{
  "country": "CN",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": "Shanghai Baudouin Power Technology Co., Ltd.",
    "zh": "上海博杜安动力科技有限公司"
  },
  "website": "http://www.bdadl.cn/",
  "hq": {
    "province": "Shanghai",
    "city": "Shanghai"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [],
  "productLines": [
    {
      "kind": "genset",
      "series": "BDA Series",
      "fuel": "diesel",
      "engineMakes": [
        "Chongqing Cummins",
        "Shangchai",
        "Weichai"
      ],
      "power": {
        "min": 250,
        "max": 250,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2002
        ]
      },
      "src": [
        2002
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Trang web không ghi nhãn hiệu bộ điều khiển cụ thể"
  ],
  "sources": [
    {
      "n": 2001,
      "url": "http://www.bdadl.cn/",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "上海博杜安动力科技有限公司",
        "上海博杜安动力科技有限公司发电机组采用中美合资康明斯（CUMMINS）、瑞典原装进口沃尔沃（VOLVO）、三菱（MITSUBISHI）、奔驰（MTU）、帕金斯（PERKINS）、韩国原装进口斗山（DOOSAN）、潍柴动力（WEICHAI）、上柴动力（SDEC）、玉柴（YUCHAI)等国内外知名品牌发动机作原动力，选配套斯坦福、马拉松、英格等知名品牌交流无刷纯铜电机成套生产发电机组 ，年销售发电机组6000台左右，是集研发、生产、销售于······",
        "地址：上海市宝山区逸仙路1321弄3支弄46号"
      ],
      "file": "sources/bdadl-shanghai/2001.md"
    },
    {
      "n": 2002,
      "url": "http://www.bdadl.cn/?products_52/74.html",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)",
        "| BDA-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤206 | 2900*980*1750 | 2500",
        "| BDA-S200 | 200/250 | 上柴股份 | SC13G310D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540",
        "| BDA-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.726 | 22 | ≤218 | 2800*850*1720 | 2200"
      ],
      "file": "sources/bdadl-shanghai/2002.md"
    },
    {
      "n": 101,
      "url": "http://www.bdadl.cn/?products_73/639.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/101.md"
    },
    {
      "n": 103,
      "url": "http://www.bdadl.cn/?products_60/90.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/103.md"
    },
    {
      "n": 104,
      "url": "http://www.bdadl.cn/?products_47/89.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/104.md"
    },
    {
      "n": 105,
      "url": "http://www.bdadl.cn/?products_59/88.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/105.md"
    },
    {
      "n": 106,
      "url": "http://www.bdadl.cn/?products_46/87.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/106.md"
    },
    {
      "n": 107,
      "url": "http://www.bdadl.cn/?products_58/86.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/107.md"
    },
    {
      "n": 108,
      "url": "http://www.bdadl.cn/?products_45/85.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/108.md"
    },
    {
      "n": 109,
      "url": "http://www.bdadl.cn/?products_57/84.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/109.md"
    },
    {
      "n": 110,
      "url": "http://www.bdadl.cn/?products_44/83.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/110.md"
    },
    {
      "n": 111,
      "url": "http://www.bdadl.cn/?products_56/82.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/111.md"
    },
    {
      "n": 112,
      "url": "http://www.bdadl.cn/?products_43/81.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/112.md"
    },
    {
      "n": 113,
      "url": "http://www.bdadl.cn/?products_55/80.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/113.md"
    },
    {
      "n": 114,
      "url": "http://www.bdadl.cn/?products_42/79.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/114.md"
    },
    {
      "n": 115,
      "url": "http://www.bdadl.cn/?products_54/78.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/115.md"
    },
    {
      "n": 116,
      "url": "http://www.bdadl.cn/?products_41/77.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/116.md"
    },
    {
      "n": 117,
      "url": "http://www.bdadl.cn/?products_53/76.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/117.md"
    },
    {
      "n": 118,
      "url": "http://www.bdadl.cn/?products_40/75.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/118.md"
    },
    {
      "n": 119,
      "url": "http://www.bdadl.cn/?products_52/74.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/119.md"
    },
    {
      "n": 120,
      "url": "http://www.bdadl.cn/?products_39/73.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/120.md"
    },
    {
      "n": 121,
      "url": "http://www.bdadl.cn/?products_51/72.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/121.md"
    },
    {
      "n": 122,
      "url": "http://www.bdadl.cn/?products_38/71.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/122.md"
    },
    {
      "n": 123,
      "url": "http://www.bdadl.cn/?products_49/70.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/123.md"
    },
    {
      "n": 124,
      "url": "http://www.bdadl.cn/?products_37/69.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/124.md"
    },
    {
      "n": 125,
      "url": "http://www.bdadl.cn/?products_50/68.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/125.md"
    },
    {
      "n": 126,
      "url": "http://www.bdadl.cn/?products_36/114.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/126.md"
    },
    {
      "n": 127,
      "url": "http://www.bdadl.cn/?products_27/61.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/127.md"
    },
    {
      "n": 128,
      "url": "http://www.bdadl.cn/?products_28/59.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/128.md"
    },
    {
      "n": 129,
      "url": "http://www.bdadl.cn/?products_33/67.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 发动机型号 | 缸数 | 缸径mm | 行程mm | 排量L | 机油容积L | 燃油消耗 (g/kw.h) | 机组尺寸(L×W×H) | 重量kg"
      ],
      "file": "sources/bdadl-shanghai/129.md"
    },
    {
      "n": 130,
      "url": "http://www.bdadl.cn/?products_12/65.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/130.md"
    },
    {
      "n": 131,
      "url": "http://www.bdadl.cn/?products_71/626.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/131.md"
    },
    {
      "n": 132,
      "url": "http://www.bdadl.cn/?products_72/627.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 额定功率 KW | 备用功率 KW | 柴油机型号 | 缸数 | 缸径*行程 mm | 排量 (L) | 机油容量 (L) | 燃油消耗 g/km·h | 机组外形尺寸 L*W*H | 机组重量 kg"
      ],
      "file": "sources/bdadl-shanghai/132.md"
    },
    {
      "n": 133,
      "url": "http://www.bdadl.cn/?products_32/60.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率(kw) | 柴油机品牌 | 柴油机型号 | 缸数 | 缸径*行 程（mm） | 排气量 (L) | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg"
      ],
      "file": "sources/bdadl-shanghai/133.md"
    },
    {
      "n": 134,
      "url": "http://www.bdadl.cn/?products_29/66.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "file": "sources/bdadl-shanghai/134.md"
    },
    {
      "n": 135,
      "url": "http://www.bdadl.cn/?products_31/63.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 耗油率 (g/kw.h) | 尺寸 L*W*H(mm) | 重量 (kg)"
      ],
      "file": "sources/bdadl-shanghai/135.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-02",
  "checkedBy": "config-bot",
  "specTables": [
    {
      "n": 101,
      "title": "2500KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-Y2200 | 2200/2750 | 玉柴机器股份 | YC16VC3300-D31(国三) | 16 | 105.56 | 280 | ≤195 | 6500*2300*2600 | 14000",
        "| BDA-Y2400 | 2400/3000 | 玉柴机器股份 | YC16VC3600-D31(国三) | 16 | 105.56 | 280 | ≤195 | 6500*2300*2600 | 16000",
        "| BDA-W2200 | 2200/2750 | 潍柴博杜安 | 12M55D2450E310(国三) | 12 | 65.65 | 280 | ≤195 | 6100*2400*2800 | 14000",
        "| BDA-M2200 | 2000/2200 | 奔驰MTU | 20V4000G23 | 20 | 95.4 | 280 | ≤195 | 5500*1620*2600 | 15890",
        "| BDA-M2400 | 2240/2400 | 奔驰MTU | 20V4000G63 | 20 | 95.4 | 280 | ≤193 | 5600*1620*2600 | 16400",
        "| BDA-M2600 | 2400/2600 | 奔驰MTU | 20V4000G63L | 20 | 95.4 | 280 | ≤192 | 5700*1620*2600 | 16910"
      ]
    },
    {
      "n": 103,
      "title": "2000KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-Y2000 | 2000/2500 | 玉柴机器股份 | YC16VC3000-D31(国三) | 16 | 105.56 | 280 | ≤195 | 6500*2300*2600 | 12000",
        "| BDA-W2000 | 2000/2500 | 潍柴博杜安 | 12M55D2210E310(国三) | 12 | 65.65 | 280 | ≤195 | 6100*2400*2800 | 14000",
        "| BDA-M2000 | 1800/2000 | 奔驰MTU | 16V4000G63 | 16 | 76.3 | 204 | ≤192 | 4950*1670*2380 | 13430"
      ]
    },
    {
      "n": 104,
      "title": "1500KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50 | 177 | ≤209 | 5700*2200*2700 | 13000",
        "| BDA-Y1500 | 1500/1875 | 玉柴机器股份 | YC12VC2270-D31(国三) | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 12000",
        "| BDA-Y1600 | 1600/2000 | 玉柴机器股份 | YC12VC2510-D31(国三) | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13000",
        "| BDA-Y1800 | 1800/2250 | 玉柴机器股份 | YC12VC2700-D31(国三) | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 15000",
        "| BDA-W1500 | 1500/1875 | 潍柴博杜安 | 16M33D1580E310(国三) | 16 | 52.3 | 190 | ≤195 | 5200*2250*2700 | 10000",
        "| BDA-W1600 | 1600/2000 | 潍柴博杜安 | 16M33D1680E310(国三) | 16 | 52.3 | 190 | ≤195 | 5200*2250*2700 | 11000",
        "| BDA-W1700 | 1700/2125 | 潍柴博杜安 | 12M55D1870E310(国三) | 12 | 65.65 | 280 | ≤195 | 6500*2350*2800 | 12000",
        "| BDA-W1800 | 1800/2250 | 潍柴博杜安 | 12M55D2020E310(国三) | 12 | 65.65 | 280 | ≤195 | 6500*2350*2800 | 15000",
        "| BDA-P1500 | 1500/1875 | 珀金斯 | 4016TAG1A | 16 | 61.12 | 213 | ≤200 | 5900*2250*3260 | 12000",
        "| BDA-P1600 | 1600/2000 | 珀金斯 | 4016TAG2A | 16 | 61.12 | 213 | ≤208 | 5900*2250*3260 | 12000",
        "| BDA-P1800 | 1800/2250 | 珀金斯 | 4016-61TRG3 | 16 | 61.12 | 213 | ≤208 | 6400*2800*3500 | 13000",
        "| BDA-M1600 | 1500/1600 | 奔驰MTU | 12V4000G63 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110",
        "| BDA-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340",
        "| BDA-LZ1600 | 1500/1600 | 上海菱重 | S16R-PTA2-C | 16 | 65.4 | 204 | ≤418 | 5382×2486×2931 | 12000",
        "| BDA-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 1440"
      ]
    },
    {
      "n": 105,
      "title": "1200KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C1200 | 1200/1500 | 重庆康明斯 | KTA50-G8 | 16 | 50 | 177 | ≤209 | 5000*2000*2650 | 11000",
        "| BDA-C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 | 50 | 177 | ≤209 | 5100*2200*2750 | 12000",
        "| BDA-Y1200 | 1200/1500 | 玉柴机器股份 | YC12VC2070-D31(国三) | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 12000",
        "| BDA-W1200 | 1200/1500 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 5100*2200*2650 | 8000",
        "| BDA-W1200 | 1200/1500 | 潍柴博杜安 | 16M33D1400E310(国三) | 16 | 52.3 | 190 | ≤195 | 6500*2300*2600 | 10000",
        "| BDA-W1400 | 1400/1750 | 潍柴博杜安 | 16M33D1530E310(国三) | 16 | 52.3 | 191 | ≤195 | 6500*2300*2600 | 11000",
        "| BDA-P1200 | 1200/1500 | 珀金斯 | 4012-46TAG2A | 12 | 45.84 | 177 | ≤200 | 4770*1780*2500 | 10000",
        "| BDA-P1360 | 1360/1700 | 珀金斯 | 4012-46TAG3A | 12 | 45.84 | 159 | ≤208 | 5000*2120*2510 | 10000",
        "| BDA-M1200 | 1100/1200 | 奔驰MTU | 12V4000G23R | 12 | 57.2 | 173 | ≤198 | 4150*1670*2380 | 9820",
        "| BDA-M1450 | 1320/1450 | 奔驰 MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110",
        "| BDA-LZ1200 | 1100/1200 | 上海菱重 | S12R-PTAA2-C | 12 | 49 | 177 | ≤300 | 4595×2156×2700 | 10000",
        "| BDA-LZ1300 | 1200/1300 | 上海菱重 | S16R-PTA-C | 16 | 65.4 | 204 | ≤310 | 5382×2486×2931 | 11000"
      ]
    },
    {
      "n": 106,
      "title": "1000KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 | 50 | 177 | ≤209 | 5000*2000*2650 | 9000",
        "| BDA-Y1000 | 1000/1250 | 玉柴机器股份 | YC6C1520-D31(国三) | 6 | 39.58 | 180 | ≤195 | 4700*1950*2450 | 7500",
        "| BDA-Y1100 | 1100/1375 | 玉柴机器股份 | YC6C1660-D31(国三) | 6 | 39.58 | 180 | ≤195 | 4700*1950*2450 | 7500",
        "| BDA-Y1100 | 1100/1375 | 玉柴机器股份 | YC12VC1680-D31(国三) | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 12000",
        "| BDA-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E200 | 12 | 31.8 | 146 | ≤210 | 4300*1780*2500 | 7000",
        "| BDA-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1210E200 | 12 | 31.8 | 146 | ≤210 | 4300*1780*2500 | 7000",
        "| BDA-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E310(国三) | 12 | 39.2 | 146 | ≤195 | 4300*1780*2500 | 7000",
        "| BDA-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1240E310(国三) | 12 | 39.2 | 146 | ≤195 | 4300*1780*2500 | 7000",
        "| BDA-P1000 | 1000/1250 | 珀金斯 | 4012-46TWG2A | 12 | 45.84 | 177 | ≤200 | 4770*1780*2500 | 9000",
        "| BDA-M1000 | 900/1000 | 奔驰MTU | 18V2000G65 | 18 | 35.82 | 135 | ≤198 | 4500*1910*2430 | 7225",
        "| BDA-LZ1000 | 900/1000 | 上海菱重 | S12R-PTA-C | 12 | 49 | 135 | ≤266 | 4650×2100×2600 | 9100",
        "| BDA-LZ1100 | 1000/1100 | 上海菱重 | S12R-PTA2-C | 12 | 49 | 135 | ≤281 | 4595×2156×2700 | 9600"
      ]
    },
    {
      "n": 107,
      "title": "900KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C900 | 900/1125 | 重庆康明斯 | KTA38-G9 | 12 | 38 | 135 | ≤209 | 4750*1850*2600 | 8000",
        "| BDA-Y900 | 900/1125 | 玉柴机器股份 | YC6C1320-D31(国三) | 6 | 39.85 | 180 | ≤195 | 4700*1800*2100 | 7500",
        "| BDA-S900 | 900/1125 | 上柴股份 | 6WTAA35-G31(国三) | 6 | 35.1 | 75 | ≤195 | 4430*1800*2380 | 7500",
        "| BDA-W900 | 900/1125 | 潍柴博杜安 | 12M26D968E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000",
        "| BDA-W900 | 900/1125 | 潍柴博杜安 | 12M33D968E310( 国三) | 12 | 39.2 | 146 | ≤195 | 4600*2200*2400 | 6500"
      ]
    },
    {
      "n": 108,
      "title": "800KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 | 38 | 135 | ≤209 | 4500*1800*2500 | 8000",
        "| BDA-C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 | 38 | 135 | ≤209 | 4600*2100*2600 | 8300",
        "| BDA-Y800 | 800/1000 | 玉柴机器股份 | YC6C1220-D31(国三) | 6 | 39.85 | 180 | ≤195 | 4700*1800*2100 | 7500",
        "| BDA-S800 | 800/1000 | 上柴股份 | SC33W1150D2 | 6 | 32.8 | 75 | ≤205 | 4430*1800*2380 | 7500",
        "| BDA-S850 | 850/1062.5 | 上柴股份 | 6WTAA35-G32(国三) | 6 | 35.1 | 75 | ≤195 | 4430*1800*2380 | 7500",
        "| BDA-W850 | 850/1062.5 | 潍柴博杜安 | 12M26D902E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000",
        "| BDA-W850 | 850/1062.5 | 潍柴博杜安 | 12M33D902E310( 国三) | 12 | 39.2 | 146 | ≤195 | 4600*2200*2400 | 6500",
        "| BDA-P800 | 800/1000 | 珀金斯 | 4008TAG2A | 8 | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500",
        "| BDA-M800 | 728/800 | 奔驰MTU | 16V2000G25 | 16 | 31.84 | 135 | ≤198 | 4380*1580*2250 | 6190",
        "| BDA-M880 | 800/880 | 奔驰MTU | 16V2000G65 | 16 | 31.84 | 135 | ≤198 | 4220*1580*2250 | 6590"
      ]
    },
    {
      "n": 109,
      "title": "700KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 | 38 | 135 | ≤209 | 4500*1800*2500 | 8000",
        "| BDA-Y700 | 700/875 | 玉柴机器股份 | YC6C1070L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500",
        "| BDA-Y700 | 700/875 | 玉柴机器股份 | YC6C1070-D31(国三) | 6 | 39.85 | 180 | ≤195 | 4700*1800*2100 | 5500",
        "| BDA-S700 | 700/875 | 上柴股份 | SC33W990D2 | 6 | 32.8 | 75 | ≤205 | 4360*1570*2140 | 7000",
        "| BDA-S700 | 700/875 | 上柴股份 | 6KTAA25-G32(国三) | 6 | 25.18 | 55 | ≤195 | 3530*1400*1990 | 4000",
        "| BDA-S750 | 750/937.5 | 上柴股份 | 6KTAA25-G31(国三) | 6 | 25.18 | 55 | ≤195 | 3530*1400*1990 | 4000",
        "| BDA-W700 | 700/875 | 潍柴博杜安 | 12M26D748E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000",
        "| BDA-W750 | 750/937.5 | 潍柴博杜安 | 12M26D792E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6200",
        "| BDA-W700 | 700/875 | 潍柴博杜安 | 12M33D748E310( 国三) | 12 | 39.2 | 146 | ≤195 | 4600*2200*2400 | 6500",
        "| BDA-W750 | 750/937.5 | 潍柴博杜安 | 12M33D792E310( 国三) | 12 | 39.2 | 146 | ≤195 | 4600*2200*2400 | 6700",
        "| BDA-P720 | 720/900 | 珀金斯 | 4008TAG1A | 8 | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500",
        "| BDA-M700 | 640/700 | 奔驰MTU | 12V2000G65 | 12 | 23.88 | 135 | ≤198 | 3930*1580*2100 | 5150"
      ]
    },
    {
      "n": 110,
      "title": "650KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-Y650 | 650/812.5 | 玉柴机器股份 | YC6C1020L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500",
        "| BDA-Y650 | 650/812.5 | 玉柴机器股份 | YC6TD1000-D31(国三) | 6 | 19.59 | 52 | ≤195 | 4700*1500*2050 | 4300",
        "| BDA-Y650 | 650/812.5 | 玉柴机器股份 | YC6C1020-D31(国三) | 6 | 39.85 | 180 | ≤195 | 4700*1800*2100 | 5500",
        "| BDA-S650 | 650/812.5 | 上柴股份 | 6KTAA25-G38(国三) | 6 | 25.18 | 55 | ≤195 | 3530*1400*1990 | 4000",
        "| BDA-S650 | 650/812.5 | 上柴股份 | 6KTAA25-G33(国三) | 6 | 25.18 | 55 | ≤195 | 3530*1400*1990 | 4000",
        "| BDA-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤210 | 3200*1200*1800 | 3500"
      ]
    },
    {
      "n": 111,
      "title": "600KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 | 38 | 135 | ≤213 | 4500*1800*2500 | 7500",
        "| BDA-C640 | 640/800 | 重庆康明斯 | KTA38-G2 | 12 | 38 | 135 | ≤213 | 4500*1800*2500 | 7800",
        "| BDA-Y600 | 600/750 | 玉柴机器股份 | YC6TD900-D31(国三) | 6 | 19.59 | 52 | ≤195 | 4700*1500*2050 | 4300",
        "| BDA-S600 | 600/750 | 上柴股份 | SC27G900D2 | 12 | 26.6 | 65 | ≤206 | 3530*1400*1990 | 4300",
        "| BDA-S600 | 600/750 | 上柴股份 | 6KTAA25-G39(国三) | 6 | 25.18 | 55 | ≤195 | 3530*1400*1990 | 4000",
        "| BDA-S600 | 600/750 | 上柴股份 | 6KTAA25-G34(国三) | 6 | 25.18 | 55 | ≤195 | 3530*1400*1990 | 4000",
        "| BDA-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500",
        "| BDA-W600 | 600/750 | 潍柴博杜安 | 6M33D633E310(国三) | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500",
        "| BDA-P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400",
        "| BDA-P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400",
        "| BDA-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750"
      ]
    },
    {
      "n": 112,
      "title": "550KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤202 | 3750*1550*2100 | 4100",
        "| BDA-Y550 | 550/687.5 | 玉柴机器股份 | YC6TD840L-D20 | 6 | 19.59 | 52 | ≤202 | 4700*1500*2050 | 4300",
        "| BDA-Y550 | 550/687.5 | 玉柴机器股份 | YC6TD840-D31(国三) | 6 | 19.59 | 52 | ≤195 | 4700*1500*2050 | 4300",
        "| BDA-S550 | 550/687.5 | 上柴股份 | SC27G830D2 | 12 | 26.6 | 65 | ≤206 | 3530*1400*1990 | 4300",
        "| BDA-M580 | 528/580 | 奔驰MTU | 12V1600G80F | 12 | 23.88 | 50 | ≤198 | 3500*1350*1850 | 4350",
        "| BDA-M570 | 520/570 | 奔驰MTU | 12V2000G25 | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350",
        "| BDA-LZ550 | 500/550 | 上海菱重 | S6R2-PTA-C | 6 | 30 | 50 | ≤139 | 3576×1614×2226 | 5100"
      ]
    },
    {
      "n": 113,
      "title": "500KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C500 | 500/625 | 重庆康明斯 | KTAA19-G5 | 6 | 19 | 50 | ≤202 | 3600*1550*2100 | 4100",
        "| BDA-C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6 | 18.9 | 50 | ≤202 | 3750*1550*2100 | 4200",
        "| BDA-Y500 | 500/625 | 玉柴机器股份 | YC6TD780L-D20 | 6 | 16.35 | 52 | ≤202 | 4050*1050*2050 | 4300",
        "| BDA-Y500 | 500/625 | 玉柴机器股份 | YC6TD780-D31(国三) | 6 | 16.35 | 52 | ≤195 | 4050*1050*2050 | 4300",
        "| BDA-V500 | 500/625 | 沃尔沃遍达 | TWD1643GE | 6 | 16.12 | 64 | ≤202 | 3300*1200*1850 | 3500",
        "| BDA-V520 | 520/650 | 沃尔沃遍达 | TAD1652GE(欧三) | 6 | 16.12 | 64 | ≤195 | 3450*1250*1900 | 3800",
        "| BDA-V540 | 540/675 | 沃尔沃遍达 | TAD1653GE(欧三) | 6 | 16.12 | 64 | ≤195 | 3450*1250*1900 | 3800",
        "| BDA-W500 | 500/625 | 潍柴博杜安 | 6M33D572E200 | 6 | 19.6 | 60 | ≤205 | 3400*1200*1600 | 3500",
        "| BDA-W500 | 500/625 | 潍柴博杜安 | 6M33D572E310(国三) | 6 | 19.6 | 60 | ≤195 | 3400*1200*1600 | 3500",
        "| BDA-S500 | 500/625 | 上柴股份 | SC27G755D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 4300",
        "| BDA-S500 | 500/625 | 上柴股份 | 6KTAA25-G310(国三) | 6 | 25.18 | 55 | ≤193 | 3500*1200*1800 | 4000",
        "| BDA-S500 | 500/625 | 上柴股份 | 6KTAA25-G35(国三) | 6 | 25.18 | 55 | ≤193 | 3500*1200*1800 | 4000",
        "| BDA-P520 | 520/650 | 珀金斯 | 2806A-E18TAG2 | 6 | 18 | 62 | ≤206 | 3600*1400*2100 | 4200"
      ]
    },
    {
      "n": 114,
      "title": "450KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-V450 | 450/562.5 | 沃尔沃遍达 | TAD1642GE | 6 | 16.12 | 48 | ≤202 | 3300*1200*1850 | 3500",
        "| BDA-W450 | 450/562.5 | 潍柴博杜安 | 6M26D484E200 | 6 | 15.9 | 50 | ≤218 | 3200*950*1900 | 3200",
        "| BDA-W450 | 450/562.5 | 潍柴博杜安 | 6M33D506E310 | 6 | 19.6 | 60 | ≤210 | 3200*950*1900 | 3200",
        "| BDA-S450 | 450/562.5 | 上柴股份 | SC25G690D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 3800",
        "| BDA-S450 | 450/562.5 | 上柴股份 | 6KTAA25-G311(国三) | 6 | 25.18 | 55 | ≤193 | 3500*1200*1800 | 3300",
        "| BDA-S450 | 450/562.5 | 上柴股份 | 6KTAA25-G36(国三) | 6 | 25.18 | 55 | ≤193 | 3500*1200*1800 | 3300",
        "| BDA-S450 | 450/562.5 | 上柴正新 | 12V135BZLD-2 | 12 | 25.8 | 55 | ≤225 | 3550*1400*1990 | 3800",
        "| BDA-S450 | 450/562.5 | 上柴正新 | SC25G690D2 | 12 | 25.8 | 55 | ≤205 | 3600*1500*2000 | 4000",
        "| BDA-Q450 | 450/562.5 | 上海乾能 | QN16H560 | 6 | 16 | 37 | ≤225 | 3000*1000*1600 | 2500",
        "| BDA-P480 | 480/600 | 珀金斯 | 2806C-E18TAG1A | 6 | 18 | 62 | ≤206 | 3600*1400*2100 | 4200"
      ]
    },
    {
      "n": 115,
      "title": "400KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6 | 19 | 50 | ≤206 | 3400*1250*1950 | 3500",
        "| BDA-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤206 | 3400*1250*1950 | 3600",
        "| BDA-C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6 | 19 | 50 | ≤206 | 3400*1250*2000 | 3600",
        "| BDA-C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45 | ≤205 | 3500*1200*1760 | 3500",
        "| BDA-Y400 | 400/500 | 玉柴机器股份 | YC6T600L-D22 | 6 | 16.35 | 52 | ≤205 | 3900*1100*1900 | 3800",
        "| BDA-Y420 | 420/525 | 玉柴机器股份 | YC6T660L-D20 | 6 | 16.35 | 52 | ≤205 | 3950*1100*2000 | 4000",
        "| BDA-Y420 | 420/525 | 玉柴机器股份 | YC6T660-D31(国三) | 6 | 16.35 | 52 | ≤195 | 3950*1100*2000 | 4100",
        "| BDA-V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 | 16.12 | 48 | ≤202 | 2900*1100*1600 | 2450",
        "| BDA-V430 | 430/537.5 | 沃尔沃遍达 | TAD1651GE(欧三) | 6 | 16.12 | 48 | ≤192 | 3200*1100*1200 | 3200",
        "| BDA-W400 | 400/500 | 潍柴动力 | WP13D440E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200",
        "| BDA-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤210 | 3200*950*1970 | 3200",
        "| BDA-S400 | 400/500 | 上柴股份 | SC25G610D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 3800",
        "| BDA-S400 | 400/500 | 上柴股份 | 6ETAA12.8-G31(国三) | 6 | 12.8 | 33 | ≤193 | 3000*1200*1800 | 3300",
        "| BDA-S400 | 400/500 | 上柴正新 | 12V135BZLD | 12 | 25.8 | 55 | ≤225 | 3600*1500*2000 | 3500",
        "| BDA-S400 | 400/500 | 上柴正新 | SC25G610D2 | 12 | 25.8 | 55 | ≤205 | 3600*1500*2000 | 4000",
        "| BDA-Q400 | 400/500 | 上海乾能 | QN13H516 | 6 | 13 | 33 | ≤225 | 3000*1000*1600 | 2500",
        "| BDA-P400 | 400/500 | 珀金斯 | 2506C-E15TAG2 | 6 | 15 | 62 | ≤206 | 3400*1270*1970 | 4000",
        "| BDA-M400 | 360/400 | 奔驰MTU | 10V1600G70F | 10 | 13.5 | 50 | ≤160 | 3000*1200*1700 | 3100",
        "| BDA-M440 | 400/440 | 奔驰MTU | 10V1600G80F | 10 | 17.5 | 50 | ≤190 | 3320*1350*1850 | 4000"
      ]
    },
    {
      "n": 116,
      "title": "350KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤206 | 3200*1350*1850 | 3000",
        "| BDA-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤205 | 3000*1150*1700 | 3200",
        "| BDA-C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6 | 13 | 45 | ≤197 | 3400*1250*1760 | 3500",
        "| BDA-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G4 | 6 | 13 | 40 | ≤202 | 3000*1150*1700 | 3400",
        "| BDA-C360 | 360/450 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 45 | ≤212 | 3400*1250*1760 | 3850",
        "| BDA-Y350 | 350/437.5 | 玉柴机器股份 | YC6T550L-D21 | 6 | 11.76 | 28 | ≤205 | 3600*1100*1950 | 2900",
        "| BDA-Y350 | 350/437.5 | 玉柴机器股份 | YC6K600-D30(国三) | 6 | 12.94 | 36 | ≤195 | 3600*1200*1800 | 3100",
        "| BDA-V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 | 12.78 | 35 | ≤202 | 2900*1100*1600 | 2450",
        "| BDA-V330 | 330/412.5 | 沃尔沃遍达 | TAD1355GE(欧三) | 6 | 12.78 | 35 | ≤192 | 2950*1150*1600 | 3000",
        "| BDA-V390 | 390/487.5 | 沃尔沃遍达 | TAD1650GE(欧三) | 6 | 16.12 | 48 | ≤192 | 3200*1100*1200 | 3200",
        "| BDA-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200",
        "| BDA-S350 | 350/437.5 | 上柴股份 | 6ETAA11.8-G31(国三) | 6 | 11.8 | 33 | ≤193 | 3000*1200*1800 | 3000",
        "| BDA-S380 | 380/475 | 上柴股份 | 6ETAA12.8-G32(国三) | 6 | 12.8 | 45 | ≤193 | 3000*1200*1800 | 3000",
        "| BDA-M360 | 320/360 | 奔驰MTU | 8V1600G80F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2550"
      ]
    },
    {
      "n": 117,
      "title": "300KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6 | 14 | 39 | ≤206 | 3000*980*1750 | 2800",
        "| BDA-C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤206 | 3100*1050*185 | 2900",
        "| BDA-C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6 | 14 | 39 | ≤206 | 3200*1350*1850 | 3000",
        "| BDA-C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤205 | 3000*1150*170 | 3200",
        "| BDA-C300 | 300/375 | 东风康明斯 | QSZ13-G6（国三） | 6 | 13 | 45 | ≤197 | 3000*1000*1700 | 2800",
        "| BDA-C330 | 330/412.5 | 东风康明斯 | QSZ13-G7（国三） | 6 | 13 | 45 | ≤197 | 3000*1000*1700 | 2800",
        "| BDA-Y300 | 300/375 | 玉柴机器股份 | YC6MJ480L-D20 | 6 | 11.76 | 28 | ≤205 | 3050*1200*1850 | 2900",
        "| BDA-Y300 | 300/375 | 玉柴机器股份 | YC6K500L-D31(国三) | 6 | 12.16 | 36 | ≤195 | 3100*1200*1850 | 2950",
        "| BDA-Y320 | 320/400 | 玉柴机器股份 | YC6K520L-D31(国三) | 6 | 12.16 | 36 | ≤195 | 3100*1200*1850 | 2950",
        "| BDA-V300 | 300/375 | 沃尔沃遍达 | TAD1343GE | 6 | 12.13 | 35 | ≤202 | 2900*1100*1600 | 2450",
        "| BDA-V320 | 320/400 | 沃尔沃遍达 | TAD1344GE | 6 | 12.13 | 35 | ≤202 | 2900*1100*1600 | 2900",
        "| BDA-V310 | 310/387.5 | 沃尔沃遍达 | TAD1352GE(欧三) | 6 | 12.78 | 35 | ≤192 | 2900*1100*1600 | 2500",
        "| BDA-V330 | 330/412.5 | 沃尔沃遍达 | TAD1354GE(欧三) | 6 | 12.78 | 35 | ≤192 | 2950*1150*1600 | 3000",
        "| BDA-W300 | 300/375 | 潍柴动力 | WP10D320E200 | 6 | 9.726 | 22 | ≤202 | 2900*850*1720 | 2500",
        "| BDA-W300 | 300/375 | 潍柴动力 | WP12D317E200 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000",
        "| BDA-W300 | 300/375 | 潍柴动力 | WP12D315E10 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000",
        "| BDA-S300 | 300/375 | 上柴股份 | SC12E460D2 | 6 | 12.88 | 33 | ≤206 | 3180*1100*1600 | 2900",
        "| BDA-S320 | 320/400 | 上柴股份 | SC12E500D3 | 6 | 11.8 | 37 | ≤200 | 3180*1100*1600 | 2900",
        "| BDA-S330 | 330/412.5 | 上柴股份 | SC15G500D2 | 6 | 14.16 | 33 | ≤200 | 3150*1230*1670 | 2970",
        "| BDA-S300 | 300/375 | 上柴股份 | 6ETAA11.8-G32(国三) | 6 | 11.8 | 33 | ≤193 | 3200*1200*1600 | 2800",
        "| BDA-S320 | 320/400 | 上柴股份 | 6ETAA11.8-G33(国三) | 6 | 11.8 | 33 | ≤193 | 3200*1200*1600 | 3000",
        "| BDA-P320 | 320/400 | 珀金斯 | 2206C-E13TAG3 | 6 | 12.5 | 40 | ≤206 | 3100*1120*1780 | 3000",
        "| BDA-M320 | 300/330 | 奔驰MTU | 8V1600G70F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2500"
      ]
    },
    {
      "n": 118,
      "title": "250KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C250 | 250/312.5 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 39 | ≤206 | 2900*980*1750 | 2500",
        "| BDA-C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6 | 14 | 39 | ≤206 | 3000*1100*1850 | 2500",
        "| BDA-C280 | 280/350 | 重庆康明斯 | NT855-G1B | 6 | 14 | 39 | ≤206 | 3000*980*1750 | 2500",
        "| BDA-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2800*850*1750 | 1900",
        "| BDA-Y250 | 250/312.5 | 玉柴机器股份 | YC6MK420L-D20 | 6 | 10.38 | 28 | ≤205 | 3000*1100*1800 | 2600",
        "| BDA-Y250 | 250/312.5 | 玉柴机器股份 | YC6MK420-D30(国三) | 6 | 10.38 | 28 | ≤195 | 3000*1100*1800 | 2700",
        "| BDA-Y280 | 280/350 | 玉柴机器股份 | YC6MK450-D30(国三) | 6 | 10.38 | 28 | ≤195 | 3000*1100*1800 | 2700",
        "| BDA-V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450",
        "| BDA-V250 | 250/312.5 | 沃尔沃遍达 | TAD1342GE | 6 | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450",
        "| BDA-V270 | 270/337.5 | 沃尔沃遍达 | TAD1351GE(欧三) | 6 | 9.36 | 34 | ≤192 | 2900*1100*1600 | 2400",
        "| BDA-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤202 | 2900*850*1720 | 2500",
        "| BDA-S250 | 250/312.5 | 上柴股份 | SC13G420D2 | 6 | 12.88 | 33 | ≤206 | 3150*1230*1670 | 2600",
        "| BDA-S250 | 250/312.5 | 上柴股份 | 6DTAA8.9-G34(国三) | 6 | 8.9 | 25 | ≤192 | 2500*1100*1400 | 2500",
        "| BDA-P280 | 280/350 | 珀金斯 | 2206C-E13TAG2 | 6 | 12.5 | 40 | ≤206 | 3100*1120*1780 | 2800",
        "| BDA-M275 | 250/275 | 奔驰MTU | 6R1600G80F | 6 | 8.2 | 39 | ≤125 | 2500*890*1350 | 2450"
      ]
    },
    {
      "n": 119,
      "title": "200KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤206 | 2900*980*1750 | 2500",
        "| BDA-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900",
        "| BDA-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900",
        "| BDA-C200 | 200/250 | 东风康明斯 | QSL8.9-G4（国三） | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900",
        "| BDA-C220 | 180/225 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*850*1720 | 1900",
        "| BDA-Y200 | 200/250 | 玉柴机器股份 | YC6MK350L-D20 | 6 | 10.33 | 28 | ≤205 | 2800*1100*1700 | 2300",
        "| BDA-Y200 | 200/250 | 玉柴机器股份 | YC6MK350-D30(国三) | 6 | 10.33 | 28 | ≤195 | 2800*1100*1700 | 2300",
        "| BDA-S200 | 200/250 | 上柴股份 | SC13G310D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540",
        "| BDA-S200 | 200/250 | 上柴股份 | SC9D310D2 | 6 | 8.82 | 27 | ≤205 | 2520*980*1500 | 1540",
        "| BDA-S200 | 200/250 | 上柴股份 | 6DTAA8.9-G32(国三) | 6 | 8.9 | 27 | ≤192 | 2500*1040*1490 | 2200",
        "| BDA-S220 | 220/275 | 上柴股份 | SC9D340D2 | 6 | 8.82 | 27 | ≤205 | 2700*1040*1490 | 1750",
        "| BDA-S220 | 220/275 | 上柴股份 | 6DTAA8.9-G33(国三) | 6 | 8.9 | 27 | ≤192 | 2500*1040*1490 | 2300",
        "| BDA-S230 | 230/287.5 | 上柴股份 | SC13G355D2 | 6 | 12.88 | 33 | ≤205 | 3000*1160*1700 | 2450",
        "| BDA-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.726 | 22 | ≤218 | 2800*850*1720 | 2200",
        "| BDA-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 | 7.15 | 32 | ≤210 | 2550*1050*1600 | 2000",
        "| BDA-V200 | 200/250 | 沃尔沃遍达 | TAD754GE(欧三) | 6 | 7.15 | 32 | ≤210 | 2550*1050*1600 | 2000",
        "| BDA-P200 | 200/250 | 珀金斯 | 1506C-E88TAG2 | 6 | 8.7 | 26 | ≤210 | 2580*930*1670 | 2000",
        "| BDA-P240 | 240/300 | 珀金斯 | 1506C-E88TAG5 | 6 | 87 | 26 | ≤210 | 2800*1000*1960 | 2400",
        "| BDA-M240 | 220/240 | 奔驰MTU | 6R1600G70F | 6 | 8.2 | 28 | ≤120 | 2500*890*1350 | 2400"
      ]
    },
    {
      "n": 120,
      "title": "180KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-S180 | 180/225 | 上柴股份 | SC13G280D2 | 6 | 12.88 | 33 | ≤206 | 2600*850*1650 | 1600",
        "| BDA-S180 | 180/225 | 上柴股份 | SC8D280D2 | 6 | 8.27 | 19 | ≤206 | 2520*980*1500 | 1500",
        "| BDA-S180 | 180/225 | 上柴股份 | 6HTAA6.5-G34(国三) | 6 | 6.5 | 19 | ≤192 | 2400*940*1380 | 1200",
        "| BDA-S180 | 180/225 | 上柴股份 | 6DTAA8.9-G31(国三) | 6 | 8.9 | 25 | ≤192 | 2450*940*1380 | 1400",
        "| BDA-C180 | 180/225 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤225 | 2500*900*1500 | 1500",
        "| BDA-P180 | 180/225 | 帕金斯 | 1106A-70TAG4 | 6 | 7.01 | 16.5 | ≤225 | 2500*900*1500 | 1800"
      ]
    },
    {
      "n": 121,
      "title": "150KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G1 | 6 | 8.3 | 16 | ≤206 | 2300*850*1450 | 1350",
        "| BDA-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 16 | ≤206 | 2500*850*1600 | 1350",
        "| BDA-C150 | 150/187.5 | 东风康明斯 | QSB6.7-G4(国三) | 6 | 6.7 | 24 | ≤197 | 2550*930*1670 | 1400",
        "| BDA-C160 | 160/200 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1400",
        "| BDA-Y150 | 150/187.5 | 玉柴机器股份 | YC6A230L-D20 | 6 | 7.52 | 22 | ≤206 | 2500*900*1650 | 1500",
        "| BDA-Y160 | 160/200 | 玉柴机器股份 | YC6A245L-D20 | 6 | 7.52 | 22 | ≤206 | 2500*900*1650 | 1500",
        "| BDA-Y150 | 150/187.5 | 玉柴机器股份 | YC6A245L-D30(国三) | 6 | 7.25 | 22 | ≤195 | 2500*900*1650 | 1600",
        "| BDA-Y160 | 160/200 | 玉柴机器股份 | YC6A275L-D30(国三) | 6 | 7.25 | 22 | ≤195 | 2500*900*1600 | 1500",
        "| BDA-S150 | 150/187.5 | 上柴股份 | SC7H230D2 | 6 | 6.5 | 20 | ≤206 | 2400*940*1380 | 1250",
        "| BDA-S160 | 160/200 | 上柴股份 | SC7H250D2 | 6 | 6.5 | 20 | ≤206 | 2450*940*1380 | 1330",
        "| BDA-S150 | 150/187.5 | 上柴股份 | 6HTAA6.5-G32(国三) | 6 | 6.5 | 15 | ≤192 | 2400*940*1380 | 1200",
        "| BDA-S160 | 160/200 | 上柴股份 | 6HTAA6.5-G35(国三) | 6 | 6.5 | 15 | ≤192 | 2450*940*1380 | 1400",
        "| BDA-S160 | 160/200 | 上柴股份 | 6HTAA6.5-G33(国三) | 6 | 6.5 | 15 | ≤192 | 2450*940*1400 | 1250",
        "| BDA-W150 | 150/187.5 | 潍柴动力 | WP10D200E200 | 6 | 9.72 | 20 | ≤218 | 2500*950*1650 | 1600",
        "| BDA-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1300",
        "| BDA-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 | 7.15 | 29 | ≤210 | 2500*950*1450 | 1400",
        "| BDA-P160 | 160/200 | 珀金斯 | 1106A-70TAG3 | 6 | 7.01 | 16 | ≤215 | 2550*930*1670 | 1600",
        "| BDA-P176 | 176/220 | 珀金斯 | 1106A-70TAG4 | 6 | 7.01 | 16 | ≤215 | 2550*930*1670 | 1700"
      ]
    },
    {
      "n": 122,
      "title": "120KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G12 | 6 | 5.88 | 16 | ≤206 | 2300*850*1450 | 1100",
        "| BDA-Y120 | 120/150 | 玉柴机器股份 | YC6B180L-D20 | 6 | 6.87 | 17 | ≤206 | 2400*850*1500 | 1300",
        "| BDA-Y120 | 120/150 | 玉柴机器股份 | YC6B205L-D20 | 6 | 6.87 | 17 | ≤206 | 2450*850*1500 | 1500",
        "| BDA-Y120 | 120/150 | 玉柴机器股份 | YC6A205-D30(国三) | 6 | 7.25 | 22 | ≤195 | 2450*850*1500 | 1300",
        "| BDA-Y140 | 120/150 | 玉柴机器股份 | YC6A230-D30(国三) | 6 | 7.25 | 22 | ≤195 | 2500*900*1600 | 1500",
        "| BDA-S120 | 120/150 | 上柴股份 | SC4H180D2 | 4 | 4.3 | 20 | ≤206 | 2100*930*1190 | 1100",
        "| BDA-S120 | 120/150 | 上柴股份 | 4HTAA4.3-G36(国三) | 4 | 4.3 | 12 | ≤192 | 2100*930*1190 | 1200",
        "| BDA-S120 | 120/150 | 上柴股份 | 6HTAA6.5-G31(国三) | 6 | 6.5 | 15 | ≤192 | 2400*940*1400 | 1250",
        "| BDA-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤218 | 2500*900*1600 | 1600",
        "| BDA-V120 | 120/150 | 沃尔沃遍达 | TAD731GE | 6 | 7.15 | 20 | ≤210 | 2500*850*1450 | 1300",
        "| BDA-V120 | 120/150 | 沃尔沃遍达 | TAD751GE(欧三) | 6 | 7.15 | 20 | ≤210 | 2500*950*1450 | 1400",
        "| BDA-P120 | 120/150 | 珀金斯 | 1106A-70TAG2 | 6 | 7.01 | 16 | ≤215 | 2410*930*1650 | 1550",
        "| BDA-Y140 | 140/175 | 玉柴机器股份 | YC6A230-D30 | 6 | 7.25 | 22 | ≤198 | 2500*900*1600 | 1500"
      ]
    },
    {
      "n": 123,
      "title": "100KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2300*850*1400 | 1100",
        "| BDA-C100 | 100/125 | 东风康明斯 | QSB5.9-G3（国三） | 6 | 5.88 | 16 | ≤206 | 2300*850*1400 | 1100",
        "| BDA-Y100 | 100/125 | 玉柴机器股份 | YC6B155L-D20 | 6 | 6.87 | 17 | ≤206 | 2300*800*1350 | 1200",
        "| BDA-Y100 | 100/125 | 玉柴动力 | YCD4Y32D-130 | 4 | 4.75 | 13 | ≤218 | 2400*1000*1500 | 1300",
        "| BDA-Y100 | 100/125 | 玉柴机器股份 | YC4A190-D30(国三) | 4 | 4.84 | 17 | ≤195 | 2400*850*1500 | 1300",
        "| BDA-S100 | 100/125 | 上柴股份 | SC4H160D2 | 4 | 4.3 | 15 | ≤206 | 2060*930*1190 | 1020",
        "| BDA-S100 | 100/125 | 上柴股份 | 4HTAA4.3-G35(国三) | 4 | 4.3 | 12 | ≤192 | 2060*930*1190 | 1100",
        "| BDA-W100 | 100/125 | 潍柴动力 | WP6D132E200 | 6 | 6.75 | 18 | ≤218 | 2400*850*1400 | 1400",
        "| BDA-V100 | 100/125 | 沃尔沃遍达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300",
        "| BDA-V100 | 100/125 | 沃尔沃遍达 | TAD750GE(欧三) | 6 | 7.15 | 29 | ≤195 | 2500*1000*1600 | 1300",
        "| BDA-P110 | 110/137 | 珀金斯 | 1106A-70TG1 | 6 | 6.6 | 16 | ≤211 | 2410*930*1650 | 1550",
        "| BDA-C110 | 110/137 | 东风康明斯 | 6BTAA5.9-G2 | 6 | 5.88 | 16 | ≤208 | 2300*850*1400 | 1200"
      ]
    },
    {
      "n": 124,
      "title": "80KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950",
        "| BDA-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950",
        "| BDA-Y80 | 80/100 | 玉柴机器股份 | YC6B135Z-D20 | 6 | 6.87 | 17 | ≤206 | 2300*800*1350 | 1200",
        "| BDA-Y80 | 80/100 | 玉柴动力 | YCD4Y22D-110 | 4 | 4.75 | 13 | ≤218 | 2300*800*1350 | 1100",
        "| BDA-Y80 | 80/100 | 玉柴机器股份 | YC4D140-D30(国三) | 4 | 4.214 | 13 | ≤195 | 2200*1000*1400 | 1100",
        "| BDA-S80 | 80/100 | 上柴股份 | 4HTAA4.3-G34(国三) | 4 | 4.3 | 12 | ≤192 | 1900*900*1200 | 1100",
        "| BDA-W80 | 80/100 | 潍柴动力 | WP4D100E200 | 4 | 4.5 | 10 | ≤218 | 2100*800*1400 | 1050",
        "| BDA-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1400 | 1150",
        "| BDA-V80 | 80/100 | 沃尔沃遍达 | TAD551GE(欧三) | 4 | 4.76 | 13 | ≤195 | 2200*760*1400 | 1150",
        "| BDA-P80 | 80/100 | 珀金斯 | 1104C-44TAG2 | 4 | 4.4 | 8 | ≤211 | 2150*900*1550 | 1200",
        "| BDA-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤218 | 2100*800*1400 | 1200"
      ]
    },
    {
      "n": 125,
      "title": "50KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C50 | 50/62.5 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1800*800*1300 | 700",
        "| BDA-W50 | 50/62.5 | 潍柴动力 | WP4D66E200 | 4 | 4.5 | 7.25 | ≤218 | 1900*800*1250 | 850",
        "| BDA-S50 | 50/62.5 | 上柴股份 | SC4H95D2 | 4 | 4.3 | 15 | ≤205 | 1910*890*1170 | 900",
        "| BDA-Y50 | 50/62.5 | 玉柴机器股份 | YC4D90Z-D20 | 4 | 4.214 | 13 | ≤198 | 1900*780*1250 | 850",
        "| BDA-Y50 | 50/62.5 | 玉柴动力 | YCD4J22D | 4 | 4.33 | 13 | ≤215 | 1800*700*1250 | 700",
        "| BDA-Y50 | 50/62.5 | 玉柴机器股份 | YC4D90-D34(国三) | 4 | 4.214 | 11 | ≤195 | 1900*780*1250 | 810",
        "| BDA-S50 | 50/62.5 | 上柴股份 | 4HTAA4.3-G31 | 4 | 4.3 | 12 | ≤195 | 1900*780*1250 | 800",
        "| BDA-P52 | 52/65 | 珀金斯 | 1104A-44TG1 | 4 | 4.4 | 8 | ≤211 | 1760*760*1380 | 900",
        "| BDA-C60 | 60/75 | 东风康明斯 | QSB3.9-G3(国三) | 4 | 3.92 | 11 | ≤195 | 1800*800*1300 | 700",
        "| BDA-Y60 | 60/75 | 玉柴动力 | YCD4P22D | 4 | 4.58 | 13 | ≤210 | 1800*700*1300 | 800",
        "| BDA-Y60 | 60/75 | 玉柴机器股份 | YC4D105-D34(国三) | 4 | 4.214 | 11 | ≤195 | 1900*820*1250 | 850",
        "| BDA-S60 | 60/75 | 上柴股份 | 4HTAA4.3-G32 | 4 | 4.3 | 12 | ≤195 | 1900*820*1250 | 850",
        "| BDA-P64 | 64/80 | 珀金斯 | 1104A-44TG2 | 4 | 4.4 | 8 | ≤211 | 2000×900×1550 | 1000",
        "| BDA-Y64 | 64/80 | 玉柴机器股份 | YC4A100Z-D20 | 4 | 4.837 | 11 | ≤200 | 2300*800*1300 | 1100",
        "| BDA-V68 | 68/85 | 沃尔沃遍达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050",
        "| BDA-V70 | 70/87.5 | 沃尔沃遍达 | TAD550E(欧三) | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1000",
        "| BDA-S75 | 75/93.75 | 上柴股份 | SC4H115D2 | 4 | 4.3 | 15 | ≤205 | 1950*890*1170 | 970",
        "| BDA-S75 | 75/93.75 | 上柴股份 | 4HTAA4.3-G33(国三) | 4 | 4.3 | 12 | ≤192 | 1950*890*1170 | 1000"
      ]
    },
    {
      "n": 126,
      "title": "20KW-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C22 | 20 | 东风康明斯国二 | 4B3.9-G1 | 4 | 3.92 | 11 | ≤210 | 1650*750*1553 | 710",
        "| BDA-C22 | 20 | 东风康明斯国二 | 4B3.9-G2 | 4 | 4.5 | 7.25 | ≤218 | 1650*750*1553 | 710",
        "| BDA-Y22A | 20 | 玉柴国二 | 4D24G2/A | 4 | 4.3 | 15 | ≤205 | 1600*650*1140 | 580",
        "| BDA-Y22A | 20 | 玉柴国二 | 4D24G7 | 4 | 4.214 | 13 | ≤198 | 1600*650*1140 | 580",
        "| BDA-Q22 | 20 | 全柴 | N490D（后进气） | 4 | 4.33 | 13 | ≤215 | 1700*650*1650 | 800"
      ]
    },
    {
      "n": 127,
      "title": "上柴系列-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-S50 | 50/55 | 上柴动力 | SC4H95D2 | 4 | 4.3 | 15 | ≤215 | 2100*700*1600 | 1000",
        "| BDA-S80 | 80/90 | 上柴动力 | SC4H140D2 | 4 | 4.3 | 15 | ≤215 | 2100*700*1450 | 1050",
        "| BDA-S100 | 100/110 | 上柴动力 | SC4H180D2 | 4 | 4.3 | 15 | ≤205 | 2100*930*1190 | 1080",
        "| BDA-S120 | 120/132 | 上柴动力 | SC7H205D2 | 6 | 6.5 | 20 | ≤205 | 2450*760*1600 | 1450",
        "| BDA-S150 | 150/165 | 上柴动力 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2500*1000*1500 | 1330",
        "| BDA-S160 | 160/180 | 上柴动力 | SC8D280D2 | 6 | 8.8 | 20 | ≤205 | 2450*980*1500 | 1520",
        "| BDA-S180 | 180/200 | 上柴动力 | SC9D310D2 | 6 | 8.8 | 20 | ≤205 | 2520*980*1500 | 1540",
        "| BDA-S200 | 200/220 | 上柴动力 | SC9D340D2 | 6 | 8.8 | 33 | ≤205 | 2700*980*1500 | 1750",
        "| BDA-S220 | 220/250 | 上柴动力 | SC10E380D2 | 6 | 8.8 | 27 | ≤210 | 3100*1000*1700 | 2150",
        "| BDA-S250 | 250/280 | 上柴动力 | SC12E420D2 | 6 | 11.8 | 33 | ≤210 | 3200*1150*1750 | 3000",
        "| BDA-S280 | 280/300 | 上柴动力 | SC12E460D2 | 6 | 11.8 | 37 | ≤210 | 3180*1100*1600 | 2900",
        "| BDA-S300 | 300/330 | 上柴动力 | SC15G500D2 | 6 | 14.2 | 37 | ≤210 | 3180*1230*1680 | 2970",
        "| BDA-S360 | 360/400 | 上柴动力 | SC25G610D2 | 12 | 25.8 | 37 | ≤210 | 3500*1400*2000 | 4300",
        "| BDA-S400 | 400/450 | 上柴动力 | SC25G690D2 | 12 | 25.8 | 55 | ≤210 | 3530*1400*1990 | 4300",
        "| BDA-S450 | 450/500 | 上柴动力 | SC27G755D2 | 12 | 26.6 | 55 | ≤210 | 3550*1400*1990 | 4450",
        "| BDA-S500 | 500/550 | 上柴动力 | SC27G830D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450",
        "| BDA-S550 | 550/600 | 上柴动力 | SC27G900D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450",
        "| BDA-S600 | 600/660 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 65 | ≤210 | 4360*1570*2135 | 7070",
        "| BDA-S700 | 700/780 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4460*1770*2380 | 8000",
        "| BDA-S800 | 800/900 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4500*1800*2380 | 8800"
      ]
    },
    {
      "n": 127,
      "title": "上柴系列-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-S50 | 50/55 | 上柴动力 | 4HTAA4.3-G31 | 4 | 4.3 | 13 | ≤192 | 1910*890*1170 | 940",
        "| BDA-S60 | 60/70 | 上柴动力 | 4HTAA4.3-G32 | 4 | 4.3 | 13 | ≤192 | 2100*960*1450 | 1150",
        "| BDA-S80 | 80/90 | 上柴动力 | 4HTAA4.3-G34 | 4 | 4.6 | 13 | ≤192 | 2100*960*1450 | 1150",
        "| BDA-S110 | 110/120 | 上柴动力 | 4HTAA4.3-G36 | 4 | 4.3 | 13 | ≤192 | 2500*760*1600 | 1250",
        "| BDA-S120 | 120/132 | 上柴动力 | 6HTAA6.5-G32 | 6 | 4.3 | 13 | ≤192 | 2300*830*1300 | 1700",
        "| BDA-S135 | 135/150 | 上柴动力 | 6HTAA6.5-G35 | 6 | 6.5 | 20 | ≤192 | 2400*970*1500 | 2100",
        "| BDA-S150 | 150/165 | 上柴动力 | 6HTAA6.5-G33 | 6 | 4.3 | 20 | ≤192 | 2500*970*1500 | 2300",
        "| BDA-S160 | 160/180 | 上柴动力 | 6DTAA8.9-G31 | 6 | 8.8 | 20 | ≤192 | 2500*980*1500 | 1520",
        "| BDA-S180 | 180/200 | 上柴动力 | 6DTAA8.9-G32 | 6 | 8.8 | 20 | ≤192 | 2700*1040*1500 | 1750",
        "| BDA-S200 | 200/220 | 上柴动力 | 6DTAA8.9-G33 | 6 | 8.8 | 27 | ≤192 | 2700*1040*1500 | 1750",
        "| BDA-S220 | 220/250 | 上柴动力 | 6DTAA8.9-G34 | 6 | 8.8 | 27 | ≤192 | 3150*1230*1650 | 2850",
        "| BDA-S250 | 250/280 | 上柴动力 | 6ETAA11.8-G32 | 6 | 11.8 | 27 | ≤192 | 3150*1230*1650 | 2850",
        "| BDA-S280 | 280/300 | 上柴动力 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1230*1600 | 2900",
        "| BDA-S300 | 300/330 | 上柴动力 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3180*1230*1670 | 2970",
        "| BDA-S320 | 320/360 | 上柴动力 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 4000*1200*2100 | 3700",
        "| BDA-S400 | 400/450 | 上柴动力 | 6KTAA25-G36 | 6 | 25.2 | 33 | ≤192 | 3200*1150*1880 | 3300",
        "| BDA-S450 | 450/500 | 上柴动力 | 12GTAA27-G33 | 12 | 26.6 | 55 | ≤192 | 3500*1400*1780 | 3400",
        "| BDA-S450 | 450/500 | 上柴动力 | 6KTAA25-G310 | 6 | 25.2 | 55 | ≤192 | 3500*1400*1780 | 3400",
        "| BDA-S450 | 450/500 | 上柴动力 | 6KTAA25-G35 | 6 | 25.2 | 65 | ≤192 | 3500*1400*1780 | 4000",
        "| BDA-S500 | 500/550 | 上柴动力 | 12GTAA27-G32 | 12 | 26.6 | 55 | ≤192 | 3500*1400*1800 | 4000",
        "| BDA-S500 | 500/550 | 上柴动力 | 6KTAA25-G35 | 6 | 26.6 | 55 | ≤192 | 3500*1400*1800 | 4000",
        "| BDA-S500 | 500/550 | 上柴动力 | 6KTAA25-G34 | 6 | 25.2 | 65 | ≤192 | 3500*1400*1800 | 4000",
        "| BDA-S560 | 560/600 | 上柴动力 | 6KTAA25-G33 | 6 | 25.2 | 55 | ≤192 | 3600*1400*1800 | 4150",
        "| BDA-S560 | 560/600 | 上柴动力 | 6KTAA25-G38 | 6 | 25.2 | 55 | ≤192 | 3600*1400*1800 | 4150",
        "| BDA-S560 | 560/620 | 上柴动力 | 12GTAA27-G31 | 12 | 26.6 | 65 | ≤192 | 3600*1400*1800 | 4150",
        "| BDA-S650 | 650/720 | 上柴动力 | 6KTAA25-G311 | 6 | 25.2 | 55 | ≤192 | 4000*1200*2100 | 5500",
        "| BDA-S720 | 720/800 | 上柴动力 | 6WTAA35-G32 | 6 | 35.1 | 55 | ≤192 | 4500*1800*2100 | 6100",
        "| BDA-S800 | 800/880 | 上柴动力 | 6WTAA35-G31 | 6 | 35.1 | 55 | ≤192 | 4900*2100*2500 | 8000",
        "| BDA-S900 | 900/1000 | 上柴动力 | 6WTAA35-G310 | 6 | 35.1 | 55 | ≤192 | 5000*2000*2200 | 9600",
        "| BDA-S1000 | 1000/1100 | 上柴动力 | 6WTAA35-G311 | 6 | 35.1 | 75 | ≤192 | 5300*2200*2600 | 10000"
      ]
    },
    {
      "n": 128,
      "title": "潍柴系列-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-W30 | 30/33 | 潍柴动力 | WP2.3D40E200 | 4 | 2.3 | 7.25 | ≤215 | 1750*650*1200 | 690",
        "| BDA-W40 | 40/44 | 潍柴动力 | WP2.3D48E200 | 4 | 3.12 | 7.25 | ≤231 | 2100*900*1500 | 980",
        "| BDA-W50 | 50/55 | 潍柴动力 | WP4.1D66E200 | 4 | 4.8 | 7.25 | ≤218 | 1900*700*1250 | 800",
        "| BDA-W64 | 64/70 | 潍柴动力 | WP4.1D80E200 | 6 | 4.8 | 10 | ≤215 | 2300*700*1200 | 1150",
        "| BDA-W100 | 100/120 | 潍柴动力 | WP6D132E200 | 6 | 4.5 | 18 | ≤210 | 2410*930*1540 | 1020",
        "| BDA-W120 | 120/130 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤210 | 2500*930*1540 | 1200",
        "| BDA-W160 | 160/180 | 潍柴动力 | WP10D200E200 | 6 | 9.7 | 18 | ≤210 | 2850*1160*1800 | 1882",
        "| BDA-W200 | 200/220 | 潍柴动力 | WP10D264E200 | 6 | 9.7 | 22 | ≤210 | 2800*1160*1800 | 2072",
        "| BDA-W250 | 250/300 | 潍柴动力 | WP12D353E200 | 6 | 11.5 | 22 | ≤210 | 2980*1240*1590 | 2800",
        "| BDA-W300 | 300/330 | 潍柴动力 | WP10D320E200 | 6 | 12.5 | 22 | ≤210 | 2900*1200*1720 | 2900",
        "| BDA-W350 | 350/400 | 潍柴动力 | WP13D385E200 | 6 | 12.5 | 33 | ≤210 | 3200*1150*1900 | 3200",
        "| BDA-W400 | 400/450 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤215 | 3200*1150*1600 | 3200",
        "| BDA-W450 | 450/500 | 潍柴博杜安 | 6M33D572E200 | 6 | 19.6 | 50 | ≤215 | 3500*1400*1700 | 3400",
        "| BDA-W500 | 500/550 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3500*1400*1780 | 4000",
        "| BDA-W640 | 640/700 | 潍柴博杜安 | 8M33D800E200 | 8 | 26.1 | 50 | ≤215 | 4600*1800*2300 | 6000",
        "| BDA-W720 | 720/800 | 潍柴博杜安 | 12M26D902E200 | 8 | 31.8 | 113 | ≤210 | 4500*1800*2100 | 6100",
        "| BDA-W800 | 800/880 | 潍柴博杜安 | 12M26D968E200 | 8 | 31.8 | 113 | ≤210 | 4900*2100*2500 | 8000",
        "| BDA-W900 | 900/1000 | 潍柴博杜安 | 12M33D1108E200 | 8 | 39.2 | 113 | ≤210 | 5000*2000*2100 | 9600",
        "| BDA-W1000 | 1000/1100 | 潍柴博杜安 | 12M33D1210E200 | 10 | 39.2 | 146 | ≤210 | 5300*2200*2600 | 10000",
        "| BDA-W1100 | 1100/1200 | 潍柴博杜安 | 12M33D1320E200 | 10 | 39.2 | 146 | ≤210 | 5400*2000*2500 | 13000",
        "| BDA-W1200 | 1200/1300 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 5500*2100*2600 | 14000"
      ]
    },
    {
      "n": 128,
      "title": "潍柴系列-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-W30 | 30/33 | 潍柴动力 | WP3.2D44E310 | 4 | 3.1 | 7.25 | ≤195 | 1700*750*1000 | 900",
        "| BDA-W50 | 50/55 | 潍柴动力 | WP4.1D66E310 | 6 | 4.8 | 10 | ≤195 | 2200*750*1600 | 1050",
        "| BDA-W100 | 100/120 | 潍柴动力 | WP4.6ND138E310 | 6 | 6.5 | 18 | ≤195 | 2300*800*1300 | 1500",
        "| BDA-W150 | 150/180 | 潍柴动力 | WP7D185E310 | 6 | 7.47 | 20 | ≤195 | 2400*970*1500 | 2100",
        "| BDA-W180 | 180/200 | 潍柴动力 | WP7D240E310 | 6 | 7.47 | 20 | ≤195 | 2500*100*1500 | 1800",
        "| BDA-W200 | 200/220 | 潍柴动力 | WP7D264E310 | 6 | 7.47 | 20 | ≤195 | 3100*1050*1650 | 2750",
        "| BDA-W250 | 250/280 | 潍柴动力 | WP10D320E350 | 6 | 9.7 | 22 | ≤195 | 3200*1150*1720 | 3000",
        "| BDA-W300 | 300/320 | 潍柴动力 | WP13D385E310 | 6 | 12.5 | 22 | ≤195 | 3100*1150*1600 | 2650",
        "| BDA-W350 | 350/400 | 潍柴动力 | WP13D440E310 | 6 | 12.5 | 33 | ≤195 | 3300*1250*1750 | 3500",
        "| BDA-W400 | 400/440 | 潍柴动力 | WP13D490E310 | 6 | 12.5 | 33 | ≤195 | 3200*1150*1900 | 3300",
        "| BDA-W450 | 450/500 | 潍柴博杜安 | 6M33D506E310 | 6 | 12.5 | 50 | ≤195 | 3200*1150*1900 | 3300",
        "| BDA-W500 | 500/550 | 潍柴博杜安 | 6M33D572E310 | 6 | 19.6 | 50 | ≤195 | 3200*1150*1900 | 3400",
        "| BDA-W640 | 640/700 | 潍柴博杜安 | 8M33D800E310 | 6 | 26.1 | 50 | ≤195 | 4600*1750*2300 | 6000",
        "| BDA-W720 | 720/800 | 潍柴博杜安 | 8M33D895E310 | 6 | 26.1 | 146 | ≤195 | 4500*1800*2100 | 6100",
        "| BDA-W750 | 750/820 | 潍柴博杜安 | 12M33D792E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000",
        "| BDA-W800 | 800/880 | 潍柴博杜安 | 8M33D975E310 | 6 | 26.1 | 146 | ≤195 | 4900*2100*2500 | 8000",
        "| BDA-W900 | 900/1000 | 潍柴博杜安 | 12M33D1108E310 | 10 | 39.2 | 146 | ≤195 | 5000*2000*2200 | 9600",
        "| BDA-W1000 | 1000/1100 | 潍柴博杜安 | 12M33D1108E310 | 12 | 39.2 | 146 | ≤195 | 5000*2000*2200 | 9600",
        "| BDA-W1100 | 1100/1200 | 潍柴博杜安 | 12M33D1320E310 | 12 | 39.2 | 146 | ≤195 | 5100*1980*2800 | 9900",
        "| BDA-W1200 | 1200/1320 | 潍柴博杜安 | 12M33D1500E310 | 12 | 52.3 | 180 | ≤195 | 5400*2200*2600 | 11000",
        "| BDA-W1400 | 1400/1520 | 潍柴博杜安 | 16M33D1680E310 | 12 | 52.3 | 180 | ≤195 | 5400*2200*2240 | 10800",
        "| BDA-W1500 | 1500/1650 | 潍柴博杜安 | 16M33D1800E310 | 12 | 52.3 | 180 | ≤195 | 5800*2200*2300 | 11500",
        "| BDA-W1600 | 1600/1800 | 潍柴博杜安 | 16M33D1980E310 | 12 | 52.3 | 180 | ≤195 | 5800*2800*3100 | 14000",
        "| BDA-W1800 | 1800/2000 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000",
        "| BDA-W2000 | 2000/2200 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000",
        "| BDA-W2200 | 2200/2400 | 潍柴博杜安 | 12M55D2700E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000",
        "| BDA-W2400 | 2400/2650 | 潍柴博杜安 | 16M55D2900E310 | 12 | 87.5 | 280 | ≤195 | 6500*2600*2300 | 12500"
      ]
    },
    {
      "n": 129,
      "title": "菱重系列-上海博杜安动力科技有限公司",
      "header": [
        "| 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 发动机型号 | 缸数 | 缸径mm | 行程mm | 排量L | 机油容积L | 燃油消耗 (g/kw.h) | 机组尺寸(L×W×H) | 重量kg"
      ],
      "rows": [
        "| BDA-SL500 | 450 /500 | 日本三菱 | S6R-PTA | 6 | 170 | 220 | 6 | 29.96 | ≤205 | 3600×1550×2300 | 4600",
        "| BDA-SL600 | 540 /600 | 日本三菱 | S6R2-PTA | 6 | 170 | 220 | 6 | 29.96 | ≤205 | 3600×1550×2300 | 4600",
        "| BDA-SL660 | 600 /660 | 日本三菱 | S6R2-PTAA | 6 | 170 | 220 | 6 | 29.96 | ≤211 | 4275×1752×2500 | 6600",
        "| BDA-SL700 | 600 /660 | 日本三菱 | S12A2-PTA | 12 | 150 | 160 | 12 | 33.93 | ≤217 | 4275×1752×2500 | 6600",
        "| BDA-SL710 | 640 /710 | 日本三菱 | S12A2-PTA2 | 12 | 150 | 160 | 12 | 33.93 | ≤224 | 4275×1752×2500 | 6600",
        "| BDA-SL880 | 800 /880 | 日本三菱 | S12H-PTA | 12 | 157 | 175 | 12 | 37.10 | ≤209 | 4300×2056×2358 | 7200",
        "| BDA-SL1100 | 1000/1100 | 日本三菱 | S12R-PTA | 12 | 170 | 180 | 12 | 49.03 | ≤197 | 4300×1950×2350 | 7100",
        "| BDA-SL1200 | 1100/1200 | 日本三菱 | S12R-PTA2 | 12 | 170 | 180 | 12 | 49.03 | ≤207 | 5000×2000×2500 | 9500",
        "| BDA-SL1320 | 1200/1320 | 日本三菱 | S12R-PTAA2 | 12 | 170 | 180 | 12 | 49.03 | ≤199 | 5763×2138×2530 | 11100",
        "| BDA-SL1500 | 1350/1500 | 日本三菱 | S16R-PTA | 16 | 170 | 180 | 16 | 65.37 | ≤200 | 5700×2220×2610 | 14300",
        "| BDA-SL1650 | 1500/1650 | 日本三菱 | S16R-PTA2 | 16 | 170 | 180 | 16 | 65.37 | ≤208 | 5730×2670×2930 | 14900",
        "| BDA-SL1760 | 1600/1760 | 日本三菱 | S16R-PTAA2 | 16 | 170 | 180 | 16 | 65.37 | ≤199 | 5830×2670×2998 | 16200",
        "| BDA-SL2000 | 1800/2000 | 日本三菱 | S16R2-PTAW | 16 | 170 | 220 | 16 | 79.9 | ≤210 | 6700×2715×3234 | 19600",
        "| BDA-SL2100 | 1900/2100 | 日本三菱 | S16R2-PTAW-E | 16 | 170 | 220 | 16 | 79.9 | ≤223 | 6700×2715×3234 | 19600"
      ]
    },
    {
      "n": 129,
      "title": "菱重系列-上海博杜安动力科技有限公司",
      "header": [
        "| 型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-LZ550 | 500/550 | 上海菱重 | S6R2-PTA-C | 6 | 30 | 50 | ≤139 | 3576×1614×2226 | 5100",
        "| BDA-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750",
        "| BDA-LZ1000 | 900/1000 | 上海菱重 | S12R-PTA-C | 12 | 49 | 135 | ≤266 | 4650×2100×2600 | 9100",
        "| BDA-LZ1100 | 1000/1100 | 上海菱重 | S12R-PTA2-C | 12 | 49 | 135 | ≤281 | 4595×2156×2700 | 9600",
        "| BDA-LZ1200 | 1100/1200 | 上海菱重 | S12R-PTAA2-C | 12 | 49 | 177 | ≤300 | 4595×2156×2700 | 10000",
        "| BDA-LZ1300 | 1200/1300 | 上海菱重 | S16R-PTA-C | 16 | 65.4 | 204 | ≤310 | 5382×2486×2931 | 11000",
        "| BDA-LZ1600 | 1500/1600 | 上海菱重 | S16R-PTA2-C | 16 | 65.4 | 204 | ≤418 | 5382×2486×2931 | 12000",
        "| BDA-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 14400"
      ]
    },
    {
      "n": 130,
      "title": "重庆康明斯系列-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C200 | 200/220 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 2900",
        "| BDA-C220 | 220/250 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 3150",
        "| BDA-C250 | 250/280 | 重庆康明斯 | QSNT-G1 | 6 | 14 | 39 | ≤201 | 3100*1050*1750 | 2900",
        "| BDA-C280 | 280/310 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤205 | 3100*1150*1900 | 3990",
        "| BDA-C300 | 300/330 | 重庆康明斯 | KTA19-G2 | 6 | 14 | 39 | ≤205 | 3200*1050*1750 | 3000",
        "| BDA-C320 | 320/350 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤205 | 3200*1150*1750 | 3500",
        "| BDA-C330 | 330/360 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤205 | 3200*1050*1750 | 3000",
        "| BDA-C360 | 360/400 | 重庆康明斯 | KTA19-G3 | 6 | 14 | 39 | ≤205 | 3500*1350*1950 | 4500",
        "| BDA-C400 | 400/440 | 重庆康明斯 | QSK19-G16 | 6 | 13 | 50 | ≤203 | 3300*1400*1950 | 3700",
        "| BDA-C400 | 400/450 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤203 | 3500*1380*1950 | 4600",
        "| BDA-C450 | 450/510 | 重庆康明斯 | KTA19-G8E | 6 | 19 | 50 | ≤203 | 3300*1400*2000 | 3900",
        "| BDA-C500 | 500/550 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤203 | 3600*1500*2100 | 4750",
        "| BDA-C550 | 550/600 | 重庆康明斯 | QSK19-G11 | 6 | 19 | 50 | ≤213 | 4000*1550*2000 | 5200",
        "| BDA-C580 | 580/640 | 重庆康明斯 | KT38-GA | 6 | 19 | 50 | ≤203 | 4200*1800*2300 | 7800",
        "| BDA-C600 | 600/660 | 重庆康明斯 | KTA38-G2 | 6 | 38 | 135 | ≤203 | 4400*1800*2500 | 8500",
        "| BDA-C640 | 640/710 | 重庆康明斯 | KTA38-G2B | 6 | 38 | 135 | ≤203 | 4400*1800*2400 | 8466",
        "| BDA-C728 | 728/800 | 重庆康明斯 | QSK38-G6 | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8000",
        "| BDA-C800 | 800/880 | 重庆康明斯 | QSK38-G10 | 8 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200",
        "| BDA-C850 | 850/900 | 重庆康明斯 | KTA38-G7E | 12 | 38 | 135 | ≤203 | 4600*1800*2450 | 8200",
        "| BDA-C900 | 900/1000 | 重庆康明斯 | KTA38-G9E | 8 | 38 | 135 | ≤203 | 4500*1750*2450 | 9200",
        "| BDA-C1000 | 1000/1100 | 重庆康明斯 | KTA50-G3 | 10 | 50 | 177 | ≤203 | 5000*2000*2550 | 10100",
        "| BDA-C1100 | 1100/1320 | 重庆康明斯 | KTA50-G8 | 10 | 50 | 204 | ≤203 | 5100*2200*2650 | 12000",
        "| BDA-C1200 | 1200/1300 | 重庆康明斯 | KTA50-G8E | 16 | 50 | 204 | ≤203 | 5700*2200*2550 | 10500",
        "| BDA-C1340 | 1340/1500 | 重庆康明斯 | KTA50-G15X | 10 | 50 | 204 | ≤203 | 5900*2250*2500 | 12000"
      ]
    },
    {
      "n": 130,
      "title": "重庆康明斯系列-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C200 | 200/220 | 重庆康明斯 | QSNT-G6 | 6 | 14 | 37 | ≤201 | 3000*1050*1750 | 2900",
        "| BDA-C220 | 220/250 | 重庆康明斯 | QSNT-G7 | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 2950",
        "| BDA-C250 | 250/280 | 重庆康明斯 | QSNT-G1 | 6 | 14 | 39 | ≤201 | 3100*1050*1750 | 2900",
        "| BDA-C280 | 280/310 | 重庆康明斯 | QSNT-G2 | 6 | 14 | 39 | ≤205 | 3100*1150*1900 | 2950",
        "| BDA-C320 | 320/350 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤205 | 3200*1150*1700 | 3500",
        "| BDA-C360 | 360/400 | 重庆康明斯 | QSK19-G14 | 6 | 19 | 39 | ≤205 | 3300*1250*1850 | 3200",
        "| BDA-C400 | 400/440 | 重庆康明斯 | QSK19-G16 | 6 | 13 | 50 | ≤203 | 3300*1400*1950 | 3700",
        "| BDA-C400 | 400/450 | 重庆康明斯 | QSK19-G13 | 6 | 19 | 50 | ≤203 | 3300*1380*1950 | 3700",
        "| BDA-C450 | 450/510 | 重庆康明斯 | KTA19-G8E | 6 | 19 | 50 | ≤203 | 3300*1400*2000 | 3900",
        "| BDA-C460 | 460/520 | 重庆康明斯 | KTA19-G8E | 6 | 19 | 50 | ≤203 | 3600*1400*1950 | 5477",
        "| BDA-C545 | 545/600 | 重庆康明斯 | KTA19-G9A | 6 | 19 | 50 | ≤213 | 4000*1500*2000 | 5200",
        "| BDA-C550 | 550/600 | 重庆康明斯 | QSK19-G11 | 6 | 19 | 50 | ≤203 | 4000*1500*2000 | 5200",
        "| BDA-C600 | 600/660 | 重庆康明斯 | QSK19-G20 | 6 | 38 | 135 | ≤203 | 4000*1500*2000 | 5200",
        "| BDA-C650 | 650/700 | 重庆康明斯 | KTA38-G2E | 12 | 38 | 135 | ≤203 | 4300*1800*2400 | 7500",
        "| BDA-C728 | 728/800 | 重庆康明斯 | QSK38-G6 | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8000",
        "| BDA-C800 | 800/880 | 重庆康明斯 | KTA38-G5E | 12 | 38 | 135 | ≤203 | 4400*1800*2400 | 9030",
        "| BDA-C850 | 850/900 | 重庆康明斯 | KTA38-G7E | 12 | 38 | 135 | ≤203 | 4600*1800*2450 | 8200",
        "| BDA-C900 | 900/1000 | 重庆康明斯 | KTA38-G9E | 8 | 38 | 135 | ≤203 | 4500*1750*2450 | 9200",
        "| BDA-C1000 | 1000/1100 | 重庆康明斯 | QSK38-G5 | 12 | 38 | 177 | ≤203 | 4700*2500*2750 | 11050",
        "| BDA-C1100 | 1100/1320 | 重庆康明斯 | KTA50-G7E | 12 | 50 | 204 | ≤203 | 5300*2100*2550 | 10000",
        "| BDA-C1200 | 1200/1300 | 重庆康明斯 | KTA50-G8E | 16 | 50 | 204 | ≤203 | 5700*2300*2500 | 10500",
        "| BDA-C1340 | 1340/1500 | 重庆康明斯 | KTA50-G15A | 12 | 50 | 204 | ≤203 | 5900*2250*2500 | 12000",
        "| BDA-C1500 | 1500/1600 | 重庆康明斯 | KTA50-G16A | 12 | 50 | 204 | ≤203 | 6200*2250*2500 | 12000",
        "| BDA-C1800 | 1800/2000 | 重庆康明斯 | QSK60G21 | 12 | 50 | 204 | ≤203 | 6200*2300*2550 | 15500"
      ]
    },
    {
      "n": 131,
      "title": "东风康明斯系列-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600",
        "| BDA-C32 | 32/35 | 东风康明斯 | 4BT3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1850*750*1100 | 935",
        "| BDA-C32 | 32/35 | 东风康明斯 | 4BT3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1850*750*1100 | 935",
        "| BDA-C45 | 45/50 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1900*850*1200 | 985",
        "| BDA-C52 | 52/56 | 东风康明斯 | 4BTA3.9-G2 | 6 | 3.92 | 16 | ≤210 | 1900*850*1200 | 560",
        "| BDA-C80 | 80/88 | 东风康明斯 | 4BTAA3.9-G3 | 6 | 3.92 | 16 | ≤210 | 2100*850*1450 | 950",
        "| BDA-C92 | 92/100 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2300*750*1270 | 1260",
        "| BDA-C120 | 120/132 | 东风康明斯 | 6BTAA5.9-G12 | 6 | 5.88 | 16 | ≤208 | 2500*910*1350 | 1450",
        "| BDA-C145 | 145/160 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2400*930*1350 | 1800",
        "| BDA-C160 | 160/172 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2550*1000*1450 | 2196",
        "| BDA-C180 | 180/200 | 东风康明斯 | 6CTAA8.3-G9 | 6 | 8.3 | 24 | ≤205 | 2600*950*1500 | 2500",
        "| BDA-C200 | 200/211 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤205 | 2700*1000*1550 | 2268",
        "| BDA-C200 | 200/220 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 9.9 | 28 | ≤205 | 2600*1100*1700 | 1800",
        "| BDA-C216 | 216/240 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2850*1100*1500 | 2600",
        "| BDA-C256 | 256/280 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2900*1150*1550 | 2900",
        "| BDA-C310 | 310/340 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤197 | 3150*1350*1850 | 4200",
        "| BDA-C350 | 350/380 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤197 | 3200*1400*2000 | 4200",
        "| BDA-C360 | 360/400 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 40 | ≤197 | 3300*1150*2050 | 3545",
        "| BDA-C380 | 380/400 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45.4 | ≤212 | 3250*1400*2000 | 3545",
        "| BDA-C400 | 400/440 | 东风康明斯 | QSZ13-G10 | 6 | 13 | 45.4 | ≤212 | 3150*1370*3100 | 3500"
      ]
    },
    {
      "n": 131,
      "title": "东风康明斯系列-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C48 | 48/56 | 东风康明斯 | QSB3.9-G2 | 4 | 3.9 | 11 | ≤195 | 2000*770*1200 | 980",
        "| BDA-C64 | 64/72 | 东风康明斯 | QSB3.9-G3 | 4 | 3.9 | 11 | ≤195 | 2000*860*1200 | 842",
        "| BDA-C80 | 80/88 | 东风康明斯 | QSB5.9-G2 | 6 | 5.9 | 16 | ≤195 | 2100*700*1450 | 1030",
        "| BDA-C100 | 100/112 | 东风康明斯 | QSB5.9-G3 | 6 | 5.9 | 16 | ≤195 | 2350*800*1500 | 1460",
        "| BDA-C120 | 120/132 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 24 | ≤195 | 2550*1120*1530 | 1450",
        "| BDA-C144 | 144/160 | 东风康明斯 | QSB6.7-G4 | 6 | 6.7 | 24 | ≤195 | 2560*1240*1550 | 2169",
        "| BDA-C160 | 160/176 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2700*1100*1500 | 1800",
        "| BDA-C180 | 180/200 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2600*1000*1500 | 2300",
        "| BDA-C200 | 200-220 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*1100*1550 | 2268",
        "| BDA-C288 | 288/320 | 东风康明斯 | QSZ13-G6 | 6 | 13 | 40 | ≤195 | 3400*1100*2000 | 3330",
        "| BDA-C330 | 330/370 | 东风康明斯 | QSZ13-G7 | 6 | 13 | 40 | ≤195 | 3500*1150*2000 | 3400"
      ]
    },
    {
      "n": 132,
      "title": "通柴系列-上海博杜安动力科技有限公司",
      "header": [
        "| 机组型号 | 额定功率 KW | 备用功率 KW | 柴油机型号 | 缸数 | 缸径*行程 mm | 排量 (L) | 机油容量 (L) | 燃油消耗 g/km·h | 机组外形尺寸 L*W*H | 机组重量 kg"
      ],
      "rows": [
        "| BDA-100 | 100 | 110 | 6135AD | 6 | 135×150 | 12.9 | 28.7 | 220 | 2800×900×1750 | 2200",
        "| BDA-120 | 120 | 132 | 6135ZD | 6 | 135×150 | 12.9 | 28.7 | 215 | 2800×900×1750 | 2300",
        "| BDA-150 | 140 | 150 | 6135AZD | 6 | 135×150 | 12.9 | 28.7 | 215 | 2800×900×1750 | 2350",
        "| BDA-200 | 180 | 200 | 6135AZLD | 6 | 135×150 | 12.9 | 28.7 | 215 | 2800×950×1800 | 2500",
        "| BDA-250 | 220 | 250 | NT137LR24 | 6 | 135×160 | 13.7 | 28.7 | 208 | 2800×1200×1800 | 2600",
        "| BDA-250 | 250 | 280 | NT144LU28 | 6 | 135×168 | 14.4 | 28.7 | 208 | 3050×1200×1800 | 3200",
        "| BDA-280 | 280 | 300 | NT151LU31 | 6 | 138×168 | 15.1 | 28.7 | 208 | 3100×1200×1900 | 3200",
        "| BDA-280 | 280 | 300 | J258ZA31 | 12 | 135×150 | 25.8 | 57.4 | 215 | 3600×1650×1950 | 3800",
        "| BDA-300 | 300 | 330 | NT151LU35 | 6 | 135×168 | 15.1 | 28.7 | 208 | 3600×1650×1950 | 3300",
        "| BDA-300 | 300 | 330 | J258ZA33 | 12 | 135×150 | 25.8 | 57.4 | 215 | 3600×1650×1950 | 3800",
        "| BDA-360 | 360 | 400 | NK151LU40 | 6 | 138×168 | 15.1 | 28.7 | 215 | 3300×1300×1950 | 3300",
        "| BDA-380 | 380 | 420 | NT271ZW42 | 12 | 138×158 | 27.1 | 57.4 | 208 | 3600×1700×2000 | 4000",
        "| BDA-420 | 420 | 460 | NT283ZW48 | 12 | 138×158 | 27.1 | 80 | 215 | 3600×1750×2000 | 4200",
        "| BDA-480 | 480 | 520 | NT271LW52 | 12 | 135×155 | 27.1 | 57.4 | 218 | 3700×1750×2050 | 4500",
        "| BDA-500 | 500 | 550 | NT271LW55 | 12 | 135×155 | 27.1 | 57.4 | 218 | 3700×1750×2050 | 4500",
        "| BDA-550 | 550 | 600 | TC283LW58 | 12 | 138×158 | 28.3 | 80 | 218 | 3900×1750×2050 | 4600",
        "| BDA-550 | 550 | 610 | TC283LW61 | 12 | 138×158 | 28.3 | 80 | 218 | 3900×1750×2050 | 4600",
        "| BDA-580 | 580 | 640 | TC283LW64 | 12 | 138×158 | 28.3 | 80 | 218 | 3900×1750×2050 | 4700",
        "| BDA-620 | 620 | 680 | TC296LM68 | 12 | 138×165 | 29.6 | 80 | 218 | 3900×1750×2100 | 4800",
        "| BDA-680 | 680 | 750 | TC296LM75 | 12 | 138×165 | 29.6 | 80 | 218 | 3900×1780×2100 | 4900",
        "| BDA-750 | 750 | 800 | NK296LM83 | 12 | 138×165 | 29.6 | 80 | 218 | 3900×1780×2300 | 4600",
        "| BDA-800 | 800 | 880 | TC296LM88 | 12 | 138×165 | 29.6 | 80 | 218 | 3900×1780×2400 | 5500"
      ]
    },
    {
      "n": 133,
      "title": "斗山系列-上海博杜安动力科技有限公司",
      "header": [
        "| 机组型号 | 输出功率(kw) | 柴油机品牌 | 柴油机型号 | 缸数 | 缸径*行 程（mm） | 排气量 (L) | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg",
        "| 主用 | 备用"
      ],
      "rows": [
        "| BDA-50GF | 50 | 62.5 | 韩国斗山 | DB58 | 6 | 102*118 | 5.785 | 215 | 2000×730×1150 | 900",
        "| BDA-64GF | 64 | 80 | 韩国斗山 | D1146 | 6 | 111*139 | 8.071 | 222 | 2200×800×1500 | 1100",
        "| BDA-75GF | 75 | 93.7 | 韩国斗山 | D1146 | 6 | 111*139 | 8.071 | 222 | 2200×800×1500 | 1100",
        "| BDA-100GF | 100 | 125 | 韩国斗山 | D1146T | 6 | 111*139 | 8.071 | 200 | 2300×800×1500 | 1500",
        "| BDA-120GF | 120 | 150 | 韩国斗山 | DP086TA | 6 | 111*139 | 8.1 | 201 | 2300×800×1500 | 1600",
        "| BDA-132GF | 132 | 165 | 韩国斗山 | DP086TA | 6 | 111*139 | 8.1 | 202 | 2300×800×1500 | 1600",
        "| BDA-150GF | 150 | 136 | 韩国斗山 | P086TI-1 | 6 | 111*139 | 8.071 | 207 | 2550×1000×1500 | 1750",
        "| BDA-180GF | 180 | 225 | 韩国斗山 | P086TI | 6 | 111*139 | 8.071 | 202 | 2600×1000×1500 | 1800",
        "| BDA-200GF | 200 | 250 | 韩国斗山 | DP086LA | 6 | 111*139 | 8.1 | 203 | 2700×1000×1500 | 1800",
        "| BDA-220GF | 220 | 275 | 韩国斗山 | P126TI | 6 | 123*155 | 11.051 | 205 | 2900×1050×1650 | 2400",
        "| BDA-240GF | 240 | 300 | 韩国斗山 | P126TI | 6 | 123*155 | 11.051 | 205 | 2900×1050×1650 | 2400",
        "| BDA-260GF | 260 | 325 | 韩国斗山 | P126TI-II | 6 | 123*155 | 11.051 | 202 | 3000×1050×1650 | 2600",
        "| BDA-300GF | 300 | 375 | 韩国斗山 | P158LE-1 | 8 | 128*142 | 14.618 | 232 | 3100×1400×1850 | 2700",
        "| BDA-320GF | 320 | 400 | 韩国斗山 | P158LE-1 | 8 | 128*142 | 14.618 | 232 | 3100×1400×1850 | 2700",
        "| BDA-350GF | 350 | 437.5 | 韩国斗山 | P158LE | 8 | 128*142 | 14.618 | 209 | 3100×1400×1850 | 2800",
        "| BDA-400GF | 400 | 500 | 韩国斗山 | P158LE-S | 8 | 128*142 | 14.618 | 210 | 3120×1400×1850 | 3000",
        "| BDA-440GF | 440 | 550 | 韩国斗山 | P180LE | 10 | 128*142 | 18.273 | 205 | 3300×1400×1850 | 3200",
        "| BDA-500GF | 500 | 625 | 韩国斗山 | P222LE-1 | 12 | 128*142 | 21.927 | 200 | 3400×1400×1850 | 3500",
        "| BDA-550GF | 550 | 687.5 | 韩国斗山 | P222LE-S | 12 | 128*142 | 21.927 | 207 | 3400×1400×1850 | 3700",
        "| BDA-600GF | 600 | 750 | 韩国斗山 | P222LE-II | 12 | 128*142 | 21.927 | 210 | 3500×1400×1850 | 4000",
        "| BDA-650GF | 650 | 812.5 | 韩国斗山 | P222FE-II | 12 | 128*142 | 25.42 | 207 | 3600×1400×1850 | 4500"
      ]
    },
    {
      "n": 134,
      "title": "沃尔沃系列-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-V70 | 70/77 | 沃尔沃奔达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050",
        "| BDA-V80 | 80/88 | 沃尔沃奔达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150",
        "| BDA-V100 | 100/110 | 沃尔沃奔达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2200*870*1450 | 1200",
        "| BDA-V120 | 120/132 | 沃尔沃奔达 | TAD731GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1400",
        "| BDA-V150 | 150/165 | 沃尔沃奔达 | TAD732GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1700",
        "| BDA-V160 | 160/175 | 沃尔沃奔达 | TAD733GE | 6 | 12.1 | 29 | ≤210 | 2600*1100*1530 | 1950",
        "| BDA-V200 | 200/220 | 沃尔沃奔达 | TAD734GE | 6 | 12.1 | 29 | ≤210 | 2550*1050*1600 | 2000",
        "| BDA-V250 | 250/275 | 沃尔沃奔达 | TAD1341GE-B | 6 | 12.1 | 34 | ≤210 | 3200*1150*1750 | 3000",
        "| BDA-V280 | 280/308 | 沃尔沃奔达 | TAD1342GE-B | 6 | 12.1 | 34 | ≤210 | 3150*1050*1430 | 2450",
        "| BDA-V300 | 300/330 | 沃尔沃奔达 | TAD1343GE-B | 6 | 12.3 | 35 | ≤210 | 3600*1200*2000 | 3200",
        "| BDA-V330 | 330/360 | 沃尔沃奔达 | TAD1344GE-B | 6 | 12.1 | 35 | ≤210 | 3100*1150*1600 | 2650",
        "| BDA-V360 | 360/400 | 沃尔沃奔达 | TAD1345GE-B | 6 | 16.1 | 35 | ≤210 | 3200*1100*1800 | 3300",
        "| BDA-V400 | 400/440 | 沃尔沃奔达 | TAD1641GE-B | 6 | 16.1 | 64 | ≤210 | 3200*1200*1800 | 3230",
        "| BDA-V500 | 500/550 | 沃尔沃奔达 | TAD1643GE-B | 6 | 16.1 | 64 | ≤210 | 3450*1250*1900 | 3880"
      ]
    },
    {
      "n": 134,
      "title": "沃尔沃系列-上海博杜安动力科技有限公司",
      "header": [
        "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-V70 | 70/77 | 沃尔沃奔达 | TAD550GE | 4 | 4.76 | 13 | ≤210 | 2000*950*1500 | 1200",
        "| BDA-V80 | 80/88 | 沃尔沃奔达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2100*960*1450 | 1150",
        "| BDA-V105 | 105/115 | 沃尔沃奔达 | TAD750GE | 6 | 4.76 | 20 | ≤206 | 2300*800*1377 | 1400",
        "| BDA-V120 | 120/130 | 沃尔沃奔达 | TAD751GE | 6 | 7.15 | 20 | ≤210 | 2500*1000*1600 | 1600",
        "| BDA-V150 | 150/165 | 沃尔沃奔达 | TAD752GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550",
        "| BDA-V160 | 160/180 | 沃尔沃奔达 | TAD753GE | 6 | 7.15 | 29 | ≤210 | 2350*900*1650 | 2000",
        "| BDA-V200 | 200/220 | 沃尔沃奔达 | TAD754GE | 6 | 7.15 | 29 | ≤210 | 2400*900*1650 | 2250",
        "| BDA-V260 | 260/290 | 沃尔沃奔达 | TAD1351GE | 6 | 12.78 | 34 | ≤210 | 2450*1100*1700 | 2450",
        "| BDA-V300 | 300/330 | 沃尔沃奔达 | TAD1354GE | 6 | 12.78 | 34 | ≤210 | 3000*1200*1670 | 3500",
        "| BDA-V330 | 330/360 | 沃尔沃奔达 | TAD1355GE | 6 | 12.78 | 35 | ≤210 | 2950*1200*1670 | 3300",
        "| BDA-V370 | 370/400 | 沃尔沃奔达 | TAD1650GE | 6 | 16.12 | 35 | ≤210 | 3100*1300*1800 | 3350",
        "| BDA-V400 | 400/440 | 沃尔沃奔达 | TAD1651GE | 6 | 16.12 | 48 | ≤210 | 3100*1300*1800 | 3350",
        "| BDA-V480 | 480/530 | 沃尔沃奔达 | TWD1652GE | 6 | 16.12 | 64 | ≤210 | 3300*1400*1900 | 4230",
        "| BDA-V520 | 520/570 | 沃尔沃奔达 | TWD1653GE | 6 | 16.12 | 64 | ≤210 | 3300*1400*1950 | 4300",
        "| BDA-V560 | 560/620 | 沃尔沃奔达 | TWD1645GE | 6 | 16.12 | 64 | ≤210 | 3450*1450*1900 | 4280"
      ]
    },
    {
      "n": 135,
      "title": "奔驰系列-上海博杜安动力科技有限公司",
      "header": [
        "| 型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 耗油率 (g/kw.h) | 尺寸 L*W*H(mm) | 重量 (kg)"
      ],
      "rows": [
        "| BDA-M240 | 220/240 | 奔驰MTU | 6R1600G70F | 6 | 8.2 | 28 | ≤120 | 2500*890*1350 | 2400",
        "| BDA-M275 | 250/275 | 奔驰MTU | 6R1600G80F | 6 | 8.2 | 39 | ≤125 | 2500*890*1350 | 2450",
        "| BDA-M320 | 300/330 | 奔驰MTU | 8V1600G70F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2500",
        "| BDA-M360 | 320/360 | 奔驰MTU | 8V1600G80F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2550",
        "| BDA-M400 | 360/400 | 奔驰MTU | 10V1600G70F | 10 | 13.5 | 50 | ≤160 | 3000*1200*1700 | 3100",
        "| BDA-M440 | 400/440 | 奔驰MTU | 10V1600G80F | 10 | 17.5 | 50 | ≤190 | 3320*1350*1850 | 4000",
        "| BDA-M520 | 480/520 | 奔驰MTU | 12V1600G70F | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350",
        "| BDA-M580 | 528/580 | 奔驰MTU | 12V1600G80F | 12 | 23.88 | 50 | ≤198 | 3500*1350*1850 | 4350",
        "| BDA-M570 | 520/570 | 奔驰MTU | 12V2000G25 | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350",
        "| BDA-M700 | 640/700 | 奔驰MTU | 12V2000G65 | 12 | 23.88 | 135 | ≤198 | 3930*1580*2100 | 5150",
        "| BDA-M800 | 728/800 | 奔驰MTU | 16V2000G25 | 16 | 31.84 | 135 | ≤198 | 4380*1580*2250 | 6190",
        "| BDA-M880 | 800/880 | 奔驰MTU | 16V2000G65 | 16 | 31.84 | 135 | ≤198 | 4220*1580*2250 | 6590",
        "| BDA-M1000 | 900/1000 | 奔驰MTU | 18V2000G65 | 18 | 35.82 | 135 | ≤198 | 4500*1910*2430 | 7225",
        "| BDA-M1200 | 1100/1200 | 奔驰MTU | 12V4000G23R | 12 | 57.2 | 173 | ≤198 | 4150*1670*2380 | 9820",
        "| BDA-M1450 | 1320/1450 | 奔驰MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110",
        "| BDA-M1600 | 1500/1600 | 奔驰MTU | 12V4000G63 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110",
        "| BDA-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340",
        "| BDA-M2000 | 1800/2000 | 奔驰MTU | 16V4000G63 | 16 | 76.3 | 204 | ≤192 | 4950*1670*2380 | 13430",
        "| BDA-M2200 | 2000/2200 | 奔驰MTU | 20V4000G23 | 20 | 95.4 | 280 | ≤195 | 5500*1620*2600 | 15890",
        "| BDA-M2400 | 2240/2400 | 奔驰MTU | 20V4000G63 | 20 | 95.4 | 280 | ≤193 | 5600*1620*2600 | 16400",
        "| BDA-M2600 | 2400/2600 | 奔驰MTU | 20V4000G63L | 20 | 95.4 | 280 | ≤192 | 5700*1620*2600 | 16910"
      ]
    },
    {
      "n": 2002,
      "title": "200KW柴油发电机组技术参数",
      "header": [
        "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
      ],
      "rows": [
        "| BDA-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤206 | 2900*980*1750 | 2500",
        "| BDA-S200 | 200/250 | 上柴股份 | SC13G310D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540",
        "| BDA-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.726 | 22 | ≤218 | 2800*850*1720 | 2200"
      ]
    }
  ],
  "id": "bdadl-shanghai"
}
