{
  "id": "chuangyuan-zhongshan",
  "country": "CN",
  "role": "distributor",
  "status": "partial",
  "names": {
    "en": "Zhongshan Chuangyuan Power Equipment Co., Ltd.",
    "zh": null,
    "brands": []
  },
  "website": "http://www.cypower.com.cn",
  "hq": {
    "province": "Guangdong",
    "city": "Zhongshan"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Nhà phân phối ủy quyền STAMFORD tại Trung Quốc, có tên trong danh sách 'Authorised Distributors' trên website chính thức của STAMFORD",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "alternator",
      "series": "STAMFORD alternators (authorised distributor)",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [
        "STAMFORD"
      ],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Nguồn là danh sách nhà phân phối ủy quyền trên website của STAMFORD; chưa lưu website riêng của nhà phân phối"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.stamford-avk.com/contact/authorised-distributors",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "STAMFORD | AvK Authorised Distributors",
        "Zhongshan Chuangyuan Power Equipment Co., Ltd.",
        "No.2, Yumin Road",
        "Xiaolan Town, Zhongshan City",
        "Guangdong Province",
        "http://www.cypower.com.cn",
        "578193196@qq.com",
        "13702529722"
      ],
      "file": "sources/chuangyuan-zhongshan/1.md"
    },
    {
      "n": 2,
      "url": "https://www.cypower.com.cn/page.html?id=2",
      "accessedAt": "2026-10-29",
      "tier": "C",
      "quote": [
        "电话：0760-22109938（20条线）",
        "邮箱： cy@cypower.com.cn 外贸事业部",
        "电话：0760-22234699 、22218692",
        "邮箱：chuangyuanpower@163.com 创远机电设备（广东）有限公司（子公司） 地址：广东省中山市东升镇裕民大道2号",
        "电话：0760-22218360 、22218667",
        "电话： 0760-22100304",
        "电话：0760-22234695、22234610"
      ],
      "file": "sources/chuangyuan-zhongshan/2.md"
    },
    {
      "n": 101,
      "url": "https://www.cypower.com.cn/displayproduct.html?id=6045980016153920",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 菱重系列机组参数 | 发动机技术参数"
      ],
      "file": "sources/chuangyuan-zhongshan/101.md"
    },
    {
      "n": 102,
      "url": "https://www.cypower.com.cn/displayproduct.html?id=6045979586237760",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 上柴国二系列机组参数 | 发动机技术参数"
      ],
      "file": "sources/chuangyuan-zhongshan/102.md"
    },
    {
      "n": 103,
      "url": "https://www.cypower.com.cn/displayproduct.html?id=6045982162539840",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 潍柴国二系列机组参数 | 发动机技术参数"
      ],
      "file": "sources/chuangyuan-zhongshan/103.md"
    },
    {
      "n": 104,
      "url": "https://www.cypower.com.cn/displayproduct.html?id=6045981832975680",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 东康系列机组参数 | 发动机技术参数表"
      ],
      "file": "sources/chuangyuan-zhongshan/104.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-29",
  "checkedBy": "discover-bot",
  "specTables": [
    {
      "n": 101,
      "title": "开架型发电机组",
      "header": [
        "| | 菱重系列机组参数 | 发动机技术参数",
        "| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)"
      ],
      "rows": [
        "| 1 | 500 | 400 | 1500 | 0.8 | 50 | 3650*1850*2200 | 5650 | S6R2-PTA-C | 6/170/220 | 29.96",
        "| 2 | 600 | 400 | 1500 | 0.8 | 50 | 3800*1850*2200 | 6000 | S6R2-PTAA-C | 6/170/220 | 29.96",
        "| 3 | 1000 | 400 | 1500 | 0.8 | 50 | 4500*2300*2700 | 10000 | S12R-PTA-C | 12/170/180 | 49.03",
        "| 4 | 1100 | 400 | 1500 | 0.8 | 50 | 4800*2300*2700 | 11000 | S12R-PTA2-C | 12/170/180 | 49.03",
        "| 5 | 1200 | 400 | 1500 | 0.8 | 50 | 5100*2300*2700 | 12000 | S12R-PTAA2-C | 12/170/180 | 49.03",
        "| 6 | 1350 | 400 | 1500 | 0.8 | 50 | 5400*2450*3000 | 13500 | S16R-PTA-C | 16/170/180 | 65.37",
        "| 7 | 1500 | 400 | 1500 | 0.8 | 50 | 5400*2450*3000 | 14500 | S16R-PTA2-C | 16/170/180 | 65.37",
        "| 8 | 1600 | 400 | 1500 | 0.8 | 50 | 5600*2450*3000 | 15500 | S16R-PTAA2-C | 16/170/180 | 65.37",
        "| 9 | 1800 | 400 | 1500 | 0.8 | 50 | 5800*2450*3000 | 16500 | S16R2-PTAW-C | 16/170/180 | 65.37",
        "| 10 | 1800 | 400 | 1500 | 0.8 | 50 | 5800*2450*3000 | 16500 | S16R2-A2PTAW-C | 16/170/180 | 65.37"
      ]
    },
    {
      "n": 102,
      "title": "开架型发电机组",
      "header": [
        "| | 上柴国二系列机组参数 | 发动机技术参数",
        "| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)"
      ],
      "rows": [
        "| 1 | 12 | 400 | 1500 | 0.8 | 50 | 1050*750*1100 | 420 | 4Z2.3-G21 | 4/85/100 | 2.3",
        "| 2 | 16 | 400 | 1500 | 0.8 | 50 | 1200*750*1100 | 485 | 4Z2.7-G21 | 4/90/105 | 2.7",
        "| 3 | 20 | 400 | 1500 | 0.8 | 50 | 1200*750*1100 | 500 | 4Z3.0-G21 | 4/95/105 | 3",
        "| 4 | 25 | 400 | 1500 | 0.8 | 50 | 1200*800*1100 | 525 | 4Z3.2-G21 | 4/98/105 | 3.2",
        "| 5 | 32 | 400 | 1500 | 0.8 | 50 | 1300*800*1100 | 550 | 4ZT3.2-G11 | 4/98/105 | 3.2",
        "| 6 | 32 | 400 | 1500 | 0.8 | 50 | 1300*800*1100 | 550 | 4ZT3.2-G21 | 4/98/105 | 3.2",
        "| 7 | 40 | 400 | 1500 | 0.8 | 50 | 1400*800*1100 | 600 | 4ZT3.5-G21 | 4/98/115 | 3.5",
        "| 8 | 50 | 400 | 1500 | 0.8 | 50 | 1600*800*1200 | 780 | 4ZT4.1-G21 | 4/105/118 | 4.1",
        "| 9 | 55 | 400 | 1500 | 0.8 | 50 | 1600*800*1200 | 800 | 4ZTAA4.1-G21 | 4/105/118 | 4.1",
        "| 10 | 50 | 400 | 1500 | 0.8 | 50 | 1900*960*1200 | 950 | SC4H95D2 | 4/105/124 | 4.3",
        "| 11 | 64 | 400 | 1500 | 0.8 | 50 | 1950*960*1200 | 1000 | SC4H115D2 | 4/105/124 | 4.3",
        "| 12 | 80 | 400 | 1500 | 0.8 | 50 | 2000*1000*1250 | 1100 | SC4H140D2 | 4/105/124 | 4.3",
        "| 13 | 90 | 400 | 1500 | 0.8 | 50 | 2050*1000*1250 | 1200 | SC4H160D2 | 4/105/124 | 4.3",
        "| 14 | 100 | 400 | 1500 | 0.8 | 50 | 2100*1000*1250 | 1300 | SC4H180D2 | 4/105/124 | 4.3",
        "| 15 | 100 | 400 | 1500 | 0.8 | 50 | 2300*1100*1400 | 1350 | SC7H180D2 | 6/105/124 | 6.5",
        "| 16 | 120 | 400 | 1500 | 0.8 | 50 | 2350*1100*1400 | 1400 | SC7H205D2 | 6/105/124 | 6.5",
        "| 17 | 130 | 400 | 1500 | 0.8 | 50 | 2350*1100*1400 | 1500 | SC7H220D2 | 6/105/124 | 6.5",
        "| 18 | 135 | 400 | 1500 | 0.8 | 50 | 2350*1100*1400 | 1500 | SC7H230D2 | 6/105/124 | 6.5",
        "| 19 | 150 | 400 | 1500 | 0.8 | 50 | 2400*1100*1400 | 1600 | SC7H250D2 | 6/105/124 | 6.5",
        "| 20 | 160 | 400 | 1500 | 0.8 | 50 | 2550*1250*1500 | 2000 | SC8D280D2 | 6/114/135 | 8.3",
        "| 21 | 180 | 400 | 1500 | 0.8 | 50 | 2600*1250*1500 | 2200 | SC9D310D2 | 6/114/144 | 8.9",
        "| 22 | 200 | 400 | 1500 | 0.8 | 50 | 2600*1250*1500 | 2200 | SC9D340D2 | 6/114/144 | 8.9",
        "| 23 | 220 | 400 | 1500 | 0.8 | 50 | 3000*1400*1650 | 2750 | SC10E380D2 | 6/128/135 | 10.4",
        "| 24 | 250 | 400 | 1500 | 0.8 | 50 | 3100*1400*1650 | 2900 | SC12E420D2 | 6/128/153 | 11.8",
        "| 25 | 280 | 400 | 1500 | 0.8 | 50 | 3100*1400*1650 | 2950 | SC12E460D2 | 6/128/153 | 11.8",
        "| 26 | 290 | 400 | 1500 | 0.8 | 50 | 3200*1400*1650 | 3050 | SC12E480D2 | 6/128/153 | 11.8",
        "| 27 | 300 | 400 | 1500 | 0.8 | 50 | 3200*1400*1650 | 3050 | SC13E500D2 | 6/130/161 | 12.8",
        "| 28 | 320 | 400 | 1500 | 0.8 | 50 | 3200*1400*1650 | 3100 | SC13E550D2 | 6/130/161 | 12.8",
        "| 29 | 250 | 400 | 1500 | 0.8 | 50 | 3200*1400*1650 | 3000 | SC13G420D2 | 6/135/150 | 12.8",
        "| 30 | 300 | 400 | 1500 | 0.8 | 50 | 3300*1400*1650 | 3000 | SC15G500D2 | 6/135/165 | 14.2",
        "| 31 | 360 | 400 | 1500 | 0.8 | 50 | 3550*1550*2100 | 4100 | SC25G610D2 | 12/135/150 | 25.8",
        "| 32 | 400 | 400 | 1500 | 0.8 | 50 | 3550*1550*2100 | 4300 | SC25G690D2 | 12/135/150 | 25.8",
        "| 33 | 450 | 400 | 1500 | 0.8 | 50 | 3550*1550*2100 | 4500 | SC27G755D2 | 12/135/155 | 26.6",
        "| 34 | 500 | 400 | 1500 | 0.8 | 50 | 3550*1550*2100 | 4500 | SC27G830D2 | 12/135/155 | 26.6",
        "| 35 | 550 | 400 | 1500 | 0.8 | 50 | 3650*1550*2100 | 4750 | SC27G900D2 | 12/135/155 | 26.6",
        "| 36 | 600 | 400 | 1500 | 0.8 | 50 | 4350*2000*2500 | 6700 | SC33W990D2 | 6/180/215 | 32.8",
        "| 37 | 700 | 400 | 1500 | 0.8 | 50 | 4600*2000*2500 | 7000 | SC33W1150D2 | 6/180/215 | 32.8"
      ]
    },
    {
      "n": 102,
      "title": "开架型发电机组",
      "header": [
        "| | 上柴国三系列机组参数 | 发动机技术参数",
        "| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)"
      ],
      "rows": [
        "| 1 | 8 | 400 | 1500 | 0.8 | 50 | 1000*750*1000 | 320 | 3Z1.1-G42 | 3/78/78.4 | 1.1",
        "| 2 | 10 | 400 | 1500 | 0.8 | 50 | 1000*750*1000 | 340 | 3ZT1.1-G42 | 3/78/78.4 | 1.1",
        "| 3 | 12 | 400 | 1500 | 0.8 | 50 | 1050*750*1100 | 470 | 4Z2.9-G43 | 4/93/105 | 2.9",
        "| 4 | 16 | 400 | 1500 | 0.8 | 50 | 1200*750*1100 | 485 | 4Z2.9-G42 | 4/93/105 | 2.9",
        "| 5 | 20 | 400 | 1500 | 0.8 | 50 | 1200*750*1100 | 500 | 4Z2.9-G41 | 4/93/105 | 2.9",
        "| 6 | 25 | 400 | 1500 | 0.8 | 50 | 1200*800*1100 | 525 | 4Z3.2-G42 | 4/98/105 | 3.2",
        "| 7 | 30 | 400 | 1500 | 0.8 | 50 | 1300*800*1100 | 535 | 4Z3.2-G41 | 4/98/105 | 3.2",
        "| 8 | 32 | 400 | 1500 | 0.8 | 50 | 1300*800*1100 | 550 | 4ZTAA3.2-G33 | 4/98/105 | 3.2",
        "| 9 | 40 | 400 | 1500 | 0.8 | 50 | 1400*800*1100 | 600 | 4ZTAA3.2-G32 | 4/98/105 | 3.2",
        "| 10 | 50 | 400 | 1500 | 0.8 | 50 | 1500*800*1100 | 650 | 4ZTAA3.2-G34 | 4/98/105 | 3.2",
        "| 11 | 55 | 400 | 1500 | 0.8 | 50 | 1500*800*1100 | 700 | 4ZTAA3.2-G31 | 4/98/105 | 3.2",
        "| 12 | 60 | 400 | 1500 | 0.8 | 50 | 1600*800*1200 | 800 | 4ZTAA3.5-G31 | 4/105/115 | 3.5",
        "| 13 | 60 | 400 | 1500 | 0.8 | 50 | 1650*800*1200 | 900 | 4ZTAA4.1-G31 | 4/105/118 | 4.1",
        "| 14 | 40 | 400 | 1500 | 0.8 | 50 | 1800*1000*1250 | 950 | 4HTAA4.3-G31 | 4/105/124 | 4.3",
        "| 15 | 50 | 400 | 1500 | 0.8 | 50 | 1900*1000*1250 | 1000 | 4HTAA4.3-G32 | 4/105/124 | 4.3",
        "| 16 | 64 | 400 | 1500 | 0.8 | 50 | 2000*1000*1250 | 1100 | 4HTAA4.3-G33 | 4/105/124 | 4.3",
        "| 17 | 80 | 400 | 1500 | 0.8 | 50 | 2000*1000*1250 | 1200 | 4HTAA4.3-G34 | 4/105/124 | 4.3",
        "| 18 | 90 | 400 | 1500 | 0.8 | 50 | 2000*1000*1250 | 1200 | 4HTAA4.3-G35 | 4/105/124 | 4.3",
        "| 19 | 110 | 400 | 1500 | 0.8 | 50 | 2100*1000*1250 | 1200 | 4HTAA4.3-G36 | 4/105/124 | 4.3",
        "| 20 | 110 | 400 | 1500 | 0.8 | 50 | 2350*1100*1400 | 1400 | 6HTAA6.5-G31 | 6/105/124 | 6.5",
        "| 21 | 120 | 400 | 1500 | 0.8 | 50 | 2350*1100*1400 | 1400 | 6HTAA6.5-G32 | 6/105/124 | 6.5",
        "| 22 | 135 | 400 | 1500 | 0.8 | 50 | 2350*1100*1400 | 1500 | 6HTAA6.5-G35 | 6/105/124 | 6.5",
        "| 23 | 150 | 400 | 1500 | 0.8 | 50 | 2400*1100*1400 | 1600 | 6HTAA6.5-G33 | 6/105/124 | 6.5",
        "| 24 | 160 | 400 | 1500 | 0.8 | 50 | 2400*1100*1400 | 1600 | 6HTAA6.5-G34 | 6/105/124 | 6.5",
        "| 25 | 160 | 400 | 1500 | 0.8 | 50 | 2550*1250*1500 | 2000 | 6DTAA8.9-G31 | 6/114/144 | 8.9",
        "| 26 | 180 | 400 | 1500 | 0.8 | 50 | 2600*1250*1500 | 2200 | 6DTAA8.9-G32 | 6/114/144 | 8.9",
        "| 27 | 200 | 400 | 1500 | 0.8 | 50 | 2600*1250*1500 | 2200 | 6DTAA8.9-G33 | 6/114/144 | 8.9",
        "| 28 | 220 | 400 | 1500 | 0.8 | 50 | 2700*1250*1500 | 2350 | 6DTAA8.9-G34 | 6/128/153 | 8.9",
        "| 29 | 250 | 400 | 1500 | 0.8 | 50 | 3100*1400*1650 | 2900 | 6ETAA11.8-G32 | 6/128/153 | 11.8",
        "| 30 | 280 | 400 | 1500 | 0.8 | 50 | 3100*1400*1650 | 2950 | 6ETAA11.8-G33 | 6/128/153 | 11.8",
        "| 31 | 300 | 400 | 1500 | 0.8 | 50 | 3200*1400*1650 | 3050 | 6ETAA11.8-G31 | 6/128/153 | 11.8",
        "| 32 | 320 | 400 | 1500 | 0.8 | 50 | 3200*1400*1650 | 3100 | 6ETAA12.8-G32 | 6/130/161 | 12.8",
        "| 33 | 360 | 400 | 1500 | 0.8 | 50 | 3200*1400*1650 | 3100 | 6ETAA12.8-G31 | 6/130/161 | 12.8",
        "| 34 | 400 | 400 | 1500 | 0.8 | 50 | 3300*1400*1650 | 3500 | 6ETAA12.8-G310 | 6/130/161 | 12.8",
        "| 35 | 400 | 400 | 1500 | 0.8 | 50 | 3550*1550*2100 | 4300 | 12GTAA27-G34 | 12/135/155 | 26.6",
        "| 36 | 450 | 400 | 1500 | 0.8 | 50 | 3550*1550*2100 | 4500 | 12GTAA27-G33 | 12/135/155 | 26.6",
        "| 37 | 500 | 400 | 1500 | 0.8 | 50 | 3550*1550*2100 | 4500 | 12GTAA27-G32 | 12/135/155 | 26.6",
        "| 38 | 560 | 400 | 1500 | 0.8 | 50 | 3650*1550*2100 | 4750 | 12GTAA27-G31 | 12/135/155 | 26.6",
        "| 39 | 400 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 5000 | 6KTAA25-G311 | 6/170/185 | 25.2",
        "| 40 | 450 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 5100 | 6KTAA25-G310 | 6/170/185 | 25.2",
        "| 41 | 500 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 5100 | 6KTAA25-G39 | 6/170/185 | 25.2",
        "| 42 | 560 | 400 | 1500 | 0.8 | 50 | 4000*1600*2100 | 5200 | 6KTAA25-G38 | 6/170/185 | 25.2",
        "| 43 | 400 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 5000 | 6KTAA25-G36 | 6/170/185 | 25.2",
        "| 44 | 450 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 5100 | 6KTAA25-G35 | 6/170/185 | 25.2",
        "| 45 | 500 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 5100 | 6KTAA25-G34 | 6/170/185 | 25.2",
        "| 46 | 560 | 400 | 1500 | 0.8 | 50 | 4000*1600*2100 | 5200 | 6KTAA25-G33 | 6/170/185 | 25.2",
        "| 47 | 600 | 400 | 1500 | 0.8 | 50 | 4000*1600*2100 | 5200 | 6KTAA25-G32 | 6/170/185 | 25.2",
        "| 48 | 640 | 400 | 1500 | 0.8 | 50 | 4300*1600*2100 | 5350 | 6KTAA25-G31 | 6/170/185 | 25.2",
        "| 49 | 720 | 400 | 1500 | 0.8 | 50 | 4300*1850*2200 | 5500 | 6KTAA25-G320 | 6/170/185 | 25.2",
        "| 50 | 800 | 400 | 1500 | 0.8 | 50 | 4300*1850*2200 | 6000 | 6KTAA25-G321 | 6/170/185 | 25.2",
        "| 51 | 720 | 400 | 1500 | 0.8 | 50 | 4600*2000*2500 | 7000 | 6WTAA35-G32 | 6/186/215 | 35.1",
        "| 52 | 800 | 400 | 1500 | 0.8 | 50 | 4600*2000*2500 | 7000 | 6WTAA35-G31 | 6/186/215 | 35.1",
        "| 53 | 900 | 400 | 1500 | 0.8 | 50 | 4700*2000*2500 | 7500 | 6WTAA35-G310 | 6/186/215 | 35.1",
        "| 54 | 1000 | 400 | 1500 | 0.8 | 50 | 4700*2000*2500 | 8000 | 6WTAA35-G311 | 6/186/215 | 35.1",
        "| 55 | 1100 | 400 | 1500 | 0.8 | 50 | 5500*2200*2650 | 12800 | 12KTA58-G36 | 12/170/210 | 57.2",
        "| 56 | 1250 | 400 | 1500 | 0.8 | 50 | 5450*2200*2650 | 13600 | 12KTA58-G35 | 12/170/210 | 57.2",
        "| 57 | 1350 | 400 | 1500 | 0.8 | 50 | 5450*2200*2650 | 14500 | 12KTA58-G34 | 12/170/210 | 57.2",
        "| 58 | 1500 | 400 | 1500 | 0.8 | 50 | 5800*2200*2650 | 15000 | 12KTA58-G33 | 12/170/210 | 57.2",
        "| 59 | 1600 | 400 | 1500 | 0.8 | 50 | 5800*2200*2650 | 15800 | 12KTA58-G32 | 12/170/210 | 57.2",
        "| 60 | 1800 | 400 | 1500 | 0.8 | 50 | 5800*2200*2650 | 16500 | 12KTA58-G31 | 12/170/210 | 57.2"
      ]
    },
    {
      "n": 103,
      "title": "开架型发电机组",
      "header": [
        "| | 潍柴国二系列机组参数 | 发动机技术参数",
        "| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)"
      ],
      "rows": [
        "| 1 | 18 | 400 | 1500 | 0.8 | 50 | 1400*750*950 | 500 | WP2.3D25E200 | 4/89/92 | 2.3",
        "| 2 | 26 | 400 | 1500 | 0.8 | 50 | 1600*750*950 | 530 | WP2.3D33E200 | 4/89/92 | 2.3",
        "| 3 | 30 | 400 | 1500 | 0.8 | 50 | 1600*750*950 | 560 | WP2.3D40E200 | 4/89/92 | 2.3",
        "| 4 | 36 | 400 | 1500 | 0.8 | 50 | 1650*750*950 | 590 | WP2.3D48E200 | 4/89/92 | 2.3",
        "| 5 | 50 | 400 | 1500 | 0.8 | 50 | 1900*800*1100 | 850 | WP4.1D66E200 | 4/105/118 | 4.087",
        "| 6 | 64 | 400 | 1500 | 0.8 | 50 | 2000*800*1100 | 950 | WP4.1D80E200 | 4/105/118 | 4.087",
        "| 7 | 90 | 400 | 1500 | 0.8 | 50 | 2100*800*1100 | 1050 | WP4.1D113E200 | 4/105/118 | 4.087",
        "| 8 | 100 | 400 | 1500 | 0.8 | 50 | 2600*1000*1400 | 1300 | WP6D132E200 | 6/105/130 | 6.75",
        "| 9 | 120 | 400 | 1500 | 0.8 | 50 | 2600*1000*1400 | 1400 | WP6D152E200 | 6/105/130 | 6.75",
        "| 10 | 160 | 400 | 1500 | 0.8 | 50 | 2700*1000*1400 | 1800 | WP10D200E200 | 6/126/130 | 9.726",
        "| 11 | 185 | 400 | 1500 | 0.8 | 50 | 2800*1000*1400 | 1900 | WP10D238E200 | 6/126/130 | 9.73",
        "| 12 | 200 | 400 | 1500 | 0.8 | 50 | 2900*1250*1450 | 1950 | WP10D264E200 | 6/126/130 | 9.726",
        "| 13 | 250 | 400 | 1500 | 0.8 | 50 | 3000*1250*1450 | 2300 | WP10D320E200 | 6/126/130 | 9.726",
        "| 14 | 250 | 400 | 1500 | 0.8 | 50 | 3200*1400*1600 | 2450 | WP12D353E200 | 6/126/155 | 11.596",
        "| 15 | 300 | 400 | 1500 | 0.8 | 50 | 3300*1400*1600 | 2800 | WP13D385E200 | 6/127/165 | 12.54",
        "| 16 | 320 | 400 | 1500 | 0.8 | 50 | 3300*1400*1600 | 2800 | WP13D405E200 | 6/127/165 | 12.54",
        "| 17 | 450 | 400 | 1500 | 0.8 | 50 | 3800*1600*2100 | 4600 | 6M33D572E200 | 6/150/185 | 19.6",
        "| 18 | 520 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 4800 | 6M33D633E200 | 6/150/185 | 19.6",
        "| 19 | 550 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 4950 | 6M33D670E200 | 6/150/185 | 19.6",
        "| 20 | 640 | 400 | 1500 | 0.8 | 50 | 4200*1800*2300 | 6200 | 8M33D800E200 | 8/150/185 | 26.14",
        "| 21 | 720 | 400 | 1500 | 0.8 | 50 | 4200*1800*2300 | 6600 | 8M33D890E200 | 8/150/185 | 26.14",
        "| 22 | 650 | 400 | 1500 | 0.8 | 50 | 4600*2200*2600 | 6500 | 12M26D792E200 | 12/150/150 | 31.8",
        "| 23 | 720 | 400 | 1500 | 0.8 | 50 | 4600*2200*2600 | 6700 | 12M26D902E200 | 12/150/150 | 31.8",
        "| 24 | 800 | 400 | 1500 | 0.8 | 50 | 4600*2200*2600 | 7100 | 12M26D968E200 | 12/150/150 | 31.8",
        "| 25 | 900 | 400 | 1500 | 0.8 | 50 | 4700*2200*2600 | 7600 | 12M33D1108E200 | 12/150/185 | 39.2",
        "| 26 | 1000 | 400 | 1500 | 0.8 | 50 | 4800*2200*2600 | 8300 | 12M33D1210E200 | 12/150/185 | 39.2",
        "| 27 | 1100 | 400 | 1500 | 0.8 | 50 | 4800*2200*2600 | 8800 | 12M33D1320E200 | 12/150/185 | 39.2"
      ]
    },
    {
      "n": 103,
      "title": "开架型发电机组",
      "header": [
        "| | 潍柴国三系列机组参数 | 发动机技术参数表",
        "| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)"
      ],
      "rows": [
        "| 1 | 14 | 400 | 1500 | 0.8 | 50 | 1500*800*1000 | 600 | WP3.2D20E310 | 4/98/105 | 3.17",
        "| 2 | 16 | 400 | 1500 | 0.8 | 50 | 1500*800*1000 | 650 | WP3.2D28E310 | 4/98/105 | 3.17",
        "| 3 | 24 | 400 | 1500 | 0.8 | 50 | 1600*800*1000 | 680 | WP3.2D36E310 | 4/98/105 | 3.17",
        "| 4 | 30 | 400 | 1500 | 0.8 | 50 | 1700*800*1000 | 720 | WP3.2D44E310 | 4/98/105 | 3.17",
        "| 5 | 50 | 400 | 1500 | 0.8 | 50 | 2000*950*1200 | 900 | WP4.1D66E310 | 4/105/118 | 4.087",
        "| 6 | 64 | 400 | 1500 | 0.8 | 50 | 2100*950*1200 | 950 | WP4.1D84E310 | 4/105/118 | 4.087",
        "| 7 | 80 | 400 | 1500 | 0.8 | 50 | 2100*950*1200 | 1000 | WP4.1D105E310 | 4/105/118 | 4.087",
        "| 8 | 90 | 400 | 1500 | 0.8 | 50 | 2100*950*1200 | 1050 | WP4.6ND120E310 | 4/108/125 | 4.58",
        "| 9 | 100 | 400 | 1500 | 0.8 | 50 | 2200*950*1200 | 1100 | WP4.6ND138E310 | 4/108/125 | 4.58",
        "| 10 | 120 | 400 | 1500 | 0.8 | 50 | 2200*950*1200 | 1250 | WP4.6ND148E310A | 4/108/125 | 4.58",
        "| 11 | 150 | 400 | 1500 | 0.8 | 50 | 2600*1200*1400 | 1800 | WP7D185E310 | 6/108/136 | 7.47",
        "| 12 | 180 | 400 | 1500 | 0.8 | 50 | 2700*1200*1400 | 1850 | WP7D240E310 | 6/108/136 | 7.47",
        "| 13 | 200 | 400 | 1500 | 0.8 | 50 | 2700*1200*1400 | 1900 | WP7D264E310 | 6/108/136 | 7.47",
        "| 14 | 200 | 400 | 1500 | 0.8 | 50 | 2900*1250*1450 | 1950 | WP10D264E350 | 6/126/130 | 9.726",
        "| 15 | 250 | 400 | 1500 | 0.8 | 50 | 3000*1250*1450 | 2300 | WP10D320E350 | 6/126/130 | 9.726",
        "| 16 | 300 | 400 | 1500 | 0.8 | 50 | 3300*1400*1600 | 2800 | WP13D385E310 | 6/127/165 | 12.54",
        "| 17 | 520 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 4800 | 6M33D633E310 | 6/150/185 | 19.6",
        "| 18 | 640 | 400 | 1500 | 0.8 | 50 | 4200*1800*2300 | 6200 | 8M33D800E310 | 8/150/185 | 26.14",
        "| 19 | 720 | 400 | 1500 | 0.8 | 50 | 4200*1800*2300 | 6600 | 8M33D895E310 | 8/150/185 | 26.14",
        "| 20 | 800 | 400 | 1500 | 0.8 | 50 | 4200*1800*2300 | 7200 | 8M33D975E310^ | 8/150/185 | 26.14",
        "| 21 | 800 | 400 | 1500 | 0.8 | 50 | 4600*2200*2600 | 7100 | 12M33D968E310 | 12/150/185 | 39.2",
        "| 22 | 900 | 400 | 1500 | 0.8 | 50 | 4700*2200*2600 | 7600 | 12M33D1108E310 | 12/150/185 | 39.2",
        "| 23 | 1000 | 400 | 1500 | 0.8 | 50 | 4800*2200*2600 | 8300 | 12M33D1240E310 | 12/150/185 | 39.2",
        "| 24 | 1100 | 400 | 1500 | 0.8 | 50 | 4800*2200*2600 | 8500 | 12M33D1320E310 | 12/150/185 | 39.2",
        "| 25 | 1200 | 400 | 1500 | 0.8 | 50 | 4800*2200*2600 | 8800 | 12M33D1500E310 | 12/150/185 | 39.2",
        "| 26 | 1320 | 400 | 1500 | 0.8 | 50 | 5000*2100*2700 | 10000 | 16M33D1580E310 | 16/150/185 | 52.3",
        "| 27 | 1400 | 400 | 1500 | 0.8 | 50 | 5200*2100*2700 | 10500 | 16M33D1680E310 | 16/150/185 | 52.3",
        "| 28 | 1500 | 400 | 1500 | 0.8 | 50 | 5200*2100*2700 | 11000 | 16M33D1800E310 | 16/150/185 | 52.3",
        "| 29 | 1600 | 400 | 1500 | 0.8 | 50 | 5200*2100*2700 | 11500 | 16M33D1980E310^ | 16/150/185 | 52.3"
      ]
    },
    {
      "n": 104,
      "title": "开架型发电机组",
      "header": [
        "| | 东康系列机组参数 | 发动机技术参数表",
        "| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)"
      ],
      "rows": [
        "| 1 | 17 | 400 | 1500 | 0.8 | 50 | 1600*800*1100 | 550 | 4B3.9-G11 （机械式） | 4/102/120 | 3.9",
        "| 2 | 22 | 400 | 1500 | 0.8 | 50 | 1650*800*1100 | 580 | 4B3.9-G1 （机械式） | 4/102/120 | 3.9",
        "| 3 | 22 | 400 | 1500 | 0.8 | 50 | 1650*800*1100 | 580 | 4B3.9-G2 | 4/102/120 | 3.9",
        "| 4 | 25 | 400 | 1500 | 0.8 | 50 | 1750*800*1100 | 600 | 4B3.9-G12 | 4/102/120 | 3.9",
        "| 5 | 32 | 400 | 1500 | 0.8 | 50 | 1750*800*1100 | 620 | 4BT3.9-G1 （机械式） | 4/102/120 | 3.9",
        "| 6 | 32 | 400 | 1500 | 0.8 | 50 | 1750*800*1100 | 620 | 4BT3.9-G2 | 4/102/120 | 3.9",
        "| 7 | 45 | 400 | 1500 | 0.8 | 50 | 1800*850*1200 | 720 | 4BTA3.9-G2 | 4/102/120 | 3.9",
        "| 8 | 52 | 400 | 1500 | 0.8 | 50 | 1900*850*1200 | 850 | 4BTA3.9-G2 | 4/102/120 | 3.9",
        "| 9 | 64 | 400 | 1500 | 0.8 | 50 | 2100*850*1200 | 880 | 4BTA3.9-G11 | 4/102/120 | 3.9",
        "| 10 | 76 | 400 | 1500 | 0.8 | 50 | 2200*850*1200 | 1000 | 4BTA3.9-G13 | 4/102/120 | 3.9",
        "| 11 | 80 | 400 | 1500 | 0.8 | 50 | 2200*850*1200 | 1100 | 4BTAA3.9-G3 | 4/102/120 | 3.9",
        "| 12 | 75 | 400 | 1500 | 0.8 | 50 | 2350*900*1200 | 1100 | 6BT5.9-G1 （机械式） | 6/102/120 | 5.9",
        "| 13 | 75 | 400 | 1500 | 0.8 | 50 | 2350*900*1200 | 1100 | 6BT5.9-G2 | 6/102/120 | 5.9",
        "| 14 | 84 | 400 | 1500 | 0.8 | 50 | 2350*900*1200 | 1150 | 6BT5.9-G2 | 6/102/120 | 5.9",
        "| 15 | 92 | 400 | 1500 | 0.8 | 50 | 2350*900*1200 | 1150 | 6BTA5.9-G2 | 6/102/120 | 5.9",
        "| 16 | 108 | 400 | 1500 | 0.8 | 50 | 2500*1000*1400 | 1250 | 6BTAA5.9-G2 | 6/102/120 | 5.9",
        "| 17 | 120 | 400 | 1500 | 0.8 | 50 | 2500*1000*1400 | 1450 | 6BTAA5.9-G12 | 6/102/120 | 5.9",
        "| 18 | 145 | 400 | 1500 | 0.8 | 50 | 2650*1000*1400 | 1550 | 6CTA8.3-G1 （机械式） | 6/114/135 | 8.3",
        "| 19 | 145 | 400 | 1500 | 0.8 | 50 | 2650*1000*1400 | 1550 | 6CTA8.3-G2 | 6/114/135 | 8.3",
        "| 20 | 160 | 400 | 1500 | 0.8 | 50 | 2650*1000*1400 | 1850 | 6CTAA8.3-G2 | 6/114/135 | 8.3",
        "| 21 | 200 | 400 | 1500 | 0.8 | 50 | 2850*1200*1600 | 2000 | 6LTAA8.9-G2 | 6/114/145 | 8.9",
        "| 22 | 200 | 400 | 1500 | 0.8 | 50 | 2850*1200*1600 | 2000 | 6LTAA8.9-G3 | 6/114/145 | 8.9",
        "| 23 | 256 | 400 | 1500 | 0.8 | 50 | 3000*1200*1600 | 2350 | 6LTAA9.5-G1 | 6/116.5/148 | 9.5",
        "| 24 | 216 | 400 | 1500 | 0.8 | 50 | 3100*1600*2000 | 2300 | 6LTAA9.5-G3 | 6/116.5/148 | 9.5",
        "| 25 | 310 | 400 | 1500 | 0.8 | 50 | 3100*1600*2000 | 2650 | 6ZTAA13-G3 | 6/130/163 | 13",
        "| 26 | 350 | 400 | 1500 | 0.8 | 50 | 3200*1600*2000 | 2800 | 6ZTAA13-G2 | 6/130/163 | 13",
        "| 27 | 350 | 400 | 1500 | 0.8 | 50 | 3200*1600*2000 | 2800 | 6ZTAA13-G4 | 6/130/163 | 13"
      ]
    },
    {
      "n": 104,
      "title": "开架型发电机组",
      "header": [
        "| | 重康系列机组参数 | 发动机技术参数表",
        "| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)"
      ],
      "rows": [
        "| 1 | 200 | 400 | 1500 | 0.8 | 50 | 2900*1100*1650 | 2000 | MTA11-G2 | 6/125/147 | 10.8",
        "| 2 | 250 | 400 | 1500 | 0.8 | 50 | 3100*1100*1650 | 2300 | MTAA11-G3 | 6/125/147 | 10.8",
        "| 3 | 200 | 400 | 1500 | 0.8 | 50 | 2900*1200*1750 | 2350 | NT855-GA | 6/140/152 | 14",
        "| 4 | 200 | 400 | 1500 | 0.8 | 50 | 2900*1200*1750 | 2400 | NTA855-G1 | 6/140/152 | 14",
        "| 5 | 220 | 400 | 1500 | 0.8 | 50 | 3000*1200*1750 | 2700 | NTA855-G1A | 6/140/152 | 14",
        "| 6 | 250 | 400 | 1500 | 0.8 | 50 | 3100*1200*1750 | 2750 | NTA855-G1B | 6/140/152 | 14",
        "| 7 | 250 | 400 | 1500 | 0.8 | 50 | 3100*1200*1750 | 2750 | NTA855-G2 | 6/140/152 | 14",
        "| 8 | 275 | 400 | 1500 | 0.8 | 50 | 3100*1200*1750 | 2800 | NTA855-G2A | 6/140/152 | 14",
        "| 9 | 280 | 400 | 1500 | 0.8 | 50 | 3100*1200*1750 | 2800 | NTA855-G4 | 6/140/152 | 14",
        "| 10 | 300 | 400 | 1500 | 0.8 | 50 | 3200*1200*1750 | 2900 | NTAA855-G7 | 6/140/152 | 14",
        "| 11 | ----- | 400 | 1500 | 0.8 | 50 | 3200*1200*1750 | 2950 | NTAA855-G7A | 6/140/152 | 14",
        "| 12 | 300 | 400 | 1500 | 0.8 | 50 | 3400*1500*2300 | 3300 | KTA19-G2 | 6/159/159 | 19",
        "| 13 | 360 | 400 | 1500 | 0.8 | 50 | 3400*1500*2300 | 3500 | KTA19-G3 | 6/159/159 | 19",
        "| 14 | 400 | 400 | 1500 | 0.8 | 50 | 3500*1500*2300 | 3700 | KTA19-G3A | 6/159/159 | 19",
        "| 15 | 400 | 400 | 1500 | 0.8 | 50 | 3500*1500*2300 | 3700 | KTA19-G4 | 6/159/159 | 19",
        "| 16 | 420 | 400 | 1500 | 0.8 | 50 | 3650*1500*2300 | 3900 | KTAA19-G5 | 6/159/159 | 19",
        "| 17 | 460 | 400 | 1500 | 0.8 | 50 | 3650*1500*2300 | 4000 | KTAA19-G6 | 6/159/159 | 19",
        "| 18 | ----- | 400 | 1500 | 0.8 | 50 | 3650*1500*2300 | 4200 | KTA19-G8 | 6/159/159 | 19",
        "| 19 | ----- | 400 | 1500 | 0.8 | 50 | 4100*1800*2500 | 4500 | KTAA19-G6A | 6/159/159 | 19",
        "| 20 | 500 | 400 | 1500 | 0.8 | 50 | 4100*1800*2500 | 6300 | KT38-G | 12/159/159 | 38",
        "| 21 | 580 | 400 | 1500 | 0.8 | 50 | 4100*1800*2500 | 6500 | KT38-GA | 12/159/159 | 38",
        "| 22 | 570 | 400 | 1500 | 0.8 | 50 | 4100*1800*2500 | 6800 | KTA38-G1 | 12/159/159 | 38",
        "| 23 | 570 | 400 | 1500 | 0.8 | 50 | 4100*1800*2500 | 6800 | KTA38-G1B | 12/159/159 | 38",
        "| 24 | 600 | 400 | 1500 | 0.8 | 50 | 4100*1800*2500 | 7000 | KTA38-G2 | 12/159/159 | 38",
        "| 25 | 640 | 400 | 1500 | 0.8 | 50 | 4200*1800*2500 | 7200 | KTA38-G2B | 12/159/159 | 38",
        "| 26 | 728 | 400 | 1500 | 0.8 | 50 | 4200*1800*2500 | 7500 | KTA38-G2A | 12/159/159 | 38",
        "| 27 | 800 | 400 | 1500 | 0.8 | 50 | 4400*1800*2500 | 7800 | KTA38-G5 | 12/159/159 | 38",
        "| 28 | ----- | 400 | 1500 | 0.8 | 50 | 4400*1800*2500 | 8000 | KTA38-G9 | 12/159/159 | 38",
        "| 29 | 1000 | 400 | 1500 | 0.8 | 50 | 4900*2100*2700 | 9200 | KTA50-G3 | 16/159/159 | 50",
        "| 30 | 1020 | 400 | 1500 | 0.8 | 50 | 5000*2100*2700 | 9900 | KTA50-G12 | 16/159/159 | 50",
        "| 31 | 1100 | 400 | 1500 | 0.8 | 50 | 5000*2100*2700 | 10500 | KTA50-G8 | 16/159/159 | 50",
        "| 32 | 1180 | 400 | 1500 | 0.8 | 50 | 5200*2100*2700 | 11000 | KTA50-GS8 | 16/159/159 | 50",
        "| 33 | 1340 | 400 | 1500 | 0.8 | 50 | 5300*2100*2700 | 12000 | KTA50-G15X | 16/159/159 | 50"
      ]
    }
  ],
  "contacts": [
    {
      "type": "email",
      "value": "578193196@qq.com",
      "src": [
        1
      ]
    },
    {
      "type": "email",
      "value": "cy@cypower.com.cn",
      "src": [
        2
      ]
    },
    {
      "type": "email",
      "value": "chuangyuanpower@163.com",
      "src": [
        2
      ]
    },
    {
      "type": "phone",
      "value": "13702529722",
      "src": [
        1
      ]
    },
    {
      "type": "phone",
      "value": "0760-22109938",
      "src": [
        2
      ]
    },
    {
      "type": "phone",
      "value": "0760-22234699",
      "src": [
        2
      ]
    },
    {
      "type": "phone",
      "value": "0760-22218360",
      "src": [
        2
      ]
    },
    {
      "type": "phone",
      "value": "0760-22100304",
      "src": [
        2
      ]
    },
    {
      "type": "phone",
      "value": "0760-22234695",
      "src": [
        2
      ]
    }
  ]
}
