{
  "id": "comap",
  "country": "CZ",
  "role": "controller_maker",
  "status": "partial",
  "names": {
    "en": "ComAp a.s.",
    "zh": null,
    "brands": [
      "ComAp",
      "InteliLite"
    ]
  },
  "website": "https://www.comap-control.com/",
  "hq": {
    "province": null,
    "city": null
  },
  "founded": null,
  "productLines": [
    {
      "kind": "controller",
      "series": "InteliLite 4 single gen-set controllers",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1001
      ]
    }
  ],
  "sources": [
    {
      "n": 6001,
      "url": "https://na.comap-control.com/about/introduction-to-comap-controllers/",
      "accessedAt": "2026-11-17",
      "tier": "A",
      "quote": [
        "All our hardware is designed at our headquarters in Prague, Czech Republic"
      ],
      "file": "sources/comap/6001.md",
      "official": true
    },
    {
      "n": 1001,
      "url": "https://www.comap-control.com/productfile/c9c14257-3e60-49ea-8ed7-6f4a8bd3eee7",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "InteliLite 4"
      ],
      "file": "sources/comap/1001.md"
    },
    {
      "n": 1002,
      "url": "https://www.comap-control.com/productfile/3e5298a4-296f-4e9b-9937-1d7138af22ba",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "InteliLite 4"
      ],
      "file": "sources/comap/1002.md"
    },
    {
      "n": 1003,
      "url": "https://www.comap-control.com/productfile/bc23b558-fdb4-45d8-8b1c-a04882e8242c",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "InteliLite 4"
      ],
      "file": "sources/comap/1003.md"
    },
    {
      "n": 1004,
      "url": "https://www.comap-control.com/productfile/9c552988-73f9-4773-b149-e72013dafde2",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "InteliGen NT"
      ],
      "file": "sources/comap/1004.md"
    },
    {
      "n": 1005,
      "url": "https://www.comap-control.com/productfile/71c1dd91-82bf-49b5-9356-33f806f656a2",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "InteliGenNTC"
      ],
      "file": "sources/comap/1005.md"
    },
    {
      "n": 1006,
      "url": "https://www.comap-control.com/productfile/f0f157d3-c0e0-4671-bf72-9fd52801a006",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "InteliGen NT"
      ],
      "file": "sources/comap/1006.md"
    },
    {
      "n": 1007,
      "url": "https://www.comap-control.com/productfile/f1f8bb19-4239-4a21-bb90-d05af5a95c4a",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "InteliGen NTC"
      ],
      "file": "sources/comap/1007.md"
    },
    {
      "n": 1008,
      "url": "https://www.comap-control.com/productfile/e751598d-29e9-46d7-85e2-9d00d711247c",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "InteliGen 500 G2"
      ],
      "file": "sources/comap/1008.md"
    },
    {
      "n": 1009,
      "url": "https://www.comap-control.com/productfile/b5c34605-6ee4-4fb4-b458-7a13986e6fda",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "InteliGen4 200"
      ],
      "file": "sources/comap/1009.md"
    },
    {
      "n": 1011,
      "url": "https://www.comap-control.com/productfile/7e8fa7b1-61da-463c-85da-53f1e0ab0006",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "InteliLite 4"
      ],
      "file": "sources/comap/1011.md"
    },
    {
      "n": 1012,
      "url": "https://www.comap-control.com/productfile/a099ec56-56a2-41a4-9221-b1bbd737af92",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "InteliLite 4"
      ],
      "file": "sources/comap/1012.md"
    },
    {
      "n": 1013,
      "url": "https://www.comap-control.com/productfile/dad1c3bf-ab56-4677-936d-46ff62edf7e7",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "InteliGen"
      ],
      "file": "sources/comap/1013.md"
    },
    {
      "n": 1014,
      "url": "https://www.comap-control.com/productfile/72943fd8-1c4e-4d5f-9f6d-6273bc13ddcd",
      "accessedAt": "2026-11-20",
      "tier": "A",
      "quote": [
        "CM2-4G-GPS"
      ],
      "file": "sources/comap/1014.md"
    },
    {
      "n": 1015,
      "url": "https://www.comap-control.com/productfile/df2da8df-b134-4776-a13b-0f39a457934c",
      "accessedAt": "2026-11-20",
      "tier": "A",
      "quote": [
        "CM3-Ethernet"
      ],
      "file": "sources/comap/1015.md"
    },
    {
      "n": 1016,
      "url": "https://www.comap-control.com/productfile/12347085-21c5-44db-a56f-42f5ad1ce36e",
      "accessedAt": "2026-11-20",
      "tier": "A",
      "quote": [
        "CM-RS232-"
      ],
      "file": "sources/comap/1016.md"
    },
    {
      "n": 1017,
      "url": "https://www.comap-control.com/productfile/f5a4bec1-63d0-40ca-9f24-c644a5a02b0c",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "InteliSysNTC"
      ],
      "file": "sources/comap/1017.md"
    },
    {
      "n": 1018,
      "url": "https://www.comap-control.com/productfile/58d739f2-0b60-40b2-863d-4727ee32b9d3",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "InteliSys Gas"
      ],
      "file": "sources/comap/1018.md"
    },
    {
      "n": 1019,
      "url": "https://www.comap-control.com/productfile/7eea903b-46a0-40c7-ab9a-21492b453ad3",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "InteliMains"
      ],
      "file": "sources/comap/1019.md"
    },
    {
      "n": 1020,
      "url": "https://www.comap-control.com/productfile/5a8a95a3-f1b9-4428-bda4-684e409e5547",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "InteliDrive"
      ],
      "file": "sources/comap/1020.md"
    }
  ],
  "strengths": [],
  "certifications": [],
  "missing": [
    "năm thành lập",
    "trụ sở",
    "dải công suất (bộ điều khiển không có)"
  ],
  "confidence": "high",
  "checkedAt": "2026-11-02",
  "specTables": [
    {
      "n": 1001,
      "title": "Datasheet: InteliLite 4 AMF 25",
      "header": [],
      "rows": [
        "InteliLite 4",
        "AMF 25",
        "Order code: IL4AMF25BAA, IL4AMF25BLA",
        "| Controller | for single gen-set applications",
        "Datasheet",
        "Product description",
        "| Advanced single Gen-set controller for stand-by and prime-power | Power over USB for configuration without standard power supply",
        "| applications | RTC with battery back-up, full calendar and enhanced scheduler",
        "| Key benefits | Detailed history log with up to 350 records, including user logins and configuration",
        "changes",
        "| Great flexibility and wide range of application support | Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)",
        "| Variable predefined configurations tailored for specific applications | Up to 5 languages in one configuration, over 20 default languages available",
        "| User defined protections and setpoints, integrated PLC logic | Load shedding and dummy load management",
        "| Full control with fast and reliable remote communication support | Alternative configurations for genset with variable voltage and frequency",
        "| Built-in USB host/device, CAN, RS485 interfaces | Tool for quick and organized configuration cloning in large production facilities",
        "| Extendable options including 4G/GPS, Ethernet and RS485/RS232 | Available in low temperature version (order code: IL4AMF25BLA)",
        "| Support of Modbus RTU/TCP, SNMP v1/v2c/v3 (SNMPv3 traps not | supported),",
        "| and | Application overview",
        "J1939 protocols.",
        "Cyber security by design to safeguard your business",
        "Designed in relevant requirements according to ISA 62443 level 2-3",
        "Enhanced ECU support",
        "StageV and Tier4Final ready by default with additional customisation",
        "MultiECU support for enabling communication with more J1939 devices such as",
        "engine ECUs, battery chargers, AVRs etc.",
        "Key features",
        "4 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Hybrid,",
        "Engine",
        "Monitoring via WebSupervisor, InteliSCADA, InteliConfig, active SMS and e-mails",
        "or external SCADA system",
        "Improved HW platform",
        "Switchable analogue inputs (R/U/I)",
        "5 V reference output for analogue CU AIN Calibration",
        "2 high-current E-Stop binary outputs",
        "2 slots for extension plug-in modules (more binary I/Os, 4G & GPS, Ethernet, RS232",
        "& RS485)",
        "Geo-fencing based on GPS",
        "Support of up to 5 extension CAN modules",
        "| | InteliLite 4 AMF 25 Datasheet | | Related HW ver: 1.3.0 | | Related SW ver: 1.9.0 | | Date of issue: 8/6/2026",
        "Dimensions, terminals and mounting",
        "Note: The final depth of the controller depends on the selected plug-in module – it can vary between 41 mm",
        "and 56 mm. Mind also the size of connectors and cables (e.g. in case of RS232 connector, add about 60 mm",
        "more for standard RS232 connector and cable).",
        "Note: The controller is to be mounted into panel doors as a standalone unit using provided holders. The",
        "requested cutout size is 187 × 132 mm. Use the screw holders delivered with the controller to fix the controller",
        "into the door.",
        "| InteliLite 4 AMF 25 Datasheet | 2",
        "Technical data",
        "| Power supply | Current measurement",
        "| Power supply range | 8-36 V DC",
        "| Measurement inputs | 3ph Gen current",
        "| Power consumption | Measurement range | 5A",
        "| (without modules) | Max. allowed current | 10 A",
        "| RTC battery | Replaceable (3 V)",
        "| Accuracy | ±20",
        "| mA | for | 0-2",
        "| % | of value for 2-5 A",
        "| Fusing power | 4",
        "| BOUT consumption | Input impedance | <0.1 Ω",
        "| E-Stop fusing | 10 A",
        "E-Stop",
        "| Max. power dissipation | 9W",
        "Dedicated terminal for safe E-Stop input.",
        "| Operating conditions | Physical supply for binary outputs 1 & 2.",
        "| Protection degree (front | IP 65",
        "Binary inputs",
        "panel)",
        "| Number | 8",
        "| Operating temperature | -20˚C to +70˚C",
        "| Close/Open indication | 0-2 V DC close contact",
        "| Operating temperature | -40˚C to +70˚C | 6-36 V DC open contact",
        "for Low Temp. version",
        "| Storage temperature | -30˚C to +80˚C",
        "Binary outputs",
        "| Operating humidity | 95 % non-condensing",
        "| (EN 60068-2-30) | BO1,2=5 A (60°C); BO1,2=4 A (70°C),",
        "| 5-25 Hz, ± 1.6 mm | Max. current | BO3-8=0.5 A",
        "| Vibration | 25-100 Hz, a = 400 m/s2",
        "| Switching to | positive supply terminal",
        "| Shocks | a = 500 m/s2",
        "Analog inputs",
        "| Surrounding air temperature rating | 70°C",
        "| Suitable for pollution degree 2 | Number | 4, switchable (R/U/I)",
        "| D+ | Range | R = 0-2500 Ω; U = 0-10 V; I = 0-20 mA",
        "R: ±2 % from value ±5 Ω in range 0-250 Ω",
        "| Max. output current | 250 mA | R: ±4 % from value in range 250 Ω-2500 Ω",
        "| Charging fail threshold | Adjustable",
        "| Accuracy | U: 1 % from value ±100 mV",
        "| Voltage measurement | I: 1 % from value ±0.2 mA",
        "| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains | +5 V Power supply output",
        "| 10-277 V AC / 10-480 V AC (EU) | Max. current | 45 mA",
        "| Measurement range | 10-346 V AC / 10-600 V AC",
        "Magnetic pickup",
        "(US/Canada)",
        "| Linear measurement | 350 V AC Ph-N | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz",
        "| Voltage input | 6 Vpk-pk to 50 Vpk-pk in range 1 to 5 kHz",
        "| and protection range | 660 V AC Ph-Ph",
        "range",
        "| Accuracy | 1% | 10 Vpk-pk to 50 Vpk-pk in range 5 to 10 kHz",
        "| 30-70 Hz | Frequency input | 4 Hz to 10 kHz",
        "| Frequency range | 30-520 Hz with SW key",
        "| accuracy 0.1 Hz | Frequency",
        "| Input impedance | 0.72 MΩ ph-ph , 0.36 MΩ ph-n",
        "| measurement | 0.2 % from measured value",
        "tolerance",
        "Display",
        "| Type | Build-in monochromatic 3.2\"",
        "| Resolution | 132 × 64 px",
        "Communications",
        "| USB Device | Non-isolated type B connector",
        "| USB Host | Non-isolated type A connector",
        "| RS485 | Isolated",
        "Non-isolated, 250 / 50 kbps,",
        "| CAN | Terminator impedance 120 Ω",
        "Modbus RTU/TCP",
        "| Protocols | SNMP v1/v2c/v3",
        "| InteliLite 4 AMF 25 Datasheet | 3",
        "| Available plug-in | modules",
        "| Product | Description",
        "Order code",
        "| CM-RS232-485 | Dual port (RS232 & RS485) plug-in communication",
        "| module | CM223248XBX",
        "| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX",
        "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX",
        "| EM-BIO8-EFCP | 8 additional binary inputs/outputs | EM2BIO8EXBX",
        "Note: Controller has 2 slots for plug-in modules.",
        "| Available CAN | modules",
        "| IGL-RA15 | CAN remote annunciator with 15 LEDs | EM2IGLRABAA",
        "| Inteli AIN8 | CAN module with 8 analog inputs | I-AIN8",
        "| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs | I-IO8/8",
        "| IGS-PTM | CAN module with 8 binary inputs, 8 binary outputs, 4 analog inputs and 1 analog",
        "| output | IGS-PTM",
        "| Inteli AIN8TC | CAN module with 8 analog inputs dedicated for thermocouple sensors only. | I-AIN8TC",
        "| Inteli AIO9/1 | CAN module with analog inputs and outputs – designed for DC measurement. | I-AIO9/1",
        "List of SW Key Features",
        "| SW Key Feature | Order code",
        "| Modbus client for InteliLite 4 | SKMODCLI03",
        "| PLC Package for InteliLite 4 Engine | application | SKPLCILX01",
        "| 400 Hz for InteliLite 4 | SK400HZX01",
        "Functions and protections",
        "| Support of functions and protections as defined by ANSI | (American",
        "| National | Standards",
        "Institute):",
        "| Description | ANSI",
        "| code | Description",
        "ANSI code",
        "| Master unit | 1",
        "| Voltage unbalance / Negative sequence | voltage | 47",
        "| Stopping device | 5",
        "| Incomplete sequence relay | 48",
        "| Multi-function device | 11",
        "| Overcurrent | 50/50TD",
        "| Overspeed | 12",
        "| Earth fault** | 50G",
        "| Underspeed | 14",
        "| Breaker failure | 50BF",
        "| Starting-to-running transition | contactor | 19",
        "| Overcurrent IDMT | 51",
        "| Thermal relay | 26",
        "| Overvoltage | 59 (cat III)",
        "| Undervoltage | 27",
        "| Aux Over Voltage | 59X",
        "| Aux Battery Under Voltage | 27X",
        "| Pressure switch | 63",
        "| Annunciator | 30",
        "| Liquid level switch | 71",
        "| Overload (real power) | 32P",
        "| Alarm relay*** | 74",
        "| Reverse power | 32R",
        "| Reclosing relay | 79",
        "| Master sequence device | 34",
        "| Overfrequency | 81O",
        "| Unit sequence starting* | 44",
        "| Underfrequency | 81U",
        "| Current unbalance | 46",
        "| Auto selective control/transfer | 83",
        "| *Dual operation | **Extension module | EM-BIO8-EFCP",
        "| required | *** extension module | IGL-RA15",
        "required",
        "Certifications and standards",
        "| EN | 61000-6-2 | EN 60068-2-6 (2÷25 Hz / ±1,6 mm; 25÷100 Hz",
        "| EN | 61000-6-4 | EN 60068-2-27 (a=500 m/s ; T=6 ms)",
        "| EN | 61010-1 | EN 60068-2-30 25/55°C, RH 95%, 48hours",
        "| EN | 61326-1 | EN 60529 (front panel IP65, back side IP20)",
        "| EN | 60068-2-1 | (-20°C/16 h) | ULC 6200:2019 (R2025)",
        "| EN | 60068-2-2 | (70°C/16 h)",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: InteliLite 4 AMF 20",
      "header": [],
      "rows": [
        "InteliLite 4",
        "AMF 20",
        "Order code: IL4AMF20BAA",
        "| Controller | for single gen-set applications",
        "Datasheet",
        "Product description",
        "| Advanced single Gen-set controller for stand-by and prime-power | Detailed history log with up to 150 records, including user logins and configuration",
        "| applications | changes",
        "Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)",
        "| Key benefits | Up to 5 languages in one configuration, over 20 default languages available",
        "| Great flexibility and wide range of application support | Load shedding and dummy load management",
        "| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency",
        "| Full control with fast and reliable remote communication support | Tool for quick and organized configuration cloning in large production facilities",
        "| Built-in USB host/device, CAN interfaces | Application overview",
        "Extendable options including 4G/GPS, Ethernet and RS485/RS232",
        "| Support of Modbus RTU/TCP, SNMP v1/v2c/v3 (SNMPv3 traps not | supported),",
        "and",
        "J1939 protocols.",
        "Cyber security by design to safeguard your business",
        "Designed in relevant requirements according to ISA 62443 level 2-3",
        "Enhanced ECU support",
        "StageV and Tier4Final ready by default with additional customisation",
        "MultiECU support for enabling communication with more J1939 devices such as",
        "engine ECUs, battery chargers, AVRs etc.",
        "Key features",
        "2 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power)",
        "| Monitoring via WebSupervisor, InteliSCADA, InteliConfig, | active",
        "| SMS | and",
        "e-mails",
        "or external SCADA system",
        "Improved HW platform",
        "Switchable analogue inputs (R/U/I)",
        "5 V reference output for analogue CU AIN Calibration",
        "2 high-current E-Stop binary outputs",
        "2 slots for extension plug-in modules (more binary I/Os, 4G & GPS, Ethernet, RS232",
        "& RS485)",
        "Geo-fencing based on GPS",
        "Support of up to 5 extension CAN modules",
        "Power over USB for configuration without standard power supply",
        "RTC with battery back-up, full calendar and enhanced scheduler",
        "| | InteliLite 4 AMF 20 Datasheet | | Related HW ver: 1.3.0 | | Related SW ver: 1.9.0 | | Date of issue: 8/6/2026",
        "Dimensions, terminals and mounting",
        "Note: The final depth of the controller depends on the selected plug-in module – it can vary between 41 mm",
        "and 56 mm. Mind also the size of connectors and cables (e.g. in case of RS232 connector, add about 60 mm",
        "more for standard RS232 connector and cable).",
        "Note: The controller is to be mounted into panel doors as a standalone unit using provided holders. The",
        "requested cutout size is 187 × 132 mm. Use the screw holders delivered with the controller to fix the controller",
        "into the door.",
        "| InteliLite 4 AMF 20 Datasheet | 2",
        "Technical data",
        "| Power supply | Current measurement",
        "| Power supply range | 8-36 V DC",
        "| Measurement inputs | 3ph Gen current",
        "| Power consumption | Measurement range | 5A",
        "| (without modules) | Max. allowed current | 10 A",
        "| RTC battery | Replaceable (3 V)",
        "| Accuracy | ±20",
        "| mA | for | 0-2",
        "| % | of value for 2-5 A",
        "| Fusing power | 4",
        "| BOUT consumption | Input impedance | <0.1 Ω",
        "| E-Stop fusing | 10 A",
        "E-Stop",
        "| Max. power dissipation | 9W",
        "Dedicated terminal for safe E-Stop input.",
        "| Operating conditions | Physical supply for binary outputs 1 & 2.",
        "| Protection degree (front | IP 65",
        "Binary inputs",
        "panel)",
        "| Number | 6",
        "| Operating temperature | -20˚C to +70˚C",
        "| Close/Open indication | 0-2 V DC close contact",
        "| Storage temperature | -30˚C to +80˚C | 6-36 V DC open contact",
        "| Operating humidity | 95 % non-condensing",
        "| (EN 60068-2-30) | Binary outputs",
        "| 5-25 Hz, ± 1.6 mm | Number | 6",
        "| Vibration | 25-100 Hz, a = 400 m/s2",
        "| Max. current | BO1,2=5 A (60°C); BO1,2=4 A (70°C),",
        "| Shocks | a = 500 m/s2 | BO3-6=0.5 A",
        "| Surrounding air temperature rating | 70°C",
        "| Switching to | positive supply terminal",
        "| Suitable for pollution degree 2 | Analog inputs",
        "| D+ | Number | 3, switchable (R/U/I)",
        "| Max. output current | 250 mA",
        "| Range | R = 0-2500 Ω; U = 0-10 V; I = 0-20 mA",
        "| Charging fail threshold | Adjustable | R: ±2 % from value ±5 Ω in range 0-250 Ω",
        "| Voltage measurement | Accuracy | R: ±4 % from value in range 250 Ω-2500 Ω",
        "U: 1 % from value ±100 mV",
        "| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains | I: 1 % from value ±0.2 mA",
        "10-277 V AC / 10-480 V AC (EU)",
        "| Measurement range | 10-346 V AC / 10-600 V AC | +5 V Power supply output",
        "| (US/Canada) | Max. current | 45 mA",
        "| Linear measurement | 350 V AC Ph-N",
        "Magnetic pickup",
        "| and protection range | 660 V AC Ph-Ph",
        "| Accuracy | 1% | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz",
        "| Voltage input | 6 Vpk-pk to 50 Vpk-pk in range 1 to 5 kHz",
        "| 30-70 Hz | range",
        "| Frequency range | accuracy 0.1 Hz | 10 Vpk-pk to 50 Vpk-pk in range 5 to 10 kHz",
        "| Input impedance | 0.72 MΩ ph-ph , 0.36 MΩ ph-n",
        "| Frequency input | 4 Hz to 10 kHz",
        "range",
        "| Display | Frequency",
        "| Type | Build-in monochromatic 3.2\"",
        "| measurement | 0.2 % from measured value",
        "| Resolution | 132 × 64 px",
        "tolerance",
        "Communications",
        "| USB Device | Non-isolated type B connector",
        "| USB Host | Non-isolated type A connector",
        "Non-isolated, 250 / 50 kbps,",
        "| CAN | Terminator impedance 120 Ω",
        "Modbus RTU/TCP",
        "| Protocols | SNMP v1/v2c/v3",
        "| InteliLite 4 AMF 20 Datasheet | 3",
        "| Available plug-in | modules",
        "| Product | Description",
        "Order code",
        "| CM-RS232-485 | Dual port (RS232 & RS485) plug-in communication",
        "| module | CM223248XBX",
        "| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX",
        "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX",
        "| EM-BIO8-EFCP | 8 additional binary inputs/outputs | EM2BIO8EXBX",
        "Note: Controller has 2 slots for plug-in modules.",
        "| Available CAN | modules",
        "| IGL-RA15 | CAN remote annunciator with 15 LEDs | EM2IGLRABAA",
        "| Inteli AIN8 | CAN module with 8 analog inputs | I-AIN8",
        "| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs | I-IO8/8",
        "| IGS-PTM | CAN module with 8 binary inputs, 8 binary outputs, 4 analog inputs and 1 analog",
        "| output | IGS-PTM",
        "| Inteli AIN8TC | CAN module with 8 analog inputs dedicated for thermocouple sensors only. | I-AIN8TC",
        "| Inteli AIO9/1 | CAN module with analog inputs and outputs – designed for DC measurement. | I-AIO9/1",
        "Functions and protections",
        "Support of functions and protections as defined by ANSI (American National Standards Institute):",
        "| Description | ANSI",
        "| code | Description",
        "ANSI code",
        "| Master unit | 1",
        "| Incomplete sequence relay | 48",
        "| Stopping device | 5",
        "| Overcurrent | 50/50TD",
        "| Multi-function device | 11",
        "| Breaker failure | 50BF",
        "| Overspeed | 12",
        "| Overcurrent IDMT | 51",
        "| Underspeed | 14",
        "| Overvoltage | 59",
        "| Starting-to-running transition | contactor | 19",
        "| Aux Over Voltage | 59X",
        "| Thermal relay | 26",
        "| Pressure switch | 63",
        "| Undervoltage | 27",
        "| Liquid level switch | 71",
        "| Aux Battery Under Voltage | 27X",
        "| Alarm relay*** | 74",
        "| Annunciator | 30",
        "| Reclosing relay | 79",
        "| Overload (real power) | 32P",
        "| Overfrequency | 81O",
        "| Master sequence device | 34",
        "| Underfrequency | 81U",
        "| Current unbalance | 46",
        "| Auto selective control/transfer | 83",
        "| Voltage unbalance / Negative | sequence",
        "| voltage | 47",
        "*** extension module IGL-RA15 required",
        "Certifications and standards",
        "| EN | 61000-6-2 | EN 60068-2-6 (2÷25 Hz / ±1,6 mm; 25÷100 Hz",
        "| EN | 61000-6-4 | EN 60068-2-27 (a=500 m/s ; T=6 ms)",
        "| EN | 61010-1 | EN 60068-2-30 25/55°C, RH 95%, 48hours",
        "| EN | 61326-1 | EN 60529 (front panel IP65, back side IP20)",
        "| EN | 60068-2-1 | (-20°C/16 h) | ULC 6200:2019 (R2025)",
        "| EN | 60068-2-2 | (70°C/16 h)",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: InteliLite 4 MRS 16",
      "header": [],
      "rows": [
        "InteliLite 4",
        "MRS 16",
        "Order code: IL4MRS16BAA, IL4MRS16BLA",
        "| Controller | for single gen-set applications",
        "Datasheet",
        "Product description",
        "| Advanced single Gen-set controller for prime-power applications | Detailed history log with up to 350 records, including user logins and configuration",
        "changes",
        "| Key benefits | Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)",
        "| Great flexibility and wide range of application support | Up to 5 languages in one configuration, over 20 default languages available",
        "| Variable predefined configurations tailored for specific applications | Load shedding and dummy load management",
        "| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency",
        "| Full control with fast and reliable remote communication support | Tool for quick and organized configuration cloning in large production facilities",
        "| Built-in USB host/device, CAN, RS485 interfaces | Available in low temperature version (order code: IL4MRS16BLA)",
        "| Extendable options including 4G/GPS, Ethernet and RS485/RS232 | Application overview",
        "| Support of Modbus RTU/TCP, SNMP v1/v2c/v3 (SNMPv3 traps not | supported),",
        "and",
        "J1939 protocols.",
        "Cyber security by design to safeguard your business",
        "Designed in relevant requirements according to ISA 62443 level 2-3",
        "Enhanced ECU support",
        "StageV and Tier4Final ready by default with additional customisation",
        "MultiECU support for enabling communication with more J1939 devices such as",
        "engine ECUs, battery chargers, AVRs etc.",
        "Key features",
        "3 applications in 1 HW: MRS (Prime-power) – default, Hybrid, Engine",
        "| Monitoring via WebSupervisor, InteliSCADA, InteliConfig, | active",
        "| SMS | and",
        "e-mails",
        "or external SCADA system",
        "Improved HW platform",
        "Switchable analogue inputs (R/U/I)",
        "5 V reference output for analogue CU AIN Calibration",
        "2 high-current E-Stop binary outputs",
        "2 slots for extension plug-in modules (more binary I/Os, 4G & GPS, Ethernet, RS232",
        "& RS485)",
        "Geo-fencing based on GPS",
        "Support of up to 5 extension CAN modules",
        "Power over USB for configuration without standard power supply",
        "RTC with battery back-up, full calendar and enhanced scheduler",
        "| | InteliLite 4 MRS 16 Datasheet | | Related HW ver: 1.2.0 | | Related SW ver: 1.9.0 | | Date of issue: 8/6/2026",
        "Dimensions, terminals and mounting",
        "Note: The final depth of the controller depends on the selected plug-in module – it can vary between 41 mm",
        "and 56 mm. Mind also the size of connectors and cables (e.g. in case of RS232 connector, add about 60 mm",
        "more for standard RS232 connector and cable).",
        "Note: The controller is to be mounted into panel doors as a standalone unit using provided holders. The",
        "requested cutout size is 187 × 132 mm. Use the screw holders delivered with the controller to fix the controller",
        "into the door.",
        "| InteliLite 4 MRS 16 Datasheet | 2",
        "Technical data",
        "| Power supply | Current measurement",
        "| Power supply range | 8-36 V DC",
        "| Measurement inputs | 3ph Gen current",
        "| Power consumption | Measurement range | 5A",
        "| (without modules) | Max. allowed current | 10 A",
        "| RTC battery | Replaceable (3 V)",
        "| Accuracy | ±20",
        "| mA | for | 0-2",
        "| % | of value for 2-5 A",
        "| Fusing power | 4",
        "| BOUT consumption | Input impedance | <0.1 Ω",
        "| E-Stop fusing | 10 A",
        "E-Stop",
        "| Max. power dissipation | 9W",
        "Dedicated terminal for safe E-Stop input.",
        "| Operating conditions | Physical supply for binary outputs 1 & 2.",
        "| Protection degree (front | IP 65",
        "Binary inputs",
        "panel)",
        "| Number | 8",
        "| Operating temperature | -20˚C to +70˚C",
        "| Close/Open indication | 0-2 V DC close contact",
        "| Operating temperature | -40˚C to +70˚C | 6-36 V DC open contact",
        "for Low Temp. version",
        "| Storage temperature | -30˚C to +80˚C",
        "Binary outputs",
        "| Operating humidity | 95 % non-condensing",
        "| (EN 60068-2-30) | BO1,2=5 A (60°C); BO1,2=4 A (70°C),",
        "| 5-25 Hz, ± 1.6 mm | Max. current | BO3-8=0.5 A",
        "| Vibration | 25-100 Hz, a = 400 m/s2",
        "| Switching to | positive supply terminal",
        "| Shocks | a = 500 m/s2",
        "Analog inputs",
        "| Surrounding air temperature rating | 70°C",
        "| Suitable for pollution degree 2 | Number | 4, switchable (R/U/I)",
        "| D+ | Range | R = 0-2500 Ω; U = 0-10 V; I = 0-20 mA",
        "R: ±2 % from value ±5 Ω in range 0-250 Ω",
        "| Max. output current | 250 mA | R: ±4 % from value in range 250 Ω-2500 Ω",
        "| Charging fail threshold | Adjustable",
        "| Accuracy | U: 1 % from value ±100 mV",
        "| Voltage measurement | I: 1 % from value ±0.2 mA",
        "| Measurement inputs | 3ph-n Gen voltage | +5 V Power supply output",
        "| 10-277 V AC / 10-480 V AC (EU) | Max. current | 45 mA",
        "| Measurement range | 10-346 V AC / 10-600 V AC",
        "Magnetic pickup",
        "(US/Canada)",
        "| Linear measurement | 350 V AC Ph-N | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz",
        "| Voltage input | 6 Vpk-pk to 50 Vpk-pk in range 1 to 5 kHz",
        "| and protection range | 660 V AC Ph-Ph",
        "range",
        "| Accuracy | 1% | 10 Vpk-pk to 50 Vpk-pk in range 5 to 10 kHz",
        "| 30-70 Hz | Frequency input | 4 Hz to 10 kHz",
        "| Frequency range | 30-520 Hz with SW key",
        "| accuracy 0.1 Hz | Frequency",
        "| Input impedance | 0.72 MΩ ph-ph , 0.36 MΩ ph-n",
        "| measurement | 0.2 % from measured value",
        "tolerance",
        "Display",
        "| Type | Build-in monochromatic 3.2\"",
        "| Resolution | 132 × 64 px",
        "Communications",
        "| USB Device | Non-isolated type B connector",
        "| USB Host | Non-isolated type A connector",
        "| RS485 | Isolated",
        "Non-isolated, 250 / 50 kbps,",
        "| CAN | Terminator impedance 120 Ω",
        "Modbus RTU/TCP",
        "| Protocols | SNMP v1/v2c/v3",
        "| InteliLite 4 MRS 16 Datasheet | 3",
        "| Available plug-in | modules",
        "| Product | Description",
        "Order code",
        "| CM-RS232-485 | Dual port (RS232 & RS485) plug-in communication",
        "| module | CM223248XBX",
        "| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX",
        "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX",
        "| EM-BIO8-EFCP | 8 additional binary inputs/outputs | EM2BIO8EXBX",
        "Note: Controller has 2 slots for plug-in modules.",
        "| Available CAN | modules",
        "| IGL-RA15 | CAN remote annunciator with 15 LEDs | EM2IGLRABAA",
        "| Inteli AIN8 | CAN module with 8 analog inputs | I-AIN8",
        "| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs | I-IO8/8",
        "| IGS-PTM | CAN module with 8 binary inputs, 8 binary outputs, 4 analog inputs and 1 analog",
        "| output | IGS-PTM",
        "| Inteli AIN8TC | CAN module with 8 analog inputs dedicated for thermocouple sensors only. | I-AIN8TC",
        "| Inteli AIO9/1 | CAN module with analog inputs and outputs – designed for DC measurement. | I-AIO9/1",
        "List of SW Key Features",
        "| SW Key Feature | Order code",
        "| Modbus client for InteliLite 4 | SKMODCLI03",
        "| PLC Package for InteliLite 4 Engine | application | SKPLCILX01",
        "| 400 Hz for InteliLite 4 | SK400HZX01",
        "Functions and protections",
        "| Support of functions and protections as defined by ANSI | (American",
        "| National | Standards",
        "Institute):",
        "| Description | ANSI",
        "| code | Description",
        "ANSI code",
        "| Master unit | 1",
        "| Voltage unbalance / Negative | sequence",
        "| voltage | 47",
        "| Stopping device | 5",
        "| Incomplete sequence relay | 48",
        "| Multi-function device | 11",
        "| Overcurrent | 50/50TD",
        "| Overspeed | 12",
        "| Earth fault** | 50G",
        "| Underspeed | 14",
        "| Breaker failure ANSI | 50BF",
        "| Starting-to-running transition | contactor | 19",
        "| Overcurrent IDMT | 51",
        "| Thermal relay | 26",
        "| Overvoltage | 59",
        "| Undervoltage | 27",
        "| Aux Over Voltage | 59X",
        "| Aux Battery Under Voltage | 27X",
        "| Pressure switch | 63",
        "| Annunciator | 30",
        "| Liquid level switch | 71",
        "| Overload (real power) | 32P",
        "| Alarm relay*** | 74",
        "| Reverse power | 32R",
        "| Reclosing relay | 79",
        "| Master sequence device | 34",
        "| Overfrequency | 81O",
        "| Unit sequence starting* | 44",
        "| Underfrequency | 81U",
        "| Current unbalance | 46",
        "| *Dual operation | **Extension module | EM-BIO8-EFCP",
        "| required | *** extension module | IGL-RA15",
        "required",
        "Certifications and standards",
        "| EN | 61000-6-2 | EN 60068-2-6 (2÷25 Hz / ±1,6 mm; 25÷100 Hz",
        "| EN | 61000-6-4 | EN 60068-2-27 (a=500 m/s ; T=6 ms)",
        "| EN | 61010-1 | EN 60068-2-30 25/55°C, RH 95%, 48hours",
        "| EN | 61326-1 | EN 60529 (front panel IP65, back side IP20)",
        "| EN | 60068-2-1 | (-20°C/16 h) | ULC 6200:2019 (R2025)",
        "| EN | 60068-2-2 | (70°C/16 h)",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: InteliGen NT",
      "header": [],
      "rows": [
        "InteliGen NT",
        "Order code: IG-NT GC",
        "Gen-set controller",
        "Datasheet",
        "Product description",
        "| Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules",
        "| Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current",
        "| High level control for complex systems | and Power measurement",
        "| Key features | Application overview",
        "Load sharing and VAr sharing via CAN",
        "Virtual shared inputs and outputs via CAN",
        "Support of wide range of applications",
        "Single or multiple gen-sets in parallel to mains",
        "operation with automatic back up function, multiple",
        "island operation",
        "Advanced power management function",
        "Customizable load control in parallel to mains",
        "Wide range of ECU support",
        "Highly configurable",
        "Timers,Internal PLC , Force values and more",
        "Compatible with ComAp's InteliVision displays",
        "Active e-mail messaging and SMS with optional",
        "communication module",
        "Extensive built-in protection functions",
        "Standard protections",
        "User configurable protection",
        "| | InteliGen NT Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 6/13/2023",
        "Technical data",
        "| Power supply | Binary outputs",
        "| Power supply | 8-36 V DC",
        "| Number | 16, non-isolated",
        "| range | 0.5 A (2 A per group)",
        "| 0.4 A / 8 V DC | Max current | group1: BO1-6; group2: BO7-",
        "| Power | 0.15 A / 24 V DC | 12",
        "| consumption | 0.1 A / 36 V DC",
        "| Switching to | Positive supply terminal",
        "| RTC battery | 10 years (replaceable by official",
        "| service) | Analog inputs",
        "| Fusing | 2 A (without BOUT consumption)",
        "| Number | 3 non-isolated",
        "| Operating conditions | Type",
        "Switchable (Voltage, Resistance,",
        "Current)",
        "| Operating | -20 ˚C to +70 ˚C",
        "| Resolution | 10 bits, max 4 decimals",
        "| temperature | Range | 0-5 V DC / 0-2500 Ω / 0-20 mA",
        "| Storage temperature | -30 ˚C to +80 ˚C",
        "| Input impedance | >100 kΩ / >100 kΩ / 180 Ω",
        "| 2000 m above sea level for | ±1 % of meas. value ±1 mV",
        "| Max. operating | max 480 V",
        "| Accuracy | ±2 % of meas value ±2 Ω",
        "| altitude | 4000 m above sea level for | ±1 % of meas value ±0.5 mA",
        "max 400 V",
        "| Operating | humidity | 95 % non-condensing (EN",
        "Magnetic pick-up",
        "| 5-25 Hz, ± 1.6 mm | Voltage input range | 2 | Vpk-pk to 50 Veff",
        "| Vibration | 25-100 Hz, a = 4 g",
        "Frequency input",
        "| range | 4 Hz to 4kHz",
        "| Shocks | a = 200 m/s2",
        "Frequency",
        "| Voltage measurement | measurement | 0.2 %",
        "tolerance",
        "| Measurement | 3 ph-n Gen voltage",
        "| inputs | 3 ph-n Mains/Bus voltage",
        "| Voltage | regulator",
        "output",
        "| Measurement range | 277 V | 5 V TTL PWM / ± 10 V DC",
        "| Max allowed | Type",
        "with IG-AVRi interface",
        "| voltage | 125 % ph-n",
        "| Accuracy | 1 % of 277 V",
        "| Speed governor | output",
        "| Frequency range | 40-70 Hz (at accy 0.1 Hz)",
        "| Voltage | output | ± 10 V DC / max. 15 mA",
        "| Input impedance | 0.6 MΩ ph-ph",
        "| Voltage | output",
        "| via | ± 10 V DC via 10 kΩ resistor /",
        "| 0.3 MΩ ph-n | resistor | max . 1 mA",
        "| Current measurement | PWM | 500÷3000 Hz / 5 V / max. 10 mA",
        "| 3 ph Gen current | Communications",
        "| Measurement | 1",
        "| ph | Neutral/Mains current",
        "| inputs | RS232 | (1)",
        "Direct / Modem / Modbus / ECU non-",
        "| galvanically isolated | isolated",
        "| Measurement | 5A | External modules 250 kbps,",
        "| range | CAN1 | max 200 m, Isolated",
        "| Max allowed | 200%",
        "Intercontroller and comm extensions",
        "| continuous current | CAN2 | 250 / 50 kbps, max 200 / 1000 m,",
        "| Accuracy | 2 % of 5 A",
        "Isolated",
        "| Input impedance | <0.1 Ω",
        "Binary inputs",
        "| Input resistance | 4.7 kΩ",
        "| Close/Open | 0-2 V DC close contact",
        "| indication | >4 V DC open contact",
        "| InteliGen NT Datasheet | 2",
        "Dimensions and terminals",
        "Controller panel door mounting",
        "Note: InteliGen NT can be mounted into panel doors as a standalone unit using provided metal holders. The",
        "cut-out for the unit should be 1 mm wider then the unit on each side (i.e. cut-out dimensions 172 × 112 mm).",
        "| InteliGen NT Datasheet | 3",
        "| Available | extension modules",
        "| Product | Description",
        "| Order | code",
        "| Inteli IO8/8 | 8 Binary inputs, 8 Binary outputs and 2 Analog outputs packed in a small unit (HW | I-IO8/8",
        "switchable to IO16/0)",
        "| Inteli AIN8 | 8 Analog inputs (R, I, V) and 1 pulse/frequency input in a small unit | I-AIN8",
        "| Inteli AIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC",
        "| Inteli AIO9/1 | 9 Analog inputs (4x DC, 4x thermocouples, 1x R) in a small unit | I-AIO9/1",
        "| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8",
        "| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a unit",
        "IGS-PTM",
        "| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | IGL-RA15",
        "| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8",
        "| InternetBridge-NT | Multiple Internet connections (PC and Modbus) to all controllers on CAN2 or RS485",
        "IB-NT",
        "| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485",
        "I-LB+",
        "Related products",
        "Order code",
        "| InteliVision 5 | Color 5.6\" display for monitoring and control | INTELIVISION 5",
        "| InteliVision 8 | Color 8\" display for advanced monitoring, control & trending, USB capable | INTELIVISION 8",
        "| InteliVision 12Touch | Color 12\" touch display for advanced monitoring, control & trending, USB capable | RD1IV12TBZH",
        "Functions and protections",
        "| The described product fully supports the following functions and protections as defined by ANSI | (American",
        "National Standards Institute):",
        "| Description | ANSI",
        "| code | code",
        "| Synchronism | 25",
        "| Excitation loss | 40",
        "| Earth fault current | 51N+64",
        "| Overfrequency | 81H",
        "| check | IDMT",
        "| Undervoltage | 27",
        "| Current unbalance | 46",
        "| Power factor | 55",
        "| Underfrequency | 81L",
        "| Overload | 32",
        "| Temperature | 49T",
        "| Overvoltage | 59",
        "| ROCOF | 81R",
        "monitoring",
        "| Load shedding | 32P",
        "| Generator | 50",
        "| Gas (fuel) level | 71",
        "overcurrent",
        "| Reverse power | 32R",
        "| Earth fault current | 50N+64",
        "| Vector shift | 78",
        "| Undercurrent | 37",
        "| Overcurrent (IDMT) | 51",
        "| AC reclosing | 79",
        "Certificates and standards",
        "| EN 60068-2-6 ed.2:2008 | EN 60068-2-64",
        "| EN 60068-2-27 ed.2:2010 | EN 61010-1:2003",
        "EN 60068-2-30:2005",
        "25/55°C, RH 95%, 48hours",
        "| All | certificates and standards are available",
        "| on: | https://webstore.iec.ch/",
        "Manufacturer:",
        "ComAp a.s.",
        "| Czech Republic | E-mail: info@comap-control.com",
        "| Phone: +420 246 | 012 | 111",
        "| © | ComAp.",
        "| Features | and",
        "| specification | are",
        "| subject | to",
        "| change | without prior notice."
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: | | InteliGen NTC Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 6/13/2023",
      "header": [],
      "rows": [
        "InteliGenNTC",
        "Order code: IG-NTC GC",
        "Gen-set controller",
        "Datasheet",
        "Product description",
        "| Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules",
        "| Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current",
        "| High level control for complex systems | and Power measurement",
        "| Key features | Application overview",
        "Load sharing and VAr sharing via CAN",
        "Virtual shared inputs and outputs via CAN",
        "Support of wide range of applications",
        "Single or multiple gen-sets in parallel to mains",
        "operation with automatic back up function, multiple",
        "island operation",
        "Advanced power management function",
        "Customizable load control in parallel to mains",
        "Wide range of ECU support",
        "Highly configurable",
        "Timers,Internal PLC , Force values and more",
        "Compatible with ComAp's InteliVision displays",
        "Active e-mail messaging and SMS with optional",
        "communication module",
        "Extensive built-in protection functions",
        "Standard protections",
        "User configurable protection",
        "| | InteliGen NTC Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 6/13/2023",
        "Dimensions and terminals",
        "Controller panel door mounting",
        "| Note: InteliGen NTC can be mounted into panel doors as a standalone unit using provided metal | holders.",
        "The cut-out for the unit should be 1 mm wider then the unit on each side (i.e. cut-out dimensions",
        "172 × 112 mm).",
        "| InteliGen NTC Datasheet | 2",
        "Technical data",
        "| Power supply | Binary outputs",
        "| Power supply | 8-36 V DC",
        "| Number | 12, non-isolated",
        "| range | 0.5 A (2 A per group)",
        "| 0.4 A / 8 V DC | Max current | group1: BO1-6; group2: BO7-",
        "| Power | 0.15 A / 24 V DC | 12",
        "| consumption | 0.1 A / 36 V DC",
        "| Switching to | Negative supply terminal",
        "| RTC battery | 10 years (replaceable by official",
        "| service) | Analog inputs",
        "| Fusing | 2 A (without BOUT consumption)",
        "| Number | 3 non-isolated",
        "| Operating conditions | Type",
        "Switchable (Voltage, Resistance,",
        "Current)",
        "| Operating temperature | -20 ˚C to +70 ˚C",
        "| Resolution | 10 bits, max 4 decimals",
        "| Storage temperature | -30 ˚C to +80 ˚C",
        "| Range | 0-5 V DC / 0-2500 Ω / 0-20 mA",
        "| 2000 m above sea level for | Input impedance | >100 kΩ / >100 kΩ / 180 Ω",
        "| Max. operating | max 480 V | ±1 % of meas. value ±1 mV",
        "| alltitude | 4000 m above sea level for",
        "| Accuracy | ±2 % of meas value ±2 Ω",
        "| max 400 V | ±1 % of meas value ±0.5 mA",
        "| Operating | humidity | 95 % non-condensing (EN",
        "| 60068-2-30) | Magnetic pick-up",
        "| Vibration | 5-25 Hz, ± 1.6 mm",
        "| Voltage input range | 2 | Vpk-pk to 50 Veff",
        "25-100 Hz, a = 4 g",
        "| Shocks | a = 200 m/s2",
        "| Frequency input | 4 Hz to 4kHz",
        "range",
        "| Voltage measurement | Frequency",
        "| measurement | 0.2 %",
        "| 3 ph-n Gen voltage | tolerance",
        "| Measurement inputs | 3 ph-n Mains voltage/Bus",
        "| voltage | Voltage",
        "| regulator | output",
        "| Measurement range | 277 V | 5 V TTL PWM / ± 10 V DC",
        "| Max allowed voltage | 125 % ph-n",
        "| Type | with IG-AVRi interface",
        "| Accuracy | 1 % of 277 V",
        "| 40-70 Hz (accuracy 0.1 Hz) | Speed governor",
        "output",
        "| Frequency range | 45-55 Hz (accuracy <0.01 Hz)",
        "| Voltage | output | ±10 V DC / max.15 mA",
        "| Input impedance | 0.6 MΩ ph-ph",
        "| Voltage | output",
        "| via | ±10 V DC via 10 kΩ resistor /",
        "| 0.3 MΩ ph-n | resistor | max . 1 mA",
        "| Current measurement | PWM | 500÷3000 Hz / 5V / max. 10 mA",
        "| 3 ph Gen current | Communications",
        "| Measurement | 1",
        "| ph | Neutral/Mains current",
        "| inputs | RS232 (1)",
        "Direct / Modem / Modbus / ECU",
        "| galvanically isolated | non-isolated",
        "| Measurement | 1A/5A",
        "| range | RS232 (2)",
        "non-isolated",
        "| Max allowed | 200 % / 200%",
        "Direct / Modbus / IG-Display /",
        "| continuous current | RS485 (1) | InteliVision 5 /",
        "| Accuracy | 2 % of 1 A / 5 A | InteliVision 8, non-isolated",
        "| Input impedance | <0.1 Ω | RS485 (2)",
        "Direct / Modbus, isolated",
        "| Binary inputs | USB port",
        "Direct, slave, non- isolated",
        "| CAN1 | External modules",
        "| Number | 12, non-isolated | 250 kbps, max 200 m, Isolated",
        "| Input resistance | 4.7 kΩ",
        "Intercontroller and comm extensions",
        "| Close/Open | 0-2 V DC close contact | CAN2 | 250 / 50 kbps, max 200 / 1000 m,",
        "| indication | >4 V DC open contact",
        "Isolated",
        "| InteliGen NTC Datasheet | 3",
        "| Available | extension modules",
        "| Product | Description",
        "| Order | code",
        "| Inteli IO8/8 | 8 Binary inputs, 8 Binary outputs and 2 Analog outputs packed in a small unit (HW | I-IO8/8",
        "switchable to IO16/0)",
        "| Inteli AIN8 | 8 Analog inputs (R, I, V) and 1 pulse/frequency input in a small unit | I-AIN8",
        "| Inteli AIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC",
        "| Inteli AIO9/1 | 9 Analog inputs (4x DC, 4x thermocouples, 1x R) in a small unit | I-AIO9/1",
        "| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8",
        "| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a unit",
        "IGS-PTM",
        "| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | IGL-RA15",
        "| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8",
        "| InternetBridge-NT | Multiple Internet connections (PC and Modbus) to all controllers on CAN2 or RS485",
        "IB-NT",
        "| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485",
        "I-LB+",
        "Related products",
        "Order code",
        "| InteliVision 5 | Color 5.6\" display for monitoring and control | INTELIVISION 5",
        "| InteliVision 8 | Color 8\" display for advanced monitoring, control & trending, USB capable | INTELIVISION 8",
        "| InteliVision 12Touch | Color 12\" touch display for advanced monitoring, control & trending, USB capable | RD1IV12TBZH",
        "Functions and protections",
        "| The described product fully supports the following functions and protections as defined by ANSI | (American",
        "National Standards Institute):",
        "| Description | ANSI",
        "| code | code",
        "| Synchronism | 25",
        "| Excitation loss | 40",
        "| Earth fault current | 51N+64",
        "| Overfrequency | 81H",
        "| check | IDMT",
        "| Undervoltage | 27",
        "| Current unbalance | 46",
        "| Power factor | 55",
        "| Underfrequency | 81L",
        "| Overload | 32",
        "| Temperature | 49T",
        "| Overvoltage | 59",
        "| ROCOF | 81R",
        "monitoring",
        "| Load shedding | 32P",
        "| Generator | 50",
        "| Gas (fuel) level | 71",
        "overcurrent",
        "| Reverse power | 32R",
        "| Earth fault current | 50N+64",
        "| Vector shift | 78",
        "| Undercurrent | 37",
        "| Overcurrent (IDMT) | 51",
        "| AC reclosing | 79",
        "Certificates and standards",
        "| EN 60068-2-6 ed.2:2008 | EN 60068-2-64",
        "| EN 60068-2-27 ed.2:2010 | EN 61010-1:2003",
        "EN 60068-2-30:2005",
        "25/55°C, RH 95%, 48hours",
        "| All | certificates and standards are available",
        "| on: | https://webstore.iec.ch/",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: InteliGen NT",
      "header": [],
      "rows": [
        "InteliGen NT",
        "BaseBox",
        "Order code: IG-NT-BB",
        "Gen-set Controller",
        "Datasheet",
        "Product description",
        "| Comprehensivegen-set controllerforbothsingle | CompatiblewithComAp's InteliVisiondisplays",
        "| andmultiplegensets operatinginstandby or | Activee-mail messagingandSMS",
        "| paralleling modes | Extensive built-in protection functions",
        "| To be used in conjunction with detachable colour | Standard protections",
        "displays InteliVision5orInteliVision8",
        "| Support of engines withECU (Electronic Control | User configurable protection",
        "| Unit) | ExtendablewithComAp's extensionmodules",
        "| Completeintegratedgen-set solutionandsignal | Application overview",
        "sharingviaCAN bus –minimum external",
        "components needed",
        "Many communicationoptions –easy remote",
        "supervising and servicing",
        "Load sharing and VAr sharing via CAN",
        "Virtual sharedinputs andoutputs viaCAN",
        "Support of widerangeof applications",
        "Singleormultiplegen-sets inparallel tomains",
        "operationwithautomatic back upfunction,",
        "multiple island operation",
        "Advancedpowermanagement function",
        "Customizableloadcontrol inparallel tomains",
        "Widerangeof ECU support",
        "Highly configurable",
        "Timers, Internal PLC, Forcevalues andmore",
        "| |InteliGenNT BaseBoxDatasheet | | Related HW ver: 2.0 | | Related SW ver: 3.1.0 | | Date of issue: 6/24/2020",
        "Technical data",
        "| Power supply | Binary inputs",
        "| Power supply | 8-36 V DC",
        "| Number | 12, non-iso",
        "lated",
        "| range | Input resistance | 4 | .7 kΩ",
        "| Power supply | drop- | 20 ms(from8 V)",
        "| Close/Open | 0-2",
        "| V | DCclose co",
        "ntact",
        "| out immunity | indication | >4",
        "| V | DCopen co",
        "0.4 A / 8 VDC",
        "| Power consumption | 0.15 A / 24 VDC",
        "Binary outputs",
        "| 0.1 A / 36 VDC | Number | 12, non-isolated",
        "| RTC battery | 10 years | 0.5 A (2 A pergroup)",
        "| (replaceable byofficialservice) | Max current | group1: BO1-8; group2: BO9-",
        "| Fusing | 2",
        "| A (without BOUTconsumption) | 12",
        "| Max. Power | Switching to",
        "Negative/positive supplyterminal",
        "| Dissipation | 16 W",
        "Analog inputs",
        "| Operating conditions | Number | 3, non-isolated",
        "| Operating | -40 ˚Cto +70 ˚C",
        "Switchable (Voltage, Resistance,",
        "| temperature | Type",
        "Current)",
        "| Storage temperature | -40 ˚Cto +80 ˚C",
        "| Resolution | 10 bits, max4 decimals",
        "| 2000 mabove sea levelfor | Range | 0-5 V DC/ 0-2500 Ω/ 0-20 mA",
        "| Max. operating | max 480 V",
        "| Input impedance | >100 kΩ/ >100 kΩ/ 180 Ω",
        "| altitude | 4000 mabove sea levelfor | ±1 % of meas. value ±5 mV",
        "| max400 V | Accuracy | ±2 % of measvalue ±2 Ω",
        "| Operating humidity | 95 % w/o condensation | ±1 % of measvalue ±0.5 mA",
        "| Vibration | 5-25 Hz, ±1.6 mm",
        "| 25-100 Hz, a = 4 g | Magnetic pick-up",
        "| Shocks | a=200 m/s2",
        "| Voltage input range | 2",
        "| Vp | k-pk to | 50 Veff",
        "| Heat radiation | 16 W",
        "| Frequency input | 4 Hzto | 15 kHz",
        "| Voltage measurement | range",
        "Frequency",
        "| Measurement | 3 ph-n Gen voltage",
        "| measurement | 0.2 %",
        "| inputs | 3",
        "| Mains voltage/Bus voltage | tolerance",
        "| Measurement | range | 277V",
        "| Voltage | regulator",
        "output",
        "| Max allowed | 125 % ph-n",
        "| voltage | Type | 5 V TTL",
        "| PWM | / | ±10 V DCwith IG-",
        "| Accuracy | 1 %of277V",
        "AVRi interface",
        "| Frequency range | 40-70 Hz(accuracy0.1 Hz)",
        "| Speed governor | output",
        "| 45 | -55 Hz(accuracy<0.01 Hz)",
        "| Voltage | output | ±10 V DC/ max. 10 mA",
        "| Input impedance | 0.6 MΩph-ph, 0.3 MΩph-n",
        "| Voltage | output",
        "| via | ±10 V DCvia 10 kΩresistor/ max. 1",
        "| Current measurement | resistor",
        "mA",
        "| 3 ph Gen current | PWM | 500÷3000 Hz/ 5 V / max. 10 mA",
        "| Measurement | 1 ph Mainscurrent",
        "| inputs | Communications",
        "galvanically isolated",
        "| Measurement range | 5A | RS232",
        "Direct/Modbus, non-isolated",
        "| Max allowed | Display",
        "| port | non-isolated RS485, onlyterminal",
        "| continuous current | 5A",
        "connection",
        "| Accuracy | 2 % of 5 A | CAN1",
        "External modules",
        "250kbps, max200m, Isolated",
        "| Input impedance | <0.1 Ω",
        "Intercontrollerand comm",
        "| CAN2 | extensions",
        "250/50kbps, max200/1000m,",
        "Isolated",
        "| InteliGenNT BaseBoxDatasheet | 2",
        "Dimensions, terminals and mounting",
        "| Panel door mounting | DIN-rail mounting",
        "Panel door mounting",
        "| with InteliVision 5 | with InteliVision 8",
        "| ① | InteliVision5",
        "| ② | InteliGen-NT-BaseBox",
        "| ③ | DIN-rail",
        "| ④ | InteliVision 8",
        "Note: InteliGenNT BaseBox canbemountedonastandardDIN rail or, incombinationwithInteliVision5or",
        "InteliVision8, it canbedoormounted. InteliVision5features mountingrail fordirect mounting. Mountingin",
        "combinationwithInteliVision8uses fourscrews providedintheInteliGenNT BaseBox package.",
        "| InteliGenNT BaseBoxDatasheet | 3",
        "| Available | Extension modules",
        "| Product | Description",
        "Order code",
        "| 8 Binaryinputs, 8 Binaryoutputsand 2 Analog outputsin a smallunit (HWswitchab | le",
        "| to | IO1 | 6 | /0",
        "| ) | I-IO8/8",
        "Inteli IO8/8",
        "| HWswitchableto IO16/0 -16 Binaryinputspacked in a smallunit | I-IO8/8",
        "| Inteli AIN8 | 8 Analog inputs(R, I, V)and 1 pulse/frequencyinput in a smallunit | I-AIN8",
        "| Inteli AIN8TC | 8 Thermocouple Analog inputsin a smallunit | I-AIN8TC",
        "| Inteli AIO9/1 | 9 Analog inputs(4xDC, 4xthermocouples, 1xR)in a smallunit | I-AIO9/1",
        "| IS-AIN8 | 8 Analog inputspacked in a rugged metalunit | IS-AIN8",
        "| IGS-PTM | 8 Binaryinputs, 8 Binaryoutputs, 4 Analog inputsand 1 Analog output in a unit",
        "IGS-PTM",
        "| IGL-RA15 | 15 BinaryLEDoutput (3 colors)packed in a rugged metalunit | IGL-RA15",
        "| I-AOUT8 | 8 Analog outputspacked in a rugged metalunit | I-AOUT8",
        "| InteliBridge-NT | Multiple Internet connections(PCand Modbus)to allcontrollerson CAN2 orRS485",
        "IB-NT",
        "| I-LB+ | Direct connection (PC)to allcontrollers on CAN2 orRS485",
        "I-LB+",
        "| Related | products",
        "| InteliVision 5 | Color5.6\" displayformonitoring and control | INTELIVISION 5",
        "| InteliVision 8 | Color8\" displayforadvanced monitoring, control& trend",
        "| ing, | USB capable | INTELIVISION 8",
        "| InteliVision 12To | uch | 12,1\" ColourDisplayUnit | RD1IV12TBZH",
        "| InteliVision 18To | uch | Color18“touchscreen displaydesigned forcomplete mo",
        "| nito | ring and control",
        "| mu | lt",
        "| ip | le | RD31840PBIE",
        "controllersorcogeneration installation.",
        "| ECON-4 | Digitalspeed governordedicated forspeed controlof ga",
        "| s or | diesel engines. | ECON-4",
        "| I-Step | Stepper motordriver module",
        "I-Step",
        "Functions and protections",
        "| Support of functions and protections as defined by ANSI (America | n",
        "| tio | nal Standards Institute)",
        "| Description | ANSI",
        "| code | Description",
        "ANSI code",
        "| Master unit | 1",
        "| Voltage unbalance | 47",
        "| Stopping device | 5",
        "| Incomplete sequence r | elay | 48",
        "| Multi-function device | 11",
        "| Overcurrent | 50/50TD",
        "| Overspeed | 12",
        "| Earth fault | 50G",
        "| Underspeed | 14",
        "| Overcurrent IDMT | 51",
        "| Starting-to-running transition | contractor | 19",
        "| AC circuit breaker | 52",
        "| Synchronizing-check | 25",
        "| Overvoltage | 59",
        "| Thermal relay | 26",
        "| Pressure switch | 63",
        "| Undervoltage | 27",
        "| Liquid level switch | 71",
        "| Annunciator | 30",
        "| Alarm relay** | 74",
        "| Overload(real power) | 32P",
        "| Reclosing relay | 79",
        "| Reverse power | 32R",
        "| Overfrequaency | 81O",
        "| Master sequence device | 34",
        "| Underfrequency | 81U",
        "| Excitation loss | 40",
        "| ROCOF | 81R",
        "| Unit sequence starting * | 44",
        "| Auto selective control/ | transfer | 83",
        "| Current unbalance | 46",
        "| *MINT | **Extension module",
        "| IGL- | R | A15 r",
        "equired",
        "| Certificates and | standards",
        "Thisproduct isCE compliant.",
        "| EN60068-2-6 ed.2:2008 | EN 60068-2-64",
        "| EN60068-2-27 ed.2:2010 | EN 61010-1:2003",
        "EN60068-2-30, May2000",
        "Manufacturer:",
        "ComAp a.s.",
        "| Czech Republic | E-mail: info@comap-control.com",
        "| Phone: +420 246 | 012 | 111",
        "| © | Com",
        "| Ap. | Featur",
        "| es | and",
        "| specification | ar",
        "| e | subject",
        "| to | change",
        "without prior notice."
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: InteliGen NTC",
      "header": [],
      "rows": [
        "InteliGen NTC",
        "BaseBox",
        "Order code: IG-NTC-BB",
        "Gen-set Controller",
        "Datasheet",
        "| Product description | Extensive built-in protection functions",
        "| Comprehensive paralleling gen-set controller | Standard protections",
        "| Parallel operation up to 32 gen-sets | User configurable protection",
        "| High level control for complex systems | Extendable with ComAp's extension modules",
        "| CHP and gas engine controller | Application overview",
        "Key features",
        "Load sharing and VAr sharing via CAN",
        "Virtual shared inputs and outputs via CAN",
        "Support of wide range of applications",
        "Single or multiple gen-sets in parallel to mains",
        "operation with automatic back up function, multiple",
        "island operation",
        "Advanced power management function",
        "Customizable load control in parallel to mains",
        "Wide range of ECU support",
        "Extended communication capabilities",
        "Full Modbus slave support",
        "GPS and AirGate support and more",
        "Highly configurable",
        "Timers,Internal PLC , Force values and more",
        "Compatible with ComAp's InteliVision displays",
        "Active e-mail messaging and SMS",
        "| | InteliGen NTC BaseBox Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 5/4/2022",
        "Technical data",
        "| Power supply | Binary outputs",
        "| Power supply range | 8-36 V DC",
        "| Number | 16, non-isolated",
        "| Power supply drop- | 20 ms (from 8 V)",
        "| Max current | 0.5 A (2 A per group)",
        "| out immunity | group1: BO1-8; group2: 9-12",
        "| 0.4 A / 8 VDC | Switching to",
        "Negative/positive supply terminal",
        "| Power consumption | 0.15 A / 24 VDC",
        "Analog inputs",
        "0.1 A / 36 VDC",
        "| 10 years | Number | 4, non-isolated",
        "| RTC battery | (replaceable by official service)",
        "Switchable (Voltage, Resistance,",
        "| Type | Current)",
        "| Fusing | 2",
        "A (without BOUT consumption)",
        "| Max. Power | Resolution | 10 bits, max 4 decimals",
        "| Dissipation | 16 W",
        "| Range | 0-5 V DC / 0-2500 Ω / 0-20 mA",
        "| Operating conditions | Input impedance | >100 kΩ / >100 kΩ / 180 Ω",
        "±1 % of meas. value ±5 mV",
        "| Operating | -40 ˚C to +70 ˚C",
        "| Accuracy | ±2 % of meas value ±2 Ω",
        "| temperature | ±1 % of meas value ±0.5 mA",
        "| Storage temperature | -40 ˚C to +80 ˚C",
        "| 2000 m above sea level | Magnetic pick-up",
        "| Max. operating | 4000 m above sea level for",
        "| Voltage input range | 2",
        "| Vpk-pk | to | 50 Veff",
        "| altitude | max Ph-Ph voltage 400V AC",
        "| Frequency input | 4 Hz",
        "| to | 15 kHz",
        "| Operating humidity | 95 % w/o condensation",
        "range",
        "| 5-25 Hz, ±1.6 mm | Frequency",
        "| Vibration | 25-100 Hz, a = 4 g",
        "| measurement | 0.2 %",
        "| Shocks | a=200 m/s2",
        "tolerance",
        "| Heat radiation | 16 W",
        "Voltage regulator output",
        "| Voltage measurement | Type | 5 V TTL PWM / ±10 V DC with IG-",
        "| 3 ph-n Gen voltage | AVRi interface",
        "| Measurement inputs | 3",
        "| ph-n Mains voltage/Bus voltage | Speed governor",
        "output",
        "| Measurement range | 110V / 277V",
        "| Voltage | output | ±10 V DC / max. 10 mA",
        "| Max allowed voltage | 125 % ph-n",
        "| Voltage | output",
        "| via | ±10 V DC via 10 kΩ resistor / max . 1",
        "| Accuracy | 1 % of 110V / 277V",
        "| resistor | mA",
        "| 40-70 Hz (accuracy 0.1 Hz) | PWM | 500÷3000 Hz / 5 V / max. 10 mA",
        "Frequency range",
        "| 45-55 Hz (accuracy <0.01 Hz) | Communications",
        "| Input impedance | 0.6 MΩ ph-ph, 0.3 MΩ ph-n",
        "| RS232 | Direct / Modbus, non-isolated",
        "| Current measurement | RS485",
        "Direct / Modbus, isolated",
        "| 3 ph Gen current | Non-isolated RS485, only terminal",
        "| Measurement inputs | 1 ph Mains current",
        "| Display port | connection",
        "| galvanically isolated | USB port",
        "Direct, Isolated",
        "| Measurement range | 1A/5A",
        "galvanically isolated",
        "| Max allowed | 200 % / 200 %",
        "| Ethernet port | LAN/Internet, Modbus TCP,",
        "| continuous current | AirGate",
        "| Accuracy | 2 % of 1 A / 5 A | External modules, 250 kbps, max",
        "| Input impedance | < 0.1 Ω | CAN1 | 200 m, Isolated",
        "| Binary inputs | Intercontroller and comm extensions,",
        "| CAN2 | 250 / 50 kbps, max 200 / 1000 m,",
        "Isolated",
        "| Input resistance | 4.7 kΩ",
        "| Close/Open | 0-2 V DC close contact",
        "| indication | >4 V DC open contact",
        "| InteliGen NTC BaseBox Datasheet | 2",
        "Dimensions, terminals and mounting",
        "| Panel door mounting | DIN-rail mounting",
        "Panel door mounting",
        "| with InteliVision 5 | with InteliVision 8",
        "① InteliVision5",
        "② InteliGenNTC-BaseBox",
        "③ DIN-rail",
        "④ InteliVision 8",
        "Note: InteliGenNTC BaseBox can be mounted on a standard DIN rail or, in combination with InteliVision 5 or",
        "InteliVision 8, it can be door mounted. InteliVision 5 features mounting rail for direct mounting. Mounting in",
        "combination with InteliVision 8 uses four screws provided in the InteliGenNTC BaseBox package.",
        "| InteliGen NTC BaseBox Datasheet | 3",
        "| Available | Extension modules",
        "| Product | Description",
        "Order code",
        "| 8 Binary inputs, 8 Binary outputs and 2 Analog outputs in a small unit (HW | switchable",
        "| to | IO16/0) | I-IO8/8",
        "Inteli IO8/8",
        "| HW switchableto IO16/0 - 16 Binary inputs packed in a small unit | I-IO8/8",
        "| Inteli AIN8 | 8 Analog inputs (R, I, V) and 1 pulse/frequency input in a small unit | I-AIN8",
        "| Inteli AIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC",
        "| Inteli AIO9/1 | 9 Analog inputs (4x DC, 4x thermocouples, 1x R) in a small unit | I-AIO9/1",
        "| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8",
        "| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a",
        "| unit | IGS-PTM",
        "| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | IGL-RA15",
        "| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8",
        "| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485",
        "I-LB+",
        "| IB-NT | Communication Module with Cellular/Ethernet Connection",
        "IB-NT",
        "Related products",
        "| Order | code",
        "| InteliVision 5 | Color 5.6\" display for monitoring and control | INTELIVISION 5",
        "| InteliVision 8 | Color 8\" display for advanced monitoring, control & trending, USB capable | INTELIVISION 8",
        "| InteliVision 12Touch | Color 12\" touch display for advanced monitoring, control & trending, USB capable | RD1IV12TBZH",
        "| InteliVision 18Touch | Color 18“ touchscreen display designed for complete monitoring and control of multiple | RD31840PBIE",
        "controllers or cogeneration installation.",
        "| ECON-4 | Digital speed governor dedicated for speed control of gas or diesel engines. | ECON-4",
        "Functions and protections",
        "| The product fully supports functions and protections as defined by ANSI (American National Standards | Institute).",
        "Examples are bellow. Other functions can be found in the IGS-NT Reference guide.",
        "Support of functions and protections as defined by ANSI (American National Standards Institute):",
        "| Description | ANSI code",
        "| Master unit | 1",
        "| Voltage unbalance | 47",
        "| Stopping device | 5",
        "| Incomplete sequence relay | 48",
        "| Multi-function device | 11",
        "| Overcurrent | 50/50TD",
        "| Overspeed | 12",
        "| Earth fault | 50G",
        "| Underspeed | 14",
        "| Overcurrent IDMT | 51",
        "| Starting-to-running transition | contractor | 19",
        "| AC circuit breaker | 52",
        "| Synchronizing-check | 25",
        "| Overvoltage | 59",
        "| Thermal relay | 26",
        "| Pressure switch | 63",
        "| Undervoltage | 27",
        "| Liquid level switch | 71",
        "| Annunciator | 30",
        "| Alarm relay** | 74",
        "| Overload(real power) | 32P",
        "| Reclosing relay | 79",
        "| Reverse power | 32R",
        "| Overfrequaency | 81O",
        "| Master sequence device | 34",
        "| Underfrequency | 81U",
        "| Excitation loss | 40",
        "| ROCOF | 81R",
        "| Unit sequence starting * | 44",
        "| Auto selective control/transfer | 83",
        "| Current unbalance | 46",
        "| *MINT | **Extension module | IGL-RA15 required",
        "Certificates and standards",
        "| EN 60068-2-6 ed.2:2008 | EN 60068-2-64",
        "| EN 60068-2-27 ed.2:2010 | EN 61010-1:2003",
        "| EN 60068-2-30, May 2000 | EN 60068-2-30:2005 | 25/55°C,",
        "RH",
        "95%, 48hours",
        "| List | of",
        "standards is available on: https://webstore.iec.ch/",
        "Manufacturer:",
        "ComAp a.s.",
        "| Czech Republic | E-mail: info@comap-control.com",
        "| Phone: +420 246 | 012 | 111",
        "| © | ComAp.",
        "| Features | and",
        "| specification | are",
        "| subject | to",
        "| change | without prior notice."
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: InteliGen 500 G2",
      "header": [],
      "rows": [
        "InteliGen 500 G2",
        "Order code: IG4500XXBAA",
        "| Controller | for multiple gen-set applications",
        "Datasheet",
        "Product description",
        "| A paralleling controller with 5\" colour display for advanced and more | Modbus Client which can initiate Modbus communication and",
        "| complex diesel gen-set applications, supporting both single and multiple | control 3rd party devices*",
        "| gen-sets running in grid-tied or island operations. | Built-in PLC interpreter with the use-to-use PLC Editor",
        "| Key benefits | Remote connection and monitoring",
        "| Great flexibility and wide range of applications support | AirGate 2.0 for easy connection to your equipment remotely,",
        "| User-defined protections and setpoints, large PLC interpreter | without worrying about your asset’s IP address",
        "| and easy extendability using SW key features | WebSupervisor—the cloud-based tool for fleet management",
        "| Comunication capabilities and protocols | User-defined protections and setpoints on top of default",
        "| In-built USB host/device, CAN, RS485 and Ethernet ports | parameters",
        "| Modbus RTU/TCP, SNMP v1, v2c and v3, J1939 | Compatible load/Var sharing and power management with",
        "| Cyber security by design to protect your business | other ComAp solutions",
        "| Requirements of ISA 62443 level 2-3 by design | Slots for plug-in modules for 4G and GPS, additional Ethernet port,",
        "| Key features | RS232/485 connection or additional binary inputs/outputs",
        "| Support for installations with the option for cooperation with up to 32 | Application overview",
        "gen-sets/mains/tie controllers",
        "Keeping your business and data as safe as possible, meeting the",
        "ISA 62443 level 2 - level 3 security requirements",
        "User access management with 10 unique user accounts with",
        "individual roles",
        "StageV and Tier4Final ready by default",
        "Multi ECU for communication with more J1939 devices such as",
        "engine ECUs, digital AVR etc.",
        "| Start-up synchronisation to minimise start sequence time and | get",
        "the gen-set system up minimum possible delay",
        "PV control supporting small hybrid microgrid (HMG) sites*",
        "Faster and cost-effective operations with signal sharing over a",
        "CAN bus across a group of control units*",
        "*Extended feature (SW key required)",
        "| | InteliGen 500 G2 Datasheet | | Related HW ver: 01.02.00 | | Related SW ver: 2.5.1 | | Date of issue: 7/17/2026",
        "Dimensions, terminals and mounting",
        "Plug-in module",
        "Note: Dimension \"x\" depends on a plug-in module",
        "Note: Dimensions are in millimeters.",
        "Note: The final depth of the controller depends on the selected plug-in module – it can vary between 47 mm and \"x\" mm.",
        "Mind also the size of connectors and cables (e.g. in case of RS232 connector, add about 60 mm more for standard",
        "RS232 connector and cable).",
        "Note: The controller is mounted into panel doors as a standalone unit using provided holders. The requested cutout size",
        "is 187 × 132 mm. Use the screw holders delivered with the controller to fix the controller into the door.",
        "| InteliGen 500 G2 Datasheet | 2",
        "Technical data",
        "| Power supply | Communications",
        "| Power supply range | 8-36 VDC",
        "| USB Device | Non-isolated type B connector",
        "| Power consumption | USB Host",
        "Non-isolated type A connector",
        "| (without modules) | RS485",
        "Isolated",
        "| RTC battery | Socketed CR1632 (3 V)",
        "| Ethernet | 10/100 Mbit",
        "| Fusing power | 5 A / 6 × 0.5 A BOUT | Isolated, nominal impedance 120 Ω",
        "| E-Stop fusing | 2A | CAN 1 + CAN 2 | CAN1: 250/125 kbps, CAN2: 250/125/50",
        "| Max. Power Dissipation | 10 W",
        "kbps",
        "Modbus RTU/TCP",
        "| Operating conditions | Protocols | SNMP v1/v2c/v3",
        "| Protection degree (front | J1939",
        "| panel) | IP 65",
        "AC Current measurement",
        "| Operating temperature | -30 ˚C to | +70",
        "| ˚C | (-40 °C to +70 ˚C)*",
        "| Measurement inputs | 3ph Gen current, 1ph Mains current",
        "| Storage temperature | -30 ˚C to +80 ˚C",
        "| 95 | % non-condensing",
        "| Measurement range | 5A",
        "| Operating humidity | (EN 60068-2-30)",
        "| Max. allowed current | 10 A",
        "| 5-25 Hz, ± 1.6 mm | Accuracy | ±20 mA for 0-2 A; 1 % of value for 2-5 A",
        "| Vibration | 25-100 Hz, a = 4 g",
        "| Input impedance | <0.1 Ω",
        "| Shocks | a = 500 m/s2",
        "E-Stop",
        "| Surrounding air temperature | rating 70 °C",
        "Dedicated terminal for safe E-Stop input.",
        "| Suitable for pollution degree | 2 | Physical supply for binary outputs 1 & 2.",
        "| D+ | Binary inputs",
        "| Max. output current | 250 mA",
        "| Number | 8, non-isolated",
        "| Charging fail threshold | Adjustable | 0-2 VDC close contact",
        "| AC Voltage measurement | Close/Open indication | 6-36 VDC open contact",
        "| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains",
        "Binary outputs",
        "| 277 V AC / 480 V AC (EU) | Number | 8, non-isolated",
        "| Measurement range | 346 V AC / 600 V AC (US/Canada)",
        "| Max. current | BO 1-8 = 0.5 A",
        "| Linear measurement | 350 V AC Ph-N",
        "| Switching to | positive supply terminal",
        "| and protection range | 660 V AC Ph-Ph",
        "| Accuracy | 1%",
        "| DC Analog | inputs",
        "| Frequency range | 30-70 Hz (accuracy 0.01 Hz, resolution",
        "| Number | 4, switchable (R/U/I)",
        "| 0.001 Hz) | Range | R = 0-2500 Ω; U = 0-10 V; I = 0-20 mA",
        "| Input impedance | 0.72 MΩ ph-ph , 0.36 MΩ ph-n | R: ±2 % from value ±5 Ω in range 0-250 Ω",
        "| Voltage regulator output | Accuracy | R: ±4 % from value in range 250 Ω-2500 Ω",
        "| Isolation | Isolated | U: 1 % from value ±100 mV",
        "I: 1 % from value ±0.2 mA",
        "| Type | max ±10 V DC",
        "| Speed governor output | +5 V Power supply output",
        "| Max. current | 100 mA",
        "| Isolation | Non-isolated",
        "| Output Type | ±10 V DC or 5 V @ 500 Hz",
        "Magnetic pickup",
        "| Display | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz",
        "| Voltage input | 6 Vpk-pk to 50 Vpk-pk in range 1 to 5 kHz",
        "| Type | Build-in colour TFT 5\"",
        "range",
        "10 Vpk-pk to 50 Vpk-pk in range 5 to 10 kHz",
        "| Resolution | 800 × 480 px",
        "Frequency input",
        "| range | 4 Hz to 10 kHz",
        "Frequency",
        "| measurement | 0.2 % from measured value",
        "tolerance",
        "Note: *) If the device is powered on above -30 °C.",
        "| InteliGen 500 G2 Datasheet | 3",
        "| Available plug-in | modules",
        "| Product | Description",
        "Order code",
        "| CM-RS232-485 | Dual port interface | CM223248XBX",
        "| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX",
        "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX",
        "| EM-BIO8-EFCP | 8 additional binary inputs/outputs | EM2BIO8EXBX",
        "Note: Controller has 2 slots for plug-in modules.",
        "| Available CAN | modules",
        "| IGL-RA15 | CAN remote annunciator with 15 LEDs | EM2IGLRABAA",
        "| Inteli AIN8 | CAN module with 8 analog inputs | I-AIN8",
        "| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs | I-IO8/8",
        "| IGS-PTM | CAN module with 8 binary inputs, 8 binary outputs, 4 analog inputs and 1 analog",
        "| output | IGS-PTM",
        "| Inteli AIN8TC | CAN module with 8 analog inputs dedicated for thermocouple sensors only. | I-AIN8TC",
        "| Inteli AIO9/1 | CAN module with analog inputs and outputs – designed for DC measurement. | I-AIO9/1",
        "| I-CR | CAN Repeater Module.",
        "I-CR",
        "| I-CR-R | CAN Redundancy Module.",
        "I-CR-R",
        "| Available | external",
        "displays",
        "| InteliVision | 5.2 | 5\" TFT external display with 800 × 480 px resolution. | RD2IV5BXBAA",
        "| InteliVision | 10Touch | 10.1\" display unit for ComAp controllers with pre-installed",
        "| InteliSCADA | display. | RD1IV10TBPF",
        "| InteliVision | 13Touch | 13.3\" display unit for ComAp controllers with pre-installed",
        "| InteliSCADA | display. | RD1IV13TBME",
        "| InteliVision | 18Touch | G2 | 18.5\" display unit for ComAp controllers with pre-installed",
        "| InteliSCADA | Lite. | RD2IV18TBPE",
        "| List of Extended | features",
        "| Extended feature | Description",
        "| IG500 G2 Suite | A bundle of features including large PLC capacity, shared signals over CAN line and more. | SKEFSUITE01",
        "| Modbus Client | Modbus Client functionality for integration of 3rd party devices. | SKMODBCLI01",
        "| PV Control | The control of small hybrid microgrid sites consisting of a grid connection and a single genset",
        "| and | SKEFPVCTRLX",
        "photovoltaic (PV) inverters.",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice.",
        "Functions and protections",
        "Support of functions and protections as defined by ANSI (American National Standards Institute):",
        "| Description | ANSI",
        "| code | Description",
        "ANSI code",
        "| Master unit | 1",
        "| Temperature monitoring | 49T",
        "| Stopping device | 5",
        "| Overcurrent | 50/50TD",
        "| Multi-function device | 11",
        "| Earth fault | 50G",
        "| Overspeed | 12",
        "| Breaker failure | 50BF",
        "| Underspeed | 14",
        "| Overcurrent IDMT | 51",
        "| Speed and frequency matching device | 15",
        "| Voltage-restrained time overcurrent | 51V",
        "| Data communication device | 16",
        "| AC circuit breaker | 52",
        "| Starting-to-running transition contactor | 19",
        "| Power factor | 55",
        "| Synchronizing check | 25",
        "| Overvoltage | 59",
        "| Thermal relay | 26",
        "| Aux Overvoltage | 59X",
        "| Undervoltage | 27",
        "| Pressure switch | 63",
        "| Aux Battery Under Voltage | 27X",
        "| Liquid level switch | 71",
        "| Overload (real power) | 32P",
        "| Alarm relay** | 74",
        "| Reverse power | 32R",
        "| Vector shift | 78",
        "| Master sequence device | 34",
        "| Reclosing relay | 79",
        "| Undercurrent | 37",
        "| Overfrequency | 81O",
        "| Excitation loss | 40",
        "| Underfrequency | 81U",
        "| Unit sequence starting* | 44",
        "| ROCOF | 81R",
        "| Current unbalance | 46",
        "| Auto selective control/transfer | 83",
        "| Voltage unbalance / Negative sequence | voltage | 47",
        "| Regulating device | 90",
        "| Incomplete sequence relay | 48",
        "| *MINT | ** extension module IGL-RA15",
        "required",
        "Certifications and standards",
        "| EN | 61000-6-2 | EN 60068-2-30 25/55°C, RH 95%, 48hours",
        "| EN | 61000-6-4 | EN 60529 (front panel IP65, back side IP20)",
        "| EN | 61010-1 | EN 60068-2-14",
        "| EN | 60068-2-1 (-20 °C/16 h) | EN 60068-2-78",
        "| EN | 60068-2-2 (70 °C/16 h) | UL 6200",
        "| EN | 60068-2-6 (2÷25 Hz / ±1,6 mm; 25÷100",
        "| Hz | / | 4.0",
        "| g) | EN IEC 60255-127",
        "| EN | 60068-2-27 (a=500 m/s ; T=6 ms) | EN 60255-27",
        "EN 60255-26",
        "EN IEC 60255-181",
        "EN IEC 60255-1"
      ]
    },
    {
      "n": 1009,
      "title": "Datasheet: InteliGen4 200",
      "header": [],
      "rows": [
        "InteliGen4 200",
        "Order code: IG4200XXBAA, IG4200XXBLA",
        "| Controller | for multiple gen-set applications",
        "Datasheet",
        "Product description",
        "| InteliGen4 200 is a diesel gen-set control unit for common paralleling | User-defined protections and setpoints on top of default",
        "| applications supporting both single and multiple gen-sets running in grid-tied | parameters",
        "| or island operations. | Compatible load/Var sharing and power management with other",
        "| Key benefits | ComAp solutions",
        "| Great flexibility to fit all application needs | Slots for plug-in modules for 4G and GPS, additional Ethernet port,",
        "| User-defined protections and setpoints, ease-to-use PLC | RS232/485 connection or additional binary inputs/outputs",
        "| interpreter and plug-in modules for I/O extension | One hardware for more applications, enabling an easy switch",
        "| Comunication capabilities and protocols | between MINT and SPtM application",
        "| In-built USB host/device, CAN and RS485 | Possibility to have also mains application in a gen-set",
        "| Plug-in modules for ethernet and 4G connectivity | controller",
        "| Modbus RTU/TCP, SNMP v1, v2c and v3, J1939 | Event-based and fully configurable history for fast and easy",
        "troubleshooting",
        "| Cyber security by design to protect your business | Peak shaving for limiting the import from the mains (e.g., due to",
        "| Requirements of ISA 62443 level 2-3 by design | higher prices)",
        "| Key features | Load shedding ensuring the most important loads are running even",
        "| Support for installations with the option for cooperation with up to 32 | when there is a lack of power",
        "| gen-sets/mains/tie controllers | Application overview",
        "Keeping your business and data as safe as possible, meeting the ISA",
        "62443 level 2 - level 3 security requirements",
        "User access management with 4 unique user accounts with",
        "individual roles",
        "StageV and Tier4Final ready by default",
        "Multi ECU for communication with more J1939 devices such as",
        "engine ECUs, digital AVR etc.",
        "Built-in PLC interpreter with the easy-to-use PLC Editor",
        "Remote connection and monitoring",
        "AirGate 2.0 for easy connection to your equipment remotely,",
        "without worrying about your asset’s IP address",
        "WebSupervisorcloud-based tool for fleet management",
        "| | InteliGen4 200 Datasheet | | Related HW ver: 2.0 | | Related SW ver: 2.2 | | Date of issue: 1/30/2025",
        "Dimensions, terminals and mounting",
        "Plug-in module",
        "Note: Dimension \"x\" depends on a plug-in module",
        "Note: Dimensions are in millimeters.",
        "Note: The final depth of the controller depends on the selected plug-in module – it can vary between 47 mm and \"x\" mm.",
        "Mind also the size of connectors and cables (e.g. in case of RS232 connector, add about 60 mm more for standard",
        "RS232 connector and cable).",
        "Note: The controller is mounted into panel doors as a standalone unit using provided holders. The requested cutout size",
        "is 187 × 132 mm. Use the screw holders delivered with the controller to fix the controller into the door.",
        "| InteliGen4 200 Datasheet | 2",
        "Technical data",
        "| Power supply | Communications",
        "| Power supply range | 8-36 VDC",
        "| USB Device | Non-isolated type B connector",
        "| Power consumption | USB Host",
        "Non-isolated type A connector",
        "| (without modules) | RS485",
        "Isolated",
        "| RTC battery | Replaceable (3 V) | Isolated, 250 / 50 kbps,",
        "| CAN 1 + CAN | 2 | Terminator impedance 120 Ω",
        "| Fusing power | 4",
        "BOUT consumption",
        "| E-Stop fusing | 10 A",
        "Modbus RTU/TCP",
        "| Max. Power Dissipation | 9W",
        "| Protocols | SNMP v1/v2c/v3",
        "| Operating conditions | Current measurement",
        "| Protection degree (front | IP 65",
        "| panel) | Measurement inputs | 3ph Gen current, 1ph Mains current",
        "| Operating temperature | -20 ˚C to +70 ˚C",
        "| Measurement range | 5A",
        "| Operating temperature | Max. allowed current | 10 A",
        "| for Low Temp. version | -40 ˚C to +70 ˚C",
        "| Accuracy | ±20 mA for 0-2 A; 1 % of value for 2-5 A",
        "| Storage temperature | -30 ˚C to +80 ˚C",
        "| Input impedance | <0.1 Ω",
        "| Operating humidity | 95",
        "| % non-condensing | E-Stop",
        "(EN 60068-2-30)",
        "| 5-25 Hz, ± 1.6 mm | Dedicated terminal for safe E-Stop input.",
        "| Vibration | 25-100 Hz, a = 4 g | Physical supply for binary outputs 1 & 2.",
        "| Shocks | a = 500 m/s2",
        "Binary inputs",
        "| Surrounding air temperature rating | 70",
        "| °C | Number | 8",
        "| Suitable for pollution degree 2 | 0-2 VDC close contact",
        "| Close/Open indication | 6-36 VDC open contact",
        "| Max. output current | 250 mA",
        "Binary outputs",
        "| Charging fail threshold | Adjustable",
        "| Number | 8",
        "| Voltage measurement | Max. current | BO1,2=5 A (60 °C); BO1,2=4 A (70 °C),",
        "BO3-8=0.5 A",
        "| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains",
        "| Switching to | positive supply terminal",
        "10-277 V AC / 10-480 V AC (EU)",
        "| Measurement range | 10-346 V AC / 10-600 V AC",
        "Analog inputs",
        "| (US/Canada) | Number | 4, switchable (R/U/I)",
        "| Linear measurement | 350 V AC Ph-N",
        "| Range | R = 0-2500 Ω; U = 0-10 V; I = 0-20 mA",
        "| and protection range | 660 V AC Ph-Ph | R: ±2 % from value ±5 Ω in range 0-250 Ω",
        "| Accuracy | 1% | R: ±4 % from value in range 250 Ω-2500 Ω",
        "| Frequency range | 30-70 Hz (accuracy 0.1 Hz)",
        "| Accuracy | U: 1 % from value ±100 mV",
        "| Input impedance | 0.72 MΩ ph-ph , 0.36 MΩ ph-n | I: 1 % from value ±0.2 mA",
        "| Voltage regulator output | +5 V Power supply output",
        "| Isolation | Isolated",
        "| Max. current | 45 mA",
        "| Type | max ±10 V DC",
        "Magnetic pickup",
        "| Speed governor output | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz",
        "| Voltage input | 6 Vpk-pk to 50 Vpk-pk in range 1 to 5 kHz",
        "| Isolation | Non-isolated",
        "range",
        "| Output Type | ±10 V DC or 5 V @ 500 Hz | 10 Vpk-pk to 50 Vpk-pk in range 5 to 10 kHz",
        "| Display | Frequency input | 4 Hz to 10 kHz",
        "| Type | Build-in monochromatic 3.2\"",
        "Frequency",
        "| Resolution | 132 × 64 px",
        "| measurement | 0.2 % from measured value",
        "tolerance",
        "| InteliGen4 200 Datasheet | 3",
        "| Available plug-in | modules",
        "| Product | Description",
        "Order code",
        "| CM-RS232-485 | Dual port interface | CM223248XBX",
        "| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX",
        "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX",
        "| EM-BIO8-EFCP | 8 additional binary inputs/outputs | EM2BIO8EXBX",
        "Note: Controller has 2 slots for plug-in modules.",
        "| Available CAN | modules",
        "| IGL-RA15 | CAN remote annunciator with 15 LEDs | EM2IGLRABAA",
        "| Inteli AIN8 | CAN module with 8 analog inputs | I-AIN8",
        "| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs | I-IO8/8",
        "| IGS-PTM | CAN module with 8 binary inputs, 8 binary outputs, 4 analog inputs and 1 analog",
        "| output | IGS-PTM",
        "| Inteli AIN8TC | CAN module with 8 analog inputs dedicated for thermocouple sensors only. | I-AIN8TC",
        "| Inteli AIO9/1 | CAN module with analog inputs and outputs – designed for DC measurement. | I-AIO9/1",
        "| I-CR | CAN Repeater Module.",
        "I-CR",
        "| I-CR-R | CAN Redundancy Module.",
        "I-CR-R",
        "Functions and protections",
        "Support of functions and protections as defined by ANSI (American National Standards Institute):",
        "| Description | ANSI",
        "| code | Description",
        "ANSI code",
        "| Master unit | 1",
        "| Incomplete sequence relay | 48",
        "| Stopping device | 5",
        "| Temperature monitoring | 49T",
        "| Multi-function device | 11",
        "| Overcurrent | 50/50TD",
        "| Overspeed | 12",
        "| Earth fault | 50G",
        "| Underspeed | 14",
        "| Breaker failure | 50BF",
        "| Speed and frequency matching device | 15",
        "| Overcurrent IDMT | 51",
        "| Data communication device | 16",
        "| AC circuit breaker | 52",
        "| Starting-to-running transition contactor | 19",
        "| Power factor | 55",
        "| Synchronizing check | 25",
        "| Overvoltage | 59",
        "| Thermal relay | 26",
        "| Aux Overvoltage | 59X",
        "| Undervoltage | 27",
        "| Pressure switch | 63",
        "| Aux Battery Under Voltage | 27X",
        "| Liquid level switch | 71",
        "| Overload (real power) | 32P",
        "| Alarm relay** | 74",
        "| Reverse power | 32R",
        "| Vector shift | 78",
        "| Master sequence device | 34",
        "| Reclosing relay | 79",
        "| Undercurrent | 37",
        "| Overfrequency | 81O",
        "| Excitation loss | 40",
        "| Underfrequency | 81U",
        "| Unit sequence starting* | 44",
        "| ROCOF | 81R",
        "| Current unbalance | 46",
        "| Auto selective control/transfer | 83",
        "| Voltage unbalance / Negative sequence | voltage | 47",
        "| Regulating device | 90",
        "| *MINT | ** extension module IGL-RA15",
        "required",
        "Certifications and standards",
        "| EN | 61000-6-2",
        "| EN | 60068-2-30:2005 25/55°C, RH 95%, 48hours",
        "| EN | 61000-6-4",
        "| EN | 60529 (front panel IP65, back side IP20)",
        "| EN | 61010-1",
        "| UL | 6200",
        "| EN | 60068-2-1 (-20 °C/16 h)",
        "| EN | 60068-2-2 (70 °C/16 h)",
        "| EN | 60068-2-6 (2÷25 Hz / ±1,6 mm; 25÷100",
        "| Hz | / | 4.0",
        "| EN | 60068-2-27 (a=500 m/s ; T=6 ms)",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1011,
      "title": "Datasheet: InteliLite 4 AMF 8",
      "header": [],
      "rows": [
        "InteliLite 4",
        "AMF 8",
        "Order code: IL4AMF8XBAA",
        "| Controller | for single gen-set applications",
        "Datasheet",
        "Product description",
        "| Single Gen-set controller for stand-by and prime-power | RTC with battery back-up, full calendar and enhanced scheduler",
        "| applications | Detailed history log with up to 150 records, including user logins and configuration",
        "changes",
        "| Key benefits | Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)",
        "| Great flexibility and wide range of application support | Up to 5 languages in one configuration, over 20 default languages available",
        "| Variable predefined configurations tailored for specific applications | Dummy load management",
        "| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency",
        "| Full control with fast and reliable remote communication support | Tool for quick and organized configuration cloning in large production facilities",
        "| Built-in USB device, CAN interfaces | Application overview",
        "Extendable options including 4G/GPS, Ethernet and RS485/RS232",
        "| Support of Modbus RTU/TCP, SNMP v1/v2c/v3 (SNMPv3 traps not | supported),",
        "and",
        "J1939 protocols.",
        "Cyber security by design to safeguard your business",
        "Designed in relevant requirements according to ISA 62443 level 2-3",
        "Enhanced ECU support",
        "StageV and Tier4Final ready by default with additional customisation",
        "MultiECU support for enabling communication with more J1939 devices such as",
        "engine ECUs, battery chargers, AVRs etc.",
        "Key features",
        "3 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Engine",
        "| Monitoring via WebSupervisor, InteliSCADA, InteliConfig, | active",
        "| SMS | and",
        "e-mails",
        "or external SCADA system",
        "Improved HW platform",
        "Switchable analogue inputs (R/U/I)",
        "5 V reference output for analogue CU AIN Calibration",
        "2 high-current E-Stop binary outputs",
        "1 slot for extension plug-in module (more binary I/Os, 4G & GPS, Ethernet, RS232 &",
        "RS485)",
        "Geo-fencing based on GPS",
        "Support of up to 2 extension CAN modules",
        "Power over USB for configuration without standard power supply",
        "| | InteliLite 4 AMF 8 Datasheet | | Related HW ver: 1.1.0 | | Related SW ver: 1.9.0 | | Date of issue: 8/6/2026",
        "Dimensions, terminals and mounting",
        "Note: The final depth of the controller depends on the selected plug-in module – it can vary between 41 mm",
        "and 56 mm. Mind also the size of connectors and cables (e.g. in case of RS232 connector, add about 60 mm",
        "more for standard RS232 connector and cable).",
        "Note: The controller is to be mounted into panel doors as a standalone unit using provided holders. The",
        "requested cutout size is 172 × 112 mm. Use the screw holders delivered with the controller to fix the controller",
        "into the door.",
        "| InteliLite 4 AMF 8 Datasheet | 2",
        "Technical data",
        "| Power supply | E-Stop",
        "| Power supply range | 8-36 V DC",
        "Dedicated terminal for safe E-Stop input.",
        "| Power consumption | Physical supply for binary outputs 1 & 2.",
        "| (without modules) | Binary inputs",
        "| RTC battery | Replaceable (3 V)",
        "| Number | 6",
        "| Fusing power | 4",
        "| BOUT consumption | 0-2 V DC close contact",
        "| E-Stop fusing | 10 A",
        "| Close/Open indication | 6-36 V DC open contact",
        "| Max. power dissipation | 7W",
        "Binary outputs",
        "| Operating conditions | Number | 6",
        "| Protection degree (front | IP 65 | BO1,2=5 A (60°C); BO1,2=4 A (70°C),",
        "| panel) | Max. current | BO3-6=0.5 A",
        "| Operating temperature | -20˚C to +70˚C",
        "| Switching to | positive supply terminal",
        "| Storage temperature | -30˚C to +80˚C",
        "Analog inputs",
        "| Operating humidity | 95 % non-condensing",
        "| (EN 60068-2-30) | Number | 3, switchable (R/U/I)",
        "| 5-25 Hz, ± 1.6 mm | Range | R = 0-2500 Ω; U = 0-10 V; I = 0-20 mA",
        "| Vibration | 25-100 Hz, a = 400 m/s2 | R: ±2 % from value ±5 Ω in range 0-250 Ω",
        "| Shocks | a = 500 m/s2",
        "| Accuracy | R: ±4 % from value in range 250 Ω-2500 Ω",
        "| Surrounding air temperature | rating | 70°C | U: 1 % from value ±100 mV",
        "| Suitable for pollution degree | 2 | I: 1 % from value ±0.2 mA",
        "| D+ | +5 V Power supply output",
        "| Max. output current | 250 mA",
        "| Max. current | 45 mA",
        "| Charging fail threshold | Adjustable",
        "Magnetic pickup",
        "| Voltage measurement | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz",
        "| Voltage input | 6 Vpk-pk to 50 Vpk-pk in range 1 to 5 kHz",
        "| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains",
        "range",
        "| 10-277 V AC / 10-480 V AC (EU) | 10 Vpk-pk to 50 Vpk-pk in range 5 to 10 kHz",
        "| Measurement range | 10-346 V AC / 10-600 V AC",
        "| Frequency input | 4 Hz to 10 kHz",
        "| (US/Canada) | range",
        "| Linear measurement | 350 V AC Ph-N",
        "Frequency",
        "| and protection range | 660 V AC Ph-Ph",
        "| measurement | 0.2 % from measured value",
        "tolerance",
        "| Accuracy | 1%",
        "30-70 Hz",
        "| Frequency range | accuracy 0.1 Hz",
        "| Input impedance | 0.72 MΩ ph-ph , 0.36 MΩ ph-n",
        "Display",
        "| Type | Build-in monochromatic 3.2\"",
        "| Resolution | 132 × 64 px",
        "Communications",
        "| USB Device | Non-isolated type B connector",
        "Non-isolated, 250 / 50 kbps,",
        "| CAN | Terminator impedance 120 Ω",
        "Modbus RTU/TCP",
        "| Protocols | SNMP v1/v2c/v3",
        "Current measurement",
        "| Measurement inputs | 3ph Gen current",
        "| Measurement range | 5A",
        "| Max. allowed current | 10 A",
        "| Accuracy | ±20",
        "| mA | for | 0-2",
        "| % | of value for 2-5 A",
        "| Input impedance | <0.1 Ω",
        "| InteliLite 4 AMF 8 Datasheet | 3",
        "| Available plug-in | modules",
        "| Product | Description",
        "Order code",
        "| CM-RS232-485 | Dual port (RS232 & RS485) plug-in communication",
        "| module | CM223248XBX",
        "| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX",
        "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX",
        "| EM-BIO8-EFCP | 8 additional binary inputs/outputs | EM2BIO8EXBX",
        "Note: Controller has 1 slot for plug-in modules.",
        "| Available CAN | modules",
        "| IGL-RA15 | CAN remote annunciator with 15 LEDs | EM2IGLRABAA",
        "| Inteli AIN8 | CAN module with 8 analog inputs | I-AIN8",
        "| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs | I-IO8/8",
        "| IGS-PTM | CAN module with 8 binary inputs, 8 binary outputs, 4 analog inputs and 1 analog",
        "| output | IGS-PTM",
        "| Inteli AIN8TC | CAN module with 8 analog inputs dedicated for thermocouple sensors only. | I-AIN8TC",
        "| Inteli AIO9/1 | CAN module with analog inputs and outputs – designed for DC measurement. | I-AIO9/1",
        "Functions and protections",
        "Support of functions and protections as defined by ANSI (American National Standards Institute):",
        "| Description | ANSI",
        "| code | Description",
        "ANSI code",
        "| Master unit | 1",
        "| Incomplete sequence relay | 48",
        "| Stopping device | 5",
        "| Overcurrent | 50/50TD",
        "| Multifunction device | 11",
        "| Breaker failure | 50BF",
        "| Underspeed | 14",
        "| Overvoltage | 59",
        "| Overspeed | 12",
        "| Aux Over Voltage | 59X",
        "| Starting-to-running transition | contactor | 19",
        "| Pressure switch | 63",
        "| Thermal relay | 26",
        "| Liquid level switch | 71",
        "| Undervoltage | 27",
        "| Alarm relay*** | 74",
        "| Aux Battery Under Voltage | 27X",
        "| Reclosing relay | 79",
        "| Annunciator | 30",
        "| Overfrequency | 81O",
        "| Overload (real power) | 32P",
        "| Underfrequency | 81U",
        "| Master sequence device | 34",
        "| Auto selective control/transfer | 83",
        "| Negative sequence voltage | 47",
        "*** extension module IGL-RA15 required",
        "Certifications and standards",
        "| EN | 61000-6-2 | EN 60068-2-6 (2÷25 Hz / ±1,6 mm; 25÷100 Hz",
        "| EN | 61000-6-4 | EN 60068-2-27 (a=500 m/s ; T=6 ms)",
        "| EN | 61010-1 | EN 60068-2-30 25/55°C, RH 95%, 48hours",
        "| EN | 61326-1 | EN 60529 (front panel IP65, back side IP20)",
        "| EN | 60068-2-1 | (-20°C/16 h) | ULC 6200:2019 (R2025)",
        "| EN | 60068-2-2 | (70°C/16 h)",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1012,
      "title": "Datasheet: InteliLite 4 AMF 9",
      "header": [],
      "rows": [
        "InteliLite 4",
        "AMF 9",
        "Order code: IL4AMF9XBAA",
        "| Controller | for single gen-set applications",
        "Datasheet",
        "Product description",
        "| Single Gen-set controller for stand-by and prime-power | RTC with battery back-up, full calendar and enhanced scheduler",
        "| applications | Detailed history log with up to 150 records, including user logins and configuration",
        "changes",
        "| Key benefits | Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)",
        "| Great flexibility and wide range of application support | Up to 5 languages in one configuration, over 20 default languages available",
        "| Variable predefined configurations tailored for specific applications | Load shedding and dummy load management",
        "| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency",
        "| Full control with fast and reliable remote communication support | Tool for quick and organized configuration cloning in large production facilities",
        "| Built-in USB device, CAN interfaces | Application overview",
        "Extendable options including 4G/GPS, Ethernet and RS485/RS232",
        "| Support of Modbus RTU/TCP, SNMP v1/v2c/v3 (SNMPv3 traps not | supported),",
        "and",
        "J1939 protocols.",
        "Cyber security by design to safeguard your business",
        "Designed in relevant requirements according to ISA 62443 level 2-3",
        "Enhanced ECU support",
        "StageV and Tier4Final ready by default with additional customisation",
        "MultiECU support for enabling communication with more J1939 devices such as",
        "engine ECUs, battery chargers, AVRs etc.",
        "Key features",
        "3 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Engine",
        "| Monitoring via WebSupervisor, InteliSCADA, InteliConfig, | active",
        "| SMS | and",
        "e-mails",
        "or external SCADA system",
        "Improved HW platform",
        "Switchable analogue inputs (R/U/I)",
        "5 V reference output for analogue CU AIN Calibration",
        "2 high-current E-Stop binary outputs",
        "1 slot for extension plug-in module (more binary I/Os, 4G & GPS, Ethernet, RS232 &",
        "RS485)",
        "Geo-fencing based on GPS",
        "Support of up to 2 extension CAN modules",
        "Power over USB for configuration without standard power supply",
        "| | InteliLite 4 AMF 9 Datasheet | | Related HW ver: 1.1.0 | | Related SW ver: 1.9.0 | | Date of issue: 8/6/2026",
        "Dimensions, terminals and mounting",
        "Note: The final depth of the controller depends on the selected plug-in module – it can vary between 41 mm",
        "and 56 mm. Mind also the size of connectors and cables (e.g. in case of RS232 connector, add about 60 mm",
        "more for standard RS232 connector and cable).",
        "Note: The controller is to be mounted into panel doors as a standalone unit using provided holders. The",
        "requested cutout size is 172 × 112 mm. Use the screw holders delivered with the controller to fix the controller",
        "into the door.",
        "| InteliLite 4 AMF 9 Datasheet | 2",
        "Technical data",
        "| Power supply | E-Stop",
        "| Power supply range | 8-36 V DC",
        "Dedicated terminal for safe E-Stop input.",
        "| Power consumption | Physical supply for binary outputs 1 & 2.",
        "| (without modules) | Binary inputs",
        "| RTC battery | Replaceable (3 V)",
        "| Number | 8",
        "| Fusing power | 4",
        "| BOUT consumption | 0-2 V DC close contact",
        "| E-Stop fusing | 10 A",
        "| Close/Open indication | 6-36 V DC open contact",
        "| Max. power dissipation | 7W",
        "Binary outputs",
        "| Operating conditions | Number | 8",
        "| Protection degree (front | IP 65 | BO1,2=5 A (60°C); BO1,2=4 A (70°C),",
        "| panel) | Max. current | BO3-8=0.5 A",
        "| Operating temperature | -20˚C to +70˚C",
        "| Switching to | positive supply terminal",
        "| Storage temperature | -30˚C to +80˚C",
        "Analog inputs",
        "| Operating humidity | 95 % non-condensing",
        "| (EN 60068-2-30) | Number | 3, switchable (R/U/I)",
        "| 5-25 Hz, ± 1.6 mm | Range | R = 0-2500 Ω; U = 0-10 V; I = 0-20 mA",
        "| Vibration | 25-100 Hz, a = 400 m/s2 | R: ±2 % from value ±5 Ω in range 0-250 Ω",
        "| Shocks | a = 500 m/s2",
        "| Accuracy | R: ±4 % from value in range 250 Ω-2500 Ω",
        "| Surrounding air temperature | rating | 70°C | U: 1 % from value ±100 mV",
        "| Suitable for pollution degree | 2 | I: 1 % from value ±0.2 mA",
        "| D+ | +5 V Power supply output",
        "| Max. output current | 250 mA",
        "| Max. current | 45 mA",
        "| Charging fail threshold | Adjustable",
        "Magnetic pickup",
        "| Voltage measurement | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz",
        "| Voltage input | 6 Vpk-pk to 50 Vpk-pk in range 1 to 5 kHz",
        "| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains",
        "range",
        "| 10-277 V AC / 10-480 V AC (EU) | 10 Vpk-pk to 50 Vpk-pk in range 5 to 10 kHz",
        "| Measurement range | 10-346 V AC / 10-600 V AC",
        "| Frequency input | 4 Hz to 10 kHz",
        "| (US/Canada) | range",
        "| Linear measurement | 350 V AC Ph-N",
        "Frequency",
        "| and protection range | 660 V AC Ph-Ph",
        "| measurement | 0.2 % from measured value",
        "tolerance",
        "| Accuracy | 1%",
        "30-70 Hz",
        "| Frequency range | accuracy 0.1 Hz",
        "| Input impedance | 0.72 MΩ ph-ph , 0.36 MΩ ph-n",
        "Display",
        "| Type | Build-in monochromatic 3.2\"",
        "| Resolution | 132 × 64 px",
        "Communications",
        "| USB Device | Non-isolated type B connector",
        "Non-isolated, 250 / 50 kbps,",
        "| CAN | Terminator impedance 120 Ω",
        "Modbus RTU/TCP",
        "| Protocols | SNMP v1/v2c/v3",
        "Current measurement",
        "| Measurement inputs | 3ph Gen current",
        "| Measurement range | 5A",
        "| Max. allowed current | 10 A",
        "| Accuracy | ±20",
        "| mA | for | 0-2",
        "| % | of value for 2-5 A",
        "| Input impedance | <0.1 Ω",
        "| InteliLite 4 AMF 9 Datasheet | 3",
        "| Available plug-in | modules",
        "| Product | Description",
        "Order code",
        "| CM-RS232-485 | Dual port (RS232 & RS485) plug-in communication",
        "| module | CM223248XBX",
        "| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX",
        "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX",
        "| EM-BIO8-EFCP | 8 additional binary inputs/outputs | EM2BIO8EXBX",
        "Note: Controller has 1 slot for plug-in modules.",
        "| Available CAN | modules",
        "| IGL-RA15 | CAN remote annunciator with 15 LEDs | EM2IGLRABAA",
        "| Inteli AIN8 | CAN module with 8 analog inputs | I-AIN8",
        "| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs | I-IO8/8",
        "| IGS-PTM | CAN module with 8 binary inputs, 8 binary outputs, 4 analog inputs and 1 analog",
        "| output | IGS-PTM",
        "| Inteli AIN8TC | CAN module with 8 analog inputs dedicated for thermocouple sensors only. | I-AIN8TC",
        "| Inteli AIO9/1 | CAN module with analog inputs and outputs – designed for DC measurement. | I-AIO9/1",
        "Functions and protections",
        "Support of functions and protections as defined by ANSI (American National Standards Institute):",
        "| Description | ANSI",
        "| code | Description",
        "ANSI code",
        "| Master unit | 1",
        "| Incomplete sequence relay | 48",
        "| Stopping device | 5",
        "| Overcurrent | 50/50TD",
        "| Multi-function device | 11",
        "| Earth fault** | 50G",
        "| Overspeed | 12",
        "| Breaker failure | 50BF",
        "| Underspeed | 14",
        "| Overcurrent IDMT | 51",
        "| Starting-to-running transition contactor | 19",
        "| AC circuit breaker | 52",
        "| Thermal relay | 26",
        "| Overvoltage | 59",
        "| Undervoltage | 27",
        "| Aux Over Voltage | 59X",
        "| Aux Battery Under Voltage | 27X",
        "| Pressure switch | 63",
        "| Annunciator | 30",
        "| Liquid level switch | 71",
        "| Overload (real power) | 32P",
        "| Alarm relay*** | 74",
        "| Reverse power | 32R",
        "| Reclosing relay | 79",
        "| Master sequence device | 34",
        "| Overfrequency | 81O",
        "| Unit sequence starting* | 44",
        "| Underfrequency | 81U",
        "| Current unbalance | 46",
        "| Auto selective control/transfer | 83",
        "| Voltage unbalance/Negative sequence voltage | 47",
        "| *Dual operation | **Extension module | EM-BIO8-EFCP",
        "| required | *** extension module | IGL-RA15",
        "required",
        "Certifications and standards",
        "| EN | 61000-6-2 | EN 60068-2-6 (2÷25 Hz / ±1,6 mm; 25÷100 Hz",
        "| EN | 61000-6-4 | EN 60068-2-27 (a=500 m/s ; T=6 ms)",
        "| EN | 61010-1 | EN 60068-2-30 25/55°C, RH 95%, 48hours",
        "| EN | 61326-1 | EN 60529 (front panel IP65, back side IP20)",
        "| EN | 60068-2-1 | (-20°C/16 h) | ULC 6200:2019 (R2025)",
        "| EN | 60068-2-2 | (70°C/16 h)",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: InteliGen 1000",
      "header": [],
      "rows": [
        "InteliGen",
        "Order code: IG31000XBBB",
        "| Datasheet | Gen-set",
        "controller for complex applications",
        "| Product description | CAN bus redundancy ensuring that a redundant CAN line",
        "be created and take over in case of CAN failure*",
        "| InteliGen 1000 is the most advanced gen-set controller for | Compliant with international grid codes",
        "multiple gen-sets with paralleling operations, with or without",
        "| connection to the mains or other source. Intended primarily for | European EN 50549, including national implementations",
        "| complex applications, this high-end controller will help you | as VDE-AR-N 4110:2018, VDE-AR-N 4105:2018, G99,",
        "| control and monitor demanding projects with critical | TÖR, American IEEE 1547 and others",
        "| infrastructures such as data centers, hospitals and banks. | Compatible load/VAr sharing and power management",
        "with other ComAp solutions",
        "| Key benefits | Several load transfer options with possibility of less than",
        "| Great flexibility for the most complex applications | 100 ms load transfer",
        "| Large in-built PLC interpreter, user-defined protections | Multi ECU (Electronic Control Unit) for communication with",
        "| and parameters and easy extension via plug-in modules, | more independent J1939 devices such as engine ECUs,",
        "| CAN modules and SW key features | digital AVRs, breakers, etc.",
        "| Ready for mission critical installations | In-built CAN bus logger and event-based history for easy",
        "| Inter-controller communication and controller | and fast troubleshooting",
        "| redundancy | Start-up synchronisation to minimize start sequence time",
        "| Communication capabilities and protocols | and get the gen-set system up with minimal possible delay",
        "| USB, 4 CAN ports, 3 ethernet ports, RS485 | Remote connection and monitoring",
        "| Modbus Client/Server over RTU/TCP, SNMP v1, v2c | AirGate 2.0—easy connection to your equipment",
        "| and v3, J1939 | remotely, without worrying about your asset's IP address",
        "| Cyber security by design to protect your business | WebSupervisior—the cloud-based tool for fleet",
        "monitoring",
        "Meeting requirements of ISA 62443 level 2-3",
        "| Key features | Application overview",
        "CAN FD communication protocol enabling cooperation",
        "with up to 64 gen-sets/mains/tie controllers",
        "State of the art AC accuracy measurements to",
        "participate on primary frequency control mechanism, grid",
        "balancing and demand response projects",
        "Hot-swap redundancy enabling a redundant unit to take",
        "over in case the primary controller fails, helping to minimize",
        "solution downtime*",
        "*Extended feature (SW key required)",
        "| | InteliGen 1000 4.1.0 Datasheet | | Related HW ver: 1.1.1 | | Related SW ver: 4.1.0 | | Date of issue: 9/4/2026",
        "| Terminals and | dimensions",
        "| InteliGen 1000 4.1.0 Datasheet | 2",
        "| Technical data | Speed governor",
        "output",
        "| Protection | Basic isolation",
        "| Power supply | Type",
        "| Switchable: | U | ±10 | V, I ±20 mA, PWM: 0 V/5 V",
        "| Power supply range | 8-36 V DC | U: 1 % from value ±100 mV",
        "| Power consumption | 16 W",
        "| Accuracy | I: 1 % from value ±200 uA",
        "| RTC battery | Replaceable, type CR1632 3V",
        "Magnetic pick-up",
        "| Fusing power | 8A",
        "| 2.5 | A | Controller + 10 x 0.5 A BOUTs",
        "| Minimum input | 4 V pk-pk to 50 V pk-pk in range 4 Hz to 1 kHz",
        "| Consumption | @ 8 V",
        "voltage",
        "| Fusing E-STOP | 2A",
        "| Working voltage | 6 V pk-pk to 50 V pk-pk in range 4 Hz to 5 kHz",
        "| range | 10 V pk-pk to 50 V pk-pk in range 4 Hz to 10 kHz",
        "| Max. Heat Dissipation | 16 W",
        "Frequency input",
        "| D+ | range | 4 Hz to 10 kHz",
        "| Max. excitation current | 250 mA",
        "Frequency",
        "| measurement | 0.2 % from range 10 kHz",
        "| Charging fail threshold | 0 .. 100 % of voltage supply",
        "tolerance",
        "| Operating conditions | AC Current measurement",
        "| Operating temperature | -40 °C to +70 °C | 3 phase Generator current",
        "| Storage temperature | -40 ˚C to +80 ˚C",
        "| Measurement inputs | 1 phase Mains current (Aux current)",
        "| Operating humidity (norm | 25/55°C, | 48hours,95 % non-",
        "| Measurement range | 1A/5A",
        "| 60068-2-30) | condensing",
        "Maximum",
        "| (EN 60068-2-30) | continuous current | 2 A / 10 A",
        "| Protection degree | IP20",
        "| Allowed overload | 18 A for 15 sec.",
        "| (enclosure) | ±3 mA / ±15 mA for 0.0 to 0.4 A / 0.0 to 2.0 A",
        "| 5-25 Hz, ± 1.6 mm | Accuracy | 0.75 % of value for 0.4 to 1.0 A / 2.0 to 5.0 A",
        "| Vibration | 25-100 Hz, a = 4 g",
        "33-67 Hz (accuracy 0.002 %)",
        "| Shocks | a = 500 m/s2",
        "Frequency range",
        "| Surrounding air temperature rating | 70",
        "| °C. | Sampling frequency | 6.4kHz (50Hz) / 7.68kHz (60Hz)",
        "| Suitable for pollution degree 2. | Input impedance | < 0.1 Ω",
        "| E-Stop | AC Voltage measurement",
        "| Dedicated terminal for safe Emergency Stop input. | Measurement | 3 phase Generator voltage",
        "| Physically disconnects BO 1 & BO 2 from power supply. | inputs | 3 phase Mains voltage",
        "| Binary inputs | Nominal: 115 V L-N / 200 V L-L",
        "suitable also for VT output, VT not present",
        "| Number | 12, non-isolated | Maximal: 144 V L-N / 249 V L-L",
        "| Close/Open | 0-2 V DC close contact",
        "| Measurement | Nominal: 230 V L-N / 400 V L-L",
        "| indication | 6-36 V DC open contact",
        "| range | Maximal: 289 V L-N / 500 V L-L",
        "| Configurable | Pull-up / Pull-down | Nominal (UL, cUL): 347 V L-N / 600 V L-L",
        "| Pulse input | Bin 9 and 10 max. 50 Hz | Maximal: 433 V L-N / 750 V L-L",
        "| Accuracy | 0.25 %",
        "| Binary outputs | 33-67 Hz (accuracy 0.002 %)",
        "| Number | 12, non-isolated | 267-520 Hz (accuracy 0.01 %)",
        "| Max. current | 0.5 A",
        "| Sampling | 6.4kHz (50Hz)",
        "| frequency | 7.68kHz (60Hz)",
        "| Switching to | Positive supply terminal",
        "| Input impedance | 0.68 MΩ L-L , 0.34 MΩ L-N",
        "| DC Analog | inputs",
        "| Upper- | Active Low-Pass filter",
        "| harmonics | Cutoff frequency 3100Hz (-3bB)",
        "| Number | 4, switchable (R/U/I)",
        "filtering",
        "| Range | R | = 0-10000 Ω; U = 0-10 V; I = 0-20 mA",
        "| Measurement category | CAT III, overvoltage category III",
        "| R: 2 % from value for 0-250 Ω | Communications",
        "R: 4% from value for 250-2500 Ω",
        "| Accuracy | R: | 6 % from value for 5000-10000 Ω",
        "| USB Device | Basic isolation, USB type B",
        "| U: 1% from value ±100 mV | RS 485",
        "Basic isolation",
        "| I: 1% from value ±200 uA | ETH1 / ETH2",
        "| ETH3 | 10/100 Mbit",
        "| Voltage regulator | output",
        "| CAN1A / CAN2A | Basic isolation, nominal impedance 120 Ω",
        "| Protection | Reinforced isolation | CAN1 data rate: 500/250/50 kbps",
        "| Type | Switchable:",
        "| V, | I ±20 mA, PWM: 0 V/5 V | CAN1B / CAN2B | CAN2 | data rate: 2000/1000/400/250/125/50 kbps",
        "| Accuracy | U: | 1 % from value ±100 mV",
        "Modbus RTU/TCP",
        "| I: | 1 % from value ±200 uA",
        "| Protocols | SNMP v1/v2c/v3",
        "Weight",
        "| Controller / Package | 750 g / 920 g",
        "| InteliGen 1000 4.1.0 Datasheet | 3",
        "| Available plug-in | modules",
        "| Product | Description",
        "Order code",
        "| *EM-BIO8-EFCP | Binary I/O plug-in module with 8 binary inputs or outputs. | EM2BIO8EXBX",
        "| CM-4G-GPS | An easy-to-use and efficient solution for connecting controllers online via 4G. | CM24GGPSXBX",
        "| CM-RS232-485 | Communication module for integration of controllers into a local monitoring system. | CM223248XBX",
        "RS-232 terminal is not supported..",
        "| CM-EICC | Communication module for Intercontroller Communication over the Ethernet. | CM3ETHERICC",
        "Note: Controller has 2 slots for plug-in modules.",
        "Note: Plug-in modules are supported on controller HW version 01.01.xx or HW type PCB 7, and higher.",
        "Note: *EFCP is already included on the CU as aux current measurement, EFCP on BIO8 module is not supported.",
        "Available extension modules",
        "| Inteli AIN8 | CAN module with 8 analogue inputs and 1 RPM/impulse input. | I-AIN8",
        "| Inteli AIN8TC | CAN module with 8 analog inputs for termocouples measurement. | I-AIN8TC",
        "| Inteli AIO9/1 | CAN module with 9 analog inputs and 1 analog output. | I-AIO9/1",
        "| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs, or 16 binary inputs. | I-IO8/8",
        "| IGS-PTM | CAN module with 4 analog inputs, 1 analog output, 8 binary inputs and 8 binary",
        "IGS-PTM",
        "outputs.",
        "| I-AOUT8 | CAN module with 8 analog outputs. | I-AOUT8",
        "| IS-AIN8 | CAN module with 8 analog inputs. | IS-AIN8",
        "| IGL-RA15 | Remote annunciator with 15 programmable LEDs | EM2IGLRABAA",
        "| ECON 4 | Digital speed governor dedicated for speed control of gas or diesel engines. | ECON-4",
        "| InteliGateway | 100",
        "| A communication gateway for connection of multiple Modbus devices to | CM2GW100BAB",
        "WebSupervisor and InteliScada monitoring systems.",
        "| InteliGateway | 101 | Similar as InteliGateway 100 with 4G cellular connectivity and GNSS capability. | CM2GW101BAB",
        "| InteliGateway | 300",
        "| A communication gateway for connection of multiple Modbus devices to | CM2GW300BAB",
        "WebSupervisor and InteliScada monitoring systems and to ComAp controllers.",
        "| InteliGateway | 301 | Similar as InteliGateway 300 with 4G cellular connectivity and GNSS capability. | CM2GW301BAB",
        "| I-CR | CAN repeater module, compatible with 32C/8C CAN intercontroller communication",
        "I-CR",
        "modes (CAN FD not supported).",
        "| I-CR-R | CAN redundancy module (CAN FD not supported).",
        "I-CR-R",
        "Available remote displays",
        "| InteliVision | 5.2 | 5\" TFT external display with 800x480 px resolution. | RD2IV5BXBAA",
        "| InteliVision | 10Touch | 10.1\" display with pre-installed InteliSCADA - Display Pro+. | RD1IV10TBPF",
        "| InteliVision | 1050 | New 10.1\" industrial panel PC with pre-installed InteliSCADA - Display Lite. | RD21050XBGA",
        "| InteliVision | 13Touch | 13.3\" Marine certified display with pre-installed InteliSCADA - Display Pro+. | RD1IV13TBME",
        "| InteliVision | 1550 | New 15.6\" industrial panel PC with pre-installed InteliSCADA - Display Pro+. | RD11550XBGA",
        "| InteliVision | 18Touch | G3 | 18.5\" panel PC with pre-installed InteliSCADA - Display Lite. | RD3IV18TBPE",
        "Available simulators",
        "| InteliGen 1000 + IV 5.2 | Portable simulator with a InteliGen 1000 gen-set controller and one InteliVision | SM4IG1K5BAB",
        "| StarterKit | 5.2 colour display.",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice.",
        "| Available extended | features",
        "| Extended Feature | Description",
        "Order Code",
        "| Modbus Client | Modbus client functionality for integration of 3rd party devices. | SKMODBCLI01",
        "| CAN2 bus redundancy | Inter-controller CAN redundancy to maintain communication between | SKREDCAN201",
        "controllers if the primary CAN bus fails.",
        "| Controller Hot swap | Hot swap feature allows for a redundant/backup unit to take over control in | SKHOTSWAP01",
        "case a primary controller fails.",
        "| PLC Package 1 | Enhanced PLC capacity and number of PLC blocks. | SKPLCPCKG01",
        "| Bank controller | The Bank controller for large scale projects managing up to 63 source",
        "SKBANKCNTRL",
        "controllers under a single bank controller.",
        "| Variable speed generator | It supports direct connection of generators to engines without the need for | SW1VSGXXXXX",
        "a variable frequency drive.",
        "The Emulation tool allows testing of ComAp solutions in a virtual",
        "| Emulation tool | environment without needing real physical machinery (engines,",
        "SKEMTOOLXXX",
        "generators, etc.).",
        "Accessories",
        "| Accessories | Description",
        "| Mounting bracket | The door panel mounting bracket for InteliGen 1000 and InteliVision 5.2 | OT1MNT01AXX",
        "display.",
        "Functions and protections",
        "Support for functions and protections as defined by ANSI (American National Standards Institute):",
        "| Description | ANSI",
        "| code | Description",
        "| ANSI | code",
        "| Description | ANSI code",
        "| Master unit | 1",
        "| Reverse power | 32R",
        "| Earth fault current | IDMT | 51+64",
        "| Stopping device | 5",
        "| Master sequence device | 34",
        "| AC circuit breaker | 52",
        "| Multi-function device | 11",
        "| Undercurrent | 37",
        "| Power factor | 55",
        "| Overspeed | 12",
        "| Excitation loss | 40",
        "| Overvoltage | 59",
        "| Underspeed | 14",
        "| Unit sequence starting | 44",
        "| Pressure switch | 63",
        "| Speed and frequency | 15",
        "| Current unbalance | 46",
        "| Liquid level switch | 71",
        "matching device",
        "| Data communications | 16EFT",
        "| Voltage unbalance | 47",
        "| Alarm relay * | 74",
        "| device | 16SC",
        "| Starting-to-running | 19",
        "| Incomplete sequence relay | 48",
        "| Vector shift | 78",
        "transition contractor",
        "| Synchronizing-check | 25",
        "| Temperature monitoring | 49T",
        "| Reclosing relay | 79",
        "| Thermal relay | 26",
        "| Overcurrent | 50/50TD",
        "| Overfrequency | 81H",
        "| Undervoltage | 27",
        "| Earth fault current | 50N+64",
        "| Underfrequency | 81U",
        "| Annunciator | 30",
        "| Overcurrent IDMT | 51",
        "| ROCOF | 81R",
        "| Overload | 32",
        "| Voltage controlled | 51C",
        "| Auto selective | 83",
        "| overcurrent | control/transfer",
        "| Load shedding | 32P",
        "| Voltage restrained | 51V",
        "| Regulating device | 90",
        "overcurrent",
        "| * | extension module IGL-RA15",
        "required",
        "Certifications and standards",
        "| EN IEC 61000-6-2:2019 | EN 60068-2-1:2007",
        "| EN IEC 61000-6-4:2019 | EN 60068-2-2:2007",
        "| EN IEC 61010-1:2010/A1:2019/AC:2019-04 | EN 60068-2-6:2007",
        "| EN IEC 60255-1:2009 | EN 60068-2-27:2008",
        "| EN IEC 60255-26:2013 | EN 60068-2-30:2005",
        "| EN IEC 60255-27:2013 | ULC 6200:2019",
        "EN IEC 60255-127:2010",
        "EN IEC 60255-181:2019",
        "EN 60529:1991/A1:2000/A2:2013/AC:2016-12 (IP20)",
        "| * ULC 6200:2019 Certified (see the NFL File for the FW version with the Witness test if it is required by the | certification",
        "| of | the",
        "| end | product)",
        "Grid codes certifications",
        "The product is compliant with global grid codes, but it is certified for the following standards:",
        "EN 50549-1",
        "EN 50549-2",
        "German VDE-AR-N 4105:2018",
        "Austrian TÖR Erzeuger Typ A",
        "Austrian TÖR Erzeuger Typ B",
        "| © | ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: CM2-4G-GPS",
      "header": [],
      "rows": [
        "CM2-4G-GPS",
        "Order code: CM24GGPSXBX",
        "| 4G & | GPS",
        "plug-in communication module",
        "Datasheet",
        "Product description",
        "| Internet connection via cellular network | Application overview",
        "Built-in 4G (LTE) cellular modem",
        "| Built-in GNSS (GPS, GLONASS) module | for",
        "device tracking",
        "Key features",
        "Wireless Internet connection via cellular modem",
        "AirGate 2 support",
        "Global 4G (LTE) module with 3G/2G backup",
        "Tracking via GNSS module",
        "WebSupervisor support",
        "Active e-mails and SMS support",
        "| | 4G plugin module Datasheet | | Related HW ver: 1.0.0 (PLS62) / | Related SW ver: 1.2.2 | | Date of issue: 10/2/2025",
        "1.2.0 (PLS63/83)",
        "Technical data",
        "General",
        "| Width × Height × Depth | 73.8 × 50.3 × 15",
        "| Weight | ~35 g",
        "| Power supply | 8-36 V DC",
        "| Power consumption | 1.7 W",
        "| Peak power consumption | 10 W",
        "| Operating temperature | -30 ˚C to +70 ˚C",
        "| Storage temperature | -40 ˚C to +80 ˚C",
        "GNSS",
        "| Antenna interface | SMA | female, 2.8 V / 20 mA",
        "| Antenna type | Active",
        "Cellular",
        "2G (GSM/GPRS/EDGE) Quad band,",
        "850/900/1800/1900 MHz",
        "3G (UMTS/HSPA+) Seven band, 800 (BdXIX) / 850 (BdV) / 900",
        "| Supported networks and frequency | bands | (PLS62-W) | (BdVIII) / AWS (BdIV) / 1800 (BdIX) / 1900 (BdII) / 2100MHz (BdI)",
        "4G (LTE) Twelve band, 700 (Bd12 <MFBI Bd17>, Bd28) 800 (Bd18,",
        "Bd19, Bd20) 850 (Bd5) / 900 (Bd8) / AWS (Bd4) / 1800 (Bd3) / 1900",
        "(Bd2) / 2100 (Bd1) / 2600MHz (Bd7)",
        "2G (GPRS/EDGE): 850,900,1800,1900MHz",
        "3G (UMTS/HSPA): Bd1 (2100MHz), Bd2 (1900MHz), Bd3",
        "(1800MHz), Bd4 (2100MHz), Bd5 (850MHz), Bd6 (850MHz), Bd8",
        "(900MHz), Bd19 (850MHz)",
        "| Supported networks and frequency bands | (PLS63/PLS83-W) | 4G (LTE-FDD): Bd1 (2100MHz), Bd2 (1900MHz), Bd3 (1800MHz),",
        "Bd4 (2100MHz), Bd5 (850MHz), Bd7 (2600MHz), Bd8 (900MHz), Bd12",
        "(700MHz), Bd13 (700MHz), Bd18 (850MHz), Bd19 (850MHz), Bd20",
        "(800MHz), Bd26 (850MHz), Bd28 (700MHz), Bd66 (2100MHz)",
        "4G (LTE-TDD): Bd38 (2600MHz), Bd40 (2300MHz), Bd41",
        "(2500MHz)",
        "| Antenna interface | 2x SMA female (Main and Diversity)",
        "Available antennas",
        "| Combined antenna 4G/LTE and GPS | Antenna for 2G, 3G and 4G/LTE networks as well as for GPS | OT1A4GGPSCX",
        "| Combined antenna 4G/LTE and GNSS | 2 × 4G LTE/3G/2G MIMO, GPS/GLONASS/Galileo SM Antenna | OT2A4GGPSCX",
        "| 4G/LTE/3G/2G Antenna | Antenna for 2G, 3G and 4G/LTE networks | OT1A4GXXMCX",
        "Certificates and standards",
        "| EN IEC 61000-6-2:2019 | PLS62-W",
        "| EN IEC 61000-6-4:2019 | Product",
        "| contains | FCC",
        "| ID: | QIPPLS62-W",
        "ETSI EN 301 489-1:2017",
        "| EN 60068-2-1:2007 | PLS63-W",
        "| EN 60068-2-2:2007 | Product",
        "| ID: | QIPPLS63-W",
        "EN 60068-2-6:2008",
        "EN 60068-2-27:2010",
        "| EN 60068-2-30:2005 25/55°C, | RH | 95%, | 48hours | PLS83-W",
        "| EN 18031-1:2024 | Product contains FCC ID: QIPPLS83-W",
        "| UL 6200 | Note: Giteki certification valid with",
        "OT2A4GGPSCX",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: CM3-Ethernet",
      "header": [],
      "rows": [
        "CM3-Ethernet",
        "Order code: CM3ETHERXBX",
        "| Internet | /",
        "Ethernet plug-in communication",
        "| Datasheet | module",
        "| Product description | Application overview",
        "Internet connection via Ethernet network",
        "Key features",
        "Wired Internet connection via Ethernet port",
        "AirGate 2 support",
        "WebSupervisor support",
        "Active e-mails",
        "Modbus, SNMP protocols for local monitoring",
        "| | ETH plugin module Datasheet | | Related HW ver: 1.0.0 | | Related SW ver: 1.0.0 | | Date of issue: 11/8/2024",
        "Technical data",
        "General",
        "| Width × Height × Depth | 73.8 × 50.3 × 21",
        "| Weight | ~30 g",
        "| Power supply | 8-36 V DC",
        "| Power consumption | 1 W",
        "| Peak power consumption | 2 W",
        "| Operating temperature | -40 ˚C to +70 ˚C",
        "| Storage temperature | -40 ˚C to +80 ˚C",
        "Ethernet port",
        "100 Mbit/s, full duplex",
        "RJ45 socket",
        "Certificates and standards",
        "| EN | 61000-6-2",
        "| EN | 61000-6-4",
        "| EN | 60068-2-1, EN 60068-2-2",
        "| EN | 60068-2-6 ed.2:2008",
        "| EN | 60068-2-27 ed.2:2010",
        "| EN | 60068-2-30:2005 25/55°C,",
        "| RH | 95%, | 48hours",
        "| UL | 6200",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: CM-RS232-485",
      "header": [],
      "rows": [
        "CM-RS232-",
        "Order code: CM223248XBX",
        "| Datasheet | Communication",
        "module for monitoring via",
        "RS232 or RS485 line",
        "Product description",
        "Optional plug-in card to enable InteliLite the RS232",
        "and RS485 communication",
        "Required for computer or Modbus connection",
        "Dual port module with RS232 and RS485",
        "interfaces at independent COM channels",
        "RS232 is connected to COM1 and RS485 to",
        "COM2",
        "| | CM-RS232-485 Datasheet | | Related HW ver: A.B.C",
        "| | Related SW ver: X.Y.Z | | Date of issue: 6/12/2025",
        "Pinouts, wiring and technical data",
        "| IMPORTANT: Any manipulation with plug-in module shall be done with | disconnected",
        "| power | supply",
        "to",
        "controller.",
        "Image 1.1 Pinout of RS232 line",
        "Image 1.2 Pinout of RS485 line",
        "Image 1.3 Jumpers description",
        "| Note: Balancing resistors | should both be closed at only one device in the whole | RS485",
        "network.",
        "| Maximal distance of line is | 10 m for RS232 line and 1200 m for RS485 line.",
        "Terminator 120 Ω",
        "Balancing resistor 560 Ω",
        "Technical data",
        "| Width x Height x Depth | 73.8 x 50.3 x 15",
        "| Power supply | 8-36 VDC",
        "40 mA / 8 VDC",
        "26 mA / 12 VDC",
        "Power consumption",
        "14 mA / 24 VDC",
        "10 mA / 36 VDC",
        "| Operating temperature | -30°C to +70°C",
        "| Storage temperature | -40°C to +80°C",
        "RS232: Non-isolated",
        "Isolation",
        "RS485: Galvanic separation"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: InteliSys NTC BaseBox",
      "header": [],
      "rows": [
        "InteliSysNTC",
        "BaseBox",
        "Order code: IS-NTC-BB",
        "| Datasheet | Gen-set controller",
        "Product description",
        "| Comprehensive paralleling gen-set controller | Extensive built-in protection functions",
        "| Parallel operation up to 32 gen-sets | Standard protections",
        "| High level control for complex systems | User configurable protection",
        "| CHP and gas engine controller | Extendable with ComAp's extension modules",
        "| Key features | True RMS (TRMS) is used with Voltage, Current",
        "and Power measurement",
        "Load sharing and VAr sharing via CAN",
        "| Virtual shared inputs and outputs via CAN | Application overview",
        "Support of wide range of applications",
        "Single or multiple gen-sets in parallel to mains",
        "operation with automatic back up function,",
        "multiple island operation",
        "Advanced power management function",
        "Customizable load control in parallel to mains",
        "Wide range of ECU support",
        "Extended communication capabilities",
        "Full Modbus slave support",
        "GPS and AirGate support and more",
        "Highly configurable",
        "Timers,Extended internal PLC , Force values",
        "and more",
        "Compatible with ComAp's InteliVision displays",
        "Active e-mail messaging and SMS",
        "| | InteliSys NTC BaseBox Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 5/4/2022",
        "| Technical data | Analog inputs",
        "| Number | 4 non-isolated",
        "| Power supply | Type",
        "| Switchable | (Voltage, Resistance, Current)",
        "| Power supply range | 8-36 VDC",
        "| Resolution | 10 bits, max 4 decimals",
        "| 0.4 A / 8 VDC | Range | 0-5 VDC/0-2500 Ω/0-20 mA",
        "| Power consumption | 0.15 A / 24 VDC",
        "| Input impedance | >100 kΩ/>100 kΩ/180 Ω",
        "| 0.1 A / 36 VDC | ±1 % of meas. value ±1 mV",
        "| RTC battery | 10",
        "| years | (replaceable by official service)",
        "| Accuracy | ±2 % of meas value ±2 Ω",
        "| Fusing | 2",
        "| A (without BOUT consumption) | ±1 % of meas value ±0.5 mA",
        "| Operating conditions | Analog outputs",
        "| Operating temperature | -40°C to +70°C",
        "| Number | 1",
        "| Storage temperature | -40°C to +80°C",
        "| Type | Switchable (Voltage, Current)",
        "| 2000 m above sea level for | Range | 0-10 VDC/0-20 mA",
        "| max 480 V | Max current/load | 5 mA/500 Ω",
        "Max. operating altitude",
        "| 4000 m above sea level for | ±0.5 % of output value ±20 mV",
        "| max 400 V | Accuracy | ±0.5 % of output value ±100 μA",
        "| Operating humidity | 95 % | non-condensing (EN 60068-2-30)",
        "Magnetic pick-up",
        "| Vibration | 5-25 Hz, ±1.6 mm",
        "| 25-100 Hz, a=4 g | Voltage input range | 2 Vpk-pk to 50 Veff",
        "| Shocks | a=200 m/s2",
        "| Frequency input range | 4 Hz to 15 kHz",
        "| Voltage measurement | Frequency measurement tolerance | 0.2 %",
        "| 3 ph-n Gen voltage | Voltage regulator output",
        "| Measurement inputs | 3 ph-n Mains/Bus voltage",
        "| Type | 5 V TTL PWM / ± 10 VDC with IG-AVRi interface",
        "| Measurement range | 110V / 277V ph-n",
        "| Max allowed voltage | 125 % ph-n",
        "| Speed governor | output",
        "| Accuracy | 1 % of 110V / 277V",
        "| Voltage output | ± 10 VDC / max.15 mA",
        "| Frequency range | 40-70 Hz (accuracy 0.1 Hz)",
        "| Voltage output via | ± 10 VDC via 10 kΩ resistor / max . 1 mA",
        "| 0.6 MΩ ph-ph | resistor",
        "| Input impedance | 0.3 MΩ ph-n",
        "| PWM | 500÷3000 Hz / 5V / max. 10mA",
        "| Current measurement | Communications",
        "| 3 ph Gen current | RS232",
        "Direct/Modbus, non-isolated",
        "| Measurement inputs | 1 ph Mains current | RS485",
        "Direct/Modbus, isolated",
        "| galvanically isolated | non-isolated RS485, only terminal",
        "| Measurement range | 1A/5A",
        "| Display port | connection",
        "| Max allowed continuous | 200 % / 200 %",
        "| USB port | Direct, isolated",
        "| current | galvanically isolated",
        "| Accuracy | 2 % of 1 A / 5 A",
        "Ethernet port",
        "LAN/Internet, Modbus TCP, AirGate",
        "| Input impedance | <0.1 Ω",
        "External modules",
        "| CAN1 | 250 kbps, max 200 m, Isolated",
        "| Binary inputs | Intercontroller and comm extensions",
        "| Number | 16 non-isolated | CAN2 | 250/50 kbps, max 200/1000 m, Isolated",
        "| Input resistance | 4.7 kΩ",
        "| Close/Open indication | 0-2 VDC close contact",
        ">4 VDC open contact",
        "Binary outputs",
        "| Number | 16 non-isolated",
        "0.5 A (2 A per group)",
        "Max current",
        "group 1: BO1-8; group 2: BO9-16",
        "| Switching to | negative/positive supply terminal",
        "| InteliSys NTC BaseBox Datasheet | 2",
        "Dimensions, terminals and mounting",
        "| Panel door mounting | DIN-rail mounting",
        "Panel door mounting",
        "| with InteliVision 5 | with InteliVision 8",
        "① InteliVision5",
        "② InteliSysNTC BaseBox",
        "③ DIN-rail",
        "④ InteliVision 8",
        "Note: InteliSysNTC BaseBox can be mounted on a standard DIN rail or, in combination with InteliVision 5 or",
        "InteliVision 8, it can be door mounted. InteliVision 5 features mounting rail for direct mounting. Mounting in",
        "combination with InteliVision 8 uses four screws provided in the InteliSysNTC BaseBox package.",
        "| InteliSys NTC BaseBox Datasheet | 3",
        "Available extension modules",
        "| Product | Description",
        "Order code",
        "| Inteli IO8/8 | 8 Binary inputs, 8 Binary outputs and 2 Analog outputs packed in a small unit (HW switchable",
        "| to | IO16/0) | I-IO8/8",
        "| Inteli AIN8 | 8 Analog inputs (R, I, V) and 1 pulse/frequency input in a small unit | I-AIN8",
        "| Inteli AIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC",
        "| Inteli AIO9/1 | 9 Analog inputs (4x DC, 4x thermocouples, 1x R) in a small unit | I-AIO9/1",
        "| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8",
        "| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a unit",
        "IGS-PTM",
        "| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | IGL-RA15",
        "| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8",
        "| InternetBridge-NT | Multiple Internet connections (PC and Modbus) to all controllers on CAN2 or RS485",
        "IB-NT",
        "| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485",
        "I-LB+",
        "Related products",
        "| InteliVision 5 | Color 5.6\" display for monitoring and control | INTELIVISION 5",
        "| InteliVision 8 | Color 8\" display for advanced monitoring, control & trending, USB capable | INTELIVISION 8",
        "| InteliVision 12Touch | Color 12\" touch display for advanced monitoring, control & trending, USB capable | RD1IV12TBZH",
        "| InteliVision 17Touch | Color 17“ touchscreen display designed for complete monitoring and control of multiple | IV17T2",
        "controllers or cogeneration installation.",
        "| ECON-4 | Digital speed governor dedicated for speed control of gas or diesel engines. | ECON-4",
        "Functions and protections",
        "The described product fully supports the following functions and protections as defined by ANSI (American National Standards Institute):",
        "Support of functions and protections as defined by ANSI (American National Standards Institute):",
        "| Description | ANSI code",
        "| Master unit | 1",
        "| Voltage unbalance | 47",
        "| Stopping device | 5",
        "| Incomplete sequence relay | 48",
        "| Multi-function device | 11",
        "| Overcurrent | 50/50TD",
        "| Overspeed | 12",
        "| Earth fault | 50G",
        "| Underspeed | 14",
        "| Overcurrent IDMT | 51",
        "| Starting-to-running transition | contractor | 19",
        "| AC circuit breaker | 52",
        "| Synchronizing-check | 25",
        "| Overvoltage | 59",
        "| Thermal relay | 26",
        "| Pressure switch | 63",
        "| Undervoltage | 27",
        "| Liquid level switch | 71",
        "| Annunciator | 30",
        "| Alarm relay** | 74",
        "| Overload(real power) | 32P",
        "| Reclosing relay | 79",
        "| Reverse power | 32R",
        "| Overfrequaency | 81O",
        "| Master sequence device | 34",
        "| Underfrequency | 81U",
        "| Excitation loss | 40",
        "| ROCOF | 81R",
        "| Unit sequence starting * | 44",
        "| Auto selective control/transfer | 83",
        "| Current unbalance | 46",
        "| *MINT | **Extension module",
        "| [[[Undefined variable | Products.IGL-RA15]]] required",
        "Certificates and standards",
        "| This | product is CE compliant.",
        "| EN 60068-2-6 ed.2:2008; EN 60068-2-27 ed.2:2010; EN 60068-2-30:2005 | 25/55°C,",
        "| RH | 95%,",
        "48hours",
        "EN 60068-2-64; EN 61010-1:2003",
        "All certificates and standards are available on: https://webstore.iec.ch/",
        "Manufacturer:",
        "ComAp a.s.",
        "| Czech Republic | E-mail: info@comap-control.com",
        "| Phone: +420 246 | 012 | 111",
        "| © | ComAp.",
        "| Features | and",
        "| specification | are",
        "| subject | to",
        "| change | without prior notice."
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: InteliSys Gas",
      "header": [],
      "rows": [
        "InteliSys Gas",
        "Order code: IS2GASXXBAB",
        "Gen-set controller for Gas application",
        "Datasheet",
        "Product description",
        "| The InteliSys Gas is an industrial grade controller | Baseload, Imp / Exp, TempByPower, Peak",
        "| for power generation applications. | shaving, Voltage and PF control (AVR bias output)",
        "| Preconfigured functions, scalable and configurable | Event-based and PreMortem history with",
        "| I/Os, broad communication capabilities and an | customer-selectable list of stored values; RTC;",
        "| easy-to-change software allows to adapt the | statistic values",
        "| controller to various applications without greater | Overspeed and Emergency stop detection",
        "efforts.",
        "Application overview",
        "Key features",
        "Predefined adjustable functions for gen-set",
        "Large built-in PLC interpret to suit individual needs",
        "and design demanding applications like CHPs",
        "SIL2 certification for selected channels",
        "Compliant to the latest grid codes requirements as",
        "EU’s EN 50549-1,-2:2019 (including German‘s",
        "VDE-AR-N 4105:2018, VDE-AR-N 4110:2018,",
        "UK’s G99) and American IEEE 1547:2018",
        "Support wide range of applications – from single to",
        "multiple, from island to network parallel operation",
        "Power management function including new mode",
        "of effective engine run in network parallel operation",
        "Plug&Play support of ComAp InteliVision display",
        "family",
        "Automatic synchronization and power control (via",
        "speed governor or ECU)",
        "| | InteliSys Gas Datasheet | | Related HW ver: 2.0 | | Related SW ver: 1.10.0 | | Date of issue: 8/14/2023",
        "Dimensions, terminals and mounting",
        "| Panel door mounting | DIN rail mounting",
        "Panel door mounting",
        "| (InteliVision 5) | (InteliVision 8)",
        "| ① | InteliVision 5",
        "| ② | InteliSys Gas",
        "| ③ | DIN rail",
        "| ④ | InteliVision 8",
        "| InteliSys Gas Datasheet | 2",
        "Technical data",
        "| Power supply | Analog inputs",
        "| Power supply range | 8-36 VDC",
        "| Number | 4, non-isolated",
        "| Power supply drop-out | 20 ms (from 8 V)",
        "| Type | Switchable",
        "(Voltage, Resistance, Current)",
        "| immunity | Resolution | 10 bits, max 4 decimal",
        "| 0.4 A / 8 VDC | Range | 0-5 VDC / 0-2500 Ω / 0-20 mA",
        "| Power consumption | 0.15 A / 24 VDC",
        "| Input impedance | >100 kΩ / >100 kΩ / 180 Ω",
        "0.1 A / 36 VDC",
        "±1 % of meas. value ±5 mV",
        "| RTC battery | 10 years",
        "| Accuracy | ±2 % of meas value ±2 Ω",
        "(replaceable by official service)",
        "±1 % of meas value ±0.5 mA",
        "| Fusing | 2",
        "A (without BOUT consumption)",
        "| Operating conditions | Analog outputs",
        "| Number | 1",
        "| Operating temperature | -40 ˚C to +70 ˚C",
        "| Type | Switchable (Voltage, Current)",
        "| Storage temperature | -40 ˚C to +80 ˚C",
        "| Range | 0-10 VDC / 0-20 mA",
        "2000 m above sea level",
        "| Max. operating altitude | 4000 m above sea level for max Ph-",
        "| Max current/load | 5 mA / 500 Ω",
        "| Ph voltage 400 VAC | Accuracy | ±0.5 % of output value ±20 mV",
        "| Operating humidity | 95 | % non-condensing (EN 60068-2-30) | ±0.5 % of output value ±100 μA",
        "| Vibration | 5-25 Hz, ±1.6 mm",
        "Magnetic pick-up",
        "| 25-100 Hz, a = 4 g | Voltage input range | 2 Vpk-pk to 50 Veff",
        "| Shocks | a = 200 m/s2",
        "| Frequency input range | 4 Hz to 15 kHz",
        "| Voltage measurement | Frequency",
        "| 3 ph-n Gen voltage | measurement | 0.2 % from range above",
        "| Measurement inputs | 3 ph-n Mains voltage/Bus voltage",
        "tolerance",
        "| Measurement range | 110 V / 277 V",
        "Voltage regulator output",
        "| Max allowed voltage | 125 % ph-n | 5 V TTL PWM / ±10 VDC with IG-AVRi",
        "| Accuracy | 1 % of 110 V / 277 V",
        "| Type | interface",
        "| Frequency range | 40-70 Hz (accuracy 0.05 %, <0.03 Hz)",
        "| Speed governor | output",
        "| Input impedance | 0.6 MΩ ph-ph , 0.3 MΩ ph-n",
        "| Voltage | output | ±10 VDC / max 10",
        "mA",
        "| Current measurement | Voltage",
        "| output | via",
        "| resistor | ±10 | VDC via 10 kΩ resistor / max 1",
        "| 3 | ph",
        "| Gen | current, 1 ph Mains current",
        "| Measurement inputs | PWM | 500÷3000 Hz / 5 V / max 10",
        "galvanically isolated",
        "| Measurement range | 1A/5A",
        "Communications",
        "| Max allowed | 10x Inom / 2x Inom",
        "| continuous current | RS232",
        "Direct / Modbus, non-isolated",
        "| Accuracy | 2 % of 1 A / 5 A | RS485(1)",
        "| Input impedance | <0.1 Ω | RS485(2)",
        "Direct / Modbus, isolated",
        "| Display port | Non-isolated RS485, only terminal",
        "| Binary inputs | connection",
        "| Number | 16, non-isolated",
        "| USB port | Direct, Isolated",
        "| Input resistance | 4.7 kΩ",
        "Ethernet port",
        "| Close/Open | 0-2 VDC close contact",
        "LAN/Internet, Modbus TCP, AirGate",
        "| indication | >4 VDC open contact | CAN1 | External modules, 250 kbps, max 200 m,",
        "Isolated",
        "| Binary outputs | Intercontroller and comm extensions, 250 /",
        "| Number | 16, non-isolated | CAN2 | 50 kbps, max 200 / 1000 m, Isolated",
        "| Max current | 5 A (2 A per group)",
        "group1: BO1-8; group2: BO9-16",
        "| Switching to | negative/positive supply terminal",
        "| InteliSys Gas Datasheet | 3",
        "Available extension modules",
        "| Product | Description",
        "Order code",
        "| Inteli IO8/8 | 8 Binary inputs, 8 Binary outputs and 2 Analog outputs in a small unit (HW switchable",
        "| to | IO16/0) | I-IO8/8",
        "| Inteli IO8/8 | HW switchable to IO16/0 – 16 Binary inputs packed in a small unit | I-IO8/8",
        "| Inteli AIN8 | 8 Analog inputs (R, I, V) and 1 pulse/frequency input in a small unit | I-AIN8",
        "| Inteli AIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC",
        "| Inteli AIO9/1 | 9 Analog inputs (4× DC, 4× thermocouples, 1× R) in a small unit | I-AIO9/1",
        "| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8",
        "| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a unit",
        "IGS-PTM",
        "| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | EM2IGLRABAA",
        "| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8",
        "| InternetBridge-NT | Multiple Internet connections (PC and Modbus) to all controllers on CAN2 or RS485 | CM2IB4GABFB,",
        "CM2IB4GEBFB",
        "| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485",
        "I-LB+",
        "| Related | products",
        "INTELIVISION 5",
        "| InteliVision 5 | Color 5.6\" display for monitoring and control | InteliVision 5 CAN",
        "InteliVision 5 CAN Backlit",
        "INTELIVISION 8",
        "| InteliVision 8 | Color 8\" display for advanced monitoring, control & trending, USB capable",
        "InteliVision 8 Marine",
        "| InteliVision | 12Touch | 12.1\" Color Display Unit | RD112OEMBZH",
        "| InteliVision | 18Touch | Color 18“ touchscreen display designed for",
        "| complete | monitoring and control",
        "| of | multiple",
        "| controllers | RD31840PBIE",
        "or co-generation installation.",
        "| ECON-4 | Digital speed governor dedicated for speed",
        "| control of | gas or diesel engines. | ECON-4",
        "| I-Step | Stepper motor driver module",
        "I-Step",
        "Functions and protections",
        "| Description | ANSI",
        "| code | code | code | code",
        "| Synchronism check | 25",
        "| Excitation loss | 40",
        "| Overcurrent (IDMT) | 51",
        "| AC reclosing | 79",
        "| Undervoltage | 27",
        "| Current unbalance | 46",
        "| Earth fault current | 51N+64",
        "| Overfrequency | 81H",
        "IDMT",
        "| Overload | 32",
        "| Voltage asymmetry and | 47",
        "| Power factor | 55",
        "| Underfrequency | 81L",
        "phase sequence",
        "| Load shedding | 32P",
        "| Temperature monitoring | 49T",
        "| Overvoltage | 59",
        "| ROCOF | 81R",
        "| Reverse power | 32R",
        "| Generator overcurrent | 50",
        "| Gas (fuel) level | 71",
        "| Undercurrent | 37",
        "| Earth fault current | 50N+64",
        "| Vector shift | 78",
        "Certifications and standards",
        "This product is CE compliant.",
        "| EN 50549-1:2019 | EN 60068-2-64",
        "| EN 50549-2:2019 | EN 61010-1:2003",
        "| EN 60068-2-6 ed.2:2008 | EN 60068-2-30:2005 | 25/55°C,",
        "| RH | 95%, | 48hours",
        "EN 60068-2-27 ed.2:2010",
        "List of standards is available on: https://webstore.iec.ch/",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice."
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: InteliMains NTC BaseBox",
      "header": [],
      "rows": [
        "InteliMains",
        "NTCBaseBox",
        "Order code: IM-NTC-BB",
        "Comprehensive switchgear controller",
        "Datasheet",
        "Product description",
        "| Comprehensive switchgear controller | True RMS (TRMS) is used with Voltage, Current",
        "| Built-in control for up to 32 logic groups | divided",
        "| by | and Power measurement",
        "| Bus Tie Breakers | Application overview",
        "High level control for complex systems",
        "Key features",
        "Built-in breaker control",
        "Genset group synchronization, Loadsharring and",
        "VArsharring via CAN2",
        "Customizable load control in parallel to mains",
        "Extended communication capabilities",
        "Airgate support and more",
        "Highly configurable",
        "Timers, internal PLC, Force value and more",
        "Compatible with ComAp's InteliVision displays",
        "Monitoring and configuration with ComAp's PC",
        "tools",
        "Extensive built-in protection functions",
        "Undervoltage, overvoltage",
        "Underfrequency, overfrequency and more",
        "Full Modbus slave support (RS232)",
        "Extendable with ComAp's extension modules",
        "| | InteliMains NTC BaseBox Datasheet | Related HW ver: 2.0 | | Related SW ver: 3.4.0 | | Date of issue: 5/4/2022",
        "Technical data",
        "| Power supply | Binary inputs",
        "| Power supply | 8-36 V DC",
        "| Number | 12, non-isolated",
        "| range | Input resistance | 4.7 kΩ",
        "| Power | 0.4 A / 8 VDC",
        "| Close/Open | 0-2 V DC close contact",
        "| consumption | 0.15 A / 24 VDC",
        "| indication | >4 V DC open contact",
        "0.1 A / 36 VDC",
        "| RTC battery | 10 years (replacable by official",
        "Binary outputs",
        "| service) | Number | 12, non-isolated",
        "| Fusing | 2",
        "| A (without BOUT consumption) | 0.5 A (2 A per group)",
        "| Max. Power | Max current | group1: BO1-8; group2: BO9-12",
        "| Dissipation | 16 W",
        "| Switching to | Negative/positive supply terminal",
        "| Operating conditions | Analog inputs",
        "| Operating | -30 ˚C to +70 ˚C",
        "| Number | 3, non-isolated",
        "| temperature | Switchable (Voltage, Resistance,",
        "| Storage | Type",
        "Current)",
        "| temperature | -40 ˚C to +80 ˚C",
        "| Resolution | 10 bits, max 4 decimals",
        "2000 m above sea level for",
        "| Max. operating | max 480 V",
        "| Range | 0-5 V DC / 0-2500 Ω / 0-20 mA",
        "| altitude | 4000 m above sea level for",
        "| Input impedance | >100 kΩ / >100 kΩ / 180 Ω",
        "| max 400 V | ±1 % of meas. value ±5 mV",
        "| 95 | % | non-condensing (EN 60068-2-",
        "| Accuracy | ±2 % of meas value ±2 Ω",
        "| Operating humidity | 30) | ±1 % of meas value ±0.5 mA",
        "| Vibration | 5-25 Hz, ± 1.6 mm",
        "Analog outputs",
        "25-100 Hz, a = 4 g",
        "| Shocks | a=200m/s2",
        "| Number | 1",
        "| Heat radiation | 16 W",
        "| Type | Switchable (Voltage, Current)",
        "| Voltage measurement | Range | 0-10 V DC / 0-20 mA",
        "| Max current/load | 5 mA / 500 Ω",
        "| Measurement | 3 ph-n Mains voltage | ±0.5 % of output value ±20 mV",
        "| inputs | 3ph-n Bus voltage",
        "| Accuracy | ±0.5 % of output value ±100 μA",
        "| Measurement range | 110 V / 277 V",
        "| Max allowed | Communications",
        "| voltage | 125 % ph-n",
        "| RS232 | Direct / Modbus, non-isolated",
        "| Accuracy | 1 % of 110 V / 277 V | RS485",
        "Direct / Modbus, isolated",
        "| Frequency range | 40-70 Hz (at accuracy 0.1 Hz)",
        "| Display port | Non-isolated RS485,",
        "| Input impedance | 0.6 MΩ ph-ph, 0.3 MΩ ph-n",
        "direct/modbus/terminal connection",
        "| USB port | Direct, Isolated",
        "| Current measurement | galvanically isolated",
        "| Ethernet port | LAN / Internet, Modbus TCP, Airgate",
        "3 ph-n Mains voltage",
        "| Measurement | 1ph Bus current | External modules, 250kbps, max 200",
        "| inputs | CAN1",
        "m, Isolated",
        "galvanically isolated",
        "| Measurement | Intercontroller and comm extensions",
        "| range | 1A/5A | CAN2 | 250 / 50 kbps, max 200 / 1000 m,",
        "| Max allowed | Isolated",
        "| current | 200 % / 200 %",
        "| Accuracy | 2 % of 1 A / 5 A",
        "| Input impedance | < 0.1 Ω",
        "| InteliMains NTC BaseBox Datasheet | 2",
        "Dimensions, terminals and mounting",
        "| Panel door mounting | DIN-rail mounting",
        "Panel door mounting with",
        "| with InteliVision 5 | InteliVision 8",
        "| ① | InteliVision5",
        "| ② | InteliMainsNTC BaseBox",
        "| ③ | DIN-rail",
        "| ④ | InteliVision 8",
        "| Note: InteliMainsNTC BaseBox can be mounted on a standard DIN rail or, in combination with InteliVision 5 | or",
        "InteliVision 8, it can be door mounted. InteliVision 5 features mounting rail for direct mounting. Mounting in",
        "combination with InteliVision 8 uses four screws provided in the InteliMainsNTC BaseBox package.",
        "| InteliMains NTC BaseBox Datasheet | 3",
        "| Available | extension modules",
        "| Product | Description",
        "Order code",
        "| Inteli IO8/8 | 8 Binary inputs and 8 Binary outputs packed in a small unit (HW switchable to IO16/0) | I-IO8/8",
        "| Inteli IO16/0 | 16 Binary inputs packed in a small unit (HW switchable to IO8/8) | I-IO8/8",
        "| Inteli AIN8 | 8 Analog inputs and 1 pulse/frequency input in a small unit | I-AIN8",
        "| InteliAIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC",
        "| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8",
        "| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a unit",
        "IGS-PTM",
        "| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | IGL-RA15",
        "| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8",
        "| InternetBridge-NT | Multiple Internet connections (PC and Modbus) to all controllers on CAN2 or RS485",
        "IB-NT",
        "| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485",
        "I-LB+",
        "| Related | products",
        "| InteliVision 5 | Color 5.6\" display for monitoring and control",
        "| INTELIVISION | 5",
        "| InteliVision 5 RD | Color 5.6\" display for monitoring and control (RS485 isolated and backlit buttons)",
        "| INTELIVISION | 5 RD",
        "| InteliVision 8 | Color 8\" display for advanced monitoring, control & trending, USB capable",
        "| INTELIVISION | 8",
        "| InteliVision17T | Color 17\" display for complete monitoring and control of multiple controllers",
        "| INTELIVISION | 17T",
        "Functions and protections",
        "| Support of functions and protections as defined by | ANSI",
        "(American National Standards Institute):",
        "| Description | ANSI code",
        "| Description | ANSI",
        "code",
        "| Master unit | 1",
        "| Overcurrent IDMT | 51",
        "| Multi-function device | 11",
        "| AC circuit breaker | 52",
        "| Synchronizing-check | 25",
        "| Overvoltage | 59",
        "| Undervoltage | 27",
        "| Alarm relay** | 74",
        "| Annunciator | 30",
        "| Vector shift | 78",
        "| Overload(real power) | 32P",
        "| Reclosing relay | 79",
        "| Reverse power | 32R",
        "| Overfrequaency | 81O",
        "| Current unbalance | 46",
        "| Underfrequency | 81U",
        "| Voltage unbalance | 47",
        "| ROCOF | 81R",
        "| Overcurrent | 50/50TD",
        "| Auto selective control/transfer | 83",
        "| Earth fault* | 50G",
        "| Regulating device | 90",
        "| *Extension module | EM-BIO8-EFCP",
        "| required | **Extension module IGL-RA15",
        "required",
        "Certificates and standards",
        "| EN 60068-2-6 ed.2:2008 | IEC 60255-21-1",
        "| IEC | 60255-22-4",
        "| EN 60068-2-27 ed.2:2010 | IEC 60255-21-2",
        "| IEC | 60255-22-5",
        "| EN 60068-2-30:2005 | IEC | 60255-11",
        "| IEC | 60255-22-6",
        "| 25/55°C, RH 95%, 48hours | IEC | 60255-22-1",
        "| IEC | 60255-25",
        "| EN 60068-2-64 | IEC | 60255-22-2",
        "| IEC | 60255-5",
        "| EN 61010-1:2003 | IEC | 60255-22-3",
        "| List | of",
        "standards is available on: https://webstore.iec.ch/",
        "Manufacturer:",
        "ComAp a.s.",
        "| Czech Republic | E-mail: info@comap-control.com",
        "| Phone: +420 246 | 012 | 111",
        "| © | ComAp.",
        "| Features | and",
        "| specification | are",
        "| subject | to",
        "| change | without prior notice."
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: InteliDrive DCU Marine",
      "header": [],
      "rows": [
        "InteliDrive",
        "DCU Marine",
        "Order code: ID-DCU Marine",
        "Embedded Certified Engine Controller for",
        "| Datasheet | Marine Applications",
        "Product description",
        "| Specialized engine controller for Marine | Symmetrical load sharing for propulsion engines",
        "| applications Propulsion, Auxiliary, Emergency, | with J1939 (via CAN bus)",
        "| Harbour | Integrated load and clutch control",
        "| Provide control, monitoring and protection for | Switching between primary and secondary battery",
        "| variable type of engines | Virtual shared inputs and outputs via CAN",
        "| Direct communication with Electronic Control Units | Over-speed and Emergency stop detection",
        "| Key features | Communication capabilities including RS232,",
        "| Support of machinery with multiple CAN devices | RS485, Modem, Modbus, Internet, Ethernet",
        "| (ECU, ACM, SCR etc.) | Remote monitoring via Modbus, TCP/IP, AirGate",
        "| Event driven History up to 4 000 records | Cloud-based monitoring and control via",
        "| Redundant architecture: Main unit + Backup | WebSupervisor",
        "| module | Active e-mail messaging and SMS",
        "| Backup ID-RPU module with hardwired protections | Available also in low temperature (LT) version",
        "| Plug&Play support of InteliVision display family of | Extendable with ComAp peripheral modules",
        "| ComAp IV5CANBL, IV8MARINE, IV12TOEM | Application overview",
        "Tier 4 Final + Stage 5 control and visualization",
        "Single speed engine operation",
        "Configurable large PLC interpret with PLC editor",
        "| and monitor | Auxiliary application",
        "| Connection to engine via primary J1939 and | Emergency application",
        "| backup J1587 buses | Combined application with harbor",
        "mode",
        "| Speed/load control via J1939/J1587 buses, | Variable speed engine operation",
        "| Modbus, Binary and Analogue signals | Propulsion application",
        "Configurable Modbus Registers, Modbus RTU and",
        "Modbus TCP support for easy integration into the",
        "ship’s control system",
        "| | InteliDrive DCU Marine - 3.8.0 Data- | | Related HW ver: 2.0.1 | | Related SW ver: 3.8.0 | | Date of issue: 5/17/2023",
        "sheet",
        "| Technical | data",
        "Speed pick-up input",
        "| Power supply | Type of sensor",
        "magnetic pick-up (connection by",
        "shielded cable is recommended)",
        "| Power supply range | 8-36",
        "| V | DC",
        "| Input impedance | 10 kΩ",
        "| Current consumption | 0.34 mA / 8",
        "| V | DC | 4 | Vpk-pk to 50 Vpk-pk in range 4 Hz to",
        "| Input voltage range | 1 kHz",
        "| (depends on supply | 0.12 mA / 24",
        "| voltage) | 0.09 mA / 36",
        "Minimum measured",
        "| frequency | 4 HZ",
        "| Galvanically isolated from | YES",
        "| controller body | Maximum measured | 10 kHz (min. input voltage 6Vpk-pk)",
        "| Battery voltage | frequency",
        "| measurement tolerance | 2 % at 24 V",
        "Frequency measurement",
        "| tolerance | 1.5 %",
        "| RTC battery lifetime | Up to 10 years (20°C)",
        "| Note: RTC battery flat causes wrong | Date&Time information only.",
        "D+ function",
        "| Operating conditions | Max. D+ output current | 300 mA",
        "| Guaranteed level for | 90% of supply voltage",
        "| Operating temperature | -20 ˚C to +70 ˚C",
        "signal Charging OK",
        "| Storage temperature | -30 ˚C to +80 ˚C",
        "Analog inputs (Not electrically separated)",
        "| Humidity | 95",
        "| % | w/o condensation",
        "| Flash memory data | Group 1 AI1 – AI4",
        "| retention time | 10 years",
        "| Number of inputs | 4 unipolar",
        "| Protection front panel | IP 65",
        "| Resolution | 0.1 Ω",
        "| Standard conformity | Jumper selectable range",
        "V, Ω, mA",
        "| EN 61000-6-2 ed.3:06 | Maximal resistance range | 2500 Ω",
        "| Electromagnetic | EN 61000-6-4:07+A1:11",
        "| Maximal voltage range | 4.0 V",
        "| Compatibility | Maximal current range | 0-20 mA",
        "IEC 60533, Ed. 2; 1999-11",
        "| 5-25 Hz, ±1.6 mm | Input impedance | 180 Ω for mA",
        "measuring",
        "| Vibration | Input impedance | > 100 kΩ for V",
        "25-100 Hz, a = 4 g",
        "| Shocks | a = 200 m/s2",
        "| Resistance measurement | ± | 2",
        "| % | ± | 2 Ω out of measured value",
        "| Heat radiation | 3.5 W",
        "tolerance",
        "| Voltage measurement | ± 1 % ± 1mV out of measured value",
        "| Dimensions and weight | tolerance",
        "| Dimensions | 183 × 123 × 47 mm",
        "| Current measurement | ± | 1 % ± 0,5mA out of measured value",
        "| Weight | 800 g",
        "| Binary inputs | Group 2 AI5 – AI8",
        "| Number of inputs | 4 bipolar",
        "| Number of inputs | 14",
        "| Resolution | Up to 16 bits",
        "| Input impedance | 4.7 kΩ",
        "| Jumper selectable range | V, Ω, mA, thermo coupler",
        "| Input range | 0-36 V DC",
        "| Maximal resistance range | 2500 Ω",
        "| Switching voltage level | 0-2",
        "| close contact | Maximal voltage range | ±1000 mV / 100 mV / 5 V",
        "| Voltage level | 8-36 V DC",
        "Note: The maximal input voltage offset is in the range from",
        "| Minimal input duration | 110 ms | –2 to +5 V DC against controller minus power supply when",
        "| Binary open collector | outputs | AI5 to AI8 is used for differential voltage measuring.",
        "| Number of outputs | 14 | ±0-20 mA active",
        "| Maximum current - | Maximal current range",
        "| 1 A | 0-20 mA passive",
        "| outputs BO1, BO2 | Input impedance | 50 Ω for mA measuring",
        "| Maximum current - | 5",
        "| Input impedance | >100 kΩ for V measuring",
        "outputs BO3 - BO14",
        "| Resistance measurement | ±0.5",
        "| % | ±2Ω out of measured value",
        "| Maximum switching | 36 VDC",
        "voltage",
        "| Voltage measurement | ±0.5 % ±1 mV out of measured value",
        "| RS232 interface | tolerance",
        "| Maximal distance | 10 m",
        "| Current measurement | ±0.5 % ±0.5 mA out of measured value",
        "| Speed | up to 115.2 kBd",
        "| InteliDrive DCU Marine - 3.8.0 Datasheet | 2",
        "| Dimensions, terminals | and",
        "mounting",
        "| InteliDrive DCU Marine - 3.8.0 Datasheet | 3",
        "Available extension modules",
        "| Product | Description",
        "Order code",
        "| ID-RPU | Redundant Protection Unit",
        "ID-RPU",
        "| ID-SCM, ID-SCM1 | Speed Control Module | ID-SCM, ID-SCM1",
        "| Communication Module with CAN and RS485/J1587 interface | ID-COM",
        "| ID-COM | Communication Module with CAN1/CAN2/J1587 interface | CM2J1708BZB",
        "| Inteli AIN8 | 8 Analog Input Channels and 1 RPM/Impulse Input Module | I-AIN8",
        "| Inteli AIN8TC | 8 Analog Channels Module | I-AIN8TC",
        "| Inteli IO8/8 | Binary Inputs/Outputs and Analog Outputs Module | I-IO8/8",
        "| Inteli AIO9/1 | Analog Input Output Module | I-AIO9/1",
        "| IGS-PTM | Analog/Binary Input/Output Module",
        "IGS-PTM",
        "| IS-AIN8 | Analogue Input Module | IS-AIN8",
        "| IS-AIN8TC | Module for Thermocouple Measurement | IS-AIN8TC",
        "| IS-BIN16/8 | Binary Input/Output Module | IS-BIN16/8",
        "| I-AOUT8 | Analog Output Module | I-AOUT8",
        "| IGL-RA15 | Remote Annunciator | EM2IGLRABAA",
        "Related products",
        "| 3G Communication Module | with",
        "| Cellular/Ethernet | Connection",
        "IB-NT",
        "| 4G EU market | CM2IB4GEBFB",
        "| InternetBridge-NT | 4G USA+Canada market | CM2IB4GABFB",
        "| 4G Japan market | CM2IB4GJBFB",
        "INTELIVISION 5",
        "| InteliVision 5 | 5.7“ colour display unit with buttons (can be equipped by backlit buttons and | INTELIVISION 5",
        "CAN",
        "| Marine certification) | INTELIVISION 5",
        "Backlit",
        "| InteliVision | 8 | Marine Approved 8\" Colour Display Unit for InteliGen NT/InteliSys NT and | InteliVision 8 Marine",
        "InteliDrive Family of Controllers",
        "Industrial operator panel equipped with 12,1” colour, multi-touch screen -",
        "| InteliVision | 12Touch",
        "| OEM | dedicated together with the main ComAp controller to visualise and control | RD112OEMBZH",
        "various applications",
        "| InteliVision | 13Touch | 13.3\" Marine certified Panel PC with multi-controller support and buttons for | RD1IV13TBME",
        "brightness change on its front face.",
        "I-CB/CAT DIESEL",
        "I-CB/CAT GAS",
        "I-CB/DEUTZTEM",
        "| I-CB | ECU Communication Bridge",
        "I-CB/MODBUS",
        "I-CB/MTU",
        "I-CB/MTU ECS",
        "I-CB/MTU SIAM4000",
        "E-mail: info@comap-control.com",
        "© ComAp. Features and specification are subject to change without prior notice.",
        "Certificates and standards",
        "| EN 61000-6-2 ed.3:06 | BV",
        "| EN 61000-6-4:07+A1:11 | ABS",
        "| UL 6200 | C1D2",
        "| EN 60068-2-30:2005 | RS",
        "| 25/55°C, RH 95%, 48hours | CCS",
        "| DNV | CRS",
        "| LR | RINA"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "ComAp",
      "model": "InteliLite 4",
      "text": "InteliLite 4",
      "line": "InteliLite 4",
      "src": [
        1001,
        1002,
        1003
      ]
    },
    {
      "brand": "ComAp",
      "model": "InteliLite 4 AMF20",
      "text": "InteliLite 4 AMF 20",
      "line": "InteliLite 4 AMF 20",
      "src": [
        1002
      ]
    },
    {
      "brand": "ComAp",
      "model": "InteliLite 4 AMF25",
      "text": "InteliLite 4 AMF 25",
      "line": "InteliLite 4 AMF 25",
      "src": [
        1001
      ]
    },
    {
      "brand": "ComAp",
      "model": "InteliLite 4 MRS16",
      "text": "InteliLite 4 MRS 16",
      "line": "InteliLite 4 MRS 16",
      "src": [
        1003
      ]
    }
  ],
  "manufacturing": [
    {
      "country": "CZ",
      "city": "Prague",
      "scope": "design",
      "products": null,
      "src": [
        6001
      ],
      "quote": [
        "All our hardware is designed at our headquarters in Prague, Czech Republic"
      ],
      "note": "Nguồn chỉ nói thiết kế; không nguồn nào nêu nơi sản xuất"
    },
    {
      "country": "CZ",
      "scope": "manufacture",
      "khoa": "Khoa chốt 16/11/2026",
      "note": "ComAp → Séc: Khoa chốt; nguồn hãng chỉ nói thiết kế ở Praha"
    }
  ]
}
