{
  "id": "cummins-inc",
  "country": "US",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Cummins Inc.",
    "zh": null,
    "brands": [
      "Cummins"
    ]
  },
  "website": "https://www.cummins.com/",
  "hq": {
    "province": null,
    "city": null
  },
  "founded": null,
  "relatedIds": [
    "dcec",
    "cummins-china-investment"
  ],
  "strengths": [
    {
      "text": "Tổ máy diesel 15–3750 kVA và tổ máy khí tự nhiên 13–2000 kW",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: tổ máy diesel là chuẩn mực của ngành về hiệu suất, chất lượng",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Cummins diesel generator sets",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 15,
        "max": 3750,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Natural gas generator sets",
      "fuel": "gas",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 13,
        "max": 2000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "engine",
      "series": "QSL9-G5",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins"
      ],
      "engineModels": [
        "QSL9-G5"
      ],
      "frequency": [
        50
      ],
      "power": {
        "min": 300,
        "max": 300,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2001
        ]
      },
      "src": [
        2001
      ]
    },
    {
      "kind": "genset",
      "series": "C330 D5",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins"
      ],
      "engineModels": [
        "QSL9-G5"
      ],
      "alternatorMakes": [
        "Stamford"
      ],
      "frequency": [
        50
      ],
      "power": {
        "min": 300,
        "max": 300,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2002
        ]
      },
      "src": [
        2002
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "cummins.com chặn trình đọc thường, trang lưu qua firecrawl; chưa có năm thành lập, nhà máy"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.cummins.com/generators",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "from Cummins Inc., and its affiliates",
        "Cummins diesel generator sets remain the industry benchmark for efficiency, quality, reliability, and performance. Power ranges from 15 to 3,750 kVA.",
        "Flexible, powerful, and sustainable solutions from 13 to 2,000 kW."
      ],
      "file": "sources/cummins-inc/1.md"
    },
    {
      "n": 2001,
      "url": "https://mart.cummins.com/imagelibrary/data/assetfiles/0070373.pdf",
      "accessedAt": "2026-11-06",
      "tier": "A",
      "quote": [
        "©2021 Cummins Inc. | QSL9-G5 (06/21)",
        "Typical generator set output",
        "310/415 268/359 228/305               296/397 257/345 217/291  276       345       240                300   202              253"
      ],
      "file": "sources/cummins-inc/2001.md"
    },
    {
      "n": 2002,
      "url": "https://abyaran.com/pdf/cummins/genset/DS-C330-D5.pdf",
      "accessedAt": "2026-11-06",
      "tier": "A",
      "quote": [
        "Model:               C330 D5",
        "330 kVA Standby",
        "Ratings                                  264 (330)                       240 (300)",
        "Configuration                                            QSL9G5",
        "-             Wye, 3 Phase            degrees C              S/P           HC4D                      380-415V"
      ],
      "file": "sources/cummins-inc/2002.md"
    },
    {
      "n": 2003,
      "url": "https://mart.cummins.com/imagelibrary/data/assetfiles/0032900.pdf",
      "accessedAt": "2026-11-10",
      "tier": "A",
      "quote": [
        "QSB7-DM 98 134 132 1800 (60 Hz) Prime Power 28.1 (7.4) 15.0 (4.0) — 3 — —",
        "QSB7-DM 122 166 164 1500 (50 Hz) Prime Power 33.4 (8.8) 17.2 (4.6) — 3 3a —",
        "QSB7-DM 164 223 220 1500 (50 Hz) Prime Power 46.0 (12.2) 22.7 (6.0) 2 3 3a —"
      ],
      "file": "sources/cummins-inc/2003.md"
    },
    {
      "n": 2004,
      "url": "https://mart.cummins.com/imagelibrary/data/assetfiles/0064386.pdf",
      "accessedAt": "2026-11-10",
      "tier": "A",
      "quote": [
        "B4.5-DM 91 122 1500 Prime – 50 Hz 24.6 (6.5) 12.2 (3.2) — — 5",
        "B4.5-DM 112 150 1500 Prime – 50 Hz 29.9 (7.9) 14.7 (3.9) — — 5"
      ],
      "file": "sources/cummins-inc/2004.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-10",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 2001,
      "title": "QSL9-G5 Specification Sheet - 1500 rpm (50 Hz Ratings)",
      "header": [
        "     kWm/BHP                              kWm/BHP              kWe       kVA      kWe                 kVA  kWe               kVA"
      ],
      "rows": [
        "310/415 268/359 228/305               296/397 257/345 217/291  276       345       240                300   202              253"
      ]
    },
    {
      "n": 2002,
      "title": "C330 D5 Generator set data sheet (50 Hz)",
      "header": [],
      "rows": [
        "                                                                                    Model:               C330 D5",
        "Ratings                                  264 (330)                       240 (300)",
        "Configuration                                            QSL9G5",
        "-             Wye, 3 Phase            degrees C              S/P           HC4D                      380-415V"
      ]
    },
    {
      "n": 2003,
      "title": "Cummins QSB6.7/QSB7 marine bulletin — QSB7-DM ratings",
      "header": [
        "                    Model           kW                            MHP        BHP       Speed                    Definition                Rated Speed      ISO*                 IMO            EPA EU       RCD"
      ],
      "rows": [
        "                    QSB7-DM         98                            134        132       1800  (60  Hz)           Prime  Power              28.1 (7.4)       15.0  (4.0)                  —      3        —   —",
        "                    QSB7-DM         112                           152        150       1800  (60  Hz)           Prime  Power              31.7 (8.4)       16.6  (4.4)                  —      3        —   —",
        "                    QSB7-DM         122                           166        164       1500  (50  Hz)           Prime  Power              33.4 (8.8)       17.2  (4.6)                  —      3        3a  —",
        "                    QSB7-DM         130                           176        174       1800  (60  Hz)           Prime  Power              36.0 (9.5)       18.4  (4.9)                  —      3        —   —",
        "                    QSB7-DM         142                           193        190       1800  (60  Hz)           Prime  Power              39.2 (10.4)      19.8  (5.2)                  2      3        —   —",
        "                    QSB7-DM         164                           223        220       1500  (50  Hz)           Prime  Power              46.0 (12.2)      22.7  (6.0)                  2      3        3a  —",
        "                    QSB7-DM         186                           254        250       1800  (60  Hz)           Prime  Power              51.8 (13.7)      25.2  (6.7)                  2      3        —   —",
        "                    QSB7-DM         210                           286        282       1800  (60  Hz)           Prime  Power              58.1 (15.4)      28.2  (7.4)                  2      3        —   —"
      ]
    },
    {
      "n": 2004,
      "title": "Cummins B4.5 marine bulletin — B4.5-DM ratings",
      "header": [
        "Model          kW   BHP         Speed              Definition    Rated Speed    ISO*                IMO                        EPA      EU"
      ],
      "rows": [
        "B4.5-DM        91   122         1500           Prime – 50 Hz     24.6 (6.5)     12.2 (3.2)          —                          —        5",
        "B4.5-DM        112  150         1500           Prime – 50 Hz     29.9 (7.9)     14.7 (3.9)          —                          —        5",
        "B4.5-DM        76   102         1800           Prime – 60 Hz     21.9 (5.8)     11.1 (2.9)          —                          3        —",
        "B4.5-DM        91   122         1800           Prime – 60 Hz     26.9 (7.1)     12.9 (3.4)          —                          3        —",
        "B4.5-DM        112  150         1800           Prime – 60 Hz     29.9 (7.9)     14.7 (3.9)          —                          3        —",
        "B4.5-DM        129  173         1800           Prime – 60 Hz     33.7 (8.9)     16.7 (4.4)          —                          3        —"
      ]
    }
  ]
}
