      "url": "https://www.depcogenerator.com/mitsubishi-ranges-1650-kva-diesel-generator_p548.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S12R-PTAA2 PRP (kW): 1200 PRP (kVA): 1500",
        "ESP (kW): 1320 ESP (kVA): 1650"
      ],
      "file": "sources/depco-power/2243.md",
      "official": true
    },
    {
      "n": 2244,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-1513-kva-diesel-generator_p547.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S12R-PTA2 PRP (kW): 1100 PRP (kVA): 1375",
        "ESP (kW): 1210 ESP (kVA): 1513"
      ],
      "file": "sources/depco-power/2244.md",
      "official": true
    },
    {
      "n": 2245,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-1375-kva-diesel-generator_p546.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S12R-PTA PRP (kW): 1000 PRP (kVA): 1250",
        "ESP (kW): 1100 ESP (kVA): 1375"
      ],
      "file": "sources/depco-power/2245.md",
      "official": true
    },
    {
      "n": 2246,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-1100-kva-diesel-generator_p545.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S12H-PTA PRP (kW): 800 PRP (kVA): 1000",
        "ESP (kW): 880 ESP (kVA): 1100"
      ],
      "file": "sources/depco-power/2246.md",
      "official": true
    },
    {
      "n": 2247,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-935-kva-diesel-generator_p544.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S12A2-PTA2 PRP (kW): 680 PRP (kVA): 850",
        "ESP (kW): 748 ESP (kVA): 935"
      ],
      "file": "sources/depco-power/2247.md",
      "official": true
    },
    {
      "n": 2248,
      "url": "https://www.depcogenerator.com/deutz-ranges-750-kva-60hz-diesel-generator_p543.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: HC12V132ZL-LAG1B PRP (kW): 550 PRP (kVA): 688",
        "ESP (kW): 600 ESP (kVA): 750"
      ],
      "file": "sources/depco-power/2248.md",
      "official": true
    },
    {
      "n": 2249,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-660-kw-diesel-generator_p542.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S12A2-PTA PRP (kW): 600 PRP (kVA): 750",
        "ESP (kW): 660 ESP (kVA): 825"
      ],
      "file": "sources/depco-power/2249.md",
      "official": true
    },
    {
      "n": 2250,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-825-kva-diesel-generator_p541.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S6R2-PTAA PRP (kW): 600 PRP (kVA): 750",
        "ESP (kW): 660 ESP (kVA): 825"
      ],
      "file": "sources/depco-power/2250.md",
      "official": true
    },
    {
      "n": 2251,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-715-kva-diesel-generator_p540.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S6R2-PTA PRP (kW): 520 PRP (kVA): 650",
        "ESP (kW): 572 ESP (kVA): 715"
      ],
      "file": "sources/depco-power/2251.md",
      "official": true
    },
    {
      "n": 2252,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-660-kva-diesel-generator_p539.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S6R-PTA PRP (kW): 480 PRP (kVA): 600",
        "ESP (kW): 528 ESP (kVA): 660"
      ],
      "file": "sources/depco-power/2252.md",
      "official": true
    },
    {
      "n": 2253,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-550-kva-diesel-generator_p538.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S6A3-PTAA PRP (kW): 400 PRP (kVA): 500",
        "ESP (kW): 440 ESP (kVA): 550"
      ],
      "file": "sources/depco-power/2253.md",
      "official": true
    },
    {
      "n": 2254,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-495-kva-diesel-generator_p537.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S6A3-PTA PRP (kW): 360 PRP (kVA): 450",
        "ESP (kW): 396 ESP (kVA): 495"
      ],
      "file": "sources/depco-power/2254.md",
      "official": true
    },
    {
      "n": 2255,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-413-kva-diesel-generator_p536.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S6B3-PTA PRP (kW): 300 PRP (kVA): 375",
        "ESP (kW): 330 ESP (kVA): 413"
      ],
      "file": "sources/depco-power/2255.md",
      "official": true
    },
    {
      "n": 2256,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-330-kva-diesel-generator_p535.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S6B-PTA2 PRP (kW): 240 PRP (kVA): 300",
        "ESP (kW): 264 ESP (kVA): 330"
      ],
      "file": "sources/depco-power/2256.md",
      "official": true
    },
    {
      "n": 2257,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-275-kva-diesel-generator_p534.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S6B-PTA PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2257.md",
      "official": true
    },
    {
      "n": 2258,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-35-kw-diesel-generator_p533.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S4S-DT PRP (kW): 32 PRP (kVA): 40",
        "ESP (kW): 35 ESP (kVA): 44"
      ],
      "file": "sources/depco-power/2258.md",
      "official": true
    },
    {
      "n": 2259,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-26-kw-diesel-generator_p532.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S4S PRP (kW): 24 PRP (kVA): 30",
        "ESP (kW): 26 ESP (kVA): 33"
      ],
      "file": "sources/depco-power/2259.md",
      "official": true
    },
    {
      "n": 2260,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-18-kw-diesel-generator_p531.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S4Q2 PRP (kW): 16 PRP (kVA): 20",
        "ESP (kW): 18 ESP (kVA): 22"
      ],
      "file": "sources/depco-power/2260.md",
      "official": true
    },
    {
      "n": 2261,
      "url": "https://www.depcogenerator.com/mitsubishi-ranges-13-kw-diesel-generator_p530.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S4L2 PRP (kW): 12 PRP (kVA): 15",
        "ESP (kW): 13 ESP (kVA): 17"
      ],
      "file": "sources/depco-power/2261.md",
      "official": true
    },
    {
      "n": 2262,
      "url": "https://www.depcogenerator.com/kubota-ranges-47-kva-60hz-diesel-generator_p529.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: V3300-T PRP (kW): 35 PRP (kVA): 44",
        "ESP (kW): 38 ESP (kVA): 47"
      ],
      "file": "sources/depco-power/2262.md",
      "official": true
    },
    {
      "n": 2263,
      "url": "https://www.depcogenerator.com/kubota-ranges-44-kva-60hz-diesel-generator_p528.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: V3300-T PRP (kW): 32 PRP (kVA): 40",
        "ESP (kW): 35.2 ESP (kVA): 44"
      ],
      "file": "sources/depco-power/2263.md",
      "official": true
    },
    {
      "n": 2264,
      "url": "https://www.depcogenerator.com/kubota-ranges-35-kva-60hz-diesel-generator_p527.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: V3300 PRP (kW): 26 PRP (kVA): 32.5",
        "ESP (kW): 28 ESP (kVA): 35"
      ],
      "file": "sources/depco-power/2264.md",
      "official": true
    },
    {
      "n": 2265,
      "url": "https://www.depcogenerator.com/kubota-ranges-27-5-kva-60hz-diesel-generator_p526.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: V2003-T PRP (kW): 20 PRP (kVA): 25",
        "ESP (kW): 22 ESP (kVA): 27.5"
      ],
      "file": "sources/depco-power/2265.md",
      "official": true
    },
    {
      "n": 2266,
      "url": "https://www.depcogenerator.com/kubota-ranges-24-kva-60hz-diesel-generator_p525.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: V2203 PRP (kW): 17.5 PRP (kVA): 21.8",
        "ESP (kW): 19 ESP (kVA): 24"
      ],
      "file": "sources/depco-power/2266.md",
      "official": true
    },
    {
      "n": 2267,
      "url": "https://www.depcogenerator.com/kubota-ranges-16-5-kva-60hz-diesel-generator_p524.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: D1703 PRP (kW): 12 PRP (kVA): 15",
        "ESP (kW): 13.2 ESP (kVA): 16.5"
      ],
      "file": "sources/depco-power/2267.md",
      "official": true
    },
    {
      "n": 2268,
      "url": "https://www.depcogenerator.com/kubota-ranges-13-8-kva-60hz-diesel-generator_p523.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: V1505 PRP (kW): 10 PRP (kVA): 12.5",
        "ESP (kW): 11 ESP (kVA): 13.8"
      ],
      "file": "sources/depco-power/2268.md",
      "official": true
    },
    {
      "n": 2269,
      "url": "https://www.depcogenerator.com/kubota-ranges-11-kva-60hz-diesel-generator_p522.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: D1105 PRP (kW): 8 PRP (kVA): 10",
        "ESP (kW): 8.8 ESP (kVA): 11"
      ],
      "file": "sources/depco-power/2269.md",
      "official": true
    },
    {
      "n": 2270,
      "url": "https://www.depcogenerator.com/fpt-ranges-687-5-kva-60hz-diesel-generator_p521.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CR16TE1W.S550 PRP (kW): 500 PRP (kVA): 625",
        "ESP (kW): 550 ESP (kVA): 687.5"
      ],
      "file": "sources/depco-power/2270.md",
      "official": true
    },
    {
      "n": 2271,
      "url": "https://www.depcogenerator.com/fpt-ranges-562-5-kva-60hz-diesel-generator_p520.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CR13TE7W. S550 PRP (kW): 408 PRP (kVA): 510",
        "ESP (kW): 450 ESP (kVA): 562.5"
      ],
      "file": "sources/depco-power/2271.md",
      "official": true
    },
    {
      "n": 2272,
      "url": "https://www.depcogenerator.com/fpt-ranges-530-kva-60hz-diesel-generator_p519.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CR13TE6W. S550 PRP (kW): 384 PRP (kVA): 480",
        "ESP (kW): 424 ESP (kVA): 530"
      ],
      "file": "sources/depco-power/2272.md",
      "official": true
    },
    {
      "n": 2273,
      "url": "https://www.depcogenerator.com/fpt-ranges-465-kva-60hz-diesel-generator_p518.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CURSOR13TE3A.S551 PRP (kW): 338.4 PRP (kVA): 423",
        "ESP (kW): 372 ESP (kVA): 465"
      ],
      "file": "sources/depco-power/2273.md",
      "official": true
    },
    {
      "n": 2274,
      "url": "https://www.depcogenerator.com/fpt-ranges-418-75-kva-60hz-diesel-generator_p517.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CURSOR13TE2A.S551 PRP (kW): 304.8 PRP (kVA): 381",
        "ESP (kW): 335 ESP (kVA): 418.75"
      ],
      "file": "sources/depco-power/2274.md",
      "official": true
    },
    {
      "n": 2275,
      "url": "https://www.depcogenerator.com/fpt-ranges-385-kva-60hz-diesel-generator_p516.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CURSOR87TE4 PRP (kW): 280 PRP (kVA): 350",
        "ESP (kW): 308 ESP (kVA): 385"
      ],
      "file": "sources/depco-power/2275.md",
      "official": true
    },
    {
      "n": 2276,
      "url": "https://www.depcogenerator.com/fpt-ranges-290-kva-60hz-diesel-generator_p515.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF67TE8W.S550 PRP (kW): 212 PRP (kVA): 265",
        "ESP (kW): 232 ESP (kVA): 290"
      ],
      "file": "sources/depco-power/2276.md",
      "official": true
    },
    {
      "n": 2277,
      "url": "https://www.depcogenerator.com/fpt-ranges-225-kva-60hz-diesel-generator_p514.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF67TM7.S500 PRP (kW): 164.8 PRP (kVA): 206",
        "ESP (kW): 180 ESP (kVA): 225"
      ],
      "file": "sources/depco-power/2277.md",
      "official": true
    },
    {
      "n": 2278,
      "url": "https://www.depcogenerator.com/fpt-ranges-140-kva-60hz-diesel-generator_p513.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45TM3.S500 PRP (kW): 102.4 PRP (kVA): 128",
        "ESP (kW): 112 ESP (kVA): 140"
      ],
      "file": "sources/depco-power/2278.md",
      "official": true
    },
    {
      "n": 2279,
      "url": "https://www.depcogenerator.com/fpt-ranges-125-kva-60hz-diesel-generator_p512.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45TM2A.S500 PRP (kW): 90.4 PRP (kVA): 113",
        "ESP (kW): 100 ESP (kVA): 125"
      ],
      "file": "sources/depco-power/2279.md",
      "official": true
    },
    {
      "n": 2280,
      "url": "https://www.depcogenerator.com/fpt-ranges-87-5-kva-60hz-diesel-generator_p511.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45SM2A.S500 PRP (kW): 64 PRP (kVA): 80",
        "ESP (kW): 70 ESP (kVA): 87.5"
      ],
      "file": "sources/depco-power/2280.md",
      "official": true
    },
    {
      "n": 2281,
      "url": "https://www.depcogenerator.com/fpt-ranges-72-5-kva-60hz-diesel-generator_p510.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45SM1A.S500 PRP (kW): 52.8 PRP (kVA): 66",
        "ESP (kW): 58 ESP (kVA): 72.5"
      ],
      "file": "sources/depco-power/2281.md",
      "official": true
    },
    {
      "n": 2282,
      "url": "https://www.depcogenerator.com/fpt-ranges-37-5-kva-60hz-diesel-generator_p509.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S8000AM1.S500 PRP (kW): 27.2 PRP (kVA): 34",
        "ESP (kW): 30 ESP (kVA): 37.5"
      ],
      "file": "sources/depco-power/2282.md",
      "official": true
    },
    {
      "n": 2283,
      "url": "https://www.depcogenerator.com/fpt-ranges-660-kva-diesel-generator_p508.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CR16TE1W.S550 PRP (kW): 480 PRP (kVA): 600",
        "ESP (kW): 528 ESP (kVA): 660"
      ],
      "file": "sources/depco-power/2283.md",
      "official": true
    },
    {
      "n": 2284,
      "url": "https://www.depcogenerator.com/fpt-ranges-550-kva-diesel-generator_p507.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CR13TE7W. S550 PRP (kW): 400 PRP (kVA): 500",
        "ESP (kW): 440 ESP (kVA): 550"
      ],
      "file": "sources/depco-power/2284.md",
      "official": true
    },
    {
      "n": 2285,
      "url": "https://www.depcogenerator.com/fpt-ranges-495-kva-diesel-generator_p506.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CR13TE6W. S550 PRP (kW): 360 PRP (kVA): 450",
        "ESP (kW): 396 ESP (kVA): 495"
      ],
      "file": "sources/depco-power/2285.md",
      "official": true
    },
    {
      "n": 2286,
      "url": "https://www.depcogenerator.com/fpt-ranges-440-kva-diesel-generator_p505.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CURSOR13TE3A.S551 PRP (kW): 320 PRP (kVA): 400",
        "ESP (kW): 352 ESP (kVA): 440"
      ],
      "file": "sources/depco-power/2286.md",
      "official": true
    },
    {
      "n": 2287,
      "url": "https://www.depcogenerator.com/fpt-ranges-385-kva-diesel-generator_p504.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CURSOR13TE2A.S551 PRP (kW): 280 PRP (kVA): 350",
        "ESP (kW): 308 ESP (kVA): 385"
      ],
      "file": "sources/depco-power/2287.md",
      "official": true
    },
    {
      "n": 2288,
      "url": "https://www.depcogenerator.com/fpt-ranges-330-kva-diesel-generator_p503.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CURSOR87TE4 PRP (kW): 240 PRP (kVA): 300",
        "ESP (kW): 264 ESP (kVA): 330"
      ],
      "file": "sources/depco-power/2288.md",
      "official": true
    },
    {
      "n": 2289,
      "url": "https://www.depcogenerator.com/fpt-ranges-275-kva-diesel-generator_p502.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CURSOR87TE3 PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2289.md",
      "official": true
    },
    {
      "n": 2290,
      "url": "https://www.depcogenerator.com/fpt-ranges-220-kva-diesel-generator_p501.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF67TM7.S500 PRP (kW): 160 PRP (kVA): 200",
        "ESP (kW): 176 ESP (kVA): 220"
      ],
      "file": "sources/depco-power/2290.md",
      "official": true
    },
    {
      "n": 2291,
      "url": "https://www.depcogenerator.com/fpt-ranges-187-kva-diesel-generator_p500.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF67TM4.S500 PRP (kW): 136 PRP (kVA): 170",
        "ESP (kW): 150 ESP (kVA): 187"
      ],
      "file": "sources/depco-power/2291.md",
      "official": true
    },
    {
      "n": 2292,
      "url": "https://www.depcogenerator.com/fpt-ranges-180-kva-diesel-generator_p499.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF67TM4.S500 PRP (kW): 132 PRP (kVA): 165",
        "ESP (kW): 144 ESP (kVA): 180"
      ],
      "file": "sources/depco-power/2292.md",
      "official": true
    },
    {
      "n": 2293,
      "url": "https://www.depcogenerator.com/fpt-ranges-165-kva-diesel-generator_p498.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF67TM3A.S500 PRP (kW): 120 PRP (kVA): 150",
        "ESP (kW): 132 ESP (kVA): 165"
      ],
      "file": "sources/depco-power/2293.md",
      "official": true
    },
    {
      "n": 2294,
      "url": "https://www.depcogenerator.com/fpt-ranges-132-kva-diesel-generator_p497.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45TM3.S500 PRP (kW): 96 PRP (kVA): 120",
        "ESP (kW): 106 ESP (kVA): 132"
      ],
      "file": "sources/depco-power/2294.md",
      "official": true
    },
    {
      "n": 2295,
      "url": "https://www.depcogenerator.com/fpt-ranges-110-kva-diesel-generator_p496.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45TM2A.S500 PRP (kW): 80 PRP (kVA): 100",
        "ESP (kW): 88 ESP (kVA): 110"
      ],
      "file": "sources/depco-power/2295.md",
      "official": true
    },
    {
      "n": 2296,
      "url": "https://www.depcogenerator.com/fawde-ranges-413-kva-60hz-diesel-generator_p495.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DN1J-45D PRP (kW): 300 PRP (kVA): 375",
        "ESP (kW): 330 ESP (kVA): 413"
      ],
      "file": "sources/depco-power/2296.md",
      "official": true
    },
    {
      "n": 2297,
      "url": "https://www.depcogenerator.com/fawde-ranges-385-kva-60hz-diesel-generator_p494.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DM2J-42D PRP (kW): 280 PRP (kVA): 350",
        "ESP (kW): 308 ESP (kVA): 385"
      ],
      "file": "sources/depco-power/2297.md",
      "official": true
    },
    {
      "n": 2298,
      "url": "https://www.depcogenerator.com/fawde-ranges-275-kva-60hz-diesel-generator_p493.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DL2-32D PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2298.md",
      "official": true
    },
    {
      "n": 2299,
      "url": "https://www.depcogenerator.com/fawde-ranges-227-kva-60hz-diesel-generator_p492.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DL1-27D PRP (kW): 165 PRP (kVA): 206",
        "ESP (kW): 182 ESP (kVA): 227"
      ],
      "file": "sources/depco-power/2299.md",
      "official": true
    },
    {
      "n": 2300,
      "url": "https://www.depcogenerator.com/fawde-ranges-179-kva-60hz-diesel-generator_p491.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DF2-21D PRP (kW): 130 PRP (kVA): 163",
        "ESP (kW): 143 ESP (kVA): 179"
      ],
      "file": "sources/depco-power/2300.md",
      "official": true
    },
    {
      "n": 2301,
      "url": "https://www.depcogenerator.com/fawde-ranges-151-kva-60hz-diesel-generator_p490.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DF2-18D PRP (kW): 110 PRP (kVA): 138",
        "ESP (kW): 121 ESP (kVA): 151"
      ],
      "file": "sources/depco-power/2301.md",
      "official": true
    },
    {
      "n": 2302,
      "url": "https://www.depcogenerator.com/fawde-ranges-131-kva-60hz-diesel-generator_p489.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DF2D-16D PRP (kW): 95 PRP (kVA): 119",
        "ESP (kW): 105 ESP (kVA): 131"
      ],
      "file": "sources/depco-power/2302.md",
      "official": true
    },
    {
      "n": 2303,
      "url": "https://www.depcogenerator.com/fawde-ranges-117-kva-60hz-diesel-generator_p488.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA4DF2-14D PRP (kW): 85 PRP (kVA): 106",
        "ESP (kW): 94 ESP (kVA): 117"
      ],
      "file": "sources/depco-power/2303.md",
      "official": true
    },
    {
      "n": 2304,
      "url": "https://www.depcogenerator.com/fawde-ranges-89-kva-60hz-diesel-generator_p487.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4110/125Z-11D PRP (kW): 65 PRP (kVA): 81",
        "ESP (kW): 72 ESP (kVA): 89"
      ],
      "file": "sources/depco-power/2304.md",
      "official": true
    },
    {
      "n": 2305,
      "url": "https://www.depcogenerator.com/fawde-ranges-76-kva-60hz-diesel-generator_p486.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX23-90D-HMS20W PRP (kW): 55 PRP (kVA): 69",
        "ESP (kW): 61 ESP (kVA): 76"
      ],
      "file": "sources/depco-power/2305.md",
      "official": true
    },
    {
      "n": 2306,
      "url": "https://www.depcogenerator.com/fawde-ranges-53-kw-60hz-diesel-generator_p485.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX22-75D-HMS20W PRP (kW): 48 PRP (kVA): 60",
        "ESP (kW): 53 ESP (kVA): 66"
      ],
      "file": "sources/depco-power/2306.md",
      "official": true
    },
    {
      "n": 2307,
      "url": "https://www.depcogenerator.com/fawde-ranges-66-kva-60hz-diesel-generator_p484.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX23-82D PRP (kW): 48 PRP (kVA): 60",
        "ESP (kW): 53 ESP (kVA): 66"
      ],
      "file": "sources/depco-power/2307.md",
      "official": true
    },
    {
      "n": 2308,
      "url": "https://www.depcogenerator.com/fawde-ranges-61-kva-60hz-diesel-generator_p483.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX22-75D-HMS20W PRP (kW): 44 PRP (kVA): 55",
        "ESP (kW): 48 ESP (kVA): 61"
      ],
      "file": "sources/depco-power/2308.md",
      "official": true
    },
    {
      "n": 2309,
      "url": "https://www.depcogenerator.com/fawde-ranges-55-kva-60hz-diesel-generator_p482.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX21-61D-HMS20W PRP (kW): 40 PRP (kVA): 50",
        "ESP (kW): 44 ESP (kVA): 55"
      ],
      "file": "sources/depco-power/2309.md",
      "official": true
    },
    {
      "n": 2310,
      "url": "https://www.depcogenerator.com/fawde-ranges-39-kw-60hz-diesel-generator_p481.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX21-61D-HMS20W PRP (kW): 35 PRP (kVA): 44",
        "ESP (kW): 39 ESP (kVA): 48"
      ],
      "file": "sources/depco-power/2310.md",
      "official": true
    },
    {
      "n": 2311,
      "url": "https://www.depcogenerator.com/fawde-ranges-48-kva-60hz-diesel-generator_p480.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX22-60D PRP (kW): 35 PRP (kVA): 44",
        "ESP (kW): 39 ESP (kVA): 48"
      ],
      "file": "sources/depco-power/2311.md",
      "official": true
    },
    {
      "n": 2312,
      "url": "https://www.depcogenerator.com/fawde-ranges-44-kva-60hz-diesel-generator_p479.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DW92-45D-HMS20W PRP (kW): 32 PRP (kVA): 40",
        "ESP (kW): 35 ESP (kVA): 44"
      ],
      "file": "sources/depco-power/2312.md",
      "official": true
    },
    {
      "n": 2313,
      "url": "https://www.depcogenerator.com/fawde-ranges-41-kva-60hz-diesel-generator_p478.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX21-53D PRP (kW): 30 PRP (kVA): 38",
        "ESP (kW): 33 ESP (kVA): 41"
      ],
      "file": "sources/depco-power/2313.md",
      "official": true
    },
    {
      "n": 2314,
      "url": "https://www.depcogenerator.com/fawde-ranges-34-kva-60hz-diesel-generator_p477.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DW92-42D PRP (kW): 25 PRP (kVA): 31",
        "ESP (kW): 28 ESP (kVA): 34"
      ],
      "file": "sources/depco-power/2314.md",
      "official": true
    },
    {
      "n": 2315,
      "url": "https://www.depcogenerator.com/fawde-ranges-33-kva-60hz-diesel-generator_p476.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DW91-38D PRP (kW): 24 PRP (kVA): 30",
        "ESP (kW): 26 ESP (kVA): 33"
      ],
      "file": "sources/depco-power/2315.md",
      "official": true
    },
    {
      "n": 2316,
      "url": "https://www.depcogenerator.com/fawde-ranges-30-kva-60hz-diesel-generator_p475.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DW91-38D PRP (kW): 22 PRP (kVA): 28",
        "ESP (kW): 24 ESP (kVA): 30"
      ],
      "file": "sources/depco-power/2316.md",
      "official": true
    },
    {
      "n": 2317,
      "url": "https://www.depcogenerator.com/fawde-ranges-22-kva-60hz-diesel-generator_p474.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DW81-28D PRP (kW): 16 PRP (kVA): 20",
        "ESP (kW): 18 ESP (kVA): 22"
      ],
      "file": "sources/depco-power/2317.md",
      "official": true
    },
    {
      "n": 2318,
      "url": "https://www.depcogenerator.com/fawde-ranges-21-kva-60hz-diesel-generator_p473.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DW81-28D PRP (kW): 15 PRP (kVA): 19",
        "ESP (kW): 17 ESP (kVA): 21"
      ],
      "file": "sources/depco-power/2318.md",
      "official": true
    },
    {
      "n": 2319,
      "url": "https://www.depcogenerator.com/fawde-ranges-413-kva-diesel-generator_p472.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DN1J-45D PRP (kW): 300 PRP (kVA): 375",
        "ESP (kW): 330 ESP (kVA): 413"
      ],
      "file": "sources/depco-power/2319.md",
      "official": true
    },
    {
      "n": 2320,
      "url": "https://www.depcogenerator.com/fawde-ranges-371-kva-diesel-generator_p471.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DM2J-41D PRP (kW): 270 PRP (kVA): 338",
        "ESP (kW): 297 ESP (kVA): 371"
      ],
      "file": "sources/depco-power/2320.md",
      "official": true
    },
    {
      "n": 2321,
      "url": "https://www.depcogenerator.com/fawde-ranges-344-kva-diesel-generator_p470.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DL2-30D PRP (kW): 250 PRP (kVA): 313",
        "ESP (kW): 275 ESP (kVA): 344"
      ],
      "file": "sources/depco-power/2321.md",
      "official": true
    },
    {
      "n": 2322,
      "url": "https://www.depcogenerator.com/fawde-ranges-275-kva-diesel-generator_p469.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DL2-30D PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2322.md",
      "official": true
    },
    {
      "n": 2323,
      "url": "https://www.depcogenerator.com/fawde-ranges-248-kva-diesel-generator_p468.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DL2-27D PRP (kW): 180 PRP (kVA): 225",
        "ESP (kW): 198 ESP (kVA): 248"
      ],
      "file": "sources/depco-power/2323.md",
      "official": true
    },
    {
      "n": 2324,
      "url": "https://www.depcogenerator.com/fawde-ranges-206-kva-diesel-generator_p467.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DL1-24D PRP (kW): 150 PRP (kVA): 188",
        "ESP (kW): 165 ESP (kVA): 206"
      ],
      "file": "sources/depco-power/2324.md",
      "official": true
    },
    {
      "n": 2325,
      "url": "https://www.depcogenerator.com/fawde-ranges-165-kva-diesel-generator_p466.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DF2-19D PRP (kW): 120 PRP (kVA): 150",
        "ESP (kW): 132 ESP (kVA): 165"
      ],
      "file": "sources/depco-power/2325.md",
      "official": true
    },
    {
      "n": 2326,
      "url": "https://www.depcogenerator.com/fawde-ranges-138-kva-diesel-generator_p465.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DF2-17D PRP (kW): 100 PRP (kVA): 125",
        "ESP (kW): 110 ESP (kVA): 138"
      ],
      "file": "sources/depco-power/2326.md",
      "official": true
    },
    {
      "n": 2327,
      "url": "https://www.depcogenerator.com/fawde-ranges-110-kva-diesel-generator_p464.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA6DF2D-14D PRP (kW): 80 PRP (kVA): 100",
        "ESP (kW): 88 ESP (kVA): 110"
      ],
      "file": "sources/depco-power/2327.md",
      "official": true
    },
    {
      "n": 2328,
      "url": "https://www.depcogenerator.com/deutz-ranges-825-kva-60hz-diesel-generator_p463.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: HC12V132ZL-LAG2B PRP (kW): 600 PRP (kVA): 750",
        "ESP (kW): 660 ESP (kVA): 825"
      ],
      "file": "sources/depco-power/2328.md",
      "official": true
    },
    {
      "n": 2329,
      "url": "https://www.depcogenerator.com/deutz-ranges-625-kva-60hz-diesel-generator_p461.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015CP-LA G3B PRP (kW): 450 PRP (kVA): 563",
        "ESP (kW): 500 ESP (kVA): 625"
      ],
      "file": "sources/depco-power/2329.md",
      "official": true
    },
    {
      "n": 2330,
      "url": "https://www.depcogenerator.com/deutz-ranges-563-kva-60hz-diesel-generator_p460.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015CP-LA G2B PRP (kW): 400 PRP (kVA): 500",
        "ESP (kW): 450 ESP (kVA): 563"
      ],
      "file": "sources/depco-power/2330.md",
      "official": true
    },
    {
      "n": 2331,
      "url": "https://www.depcogenerator.com/deutz-ranges-525-kva-60hz-diesel-generator_p459.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015CP-LA G1A PRP (kW): 380 PRP (kVA): 475",
        "ESP (kW): 420 ESP (kVA): 525"
      ],
      "file": "sources/depco-power/2331.md",
      "official": true
    },
    {
      "n": 2332,
      "url": "https://www.depcogenerator.com/deutz-ranges-500-kva-60hz-diesel-generator_p458.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015C-LA G1B PRP (kW): 360 PRP (kVA): 450",
        "ESP (kW): 400 ESP (kVA): 500"
      ],
      "file": "sources/depco-power/2332.md",
      "official": true
    },
    {
      "n": 2333,
      "url": "https://www.depcogenerator.com/deutz-ranges-425-kva-60hz-diesel-generator_p457.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015CP-G2B PRP (kW): 320 PRP (kVA): 400",
        "ESP (kW): 340 ESP (kVA): 425"
      ],
      "file": "sources/depco-power/2333.md",
      "official": true
    },
    {
      "n": 2334,
      "url": "https://www.depcogenerator.com/deutz-ranges-400-kva-60hz-diesel-generator_p456.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015CP-G1B PRP (kW): 290 PRP (kVA): 363",
        "ESP (kW): 320 ESP (kVA): 400"
      ],
      "file": "sources/depco-power/2334.md",
      "official": true
    },
    {
      "n": 2335,
      "url": "https://www.depcogenerator.com/deutz-ranges-375-kva-60hz-diesel-generator_p455.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015C-LA G3B PRP (kW): 280 PRP (kVA): 350",
        "ESP (kW): 300 ESP (kVA): 375"
      ],
      "file": "sources/depco-power/2335.md",
      "official": true
    },
    {
      "n": 2336,
      "url": "https://www.depcogenerator.com/deutz-ranges-350-kva-60hz-diesel-generator_p454.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015C-LA G2B PRP (kW): 250 PRP (kVA): 313",
        "ESP (kW): 280 ESP (kVA): 350"
      ],
      "file": "sources/depco-power/2336.md",
      "official": true
    },
    {
      "n": 2337,
      "url": "https://www.depcogenerator.com/deutz-ranges-313-kva-60hz-diesel-generator_p453.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015C-LA G1B PRP (kW): 220 PRP (kVA): 275",
        "ESP (kW): 250 ESP (kVA): 313"
      ],
      "file": "sources/depco-power/2337.md",
      "official": true
    },
    {
      "n": 2338,
      "url": "https://www.depcogenerator.com/deutz-ranges-275-kva-60hz-diesel-generator_p452.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015-LA GB PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2338.md",
      "official": true
    },
    {
      "n": 2339,
      "url": "https://www.depcogenerator.com/deutz-ranges-250-kva-60hz-diesel-generator_p451.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1013FC G3 PRP (kW): 180 PRP (kVA): 225",
        "ESP (kW): 200 ESP (kVA): 250"
      ],
      "file": "sources/depco-power/2339.md",
      "official": true
    },
    {
      "n": 2340,
      "url": "https://www.depcogenerator.com/deutz-ranges-220-kva-60hz-diesel-generator_p450.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1013EC G2 PRP (kW): 160 PRP (kVA): 200",
        "ESP (kW): 176 ESP (kVA): 220"
      ],
      "file": "sources/depco-power/2340.md",
      "official": true
    },
    {
      "n": 2341,
      "url": "https://www.depcogenerator.com/deutz-ranges-193-kva-60hz-diesel-generator_p449.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1013EC G1 PRP (kW): 140 PRP (kVA): 175",
        "ESP (kW): 154 ESP (kVA): 193"
      ],
      "file": "sources/depco-power/2341.md",
      "official": true
    },
    {
      "n": 2342,
      "url": "https://www.depcogenerator.com/deutz-ranges-150-kva-60hz-diesel-generator_p448.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M1013FC PRP (kW): 110 PRP (kVA): 138",
        "ESP (kW): 120 ESP (kVA): 150"
      ],
      "file": "sources/depco-power/2342.md",
      "official": true
    },
    {
      "n": 2343,
      "url": "https://www.depcogenerator.com/deutz-ranges-138-kva-60hz-diesel-generator_p447.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M1013EC G2 PRP (kW): 100 PRP (kVA): 125",
        "ESP (kW): 110 ESP (kVA): 138"
      ],
      "file": "sources/depco-power/2343.md",
      "official": true
    },
    {
      "n": 2344,
      "url": "https://www.depcogenerator.com/deutz-ranges-125-kva-60hz-diesel-generator_p446.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M1013EC G1 PRP (kW): 90 PRP (kVA): 113",
        "ESP (kW): 100 ESP (kVA): 125"
      ],
      "file": "sources/depco-power/2344.md",
      "official": true
    },
    {
      "n": 2345,
      "url": "https://www.depcogenerator.com/deutz-ranges-110-kva-60hz-diesel-generator_p445.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M2012C G2 PRP (kW): 80 PRP (kVA): 100",
        "ESP (kW): 88 ESP (kVA): 110"
      ],
      "file": "sources/depco-power/2345.md",
      "official": true
    },
    {
      "n": 2346,
      "url": "https://www.depcogenerator.com/deutz-ranges-94-kva-60hz-diesel-generator_p444.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M2012C G1 PRP (kW): 68 PRP (kVA): 85",
        "ESP (kW): 75 ESP (kVA): 94"
      ],
      "file": "sources/depco-power/2346.md",
      "official": true
    },
    {
      "n": 2347,
      "url": "https://www.depcogenerator.com/deutz-ranges-75-kva-60hz-diesel-generator_p443.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M2012 PRP (kW): 54 PRP (kVA): 68",
        "ESP (kW): 60 ESP (kVA): 75"
      ],
      "file": "sources/depco-power/2347.md",
      "official": true
    },
    {
      "n": 2348,
      "url": "https://www.depcogenerator.com/deutz-ranges-60-kva-60hz-diesel-generator_p442.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BFM3C PRP (kW): 44 PRP (kVA): 55",
        "ESP (kW): 48 ESP (kVA): 60"
      ],
      "file": "sources/depco-power/2348.md",
      "official": true
    },
    {
      "n": 2349,
      "url": "https://www.depcogenerator.com/deutz-ranges-50-kva-60hz-diesel-generator_p441.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BFM3T PRP (kW): 36 PRP (kVA): 45",
        "ESP (kW): 40 ESP (kVA): 50"
      ],
      "file": "sources/depco-power/2349.md",
      "official": true
    },
    {
      "n": 2350,
      "url": "https://www.depcogenerator.com/deutz-ranges-40-kva-60hz-diesel-generator_p440.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BFM3 G2 PRP (kW): 28 PRP (kVA): 35",
        "ESP (kW): 32 ESP (kVA): 40"
      ],
      "file": "sources/depco-power/2350.md",
      "official": true
    },
    {
      "n": 2351,
      "url": "https://www.depcogenerator.com/deutz-ranges-28-kva-60hz-diesel-generator_p439.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BFM3 G1 PRP (kW): 20 PRP (kVA): 25",
        "ESP (kW): 22 ESP (kVA): 28"
      ],
      "file": "sources/depco-power/2351.md",
      "official": true
    },
    {
      "n": 2352,
      "url": "https://www.depcogenerator.com/deutz-ranges-850-kva-diesel-generator_p438.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: HC12V132ZL-LAG2 PRP (kW): 620 PRP (kVA): 775",
        "ESP (kW): 680 ESP (kVA): 850"
      ],
      "file": "sources/depco-power/2352.md",
      "official": true
    },
    {
      "n": 2353,
      "url": "https://www.depcogenerator.com/deutz-ranges-750-kva-diesel-generator_p437.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: HC12V132ZL-LAG1 PRP (kW): 550 PRP (kVA): 688",
        "ESP (kW): 600 ESP (kVA): 750"
      ],
      "file": "sources/depco-power/2353.md",
      "official": true
    },
    {
      "n": 2354,
      "url": "https://www.depcogenerator.com/deutz-ranges-688-kva-diesel-generator_p436.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015CP-LA G5 PRP (kW): 500 PRP (kVA): 625",
        "ESP (kW): 550 ESP (kVA): 688"
      ],
      "file": "sources/depco-power/2354.md",
      "official": true
    },
    {
      "n": 2355,
      "url": "https://www.depcogenerator.com/deutz-ranges-625-kva-diesel-generator_p435.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015CP-LA G4 PRP (kW): 460 PRP (kVA): 575",
        "ESP (kW): 500 ESP (kVA): 625"
      ],
      "file": "sources/depco-power/2355.md",
      "official": true
    },
    {
      "n": 2356,
      "url": "https://www.depcogenerator.com/deutz-ranges-575-kva-diesel-generator_p434.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015CP-LA G3 PRP (kW): 420 PRP (kVA): 525",
        "ESP (kW): 460 ESP (kVA): 575"
      ],
      "file": "sources/depco-power/2356.md",
      "official": true
    },
    {
      "n": 2357,
      "url": "https://www.depcogenerator.com/deutz-ranges-550-kva-diesel-generator_p433.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015CP-LA G2 PRP (kW): 400 PRP (kVA): 500",
        "ESP (kW): 440 ESP (kVA): 550"
      ],
      "file": "sources/depco-power/2357.md",
      "official": true
    },
    {
      "n": 2358,
      "url": "https://www.depcogenerator.com/deutz-ranges-511-kva-diesel-generator_p432.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015CP-LA G1A PRP (kW): 372 PRP (kVA): 465",
        "ESP (kW): 409 ESP (kVA): 511"
      ],
      "file": "sources/depco-power/2358.md",
      "official": true
    },
    {
      "n": 2359,
      "url": "https://www.depcogenerator.com/deutz-ranges-501-kva-diesel-generator_p431.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015C-LA G2 PRP (kW): 364 PRP (kVA): 455",
        "ESP (kW): 400 ESP (kVA): 501"
      ],
      "file": "sources/depco-power/2359.md",
      "official": true
    },
    {
      "n": 2360,
      "url": "https://www.depcogenerator.com/deutz-ranges-484-kva-diesel-generator_p430.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF8M1015C-LA G1A PRP (kW): 352 PRP (kVA): 440",
        "ESP (kW): 387 ESP (kVA): 484"
      ],
      "file": "sources/depco-power/2360.md",
      "official": true
    },
    {
      "n": 2361,
      "url": "https://www.depcogenerator.com/deutz-ranges-440-kva-diesel-generator_p426.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015CP-LA G PRP (kW): 320 PRP (kVA): 400",
        "ESP (kW): 352 ESP (kVA): 440"
      ],
      "file": "sources/depco-power/2361.md",
      "official": true
    },
    {
      "n": 2362,
      "url": "https://www.depcogenerator.com/deutz-ranges-407-kva-diesel-generator_p425.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015CP-LA G PRP (kW): 296 PRP (kVA): 370",
        "ESP (kW): 326 ESP (kVA): 407"
      ],
      "file": "sources/depco-power/2362.md",
      "official": true
    },
    {
      "n": 2363,
      "url": "https://www.depcogenerator.com/deutz-ranges-385-kva-diesel-generator_p424.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015C-LA G4 PRP (kW): 280 PRP (kVA): 350",
        "ESP (kW): 308 ESP (kVA): 385"
      ],
      "file": "sources/depco-power/2363.md",
      "official": true
    },
    {
      "n": 2364,
      "url": "https://www.depcogenerator.com/deutz-ranges-286-kw-diesel-generator_p423.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015C-LA G4 PRP (kW): 260 PRP (kVA): 325",
        "ESP (kW): 286 ESP (kVA): 358"
      ],
      "file": "sources/depco-power/2364.md",
      "official": true
    },
    {
      "n": 2365,
      "url": "https://www.depcogenerator.com/deutz-ranges-358-kva-diesel-generator_p422.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015C-LA G3A PRP (kW): 260 PRP (kVA): 325",
        "ESP (kW): 286 ESP (kVA): 358"
      ],
      "file": "sources/depco-power/2365.md",
      "official": true
    },
    {
      "n": 2366,
      "url": "https://www.depcogenerator.com/deutz-ranges-330-kva-diesel-generator_p421.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015C-LA G2A PRP (kW): 240 PRP (kVA): 300",
        "ESP (kW): 264 ESP (kVA): 330"
      ],
      "file": "sources/depco-power/2366.md",
      "official": true
    },
    {
      "n": 2367,
      "url": "https://www.depcogenerator.com/deutz-ranges-300-kva-diesel-generator_p420.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015C-LA G1A PRP (kW): 220 PRP (kVA): 275",
        "ESP (kW): 240 ESP (kVA): 300"
      ],
      "file": "sources/depco-power/2367.md",
      "official": true
    },
    {
      "n": 2368,
      "url": "https://www.depcogenerator.com/deutz-ranges-220-kw-diesel-generator_p419.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: TCD8.0 PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2368.md",
      "official": true
    },
    {
      "n": 2369,
      "url": "https://www.depcogenerator.com/deutz-ranges-275-kva-diesel-generator_p418.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1015-LA GA PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2369.md",
      "official": true
    },
    {
      "n": 2370,
      "url": "https://www.depcogenerator.com/deutz-ranges-220-kva-diesel-generator_p417.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1013FC G3 PRP (kW): 160 PRP (kVA): 200",
        "ESP (kW): 176 ESP (kVA): 220"
      ],
      "file": "sources/depco-power/2370.md",
      "official": true
    },
    {
      "n": 2371,
      "url": "https://www.depcogenerator.com/deutz-ranges-160-kw-diesel-generator_p416.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1013FC G2 PRP (kW): 144 PRP (kVA): 180",
        "ESP (kW): 160 ESP (kVA): 200"
      ],
      "file": "sources/depco-power/2371.md",
      "official": true
    },
    {
      "n": 2372,
      "url": "https://www.depcogenerator.com/deutz-ranges-200-kva-diesel-generator_p415.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1013EC G2 PRP (kW): 144 PRP (kVA): 180",
        "ESP (kW): 160 ESP (kVA): 200"
      ],
      "file": "sources/depco-power/2372.md",
      "official": true
    },
    {
      "n": 2373,
      "url": "https://www.depcogenerator.com/deutz-ranges-165-kva-diesel-generator_p414.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF6M1013EC G1 PRP (kW): 120 PRP (kVA): 150",
        "ESP (kW): 132 ESP (kVA): 165"
      ],
      "file": "sources/depco-power/2373.md",
      "official": true
    },
    {
      "n": 2374,
      "url": "https://www.depcogenerator.com/deutz-ranges-143-kva-diesel-generator_p413.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M1013FC PRP (kW): 104 PRP (kVA): 130",
        "ESP (kW): 114 ESP (kVA): 143"
      ],
      "file": "sources/depco-power/2374.md",
      "official": true
    },
    {
      "n": 2375,
      "url": "https://www.depcogenerator.com/deutz-ranges-100-kw-diesel-generator_p412.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M1013EC G1 PRP (kW): 90 PRP (kVA): 113",
        "ESP (kW): 100 ESP (kVA): 125"
      ],
      "file": "sources/depco-power/2375.md",
      "official": true
    },
    {
      "n": 2376,
      "url": "https://www.depcogenerator.com/deutz-ranges-125-kva-diesel-generator_p411.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M1013EC G2 PRP (kW): 90 PRP (kVA): 113",
        "ESP (kW): 100 ESP (kVA): 125"
      ],
      "file": "sources/depco-power/2376.md",
      "official": true
    },
    {
      "n": 2377,
      "url": "https://www.depcogenerator.com/deutz-ranges-80-kw-diesel-generator_p410.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M2012C G2 PRP (kW): 80 PRP (kVA): 100",
        "ESP (kW): 88 ESP (kVA): 110"
      ],
      "file": "sources/depco-power/2377.md",
      "official": true
    },
    {
      "n": 2378,
      "url": "https://www.depcogenerator.com/deutz-ranges-110-kva-diesel-generator_p409.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M1013EC G1 PRP (kW): 80 PRP (kVA): 100",
        "ESP (kW): 88 ESP (kVA): 110"
      ],
      "file": "sources/depco-power/2378.md",
      "official": true
    },
    {
      "n": 2379,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1650-kva-60hz-diesel-generator_p408.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M33G1320/6 PRP (kW): 1200 PRP (kVA): 1500",
        "ESP (kW): 1320 ESP (kVA): 1650"
      ],
      "file": "sources/depco-power/2379.md",
      "official": true
    },
    {
      "n": 2380,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1500-kva-60hz-diesel-generator_p407.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M33G1200/6 PRP (kW): 1092 PRP (kVA): 1365",
        "ESP (kW): 1200 ESP (kVA): 1500"
      ],
      "file": "sources/depco-power/2380.md",
      "official": true
    },
    {
      "n": 2381,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1375-kva-60hz-diesel-generator_p406.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M33G1100/6 PRP (kW): 1000 PRP (kVA): 1250",
        "ESP (kW): 1100 ESP (kVA): 1375"
      ],
      "file": "sources/depco-power/2381.md",
      "official": true
    },
    {
      "n": 2382,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1125-kva-60hz-diesel-generator_p405.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M26G900/6 PRP (kW): 800 PRP (kVA): 1000",
        "ESP (kW): 900 ESP (kVA): 1125"
      ],
      "file": "sources/depco-power/2382.md",
      "official": true
    },
    {
      "n": 2383,
      "url": "https://www.depcogenerator.com/baudouin-ranges-800-kw-60hz-diesel-generator_p404.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 8M33G800/6 PRP (kW): 720 PRP (kVA): 900",
        "ESP (kW): 800 ESP (kVA): 1000"
      ],
      "file": "sources/depco-power/2383.md",
      "official": true
    },
    {
      "n": 2384,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1000-kva-60hz-diesel-generator_p403.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M26G800/6 PRP (kW): 720 PRP (kVA): 900",
        "ESP (kW): 800 ESP (kVA): 1000"
      ],
      "file": "sources/depco-power/2384.md",
      "official": true
    },
    {
      "n": 2385,
      "url": "https://www.depcogenerator.com/baudouin-ranges-825-kva-60hz-diesel-generator_p402.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M33G660/6 PRP (kW): 600 PRP (kVA): 750",
        "ESP (kW): 660 ESP (kVA): 825"
      ],
      "file": "sources/depco-power/2385.md",
      "official": true
    },
    {
      "n": 2386,
      "url": "https://www.depcogenerator.com/baudouin-ranges-791-kva-60hz-diesel-generator_p401.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M33G633/6 PRP (kW): 575 PRP (kVA): 719",
        "ESP (kW): 633 ESP (kVA): 791"
      ],
      "file": "sources/depco-power/2386.md",
      "official": true
    },
    {
      "n": 2387,
      "url": "https://www.depcogenerator.com/baudouin-ranges-750-kva-60hz-diesel-generator_p400.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M33G600/6 PRP (kW): 550 PRP (kVA): 688",
        "ESP (kW): 600 ESP (kVA): 750"
      ],
      "file": "sources/depco-power/2387.md",
      "official": true
    },
    {
      "n": 2388,
      "url": "https://www.depcogenerator.com/baudouin-ranges-719-kva-60hz-diesel-generator_p399.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M33G575/6 PRP (kW): 520 PRP (kVA): 650",
        "ESP (kW): 575 ESP (kVA): 719"
      ],
      "file": "sources/depco-power/2388.md",
      "official": true
    },
    {
      "n": 2389,
      "url": "https://www.depcogenerator.com/baudouin-ranges-625-kva-60hz-diesel-generator_p398.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M26G500/6 PRP (kW): 450 PRP (kVA): 563",
        "ESP (kW): 500 ESP (kVA): 625"
      ],
      "file": "sources/depco-power/2389.md",
      "official": true
    },
    {
      "n": 2390,
      "url": "https://www.depcogenerator.com/baudouin-ranges-575-kva-60hz-diesel-generator_p397.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M21G460/6 PRP (kW): 400 PRP (kVA): 500",
        "ESP (kW): 460 ESP (kVA): 575"
      ],
      "file": "sources/depco-power/2390.md",
      "official": true
    },
    {
      "n": 2391,
      "url": "https://www.depcogenerator.com/baudouin-ranges-500-kva-60hz-diesel-generator_p396.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M21G400/6 PRP (kW): 360 PRP (kVA): 455",
        "ESP (kW): 400 ESP (kVA): 500"
      ],
      "file": "sources/depco-power/2391.md",
      "official": true
    },
    {
      "n": 2392,
      "url": "https://www.depcogenerator.com/baudouin-ranges-488-kva-60hz-diesel-generator_p395.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M21G390/6 PRP (kW): 350 PRP (kVA): 438",
        "ESP (kW): 390 ESP (kVA): 488"
      ],
      "file": "sources/depco-power/2392.md",
      "official": true
    },
    {
      "n": 2393,
      "url": "https://www.depcogenerator.com/baudouin-ranges-413-kva-60hz-diesel-generator_p394.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M21G330/6 PRP (kW): 300 PRP (kVA): 375",
        "ESP (kW): 330 ESP (kVA): 413"
      ],
      "file": "sources/depco-power/2393.md",
      "official": true
    },
    {
      "n": 2394,
      "url": "https://www.depcogenerator.com/baudouin-ranges-385-kva-60hz-diesel-generator_p393.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M16G308/6 PRP (kW): 280 PRP (kVA): 350",
        "ESP (kW): 308 ESP (kVA): 385"
      ],
      "file": "sources/depco-power/2394.md",
      "official": true
    },
    {
      "n": 2395,
      "url": "https://www.depcogenerator.com/baudouin-ranges-313-kva-60hz-diesel-generator_p392.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M16G250/6 PRP (kW): 227 PRP (kVA): 285",
        "ESP (kW): 250 ESP (kVA): 313"
      ],
      "file": "sources/depco-power/2395.md",
      "official": true
    },
    {
      "n": 2396,
      "url": "https://www.depcogenerator.com/baudouin-ranges-275-kva-60hz-diesel-generator_p391.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M16G220/6 PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2396.md",
      "official": true
    },
    {
      "n": 2397,
      "url": "https://www.depcogenerator.com/baudouin-ranges-250-kva-60hz-diesel-generator_p390.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M16G200/6 PRP (kW): 180 PRP (kVA): 225",
        "ESP (kW): 200 ESP (kVA): 250"
      ],
      "file": "sources/depco-power/2397.md",
      "official": true
    },
    {
      "n": 2398,
      "url": "https://www.depcogenerator.com/baudouin-ranges-220-kva-60hz-diesel-generator_p389.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M11G176/6 PRP (kW): 160 PRP (kVA): 200",
        "ESP (kW): 176 ESP (kVA): 220"
      ],
      "file": "sources/depco-power/2398.md",
      "official": true
    },
    {
      "n": 2399,
      "url": "https://www.depcogenerator.com/baudouin-ranges-200-kva-60hz-diesel-generator_p388.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M11G160/6 PRP (kW): 145 PRP (kVA): 181",
        "ESP (kW): 160 ESP (kVA): 200"
      ],
      "file": "sources/depco-power/2399.md",
      "official": true
    },
    {
      "n": 2400,
      "url": "https://www.depcogenerator.com/baudouin-ranges-170-kva-60hz-diesel-generator_p387.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M11G135/6 PRP (kW): 120 PRP (kVA): 150",
        "ESP (kW): 135 ESP (kVA): 170"
      ],
      "file": "sources/depco-power/2400.md",
      "official": true
    },
    {
      "n": 2401,
      "url": "https://www.depcogenerator.com/baudouin-ranges-138-kva-60hz-diesel-generator_p386.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M11G110/6 PRP (kW): 100 PRP (kVA): 125",
        "ESP (kW): 110 ESP (kVA): 138"
      ],
      "file": "sources/depco-power/2401.md",
      "official": true
    },
    {
      "n": 2402,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1650kva-diesel-generator_p385.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M33G1650/5 PRP (kW): 1200 PRP (kVA): 1500",
        "ESP (kW): 1320 ESP (kVA): 1650"
      ],
      "file": "sources/depco-power/2402.md",
      "official": true
    },
    {
      "n": 2403,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1500kva-diesel-generator_p384.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M33G1500/5 PRP (kW): 1100 PRP (kVA): 1375",
        "ESP (kW): 1200 ESP (kVA): 1500"
      ],
      "file": "sources/depco-power/2403.md",
      "official": true
    },
    {
      "n": 2404,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1400kva-diesel-generator_p383.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M33G1250/5 PRP (kW): 1000 PRP (kVA): 1250",
        "ESP (kW): 1120 ESP (kVA): 1400"
      ],
      "file": "sources/depco-power/2404.md",
      "official": true
    },
    {
      "n": 2405,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1250kva-diesel-generator_p382.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M33G1250/5 PRP (kW): 900 PRP (kVA): 1125",
        "ESP (kW): 1000 ESP (kVA): 1250"
      ],
      "file": "sources/depco-power/2405.md",
      "official": true
    },
    {
      "n": 2406,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1120kva-diesel-generator_p381.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M26G1100/5 PRP (kW): 816 PRP (kVA): 1020",
        "ESP (kW): 898 ESP (kVA): 1120"
      ],
      "file": "sources/depco-power/2406.md",
      "official": true
    },
    {
      "n": 2407,
      "url": "https://www.depcogenerator.com/baudouin-ranges-1000kva-diesel-generator_p380.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 8M33G1000/5 PRP (kW): 720 PRP (kVA): 900",
        "ESP (kW): 800 ESP (kVA): 1000"
      ],
      "file": "sources/depco-power/2407.md",
      "official": true
    },
    {
      "n": 2408,
      "url": "https://www.depcogenerator.com/baudouin-ranges-800kw-diesel-generator_p379.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 12M26G1000/5 PRP (kW): 720 PRP (kVA): 900",
        "ESP (kW): 800 ESP (kVA): 1000"
      ],
      "file": "sources/depco-power/2408.md",
      "official": true
    },
    {
      "n": 2409,
      "url": "https://www.depcogenerator.com/baudouin-ranges-660kva-diesel-generator_p378.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M33G660/5 PRP (kW): 460 PRP (kVA): 575",
        "ESP (kW): 500 ESP (kVA): 660"
      ],
      "file": "sources/depco-power/2409.md",
      "official": true
    },
    {
      "n": 2410,
      "url": "https://www.depcogenerator.com/baudouin-ranges-550kva-diesel-generator_p377.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M21G500/5 PRP (kW): 400 PRP (kVA): 500",
        "ESP (kW): 440 ESP (kVA): 550"
      ],
      "file": "sources/depco-power/2410.md",
      "official": true
    },
    {
      "n": 2411,
      "url": "https://www.depcogenerator.com/baudouin-ranges-500kva-diesel-generator_p376.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M21G500/5 PRP (kW): 360 PRP (kVA): 450",
        "ESP (kW): 400 ESP (kVA): 500"
      ],
      "file": "sources/depco-power/2411.md",
      "official": true
    },
    {
      "n": 2412,
      "url": "https://www.depcogenerator.com/baudouin-ranges-440kva-diesel-generator_p375.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M21G440/5 PRP (kW): 320 PRP (kVA): 400",
        "ESP (kW): 352 ESP (kVA): 440"
      ],
      "file": "sources/depco-power/2412.md",
      "official": true
    },
    {
      "n": 2413,
      "url": "https://www.depcogenerator.com/baudouin-ranges-385kva-diesel-generator_p374.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M21G385/5 PRP (kW): 280 PRP (kVA): 350",
        "ESP (kW): 308 ESP (kVA): 385"
      ],
      "file": "sources/depco-power/2413.md",
      "official": true
    },
    {
      "n": 2414,
      "url": "https://www.depcogenerator.com/baudouin-ranges-350kva-diesel-generator_p373.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M16G350/5 PRP (kW): 256 PRP (kVA): 320",
        "ESP (kW): 280 ESP (kVA): 350"
      ],
      "file": "sources/depco-power/2414.md",
      "official": true
    },
    {
      "n": 2415,
      "url": "https://www.depcogenerator.com/baudouin-ranges-275kva-diesel-generator_p372.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M16G275/5 PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2415.md",
      "official": true
    },
    {
      "n": 2416,
      "url": "https://www.depcogenerator.com/baudouin-ranges-250kva-diesel-generator_p371.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M16G250/5 PRP (kW): 184 PRP (kVA): 230",
        "ESP (kW): 200 ESP (kVA): 250"
      ],
      "file": "sources/depco-power/2416.md",
      "official": true
    },
    {
      "n": 2417,
      "url": "https://www.depcogenerator.com/baudouin-ranges-220kva-diesel-generator_p370.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M16G220/5 PRP (kW): 160 PRP (kVA): 200",
        "ESP (kW): 176 ESP (kVA): 220"
      ],
      "file": "sources/depco-power/2417.md",
      "official": true
    },
    {
      "n": 2418,
      "url": "https://www.depcogenerator.com/baudouin-ranges-188kva-diesel-generator_p369.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M11G188/5 PRP (kW): 136 PRP (kVA): 170",
        "ESP (kW): 150 ESP (kVA): 188"
      ],
      "file": "sources/depco-power/2418.md",
      "official": true
    },
    {
      "n": 2419,
      "url": "https://www.depcogenerator.com/baudouin-ranges-165kva-diesel-generator_p368.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M11G165/5 PRP (kW): 120 PRP (kVA): 150",
        "ESP (kW): 132 ESP (kVA): 165"
      ],
      "file": "sources/depco-power/2419.md",
      "official": true
    },
    {
      "n": 2420,
      "url": "https://www.depcogenerator.com/baudouin-ranges-150kva-diesel-generator_p367.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6M11G150/5 PRP (kW): 108 PRP (kVA): 135",
        "ESP (kW): 120 ESP (kVA): 150"
      ],
      "file": "sources/depco-power/2420.md",
      "official": true
    },
    {
      "n": 2421,
      "url": "https://www.depcogenerator.com/baudouin-ranges-125kva-diesel-generator_p366.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M10G125/5 PRP (kW): 90 PRP (kVA): 113",
        "ESP (kW): 100 ESP (kVA): 125"
      ],
      "file": "sources/depco-power/2421.md",
      "official": true
    },
    {
      "n": 2422,
      "url": "https://www.depcogenerator.com/baudouin-ranges-110kva-diesel-generator_p365.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M10G110/5 PRP (kW): 80 PRP (kVA): 100",
        "ESP (kW): 88 ESP (kVA): 110"
      ],
      "file": "sources/depco-power/2422.md",
      "official": true
    },
    {
      "n": 2423,
      "url": "https://www.depcogenerator.com/perkins-ranges-352-kw-60hz-diesel-generator_p339.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 2206C-E13TAG3 PRP (kW): 320 PRP (kVA): 400",
        "ESP (kW): 352 ESP (kVA): 440"
      ],
      "file": "sources/depco-power/2423.md",
      "official": true
    },
    {
      "n": 2424,
      "url": "https://www.depcogenerator.com/perkins-ranges-440-kva-60hz-diesel-generator_p338.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 2206C-E13TAG2 PRP (kW): 320 PRP (kVA): 400",
        "ESP (kW): 352 ESP (kVA): 440"
      ],
      "file": "sources/depco-power/2424.md",
      "official": true
    },
    {
      "n": 2425,
      "url": "https://www.depcogenerator.com/perkins-ranges-390-kva-60hz-diesel-generator_p337.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1506A-E88TAG5 PRP (kW): 282 PRP (kVA): 352",
        "ESP (kW): 312 ESP (kVA): 390"
      ],
      "file": "sources/depco-power/2425.md",
      "official": true
    },
    {
      "n": 2426,
      "url": "https://www.depcogenerator.com/perkins-ranges-306-kva-60hz-diesel-generator_p336.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1506A-E88TAG3 PRP (kW): 224 PRP (kVA): 280",
        "ESP (kW): 245 ESP (kVA): 306"
      ],
      "file": "sources/depco-power/2426.md",
      "official": true
    },
    {
      "n": 2427,
      "url": "https://www.depcogenerator.com/perkins-ranges-265-kva-60hz-diesel-generator_p335.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1506A-E88TAG2 PRP (kW): 196 PRP (kVA): 245",
        "ESP (kW): 212 ESP (kVA): 265"
      ],
      "file": "sources/depco-power/2427.md",
      "official": true
    },
    {
      "n": 2428,
      "url": "https://www.depcogenerator.com/perkins-ranges-206-kva-60hz-diesel-generator_p334.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1106A-70TAG3 PRP (kW): 152 PRP (kVA): 190",
        "ESP (kW): 165 ESP (kVA): 206"
      ],
      "file": "sources/depco-power/2428.md",
      "official": true
    },
    {
      "n": 2429,
      "url": "https://www.depcogenerator.com/perkins-ranges-181-kva-60hz-diesel-generator_p333.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1106A-70TAG2 PRP (kW): 134 PRP (kVA): 168",
        "ESP (kW): 145 ESP (kVA): 181"
      ],
      "file": "sources/depco-power/2429.md",
      "official": true
    },
    {
      "n": 2430,
      "url": "https://www.depcogenerator.com/perkins-ranges-168-kva-60hz-diesel-generator_p332.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1106A-70TG1 PRP (kW): 122 PRP (kVA): 152",
        "ESP (kW): 134 ESP (kVA): 168"
      ],
      "file": "sources/depco-power/2430.md",
      "official": true
    },
    {
      "n": 2431,
      "url": "https://www.depcogenerator.com/perkins-ranges-125-kva-60hz-diesel-generator_p331.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1104C-44TAG2 PRP (kW): 92 PRP (kVA): 115",
        "ESP (kW): 100 ESP (kVA): 125"
      ],
      "file": "sources/depco-power/2431.md",
      "official": true
    },
    {
      "n": 2432,
      "url": "https://www.depcogenerator.com/perkins-ranges-80-kw-60hz-diesel-generator_p330.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1104A-44TG2 PRP (kW): 72 PRP (kVA): 90",
        "ESP (kW): 80 ESP (kVA): 100"
      ],
      "file": "sources/depco-power/2432.md",
      "official": true
    },
    {
      "n": 2433,
      "url": "https://www.depcogenerator.com/perkins-ranges-100-kva-60hz-diesel-generator_p329.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1104C-44TAG1 PRP (kW): 72 PRP (kVA): 90",
        "ESP (kW): 80 ESP (kVA): 100"
      ],
      "file": "sources/depco-power/2433.md",
      "official": true
    },
    {
      "n": 2434,
      "url": "https://www.depcogenerator.com/perkins-ranges-83-kva-60hz-diesel-generator_p328.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1104A-44TG1 PRP (kW): 61 PRP (kVA): 76",
        "ESP (kW): 66 ESP (kVA): 83"
      ],
      "file": "sources/depco-power/2434.md",
      "official": true
    },
    {
      "n": 2435,
      "url": "https://www.depcogenerator.com/perkins-ranges-75-kva-60hz-diesel-generator_p327.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1103A-33TG2 PRP (kW): 54 PRP (kVA): 68",
        "ESP (kW): 60 ESP (kVA): 75"
      ],
      "file": "sources/depco-power/2435.md",
      "official": true
    },
    {
      "n": 2436,
      "url": "https://www.depcogenerator.com/perkins-ranges-56-kva-60hz-diesel-generator_p326.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1103A-33TG1 PRP (kW): 42 PRP (kVA): 52",
        "ESP (kW): 45 ESP (kVA): 56"
      ],
      "file": "sources/depco-power/2436.md",
      "official": true
    },
    {
      "n": 2437,
      "url": "https://www.depcogenerator.com/perkins-ranges-39-kva-60hz-diesel-generator_p325.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1103A-33G PRP (kW): 28 PRP (kVA): 35",
        "ESP (kW): 31 ESP (kVA): 39"
      ],
      "file": "sources/depco-power/2437.md",
      "official": true
    },
    {
      "n": 2438,
      "url": "https://www.depcogenerator.com/perkins-ranges-21-kw-60hz-diesel-generator_p324.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 404A-22G PRP (kW): 18 PRP (kVA): 23",
        "ESP (kW): 21 ESP (kVA): 26"
      ],
      "file": "sources/depco-power/2438.md",
      "official": true
    },
    {
      "n": 2439,
      "url": "https://www.depcogenerator.com/perkins-ranges-26-kva-60hz-diesel-generator_p323.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 404D-22G PRP (kW): 18 PRP (kVA): 23",
        "ESP (kW): 21 ESP (kVA): 26"
      ],
      "file": "sources/depco-power/2439.md",
      "official": true
    },
    {
      "n": 2440,
      "url": "https://www.depcogenerator.com/perkins-ranges-18-kva-60hz-diesel-generator_p321.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 403D-15G PRP (kW): 12 PRP (kVA): 15",
        "ESP (kW): 14 ESP (kVA): 18"
      ],
      "file": "sources/depco-power/2440.md",
      "official": true
    },
    {
      "n": 2441,
      "url": "https://www.depcogenerator.com/perkins-ranges-13-kva-60hz-diesel-generator_p320.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 403D-11G PRP (kW): 9 PRP (kVA): 11",
        "ESP (kW): 10 ESP (kVA): 13"
      ],
      "file": "sources/depco-power/2441.md",
      "official": true
    },
    {
      "n": 2442,
      "url": "https://www.depcogenerator.com/perkins-ranges-2250-kva-diesel-generator_p319.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4016TAG2A PRP (kW): 1600 PRP (kVA): 2000",
        "ESP (kW): 1800 ESP (kVA): 2250"
      ],
      "file": "sources/depco-power/2442.md",
      "official": true
    },
    {
      "n": 2443,
      "url": "https://www.depcogenerator.com/perkins-ranges-2000-kva-diesel-generator_p318.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4016TAG1A PRP (kW): 1480 PRP (kVA): 1850",
        "ESP (kW): 1600 ESP (kVA): 2000"
      ],
      "file": "sources/depco-power/2443.md",
      "official": true
    },
    {
      "n": 2444,
      "url": "https://www.depcogenerator.com/perkins-ranges-1875-kva-diesel-generator_p317.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4012-46TAG3A PRP (kW): 1350 PRP (kVA): 1688",
        "ESP (kW): 1500 ESP (kVA): 1875"
      ],
      "file": "sources/depco-power/2444.md",
      "official": true
    },
    {
      "n": 2445,
      "url": "https://www.depcogenerator.com/perkins-ranges-1650-kva-diesel-generator_p316.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4012-46TAG2A PRP (kW): 1200 PRP (kVA): 1500",
        "ESP (kW): 1320 ESP (kVA): 1650"
      ],
      "file": "sources/depco-power/2445.md",
      "official": true
    },
    {
      "n": 2446,
      "url": "https://www.depcogenerator.com/perkins-ranges-1375-kva-diesel-generator_p315.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4012-46TWG2A PRP (kW): 1000 PRP (kVA): 1250",
        "ESP (kW): 1100 ESP (kVA): 1375"
      ],
      "file": "sources/depco-power/2446.md",
      "official": true
    },
    {
      "n": 2447,
      "url": "https://www.depcogenerator.com/perkins-ranges-1250-kva-diesel-generator_p314.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4008-30TAG3 PRP (kW): 900 PRP (kVA): 1125",
        "ESP (kW): 1000 ESP (kVA): 1250"
      ],
      "file": "sources/depco-power/2447.md",
      "official": true
    },
    {
      "n": 2448,
      "url": "https://www.depcogenerator.com/perkins-ranges-900-kva-diesel-generator_p313.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4006-23TAG3A PRP (kW): 640 PRP (kVA): 810",
        "ESP (kW): 720 ESP (kVA): 900"
      ],
      "file": "sources/depco-power/2448.md",
      "official": true
    },
    {
      "n": 2449,
      "url": "https://www.depcogenerator.com/perkins-ranges-825-kva-diesel-generator_p312.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4006-23TAG2A PRP (kW): 600 PRP (kVA): 750",
        "ESP (kW): 660 ESP (kVA): 825"
      ],
      "file": "sources/depco-power/2449.md",
      "official": true
    },
    {
      "n": 2450,
      "url": "https://www.depcogenerator.com/perkins-ranges-650-kva-diesel-generator_p311.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 2806C-E18TAG1A PRP (kW): 468 PRP (kVA): 585",
        "ESP (kW): 520 ESP (kVA): 650"
      ],
      "file": "sources/depco-power/2450.md",
      "official": true
    },
    {
      "n": 2451,
      "url": "https://www.depcogenerator.com/perkins-ranges-550-kva-diesel-generator_p310.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 2506C-E15TAG2 PRP (kW): 400 PRP (kVA): 500",
        "ESP (kW): 440 ESP (kVA): 550"
      ],
      "file": "sources/depco-power/2451.md",
      "official": true
    },
    {
      "n": 2452,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-1250-kva-diesel-generator_p309.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA38-G4 PRP (kW): 908 PRP (kVA): 1135",
        "ESP (kW): 1000 ESP (kVA): 1250"
      ],
      "file": "sources/depco-power/2452.md",
      "official": true
    },
    {
      "n": 2453,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-1160-kva-diesel-generator_p308.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA38-G2A PRP (kW): 832 PRP (kVA): 1040",
        "ESP (kW): 928 ESP (kVA): 1160"
      ],
      "file": "sources/depco-power/2453.md",
      "official": true
    },
    {
      "n": 2454,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-1000-kva-diesel-generator_p307.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA38-G2 PRP (kW): 740 PRP (kVA): 925",
        "ESP (kW): 800 ESP (kVA): 1000"
      ],
      "file": "sources/depco-power/2454.md",
      "official": true
    },
    {
      "n": 2455,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-960-kva-diesel-generator_p306.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA38-G1 PRP (kW): 700 PRP (kVA): 875",
        "ESP (kW): 770 ESP (kVA): 960"
      ],
      "file": "sources/depco-power/2455.md",
      "official": true
    },
    {
      "n": 2456,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-850-kva-diesel-generator_p305.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA38-G PRP (kW): 620 PRP (kVA): 775",
        "ESP (kW): 680 ESP (kVA): 850"
      ],
      "file": "sources/depco-power/2456.md",
      "official": true
    },
    {
      "n": 2457,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-750-kva-diesel-generator_p304.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTAA19-G6A PRP (kW): 548 PRP (kVA): 685",
        "ESP (kW): 600 ESP (kVA): 750"
      ],
      "file": "sources/depco-power/2457.md",
      "official": true
    },
    {
      "n": 2458,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-660-kva-diesel-generator_p303.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTAA19-G5 PRP (kW): 480 PRP (kVA): 600",
        "ESP (kW): 528 ESP (kVA): 660"
      ],
      "file": "sources/depco-power/2458.md",
      "official": true
    },
    {
      "n": 2459,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-504-kw-diesel-generator_p302.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA19-G4 PRP (kW): 456 PRP (kVA): 570",
        "ESP (kW): 504 ESP (kVA): 630"
      ],
      "file": "sources/depco-power/2459.md",
      "official": true
    },
    {
      "n": 2460,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-630-kva-diesel-generator_p301.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA19-G3A PRP (kW): 456 PRP (kVA): 570",
        "ESP (kW): 504 ESP (kVA): 630"
      ],
      "file": "sources/depco-power/2460.md",
      "official": true
    },
    {
      "n": 2461,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-575-kva-diesel-generator_p300.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA19-G3 PRP (kW): 420 PRP (kVA): 525",
        "ESP (kW): 460 ESP (kVA): 575"
      ],
      "file": "sources/depco-power/2461.md",
      "official": true
    },
    {
      "n": 2462,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-562-kva-diesel-generator_p299.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: QSZ13-G3 PRP (kW): 409 PRP (kVA): 511",
        "ESP (kW): 450 ESP (kVA): 562"
      ],
      "file": "sources/depco-power/2462.md",
      "official": true
    },
    {
      "n": 2463,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-400-kw-diesel-generator_p298.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: QSZ13-G2 PRP (kW): 360 PRP (kVA): 450",
        "ESP (kW): 400 ESP (kVA): 500"
      ],
      "file": "sources/depco-power/2463.md",
      "official": true
    },
    {
      "n": 2464,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-500-kva-diesel-generator_p297.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA19-G2 PRP (kW): 360 PRP (kVA): 450",
        "ESP (kW): 400 ESP (kVA): 500"
      ],
      "file": "sources/depco-power/2464.md",
      "official": true
    },
    {
      "n": 2465,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-488-kva-diesel-generator_p296.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6ZTAA13-G2 PRP (kW): 355 PRP (kVA): 444",
        "ESP (kW): 391 ESP (kVA): 488"
      ],
      "file": "sources/depco-power/2465.md",
      "official": true
    },
    {
      "n": 2466,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-431-kva-diesel-generator_p295.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6ZTAA13-G3 PRP (kW): 315 PRP (kVA): 394",
        "ESP (kW): 345 ESP (kVA): 431"
      ],
      "file": "sources/depco-power/2466.md",
      "official": true
    },
    {
      "n": 2467,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-345-kw-diesel-generator_p294.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTA855-G3 PRP (kW): 315 PRP (kVA): 394",
        "ESP (kW): 345 ESP (kVA): 431"
      ],
      "file": "sources/depco-power/2467.md",
      "official": true
    },
    {
      "n": 2468,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-330-kva-diesel-generator_p293.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTA855-G1 PRP (kW): 240 PRP (kVA): 300",
        "ESP (kW): 264 ESP (kVA): 330"
      ],
      "file": "sources/depco-power/2468.md",
      "official": true
    },
    {
      "n": 2469,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-300-kva-diesel-generator_p292.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6LTAA8.9-G3 PRP (kW): 220 PRP (kVA): 275",
        "ESP (kW): 240 ESP (kVA): 300"
      ],
      "file": "sources/depco-power/2469.md",
      "official": true
    },
    {
      "n": 2470,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-275-kva-diesel-generator_p291.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6LTAA8.9-G2 PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2470.md",
      "official": true
    },
    {
      "n": 2471,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-250-kva-diesel-generator_p290.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6CTAA8.3-G2 PRP (kW): 180 PRP (kVA): 225",
        "ESP (kW): 200 ESP (kVA): 250"
      ],
      "file": "sources/depco-power/2471.md",
      "official": true
    },
    {
      "n": 2472,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-220-kva-diesel-generator_p289.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6CTA8.3-G2 PRP (kW): 160 PRP (kVA): 200",
        "ESP (kW): 176 ESP (kVA): 220"
      ],
      "file": "sources/depco-power/2472.md",
      "official": true
    },
    {
      "n": 2473,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-200-kva-diesel-generator_p288.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6CTA8.3-G2 PRP (kW): 144 PRP (kVA): 180",
        "ESP (kW): 160 ESP (kVA): 200"
      ],
      "file": "sources/depco-power/2473.md",
      "official": true
    },
    {
      "n": 2474,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-181-kva-diesel-generator_p287.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BTAA5.9-G12 PRP (kW): 134 PRP (kVA): 168",
        "ESP (kW): 145 ESP (kVA): 181"
      ],
      "file": "sources/depco-power/2474.md",
      "official": true
    },
    {
      "n": 2475,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-163-kva-diesel-generator_p286.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BTAA5.9-G2 PRP (kW): 118 PRP (kVA): 148",
        "ESP (kW): 130 ESP (kVA): 163"
      ],
      "file": "sources/depco-power/2475.md",
      "official": true
    },
    {
      "n": 2476,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-146-kva-diesel-generator_p285.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BTA5.9-G2 PRP (kW): 106 PRP (kVA): 133",
        "ESP (kW): 117 ESP (kVA): 146"
      ],
      "file": "sources/depco-power/2476.md",
      "official": true
    },
    {
      "n": 2477,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-125-kva-diesel-generator_p284.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BT5.9-G2 PRP (kW): 88 PRP (kVA): 110",
        "ESP (kW): 100 ESP (kVA): 125"
      ],
      "file": "sources/depco-power/2477.md",
      "official": true
    },
    {
      "n": 2478,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-105-kva-diesel-generator_p283.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BT5.9-G2 PRP (kW): 78 PRP (kVA): 97",
        "ESP (kW): 84 ESP (kVA): 105"
      ],
      "file": "sources/depco-power/2478.md",
      "official": true
    },
    {
      "n": 2479,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-88-kva-diesel-generator_p270.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4BTA3.9-G11 PRP (kW): 64 PRP (kVA): 80",
        "ESP (kW): 70 ESP (kVA): 88"
      ],
      "file": "sources/depco-power/2479.md",
      "official": true
    },
    {
      "n": 2480,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-75-kva-diesel-generator_p269.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4BTA3.9-G2 PRP (kW): 54 PRP (kVA): 68",
        "ESP (kW): 60 ESP (kVA): 75"
      ],
      "file": "sources/depco-power/2480.md",
      "official": true
    },
    {
      "n": 2481,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-66-kva-diesel-generator_p268.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4BTA3.9-G2 PRP (kW): 48 PRP (kVA): 60",
        "ESP (kW): 53 ESP (kVA): 66"
      ],
      "file": "sources/depco-power/2481.md",
      "official": true
    },
    {
      "n": 2482,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-55-kva-diesel-generator_p267.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4BT3.9-G2 PRP (kW): 40 PRP (kVA): 50",
        "ESP (kW): 44 ESP (kVA): 55"
      ],
      "file": "sources/depco-power/2482.md",
      "official": true
    },
    {
      "n": 2483,
      "url": "https://www.depcogenerator.com/cummins-ranges-60hz-35-kva-diesel-generator_p266.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4B3.9-G2 PRP (kW): 25 PRP (kVA): 31",
        "ESP (kW): 28 ESP (kVA): 35"
      ],
      "file": "sources/depco-power/2483.md",
      "official": true
    },
    {
      "n": 2484,
      "url": "https://www.depcogenerator.com/cummins-kta38-g5-ranges-1100-kva-diesel-generator_p264.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA38-G5 PRP (kW): 800 PRP (kVA): 1000",
        "ESP (kW): 880 ESP (kVA): 1100"
      ],
      "file": "sources/depco-power/2484.md",
      "official": true
    },
    {
      "n": 2485,
      "url": "https://www.depcogenerator.com/cummins-kta38-g2a-ranges-1001-kva-diesel-generator_p263.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA38-G2A PRP (kW): 728 PRP (kVA): 910",
        "ESP (kW): 801 ESP (kVA): 1001"
      ],
      "file": "sources/depco-power/2485.md",
      "official": true
    },
    {
      "n": 2486,
      "url": "https://www.depcogenerator.com/cummins-kta38-g2b-ranges-880-kva-diesel-generator_p262.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA38-G2B PRP (kW): 640 PRP (kVA): 800",
        "ESP (kW): 604 ESP (kVA): 880"
      ],
      "file": "sources/depco-power/2486.md",
      "official": true
    },
    {
      "n": 2487,
      "url": "https://www.depcogenerator.com/cummins-kta38-g2-ranges-825-kva-diesel-generator_p261.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA38-G2 PRP (kW): 600 PRP (kVA): 750",
        "ESP (kW): 660 ESP (kVA): 825"
      ],
      "file": "sources/depco-power/2487.md",
      "official": true
    },
    {
      "n": 2488,
      "url": "https://www.depcogenerator.com/cummins-kt38-ga-ranges-798-kva-diesel-generator_p260.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KT38-GA PRP (kW): 580 PRP (kVA): 725",
        "ESP (kW): 638 ESP (kVA): 798"
      ],
      "file": "sources/depco-power/2488.md",
      "official": true
    },
    {
      "n": 2489,
      "url": "https://www.depcogenerator.com/cummins-qsk19-g4-ranges-715-kva-diesel-generator_p259.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: QSK19-G4 PRP (kW): 520 PRP (kVA): 650",
        "ESP (kW): 572 ESP (kVA): 715"
      ],
      "file": "sources/depco-power/2489.md",
      "official": true
    },
    {
      "n": 2490,
      "url": "https://www.depcogenerator.com/cummins-ktaa19-g7-ranges-688-kva-diesel-generator_p258.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTAA19-G7 PRP (kW): 500 PRP (kVA): 625",
        "ESP (kW): 550 ESP (kVA): 688"
      ],
      "file": "sources/depco-power/2490.md",
      "official": true
    },
    {
      "n": 2491,
      "url": "https://www.depcogenerator.com/cummins-ktaa19-g6a-ranges-688-kva-diesel-generator_p257.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTAA19-G6A PRP (kW): 500 PRP (kVA): 625",
        "ESP (kW): 550 ESP (kVA): 688"
      ],
      "file": "sources/depco-power/2491.md",
      "official": true
    },
    {
      "n": 2492,
      "url": "https://www.depcogenerator.com/cummins-kt38-g-ranges-688-kva-diesel-generator_p256.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KT38-G PRP (kW): 500 PRP (kVA): 625",
        "ESP (kW): 550 ESP (kVA): 688"
      ],
      "file": "sources/depco-power/2492.md",
      "official": true
    },
    {
      "n": 2493,
      "url": "https://www.depcogenerator.com/cummins-ktaa19-g6-ranges-633-kva-diesel-generator_p255.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTAA19-G6 PRP (kW): 460 PRP (kVA): 575",
        "ESP (kW): 506 ESP (kVA): 633"
      ],
      "file": "sources/depco-power/2493.md",
      "official": true
    },
    {
      "n": 2494,
      "url": "https://www.depcogenerator.com/cummins-ktaa19-g5-ranges-578-kva-diesel-generator_p254.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTAA19-G5 PRP (kW): 420 PRP (kVA): 525",
        "ESP (kW): 462 ESP (kVA): 578"
      ],
      "file": "sources/depco-power/2494.md",
      "official": true
    },
    {
      "n": 2495,
      "url": "https://www.depcogenerator.com/cummins-kta19-g4-ranges-550-kva-diesel-generator_p253.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA19-G4 PRP (kW): 400 PRP (kVA): 500",
        "ESP (kW): 440 ESP (kVA): 550"
      ],
      "file": "sources/depco-power/2495.md",
      "official": true
    },
    {
      "n": 2496,
      "url": "https://www.depcogenerator.com/cummins-kta19-g3a-ranges-550-kva-diesel-generator_p251.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA19-G3A PRP (kW): 400 PRP (kVA): 500",
        "ESP (kW): 440 ESP (kVA): 550"
      ],
      "file": "sources/depco-power/2496.md",
      "official": true
    },
    {
      "n": 2497,
      "url": "https://www.depcogenerator.com/cummins-kta19-g3-ranges-495-kva-diesel-generator_p250.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA19-G3 PRP (kW): 360 PRP (kVA): 450",
        "ESP (kW): 396 ESP (kVA): 495"
      ],
      "file": "sources/depco-power/2497.md",
      "official": true
    },
    {
      "n": 2498,
      "url": "https://www.depcogenerator.com/cummins-qsz13-g2-ranges-500-kva-diesel-generator_p249.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: QSZ13-G2 PRP (kW): 360 PRP (kVA): 450",
        "ESP (kW): 400 ESP (kVA): 500"
      ],
      "file": "sources/depco-power/2498.md",
      "official": true
    },
    {
      "n": 2499,
      "url": "https://www.depcogenerator.com/cummins-ntaa855-g7a-ranges-440-kva-diesel-generator_p248.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTAA855-G7A PRP (kW): 320 PRP (kVA): 400",
        "ESP (kW): 350 ESP (kVA): 440"
      ],
      "file": "sources/depco-power/2499.md",
      "official": true
    },
    {
      "n": 2500,
      "url": "https://www.depcogenerator.com/cummins-6ztaa13-g2-ranges-440-kva-diesel-generator_p247.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6ZTAA13-G2 PRP (kW): 320 PRP (kVA): 400",
        "ESP (kW): 350 ESP (kVA): 440"
      ],
      "file": "sources/depco-power/2500.md",
      "official": true
    },
    {
      "n": 2501,
      "url": "https://www.depcogenerator.com/cummins-ntaa855-g7-ranges-413-kva-diesel-generator_p196.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTAA855-G7 PRP (kW): 300 PRP (kVA): 375",
        "ESP (kW): 330 ESP (kVA): 413"
      ],
      "file": "sources/depco-power/2501.md",
      "official": true
    },
    {
      "n": 2502,
      "url": "https://www.depcogenerator.com/cummins-kta19-g2-ranges-413-kva-diesel-generator_p195.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA19-G2 PRP (kW): 300 PRP (kVA): 375",
        "ESP (kW): 330 ESP (kVA): 413"
      ],
      "file": "sources/depco-power/2502.md",
      "official": true
    },
    {
      "n": 2503,
      "url": "https://www.depcogenerator.com/cummins-6ztaa13-g3-ranges-413-kva-diesel-generator_p194.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6ZTAA13-G3 PRP (kW): 300 PRP (kVA): 375",
        "ESP (kW): 330 ESP (kVA): 413"
      ],
      "file": "sources/depco-power/2503.md",
      "official": true
    },
    {
      "n": 2504,
      "url": "https://www.depcogenerator.com/cummins-dp1-design-ranges-385-kva-diesel-generator_p193.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTA855-G4 PRP (kW): 280 PRP (kVA): 350",
        "ESP (kW): 308 ESP (kVA): 385"
      ],
      "file": "sources/depco-power/2504.md",
      "official": true
    },
    {
      "n": 2505,
      "url": "https://www.depcogenerator.com/cummins-ranges-378-kva-diesel-generator_p191.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTA855-G2A PRP (kW): 275 PRP (kVA): 344",
        "ESP (kW): 303 ESP (kVA): 378"
      ],
      "file": "sources/depco-power/2505.md",
      "official": true
    },
    {
      "n": 2506,
      "url": "https://www.depcogenerator.com/cummins-nta855-g2-ranges-330-kva-diesel-generator_p190.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTA855-G2 PRP (kW): 240 PRP (kVA): 300",
        "ESP (kW): 262 ESP (kVA): 330"
      ],
      "file": "sources/depco-power/2506.md",
      "official": true
    },
    {
      "n": 2507,
      "url": "https://www.depcogenerator.com/cummins-nta855-g1b-ranges-330-kva-diesel-generator_p189.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTA855-G1B PRP (kW): 240 PRP (kVA): 300",
        "ESP (kW): 262 ESP (kVA): 330"
      ],
      "file": "sources/depco-power/2507.md",
      "official": true
    },
    {
      "n": 2508,
      "url": "https://www.depcogenerator.com/cummins-nta855-g1a-ranges-330-kva-diesel-generator_p188.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTA855-G1A PRP (kW): 240 PRP (kVA): 300",
        "ESP (kW): 262 ESP (kVA): 330"
      ],
      "file": "sources/depco-power/2508.md",
      "official": true
    },
    {
      "n": 2509,
      "url": "https://www.depcogenerator.com/cummins-6ltaa9-5-g1-ranges-330-kva-diesel-generator_p187.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6LTAA9.5-G1 PRP (kW): 240 PRP (kVA): 300",
        "ESP (kW): 262 ESP (kVA): 330"
      ],
      "file": "sources/depco-power/2509.md",
      "official": true
    },
    {
      "n": 2510,
      "url": "https://www.depcogenerator.com/cummins-nta855-g1a-ranges-303-kva-diesel-generator_p186.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTA855-G1A PRP (kW): 220 PRP (kVA): 275",
        "ESP (kW): 242 ESP (kVA): 303"
      ],
      "file": "sources/depco-power/2510.md",
      "official": true
    },
    {
      "n": 2511,
      "url": "https://www.depcogenerator.com/cummins-6ltaa8-9-g3-ranges-289-kva-diesel-generator_p185.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6LTAA8.9-G3 PRP (kW): 210 PRP (kVA): 263",
        "ESP (kW): 231 ESP (kVA): 289"
      ],
      "file": "sources/depco-power/2511.md",
      "official": true
    },
    {
      "n": 2512,
      "url": "https://www.depcogenerator.com/cummins-6ltaa9-5-g3-ranges-300-kva-diesel-generator_p184.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6LTAA9.5-G3 PRP (kW): 220 PRP (kVA): 275",
        "ESP (kW): 240 ESP (kVA): 300"
      ],
      "file": "sources/depco-power/2512.md",
      "official": true
    },
    {
      "n": 2513,
      "url": "https://www.depcogenerator.com/perkins-ranges-500-kva-diesel-generator_p183.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 2506C-E15TAG1 PRP (kW): 360 PRP (kVA): 450",
        "ESP (kW): 400 ESP (kVA): 500"
      ],
      "file": "sources/depco-power/2513.md",
      "official": true
    },
    {
      "n": 2514,
      "url": "https://www.depcogenerator.com/perkins-ranges-440-kva-diesel-generator_p182.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 2206C-E13TAG2 PRP (kW): 320 PRP (kVA): 400",
        "ESP (kW): 352 ESP (kVA): 440"
      ],
      "file": "sources/depco-power/2514.md",
      "official": true
    },
    {
      "n": 2515,
      "url": "https://www.depcogenerator.com/perkins-ranges-385-kva-diesel-generator_p181.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 2206C-E13TAG2 PRP (kW): 280 PRP (kVA): 350",
        "ESP (kW): 308 ESP (kVA): 385"
      ],
      "file": "sources/depco-power/2515.md",
      "official": true
    },
    {
      "n": 2516,
      "url": "https://www.depcogenerator.com/perkins-ranges-383-kva-diesel-generator_p180.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1706A-E93TAG2 PRP (kW): 278 PRP (kVA): 347",
        "ESP (kW): 306 ESP (kVA): 383"
      ],
      "file": "sources/depco-power/2516.md",
      "official": true
    },
    {
      "n": 2517,
      "url": "https://www.depcogenerator.com/perkins-ranges-339-kva-diesel-generator_p179.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1706A-E93TAG1 PRP (kW): 245 PRP (kVA): 307",
        "ESP (kW): 271 ESP (kVA): 339"
      ],
      "file": "sources/depco-power/2517.md",
      "official": true
    },
    {
      "n": 2518,
      "url": "https://www.depcogenerator.com/perkins-ranges-275-kva-diesel-generator_p178.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1206A-E70TTAG3 PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2518.md",
      "official": true
    },
    {
      "n": 2519,
      "url": "https://www.depcogenerator.com/perkins-ranges-250-kva-diesel-generator_p177.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1206A-E70TTAG2 PRP (kW): 180 PRP (kVA): 225",
        "ESP (kW): 200 ESP (kVA): 250"
      ],
      "file": "sources/depco-power/2519.md",
      "official": true
    },
    {
      "n": 2520,
      "url": "https://www.depcogenerator.com/perkins-ranges-176-kw-diesel-generator_p176.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1206A-E70TTAG1 PRP (kW): 160 PRP (kVA): 200",
        "ESP (kW): 176 ESP (kVA): 220"
      ],
      "file": "sources/depco-power/2520.md",
      "official": true
    },
    {
      "n": 2521,
      "url": "https://www.depcogenerator.com/perkins-ranges-220-kva-diesel-generator_p175.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1106A-70TAG4 PRP (kW): 160 PRP (kVA): 200",
        "ESP (kW): 176 ESP (kVA): 220"
      ],
      "file": "sources/depco-power/2521.md",
      "official": true
    },
    {
      "n": 2522,
      "url": "https://www.depcogenerator.com/perkins-ranges-200-kva-diesel-generator_p174.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1106A-70TAG3 PRP (kW): 144 PRP (kVA): 180",
        "ESP (kW): 160 ESP (kVA): 200"
      ],
      "file": "sources/depco-power/2522.md",
      "official": true
    },
    {
      "n": 2523,
      "url": "https://www.depcogenerator.com/perkins-ranges-165-kva-diesel-generator_p173.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1106A-70TAG2 PRP (kW): 120 PRP (kVA): 150",
        "ESP (kW): 132 ESP (kVA): 165"
      ],
      "file": "sources/depco-power/2523.md",
      "official": true
    },
    {
      "n": 2524,
      "url": "https://www.depcogenerator.com/perkins-ranges-150-kva-diesel-generator_p172.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1106A-70TG1 PRP (kW): 108 PRP (kVA): 135",
        "ESP (kW): 120 ESP (kVA): 150"
      ],
      "file": "sources/depco-power/2524.md",
      "official": true
    },
    {
      "n": 2525,
      "url": "https://www.depcogenerator.com/perkins-ranges-110-kva-diesel-generator_p171.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1104A-44TAG2 PRP (kW): 80 PRP (kVA): 100",
        "ESP (kW): 88 ESP (kVA): 110"
      ],
      "file": "sources/depco-power/2525.md",
      "official": true
    },
    {
      "n": 2526,
      "url": "https://www.depcogenerator.com/cummins-nta855-g1-ranges-275-kva-diesel-generator_p169.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NTA855-G1 PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2526.md",
      "official": true
    },
    {
      "n": 2527,
      "url": "https://www.depcogenerator.com/cummins-nt855-ga-ranges-275-kva-diesel-generator_p168.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NT855-GA PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2527.md",
      "official": true
    },
    {
      "n": 2528,
      "url": "https://www.depcogenerator.com/cummins-mta11-g2-ranges-275-kva-diesel-generator_p167.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: MTA11-G2 PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2528.md",
      "official": true
    },
    {
      "n": 2529,
      "url": "https://www.depcogenerator.com/cummins-ranges-220kw-diesel-generator_p166.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6LTAA8.9-G3 PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2529.md",
      "official": true
    },
    {
      "n": 2530,
      "url": "https://www.depcogenerator.com/cummins-ranges-275-kva-diesel-generator_p165.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6LTAA8.9-G2 PRP (kW): 200 PRP (kVA): 250",
        "ESP (kW): 220 ESP (kVA): 275"
      ],
      "file": "sources/depco-power/2530.md",
      "official": true
    },
    {
      "n": 2531,
      "url": "https://www.depcogenerator.com/cummins-ranges-158-kw-diesel-generator_p164.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6CTA8.3-G1 PRP (kW): 144 PRP (kVA): 180",
        "ESP (kW): 158 ESP (kVA): 198"
      ],
      "file": "sources/depco-power/2531.md",
      "official": true
    },
    {
      "n": 2532,
      "url": "https://www.depcogenerator.com/cummins-ranges-220-kva-diesel-generator_p163.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6CTAA8.3-G2 PRP (kW): 160 PRP (kVA): 200",
        "ESP (kW): 176 ESP (kVA): 220"
      ],
      "file": "sources/depco-power/2532.md",
      "official": true
    },
    {
      "n": 2533,
      "url": "https://www.depcogenerator.com/cummins-ranges-198-kva-diesel-generator_p162.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6CTA8.3-G2 PRP (kW): 144 PRP (kVA): 180",
        "ESP (kW): 158 ESP (kVA): 198"
      ],
      "file": "sources/depco-power/2533.md",
      "official": true
    },
    {
      "n": 2534,
      "url": "https://www.depcogenerator.com/cummins-ranges-171-kva-diesel-generator_p161.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BTAA5.9-G12 PRP (kW): 124 PRP (kVA): 155",
        "ESP (kW): 136 ESP (kVA): 171"
      ],
      "file": "sources/depco-power/2534.md",
      "official": true
    },
    {
      "n": 2535,
      "url": "https://www.depcogenerator.com/cummins-ranges-143-kva-diesel-generator_p160.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BTAA5.9-G2 PRP (kW): 104 PRP (kVA): 130",
        "ESP (kW): 114 ESP (kVA): 143"
      ],
      "file": "sources/depco-power/2535.md",
      "official": true
    },
    {
      "n": 2536,
      "url": "https://www.depcogenerator.com/cummins-ranges-138-kva-diesel-generator_p159.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BTA5.9-G2 PRP (kW): 100 PRP (kVA): 125",
        "ESP (kW): 110 ESP (kVA): 138"
      ],
      "file": "sources/depco-power/2536.md",
      "official": true
    },
    {
      "n": 2537,
      "url": "https://www.depcogenerator.com/cummins-ranges-127-kva-diesel-generator_p158.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BTA5.9-G2 PRP (kW): 92 PRP (kVA): 115",
        "ESP (kW): 101 ESP (kVA): 127"
      ],
      "file": "sources/depco-power/2537.md",
      "official": true
    },
    {
      "n": 2538,
      "url": "https://www.depcogenerator.com/cummins-ranges-88kw-diesel-generator_p157.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BT5.9-G2 PRP (kW): 80 PRP (kVA): 100",
        "ESP (kW): 88 ESP (kVA): 110"
      ],
      "file": "sources/depco-power/2538.md",
      "official": true
    },
    {
      "n": 2539,
      "url": "https://www.depcogenerator.com/cummins-ranges-110-kva-diesel-generator_p156.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BT5.9-G1 PRP (kW): 80 PRP (kVA): 100",
        "ESP (kW): 88 ESP (kVA): 110"
      ],
      "file": "sources/depco-power/2539.md",
      "official": true
    },
    {
      "n": 2540,
      "url": "https://www.depcogenerator.com/yto-ranges-94-kva-diesel-generator_p155.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: LR4A3L-D PRP (kW): 68 PRP (kVA): 85",
        "ESP (kW): 75 ESP (kVA): 94"
      ],
      "file": "sources/depco-power/2540.md",
      "official": true
    },
    {
      "n": 2541,
      "url": "https://www.depcogenerator.com/yto-ranges-78-kva-diesel-generator_p154.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: LR4B3Z-D PRP (kW): 57 PRP (kVA): 71",
        "ESP (kW): 63 ESP (kVA): 78"
      ],
      "file": "sources/depco-power/2541.md",
      "official": true
    },
    {
      "n": 2542,
      "url": "https://www.depcogenerator.com/yto-ranges-76-kva-diesel-generator_p153.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: YT4B2Z-D PRP (kW): 55 PRP (kVA): 69",
        "ESP (kW): 61 ESP (kVA): 76"
      ],
      "file": "sources/depco-power/2542.md",
      "official": true
    },
    {
      "n": 2543,
      "url": "https://www.depcogenerator.com/yto-ranges-61-kva-diesel-generator_p152.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: LR4B5-D PRP (kW): 44 PRP (kVA): 55",
        "ESP (kW): 48 ESP (kVA): 61"
      ],
      "file": "sources/depco-power/2543.md",
      "official": true
    },
    {
      "n": 2544,
      "url": "https://www.depcogenerator.com/yto-ranges-45-kva-diesel-generator_p151.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: YT3A2Z-D PRP (kW): 33 PRP (kVA): 41",
        "ESP (kW): 36 ESP (kVA): 45"
      ],
      "file": "sources/depco-power/2544.md",
      "official": true
    },
    {
      "n": 2545,
      "url": "https://www.depcogenerator.com/yto-ranges-39-kva-diesel-generator_p150.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: YT3B2-D PRP (kW): 28 PRP (kVA): 35",
        "ESP (kW): 31 ESP (kVA): 39"
      ],
      "file": "sources/depco-power/2545.md",
      "official": true
    },
    {
      "n": 2546,
      "url": "https://www.depcogenerator.com/weichai-ranges-88-kva-diesel-generator_p149.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: WP4.1D80E200 PRP (kW): 64 PRP (kVA): 80",
        "ESP (kW): 70 ESP (kVA): 88"
      ],
      "file": "sources/depco-power/2546.md",
      "official": true
    },
    {
      "n": 2547,
      "url": "https://www.depcogenerator.com/weichai-ranges-69-kva-diesel-generator_p148.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: WP4.1D66E200 PRP (kW): 50 PRP (kVA): 63",
        "ESP (kW): 55 ESP (kVA): 69"
      ],
      "file": "sources/depco-power/2547.md",
      "official": true
    },
    {
      "n": 2548,
      "url": "https://www.depcogenerator.com/weichai-ranges-55-kva-diesel-generator_p147.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: WP2.3D48E200 PRP (kW): 40 PRP (kVA): 50",
        "ESP (kW): 44 ESP (kVA): 55"
      ],
      "file": "sources/depco-power/2548.md",
      "official": true
    },
    {
      "n": 2549,
      "url": "https://www.depcogenerator.com/weichai-ranges-41-kva-diesel-generator_p146.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: WP2.3D40E200 PRP (kW): 30 PRP (kVA): 38",
        "ESP (kW): 33 ESP (kVA): 41"
      ],
      "file": "sources/depco-power/2549.md",
      "official": true
    },
    {
      "n": 2550,
      "url": "https://www.depcogenerator.com/weichai-ranges-33-kva-diesel-generator_p145.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: WP2.3D33E200 PRP (kW): 24 PRP (kVA): 30",
        "ESP (kW): 26 ESP (kVA): 33"
      ],
      "file": "sources/depco-power/2550.md",
      "official": true
    },
    {
      "n": 2551,
      "url": "https://www.depcogenerator.com/weichai-ranges-22-kva-diesel-generator_p144.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: WP2.3D25E200 PRP (kW): 16 PRP (kVA): 20",
        "ESP (kW): 18 ESP (kVA): 22"
      ],
      "file": "sources/depco-power/2551.md",
      "official": true
    },
    {
      "n": 2552,
      "url": "https://www.depcogenerator.com/yangdong-ranges-88kva-diesel-generator_p143.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: Y4110ZLD PRP (kW): 64 PRP (kVA): 80",
        "ESP (kW): 70.4 ESP (kVA): 88"
      ],
      "file": "sources/depco-power/2552.md",
      "official": true
    },
    {
      "n": 2553,
      "url": "https://www.depcogenerator.com/yangdong-ranges-68-8kva-diesel-generator_p142.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: YD4EZLD PRP (kW): 50 PRP (kVA): 62.5",
        "ESP (kW): 55 ESP (kVA): 68.8"
      ],
      "file": "sources/depco-power/2553.md",
      "official": true
    },
    {
      "n": 2554,
      "url": "https://www.depcogenerator.com/yangdong-ranges-60-5kva-diesel-generator_p141.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: Y4105ZLD PRP (kW): 44 PRP (kVA): 55",
        "ESP (kW): 48.4 ESP (kVA): 60.5"
      ],
      "file": "sources/depco-power/2554.md",
      "official": true
    },
    {
      "n": 2555,
      "url": "https://www.depcogenerator.com/yangdong-ranges-55kva-diesel-generator_p140.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: Y4102ZLD PRP (kW): 40 PRP (kVA): 50",
        "ESP (kW): 44 ESP (kVA): 55"
      ],
      "file": "sources/depco-power/2555.md",
      "official": true
    },
    {
      "n": 2556,
      "url": "https://www.depcogenerator.com/yangdong-ranges-44kva-diesel-generator_p139.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: Y4102ZD PRP (kW): 32 PRP (kVA): 40",
        "ESP (kW): 35.2 ESP (kVA): 44"
      ],
      "file": "sources/depco-power/2556.md",
      "official": true
    },
    {
      "n": 2557,
      "url": "https://www.depcogenerator.com/yangdong-ranges-41-3kva-diesel-generator_p138.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: Y4105D PRP (kW): 30 PRP (kVA): 37.5",
        "ESP (kW): 33 ESP (kVA): 41.3"
      ],
      "file": "sources/depco-power/2557.md",
      "official": true
    },
    {
      "n": 2558,
      "url": "https://www.depcogenerator.com/yangdong-ranges-36-3kva-diesel-generator_p137.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: Y4102D PRP (kW): 26.4 PRP (kVA): 33",
        "ESP (kW): 29 ESP (kVA): 36.3"
      ],
      "file": "sources/depco-power/2558.md",
      "official": true
    },
    {
      "n": 2559,
      "url": "https://www.depcogenerator.com/yangdong-ranges-33kva-diesel-generator_p136.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: Y4100D PRP (kW): 24 PRP (kVA): 30",
        "ESP (kW): 26.4 ESP (kVA): 33"
      ],
      "file": "sources/depco-power/2559.md",
      "official": true
    },
    {
      "n": 2560,
      "url": "https://www.depcogenerator.com/yangdong-ranges-30-3kva-diesel-generator_p135.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: Y495D PRP (kW): 22 PRP (kVA): 27.5",
        "ESP (kW): 24.2 ESP (kVA): 30.3"
      ],
      "file": "sources/depco-power/2560.md",
      "official": true
    },
    {
      "n": 2561,
      "url": "https://www.depcogenerator.com/yangdong-ranges-25kva-diesel-generator_p134.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: Y490D PRP (kW): 18 PRP (kVA): 22.5",
        "ESP (kW): 20 ESP (kVA): 25"
      ],
      "file": "sources/depco-power/2561.md",
      "official": true
    },
    {
      "n": 2562,
      "url": "https://www.depcogenerator.com/yangdong-ranges-22kva-diesel-generator_p133.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: YSD490D PRP (kW): 16 PRP (kVA): 20",
        "ESP (kW): 17.6 ESP (kVA): 22"
      ],
      "file": "sources/depco-power/2562.md",
      "official": true
    },
    {
      "n": 2563,
      "url": "https://www.depcogenerator.com/yangdong-ranges-17-6kva-diesel-generator_p132.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: YND485D PRP (kW): 12.8 PRP (kVA): 16",
        "ESP (kW): 14.1 ESP (kVA): 17.6"
      ],
      "file": "sources/depco-power/2563.md",
      "official": true
    },
    {
      "n": 2564,
      "url": "https://www.depcogenerator.com/yangdong-ranges-14-9kva-diesel-generator_p131.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: YD480D PRP (kW): 10.8 PRP (kVA): 13.5",
        "ESP (kW): 11.9 ESP (kVA): 14.9"
      ],
      "file": "sources/depco-power/2564.md",
      "official": true
    },
    {
      "n": 2565,
      "url": "https://www.depcogenerator.com/yangdong-ranges-12kva-diesel-generator_p130.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: YD385D PRP (kW): 8.8 PRP (kVA): 11",
        "ESP (kW): 9.7 ESP (kVA): 12"
      ],
      "file": "sources/depco-power/2565.md",
      "official": true
    },
    {
      "n": 2566,
      "url": "https://www.depcogenerator.com/yangdong-ranges-11kva-diesel-generator_p129.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: YD380D PRP (kW): 8 PRP (kVA): 10",
        "ESP (kW): 8.8 ESP (kVA): 11"
      ],
      "file": "sources/depco-power/2566.md",
      "official": true
    },
    {
      "n": 2567,
      "url": "https://www.depcogenerator.com/xinchai-ranges-80-kva-diesel-generator_p128.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: A4K41LD31 PRP (kW): 58 PRP (kVA): 73",
        "ESP (kW): 64 ESP (kVA): 80"
      ],
      "file": "sources/depco-power/2567.md",
      "official": true
    },
    {
      "n": 2568,
      "url": "https://www.depcogenerator.com/xinchai-ranges-69-kva-diesel-generator_p127.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: A4K41LD PRP (kW): 50 PRP (kVA): 63",
        "ESP (kW): 55 ESP (kVA): 69"
      ],
      "file": "sources/depco-power/2568.md",
      "official": true
    },
    {
      "n": 2569,
      "url": "https://www.depcogenerator.com/xinchai-ranges-60-kva-diesel-generator_p126.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: A4K41ZD PRP (kW): 44 PRP (kVA): 55",
        "ESP (kW): 48 ESP (kVA): 60"
      ],
      "file": "sources/depco-power/2569.md",
      "official": true
    },
    {
      "n": 2570,
      "url": "https://www.depcogenerator.com/xinchai-ranges-55-kva-diesel-generator_p125.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4D35ZD PRP (kW): 40 PRP (kVA): 50",
        "ESP (kW): 44 ESP (kVA): 55"
      ],
      "file": "sources/depco-power/2570.md",
      "official": true
    },
    {
      "n": 2571,
      "url": "https://www.depcogenerator.com/xinchai-ranges-50-kva-diesel-generator_p124.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4D35ZD PRP (kW): 36 PRP (kVA): 45",
        "ESP (kW): 40 ESP (kVA): 50"
      ],
      "file": "sources/depco-power/2571.md",
      "official": true
    },
    {
      "n": 2572,
      "url": "https://www.depcogenerator.com/xinchai-ranges-38-kva-diesel-generator_p123.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: A498BZD PRP (kW): 27 PRP (kVA): 34",
        "ESP (kW): 30 ESP (kVA): 38"
      ],
      "file": "sources/depco-power/2572.md",
      "official": true
    },
    {
      "n": 2573,
      "url": "https://www.depcogenerator.com/xinchai-ranges-33-kva-diesel-generator_p122.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: A498BD PRP (kW): 24 PRP (kVA): 30",
        "ESP (kW): 26 ESP (kVA): 33"
      ],
      "file": "sources/depco-power/2573.md",
      "official": true
    },
    {
      "n": 2574,
      "url": "https://www.depcogenerator.com/xinchai-ranges-28-kva-diesel-generator_p121.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: A495BD PRP (kW): 20 PRP (kVA): 25",
        "ESP (kW): 22 ESP (kVA): 28"
      ],
      "file": "sources/depco-power/2574.md",
      "official": true
    },
    {
      "n": 2575,
      "url": "https://www.depcogenerator.com/xinchai-ranges-22-kva-diesel-generator_p120.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: C490BD PRP (kW): 16 PRP (kVA): 20",
        "ESP (kW): 18 ESP (kVA): 22"
      ],
      "file": "sources/depco-power/2575.md",
      "official": true
    },
    {
      "n": 2576,
      "url": "https://www.depcogenerator.com/xinchai-ranges-17-kva-diesel-generator_p119.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NC485BD PRP (kW): 12 PRP (kVA): 15",
        "ESP (kW): 13 ESP (kVA): 17"
      ],
      "file": "sources/depco-power/2576.md",
      "official": true
    },
    {
      "n": 2577,
      "url": "https://www.depcogenerator.com/sdec-ranges-70-kw-diesel-generator_p118.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4HT4.3-G23 PRP (kW): 64 PRP (kVA): 80",
        "ESP (kW): 70 ESP (kVA): 88"
      ],
      "file": "sources/depco-power/2577.md",
      "official": true
    },
    {
      "n": 2578,
      "url": "https://www.depcogenerator.com/sdec-ranges-88-kva-diesel-generator_p117.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: SC4H115D2 PRP (kW): 64 PRP (kVA): 80",
        "ESP (kW): 70 ESP (kVA): 88"
      ],
      "file": "sources/depco-power/2578.md",
      "official": true
    },
    {
      "n": 2579,
      "url": "https://www.depcogenerator.com/sdec-ranges-55-kw-diesel-generator_p115.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4HT4.3-G22 PRP (kW): 50 PRP (kVA): 63",
        "ESP (kW): 55 ESP (kVA): 69"
      ],
      "file": "sources/depco-power/2579.md",
      "official": true
    },
    {
      "n": 2580,
      "url": "https://www.depcogenerator.com/sdec-ranges-69-kva-diesel-generator_p114.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: SC4H95D2 PRP (kW): 50 PRP (kVA): 63",
        "ESP (kW): 55 ESP (kVA): 69"
      ],
      "file": "sources/depco-power/2580.md",
      "official": true
    },
    {
      "n": 2581,
      "url": "https://www.depcogenerator.com/fawde-ranges-94-kva-diesel-generator_p113.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: CA4DF2-12D PRP (kW): 68 PRP (kVA): 85",
        "ESP (kW): 75 ESP (kVA): 94"
      ],
      "file": "sources/depco-power/2581.md",
      "official": true
    },
    {
      "n": 2582,
      "url": "https://www.depcogenerator.com/fawde-ranges-74-kva-diesel-generator_p112.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4110/125Z-09D PRP (kW): 54 PRP (kVA): 68",
        "ESP (kW): 59 ESP (kVA): 74"
      ],
      "file": "sources/depco-power/2582.md",
      "official": true
    },
    {
      "n": 2583,
      "url": "https://www.depcogenerator.com/fawde-ranges-66-kva-diesel-generator_p111.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX23-78D PRP (kW): 48 PRP (kVA): 60",
        "ESP (kW): 53 ESP (kVA): 66"
      ],
      "file": "sources/depco-power/2583.md",
      "official": true
    },
    {
      "n": 2584,
      "url": "https://www.depcogenerator.com/fawde-ranges-55-kva-diesel-generator_p110.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX22-65D PRP (kW): 40 PRP (kVA): 50",
        "ESP (kW): 44 ESP (kVA): 55"
      ],
      "file": "sources/depco-power/2584.md",
      "official": true
    },
    {
      "n": 2585,
      "url": "https://www.depcogenerator.com/fawde-ranges-41-kva-diesel-generator_p109.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DX21-53D PRP (kW): 30 PRP (kVA): 38",
        "ESP (kW): 33 ESP (kVA): 41"
      ],
      "file": "sources/depco-power/2585.md",
      "official": true
    },
    {
      "n": 2586,
      "url": "https://www.depcogenerator.com/fawde-ranges-33-kva-diesel-generator_p108.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DW92-39D PRP (kW): 22 PRP (kVA): 30",
        "ESP (kW): 26 ESP (kVA): 33"
      ],
      "file": "sources/depco-power/2586.md",
      "official": true
    },
    {
      "n": 2587,
      "url": "https://www.depcogenerator.com/fawde-ranges-28-kva-diesel-generator_p107.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DW92-35D PRP (kW): 20 PRP (kVA): 25",
        "ESP (kW): 22 ESP (kVA): 28"
      ],
      "file": "sources/depco-power/2587.md",
      "official": true
    },
    {
      "n": 2588,
      "url": "https://www.depcogenerator.com/fawde-ranges-22-kva-diesel-generator_p106.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DW91-29D PRP (kW): 16 PRP (kVA): 20",
        "ESP (kW): 18 ESP (kVA): 22"
      ],
      "file": "sources/depco-power/2588.md",
      "official": true
    },
    {
      "n": 2589,
      "url": "https://www.depcogenerator.com/fawde-ranges-17-kva-diesel-generator_p105.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4DW81-23D PRP (kW): 12 PRP (kVA): 15",
        "ESP (kW): 13 ESP (kVA): 17"
      ],
      "file": "sources/depco-power/2589.md",
      "official": true
    },
    {
      "n": 2590,
      "url": "https://www.depcogenerator.com/fpt-ranges-94-kva-diesel-generator_p104.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45TM1A.S500 PRP (kW): 68 PRP (kVA): 85",
        "ESP (kW): 75 ESP (kVA): 94"
      ],
      "file": "sources/depco-power/2590.md",
      "official": true
    },
    {
      "n": 2591,
      "url": "https://www.depcogenerator.com/fpt-ranges-83-kva-diesel-generator_p91.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45SM3.S500 PRP (kW): 60 PRP (kVA): 75",
        "ESP (kW): 66 ESP (kVA): 83"
      ],
      "file": "sources/depco-power/2591.md",
      "official": true
    },
    {
      "n": 2592,
      "url": "https://www.depcogenerator.com/fpt-ranges-66-kva-diesel-generator_p90.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45SM1A.S500 PRP (kW): 48 PRP (kVA): 60",
        "ESP (kW): 53 ESP (kVA): 66"
      ],
      "file": "sources/depco-power/2592.md",
      "official": true
    },
    {
      "n": 2593,
      "url": "https://www.depcogenerator.com/fpt-ranges-55-kva-diesel-generator_p89.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45AM2.S500 PRP (kW): 40 PRP (kVA): 50",
        "ESP (kW): 44 ESP (kVA): 55"
      ],
      "file": "sources/depco-power/2593.md",
      "official": true
    },
    {
      "n": 2594,
      "url": "https://www.depcogenerator.com/fpt-ranges-50-kva-diesel-generator_p88.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: NEF45AM1A.S500 PRP (kW): 36 PRP (kVA): 45",
        "ESP (kW): 40 ESP (kVA): 50"
      ],
      "file": "sources/depco-power/2594.md",
      "official": true
    },
    {
      "n": 2595,
      "url": "https://www.depcogenerator.com/fpt-ranges-33-kva-diesel-generator_p87.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: S8000AM1.S550 PRP (kW): 24 PRP (kVA): 30",
        "ESP (kW): 26 ESP (kVA): 33"
      ],
      "file": "sources/depco-power/2595.md",
      "official": true
    },
    {
      "n": 2596,
      "url": "https://www.depcogenerator.com/deutz-ranges-100-kva-diesel-generator_p86.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M2012C G2 PRP (kW): 72 PRP (kVA): 90",
        "ESP (kW): 80 ESP (kVA): 100"
      ],
      "file": "sources/depco-power/2596.md",
      "official": true
    },
    {
      "n": 2597,
      "url": "https://www.depcogenerator.com/deutz-ranges-83-kva-diesel-generator_p85.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M2012C G1 PRP (kW): 60 PRP (kVA): 75",
        "ESP (kW): 66 ESP (kVA): 83"
      ],
      "file": "sources/depco-power/2597.md",
      "official": true
    },
    {
      "n": 2598,
      "url": "https://www.depcogenerator.com/deutz-ranges-66-kva-diesel-generator_p84.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BF4M2012 PRP (kW): 48 PRP (kVA): 60",
        "ESP (kW): 53 ESP (kVA): 66"
      ],
      "file": "sources/depco-power/2598.md",
      "official": true
    },
    {
      "n": 2599,
      "url": "https://www.depcogenerator.com/deutz-ranges-55-kva-diesel-generator_p83.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BFM3C PRP (kW): 40 PRP (kVA): 50",
        "ESP (kW): 44 ESP (kVA): 55"
      ],
      "file": "sources/depco-power/2599.md",
      "official": true
    },
    {
      "n": 2600,
      "url": "https://www.depcogenerator.com/deutz-ranges-44-kva-diesel-generator_p81.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BFM3T PRP (kW): 32 PRP (kVA): 40",
        "ESP (kW): 35 ESP (kVA): 44"
      ],
      "file": "sources/depco-power/2600.md",
      "official": true
    },
    {
      "n": 2601,
      "url": "https://www.depcogenerator.com/deutz-ranges-33-kva-diesel-generator_p80.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BFM3 G2 PRP (kW): 24 PRP (kVA): 30",
        "ESP (kW): 26 ESP (kVA): 33"
      ],
      "file": "sources/depco-power/2601.md",
      "official": true
    },
    {
      "n": 2602,
      "url": "https://www.depcogenerator.com/deutz-ranges-22-kva-diesel-generator_p79.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: BFM3 G1 PRP (kW): 16 PRP (kVA): 20",
        "ESP (kW): 18 ESP (kVA): 22"
      ],
      "file": "sources/depco-power/2602.md",
      "official": true
    },
    {
      "n": 2603,
      "url": "https://www.depcogenerator.com/baudouin-ranges-125-kva-60hz-diesel-generator_p77.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M10G100/6 PRP (kW): 90 PRP (kVA): 112",
        "ESP (kW): 100 ESP (kVA): 125"
      ],
      "file": "sources/depco-power/2603.md",
      "official": true
    },
    {
      "n": 2604,
      "url": "https://www.depcogenerator.com/baudouin-ranges-100-kva-60hz-diesel-generator_p76.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M10G83/6 PRP (kW): 75 PRP (kVA): 94",
        "ESP (kW): 80 ESP (kVA): 100"
      ],
      "file": "sources/depco-power/2604.md",
      "official": true
    },
    {
      "n": 2605,
      "url": "https://www.depcogenerator.com/baudouin-ranges-69-kva-60hz-diesel-generator_p75.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G55/6 PRP (kW): 50 PRP (kVA): 63",
        "ESP (kW): 55 ESP (kVA): 69"
      ],
      "file": "sources/depco-power/2605.md",
      "official": true
    },
    {
      "n": 2606,
      "url": "https://www.depcogenerator.com/baudouin-ranges-63-kva-60hz-diesel-generator_p74.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G50/6 PRP (kW): 45 PRP (kVA): 56",
        "ESP (kW): 50 ESP (kVA): 63"
      ],
      "file": "sources/depco-power/2606.md",
      "official": true
    },
    {
      "n": 2607,
      "url": "https://www.depcogenerator.com/baudouin-ranges-51-kva-60hz-diesel-generator_p73.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G41/6 PRP (kW): 37 PRP (kVA): 47",
        "ESP (kW): 41 ESP (kVA): 51"
      ],
      "file": "sources/depco-power/2607.md",
      "official": true
    },
    {
      "n": 2608,
      "url": "https://www.depcogenerator.com/baudouin-ranges-42-kva-60hz-diesel-generator_p72.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G33/6 PRP (kW): 30 PRP (kVA): 38",
        "ESP (kW): 33 ESP (kVA): 42"
      ],
      "file": "sources/depco-power/2608.md",
      "official": true
    },
    {
      "n": 2609,
      "url": "https://www.depcogenerator.com/baudouin-ranges-32-kva-60hz-diesel-generator_p71.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G25/6 PRP (kW): 23 PRP (kVA): 29",
        "ESP (kW): 25 ESP (kVA): 32"
      ],
      "file": "sources/depco-power/2609.md",
      "official": true
    },
    {
      "n": 2610,
      "url": "https://www.depcogenerator.com/baudouin-ranges-25-kva-60hz-diesel-generator_p70.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G20/6 PRP (kW): 18 PRP (kVA): 23",
        "ESP (kW): 20 ESP (kVA): 25"
      ],
      "file": "sources/depco-power/2610.md",
      "official": true
    },
    {
      "n": 2611,
      "url": "https://www.depcogenerator.com/perkins-ranges-70-kw-diesel-generator_p58.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1104A-44TAG1 PRP (kW): 64 PRP (kVA): 80",
        "ESP (kW): 70 ESP (kVA): 88"
      ],
      "file": "sources/depco-power/2611.md",
      "official": true
    },
    {
      "n": 2612,
      "url": "https://www.depcogenerator.com/perkins-ranges-88-kva-diesel-generator_p57.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1104A-44TG2 PRP (kW): 64 PRP (kVA): 80",
        "ESP (kW): 70 ESP (kVA): 88"
      ],
      "file": "sources/depco-power/2612.md",
      "official": true
    },
    {
      "n": 2613,
      "url": "https://www.depcogenerator.com/perkins-ranges-72-kva-diesel-generator_p56.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1104A-44TG1 PRP (kW): 52 PRP (kVA): 65",
        "ESP (kW): 57 ESP (kVA): 72"
      ],
      "file": "sources/depco-power/2613.md",
      "official": true
    },
    {
      "n": 2614,
      "url": "https://www.depcogenerator.com/perkins-ranges-66-kva-diesel-generator_p55.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1103A-33G2 PRP (kW): 48 PRP (kVA): 60",
        "ESP (kW): 53 ESP (kVA): 66"
      ],
      "file": "sources/depco-power/2614.md",
      "official": true
    },
    {
      "n": 2615,
      "url": "https://www.depcogenerator.com/perkins-ranges-50-kva-diesel-generator_p54.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1103A-33G1 PRP (kW): 36 PRP (kVA): 45",
        "ESP (kW): 40 ESP (kVA): 50"
      ],
      "file": "sources/depco-power/2615.md",
      "official": true
    },
    {
      "n": 2616,
      "url": "https://www.depcogenerator.com/perkins-ranges-33-kva-diesel-generator_p53.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 1103A-33G PRP (kW): 24 PRP (kVA): 30",
        "ESP (kW): 26 ESP (kVA): 33"
      ],
      "file": "sources/depco-power/2616.md",
      "official": true
    },
    {
      "n": 2617,
      "url": "https://www.depcogenerator.com/cummins-ranges-94-kva-diesel-generator_p52.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 6BT5.9-G1 PRP (kW): 68 PRP (kVA): 85",
        "ESP (kW): 75 ESP (kVA): 94"
      ],
      "file": "sources/depco-power/2617.md",
      "official": true
    },
    {
      "n": 2618,
      "url": "https://www.depcogenerator.com/cummins-ranges-83-kva-diesel-generator_p51.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4BTA3.9-G11 PRP (kW): 60 PRP (kVA): 75",
        "ESP (kW): 66 ESP (kVA): 83"
      ],
      "file": "sources/depco-power/2618.md",
      "official": true
    },
    {
      "n": 2619,
      "url": "https://www.depcogenerator.com/cummins-ranges-69-kva-diesel-generator_p50.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4BTA3.9-G2 PRP (kW): 50 PRP (kVA): 63",
        "ESP (kW): 55 ESP (kVA): 70"
      ],
      "file": "sources/depco-power/2619.md",
      "official": true
    },
    {
      "n": 2620,
      "url": "https://www.depcogenerator.com/cummins-ranges-62-kva-diesel-generator_p49.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4BTA3.9-G2 PRP (kW): 45 PRP (kVA): 56",
        "ESP (kW): 50 ESP (kVA): 62"
      ],
      "file": "sources/depco-power/2620.md",
      "official": true
    },
    {
      "n": 2621,
      "url": "https://www.depcogenerator.com/kubota-ranges-33-kva-diesel-generator_p47.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: V3300-T PRP (kW): 24 PRP (kVA): 30",
        "ESP (kW): 26 ESP (kVA): 33"
      ],
      "file": "sources/depco-power/2621.md",
      "official": true
    },
    {
      "n": 2622,
      "url": "https://www.depcogenerator.com/kubota-ranges-30-kva-diesel-generator_p45.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: V3300 PRP (kW): 22 PRP (kVA): 28",
        "ESP (kW): 24 ESP (kVA): 30"
      ],
      "file": "sources/depco-power/2622.md",
      "official": true
    },
    {
      "n": 2623,
      "url": "https://www.depcogenerator.com/kubota-ranges-25-kva-diesel-generator_p43.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: V2003-T PRP (kW): 18 PRP (kVA): 23",
        "ESP (kW): 20 ESP (kVA): 25"
      ],
      "file": "sources/depco-power/2623.md",
      "official": true
    },
    {
      "n": 2624,
      "url": "https://www.depcogenerator.com/kubota-ranges-22-kva-diesel-generator_p42.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: V2203 PRP (kW): 16 PRP (kVA): 20",
        "ESP (kW): 18 ESP (kVA): 22"
      ],
      "file": "sources/depco-power/2624.md",
      "official": true
    },
    {
      "n": 2625,
      "url": "https://www.depcogenerator.com/kubota-ranges-17-kva-diesel-generator_p41.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: D1703 PRP (kW): 12 PRP (kVA): 15",
        "ESP (kW): 13 ESP (kVA): 17"
      ],
      "file": "sources/depco-power/2625.md",
      "official": true
    },
    {
      "n": 2626,
      "url": "https://www.depcogenerator.com/kubota-ranges-11-kva-diesel-generator_p40.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: D1505 PRP (kW): 8 PRP (kVA): 10",
        "ESP (kW): 9 ESP (kVA): 11"
      ],
      "file": "sources/depco-power/2626.md",
      "official": true
    },
    {
      "n": 2627,
      "url": "https://www.depcogenerator.com/baudouin-ranges-88-kva-diesel-generator_p38.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M10G88/5 PRP (kW): 64 PRP (kVA): 80",
        "ESP (kW): 70 ESP (kVA): 88"
      ],
      "file": "sources/depco-power/2627.md",
      "official": true
    },
    {
      "n": 2628,
      "url": "https://www.depcogenerator.com/baudouin-ranges-72-kva-diesel-generator_p37.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M10G70/5 PRP (kW): 52 PRP (kVA): 65",
        "ESP (kW): 57 ESP (kVA): 72"
      ],
      "file": "sources/depco-power/2628.md",
      "official": true
    },
    {
      "n": 2629,
      "url": "https://www.depcogenerator.com/baudouin-ranges-55-kva-diesel-generator_p36.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G55/5 PRP (kW): 40 PRP (kVA): 50",
        "ESP (kW): 44 ESP (kVA): 55"
      ],
      "file": "sources/depco-power/2629.md",
      "official": true
    },
    {
      "n": 2630,
      "url": "https://www.depcogenerator.com/baudouin-ranges-50-kva-diesel-generator_p35.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G50/5 PRP (kW): 36 PRP (kVA): 45",
        "ESP (kW): 40 ESP (kVA): 50"
      ],
      "file": "sources/depco-power/2630.md",
      "official": true
    },
    {
      "n": 2631,
      "url": "https://www.depcogenerator.com/baudouin-ranges-44-kva-diesel-generator_p34.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G44/5 PRP (kW): 32 PRP (kVA): 40",
        "ESP (kW): 35 ESP (kVA): 44"
      ],
      "file": "sources/depco-power/2631.md",
      "official": true
    },
    {
      "n": 2632,
      "url": "https://www.depcogenerator.com/baudouin-ranges-35-kva-diesel-generator_p33.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G35/5 PRP (kW): 26 PRP (kVA): 32",
        "ESP (kW): 28 ESP (kVA): 35"
      ],
      "file": "sources/depco-power/2632.md",
      "official": true
    },
    {
      "n": 2633,
      "url": "https://www.depcogenerator.com/baudouin-ranges-25-kva-diesel-generator_p32.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G25/5 PRP (kW): 18 PRP (kVA): 23",
        "ESP (kW): 20 ESP (kVA): 25"
      ],
      "file": "sources/depco-power/2633.md",
      "official": true
    },
    {
      "n": 2634,
      "url": "https://www.depcogenerator.com/baudouin-ranges-20-kva-diesel-generator_p31.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4M06G20/5 PRP (kW): 15 PRP (kVA): 18",
        "ESP (kW): 16 ESP (kVA): 20"
      ],
      "file": "sources/depco-power/2634.md",
      "official": true
    },
    {
      "n": 2635,
      "url": "https://www.depcogenerator.com/perkins-ranges-1000-kva-diesel-generator_p30.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4008-TAG1A PRP (kW): 720 PRP (kVA): 900",
        "ESP (kW): 800 ESP (kVA): 1000"
      ],
      "file": "sources/depco-power/2635.md",
      "official": true
    },
    {
      "n": 2636,
      "url": "https://www.depcogenerator.com/perkins-ranges-900-kva-diesel-generator_p29.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4006-23TAG3A PRP (kW): 640 PRP (kVA): 800",
        "ESP (kW): 720 ESP (kVA): 900"
      ],
      "file": "sources/depco-power/2636.md",
      "official": true
    },
    {
      "n": 2637,
      "url": "https://www.depcogenerator.com/cummins-ranges-1500-kva-diesel-generator_p27.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA50-G8 PRP (kW): 1100 PRP (kVA): 1375",
        "ESP (kW): 1200 ESP (kVA): 1500"
      ],
      "file": "sources/depco-power/2637.md",
      "official": true
    },
    {
      "n": 2638,
      "url": "https://www.depcogenerator.com/cummins-ranges-1800-kva-diesel-generator_p26.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA50-G15 PRP (kW): 1350 PRP (kVA): 1688",
        "ESP (kW): 1500 ESP (kVA): 1800"
      ],
      "file": "sources/depco-power/2638.md",
      "official": true
    },
    {
      "n": 2639,
      "url": "https://www.depcogenerator.com/cummins-ranges-1650-kva-diesel-generator_p25.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA50-GS8 PRP (kW): 1200 PRP (kVA): 1500",
        "ESP (kW): 1320 ESP (kVA): 1650"
      ],
      "file": "sources/depco-power/2639.md",
      "official": true
    },
    {
      "n": 2640,
      "url": "https://www.depcogenerator.com/perkins-ranges-18-kw-diesel-generator_p20.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 404D-22G PRP (kW): 16 PRP (kVA): 20",
        "ESP (kW): 18 ESP (kVA): 22"
      ],
      "file": "sources/depco-power/2640.md",
      "official": true
    },
    {
      "n": 2641,
      "url": "https://www.depcogenerator.com/perkins-ranges-11-kw-diesel-generator_p19.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 403D-15G PRP (kW): 10 PRP (kVA): 13",
        "ESP (kW): 11 ESP (kVA): 14"
      ],
      "file": "sources/depco-power/2641.md",
      "official": true
    },
    {
      "n": 2642,
      "url": "https://www.depcogenerator.com/perkins-ranges-22-kva-diesel-generator_p17.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 404A-22G1 PRP (kW): 16 PRP (kVA): 20",
        "ESP (kW): 18 ESP (kVA): 22"
      ],
      "file": "sources/depco-power/2642.md",
      "official": true
    },
    {
      "n": 2643,
      "url": "https://www.depcogenerator.com/perkins-ranges-17-kva-diesel-generator_p16.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 403A-15G2 PRP (kW): 12 PRP (kVA): 15",
        "ESP (kW): 13 ESP (kVA): 17"
      ],
      "file": "sources/depco-power/2643.md",
      "official": true
    },
    {
      "n": 2644,
      "url": "https://www.depcogenerator.com/perkins-ranges-14-kva-diesel-generator_p15.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 403A-15G1 PRP (kW): 10 PRP (kVA): 13",
        "ESP (kW): 11 ESP (kVA): 14"
      ],
      "file": "sources/depco-power/2644.md",
      "official": true
    },
    {
      "n": 2645,
      "url": "https://www.depcogenerator.com/cummins-ranges-1375-kva-diesel-generator_p14.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: KTA50-G3 PRP (kW): 1000 PRP (kVA): 1250",
        "ESP (kW): 1100 ESP (kVA): 1375"
      ],
      "file": "sources/depco-power/2645.md",
      "official": true
    },
    {
      "n": 2646,
      "url": "https://www.depcogenerator.com/cummins-ranges-55-kva-diesel-generator_p13.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4BTA3.9-G2 PRP (kW): 40 PRP (kVA): 50",
        "ESP (kW): 44 ESP (kVA): 55"
      ],
      "file": "sources/depco-power/2646.md",
      "official": true
    },
    {
      "n": 2647,
      "url": "https://www.depcogenerator.com/cummins-ranges-44-kva-diesel-generator_p11.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4BT3.9-G1 PRP (kW): 32 PRP (kVA): 40",
        "ESP (kW): 35 ESP (kVA): 44"
      ],
      "file": "sources/depco-power/2647.md",
      "official": true
    },
    {
      "n": 2648,
      "url": "https://www.depcogenerator.com/cummins-ranges-35-kw-diesel-generator_p10.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4BT3.9-G2 PRP (kW): 32 PRP (kVA): 40",
        "ESP (kW): 35 ESP (kVA): 44"
      ],
      "file": "sources/depco-power/2648.md",
      "official": true
    },
    {
      "n": 2649,
      "url": "https://www.depcogenerator.com/cummins-ranges-30-kva-diesel-generator_p9.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4B3.9-G2 PRP (kW): 22 PRP (kVA): 28",
        "ESP (kW): 24 ESP (kVA): 30"
      ],
      "file": "sources/depco-power/2649.md",
      "official": true
    },
    {
      "n": 2650,
      "url": "https://www.depcogenerator.com/cummins-ranges-24-kw-diesel-generator_p8.html",
      "accessedAt": "2026-11-16",
      "tier": "A",
      "quote": [
        "Engine Model: 4B3.9-G1 PRP (kW): 22 PRP (kVA): 28",
        "ESP (kW): 24 ESP (kVA): 30"
      ],
      "file": "sources/depco-power/2650.md",
      "official": true
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-16",
  "checkedBy": "discover-bot",
  "specTables": [
    {
      "n": 101,
      "title": "Custom Activated Hydraulic 4X400W LED 8.8kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021057 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 212000-290000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 102,
      "title": "Custom Activated Manually 4X1000W Metal Halide 6.6kVA 75km/hLighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021011 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 103,
      "title": "Custom Activated Manually 4X1000W Metal Halide 8.8kVA 75km/h Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021008 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 104,
      "title": "Custom Activated Manually 4X1000W Metal Halide 6kVA 75km/h Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021012 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 5.5kW/5.5kVA | Standby output | 6kW/6kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 100 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3320*1500*2580",
        "| Model | KDW1003 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 105,
      "title": "Custom Activated Manually 4X1000W Metal Halide 11kVA 75km/h Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021009 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 106,
      "title": "Custom Activated Manually 4X1000W Metal Halide S4L2 8.8kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021007 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 95 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1330 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | S4L2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 93",
        "| Fuel Con.(L/H) | 4.28 | Compression ratio | 22.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.758",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 107,
      "title": "Custom Activated Manually 4X1000W Metal Halide 6.6 kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021004 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 108,
      "title": "Custom Activated Manually 4X1000W Metal Halide 8.8kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021001 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 109,
      "title": "Custom Activated Manually 4X1000W Metal Halide 6 kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021005 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 5.5kW/5.5kVA | Standby output | 6kW/6kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 100 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3320*1500*2580",
        "| Model | KDW1003 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 110,
      "title": "Custom Activated Manually 4X1000W Metal Halide 11kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021002 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 111,
      "title": "Custom Activated Hydraulic 4X400W LED 11kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021044 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 212000-290000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 112,
      "title": "Custom Activated Hydraulic 4X400W LED 6.6 kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021060 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 212000-290000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 113,
      "title": "Custom Activated Hydraulic 4X400W LED 6 kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021061 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 5.5kW/5.5kVA | Standby output | 6kW/6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 212000-290000 | Maximum Height | 9M",
        "| Fuel capacity tank | 100 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3320*1500*2580",
        "| Model | KDW1003 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 114,
      "title": "Custom Activated Hydraulic 4X400W LED S4L2 8.8kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021063 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 212000-290000 | Maximum Height | 9M",
        "| Fuel capacity tank | 95 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1330 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | S4L2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 93",
        "| Fuel Con.(L/H) | 4.28 | Compression ratio | 22.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.758",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 115,
      "title": "Custom Activated Hydraulic 4X400W LED 8.8kW 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021064 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 212000-290000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 116,
      "title": "Custom Activated Hydraulic 4X400W LED 11kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021065 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 212000-290000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 117,
      "title": "Custom Activated Hydraulic 4X400W LED 6.6kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021067 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 212000-290000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 118,
      "title": "Custom Activated Hydraulic 4X400W LED 6kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021068 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 5.5kW/5.5kVA | Standby output | 6kW/6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 212000-290000 | Maximum Height | 9M",
        "| Fuel capacity tank | 100 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3320*1500*2580",
        "| Model | KDW1003 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 119,
      "title": "Custom Activated Hydraulic 4X400W LED S4L2 8.8kW 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021070 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 212000-290000 | Maximum Height | 9M",
        "| Fuel capacity tank | 95 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1330 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | S4L2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 93",
        "| Fuel Con.(L/H) | 4.28 | Compression ratio | 22.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.758",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 120,
      "title": "Custom Activated Hydraulic 4X500W LED 8.8kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021071 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 250000-300000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 121,
      "title": "Custom Activated Hydraulic 4X500W LED 11kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021072 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 250000-300000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 122,
      "title": "Custom Activated Hydraulic 4X500W LED 6.6 kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021074 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 250000-300000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 123,
      "title": "Custom Activated Hydraulic 4X500W LED 6 kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021075 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 5.5kW/5.5kVA | Standby output | 6kW/6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 250000-300000 | Maximum Height | 9M",
        "| Fuel capacity tank | 100 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3320*1500*2580",
        "| Model | KDW1003 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 124,
      "title": "Custom Activated Hydraulic 4X500W LED S4L2 8.8kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021077 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 250000-300000 | Maximum Height | 9M",
        "| Fuel capacity tank | 95 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1330 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | S4L2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 93",
        "| Fuel Con.(L/H) | 4.28 | Compression ratio | 22.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.758",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 125,
      "title": "Custom Activated Hydraulic 4X500W LED 8.8kW 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021078 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 250000-300000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 126,
      "title": "Custom Activated Hydraulic 4X500W LED 11kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021079 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 250000-300000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 127,
      "title": "Custom Activated Hydraulic 4X500W LED 6.6kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021081 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 250000-300000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 128,
      "title": "Custom Activated Hydraulic 4X500W LED 6kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021082 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 5.5kW/5.5kVA | Standby output | 6kW/6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 250000-300000 | Maximum Height | 9M",
        "| Fuel capacity tank | 100 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3320*1500*2580",
        "| Model | KDW1003 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 129,
      "title": "Custom Activated Hydraulic 4X500W LED S4L2 8.8kW 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT5021084 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed(rpm) | 1500",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 250000-300000 | Maximum Height | 9M",
        "| Fuel capacity tank | 95 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1330 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | S4L2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 93",
        "| Fuel Con.(L/H) | 4.28 | Compression ratio | 22.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.758",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 130,
      "title": "Custom Activated Manually 60HZ 4X1000W Metal Halide 8.8kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021001 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 131,
      "title": "Custom Activated Manually 60HZ 4X1000W Metal Halide 11kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021002 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 132,
      "title": "Custom Activated Manually 60HZ 4X1000W Metal Halide 6.6 kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021004 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 133,
      "title": "Custom Activated Manually 60HZ 75KM/H Metal Halide 8.8kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021005 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 134,
      "title": "Custom Activated Manually 60HZ 75KM/H Metal Halide 11kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021006 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 135,
      "title": "Custom Activated Manually 60HZ 75KM/H Metal Halide 6.6 kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021008 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1000W Metal Halide | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 300000 | Maximum Height | 7M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 136,
      "title": "Custom Activated Manually 60HZ 4X1500W Metal Halide 8.8kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021009 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1500W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 640000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 137,
      "title": "Custom Activated Manually 60HZ 4X1500W Metal Halide 11kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021010 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1500W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 640000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 138,
      "title": "Custom Activated Manually 60HZ 4X1500W Metal Halide 6.6 kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021012 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1500W Metal Halide | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 640000 | Maximum Height | 7M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 139,
      "title": "Custom Activated Manually 60HZ 4X1500W Metal Halide 8.8kW 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021013 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1500W Metal Halide | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 640000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 140,
      "title": "Custom Activated Manually 60HZ 4X1500W Metal Halide 11kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021014 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1500W Metal Halide | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 640000 | Maximum Height | 7M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 141,
      "title": "Custom Activated Manually 60HZ 4X1500W Metal Halide 6.6kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021016 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Manually | Mast Rotation | 350°",
        "| Lamps | 4X1500W Metal Halide | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 640000 | Maximum Height | 7M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 142,
      "title": "Custom Activated Hydraulic 60HZ 4X300W LED 8.8kW Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021017 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X300W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 162000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 143,
      "title": "Custom Activated Hydraulic 60HZ 4X300W LED 11kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021018 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X300W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 162000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 144,
      "title": "Custom Activated Hydraulic 60HZ 4X300W LED 6.6kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021020 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X300W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 162000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 145,
      "title": "Custom Activated Hydraulic 60HZ 4X300W LED 8.8kW 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021021 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X300W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 162000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 146,
      "title": "Custom Activated Hydraulic 60HZ 4X300W LED 11kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021022 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X300W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 162000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 147,
      "title": "Custom Activated Hydraulic 60HZ 4X300W LED 6.6kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021024 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X300W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 162000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 148,
      "title": "Custom Activated Hydraulic 60HZ 4X350W LED 8.8kW Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021025 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X350W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 196000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 149,
      "title": "Custom Activated Hydraulic 60HZ 4X350W LED 11kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021026 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X350W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 196000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 150,
      "title": "Custom Activated Hydraulic 60HZ 4X350W LED 6.6kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021028 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X350W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 196000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 151,
      "title": "Custom Activated Hydraulic 60HZ 4X350W LED 8.8kW 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021029 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X350W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 196000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 152,
      "title": "Custom Activated Hydraulic 60HZ 4X350W LED 11kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021030 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X350W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 196000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 153,
      "title": "Custom Activated Hydraulic 60HZ 4X350W LED 6.6kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021032 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X350W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 196000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 154,
      "title": "Custom Activated Hydraulic 60HZ 4X400W LED 8.8kW Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021033 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 212000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 155,
      "title": "Custom Activated Hydraulic 60HZ 4X400W LED 11kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021034 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 212000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 156,
      "title": "Custom Activated Hydraulic 60HZ 4X400W LED 6.6kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021036 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 212000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 157,
      "title": "Custom Activated Hydraulic 60HZ 4X400W LED 8.8kW 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021037 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 212000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 158,
      "title": "Custom Activated Hydraulic 60HZ 4X400W LED 11kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021038 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 212000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 159,
      "title": "Custom Activated Hydraulic 60HZ 4X400W LED 6.6kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021040 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X400W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 212000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 160,
      "title": "Custom Activated Hydraulic 60HZ 4X500W LED 8.8kW Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021041 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 250000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 161,
      "title": "Custom Activated Hydraulic 60HZ 4X500W LED 11kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021042 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 250000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 162,
      "title": "Custom Activated Hydraulic 60HZ 4X500W LED 6.6kVA Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021044 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 25KM/H",
        "| Total Lumens | 250000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 163,
      "title": "Custom Activated Hydraulic 60HZ 4X500W LED 8.8kW 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021045 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 8kW/8kVA | Standby output | 8.8kW/8.8kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 250000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Fuel Con.(L/H) | 3.3 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 164,
      "title": "Custom Activated Hydraulic 60HZ 4X500W LED 11kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021046 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 10kW/10kVA | Standby output | 11kW/11kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 250000 | Maximum Height | 9M",
        "| Fuel capacity tank | 90 L | 220V Socket | 2 X 16A",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Fuel Con.(L/H) | 4.2 | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 165,
      "title": "Custom Activated Hydraulic 60HZ 4X500W LED 6.6kVA 75KM/H Lighting Tower manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Lighting Tower | GenSet Model | LT6021048 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed(rpm) | 1800",
        "| Phase | 1 | Rated voltage | 220V",
        "| Prime output | 6kW/6kVA | Standby output | 6.6kW/6.6kVA",
        "| Mast Type | Activated Hydraulic | Mast Rotation | 350°",
        "| Lamps | 4X500W LED | Speed Limited Of Trailer | 75KM/H",
        "| Total Lumens | 250000 | Maximum Height | 9M",
        "| Fuel capacity tank | 85 L | 220V Socket | 1 X 16A",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 3150*1500*2580",
        "| Model | D905 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 72 X 73.6",
        "| Fuel Con.(L/H) | 6.6 | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 0.898",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ± 1%"
      ]
    },
    {
      "n": 166,
      "title": "Custom Cummins Ranges 24 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Generator Set | GenSet Model | DPK-DC-30 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 22kW/28kVA | Standby output | 24kW/30kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1035 | Size (L*W*H)mm | 2250*950*1250",
        "| Fuel Con.(L/H) | 6.7 | Fuel capacity tank | 60 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Model | 4B3.9-G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Mechanical | Displacement(L) | 3.9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 167,
      "title": "Custom Cummins Ranges 69 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Generator Set | GenSet Model | DPK-DC-70 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 50kW/63kVA | Standby output | 55kW/69kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1270 | Size (L*W*H)mm | 2450*1000*1400",
        "| Fuel Con.(L/H) | 15.0 | Fuel capacity tank | 160 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Model | 4BTA3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 168,
      "title": "Custom SDEC Ranges 60Hz 76 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Generator Set | GenSet Model | DPK-DSE-75 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 55kW/69kVA | Standby output | 61kW/76kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1340 | Size (L*W*H)mm | 2600*1000*1450",
        "| Fuel Con.(L/H) | 13.96 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Model | 4HT4.3-G22 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 169,
      "title": "Custom Cummins Ranges 62 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Generator Set | GenSet Model | DPK-DC-62 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 45kW/56kVA | Standby output | 50kW/62kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1270 | Size (L*W*H)mm | 2450*1000*1400",
        "| Fuel Con.(L/H) | 15.0 | Fuel capacity tank | 160 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Model | 4BTA3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 170,
      "title": "Custom Perkins Ranges 385 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [
        "| Details Generator Set | GenSet Model | DPK-DP-385 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4224 | Size (L*W*H)mm | 4050*1450*2150",
        "| Fuel Con.(L/H) | 75 | Fuel capacity tank | 606L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Model | 2206C-E13TAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 157",
        "| Cyle | 4 Staoke | Compression ratio | 16.3:1",
        "| Governor | Electrical | Displacement(L) | 12.5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2001,
      "title": "Cummins QSZ13-G3 Ranges 550 kva Diesel Generator",
      "header": [
        "| Details Generator Set | GenSet Model | DPK-DC-550 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Details Engine | Brand | CUMMINS",
        "| Model | QSZ13-G3 | Fuel | Diesel",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354D/ S5L1D-D4/ HCI544D/ LSA 47.2 M7/ TAL-A473-C/ ECO40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23"
      ]
    },
    {
      "n": 2002,
      "title": "Cummins QSZ13-G3 Ranges 550 kva Diesel Generator (DPK-DC-550)",
      "header": [
        "| Details Generator Set | GenSet Model | DPK-DC-550 | Type | Silent"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Fuel Con.(L/H) | 101 | Fuel capacity tank | 850 L",
        "| Details Engine | Brand | CUMMINS",
        "| Model | QSZ13-G3 | Fuel | Diesel",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354D/ S5L1D-D4/ HCI544D/ LSA 47.2 M7/ TAL-A473-C/ ECO40 3S4B"
      ]
    },
    {
      "n": 2003,
      "title": "Custom Mitsubishi Ranges 11 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-12",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "1",
        "Voltage(V):",
        "220",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S4L2",
        "PRP (kW):",
        "11",
        "PRP (kVA):",
        "11",
        "ESP (kW):",
        "12",
        "ESP (kVA):",
        "12",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical"
      ]
    },
    {
      "n": 2004,
      "title": "Custom SDEC Ranges 275kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "400/230",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC9D340D2",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical"
      ]
    },
    {
      "n": 2005,
      "title": "Custom SDEC Ranges 220kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-220",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "400/230",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC8D280D2",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical"
      ]
    },
    {
      "n": 2006,
      "title": "Custom RICARDO Ranges 77kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DK-77-SP",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "400/230",
        "Engine:",
        "RICARDO",
        "Engine Model:",
        "R4105ZLD",
        "PRP (kW):",
        "56",
        "PRP (kVA):",
        "70",
        "ESP (kW):",
        "62",
        "ESP (kVA):",
        "77",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical"
      ]
    },
    {
      "n": 2007,
      "title": "Custom RICARDO Ranges 66kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DK-66",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "400/230",
        "Engine:",
        "RICARDO",
        "Engine Model:",
        "R4105ZD",
        "PRP (kW):",
        "48",
        "PRP (kVA):",
        "60",
        "ESP (kW):",
        "53",
        "ESP (kVA):",
        "66",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical"
      ]
    },
    {
      "n": 2008,
      "title": "Custom RICARDO Ranges 165kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DK-165",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "400/230",
        "Engine:",
        "RICARDO",
        "Engine Model:",
        "R6105ZLD",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical"
      ]
    },
    {
      "n": 2009,
      "title": "Custom RICARDO Ranges 110kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DK-110",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "400/230",
        "Engine:",
        "RICARDO",
        "Engine Model:",
        "R6105ZLD",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical"
      ]
    },
    {
      "n": 2010,
      "title": "Custom Depco Ranges 12.8kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DK-14S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "1",
        "Voltage(V):",
        "220",
        "Engine:",
        "Depco",
        "Engine Model:",
        "Depco-4L22",
        "PRP (kW):",
        "12.8",
        "PRP (kVA):",
        "12.8",
        "ESP (kW):",
        "14",
        "ESP (kVA):",
        "14",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical"
      ]
    },
    {
      "n": 2011,
      "title": "Custom Depco Ranges 400 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTRD-440",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Depco",
        "Engine Model:",
        "DPC-DE883",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "352",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTRD-440 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3650 | Size (L*W*H)mm | 3900*1400*2150",
        "| Fuel Con.(L/H) | 81.22 | Fuel capacity tank | 680 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | DEPCO",
        "| Model | DPC-DE883 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 12.9",
        "| Details Alternator | Brand | Depco,",
        "| Model | DPC314F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2012,
      "title": "Custom Depco Ranges 300 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTRD-330",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Depco",
        "Engine Model:",
        "DPC-DE881",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "264",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTRD-330 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3435 | Size (L*W*H)mm | 3900*1350*2050",
        "| Fuel Con.(L/H) | 67.69 | Fuel capacity tank | 640 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | DEPCO",
        "| Model | DPC-DE881 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 12.9",
        "| Details Alternator | Brand | Depco,",
        "| Model | DPC314F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2013,
      "title": "Custom Yanmar Ranges 44 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYM-44",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yanmar",
        "Engine Model:",
        "4TNV98T-GGE",
        "PRP (kW):",
        "32",
        "PRP (kVA):",
        "40",
        "ESP (kW):",
        "35",
        "ESP (kVA):",
        "44",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYM-44 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 32kW/40kVA | Standby output | 35kW/344kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 810 | Size (L*W*H)mm | 2100*840*1050",
        "| Fuel Con.(L/H) | 9.45 | Fuel capacity tank | 68 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yanmar",
        "| Model | 4TNV98T-GGE | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 110",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 3.318",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184J/ S1L2-N1/ LSA 42.3 S5/ TAL-A42-F/ ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2014,
      "title": "Custom Yanmar Ranges 33 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYM-33",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yanmar",
        "Engine Model:",
        "4TNV98-GGE",
        "PRP (kW):",
        "24",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYM-33 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 750 | Size (L*W*H)mm | 2050*840*1000",
        "| Fuel Con.(L/H) | 6.6 | Fuel capacity tank | 68 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yanmar",
        "| Model | 4TNV98-GGE | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 110",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical | Displacement(L) | 3.318",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/ S1L2-J1/ LSA 42.3 VS3/ TAL-A42-C/ ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2015,
      "title": "Custom Yanmar Ranges 22kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYM-22",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yanmar",
        "Engine Model:",
        "4TNV84T-GGE",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "18",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYM-22 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 620 | Size (L*W*H)mm | 1750*740*1000",
        "| Fuel Con.(L/H) | 4.67 | Fuel capacity tank | 40 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yanmar",
        "| Model | 4TNV84T-GGE | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 90",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.995",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184E/ S0L2-M1/ LSA 40 M5/ TAL-A40-F/ ECP28 M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2016,
      "title": "Custom Yanmar Ranges 19kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYM-19",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yanmar",
        "Engine Model:",
        "4TNV88-GGE",
        "PRP (kW):",
        "14",
        "PRP (kVA):",
        "17",
        "ESP (kW):",
        "15",
        "ESP (kVA):",
        "19",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYM-19 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 14kW/17kVA | Standby output | 15kW/19kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 605 | Size (L*W*H)mm | 1700*740*1000",
        "| Fuel Con.(L/H) | 4.08 | Fuel capacity tank | 45 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yanmar",
        "| Model | 4TNV88-GGE | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 88 X 90",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.19",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184E/ S0L2-G1/ LSA 40 S4/ TAL-A40-E/ ECP28 3S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2017,
      "title": "Custom Weichai Ranges 60Hz 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-550",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP13D510E311",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-550 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 3500 | Size (L*W*H)mm | 4500*1600*2250",
        "| Fuel Con.(L/H) | 70.57 | Fuel capacity tank | 720 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP13D510E311 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC354C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2018,
      "title": "Custom Weichai Ranges 60Hz 500 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-500",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP13D510E311",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-500 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 3500 | Size (L*W*H)mm | 4500*1600*2250",
        "| Fuel Con.(L/H) | 70.57 | Fuel capacity tank | 720 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP13D510E311 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC354C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2019,
      "title": "Custom Weichai Ranges 60Hz 412.5 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-413",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP13D385E201",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "412.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-413 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/412.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 3350 | Size (L*W*H)mm | 4350*1550*2250",
        "| Fuel Con.(L/H) | 70.57 | Fuel capacity tank | 600 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP13D385E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC314F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2020,
      "title": "Custom Weichai Ranges 60Hz 350 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-350",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP12D317E201",
        "PRP (kW):",
        "250",
        "PRP (kVA):",
        "312.5",
        "ESP (kW):",
        "280",
        "ESP (kVA):",
        "350",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-350 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 250kW/312.5kVA | Standby output | 280kW/350kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 3000 | Size (L*W*H)mm | 4200*1450*2200",
        "| Fuel Con.(L/H) | 60.24 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP12D317E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 11.596",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC314D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2021,
      "title": "Custom Weichai Ranges 60Hz 312.5 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-313",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP10D288E201",
        "PRP (kW):",
        "225",
        "PRP (kVA):",
        "281.3",
        "ESP (kW):",
        "250",
        "ESP (kVA):",
        "312.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-313 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 225kW/281.3kVA | Standby output | 250kW/312.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 2650 | Size (L*W*H)mm | 3900*1350*2000",
        "| Fuel Con.(L/H) | 53.56 | Fuel capacity tank | 400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP10D288E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC314D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2022,
      "title": "Custom Weichai Ranges 60Hz 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-275",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP10D264E201",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-275 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 2500 | Size (L*W*H)mm | 3900*1350*2000",
        "| Fuel Con.(L/H) | 42.71 | Fuel capacity tank | 400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP10D264E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274J",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2023,
      "title": "Custom Weichai Ranges 60Hz 250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-250",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP10D238E201",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-250 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 2500 | Size (L*W*H)mm | 3900*1350*2000",
        "| Fuel Con.(L/H) | 42.71 | Fuel capacity tank | 400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP10D238E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274J",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2024,
      "title": "Custom Weichai Ranges 60Hz 206.3 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-206",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP10D200E201",
        "PRP (kW):",
        "150",
        "PRP (kVA):",
        "187.5",
        "ESP (kW):",
        "165",
        "ESP (kVA):",
        "206.3",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-206 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 150kW/187.5kVA | Standby output | 165kW/206.3kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 2250 | Size (L*W*H)mm | 3750*1250*1800",
        "| Fuel Con.(L/H) | 35.09 | Fuel capacity tank | 300 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP10D200E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2025,
      "title": "Custom Weichai Ranges 60Hz 187.5 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-188",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP6D180E201",
        "PRP (kW):",
        "140",
        "PRP (kVA):",
        "175",
        "ESP (kW):",
        "150",
        "ESP (kVA):",
        "187.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-188 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 140kW/175kVA | Standby output | 150kW/187.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1900 | Size (L*W*H)mm | 3300*1150*1780",
        "| Fuel Con.(L/H) | 34.17 | Fuel capacity tank | 280 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP6D180E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2026,
      "title": "Custom Weichai Ranges 60Hz 165 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-165",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP6D158E201",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-165 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1700 | Size (L*W*H)mm | 3200*1100*1600",
        "| Fuel Con.(L/H) | 28.51 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP6D158E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2027,
      "title": "Custom Weichai Ranges 60Hz 137.5 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-138",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP6D132E201",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "137.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-138 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/137.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1500 | Size (L*W*H)mm | 3050*1200*1450",
        "| Fuel Con.(L/H) | 23.46 | Fuel capacity tank | 207 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP6D132E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2028,
      "title": "Custom Weichai Ranges 60Hz 125 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-125",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP4.1D115E201",
        "PRP (kW):",
        "90",
        "PRP (kVA):",
        "112.5",
        "ESP (kW):",
        "100",
        "ESP (kVA):",
        "125",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-125 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 90kW/112.5kVA | Standby output | 100kW/125kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 2900*1100*1250",
        "| Fuel Con.(L/H) | 22.34 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP4.1D115E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.087",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2029,
      "title": "Custom Weichai Ranges 60Hz 102.5 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-103",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP4.1D95E201",
        "PRP (kW):",
        "75",
        "PRP (kVA):",
        "93.8",
        "ESP (kW):",
        "82",
        "ESP (kVA):",
        "102.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-103 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 75kW/93.8kVA | Standby output | 82kW/102.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1200 | Size (L*W*H)mm | 2600*1000*1250",
        "| Fuel Con.(L/H) | 19.375 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP4.1D95E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.087",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2030,
      "title": "Custom Weichai Ranges 60Hz 82.5 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-82",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP4.1D80E201",
        "PRP (kW):",
        "60",
        "PRP (kVA):",
        "75",
        "ESP (kW):",
        "66",
        "ESP (kVA):",
        "82",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-82 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 60kW/75kVA | Standby output | 66kW/82.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1170 | Size (L*W*H)mm | 2600*1000*1250",
        "| Fuel Con.(L/H) | 15.51 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP4.1D80E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.087",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2031,
      "title": "Custom Weichai Ranges 60Hz 57.5 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-58",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP2.3D58E201",
        "PRP (kW):",
        "42",
        "PRP (kVA):",
        "52.5",
        "ESP (kW):",
        "46",
        "ESP (kVA):",
        "57.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-58 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 42kW/52.5kVA | Standby output | 46kW/57.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 850 | Size (L*W*H)mm | 2250*900*1200",
        "| Fuel Con.(L/H) | 10.425 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP2.3D58E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2032,
      "title": "Custom Weichai Ranges 60Hz 47.5 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-48",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP2.3D47E201",
        "PRP (kW):",
        "35",
        "PRP (kVA):",
        "43.8",
        "ESP (kW):",
        "38",
        "ESP (kVA):",
        "47.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-48 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 35kW/43.8kVA | Standby output | 38kW/47.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 820 | Size (L*W*H)mm | 2250*900*1200",
        "| Fuel Con.(L/H) | 9.2 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP2.3D47E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184J",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2033,
      "title": "Custom Weichai Ranges 60Hz 30 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-41",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP2.3D41E201",
        "PRP (kW):",
        "30",
        "PRP (kVA):",
        "37.5",
        "ESP (kW):",
        "33",
        "ESP (kVA):",
        "41.3",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-41 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 30kW/37.5kVA | Standby output | 33kW/41.3kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 800 | Size (L*W*H)mm | 2150*900*1200",
        "| Fuel Con.(L/H) | 7.5 | Fuel capacity tank | 87 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP2.3D41E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2034,
      "title": "Custom Weichai Ranges 60Hz 30 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-30",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP2.3D30E201",
        "PRP (kW):",
        "22",
        "PRP (kVA):",
        "27.5",
        "ESP (kW):",
        "24",
        "ESP (kVA):",
        "30",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-30 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 22kW/27.5kVA | Standby output | 24kW/30kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 780 | Size (L*W*H)mm | 2150*900*1200",
        "| Fuel Con.(L/H) | 7.15 | Fuel capacity tank | 87 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP2.3D30E201 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2035,
      "title": "Custom YTO Ranges 60Hz 481 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-480",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S9LF-DA",
        "PRP (kW):",
        "350",
        "PRP (kVA):",
        "438",
        "ESP (kW):",
        "385",
        "ESP (kVA):",
        "481",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-480 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 350kW/438kVA | Standby output | 385kW/481kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4526 | Size (L*W*H)mm | 4100*1500*1900",
        "| Fuel Con.(L/H) | 85.42 | Fuel capacity tank | 680 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S9LF-DA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.596",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC354C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2036,
      "title": "Custom YTO Ranges 60Hz 413 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-413",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S9LF-D",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-413 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4376 | Size (L*W*H)mm | 4100*1500*1900",
        "| Fuel Con.(L/H) | 73.21 | Fuel capacity tank | 680 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S9LF-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.596",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC314F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2037,
      "title": "Custom YTO Ranges 60Hz 385 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-385",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S9L-DB",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "285",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-385 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4150 | Size (L*W*H)mm | 3900*1600*2300",
        "| Fuel Con.(L/H) | 68.33 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S9L-DB | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.596",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC314E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2038,
      "title": "Custom YTO Ranges 60Hz 358 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-360",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S9L-D",
        "PRP (kW):",
        "260",
        "PRP (kVA):",
        "315",
        "ESP (kW):",
        "286",
        "ESP (kVA):",
        "358",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-360 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 260kW/315kVA | Standby output | 286kW/358kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4000 | Size (L*W*H)mm | 3900*1600*2300",
        "| Fuel Con.(L/H) | 63.45 | Fuel capacity tank | 610 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S9L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.596",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC314D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2039,
      "title": "Custom YTO Ranges 60Hz 330 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-330",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S4LF-D",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "275",
        "ESP (kW):",
        "264",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-330 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 240kW/275kVA | Standby output | 264kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2850 | Size (L*W*H)mm | 3850*1350*1850",
        "| Fuel Con.(L/H) | 58.57 | Fuel capacity tank | 520 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S4LF-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC314D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2040,
      "title": "Custom YTO Ranges 60Hz 300 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-300",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S4L-D",
        "PRP (kW):",
        "216",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "240",
        "ESP (kVA):",
        "300",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-300 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 216kW/250kVA | Standby output | 240kW/300kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2700 | Size (L*W*H)mm | 3500*1250*2010",
        "| Fuel Con.(L/H) | 52.71 | Fuel capacity tank | 480 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S4L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274K",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2041,
      "title": "Custom YTO Ranges 60Hz 264 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-265",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6H4LF-D",
        "PRP (kW):",
        "192",
        "PRP (kVA):",
        "240",
        "ESP (kW):",
        "211",
        "ESP (kVA):",
        "264",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-265 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 192kW/240kVA | Standby output | 211kW/264kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2700 | Size (L*W*H)mm | 3262*1100*1810",
        "| Fuel Con.(L/H) | 46.4 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6H4LF-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 120 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 8.822",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274J",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2042,
      "title": "Custom YTO Ranges 60Hz 250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-250",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6H4L-D",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-250 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2650 | Size (L*W*H)mm | 3262*1100*1810",
        "| Fuel Con.(L/H) | 43.93 | Fuel capacity tank | 480 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6H4L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 120 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 8.822",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274J",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2043,
      "title": "Custom YTO Ranges 60Hz 184 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-184",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR6M3L-D",
        "PRP (kW):",
        "134",
        "PRP (kVA):",
        "168",
        "ESP (kW):",
        "147",
        "ESP (kVA):",
        "184",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-184 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 134kW/168kVA | Standby output | 147kW/184kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1850 | Size (L*W*H)mm | 3250*1100*1650",
        "| Fuel Con.(L/H) | 32.86 | Fuel capacity tank | 210 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR6M3L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 7.13",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2044,
      "title": "Custom YTO Ranges 60Hz 165 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-165",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR6B3L-D",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-165 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1600 | Size (L*W*H)mm | 3090*1100*1550",
        "| Fuel Con.(L/H) | 26.49 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR6B3L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 6.49",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2045,
      "title": "Custom YTO Ranges 60Hz 150 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-150",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR6A3L-D",
        "PRP (kW):",
        "108",
        "PRP (kVA):",
        "135",
        "ESP (kW):",
        "120",
        "ESP (kVA):",
        "150",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-150 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 108kW/135kVA | Standby output | 120kW/150kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1600 | Size (L*W*H)mm | 3090*1100*1550",
        "| Fuel Con.(L/H) | 26.49 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR6A3L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 6.49",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2046,
      "title": "Custom YTO Ranges 60Hz 121 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-121",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR4N5LP-D",
        "PRP (kW):",
        "88",
        "PRP (kVA):",
        "110",
        "ESP (kW):",
        "97",
        "ESP (kVA):",
        "121",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-121 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 88kW/110kVA | Standby output | 97kW/121kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1250 | Size (L*W*H)mm | 3036*1100*1650",
        "| Fuel Con.(L/H) | 22.52 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR4N5LP-D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 5.32",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2047,
      "title": "Custom YTO Ranges 60Hz 110 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-110",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR6A3Z-D",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-110 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1450 | Size (L*W*H)mm | 2750*1050*1470",
        "| Fuel Con.(L/H) | 19.81 | Fuel capacity tank | 189 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR6A3Z-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 6.49",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2048,
      "title": "Custom YTO Ranges 60Hz 103 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-103",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR4M3L-D",
        "PRP (kW):",
        "75",
        "PRP (kVA):",
        "90",
        "ESP (kW):",
        "83",
        "ESP (kVA):",
        "103",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-103 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 75kW/90kVA | Standby output | 83kW/103kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1200 | Size (L*W*H)mm | 2750*1050*1470",
        "| Fuel Con.(L/H) | 18.3 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR4M3L-D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 4.75",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2049,
      "title": "Custom YTO Ranges 60Hz 76 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-76",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR4B3Z-D",
        "PRP (kW):",
        "55",
        "PRP (kVA):",
        "69",
        "ESP (kW):",
        "61",
        "ESP (kVA):",
        "76",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-76 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 55kW/69kVA | Standby output | 61kW/76kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1000 | Size (L*W*H)mm | 2650*1050*1470",
        "| Fuel Con.(L/H) | 13.62 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR4B3Z-D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.58",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2050,
      "title": "Custom YTO Ranges 60Hz 69 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-70",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YT4B2Z-D",
        "PRP (kW):",
        "50",
        "PRP (kVA):",
        "70",
        "ESP (kW):",
        "55",
        "ESP (kVA):",
        "69",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-70 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 50kW/70kVA | Standby output | 55kW/69kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1000 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 12.38 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YT4B2Z-D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.4",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2051,
      "title": "Custom YTO Ranges 60Hz 55 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-55",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR4B5-D",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-55 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 900 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 10.14 | Fuel capacity tank | 160 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR4B5-D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.95",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2052,
      "title": "Custom YTO Ranges 60Hz 44 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-44",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YT3A2Z-D",
        "PRP (kW):",
        "32",
        "PRP (kVA):",
        "40",
        "ESP (kW):",
        "35",
        "ESP (kVA):",
        "44",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-44 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 32kW/40kVA | Standby output | 35kW/44kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 800 | Size (L*W*H)mm | 2300*950*1250",
        "| Fuel Con.(L/H) | 7.92 | Fuel capacity tank | 110 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YT3A2Z-D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 3.12",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2053,
      "title": "Custom YTO Ranges 60Hz 41 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-41",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YT3B2-D",
        "PRP (kW):",
        "30",
        "PRP (kVA):",
        "32",
        "ESP (kW):",
        "33",
        "ESP (kVA):",
        "41",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-41 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 30kW/32kVA | Standby output | 33kW/41kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 750 | Size (L*W*H)mm | 2300*950*1250",
        "| Fuel Con.(L/H) | 7.61 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YT3B2-D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 3.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2054,
      "title": "Custom YTO Ranges 500 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-500S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S9LF-DA",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-500S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4526 | Size (L*W*H)mm | 4300*1500*2200",
        "| Fuel Con.(L/H) | 87.9 | Fuel capacity tank | 680 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S9LF-DA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.596",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC354C/ S5L1D-C4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2055,
      "title": "Custom YTO Ranges 450 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-450S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S9LF-D",
        "PRP (kW):",
        "330",
        "PRP (kVA):",
        "413",
        "ESP (kW):",
        "360",
        "ESP (kVA):",
        "450",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-450S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 330kW/413kVA | Standby output | 360kW/450kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4376 | Size (L*W*H)mm | 4300*1500*2200",
        "| Fuel Con.(L/H) | 80.5 | Fuel capacity tank | 680 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S9LF-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.596",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC354C/ S5L1D-C4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2056,
      "title": "Custom YTO Ranges 426 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-426S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S9L-DB",
        "PRP (kW):",
        "310",
        "PRP (kVA):",
        "388",
        "ESP (kW):",
        "341",
        "ESP (kVA):",
        "426",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-426S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 310kW/388kVA | Standby output | 341kW/426kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4150 | Size (L*W*H)mm | 4200*1500*2200",
        "| Fuel Con.(L/H) | 65.9 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S9L-DB | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.596",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC314F/ S4L1S-F4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2057,
      "title": "Custom YTO Ranges 375 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-375S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S9L-D",
        "PRP (kW):",
        "270",
        "PRP (kVA):",
        "338",
        "ESP (kW):",
        "300",
        "ESP (kVA):",
        "375",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-375S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 270kW/338kVA | Standby output | 300kW/375kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4000 | Size (L*W*H)mm | 4050*1500*2200",
        "| Fuel Con.(L/H) | 65.9 | Fuel capacity tank | 610 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S9L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.596",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC314EL/ S4L1S-E4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2058,
      "title": "Custom YTO Ranges 330 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-330S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S4LF-D",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "264",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-330S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2850 | Size (L*W*H)mm | 3750*1300*2000",
        "| Fuel Con.(L/H) | 58.6 | Fuel capacity tank | 520 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S4LF-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC314D/ S4L1S-D4/ N300G4/ TAL-A46-F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2059,
      "title": "Custom YTO Ranges 303 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-300S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6S4L-D",
        "PRP (kW):",
        "220",
        "PRP (kVA):",
        "275",
        "ESP (kW):",
        "242",
        "ESP (kVA):",
        "303",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-300S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 220kW/275kVA | Standby output | 242kW/303kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2700 | Size (L*W*H)mm | 3700*1200*1950",
        "| Fuel Con.(L/H) | 53.7 | Fuel capacity tank | 480 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6S4L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC314D/ S4L1S-D4/ N300G4/ TAL-A46-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2060,
      "title": "Custom YTO Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-275S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6H4LF-D",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-275S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2700 | Size (L*W*H)mm | 3700*1300*2000",
        "| Fuel Con.(L/H) | 48.3 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6H4LF-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 120 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 8.82",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC274K/ UCI274K/ N250G4/ TAL-A46-D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2061,
      "title": "Custom YTO Ranges 248 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-250S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YM6H4L-D",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "198",
        "ESP (kVA):",
        "248",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-250S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 180kW/225kVA | Standby output | 198kW/248kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2650 | Size (L*W*H)mm | 3700*1200*1950",
        "| Fuel Con.(L/H) | 43.9 | Fuel capacity tank | 480 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YM6H4L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 11.596",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC274J/ UCI274J/ N250G4/ TAL-A46-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2062,
      "title": "Custom YTO Ranges 193 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-193S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR6M3L-D",
        "PRP (kW):",
        "140",
        "PRP (kVA):",
        "175",
        "ESP (kW):",
        "154",
        "ESP (kVA):",
        "193",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-193S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 140kW/175kVA | Standby output | 154kW/193kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1850 | Size (L*W*H)mm | 3300*1100*1650",
        "| Fuel Con.(L/H) | 33.7 | Fuel capacity tank | 210 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR6M3L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 6.87",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC274G/ UCI274G/ N180G4/ TAL-A46-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2063,
      "title": "Custom YTO Ranges 182 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-180S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR6B3L-D",
        "PRP (kW):",
        "132",
        "PRP (kVA):",
        "165",
        "ESP (kW):",
        "145",
        "ESP (kVA):",
        "182",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-180S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 132kW/165kVA | Standby output | 145kW/182kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1700 | Size (L*W*H)mm | 3250*1100*1550",
        "| Fuel Con.(L/H) | 31.7 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR6B3L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 6.87",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC274FL/ UCI274G/ N180G4/ TAL-A44-K",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2064,
      "title": "Custom YTO Ranges 121 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-150S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR6A3L-D",
        "PRP (kW):",
        "110",
        "PRP (kVA):",
        "138",
        "ESP (kW):",
        "121",
        "ESP (kVA):",
        "151",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-150S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 110kW/138kVA | Standby output | 121kW/151kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1250 | Size (L*W*H)mm | 2760*1050*1470",
        "| Fuel Con.(L/H) | 26.5 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR6A3L-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 6.49",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC274E/ UCI274E/ N150G4/ TAL-A44-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2065,
      "title": "Custom YTO Ranges 151 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-150S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR4M3L-D88",
        "PRP (kW):",
        "110",
        "PRP (kVA):",
        "138",
        "ESP (kW):",
        "121",
        "ESP (kVA):",
        "151",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DTY-150S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 110kW/138kVA | Standby output | 121kW/151kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1250 | Size (L*W*H)mm | 2760*1050*1470",
        "| Fuel Con.(L/H) | 26.5 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR4M3L-D88 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 4.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC274E/ UCI274E/ N150G4/ TAL-A44-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2066,
      "title": "Custom YTO Ranges 138 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-138S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR4M3L-DA",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "138",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-138S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1200 | Size (L*W*H)mm | 2750*1050*1470",
        "| Fuel Con.(L/H) | 24 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR4M3L-DA | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC274D/UCI274E/ N125G4/ TAL-A44-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2067,
      "title": "Custom YTO Ranges 121 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-120S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR6A3Z-D",
        "PRP (kW):",
        "88",
        "PRP (kVA):",
        "110",
        "ESP (kW):",
        "97",
        "ESP (kVA):",
        "121",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-120S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 88kW/110kVA | Standby output | 97kW/121kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1450 | Size (L*W*H)mm | 2990*1100*1550",
        "| Fuel Con.(L/H) | 21.5 | Fuel capacity tank | 189 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR6A3Z-D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 6.49",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC274D/UCI274C/ N125G4/ TAL-A44-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2068,
      "title": "Custom YTO Ranges 110 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-110S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR4M3L-D",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-110S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1200 | Size (L*W*H)mm | 2750*1050*1470",
        "| Fuel Con.(L/H) | 19.2 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR4M3L-D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC274C/UCI274C/ TAL-A44-D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2069,
      "title": "Custom Weichai Ranges 1250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-1250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "12M33D1108E200",
        "PRP (kW):",
        "900",
        "PRP (kVA):",
        "1125",
        "ESP (kW):",
        "1000",
        "ESP (kVA):",
        "1250",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-1250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 900kW/1125kVA | Standby output | 1000kW/1250kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 11000 | Size (L*W*H)mm | 5800*2230*2520",
        "| Fuel Con.(L/H) | 198.4 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | 12M33D1108E200 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 39.2",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC404G/LSA 50.2 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2070,
      "title": "Custom Weichai Ranges 1100 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-1100",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "12M26D968E200",
        "PRP (kW):",
        "800",
        "PRP (kVA):",
        "1000",
        "ESP (kW):",
        "880",
        "ESP (kVA):",
        "1100",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-1100 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 800kW/1000kVA | Standby output | 880kW/1100kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9900 | Size (L*W*H)mm | 5700*2200*2520",
        "| Fuel Con.(L/H) | 186.4 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | 12M26D968E200 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 31.8",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC404F/TAL-A49-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2071,
      "title": "Custom Weichai Ranges 800 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-1000",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "8M33D890E200",
        "PRP (kW):",
        "720",
        "PRP (kVA):",
        "900",
        "ESP (kW):",
        "800",
        "ESP (kVA):",
        "1000",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-1000 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA",
        "| Cylinder | 8 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm |",
        "| Fuel Con.(L/H) | | Fuel capacity tank | L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | 8M33D890E200 | Fuel | Diesel",
        "| Cylinder | 8 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) |",
        "| Cyle | 4 Staoke | Compression ratio |",
        "| Governor | Electrical | Displacement(L) |",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC404E/TAL-A49-D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2072,
      "title": "Custom Weichai Ranges 1000 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-1000",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "12M26D902E200",
        "PRP (kW):",
        "720",
        "PRP (kVA):",
        "900",
        "ESP (kW):",
        "800",
        "ESP (kVA):",
        "1000",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-1000 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520",
        "| Fuel Con.(L/H) | 171.7 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | 12M26D902E200 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 31.8",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC404E/TAL-A49-D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2073,
      "title": "Custom Weichai Ranges 880 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-880",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "12M26D792E200",
        "PRP (kW):",
        "640",
        "PRP (kVA):",
        "800",
        "ESP (kW):",
        "704",
        "ESP (kVA):",
        "880",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-880 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 640kW/800kVA | Standby output | 704kW/880kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2000*2520",
        "| Fuel Con.(L/H) | 144.91 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | 12M26D792E200 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 31.8",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC404D/TAL-A49-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2074,
      "title": "Custom Weichai Ranges 825 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-825",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "6M33D725E310",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-825 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 7430 | Size (L*W*H)mm | 5200*2000*2450",
        "| Fuel Con.(L/H) | 141.7 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | 6M33D725E310 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 19.6",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC404C/TAL-A49-B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2075,
      "title": "Custom Weichai Ranges 750 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-750",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "6M33D670E200",
        "PRP (kW):",
        "540",
        "PRP (kVA):",
        "675",
        "ESP (kW):",
        "600",
        "ESP (kVA):",
        "750",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-750 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 540kW/675kVA | Standby output | 600kW/750kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 7430 | Size (L*W*H)mm | 5200*2000*2450",
        "| Fuel Con.(L/H) | 125.4 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | 6M33D670E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 19.6",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC354F/TAL-A49-B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2076,
      "title": "Custom Weichai Ranges 715 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-715",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "6M33D633E200",
        "PRP (kW):",
        "520",
        "PRP (kVA):",
        "650",
        "ESP (kW):",
        "572",
        "ESP (kVA):",
        "715",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-715 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 520kW/650kVA | Standby output | 572kW/715kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6900 | Size (L*W*H)mm | 5000*2000*2450",
        "| Fuel Con.(L/H) | 114.5 | Fuel capacity tank | 900 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | 6M33D633E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 19.6",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC354F/TAL-A473-F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2077,
      "title": "Custom Weichai Ranges 625 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-625",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "6M33D572E200",
        "PRP (kW):",
        "460",
        "PRP (kVA):",
        "575",
        "ESP (kW):",
        "500",
        "ESP (kVA):",
        "625",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-625 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 460kW/575kVA | Standby output | 500kW/625kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6680 | Size (L*W*H)mm | 4900*2000*2450",
        "| Fuel Con.(L/H) | 103.1 | Fuel capacity tank | 900 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | 6M33D572E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 19.6",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC354E/TAL-A473-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2078,
      "title": "Custom Weichai Ranges 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP13D490E310",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6540 | Size (L*W*H)mm | 4900*2000*2450",
        "| Fuel Con.(L/H) | 91.94 | Fuel capacity tank | 900 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP13D490E310 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC354D/TAL-A473-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2079,
      "title": "Custom Weichai Ranges 481 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-480",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP13D440E310",
        "PRP (kW):",
        "350",
        "PRP (kVA):",
        "438",
        "ESP (kW):",
        "385",
        "ESP (kVA):",
        "481",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-480 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 350kW/438kVA | Standby output | 385kW/481kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6430 | Size (L*W*H)mm | 4900*2000*2450",
        "| Fuel Con.(L/H) | | Fuel capacity tank | 900 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP13D440E310 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC354C/TAL-A473-B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2080,
      "title": "Custom Weichai Ranges 440 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-440",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP13D405E200",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "352",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-440 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4020 | Size (L*W*H)mm | 3900*1350*2150",
        "| Fuel Con.(L/H) | | Fuel capacity tank | 550 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP13D405E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC354C/TAL-A473-A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2081,
      "title": "Custom Weichai Ranges 413 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-413",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP13D385E200",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-413 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3750 | Size (L*W*H)mm | 3800*1350*2150",
        "| Fuel Con.(L/H) | 68.94 | Fuel capacity tank | 480 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP13D385E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC314F/TAL-A46-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2082,
      "title": "Custom Weichai Ranges 275 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-344",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP12D317E200",
        "PRP (kW):",
        "250",
        "PRP (kVA):",
        "313",
        "ESP (kW):",
        "275",
        "ESP (kVA):",
        "344",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-344 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 250kW/313kVA | Standby output | 275kW/344kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3240 | Size (L*W*H)mm | 3600*1300*1950",
        "| Fuel Con.(L/H) | 57.17 | Fuel capacity tank | 420 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP12D317E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC314E/TAL-A46-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2083,
      "title": "Custom Weichai Ranges 344 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-344",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP10D320E200",
        "PRP (kW):",
        "250",
        "PRP (kVA):",
        "313",
        "ESP (kW):",
        "275",
        "ESP (kVA):",
        "344",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-344 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 250kW/313kVA | Standby output | 275kW/344kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3240 | Size (L*W*H)mm | 3600*1300*1950",
        "| Fuel Con.(L/H) | 53.22 | Fuel capacity tank | 420 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP10D320E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC314E/TAL-A46-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2084,
      "title": "Custom Weichai Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP10D264E200",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2600 | Size (L*W*H)mm | 3550*1200*1800",
        "| Fuel Con.(L/H) | 47.81 | Fuel capacity tank | 375 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP10D264E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC274K/TAL-A46-D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2085,
      "title": "Custom Weichai Ranges 250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP10D238E200",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2550 | Size (L*W*H)mm | 3550*1200*1800",
        "| Fuel Con.(L/H) | 42.76 | Fuel capacity tank | 375 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP10D238E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC274J/TAL-A46-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2086,
      "title": "Custom Weichai Ranges 206 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-206",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP10D200E200",
        "PRP (kW):",
        "150",
        "PRP (kVA):",
        "188",
        "ESP (kW):",
        "165",
        "ESP (kVA):",
        "206",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-206 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 150kW/188kVA | Standby output | 165kW/206kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2450 | Size (L*W*H)mm | 3450*1200*1800",
        "| Fuel Con.(L/H) | 35.35 | Fuel capacity tank | 350 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP10D200E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC274H/TAL-A46-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2087,
      "title": "Custom Weichai Ranges 188 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-188",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP6D167E200",
        "PRP (kW):",
        "135",
        "PRP (kVA):",
        "169",
        "ESP (kW):",
        "150",
        "ESP (kVA):",
        "188",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-188 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 135kW/169kVA | Standby output | 150kW/188kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2300 | Size (L*W*H)mm | 3100*1100*1770",
        "| Fuel Con.(L/H) | 29.7 | Fuel capacity tank | 340 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP6D167E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC274G/TAL-A44-K",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2088,
      "title": "Custom Weichai Ranges 165 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-165",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP6D152E200",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-165 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1700 | Size (L*W*H)mm | 3200*1100*1600",
        "| Fuel Con.(L/H) | 27.46 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP6D152E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC274F/TAL-A44-J",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2089,
      "title": "Custom Weichai Ranges 138 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-138",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP6D132E200",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "138",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-138 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1650 | Size (L*W*H)mm | 3036*1100*1450",
        "| Fuel Con.(L/H) | 25.12 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP6D132E200 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC274D/TAL-A44-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2090,
      "title": "Custom Weichai Ranges 110 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-110",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP4.1D100E200",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-110 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1550 | Size (L*W*H)mm | 2900*1100*1500",
        "| Fuel Con.(L/H) | 19.5 | Fuel capacity tank | 240 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP4.1D100E200 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.087",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC274c/TAL-A44-d",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2091,
      "title": "Custom Hyundai Ranges 60Hz 1100 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-1100",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222CC",
        "PRP (kW):",
        "800",
        "PRP (kVA):",
        "1000",
        "ESP (kW):",
        "880",
        "ESP (kVA):",
        "1100",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-1100 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 800kW/1000kVA | Standby output | 880kW/1100kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6560 | Size (L*W*H)mm | 4800*1800*2520",
        "| Fuel Con.(L/H) | 198.22 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222CC | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Leroy Somer, Mecc Alte",
        "| Model | LSA 49.3 M8/ ECP43 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2092,
      "title": "Custom Hyundai Ranges 60Hz 1025 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-1025",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222CB",
        "PRP (kW):",
        "750",
        "PRP (kVA):",
        "938",
        "ESP (kW):",
        "820",
        "ESP (kVA):",
        "1025",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-1025 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 750kW/938kVA | Standby output | 820kW/1025kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6560 | Size (L*W*H)mm | 4800*1800*2520",
        "| Fuel Con.(L/H) | 185.2 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222CB | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Leroy Somer, Mecc Alte",
        "| Model | LSA 49.3 M65/ ECP43 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2093,
      "title": "Custom Hyundai Ranges 60Hz 950 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-950",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222CA",
        "PRP (kW):",
        "690",
        "PRP (kVA):",
        "863",
        "ESP (kW):",
        "760",
        "ESP (kVA):",
        "950",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-950 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 690kW/863kVA | Standby output | 760kW/950kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6400 | Size (L*W*H)mm | 4800*2200*2520",
        "| Fuel Con.(L/H) | | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222CA | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Leroy Somer, Mecc Alte",
        "| Model | LSA 49.3 M6/ ECP40 VL4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2094,
      "title": "Custom Hyundai Ranges 60Hz 897 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-897",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222LC",
        "PRP (kW):",
        "652",
        "PRP (kVA):",
        "815",
        "ESP (kW):",
        "717",
        "ESP (kVA):",
        "897",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-897 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 652kW/815kVA | Standby output | 717kW/897kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6400 | Size (L*W*H)mm | 4800*1900*2500",
        "| Fuel Con.(L/H) | 158.6 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222LC | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC404C/ S6L1D-C4/ TAL-A49-B/ LSA 49.3 M6/ ECP40 2L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2095,
      "title": "Custom Hyundai Ranges 60Hz 864 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-864",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222LB",
        "PRP (kW):",
        "628",
        "PRP (kVA):",
        "785",
        "ESP (kW):",
        "691",
        "ESP (kVA):",
        "864",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-864 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 628kW/785kVA | Standby output | 691kW/864kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6400 | Size (L*W*H)mm | 4800*1900*2500",
        "| Fuel Con.(L/H) | 152.5 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222LB | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC404C/ S6L1D-C4/ TAL-A49-B/ LSA 49.3 M6/ ECP40 2L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2096,
      "title": "Custom Hyundai Ranges 60Hz 825 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-825",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222LA",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-825 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6400 | Size (L*W*H)mm | 4800*1650*2250",
        "| Fuel Con.(L/H) | 144.8 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222LA | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354F/ HCI544F/ TAL-A473-F/ LSA 47.3 L10/ ECP40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2097,
      "title": "Custom Hyundai Ranges 60Hz 726 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-726",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP180LB",
        "PRP (kW):",
        "528",
        "PRP (kVA):",
        "660",
        "ESP (kW):",
        "581",
        "ESP (kVA):",
        "726",
        "Arrangement:",
        "V10",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-726 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 528kW/660kVA | Standby output | 581kW/726kVA",
        "| Cylinder | 10 | Cooling system | Water",
        "| N.W (kg) | 5400 | Size (L*W*H)mm | 4600*1900*2500",
        "| Fuel Con.(L/H) | 132.4 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP180LB | Fuel | Diesel",
        "| Cylinder | 10 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 18.273",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354E/ HCI544E/ TAL-A473-E/ LSA 47.3 L9/ ECP40 1L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2098,
      "title": "Custom Hyundai Ranges 60Hz 686 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
