{
  "id": "dingbo",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Guangxi Dingbo Generator Set Manufacturing Co., Ltd.",
    "zh": "广西顶博发电机组制造有限公司",
    "brands": [
      "Dingbo"
    ]
  },
  "website": "https://www.dieselgeneratortech.com/",
  "hq": {
    "province": "Guangxi",
    "city": "Nanning"
  },
  "founded": 2006,
  "foundedSrc": [
    2
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Tổ máy dùng động cơ Yuchai 20–2200 kW; danh mục có các model đến 3000kVA/2400kW",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: có chứng chỉ CE, ISO, CQC và quyền xuất nhập khẩu trực tiếp; quản lý theo ISO9001 và ISO14001",
      "src": [
        2
      ]
    },
    {
      "text": "Theo hãng: hơn 500 nhân viên, 100 nhân sự kỹ thuật; dịch vụ 24/7",
      "src": [
        2
      ]
    },
    {
      "text": "Theo hãng: là nhà máy OEM và trung tâm kỹ thuật của Cummins, Volvo, Perkins, Yuchai, SDEC, Weichai",
      "src": [
        4
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Yuchai Diesel Generator",
      "fuel": "diesel",
      "engineMakes": [
        "Yuchai"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 2200,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "标准及自动化发电机组 (tổ máy tiêu chuẩn và tự động)",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "Volvo",
        "Perkins",
        "Yuchai",
        "SDEC",
        "Weichai"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 5,
        "max": 3000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          4
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        4
      ]
    }
  ],
  "certifications": [
    {
      "name": "CE",
      "src": [
        2
      ]
    },
    {
      "name": "ISO9001",
      "src": [
        2
      ]
    },
    {
      "name": "ISO14001",
      "src": [
        2
      ]
    },
    {
      "name": "CQC",
      "src": [
        2
      ]
    },
    {
      "name": "ISO9001-2015",
      "src": [
        3
      ]
    },
    {
      "name": "ISO14001:2015",
      "src": [
        3
      ]
    }
  ],
  "vietnam": {
    "distributors": [],
    "note": null
  },
  "exportMarkets": [],
  "missing": [
    "Tiêu đề trang ghi 20KW-2200KW nhưng danh sách có model 3000kVA/2400kW: chưa rõ dải tối đa",
    "Chưa đọc các dòng dùng động cơ khác",
    "Kết quả tìm kiếm gắn trang này với tên 'Starlight' nhưng bản quyền website là Guangxi Dingbo; không ghi Starlight là thương hiệu"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.dieselgeneratortech.com/yuchai/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Yuchai Diesel Generator & China Generator 20KW-2200KW",
        "3000kVA/2400kW Yuchai Diesel Generator Set",
        "Copyright © Guangxi Dingbo Generator Set Manufacturing Co., Ltd. All Rights Reserved"
      ],
      "file": "sources/dingbo/1.md"
    },
    {
      "n": 2,
      "url": "https://www.dieselgeneratortech.com/about-us/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Our company was established in 2006",
        "with the existing staff of more than 500 people, including 100 professional technical personnel",
        "We have CE,ISO,CQC certificate, and also have independent import and export right.",
        "Management is implemented in strict accordance with ISO9001 Quality Management System and ISO14001Environmental Management System.",
        "Add.: No. 10 Kechuang Road, High tech Zone, Nanning, Guangxi, China",
        "24/7/365 Customer Service Center"
      ],
      "file": "sources/dingbo/2.md"
    },
    {
      "n": 3,
      "url": "https://www.gxdbdl.com/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "广西顶博发电机组制造有限公司成立于2006年",
        "产品已经通过ISO9001-2015质量体系认证，ISO14001:2015环境管理体系认证，GB/T28001-2011职位健康安全管理体系认证"
      ],
      "file": "sources/dingbo/3.md"
    },
    {
      "n": 4,
      "url": "https://www.gxdbdl.com/company/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "标准及自动化发电机组： 涵盖5kW-3000kW多功率段",
        "是康明斯、沃尔沃、珀金斯、玉柴、上柴、潍柴等知名发动机品牌的OEM配套工厂和技术中心"
      ],
      "file": "sources/dingbo/4.md"
    },
    {
      "n": 101,
      "url": "https://www.dieselgeneratortech.com/volvo-generators/600kw-emergency-diesel-generator-750kva.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Prime Power: 600KW/750KVA"
      ],
      "file": "sources/dingbo/101.md"
    },
    {
      "n": 102,
      "url": "https://www.dieselgeneratortech.com/volvo-generators/150kw-volvo-diesel-generator.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Genset Model: DB-329GF"
      ],
      "file": "sources/dingbo/102.md"
    },
    {
      "n": 103,
      "url": "https://www.dieselgeneratortech.com/applications/Cummins-containerized-silent-generator-set.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Rated power: 700KW/875KVA"
      ],
      "file": "sources/dingbo/103.md"
    },
    {
      "n": 104,
      "url": "https://www.dieselgeneratortech.com/cummins/32kw-40kva-diesel-generator-with-cummins-engine-4bt3.9-g1.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Output Power: 32KW/40KVA"
      ],
      "file": "sources/dingbo/104.md"
    },
    {
      "n": 105,
      "url": "https://www.dieselgeneratortech.com/silent-genset/32kw-40kva-silent-diesel-generator.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Model: DB-32GF"
      ],
      "file": "sources/dingbo/105.md"
    },
    {
      "n": 106,
      "url": "https://www.dieselgeneratortech.com/cummins/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| | Engine family | Listed set ratings | Go to the model"
      ],
      "file": "sources/dingbo/106.md"
    },
    {
      "n": 107,
      "url": "https://www.dieselgeneratortech.com/cummins/heavy-duty-diesel-generator-set.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Prime Power: 2000KW/2500KVA"
      ],
      "file": "sources/dingbo/107.md"
    },
    {
      "n": 108,
      "url": "https://www.dieselgeneratortech.com/cummins/550kw-cummins-diesel-generator.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Prime Power: 550KW/687.5KVA"
      ],
      "file": "sources/dingbo/108.md"
    },
    {
      "n": 109,
      "url": "https://www.dieselgeneratortech.com/perkins/large-power-generator.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Prime Output: 1650KW/2062.5KVA"
      ],
      "file": "sources/dingbo/109.md"
    },
    {
      "n": 110,
      "url": "https://www.dieselgeneratortech.com/perkins/1250kva-perkins-silent-generator-set.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Prime Output: 1000KW/1250KVA"
      ],
      "file": "sources/dingbo/110.md"
    },
    {
      "n": 111,
      "url": "https://www.dieselgeneratortech.com/perkins/genset-perkins-500kva-generator-price.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Prime Output: 400KW/500KVA"
      ],
      "file": "sources/dingbo/111.md"
    },
    {
      "n": 112,
      "url": "https://www.dieselgeneratortech.com/perkins/250kva-200kw-perkins-diesel-generator-set.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Genset Model: DB-200GF"
      ],
      "file": "sources/dingbo/112.md"
    },
    {
      "n": 113,
      "url": "https://www.dieselgeneratortech.com/perkins/150kva-120kw-perkins-diesel-generator-set.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Genset Model: DB-120GF"
      ],
      "file": "sources/dingbo/113.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-28",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "Volvo 600kw 750KVA generator | Volvo diesel generator price",
      "header": [],
      "rows": [
        "Prime Power: 600KW/750KVA",
        "Rated Current: 1080(A)",
        "Rated Frequency: 50(Hz)",
        "Power Factor: 0.8(Lag)",
        "Rated Voltage: 400/230(V)",
        "Rated Power: 600KW / 750KVA",
        "Frequency: 50Hz / 60Hz",
        "Voltage Options: 380V / 400V / 415V / 440V / 480V",
        "Speed: 1500 RPM / 1800 RPM",
        "| Model: | TWD1643GE",
        "| Standby/Prime Power: | 655KW/595KW",
        "| Rated Speed: | 1500（r/min）",
        "| Cylinder Arrangement: | 6 in line",
        "| Displacement: | 16.12L",
        "| Bore and Stroke: | 144*165（mm）",
        "| Engine Oil Tank Capacity: | 42L",
        "| Alternator Capacity: | 750KVA",
        "| Alternator Efficiencies: | 95％",
        "| Protection Level: | IP22-IP23",
        "| Voltage Regulation, Steady State: | ≤±1%",
        "| Voltage Regulation: | ≥±5%",
        "| Voltage Regulation, Stead State: | ≤±1%",
        "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
        "| Voltage Stable Time (Sudden Increase): | ≤6S",
        "| Frequency Regulation, Stead State: | ≤5%",
        "| Frequency Waving: | ≤1.5%",
        "| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S",
        "| FrequencyRecoveryTime(Sudden Increase): | ≤5S"
      ]
    },
    {
      "n": 102,
      "title": "Volvo 329KW Diesel Generator for Sale| Volvo Engine TAD1344GE-B",
      "header": [],
      "rows": [
        "Genset Model: DB-329GF",
        "Rated Power:329kW/411kVA",
        "Rated Current: 592A",
        "Rated Frequency: 50(Hz)",
        "Power Factor: 0.8(Lag)",
        "Rated Voltage: 400/230V(customizable)",
        "| Model: | TAD1344GE-B",
        "| Prime Power: | 354kW",
        "| Standby Power: | 389kW",
        "| Rated Speed: | 1500（r/min）",
        "| Cylinder Arrangement: | 6 in-line",
        "| Displacement: | 12.78L",
        "| Bore and Stroke: | 131*158（mm）",
        "| Alternator Capacity: | 329kW/411kVA",
        "| Alternator Efficiencies: | 95％",
        "| Protection Level: | IP22-IP23",
        "| Voltage Regulation, Steady State: | ≤±1%",
        "| Voltage Regulation: | ≥±5%",
        "| Voltage Regulation, Stead State: | ≤±1%",
        "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
        "| Voltage Stable Time (Sudden Increase): | ≤6S",
        "| Frequency Regulation, Stead State: | ≤5%",
        "| Frequency Waving: | ≤1.5%",
        "| Frequency Recovery Time (100% Sudden Reduce): | ≤5S",
        "| Frequency Recovery Time (Sudden Increase): | ≤5S"
      ]
    },
    {
      "n": 103,
      "title": "Two Units 700KW 875KVA Cummins Containerized Silent Generator Set Export to Angola",
      "header": [],
      "rows": [
        "Rated power: 700KW/875KVA",
        "Rated currency: 1260A",
        "Rated frequency: 50Hz",
        "Rated speed: 1500rpm",
        "Power factor: 0.8 lag",
        "Rated voltage: 400V",
        "Dimension: 6000 x 2600 x 2800 mm",
        "Weight: 12000kg",
        "Model: KTA38-G2A",
        "Prime power: 813KW",
        "Standby power: 896KW",
        "Bore x Stroke: 159 x 159mm",
        "Displacement: 37.8L",
        "Model: LVI634D",
        "Rated power: 728A",
        "Phase: 3",
        "Protection level: IP23"
      ]
    },
    {
      "n": 104,
      "title": "40 kva Cummins Generator | Cummins Genset",
      "header": [],
      "rows": [
        "Output Power: 32KW/40KVA",
        "Rated Current: 57.6(A)",
        "Rated Frequency: 50(Hz)",
        "Power Factor: 0.8(Lag)",
        "Rated Voltage: 400/230(V)",
        "| Generator Set Model | DB-32GF",
        "| Rated Generator Output | 32kW / 40kVA",
        "| Engine Model | 4BT3.9-G1",
        "| Engine Prime Power | 36kW (engine mechanical rating)",
        "| Engine Standby Power | 40kW (engine mechanical rating)",
        "| Rated Frequency | 50Hz",
        "| Rated Speed | 1500rpm",
        "| Rated Voltage | 400/230V",
        "| Rated Current | 57.6A",
        "| Power Factor | 0.8 Lagging",
        "| Engine Configuration | 4-cylinder inline, four-stroke, turbocharged",
        "| Displacement | 3.9L",
        "| Starting System | 24V DC",
        "| Voltage and Frequency | Required voltage, 50Hz/60Hz and phase | Confirm compatibility with the electrical equipment and destination market.",
        "| Generator Model | DB-32GF | DB-32GF",
        "| Dimensions (L × W × H) | 1600 × 750 × 1200mm | 1860 × 760 × 1300mm",
        "| Weight | 700kg | 900kg",
        "| Fuel Consumption at 100% Prime Load | 10L/h | Use as a published reference for full-load fuel budgeting.",
        "| Fuel Consumption at 50% Prime Load | 5.9L/h | Use when estimating consumption at partial load.",
        "| Starting Voltage | 24V DC | Confirm battery and charging arrangements.",
        "| Generator Output | 32kW / 40kVA | Alternative engine or genset selection | Capacity matched to actual load; another engine or rating requires a separate configuration",
        "| Frequency | 50Hz | 60Hz | Compatible engine speed, alternator and output rating selected for the required frequency",
        "| Voltage | 400/230V | 380/220V, 415/240V, 440/254V | Other compatible voltage configurations according to the project electrical specification",
        "| Prime Power: | 36KW",
        "| Alternator Capacity: | 40KVA",
        "| Alternator Efficiencies: | 95％",
        "| Protection Level: | IP22-IP23",
        "| Voltage Regulation, Steady State: | ≤±1%",
        "| Voltage Regulation, Stead State: | ≤±1%",
        "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
        "| Voltage Stable Time (Sudden Increase): | ≤6S",
        "| Frequency Regulation, Stead State: | ≤5%",
        "| Frequency Waving: | ≤1.5%",
        "| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S",
        "| FrequencyRecoveryTime(Sudden Increase): | ≤5S"
      ]
    },
    {
      "n": 105,
      "title": "Export 32kW 40kVA Silent Diesel Generator",
      "header": [],
      "rows": [
        "Model: DB-32GF",
        "Prime power: 32KW/40KVA",
        "Rated current: 58A",
        "Rated frequency: 50Hz/60Hz",
        "Power factor: 0.8lag",
        "Rated voltage: 380~480V",
        "| Rated Power | 32 kW / 40 kVA",
        "| Voltage | 220V / 380V / 400V / 415V (customizable)",
        "| Frequency | 50Hz / 60Hz",
        "| Phase | 3 Phase",
        "| Noise Level | ≤ 70 dB(A) at 7 meters",
        "| Fuel Tank | 8–12 hours running",
        "Prime Power: 32KW / 40KVA, providing reliable power to keep your operations running smoothly.",
        "Rated Current: 58A, designed to meet your heavy-duty electrical needs.",
        "Power Factor: 0.8 lag, ensuring consistent and reliable performance.",
        "Rated Voltage: 380~480V, perfect for a variety of power setups."
      ]
    },
    {
      "n": 106,
      "title": "Cummins Generators | 25KVA - 3000KVA Cummings Generator",
      "header": [
        "| | Engine family | Listed set ratings | Go to the model"
      ],
      "rows": [
        "| 4B3.9-G2 (3.9 L) | 20 kW / 25 kVA | 25 kVA",
        "| QSB3.9 (G35, G37, G39) | 50 kW, 75 kW, 90 kW | 50 kW · 75 kW · 90 kW",
        "| QSB5.9 (G30, G31, G33) | 100 kW, 120 kW, 145 kW | 100 kW · 120 kW · 145 kW",
        "| QSL8.9 (G34, G33, G30) | 220 kW, 250 kW, 270 kW | 220 kW · 250 kW · 270 kW",
        "| QSZ13-G7 (13 L) | 320 kW / 400 kVA | 400 kVA"
      ]
    },
    {
      "n": 107,
      "title": "2000 KW Cummins Generator | 2750 KVA Prime Generator",
      "header": [],
      "rows": [
        "Prime Power: 2000KW/2500KVA",
        "Rated Current: 3600(A)",
        "Rated Frequency: 50(Hz)",
        "Power Factor: 0.8(Lag)",
        "Rated Voltage: 400/230(V)",
        "| Model: | QSK60-G23",
        "| Prime Power: | 2157KW |",
        "| Standby Power: | 2388KW",
        "| Rated Speed: | 1500（r/min）",
        "| Cylinder Arrangement: | 16 cylinders, V type",
        "| Displacement: | 60.2L",
        "| Bore and Stroke: | 159*190（mm）",
        "| Engine Oil Tank Capacity: | 348L",
        "| Alternator Capacity: | 2500KVA",
        "| Alternator Efficiencies: | 95％",
        "| Protection Level: | IP22-IP23",
        "| Voltage Regulation, Steady State: | ≤±1%",
        "| Voltage Regulation: | ≥±5%",
        "| Voltage Regulation, Stead State: | ≤±1%",
        "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
        "| Voltage Stable Time (Sudden Increase): | ≤6S",
        "| Frequency Regulation, Stead State: | ≤5%",
        "| Frequency Waving: | ≤1.5%",
        "| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S",
        "| FrequencyRecoveryTime(Sudden Increase): | ≤5S"
      ]
    },
    {
      "n": 108,
      "title": "550KW Cummins Diesel Generator Set | Emergency Generator",
      "header": [],
      "rows": [
        "Prime Power: 550KW/687.5KVA",
        "Rated Current: 990(A)",
        "Rated Frequency: 50(Hz)",
        "Power Factor: 0.8(Lag)",
        "Rated Voltage: 400/230(V)",
        "| Model: | KTAA19-G6A",
        "| Standby Power: | 610KW",
        "| Rated Speed: | 1500（r/min）",
        "| Cylinder Arrangement: | 6 in line",
        "| Displacement: | 18.9L",
        "| Bore and Stroke: | 159*159（mm）",
        "| Engine Oil Tank Capacity: | 38L",
        "| Alternator Capacity: | 687.5KVA",
        "| Alternator Efficiencies: | 95％",
        "| Protection Level: | IP22-IP23",
        "| Voltage Regulation, Steady State: | ≤±1%",
        "| Voltage Regulation: | ≥±5%",
        "| Voltage Regulation, Stead State: | ≤±1%",
        "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
        "| Voltage Stable Time (Sudden Increase): | ≤6S",
        "| Frequency Regulation, Stead State: | ≤5%",
        "| Frequency Waving: | ≤1.5%",
        "| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S",
        "| FrequencyRecoveryTime(Sudden Increase): | ≤5S"
      ]
    },
    {
      "n": 109,
      "title": "Perkins 1650kw Large Power Diesel Generator for Sale",
      "header": [],
      "rows": [
        "Prime Output: 1650KW/2062.5KVA",
        "Rated Current: 2700(A)",
        "Rated Frequency: 50(Hz)",
        "Power Factor: 0.8(Lag)",
        "Rated Voltage: 400/230(V)",
        "| Model: | 4016TAG2A",
        "| Standby/prime Power: | 1942.6KW/1766KW",
        "| Rated Speed: | 1500（r/min）",
        "| Cylinder Arrangement: | 16in line",
        "| Displacement: | 61.12L",
        "| Bore and Stroke: | 160*190（mm）",
        "| Alternator Capacity: | 1875KVA",
        "| Alternator Efficiencies: | 95％",
        "| Protection Level: | IP22-IP23",
        "| Voltage Regulation, Steady State: | ≤±1%",
        "| Voltage Regulation: | ≥±5%",
        "| Voltage Regulation, Stead State: | ≤±1%",
        "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
        "| Voltage Stable Time (Sudden Increase): | ≤6S",
        "| Frequency Regulation, Stead State: | ≤5%",
        "| Frequency Waving: | ≤1.5%",
        "| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S",
        "| FrequencyRecoveryTime(Sudden Increase): | ≤5S"
      ]
    },
    {
      "n": 110,
      "title": "1000KW Perkins Diesel Generator | Worldwide Shipment",
      "header": [],
      "rows": [
        "Prime Output: 1000KW/1250KVA",
        "Rated Current: 1800(A)",
        "Rated Frequency: 50(Hz)",
        "Power Factor: 0.8(Lag)",
        "Rated Voltage: 400/230(V)",
        "| Model: | 4012-46TWG2A",
        "| Standby/Prime Power: | 1224KW/1113KW",
        "| Rated Speed: | 1500（r/min）",
        "| Cylinder Arrangement: | 12in line",
        "| Displacement: | 45.84L",
        "| Bore and Stroke: | 160*190（mm）",
        "| Alternator Capacity: | 1250KVA",
        "| Alternator Efficiencies: | 95％",
        "| Protection Level: | IP22-IP23",
        "| Voltage Regulation, Steady State: | ≤±1%",
        "| Voltage Regulation: | ≥±5%",
        "| Voltage Regulation, Stead State: | ≤±1%",
        "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
        "| Voltage Stable Time (Sudden Increase): | ≤6S",
        "| Frequency Regulation, Stead State: | ≤5%",
        "| Frequency Waving: | ≤1.5%",
        "| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S",
        "| FrequencyRecoveryTime(Sudden Increase): | ≤5S"
      ]
    },
    {
      "n": 111,
      "title": "Genset Perkins 500 Kva - Perkins Diesel Generator Set Manufacturer",
      "header": [],
      "rows": [
        "Prime Output: 400KW/500KVA",
        "Rated Current: 655(A)",
        "Rated Frequency: 50(Hz)",
        "Power Factor: 0.8(Lag)",
        "Rated Voltage: 400/230(V)",
        "| Model: | 2506C-E15TAG1",
        "| Standby/Prime Power: | 436KW/396KW",
        "| Rated Speed: | 1500（r/min）",
        "| Cylinder Arrangement: | 6 in line",
        "| Displacement: | 15L",
        "| Bore and Stroke: | 137*171（mm）",
        "| Alternator Capacity: | 500KVA",
        "| Alternator Efficiencies: | 95％",
        "| Protection Level: | IP22-IP23",
        "| Voltage Regulation, Steady State: | ≤±1%",
        "| Voltage Regulation: | ≥±5%",
        "| Voltage Regulation, Stead State: | ≤±1%",
        "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
        "| Voltage Stable Time (Sudden Increase): | ≤6S",
        "| Frequency Regulation, Stead State: | ≤5%",
        "| Frequency Waving: | ≤1.5%",
        "| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S",
        "| FrequencyRecoveryTime(Sudden Increase): | ≤5S"
      ]
    },
    {
      "n": 112,
      "title": "250kVA/200kW Perkins Diesel Generator Set Manufacturer China",
      "header": [],
      "rows": [
        "Genset Model: DB-200GF",
        "Rated Power: 200kW/250kVA",
        "Rated Current: 360A",
        "Rated Frequency: 50(Hz)",
        "Power Factor: 0.8(Lag)",
        "Phase & Wire: 3 phase 4 wire",
        "Rated Voltage: 400/230V(customizable)",
        "| Model: | 1206A-E70TTAG3",
        "| Prime Power: | 217kW",
        "| Standby Power: | 238kW",
        "| Rated Speed: | 1500（r/min）",
        "| Cylinder Arrangement: | 6 vertical in-line",
        "| Displacement: | 7.01L",
        "| Bore and Stroke: | 105*135（mm）",
        "| Alternator Capacity: | 200KW/250kVA",
        "| Alternator Efficiencies: | 95％",
        "| Protection Level: | IP22-IP23",
        "| Voltage Regulation, Steady State: | ≤±1%",
        "| Voltage Regulation: | ≥±5%",
        "| Voltage Regulation, Stead State: | ≤±1%",
        "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
        "| Voltage Stable Time (Sudden Increase): | ≤6S",
        "| Frequency Regulation, Stead State: | ≤5%",
        "| Frequency Waving: | ≤1.5%",
        "| Frequency Recovery Time (100% Sudden Reduce): | ≤5S",
        "| Frequency Recovery Time (Sudden Increase): | ≤5S"
      ]
    },
    {
      "n": 113,
      "title": "150kVA/120kW Perkins Diesel Generator Set Wholesaler",
      "header": [],
      "rows": [
        "Genset Model: DB-120GF",
        "Rated Power: 120kW/150kVA",
        "Rated Current: 216A",
        "Rated Frequency: 50(Hz)",
        "Power Factor: 0.8(Lag)",
        "Phase & Wire: 3 phase 4 wire",
        "Rated Voltage: 400/230V(customizable)",
        "| Model: | 1106A-70TAG2",
        "| Prime Power: | 131kW",
        "| Standby Power: | 144kW",
        "| Rated Speed: | 1500（r/min）",
        "| Cylinder Arrangement: | 6 in-line",
        "| Displacement: | 7.01L",
        "| Bore and Stroke: | 105*135（mm）",
        "| Alternator Capacity: | 120KW/150kVA",
        "| Alternator Efficiencies: | 95％",
        "| Protection Level: | IP22-IP23",
        "| Voltage Regulation, Steady State: | ≤±1%",
        "| Voltage Regulation: | ≥±5%",
        "| Voltage Regulation, Stead State: | ≤±1%",
        "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
        "| Voltage Stable Time (Sudden Increase): | ≤6S",
        "| Frequency Regulation, Stead State: | ≤5%",
        "| Frequency Waving: | ≤1.5%",
        "| Frequency Recovery Time (100% Sudden Reduce): | ≤5S",
        "| Frequency Recovery Time (Sudden Increase): | ≤5S"
      ]
    }
  ]
}
