{
  "id": "ettes-power",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Ettes Power",
    "zh": null,
    "brands": [
      "ETTES"
    ]
  },
  "website": "https://www.ettesgenerator.com/",
  "hq": {
    "province": null,
    "city": null
  },
  "founded": 1998,
  "foundedSrc": [
    2
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Máy gas, biogas và CHP/CCHP (đồng phát) cho dự án rác thải và trạm năng lượng phân tán",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Ettes diesel gensets",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "MTU",
        "Mitsubishi"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 3000,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Ettes gas gensets & CCHPs",
      "fuel": "gas",
      "engineMakes": [
        "MAN",
        "MWM",
        "Cummins",
        "CNPC 190"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 2000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001:2008",
      "src": [
        2
      ]
    },
    {
      "name": "ISO14001",
      "src": [
        2
      ]
    },
    {
      "name": "CE",
      "src": [
        2
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [],
  "sources": [
    {
      "n": 1,
      "url": "https://www.ettesgenerator.com/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Ettes gas gensets & CCHPs can be driven by top engine brands of MAN, MWM, Cummins and CNPC 190 Series, 20kW~2000kW",
        "Ettes diesel gensets can be driven by world top engine brands of Cummins, MTU and Mitsubishi, ranging from 20kVa to 3000kVa"
      ],
      "file": "sources/ettes-power/1.md"
    },
    {
      "n": 2,
      "url": "https://www.ettesgenerator.com/about-us-gas-and-diesel-generator.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Transformed from China state owned enterprise and founded in 1998",
        "All Ettes brand gensets are certified by ISO9001:2008, ISO14001 and CE"
      ],
      "file": "sources/ettes-power/2.md"
    },
    {
      "n": 101,
      "url": "https://www.ettesgenerator.com/MAN-biogas-generator-set-CHP.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "file": "sources/ettes-power/101.md"
    },
    {
      "n": 102,
      "url": "https://www.ettesgenerator.com/CNPC-natural-gas-engine-generator-set-CHP.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs D/L"
      ],
      "file": "sources/ettes-power/102.md"
    },
    {
      "n": 103,
      "url": "https://www.ettesgenerator.com/MWM-natural-gas-generator-set-CHP.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls.& Type | Dspl. (L) | Elec Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "file": "sources/ettes-power/103.md"
    },
    {
      "n": 104,
      "url": "https://www.ettesgenerator.com/MAN-natural-gas-generator-set-CHP.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "file": "sources/ettes-power/104.md"
    },
    {
      "n": 105,
      "url": "https://www.ettesgenerator.com/Cummins-natural-gas-generator-set-CHP.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Max Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Specs D/L"
      ],
      "file": "sources/ettes-power/105.md"
    },
    {
      "n": 106,
      "url": "https://www.ettesgenerator.com/40kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-40N5"
      ],
      "file": "sources/ettes-power/106.md"
    },
    {
      "n": 107,
      "url": "https://www.ettesgenerator.com/300kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-300N5"
      ],
      "file": "sources/ettes-power/107.md"
    },
    {
      "n": 108,
      "url": "https://www.ettesgenerator.com/200kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-200N5"
      ],
      "file": "sources/ettes-power/108.md"
    },
    {
      "n": 109,
      "url": "https://www.ettesgenerator.com/800kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-800N5"
      ],
      "file": "sources/ettes-power/109.md"
    },
    {
      "n": 110,
      "url": "https://www.ettesgenerator.com/30kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-30N5"
      ],
      "file": "sources/ettes-power/110.md"
    },
    {
      "n": 111,
      "url": "https://www.ettesgenerator.com/100kW-natural-gas-generator-set-CHP.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-100N5"
      ],
      "file": "sources/ettes-power/111.md"
    },
    {
      "n": 112,
      "url": "https://www.ettesgenerator.com/120kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-120N5"
      ],
      "file": "sources/ettes-power/112.md"
    },
    {
      "n": 113,
      "url": "https://www.ettesgenerator.com/180kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-180N5"
      ],
      "file": "sources/ettes-power/113.md"
    },
    {
      "n": 114,
      "url": "https://www.ettesgenerator.com/280kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-280N5"
      ],
      "file": "sources/ettes-power/114.md"
    },
    {
      "n": 115,
      "url": "https://www.ettesgenerator.com/1000kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-1000N5"
      ],
      "file": "sources/ettes-power/115.md"
    },
    {
      "n": 116,
      "url": "https://www.ettesgenerator.com/500kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-500N5"
      ],
      "file": "sources/ettes-power/116.md"
    },
    {
      "n": 117,
      "url": "https://www.ettesgenerator.com/60kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-60N5"
      ],
      "file": "sources/ettes-power/117.md"
    },
    {
      "n": 118,
      "url": "https://www.ettesgenerator.com/80kW-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EC-80N5"
      ],
      "file": "sources/ettes-power/118.md"
    },
    {
      "n": 122,
      "url": "https://www.ettesgenerator.com/500kW-natural-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-520N5"
      ],
      "file": "sources/ettes-power/122.md"
    },
    {
      "n": 123,
      "url": "https://www.ettesgenerator.com/400kW-natural-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-430N5"
      ],
      "file": "sources/ettes-power/123.md"
    },
    {
      "n": 124,
      "url": "https://www.ettesgenerator.com/100kW-gas-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-100N6"
      ],
      "file": "sources/ettes-power/124.md"
    },
    {
      "n": 125,
      "url": "https://www.ettesgenerator.com/75kW-natural-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-75N5"
      ],
      "file": "sources/ettes-power/125.md"
    },
    {
      "n": 126,
      "url": "https://www.ettesgenerator.com/200kW-natural-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-200N5"
      ],
      "file": "sources/ettes-power/126.md"
    },
    {
      "n": 127,
      "url": "https://www.ettesgenerator.com/220kW-natural-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-220N5"
      ],
      "file": "sources/ettes-power/127.md"
    },
    {
      "n": 128,
      "url": "https://www.ettesgenerator.com/250kW-natural-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-270N5"
      ],
      "file": "sources/ettes-power/128.md"
    },
    {
      "n": 129,
      "url": "https://www.ettesgenerator.com/300kW-natural-gas-generator.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-300N5"
      ],
      "file": "sources/ettes-power/129.md"
    },
    {
      "n": 130,
      "url": "https://www.ettesgenerator.com/350kW-gas-generator-CHP.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-350N6"
      ],
      "file": "sources/ettes-power/130.md"
    },
    {
      "n": 131,
      "url": "https://www.ettesgenerator.com/250kW-gas-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-270N6"
      ],
      "file": "sources/ettes-power/131.md"
    },
    {
      "n": 132,
      "url": "https://www.ettesgenerator.com/150kW-gas-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-150N6"
      ],
      "file": "sources/ettes-power/132.md"
    },
    {
      "n": 133,
      "url": "https://www.ettesgenerator.com/60kW-gas-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-66N6"
      ],
      "file": "sources/ettes-power/133.md"
    },
    {
      "n": 134,
      "url": "https://www.ettesgenerator.com/50kW-gas-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Model: EM-50N6"
      ],
      "file": "sources/ettes-power/134.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-28",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "MAN Biogas Power generator, Combined Heat and Power (CHP) Unit",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "rows": [
        "| EM-66B5 | 66 | 93 | E0834LE322 | 80 | 4.L | 4.6 | 36.5% | 45.0% | 81.5% |",
        "| EM-100B5 | 100 | 135 | E0836LE302 | 110 | 6.L | 6.9 | 37.8% | 45.0% | 82.8% |",
        "| ※EM-130B5 | 130 | / | E2876TE302 | 130 | 6.L | 12.8 | 36.5% | / | / |",
        "| EM-200B5 | 200 | 255 | E2876LE202 | 220 | 6.L | 12.8 | 36.7% | 46.8% | 83.5% |",
        "| EM-220B5 | 220 | 269 | E2676LE212 | 252 | 6.L | 12.4 | 40.2% | 49.1% | 89.3% |",
        "| ※EM-300B5 | 300 | 379 | E3268LE252 | 320 | 8.V | 17.2 | 39.2% | 49.5% | 88.7% |",
        "| EM-350B5 | 350 | 450 | E3268LE222 | 370 | 8.V | 17.2 | 39.3% | 50.5% | 89.8% |",
        "| EM-430B5 | 430 | 481 | E3262LE242 | 450 | 12.V | 25.8 | 39.3% | 43.9% | 83.2% |",
        "| EM-520B5 | 520 | 654 | E3262LE212/202 | 550 | 12.V | 25.8 | 38.3% | 48.2% | 86.5% |",
        "| EM-700B5 | 705 | 731 | E3872LE201 | 741 | 12.V | 29.6 | 41.9% | 43.5% | 85.4% |",
        "| EP-1000B5 | 1000 | 1090 | 4016-61TRS2 | 1042 | 16.V | 61.1 | 38.7% | 42.2% | 80.9% |"
      ]
    },
    {
      "n": 101,
      "title": "MAN Biogas Power generator, Combined Heat and Power (CHP) Unit",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs D/L"
      ],
      "rows": [
        "| EM-66B6 | 66 | 93 | E0834LE322 | 80 | 4.L | 4.6 | 36.5% | 45.0% | 81.5% |",
        "| EM-100B6 | 100 | 135 | E0836LE302 | 110 | 6.L | 6.9 | 37.8% | 45.0% | 82.8% |",
        "| ★EM-200B6 | 200 | 255 | E2876LE302 | 200 | 6.L | 12.8 | 36.7% | 46.8% | 83.5% |",
        "| EM-220B6 | 220 | 269 | E2676LE212 | 250 | 6.L | 12.8 | 40.5% | 44.0% | 84.5% |",
        "| ※EM-320B6 | 320 | 402 | E3268LE252 | 340 | 8.V | 17.2 | 39.2% | 49.3% | 88.5% |",
        "| EM-350B6 | 350 | 450 | E3268LE222 | 390 | 8.V | 17.2 | 40.0% | 43.0% | 83.0% |",
        "| EM-430B6 | 430 | 481 | E3262LE242 | 450 | 12.V | 25.8 | 39.3% | 43.0% | 82.3% |",
        "| EM-520B6 | 520 | 654 | E3262LE202/212 | 580 | 12.V | 25.8 | 40.0% | 43.0% | 83.0% |",
        "| EM-560 B6 | 560 | 651 | E3262LE202/212 | 580 | 12.V | 25.8 | 40.0% | 46.5% | 86.5% |",
        "| EM-800B6 | 800 | 928 | E3872LE202 | 846 | 12.V | 29.6 | 39.5% | 45.4% | 84.9% |"
      ]
    },
    {
      "n": 102,
      "title": "Natural Gas Power Generator, Combined Heat and Power (CHP ),Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs D/L"
      ],
      "rows": [
        "| EJ-300N5 | 300 | 375 | JC15DT | 350 | 6.L | 15 | 37.2 % | 46.5 % | 83.1 % |",
        "| EJ-500N5 | 500 | 627 | 12V190ZDT | 600 | 12.V | 71 | 36.1 % | 45.3 % | 81.4 % |",
        "| EJ-600N5 | 600 | 770 | 12V190ZL | 660 | 12.V | 71 | 37.0 % | 47.5 % | 84.5 % |",
        "| EJ-700N5 | 700 | 903 | 12V190ZL | 750 | 12.V | 71 | 37.2 % | 48.0 % | 85.2 % |",
        "| EJ-1200N5 | 1200 | 1416 | H16V190ZLT | 1320 | 16.V | 97 | 38.3 % | 45.2 % | 83.5 % |",
        "| EJ-2000N5 | 2000 | 2258 | L20V190ZLT | 2200 | 20.V | 145 | 40.2 % | 45.4 % | 85.6 % |"
      ]
    },
    {
      "n": 102,
      "title": "Natural Gas Power Generator, Combined Heat and Power (CHP ),Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs D/L"
      ],
      "rows": [
        "| EJ-300N6 | 300 | 375 | JC15DT | 350 | 6.L | 15 | 37.2 % | 46.5 % | 83.1 % |",
        "| EJ-500N6 | 500 | 627 | 12V190ZDT | 600 | 12.V | 71 | 36.1 % | 45.3 % | 81.4 % |",
        "| EJ-600N6 | 600 | 770 | 12V190ZL | 660 | 12.V | 71 | 37.0 % | 47.5 % | 84.5 % |",
        "| EJ-700N6 | 700 | 903 | 12V190ZL | 750 | 12.V | 71 | 37.2 % | 48.0 % | 85.2 % |",
        "| EJ-1200N6 | 1200 | 1416 | H16V190ZLT | 1320 | 16.V | 97 | 38.3 % | 45.2 % | 83.5 % |",
        "| EJ-2000N6 | 2000 | 2258 | L20V190ZLT | 2200 | 20.V | 145 | 40.2 % | 45.4 % | 85.6 % |"
      ]
    },
    {
      "n": 103,
      "title": "MWM Natural Gas Power Generator, CHP Unit, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls.& Type | Dspl. (L) | Elec Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "rows": [
        "| ※TCG-400N5 | 400 | 404 | TCG3016V08 CG132-8 | 436 | 8.V | 17.5 | 43.1% | 43.6% | 86.7% |",
        "| TCG-600N5 | 600 | 654 | TCG3016V12 CG132-12 | 660 | 12.V | 26.3 | 42.0% | 45.8% | 87.8% |",
        "| TCG-800N5 | 800 | 858 | TCG3016V16 CG132-16 | 880 | 16.V | 35 | 43.5% | 44.6% | 88.1% |",
        "| TCG-1000N5 | 1000 | 1100 | TCG3016V16S CG132-16 | 1042 | 16.V | 35 | 40.5% | 47.3% | 87.8% |",
        "| ※TCG-1000N5 | 1000 | 1177 | TCG2020V12K CG170-12 | 1187 | 12.V | 53.1 | 43.0% | 45.4% | 88.4% |",
        "| ※TCG-1125N5 | 1125 | 1253 | TCG2020V12K CG17-12 | 1187 | 12.V | 53.1 | 40.9% | 45.6% | 86.5% |",
        "| TCG-1200N5 | 1200 | 1189 | TCG2020V12 CG170-12 | 1260 | 12.V | 53.1 | 43.7% | 43.3% | 87.0% |",
        "| TCG-1500N5 | 1500 | 1675 | TCG2020V16K CG170-16 | 1557 | 16.V | 70.8 | 40.9% | 45.7% | 86.6% |",
        "| TCG-1560N5 | 1560 | 1576 | TCG2020V16 CG170-16 | 1635 | 16.V | 70.8 | 43.2% | 43.8% | 87.0% |",
        "| TCG-2000N5 | 2000 | 2021 | TCG2020V20 CG170-20 | 2079 | 20.V | 88.5 | 43.7% | 43.2% | 86.9% |",
        "| TCG-2000N5 | 2000 | 2021 | TCG2020V20 CG170-20 | 2083 | 20.V | 88.5 | 43.7% | 43.2% | 86.9% |",
        "| ※TCG-2300N5 | 2300 | 2279 | TCG3020V20 CG170-20 | 2387 | 20.V | 89.0 | 44.0% | 43.6% | 87.6% |"
      ]
    },
    {
      "n": 103,
      "title": "MWM Natural Gas Power Generator, CHP Unit, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls.& Type | Dspl. (L) | Elec Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "rows": [
        "| TCG-400N6 | 400 | 427 | TCG3016V8 CG132-8 | 436 | 8.V | 17.5 | 42.1% | 45.0% | 87.1% |",
        "| TCG-600N6 | 600 | 654 | TCG3016V12 CG132-12 | 656 | 12.V | 26.3 | 42.4% | 45.7% | 88.1% |",
        "| TCG-800N6 | 800 | 856 | TCG3016V16S CG132-16 | 880 | 16.V | 35 | 42.6% | 45.5% | 88.1% |",
        "| TCG-1000N6 | 1000 | 1120 | TCG3016V16S CG132-16S | 1042 | 16.V | 35 | 40.7% | 45.6% | 86.3% |",
        "| ※TCG-1125N6 | 1125 | 1261 | TCG2020V12K CG170-12 | 1187 | 12.V | 53.1 | 40.7% | 45.6% | 86.3% |",
        "| TCG-1200N6 | 1200 | 1189 | TCG2020V12 CG170-12 | 1245 | 12.V | 53.1 | 43.4% | 43.2% | 86.6% |",
        "| ※EW-1500N6 | 1500 | 1686 | TCG2020V16 CG170-16 | 1557 | 16.V | 70.8 | 40.6% | 45.7% | 86.3% |",
        "| TCG-1560N6 | 1560 | 1576 | TCG2020V16 CG170-16 | 1620 | 16.V | 70.8 | 43.0% | 43.8% | 86.8% |",
        "| TCG-2000N6 | 2000 | 2021 | TCG2020V20 CG170-20 | 2079 | 20.V | 88.5 | 43.4% | 43.2% | 86.6% |"
      ]
    },
    {
      "n": 104,
      "title": "MAN Natural Gas Power Generator, CHP Unit, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "rows": [
        "| ☆EM-35N5 | 35 | / | E0834E312 | 37 | 4.L | 4.6 | 32.0% | / | / |",
        "| EM-50N5 | 50 | 73 | E0834E302 | 54 | 4.L | 4.6 | 36.5% | 53.5% | 90.0% |",
        "| ★EM-66N5 | 66 | 82 | E0834LE312 | 72 | 4.L | 5.5 | 37.0% | 46.0% | 83.0% |",
        "| EM-75N5 | 75 | 106 | E0836E302 | 80 | 6.L | 5.9 | 36.7% | 46.0% | 83.0% |",
        "| EM-100N5 | 100 | 138 | E0836LE302 | 110 | 6.L | 6.9 | 38.0% | 46.0% | 84.0% |",
        "| ※EM-130N5 | 130 | 193 | E2676E302 | 140 | 6.L | 12.4 | 36.6% | 54.2% | 90.8% |",
        "| EM-150N5 | 150 | 207 | E2876E312 | 150 | 6.L | 12.8 | 38.3% | 52.8% | 91.1% |",
        "| EM-200N5 | 200 | 263 | E2876LE302 | 210 | 6.L | 12.8 | 37.2% | 48.9% | 86.1% |",
        "| EM-220N5 | 220 | 237 | E2676LE202 | 220 | 6.L | 12.4 | 43.4% | 46.8% | 90.2% |",
        "| EM-270N5 | 270 | 368 | E3262E302 | 275 | 12.V | 25.8 | 39.6% | 54.0% | 93.6% |",
        "| ※EM-300N5 | 300 | 364 | E3268LE242 | 320 | 8.V | 17.2 | 39.1% | 47.5% | 86.6% |",
        "| EM-350N5 | 350 | 439 | E3268LE212 | 370 | 8.V | 17.2 | 41.9% | 52.5% | 94.4% |",
        "| EM-430N5 | 430 | 490 | E3262LE232 | 450 | 12.V | 25.8 | 39.6% | 44.6% | 84.2% |",
        "| EM-520N5 | 520 | 648 | E3262LE202 | 550 | 12.V | 25.8 | 38.8% | 48.3% | 87.1% |",
        "| EM-700N5 | 700 | 689 | E3872LE201 | 737 | 12.V | 29.6 | 41.8% | 41.1% | 82.9% |",
        "| EP-1000N5 | 1000 | 1250 | 4016-61TRS2 | 1042 | 16.V | 61.1 | 38.7% | 42.2% | 80.9% |"
      ]
    },
    {
      "n": 104,
      "title": "MAN Natural Gas Power Generator, CHP Unit, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "rows": [
        "| EM-50N6 | 50 | 79 | E0834E302 | 62 | 4.L | 4.6 | 34.0% | 49.0% | 83.0% |",
        "| ★EM-66N6 | 66 | 82 | E0834LE312 | 72 | 4.L | 5.5 | 37.0% | 46.0% | 83.0% |",
        "| EM-80N6 | 80 | 109 | E0836E302 | 85 | 6.L | 5.9 | 37.0% | 46.0% | 83.0% |",
        "| EM-100N6 | 100 | 132 | E0836LE302 | 110 | 6.L | 6.9 | 38.0% | 46.0% | 84.0% |",
        "| EM-150N6 | 150 | 207 | E2676E302 | 160 | 6.L | 12.4 | 36.0% | 45.0% | 81.0% |",
        "| ★EM-200N6 | 200 | 242 | E2876LE302 | 210 | 6.L | 12.8 | 37.2% | 46.0% | 83.2% |",
        "| EM-220N6 | 220 | 231 | E2676LE202 | 250 | 6.L | 12.4 | 39.4% | 49.1% | 88.5% |",
        "| ☆EM250N6 | 250 | / | E2676LE202 | 250 | 6.L | 12.4 | 41.6% | / | / |",
        "| EM-270N6 | 270 | 375 | E3262E302 | 300 | 12.V | 25.8 | 38.0% | 46.0% | 84.0% |",
        "| ※EM-300N6 | 300 | 354 | E3268LE242 | 340 | 8.V | 17.2 | 39.1% | 47.5% | 86.6% |",
        "| EM-350N6 | 350 | 380 | E3268LE212 | 390 | 8.V | 17.2 | 39.9% | 45.0% | 84.9% |",
        "| ※EM-375N6 | 375 | 447 | E3268LE212 | 390 | 8.V | 17.2 | 40.0% | 47.7% | 87.7% |",
        "| ※EM-430N6 | 430 | 524 | E3262LE232 | 450 | 12.V | 25.8 | 39.6% | 48.3% | 87.9% |",
        "| EM-450N6 | 450 | 490 | E3262LE232 | 450 | 12.V | 25.8 | 39.6% | 44.6% | 84.2% |",
        "| EM-520N6 | 520 | 732 | E3262LE202 | 580 | 12.V | 25.8 | 38.2% | 49.9% | 88.1% |",
        "| EM-560N6 | 560 | 648 | E3262LE202 | 580 | 12.V | 25.8 | 38.6% | 46.5% | 85.1% |",
        "| EM-800N6 | 794 | 918 | E3872LE202 | 833 | 12.V | 29.6 | 39.6% | 45.8% | 85.4% |"
      ]
    },
    {
      "n": 105,
      "title": "Cummins Series Natural Gas Power Generator, CHP, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Max Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Specs D/L"
      ],
      "rows": [
        "| EC-30N5 | 30 | 45 | 4BTA3.9-G | 45 | 4.L | 3.9 | 32.5 % | 48.7 % | 81.2 % |",
        "| EC-40N5 | 40 | 60 | 4BTA3.9-G | 45 | 4.L | 3.9 | 32.6 % | 48.9 % | 81.5 % |",
        "| EC-60N5 | 60 | 90 | 6BTA5.9-G | 100 | 6.L | 5.9 | 32.8 % | 49.0 % | 81.8 % |",
        "| EC-80N5 | 80 | 120 | 6BTA5.9-G | 100 | 6.L | 5.9 | 33.0 % | 49.1 % | 82.1 % |",
        "| EC-100N5 | 100 | 145 | 6CTA8.3-G | 145 | 6.L | 8.3 | 33.6 % | 49.1 % | 82.7 % |",
        "| EC-120N5 | 120 | 175 | 6CTA8.3-G | 145 | 6.L | 8.3 | 33.8 % | 49.2 % | 83.0 % |",
        "| EC-180N5 | 180 | 251 | NTA855-G | 230 | 6.L | 14 | 35.3 % | 49.3 % | 84.6 % |",
        "| EC-200N5 | 200 | 277 | NTA855-G | 230 | 6.L | 14 | 35.5 % | 49.3 % | 84.8 % |",
        "| EC-280N5 | 280 | 351 | KTA19-G | 350 | 6.L | 19 | 38.1 % | 47.8 % | 85.9 % |",
        "| EC-300N5 | 300 | 375 | KTA19-G | 350 | 6.L | 19 | 38.2 % | 47.8 % | 86.0 % |",
        "| EC-450N5 | 450 | 556 | KTA38-G | 570 | 12.V | 38 | 38.3 % | 48.2 % | 86.5 % |",
        "| EC-500N5 | 500 | 627 | KTA38-G | 570 | 12.V | 38 | 38.5 % | 48.3 % | 86.8 % |",
        "| EC-800N5 | 800 | 982 | K38N-G8 | 900 | 12.V | 38 | 39.0 % | 47.9 % | 86.9 % |",
        "| EC-1000N5 | 1000 | 1180 | K50N-G10 | 1100 | 16.V | 50 | 40.0 % | 47.2 % | 87.2 % |"
      ]
    },
    {
      "n": 105,
      "title": "Cummins Series Natural Gas Power Generator, CHP, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Max Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Specs D/L"
      ],
      "rows": [
        "| EC-30N6 | 30 | 45 | 4BTA3.9-G | 45 | 4.L | 3.9 | 32.5 % | 48.7 % | 81.2 % |",
        "| EC-40N6 | 40 | 60 | 4BTA3.9-G | 45 | 4.L | 3.9 | 32.6 % | 48.9 % | 81.5 % |",
        "| EC-60N6 | 60 | 90 | 6BTA5.9-G | 100 | 6.L | 5.9 | 32.8 % | 49.0 % | 81.8 % |",
        "| EC-80N6 | 80 | 120 | 6BTA5.9-G | 100 | 6.L | 5.9 | 33.0 % | 49.1 % | 82.1 % |",
        "| EC-100N6 | 100 | 145 | 6CTA8.3-G | 145 | 6.L | 8.3 | 33.6 % | 49.1 % | 82.7 % |",
        "| EC-120N6 | 120 | 175 | 6CTA8.3-G | 145 | 6.L | 8.3 | 33.8 % | 49.2 % | 83.0 % |",
        "| EC-180N6 | 180 | 251 | NTA855-G | 230 | 6.L | 14 | 35.3 % | 49.3 % | 84.6 % |",
        "| EC-200N6 | 200 | 277 | NTA855-G | 230 | 6.L | 14 | 35.5 % | 49.3 % | 84.8 % |",
        "| EC-280N6 | 280 | 351 | KTA19-G | 350 | 6.L | 19 | 38.1 % | 47.8 % | 85.9 % |",
        "| EC-300N6 | 300 | 375 | KTA19-G | 350 | 6.L | 19 | 38.2 % | 47.8 % | 86.0 % |",
        "| EC-450N6 | 450 | 556 | KTA38-G | 570 | 12.V | 38 | 38.3 % | 48.2 % | 86.5 % |",
        "| EC-500N6 | 500 | 627 | KTA38-G | 570 | 12.V | 38 | 38.5 % | 48.3 % | 86.8 % |",
        "| EC-800N6 | 800 | 982 | K38N-G8 | 900 | 12.V | 38 | 39.0 % | 47.9 % | 86.9 % |",
        "| EC-1000N6 | 1000 | 1180 | K50N-G10 | 1100 | 16.V | 50 | 40.0 % | 47.2 % | 87.2 % |"
      ]
    },
    {
      "n": 106,
      "title": "40 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-40N5",
        "| Genset Model: | EC-40N5",
        "| Power Rating (kW/kVa ) | 40/50",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 13.5",
        "| Engine Brand & Model | Cummins 4BTA3.9-G",
        "| Bore x Stroke (mm) | 102 X 120",
        "| Displacement (L) | 3.9",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 45",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1000",
        "| Weight | 1650"
      ]
    },
    {
      "n": 107,
      "title": "300 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-300N5",
        "| Genset Model: | EC-300N5",
        "| Power Rating (kW/kVa ) | 300/375",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 86",
        "| Engine Brand & Model | Cummins KTA19-G",
        "| Bore x Stroke (mm) | 159 X 159",
        "| Displacement (L) | 159",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 350",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 4210",
        "| Weight | 6520"
      ]
    },
    {
      "n": 108,
      "title": "200 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-200N5",
        "| Genset Model: | EC-200N5",
        "| Power Rating (kW/kVa ) | 200/250",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 60.9",
        "| Engine Brand & Model | Cummins NTA855-G",
        "| Bore x Stroke (mm) | 140 X 152",
        "| Displacement (L) | 14",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 230",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 2820",
        "| Weight | 3950"
      ]
    },
    {
      "n": 109,
      "title": "800 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-800N5",
        "| Genset Model: | EC-800N5",
        "| Power Rating (kW/kVa ) | 800/1000",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 229",
        "| Engine Brand & Model | Cummins K38N-G8",
        "| Bore x Stroke (mm) | 159 X 159",
        "| Displacement (L) | 159",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 900",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 7000",
        "| Weight | 9900"
      ]
    },
    {
      "n": 110,
      "title": "30 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-30N5",
        "| Genset Model: | EC-30N5",
        "| Power Rating (kW/kVa ) | 30/37.5",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 10.5",
        "| Engine Brand & Model | Cummins 4BTA3.9-G",
        "| Bore x Stroke (mm) | 102 X 120",
        "| Displacement (L) | 3.9",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 45",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1000",
        "| Weight | 1650"
      ]
    },
    {
      "n": 111,
      "title": "100 kW Natural Gas Generator Set",
      "header": [],
      "rows": [
        "Model: EC-100N5",
        "| Genset Model: | EC-100N5",
        "| Power Rating (kW/kVa ) | 100/125",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 32.7",
        "| Engine Brand & Model | Cummins 6CTA8.3-G",
        "| Bore x Stroke (mm) | 114 X 135",
        "| Displacement (L) | 8.3",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 145",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1000",
        "| Weight | 1650"
      ]
    },
    {
      "n": 112,
      "title": "120 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-120N5",
        "| Genset Model: | EC-120N5",
        "| Power Rating (kW/kVa ) | 120/150",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 39.7",
        "| Engine Brand & Model | Cummins 6CTA8.3-G",
        "| Bore x Stroke (mm) | 114 X 135",
        "| Displacement (L) | 8.3",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 145",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1000",
        "| Weight | 1650"
      ]
    },
    {
      "n": 113,
      "title": "180 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-180N5",
        "| Genset Model: | EC-150N5",
        "| Power Rating (kW/kVa ) | 150/187.5",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 39.7",
        "| Engine Brand & Model | Cummins 6CTA8.3-G",
        "| Bore x Stroke (mm) | 114 X 135",
        "| Displacement (L) | 8.3",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 145",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1000",
        "| Weight | 1650"
      ]
    },
    {
      "n": 114,
      "title": "280 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-280N5",
        "| Genset Model: | EC-280N5",
        "| Power Rating (kW/kVa ) | 280/350",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 82.5",
        "| Engine Brand & Model | Cummins KTA19-G",
        "| Bore x Stroke (mm) | 159 X 159",
        "| Displacement (L) | 19",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 350",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 4400",
        "| Weight | 6450"
      ]
    },
    {
      "n": 115,
      "title": "1000 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-1000N5",
        "| Genset Model: | EC-1000N5",
        "| Power Rating (kW/kVa ) | 1000/1250",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 275",
        "| Engine Brand & Model | Cummins K50N-G10",
        "| Bore x Stroke (mm) | 159 X 159",
        "| Displacement (L) | 50.3",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 1100",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 8000",
        "| Weight | 10900"
      ]
    },
    {
      "n": 116,
      "title": "500 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-500N5",
        "| Genset Model: | EC-500N5",
        "| Power Rating (kW/kVa ) | 500/625",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 144",
        "| Engine Brand & Model | Cummins KTA38-G",
        "| Bore x Stroke (mm) | 159 X 159",
        "| Displacement (L) | 38",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 570",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 6100",
        "| Weight | 8100"
      ]
    },
    {
      "n": 117,
      "title": "60 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-60N5",
        "| Genset Model: | EC-60N5",
        "| Power Rating (kW/kVa ) | 60/75",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 19.8",
        "| Engine Brand & Model | Cummins 6BTA5.9-G",
        "| Bore x Stroke (mm) | 102 X 120",
        "| Displacement (L) | 5.9",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 100",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1150",
        "| Weight | 1750"
      ]
    },
    {
      "n": 118,
      "title": "80 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-80N5",
        "| Genset Model: | EC-80N5",
        "| Power Rating (kW/kVa ) | 80/100",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 25.8",
        "| Engine Brand & Model | Cummins 6BTA5.9-G",
        "| Bore x Stroke (mm) | 102 X 120",
        "| Displacement (L) | 5.9",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 100",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1200",
        "| Weight | 1750"
      ]
    },
    {
      "n": 122,
      "title": "500kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-520N5",
        "| Genset Model: | EM-520N5",
        "| Power Rating (kW/kVa ) | 520/650",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 134",
        "| Emission | NO X <500mg/Nm 3 , CO<650mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262LE202",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 25.8",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 550",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 7500",
        "| Weight kg | 8500"
      ]
    },
    {
      "n": 123,
      "title": "400kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-430N5",
        "| Genset Model: | EM-430N5",
        "| Power Rating (kW/kVa ) | 430/537.5",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 108.6",
        "| Emission | NO X <500mg/Nm 3 , CO<650mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262LE232",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 25.8",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 450",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 6900",
        "| Weight kg | 7900"
      ]
    },
    {
      "n": 124,
      "title": "100kW gas generator set",
      "header": [],
      "rows": [
        "Model: EM-100N6",
        "| Genset Model: | EM-100N6",
        "| Power Rating (kW/kVa ) | 100/125",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 26.3",
        "| Emission | NO X <500mg/Nm 3 , CO<500mg/ Nm 3",
        "| Engine Brand & Model | MAN E0836LE302",
        "| Bore x Stroke (mm) | 108x125",
        "| Displacement (L) | 6.87",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 110",
        "| Rated Voltage (V) | 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 2200",
        "| Weight kg | 3500"
      ]
    },
    {
      "n": 125,
      "title": "80kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-75N5",
        "| Genset Model: | EM-75N5",
        "| Power Rating (kW/kVa ) | 75/93.7",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 20",
        "| Emission | NO X <6500mg/Nm 3 , CO<6500mg/ Nm 3",
        "| Engine Brand & Model | MAN E0836E302",
        "| Bore x Stroke (mm) | 108x125",
        "| Displacement (L) | 5.9",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 80",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 2000",
        "| Weight kg | 2800"
      ]
    },
    {
      "n": 126,
      "title": "200kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-200N5",
        "| Genset Model: | EM-200N5",
        "| Power Rating (kW/kVa ) | 200/250",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 54",
        "| Emission | NO X <500mg/Nm 3 , CO<600mg/ Nm 3",
        "| Engine Brand & Model | MAN E2876LE302",
        "| Bore x Stroke (mm) | 128x166",
        "| Displacement (L) | 12.8",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 210",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 4400",
        "| Weight kg | 5500"
      ]
    },
    {
      "n": 127,
      "title": "220kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-220N5",
        "| Genset Model: | EM-220N5",
        "| Power Rating (kW/kVa ) | 220/275",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 51",
        "| Emission | NO X <250mg/Nm 3 , CO<300mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262LE232",
        "| Bore x Stroke (mm) | 126x166",
        "| Displacement (L) | 12.4",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 220",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 4400",
        "| Weight kg | 5500"
      ]
    },
    {
      "n": 128,
      "title": "250kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-270N5",
        "| Genset Model: | EM-270N5",
        "| Power Rating (kW/kVa ) | 270/337.5",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 68",
        "| Emission | NO X <3500mg/Nm 3 , CO<4500mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262E302",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 25.8",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 275",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 4600",
        "| Weight kg | 5800"
      ]
    },
    {
      "n": 129,
      "title": "300kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-300N5",
        "| Genset Model: | EM-300N5",
        "| Power Rating (kW/kVa ) | 300/375",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 76",
        "| Emission | NO X <500mg/Nm 3 , CO<750mg/ Nm 3",
        "| Engine Brand & Model | MAN E3268LE242",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 17.2",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 370",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 5700",
        "| Weight kg | 7500"
      ]
    },
    {
      "n": 130,
      "title": "350kW gas combined heat and power (CHP)",
      "header": [],
      "rows": [
        "Model: EM-350N6",
        "| Genset Model: | EM-350N6",
        "| Power Rating (kW/kVa) | 350/437.5",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 87.7",
        "| Emission | NO X <500mg/Nm 3 , CO<750mg/ Nm 3",
        "| Engine Brand & Model | MAN E3268LE212",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 17.2",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 370",
        "| Rated Voltage (V) | 440 / 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 5700",
        "| Weight kg | 7500"
      ]
    },
    {
      "n": 131,
      "title": "250kW gas generator set",
      "header": [],
      "rows": [
        "Model: EM-270N6",
        "| Genset Model: | EM-270N6",
        "| Power Rating (kW/kVa ) | 270/337.5",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 71.1",
        "| Emission | NO X <3500mg/Nm 3 , CO<4500mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262E302",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 25.8",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 300",
        "| Rated Voltage (V) | 440/480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 4600",
        "| Weight kg | 5800"
      ]
    },
    {
      "n": 132,
      "title": "150kW gas generator set",
      "header": [],
      "rows": [
        "Model: EM-150N6",
        "| Genset Model: | EM-150N6",
        "| Power Rating (kW/kVa ) | 150/187.5",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 41.7",
        "| Emission | NO X <4500mg/Nm 3 , CO<4500mg/ Nm 3",
        "| Engine Brand & Model | MAN E2676E302",
        "| Bore x Stroke (mm) | 126x166",
        "| Displacement (L) | 12.42",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 160",
        "| Rated Voltage (V) | 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 3300",
        "| Weight kg | 4300"
      ]
    },
    {
      "n": 133,
      "title": "60kW gas generator set",
      "header": [],
      "rows": [
        "Model: EM-66N6",
        "| Genset Model: | EM-66N6",
        "| Power Rating (kW/kVa ) | 66/82.5",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 17",
        "| Emission | NO X <6500mg/Nm 3 , CO<6500mg/ Nm 3",
        "| Engine Brand & Model | MAN E0834LE322",
        "| Bore x Stroke (mm) | 108x125",
        "| Displacement (L) | 4.6",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 80",
        "| Rated Voltage (V) | 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 1900",
        "| Weight kg | 2700"
      ]
    },
    {
      "n": 134,
      "title": "50kW Gas Generator Set",
      "header": [],
      "rows": [
        "Model: EM-50N6",
        "| Genset Model: | EM-50N6",
        "| Power Rating (kW/kVa ) | 50/62.5",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 14",
        "| Emission | NO X <7000mg/Nm 3 , CO<4000mg/ Nm 3",
        "| Engine Brand & Model | MAN E0834E302",
        "| Bore x Stroke (mm) | 108x125",
        "| Displacement (L) | 4.58",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 54",
        "| Rated Voltage (V) | 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 1800",
        "| Weight kg | 2500"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "ComAp",
      "model": null,
      "text": "ComAp",
      "line": "• Control System: Deepsea, ComAp or DEIF",
      "src": [
        101,
        102,
        103
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8620",
      "text": "Deepsea 8620",
      "line": "The gensets run as standby-emergency power, by synchronizing to mains grid with two ACB & Deepsea 8620 control modules, supplying non-stop...",
      "src": [
        1
      ]
    },
    {
      "brand": "DEIF",
      "model": null,
      "text": "DEIF",
      "line": "• Control System: Deepsea, ComAp or DEIF",
      "src": [
        101,
        102,
        103
      ]
    },
    {
      "brand": "Woodward",
      "model": null,
      "text": "Woodward",
      "line": "• Adopting highly intelligent gas control system of USA Woodward EGS, Germany Heinzmann or Motortech, the air fuel ratio can be automatically adjusted as per fluctuation of gas components.",
      "src": [
        102
      ]
    }
  ]
}
