{
  "id": "faraday-wuxi",
  "country": "CN",
  "role": "alternator_maker",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "无锡法拉第电机有限公司",
    "brands": [
      "FARADAY",
      "法拉第"
    ]
  },
  "website": "http://www.faradaygenerator.com/",
  "hq": {
    "province": "Jiangsu",
    "city": "Wuxi"
  },
  "founded": 2004,
  "foundedSrc": [
    2
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Đầu phát không chổi than hạ áp và cao áp: dòng FD, FDH (cao áp), FDM (tàu thủy), FDZ (một chiều)",
      "src": [
        1
      ]
    },
    {
      "text": "Thành lập 2004",
      "src": [
        2
      ]
    }
  ],
  "productLines": [
    {
      "kind": "alternator",
      "series": "FD / FDH / FDM / FDR系列发电机",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 6.5,
        "max": 3000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          3
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1,
        3
      ]
    },
    {
      "kind": "alternator",
      "series": "高压发电机",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 500,
        "max": 5000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          3
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        3
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Chưa có chứng chỉ; trang còn ghi dải đầu phát tốc độ thấp 240–10000 kW, một chiều 5–24 kW, tàu thuỷ 12–2000 kW (chưa ghi thành dòng riêng)"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://www.faradaygenerator.com/products.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Copyright © 2024 无锡法拉第电机有限公司版权所有",
        "FDH-高压系列发电机",
        "FDM-船用系列发电机",
        "FD经典系列发电机"
      ],
      "file": "sources/faraday-wuxi/1.md"
    },
    {
      "n": 2,
      "url": "http://www.faradaygenerator.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "法拉第（FARADAY）成立于2004年，专业从事高效率、高可靠性无刷交流高低压发电机的生产制造"
      ],
      "file": "sources/faraday-wuxi/2.md"
    },
    {
      "n": 101,
      "url": "http://www.faradaygenerator.com/product/27.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)"
      ],
      "file": "sources/faraday-wuxi/101.md"
    },
    {
      "n": 102,
      "url": "http://www.faradaygenerator.com/product/34.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型 号 | 额定容量(kVA) | 额定功率(kW) | 型 号 | 额定容量(kVA) | 额定功率(kW)"
      ],
      "file": "sources/faraday-wuxi/102.md"
    },
    {
      "n": 103,
      "url": "http://www.faradaygenerator.com/product/33.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型 号 | 额定容量(kVA) | 额定功率(kW) | 型 号 | 额定容量(kVA) | 额定功率(kW)"
      ],
      "file": "sources/faraday-wuxi/103.md"
    },
    {
      "n": 104,
      "url": "http://www.faradaygenerator.com/product/17.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)"
      ],
      "file": "sources/faraday-wuxi/104.md"
    },
    {
      "n": 105,
      "url": "http://www.faradaygenerator.com/product/15.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)"
      ],
      "file": "sources/faraday-wuxi/105.md"
    },
    {
      "n": 106,
      "url": "http://www.faradaygenerator.com/product/32.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型 号 | 额定容量(kVA) | 额定功率(kW) | 型 号 | 额定容量(kVA) | 额定功率(kW)"
      ],
      "file": "sources/faraday-wuxi/106.md"
    },
    {
      "n": 107,
      "url": "http://www.faradaygenerator.com/product/7.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)"
      ],
      "file": "sources/faraday-wuxi/107.md"
    },
    {
      "n": 108,
      "url": "http://www.faradaygenerator.com/product/8.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)"
      ],
      "file": "sources/faraday-wuxi/108.md"
    },
    {
      "n": 109,
      "url": "http://www.faradaygenerator.com/product/9.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)"
      ],
      "file": "sources/faraday-wuxi/109.md"
    },
    {
      "n": 3,
      "url": "http://www.faradaygenerator.com/about.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "低压发电机功率从6.5KW到3000KW",
        "高压发电机功率从500KW到5000KW"
      ],
      "file": "sources/faraday-wuxi/3.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-02",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "FD2系列-无锡法拉第电机有限公司",
      "header": [],
      "rows": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)",
        "| | H级温升（125K 40℃） | H级温升（125K 40℃）",
        "| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480",
        "| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240",
        "| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277",
        "| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139",
        "| FD2A-4 | 额定容量（KVA） | 42.5 | 42.5 | 42.5 | 52.5 | 52.5 | 55.0",
        "| 额定功率（KW） | 34.0 | 34.0 | 34.0 | 42.0 | 42.0 | 44.0",
        "| 效率 % | 86.5 | 87.1 | 87.4 | 87.2 | 87.5 | 87.9",
        "| FD2B-4 | 额定容量（KVA） | 50.0 | 50.0 | 50.0 | 62.5 | 62.5 | 65.0",
        "| 额定功率（KW） | 40.0 | 40.0 | 40.0 | 50.0 | 50.0 | 52.0",
        "| 效率 % | 87.8 | 88.2 | 88.5 | 88.2 | 88.6 | 88.8",
        "| FD2C-4 | 额定容量（KVA） | 62.5 | 62.5 | 62.5 | 75.0 | 75.0 | 78.0",
        "| 额定功率（KW） | 50.0 | 50.0 | 50.0 | 60.0 | 60.0 | 62.4",
        "| 效率 % | 88.1 | 88.1 | 88.9 | 88.9 | 89.2 | 89.4",
        "| FD2CL-4 | 额定容量（KVA） | 72.5 | 72.5 | 72.5 | 87.5 | 87.5 | 93.8",
        "| 额定功率（KW） | 58.0 | 58.0 | 58.0 | 70.0 | 70.0 | 75.0",
        "| 效率 % | 89.6 | 89.9 | 90.1 | 90.3 | 90.6 | 90.6",
        "| FD2DS-4 | 额定容量（KVA） | 80.0 | 80.0 | 80.0 | 95.0 | 95.0 | 97.5",
        "| 额定功率（KW） | 64.0 | 64.0 | 64.0 | 76.0 | 76.0 | 78.0",
        "| 效率 % | 89.6 | 89.9 | 90.1 | 90.3 | 90.6 | 90.6",
        "| FD2D-4 | 额定容量（KVA） | 87.5 | 87.5 | 87.5 | 105.0 | 105.0 | 110.0",
        "| 额定功率（KW） | 70.0 | 70.0 | 70.0 | 84.0 | 84.0 | 88.0",
        "| 效率 % | 89.9 | 90.2 | 90.4 | 90.6 | 90.8 | 91.0"
      ]
    },
    {
      "n": 102,
      "title": "四极 13800V高压发电机-无锡法拉第电机有限公司",
      "header": [
        "| 型 号 | 额定容量(kVA) | 额定功率(kW) | 型 号 | 额定容量(kVA) | 额定功率(kW)"
      ],
      "rows": [
        "| FDH5-4Y5F1 | 625 | 500 | FDH5-4Y5F2 | 625 | 500",
        "| FDH6-4Y5F1 | 750 | 600 | FDH6-4Y5F2 | 750 | 600",
        "| FDH7-4Y5F1 | 875 | 700 | FDH7-4Y5F2 | 875 | 700",
        "| FDH8-4Y5F1 | 1000 | 800 | FDH8-4Y5F2 | 1000 | 800",
        "| FDH9-4Y5F1 | 1125 | 900 | FDH9-4Y5F2 | 1125 | 900",
        "| FDH10-4Y5F1 | 1250 | 1000 | FDH10-4Y5F2 | 1250 | 1000",
        "| FDH12-4Y5F1 | 1500 | 1200 | FDH12-4Y5F2 | 1500 | 1200",
        "| FDH14-4Y5F1 | 1750 | 1400 | FDH14-4Y5F2 | 1750 | 1400",
        "| FDH15-4Y5F1 | 1875 | 1500 | FDH15-4Y5F2 | 1875 | 1500",
        "| FDH16-4Y5F1 | 2000 | 1600 | FDH16-4Y5F2 | 2000 | 1600",
        "| FDH18-4Y5F1 | 2250 | 1800 | | |"
      ]
    },
    {
      "n": 103,
      "title": "四极 10500V高压发电机-无锡法拉第电机有限公司",
      "header": [
        "| 型 号 | 额定容量(kVA) | 额定功率(kW) | 型 号 | 额定容量(kVA) | 额定功率(kW)"
      ],
      "rows": [
        "| FDH5-4Y4F1 | 625 | 500 | FDH5-4Y4F2 | 625 | 500",
        "| FDH6-4Y4F1 | 750 | 600 | FDH6-4Y4F2 | 750 | 600",
        "| FDH7-4Y4F1 | 875 | 700 | FDH7-4Y4F2 | 875 | 700",
        "| FDH8-4Y4F1 | 1000 | 800 | FDH8-4Y4F2 | 1000 | 800",
        "| FDH9-4Y4F1 | 1125 | 900 | FDH9-4Y4F2 | 1125 | 900",
        "| FDH10-4Y4F1 | 1250 | 1000 | FDH10-4Y4F2 | 1250 | 1000",
        "| FDH12-4Y4F1 | 1500 | 1200 | FDH12-4Y4F2 | 1500 | 1200",
        "| FDH14-4Y4F1 | 1750 | 1400 | FDH14-4Y4F2 | 1750 | 1400",
        "| FDH15-4Y4F1 | 1875 | 1500 | FDH15-4Y4F2 | 1875 | 1500",
        "| FDH16-4Y4F1 | 2000 | 1600 | FDH16-4Y4F2 | 2000 | 1600",
        "| FDH18-4Y4F1 | 2250 | 1800 | FDH18-4Y4F2 | 2250 | 1800",
        "| FDH20-4Y4F1 | 2500 | 2000 | FDH20-4Y4F2 | 2500 | 2000",
        "| FDH22-4Y4F1 | 2750 | 2200 | FDH22-4Y4F2 | 2750 | 2200",
        "| FDH24-4Y4F1 | 3000 | 2400 | FDH24-4Y4F2 | 3000 | 2400",
        "| FDH26-4Y4F1 | 3250 | 2600 | FDH26-4Y4F2 | 3250 | 2600",
        "| FDH28-4Y4F1 | 3500 | 2800 | | |",
        "| FDH30-4Y4F1 | 3750 | 3000 | | |"
      ]
    },
    {
      "n": 104,
      "title": "FD3系列-无锡法拉第电机有限公司",
      "header": [],
      "rows": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)",
        "| | H级温升（125K 40℃） | H级温升（125K 40℃）",
        "| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480",
        "| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240",
        "| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277",
        "| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139",
        "| FD3A-4 | 额定容量（KVA） | 100.0 | 100.0 | 100.0 | 117.5 | 117.5 | 125.0",
        "| 额定功率（KW） | 80.0 | 80.0 | 80.0 | 94.0 | 94.0 | 100.0",
        "| 效率 % | 89.9 | 90.3 | 90.6 | 90.5 | 90.8 | 91.0",
        "| FD3B-4 | 额定容量（KVA） | 114.0 | 114.0 | 114.0 | 137.5 | 137.5 | 146.3",
        "| 额定功率（KW） | 91.2 | 91.2 | 91.2 | 110.0 | 110.0 | 117.0",
        "| 效率 % | 90.3 | 90.6 | 91.0 | 90.8 | 91.2 | 91.3",
        "| FD3C-4 | 额定容量（KVA） | 125.0 | 125.0 | 125.0 | 150.0 | 150.0 | 160.0",
        "| 额定功率（KW） | 100.0 | 100.0 | 100.0 | 120.0 | 120.0 | 128.0",
        "| 效率 % | 90.3 | 90.8 | 91.0 | 90.4 | 90.7 | 91.3",
        "| FD3DS-4 | 额定容量（KVA） | 140.0 | 140.0 | 140.0 | 167.5 | 167.5 | 178.8",
        "| 额定功率（KW） | 112.0 | 112.0 | 112.0 | 134.0 | 134.0 | 143.0",
        "| 效率 % | 91.3 | 91.7 | 92.0 | 91.7 | 92.1 | 92.1",
        "| FD3D-4 | 额定容量（KVA） | 150.0 | 150.0 | 150.0 | 175.0 | 180.0 | 187.5",
        "| 额定功率（KW） | 120.0 | 120.0 | 120.0 | 140.0 | 144.0 | 150.0",
        "| 效率 % | 91.9 | 92.2 | 92.2 | 92.3 | 92.4 | 92.4",
        "| FD3ES-4 | 额定容量（KVA） | 160.0 | 160.0 | 160.0 | 190.0 | 190.0 | 206.3",
        "| 额定功率（KW） | 128.0 | 128.0 | 128.0 | 152.0 | 152.0 | 165.0",
        "| 效率 % | 92.0 | 92.3 | 92.5 | 92.5 | 92.7 | 92.7",
        "| FD3EM-4 | 额定容量（KVA） | 182.0 | 182.0 | 182.0 | 218.5 | 218.5 | 231.4",
        "| 额定功率（KW） | 145.6 | 145.6 | 145.6 | 174.8 | 174.8 | 185.1",
        "| 效率 % | 92.0 | 92.4 | 92.6 | 92.4 | 92.7 | 92.7",
        "| FD3E-4 | 额定容量（KVA） | 188.0 | 188.0 | 188.0 | 235.0 | 235.0 | 240.0",
        "| 额定功率（KW） | 150.4 | 150.4 | 150.4 | 188.0 | 188.0 | 192.0",
        "| 效率 % | 92.2 | 92.2 | 92.3 | 92.4 | 92.4 | 92.7",
        "| FD3F-4 | 额定容量（KVA） | 200.0 | 200.0 | 200.0 | 245.0 | 245.0 | 255.0",
        "| 额定功率（KW） | 160.0 | 160.0 | 160.0 | 196.0 | 196.0 | 204.0",
        "| 效率 % | 92.2 | 92.2 | 92.3 | 92.6 | 92.6 | 92.8",
        "| FD3G-4 | 额定容量（KVA） | 230.0 | 230.0 | 230.0 | 282.5 | 282.5 | 300.0",
        "| 额定功率（KW） | 184.0 | 184.0 | 184.0 | 226.0 | 226.0 | 240.0",
        "| 效率 % | 92.2 | 92.5 | 92.7 | 92.7 | 92.8 | 92.8",
        "| FD3H-4 | 额定容量（KVA） | 250.0 | 250.0 | 250.0 | 300.0 | 312.5 | 312.5",
        "| 额定功率（KW） | 200.0 | 200.0 | 200.0 | 240.0 | 250.0 | 250.0",
        "| 效率 % | 92.5 | 92.7 | 92.8 | 92.7 | 92.8 | 92.9"
      ]
    },
    {
      "n": 105,
      "title": "FD1系列-无锡法拉第电机有限公司",
      "header": [],
      "rows": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)",
        "| | H级温升（125K 40℃） | H级温升（125K 40℃）",
        "| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480",
        "| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240",
        "| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277",
        "| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139",
        "| FD1A-4 | 额定容量（KVA） | 8.1 | 8.1 | 8.1 | 10.2 | 10.2 | 10.2",
        "| 额定功率（KW） | 6.5 | 6.5 | 6.5 | 8.0 | 8.0 | 8.0",
        "| 效率 % | 75.6 | 76.2 | 76.6 | 76.3 | 76.9 | 77.4",
        "| FD1B-4 | 额定容量（KVA） | 11.0 | 11.0 | 11.0 | 13.8 | 13.8 | 13.8",
        "| 额定功率（KW） | 8.8 | 8.8 | 8.8 | 11.0 | 11.0 | 11.0",
        "| 效率 % | 78.8 | 79.4 | 79.8 | 79.4 | 80.0 | 80.5",
        "| FD1C-4 | 额定容量（KVA） | 13.5 | 13.5 | 13.5 | 16.9 | 16.9 | 16.9",
        "| 额定功率（KW） | 10.8 | 10.8 | 10.8 | 13.5 | 13.5 | 13.5",
        "| 效率 % | 80.0 | 80.7 | 81.0 | 80.7 | 81.3 | 81.7",
        "| FD1D-4 | 额定容量（KVA） | 16.0 | 16.0 | 16.0 | 20.0 | 20.0 | 20.0",
        "| 额定功率（KW） | 12.8 | 12.8 | 12.8 | 16.0 | 16.0 | 16.0",
        "| 效率 % | 81.0 | 81.6 | 81.9 | 81.7 | 82.2 | 82.7",
        "| FD1ES-4 | 额定容量（KVA） | 18.8 | 18.8 | 18.8 | 23.0 | 23.0 | 23.0",
        "| 额定功率（KW） | 15.0 | 15.0 | 15.0 | 18.5 | 18.5 | 18.5",
        "| 效率 % | 81.7 | 82.4 | 83.1 | 83.1 | 83.9 | 84.5",
        "| FD1E-4 | 额定容量（KVA） | 22.5 | 22.5 | 22.5 | 28.8 | 28.8 | 30.0",
        "| 额定功率（KW） | 18.0 | 18.0 | 18.0 | 23.0 | 23.0 | 24.0",
        "| 效率 % | 84.3 | 84.9 | 85.3 | 84.3 | 84.9 | 85.2",
        "| FD1F-4 | 额定容量（KVA） | 27.5 | 27.5 | 27.5 | 34.4 | 34.4 | 35.0",
        "| 额定功率（KW） | 22.0 | 22.0 | 22.0 | 27.5 | 27.5 | 28.0",
        "| 效率 % | 85.7 | 86.2 | 86.5 | 85.9 | 86.4 | 86.7",
        "| FD1G-4 | 额定容量（KVA） | 31.3 | 31.3 | 31.3 | 37.5 | 37.5 | 37.5",
        "| 额定功率（KW） | 25.0 | 25.0 | 25.0 | 30.0 | 30.0 | 30.0",
        "| 效率 % | 86.6 | 87.0 | 87.2 | 87.0 | 87.3 | 87.6",
        "| FD1GL-4 | 额定容量（KVA） | 35.0 | 35.0 | 35.0 | 42.0 | 42.0 | 42.0",
        "| 额定功率（KW） | 28.0 | 28.0 | 28.0 | 33.6 | 33.6 | 33.6",
        "| 效率 % | 86.3 | 86.4 | 86.4 | 87.6 | 87.8 | 87.9",
        "| FD1J-4 | 额定容量（KVA） | 37.5 | 37.5 | 37.5 | 45.0 | 45.0 | 45.0",
        "| 额定功率（KW） | 30.0 | 30.0 | 30.0 | 36.0 | 36.0 | 36.0",
        "| 效率 % | 86.7 | 87.2 | 87.4 | 87.2 | 87.5 | 87.8",
        "| FD1K-4 | 额定容量（KVA） | 40.0 | 40.0 | 40.0 | 50.0 | 50.0 | 50.0",
        "| 额定功率（KW） | 32.0 | 32.0 | 32.0 | 40.0 | 40.0 | 40.0",
        "| 效率 % | 87.3 | 87.6 | 87.9 | 87.8 | 88.2 | 88.6"
      ]
    },
    {
      "n": 105,
      "title": "FD1系列-无锡法拉第电机有限公司",
      "header": [],
      "rows": [
        "| | 50Hz(3000转/分) | 60Hz(3600转/分)",
        "| | H级温升（125K 40℃） | H级温升（125K 40℃）",
        "| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480",
        "| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240",
        "| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277",
        "| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139",
        "| FD1A-2 | 额定容量（KVA） | 12.5 | 12.5 | 12.5 | 15.6 | 15.6 | 15.6",
        "| 额定功率（KW） | 10.0 | 10.0 | 10.0 | 12.5 | 12.5 | 12.5",
        "| 效率 % | 73.7 | 74.2 | 74.5 | 72.8 | 73.2 | 73.5",
        "| FD1B-2 | 额定容量（KVA） | 15.0 | 15.0 | 15.0 | 18.8 | 18.8 | 18.8",
        "| 额定功率（KW） | 12.0 | 12.0 | 12.0 | 15.0 | 15.0 | 15.0",
        "| 效率 % | 76.2 | 77.0 | 77.5 | 75.4 | 76.2 | 76.7",
        "| FD1C-2 | 额定容量（KVA） | 17.5 | 17.5 | 17.5 | 21.9 | 21.9 | 21.9",
        "| 额定功率（KW） | 14.0 | 14.0 | 14.0 | 17.5 | 17.5 | 17.5",
        "| 效率 % | 78.4 | 79.1 | 79.5 | 77.7 | 78.3 | 78.9",
        "| FD1DS-2 | 额定容量（KVA） | 20.0 | 20.0 | 20.0 | 23.0 | 23.0 | 23.0",
        "| 额定功率（KW） | 16.0 | 16.0 | 16.0 | 18.4 | 18.4 | 18.4",
        "| 效率 % | 80.0 | 80.2 | 80.5 | 79.7 | 79.9 | 80.1",
        "| FD1D-2 | 额定容量（KVA） | 25.0 | 25.0 | 25.0 | 31.3 | 31.3 | 31.3",
        "| 额定功率（KW） | 20.0 | 20.0 | 20.0 | 25.0 | 25.0 | 25.0",
        "| 效率 % | 82.0 | 82.6 | 83.0 | 81.5 | 82.1 | 82.5",
        "| FD1E-2 | 额定容量（KVA） | 30.0 | 30.0 | 30.0 | 35.0 | 35.0 | 35.0",
        "| 额定功率（KW） | 24.0 | 24.0 | 24.0 | 28.0 | 28.0 | 28.0",
        "| 效率 % | 82.6 | 83.1 | 83.5 | 81.9 | 82.4 | 82.8",
        "| FD1F-2 | 额定容量（KVA） | 35.0 | 35.0 | 35.0 | 40.0 | 40.0 | 40.0",
        "| 额定功率（KW） | 28.0 | 28.0 | 28.0 | 32.0 | 32.0 | 32.0",
        "| 效率 % | 84.1 | 84.5 | 84.8 | 83.4 | 83.9 | 84.2",
        "| FD1G-2 | 额定容量（KVA） | 37.5 | 37.5 | 37.5 | 46.9 | 46.9 | 46.9",
        "| 额定功率（KW） | 30.0 | 30.0 | 30.0 | 37.5 | 37.5 | 37.5",
        "| 效率 % | 84.8 | 85.2 | 85.5 | 84.3 | 84.7 | 85.0"
      ]
    },
    {
      "n": 106,
      "title": "四极6300V高压发电机-无锡法拉第电机有限公司",
      "header": [
        "| 型 号 | 额定容量(kVA) | 额定功率(kW) | 型 号 | 额定容量(kVA) | 额定功率(kW)"
      ],
      "rows": [
        "| FDH5-4Y3F1 | 625 | 500 | FDH5-4Y3F2 | 625 | 500",
        "| FDH6-4Y3F1 | 750 | 600 | FDH6-4Y3F2 | 750 | 600",
        "| FDH8-4Y3F1 | 1000 | 800 | FDH8-4Y3F2 | 1000 | 800",
        "| FDH10-4Y3F1 | 1250 | 1000 | FDH10-4Y3F2 | 1250 | 1000",
        "| FDH12-4Y3F1 | 1500 | 1200 | FDH12-4Y3F2 | 1500 | 1200",
        "| FDH14-4Y3F1 | 1750 | 1400 | FDH14-4Y3F2 | 1750 | 1400",
        "| FDH15-4Y3F1 | 1875 | 1500 | FDH15-4Y3F2 | 1875 | 1500",
        "| FDH16-4Y3F1 | 2000 | 1600 | FDH16-4Y3F2 | 2000 | 1600",
        "| FDH18-4Y3F11 | 2250 | 1800 | FDH18-4Y3F2 | 2250 | 1800",
        "| FDH20-4Y3F1 | 2500 | 2000 | FDH20-4Y3F2 | 2500 | 2000",
        "| FDH22-4Y3F1 | 2750 | 2200 | FDH22-4Y3F2 | 2750 | 2200",
        "| FDH24-4Y3F1 | 3000 | 2400 | FDH24-4Y3F2 | 3000 | 2400",
        "| FDH26-4Y3F1 | 3250 | 2600 | FDH26-4Y3F2 | 3250 | 2600",
        "| FDH28-4Y3F1 | 3500 | 2800 | FDH28-4Y3F2 | 3500 | 2800",
        "| FDH30-4Y3F1 | 3750 | 3000 | FDH30-4Y3F2 | 3750 | 3000",
        "| FDH32-4Y3F1 | 4000 | 3200 | FDH32-4Y3F2 | 4000 | 3200"
      ]
    },
    {
      "n": 107,
      "title": "FDR3系列-无锡法拉第电机有限公司",
      "header": [],
      "rows": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)",
        "| | H级温升（125K 40℃） | H级温升（125K 40℃）",
        "| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480",
        "| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240",
        "| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277",
        "| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139",
        "| FDR3A-4 | 额定容量（KVA） | 100.0 | 100.0 | 100.0 | 117.5 | 117.5 | 125.0",
        "| 额定功率（KW） | 80.0 | 80.0 | 80.0 | 94.0 | 94.0 | 100.0",
        "| 效率 % | 89.9 | 90.3 | 90.6 | 90.5 | 90.8 | 91.0",
        "| FDR3B-4 | 额定容量（KVA） | 114.0 | 114.0 | 114.0 | 137.5 | 137.5 | 146.3",
        "| 额定功率（KW） | 91.2 | 91.2 | 91.2 | 110.0 | 110.0 | 117.0",
        "| 效率 % | 90.3 | 90.6 | 91.0 | 90.8 | 91.2 | 91.3",
        "| FDR3C-4 | 额定容量（KVA） | 125.0 | 125.0 | 125.0 | 150.0 | 150.0 | 160.0",
        "| 额定功率（KW） | 100.0 | 100.0 | 100.0 | 120.0 | 120.0 | 128.0",
        "| 效率 % | 90.3 | 90.8 | 91.0 | 90.4 | 90.7 | 91.3",
        "| FDR3DS-4 | 额定容量（KVA） | 140.0 | 140.0 | 140.0 | 167.5 | 167.5 | 178.8",
        "| 额定功率（KW） | 112.0 | 112.0 | 112.0 | 134.0 | 134.0 | 143.0",
        "| 效率 % | 91.3 | 91.7 | 92.0 | 91.7 | 92.1 | 92.1",
        "| FDR3D-4 | 额定容量（KVA） | 150.0 | 150.0 | 150.0 | 175.0 | 180.0 | 187.5",
        "| 额定功率（KW） | 120.0 | 120.0 | 120.0 | 140.0 | 144.0 | 150.0",
        "| 效率 % | 91.9 | 92.2 | 92.2 | 92.3 | 92.4 | 92.4",
        "| FDR3ES-4 | 额定容量（KVA） | 160.0 | 160.0 | 160.0 | 190.0 | 190.0 | 206.3",
        "| 额定功率（KW） | 128.0 | 128.0 | 128.0 | 152.0 | 152.0 | 165.0",
        "| 效率 % | 92.0 | 92.3 | 92.5 | 92.5 | 92.7 | 92.7",
        "| FDR3EM-4 | 额定容量（KVA） | 182.0 | 182.0 | 182.0 | 218.5 | 218.5 | 231.4",
        "| 额定功率（KW） | 145.6 | 145.6 | 145.6 | 174.8 | 174.8 | 185.1",
        "| 效率 % | 92.0 | 92.4 | 92.6 | 92.4 | 92.7 | 92.7",
        "| FDR3E-4 | 额定容量（KVA） | 188.0 | 188.0 | 188.0 | 235.0 | 235.0 | 240.0",
        "| 额定功率（KW） | 150.4 | 150.4 | 150.4 | 188.0 | 188.0 | 192.0",
        "| 效率 % | 92.2 | 92.2 | 92.3 | 92.4 | 92.4 | 92.7",
        "| FDR3F-4 | 额定容量（KVA） | 200.0 | 200.0 | 200.0 | 245.0 | 245.0 | 255.0",
        "| 额定功率（KW） | 160.0 | 160.0 | 160.0 | 196.0 | 196.0 | 204.0",
        "| 效率 % | 92.2 | 92.2 | 92.3 | 92.6 | 92.6 | 92.8",
        "| FDR3G-4 | 额定容量（KVA） | 230.0 | 230.0 | 230.0 | 282.5 | 282.5 | 300.0",
        "| 额定功率（KW） | 184.0 | 184.0 | 184.0 | 226.0 | 226.0 | 240.0",
        "| 效率 % | 92.2 | 92.5 | 92.7 | 92.7 | 92.8 | 92.8",
        "| FDR3H-4 | 额定容量（KVA） | 250.0 | 250.0 | 250.0 | 300.0 | 312.5 | 312.5",
        "| 额定功率（KW） | 200.0 | 200.0 | 200.0 | 240.0 | 250.0 | 250.0",
        "| 效率 % | 92.5 | 92.7 | 92.8 | 92.7 | 92.8 | 92.9"
      ]
    },
    {
      "n": 108,
      "title": "FDR2系列-无锡法拉第电机有限公司",
      "header": [],
      "rows": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)",
        "| | H级温升（125K 40℃） | H级温升（125K 40℃）",
        "| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480",
        "| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240",
        "| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277",
        "| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139",
        "| FDR2A-4 | 额定容量（KVA） | 42.5 | 42.5 | 42.5 | 52.5 | 52.5 | 55.0",
        "| 额定功率（KW） | 34.0 | 34.0 | 34.0 | 42.0 | 42.0 | 44.0",
        "| 效率 % | 86.5 | 87.1 | 87.4 | 87.2 | 87.5 | 87.9",
        "| FDR2B-4 | 额定容量（KVA） | 50.0 | 50.0 | 50.0 | 62.5 | 62.5 | 65.0",
        "| 额定功率（KW） | 40.0 | 40.0 | 40.0 | 50.0 | 50.0 | 52.0",
        "| 效率 % | 87.8 | 88.2 | 88.5 | 88.2 | 88.6 | 88.8",
        "| FDR2C-4 | 额定容量（KVA） | 62.5 | 62.5 | 62.5 | 75.0 | 75.0 | 78.0",
        "| 额定功率（KW） | 50.0 | 50.0 | 50.0 | 60.0 | 60.0 | 62.4",
        "| 效率 % | 88.1 | 88.1 | 88.9 | 88.9 | 89.2 | 89.4",
        "| FDR2CL-4 | 额定容量（KVA） | 72.5 | 72.5 | 72.5 | 87.5 | 87.5 | 93.8",
        "| 额定功率（KW） | 58.0 | 58.0 | 58.0 | 70.0 | 70.0 | 75.0",
        "| 效率 % | 89.6 | 89.9 | 90.1 | 90.3 | 90.6 | 90.6",
        "| FDR2DS-4 | 额定容量（KVA） | 80.0 | 80.0 | 80.0 | 95.0 | 95.0 | 97.5",
        "| 额定功率（KW） | 64.0 | 64.0 | 64.0 | 76.0 | 76.0 | 78.0",
        "| 效率 % | 89.6 | 89.9 | 90.1 | 90.3 | 90.6 | 90.6",
        "| FDR2D-4 | 额定容量（KVA） | 87.5 | 87.5 | 87.5 | 105.0 | 105.0 | 110.0",
        "| 额定功率（KW） | 70.0 | 70.0 | 70.0 | 84.0 | 84.0 | 88.0",
        "| 效率 % | 89.9 | 90.2 | 90.4 | 90.6 | 90.8 | 91.0"
      ]
    },
    {
      "n": 109,
      "title": "FDR1系列-无锡法拉第电机有限公司",
      "header": [],
      "rows": [
        "| | 50Hz(1500转/分) | 60Hz(1800转/分)",
        "| | H级温升（125K 40℃） | H级温升（125K 40℃）",
        "| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480",
        "| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240",
        "| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277",
        "| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139",
        "| FDR1A-4 | 额定容量（KVA） | 8.1 | 8.1 | 8.1 | 10.2 | 10.2 | 10.2",
        "| 额定功率（KW） | 6.5 | 6.5 | 6.5 | 8.0 | 8.0 | 8.0",
        "| 效率 % | 75.6 | 76.2 | 76.6 | 76.3 | 76.9 | 77.4",
        "| FDR1B-4 | 额定容量（KVA） | 11.0 | 11.0 | 11.0 | 13.8 | 13.8 | 13.8",
        "| 额定功率（KW） | 8.8 | 8.8 | 8.8 | 11.0 | 11.0 | 11.0",
        "| 效率 % | 78.8 | 79.4 | 79.8 | 79.4 | 80.0 | 80.5",
        "| FDR1C-4 | 额定容量（KVA） | 13.5 | 13.5 | 13.5 | 16.9 | 16.9 | 16.9",
        "| 额定功率（KW） | 10.8 | 10.8 | 10.8 | 13.5 | 13.5 | 13.5",
        "| 效率 % | 80.0 | 80.7 | 81.0 | 80.7 | 81.3 | 81.7",
        "| FDR1D-4 | 额定容量（KVA） | 16.0 | 16.0 | 16.0 | 20.0 | 20.0 | 20.0",
        "| 额定功率（KW） | 12.8 | 12.8 | 12.8 | 16.0 | 16.0 | 16.0",
        "| 效率 % | 81.0 | 81.6 | 81.9 | 81.7 | 82.2 | 82.7",
        "| FDR1ES-4 | 额定容量（KVA） | 18.8 | 18.8 | 18.8 | 23.0 | 23.0 | 23.0",
        "| 额定功率（KW） | 15.0 | 15.0 | 15.0 | 18.5 | 18.5 | 18.5",
        "| 效率 % | 81.7 | 82.4 | 83.1 | 83.1 | 83.9 | 84.5",
        "| FDR1E-4 | 额定容量（KVA） | 22.5 | 22.5 | 22.5 | 28.8 | 28.8 | 30.0",
        "| 额定功率（KW） | 18.0 | 18.0 | 18.0 | 23.0 | 23.0 | 24.0",
        "| 效率 % | 84.3 | 84.9 | 85.3 | 84.3 | 84.9 | 85.2",
        "| FDR1F-4 | 额定容量（KVA） | 27.5 | 27.5 | 27.5 | 34.4 | 34.4 | 35.0",
        "| 额定功率（KW） | 22.0 | 22.0 | 22.0 | 27.5 | 27.5 | 28.0",
        "| 效率 % | 85.7 | 86.2 | 86.5 | 85.9 | 86.4 | 86.7",
        "| FDR1G-4 | 额定容量（KVA） | 31.3 | 31.3 | 31.3 | 37.5 | 37.5 | 37.5",
        "| 额定功率（KW） | 25.0 | 25.0 | 25.0 | 30.0 | 30.0 | 30.0",
        "| 效率 % | 86.6 | 87.0 | 87.2 | 87.0 | 87.3 | 87.6",
        "| FDR1GL-4 | 额定容量（KVA） | 35.0 | 35.0 | 35.0 | 42.0 | 42.0 | 42.0",
        "| 额定功率（KW） | 28.0 | 28.0 | 28.0 | 33.6 | 33.6 | 33.6",
        "| 效率 % | 86.3 | 86.4 | 86.4 | 87.6 | 87.8 | 87.9",
        "| FDR1J-4 | 额定容量（KVA） | 37.5 | 37.5 | 37.5 | 45.0 | 45.0 | 45.0",
        "| 额定功率（KW） | 30.0 | 30.0 | 30.0 | 36.0 | 36.0 | 36.0",
        "| 效率 % | 86.7 | 87.2 | 87.4 | 87.2 | 87.5 | 87.8",
        "| FDR1K-4 | 额定容量（KVA） | 40.0 | 40.0 | 40.0 | 50.0 | 50.0 | 50.0",
        "| 额定功率（KW） | 32.0 | 32.0 | 32.0 | 40.0 | 40.0 | 40.0",
        "| 效率 % | 87.3 | 87.6 | 87.9 | 87.8 | 88.2 | 88.6"
      ]
    }
  ]
}
