{
  "id": "fdk-energy",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Guangdong FuDianKang (FDK) Diesel Generator",
    "zh": null,
    "brands": [
      "FDK",
      "FuDianKang"
    ]
  },
  "website": "https://fdkenergy.com/",
  "hq": {
    "province": "Guangdong",
    "city": "Guangzhou"
  },
  "founded": 2000,
  "foundedSrc": [
    2
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Dải rộng theo động cơ: Cummins nhập khẩu 225–3025 kVA, Perkins 9–2500 kVA, Mitsubishi 625–2750 kVA, Cummins DCEC 20–550 kVA, CCEC 225–2750 kVA, Yuchai 20–3250 kVA, Shangchai 50–3250 kVA, Weichai 20–2200 kVA (50 Hz)",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: có kho ngoại quan, rút ngắn thời gian giao động cơ nhập khẩu (KTA50, QSK60, KTA38) từ 6 tháng xuống 20 ngày",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: có kinh nghiệm hồ sơ đấu thầu, đội ngũ hỗ trợ bộ tài liệu dự án",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: nhà sản xuất GOEM được Cummins ủy quyền; hợp tác với Perkins, Mitsubishi, MTU",
      "src": [
        2
      ]
    },
    {
      "text": "Theo hãng: đạt ISO9001, ISO45001 và CE",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Diesel Generator Set (50Hz) Cummins Original Engine",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins"
      ],
      "engineModels": [
        "KTA38",
        "KTA50",
        "QSK60"
      ],
      "alternatorMakes": [],
      "power": {
        "min": 225,
        "max": 3025,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Cummins China DCEC Engine",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins (DCEC)"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 550,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Cummins China CCEC Engine",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins (CCEC)"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 225,
        "max": 2750,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Perkins Original Engine",
      "fuel": "diesel",
      "engineMakes": [
        "Perkins"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 9,
        "max": 2500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Mitsubishi Original Engine",
      "fuel": "diesel",
      "engineMakes": [
        "Mitsubishi"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 625,
        "max": 2750,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Yuchai China Engine",
      "fuel": "diesel",
      "engineMakes": [
        "Yuchai"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 3250,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Shangchai China Engine",
      "fuel": "diesel",
      "engineMakes": [
        "SDEC (Shangchai)"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 50,
        "max": 3250,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Weichai China Engine",
      "fuel": "diesel",
      "engineMakes": [
        "Weichai"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 2200,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001",
      "src": [
        1
      ]
    },
    {
      "name": "ISO45001",
      "src": [
        1
      ]
    },
    {
      "name": "CE",
      "src": [
        1
      ]
    }
  ],
  "vietnam": {
    "distributors": [],
    "note": null
  },
  "exportMarkets": [],
  "missing": [
    "Không ghi prime/standby",
    "Không tìm thấy tên pháp nhân đầy đủ trên trang đã đọc"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://fdkenergy.com/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "New Genset Diesel Generator Set (50Hz) Cummins Original Engine (225-3025KVA)",
        "Cummins China DCEC Engine (20-550KVA)",
        "Cummins China CCEC Engine (225-2750KVA)",
        "Perkins Original Engine (9-2500KVA)",
        "Mitsubishi Original Engine (625-2750KVA)",
        "Yuchai China Engine (20-3250KVA)",
        "Shangchai China Engine (50-3250KVA)",
        "Weichai China Engine (20-2200KVA)",
        "Means we can compress the delivery time of original engines like KTA50 series, QSK60 series, KTA 38 series, etc. from six months to 20days.",
        "We have extensive experience in bidding and tendering.",
        "Each generator undergoes rigorous testing and complies with ISO9001, ISO45001, and CE certifications.",
        "No.6, Niujiaoling Industrial Zone, Dagang, Nansha, Guangzhou",
        "We have BONDED WAREHOUSES"
      ],
      "file": "sources/fdk-energy/1.md"
    },
    {
      "n": 2,
      "url": "https://fdkenergy.com/about-us/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "FuDianKang Group was founded in 2000",
        "As Cummins’ TOP GOEM authorized manufacturer",
        "At the same time with the UK Perkins, Japan Mitsubishi, Germany MTU and other top engine companies in-depth cooperation for many years."
      ],
      "file": "sources/fdk-energy/2.md"
    },
    {
      "n": 3001,
      "url": "https://fdkenergy.com/high-power-diesel-generator-1250-3250kva/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details"
      ],
      "file": "sources/fdk-energy/3001.md"
    },
    {
      "n": 3002,
      "url": "https://fdkenergy.com/used-generator-sets/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| PKS2200KVA-50Hz-R-2013-23 GET A QUOTE NOW | Perkins UK 4016TAG2A | 2200KVA/1800KW 2000KVA/1600KW | Hours: 10 Year: 2013 | Siements(CHINA) JFG5605-4/10500 | 10.5 KV 50Hz/1500rpm | ComAP InteliGen Three Phase | Open Good Used | Details"
      ],
      "file": "sources/fdk-energy/3002.md"
    },
    {
      "n": 3003,
      "url": "https://fdkenergy.com/cummins-qsk60-diesel-generator-sets/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| CMS2200KVA-50Hz-R-2014-15 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 1200 Year: 2014 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Open Good Used | Details"
      ],
      "file": "sources/fdk-energy/3003.md"
    },
    {
      "n": 3004,
      "url": "https://fdkenergy.com/cummins-kta50-diesel-generator-sets/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details"
      ],
      "file": "sources/fdk-energy/3004.md"
    },
    {
      "n": 3005,
      "url": "https://fdkenergy.com/mtu-20v4-16v4-diesel-generator-sets/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| MTU1100KVA-50Hz-R-2000-12 GET A QUOTE NOW | MTU 16V2000G23 | 1100KVA/880KW 1000KVA/800KW | Hours: 100 Year: 2000 | Siemens MD-840/50 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Open Good Used | Details"
      ],
      "file": "sources/fdk-energy/3005.md"
    },
    {
      "n": 101,
      "url": "https://fdkenergy.com/omd-series-oumande/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Control System | Details"
      ],
      "file": "sources/fdk-energy/101.md"
    },
    {
      "n": 102,
      "url": "https://fdkenergy.com/cd-series-cummins/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF"
      ],
      "file": "sources/fdk-energy/102.md"
    },
    {
      "n": 103,
      "url": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF"
      ],
      "file": "sources/fdk-energy/103.md"
    },
    {
      "n": 104,
      "url": "https://fdkenergy.com/yc-series-yuchai-60hz/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"
      ],
      "file": "sources/fdk-energy/104.md"
    },
    {
      "n": 105,
      "url": "https://fdkenergy.com/cc-series-cummins-60hz/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"
      ],
      "file": "sources/fdk-energy/105.md"
    },
    {
      "n": 106,
      "url": "https://fdkenergy.com/cd-series-cummins-60hz/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"
      ],
      "file": "sources/fdk-energy/106.md"
    },
    {
      "n": 107,
      "url": "https://fdkenergy.com/cg-series-cummins-60hz/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"
      ],
      "file": "sources/fdk-energy/107.md"
    },
    {
      "n": 108,
      "url": "https://fdkenergy.com/diesel-generator-set-50hz/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF"
      ],
      "file": "sources/fdk-energy/108.md"
    },
    {
      "n": 109,
      "url": "https://fdkenergy.com/diesel-generator-set-60hz/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"
      ],
      "file": "sources/fdk-energy/109.md"
    },
    {
      "n": 1001,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD28-H1-4B3.9G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 4B3.9G2"
      ],
      "file": "sources/fdk-energy/1001.md"
    },
    {
      "n": 1002,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD40-H1-4BT3.9G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 4BT3.9G2"
      ],
      "file": "sources/fdk-energy/1002.md"
    },
    {
      "n": 1003,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD50-H1-4BTA3.9G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 4BTA3.9G2"
      ],
      "file": "sources/fdk-energy/1003.md"
    },
    {
      "n": 1004,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD65-H1-4BTA3.9G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 4BTA3.9G2"
      ],
      "file": "sources/fdk-energy/1004.md"
    },
    {
      "n": 1005,
      "url": "https://www.fudiankang.com/cdn/shop/files/FDK-CD69V1H1_Cummins_4BTA3.9-G2_QC5867E.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 4BTA3.9-G2 (QC58/67E)"
      ],
      "file": "sources/fdk-energy/1005.md"
    },
    {
      "n": 1006,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD85-H1-6BT5.9G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6BT5.9G2"
      ],
      "file": "sources/fdk-energy/1006.md"
    },
    {
      "n": 1007,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD110-H1-6BT5.9G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6BT5.9G2"
      ],
      "file": "sources/fdk-energy/1007.md"
    },
    {
      "n": 1008,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD125-H1-6BTA5.9G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6BTA5.9G2"
      ],
      "file": "sources/fdk-energy/1008.md"
    },
    {
      "n": 1009,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD150-H1-6BTAA5.9G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6BTAA5.9G2"
      ],
      "file": "sources/fdk-energy/1009.md"
    },
    {
      "n": 1010,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD165-H1-6CTA8.3G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6CTA8.3G2"
      ],
      "file": "sources/fdk-energy/1010.md"
    },
    {
      "n": 1011,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD200-H1-6CTA8.3G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6CTA8.3G2"
      ],
      "file": "sources/fdk-energy/1011.md"
    },
    {
      "n": 1012,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD220-H1-6CTAA8.3G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6CTAA8.3G2"
      ],
      "file": "sources/fdk-energy/1012.md"
    },
    {
      "n": 1013,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD250-H1-6LTAA8.9G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6LTAA8.9G2"
      ],
      "file": "sources/fdk-energy/1013.md"
    },
    {
      "n": 1014,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD275-H1-6LTAA8.9G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6LTAA8.9G2"
      ],
      "file": "sources/fdk-energy/1014.md"
    },
    {
      "n": 1015,
      "url": "https://www.fudiankang.com/cdn/shop/files/FDK-CD275EV3H1_QSL8.9-G4.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSL8.9-G4"
      ],
      "file": "sources/fdk-energy/1015.md"
    },
    {
      "n": 1016,
      "url": "https://www.fudiankang.com/cdn/shop/files/CD344-H1_6LTAA9.5-G1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6LTAA9.5-G1"
      ],
      "file": "sources/fdk-energy/1016.md"
    },
    {
      "n": 1017,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD415-H1-6ZTAA13-G3.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: 6ZTAA13-G3"
      ],
      "file": "sources/fdk-energy/1017.md"
    },
    {
      "n": 1018,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD500E-H1-QSZ13-G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSZ13-G2"
      ],
      "file": "sources/fdk-energy/1018.md"
    },
    {
      "n": 1019,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD550E-H1-QSZ13-G3.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSZ13-G3"
      ],
      "file": "sources/fdk-energy/1019.md"
    },
    {
      "n": 1020,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG250-H1-QSL9-G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSL9-G2"
      ],
      "file": "sources/fdk-energy/1020.md"
    },
    {
      "n": 1021,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG275-H1-QSL9-G3.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSL9-G3"
      ],
      "file": "sources/fdk-energy/1021.md"
    },
    {
      "n": 1022,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG330-H1-QSL9-G5.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSL9-G5"
      ],
      "file": "sources/fdk-energy/1022.md"
    },
    {
      "n": 1023,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG500E-H1-QSX15-G6.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSX15-G6"
      ],
      "file": "sources/fdk-energy/1023.md"
    },
    {
      "n": 1024,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG550-H1-KTA19-G4.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA19-G4"
      ],
      "file": "sources/fdk-energy/1024.md"
    },
    {
      "n": 1025,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG550E-H1-QSX15-G8.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSX15-G8"
      ],
      "file": "sources/fdk-energy/1025.md"
    },
    {
      "n": 1026,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG688-H1-VTA28-G5.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: VTA28-G5"
      ],
      "file": "sources/fdk-energy/1026.md"
    },
    {
      "n": 1027,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG825-H1-VTA28-G6.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: VTA28-G6"
      ],
      "file": "sources/fdk-energy/1027.md"
    },
    {
      "n": 1028,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG825E-H1-QSK23-G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK23-G2"
      ],
      "file": "sources/fdk-energy/1028.md"
    },
    {
      "n": 1029,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG880E-H1-QSK23-G3.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK23-G3"
      ],
      "file": "sources/fdk-energy/1029.md"
    },
    {
      "n": 1030,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1000E-H1-QST30-G3.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QST30-G3"
      ],
      "file": "sources/fdk-energy/1030.md"
    },
    {
      "n": 1031,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1100-H1-KTA38-G5.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA38-G5"
      ],
      "file": "sources/fdk-energy/1031.md"
    },
    {
      "n": 1032,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1100E-H1-QST30-G4.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QST30-G4"
      ],
      "file": "sources/fdk-energy/1032.md"
    },
    {
      "n": 1033,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1250-H1-KTA38-G9.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA38-G9"
      ],
      "file": "sources/fdk-energy/1033.md"
    },
    {
      "n": 1034,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1250E-H1-QSK38-G2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK38-G2"
      ],
      "file": "sources/fdk-energy/1034.md"
    },
    {
      "n": 1035,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1375-H1-KTA50-G3.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA50-G3"
      ],
      "file": "sources/fdk-energy/1035.md"
    },
    {
      "n": 1036,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1375E-H1-QSK38-G3.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK38-G3"
      ],
      "file": "sources/fdk-energy/1036.md"
    },
    {
      "n": 1037,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1500-H1-KTA50-G8.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA50-G8"
      ],
      "file": "sources/fdk-energy/1037.md"
    },
    {
      "n": 1038,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1650-H1-KTA50-GS8.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA50-GS8"
      ],
      "file": "sources/fdk-energy/1038.md"
    },
    {
      "n": 1039,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1700E-H1-QSK50-G4.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK50-G4"
      ],
      "file": "sources/fdk-energy/1039.md"
    },
    {
      "n": 1040,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1825E-H1-QSK50-G7.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK50-G7"
      ],
      "file": "sources/fdk-energy/1040.md"
    },
    {
      "n": 1041,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2063EV1-H1-QSK60-G3.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK60-G3"
      ],
      "file": "sources/fdk-energy/1041.md"
    },
    {
      "n": 1042,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2063EV2-H1-QSK60-G7.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK60-G7"
      ],
      "file": "sources/fdk-energy/1042.md"
    },
    {
      "n": 1043,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2200E-H1-QSK60-G4.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL:QSK60-G4"
      ],
      "file": "sources/fdk-energy/1043.md"
    },
    {
      "n": 1044,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2500EV1-H1-QSK60-G8.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK60-G8"
      ],
      "file": "sources/fdk-energy/1044.md"
    },
    {
      "n": 1045,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2500EV2-H1-QSK60-G21.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK60-G21"
      ],
      "file": "sources/fdk-energy/1045.md"
    },
    {
      "n": 1046,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2750EV1-H1-QSK60-G23.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK60-G23"
      ],
      "file": "sources/fdk-energy/1046.md"
    },
    {
      "n": 1047,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2750EV2-H1-QSK78-G18.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK78-G18"
      ],
      "file": "sources/fdk-energy/1047.md"
    },
    {
      "n": 1048,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG3000E-H1-QSK78-G9.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK78-G9"
      ],
      "file": "sources/fdk-energy/1048.md"
    },
    {
      "n": 1049,
      "url": "https://www.fudiankang.com/cdn/shop/files/CC250-H1_NT855GA.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: NT855-GA"
      ],
      "file": "sources/fdk-energy/1049.md"
    },
    {
      "n": 1050,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC275-H1-NT855GA-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: NT855-GA"
      ],
      "file": "sources/fdk-energy/1050.md"
    },
    {
      "n": 1051,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC315-H1-NTA855-G1A-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: NT855-G1A"
      ],
      "file": "sources/fdk-energy/1051.md"
    },
    {
      "n": 1052,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC350-H1-NTA855-G1B-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: NTA855-G1B"
      ],
      "file": "sources/fdk-energy/1052.md"
    },
    {
      "n": 1053,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC388V1-H1-NTA855-G2A-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: NTA855-G2A"
      ],
      "file": "sources/fdk-energy/1053.md"
    },
    {
      "n": 1054,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC388V2-H1-NTA855-G4-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: NTA855-G4"
      ],
      "file": "sources/fdk-energy/1054.md"
    },
    {
      "n": 1055,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC415V1-H1-NTAA855-G7-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: NTAA855-G7"
      ],
      "file": "sources/fdk-energy/1055.md"
    },
    {
      "n": 1056,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC415V2-H1-QSNT-G3-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSNT-G3"
      ],
      "file": "sources/fdk-energy/1056.md"
    },
    {
      "n": 1057,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC415V3-H1-KTA19-G2-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA19-G2"
      ],
      "file": "sources/fdk-energy/1057.md"
    },
    {
      "n": 1058,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC450-H1-QSNT-G3-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSNT-G3"
      ],
      "file": "sources/fdk-energy/1058.md"
    },
    {
      "n": 1059,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC500-H1-KTA19-G3-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA19-G3"
      ],
      "file": "sources/fdk-energy/1059.md"
    },
    {
      "n": 1060,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC550V1-H1-KTA19-G3A-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA19-G3A"
      ],
      "file": "sources/fdk-energy/1060.md"
    },
    {
      "n": 1061,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC550V2-H1-KTA19-G4-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA19-G4"
      ],
      "file": "sources/fdk-energy/1061.md"
    },
    {
      "n": 1062,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC630V1-H1-KTA19-G8-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA19-G8"
      ],
      "file": "sources/fdk-energy/1062.md"
    },
    {
      "n": 1063,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC630V2-H1-KTAA19-G6-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTAA19-G6"
      ],
      "file": "sources/fdk-energy/1063.md"
    },
    {
      "n": 1064,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC688V1-H1-KTA19-G8A-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA19-G8A"
      ],
      "file": "sources/fdk-energy/1064.md"
    },
    {
      "n": 1065,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC688V2-H1-KTAA19-G6A-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTAA19-G6A"
      ],
      "file": "sources/fdk-energy/1065.md"
    },
    {
      "n": 1066,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC725-H1-QSK19-G4-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK19-G4"
      ],
      "file": "sources/fdk-energy/1066.md"
    },
    {
      "n": 1067,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC800-H1-KT38-GA-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KT38-GA"
      ],
      "file": "sources/fdk-energy/1067.md"
    },
    {
      "n": 1068,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC825-H1-KTA38-G2-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA38-G2"
      ],
      "file": "sources/fdk-energy/1068.md"
    },
    {
      "n": 1069,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC900-H1-KTA38-G2B-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA38-G2B"
      ],
      "file": "sources/fdk-energy/1069.md"
    },
    {
      "n": 1070,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1000-H1-KTA38-G2A-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA38-G2A"
      ],
      "file": "sources/fdk-energy/1070.md"
    },
    {
      "n": 1071,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1100-H1-KTA38-G5-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA38-G5"
      ],
      "file": "sources/fdk-energy/1071.md"
    },
    {
      "n": 1072,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1250-H1-KTA38-G9-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA38-G9"
      ],
      "file": "sources/fdk-energy/1072.md"
    },
    {
      "n": 1073,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1375-H1-KTA50-G3-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA50-G3"
      ],
      "file": "sources/fdk-energy/1073.md"
    },
    {
      "n": 1074,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1375E-H1-QSK38-G5-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: QSK38-G5"
      ],
      "file": "sources/fdk-energy/1074.md"
    },
    {
      "n": 1075,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1500-H1-KTA50-G8-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA50-G8"
      ],
      "file": "sources/fdk-energy/1075.md"
    },
    {
      "n": 1076,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1650-H1-KTA50-GS8-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "CUMMINS MODEL: KTA50-GS8"
      ],
      "file": "sources/fdk-energy/1076.md"
    },
    {
      "n": 1077,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P10-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:403A-11G1"
      ],
      "file": "sources/fdk-energy/1077.md"
    },
    {
      "n": 1078,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P14-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:403A-15G1"
      ],
      "file": "sources/fdk-energy/1078.md"
    },
    {
      "n": 1079,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P16-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL: 403A-15G2"
      ],
      "file": "sources/fdk-energy/1079.md"
    },
    {
      "n": 1080,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P23-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:404A-22G1"
      ],
      "file": "sources/fdk-energy/1080.md"
    },
    {
      "n": 1081,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P33-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:1103A-33G"
      ],
      "file": "sources/fdk-energy/1081.md"
    },
    {
      "n": 1082,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P50-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:1103A-33TG1"
      ],
      "file": "sources/fdk-energy/1082.md"
    },
    {
      "n": 1083,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P65-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:1103A-33TG2"
      ],
      "file": "sources/fdk-energy/1083.md"
    },
    {
      "n": 1084,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P73-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:1104A-44TG1"
      ],
      "file": "sources/fdk-energy/1084.md"
    },
    {
      "n": 1085,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P88-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:1104A-44TG2"
      ],
      "file": "sources/fdk-energy/1085.md"
    },
    {
      "n": 1086,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P110-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:1104C-44TAG2"
      ],
      "file": "sources/fdk-energy/1086.md"
    },
    {
      "n": 1087,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P150-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:1106A-70TG1"
      ],
      "file": "sources/fdk-energy/1087.md"
    },
    {
      "n": 1088,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P165-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL: 1106A-70TAG2"
      ],
      "file": "sources/fdk-energy/1088.md"
    },
    {
      "n": 1089,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P198-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:1106A-70TAG3"
      ],
      "file": "sources/fdk-energy/1089.md"
    },
    {
      "n": 1090,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P220-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:1106A-70TAG4"
      ],
      "file": "sources/fdk-energy/1090.md"
    },
    {
      "n": 1091,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P250E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL: 1506A-E88TAG2"
      ],
      "file": "sources/fdk-energy/1091.md"
    },
    {
      "n": 1092,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P275E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL: 1506A-E88TAG3"
      ],
      "file": "sources/fdk-energy/1092.md"
    },
    {
      "n": 1093,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P300E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:1506A-E88TAG5"
      ],
      "file": "sources/fdk-energy/1093.md"
    },
    {
      "n": 1094,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P331E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL: 1506A-E88TAG5"
      ],
      "file": "sources/fdk-energy/1094.md"
    },
    {
      "n": 1095,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P344E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:2206C-E13TAG2"
      ],
      "file": "sources/fdk-energy/1095.md"
    },
    {
      "n": 1096,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P388E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:2206C-E13TAG2"
      ],
      "file": "sources/fdk-energy/1096.md"
    },
    {
      "n": 1097,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P450E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL: 2206C-E13TAG3"
      ],
      "file": "sources/fdk-energy/1097.md"
    },
    {
      "n": 1098,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P500E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:2506C-E15TAG1"
      ],
      "file": "sources/fdk-energy/1098.md"
    },
    {
      "n": 1099,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P550E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:2506C-E15TAG2"
      ],
      "file": "sources/fdk-energy/1099.md"
    },
    {
      "n": 1100,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P660E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:2806C-E18TAG1A"
      ],
      "file": "sources/fdk-energy/1100.md"
    },
    {
      "n": 1101,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P688E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:2806A-E18TAG2"
      ],
      "file": "sources/fdk-energy/1101.md"
    },
    {
      "n": 1102,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P725E-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:2806A-E18TAG2"
      ],
      "file": "sources/fdk-energy/1102.md"
    },
    {
      "n": 1103,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P825-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4006-23TAG2A"
      ],
      "file": "sources/fdk-energy/1103.md"
    },
    {
      "n": 1104,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P900-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4006-23TAG3A"
      ],
      "file": "sources/fdk-energy/1104.md"
    },
    {
      "n": 1105,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1000-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4008-TAG2"
      ],
      "file": "sources/fdk-energy/1105.md"
    },
    {
      "n": 1106,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1100-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4008-TAG2"
      ],
      "file": "sources/fdk-energy/1106.md"
    },
    {
      "n": 1107,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1250-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4008-30TAG3"
      ],
      "file": "sources/fdk-energy/1107.md"
    },
    {
      "n": 1108,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1375-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4012-46TWG2A"
      ],
      "file": "sources/fdk-energy/1108.md"
    },
    {
      "n": 1109,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1500-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4012-46TWG3A"
      ],
      "file": "sources/fdk-energy/1109.md"
    },
    {
      "n": 1110,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1650-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4012-46TAG2A"
      ],
      "file": "sources/fdk-energy/1110.md"
    },
    {
      "n": 1111,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1875-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4012-46TAG3A"
      ],
      "file": "sources/fdk-energy/1111.md"
    },
    {
      "n": 1112,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P2063-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4016TAG1A"
      ],
      "file": "sources/fdk-energy/1112.md"
    },
    {
      "n": 1113,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P2200-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4016TAG2A"
      ],
      "file": "sources/fdk-energy/1113.md"
    },
    {
      "n": 1114,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P2500-H1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "PERKINS MODEL:4016-61TRG3"
      ],
      "file": "sources/fdk-energy/1114.md"
    },
    {
      "n": 1115,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M688-H1-S6R2-PTA-C.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "MITSUBISHI MODEL: S6R2-PTA-C"
      ],
      "file": "sources/fdk-energy/1115.md"
    },
    {
      "n": 1116,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M750-H1-S6R2-PTA-C.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "MITSUBISHI MODEL: S6R2-PTA-C"
      ],
      "file": "sources/fdk-energy/1116.md"
    },
    {
      "n": 1117,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M825-H1-S6R2-PTAA-C.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "MITSUBISHI MODEL: S6R2-PTAA-C"
      ],
      "file": "sources/fdk-energy/1117.md"
    },
    {
      "n": 1118,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M1375-H1-S12R-PTA-C.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "MITSUBISHI MODEL: S12R-PTA-C"
      ],
      "file": "sources/fdk-energy/1118.md"
    },
    {
      "n": 1119,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M1500-H1-S12R-PTA2-C.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "MITSUBISHI MODEL: S12R-PTA2-C"
      ],
      "file": "sources/fdk-energy/1119.md"
    },
    {
      "n": 1120,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M1650-H1-S12R-PTAA2-C.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "SME MODEL: S12R-PTAA2-C"
      ],
      "file": "sources/fdk-energy/1120.md"
    },
    {
      "n": 1121,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M1925-H1-S16R-PTA-C.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "MITSUBISHI MODEL: S16R-PTA-C"
      ],
      "file": "sources/fdk-energy/1121.md"
    },
    {
      "n": 1122,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M2000-H1-S16R-PTA2-C.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "MITSUBISHI MODEL: S16R-PTA2-C"
      ],
      "file": "sources/fdk-energy/1122.md"
    },
    {
      "n": 1123,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M2200-H1-S16R-PTAA2-C.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "MITSUBISHI MODEL: S16R-PTAA2-C"
      ],
      "file": "sources/fdk-energy/1123.md"
    },
    {
      "n": 1124,
      "url": "https://fdkenergy.com/wp-content/uploads/2025/07/M2500-H1-S16R2-PTAW-C.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "MITSUBISHI MODEL: S16R2-PTAW-C"
      ],
      "file": "sources/fdk-energy/1124.md"
    },
    {
      "n": 1125,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y23V1-H1-YC4V35-D20.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4V35-D20"
      ],
      "file": "sources/fdk-energy/1125.md"
    },
    {
      "n": 1126,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y23V2-H1-YCDV254FHZ-25.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YCDV254FHZ-25"
      ],
      "file": "sources/fdk-energy/1126.md"
    },
    {
      "n": 1127,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y28-H1-YCDV254FHZ-35.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YCDV254FHZ-35"
      ],
      "file": "sources/fdk-energy/1127.md"
    },
    {
      "n": 1128,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y33V1-H1-YC4V45Z-D20.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4V45Z-D20"
      ],
      "file": "sources/fdk-energy/1128.md"
    },
    {
      "n": 1129,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y33V2-H1-YCDV254FHZ-40.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YCDV254FHZ-40"
      ],
      "file": "sources/fdk-energy/1129.md"
    },
    {
      "n": 1130,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y41V1-H1-YC4V55Z-D20.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4V55Z-D20"
      ],
      "file": "sources/fdk-energy/1130.md"
    },
    {
      "n": 1131,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y41V2-H1-YCDV254FHZ-50.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YCDV254FHZ-50"
      ],
      "file": "sources/fdk-energy/1131.md"
    },
    {
      "n": 1132,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y56V1-H1-YC4D80-D34.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4D80-D34"
      ],
      "file": "sources/fdk-energy/1132.md"
    },
    {
      "n": 1133,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y56V2-H1-YCD4V33H6-75.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YCD4V33H6-75"
      ],
      "file": "sources/fdk-energy/1133.md"
    },
    {
      "n": 1134,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y69V1-H1-YC4D90-D34.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4D90-D34"
      ],
      "file": "sources/fdk-energy/1134.md"
    },
    {
      "n": 1135,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y69V2-H1-YC4D90Z-D25.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4D90Z-D25"
      ],
      "file": "sources/fdk-energy/1135.md"
    },
    {
      "n": 1136,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y83V1-H1-YC4A100Z-D25.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4A100Z-D25"
      ],
      "file": "sources/fdk-energy/1136.md"
    },
    {
      "n": 1137,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y83V2-H1-YC4D105-D34.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4D105-D34"
      ],
      "file": "sources/fdk-energy/1137.md"
    },
    {
      "n": 1138,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y113V1-H1-YC4A140L-D25.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4A140L-D25"
      ],
      "file": "sources/fdk-energy/1138.md"
    },
    {
      "n": 1139,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y113V2-H1-YC4D140-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4D140-D31"
      ],
      "file": "sources/fdk-energy/1139.md"
    },
    {
      "n": 1140,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y125-H1-YC4D155-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4D155-D31"
      ],
      "file": "sources/fdk-energy/1140.md"
    },
    {
      "n": 1141,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y138-H1-YC4A180L-D2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4A180L-D2"
      ],
      "file": "sources/fdk-energy/1141.md"
    },
    {
      "n": 1142,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y150-H1-YC4A190-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC4A190-D30"
      ],
      "file": "sources/fdk-energy/1142.md"
    },
    {
      "n": 1143,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y165V1-H1-YC6A205-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC6A205-D30"
      ],
      "file": "sources/fdk-energy/1143.md"
    },
    {
      "n": 1144,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y165V2-H1-YC6B205L-D20.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC6B205L-D20"
      ],
      "file": "sources/fdk-energy/1144.md"
    },
    {
      "n": 1145,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y200V1-H1-YC6A245-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6A245-D30"
      ],
      "file": "sources/fdk-energy/1145.md"
    },
    {
      "n": 1146,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y200V2-H1-YC6A245L-D21.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC6A245L-D21"
      ],
      "file": "sources/fdk-energy/1146.md"
    },
    {
      "n": 1147,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y220V1-H1-YC6A275-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6A275-D30"
      ],
      "file": "sources/fdk-energy/1147.md"
    },
    {
      "n": 1148,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y220V2-H1-YCD6Q33H6-260.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YCD6Q33H6-260"
      ],
      "file": "sources/fdk-energy/1148.md"
    },
    {
      "n": 1149,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y275V1-H1-YC6MK350-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6MK350-D30"
      ],
      "file": "sources/fdk-energy/1149.md"
    },
    {
      "n": 1150,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y275V2-H1-YC6MK350L-D20.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6MK350L-D20"
      ],
      "file": "sources/fdk-energy/1150.md"
    },
    {
      "n": 1151,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y344V1-H1-YC6MK420-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6MK420-D30"
      ],
      "file": "sources/fdk-energy/1151.md"
    },
    {
      "n": 1152,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y344V2-H1-YC6MK420L-D20.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6MK420L-D20"
      ],
      "file": "sources/fdk-energy/1152.md"
    },
    {
      "n": 1153,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y375-H1-YC6MK450-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6MK450-D30"
      ],
      "file": "sources/fdk-energy/1153.md"
    },
    {
      "n": 1154,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y413V1-H1-YC6K500-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6K500-D31"
      ],
      "file": "sources/fdk-energy/1154.md"
    },
    {
      "n": 1155,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y413V2-H1-YC6MJ500-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6MJ500-D30"
      ],
      "file": "sources/fdk-energy/1155.md"
    },
    {
      "n": 1156,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y413V3-H1-YC6MJ500L-D21.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6MJ500L-D21"
      ],
      "file": "sources/fdk-energy/1156.md"
    },
    {
      "n": 1157,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y450V1-H1-YC6K520-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6K520-D30"
      ],
      "file": "sources/fdk-energy/1157.md"
    },
    {
      "n": 1158,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y450V2-H1-YC6MJ540-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6MJ540-D30"
      ],
      "file": "sources/fdk-energy/1158.md"
    },
    {
      "n": 1159,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y500V1-H1-YC6K600-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6K600-D30"
      ],
      "file": "sources/fdk-energy/1159.md"
    },
    {
      "n": 1160,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y500V2-H1-YC6MJ600-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6MJ600-D30"
      ],
      "file": "sources/fdk-energy/1160.md"
    },
    {
      "n": 1161,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y550V1-H1-YC6K660-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6K660-D30"
      ],
      "file": "sources/fdk-energy/1161.md"
    },
    {
      "n": 1162,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y550V2-H1-YC6T660-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6T660-D31"
      ],
      "file": "sources/fdk-energy/1162.md"
    },
    {
      "n": 1163,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y625-H1-YC6TD780-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6TD780-D31"
      ],
      "file": "sources/fdk-energy/1163.md"
    },
    {
      "n": 1164,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y688V1-H1-YC6TC840-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6TC840-D31"
      ],
      "file": "sources/fdk-energy/1164.md"
    },
    {
      "n": 1165,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y688V2-H1-YC6TD840-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6TD840-D31"
      ],
      "file": "sources/fdk-energy/1165.md"
    },
    {
      "n": 1166,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y756V1-H1-YC6TC900-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6TC900-D31"
      ],
      "file": "sources/fdk-energy/1166.md"
    },
    {
      "n": 1167,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y756V2-H1-YC6TD900-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6TD900-D31"
      ],
      "file": "sources/fdk-energy/1167.md"
    },
    {
      "n": 1168,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y825-H1-YC6TD1000-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6TD1000-D30"
      ],
      "file": "sources/fdk-energy/1168.md"
    },
    {
      "n": 1169,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y888V1-H1-YC6TD1100-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6TD1100-D30"
      ],
      "file": "sources/fdk-energy/1169.md"
    },
    {
      "n": 1170,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y888V2-H1-YC6TH1070-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6TH1070-D31"
      ],
      "file": "sources/fdk-energy/1170.md"
    },
    {
      "n": 1171,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1000-H1-YC6TH1220-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6TH1220-D31"
      ],
      "file": "sources/fdk-energy/1171.md"
    },
    {
      "n": 1172,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1100V1-H1-YC6TH1320-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6TH1320-D31"
      ],
      "file": "sources/fdk-energy/1172.md"
    },
    {
      "n": 1173,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1100V2-H1-YC12VTD1350-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC12VTD1350-D30"
      ],
      "file": "sources/fdk-energy/1173.md"
    },
    {
      "n": 1174,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1250V1-H1-YC6C1520-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6C1520-D31"
      ],
      "file": "sources/fdk-energy/1174.md"
    },
    {
      "n": 1175,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1250V2-H1-YC12VTD1500-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC12VTD1500-D30"
      ],
      "file": "sources/fdk-energy/1175.md"
    },
    {
      "n": 1176,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1375V1-H1-YC6C1660-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6C1660-D30"
      ],
      "file": "sources/fdk-energy/1176.md"
    },
    {
      "n": 1177,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1375V2-H1-YC6C1660-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC6C1660-D31"
      ],
      "file": "sources/fdk-energy/1177.md"
    },
    {
      "n": 1178,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1375V3-H1-YC12VTD1680-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC12VTD1680-D30"
      ],
      "file": "sources/fdk-energy/1178.md"
    },
    {
      "n": 1179,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1500-H1-YC12VTD1830-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC12VTD1830-D30"
      ],
      "file": "sources/fdk-energy/1179.md"
    },
    {
      "n": 1180,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1650V1-H1-YC12VC2070-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC12VC2070-D31"
      ],
      "file": "sources/fdk-energy/1180.md"
    },
    {
      "n": 1181,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1650V2-H1-YC12VTD2000-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC12VTD2000-D30"
      ],
      "file": "sources/fdk-energy/1181.md"
    },
    {
      "n": 1182,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1875V1-H1-YC12VC2270-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC12VC2270-D31"
      ],
      "file": "sources/fdk-energy/1182.md"
    },
    {
      "n": 1183,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1875V2-H1-YC16VTD2270-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC16VTD2270-D30"
      ],
      "file": "sources/fdk-energy/1183.md"
    },
    {
      "n": 1184,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2063V1-H1-YC12VC2510-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC12VC2510-D31"
      ],
      "file": "sources/fdk-energy/1184.md"
    },
    {
      "n": 1185,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2063V2-H1-YC16VTD2510-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC16VTD2510-D30"
      ],
      "file": "sources/fdk-energy/1185.md"
    },
    {
      "n": 1186,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2200V1-H1-YC12VC2700-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC12VC2700-D31"
      ],
      "file": "sources/fdk-energy/1186.md"
    },
    {
      "n": 1187,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2200V2-H1-YC16VTD2700-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL:YC16VTD2700-D30"
      ],
      "file": "sources/fdk-energy/1187.md"
    },
    {
      "n": 1188,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2500V1-H1-YC12VC3000-D30.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC12VC3000-D30"
      ],
      "file": "sources/fdk-energy/1188.md"
    },
    {
      "n": 1189,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2500V2-H1-YC16VC3000-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC16VC3000-D31"
      ],
      "file": "sources/fdk-energy/1189.md"
    },
    {
      "n": 1190,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2750-H1-YC16VC3300-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC16VC3300-D31"
      ],
      "file": "sources/fdk-energy/1190.md"
    },
    {
      "n": 1191,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y3000-H1-YC16VC3600-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC16VC3600-D31"
      ],
      "file": "sources/fdk-energy/1191.md"
    },
    {
      "n": 1192,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y3250-H1-YC16VC4000-D31.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "YUCHAI MODEL: YC16VC4000-D31"
      ],
      "file": "sources/fdk-energy/1192.md"
    },
    {
      "n": 1193,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC69V2-H1-SC4H95D2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "SHANGCHAI MODEL: SC4H95D2"
      ],
      "file": "sources/fdk-energy/1193.md"
    },
    {
      "n": 1194,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC94V1-H1-4HTAA4.3-G33.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "SHANGCHAI MODEL: 4HTAA4.3-G33"
      ],
      "file": "sources/fdk-energy/1194.md"
    },
    {
      "n": 1195,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC94V2-H1-SC4H115D2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "SHANGCHAI MODEL: SC4H115D2"
      ],
      "file": "sources/fdk-energy/1195.md"
    },
    {
      "n": 1196,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC110V1-H1-4HTAA4.3-G34.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "SHANGCHAI MODEL: 4HTAA4.3-G34"
      ],
      "file": "sources/fdk-energy/1196.md"
    },
    {
      "n": 1197,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC110V2-H1-SC4H140D2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "SHANGCHAI MODEL: SC4H140D2"
      ],
      "file": "sources/fdk-energy/1197.md"
    },
    {
      "n": 1198,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC138V1-H1-4HTAA4.3-G36.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "SHANGCHAI MODEL: 4HTAA4.3-G36"
      ],
      "file": "sources/fdk-energy/1198.md"
    },
    {
      "n": 1199,
      "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC138V2-H1-SC4H180D2.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "SHANGCHAI MODEL: SC4H180D2"
      ],
      "file": "sources/fdk-energy/1199.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-28",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "OMD China Engine (38-1250KVA) - FDK Energy",
      "header": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Control System | Details"
      ],
      "rows": [
        "| O38-H1 CONTACT | 38KVA/ 30KW | 35KVA/ 28KW | M4M045D | OMDL-30-4 | OMD4800 | Click Here",
        "| O63-H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | M4M075D | OMDL-50-4 | OMD4800 | Click Here",
        "| O94-H1 CONTACT | 94KVA/ 75KW | 88KVA/ 70KW | M6M132D | OMDL-75-4 | OMD4800 | Click Here",
        "| O125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | M6M165D | OMDL-100-4 | OMD4800 | Click Here",
        "| O150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | M6M198D | OMDL-120-4 | OMD4800 | Click Here",
        "| O188-H1 CONTACT | 188KVA/ 150KW | 170KVA/ 136KW | M6M231D | OMDL-150-4 | OMD4800 | Click Here",
        "| O250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | M6M312D | OMDL-200-4 | OMD7800 | Click Here",
        "| O275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | M6M408D | OMDL-250-4 | OMD7800 | Click Here",
        "| O350-H1 CONTACT | 350KVA/ 280KW | 313KVA/ 250KW | M6M448D | OMDL-300-4 | OMD7800 | Click Here",
        "| O388-H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | M6M544D | OMDL-350-4 | OMD7800 | Click Here",
        "| O450-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | M6M571D | OMDL-400-4 | OMD6110 | Click Here",
        "| O500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | M16G700D | OMDT-500-4 | OMD6110 | Click Here",
        "| O563-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | M25G700D | OMDT-500-4 | OMD6110 | Click Here",
        "| O625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | M25G748D | OMDT-550-4 | OMD6110 | Click Here",
        "| O688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | M27G830D | OMDT-600-4 | OMD6110 | Click Here",
        "| O750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | M27G900D | OMDT-650-4 | OMD6110 | Click Here",
        "| O800-H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | M27G990D | OMDT-700-4 | OMD6110 | Click Here",
        "| O825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | M27G1060D | OMDT-750-4 | OMD6110 | Click Here",
        "| O880-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | M28G1120D | OMDT-800-4 | OMD6110 | Click Here",
        "| O1025-H1 CONTACT | 1025KVA/ 820KW | 938KVA/ 750KW | M30G1210D | OMDT-850-4 | OMD6110 | Click Here",
        "| O1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | M30G1310D | OMDT-900-4 | OMD6110 | Click Here",
        "| O1125-H1 CONTACT | 1125KVA/ 900KW | 1025KVA/ 820KW | M30G1500D | OMDT-1000-4 | OMD6110 | Click Here",
        "| O1188-H1 CONTACT | 1188KVA/ 950KW | 1125KVA/ 900KW | M30G1600D | OMDT-1100-4 | OMD6110 | Click Here",
        "| O1250-H1 CONTACT | 1250KVA/ 1000KW | 1150KVA/ 920KW | M30G1650D | OMDT-1200-4 | OMD6110 | Click Here"
      ]
    },
    {
      "n": 102,
      "title": "Cummins China DCEC Engine (20-550KVA) - FDK Energy",
      "header": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF"
      ],
      "rows": [
        "| CD23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-G1 | Click Here |",
        "| CD28V1/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G1 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |",
        "| CD28V2/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here | Download",
        "| CD28N/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | QSB3.9-G31 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |",
        "| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S1L2-J1 | Click Here |",
        "| CD41V1/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G1 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |",
        "| CD41V2/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here | Download",
        "| CD41N/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | QSB3.9-G33 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |",
        "| CD50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here | Download",
        "| CD56/H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-R1 | Click Here |",
        "| CD65/H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download",
        "| CD69V1/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download",
        "| CD69EV2/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |",
        "| CD69N/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G35 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |",
        "| CD85/H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 6BT5.9-G2 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here | Download",
        "| CD90V1/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |",
        "| CD90EV2/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | QSB3.9-G37 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |",
        "| CD103V1/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD103V2/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G1 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD103V3/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G2 (QC86/100E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here | Download",
        "| CD110V2/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTAA3.9-G3 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD110EV3/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | QSB5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD125/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here | Download",
        "| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-G30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |",
        "| CD138E/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | QSB5.9-G33 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here |",
        "| CD138/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download",
        "| CD165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here | Download",
        "| CD165V1/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |",
        "| CD165EV2/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | QSB6.7-G3 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |",
        "| CD206V1/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G1 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download",
        "| CD206EV3/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB6.7-G4 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD206N/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD220V1/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download",
        "| CD220EV2/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | QSL8.9-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here | Download",
        "| CD250V1/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6CTAA8.3-G9 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |",
        "| CD250EV2/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |",
        "| CD250N/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL6.79-G31 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |",
        "| CD275V1/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download",
        "| CD275V2/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |",
        "| CD275EV3/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G4 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download",
        "| CD275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G34 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |",
        "| CD313/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |",
        "| CD313N/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | QSL8.9-G33 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |",
        "| CD344/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here | Download",
        "| CD344N/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | QSL8.9-G30 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |",
        "| CD400E/H1 CONTACT | 400KVA/ 320KW | 350KVA/ 280KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |",
        "| CD413/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here | Download",
        "| CD450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |",
        "| CD475V1/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD475V2/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD475V3/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here | Download",
        "| CD550EV1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here | Download",
        "| CD550EV2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G10 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here |"
      ]
    },
    {
      "n": 103,
      "title": "Diesel Generator Set (9-3250KVA) - FDK Energy",
      "header": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF",
        "| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download",
        "| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download",
        "| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download",
        "| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download",
        "| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download",
        "| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download",
        "| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download",
        "| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download",
        "| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download",
        "| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download",
        "| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download",
        "| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download",
        "| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download",
        "| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download",
        "| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download",
        "| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download",
        "| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download",
        "| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download",
        "| CG1500N-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |",
        "| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download",
        "| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download",
        "| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download",
        "| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download",
        "| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download",
        "| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download",
        "| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download",
        "| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download",
        "| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download",
        "| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download",
        "| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download",
        "| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download",
        "| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download",
        "| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download",
        "| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
        "| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
        "| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
        "| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
        "| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
        "| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
        "| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
        "| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download",
        "| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |",
        "| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download",
        "| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download",
        "| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download",
        "| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download",
        "| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
        "| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
        "| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
        "| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |",
        "| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |",
        "| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download",
        "| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download",
        "| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download",
        "| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download",
        "| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download",
        "| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download",
        "| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download",
        "| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download",
        "| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |",
        "| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |",
        "| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download",
        "| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |",
        "| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |",
        "| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download",
        "| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
        "| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
        "| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
        "| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |",
        "| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |",
        "| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
        "| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
        "| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
        "| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |",
        "| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |",
        "| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |",
        "| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |",
        "| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |"
      ],
      "rows": [
        "| CD23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-G1 | Click Here |",
        "| CD28V1/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G1 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |",
        "| CD28V2/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here | Download",
        "| CD28N/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | QSB3.9-G31 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |",
        "| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S1L2-J1 | Click Here |",
        "| CD41V1/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G1 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |",
        "| CD41V2/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here | Download",
        "| CD41N/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | QSB3.9-G33 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |",
        "| CD50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here | Download",
        "| CD56/H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-R1 | Click Here |",
        "| CD65/H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download",
        "| CD69V1/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download",
        "| CD69EV2/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |",
        "| CD69N/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G35 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |",
        "| CD85/H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 6BT5.9-G2 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here | Download",
        "| CD90V1/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |",
        "| CD90EV2/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | QSB3.9-G37 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |",
        "| CD103V1/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD103V2/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G1 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD103V3/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G2 (QC86/100E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here | Download",
        "| CD110V2/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTAA3.9-G3 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD110EV3/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | QSB5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD125/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here | Download",
        "| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-G30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |",
        "| CD138E/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | QSB5.9-G33 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here |",
        "| CD138/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download",
        "| CD165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here | Download",
        "| CD165V1/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |",
        "| CD165EV2/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | QSB6.7-G3 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |",
        "| CD206V1/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G1 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download",
        "| CD206EV3/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB6.7-G4 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD206N/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD220V1/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download",
        "| CD220EV2/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | QSL8.9-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here | Download",
        "| CD250V1/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6CTAA8.3-G9 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |",
        "| CD250EV2/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |",
        "| CD250N/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL6.79-G31 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |",
        "| CD275V1/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download",
        "| CD275V2/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |",
        "| CD275EV3/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G4 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download",
        "| CD275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G34 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |",
        "| CD313/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |",
        "| CD313N/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | QSL8.9-G33 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |",
        "| CD344/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here | Download",
        "| CD344N/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | QSL8.9-G30 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |",
        "| CD400E/H1 CONTACT | 400KVA/ 320KW | 350KVA/ 280KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |",
        "| CD413/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here | Download",
        "| CD450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |",
        "| CD475V1/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD475V2/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD475V3/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here | Download",
        "| CD550EV1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here | Download",
        "| CD550EV2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G10 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here |",
        "| P10/H1 CONTACT | 10KVA/ 8KW | 9KVA/ 7KW | 403D-11G | Perkins China | Stamford S0L1-H1 | Click Here | Download",
        "| P14/H1 CONTACT | 14KVA/ 11KW | 13KVA/ 10KW | 403A-15G1 | Perkins China | Stamford S0L1-L1 | Click Here | Download",
        "| P16/H1 CONTACT | 16KVA/ 13KW | 15KVA/ 12KW | 403A-15G2 | Perkins China | Stamford S0L1-P1 | Click Here | Download",
        "| P23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 404A-22G1 | Perkins China | Stamford S0L2-G1 | Click Here | Download",
        "| P33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 1103A-33G | Perkins China | Stamford S0L2-P1 | Click Here | Download",
        "| P50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 1103A-33TG1 | Perkins China | Stamford S1L2-N1 | Click Here | Download",
        "| P65/H1 CONTACT | 65KVA/ 52KW | 60KVA/ 48KW | 1103A-33TG2 | Perkins China | Stamford S1L2-Y1 | Click Here | Download",
        "| P73/H1 CONTACT | 73KVA/ 58KW | 65KVA/ 52KW | 1104A-44TG1 | Perkins China | Stamford UCI224F | Click Here | Download",
        "| P88/H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | 1104A-44TG2 | Perkins China | Stamford UCI224G | Click Here | Download",
        "| P110/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 1104C-44TAG2 | Perkins China | Stamford UCI274C | Click Here | Download",
        "| P150/H1 CONTACT | 150KVA/ 120KW | 135KVA/ 108KW | 1106A-70TG1 | Perkins China | Stamford UCI274E | Click Here | Download",
        "| P165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 1106A-70TAG2 | Perkins China | Stamford UCI274F | Click Here | Download",
        "| P198/H1 CONTACT | 198KVA/ 158KW | 180KVA/ 144KW | 1106A-70TAG3 | Perkins China | Stamford UCI274G | Click Here | Download",
        "| P220/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 1106A-70TAG4 | Perkins China | Stamford UCI274H | Click Here | Download",
        "| P250E/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 1506A-E88TAG2 | Perkins China | Stamford UCI274J | Click Here | Download",
        "| P275E/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 1506A-E88TAG3 | Perkins China | Stamford UCI274K | Click Here | Download",
        "| P300E/H1 CONTACT | 300KVA/ 240KW | 275KVA/ 220KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download",
        "| P331E/H1 CONTACT | 331KVA/ 265KW | 300KVA/ 240KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download",
        "| P344E/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download",
        "| P388E/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download",
        "| P450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 2206C-E13TAG3 | Perkins China | Stamford S4L1S-F4 | Click Here | Download",
        "| P500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 2506C-E15TAG1 | Perkins China | Stamford S4L1D-G4 | Click Here | Download",
        "| P550E/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | 2506C-E15TAG2 | Perkins China | Stamford S5L1D-C4 | Click Here | Download",
        "| P660E/H1 CONTACT | 660KVA/ 528KW | 600KVA/ 480KW | 2806C-E18TAG1A | Perkins China | Stamford S5L1D-E4 | Click Here | Download",
        "| P688E/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 2806A-E18TAG2 | Perkins China | Stamford HCI544FS | Click Here | Download",
        "| P725E/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | 2806A-E18TAG2 | Perkins China | Stamford S5L1D-F4 | Click Here | Download",
        "| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download",
        "| P900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 4006-23TAG3A | Perkins China | Stamford S6L1D-C4 | Click Here | Download",
        "| P1000/H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 4008-TAG2 | Perkins China | Stamford S6L1D-D4 | Click Here | Download",
        "| P1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 4008-TAG2 | Perkins China | Stamford S6L1D-E4 | Click Here | Download",
        "| P1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 4008-30TAG3 | Perkins China | Stamford S6L1D-F4 | Click Here | Download",
        "| P1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 4012-46TAG2A | Perkins China | Stamford S6L1D-G4 | Click Here | Download",
        "| P1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 4012-46TWG3A | Perkins China | Stamford S6L1D-H4 | Click Here | Download",
        "| P1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 4012-46TAG2A | Perkins China | Stamford S7L1D-C41 | Click Here | Download",
        "| P1875/H1 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | 4012-46TAG3A | Perkins China | Stamford S7L1D-E41 | Click Here | Download",
        "| P2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 4016TAG1A | Perkins China | Stamford S7L1D-F41 | Click Here | Download",
        "| P2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 4016TAG2A | Perkins China | Stamford S7L1D-G41 | Click Here | Download",
        "| P2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 4016-61TRG3 | Perkins China | Stamford S7L1D-H41 | Click Here | Download",
        "| M688/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-F41 | Click Here | Download",
        "| M688N/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA | Mitsubishi (SME Shanghai) | Stamford S5L1D-F41 | Click Here |",
        "| M750/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-G41 | Click Here | Download",
        "| M750N/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA | Mitsubishi (SME Shanghai) | Stamford S5L1D-G41 | Click Here |",
        "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download",
        "| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |",
        "| M1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here | Download",
        "| M1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here |",
        "| M1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here | Download",
        "| M1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here |",
        "| M1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here | Download",
        "| M1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here |",
        "| M1925/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here | Download",
        "| M1925N/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here |",
        "| M2000/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here | Download",
        "| M2000N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here |",
        "| M2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here | Download",
        "| M2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here |",
        "| M2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here | Download",
        "| M2500N/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-A2PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here |",
        "| M2500N1/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here |",
        "| M2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | S16R2-PTAW2-E | Mitsubishi (SME Shanghai) | Stamford S7L1D-J41 | Click Here |",
        "| Y23V1-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D20 | Yuchai (China) | NIANFENG NFS184-D | Click Here | Download",
        "| Y23V2-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YCDV254FHZ-25 | Yuchai (China) | NIANFENG NFS184-D | Click Here | Download",
        "| Y28-H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | YCDV254FHZ-35 | Yuchai (China) | NIANFENG NFS184-F | Click Here | Download",
        "| Y33V1-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D20 | Yuchai (China) | NIANFENG NFS184-GS | Click Here | Download",
        "| Y33V2-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YCDV254FHZ-40 | Yuchai (China) | NIANFENG NFS184-GS | Click Here | Download",
        "| Y41V1-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D20 | Yuchai (China) | NIANFENG NFS184-H | Click Here | Download",
        "| Y41V2-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YCDV254FHZ-50 | Yuchai (China) | NIANFENG NFS184-H | Click Here | Download",
        "| Y56V1-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80-D34 | Yuchai (China) | NIANFENG NFS224-D | Click Here | Download",
        "| Y56V2-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YCD4V33H6-75 | Yuchai (China) | NIANFENG NFS224-D | Click Here | Download",
        "| Y69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90-D34 | Yuchai (China) | NIANFENG NFS224-E | Click Here | Download",
        "| Y69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90Z-D25 | Yuchai (China) | NIANFENG NFS224-E | Click Here | Download",
        "| Y83V1-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4A100Z-D25 | Yuchai (China) | NIANFENG NFS224-F | Click Here | Download",
        "| Y83V2-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D105-D34 | Yuchai (China) | NIANFENG NFS224-F | Click Here | Download",
        "| Y113V1-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140L-D25 | Yuchai (China) | NIANFENG NFS224-H | Click Here | Download",
        "| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NFS224-H | Click Here | Download",
        "| Y113N/H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140-D30 | Yuchai (China) | NIANFENG NFS224-H | Click Here |",
        "| Y125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D31 | Yuchai (China) | NIANFENG NFS274-DS | Click Here | Download",
        "| Y125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4A155-D30 | Yuchai (China) | NIANFENG NFS274-DS | Click Here |",
        "| Y138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4A180L-D20 | Yuchai (China) | NIANFENG NFS274-DS | Click Here | Download",
        "| Y150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | YC4A190-D30 | Yuchai (China) | NIANFENG NFS274-E | Click Here | Download",
        "| Y165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6A205-D30 | Yuchai (China) | NIANFENG NFS274-FS | Click Here | Download",
        "| Y165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B205L-D20 | Yuchai (China) | NIANFENG NFS274-FS | Click Here | Download",
        "| Y165N/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YCD6Q23H8-210 | Yuchai (China) | NIANFENG NFS274-FS | Click Here |",
        "| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NFS274-G | Click Here | Download",
        "| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NFS274-G | Click Here | Download",
        "| Y220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A275-D30 | Yuchai (China) | NIANFENG NFS274-H | Click Here | Download",
        "| Y220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YCD6Q33H6-260 | Yuchai (China) | NIANFENG NFS274-H | Click Here | Download",
        "| Y275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350-D30 | Yuchai (China) | NIANFENG NFS274-K | Click Here | Download",
        "| Y275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350L-D20 | Yuchai (China) | NIANFENG NFS274-K | Click Here | Download",
        "| Y275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YCA08350-D30 | Yuchai (China) | NIANFENG NFS274-K | Click Here |",
        "| Y344V1-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D30 | Yuchai (China) | NIANFENG NFS4-ES | Click Here | Download",
        "| Y344V2-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D20 | Yuchai (China) | NIANFENG NFS4-ES | Click Here | Download",
        "| Y375-H1 CONTACT | 375KVA/ 300KW | 350KVA/ 280KW | YC6MK450-D30 | Yuchai (China) | NIANFENG NFS4-F | Click Here | Download",
        "| Y413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download",
        "| Y413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500-D30 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download",
        "| Y413V3-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500L-D21 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download",
        "| Y413N/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D30 | Yuchai (China) | NIANFENG NFS4-G | Click Here |",
        "| Y450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6K520-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download",
        "| Y450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ540-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download",
        "| Y500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6K600-D30 | Yuchai (China) | NIANFENG NFS4-J | Click Here | Download",
        "| Y500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6MJ600-D30 | Yuchai (China) | NIANFENG NFS4-J | Click Here | Download",
        "| Y500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6T600L-D22 | Yuchai (China) | NIANFENG NFS4-J | Click Here |",
        "| Y550V1-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6K660-D30 | Yuchai (China) | NIANFENG NFS5-D | Click Here | Download",
        "| Y550V2-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660-D31 | Yuchai (China) | NIANFENG NFS5-D | Click Here | Download",
        "| Y550N/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D20 | Yuchai (China) | NIANFENG NFS5-D | Click Here |",
        "| Y625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D31 | Yuchai (China) | NIANFENG NFS5-E | Click Here | Download",
        "| Y625N/H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D30 | Yuchai (China) | NIANFENG NFS5-E | Click Here |",
        "| Y688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TC840-D31 | Yuchai (China) | NIANFENG NFS5-F | Click Here | Download",
        "| Y688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D31 | Yuchai (China) | NIANFENG NFS5-F | Click Here | Download",
        "| Y688N/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D30 | Yuchai (China) | NIANFENG NFS5-F | Click Here |",
        "| Y756V1-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TC900-D31 | Yuchai (China) | NIANFENG NFS5-G | Click Here | Download",
        "| Y756V2-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D31 | Yuchai (China) | NIANFENG NFS5-G | Click Here | Download",
        "| Y756N/H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D30 | Yuchai (China) | NIANFENG NFS5-G | Click Here |",
        "| Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NFS5-H | Click Here | Download",
        "| Y825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6C1020-D31 | Yuchai (China) | NIANFENG NFS5-H | Click Here |",
        "| Y888V1-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TD1100-D30 | Yuchai (China) | NIANFENG NFS6-C | Click Here | Download",
        "| Y888V2-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here | Download",
        "| Y888N/H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6C1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here |",
        "| Y1000-H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D31 | Yuchai (China) | NIANFENG NFS6-D | Click Here | Download",
        "| Y1000N/H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6C1220-D31 | Yuchai (China) | NIANFENG NFS6-D | Click Here |",
        "| Y1100V1-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1320-D31 | Yuchai (China) | NIANFENG NFS6-E | Click Here | Download",
        "| Y1100V2-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D30 | Yuchai (China) | NIANFENG NFS6-E | Click Here | Download",
        "| Y1100N/H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6C1320-D31 | Yuchai (China) | NIANFENG NFS6-E | Click Here |",
        "| Y1250V1-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC6C1520-D31 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download",
        "| Y1250V2-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D30 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download",
        "| Y1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download",
        "| Y1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D31 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download",
        "| Y1375V3-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download",
        "| Y1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1830-D30 | Yuchai (China) | NIANFENG NF404H | Click Here | Download",
        "| Y1650V1-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VC2070-D31 | Yuchai (China) | NIANFENG NF454C | Click Here | Download",
        "| Y1650V2-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2000-D30 | Yuchai (China) | NIANFENG NF454C | Click Here | Download",
        "| Y1875V1-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2270-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download",
        "| Y1875V2-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download",
        "| Y2063V1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC12VC2510-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download",
        "| Y2063V2-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download",
        "| Y2200V1-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC12VC2700-D31 | Yuchai (China) | NIANFENG NF454F | Click Here | Download",
        "| Y2200V2-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D30 | Yuchai (China) | NIANFENG NF454F | Click Here | Download",
        "| Y2500V1-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC12VC3000-D30 | Yuchai (China) | NIANFENG NF454H | Click Here | Download",
        "| Y2500V2-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC16VC3000-D31 | Yuchai (China) | NIANFENG NF454H | Click Here | Download",
        "| Y2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC16VC3300-D31 | Yuchai (China) | NIANFENG NF4541 | Click Here | Download",
        "| Y3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | YC16VC3600-D31 | Yuchai (China) | NIANFENG NF564D | Click Here | Download",
        "| Y3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | YC16VC4000-D31 | Yuchai (China) | NIANFENG NF564E | Click Here | Download",
        "| SC69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4HTAA4.3-G32 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download",
        "| SC69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | SC4H95D2 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download",
        "| SC94V1-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | 4HTAA4.3-G33 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download",
        "| SC94V2-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | SC4H115D2 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download",
        "| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NFS224-H | Click Here | Download",
        "| SC110V2-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | SC4H140D2 | SHANGCHAI (China) | NIANFENG NFS224-H | Click Here | Download",
        "| SC138V1-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 4HTAA4.3-G36 | SHANGCHAI (China) | NIANFENG NFS274-D | Click Here | Download",
        "| SC138V2-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | SC4H180D2 | SHANGCHAI (China) | NIANFENG NFS274-D | Click Here | Download",
        "| SC165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6HTAA6.5-G32 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download",
        "| SC165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | SC7H205D2 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download",
        "| SC206V1-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6HTAA6.5-G33 | SHANGCHAI (China) | NIANFENG NFS274-G | Click Here | Download",
        "| SC206V2-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | SC7H250D2 | SHANGCHAI (China) | NIANFENG NFS274-G | Click Here | Download",
        "| SC220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6HTAA6.5-G34 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download",
        "| SC220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | SC8D280D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download",
        "| SC250V1-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6DTAA8.9-G32 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download",
        "| SC250V2-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | SC9D310D2 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download",
        "| SC275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6DTAA8.9-G33 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download",
        "| SC275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | SC9D340D2 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download",
        "| SC344V1-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | 6ETAA11.8-G32 | SHANGCHAI (China) | NIANFENG NFS4-ES | Click Here | Download",
        "| SC344V2-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | SC13G420D2 | SHANGCHAI (China) | NIANFENG NFS4-ES | Click Here | Download",
        "| SC385V1-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | 6ETAA11.8-G33 | SHANGCHAI (China) | NIANFENG NFS4-F | Click Here | Download",
        "| SC385V2-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | SC12E460D2 | SHANGCHAI (China) | NIANFENG NFS4-F | Click Here | Download",
        "| SC413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ETAA11.8-G31 | SHANGCHAI (China) | NIANFENG NFS4-G | Click Here | Download",
        "| SC413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | SC15G500D2 | SHANGCHAI (China) | NIANFENG NFS4-G | Click Here | Download",
        "| SC450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 6ETAA12.8-G32 | SHANGCHAI (China) | NIANFENG NFS4-H | Click Here | Download",
        "| SC450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | SC13E550D2 | SHANGCHAI (China) | NIANFENG NFS4-H | Click Here | Download",
        "| SC500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ETAA12.8-G31 | SHANGCHAI (China) | NIANFENG NFS4-J | Click Here | Download",
        "| SC500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | SC25G610D2 | SHANGCHAI (China) | NIANFENG NFS4-J | Click Here | Download",
        "| SC563V1-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6ETAA12.8-G310 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download",
        "| SC563V2-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6KTAA25-G311 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download",
        "| SC563V3-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 12GTAA27-G34 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download",
        "| SC563V4-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | SC25G690D2 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download",
        "| SC625V1-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 6KTAA25-G310 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download",
        "| SC625V2-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 12GTAA27-G33 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download",
        "| SC625V3-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | SC27G755D2 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download",
        "| SC688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6KTAA25-G39 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download",
        "| SC688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 12GTAA27-G32 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download",
        "| SC688V3-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | SC27G830D2 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download",
        "| SC750V1-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6KTAA25-G38 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download",
        "| SC750V2-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 12GTAA27-G31 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download",
        "| SC750V3-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | SC27G900D2 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download",
        "| SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download",
        "| SC825V2-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G37 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download",
        "| SC825V3-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | SC25K990D2 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download",
        "| SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NFS6-C | Click Here | Download",
        "| SC1000V1-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6KTAA25-G320 | SHANGCHAI (China) | NIANFENG NFS6-D | Click Here | Download",
        "| SC1000V2-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6WTAA35-G32 | SHANGCHAI (China) | NIANFENG NFS6-D | Click Here | Download",
        "| SC1100V1-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6KTAA25-G321 | SHANGCHAI (China) | NIANFENG NFS6-E | Click Here | Download",
        "| SC1100V2-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6WTAA35-G31 | SHANGCHAI (China) | NIANFENG NFS6-E | Click Here | Download",
        "| SC1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 6WTAA35-G310 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here | Download",
        "| SC1250N-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 16XTAA38-G34 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here |",
        "| SC1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here | Download",
        "| SC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here |",
        "| SC1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12KTA58-G36 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here | Download",
        "| SC1500V1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 16XTAA38-G32 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here |",
        "| SC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC4A155-D30 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here |",
        "| SC1688-H1 CONTACT | 1688KVA/ 1350KW | 1653KVA/ 1250KW | 12KTA58-G35 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here | Download",
        "| SC1875-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | 12KTA58-G34 | SHANGCHAI (China) | NIANFENG NFS7-ES | Click Here | Download",
        "| SC2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 12KTA58-G33 | SHANGCHAI (China) | NIANFENG NFS7-E | Click Here | Download",
        "| SC2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 12KTA58-G32 | SHANGCHAI (China) | NIANFENG NF454F | Click Here | Download",
        "| SC2500-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 12KTA58-G31 | SHANGCHAI (China) | NIANFENG NF454H | Click Here | Download",
        "| SC2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | 16KTA76-G33 | SHANGCHAI (China) | NIANFENG NFS7-H | Click Here |",
        "| SC3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | 16KTA76-G32 | SHANGCHAI (China) | NIANFENG FD7H-4 | Click Here |",
        "| SC3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | 16KTA76-G31 | NIANFENG FD8B-4 | NIANFENG FD8B-4 | Click Here |",
        "| W25-H1 CONTACT | 25KVA/ 20KW | 23KVA/ 18KW | WP2.3D25E200 | WEICHAI (China) | NIANFENG NFS184-E | Click Here | Download",
        "| W33-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | WP2.3D33E200 | WEICHAI (China) | NIANFENG NFS184-GS | Click Here | Download",
        "| W41-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | WP2.3D40E200 | WEICHAI (China) | NIANFENG NFS184-H | Click Here | Download",
        "| W50-H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | WP2.3D48E200 | WEICHAI (China) | NIANFENG NFS224-DS | Click Here | Download",
        "| W69-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | WP4.1D66E200 | WEICHAI (China) | NIANFENG NFS224-E | Click Here | Download",
        "| W88-H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | WP4.1D80E200 | WEICHAI (China) | NIANFENG NFS224-GS | Click Here | Download",
        "| W110-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D100E200 | WEICHAI (China) | NIANFENG NFS224-H | Click Here | Download",
        "| W110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D113E200 | WEICHAI (China) | NIANFENG NFS224-H | Click Here |",
        "| W138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | WP6D132E200 | WEICHAI (China) | NIANFENG NFS274-D | Click Here | Download",
        "| W165-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | WP6D152E200 | WEICHAI (China) | NIANFENG NFS274-FS | Click Here | Download",
        "| W220-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | WP10D200E200 | WEICHAI (China) | NIANFENG NFS274-H | Click Here | Download",
        "| W250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | WP10D238E200 | WEICHAI (China) | NIANFENG NFS274-J | Click Here | Download",
        "| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NFS274-K | Click Here | Download",
        "| W344-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | WP10D320E200 | WEICHAI (China) | NIANFENG NFS4-ES | Click Here | Download",
        "| W413-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | WP12D353E200 | WEICHAI (China) | NIANFENG NFS4-G | Click Here | Download",
        "| W438-H1 CONTACT | 438KVA/ 350KW | 400KVA/ 320KW | WP13D385E200 | WEICHAI (China) | NIANFENG NFS4-H | Click Here | Download",
        "| W500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | WP13D440E310 | WEICHAI (China) | NIANFENG NFS4-J | Click Here | Download",
        "| W550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | WP13D490E310 | WEICHAI (China) | NIANFENG NFS5-D | Click Here | Download",
        "| W688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6M33D633E200 | WEICHAI (China) | NIANFENG NFS5-F | Click Here | Download",
        "| W750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6M33D670E200 | WEICHAI (China) | NIANFENG NFS5-G | Click Here | Download",
        "| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NFS5-H | Click Here | Download",
        "| W888-H1 CONTACT | 888KVA/ 710KW | 800KVA/ 640KW | 8M33D800E200 | WEICHAI (China) | NIANFENG NFS6-C | Click Here | Download",
        "| W1000-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 8M33D890E200 | WEICHAI (China) | NIANFENG NFS6-D | Click Here | Download",
        "| W1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 8M33D975E310 | WEICHAI (China) | NIANFENG NFS6-E | Click Here | Download",
        "| W1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 12M33D1108E200 | WEICHAI (China) | NIANFENG NFS6-F | Click Here | Download",
        "| W1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1210E200 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download",
        "| W1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1240E310 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download",
        "| W1500V1-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E200 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download",
        "| W1500V2-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E310 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download",
        "| W1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 12M33D1500E310 | WEICHAI (China) | NIANFENG NFS7-C | Click Here | Download",
        "| W1825-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | 16M33D1580E310 | WEICHAI (China) | NIANFENG NFS7-D | Click Here | Download",
        "| W1900-H1 CONTACT | 1900KVA/ 1520KW | 1750KVA/ 1400KW | 16M33D1680E310 | WEICHAI (China) | NIANFENG NFS7-ES | Click Here | Download",
        "| W2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 16M33D1800E310 | WEICHAI (China) | NIANFENG NFS7-E | Click Here | Download",
        "| W2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 16M33D1980E310 | WEICHAI (China) | NIANFENG NFS7-F | Click Here | Download",
        "| CG560-H2 (60Hz) CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here |",
        "| CG625V1-H2 (60Hz) CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here |",
        "| CG625V2-H2 (60Hz) CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here |",
        "| CG680-H2 (60Hz) CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here |",
        "| CG750V1-H2 (60Hz) CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here |",
        "| CG750V2-H2 (60Hz) CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | VTA28-G5 | Cummins (USA) | Stamford S5L1D-F41 | Click Here |",
        "| CG825-H2 (60Hz) CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G5 | Cummins (India) | Stamford S5L1D-G41 | Click Here |",
        "| CG930-H2 (60Hz) CONTACT | 938KVA/ 750KW | 850KVA/ 680KW | QSK23-G6 | Cummins (India) | Stamford S6L1D-C41 | Click Here |",
        "| CG1000V1-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G7 | Cummins (India) | Stamford S6L1D-D41 | Click Here |",
        "| CG1000V2-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here |",
        "| CG1100V1-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here |",
        "| CG1100V2-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here |",
        "| CG1250V1-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here |",
        "| CG1250V2-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here |",
        "| CG1250V3-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G4 | Cummins (UK) | Stamford S6L1D-E41 | Click Here |",
        "| CG1375-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (India) | Stamford S6L1D-F41 | Click Here |",
        "| CG1500V1-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (UK) | Stamford S6L1D-H41 | Click Here |",
        "| CG1500V2-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |",
        "| CG1750-H2 (60Hz) CONTACT | 1750KVA/ 1400KW | 1500KVA/ 1200KW | QSK50-G3 | Cummins (India) | Stamford S7L1D-C41 | Click Here |",
        "| CG1875V1-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (India) | Stamford S7L1D-C41 | Click Here |",
        "| CG1875V2-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G5 | Cummins (India) | Stamford S7L1D-C41 | Click Here |",
        "| CG1875V3-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G4 | Cummins (UK) | Stamford S7L1D-C41 | Click Here |",
        "| CG2000-H2 (60Hz) CONTACT | 2000KVA/ 1600KW | 1825KVA/ 1460KW | QSK50-G6 | Cummins (UK) | Stamford S7L1D-E41 | Click Here |",
        "| CG2200-H2 (60Hz) CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G5 | Cummins (UK) | Stamford S7L1D-F41 | Click Here |",
        "| CG2500V1-H2 (60Hz) CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G6 | Cummins (UK) | Stamford S7L1D-G41 | Click Here |",
        "| CG2500V2-H2 (60Hz) CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-G41 | Click Here |",
        "| CG2500V3-H2 (60Hz) CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G15 | Cummins (UK) | Stamford S7L1D-G41 | Click Here |",
        "| CD27-H2 (60Hz) CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-M1 | Click Here |",
        "| CD32-H2 (60Hz) CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |",
        "| CD40-H2 (60Hz) CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S1L2-J1 | Click Here |",
        "| CD50-H2 (60Hz) CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here |",
        "| CD68-H2 (60Hz) CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |",
        "| CD82-H2 (60Hz) CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford UCI224F | Click Here | Download",
        "| CD90-H2 (60Hz) CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |",
        "| CD110-H2 (60Hz) CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD135V1-H2 (60Hz) CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |",
        "| CD135V2-H2 (60Hz) CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |",
        "| CD150-H2 (60Hz) CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274E | Click Here |",
        "| CD165-H2 (60Hz) CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274E | Click Here |",
        "| CD205-H2 (60Hz) CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274G | Click Here |",
        "| CD220-H2 (60Hz) CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274G | Click Here |",
        "| CD275-H2 (60Hz) CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |",
        "| CD310V1-H2 (60Hz) CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford S4L1D-C41 | Click Here |",
        "| CD310V2-H2 (60Hz) CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-C41 | Click Here |",
        "| CD344-H2 (60Hz) CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |",
        "| CD413-H2 (60Hz) CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |",
        "| CD450-H2 (60Hz) CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |",
        "| CD500V1-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |",
        "| CD500V2-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |",
        "| CD500V3-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |",
        "| CD550V1-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD550V2-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G5 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD600-H2 (60Hz) CONTACT | 600KVA/ 480KW | 550KVA/ 440KW | QSZ13-G11 | Cummins (China Dongfeng) | Stamford S5L1D-D41 | Click Here |",
        "| CC340-H2 (60Hz) CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here |",
        "| CC395-H2 (60Hz) CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here |",
        "| CC412-H2 (60Hz) CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here |",
        "| CC450-H2 (60Hz) CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here |",
        "| CC500-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here |",
        "| CC560-H2 (60Hz) CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |",
        "| CC630-H2 (60Hz) CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here |",
        "| CC688-H2 (60Hz) CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here |",
        "| CC750-H2 (60Hz) CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here |",
        "| CC825-H2 (60Hz) CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KT38-G | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |",
        "| CC1000-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here |",
        "| CC1030-H2 (60Hz) CONTACT | 1038KVA/ 830KW | 938KVA/ 750KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here |",
        "| CC1100-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here |",
        "| CC1250-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here |",
        "| CC1375-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here |",
        "| CC1500V1-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |",
        "| CC1500V2-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |",
        "| CC1875-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
        "| Y22-H2 (60Hz) CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D21 | Yuchai (China) | NIANFENG NFL184-D | Click Here |",
        "| Y32-H2 (60Hz) CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D21 | Yuchai (China) | NIANFENG NFS184-FS | Click Here |",
        "| Y41-H2 (60Hz) CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D21 | Yuchai (China) | NIANFENG NFS184-G | Click Here |",
        "| Y47-H2 (60Hz) CONTACT | 48KVA/ 38KW | 44KVA/ 35KW | YC4D65-D20 | Yuchai (China) | NIANFENG NFL184-H | Click Here |",
        "| Y56-H2 (60Hz) CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80Z-D20 | Yuchai (China) | NIANFENG NFL224-C | Click Here |",
        "| Y68-H2 (60Hz) CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here |",
        "| Y82-H2 (60Hz) CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here |",
        "| Y95-H2 (60Hz) CONTACT | 96KVA/ 77KW | 88KVA/ 70KW | YC6B130Z-D20 | Yuchai (China) | NIANFENG NFL224-F | Click Here |",
        "| Y110-H2 (60Hz) CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D33 | Yuchai (China) | NIANFENG NFL224-G | Click Here |",
        "| Y125V1-H2 (60Hz) CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC6B160Z-D20 | Yuchai (China) | NIANFENG NFL274-C | Click Here |",
        "| Y125V2-H2 (60Hz) CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D33 | Yuchai (China) | NIANFENG NFL274-C | Click Here |",
        "| Y135-H2 (60Hz) CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4D180-D33 | Yuchai (China) | NIANFENG NFL274-DS | Click Here |",
        "| Y165V2-H2 (60Hz) CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B210L-D20 | Yuchai (China) | NIANFENG NFL274-D | Click Here |",
        "| Y165V1-H2 (60Hz) CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC4A205-D32 | Yuchai (China) | NIANFENG NFL274-D | Click Here |",
        "| Y200V1-H2 (60Hz) CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D20 | Yuchai (China) | NIANFENG NFL274-F | Click Here |",
        "| Y200V2-H2 (60Hz) CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D32 | Yuchai (China) | NIANFENG NFL274-F | Click Here |",
        "| Y220-H2 (60Hz) CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A285-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here |",
        "| Y250-H2 (60Hz) CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | YC6A305-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here |",
        "| Y275V1-H2 (60Hz) CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360L-D20 | Yuchai (China) | NIANFENG NFL274-J | Click Here |",
        "| Y275V2-H2 (60Hz) CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360-D30 | Yuchai (China) | NIANFENG NFL274-J | Click Here |",
        "| Y340V1-H2 (60Hz) CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D21 | Yuchai (China) | NIANFENG NFS4-DS | Click Here |",
        "| Y340V2-H2 (60Hz) CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D31 | Yuchai (China) | NIANFENG NFS4-DS | Click Here |",
        "| Y410-H2 (60Hz) CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFL4-E | Click Here |",
        "| Y450-H2 (60Hz) CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ515L-D22 | Yuchai (China) | NIANFENG NFL4-F | Click Here |",
        "| Y550-H2 (60Hz) CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D21 | Yuchai (China) | NIANFENG NFL5-C | Click Here |",
        "| Y625-H2 (60Hz) CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D32 | Yuchai (China) | NIANFENG NFL5-D | Click Here |",
        "| Y680-H2 (60Hz) CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D32 | Yuchai (China) | NIANFENG NFL5-E | Click Here |",
        "| Y825-H2 (60Hz) CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1020-D32 | Yuchai (China) | NIANFENG NFL5-F | Click Here |",
        "| Y880-H2 (60Hz) CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D33 | Yuchai (China) | NIANFENG NFL5-G | Click Here |",
        "| Y1000-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D33 | Yuchai (China) | NIANFENG NFL6-C | Click Here |",
        "| Y1100V1-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1350-D33 | Yuchai (China) | NIANFENG NFL6-D | Click Here |",
        "| Y1100V2-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D32 | Yuchai (China) | NIANFENG NFL6-D | Click Here |",
        "| Y1250-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D32 | Yuchai (China) | NIANFENG NFL6-E | Click Here |",
        "| Y1375V1-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D33 | Yuchai (China) | NIANFENG NFL6-F | Click Here |",
        "| Y1375V2-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D32 | Yuchai (China) | NIANFENG NFL6-F | Click Here |",
        "| Y1500-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1860-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here |",
        "| Y1650V1-H2 (60Hz) CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here |",
        "| Y1650V2-H2 (60Hz) CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D32 | Yuchai (China) | NIANFENG NFL6-G | Click Here |",
        "| Y1875V1-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2170-D33 | Yuchai (China) | NIANFENG NFL7-C | Click Here |",
        "| Y1875V2-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D32 | Yuchai (China) | NIANFENG NFL7-C | Click Here |",
        "| Y2060-H2 (60Hz) CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D32 | Yuchai (China) | NIANFENG NFL7-D | Click Here |",
        "| Y2200-H2 (60Hz) CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D32 | Yuchai (China) | NIANFENG NFL7-E | Click Here |",
        "| Y2500-H2 (60Hz) CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC20VTD3000-D30 | Yuchai (China) | NIANFENG NFL7-F | Click Here |",
        "| Y2750-H2 (60Hz) CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC20VTD3300-D30 | Yuchai (China) | NIANFENG NFL7-G | Click Here |"
      ]
    },
    {
      "n": 104,
      "title": "Yuchai China Engine (60Hz) - FDK Energy",
      "header": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"
      ],
      "rows": [
        "| Y22-H2 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D21 | Yuchai (China) | NIANFENG NFL184-D | Click Here",
        "| Y32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D21 | Yuchai (China) | NIANFENG NFS184-FS | Click Here",
        "| Y41-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D21 | Yuchai (China) | NIANFENG NFS184-G | Click Here",
        "| Y47-H2 CONTACT | 48KVA/ 38KW | 44KVA/ 35KW | YC4D65-D20 | Yuchai (China) | NIANFENG NFL184-H | Click Here",
        "| Y56-H2 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80Z-D20 | Yuchai (China) | NIANFENG NFL224-C | Click Here",
        "| Y68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here",
        "| Y82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here",
        "| Y95-H2 CONTACT | 96KVA/ 77KW | 88KVA/ 70KW | YC6B130Z-D20 | Yuchai (China) | NIANFENG NFL224-F | Click Here",
        "| Y110-H2 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D33 | Yuchai (China) | NIANFENG NFL224-G | Click Here",
        "| Y125V1-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC6B160Z-D20 | Yuchai (China) | NIANFENG NFL274-C | Click Here",
        "| Y125V2-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D33 | Yuchai (China) | NIANFENG NFL274-C | Click Here",
        "| Y135-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4D180-D33 | Yuchai (China) | NIANFENG NFL274-DS | Click Here",
        "| Y165V2-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B210L-D20 | Yuchai (China) | NIANFENG NFL274-D | Click Here",
        "| Y165V1-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC4A205-D32 | Yuchai (China) | NIANFENG NFL274-D | Click Here",
        "| Y200V1-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D20 | Yuchai (China) | NIANFENG NFL274-F | Click Here",
        "| Y200V2-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D32 | Yuchai (China) | NIANFENG NFL274-F | Click Here",
        "| Y220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A285-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here",
        "| Y250-H2 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | YC6A305-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here",
        "| Y275V1-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360L-D20 | Yuchai (China) | NIANFENG NFL274-J | Click Here",
        "| Y275V2-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360-D30 | Yuchai (China) | NIANFENG NFL274-J | Click Here",
        "| Y340V1-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D21 | Yuchai (China) | NIANFENG NFS4-DS | Click Here",
        "| Y340V2-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D31 | Yuchai (China) | NIANFENG NFS4-DS | Click Here",
        "| Y410-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFL4-E | Click Here",
        "| Y450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ515L-D22 | Yuchai (China) | NIANFENG NFL4-F | Click Here",
        "| Y550-H2 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D21 | Yuchai (China) | NIANFENG NFL5-C | Click Here",
        "| Y625-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D32 | Yuchai (China) | NIANFENG NFL5-D | Click Here",
        "| Y680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D32 | Yuchai (China) | NIANFENG NFL5-E | Click Here",
        "| Y825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1020-D32 | Yuchai (China) | NIANFENG NFL5-F | Click Here",
        "| Y880-H2 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D33 | Yuchai (China) | NIANFENG NFL5-G | Click Here",
        "| Y1000-H2 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D33 | Yuchai (China) | NIANFENG NFL6-C | Click Here",
        "| Y1100V1-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1350-D33 | Yuchai (China) | NIANFENG NFL6-D | Click Here",
        "| Y1100V2-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D32 | Yuchai (China) | NIANFENG NFL6-D | Click Here",
        "| Y1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D32 | Yuchai (China) | NIANFENG NFL6-E | Click Here",
        "| Y1375V1-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D33 | Yuchai (China) | NIANFENG NFL6-F | Click Here",
        "| Y1375V2-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D32 | Yuchai (China) | NIANFENG NFL6-F | Click Here",
        "| Y1500-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1860-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here",
        "| Y1650V1-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here",
        "| Y1650V2-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D32 | Yuchai (China) | NIANFENG NFL6-G | Click Here",
        "| Y1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2170-D33 | Yuchai (China) | NIANFENG NFL7-C | Click Here",
        "| Y1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D32 | Yuchai (China) | NIANFENG NFL7-C | Click Here",
        "| Y2060-H2 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D32 | Yuchai (China) | NIANFENG NFL7-D | Click Here",
        "| Y2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D32 | Yuchai (China) | NIANFENG NFL7-E | Click Here",
        "| Y2500-H2 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC20VTD3000-D30 | Yuchai (China) | NIANFENG NFL7-F | Click Here",
        "| Y2750-H2 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC20VTD3300-D30 | Yuchai (China) | NIANFENG NFL7-G | Click Here"
      ]
    },
    {
      "n": 105,
      "title": "Cummins China CCEC Engine (60Hz) - FDK Energy",
      "header": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details",
        "| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here",
        "| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here",
        "| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here",
        "| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here",
        "| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here",
        "| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here",
        "| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here",
        "| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here",
        "| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here"
      ],
      "rows": [
        "| CC825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KT38-G | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here",
        "| CC1000-H2 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here",
        "| CC1030-H2 CONTACT | 1038KVA/ 830KW | 938KVA/ 750KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here",
        "| CC1100-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here",
        "| CC1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here",
        "| CC1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here",
        "| CC1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here",
        "| CC1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here",
        "| CC1875-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here"
      ]
    },
    {
      "n": 106,
      "title": "Cummins China DCEC Engine (60Hz) - FDK Energy",
      "header": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"
      ],
      "rows": [
        "| CD27-H2 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G11 | Cummins (DCEC CHINA) | Stamford S0L2-M1 | Click Here",
        "| CD32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G2 | Cummins (DCEC CHINA) | Stamford S0L2-P1 | Click Here",
        "| CD40-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4B3.9-G12 | Cummins (DCEC CHINA) | Stamford S1L2-J1 | Click Here",
        "| CD50-H2 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BT3.9-G2 | Cummins (DCEC CHINA) | Stamford S1L2-N1 | Click Here",
        "| CD68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC50/60E) | Cummins (DCEC CHINA) | Stamford S1L2-Y1 | Click Here",
        "| CD82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 4BTA3.9-G2 (QC58/67E) | Cummins (DCEC CHINA) | Stamford UCI224F | Click Here",
        "| CD90-H2 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (DCEC CHINA) | Stamford UCI224G | Click Here",
        "| CD110-H2 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTA3.9-G13 | Cummins (DCEC CHINA) | Stamford UCI274C | Click Here",
        "| CD135V1-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BT5.9-G2 (QC96/115E) | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here",
        "| CD135V2-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here",
        "| CD150-H2 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here",
        "| CD165-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here",
        "| CD205-H2 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here",
        "| CD220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here",
        "| CD275-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (DCEC CHINA) | Stamford UCDI274J | Click Here",
        "| CD310V1-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA8.9-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here",
        "| CD310V2-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here",
        "| CD344-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (DCEC CHINA) | Stamford S4L1D-D41 | Click Here",
        "| CD413-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here",
        "| CD450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G6 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here",
        "| CD500V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ZTAA13-G4 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here",
        "| CD500V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here",
        "| CD500V3-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G7 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here",
        "| CD550V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here",
        "| CD550V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G5 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here",
        "| CD600-H2 CONTACT | 600KVA/ 480KW | 550KVA/ 440KW | QSZ13-G11 | Cummins (DCEC CHINA) | Stamford S5L1D-D41 | Click Here"
      ]
    },
    {
      "n": 107,
      "title": "Cummins Original Engine (60Hz) - FDK Energy",
      "header": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details",
        "| CG560-H2 CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here",
        "| CG625V1-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here",
        "| CG625V2-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here",
        "| CG680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here",
        "| CG750V1-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here"
      ],
      "rows": [
        "| CG750V2-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | VTA28-G5 | Cummins (USA) | Stamford S5L1D-F41 | Click Here",
        "| CG825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G5 | Cummins (India) | Stamford S5L1D-G41 | Click Here",
        "| CG930-H2 CONTACT | 938KVA/ 750KW | 850KVA/ 680KW | QSK23-G6 | Cummins (India) | Stamford S6L1D-C41 | Click Here",
        "| CG1000V1-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G7 | Cummins (India) | Stamford S6L1D-D41 | Click Here",
        "| CG1000V2-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here",
        "| CG1100V1-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here",
        "| CG1100V2-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here",
        "| CG1250V1-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here",
        "| CG1250V2-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here",
        "| CG1250V3-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G4 | Cummins (UK) | Stamford S6L1D-E41 | Click Here",
        "| CG1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (India) | Stamford S6L1D-F41 | Click Here",
        "| CG1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (UK) | Stamford S6L1D-H41 | Click Here",
        "| CG1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here",
        "| CG1750-H2 CONTACT | 1750KVA/ 1400KW | 1500KVA/ 1200KW | QSK50-G3 | Cummins (India) | Stamford S7L1D-C41 | Click Here",
        "| CG1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (India) | Stamford S7L1D-C41 | Click Here",
        "| CG1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G5 | Cummins (India) | Stamford S7L1D-C41 | Click Here",
        "| CG1875V3-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G4 | Cummins (UK) | Stamford S7L1D-C41 | Click Here",
        "| CG2000-H2 CONTACT | 2000KVA/ 1600KW | 1825KVA/ 1460KW | QSK50-G6 | Cummins (UK) | Stamford S7L1D-E41 | Click Here",
        "| CG2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G5 | Cummins (UK) | Stamford S7L1D-F41 | Click Here",
        "| CG2500V1-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G6 | Cummins (UK) | Stamford S7L1D-G41 | Click Here",
        "| CG2500V2-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-G41 | Click Here",
        "| CG2500V3-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G15 | Cummins (UK) | Stamford S7L1D-G41 | Click Here"
      ]
    },
    {
      "n": 108,
      "title": "Diesel Generator Set (50Hz) - FDK Energy",
      "header": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF",
        "| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download",
        "| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download",
        "| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download",
        "| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download",
        "| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download",
        "| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download",
        "| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download",
        "| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download",
        "| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download",
        "| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download",
        "| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download",
        "| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download",
        "| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download",
        "| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download",
        "| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download",
        "| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download",
        "| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download",
        "| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download",
        "| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download",
        "| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download",
        "| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download",
        "| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download",
        "| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download",
        "| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download",
        "| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download",
        "| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download",
        "| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download",
        "| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download",
        "| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download",
        "| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download",
        "| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download",
        "| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download",
        "| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
        "| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
        "| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
        "| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
        "| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
        "| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
        "| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
        "| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download",
        "| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |",
        "| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download",
        "| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download",
        "| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download",
        "| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download",
        "| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
        "| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
        "| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
        "| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |",
        "| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |",
        "| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download",
        "| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download",
        "| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download",
        "| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download",
        "| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download",
        "| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download",
        "| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download",
        "| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download",
        "| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |",
        "| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |",
        "| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download",
        "| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |",
        "| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |",
        "| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download",
        "| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
        "| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
        "| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
        "| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |",
        "| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |",
        "| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
        "| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
        "| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
        "| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |",
        "| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |",
        "| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |",
        "| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |",
        "| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |"
      ],
      "rows": [
        "| CD23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-G1 | Click Here |",
        "| CD28V1/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G1 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |",
        "| CD28V2/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here | Download",
        "| CD28N/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | QSB3.9-G31 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |",
        "| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |",
        "| CD41V1/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G1 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |",
        "| CD41V2/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here | Download",
        "| CD41N/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | QSB3.9-G33 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |",
        "| CD50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here | Download",
        "| CD56/H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-R1 | Click Here |",
        "| CD65/H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download",
        "| CD69V1/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download",
        "| CD69EV2/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |",
        "| CD69N/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G35 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |",
        "| CD85/H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 6BT5.9-G2 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here | Download",
        "| CD90V1/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |",
        "| CD90EV2/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | QSB3.9-G37 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |",
        "| CD103V1/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD103V2/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G1 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD103V3/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G2 (QC86/100E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here | Download",
        "| CD110V2/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTAA3.9-G3 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD110EV3/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | QSB5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |",
        "| CD125/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here | Download",
        "| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |",
        "| CD138E/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | QSB5.9-G33 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here |",
        "| CD150/H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download",
        "| CD165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here | Download",
        "| CD165V1/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |",
        "| CD165EV2/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | QSB6.7-G3 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |",
        "| CD206V1/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G1 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download",
        "| CD206EV3/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB6.7-G4 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD206N/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD220V1/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download",
        "| CD220EV2/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | QSL8.9-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |",
        "| CD250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here | Download",
        "| CD250V1/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6CTAA8.3-G9 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |",
        "| CD250EV2/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |",
        "| CD250N/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL6.79-G31 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |",
        "| CD275V1/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download",
        "| CD275V2/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |",
        "| CD275EV3/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G4 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download",
        "| CD275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G34 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |",
        "| CD313/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |",
        "| CD313N/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | QSL8.9-G33 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |",
        "| CD344/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here | Download",
        "| CD344N/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | QSL8.9-G30 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |",
        "| CD400E/H1 CONTACT | 400KVA/ 320KW | 350KVA/ 280KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |",
        "| CD413/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here | Download",
        "| CD450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |",
        "| CD475V1/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD475V2/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD475V3/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |",
        "| CD500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here | Download",
        "| CD550EV1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here | Download",
        "| CD550EV2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G10 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here |",
        "| P10/H1 CONTACT | 10KVA/ 8KW | 9KVA/ 7KW | 403A-11G1 | Perkins China | Stamford S0L1-H1 | Click Here | Download",
        "| P14/H1 CONTACT | 14KVA/ 11KW | 13KVA/ 10KW | 403A-15G1 | Perkins China | Stamford S0L1-L1 | Click Here | Download",
        "| P16/H1 CONTACT | 16KVA/ 13KW | 15KVA/ 12KW | 403A-15G2 | Perkins China | Stamford S0L1-P1 | Click Here | Download",
        "| P23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 404A-22G1 | Perkins China | Stamford S0L2-G1 | Click Here | Download",
        "| P33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 1103A-33G | Perkins China | Stamford S0L2-P1 | Click Here | Download",
        "| P50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 1103A-33TG1 | Perkins China | Stamford S1L2-N1 | Click Here | Download",
        "| P65/H1 CONTACT | 65KVA/ 52KW | 60KVA/ 48KW | 1103A-33TG2 | Perkins China | Stamford S1L2-Y1 | Click Here | Download",
        "| P73/H1 CONTACT | 73KVA/ 58KW | 65KVA/ 52KW | 1104A-44TG1 | Perkins China | Stamford UCI224F | Click Here | Download",
        "| P88/H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | 1104A-44TG2 | Perkins China | Stamford UCI224G | Click Here | Download",
        "| P110/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 1104C-44TAG2 | Perkins China | Stamford UCI274C | Click Here | Download",
        "| P150/H1 CONTACT | 150KVA/ 120KW | 135KVA/ 108KW | 1106A-70TG1 | Perkins China | Stamford UCI274E | Click Here | Download",
        "| P165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 1106A-70TAG2 | Perkins China | Stamford UCI274F | Click Here | Download",
        "| P198/H1 CONTACT | 198KVA/ 158KW | 180KVA/ 144KW | 1106A-70TAG3 | Perkins China | Stamford UCI274G | Click Here | Download",
        "| P220/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 1106A-70TAG4 | Perkins China | Stamford UCI274H | Click Here | Download",
        "| P250E/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 1506A-E88TAG2 | Perkins China | Stamford UCI274J | Click Here | Download",
        "| P275E/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 1506A-E88TAG3 | Perkins China | Stamford UCI274K | Click Here | Download",
        "| P300E/H1 CONTACT | 300KVA/ 240KW | 275KVA/ 220KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download",
        "| P331E/H1 CONTACT | 331KVA/ 265KW | 300KVA/ 240KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download",
        "| P344E/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download",
        "| P388E/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download",
        "| P450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 2206C-E13TAG3 | Perkins China | Stamford S4L1S-F4 | Click Here | Download",
        "| P500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 2506C-E15TAG1 | Perkins China | Stamford S4L1D-G4 | Click Here | Download",
        "| P550E/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | 2506C-E15TAG2 | Perkins China | Stamford S5L1D-C4 | Click Here | Download",
        "| P660E/H1 CONTACT | 660KVA/ 528KW | 600KVA/ 480KW | 2806C-E18TAG1A | Perkins China | Stamford S5L1D-E4 | Click Here | Download",
        "| P688E/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 2806A-E18TAG2 | Perkins China | Stamford HCI544FS | Click Here | Download",
        "| P725E/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | 2806A-E18TAG2 | Perkins China | Stamford S5L1D-F4 | Click Here | Download",
        "| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG2A | Perkins China | Stamford S5L1D-H4 | Click Here | Download",
        "| P900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 4006-23TAG3A | Perkins China | Stamford S6L1D-C4 | Click Here | Download",
        "| P1000/H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 4008-TAG2 | Perkins China | Stamford S6L1D-D4 | Click Here | Download",
        "| P1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 4008-TAG2 | Perkins China | Stamford S6L1D-E4 | Click Here | Download",
        "| P1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 4008-30TAG3 | Perkins China | Stamford S6L1D-F4 | Click Here | Download",
        "| P1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 4012-46TWG2A | Perkins China | Stamford S6L1D-G4 | Click Here | Download",
        "| P1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 4012-46TWG3A | Perkins China | Stamford S6L1D-H4 | Click Here | Download",
        "| P1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 4012-46TAG2A | Perkins China | Stamford S7L1D-C41 | Click Here | Download",
        "| P1875/H1 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | 4012-46TAG3A | Perkins China | Stamford S7L1D-E41 | Click Here | Download",
        "| P2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 4016TAG1A | Perkins China | Stamford S7L1D-F41 | Click Here | Download",
        "| P2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 4016TAG2A | Perkins China | Stamford S7L1D-G41 | Click Here | Download",
        "| P2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 4016-61TRG3 | Perkins China | Stamford S7L1D-H41 | Click Here | Download",
        "| M688/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford HCI544FS | Click Here | Download",
        "| M750/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-G4 | Click Here | Download",
        "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H4 | Click Here | Download",
        "| M1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-G4 | Click Here | Download",
        "| M1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-H4 | Click Here | Download",
        "| M1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here | Download",
        "| M1925/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here | Download",
        "| M2000/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here | Download",
        "| M2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here | Download",
        "| M2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here | Download",
        "| Y23V1-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D20 | Yuchai (China) | NIANFENG NF184D | Click Here | Download",
        "| Y23V2-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YCDV254FHZ-25 | Yuchai (China) | NIANFENG NF184D | Click Here | Download",
        "| Y28-H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | YCDV254FHZ-35 | Yuchai (China) | NIANFENG NF184F | Click Here | Download",
        "| Y33V1-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D20 | Yuchai (China) | NIANFENG NF184G | Click Here | Download",
        "| Y33V2-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YCDV254FHZ-40 | Yuchai (China) | NIANFENG NF184G | Click Here | Download",
        "| Y41V1-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D20 | Yuchai (China) | NIANFENG NF184H | Click Here | Download",
        "| Y41V2-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YCDV254FHZ-50 | Yuchai (China) | NIANFENG NF184H | Click Here | Download",
        "| Y56V1-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80-D34 | Yuchai (China) | NIANFENG NF224D | Click Here | Download",
        "| Y56V2-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YCD4V33H6-75 | Yuchai (China) | NIANFENG NF224D | Click Here | Download",
        "| Y69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90-D34 | Yuchai (China) | NIANFENG NF224F | Click Here | Download",
        "| Y69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90Z-D25 | Yuchai (China) | NIANFENG NF224F | Click Here | Download",
        "| Y83V1-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4A100Z-D25 | Yuchai (China) | NIANFENG NF224G | Click Here | Download",
        "| Y83V2-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D105-D34 | Yuchai (China) | NIANFENG NF224G | Click Here | Download",
        "| Y113V1-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140L-D25 | Yuchai (China) | NIANFENG NF274C | Click Here | Download",
        "| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download",
        "| Y125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D31 | Yuchai (China) | NIANFENG NF274DS | Click Here | Download",
        "| Y138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4A180L-D2 | Yuchai (China) | NIANFENG NF274E | Click Here | Download",
        "| Y150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | YC4A190-D30 | Yuchai (China) | NIANFENG NF274E | Click Here | Download",
        "| Y165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6A205-D30 | Yuchai (China) | NIANFENG NF274FS | Click Here | Download",
        "| Y165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B205L-D20 | Yuchai (China) | NIANFENG NF274FS | Click Here | Download",
        "| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download",
        "| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download",
        "| Y220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A275-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download",
        "| Y220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YCD6Q33H6-260 | Yuchai (China) | NIANFENG NF274H | Click Here | Download",
        "| Y275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350-D30 | Yuchai (China) | NIANFENG NF274K | Click Here | Download",
        "| Y275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350L-D20 | Yuchai (China) | NIANFENG NF274K | Click Here | Download",
        "| Y344V1-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D30 | Yuchai (China) | NIANFENG NF314E | Click Here | Download",
        "| Y344V2-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D20 | Yuchai (China) | NIANFENG NF314E | Click Here | Download",
        "| Y375-H1 CONTACT | 375KVA/ 300KW | 350KVA/ 280KW | YC6MK450-D30 | Yuchai (China) | NIANFENG NF314F | Click Here | Download",
        "| Y413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NF314G | Click Here | Download",
        "| Y413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500-D30 | Yuchai (China) | NIANFENG NF314G | Click Here | Download",
        "| Y413V3-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500L-D21 | Yuchai (China) | NIANFENG NF314G | Click Here | Download",
        "| Y450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6K520-D30 | Yuchai (China) | NIANFENG NF314H | Click Here | Download",
        "| Y450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ540-D30 | Yuchai (China) | NIANFENG NF314H | Click Here | Download",
        "| Y500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6K600-D30 | Yuchai (China) | NIANFENG NF314J | Click Here | Download",
        "| Y500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6MJ600-D30 | Yuchai (China) | NIANFENG NF314J | Click Here | Download",
        "| Y550V1-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6K660-D30 | Yuchai (China) | NIANFENG NF354D | Click Here | Download",
        "| Y550V2-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660-D31 | Yuchai (China) | NIANFENG NF354D | Click Here | Download",
        "| Y625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D31 | Yuchai (China) | NIANFENG NF354E | Click Here | Download",
        "| Y688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TC840-D31 | Yuchai (China) | NIANFENG NF354F | Click Here | Download",
        "| Y688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D31 | Yuchai (China) | NIANFENG NF354F | Click Here | Download",
        "| Y756V1-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TC900-D31 | Yuchai (China) | NIANFENG NF354H | Click Here | Download",
        "| Y756V2-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D31 | Yuchai (China) | NIANFENG NF354H | Click Here | Download",
        "| Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NF354H | Click Here | Download",
        "| Y888V1-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TD1100-D30 | Yuchai (China) | NIANFENG NF404C | Click Here | Download",
        "| Y888V2-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D31 | Yuchai (China) | NIANFENG NF404C | Click Here | Download",
        "| Y1000-H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D31 | Yuchai (China) | NIANFENG NF404D | Click Here | Download",
        "| Y1100V1-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1320-D31 | Yuchai (China) | NIANFENG NF404E | Click Here | Download",
        "| Y1100V2-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D30 | Yuchai (China) | NIANFENG NF404E | Click Here | Download",
        "| Y1250V1-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC6C1520-D31 | Yuchai (China) | NIANFENG NF404F | Click Here | Download",
        "| Y1250V2-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D30 | Yuchai (China) | NIANFENG NF404F | Click Here | Download",
        "| Y1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D30 | Yuchai (China) | NIANFENG NF404G | Click Here | Download",
        "| Y1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D31 | Yuchai (China) | NIANFENG NF404G | Click Here | Download",
        "| Y1375V3-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D30 | Yuchai (China) | NIANFENG NF404G | Click Here | Download",
        "| Y1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1830-D30 | Yuchai (China) | NIANFENG NF404H | Click Here | Download",
        "| Y1650V1-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VC2070-D31 | Yuchai (China) | NIANFENG NF454C | Click Here | Download",
        "| Y1650V2-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2000-D30 | Yuchai (China) | NIANFENG NF454C | Click Here | Download",
        "| Y1875V1-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2270-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download",
        "| Y1875V2-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download",
        "| Y2063V1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC12VC2510-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download",
        "| Y2063V2-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download",
        "| Y2200V1-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC12VC2700-D31 | Yuchai (China) | NIANFENG NF454F | Click Here | Download",
        "| Y2200V2-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D30 | Yuchai (China) | NIANFENG NF454F | Click Here | Download",
        "| Y2500V1-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC12VC3000-D30 | Yuchai (China) | NIANFENG NF454H | Click Here | Download",
        "| Y2500V2-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC16VC3000-D31 | Yuchai (China) | NIANFENG NF454H | Click Here | Download",
        "| Y2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC16VC3300-D31 | Yuchai (China) | NIANFENG NF4541 | Click Here | Download",
        "| Y3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | YC16VC3600-D31 | Yuchai (China) | NIANFENG NF564D | Click Here | Download",
        "| Y3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | YC16VC4000-D31 | Yuchai (China) | NIANFENG NF564E | Click Here | Download",
        "| SC69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4HTAA4.3-G32 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download",
        "| SC69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | SC4H95D2 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download",
        "| SC94V1-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | 4HTAA4.3-G33 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download",
        "| SC94V2-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | SC4H115D2 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download",
        "| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download",
        "| SC110V2-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | SC4H140D2 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download",
        "| SC138V1-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 4HTAA4.3-G36 | SHANGCHAI (China) | NIANFENG NF274E | Click Here | Download",
        "| SC138V2-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | SC4H180D2 | SHANGCHAI (China) | NIANFENG NF274E | Click Here | Download",
        "| SC165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6HTAA6.5-G32 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download",
        "| SC165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | SC7H205D2 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download",
        "| SC206V1-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6HTAA6.5-G33 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download",
        "| SC206V2-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | SC7H250D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download",
        "| SC220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6HTAA6.5-G34 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download",
        "| SC220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | SC8D280D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download",
        "| SC250V1-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6DTAA8.9-G32 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download",
        "| SC250V2-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | SC9D310D2 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download",
        "| SC275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6DTAA8.9-G33 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download",
        "| SC275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | SC9D340D2 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download",
        "| SC344V1-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | 6ETAA11.8-G32 | SHANGCHAI (China) | NIANFENG NF314E | Click Here | Download",
        "| SC344V2-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | SC13G420D2 | SHANGCHAI (China) | NIANFENG NF314E | Click Here | Download",
        "| SC385V1-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | 6ETAA11.8-G33 | SHANGCHAI (China) | NIANFENG NF314F | Click Here | Download",
        "| SC385V2-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | SC12E460D2 | SHANGCHAI (China) | NIANFENG NF314F | Click Here | Download",
        "| SC413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ETAA11.8-G31 | SHANGCHAI (China) | NIANFENG NF314G | Click Here | Download",
        "| SC413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | SC15G500D2 | SHANGCHAI (China) | NIANFENG NF314G | Click Here | Download",
        "| SC450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 6ETAA12.8-G32 | SHANGCHAI (China) | NIANFENG NF314H | Click Here | Download",
        "| SC450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | SC13E550D2 | SHANGCHAI (China) | NIANFENG NF314H | Click Here | Download",
        "| SC500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ETAA12.8-G31 | SHANGCHAI (China) | NIANFENG NF314J | Click Here | Download",
        "| SC500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | SC25G610D2 | SHANGCHAI (China) | NIANFENG NF314J | Click Here | Download",
        "| SC563V1-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6ETAA12.8-G310 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download",
        "| SC563V2-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6KTAA25-G311 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download",
        "| SC563V3-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 12GTAA27-G34 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download",
        "| SC563V4-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | SC25G690D2 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download",
        "| SC625V1-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 6KTAA25-G310 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download",
        "| SC625V2-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 12GTAA27-G33 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download",
        "| SC625V3-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | SC27G755D2 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download",
        "| SC688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6KTAA25-G39 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download",
        "| SC688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 12GTAA27-G32 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download",
        "| SC688V3-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | SC27G830D2 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download",
        "| SC750V1-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6KTAA25-G38 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download",
        "| SC750V2-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 12GTAA27-G31 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download",
        "| SC750V3-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | SC27G900D2 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download",
        "| SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download",
        "| SC825V2-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G37 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download",
        "| SC825V3-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | SC25K990D2 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download",
        "| SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NF404C | Click Here | Download",
        "| SC1000V1-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6KTAA25-G320 | SHANGCHAI (China) | NIANFENG NF404D | Click Here | Download",
        "| SC1000V2-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6WTAA35-G32 | SHANGCHAI (China) | NIANFENG NF404D | Click Here | Download",
        "| SC1100V1-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6KTAA25-G321 | SHANGCHAI (China) | NIANFENG NF404E | Click Here | Download",
        "| SC1100V2-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6WTAA35-G31 | SHANGCHAI (China) | NIANFENG NF404E | Click Here | Download",
        "| SC1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 6WTAA35-G310 | SHANGCHAI (China) | NIANFENG NF404F | Click Here | Download",
        "| SC1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NF404G | Click Here | Download",
        "| SC1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12KTA58-G36 | SHANGCHAI (China) | NIANFENG NF404H | Click Here | Download",
        "| SC1688-H1 CONTACT | 1688KVA/ 1350KW | 1653KVA/ 1250KW | 12KTA58-G35 | SHANGCHAI (China) | NIANFENG NF454C | Click Here | Download",
        "| SC1875-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | 12KTA58-G34 | SHANGCHAI (China) | NIANFENG NF454D | Click Here | Download",
        "| SC2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 12KTA58-G33 | SHANGCHAI (China) | NIANFENG NF454E | Click Here | Download",
        "| SC2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 12KTA58-G32 | SHANGCHAI (China) | NIANFENG NF454F | Click Here | Download",
        "| SC2500-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 12KTA58-G31 | SHANGCHAI (China) | NIANFENG NF454H | Click Here | Download",
        "| W25-H1 CONTACT | 25KVA/ 20KW | 23KVA/ 18KW | WP2.3D25E200 | WEICHAI (China) | NIANFENG NF184E | Click Here | Download",
        "| W33-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | WP2.3D33E200 | WEICHAI (China) | NIANFENG NF184G | Click Here | Download",
        "| W41-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | WP2.3D40E200 | WEICHAI (China) | NIANFENG NF184H | Click Here | Download",
        "| W50-H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | WP2.3D48E200 | WEICHAI (China) | NIANFENG NF224D | Click Here | Download",
        "| W69-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | WP4.1D66E200 | WEICHAI (China) | NIANFENG NF224F | Click Here | Download",
        "| W88-H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | WP4.1D80E200 | WEICHAI (China) | NIANFENG NF224G | Click Here | Download",
        "| W110-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D100E200 | WEICHAI (China) | NIANFENG NF274C | Click Here | Download",
        "| W138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | WP6D132E200 | WEICHAI (China) | NIANFENG NF274E | Click Here | Download",
        "| W165-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | WP6D152E200 | WEICHAI (China) | NIANFENG NF274FS | Click Here | Download",
        "| W220-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | WP10D200E200 | WEICHAI (China) | NIANFENG NF274H | Click Here | Download",
        "| W250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | WP10D238E200 | WEICHAI (China) | NIANFENG NF274J | Click Here | Download",
        "| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NF274K | Click Here | Download",
        "| W344-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | WP10D320E200 | WEICHAI (China) | NIANFENG NF314E | Click Here | Download",
        "| W413-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | WP12D353E200 | WEICHAI (China) | NIANFENG NF314E | Click Here | Download",
        "| W438-H1 CONTACT | 438KVA/ 350KW | 400KVA/ 320KW | WP13D385E200 | WEICHAI (China) | NIANFENG NF314H | Click Here | Download",
        "| W500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | WP13D440E310 | WEICHAI (China) | NIANFENG NF314J | Click Here | Download",
        "| W550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | WP13D490E310 | WEICHAI (China) | NIANFENG NF354D | Click Here | Download",
        "| W688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6M33D633E200 | WEICHAI (China) | NIANFENG NF354F | Click Here | Download",
        "| W750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6M33D670E200 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download",
        "| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download",
        "| W888-H1 CONTACT | 888KVA/ 710KW | 800KVA/ 640KW | 8M33D800E200 | WEICHAI (China) | NIANFENG NF404C | Click Here | Download",
        "| W1000-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 8M33D890E200 | WEICHAI (China) | NIANFENG NF404D | Click Here | Download",
        "| W1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 8M33D975E310 | WEICHAI (China) | NIANFENG NF404E | Click Here | Download",
        "| W1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 12M33D1108E200 | WEICHAI (China) | NIANFENG NF404F | Click Here | Download",
        "| W1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1210E200 | WEICHAI (China) | NIANFENG NF404G | Click Here | Download",
        "| W1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1240E310 | WEICHAI (China) | NIANFENG NF404G | Click Here | Download",
        "| W1500V1-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E200 | WEICHAI (China) | NIANFENG NF404H | Click Here | Download",
        "| W1500V2-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E310 | WEICHAI (China) | NIANFENG NF404H | Click Here | Download",
        "| W1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 12M33D1500E310 | WEICHAI (China) | NIANFENG NF454C | Click Here | Download",
        "| W1825-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | 16M33D1580E310 | WEICHAI (China) | NIANFENG NF454D | Click Here | Download",
        "| W1900-H1 CONTACT | 1900KVA/ 1520KW | 1750KVA/ 1400KW | 16M33D1680E310 | WEICHAI (China) | NIANFENG NF454E | Click Here | Download",
        "| W2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 16M33D1800E310 | WEICHAI (China) | NIANFENG NF454E | Click Here | Download",
        "| W2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 16M33D1980E310 | WEICHAI (China) | NIANFENG NF454F | Click Here | Download"
      ]
    },
    {
      "n": 109,
      "title": "Diesel Generator Set (60Hz) - FDK Energy",
      "header": [
        "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details",
        "| CG560-H2 CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here",
        "| CG625V1-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here",
        "| CG625V2-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here",
        "| CG680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here",
        "| CG750V1-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here"
      ],
      "rows": [
        "| CG750V2-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | VTA28-G5 | Cummins (USA) | Stamford S5L1D-F41 | Click Here",
        "| CG825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G5 | Cummins (India) | Stamford S5L1D-G41 | Click Here",
        "| CG930-H2 CONTACT | 938KVA/ 750KW | 850KVA/ 680KW | QSK23-G6 | Cummins (India) | Stamford S6L1D-C41 | Click Here",
        "| CG1000V1-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G7 | Cummins (India) | Stamford S6L1D-D41 | Click Here",
        "| CG1000V2-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here",
        "| CG1100V1-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here",
        "| CG1100V2-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here",
        "| CG1250V1-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here",
        "| CG1250V2-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here",
        "| CG1250V3-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G4 | Cummins (UK) | Stamford S6L1D-E41 | Click Here",
        "| CG1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (India) | Stamford S6L1D-F41 | Click Here",
        "| CG1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (UK) | Stamford S6L1D-H41 | Click Here",
        "| CG1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here",
        "| CG1750-H2 CONTACT | 1750KVA/ 1400KW | 1500KVA/ 1200KW | QSK50-G3 | Cummins (India) | Stamford S7L1D-C41 | Click Here",
        "| CG1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (India) | Stamford S7L1D-C41 | Click Here",
        "| CG1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G5 | Cummins (India) | Stamford S7L1D-C41 | Click Here",
        "| CG1875V3-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G4 | Cummins (UK) | Stamford S7L1D-C41 | Click Here",
        "| CG2000-H2 CONTACT | 2000KVA/ 1600KW | 1825KVA/ 1460KW | QSK50-G6 | Cummins (UK) | Stamford S7L1D-E41 | Click Here",
        "| CG2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G5 | Cummins (UK) | Stamford S7L1D-F41 | Click Here",
        "| CG2500V1-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G6 | Cummins (UK) | Stamford S7L1D-G41 | Click Here",
        "| CG2500V2-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-G41 | Click Here",
        "| CG2500V3-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G15 | Cummins (UK) | Stamford S7L1D-G41 | Click Here",
        "| CD27-H2 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G11 | Cummins (DCEC CHINA) | Stamford S0L2-M1 | Click Here",
        "| CD32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G2 | Cummins (DCEC CHINA) | Stamford S0L2-P1 | Click Here",
        "| CD40-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4B3.9-G12 | Cummins (DCEC CHINA) | Stamford S1L2-J1 | Click Here",
        "| CD50-H2 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BT3.9-G2 | Cummins (DCEC CHINA) | Stamford S1L2-N1 | Click Here",
        "| CD68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC50/60E) | Cummins (DCEC CHINA) | Stamford S1L2-Y1 | Click Here",
        "| CD82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 4BTA3.9-G2 (QC58/67E) | Cummins (DCEC CHINA) | Stamford UCI224F | Click Here",
        "| CD90-H2 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (DCEC CHINA) | Stamford UCI224G | Click Here",
        "| CD110-H2 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTA3.9-G13 | Cummins (DCEC CHINA) | Stamford UCI274C | Click Here",
        "| CD135V1-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BT5.9-G2 (QC96/115E) | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here",
        "| CD135V2-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here",
        "| CD150-H2 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here",
        "| CD165-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here",
        "| CD205-H2 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here",
        "| CD220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here",
        "| CD275-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (DCEC CHINA) | Stamford UCDI274J | Click Here",
        "| CD310V1-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA8.9-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here",
        "| CD310V2-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here",
        "| CD344-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (DCEC CHINA) | Stamford S4L1D-D41 | Click Here",
        "| CD413-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here",
        "| CD450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G6 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here",
        "| CD500V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ZTAA13-G4 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here",
        "| CD500V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here",
        "| CD500V3-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G7 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here",
        "| CD550V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here",
        "| CD550V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G5 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here",
        "| CD600-H2 CONTACT | 600KVA/ 480KW | 550KVA/ 440KW | QSZ13-G11 | Cummins (DCEC CHINA) | Stamford S5L1D-D41 | Click Here",
        "| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here",
        "| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here",
        "| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here",
        "| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here",
        "| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here",
        "| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here",
        "| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here",
        "| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here",
        "| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here",
        "| CC825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KT38-G | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here",
        "| CC1000-H2 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here",
        "| CC1030-H2 CONTACT | 1038KVA/ 830KW | 938KVA/ 750KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here",
        "| CC1100-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here",
        "| CC1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here",
        "| CC1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here",
        "| CC1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here",
        "| CC1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here",
        "| CC1875-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here",
        "| Y22-H2 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D21 | Yuchai (China) | NIANFENG NFL184-D | Click Here",
        "| Y32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D21 | Yuchai (China) | NIANFENG NFS184-FS | Click Here",
        "| Y41-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D21 | Yuchai (China) | NIANFENG NFS184-G | Click Here",
        "| Y47-H2 CONTACT | 48KVA/ 38KW | 44KVA/ 35KW | YC4D65-D20 | Yuchai (China) | NIANFENG NFL184-H | Click Here",
        "| Y56-H2 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80Z-D20 | Yuchai (China) | NIANFENG NFL224-C | Click Here",
        "| Y68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here",
        "| Y82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here",
        "| Y95-H2 CONTACT | 96KVA/ 77KW | 88KVA/ 70KW | YC6B130Z-D20 | Yuchai (China) | NIANFENG NFL224-F | Click Here",
        "| Y110-H2 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D33 | Yuchai (China) | NIANFENG NFL224-G | Click Here",
        "| Y125V1-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC6B160Z-D20 | Yuchai (China) | NIANFENG NFL274-C | Click Here",
        "| Y125V2-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D33 | Yuchai (China) | NIANFENG NFL274-C | Click Here",
        "| Y135-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4D180-D33 | Yuchai (China) | NIANFENG NFL274-DS | Click Here",
        "| Y165V2-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B210L-D20 | Yuchai (China) | NIANFENG NFL274-D | Click Here",
        "| Y165V1-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC4A205-D32 | Yuchai (China) | NIANFENG NFL274-D | Click Here",
        "| Y200V1-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D20 | Yuchai (China) | NIANFENG NFL274-F | Click Here",
        "| Y200V2-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D32 | Yuchai (China) | NIANFENG NFL274-F | Click Here",
        "| Y220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A285-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here",
        "| Y250-H2 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | YC6A305-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here",
        "| Y275V1-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360L-D20 | Yuchai (China) | NIANFENG NFL274-J | Click Here",
        "| Y275V2-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360-D30 | Yuchai (China) | NIANFENG NFL274-J | Click Here",
        "| Y340V1-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D21 | Yuchai (China) | NIANFENG NFS4-DS | Click Here",
        "| Y340V2-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D31 | Yuchai (China) | NIANFENG NFS4-DS | Click Here",
        "| Y410-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFL4-E | Click Here",
        "| Y450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ515L-D22 | Yuchai (China) | NIANFENG NFL4-F | Click Here",
        "| Y550-H2 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D21 | Yuchai (China) | NIANFENG NFL5-C | Click Here",
        "| Y625-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D32 | Yuchai (China) | NIANFENG NFL5-D | Click Here",
        "| Y680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D32 | Yuchai (China) | NIANFENG NFL5-E | Click Here",
        "| Y825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1020-D32 | Yuchai (China) | NIANFENG NFL5-F | Click Here",
        "| Y880-H2 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D33 | Yuchai (China) | NIANFENG NFL5-G | Click Here",
        "| Y1000-H2 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D33 | Yuchai (China) | NIANFENG NFL6-C | Click Here",
        "| Y1100V1-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1350-D33 | Yuchai (China) | NIANFENG NFL6-D | Click Here",
        "| Y1100V2-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D32 | Yuchai (China) | NIANFENG NFL6-D | Click Here",
        "| Y1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D32 | Yuchai (China) | NIANFENG NFL6-E | Click Here",
        "| Y1375V1-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D33 | Yuchai (China) | NIANFENG NFL6-F | Click Here",
        "| Y1375V2-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D32 | Yuchai (China) | NIANFENG NFL6-F | Click Here",
        "| Y1500-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1860-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here",
        "| Y1650V1-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here",
        "| Y1650V2-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D32 | Yuchai (China) | NIANFENG NFL6-G | Click Here",
        "| Y1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2170-D33 | Yuchai (China) | NIANFENG NFL7-C | Click Here",
        "| Y1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D32 | Yuchai (China) | NIANFENG NFL7-C | Click Here",
        "| Y2060-H2 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D32 | Yuchai (China) | NIANFENG NFL7-D | Click Here",
        "| Y2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D32 | Yuchai (China) | NIANFENG NFL7-E | Click Here",
        "| Y2500-H2 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC20VTD3000-D30 | Yuchai (China) | NIANFENG NFL7-F | Click Here",
        "| Y2750-H2 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC20VTD3300-D30 | Yuchai (China) | NIANFENG NFL7-G | Click Here"
      ]
    },
    {
      "n": 1001,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 4B3.9G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD28/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 20KW/25KVA",
        "| Engine Model | 4B3.9G2",
        "| Standby Power | 22KW/28KVA",
        "| Alternator model | Stamford S0L2-M1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Naturally",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 102×120",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 18.0:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 24/1500",
        "| Standby power/ Speed (KW/RPM) | 27/1500",
        "| Speed governor | Electrical | Fuel Consumption at 100% load | 229 at 1500rpm",
        "| Piston Speed | 6.0m/s",
        "| Friction Energy Output | 8.2kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S0L2-M1",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 25 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1750×800×1274",
        "| Overall Size: | 2400X1000X1700",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 750",
        "| Weight (kg) | 1450"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 4BT3.9G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD40/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 30KW/38KVA",
        "| Engine Model | 4BT3.9G2",
        "| Standby Power | 33KW/41KVA",
        "| Alternator model | Stamford S1L2-K1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 102×120",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 18.0:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 36/1500",
        "| Standby power/ Speed (KW/RPM) | 40/1500",
        "| Speed governor | Electrical | Fuel Consumption at 100% load | 214 at 1500rpm",
        "| Piston Speed | 6.0m/s",
        "| Friction Energy Output | 8.2kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S1L2-K1",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 40KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1800×800×1274",
        "| Overall Size: | 2400X1000X1700",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 800",
        "| Weight (kg) | 1500"
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 4BTA3.9G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD50/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 36KW/45KVA",
        "| Engine Model | 4BTA3.9G2",
        "| Standby Power | 40KW/50KVA",
        "| Alternator model | Stamford S1L2-N1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 102×120",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 18.0:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 50/1500",
        "| Standby power/ Speed (KW/RPM) | 55/1500",
        "| Speed governor | Electrical | Fuel Consumption at 100% load | 216 at 1500rpm",
        "| Piston Speed | 7.2m/s",
        "| Friction Energy Output | 8.2kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S1L2-N1",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 45 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1800×800×1274",
        "| Overall Size: | 2400X1000X1700",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 850",
        "| Weight (kg) | 1550"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 4BTA3.9G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD65/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 45KW/56KVA",
        "| Engine Model | 4BTA3.9G2",
        "| Standby Power | 50KW/63KVA",
        "| Alternator model | Stamford S1L2-Y1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 102×120",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 16.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 50/1500",
        "| Standby power/ Speed (KW/RPM) | 55/1500",
        "| Speed governor | Electrical | Fuel Consumption at 100% load | 216 at 1500rpm",
        "| Piston Speed | 7.2m/s",
        "| Friction Energy Output | 8.2kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S1L2-Y1",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 62.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1850×800×1274",
        "| Overall Size: | 2400X1000X1700",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 900",
        "| Weight (kg) | 1600"
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 4BTA3.9-G2 (QC58/67E)",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD69V1/H1",
        "| Engine Model | 4BTA3.9-G2",
        "| Prime Power | 50KW/63KVA | (QC58/67E)",
        "| Standby Power | 55KW/69KVA",
        "| Alternator model | Stamford S1L2-Y1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "| Engine Make | Cummins",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Cylinder Arrangement | In-line",
        "| Engine Manufacturer | Cummins (China",
        "| Aspiration | Turbo-charged",
        "| Cylinder quantity | 4",
        "| Displacement | 3.9L",
        "| Compression Ratio | 17.5:1",
        "| Prime power / Speed (KW/RPM) | 58kW/1500rpm | Fuel Consumption at 100% load | 210 at 1500rpm",
        "| Standby power/ Speed (KW/RPM) | 67kW/1500rpm",
        "| Speed governor | GAC",
        "| Starter motor | DC24V",
        "| Piston Speed | 6.0m/s",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S1L2-Y1",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 75KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "| Voltage | Synchronized system",
        "Weight",
        "| Overall Size: | 1800×800×1300",
        "| Overall Size: | 2450×1000×1700",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 820",
        "| Weight (kg) | 1550"
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6BT5.9G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD85/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 60KW/75KVA",
        "| Engine Model | 6BT5.9G2",
        "| Standby Power | 66KW/83KVA",
        "| Alternator model | Stamford UCI224G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 102×120",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.3:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 86/1500",
        "| Standby power/ Speed (KW/RPM) | 92/1500",
        "| Speed governor | Electronic | Fuel Consumption at 100% load | 208at 1500rpm",
        "| Piston Speed | 6.0m/s",
        "| Friction Energy Output | 12.7kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCI224G",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 85 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2100×820×1293",
        "| Overall Size: | 2800X1250X1750",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1000",
        "| Weight (kg) | 1700"
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6BT5.9G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD110/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 80KW/100KVA",
        "| Engine Model | 6BT5.9G2",
        "| Standby Power | 88KW/110KVA",
        "| Alternator model | Stamford UCI274C",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 102×120",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.3:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 961500",
        "| Standby power/ Speed (KW/RPM) | 106/1500",
        "| Speed governor | Electronic | Fuel Consumption at 100% load | 208 at 1500rpm",
        "| Piston Speed | 6.0m/s",
        "| Friction Energy Output | 12.7kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCI274C",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 100 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2150×820×1293",
        "| Overall Size: | 2800X1250X1750",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1100",
        "| Weight (kg) | 1900"
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6BTA5.9G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD125/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 90KW/113KVA",
        "| Engine Model | 6BTA5.9G2",
        "| Standby Power | 100KW/125KVA",
        "| Alternator model | Stamford UCI274D",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 102×120",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.3:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 106/1500",
        "| Standby power/ Speed (KW/RPM) | 116/1500",
        "| Speed governor | GAC | Fuel Consumption at 100% load | 211 at 1500rpm",
        "| Piston Speed | 6.0m/s",
        "| Friction Energy Output | 12.7kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCI274D",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 120 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2170×820×1293",
        "| Overall Size: | 2800X1250X1750",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1100",
        "| Weight (kg) | 1900"
      ]
    },
    {
      "n": 1009,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6BTAA5.9G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD150/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 110KW/138KVA",
        "| Engine Model | 6BTAA5.9G2",
        "| Standby Power | 120KW/150KVA",
        "| Alternator model | Stamford UCI274E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 102×120",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.5:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 120/1500",
        "| Standby power/ Speed (KW/RPM) | 130/1500",
        "| Speed governor | GAC | Fuel Consumption at 100% load | 208 at 1500rpm",
        "| Piston Speed | 6.0m/s",
        "| Friction Energy Output | 12.7kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCI274E",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 140 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2250×820×1268",
        "| Overall Size: | 3000X1250X1750",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1200",
        "| Weight (kg) | 2100"
      ]
    },
    {
      "n": 1010,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6CTA8.3G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD165/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 120KW/150KVA",
        "| Engine Model | 6CTA8.3G2",
        "| Standby Power | 132KW/165KVA",
        "| Alternator model | Stamford UCI274F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 114×135",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.5:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 163/1500",
        "| Standby power/ Speed (KW/RPM) | 180/1500",
        "| Speed governor | GAC | Fuel Consumption at 100% load | 210 at 1500rpm",
        "| Piston Speed | 6.8m/s",
        "| Friction Energy Output | 17kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCI274F",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 160 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2280×830×1353",
        "| Overall Size: | 3000X1250X1750",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1500",
        "| Weight (kg) | 2400"
      ]
    },
    {
      "n": 1011,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6CTA8.3G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD200/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 150KW/188KVA",
        "| Engine Model | 6CTA8.3G2",
        "| Standby Power | 165KW/206KVA",
        "| Alternator model | Stamford UCI274H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 114×135",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.5:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 163/1500",
        "| Standby power/ Speed (KW/RPM) | 180/1500",
        "| Speed governor | GAC | Fuel Consumption at 100% load | 210 at 1500rpm",
        "| Piston Speed | 6.8m/s",
        "| Friction Energy Output | 17kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCI274H",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 200 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2350×830×1418",
        "| Overall Size: | 3000X1250X1800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1700",
        "| Weight (kg) | 2600"
      ]
    },
    {
      "n": 1012,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6CTAA8.3G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD220/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 160KW/200KVA",
        "| Engine Model | 6CTAA8.3G2",
        "| Standby Power | 176KW/220KVA",
        "| Alternator model | Stamford UCI274H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 114×135",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.5:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 183/1500",
        "| Standby power/ Speed (KW/RPM) | 203/1500",
        "| Speed governor | GAC | Fuel Consumption at 100% load | 205 at 1500rpm",
        "| Piston Speed | 6.8m/s",
        "| Friction Energy Output | 17kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCI274H",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 200KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2400×975×1393",
        "| Overall Size: | 3100X1400X1800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1800",
        "| Weight (kg) | 2900"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6LTAA8.9G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD250/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 180KW/225KVA",
        "| Engine Model | 6LTAA8.9G2",
        "| Standby Power | 200KW/250KVA",
        "| Alternator model | Stamford UCDI274J",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 114×145",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.6:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 220/1500",
        "| Standby power/ Speed (KW/RPM) | 240/1500",
        "| Speed governor | GAC | Fuel Consumption at 100% load | 197 at 1500rpm",
        "| Piston Speed | 7.25m/s",
        "| Friction Energy Output | 26kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCDI274J",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 230KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2500×975×1615",
        "| Overall Size: | 3300X1400X2050",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1900",
        "| Weight (kg) | 3000"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6LTAA8.9G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD275/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 200KW/250KVA",
        "| Engine Model | 6LTAA8.9G2",
        "| Standby Power | 220KW/275KVA",
        "| Alternator model | Stamford UCDI274K",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 114×135",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.5:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 220/1500",
        "| Standby power/ Speed (KW/RPM) | 240/1500",
        "| Speed governor | GAC | Fuel Consumption at 100% load | 197 at 1500rpm",
        "| Piston Speed | 7.25m/s",
        "| Friction Energy Output | 26kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCDI274K",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2550×975×1615",
        "| Overall Size: | 3300X1400X2050",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2000",
        "| Weight (kg) | 3100"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSL8.9-G4",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD275EV3/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 200KW/250KVA",
        "| Engine Model | QSL8.9-G4",
        "| Standby Power | 220KW/275KVA",
        "| Alternator model | Stamford UCDI274K",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbocharged &",
        "| Engine Manufacturer | Cummins (China",
        "| Cylinder quantity | 6",
        "| Bore x Stroke | (mm",
        "| Cylinder Arrangement | In-line",
        "| Displacement | 8.9L",
        "| Compression | Ratio | 17.7:1",
        "| Prime power / Speed (KW/RPM) | 235kW/1500rpm",
        "| Standby power/ Speed (KW/RPM) | 258kW/1500rpm | Fuel Consumption at 100% load | 210 at 1500rpm",
        "| Speed governor | ECM Electronic",
        "| Governor | Starter motor | DC24V",
        "| Piston Speed | 7.23m/s",
        "| Alternator | DC24V",
        "| Friction Energy Output | N/A",
        "Alternator Specifications",
        "| Alternator model | UCDI274J",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 275 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "| Voltage | Synchronized system",
        "Weight",
        "| Overall Size: | 2750×1100×1700",
        "| Overall Size: | 3900×1600×2100",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2100",
        "| Weight (kg) | 3460"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6LTAA9.5-G1",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD344/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 250KW/313KVA",
        "| Engine Model | 6LTAA9.5-G1",
        "| Standby Power | 275KW/344KVA",
        "| Alternator model | Stamford HCI444ES",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbocharged &",
        "| Engine Manufacturer | Cummins (China",
        "| Cylinder quantity | 6",
        "| Bore x Stroke | (mm",
        "| Cylinder Arrangement | In-line",
        "| Displacement | 9.5L",
        "| Compression | Ratio | 16.6:1",
        "| Prime power / Speed (KW/RPM) | 290kW/1500rpm",
        "| Standby power/ Speed (KW/RPM) | 320kW/1500rpm | Fuel Consumption at 100% load | 197 at 1500rpm",
        "| Speed governor | GAC",
        "| Piston Speed | 7.25m/s",
        "| Starter motor | DC24V",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | HCI444ES",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 325KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "| Voltage | Synchronized system",
        "Weight",
        "| Overall Size: | 2900×1020×1740",
        "| Overall Size: | 3900×1600×2300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2400",
        "| Weight (kg) | 3900"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: 6ZTAA13-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD415/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 300KW/375KVA",
        "| Engine Model | 6ZTAA13-G3",
        "| Standby Power | 330KW/413KVA",
        "| Alternator model | Stamford S4L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 130×163",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 340/1500",
        "| Standby power/ Speed (KW/RPM) | 380/1500",
        "| Speed governor | GAC | Fuel Consumption at 100% load | 189 at 1500rpm",
        "| Piston Speed | 8.15m/s",
        "| Friction Energy Output | 31kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S4L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 415KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2900×1280×1765",
        "| Overall Size: | 3600X1600X2300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2500",
        "| Weight (kg) | 3900"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSZ13-G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD500E/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 360KW/450KVA",
        "| Engine Model | QSZ13-G2",
        "| Standby Power | 400KW/500KVA",
        "| Alternator model | Stamford S4L1D-G41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 130×163",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 450/1500",
        "| Standby power/ Speed (KW/RPM) | 470/1500",
        "| Speed governor | MCRS | Fuel Consumption at 100% load | 199 at 1500rpm",
        "| Piston Speed | 8.15m/s",
        "| Friction Energy Output | 31kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S4L1D-G41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 450KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3150×1360×1905",
        "| Overall Size: | 4000X1800X2400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2850",
        "| Weight (kg) | 4350"
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSZ13-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CD550E/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 400KW/500KVA",
        "| Engine Model | QSZ13-G3",
        "| Standby Power | 440KW/550KVA",
        "| Alternator model | Stamford S5L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (China",
        "| Bore x Stroke (mm x mm) | 130×163",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17:1",
        "| Cylinder Arrangement | Not available",
        "| Prime power / Speed (KW/RPM) | 450/1500",
        "| Standby power/ Speed (KW/RPM) | 470/1500",
        "| Speed governor | MCRS | Fuel Consumption at 100% load | 199 at 1500rpm",
        "| Piston Speed | 8.15m/s",
        "| Friction Energy Output | 31kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S5L1D-C41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 500KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3150×1360×1905",
        "| Overall Size: | 4000X1800X2400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3000",
        "| Weight (kg) | 4500"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSL9-G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG250/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 180KW/225KVA",
        "| Engine Model | QSL9-G2",
        "| Standby Power | 200KW/250KVA",
        "| Alternator model | Stamford UCDI274J",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 114×145",
        "| Engine Manufacturer | Cummins ( USA)",
        "| Displacement | 8.8L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.8:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 204/1500",
        "| Standby power/ Speed (KW/RPM) | 231/1500",
        "| Aspiration | Turbo-charged",
        "| Piston Speed | 8.7m/s | Fuel Consumption at 100% load (L/H) | 53 L at 1500rpm",
        "| Friction Energy Output | 35kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCDI274J",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 230KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2500×1000×1620",
        "| Overall Size: | 3200×1133×1766",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1600",
        "| Weight (kg) | 2700"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSL9-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG275/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 200KW/250KVA",
        "| Engine Model | QSL9-G3",
        "| Standby Power | 220KW/275KVA",
        "| Alternator model | Stamford UCDI274K",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 114×145",
        "| Engine Manufacturer | Cummins (USA)",
        "| Displacement | 8.8L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.8:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 227/1500",
        "| Standby power/ Speed (KW/RPM) | 257/1500",
        "| Aspiration | Turbo-charged",
        "| Piston Speed | 7.2m/s | Fuel Consumption at 100% load (L/H) | 59Lat 1500rpm",
        "| Friction Energy Output | 26kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | UCDI274K",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2550×1000×1620",
        "| Overall Size: | 3200×1400×2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1800",
        "| Weight (kg) | 2900"
      ]
    },
    {
      "n": 1022,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSL9-G5",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG330/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 240KW/300KVA",
        "| Engine Model | QSL9-G5",
        "| Standby Power | 264KW/330KVA",
        "| Alternator model | Stamford S4L1D-D41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 114×145",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.8:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 268/1500",
        "| Standby power/ Speed (KW/RPM) | 310/1500",
        "| Piston Speed | 7.2m/s",
        "| Friction Energy Output | 26kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S4L1D-D41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 310KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2650×1000×1620",
        "| Overall Size: | 3300X1400X2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2300",
        "| Weight (kg) | 3400"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSX15-G6",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG500E/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 360KW/450KVA",
        "| Engine Model | QSX15-G6",
        "| Standby Power | 400KW/500KVA",
        "| Alternator model | Stamford S4L1D-G41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins (Onan",
        "| Bore x Stroke (mm x mm) | 137×169",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 414/1500",
        "| Standby power/ Speed (KW/RPM) | 459/1500",
        "| Piston Speed | 8.4m/s",
        "| Friction Energy Output | 37kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S4L1D-G41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 450KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3250×1450×1850",
        "| Overall Size: | 4000X2000X2350",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3600",
        "| Weight (kg) | 5200"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA19-G4",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG550/H1",
        "| Engine Make | Cummins INDIA",
        "| Prime Power | 400KW/500KVA",
        "| Engine Model | KTA19-G4",
        "| Standby Power | 440KW/550KVA",
        "| Alternator model | Stamford S5L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 448/1500",
        "| Standby power/ Speed (KW/RPM) | 504/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 45kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-C41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 500KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3100×1300×2080",
        "| Overall Size: | 4000X2000X2600",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3800",
        "| Weight (kg) | 5450"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSX15-G8",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG550E/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 400KW/500KVA",
        "| Engine Model | QSX15-G8",
        "| Standby Power | 440KW/550KVA",
        "| Alternator model | Stamford S5L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 137×169",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 444/1500",
        "| Standby power/ Speed (KW/RPM) | 500/1500",
        "| Piston Speed | 8.4m/s",
        "| Friction Energy Output | 37kw",
        "| Starter motor | DC24V",
        "| Total Lubrication System | Capacity",
        "| Alternator | DC24V",
        "Alternator Specifications",
        "| Alternator model | S5L1D-C41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 500KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3300×1450×1850",
        "| Overall Size: | 4000X2000X2350",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3800",
        "| Weight (kg) | 5400"
      ]
    },
    {
      "n": 1026,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: VTA28-G5",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG700/H1",
        "| Engine Make | Cummins INDIA",
        "| Prime Power | 500KW/625KVA",
        "| Engine Model | VTA28-G5",
        "| Standby Power | 550KW/688KVA",
        "| Alternator model | Stamford S5L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.1:1",
        "| Cylinder Arrangement | 40°Vee",
        "| Prime power / Speed (KW/RPM) | 560kw/1500",
        "| Standby power/ Speed (KW/RPM) | 612kw/1500",
        "| Piston Speed | 7.6m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 56kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 675KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3700×1720×2173",
        "| Overall Size: | 4900X2400X2600",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4800",
        "| Weight (kg) | 7000"
      ]
    },
    {
      "n": 1027,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: VTA28-G6",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG825/H1",
        "| Engine Make | Cummins INDIA",
        "| Prime Power | 600KW/750KVA",
        "| Engine Model | VTA28-G6",
        "| Standby Power | 660KW/825KVA",
        "| Alternator model | Stamford S5L1D-H41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.1:1",
        "| Cylinder Arrangement | 40°Vee;",
        "| Prime power / Speed (KW/RPM) | NO AVAILABLE",
        "| Standby power/ Speed (KW/RPM) | 733kw/1500",
        "| Piston Speed | 7.6m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 58kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-H41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 750KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3800×1720×2173",
        "| Overall Size: | 5000X2400X2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6000",
        "| Weight (kg) | 8300"
      ]
    },
    {
      "n": 1028,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK23-G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG825E/H1",
        "| Engine Make | Cummins India",
        "| Prime Power | 600KW/750KVA",
        "| Engine Model | QSK23-G2",
        "| Standby Power | 660KW/825KVA",
        "| Alternator model | Stamford S5L1D-H41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 170×170",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.0:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 656kw/1500",
        "| Standby power/ Speed (KW/RPM) | 724kw/1500",
        "| Piston Speed | 8.6m/s",
        "| Friction Energy Output | 72kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-H41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 750KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3700×1800×2150",
        "| Overall Size: | 4900X2400X2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6000",
        "| Weight (kg) | 8200"
      ]
    },
    {
      "n": 1029,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK23-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG880E/H1",
        "| Engine Make | Cummins India",
        "| Prime Power | 640KW/800KVA",
        "| Engine Model | QSK23-G3",
        "| Standby Power | 704KW/880KVA",
        "| Alternator model | Stamford S6L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 170×170",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.0:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 701kw/1500",
        "| Standby power/ Speed (KW/RPM) | 768kw/1500",
        "| Piston Speed | 8.5m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 72kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S6L1D-C41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 810KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3750×1800×2150",
        "| Overall Size: | 5000X2400X2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6200",
        "| Weight (kg) | 8500"
      ]
    },
    {
      "n": 1030,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QST30-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1000E/H1",
        "| Engine Make | Cummins Original",
        "| Prime Power | 720KW/900KVA",
        "| Engine Model | QST30-G3",
        "| Standby Power | 800KW/1000KVA",
        "| Alternator model | Stamford S6L1D-D41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×165",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14.0:1",
        "| Cylinder Arrangement | 50°Vee",
        "| Prime power / Speed (KW/RPM) | 806kw/1500",
        "| Standby power/ Speed (KW/RPM) | 895kw/1500",
        "| Piston Speed | 9.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 82kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S6L1D-D41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 940KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4000×1800×2200",
        "| Overall Size: | 5300X2400X2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6500",
        "| Weight (kg) | 9100"
      ]
    },
    {
      "n": 1031,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA38-G5",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1100/H1",
        "| Engine Make | Cummins INDIA",
        "| Prime Power | 800KW/1000KVA",
        "| Engine Model | KTA38-G5",
        "| Standby Power | 880KW/1100KVA",
        "| Alternator model | Stamford S6L1D-E41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 880kw/1500",
        "| Standby power/ Speed (KW/RPM) | 970kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity | 135L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-E41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1050KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4350×2060×2200",
        "| Overall Size: | 5800X2600X2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6800",
        "| Weight (kg) | 9800"
      ]
    },
    {
      "n": 1032,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QST30-G4",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1100E/H1",
        "| Engine Make | Cummins USA",
        "| Prime Power | 800KW/1000KVA",
        "| Engine Model | QST30-G4",
        "| Standby Power | 880KW/1100KVA",
        "| Alternator model | Stamford S6L1D-E41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×165",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14.0:1",
        "| Cylinder Arrangement | 50°Vee",
        "| Prime power / Speed (KW/RPM) | 880kw/1500",
        "| Standby power/ Speed (KW/RPM) | 970kw/1500",
        "| Piston Speed | 9.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 82kw",
        "| Total Lubrication System | Capacity | 154L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-E41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1050KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4200×1800×2200",
        "| Overall Size: | 5500X2400X2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6500",
        "| Weight (kg) | 9100"
      ]
    },
    {
      "n": 1033,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA38-G9",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1250/H1",
        "| Engine Make | Cummins INDIA",
        "| Prime Power | 900KW/1125KVA",
        "| Engine Model | KTA38-G9",
        "| Standby Power | 1000KW/1250KVA",
        "| Alternator model | Stamford S6L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | Not available",
        "| Standby power/ Speed (KW/RPM) | 1089kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity | 135L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1150KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4450×2100×2350",
        "| Overall Size: | 6000X2700X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8000",
        "| Weight (kg) | 11100"
      ]
    },
    {
      "n": 1034,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK38-G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1250E/H1",
        "| Engine Made | Cummins UK",
        "| Prime Power | 900KW/1125KVA",
        "| Engine Model | QSK38-G2",
        "| Standby Power | 1000KW/1250KVA",
        "| Alternator model | Stamford S6L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 15:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 989kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1096kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity | 170.3L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1150KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4550×2220×2590",
        "| Overall Size: | 6000X2700X3150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8500",
        "| Weight (kg) | 11700"
      ]
    },
    {
      "n": 1035,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA50-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1375/H1",
        "| Engine Make | Cummins INDIA",
        "| Prime Power | 1000KW/1250KVA",
        "| Engine Model | KTA50-G3",
        "| Standby Power | 1100KW/1375KVA",
        "| Alternator model | Stamford S6L1D-G41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1150kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1227kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 116kw",
        "| Total Lubrication System | Capacity | 177L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-G41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1300KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4600×2030×2051",
        "| Overall Size: | 6000X2700X2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8600",
        "| Weight (kg) | 11700"
      ]
    },
    {
      "n": 1036,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK38-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1375E/H1",
        "| Engine Make | Cummins UK",
        "| Prime Power | 1000KW/1250KVA",
        "| Engine Model | QSK38-G3",
        "| Standby Power | 1100KW/1375KVA",
        "| Alternator model | Stamford S6L1D-G41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 15:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1107kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1224kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity | 170.3L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-G41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1300KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4550×2220×2590",
        "| Overall Size: | 6000X2700X3150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8500",
        "| Weight (kg) | 11700"
      ]
    },
    {
      "n": 1037,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA50-G8",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1500/H1",
        "| Engine Make | Cummins INDIA",
        "| Prime Power | 1100KW/1375KVA",
        "| Engine Model | KTA50-G8",
        "| Standby Power | 1200KW/1500KVA",
        "| Alternator model | Stamford S6L1D-H41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14.9:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1200kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1429kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 116kw",
        "| Total Lubrication System | Capacity | 204L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-H41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1400KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5500×2270×2590",
        "| Overall Size: | 7500X2800X3150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 10000",
        "| Weight (kg) | 13700"
      ]
    },
    {
      "n": 1038,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA50-GS8",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1650/H1",
        "| Engine Make | Cummins INDIA",
        "| Prime Power | 1200KW/1500KVA",
        "| Engine Model | KTA50-GS8",
        "| Standby Power | 1320KW/1650KVA",
        "| Alternator model | Stamford S7L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14.9:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1287kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1429kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 116kw",
        "| Total Lubrication System | Capacity | 204L",
        "Alternator Specifications",
        "| Alternator model | S7L1D-C41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1550KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5550×2270×2590",
        "| Overall Size: | 7600X2800X3150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 10500",
        "| Weight (kg) | 14200"
      ]
    },
    {
      "n": 1039,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK50-G4",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1700E/H1",
        "| Engine Make | Cummins INDIA",
        "| Prime Power | 1232KW/1540KVA",
        "| Engine Model | QSK50-G4",
        "| Standby Power | 1360KW/1700KVA",
        "| Alternator model | Stamford S7L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 15:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1328kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1477kw/1500",
        "| Piston Speed | 9.5m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 175kw",
        "| Total Lubrication System | Capacity | 234.7L",
        "Alternator Specifications",
        "| Alternator model | S7L1D-C41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1550KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5650×2200×2525",
        "| Overall Size: | 7800X2800X3150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 11200",
        "| Weight (kg) | 15200"
      ]
    },
    {
      "n": 1040,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK50-G7",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG1825E/H1",
        "| Engine Make | Cummins INDIA",
        "| Prime Power | 1320KW/1650KVA",
        "| Engine Model | QSK50-G7",
        "| Standby Power | 1460KW/1825KVA",
        "| Alternator model | Stamford S7L1D-D41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Engine Manufacturer | Cummins",
        "| Displacement | 50.3L",
        "| Cylinder quantity | 16",
        "| Prime power / Speed (KW/RPM) | 1107kw/1500",
        "| Cylinder Arrangement | 60°Vee",
        "| Standby power/ Speed (KW/RPM) | 1224kw/1500",
        "| Aspiration | Turbo-charged",
        "| Piston Speed | 9.5m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 175kw",
        "| Fuel Consumption at 100% load | 341L at | 1500rpm",
        "Alternator Specifications",
        "| Alternator model | S7L1D-D41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1650KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5650×2200×2525",
        "| Overall Size: | 7800X2800X3150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 11500",
        "| Weight (kg) | 15500"
      ]
    },
    {
      "n": 1041,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK60-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG2063EV2/H1",
        "| Engine Made | Cummins UK",
        "| Prime Power | 1500KW/1875KVA",
        "| Engine Model | QSK60-G3",
        "| Standby Power | 1650KW/2063KVA",
        "| Alternator model | Stamford S7L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×190",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1615kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1970kw/1500",
        "| Piston Speed | 9.5m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 146kw",
        "| Total Lubrication System | Capacity | 280L",
        "Alternator Specifications",
        "| Alternator model | S7L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1900 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5850×2250×2723",
        "| Overall Size: | 8200X3000X3300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 13000",
        "| Weight (kg) | 19500"
      ]
    },
    {
      "n": 1042,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK60-G7",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG2063EV2/H1",
        "| Engine Made | Cummins UK",
        "| Prime Power | 1500KW/1875KVA",
        "| Engine Model | QSK60-G7",
        "| Standby Power | 1650KW/2063KVA",
        "| Alternator model | Stamford S7L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×190",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1615kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1790kw/1500",
        "| Piston Speed | 9.5m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 146kw",
        "| Total Lubrication System | Capacity | 280L",
        "Alternator Specifications",
        "| Alternator model | S7L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1900 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5800×2200×2620",
        "| Overall Size: | 12200×2438×2896",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 13500",
        "| Weight (kg) | 19000"
      ]
    },
    {
      "n": 1043,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL:QSK60-G4",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG2200E/H1",
        "| Engine Made | Cummins UK",
        "| Prime Power | 1600KW/2000KVA",
        "| Engine Model | QSK60-G4",
        "| Standby Power | 1760KW/2200KVA",
        "| Alternator model | Stamford S7L1D-G41",
        "| Output Frequency/ Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power:The rating is available for an unlimited of annual operating hours invariable load applications,in accordance with",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Engine Manufacturer | Cummins",
        "| Aspiration | Turbo-charged",
        "| Cylinder quantity | 16",
        "| Displacement | 60.2L",
        "| Cylinder Arrangement | 60°Vee",
        "| Compression | Ratio | 14.5:1",
        "| Prime power/ Speed (KW/RPM) | 1730kw/1500",
        "| Standby power/ Speed(KW/RPM) | 1915kw/1500 | Fuel Consumption at 100% load | 193at 1500rpm",
        "| Piston Speed | 9.5m/s",
        "| Friction Energy Output | 146kw",
        "Alternator Specifications",
        "| Alternator model | S7L1D-G41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2080 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga,Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5900×2250×2600",
        "| Overall Size: | 8500X3000X3300",
        "| L×W×H(mm) | L×W×H(mm)",
        "| Weight(kg) | 13500",
        "| Weight(kg) | 20500"
      ]
    },
    {
      "n": 1044,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK60-G8",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG2500EV1/H1",
        "| Engine Made | Cummins UK",
        "| Prime Power | 1800KW/2250KVA",
        "| Engine Model | QSK60-G8",
        "| Standby Power | 2000KW/2500KVA",
        "| Alternator model | Stamford S7L1D-H41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×190",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | 60° Vee",
        "| Prime power / Speed (KW/RPM) | N.A.",
        "| Standby power/ Speed (KW/RPM) | 2145kw/1500",
        "| Piston Speed | 9.5m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 146kw",
        "| Total Lubrication System | Capacity | 195L",
        "Alternator Specifications",
        "| Alternator model | S7L1D-H41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5850×2630×2826",
        "| Overall Size: | 8500X3000X3300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 14800",
        "| Weight (kg) | 21800"
      ]
    },
    {
      "n": 1045,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK60-G21",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG2500EV2/H1",
        "| Engine Make | Cummins UK",
        "| Prime Power | 1800KW/2250KVA",
        "| Engine Model | QSK60-G21",
        "| Standby Power | 2000KW/2500KVA",
        "| Alternator model | Stamford S7L1D-H41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Engine Manufacturer | Cummins",
        "| Aspiration | Turbo-charged",
        "| Cylinder quantity | 16",
        "| Displacement | 60.2L",
        "| Cylinder Arrangement | 60° Vee",
        "| Compression | Ratio | 14.5:1",
        "| Prime power / Speed (KW/RPM) | 1936kw/1500",
        "| Standby power/ Speed (KW/RPM) | 2164kw/1500 | Fuel Consumption at 100% load | 455Lat 1500rpm",
        "| Piston Speed | 9.5m/s",
        "| Friction Energy Output | 146kw",
        "Alternator Specifications",
        "| Alternator model | S7L1D-H41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "| Voltage | Synchronized system",
        "Weight",
        "| Overall Size: | 6000×2650×2915",
        "| Overall Size: | 9000X3100X3500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 15000",
        "| Weight (kg) | 22500"
      ]
    },
    {
      "n": 1046,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK60-G23",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG2750EV1/H1",
        "| Engine Make | Cummins UK",
        "| Prime Power | 2000KW/2500KVA",
        "| Engine Model | QSK60-G23",
        "| Standby Power | 2200KW/2750KVA",
        "| Alternator model | Stamford S7L1D-J41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×190",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | 60° Vee",
        "| Prime power / Speed (KW/RPM) | 2157kw/1500",
        "| Standby power/ Speed (KW/RPM) | 2388kw/1500",
        "| Piston Speed | 9.5m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 146kw",
        "| Total Lubrication System | Capacity | 348-379L",
        "Alternator Specifications",
        "| Alternator model | S7L1D-J41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2500 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 6000×2650×2915",
        "| Overall Size: | 9000X3100X3500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 16000",
        "| Weight (kg) | 23500"
      ]
    },
    {
      "n": 1047,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK78-G18",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG2750EV2/H1",
        "| Engine Make | Cummins UK",
        "| Prime Power | 2000KW/2500KVA",
        "| Engine Model | QSK78-G18",
        "| Standby Power | 2200KW/2750KVA",
        "| Alternator model | Stamford S7L1D-J41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 170×190",
        "| Cylinder quantity | 18",
        "| Compression Ratio | 15.5:1",
        "| Cylinder Arrangement | 60° Vee",
        "| Prime power / Speed (KW/RPM) | 2093kw/1500",
        "| Standby power/ Speed (KW/RPM) | 2326kw/1500",
        "| Piston Speed | 9.5m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 189kw",
        "| Total Lubrication System | Capacity | 465.6L",
        "Alternator Specifications",
        "| Alternator model | S7L1D-J41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2500 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 6600×2650×2950",
        "| Overall Size: | 9500X3100X3500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 17000",
        "| Weight (kg) | 24500"
      ]
    },
    {
      "n": 1048,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK78-G9",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CG3000E/H1",
        "| Engine Made | Cummins UK",
        "| Prime Power | 2200KW/2750KVA",
        "| Engine Model | QSK78-G9",
        "| Standby Power | 2400KW/3000KVA",
        "| Alternator model | Stamford S7L1D-K41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 170×190",
        "| Cylinder quantity | 18",
        "| Compression Ratio | 15.5:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 2304kw/1500",
        "| Standby power/ Speed (KW/RPM) | 2539kw/1500",
        "| Piston Speed | 9.5m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 189kw",
        "| Total Lubrication System | Capacity | 466L",
        "Alternator Specifications",
        "| Alternator model | S7L1D-K41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2800 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 6700×2650×2950",
        "| Overall Size: | 9500X3100X3500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 18500",
        "| Weight (kg) | 26000"
      ]
    },
    {
      "n": 1049,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: NT855-GA",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC250/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 180KW/225KVA",
        "| Engine Model | NT855-GA",
        "| Standby Power | 200KW/250KVA",
        "| Alternator model | Stamford UCDI274J",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 15.0:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 231/1500",
        "| Standby power/ Speed (KW/RPM) | 254/1500",
        "| Piston Speed | 7.62m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 22kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | UCDI274J",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 230KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2900×1030×1766",
        "| Overall Size: | 3600X1600X2300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2100",
        "| Weight (kg) | 3500"
      ]
    },
    {
      "n": 1050,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: NT855-GA",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC275/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 200KW/250KVA",
        "| Engine Model | NT855-GA",
        "| Standby Power | 220KW/275KVA",
        "| Alternator model | Stamford UCDI274K",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 15.0:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 231/1500",
        "| Standby power/ Speed (KW/RPM) | 254/1500",
        "| Piston Speed | 7.62m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 22kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | UCDI274K",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2900×1030×1766",
        "| Overall Size: | 3600X1600X2300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2200",
        "| Weight (kg) | 3600"
      ]
    },
    {
      "n": 1051,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: NT855-G1A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC315/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 220KW/275KVA",
        "| Engine Model | NTA855-G1A",
        "| Standby Power | 250KW/313KVA",
        "| Alternator model | Stamford S4L1D-D41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 261/1500",
        "| Standby power/ Speed (KW/RPM) | 291/1500",
        "| Piston Speed | 7.62m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 22kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S4L1D-D41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 310KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2900×1030×1772",
        "| Overall Size: | 3600X1600X2300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2500",
        "| Weight (kg) | 3900"
      ]
    },
    {
      "n": 1052,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: NTA855-G1B",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC350/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 250KW/312KVA",
        "| Engine Model | NTA855-G1B",
        "| Standby Power | 275KW/344KVA",
        "| Alternator model | Stamford S4L1D-E41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 284/1500",
        "| Standby power/ Speed (KW/RPM) | 321/1500",
        "| Piston Speed | 7.62m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 22kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S4L1D-E41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 360KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2900×1030×1772",
        "| Overall Size: | 3600X1600X2300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2500",
        "| Weight (kg) | 3900"
      ]
    },
    {
      "n": 1053,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: NTA855-G2A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC388V1/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 280KW/350KVA",
        "| Engine Model | NTA855-G2A",
        "| Standby Power | 310KW/388KVA",
        "| Alternator model | Stamford S4L1D-E41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14.0:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 310/1500",
        "| Standby power/ Speed (KW/RPM) | 343/1500",
        "| Piston Speed | 7.62m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 22kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S4L1D-E41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 360KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3000×1030×1772",
        "| Overall Size: | 4000X1800X2400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2800",
        "| Weight (kg) | 4300"
      ]
    },
    {
      "n": 1054,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: NTA855-G4",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC388V2/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 280KW/350KVA",
        "| Engine Model | NTA855-G4",
        "| Standby Power | 310KW/388KVA",
        "| Alternator model | Stamford S4L1D-E41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14.0:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 317/1500",
        "| Standby power/ Speed (KW/RPM) | 351/1500",
        "| Piston Speed | 7.62m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 22kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S4L1D-E41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 350KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3000×1030×1579",
        "| Overall Size: | 4000X1800X2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2800",
        "| Weight (kg) | 4200"
      ]
    },
    {
      "n": 1055,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: NTAA855-G7",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC415V1/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 300KW/375KVA",
        "| Engine Model | NTAA855-G7",
        "| Standby Power | 330KW/413KVA",
        "| Alternator model | Stamford S4L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14.0:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 343/1500",
        "| Standby power/ Speed (KW/RPM) | 377/1500",
        "| Piston Speed | 7.62m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 22kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S4L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 415KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3100×1030×1519",
        "| Overall Size: | 4000X1800X2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2800",
        "| Weight (kg) | 4200"
      ]
    },
    {
      "n": 1056,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSNT-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC415V2/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 300KW/375KVA",
        "| Engine Model | QSNT-G3",
        "| Standby Power | 330KW/413KVA",
        "| Alternator model | Stamford S4L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.7:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 358/1500",
        "| Standby power/ Speed (KW/RPM) | 392/1500",
        "| Piston Speed | 7.62m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 43.8kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S4L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 415KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3200×1130×1661",
        "| Overall Size: | 4000X1800X2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3200",
        "| Weight (kg) | 4600"
      ]
    },
    {
      "n": 1057,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA19-G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC415V3/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 300KW/375KVA",
        "| Engine Model | KTA19-G2",
        "| Standby Power | 330KW/413KVA",
        "| Alternator model | Stamford S4L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 336/1500",
        "| Standby power/ Speed (KW/RPM) | 369/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 45kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S4L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 400KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3250x1380x2013",
        "| Overall Size: | 4000X1800X2550",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2800",
        "| Weight (kg) | 4300"
      ]
    },
    {
      "n": 1058,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSNT-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC450/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 320KW/400KVA",
        "| Engine Model | QSNT-G3",
        "| Standby Power | 360KW/450KVA",
        "| Alternator model | Stamford S4L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 140×152",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.7:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 358/1500",
        "| Standby power/ Speed (KW/RPM) | 392/1500",
        "| Piston Speed | 7.62m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 43.8kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S4L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 415KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3200×1130×1661",
        "| Overall Size: | 4000X1800X2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3200",
        "| Weight (kg) | 4600"
      ]
    },
    {
      "n": 1059,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA19-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC500/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 360KW/450KVA",
        "| Engine Model | KTA19-G3",
        "| Standby Power | 400KW/500KVA",
        "| Alternator model | Stamford S4L1D-G41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 403/1500",
        "| Standby power/ Speed (KW/RPM) | 448/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 45kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S4L1D-G41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 450KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3200×1380×2018",
        "| Overall Size: | 4300X2000X2600",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3000",
        "| Weight (kg) | 4600"
      ]
    },
    {
      "n": 1060,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA19-G3A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC550V1/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 400KW/500KVA",
        "| Engine Model | KTA19-G3A",
        "| Standby Power | 440KW/550KVA",
        "| Alternator model | Stamford S5L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 448/1500",
        "| Standby power/ Speed (KW/RPM) | 504/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 45kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-C41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 500KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3250×1380×2018",
        "| Overall Size: | 4300X2000X2600",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3300",
        "| Weight (kg) | 4900"
      ]
    },
    {
      "n": 1061,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA19-G4",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC550V2/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 400KW/500KVA",
        "| Engine Model | KTA19-G4",
        "| Standby Power | 440KW/550KVA",
        "| Alternator model | Stamford S5L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 448/1500",
        "| Standby power/ Speed (KW/RPM) | 504/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 45kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-C41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 500KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3250×1380×2018",
        "| Overall Size: | 4300X2000X2600",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3300",
        "| Weight (kg) | 4900"
      ]
    },
    {
      "n": 1062,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA19-G8",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC630V1/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 450KW/563KVA",
        "| Engine Model | KTA19-G8",
        "| Standby Power | 505KW/631KVA",
        "| Alternator model | Stamford S5L1D-E41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | N.A.",
        "| Standby power/ Speed (KW/RPM) | 575/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 45kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-E41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 635KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3650x1450x2150",
        "| Overall Size: | 4900X2200X2700",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4000",
        "| Weight (kg) | 6100"
      ]
    },
    {
      "n": 1063,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTAA19-G6",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC630V2/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 450KW/563KVA",
        "| Engine Model | KTAA19-G6",
        "| Standby Power | 505KW/631KVA",
        "| Alternator model | Stamford S5L1D-E41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | N.A.",
        "| Standby power/ Speed (KW/RPM) | 570/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 45kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-E41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 635KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3600x1450x2150",
        "| Overall Size: | 4900X2200X2700",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4000",
        "| Weight (kg) | 6100"
      ]
    },
    {
      "n": 1064,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA19-G8A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC688V1/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 500KW/625KVA",
        "| Engine Model | KTA19-G8A",
        "| Standby Power | 550KW/688KVA",
        "| Alternator model | Stamford HCI544FS",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 555/1500",
        "| Standby power/ Speed (KW/RPM) | 610/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 127kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | HCI544FS",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 625KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3650x1450x2150",
        "| Overall Size: | 4900X2200X2700",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4300",
        "| Weight (kg) | 6400"
      ]
    },
    {
      "n": 1065,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTAA19-G6A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC688V2/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 500KW/625KVA",
        "| Engine Model | KTAA19-G6A",
        "| Standby Power | 550KW/688KVA",
        "| Alternator model | Stamford HCI544FS",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.0:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | N.A.",
        "| Standby power/ Speed (KW/RPM) | 610/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 45kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | HCI544FS",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 625KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3600x1450x2150",
        "| Overall Size: | 4900X2200X2700",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4300",
        "| Weight (kg) | 6400"
      ]
    },
    {
      "n": 1066,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK19-G4",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC725/H1",
        "| Engine Make | Cummins CHINA",
        "| Prime Power | 520KW/650KVA",
        "| Engine Model | QSK19-G4",
        "| Standby Power | 580KW/725KVA",
        "| Alternator model | Stamford S5L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 15.0:1",
        "| Cylinder Arrangement | In line",
        "| Prime power / Speed (KW/RPM) | 574kw/1500",
        "| Standby power/ Speed (KW/RPM) | 634kw/1500",
        "| Piston Speed | 9.5m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 57kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 675KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3580×1550×2174",
        "| Overall Size: | 4900X2200X2700",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4500",
        "| Weight (kg) | 6600"
      ]
    },
    {
      "n": 1067,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KT38-GA",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC800/H1",
        "| Engine Make | Cummins CHINA",
        "| Prime Power | 580KW/725KVA",
        "| Engine Model | KT38-GA",
        "| Standby Power | 640KW/800KVA",
        "| Alternator model | Stamford S5L1D-H41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | 60°Vee;",
        "| Prime power / Speed (KW/RPM) | 664kw/1500",
        "| Standby power/ Speed (KW/RPM) | 731kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-H41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 750KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4150×1760×2377",
        "| Overall Size: | 5500X2400X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 5000",
        "| Weight (kg) | 7600"
      ]
    },
    {
      "n": 1068,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA38-G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC825/H1",
        "| Engine Make | Cummins CHINA",
        "| Prime Power | 600KW/750KVA",
        "| Engine Model | KTA38-G2",
        "| Standby Power | 660KW/825KVA",
        "| Alternator model | Stamford S5L1D-H41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | 60°Vee;",
        "| Prime power / Speed (KW/RPM) | 664kw/1500",
        "| Standby power/ Speed (KW/RPM) | 731kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S5L1D-H41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 750KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4200×1760×2377",
        "| Overall Size: | 5500X2400X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 5200",
        "| Weight (kg) | 7800"
      ]
    },
    {
      "n": 1069,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA38-G2B",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC900/H1",
        "| Engine Make | Cummins CHINA",
        "| Prime Power | 640KW/800KVA",
        "| Engine Model | KTA38-G2B",
        "| Standby Power | 720KW/900KVA",
        "| Alternator model | Stamford S6L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | 60°Vee;",
        "| Prime power / Speed (KW/RPM) | 711kw/1500",
        "| Standby power/ Speed (KW/RPM) | 789kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S6L1D-C41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 810KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4200×1760×2377",
        "| Overall Size: | 5500X2400X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 5500",
        "| Weight (kg) | 8100"
      ]
    },
    {
      "n": 1070,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA38-G2A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC1000/H1",
        "| Engine Make | Cummins CHINA",
        "| Prime Power | 720KW/910KVA",
        "| Engine Model | KTA38-G2A",
        "| Standby Power | 800KW/1000KVA",
        "| Alternator model | Stamford S6L1D-D41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | 60°Vee;",
        "| Prime power / Speed (KW/RPM) | 813kw/1500",
        "| Standby power/ Speed (KW/RPM) | 895kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S6L1D-D41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 940KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4200×1760×2377",
        "| Overall Size: | 5500X2400X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6000",
        "| Weight (kg) | 8600"
      ]
    },
    {
      "n": 1071,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA38-G5",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC1100/H1",
        "| Engine Make | Cummins CHINA",
        "| Prime Power | 800KW/1000KVA",
        "| Engine Model | KTA38-G5",
        "| Standby Power | 880KW/1100KVA",
        "| Alternator model | Stamford S6L1D-E41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | 60°Vee;",
        "| Prime power / Speed (KW/RPM) | 880kw/1500",
        "| Standby power/ Speed (KW/RPM) | 970kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity",
        "Alternator Specifications",
        "| Alternator model | S6L1D-E41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1050KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4300×1760×2377",
        "| Overall Size: | 5500X2400X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6500",
