        "| Weight (kg) | 9100"
      ]
    },
    {
      "n": 1072,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA38-G9",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC1250/H1",
        "| Engine Make | Cummins CHINA",
        "| Prime Power | 900KW/1125KVA",
        "| Engine Model | KTA38-G9",
        "| Standby Power | 1000KW/1250KVA",
        "| Alternator model | Stamford S6L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | Not available",
        "| Standby power/ Speed (KW/RPM) | 1089kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity | 135L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-F41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1150KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4300×1760×2377",
        "| Overall Size: | 5500X2400X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8000",
        "| Weight (kg) | 10600"
      ]
    },
    {
      "n": 1073,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA50-G3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC1375/H1",
        "| Engine Make | Cummins CHINA",
        "| Prime Power | 1000KW/1250KVA",
        "| Engine Model | KTA50-G3",
        "| Standby Power | 1100KW/1375KVA",
        "| Alternator model | Stamford S6L1D-G41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | CumminsCHINA",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 13.9:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1150kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1227kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 116kw",
        "| Total Lubrication System | Capacity | 177L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-G41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1300KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4850×2000×2502",
        "| Overall Size: | 7000X2600X3000",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8500",
        "| Weight (kg) | 13500"
      ]
    },
    {
      "n": 1074,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: QSK38-G5",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC1375E/H1",
        "| Engine Make | Cummins CHINA",
        "| Prime Power | 1000KW/1250KVA",
        "| Engine Model | QSK38-G5",
        "| Standby Power | 1100KW/1375KVA",
        "| Alternator model | Stamford S6L1D-G41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | CumminsCHINA",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 15:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1107kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1224kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 86kw",
        "| Total Lubrication System | Capacity | 170.3L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-G41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1300KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4500×2220×2590",
        "| Overall Size: | 6000X2600X3000",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8100",
        "| Weight (kg) | 11300"
      ]
    },
    {
      "n": 1075,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA50-G8",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC1500/H1",
        "| Engine Make | Cummins",
        "| Prime Power | 1100KW/1375KVA",
        "| Engine Model | KTA50-G8",
        "| Standby Power | 1200KW/1500KVA",
        "| Alternator model | Stamford S6L1D-H41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | Cummins",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14.9:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1200kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1429kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 116kw",
        "| Total Lubrication System | Capacity | 204L",
        "Alternator Specifications",
        "| Alternator model | S6L1D-H41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1400KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4900×2000×2441",
        "| Overall Size: | 7000X2600X3000",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 9500",
        "| Weight (kg) | 14500"
      ]
    },
    {
      "n": 1076,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "CUMMINS MODEL: KTA50-GS8",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-CC1650/H1",
        "| Engine Make | Cummins CHINA",
        "| Prime Power | 1200KW/1500KVA",
        "| Engine Model | KTA50-GS8",
        "| Standby Power | 1320KW/1650KVA",
        "| Alternator model | Stamford S7L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo-charged",
        "| Engine Manufacturer | CumminsCHINA",
        "| Bore x Stroke (mm x mm) | 159×159",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14.9:1",
        "| Cylinder Arrangement | 60°Vee",
        "| Prime power / Speed (KW/RPM) | 1287kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1429kw/1500",
        "| Piston Speed | 7.9m/s",
        "| Starter motor | DC24V",
        "| Friction Energy Output | 116kw",
        "| Total Lubrication System | Capacity | 204L",
        "Alternator Specifications",
        "| Alternator model | S7L1D-C41",
        "| Number of phase | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1550KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5100×2000×2441",
        "| Overall Size: | 7000X2600X3000",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 10400",
        "| Weight (kg) | 15400"
      ]
    },
    {
      "n": 1077,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:403A-11G1",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P10/H1",
        "| Engine Make | Perkins CHINA",
        "| Prime Power | 7KW/9KVA",
        "| Engine Model | 403A-11G1",
        "| Standby Power | 8KW/10KVA",
        "| Alternator model | Stamford S0L1-H1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 77×81",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 1.131L",
        "| Cylinder quantity | 3",
        "| Compression Ratio | 23:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 8.6kw/1500",
        "| Standby power/ Speed (KW/RPM) | 9.5kw/1500",
        "| Aspiration | Naturally",
        "| Governor type | Mechanical",
        "| Piston Speed | 4.1m/s | Fuel Consumption at 100% load | 2.6L",
        "| Typical genset electrical output (0,8 pf | 7.2kw",
        "| Alternator | 12V",
        "| Minimum cranking speed. | 150rpm",
        "Alternator Specifications",
        "| Alternator model | S0L1-H1",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 10KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1200×500×950",
        "| Overall Size: | 1600X800X1350",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 500",
        "| Weight (kg) | 1000"
      ]
    },
    {
      "n": 1078,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:403A-15G1",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P14/H1",
        "| Engine Make | Perkins CHINA",
        "| Prime Power | 10KW/13KVA",
        "| Engine Model | 403A-15G1",
        "| Standby Power | 11KW/14KVA",
        "| Alternator model | Stamford S0L1-L1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 84×90",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 1.496L",
        "| Cylinder quantity | 3",
        "| Compression Ratio | 22.5:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 12.2kw/1500",
        "| Standby power/ Speed (KW/RPM) | 13.5kw/1500",
        "| Aspiration | Naturally",
        "| Governor type | Mechanical",
        "| Piston Speed | 4.5m/s | Fuel Consumption at 100% load | 6.8L",
        "| Typical genset electrical output (0,8 pf | 10.4kw",
        "| Alternator | 12V",
        "| Minimum cranking speed. | 150rpm",
        "Alternator Specifications",
        "| Alternator model | S0L1-L1",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 12.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1250×500×993",
        "| Overall Size: | 1600X800X1350",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 600",
        "| Weight (kg) | 1100"
      ]
    },
    {
      "n": 1079,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL: 403A-15G2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P16/H1",
        "| Engine Make | PerkinsCHINA",
        "| Prime Power | 12KW/15KVA",
        "| Engine Model | 403A-15G2",
        "| Standby Power | 13KW/16KVA",
        "| Alternator model | Stamford S0L1-P1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 84×90",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 1.496L",
        "| Cylinder quantity | 3",
        "| Compression Ratio | 22.5:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 13kw/1500",
        "| Standby power/ Speed (KW/RPM) | 15kw/1500",
        "| Aspiration | Naturally",
        "| Governor type | Mechanical",
        "| Piston Speed | 4.5m/s | Fuel Consumption at 100% load | 6.8L",
        "| Typical genset electrical output (0,8 pf | 10.4kw",
        "| Alternator | 12V",
        "| Minimum cranking speed. | 150rpm",
        "Alternator Specifications",
        "| Alternator model | S0L1-P1",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 15KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1250×550×993",
        "| Overall Size: | 1600X800X1350",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 600",
        "| Weight (kg) | 1100"
      ]
    },
    {
      "n": 1080,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:404A-22G1",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P23/H1",
        "| Engine Make | Perkins CHINA",
        "| Prime Power | 16KW/20KVA",
        "| Engine Model | 404A-22G1",
        "| Standby Power | 18KW/23KVA",
        "| Alternator model | Stamford S0L2-G1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 84×100",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 2.216L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 23.3:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 18.7kw/1500",
        "| Standby power/ Speed (KW/RPM) | 20.6kw/1500",
        "| Aspiration | Naturally",
        "| Governor type | Mechanical",
        "| Piston Speed | 5m/s | Fuel Consumption at 100% load | 5.3 L",
        "| Typical genset electrical output (0,8 pf | 16kw",
        "| Alternator | 12V",
        "| Minimum cranking speed. | 150rpm",
        "Alternator Specifications",
        "| Alternator model | S0L2-G1",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 20KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1300×600×1050",
        "| Overall Size: | 1750X900X1400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 620",
        "| Weight (kg) | 1120"
      ]
    },
    {
      "n": 1081,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:1103A-33G",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P33/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 24KW/30KVA",
        "| Engine Model | 1103A-33G",
        "| Standby Power | 26KW/33KVA",
        "| Alternator model | Stamford S0L2-P1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×127",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 3.3L",
        "| Cylinder quantity | 3",
        "| Compression Ratio | 19.25:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 28.2kw/1500",
        "| Standby power/ Speed (KW/RPM) | 31kw/1500",
        "| Aspiration | Naturally",
        "| Governor type | Electric",
        "| Piston Speed | 6.35m/s | Fuel Consumption at 100% load | 7.1L",
        "| Typical genset electrical output (0,8 pf | 24kw",
        "| Alternator | 12V",
        "| Minimum cranking speed. | 120rpm",
        "Alternator Specifications",
        "| Alternator model | S0L2-P1",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 30KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1450×650×1150",
        "| Overall Size: | 2000X900X1450",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 650",
        "| Weight (kg) | 1250"
      ]
    },
    {
      "n": 1082,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:1103A-33TG1",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P50/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 36KW/45KVA",
        "| Engine Model | 1103A-33TG1",
        "| Standby Power | 40KW/50KVA",
        "| Alternator model | Stamford S1L2-N1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×127",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 3.3L",
        "| Cylinder quantity | 3",
        "| Compression Ratio | 17.25:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 42.2kw/1500",
        "| Standby power/ Speed (KW/RPM) | 46.5kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electric",
        "| Piston Speed | 6.35m/s | Fuel Consumption at 100% load | 10.7 L",
        "| Typical genset electrical output (0,8 pf | 36kw",
        "| Alternator | 12V",
        "| Minimum cranking speed. | 105rpm",
        "Alternator Specifications",
        "| Alternator model | S1L2-N1",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 45KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1450×650×1150",
        "| Overall Size: | 2000X900X1450",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 700",
        "| Weight (kg) | 1300"
      ]
    },
    {
      "n": 1083,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:1103A-33TG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P65/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 48KW/60KVA",
        "| Engine Model | 1103A-33TG2",
        "| Standby Power | 52KW/65KVA",
        "| Alternator model | Stamford S1L2-Y1",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×127",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 3.3L",
        "| Cylinder quantity | 3",
        "| Compression Ratio | 17.25:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 55kw/1500",
        "| Standby power/ Speed (KW/RPM) | 60.5kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electric",
        "| Piston Speed | 6.35m/s | Fuel Consumption at 100% load | 13.9L",
        "| Typical genset electrical output (0,8 pf | 48kw",
        "| Alternator | 12V",
        "| Minimum cranking speed. | 105rpm",
        "Alternator Specifications",
        "| Alternator model | S1L2-Y1",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 62.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1450×650×1150",
        "| Overall Size: | 2000X900X1450",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 750",
        "| Weight (kg) | 1350"
      ]
    },
    {
      "n": 1084,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:1104A-44TG1",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P73/H1",
        "| Engine Make | Perkins CHINA",
        "| Prime Power | 52KW/65KVA",
        "| Engine Model | 1104A-44TG1",
        "| Standby Power | 58KW/73KVA",
        "| Alternator model | Stamford UCI224F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×127",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 4.4L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.25:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 59.6kw/1500",
        "| Standby power/ Speed (KW/RPM) | 65.6kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Woodward LCG2",
        "| Piston Speed | 6.35m/s | Fuel Consumption at 100% load | 14.8L",
        "| Typical genset electrical output (0,8 pf | 52kw",
        "| Alternator | 12V",
        "| Minimum cranking speed. | 105rpm",
        "Alternator Specifications",
        "| Alternator model | UCI224F",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 72.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1500×700×1300",
        "| Overall Size: | 2100X1000X1750",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 800",
        "| Weight (kg) | 1500"
      ]
    },
    {
      "n": 1085,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:1104A-44TG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P88/H1",
        "| Engine Make | Perkins CHINA",
        "| Prime Power | 64KW/80KVA",
        "| Engine Model | 1104A-44TG2",
        "| Standby Power | 70KW/88KVA",
        "| Alternator model | Stamford UCI224G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×127",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 4.4L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.25:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 73.4kw/1500",
        "| Standby power/ Speed (KW/RPM) | 80.7kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Woodward LCG2",
        "| Piston Speed | 6.35m/s | Fuel Consumption at 100% load | 18.7L",
        "| Typical genset electrical output (0,8 pf | 64kw",
        "| Alternator | 12V",
        "| Minimum cranking speed. | 105rpm",
        "Alternator Specifications",
        "| Alternator model | UCI224G",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 85KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1500×700×1300",
        "| Overall Size: | 2100X1000X1750",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 850",
        "| Weight (kg) | 1550"
      ]
    },
    {
      "n": 1086,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:1104C-44TAG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P110/H1",
        "| Engine Make | Perkins CHINA",
        "| Prime Power | 80KW/100KVA",
        "| Engine Model | 1104C-44TAG2",
        "| Standby Power | 88KW/110KVA",
        "| Alternator model | Stamford UCI274C",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×127",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 4.4L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 18.23:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 93.6kw/1500",
        "| Standby power/ Speed (KW/RPM) | 103kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | LCS Electric",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load | 22.6L",
        "| Typical genset electrical output (0,8 pf | 81.4kw",
        "| Alternator | 12V/24V options",
        "| Minimum cranking speed. | 80rpm",
        "Alternator Specifications",
        "| Alternator model | UCI274C",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 100KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1550×700×1300",
        "| Overall Size: | 2100X1000X1750",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 900",
        "| Weight (kg) | 1600"
      ]
    },
    {
      "n": 1087,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:1106A-70TG1",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P150/H1",
        "| Engine Make | Perkins CHINA",
        "| Prime Power | 108KW/135KVA",
        "| Engine Model | 1106A-70TG1",
        "| Standby Power | 120KW/150KVA",
        "| Alternator model | Stamford UCI274E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×135",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 7.01L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 18.2:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 123.7/1500",
        "| Standby power/ Speed (KW/RPM) | 136.9/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic / Mechanical",
        "| Piston Speed | 6.8m/s | Fuel Consumption at 100% load (L/HOUR) | 29.9",
        "| ElectropaK net engine power | 118.7 kW",
        "| Starter motor | 12/24V options",
        "| Alternator | 12/24V options",
        "| Minimum cranking speed. | N.A.",
        "Alternator Specifications",
        "| Alternator model | UCI274E",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 140KVA",
        "| Voltage regulation | NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
        "| Generator set | Alternator",
        "| Dimension & | Weight",
        "| Overall Size: | 2200×800×1313",
        "| Overall Size: | 3000X1250X1800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1200",
        "| Weight (kg) | 2200"
      ]
    },
    {
      "n": 1088,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL: 1106A-70TAG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P165/H1",
        "| Engine Make | Perkins CHINA",
        "| Prime Power | 120KW/150KVA",
        "| Engine Model | 1106A-70TAG2",
        "| Standby Power | 132KW/165KVA",
        "| Alternator model | Stamford UCI274F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×135",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 7.01L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 6:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 155/1500",
        "| Standby power/ Speed (KW/RPM) | 171/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 8.1 m/s | Fuel Consumption at 100% load (L/HOUR) | 38.2",
        "| ElectropaK net engine power | 147.4kw",
        "| Starter motor | 12/24V options",
        "| Alternator | 12/24V options",
        "| Minimum cranking speed. | N.A.",
        "Alternator Specifications",
        "| Alternator model | UCI274F",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 160KVA",
        "| Voltage regulation | NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
        "| make | the",
        "| noise | of",
        "| Generator set | Alternator",
        "| Voltage | Synchronized system",
        "| Dimension & | Weight",
        "| Overall Size: | 2200×800×1313",
        "| Overall Size: | 3000X1250X1800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1250",
        "| Weight (kg) | 2250"
      ]
    },
    {
      "n": 1089,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:1106A-70TAG3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P198/H1",
        "| Engine Make | Perkins CHINA",
        "| Prime Power | 144KW/180KVA",
        "| Engine Model | 1106A-70TAG3",
        "| Standby Power | 158KW/198KVA",
        "| Alternator model | Stamford UCI274G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×135",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 7.01L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 144kw/1500",
        "| Standby power/ Speed (KW/RPM) | 160kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | N.A.",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR)",
        "| ElectropaK net engine power | N.A.",
        "| Starter motor | N.A.",
        "| Alternator | N.A.",
        "| Minimum cranking speed. | N.A.",
        "Alternator Specifications",
        "| Alternator model | UCI274G",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 180KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2200×800×1313",
        "| Overall Size: | 3000X1250X1800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1300",
        "| Weight (kg) | 2300"
      ]
    },
    {
      "n": 1090,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:1106A-70TAG4",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P220/H1",
        "| Engine Make | Perkins CHINA",
        "| Prime Power | 160KW/200KVA",
        "| Engine Model | 1106A-70TAG4",
        "| Standby Power | 176KW/220KVA",
        "| Alternator model | Stamford UCI274H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×135",
        "| Engine Manufacturer | Perkins CHINA",
        "| Displacement | 7.01L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 178.9kw/1500",
        "| Standby power/ Speed (KW/RPM) | 196.3kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | N.A.",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR)",
        "| ElectropaK net engine power | N.A.",
        "| Starter motor | N.A.",
        "| Alternator | N.A.",
        "| Minimum cranking speed. | N.A.",
        "Alternator Specifications",
        "| Alternator model | UCI274H",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 200KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2200×800×1313",
        "| Overall Size: | 3000X1250X1800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1350",
        "| Weight (kg) | 2350"
      ]
    },
    {
      "n": 1091,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL: 1506A-E88TAG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P250E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 180KW/225KVA",
        "| Engine Model | 1506A-E88TAG2",
        "| Standby Power | 200KW/250KVA",
        "| Alternator model | Stamford UCI274J",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 112×149",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 8.8L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.1:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 213/1500",
        "| Standby power/ Speed (KW/RPM) | 236/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electric",
        "| Piston Speed | 7.4 m/s | Fuel Consumption at 100% load (L/HOUR) | 48.6at rated speed",
        "| ElectropaK net engine power | 205 kw",
        "| Starter motor | 12/24V options",
        "| Alternator | 12/24V options",
        "| Minimum cranking speed. | 130 rpm",
        "Alternator Specifications",
        "| Alternator model | UCI274J",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 230KVA",
        "| Voltage regulation | NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
        "| Generator set | Alternator",
        "| Dimension & | Weight",
        "| Overall Size: | 2500×1100×1577",
        "| Overall Size: | 3300X1400X2050",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1800",
        "| Weight (kg) | 3000"
      ]
    },
    {
      "n": 1092,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL: 1506A-E88TAG3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P275E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 200KW/250KVA",
        "| Engine Model | 1506A-E88TAG3",
        "| Standby Power | 220KW/275KVA",
        "| Alternator model | Stamford UCI274K",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 112×149",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 8.8L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.1:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 236/1500",
        "| Standby power/ Speed (KW/RPM) | 258/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 7.4m/s | Fuel Consumption at 100% load (L/HOUR) | 55.5",
        "| ElectropaK net engine power | 228 kw",
        "| Starter motor | 12/24V options",
        "| Minimum cranking speed. | 130 rpm",
        "Alternator Specifications",
        "| Alternator model | UCI274K",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 250KVA",
        "| Voltage regulation | NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
        "| make | the",
        "| noise | of",
        "| Generator set | Alternator",
        "| Voltage | Synchronized system",
        "| Dimension & | Weight",
        "| Overall Size: | 2500×1100×1577",
        "| Overall Size: | 3300X1400X2050",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1900",
        "| Weight (kg) | 3100"
      ]
    },
    {
      "n": 1093,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:1506A-E88TAG5",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P300E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 220KW/275KVA",
        "| Engine Model | 1506A-E88TAG5",
        "| Standby Power | 240KW/300KVA",
        "| Alternator model | Stamford S4L1S-D4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 112×149",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 8.8L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.1:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 281/1500",
        "| Standby power/ Speed (KW/RPM) | 307/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | N.A.",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR)",
        "| ElectropaK net engine power | N.A.",
        "| Starter motor | N.A.",
        "| Alternator | N.A.",
        "Alternator Specifications",
        "| Alternator model | S4L1S-D4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 310KVA",
        "| Voltage regulation | NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
        "| make | the",
        "| noise | of",
        "| Generator set | Alternator",
        "| Voltage | Synchronized system",
        "| Dimension & | Weight",
        "| Overall Size: | 2550×1100×1577",
        "| Overall Size: | 3300X1400X2050",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2000",
        "| Weight (kg) | 3200"
      ]
    },
    {
      "n": 1094,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL: 1506A-E88TAG5",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P331E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 240KW/300KVA",
        "| Engine Model | 1506A-E88TAG5",
        "| Standby Power | 265KW/331KVA",
        "| Alternator model | Stamford S4L1S-D4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 112×149",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 8.8L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.1:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 281/1500",
        "| Standby power/ Speed (KW/RPM) | 307/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | electronics",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR)",
        "| ElectropaK net engine power | N.A.",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S4L1S-D4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 310KVA",
        "| Voltage regulation | NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
        "| make | the",
        "| noise | of",
        "| Generator set | Alternator",
        "| Voltage | Synchronized system",
        "| Dimension & | Weight",
        "| Overall Size: | 2550×1100×1577",
        "| Overall Size: | 3300X1400X2050",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2100",
        "| Weight (kg) | 3300"
      ]
    },
    {
      "n": 1095,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:2206C-E13TAG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P344E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 250KW/313KVA",
        "| Engine Model | 2206C-E13TAG2",
        "| Standby Power | 275KW/344KVA",
        "| Alternator model | Stamford S4L1S-E4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 130×157",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 12.5 L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.3:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 324.2kw/1500",
        "| Standby power/ Speed (KW/RPM) | 368.4kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electric",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 75 at rated speed",
        "| Typical genset electrical output | 280 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S4L1S-E4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 360KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3000×1145×1905",
        "| Overall Size: | 4000X1600X2350",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2500",
        "| Weight (kg) | 3900"
      ]
    },
    {
      "n": 1096,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:2206C-E13TAG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P388E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 280KW/350KVA",
        "| Engine Model | 2206C-E13TAG2",
        "| Standby Power | 310KW/388KVA",
        "| Alternator model | Stamford S4L1S-E4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 130×157",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 12.5 L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.3:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 324.2kw/1500",
        "| Standby power/ Speed (KW/RPM) | 368.4kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electric",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 75 at rated speed",
        "| Typical genset electrical output | 280 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S4L1S-E4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 360KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3100×1145×1905",
        "| Overall Size: | 4000X1600X2350",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2600",
        "| Weight (kg) | 4000"
      ]
    },
    {
      "n": 1097,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL: 2206C-E13TAG3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P450E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 320KW/400KVA",
        "| Engine Model | 2206C-E13TAG3",
        "| Standby Power | 360KW/450KVA",
        "| Alternator model | Stamford S4L1S-F4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Engine Model | 2206A-E13TAG3",
        "| Bore x Stroke (mm x mm) | 130×157",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 12.5 L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.3:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 368.4kw/1500",
        "| Standby power/ Speed (KW/RPM) | 412.5kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electric",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 85 at rated speed",
        "| Typical genset electrical output | 320 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S4L1S-F4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 400KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3150×1145×1905",
        "| Overall Size: | 4000X1600X2350",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2800",
        "| Weight (kg) | 4200"
      ]
    },
    {
      "n": 1098,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:2506C-E15TAG1",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P500E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 360KW/450KVA",
        "| Engine Model | 2506C-E15TAG1",
        "| Standby Power | 400KW/500KVA",
        "| Alternator model | Stamford S4L1D-G4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 137×171",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 15L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 412kw/1500",
        "| Standby power/ Speed (KW/RPM) | 451kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electric",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 99 at rated speed",
        "| Typical genset electrical output | 364 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S4L1D-G4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 450KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3400×1145×1905",
        "| Overall Size: | 4500X1800X2350",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3250",
        "| Weight (kg) | 5250"
      ]
    },
    {
      "n": 1099,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:2506C-E15TAG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P550E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 400KW/500KVA",
        "| Engine Model | 2506C-E15TAG2",
        "| Standby Power | 440KW/550KVA",
        "| Alternator model | Stamford S5L1D-C4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Engine Model | 2506C-E15TAG1",
        "| Bore x Stroke (mm x mm) | 137×171",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 15L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 451kw/1500",
        "| Standby power/ Speed (KW/RPM) | 495kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electric",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 106 at rated speed",
        "| Typical genset electrical output | 400 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S5L1D-C4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 500KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3400×1145×1905",
        "| Overall Size: | 4500X1800X2350",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3500",
        "| Weight (kg) | 5500"
      ]
    },
    {
      "n": 1100,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:2806C-E18TAG1A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P660E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 480KW/600KVA",
        "| Engine Model | 2806C-E18TAG1A",
        "| Standby Power | 528KW/660KVA",
        "| Alternator model | Stamford S5L1D-E4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 145×183",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 18.13L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 532kw/1500",
        "| Standby power/ Speed (KW/RPM) | 583.8kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electric/Mechanical",
        "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 129 at rated speed",
        "| Typical genset electrical output | 473 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S5L1D-E4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 635KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3550×1550×2000",
        "| Overall Size: | 4900X2200X2650",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4000",
        "| Weight (kg) | 6100"
      ]
    },
    {
      "n": 1101,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:2806A-E18TAG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P688E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 500KW/625KVA",
        "| Engine Model | 2806A-E18TAG2",
        "| Standby Power | 550KW/688KVA",
        "| Alternator model | Stamford HCI544FS",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 145×183",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 18.13L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 584kw/1500",
        "| Standby power/ Speed (KW/RPM) | 628kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9m/s | Fuel Consumption at 100% load (L/HOUR) | 132 at rated speed",
        "| Typical genset electrical output | 520 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | HCI544FS",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 625KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3550×1550×2000",
        "| Overall Size: | 4900X2200X2650",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4500",
        "| Weight (kg) | 6600"
      ]
    },
    {
      "n": 1102,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:2806A-E18TAG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P725E/H1",
        "| Engine Make | Perkins USA",
        "| Prime Power | 520KW/650KVA",
        "| Engine Model | 2806A-E18TAG2",
        "| Standby Power | 580KW/725KVA",
        "| Alternator model | Stamford S5L1D-F4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 145×183",
        "| Engine Manufacturer | Perkins USA",
        "| Displacement | 18.13L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14.5:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 584kw/1500",
        "| Standby power/ Speed (KW/RPM) | 628kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9m/s | Fuel Consumption at 100% load (L/HOUR) | 132 at rated speed",
        "| Typical genset electrical output | 520 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S5L1D-F4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 675KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Dimension & Weight",
        "| Overall Size: | 3550×1550×2000",
        "| Overall Size: | 4900X2200X2650",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4750",
        "| Weight (kg) | 6850"
      ]
    },
    {
      "n": 1103,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4006-23TAG2A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P825/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 600KW/750KVA",
        "| Engine Model | 4006-23TAG2A",
        "| Standby Power | 660KW/825KVA",
        "| Alternator model | Stamford S5L1D-H4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 22.92L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.6:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 654kw/1500",
        "| Standby power/ Speed (KW/RPM) | 717kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 161 at rated speed",
        "| Typical genset electrical output | 750 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S5L1D-H4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 750KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4250×1650×2402",
        "| Overall Size: | 5500X2400X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 5900",
        "| Weight (kg) | 8500"
      ]
    },
    {
      "n": 1104,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4006-23TAG3A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P900/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 640KW/800KVA",
        "| Engine Model | 4006-23TAG3A",
        "| Standby Power | 720KW/900KVA",
        "| Alternator model | Stamford S6L1D-C4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 22.92L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.6:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 705kw/1500",
        "| Standby power/ Speed (KW/RPM) | 786kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 172 at rated speed",
        "| Typical genset electrical output | 648 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S6L1D-C4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 810KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4250×1650×2402",
        "| Overall Size: | 5500X2400X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6500",
        "| Weight (kg) | 9100"
      ]
    },
    {
      "n": 1105,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4008-TAG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P1000/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 720KW/900KVA",
        "| Engine Model | 4008-TAG2",
        "| Standby Power | 800KW/1000KVA",
        "| Alternator model | Stamford S6L1D-D4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 30.56L",
        "| Cylinder quantity | 8",
        "| Compression Ratio | 13.6:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 899kw/1500",
        "| Standby power/ Speed (KW/RPM) | 985kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 220 at rated speed",
        "| Typical genset electrical output | 1022 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S6L1D-D4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 940KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4850×2060×2539",
        "| Overall Size: | 6500X2600X3100",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6900",
        "| Weight (kg) | 10400"
      ]
    },
    {
      "n": 1106,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4008-TAG2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P1100/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 800KW/1000KVA",
        "| Engine Model | 4008-TAG2",
        "| Standby Power | 880KW/1100KVA",
        "| Alternator model | Stamford S6L1D-E4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 30.56L",
        "| Cylinder quantity | 8",
        "| Compression Ratio | 13.6:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 899kw/1500",
        "| Standby power/ Speed (KW/RPM) | 985kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 220 at rated speed",
        "| Typical genset electrical output | 1022 kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S6L1D-E4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1050KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4850×2060×2539",
        "| Overall Size: | 6500X2600X3100",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 7500",
        "| Weight (kg) | 11000"
      ]
    },
    {
      "n": 1107,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4008-30TAG3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P1250/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 900KW/1125KVA",
        "| Engine Model | 4008-30TAG3",
        "| Standby Power | 1000KW/1250KVA",
        "| Alternator model | Stamford S6L1D-F4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 30.561L",
        "| Cylinder quantity | 8",
        "| Compression Ratio | 13:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 997/1500",
        "| Standby power/ Speed (KW/RPM) | 1105/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 259 at rated speed",
        "| Typical genset electrical output | 900kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S6L1D-F4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1150KVA",
        "| Voltage regulation | NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
        "| make | the",
        "| noise | of",
        "| Generator set | Alternator",
        "| Voltage | Synchronized system",
        "| Dimension & | Weight",
        "| Overall Size: | 4900×2100×2632",
        "| Overall Size: | 7000X2600X3200",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8500",
        "| Weight (kg) | 13500"
      ]
    },
    {
      "n": 1108,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4012-46TWG2A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P1375/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 1000KW/1250KVA",
        "| Engine Model | 4012-46TWG2A",
        "| Standby Power | 1100KW/1375KVA",
        "| Alternator model | Stamford S6L1D-G4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 45.84L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13:1",
        "| Cylinder Arrangement | Vee 60°",
        "| Prime power / Speed (KW/RPM) | 1113kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1224kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 259 at rated speed",
        "| Typical genset electrical output | 1253kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S6L1D-G4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1300KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4900×1900×2522",
        "| Overall Size: | 7000X2600X3200",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 9500",
        "| Weight (kg) | 14500"
      ]
    },
    {
      "n": 1109,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4012-46TWG3A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P1500/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 1100KW/1375KVA",
        "| Engine Model | 4012-46TWG3A",
        "| Standby Power | 1200KW/1500KVA",
        "| Alternator model | Stamford S6L1D-H4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 45.84L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13:1",
        "| Cylinder Arrangement | Vee 60°",
        "| Prime power / Speed (KW/RPM) | 1207kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1321kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 283 at rated speed",
        "| Typical genset electrical output | 1364kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S6L1D-H4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1400KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4900×1900×2522",
        "| Overall Size: | 7000X2600X3200",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 9800",
        "| Weight (kg) | 14800"
      ]
    },
    {
      "n": 1110,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4012-46TAG2A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P1650/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 1200KW/1500KVA",
        "| Engine Model | 4012-46TAG2A",
        "| Standby Power | 1320KW/1650KVA",
        "| Alternator model | Stamford S7L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 45.84L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13:1",
        "| Cylinder Arrangement | Vee 60°",
        "| Prime power / Speed (KW/RPM) | 1331kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1459kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 317.9",
        "| Typical genset electrical output | 1505kw",
        "| Starter motor | 24V",
        "| Minimum cranking speed. | 120 rpm",
        "Alternator Specifications",
        "| Alternator model | S7L1D-C41",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1550KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4950×2182×2649",
        "| Overall Size: | 7000X2800X3300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 10500",
        "| Weight (kg) | 16000"
      ]
    },
    {
      "n": 1111,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4012-46TAG3A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P1875/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 1360KW/1700KVA",
        "| Engine Model | 4012-46TAG3A",
        "| Standby Power | 1500KW/1875KVA",
        "| Alternator model | Stamford S7L1D-E41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 45.84L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13:1",
        "| Cylinder Arrangement | Vee 60°",
        "| Prime power / Speed (KW/RPM) | 1500kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1643kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 367 at rated speed",
        "| Typical genset electrical output | 1705kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S7L1D-E41",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1750KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5300×2230×2669",
        "| Overall Size: | 7800X2800X3300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 12000",
        "| Weight (kg) | 18000"
      ]
    },
    {
      "n": 1112,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4016TAG1A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P2063/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 1500KW/1875KVA",
        "| Engine Model | 4016TAG1A",
        "| Standby Power | 1650KW/2063KVA",
        "| Alternator model | Stamford S7L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 61.123L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 13.6:1",
        "| Cylinder Arrangement | Vee 60°",
        "| Prime power / Speed (KW/RPM) | 1588kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1741kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 383 at rated speed",
        "| Typical genset electrical output | 1476kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S7L1D-F41",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1900KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5800×2280×2802",
        "| Overall Size: | 8000X2800X3500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 14500",
        "| Weight (kg) | 20700"
      ]
    },
    {
      "n": 1113,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4016TAG2A",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P2200/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 1600KW/2000KVA",
        "| Engine Model | 4016TAG2A",
        "| Standby Power | 1760KW/2200KVA",
        "| Alternator model | Stamford S7L1D-G41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 61.123L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 13.6:1",
        "| Cylinder Arrangement | Vee 60°",
        "| Prime power / Speed (KW/RPM) | 1766kw/1500",
        "| Standby power/ Speed (KW/RPM) | 1937kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 434 at rated speed",
        "| Typical genset electrical output | 1646kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S7L1D-G41",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2080KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5800×2700×3000",
        "| Overall Size: | 8000X3000X3600",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 15500",
        "| Weight (kg) | 22000"
      ]
    },
    {
      "n": 1114,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "PERKINS MODEL:4016-61TRG3",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-P2500/H1",
        "| Engine Make | Perkins India",
        "| Prime Power | 1800KW/2250KVA",
        "| Engine Model | 4016-61TRG3",
        "| Standby Power | 2000KW/2500KVA",
        "| Alternator model | Stamford S7L1D-H41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 160×190",
        "| Engine Manufacturer | Perkins India",
        "| Displacement | 61.123L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 13:1",
        "| Cylinder Arrangement | Vee 60°",
        "| Prime power / Speed (KW/RPM) | 1975kw/1500",
        "| Standby power/ Speed (KW/RPM) | 2183kw/1500",
        "| Aspiration | Turbo charged",
        "| Governor type | Electronic",
        "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 473 at rated speed",
        "| Typical genset electrical output | 1800kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "Alternator Specifications",
        "| Alternator model | S7L1D-H41",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5800×2700×3000",
        "| Overall Size: | 8000X3000X3600",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 17000",
        "| Weight (kg) | 23500"
      ]
    },
    {
      "n": 1115,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "MITSUBISHI MODEL: S6R2-PTA-C",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-M688/H1",
        "| Engine Make | SME",
        "| Prime Power | 500KW/625KVA",
        "| Engine Model | S6R2-PTA-C",
        "| Standby Power | 550KW/688KVA",
        "| Alternator model | Stamford HCI544FS",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo charged",
        "| Engine Manufacturer | SME",
        "| Bore x Stroke (mm x mm) | 170×220",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 575/1500",
        "| Standby power/ Speed (KW/RPM) | 635/1500",
        "| Speed governor | Electronic | Fuel Consumption at 100% load",
        "| Piston Speed | 11m/s",
        "| Maximum Regenerative Power | 64kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "| Coolant Capacity Engine Only (L) | 55",
        "| Maximum Overspeed Capacity | 1750RPM",
        "Alternator Specifications",
        "| Alternator model | HCI544FS",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 625KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3670×1550×2055",
        "| Overall Size: | 4900X2200X2550",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 5000",
        "| Weight (kg) | 7100"
      ]
    },
    {
      "n": 1116,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "MITSUBISHI MODEL: S6R2-PTA-C",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-M750/H1",
        "| Engine Make | SME",
        "| Prime Power | 540KW/675KVA",
        "| Engine Model | S6R2-PTA-C",
        "| Standby Power | 600KW/750KVA",
        "| Alternator model | Stamford S5L1D-G4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo charged",
        "| Engine Manufacturer | SME",
        "| Bore x Stroke (mm x mm) | 170×220",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 575/1500",
        "| Standby power/ Speed (KW/RPM) | 635/1500",
        "| Speed governor | Electronic | Fuel Consumption at 100% load",
        "| Piston Speed | 11m/s",
        "| Maximum Regenerative Power | 64kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "| Coolant Capacity Engine Only (L) | 55",
        "| Maximum Overspeed Capacity | 1750RPM",
        "Alternator Specifications",
        "| Alternator model | S5L1D-G4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 700 KVA",
        "| Voltage regulation | NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
        "| make | the",
        "| noise | of",
        "| Generator set | Alternator",
        "| Voltage | Synchronized system",
        "| Dimension & | Weight",
        "| Overall Size: | 3670×1550×2055",
        "| Overall Size: | 4900X2200X2550",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 5200",
        "| Weight (kg) | 7300"
      ]
    },
    {
      "n": 1117,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "MITSUBISHI MODEL: S6R2-PTAA-C",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-M825/H1",
        "| Engine Make | SME",
        "| Prime Power | 600KW/750KVA",
        "| Engine Model | S6R2-PTAA-C",
        "| Standby Power | 660KW/825KVA",
        "| Alternator model | Stamford S5L1D-H4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo charged",
        "| Engine Manufacturer | SME",
        "| Bore x Stroke (mm x mm) | 170×220",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | In-line",
        "| Prime power / Speed (KW/RPM) | 645/1500",
        "| Standby power/ Speed (KW/RPM) | 710/1500",
        "| Speed governor | Electronic | Fuel Consumption at 100% load",
        "| Piston Speed | 11m/s",
        "| Maximum Regenerative Power | 64kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "| Coolant Capacity Engine Only (L) | 55",
        "| Maximum Overspeed Capacity | 1750RPM",
        "Alternator Specifications",
        "| Alternator model | S5L1D-H4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 750 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3750×1600×2043",
        "| Overall Size: | 5100X2200X2550",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 5500",
        "| Weight (kg) | 7700"
      ]
    },
    {
      "n": 1118,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "MITSUBISHI MODEL: S12R-PTA-C",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-M1375/H1",
        "| Engine Make | SME",
        "| Prime Power | 1000KW/1250KVA",
        "| Engine Model | S12R-PTA-C",
        "| Standby Power | 1100KW/1375KVA",
        "| Alternator model | Stamford S6L1D-G4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo charged",
        "| Engine Manufacturer | SME",
        "| Bore x Stroke (mm x mm) | 170×180",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1080/1500",
        "| Standby power/ Speed (KW/RPM) | 1190/1500",
        "| Speed governor | Electronic | Fuel Consumption at 100% load",
        "| Piston Speed | 9m/s",
        "| Maximum Regenerative Power | 105kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "| Coolant Capacity Engine Only (L) | 125",
        "| Maximum Overspeed Capacity | 2100RPM",
        "Alternator Specifications",
        "| Alternator model | S6L1D-G4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1300KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4550×1850×2365",
        "| Overall Size: | 6100X2400X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 9500",
        "| Weight (kg) | 12500"
      ]
    },
    {
      "n": 1119,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "MITSUBISHI MODEL: S12R-PTA2-C",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-M1500/H1",
        "| Engine Make | SME",
        "| Prime Power | 1100KW/1375KVA",
        "| Engine Model | S12R-PTA2-C",
        "| Standby Power | 1200KW/1500KVA",
        "| Alternator model | Stamford S6L1D-H4",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo charged",
        "| Engine Manufacturer | SME",
        "| Bore x Stroke (mm x mm) | 170×180",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1165/1500",
        "| Standby power/ Speed (KW/RPM) | 1285/1500",
        "| Speed governor | Electronic | Fuel Consumption at 100% load",
        "| Piston Speed | 9m/s",
        "| Maximum Regenerative Power | 105kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "| Coolant Capacity Engine Only (L) | 125",
        "| Maximum Overspeed Capacity | 2100RPM",
        "Alternator Specifications",
        "| Alternator model | S6L1D-H4",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1400 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4550×1850×2365",
        "| Overall Size: | 6100X2400X2900",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 10200",
        "| Weight (kg) | 13200"
      ]
    },
    {
      "n": 1120,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "SME MODEL: S12R-PTAA2-C",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-M1650/H1",
        "| Engine Make | SME",
        "| Prime Power | 1200KW/1500KVA",
        "| Engine Model | S12R-PTAA2-C",
        "| Standby Power | 1320KW/1650KVA",
        "| Alternator model | Stamford S7L1D-C41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Aspiration | Turbo charged",
        "| Engine Manufacturer | SME",
        "| Bore x Stroke (mm x mm) | 170×180",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1277/1500",
        "| Standby power/ Speed (KW/RPM) | 1404/1500",
        "| Speed governor | Electronic | Fuel Consumption at 100% load",
        "| Piston Speed | 9m/s",
        "| Maximum Regenerative Power | 105kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "| Coolant Capacity Engine Only (L) | 125",
        "| Maximum Overspeed Capacity | 2100RPM",
        "Alternator Specifications",
        "| Alternator model | S7L1D-C41",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1550 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5100×2230×2581",
        "| Overall Size: | 7000X2800X3000",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 11200",
        "| Weight (kg) | 16200"
      ]
    },
    {
      "n": 1121,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "MITSUBISHI MODEL: S16R-PTA-C",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-M1925/H1",
        "| Engine Make | SME",
        "| Prime Power | 1400KW/1750KVA",
        "| Engine Model | S16R-PTA-C",
        "| Standby Power | 1540KW/1925KVA",
        "| Alternator model | Stamford S7L1D-E41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 170×180",
        "| Engine Manufacturer | SME Shanghai",
        "| Displacement | 65.37L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1450/1500",
        "| Standby power/ Speed (KW/RPM) | 1590/1500",
        "| Aspiration | Turbo charged",
        "| Speed governor | Electronic",
        "| Piston Speed | 9m/s | Fuel Consumption at 100% load",
        "| Maximum Regenerative Power | 140kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "| Coolant Capacity Engine Only (L) | 170",
        "| Maximum Overspeed Capacity | 2100RPM",
        "Alternator Specifications",
        "| Alternator model | S7L1D-E41",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1750 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5450×2230×2613",
        "| Overall Size: | 7500X2800X3100",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 13500",
        "| Weight (kg) | 18500"
      ]
    },
    {
      "n": 1122,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "MITSUBISHI MODEL: S16R-PTA2-C",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-M2000/H1",
        "| Engine Make | SME",
        "| Prime Power | 1500KW/1875KVA",
        "| Engine Model | S16R-PTA2-C",
        "| Standby Power | 1650KW/2063KVA",
        "| Alternator model | Stamford S7L1D-F41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 170×180",
        "| Engine Manufacturer | SME Shanghai",
        "| Displacement | 65.37L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1600/1500",
        "| Standby power/ Speed (KW/RPM) | 1760/1500",
        "| Aspiration | Turbo charged",
        "| Speed governor | Electronic",
        "| Piston Speed | 9m/s | Fuel Consumption at 100% load",
        "| Maximum Regenerative Power | 140kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "| Coolant Capacity Engine Only (L) | 170",
        "| Maximum Overspeed Capacity | 2100RPM",
        "Alternator Specifications",
        "| Alternator model | S7L1D-F41",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1900 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5300×2230×2624",
        "| Overall Size: | 7500X2800X3200",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 14000",
        "| Weight (kg) | 19000"
      ]
    },
    {
      "n": 1123,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "MITSUBISHI MODEL: S16R-PTAA2-C",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-M2200/H1",
        "| Engine Make | SME",
        "| Prime Power | 1600KW/2000KVA",
        "| Engine Model | S16R-PTAA2-C",
        "| Standby Power | 1760KW/2200KVA",
        "| Alternator model | Stamford S7L1D-G41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 170×180",
        "| Engine Manufacturer | SME Shanghai",
        "| Displacement | 65.37L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1684/1500",
        "| Standby power/ Speed (KW/RPM) | 1895/1500",
        "| Aspiration | Turbo charged",
        "| Speed governor | Electronic",
        "| Piston Speed | 9m/s | Fuel Consumption at 100% load",
        "| Maximum Regenerative Power | 140kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "| Coolant Capacity Engine Only (L) | 170",
        "| Maximum Overspeed Capacity | 2100RPM",
        "Alternator Specifications",
        "| Alternator model | S7L1D-G41",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2080 KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5800×2400×2678",
        "| Overall Size: | 8000X3000X3200",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 15000",
        "| Weight (kg) | 21000"
      ]
    },
    {
      "n": 1124,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "MITSUBISHI MODEL: S16R2-PTAW-C",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-M2500/H1",
        "| Engine Make | SME",
        "| Prime Power | 1800KW/2250KVA",
        "| Engine Model | S16R2-PTAW-C",
        "| Standby Power | 2000KW/2500KVA",
        "| Alternator model | Stamford S7L1D-H41",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 170×220",
        "| Engine Manufacturer | SME Shanghai",
        "| Displacement | 79.9L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14.0:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1960/1500",
        "| Standby power/ Speed (KW/RPM) | 2167/1500",
        "| Aspiration | Turbo charged",
        "| Speed governor | Electronic",
        "| Piston Speed | 9m/s | Fuel Consumption at 100% load | 464",
        "| Maximum Regenerative Power | 152kw",
        "| Starter motor | 24V",
        "| Alternator | 24V",
        "| Coolant Capacity Engine Only (L) | 157",
        "| Maximum Overspeed Capacity | 2100RPM",
        "Alternator Specifications",
        "| Alternator model | S7L1D-H41",
        "| Number of phases | 3",
        "| Alternator manufacturer | STAMFORD",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 6500×2650×2879",
        "| Overall Size: | 9000X3000X3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 17000",
        "| Weight (kg) | 24000"
      ]
    },
    {
      "n": 1125,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4V35-D20",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y23V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 16KW/20KVA",
        "| Engine Model | YC4V35-D20",
        "| Standby Power | 18KW/23KVA",
        "| Alternator model | NIANFENG NF184D",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 89×100",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 2.5L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 23/1500",
        "| Standby power/ Speed (KW/RPM) | 25/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF184D",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 20KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1450×650×950",
        "| Overall Size: | 2000×900×1300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 520",
        "| Weight (kg) | 1470"
      ]
    },
    {
      "n": 1126,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YCDV254FHZ-25",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y23V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 16KW/20KVA",
        "| Engine Model | YCDV254FHZ-25",
        "| Standby Power | 18KW/23KVA",
        "| Alternator model | NIANFENG NF184D",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 89×100",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 2.5L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 20/1500",
        "| Standby power/ Speed (KW/RPM) | 22/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF184D",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 20KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1450×650×950",
        "| Overall Size: | 2000×900×1300",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 520",
        "| Weight (kg) | 1470"
      ]
    },
    {
      "n": 1127,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YCDV254FHZ-35",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y28/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 20KW/25KVA",
        "| Engine Model | YCDV254FHZ-35",
        "| Standby Power | 22KW/28KVA",
        "| Alternator model | NIANFENG NF184F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 89×100",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 2.5L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 25/1500",
        "| Standby power/ Speed (KW/RPM) | 27.5/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF184F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 27.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1500×650×950",
        "| Overall Size: | 2200×1000×1460",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 550",
        "| Weight (kg) | 1650"
      ]
    },
    {
      "n": 1128,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4V45Z-D20",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y33V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 24KW/30KVA",
        "| Engine Model | YC4V45Z-D20",
        "| Standby Power | 26KW/33KVA",
        "| Alternator model | NIANFENG NF184G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 89×100",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 2.5L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 30/1500",
        "| Standby power/ Speed (KW/RPM) | 33/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF184G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 31.25KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1400×650×1050",
        "| Overall Size: | 2400×1000×1560",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 580",
        "| Weight (kg) | 1710"
      ]
    },
    {
      "n": 1129,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YCDV254FHZ-40",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y33V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 24KW/30KVA",
        "| Engine Model | YCDV254FHZ-40",
        "| Standby Power | 26KW/33KVA",
        "| Alternator model | NIANFENG NF184G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 89×100",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 2.5L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 30/1500",
        "| Standby power/ Speed (KW/RPM) | 33/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF184G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 31.25KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1600×650×1160",
        "| Overall Size: | 2400×1000×1560",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 600",
        "| Weight (kg) | 1750"
      ]
    },
    {
      "n": 1130,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4V55Z-D20",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y41V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 30KW/38KVA",
        "| Engine Model | YC4V55Z-D20",
        "| Standby Power | 33KW/41KVA",
        "| Alternator model | NIANFENG NF184H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 89×100",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 2.5L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 38/1500",
        "| Standby power/ Speed (KW/RPM) | 42/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF184H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 37.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1600×650×1080",
        "| Overall Size: | 2400×1000×1560",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 600",
        "| Weight (kg) | 1750"
      ]
    },
    {
      "n": 1131,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YCDV254FHZ-50",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y41V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 30KW/38KVA",
        "| Engine Model | YCDV254FHZ-50",
        "| Standby Power | 33KW/41KVA",
        "| Alternator model | NIANFENG NF184H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 89×100",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 2.5L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 36.5/1500",
        "| Standby power/ Speed (KW/RPM) | 40.5/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF184H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 37.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1600×650×1160",
        "| Overall Size: | 2400×1000×1560",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 600",
        "| Weight (kg) | 1750"
      ]
    },
    {
      "n": 1132,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4D80-D34",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y56V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 40KW/50KVA",
        "| Engine Model | YC4D80-D34",
        "| Standby Power | 45KW/56KVA",
        "| Alternator model | NIANFENG NF224D",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 102×118",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 3.86L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 53/1500",
        "| Standby power/ Speed (KW/RPM) | 59/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF224D",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 50KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1900×800×1160",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 760",
        "| Weight (kg) | 2260"
      ]
    },
    {
      "n": 1133,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YCD4V33H6-75",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y56V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 40KW/50KVA",
        "| Engine Model | YCD4V33H6-75",
        "| Standby Power | 45KW/56KVA",
        "| Alternator model | NIANFENG NF224D",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 89×100",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 2.5L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 50/1500",
        "| Standby power/ Speed (KW/RPM) | 55/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF224D",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 50KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1900×800×1160",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 760",
        "| Weight (kg) | 2260"
      ]
    },
    {
      "n": 1134,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4D90-D34",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y69V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 50KW/63KVA",
        "| Engine Model | YC4D90-D34",
        "| Standby Power | 55KW/69KVA",
        "| Alternator model | NIANFENG NF224F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 102×118",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 3.86L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 60/1500",
        "| Standby power/ Speed (KW/RPM) | 66/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF224F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 72.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1900×800×1160",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 900",
        "| Weight (kg) | 2600"
      ]
    },
    {
      "n": 1135,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4D90Z-D25",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y69V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 50KW/63KVA",
        "| Engine Model | YC4D90Z-D25",
        "| Standby Power | 55KW/69KVA",
        "| Alternator model | NIANFENG NF224F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 110×125",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 4.75L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 60/1500",
        "| Standby power/ Speed (KW/RPM) | 66/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF224F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 72.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1900×800×1160",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 900",
        "| Weight (kg) | 2600"
      ]
    },
    {
      "n": 1136,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4A100Z-D25",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y83V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 60KW/75KVA",
        "| Engine Model | YC4A100Z-D25",
        "| Standby Power | 66KW/83KVA",
        "| Alternator model | NIANFENG NF224G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 110×125",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 4.75L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 70/1500",
        "| Standby power/ Speed (KW/RPM) | 77/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF224G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 85KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1900×850×1200",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 900",
        "| Weight (kg) | 2600"
      ]
    },
    {
      "n": 1137,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4D105-D34",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y83V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 60KW/75KVA",
        "| Engine Model | YC4D105-D34",
        "| Standby Power | 66KW/83KVA",
        "| Alternator model | NIANFENG NF224G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 110×125",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 4.75L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 70/1500",
        "| Standby power/ Speed (KW/RPM) | 77/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF224G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 85KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1900×850×1200",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 900",
        "| Weight (kg) | 2600"
      ]
    },
    {
      "n": 1138,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4A140L-D25",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y113V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 80KW/100KVA",
        "| Engine Model | YC4A140L-D25",
        "| Standby Power | 90KW/113KVA",
        "| Alternator model | NIANFENG NF274C",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 110×125",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 4.75L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 100/1500",
        "| Standby power/ Speed (KW/RPM) | 110/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274C",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 100KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2050×900×1220",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1050",
        "| Weight (kg) | 2900"
      ]
    },
    {
      "n": 1139,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4D140-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y113V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 80KW/100KVA",
        "| Engine Model | YC4D140-D31",
        "| Standby Power | 90KW/113KVA",
        "| Alternator model | NIANFENG NF274C",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 110×125",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 4.75L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 100/1500",
        "| Standby power/ Speed (KW/RPM) | 110/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274C",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 100KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2050×900×1220",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1100",
        "| Weight (kg) | 3000"
      ]
    },
    {
      "n": 1140,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4D155-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y125/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 90KW/113KVA",
        "| Engine Model | YC4D155-D31",
        "| Standby Power | 100KW/125KVA",
        "| Alternator model | NIANFENG NF274DS",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 108×115",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 4.21 L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 16.7:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 103/1500",
        "| Standby power/ Speed (KW/RPM) | 113/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274DS",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 112.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2100×900×1220",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1100",
        "| Weight (kg) | 3000"
      ]
    },
    {
      "n": 1141,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4A180L-D2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y138/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 100KW/125KVA",
        "| Engine Model | YC4A180L-D2",
        "| Standby Power | 110KW/138KVA",
        "| Alternator model | NIANFENG NF274E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 108×132",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 4.84 L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 120/1500",
        "| Standby power/ Speed (KW/RPM) | 132/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 140KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2100×900×1220",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1200",
        "| Weight (kg) | 3200"
      ]
    },
    {
      "n": 1142,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC4A190-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y150/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 110KW/138KVA",
        "| Engine Model | YC4A190-D30",
        "| Standby Power | 120KW/150KVA",
        "| Alternator model | NIANFENG NF274E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 108×132",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 4.84 L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 16:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 125/1500",
        "| Standby power/ Speed (KW/RPM) | 138/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 140KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2400×950×1450",
        "| Overall Size: | 3300×1400×1950",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1400",
        "| Weight (kg) | 4100"
      ]
    },
    {
      "n": 1143,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC6A205-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y165V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 120KW/150KVA",
        "| Engine Model | YC6A205-D30",
        "| Standby Power | 132KW/165KVA",
        "| Alternator model | NIANFENG NF274FS",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 108×132",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 7.255L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 138/1500",
        "| Standby power/ Speed (KW/RPM) | 152/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274FS",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 150KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2500×980×1380",
        "| Overall Size: | 3300×1400×1950",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1400",
        "| Weight (kg) | 4100"
      ]
    },
    {
      "n": 1144,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC6B205L-D20",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y165V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 120KW/150KVA",
        "| Engine Model | YC6B205L-D20",
        "| Standby Power | 132KW/165KVA",
        "| Alternator model | NIANFENG NF274FS",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 108×125",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 6.87 L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 138/1500",
        "| Standby power/ Speed (KW/RPM) | 152/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274FS",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 150KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2500×960×1350",
        "| Overall Size: | 3300×1400×1950",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1400",
        "| Weight (kg) | 4100"
      ]
    },
    {
      "n": 1145,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6A245-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y200V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 150KW/188KVA",
        "| Engine Model | YC6A245-D30",
        "| Standby Power | 160KW/200KVA",
        "| Alternator model | NIANFENG NF274H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 108×132",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 7.255L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 165/1500",
        "| Standby power/ Speed (KW/RPM) | 181/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 200KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2500×1020×1450",
        "| Overall Size: | 3600×1600×2100",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1800",
        "| Weight (kg) | 4800"
      ]
    },
    {
      "n": 1146,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC6A245L-D21",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y200V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 150KW/188KVA",
        "| Engine Model | YC6A245L-D21",
        "| Standby Power | 160KW/200KVA",
        "| Alternator model | NIANFENG NF274H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 108×132",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 7.255L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 165/1500",
        "| Standby power/ Speed (KW/RPM) | 181/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 200KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2550×1020×1450",
        "| Overall Size: | 3600×1600×2100",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1700",
        "| Weight (kg) | 4600"
      ]
    },
    {
      "n": 1147,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6A275-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y220V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 160KW/200KVA",
        "| Engine Model | YC6A275-D30",
        "| Standby Power | 176KW/220KVA",
        "| Alternator model | NIANFENG NF274H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 108×132",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 7.255L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 185/1500",
        "| Standby power/ Speed (KW/RPM) | 203/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 200KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2600×1020×1700",
        "| Overall Size: | 3600×1600×2100",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2000",
        "| Weight (kg) | 5200"
      ]
    },
    {
      "n": 1148,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YCD6Q33H6-260",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y220V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 160KW/200KVA",
        "| Engine Model | YCD6Q33H6-260",
        "| Standby Power | 176KW/220KVA",
        "| Alternator model | NIANFENG NF274H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 108×135",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 7.5L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 190/1500",
        "| Standby power/ Speed (KW/RPM) | 209/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 200KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2550×1020×1450",
        "| Overall Size: | 3600×1600×2100",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1800",
        "| Weight (kg) | 4800"
      ]
    },
    {
      "n": 1149,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6MK350-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y275V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 200KW/250KVA",
        "| Engine Model | YC6MK350-D30",
        "| Standby Power | 220KW/275KVA",
        "| Alternator model | NIANFENG NF274K",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 123×145",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 10.34L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.8:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 235/1500",
        "| Standby power/ Speed (KW/RPM) | 259/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274K",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2750×1020×1700",
        "| Overall Size: | 4000×1800×2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2100",
        "| Weight (kg) | 5600"
      ]
    },
    {
      "n": 1150,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6MK350L-D20",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y275V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 200KW/250KVA",
        "| Engine Model | YC6MK350L-D20",
        "| Standby Power | 220KW/275KVA",
        "| Alternator model | NIANFENG NF274K",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 123×145",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 10.34L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.8:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 235/1500",
        "| Standby power/ Speed (KW/RPM) | 258.5/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274K",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2750×1020×1700",
        "| Overall Size: | 4000×1800×2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2100",
        "| Weight (kg) | 5600"
      ]
    },
    {
      "n": 1151,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6MK420-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y344V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 250KW/313KVA",
        "| Engine Model | YC6MK420-D30",
        "| Standby Power | 275KW/344KVA",
        "| Alternator model | NIANFENG NF314E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 123×145",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 10.34L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.8:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 281/1500",
        "| Standby power/ Speed (KW/RPM) | 309/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF314E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 325KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3000×1100×1600",
        "| Overall Size: | 4000×1800×2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2300",
        "| Weight (kg) | 6000"
      ]
    },
    {
      "n": 1152,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6MK420L-D20",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y344V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 250KW/313KVA",
        "| Engine Model | YC6MK420L-D20",
        "| Standby Power | 275KW/344KVA",
        "| Alternator model | NIANFENG NF314E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 123×145",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 10.34L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.8:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 281/1500",
        "| Standby power/ Speed (KW/RPM) | 309/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF314E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 325KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3000×1100×1600",
        "| Overall Size: | 4000×1800×2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2300",
        "| Weight (kg) | 6000"
      ]
    },
    {
      "n": 1153,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6MK450-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y375/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 280KW/350KVA",
        "| Engine Model | YC6MK450-D30",
        "| Standby Power | 300KW/375KVA",
        "| Alternator model | NIANFENG NF314F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 123×145",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 10.34L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.8:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 301/1500",
        "| Standby power/ Speed (KW/RPM) | 331/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF314F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 350KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3050×1100×1600",
        "| Overall Size: | 4000×1800×2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2500",
        "| Weight (kg) | 6400"
      ]
    },
    {
      "n": 1154,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6K500-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y413V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 300KW/375KVA",
        "| Engine Model | YC6K500-D31",
        "| Standby Power | 330KW/413KVA",
        "| Alternator model | NIANFENG NF314G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 129×155",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 12.16L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 335/1500",
        "| Standby power/ Speed (KW/RPM) | 370/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF314G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 380KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3050×1100×1600",
        "| Overall Size: | 4000×1800×2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2500",
        "| Weight (kg) | 6400"
      ]
    },
    {
      "n": 1155,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6MJ500-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y413V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 300KW/375KVA",
        "| Engine Model | YC6MJ500-D30",
        "| Standby Power | 330KW/413KVA",
        "| Alternator model | NIANFENG NF314G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 131×145",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 11.73L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.8:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 334/1500",
        "| Standby power/ Speed (KW/RPM) | 367/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF314G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 380KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3050×1100×1600",
        "| Overall Size: | 4000×1800×2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2500",
        "| Weight (kg) | 6400"
      ]
    },
    {
      "n": 1156,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6MJ500L-D21",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y413V3/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 300KW/375KVA",
        "| Engine Model | YC6MJ500L-D21",
        "| Standby Power | 330KW/413KVA",
        "| Alternator model | NIANFENG NF314G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 131×145",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 11.73L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.8:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 334/1500",
        "| Standby power/ Speed (KW/RPM) | 367/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF314G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 380KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3050×1100×1600",
        "| Overall Size: | 4000×1800×2150",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 2500",
        "| Weight (kg) | 6400"
      ]
    },
    {
      "n": 1157,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6K520-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y450V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 320KW/400KVA",
        "| Engine Model | YC6K520-D30",
        "| Standby Power | 360KW/450KVA",
        "| Alternator model | NIANFENG NF314H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 129×155",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 12.16L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 356/1500",
        "| Standby power/ Speed (KW/RPM) | 382/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF314H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 400KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3400×1250×1800",
        "| Overall Size: | 4300×2000×2200",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3000",
        "| Weight (kg) | 7600"
      ]
    },
    {
      "n": 1158,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6MJ540-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y450V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 320KW/400KVA",
        "| Engine Model | YC6MJ540-D30",
        "| Standby Power | 360KW/450KVA",
        "| Alternator model | NIANFENG NF314H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 131×145",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 11.73L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 365/1500",
        "| Standby power/ Speed (KW/RPM) | 402/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF314H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 400KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3400×1250×1800",
        "| Overall Size: | 4300×2000×2200",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3000",
        "| Weight (kg) | 7600"
      ]
    },
    {
      "n": 1159,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6K600-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y500V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 360KW/450KVA",
        "| Engine Model | YC6K600-D30",
        "| Standby Power | 400KW/500KVA",
        "| Alternator model | NIANFENG NF314J",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 129×165",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 12.94L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 16.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 401/1500",
        "| Standby power/ Speed (KW/RPM) | 441/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF314J",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 450KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3450×1250×1800",
        "| Overall Size: | 4700×2200×2450",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3300",
        "| Weight (kg) | 8400"
      ]
    },
    {
      "n": 1160,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6MJ600-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y500V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 360KW/450KVA",
        "| Engine Model | YC6MJ600-D30",
        "| Standby Power | 400KW/500KVA",
        "| Alternator model | NIANFENG NF314J",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 131×145",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 11.73L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 401/1500",
        "| Standby power/ Speed (KW/RPM) | 441/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF314J",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 450KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3450×1250×1800",
        "| Overall Size: | 4700×2200×2450",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3300",
        "| Weight (kg) | 8400"
      ]
    },
    {
      "n": 1161,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6K660-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y550V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 400KW/500KVA",
        "| Engine Model | YC6K660-D30",
        "| Standby Power | 440KW/550KVA",
        "| Alternator model | NIANFENG NF354D",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 129×165",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 12.94L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 17.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 441/1500",
        "| Standby power/ Speed (KW/RPM) | 490/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF354D",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 500KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3300×1350×1750",
        "| Overall Size: | 4700×2200×2450",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3500",
        "| Weight (kg) | 8800"
      ]
    },
    {
      "n": 1162,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6T660-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y550V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 400KW/500KVA",
        "| Engine Model | YC6T660-D31",
        "| Standby Power | 440KW/550KVA",
        "| Alternator model | NIANFENG NF354D",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 145×165",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 16.35L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 15:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 441/1500",
        "| Standby power/ Speed (KW/RPM) | 485/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF354D",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 500KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3500×1280×1750",
        "| Overall Size: | 4900×2200×2500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3500",
        "| Weight (kg) | 8900"
      ]
    },
    {
      "n": 1163,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6TD780-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y625/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 450KW/563KVA",
        "| Engine Model | YC6TD780-D31",
        "| Standby Power | 500KW/625KVA",
        "| Alternator model | NIANFENG NF354E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 19.6L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 520/1500",
        "| Standby power/ Speed (KW/RPM) | 572/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF354E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 550KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3550×1250×1850",
        "| Overall Size: | 4900×2200×2500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3800",
        "| Weight (kg) | 9500"
      ]
    },
    {
      "n": 1164,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6TC840-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y688V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 500KW/625KVA",
        "| Engine Model | YC6TC840-D31",
        "| Standby Power | 550KW/688KVA",
        "| Alternator model | NIANFENG NF354F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×165",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 17.96L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 15:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 561/1500",
        "| Standby power/ Speed (KW/RPM) | 616/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF354F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 625KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3680×1480×1992",
        "| Overall Size: | 4900×2200×2500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3800",
        "| Weight (kg) | 9500"
      ]
    },
    {
      "n": 1165,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6TD840-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y688V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 500KW/625KVA",
        "| Engine Model | YC6TD840-D31",
        "| Standby Power | 550KW/688KVA",
        "| Alternator model | NIANFENG NF354F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 19.6L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 561/1500",
        "| Standby power/ Speed (KW/RPM) | 616/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF354F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 625KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3680×1480×1992",
        "| Overall Size: | 4900×2200×2500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 3800",
        "| Weight (kg) | 9500"
      ]
    },
    {
      "n": 1166,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6TC900-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y756V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 550KW/688KVA",
        "| Engine Model | YC6TC900-D31",
        "| Standby Power | 605KW/756KVA",
        "| Alternator model | NIANFENG NF354H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×165",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 17.96L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 15:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 605/1500",
        "| Standby power/ Speed (KW/RPM) | 665/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF354H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 750KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3780×1490×1992",
        "| Overall Size: | 4900×2200×2500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4500",
        "| Weight (kg) | 10900"
      ]
    },
    {
      "n": 1167,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6TD900-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y756V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 550KW/688KVA",
        "| Engine Model | YC6TD900-D31",
        "| Standby Power | 605KW/756KVA",
        "| Alternator model | NIANFENG NF354H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 19.6L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 605/1500",
        "| Standby power/ Speed (KW/RPM) | 665/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF354H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 750KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3780×1490×1992",
        "| Overall Size: | 4900×2200×2500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 4500",
        "| Weight (kg) | 10900"
      ]
    },
    {
      "n": 1168,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6TD1000-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y825/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 600KW/750KVA",
        "| Engine Model | YC6TD1000-D30",
        "| Standby Power | 660KW/825KVA",
        "| Alternator model | NIANFENG NF354H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 19.6L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 668/1500",
        "| Standby power/ Speed (KW/RPM) | 735/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF354H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 750KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 3650×1650×2005",
        "| Overall Size: | 5800×2400×2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 5000",
        "| Weight (kg) | 12300"
      ]
    },
    {
      "n": 1169,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6TD1100-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y888V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 650KW/813KVA",
        "| Engine Model | YC6TD1100-D30",
        "| Standby Power | 710KW/888KVA",
        "| Alternator model | NIANFENG NF404C",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 19.6L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 741/1500",
        "| Standby power/ Speed (KW/RPM) | 815/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404C",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 800KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4050×1900×2200",
        "| Overall Size: | 5800×2400×2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 5900",
        "| Weight (kg) | 14100"
      ]
    },
    {
      "n": 1170,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6TH1070-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y888V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 650KW/813KVA",
        "| Engine Model | YC6TH1070-D31",
        "| Standby Power | 710KW/888KVA",
        "| Alternator model | NIANFENG NF404C",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 175×195",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 28.14L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 715/1500",
        "| Standby power/ Speed (KW/RPM) | 787/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404C",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 800KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4050×1900×2200",
        "| Overall Size: | 5800×2400×2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 5900",
        "| Weight (kg) | 14100"
      ]
    },
    {
      "n": 1171,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6TH1220-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1000/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 730KW/913KVA",
        "| Engine Model | YC6TH1220-D31",
        "| Standby Power | 800KW/1000KVA",
        "| Alternator model | NIANFENG NF404D",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 175×195",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 28.14L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 815/1500",
        "| Standby power/ Speed (KW/RPM) | 897/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404D",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 910KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4200×1900×2200",
        "| Overall Size: | 5800×2400×2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 6000",
        "| Weight (kg) | 14300"
      ]
    },
    {
      "n": 1172,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6TH1320-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1100V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 800KW/1000KVA",
        "| Engine Model | YC6TH1320-D31",
        "| Standby Power | 880KW/1100KVA",
        "| Alternator model | NIANFENG NF404E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 175×195",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 28.14L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 880/1500",
        "| Standby power/ Speed (KW/RPM) | 968/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1000KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4250×1930×2208",
        "| Overall Size: | 5800×2400×2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 7000",
        "| Weight (kg) | 16300"
      ]
    },
    {
      "n": 1173,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC12VTD1350-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1100V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 800KW/1000KVA",
        "| Engine Model | YC12VTD1350-D30",
        "| Standby Power | 880KW/1100KVA",
        "| Alternator model | NIANFENG NF404E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 39.2L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 900/1500",
        "| Standby power/ Speed (KW/RPM) | 990/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1000KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4300×2120×2404",
        "| Overall Size: | 5800×2400×2800",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 7000",
        "| Weight (kg) | 16300"
      ]
    },
    {
      "n": 1174,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6C1520-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1250V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 900KW/1125KVA",
        "| Engine Model | YC6C1520-D31",
        "| Standby Power | 1000KW/1250KVA",
        "| Alternator model | NIANFENG NF404F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 39.58L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 1016/1500",
        "| Standby power/ Speed (KW/RPM) | 1118/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1126KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4600×2100×2443",
        "| Overall Size: | 8500×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8000",
        "| Weight (kg) | 20500"
      ]
    },
    {
      "n": 1175,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC12VTD1500-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1250V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 900KW/1125KVA",
        "| Engine Model | YC12VTD1500-D30",
        "| Standby Power | 1000KW/1250KVA",
        "| Alternator model | NIANFENG NF404F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 39.2L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1000/1500",
        "| Standby power/ Speed (KW/RPM) | 1100/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1126KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4500×2120×2464",
        "| Overall Size: | 8500×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8500",
        "| Weight (kg) | 21500"
      ]
    },
    {
      "n": 1176,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6C1660-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1375V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1000KW/1250KVA",
        "| Engine Model | YC6C1660-D30",
        "| Standby Power | 1100KW/1375KVA",
        "| Alternator model | NIANFENG NF404G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 39.58L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 1110/1500",
        "| Standby power/ Speed (KW/RPM) | 1221/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4650×2130×2448",
        "| Overall Size: | 8500×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8500",
        "| Weight (kg) | 21500"
      ]
    },
    {
      "n": 1177,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC6C1660-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1375V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1000KW/1250KVA",
        "| Engine Model | YC6C1660-D31",
        "| Standby Power | 1100KW/1375KVA",
        "| Alternator model | NIANFENG NF404G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 39.58L",
        "| Cylinder quantity | 6",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 1110/1500",
        "| Standby power/ Speed (KW/RPM) | 1221/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4650×2130×2448",
        "| Overall Size: | 8500×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8500",
        "| Weight (kg) | 21500"
      ]
    },
    {
      "n": 1178,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC12VTD1680-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1375V3/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1000KW/1250KVA",
        "| Engine Model | YC12VTD1680-D30",
        "| Standby Power | 1100KW/1375KVA",
        "| Alternator model | NIANFENG NF404G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 39.2L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1120/1500",
        "| Standby power/ Speed (KW/RPM) | 1230/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1250KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4500×2120×2464",
        "| Overall Size: | 8500×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 8500",
        "| Weight (kg) | 21500"
      ]
    },
    {
      "n": 1179,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC12VTD1830-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1500/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1100KW/1375KVA",
        "| Engine Model | YC12VTD1830-D30",
        "| Standby Power | 1200KW/1500KVA",
        "| Alternator model | NIANFENG NF404H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 39.2L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1220/1500",
        "| Standby power/ Speed (KW/RPM) | 1342/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF404H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1400KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4600×2120×2464",
        "| Overall Size: | 8500×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 9000",
        "| Weight (kg) | 22500"
      ]
    },
    {
      "n": 1180,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC12VC2070-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1650V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1200KW/1500KVA",
        "| Engine Model | YC12VC2070-D31",
        "| Standby Power | 1320KW/1650KVA",
        "| Alternator model | NIANFENG NF454C",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 79.17L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1380/1500",
        "| Standby power/ Speed (KW/RPM) | 1520/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF454C",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1550KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5500×2340×2714",
        "| Overall Size: | 8500×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 11500",
        "| Weight (kg) | 26500"
      ]
    },
    {
      "n": 1181,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC12VTD2000-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1650V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1200KW/1500KVA",
        "| Engine Model | YC12VTD2000-D30",
        "| Standby Power | 1320KW/1650KVA",
        "| Alternator model | NIANFENG NF454C",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 39.2L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1345/1500",
        "| Standby power/ Speed (KW/RPM) | 1480/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF454C",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1550KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 4600×2225×2679",
        "| Overall Size: | 8500×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 10000",
        "| Weight (kg) | 24500"
      ]
    },
    {
      "n": 1182,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC12VC2270-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1875V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1350KW/1688KVA",
        "| Engine Model | YC12VC2270-D31",
        "| Standby Power | 1500KW/1875KVA",
        "| Alternator model | NIANFENG NF454E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 79.17L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1520/1500",
        "| Standby power/ Speed (KW/RPM) | 1670/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF454E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1900KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5700×2740×2840",
        "| Overall Size: | 12200×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 13000",
        "| Weight (kg) | 32000"
      ]
    },
    {
      "n": 1183,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC16VTD2270-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y1875V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1350KW/1688KVA",
        "| Engine Model | YC16VTD2270-D30",
        "| Standby Power | 1500KW/1875KVA",
        "| Alternator model | NIANFENG NF454E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 52.26L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1520/1500",
        "| Standby power/ Speed (KW/RPM) | 1672/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF454E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1900KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5800×2680×2765",
        "| Overall Size: | 12200×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 13000",
        "| Weight (kg) | 32000"
      ]
    },
    {
      "n": 1184,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC12VC2510-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y2063V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1500KW/1875KVA",
        "| Engine Model | YC12VC2510-D31",
        "| Standby Power | 1650KW/2063KVA",
        "| Alternator model | NIANFENG NF454E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 79.17L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1680/1500",
        "| Standby power/ Speed (KW/RPM) | 1850/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF454E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1900KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 6300×2840×2930",
        "| Overall Size: | 12200×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 15000",
        "| Weight (kg) | 36000"
      ]
    },
    {
      "n": 1185,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC16VTD2510-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y2063V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1500KW/1875KVA",
        "| Engine Model | YC16VTD2510-D30",
        "| Standby Power | 1650KW/2063KVA",
        "| Alternator model | NIANFENG NF454E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 52.26L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1680/1500",
        "| Standby power/ Speed (KW/RPM) | 1850/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF454E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 1900KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5600×2680×2780",
        "| Overall Size: | 12200×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 13500",
        "| Weight (kg) | 33000"
      ]
    },
    {
      "n": 1186,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC12VC2700-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y2200V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1600KW/2000KVA",
        "| Engine Model | YC12VC2700-D31",
        "| Standby Power | 1760KW/2200KVA",
        "| Alternator model | NIANFENG NF454F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 79.17L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1805/1500",
        "| Standby power/ Speed (KW/RPM) | 1985/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF454F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2080KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5900×2740×2840",
        "| Overall Size: | 12200×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 15500",
        "| Weight (kg) | 37000"
      ]
    },
    {
      "n": 1187,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL:YC16VTD2700-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y2200V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1600KW/2000KVA",
        "| Engine Model | YC16VTD2700-D30",
        "| Standby Power | 1760KW/2200KVA",
        "| Alternator model | NIANFENG NF454F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 152×180",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 52.26L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 14:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 1805/1500",
        "| Standby power/ Speed (KW/RPM) | 1985/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF454F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2080KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 5800×2750×2860",
        "| Overall Size: | 12200×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 14500",
        "| Weight (kg) | 35000"
      ]
    },
    {
      "n": 1188,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC12VC3000-D30",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y2500V1/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1800KW/2250KVA",
        "| Engine Model | YC12VC3000-D30",
        "| Standby Power | 2000KW/2500KVA",
        "| Alternator model | NIANFENG NF454H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 79.17L",
        "| Cylinder quantity | 12",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 2005/1500",
        "| Standby power/ Speed (KW/RPM) | 2206/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF454H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2325KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 6100×2740×2840",
        "| Overall Size: | 12200×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 15800",
        "| Weight (kg) | 37600"
      ]
    },
    {
      "n": 1189,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC16VC3000-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y2500V2/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 1800KW/2250KVA",
        "| Engine Model | YC16VC3000-D31",
        "| Standby Power | 2000KW/2500KVA",
        "| Alternator model | NIANFENG NF454H",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 105.56L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 2005/1500",
        "| Standby power/ Speed (KW/RPM) | 2206/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF454H",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2325KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 6700×2740×3132",
        "| Overall Size: | 12200×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 18000",
        "| Weight (kg) | 42000"
      ]
    },
    {
      "n": 1190,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC16VC3300-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y2750/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 2000KW/2500KVA",
        "| Engine Model | YC16VC3300-D31",
        "| Standby Power | 2200KW/2750KVA",
        "| Alternator model | NIANFENG NF4541",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 105.56L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 2205/1500",
        "| Standby power/ Speed (KW/RPM) | 2426/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF4541",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2500KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 6950×2740×3132",
        "| Overall Size: | 12200×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 19000",
        "| Weight (kg) | 44000"
      ]
    },
    {
      "n": 1191,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC16VC3600-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y3000/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 2200KW/2750KVA",
        "| Engine Model | YC16VC3600-D31",
        "| Standby Power | 2400KW/3000KVA",
        "| Alternator model | NIANFENG NF564D",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 105.56L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 2405/1500",
        "| Standby power/ Speed (KW/RPM) | 2646/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF564D",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 2750KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 7150×2800×3180",
        "| Overall Size: | 12200×3000×3400",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 21000",
        "| Weight (kg) | 48000"
      ]
    },
    {
      "n": 1192,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "YUCHAI MODEL: YC16VC4000-D31",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-Y3250/H1",
        "| Engine Make | YUCHAI",
        "| Prime Power | 2400KW/3000KVA",
        "| Engine Model | YC16VC4000-D31",
        "| Standby Power | 2600KW/3250KVA",
        "| Alternator model | NIANFENG NF564E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 200×210",
        "| Engine Manufacturer | YUCHAI (China)",
        "| Displacement | 105.56L",
        "| Cylinder quantity | 16",
        "| Compression Ratio | 13.5:1",
        "| Cylinder Arrangement | V type",
        "| Prime power / Speed (KW/RPM) | 2673/1500",
        "| Standby power/ Speed (KW/RPM) | 2940/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF564E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 3000KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rmp",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 7300×2950×3268",
        "| Overall Size: | 12200×3200×3500",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 23000",
        "| Weight (kg) | 52500"
      ]
    },
    {
      "n": 1193,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "SHANGCHAI MODEL: SC4H95D2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-SC69V2/H1",
        "| Engine Make | SHANGCHAI",
        "| Prime Power | 50KW/63KVA",
        "| Engine Model | SC4H95D2",
        "| Standby Power | 55KW/69KVA",
        "| Alternator model | NIANFENG NF224F",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×124",
        "| Engine Manufacturer | SHANGCHAI (China)",
        "| Displacement | 4.3L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.3:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 62/1500",
        "| Standby power/ Speed (KW/RPM) | 68/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF224F",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 72.5KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1950×745×1149",
        "| Overall Size: | 2400×1000×1560",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 800",
        "| Weight (kg) | 1350"
      ]
    },
    {
      "n": 1194,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "SHANGCHAI MODEL: 4HTAA4.3-G33",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-SC94V1/H1",
        "| Engine Make | SHANGCHAI",
        "| Prime Power | 68KW/85KVA",
        "| Engine Model | 4HTAA4.3-G33",
        "| Standby Power | 75KW/94KVA",
        "| Alternator model | NIANFENG NF224G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×124",
        "| Engine Manufacturer | SHANGCHAI (China)",
        "| Displacement | 4.3L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 16:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 78/1500",
        "| Standby power/ Speed (KW/RPM) | 86/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF224G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 85KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1950×745×1149",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 900",
        "| Weight (kg) | 1700"
      ]
    },
    {
      "n": 1195,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "SHANGCHAI MODEL: SC4H115D2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-SC94V2/H1",
        "| Engine Make | SHANGCHAI",
        "| Prime Power | 68KW/85KVA",
        "| Engine Model | SC4H115D2",
        "| Standby Power | 75KW/94KVA",
        "| Alternator model | NIANFENG NF224G",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×124",
        "| Engine Manufacturer | SHANGCHAI (China)",
        "| Displacement | 4.3L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 17.3:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 78/1500",
        "| Standby power/ Speed (KW/RPM) | 86/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF224G",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 85KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 1950×893×1209",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 970",
        "| Weight (kg) | 1770"
      ]
    },
    {
      "n": 1196,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "SHANGCHAI MODEL: 4HTAA4.3-G34",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-SC110V1/H1",
        "| Engine Make | SHANGCHAI",
        "| Prime Power | 80KW/100KVA",
        "| Engine Model | 4HTAA4.3-G34",
        "| Standby Power | 88KW/110KVA",
        "| Alternator model | NIANFENG NF274C",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×124",
        "| Engine Manufacturer | SHANGCHAI (China)",
        "| Displacement | 4.3L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 16:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 95/1500",
        "| Standby power/ Speed (KW/RPM) | 105/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274C",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 100KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2050×860×1245",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 980",
        "| Weight (kg) | 1780"
      ]
    },
    {
      "n": 1197,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "SHANGCHAI MODEL: SC4H140D2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-SC110V2/H1",
        "| Engine Make | SHANGCHAI",
        "| Prime Power | 80KW/100KVA",
        "| Engine Model | SC4H140D2",
        "| Standby Power | 88KW/110KVA",
        "| Alternator model | NIANFENG NF274C",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×124",
        "| Engine Manufacturer | SHANGCHAI (China)",
        "| Displacement | 4.3L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 16:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 95/1500",
        "| Standby power/ Speed (KW/RPM) | 105/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274C",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 100KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2050×870×1330",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1000",
        "| Weight (kg) | 1800"
      ]
    },
    {
      "n": 1198,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "SHANGCHAI MODEL: 4HTAA4.3-G36",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-SC138V1/H1",
        "| Engine Make | SHANGCHAI",
        "| Prime Power | 100KW/125KVA",
        "| Engine Model | 4HTAA4.3-G36",
        "| Standby Power | 110KW/138KVA",
        "| Alternator model | NIANFENG NF274E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×124",
        "| Engine Manufacturer | SHANGCHAI (China)",
        "| Displacement | 4.3L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 16:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 125/1500",
        "| Standby power/ Speed (KW/RPM) | 140/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 140KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2050×860×1245",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1050",
        "| Weight (kg) | 1950"
      ]
    },
    {
      "n": 1199,
      "title": "Datasheet: Download",
      "header": [],
      "rows": [
        "SHANGCHAI MODEL: SC4H180D2",
        "General Features:",
        "| FDK Diesel Generator Set | Data",
        "| Genset Model | FDK-SC138V2/H1",
        "| Engine Make | SHANGCHAI",
        "| Prime Power | 100KW/125KVA",
        "| Engine Model | SC4H180D2",
        "| Standby Power | 110KW/138KVA",
        "| Alternator model | NIANFENG NF274E",
        "| Output Frequency / Rated speed | 50Hz/1500rpm",
        "| Rated Voltage | 230V/400V",
        "| Phase | Three",
        "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
        "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
        "(3) Rated voltage: available with customer requirement.",
        "| Engine Specifications | (DETAILED in APPENDIX)",
        "| Bore x Stroke (mm x mm) | 105×124",
        "| Engine Manufacturer | SHANGCHAI (China)",
        "| Displacement | 4.3L",
        "| Cylinder quantity | 4",
        "| Compression Ratio | 16:1",
        "| Cylinder Arrangement | Vertical in-line",
        "| Prime power / Speed (KW/RPM) | 120/1500",
        "| Standby power/ Speed (KW/RPM) | 132/1500",
        "| Aspiration | Turbo-charged",
        "| Speed governor | Electrical",
        "Alternator Specifications",
        "| Alternator model | NF274E",
        "| Number of phase | 3",
        "| Alternator manufacturer | NIANFENG",
        "| Rated voltage | 400V",
        "| Exciter type | Single bearing, Brushless,",
        "| Self-excited | Power factor | 0.8",
        "| Rated output prime power | 140KVA",
        "| Voltage regulation NL-FL | ≤±1%",
        "| Rated speed | 1500 rpm",
        "| Insulation grade | H",
        "| Rated frequency | 50Hz",
        "| Protection grade | IP23",
        "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
        "| make | the",
        "| Generator set | Alternator",
        "Weight",
        "| Overall Size: | 2150×820×1248",
        "| Overall Size: | 3000×1240×1760",
        "| L×W×H (mm) | L×W×H (mm)",
        "| Weight (kg) | 1100",
        "| Weight (kg) | 1900"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "ComAp",
      "model": "InteliGen",
      "text": "InteliGen",
      "line": "| PKS2200KVA-50Hz-R-2013-23 GET A QUOTE NOW | Perkins UK 4016TAG2A | 2200KVA/1800KW 2000KVA/1600KW | Hours: 10 Year: 2013 | Siements(CHINA) JFG5605-4/10500 | 10.5 KV 50Hz/1500rpm | ComAP InteliGen Three Phase | Open Good Used | Details",
      "src": [
        3002
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE3110",
      "text": "DSE3110",
      "line": "| CMS220KVA-50Hz-R-2011-116 GET A QUOTE NOW | Cummins 6CTA8.3-G2 | 220KVA/176KW 200KVA/160KW | Year: 2011 | EGGA | 400V 50Hz/1500rpm | DSE3110 | Soundproof Good Used | Details",
      "src": [
        3002
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7320",
      "text": "DSE7320",
      "line": "| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details",
      "src": [
        3001,
        3002,
        3004
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8610",
      "text": "DSE8610",
      "line": "| CMS2200KVA-50Hz-R-2014-15 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 1200 Year: 2014 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Open Good Used | Details",
      "src": [
        3002,
        3003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6110N",
      "text": "HGM6110N",
      "line": "| MTU1100KVA-50Hz-R-2000-12 GET A QUOTE NOW | MTU 16V2000G23 | 1100KVA/880KW 1000KVA/800KW | Hours: 100 Year: 2000 | Siemens MD-840/50 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Open Good Used | Details",
      "src": [
        3002,
        3005
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6110NC",
      "text": "HGM6110NC",
      "line": "| CMS350KVA-50Hz-R-2021-159 GET A QUOTE NOW | Cummins NTA855-G1B | 344KVA/275KW 312KVA/250KW | Hours: 0 Year: 2021 | Faraday FD4M1-4 | 400V 50Hz/1500rpm | HGM6110NC Three Phase | Open Original Unused | Details",
      "src": [
        3002
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120CAN",
      "text": "HGM6120CAN",
      "line": "| SC413KVA-50Hz-R-2020-165 GET A QUOTE NOW | Shangchai SDEC SC12E460D2 | 413KVA/330KW 375KVA/300KW | Year: 2020 | Faraday FD4L1-4 | 400V 50Hz/1500rpm | HGM6120CAN Three Phase | Open Good Used | Details",
      "src": [
        3002
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9510",
      "text": "HGM9510",
      "line": "| CMS1875KVA-60Hz-R-25 GET A QUOTE NOW | Cummins KTTA50-G2 | 1875KVA/1500KW 1750KVA/1400KW | Hours: 10 Year: 1998 | Stamford | 400V 60Hz/1800rpm | SmartGen HGM9510 Three Phase | Soundproof Good Used | Details",
      "src": [
        3002
      ]
    }
  ]
}
