{
  "id": "frs-shenyang",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "沈阳福瑞斯动力设备有限公司",
    "brands": [
      "福瑞斯"
    ]
  },
  "website": "http://frs-power.com/",
  "hq": {
    "province": "Liaoning",
    "city": "Shenyang"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Có tổ máy diesel (các dòng Cummins, Perkins, Isuzu, Yuchai, Volvo, 奔驰 (Benz), SDEC), tổ máy cao thế và tổ máy khí",
      "src": [
        1
      ]
    },
    {
      "text": "Tổ máy khí dùng đầu phát 利莱森玛 (Leroy-Somer), 马拉松 (Marathon), 斯坦福 (Stamford), 德科, 普得利; kiểu trần, cách âm, rơ-moóc, container, gắn xe",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "燃气发电机组 (tổ máy khí)",
      "fuel": "gas",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [
        "利莱森玛",
        "马拉松",
        "斯坦福",
        "德科"
      ],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [
        "open",
        "silent",
        "trailer",
        "container"
      ],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "柴油发电机组 (康明斯、帕金斯、五十铃、玉柴、沃尔沃、奔驰、上柴系列)",
      "fuel": "diesel",
      "engineMakes": [
        "康明斯",
        "帕金斯",
        "五十铃",
        "玉柴",
        "沃尔沃",
        "奔驰",
        "上柴"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "高压发电机组",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 300,
        "max": 2400,
        "unit": "kW",
        "rating": "prime",
        "src": [
          2
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Chưa có trang giới thiệu nên chưa có năm thành lập, chứng chỉ; dải công suất mới có cho dòng cao áp"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://frs-power.com/pd.jsp?id=17",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "燃气发电机组 - 沈阳福瑞斯动力设备有限公司",
        "康明斯系列 帕金斯系列 五十铃系列 玉柴系列 沃尔沃系列 奔驰系列 上柴系列 柴油发电机组 高压发电机组 燃气发电机组",
        "| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 |",
        "| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 |"
      ],
      "file": "sources/frs-shenyang/1.md"
    },
    {
      "n": 2,
      "url": "http://www.frs-power.com/pd.jsp?id=16",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "其功率范围为 (常用功率):300KW~2400KW，电压等级范围为:3000 V 13800V。"
      ],
      "file": "sources/frs-shenyang/2.md"
    },
    {
      "n": 101,
      "url": "http://www.frs-power.com/pd.jsp?id=11",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级"
      ],
      "file": "sources/frs-shenyang/101.md"
    },
    {
      "n": 102,
      "url": "http://www.frs-power.com/pd.jsp?id=18",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级"
      ],
      "file": "sources/frs-shenyang/102.md"
    },
    {
      "n": 103,
      "url": "http://www.frs-power.com/pd.jsp?id=14",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级"
      ],
      "file": "sources/frs-shenyang/103.md"
    },
    {
      "n": 104,
      "url": "http://www.frs-power.com/pd.jsp?id=12",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级"
      ],
      "file": "sources/frs-shenyang/104.md"
    },
    {
      "n": 105,
      "url": "http://www.frs-power.com/pd.jsp?id=13",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级"
      ],
      "file": "sources/frs-shenyang/105.md"
    },
    {
      "n": 106,
      "url": "http://www.frs-power.com/pd.jsp?id=15",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级"
      ],
      "file": "sources/frs-shenyang/106.md"
    },
    {
      "n": 107,
      "url": "http://www.frs-power.com/pd.jsp?id=17",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 机组主用功率 （kW） | 控制器型号 | 气缸数 | 排量 | 缸数/排列 (mm) | 压缩比 | 机组尺寸 - 开架 (mm) | 机组重量 - 开架 (kg)"
      ],
      "file": "sources/frs-shenyang/107.md"
    },
    {
      "n": 108,
      "url": "http://www.frs-power.com/pd.jsp?id=19",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 型号 | 主用功率 （kW） | 主用功率 （kVA） | 相数 | 功率因数 | 缸径*行程 （mm） | 排量 （cc） | 尺寸 （mm） | 重量 （kg）"
      ],
      "file": "sources/frs-shenyang/108.md"
    },
    {
      "n": 111,
      "url": "http://www.frs-power.com/pd.jsp?id=27",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 型号 | FT-TQ500-H15 | FT-TQ600-H30 | FT-TQ800-H20 | FT-TQ1000-H18"
      ],
      "file": "sources/frs-shenyang/111.md"
    },
    {
      "n": 112,
      "url": "http://frs-power.com/pd.jsp?id=10",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级"
      ],
      "file": "sources/frs-shenyang/112.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-02",
  "checkedBy": "discover-bot",
  "specTables": [
    {
      "n": 101,
      "title": "帕金斯系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级",
        "| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）",
        "| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0",
        "| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承",
        "| 机组技术参数 | 发动机技术参数",
        "| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径 mm | 行程 mm | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）",
        "| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | | |"
      ],
      "rows": [
        "| FRS-7P | 7 | 8 | 1100*670*1313 | 2000*920*1252 | 550 | 727 | 403A-11G1 | 3/L | 77 | 81 | 1.131 | 252 | 4.9 | 5.2",
        "| FRS-10P | 10 | 11 | 1200*670*1313 | 2000*920*1252 | 550 | 800 | 403A-15G1 | 3/L | 84 | 90 | 1.496 | 264 | 6 | 6",
        "| FRS-16P | 16 | 18 | 1230*670*1313 | 2000*920*1252 | 550 | 880 | 404A-22G1 | 4/L | 84 | 100 | 2.216 | 237 | 10.6 | 7",
        "| FRS-24P | 24 | 26 | 1450*750*1354 | 2500*1020*1521 | 780 | 1275 | 1103A-33G | 3/L | 105 | 127 | 3.3 | 214 | 8.3 | 10.2",
        "| FRS-36P | 36 | 40 | 1570*750*1378 | 2500*1020*1521 | 800 | 1385 | 1103A-33TG1 | 3/L | 105 | 127 | 3.3 | 215 | 8.3 | 10.2",
        "| FRS-48P | 48 | 53 | 1570*750*1378 | 2500*1020*1521 | 800 | 1445 | 1103A-33TG2 | 3/L | 105 | 127 | 3.3 | 215 | 8.3 | 10.2",
        "| FRS-50P | 50 | 55 | 1680*750*1354 | 2850*1020*1521 | 1000 | 1490 | 1104A-44TG1 | 4/L | 105 | 127 | 4.4 | 211 | 8 | 13",
        "| FRS-64P | 64 | 70 | 1760*750*1364 | 2850*1020*1521 | 1000 | 1530 | 1104A-44TG2 | 4/L | 105 | 127 | 4.4 | 216 | 8 | 13",
        "| FRS-80P | 80 | 88 | 1860*800*1380 | 2850*1020*1521 | 1100 | 1615 | 1104C-44TAG2 | 4/L | 105 | 127 | 4.4 | 205 | 8 | 12.6",
        "| FRS-108P | 108 | 120 | 2320*800*1560 | 3375*1170*1782 | 1550 | 2100 | 1106A-70TG1 | 6/L | 105 | 135 | 7.01 | 205 | 16.5 | 21",
        "| FRS-120P | 120 | 132 | 2340*980*1520 | 3375*1170*1782 | 1550 | 2100 | 1106A-70TAG2 | 6/L | 105 | 135 | 7.01 | 205 | 16.5 | 21",
        "| FRS-140P | 140 | 154 | 2340*980*1520 | 3375*1170*1782 | 1600 | 2440 | 1106A-70TAG3 | 6/L | 105 | 135 | 7.01 | 205 | 16.5 | 21",
        "| FRS-160P | 160 | 176 | 2340*980*1520 | 3375*1170*1782 | 1630 | 2465 | 1106A-70TAG4 | 6/L | 105 | 135 | 7.01 | 205 | 16.5 | 21",
        "| FRS-184P | 184 | 200 | 2565*1087*1680 | 3750*1220*2100 | 2000 | 2625 | 1206A-E70TTAG2 | 6/L | 105 | 135 | 7.01 | 205 | 16 | 29.6",
        "| FRS-200P | 200 | 220 | 2565*1087*1680 | 3750*1220*2100 | 2050 | 2725 | 1206A-E70TTAG3 | 6/L | 105 | 135 | 7.01 | 205 | 16 | 29.6",
        "| FRS-280P | 280 | 308 | 3000*1245*2000 | 4500*1470*2483 | 3000 | 4080 | 2206C-E13TAG2 | 6/L | 130 | 157 | 12.5 | 209 | 40 | 51.4",
        "| FRS-320P | 320 | 352 | 3080*1245*2000 | 4500*1470*2483 | 3100 | 4170 | 2206C-E13TAG3 | 6/L | 130 | 157 | 12.5 | 206 | 40 | 51.4",
        "| FRS-360P | 360 | 400 | 3300*1245*1966 | 4700*1520*2512 | 3100 | 4960 | 2506C-E15TAG1 | 6/L | 137 | 171 | 15 | 216 | 62 | 58",
        "| FRS-400P | 400 | 440 | 3300*1245*1966 | 4700*1520*2512 | 3200 | 4960 | 2506C-E15TAG2 | 6/L | 137 | 171 | 15 | 211 | 62 | 58",
        "| FRS-520P | 520 | 560 | 3653*1536*2185 | 4950*2020*2502 | 4000 | 6510 | 2806A-E18TAG2 | 6/L | 145 | 183 | 18.13 | 202 | 62 | 61",
        "| FRS-600P | 600 | 660 | 3960*1706*2177 | 6058*2438*2591 | 5500 | 11650 | 4006-23TAG2A | 6/L | 160 | 190 | 23 | 209 | 113.4 | 120",
        "| FRS-640P | 640 | 700 | 3960*1706*2177 | 6058*2438*2591 | 6000 | 11800 | 4006-23TAG3A | 6/L | 160 | 190 | 23 | 210 | 113.4 | 120",
        "| FRS-720P | 720 | 800 | 4685*2046*2320 | 6058*2438*2591 | 7050 | 12600 | 4008TAG1A | 8/L | 160 | 190 | 30.6 | 206 | 153 | 226",
        "| FRS-800P | 800 | 880 | 4850*2046*2320 | 6058*2438*2591 | 8000 | 12800 | 4008TAG2 | 8/L | 160 | 190 | 30.6 | 206 | 153 | 226",
        "| FRS-1000P | 1000 | 1100 | 4905*1970*2410 | 12192*2438*2896 | 10000 | 19470 | 4012-46TWG2A | 12/V | 160 | 190 | 45.8 | 212 | 159 | 177",
        "| FRS-1100P | 1100 | 1200 | 5090*2182*2485 | 12192*2438*2896 | 10600 | 19890 | 4012-46TAG3A | 12/V | 160 | 190 | 45.8 | 212 | 177 | 265",
        "| FRS-1200P | 1200 | 1320 | 5090*2182*2485 | 12192*2438*2896 | 10600 | 20220 | 4012-46TAG2A | 12/V | 160 | 190 | 45.8 | 207 | 177 | 265",
        "| FRS-1320P | 1320 | 1450 | 5265*2164*2545 | 12192*2438*2896 | 11500 | 20320 | 4012-46TAG3A | 12/V | 160 | 190 | 45.8 | 212 | 177 | 265",
        "| FRS-1480P | 1480 | 1600 | 6080*2135*2575 | 12192*2438*2896 | 14600 | 20350 | 4016TAG1A | 16/V | 160 | 190 | 61.12 | 205 | 213 | 357",
        "| FRS-1600P | 1600 | 1800 | 6242*2135*2575 | 12192*2438*2896 | 14600 | 20480 | 4016TAG2A | 16/V | 160 | 190 | 61.12 | 208 | 213 | 357",
        "| FRS-1800P | 1800 | 2000 | 6330*2250*2723 | 12192*2438*2896 | 16000 | 20650 | 4016-61TRG3 | 16/V | 160 | 190 | 61.12 | 210 | 213 | 477"
      ]
    },
    {
      "n": 102,
      "title": "ISUZU五十铃系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级",
        "| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）",
        "| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0",
        "| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承",
        "| 机组技术参数 | 发动机技术参数",
        "| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （mm） | 发动机型号 | 缸数/排列 | 缸径×行程 mm | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）",
        "| | | | 静音式 | | | | | | |"
      ],
      "rows": [
        "| FRS-16 | 16 | 17.6 | 2300*1000*1220 | JE493DBE-04 | 4 In-line | 93×102 | 2.771 | ≤223 g/Kw.h | 6 | 2.5",
        "| FRS-20 | 20 | 22 | 2400*1000*1220 | JE493DBE-02 | 4 In-line | 93×102 | 2.771 | ≤223 g/Kw.h | 6 | 2.5",
        "| FRS-24 | 24 | 26.4 | 2500*1000*1220 | JE493ZDBE-04 | 4 In-line | 93×102 | 2.771 | ≤223 g/Kw.h | 6 | 2.5",
        "| FRS-30 | 30 | 33 | 2500*1000*1220 | JE493ZLDBE-02 | 4 In-line | 93×102 | 2.771 | ≤223 g/Kw.h | 6 | 2.5",
        "| FRS-40 | 40 | 44 | 2500*1000*1220 | JE493ZLDCE-01 | 4 In-line | 93×105 | 2.85 | ≤223 g/Kw.h | 6 | 2.5"
      ]
    },
    {
      "n": 103,
      "title": "玉柴系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级",
        "| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）",
        "| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0",
        "| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承",
        "| 机组技术参数 | 发动机技术参数",
        "| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径x行程 （mm） | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）",
        "| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | |"
      ],
      "rows": [
        "| FRS-30Y | 30 | 35 | 1850*750*1120 | 2400*1100*1450 | 850 | 1280 | YC4D60-D21 | 4/L | 108*115 | 4.214 | 218 | 13 | 22",
        "| FRS-50Y | 50 | 55 | 1900*750*1120 | 2500*1100*1450 | 900 | 1480 | YC4D90Z-D21 | 4/L | 108*115 | 4.214 | 227.3 | 13 | 24",
        "| FRS-58Y | 58 | 64 | 1950*840*1175 | 2500*1100*1450 | 1050 | 1630 | YC4A100Z-D20 | 4/L | 108*132 | 4.84 | 212.9 | 12 | 27",
        "| FRS-80Y | 80 | 88 | 2000*840*1175 | 3000*1200*1670 | 1080 | 1880 | YC4A140L-D20 | 4/L | 108*132 | 4.84 | 212.9 | 12 | 27",
        "| FRS-100Y | 100 | 110 | 2050*840*1175 | 3000*1200*1670 | 1100 | 1900 | YC4A180L-D20 | 4/L | 108*132 | 4.84 | 212.9 | 12 | 27",
        "| FRS-100Y | 100 | 110 | 2400*930*1400 | 3000*1200*1670 | 1450 | 2200 | YC6B180L-D20 | 6/L | 108*125 | 6.871 | 210.8 | 18 | 45",
        "| FRS-120Y | 120 | 132 | 2400*930*1400 | 3200*1200*1750 | 1500 | 2300 | YC6B205L-D20 | 6/L | 108*125 | 6.871 | 210.8 | 18 | 45",
        "| FRS-150Y | 150 | 165 | 2500*930*1685 | 3200*1200*1750 | 1810 | 2600 | YC6A245L-D21 | 6/L | 108*132 | 7.255 | 215 | 24 | 55",
        "| FRS-200Y | 200 | 220 | 2900*1100*1600 | 3600*1300*1960 | 2450 | 3700 | YC6MK350L-D20 | 6/L | 123*145 | 10.338 | 203.3 | 30 | 65",
        "| FRS-250Y | 250 | 275 | 2950*1100*1600 | 3900*1500*2020 | 2500 | 3800 | YC6MK420L-D20 | 6/L | 123*145 | 10.338 | 203.3 | 30 | 65",
        "| FRS-280Y | 280 | 308 | 3000*1150*1650 | 3900*1500*2020 | 2650 | 4000 | YC6MJ480L-D20 | 6/L | 131*145 | 11.76 | 206 | 30 | 65",
        "| FRS-300Y | 300 | 330 | 3000*1150*1650 | 3900*1500*2020 | 3000 | 4500 | YC6MJ500L-D21 | 6/L | 131*145 | 11.76 | 206 | 30 | 65",
        "| FRS-320Y | 320 | 350 | 3400*1360*1750 | 4200*1800*2100 | 3650 | 5450 | YC6T550L-D21 | 6/L | 145*165 | 16.35 | 203.4 | 56 | 90",
        "| FRS-350Y | 350 | 385 | 3450*1360*1750 | 4200*1800*2100 | 3700 | 5500 | YC6T600L-D22 | 6/L | 145*165 | 16.35 | 204.5 | 56 | 90",
        "| FRS-400Y | 400 | 440 | 3450*1360*1750 | 4200*1800*2100 | 3750 | 5550 | YC6T660L-D20 | 6/L | 145*165 | 16.35 | 208.4 | 56 | 90",
        "| | | | | | | | | | | | | |",
        "| FRS-16Y | 16 | 18 | 1650*730*1270 | 2400*1100*1450 | 500 | 900 | 4D24G6 | 4/L | 87*103 | 2.45 | ≤232 | 9.5 | 28",
        "| FRS-20Y | 20 | 22 | 1650*730*1270 | 2400*1100*1450 | 500 | 900 | 4D24G7 | 4/L | 87*103 | 2.45 | ≤232 | 9.5 | 28",
        "| FRS-24Y | 24 | 26 | 1650*730*1270 | 2400*1100*1450 | 500 | 900 | 4D24TG2 | 4/L | 87*103 | 2.45 | ≤218 | 9.5 | 28",
        "| FRS-30Y | 30 | 33 | 1650*730*1270 | 2400*1100*1450 | 500 | 900 | 4D24TG0 | 4/L | 87*103 | 2.45 | ≤222 | 9.5 | 28",
        "| FRS-45Y | 45 | 50 | 1850*750*1120 | 2400*1100*1450 | 1160 | 1500 | YC4D80-D34 | 4/L | 108*115 | 4.21 | ≤205 | 13 | 22",
        "| FRS-50Y | 50 | 55 | 1900*750*1120 | 2500*1100*1450 | 1160 | 1650 | YC4D90-D34 | 4/L | 108*115 | 4.21 | ≤205 | 13.7 | 22",
        "| FRS-60Y | 60 | 66 | 1900*750*1120 | 2500*1100*1450 | 1200 | 1700 | YC4D105-D34 | 4/L | 108*115 | 4.21 | ≤205 | 13.7 | 22",
        "| FRS-70Y | 70 | 77 | 1900*750*1120 | 3000*1200*1670 | 1500 | 2300 | YC4D120-D31 | 4/L | 108*115 | 4.21 | ≤205 | 13.7 | 30",
        "| FRS-80Y | 80 | 88 | 1900*750*1120 | 3000*1200*1670 | 1500 | 2300 | YC4D140-D31 | 4/L | 108*115 | 4.21 | ≤205 | 13.7 | 30",
        "| FRS-90Y | 90 | 99 | 1900*750*1120 | 3000*1200*1670 | 1500 | 2300 | YC4D155-D31 | 4/L | 108*115 | 4.21 | ≤205 | 13.7 | 30",
        "| FRS-80Y | 80 | 88 | 2000*840*1175 | 3000*1200*1670 | 1460 | 2260 | YC4A140-D30 | 4/L | 108*132 | 4.84 | ≤210 | 17 | 27",
        "| FRS-90Y | 90 | 99 | 2050*840*1175 | 3000*1200*1670 | 1460 | 2260 | YC4A155-D30 | 4/L | 108*132 | 4.84 | ≤210 | 17 | 27",
        "| FRS-100Y | 100 | 110 | 2050*840*1175 | 3000*1200*1670 | 1500 | 2300 | YC4A190-D30 | 4/L | 108*132 | 4.84 | ≤210 | 17 | 27",
        "| FRS-120Y | 120 | 132 | 2500*930*1685 | 3000*1200*1670 | 1650 | 2450 | YC6A205-D30 | 6/L | 108*132 | 7.25 | ≤200 | 22 | 55",
        "| FRS-140Y | 140 | 154 | 2500*930*1685 | 3200*1200*1750 | 1850 | 2650 | YC6A230-D30 | 6/L | 108*132 | 7.25 | ≤200 | 22 | 55",
        "| FRS-150Y | 150 | 165 | 2500*930*1685 | 3200*1200*1750 | 1850 | 2650 | YC6A245-D30 | 6/L | 108*132 | 7.25 | ≤200 | 22 | 55",
        "| FRS-160Y | 160 | 176 | 2500*930*1685 | 3200*1200*1750 | 1850 | 2650 | YC6A275-D30 | 6/L | 108*132 | 7.25 | ≤200 | 22 | 55",
        "| FRS-200Y | 200 | 220 | 2900*1100*1600 | 3600*1300*1960 | 2450 | 3750 | YC6MK350-D30 | 6/L | 123*145 | 10.34 | ≤195 | 30 | 65",
        "| FRS-250Y | 250 | 280 | 2950*1100*1600 | 3900*1500*2020 | 2630 | 3930 | YC6MK420-D30 | 6/L | 123*145 | 10.34 | ≤195 | 30 | 65",
        "| FRS-280Y | 280 | 310 | 3000*1100*1600 | 3900*1500*2020 | 2750 | 4000 | YC6MK450-D30 | 6/L | 123*145 | 10.34 | ≤195 | 30 | 65",
        "| FRS-300Y | 300 | 330 | 3250*1280*1730 | 4200*1800*2100 | 2970 | 4500 | YC6K500-D31 | 6/L | 129*155 | 12.16 | ≤192 | 36 | 103",
        "| FRS-320Y | 320 | 340 | 3250*1280*1730 | 4200*1800*2100 | 2970 | 4500 | YC6K520-D30 | 6/L | 129*155 | 12.16 | ≤192 | 36 | 103",
        "| | | | | | | | | | | | | |",
        "| FRS-350Y | 350 | 385 | 3320*1280*1730 | 4200*1800*2100 | 3120 | 4700 | YC6K600-D30 | 6/L | 129*165 | 12.94 | ≤192 | 36 | 103",
        "| FRS-400Y | 400 | 440 | 3450*1360*1750 | 4200*1800*2100 | 3925 | 5500 | YC6T660-D31 | 6/L | 145*165 | 16.35 | ≤195 | 52 | 130",
        "| FRS-450Y | 450 | 500 | 3600*1460*1930 | 6058*2438*2591 | 4500 | 10500 | YC6TD780-D31 | 6/L | 152*180 | 19.6 | ≤195 | 55 | 130",
        "| FRS-500Y | 500 | 550 | 3600*1460*1930 | 6058*2438*2591 | 4600 | 10600 | YC6TD840-D31 | 6/L | 152*180 | 19.6 | ≤195 | 55 | 130",
        "| FRS-550Y | 550 | 600 | 3600*1460*1930 | 6058*2438*2591 | 4600 | 10600 | YC6TD900-D31 | 6/L | 152*180 | 19.6 | ≤195 | 55 | 130",
        "| FRS-600Y | 600 | 660 | 3600*1460*1930 | 6058*2438*2591 | 4750 | 10750 | YC6TD1000-D30 | 6/L | 152*180 | 19.6 | ≤195 | 55 | 130",
        "| FRS-600Y | 600 | 660 | 4600*1800*2450 | 6058*2438*2591 | 8150 | 14150 | YC6C1020-D31 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230",
        "| FRS-640Y | 640 | 710 | 4600*1800*2450 | 6058*2438*2591 | 8170 | 14170 | YC6C1070-D31 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230",
        "| FRS-730Y | 730 | 800 | 4600*1800*2450 | 6058*2438*2591 | 8200 | 14200 | YC6C1220-D31 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230",
        "| FRS-800Y | 800 | 900 | 4600*1800*2450 | 6058*2438*2591 | 8200 | 14200 | YC6C1320-D31 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230",
        "| FRS-900Y | 900 | 1000 | 4600*1800*2450 | 6058*2438*2591 | 8300 | 14300 | YC6C1520-D31 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230",
        "| FRS-1000Y | 1000 | 1100 | 4600*2000*2450 | 6058*2438*2591 | 8350 | 14350 | YC6C1660-D30 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230",
        "| FRS-800Y | 800 | 880 | 4350*2150*2450 | 6058*2438*2591 | 8500 | 14500 | YC12VTD1350-D30 | 12/V | 152*180 | 39.2 | ≤198 | 215 | 440",
        "| FRS-900Y | 900 | 990 | 4400*2150*2450 | 6058*2438*2591 | 8700 | 14700 | YC12VTD1500-D30 | 12/V | 152*180 | 39.2 | ≤198 | 215 | 440",
        "| FRS-1000Y | 1000 | 1100 | 4450*2150*2450 | 6058*2438*2591 | 8800 | 14800 | YC12VTD1680-D30 | 12/V | 152*180 | 39.2 | ≤198 | 215 | 440",
        "| FRS-1100Y | 1100 | 1200 | 4500*2150*2450 | 6058*2438*2591 | 8850 | 14850 | YC12VTD1830-D30 | 12/V | 152*180 | 39.2 | ≤198 | 215 | 440",
        "| FRS-1200Y | 1200 | 1320 | 4550*2200*2550 | 6058*2438*2591 | 9000 | 15000 | YC12VTD2000-D30 | 12/V | 152*180 | 39.2 | ≤198 | 215 | 440",
        "| FRS-1200Y | 1200 | 1320 | 5850*2350*2810 | 12192*2438*2896 | 14350 | 24350 | YC12VC2070-D31 | 12/V | 200*210 | 79.17 | ≤196 | 310 | 460",
        "| FRS-1350Y | 1350 | 1485 | 5850*2350*2810 | 12192*2438*2896 | 14500 | 24500 | YC12VC2270-D31 | 12/V | 200*210 | 79.17 | ≤196 | 310 | 460",
        "| FRS-1350Y | 1350 | 1485 | 6000*2500*2850 | 12192*2438*2896 | 11800 | 21800 | YC16VTD2270-D30 | 16/V | 152*180 | 52.26 | ≤205 | 280 | 510",
        "| FRS-1500Y | 1500 | 1600 | 6000*2500*2850 | 12192*2438*2896 | 11950 | 21950 | YC16VTD2510-D30 | 16/V | 152*180 | 52.26 | ≤205 | 280 | 510",
        "| FRS-1700Y | 1700 | 1800 | 6000*2500*2850 | 12192*2438*2896 | 12100 | 22100 | YC16VTD2700-D32 | 16/V | 152*180 | 52.26 | ≤205 | 280 | 510",
        "| FRS-1500Y | 1500 | 1600 | 5850*2350*2810 | 12192*2438*2896 | 14750 | 24750 | YC12VC2510-D31 | 12/V | 200*210 | 79.17 | ≤196 | 310 | 460",
        "| FRS-1700Y | 1700 | 1800 | 5850*2350*2810 | 12192*2438*2896 | 15000 | 25000 | YC12VC2700-D31 | 12/V | 200*210 | 79.17 | ≤196 | 310 | 460",
        "| FRS-1800Y | 1800 | 2000 | 7120*2630*3020 | 12192*2438*2896 | 20000 | 30000 | YC16VC3000-D31 | 16/V | 200*210 | 105.56 | ≤195 | 430 | 530",
        "| FRS-2000Y | 2000 | 2200 | 7410*2630*3020 | 12192*2438*2896 | 20500 | 30500 | YC16VC3300-D31 | 16/V | 200*210 | 105.56 | ≤195 | 430 | 530",
        "| FRS-2200Y | 2200 | 2400 | 7580*2630*3020 | 12192*2438*2896 | 21000 | 31000 | YC16VC3600-D31 | 16/V | 200*210 | 105.56 | ≤195 | 430 | 530"
      ]
    },
    {
      "n": 104,
      "title": "沃尔沃系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级",
        "| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）",
        "| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0",
        "| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承",
        "| 机组技术参数 | 发动机技术参数",
        "| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径 mm | 行程 mm | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）",
        "| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | | |"
      ],
      "rows": [
        "| FRS-69V | 69 | 76 | 2000*900*1595 | 2950*1150*1773 | 1280 | 2010 | TAD550GE | 4/L | 108 | 130 | 4.76 | 231 | 13 | 20",
        "| FRS-80V | 80 | 88 | 2100*900*1595 | 2950*1150*1773 | 1300 | 2010 | TAD551GE | 4/L | 108 | 130 | 4.76 | 244 | 13 | 20",
        "| FRS-104V | 104 | 114 | 2200*900*1625 | 3500*1170*1900 | 1700 | 3219 | TAD570GE | 6/L | 108 | 130 | 7.15 | 219 | 20 | 20",
        "| FRS-120V | 120 | 132 | 2200*900*1625 | 3500*1170*1900 | 1800 | 3380 | TAD751GE | 6/L | 108 | 130 | 7.15 | 216 | 20 | 24",
        "| FRS-145V | 145 | 160 | 2300*1275*1665 | 3650*1220*2100 | 1800 | 3470 | TAD752GE | 6/L | 108 | 130 | 7.15 | 205 | 34 | 32",
        "| FRS-160V | 160 | 180 | 2400*1275*1665 | 3650*1220*2100 | 1860 | 3470 | TAD753GE | 6/L | 108 | 130 | 7.15 | 205 | 34 | 32",
        "| FRS-200V | 200 | 220 | 2600*1275*1665 | 3650*1220*2100 | 1950 | 3520 | TAD754GE | 6/L | 108 | 130 | 7.15 | 210 | 34 | 32",
        "| FRS-259V | 259 | 285 | 2800*1275*1780 | 4250*1470*2179 | 3000 | 4135 | TAD1351GE | 6/L | 131 | 158 | 12.78 | 202 | 36 | 44",
        "| FRS-292V | 292 | 321 | 3000*1275*1780 | 4250*1470*2179 | 3000 | 4135 | TAD1352GE | 6/L | 131 | 158 | 12.78 | 197 | 36 | 44",
        "| FRS-300V | 300 | 330 | 3000*1275*1780 | 4250*1470*2179 | 3000 | 4135 | TAD1354GE | 6/L | 131 | 158 | 12.78 | 196 | 36 | 44",
        "| FRS-330V | 330 | 360 | 3000*1275*1780 | 4250*1470*2179 | 3200 | 4148 | TAD1355GE | 6/L | 131 | 158 | 12.78 | 192 | 36 | 44",
        "| FRS-370V | 370 | 407 | 3185*1235*1960 | 4350*1720*2402 | 3500 | 4148 | TAD1650GE | 6/L | 144 | 165 | 16.12 | 202 | 48 | 60",
        "| FRS-400V | 400 | 440 | 3185*1235*1960 | 4350*1720*2402 | 3500 | 4833 | TAD1651GE | 6/L | 144 | 165 | 16.12 | 198 | 48 | 60",
        "| FRS-480V | 480 | 529 | 3270*1460*1982 | 4600*1870*2502 | 4000 | 4833 | TWD1652GE | 6/L | 144 | 165 | 16.12 | 210 | 48 | 118",
        "| FRS-520V | 520 | 572 | 3270*1460*1982 | 4600*1870*2502 | 4000 | 5671 | TWD1653GE | 6/L | 144 | 165 | 16.12 | 208 | 48 | 118",
        "| FRS-520V | 560 | 616 | 3640*1460*1982 | 4950*1870*2502 | 4100 | 5671 | TWD1645GE | 6/L | 144 | 165 | 16.12 | 208 | 48 | 118"
      ]
    },
    {
      "n": 105,
      "title": "MTU奔驰系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级",
        "| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）",
        "| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0",
        "| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承",
        "| 机组技术参数 | 发动机技术参数",
        "| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径 mm | 行程 mm | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）",
        "| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | | |"
      ],
      "rows": [
        "| FRS-370M | 370 | 400 | 3100*1660*2045 | 4450*1820*2322 | 3800 | 5550 | 10V1600G10F | 10/V | 122 | 150 | 17.5 | 191 | 60.5 | 110",
        "| FRS-400M | 400 | 450 | 3100*1660*2045 | 4450*1820*2322 | 3800 | 5600 | 10V1600G20F | 10/V | 122 | 150 | 17.5 | 190 | 60.5 | 110",
        "| FRS-480M | 480 | 528 | 3400*1660*2145 | 4950*2020*2502 | 4500 | 6500 | 12V1600G10F | 12/V | 122 | 150 | 21 | 192 | 72.5 | 115",
        "| FRS-530M | 530 | 580 | 3665*1660*2145 | 4950*2020*2502 | 4500 | 6635 | 12V1600G20F | 12/V | 122 | 150 | 21 | 192 | 72.5 | 115",
        "| FRS-515M | 515 | 560 | 4070*1657*2081 | 6058*2438*2591 | 5400 | 11100 | 12V2000G25 | 12/V | 130 | 150 | 23.88 | 203 | 77 | 164",
        "| FRS-640M | 640 | 700 | 4070*1657*2081 | 6058*2438*2591 | 6200 | 11250 | 12V2000G65 | 12/V | 130 | 150 | 23.88 | 202 | 77 | 164",
        "| FRS-730M | 730 | 800 | 4424*1756*2302 | 6058*2438*2591 | 7000 | 12200 | 16V2000G25 | 16/V | 130 | 150 | 31.84 | 198 | 102 | 200",
        "| FRS-800M | 800 | 880 | 4581*1756*2302 | 6058*2438*2591 | 7250 | 12200 | 16V2000G65 | 16/V | 130 | 150 | 31.84 | 198 | 102 | 200",
        "| FRS-910M | 910 | 1000 | 4770*1996*2469 | 6058*2438*2591 | 8200 | 13600 | 18V2000G65 | 18/V | 130 | 150 | 35.82 | 202 | 130 | 232",
        "| FRS-1000M | 1000 | 1100 | 4770*1996*2469 | 6058*2438*2591 | 8100 | 14100 | 18V2000G26F | 18/V | 135 | 156 | 40.2 | 189 | 130 | 232",
        "| FRS-1100M | 1100 | 1200 | 6273*2200*2445 | 12192*2438*2896 | 12000 | 22040 | 12V4000G23R | 12/V | 170 | 210 | 57.2 | 195 | 260 | 520",
        "| FRS-1320M | 1320 | 1450 | 6408*2200*2445 | 12192*2438*2896 | 12500 | 22300 | 12V4000G23 | 12/V | 170 | 210 | 57.2 | 189 | 260 | 520",
        "| FRS-1470M | 1470 | 1610 | 6408*2200*2445 | 12192*2438*2896 | 13000 | 22665 | 12V4000G63 | 12/V | 170 | 210 | 57.2 | 193 | 260 | 570",
        "| FRS-1670M | 1670 | 1800 | 7035*2200*2554 | 12192*2438*2896 | 14500 | 24680 | 16V4000G23 | 16/V | 170 | 210 | 76.3 | 192 | 300 | 685",
        "| FRS-1800M | 1800 | 2000 | 7135*2200*2554 | 12192*2438*2896 | 15000 | 24680 | 16V4000G63 | 16/V | 170 | 210 | 76.3 | 191 | 300 | 730",
        "| FRS-2000M | 2000 | 2200 | 8082*2555*2692 | 12192*2438*2896 | 20500 | 29500 | 20V4000G23 | 20/V | 170 | 210 | 95.4 | 195 | 390 | 795",
        "| FRS-2240M | 2240 | 2460 | 8112*2555*2692 | 12192*2438*2896 | 21000 | 30600 | 20V4000G63 | 20/V | 170 | 210 | 95.4 | 193 | 390 | 825",
        "| FRS-2400M | 2400 | 2640 | 8112*2555*2696 | 12192*2438*2896 | 21000 | 30600 | 20V4000G63L | 20/V | 170 | 210 | 95.4 | 192 | 390 | 850"
      ]
    },
    {
      "n": 106,
      "title": "上柴新动力系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级",
        "| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）",
        "| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0",
        "| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承",
        "| 机组技术参数 | 发动机技术参数",
        "| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径x行程 （mm） | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）",
        "| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | |"
      ],
      "rows": [
        "| FRS-50S | 50 | 55 | 1800*650*1300 | 2500*1300*1620 | 950 | 1750 | SC4H95D2 | 4/L | 105*124 | 4.3 | 202.9 | 8 | 28",
        "| FRS-68S | 68 | 74 | 2200*750*1450 | 2900*1300*1620 | 1100 | 2200 | SC4H115D2 | 4/L | 105*124 | 4.3 | 202.9 | 13 | 23",
        "| FRS-90P | 90 | 100 | 2200*750*1450 | 2900*1300*1620 | 1200 | 2300 | SC4H160D2 | 4/L | 105*124 | 4.3 | 199.2 | 18 | 34",
        "| FRS-100S | 100 | 110 | 2300*1750*1450 | 2900*1300*1620 | 1500 | 2500 | SC4H180D2 | 4/L | 105*124 | 4.3 | 199.1 | 18 | 34",
        "| FRS-140S | 140 | 154 | 2400*800*1500 | 3000*1500*1870 | 1600 | 2600 | SC7H230D2 | 6/L | 105*124 | 6.5 | 200.4 | 21 | 41",
        "| FRS-150S | 150 | 165 | 2400*800*1500 | 3000*1500*1870 | 1600 | 2650 | SC7H250D2 | 6/L | 105*124 | 6.5 | 200.9 | 24 | 45",
        "| FRS-160S | 160 | 176 | 2400*800*1500 | 3300*1500*1870 | 1600 | 2800 | SC8D280D2 | 6/L | 114*135 | 8.27 | 206.3 | 24 | 45",
        "| FRS-180S | 180 | 200 | 2400*800*1500 | 3300*1500*1870 | 1750 | 2950 | SC9D310D2 | 6/L | 114*144 | 8.82 | 206 | 30 | 65",
        "| FRS-200S | 200 | 220 | 2600*850*1600 | 3300*1500*1870 | 1650 | 3300 | SC9D340D2 | 6/L | 114*144 | 8.82 | 199.8 | 30 | 65",
        "| FRS-220S | 220 | 242 | 2600*850*1600 | 3300*1500*1870 | 1650 | 2950 | SC13G355D2 | 6/L | 135*150 | 12.88 | 205.7 | 30 | 65",
        "| FRS-250S | 250 | 275 | 3000*1100*1700 | 4300*2100*2320 | 2600 | 4100 | SC13G420D2 | 6/L | 135*150 | 12.88 | 191 | 30 | 65",
        "| FRS-280S | 280 | 308 | 3000*1100*1700 | 4300*2100*2320 | 2750 | 4250 | SC12E460D2 | 6/L | 128*153 | 11.8 | 191 | 35 | 65",
        "| FRS-300S | 300 | 330 | 3200*1200*1750 | 4300*2100*2320 | 2900 | 4400 | SC15G500D2 | 6/L | 135*165 | 14.16 | 205.6 | 35 | 65",
        "| FRS-360S | 360 | 400 | 3400*1400*1800 | 4300*2100*2320 | 3500 | 5300 | SC25G610D2 | 12/V | 135*150 | 25.8 | 205.7 | 52 | 103",
        "| FRS-400S | 400 | 440 | 3400*1400*1800 | 4500*2200*2420 | 3650 | 5450 | SC25G690D2 | 12/V | 135*150 | 25.8 | 205.6 | 52 | 103",
        "| FRS-450S | 450 | 500 | 3600*1500*1850 | 4500*2200*2420 | 3780 | 5850 | SC27G755D2 | 12/V | 135*155 | 26.6 | 205.7 | 60 | 115",
        "| FRS-500S | 500 | 550 | 3600*1600*1900 | 4500*2200*2420 | 3900 | 5700 | SC27G830D2 | 12/V | 135*155 | 26.6 | 205.7 | 60 | 115",
        "| FRS-550S | 550 | 605 | 3700*1700*1900 | 6000*2400*2800 | 4050 | 5850 | SC27G900D2 | 12/V | 135*155 | 26.6 | 205.6 | 175 | 274",
        "| FRS-600S | 600 | 660 | 3800*1800*2000 | 6000*2400*2800 | 4200 | 6000 | SC33W990D2 | 6/L | 180*215 | 32.8 | 202.6 | 175 | 274",
        "| FRS-720S | 720 | 800 | 4000*1850*2100 | 6000*2400*2800 | 4500 | 6300 | SC33W1150D2 | 6/L | 180*215 | 32.8 | 202.6 | 175 | 274",
        "| FRS-40SP | 40 | 44 | 1848*893*1196 | 950 | 4HTAA4.3-G31 | 51/56 | 4/L | 105*124 | 4.3 | 195 | 13",
        "| FRS-50SP | 50 | 55 | 1938*893*1196 | 972 | 4HTAA4.3-G32 | 62/68 | 4/L | 105*124 | 4.3 | 195 | 13",
        "| FRS-68SP | 68 | 74.8 | 1976*893*1196 | 1032 | 4HTAA4.3-G33 | 78/86 | 4/L | 105*124 | 4.3 | 195 | 13",
        "| FRS-80SP | 80 | 88 | 1930*943*1196 | 1078 | 4HTAA4.3*G34 | 95/105 | 4/L | 105*124 | 4.3 | 195 | 13",
        "| FRS-90SP | 90 | 99 | 1930*943*1196 | 1107 | 4HTAA4.3-G35 | 106/117 | 4/L | 105*124 | 4.3 | 195 | 13",
        "| FRS-100SP | 100 | 110 | 1930*943*1196 | 1132 | 4HTAA4.3-G36 | 125/140 | 4/L | 105*124 | 4.3 | 195 | 13",
        "| FRS-120SP | 120 | 132 | 2312*943*1375 | 1352 | 6HTAA6.5-G32 | 140/155 | 6/L | 105*124 | 6.5 | 195 | 17.5",
        "| FRS-140SP | 140 | 154 | 2312*943*1375 | 1404 | 6HTAA6.5-G35 | 155/170 | 6/L | 105*124 | 6.5 | 195 | 17.5",
        "| FRS-150SP | 150 | 165 | 2363*943*1375 | 1440 | 6HTAA6.5-G33 | 168/180 | 6/L | 105*124 | 6.5 | 195 | 17.5",
        "| FRS-160SP | 160 | 176 | 2363*943*1375 | 1480 | 6HTAA6.5-G34 | 186/205 | 6/L | 105*124 | 6.5 | 195 | 17.5",
        "| FRS-180SP | 180 | 198 | 2550*991*1382 | 1830 | 6DTAA8.9-G32 | 208/228 | 6/L | 114*144 | 8.9 | 205.6 | 19",
        "| FRS-200SP | 200 | 220 | 2550*991*1468 | 1905 | 6DTAA8.9-G33 | 230/253 | 6/L | 114*144 | 8.9 | 205.7 | 25",
        "| FRS-250SP | 250 | 275 | 3100*1105*1626 | 2370 | 6ETAA11.8-G32 | 280/308 | 6/L | 128*153 | 11.8 | 205.7 | 41",
        "| FRS-280SP | 280 | 308 | 3100*1105*1626 | 2480 | 6ETAA11.8-G33 | 307/338 | 6/L | 128*153 | 11.8 | 205.7 | 41",
        "| FRS-300SP | 300 | 330 | 3164*1105*1626 | 2550 | 6ETAA11.8-G31 | 340/380 | 6/L | 128*153 | 11.8 | 205.6 | 41",
        "| FRS-320SP | 320 | 352 | 3164*1105*1626 | 2620 | 6ETAA12.8-G32 | 360/400 | 6/L | 130*161 | 12.8 | 202.6 | 41",
        "| FRS-350SP | 350 | 385 | 3164*1105*1626 | 2690 | 6ETAA12.8-G31 | 401/441 | 6/L | 130*161 | 12.8 | 202.6 | 41",
        "| FRS-400SP | 400 | 440 | 3548*1400*1992 | 4200 | 12GTAA27-G34 | 459/505 | 12/V | 135*155 | 26.6 | 205 | 65",
        "| FRS-450SP | 450 | 495 | 3548*1400*1992 | 4260 | 12GTAA27-G33 | 505/555 | 12/V | 135*155 | 26.6 | 205 | 65",
        "| FRS-500SP | 500 | 550 | 3548*1400*1992 | 4400 | 12GTAA27-G32 | 565/622 | 12/V | 135*155 | 26.6 | 205 | 65",
        "| FRS-550SP | 550 | 605 | 3624*1400*1992 | 4450 | 12GTAA27-G31 | 622/684 | 12/V | 135*155 | 26.6 | 205 | 65",
        "| FRS-400SP | 400 | 440 | 3900*1608*2138 | 4760 | 6KTAA25-G311 | 460/506 | 6/L | 170*185 | 25.18 | 195 | 70",
        "| FRS-450SP | 450 | 495 | 3900*1608*2138 | 4820 | 6KTAA25-G310 | 520/572 | 6/L | 170*185 | 25.18 | 195 | 70",
        "| FRS-500SP | 500 | 550 | 3900*1608*2318 | 4960 | 6KTAA25-G39 | 572/629 | 6/L | 170*185 | 25.18 | 195 | 70",
        "| FRS-550SP | 550 | 605 | 3910*1608*2138 | 5060 | 6KTAA25-G38 | 622/684 | 6/L | 170*185 | 25.18 | 195 | 70",
        "| FRS-400SP | 400 | 440 | 3960*1608*2109 | 4760 | 6KTAA25-G36 | 460/506 | 6/L | 170*185 | 25.18 | 195 | 70",
        "| FRS-450SP | 450 | 495 | 3900*1608*2109 | 4820 | 6KTAA25-G35 | 520/572 | 6/L | 170*185 | 28.18 | 195 | 70",
        "| FRS-500SP | 500 | 550 | 3900*1608*2109 | 4960 | 6KTAA25-G34 | 572/629 | 6/L | 170*185 | 25.18 | 195 | 70",
        "| FRS-550SP | 550 | 605 | 3910*1608*2109 | 5060 | 6KTAA25-G33 | 622/684 | 6/L | 170*185 | 25.18 | 195 | 70",
        "| FRS-600SP | 600 | 660 | 3910*1608*2109 | 5200 | 6KTAA25-G32 | 685/754 | 6/L | 170*185 | 25.18 | 195 | 70",
        "| FRS-640SP | 640 | 704 | 4150*1608*2109 | 5400 | 6KTAA25-G31 | 728/800 | 6/L | 170*185 | 25.18 | 195 | 70",
        "| FRS-720SP | 720 | 792 | 4471*1975*2410 | 7100 | 6WTAA35.1-G32 | 818/900 | 6/L | 186*215 | 35.1 | 200 | 100",
        "| FRS-800SP | 800 | 880 | 4471*1975*2410 | 7250 | 6WTAA35.1-G31 | 882/970 | 6/L | 186*215 | 35.1 | 200 | 100"
      ]
    },
    {
      "n": 107,
      "title": "燃气发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 机组型号 | 机组主用功率 （kW） | 控制器型号 | 气缸数 | 排量 | 缸数/排列 (mm) | 压缩比 | 机组尺寸 - 开架 (mm) | 机组重量 - 开架 (kg)"
      ],
      "rows": [
        "| FRS-30NG | 30 | ComAp | 11;1 | 3.9 | 102×120 | 10.5:1 | 1800×870×1450 | 1120",
        "| FRS-45NG | 45 | ComAp | 4 | 3.9 | 102×120 | 10.5:1 | 1800×870×1450 | 1120",
        "| FRS-50NG | 50 | ComAp | 6 | 5.9 | 102×120 | 10.5:1 | 2300×870×1580 | 1400",
        "| FRS-80NG | 80 | ComAp | 6 | 5.9 | 102×120 | 10.5:1 | 2300×870×1580 | 1400",
        "| FRS-90NG | 90 | ComAp | 6 | 5.9 | 102×120 | 10.5:1 | 2300×870×1580 | 1450",
        "| FRS-100NG | 100 | ComAp | 6 | 8.3 | 114×135 | 10.5:1 | 2350×1000×1580 | 1650",
        "| FRS-120NG | 120 | ComAp | 6 | 8.3 | 114×135 | 10.5:1 | 2350×1000×1580 | 1650",
        "| FRS-140NG | 140 | ComAp | 6 | 8.3 | 114×135 | 10.5:1 | 2500×1010×1580 | 1730",
        "| FRS-150NG | 150 | ComAp | 6 | 8.9 | 114×135 | 10.5:1 | 2600×1010×1650 | 1780",
        "| FRS-160NG | 160 | ComAp | 6 | 8.9 | 114×135 | 10.5:1 | 2600×1010×1650 | 1780",
        "| FRS-180NG | 180 | ComAp | 6 | 8.9 | 114×135 | 10.5:1 | 2600×1010×1650 | 1780",
        "| FRS-200NG | 200 | ComAp | 6 | 9.5 | 116.5×148 | 10.5:1 | 2600×1010×1650 | 1850",
        "| FRS-240NG | 240 | ComAp | 6 | 12.9 | 131×160 | 10.5:1 | 3800×1400×1700 | 2800",
        "| FRS-280NG | 280 | ComAp | 6 | 15 | 137×169 | 10.5:1 | 3800×1500×1850 | 3000",
        "| FRS-300NG | 300 | ComAp | 6 | 15 | 137×169 | 10.5:1 | 3800×1500×1850 | 3000",
        "| FRS-300NG | 300 | ComAp | 6 | 19 | 159×159 | 11.0：1 | 4200×1800×2600 | 5800",
        "| FRS-350NG | 350 | ComAp | 6 | 19 | 159×159 | 11.0：1 | 4200×1800×2600 | 6000",
        "| FRS-400NG | 400 | ComAp | 6 | 19 | 159×159 | 11.0：1 | 4200×1800×2600 | 7000",
        "| FRS-500NG | 500 | ComAp | 6 | 38 | 159×159 | 11.5：1 | 5000×2000×2650 | 6000",
        "| FRS-600NG | 600 | ComAp | V型12缸 | 38 | 159×159 | 11.5：1 | 5000×2000×2650 | 6500",
        "| FRS-700NG | 700 | ComAp | V型12缸 | 38 | 159×159 | 11.5：1 | 5000×2000×2650 | 7000",
        "| FRS-800NG | 800 | ComAp | V型12缸 | 38 | 159×159 | 11.5：1 | 5000×2000×2650 | 7200",
        "| FRS-1000NG | 1000 | ComAp | V型12缸 | 50.3 | 159×159 | 11.5：1 | 5000×2000×2650 | 9000"
      ]
    },
    {
      "n": 108,
      "title": "微小型发电机 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 型号 | 主用功率 （kW） | 主用功率 （kVA） | 相数 | 功率因数 | 缸径*行程 （mm） | 排量 （cc） | 尺寸 （mm） | 重量 （kg）"
      ],
      "rows": [
        "| FRS-6500E | 5 | 6.25 | 单相 | 1/(0.8) | 88*75 | 465 | 735*525*685 | 110",
        "| FRS-6500SE | 5 | 6.25 | 单相/三相 | 1/(0.8) | 88*75 | 465 | 735*525*685 | 110",
        "| FRS-6500SD-E | 5 | 6.25 | 单相/三相等功率 | 1/(0.8) | 88*75 | 465 | 735*525*685 | 110",
        "| FRS-7500E | 6 | 7.5 | 单相 | 1/(0.8) | 92*75 | 499 | 735*525*685 | 117",
        "| FRS-7500SE | 6 | 7.5 | 单相/三相 | 1/(0.8) | 92*75 | 499 | 735*525*685 | 117",
        "| FRS-7500SD-E | 6 | 7.5 | 单相/三相等功率 | 1/(0.8) | 92*75 | 499 | 735*525*685 | 117",
        "| FRS-8500E | 7 | 8.75 | 单相 | 1/(0.8) | 95*75 | 531 | 735*525*685 | 124",
        "| FRS-8500SE | 7 | 8.75 | 单相/三相 | 1/(0.8) | 95*75 | 531 | 735*525*685 | 124",
        "| FRS-8500SD-E | 7 | 8.75 | 单相/三相等功率 | 1/(0.8) | 95*75 | 531 | 735*525*685 | 124",
        "| FRS-10000E | 8 | 10 | 单相 | 1/(0.8) | 100*85 | 667 | 765*575*895 (带托盘） | 150",
        "| FRS-10000SE | 8 | 10 | 单相/三相 | 1/(0.8) | 100*85 | 667 | 765*575*895 (带托盘） | 150",
        "| FRS-10000SD-E | 8 | 10 | 单相/三相等功率 | 1/(0.8) | 100*85 | 667 | 765*575*895 (带托盘） | 150",
        "| FRS-11000E | 9 | 11.25 | 单相 | 1/(0.8) | 102*88 | 718 | 805*555*900（带托盘） | 160",
        "| FRS-11000SE | 9 | 11.25 | 单相/三相 | 1/(0.8) | 102*88 | 718 | 805*555*900（带托盘） | 160",
        "| FRS-11000SD-E | 9 | 11.25 | 单相/三相等功率 | 1/(0.8) | 102*88 | 718 | 805*555*900（带托盘） | 160",
        "| FRS-12000E | 10 | 12.5 | 单相 | 1/(0.8) | 105*88 | 762 | 805*555*900（带托盘） | 170",
        "| FRS-12000SE | 10 | 12.5 | 单相/三相 | 1/(0.8) | 105*88 | 762 | 805*555*900（带托盘） | 170",
        "| FRS-12000SD-E | 10 | 12.5 | 单相/三相等功率 | 1/(0.8) | 105*88 | 762 | 805*555*900（带托盘） | 170",
        "| FRS-13000E | 10 | 12.5 | 单相 | 1/(0.8) | 2-88*75 | 912 | 915*685*1030（带托盘） | 228",
        "| FRS-13000SE | 10 | 12.5 | 单相/三相 | 1/(0.8) | 2-88*75 | 912 | 915*685*1030（带托盘） | 228",
        "| FRS-13000SD-E | 10 | 12.5 | 单相/三相等功率 | 1/(0.8) | 2-88*75 | 912 | 915*685*1030（带托盘） | 228",
        "| FRS-16000E | 12 | 15 | 单相 | 1/(0.8) | 2-92*75 | 997 | 915*685*1030（带托盘） | 235",
        "| FRS-16000SE | 12 | 15 | 单相/三相 | 1/(0.8) | 2-92*75 | 997 | 915*685*1030（带托盘） | 235",
        "| FRS-16000SD-E | 12 | 15 | 单相/三相等功率 | 1/(0.8) | 2-92*75 | 997 | 915*685*1030（带托盘） | 235",
        "| FRS-18000E | 15 | 18.75 | 单相 | 1/(0.8) | 2-95*88 | 1247 | 915*685*1030（带托盘） | 245",
        "| FRS-18000SE | 15 | 18.75 | 单相/三相 | 1/(0.8) | 2-95*88 | 1247 | 915*685*1030（带托盘） | 245",
        "| FRS-18000SD-E | 15 | 18.75 | 单相/三相等功率 | 1/(0.8) | 2-95*88 | 1247 | 915*685*1030（带托盘） | 245"
      ]
    },
    {
      "n": 108,
      "title": "微小型发电机 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 型号 | 主用功率 （kW） | 主用功率 （kVA） | 相数 | 功率因数 | 缸径*行程 （mm） | 排量 （cc） | 尺寸 （mm） | 重量 （kg）"
      ],
      "rows": [
        "| FRS-2 | 2 | 2.5 | 单相 | 1 | 70*55 | 212 | 590*435*455 | 43",
        "| FRS-2A | 2.5 | 3.1 | 单相 | 1 | 70*55 | 212 | 590*435*455 | 44",
        "| FRS-2C | 2.8 | 3.5 | 单相 | 1 | 70*55 | 212 | 590*435*455 | 45",
        "| FRS-3 | 3.5 | 4.375 | 单相 | 1 | 70*58 | 223 | 590*435*455 | 46",
        "| FRS-5 | 5 | 6.25 | 单相 | 1 | 90*66 | 420 | 680*510*565 | 78",
        "| FRS-6 | 6 | 7.5 | 单相 | 1 | 90*66 | 420 | 680*510*565 | 80",
        "| FRS-7 | 7.5 | 9.375 | 单相 | 1 | 92*69 | 460 | 680*510*565 | 85",
        "| FRS-10 | 10 | 12.5 | 单相/三相 | 1/(0.8) | 80*71 | 713 | 840*610*935 | 155",
        "| FRS-12 | 12 | 15 | 单相/三相 | 1/(0.8) | 82*72 | 760 | 840*610*935 | 160",
        "| FRS-13 | 13 | 16.25 | 单相/三相 | 1/(0.8) | 82*72 | 760 | 840*610*935 | 165"
      ]
    },
    {
      "n": 111,
      "title": "履带式排水机器人 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 型号 | FT-TQ500-H15 | FT-TQ600-H30 | FT-TQ800-H20 | FT-TQ1000-H18"
      ],
      "rows": [
        "| 整机外形尺寸(mm) | 2900×1800×1600 | 2500×1700×1600 | 2500×1700×1600 | 3000×1800×2000",
        "| 整机供排水量(m³/h) | 500 | 600 | 800 | 1000",
        "| 整机吸程(m) | 7.5m | 7.5m | 7.5m | 7.5m",
        "| 整机扬程(m) | 15m | 30m | 25m | 20m",
        "| 整机颜色 | 工程黄/消防红 | 工程黄/消防红 | 工程黄/消防红 | 工程黄/消防红",
        "| 行走方式 | 液压 | 液压 | 液压 | 液压",
        "| 底盘 | 全地形履带式 | 全地形履带式 | 全地形履带式 | 全地形履带式",
        "| 最高速度(km/h) | 3 | 3 | 3 | 3",
        "| 整机功率(kW) | 62 | 62.5 | 85 | 118",
        "| 整机额定转速(r/min) | 1800 | 2200 | 2200 | 2000",
        "| 供排水系统最大颗粒物通过直径(mm) | ≤60 | ≤ 60 | ≤ 76 | ≤ 92",
        "| 供排水系统进出口口径 (mm) | 进口DN250 出口DN200 | 进口DN200 出口DN200 | 进口DN250 出口DN250 | 进口DN200 出口DN200",
        "| 整机桥架 | 优质碳素结构钢框架 | 优质碳素结构钢框架 | 优质碳素结构钢框架 | 优质碳素结构钢框架"
      ]
    },
    {
      "n": 112,
      "title": "康明斯系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
      "header": [
        "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级",
        "| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）",
        "| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0",
        "| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承",
        "| 机组技术参数 | 发动机技术参数",
        "| 3机组型号 | 主要功率 （kw） | 备用功率 （kw） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径x行程 （mm） | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）",
        "| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | |"
      ],
      "rows": [
        "| FRS-200C | 200 | 220 | 3000*1330*1805 | 4060*1370*2283 | 2855 | 3977 | NT855-GA | 6/L | 140*152 | 14 | 192 | 39 | 69",
        "| FRS-220C | 220 | 242 | 3000*1330*1745 | 4060*1370*2283 | 2890 | 3835 | NTA855-K1A | 6/L | 140*152 | 14 | 193 | 39 | 69",
        "| FRS-250C | 250 | 275 | 3000*1330*1745 | 4060*1370*2283 | 2940 | 3940 | NTA855-G1B | 6/L | 140*152 | 14 | 209 | 39 | 69",
        "| FRS-280C | 280 | 300 | 3040*1330*1745 | 4060*1370*2283 | 3045 | 4074 | NTA855-G2A | 6/L | 140*152 | 14 | 191 | 39 | 69",
        "| FRS-300C | 300 | 330 | 3425*1330*1825 | 4450*1370*2283 | 3120 | 4248 | NTAA855-G7 | 6/L | 140*152 | 14 | 207 | 39 | 81",
        "| FRS-350C | 350 | 385 | 3425*1330*1825 | 4450*1370*2283 | 3120 | 4268 | NTAA855-G7A | 6/L | 140*152 | 14 | 200 | 39 | 81",
        "| FRS-360C | 360 | 400 | 3360*1525*1945 | 4600*1720*2502 | 3750 | 5385 | KTA19-G3 | 6/L | 159*159 | 19 | 205 | 50 | 99",
        "| FRS-400C | 400 | 440 | 3360*1525*1945 | 4600*1720*2502 | 3750 | 5385 | KTA19-G3A | 6/L | 159*159 | 19 | 203 | 50 | 99",
        "| FRS-450C | 450 | 500 | 3650*1530*2055 | 4950*1920*2562 | 4235 | 6035 | KTAA19-G6 | 6/L | 159*159 | 19 | 215 | 50 | 108",
        "| FRS-500C | 500 | 550 | 3450*1450*1880 | 4950*1920*2562 | 4350 | 6035 | KTA19-G8 | 6/L | 159*159 | 19 | 209 | 50 | 103",
        "| FRS-500C | 500 | 550 | 3690*1530*2055 | 4950*1920*2562 | 4390 | 6035 | KTAA19-G6A | 6/L | 159*159 | 19 | 216 | 50 | 108",
        "| FRS-600C | 600 | 660 | 4200*1850*2400 | 6058*2438*2591 | 6735 | 12500 | KTA38-G2 | 12/V | 159*159 | 38 | 214 | 136 | 218",
        "| FRS-640C | 640 | 704 | 4300*1900*2415 | 6058*2438*2591 | 7070 | 12500 | KTA38-G2B | 12/V | 159*159 | 38 | 200 | 126 | 223",
        "| FRS-730C | 730 | 800 | 4355*1900*2415 | 6058*2438*2591 | 7210 | 12700 | KTA38-G2A | 12/V | 159*159 | 38 | 203 | 136 | 223",
        "| FRS-800C | 800 | 880 | 4410*1840*2335 | 6058*2438*2591 | 7650 | 12700 | KTA38-G5 | 12/V | 159*159 | 38 | 202 | 136 | 223",
        "| FRS-900C | 900 | 990 | 4410*1840*2335 | 6058*2438*2591 | 8000 | 13500 | KTA38-G9 | 12/V | 159*159 | 38 | 193 | 136 | 260",
        "| FRS-1000C | 1000 | 1100 | 5000*2010*2460 | 12192*2438*2896 | 9485 | 20278 | KTA50-G3 | 16/V | 159*159 | 50 | 202 | 177 | 280",
        "| FRS-1100C | 1100 | 1210 | 5600*2140*2500 | 12192*2438*2896 | 10090 | 21200 | KTA50-G8 | 16/V | 159*159 | 50 | 205 | 205 | 361",
        "| FRS-1200C | 1200 | 1320 | 5600*2140*2500 | 12192*2438*2896 | 10345 | 21200 | KTA50-GS8 | 16/V | 159*159 | 50 | 204 | 205 | 361",
        "| FRS-1320C | 1320 | 1450 | 5850*2200*2550 | 12192*2438*2896 | 11000 | 22000 | KTA50-G15 | 16/V | 159*159 | 50 | 204 | 205 | 361",
        "| FRS-200C | 200 | 220 | 3000*1300*1850 | 4060*1370*2283 | 2855 | 3977 | QSNT-G6 | 6/L | 140*152 | 14 | 215 | 39 | 85",
        "| FRS-220C | 220 | 242 | 3000*1300*1850 | 4060*1370*2283 | 2890 | 3835 | QSNT-G7 | 6/L | 140*152 | 14 | 215 | 39 | 85",
        "| FRS-250C | 250 | 275 | 3250*1300*1900 | 4230*1460*2150 | 2900 | 4270 | QSNT-G1 | 6/L | 140*152 | 14 | 215 | 39 | 85",
        "| FRS-280C | 280 | 308 | 3250*1300*1900 | 4230*1460*2150 | 3100 | 4520 | QSNT-G2 | 6/L | 140*152 | 14 | 210 | 39 | 85",
        "| FRS-300C | 300 | 330 | 3300*1300*1900 | 4630*1660*2250 | 3200 | 4620 | QSNT-G3 | 6/L | 140*152 | 14 | 205 | 39 | 85",
        "| FRS-360C | 360 | 396 | 3300*1300*1900 | 4630*1660*2250 | 3300 | 4720 | QSNT-G4X | 6/L | 140*152 | 14 | 204 | 39 | 85",
        "| FRS-360C | 360 | 396 | 3360*1525*1945 | 4600*1720*2502 | 3750 | 5385 | QSK19-G14 | 6/L | 159*159 | 19 | 215 | 85 | 116",
        "| FRS-400C | 400 | 440 | 3360*1525*1945 | 4600*1720*2502 | 3750 | 5385 | QSK19-G13 | 6/L | 159*159 | 19 | 215 | 85 | 116",
        "| FRS-450C | 450 | 495 | 3650*1530*2055 | 4950*1920*2562 | 4235 | 6035 | QSK19-G12 | 6/L | 159*159 | 19 | 215 | 85 | 116",
        "| FRS-500C | 500 | 550 | 3750*1500*2200 | 5030*1860*2550 | 4890 | 6850 | QSK19-G4 | 6/L | 159*159 | 19 | 215 | 85 | 116",
        "| FRS-550C | 550 | 605 | 3690*1530*2055 | 4950*1920*2562 | 4390 | 6035 | QSK19-G11X | 6/L | 159*159 | 19 | 214 | 85 | 116",
        "| FRS-600C | 600 | 660 | 4200*1850*2400 | 6058*2438*2591 | 6735 | 12500 | QSK38-G8 | 12/V | 159*159 | 38 | 214 | 170 | 300",
        "| FRS-640C | 640 | 704 | 4300*1900*2415 | 6058*2438*2591 | 7070 | 12500 | QSK38-G7 | 12/V | 159*159 | 38 | 200 | 170 | 300",
        "| FRS-728C | 728 | 800.8 | 4355*1900*2415 | 6058*2438*2591 | 7210 | 12700 | QSK38-G6 | 12/V | 159*159 | 38 | 203 | 170 | 300",
        "| FRS-800C | 800 | 880 | 4410*1840*2335 | 6058*2438*2591 | 7650 | 12700 | QSK38-G1 | 12/V | 159*159 | 38 | 202 | 170 | 300",
        "| FRS-900C | 900 | 990 | 4410*1840*2335 | 6058*2438*2591 | 8000 | 13500 | QSK38-G2 | 12/V | 159*159 | 38 | 193 | 170 | 300",
        "| FRS-1000C | 1000 | 1100 | 4720*2150*2400 | 6058*2438*2591 | 7900 | 12900 | QSK38-G5 | 12/V | 159*159 | 38 | 208 | 170 | 300",
        "| FRS-1100C | 1100 | 1210 | 5600*2140*2500 | 12192*2438*2896 | 10090 | 21200 | QSK38-G19 | 12/V | 159*159 | 38 | 205 | 170 | 300"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "Deep Sea",
      "model": null,
      "text": "深海",
      "line": "| 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级",
      "src": [
        1
      ]
    },
    {
      "brand": "SmartGen",
      "model": null,
      "text": "众智",
      "line": "| 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级",
      "src": [
        1
      ]
    }
  ]
}
