{
  "country": "CN",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": "Genlitec (Fuzhou) Power Equipment Co., Ltd.",
    "zh": null
  },
  "website": "https://www.genlitecpower.com",
  "hq": {
    "province": null,
    "city": null
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [],
  "productLines": [
    {
      "kind": "genset",
      "series": "GSC SDEC Series",
      "fuel": "diesel",
      "engineMakes": [
        "SDEC"
      ],
      "engineModels": [
        "SC9D340D2"
      ],
      "power": {
        "min": 250,
        "max": 250,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2002
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [
        "230/400V"
      ],
      "src": [
        2002
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "đại diện tại Việt Nam"
  ],
  "sources": [
    {
      "n": 2001,
      "url": "https://www.genlitecpower.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers."
      ],
      "file": "sources/genlitec/2001.md"
    },
    {
      "n": 2002,
      "url": "https://www.genlitecpower.com/250KVA-SDEC-Diesel-Generator-50Hz-p.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "GENLITEC POWER GSC250D5-II/GSC250S5-II diesel generator set powered by SDEC SC9D340D2, with prime power 200kW/250kVA and standby power 220kW/275kVA.",
        "| Prime Power | 200kW/250kVA",
        "| Standby Power | 220kW/275kVA",
        "| Engine Model | SDEC SC9D340D2"
      ],
      "file": "sources/genlitec/2002.md"
    },
    {
      "n": 101,
      "url": "https://www.genlitecpower.com/gsc300s5-diesel-generator-for-png-supermarket-n.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Generator Model | GSC300S5"
      ],
      "file": "sources/genlitec/101.md"
    },
    {
      "n": 102,
      "url": "https://www.genlitecpower.com/50hz-120kw-cummins-6btaa5-9-g2-diesel-generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 120kW/150kVA"
      ],
      "file": "sources/genlitec/102.md"
    },
    {
      "n": 103,
      "url": "https://www.genlitecpower.com/25KVA-Diesel-Generator-50Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 20kW/25kVA"
      ],
      "file": "sources/genlitec/103.md"
    },
    {
      "n": 104,
      "url": "https://www.genlitecpower.com/28KVA-Diesel-Generator-50Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 22kW/28kVA"
      ],
      "file": "sources/genlitec/104.md"
    },
    {
      "n": 105,
      "url": "https://www.genlitecpower.com/30KVA-Diesel-Generator-60Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 24kW/30kVA"
      ],
      "file": "sources/genlitec/105.md"
    },
    {
      "n": 106,
      "url": "https://www.genlitecpower.com/25KVA-Diesel-Generator-60Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 20kW/25kVA"
      ],
      "file": "sources/genlitec/106.md"
    },
    {
      "n": 107,
      "url": "https://www.genlitecpower.com/9KVA-Perkins-Diesel-Generator-50Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency | 50Hz"
      ],
      "file": "sources/genlitec/107.md"
    },
    {
      "n": 108,
      "url": "https://www.genlitecpower.com/50hz-10kw-perkins-403d-15g-diesel-generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency | 50Hz"
      ],
      "file": "sources/genlitec/108.md"
    },
    {
      "n": 109,
      "url": "https://www.genlitecpower.com/15KVA-Perkins-Diesel-Generator-60Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency | 60Hz"
      ],
      "file": "sources/genlitec/109.md"
    },
    {
      "n": 110,
      "url": "https://www.genlitecpower.com/11KVA-Perkins-Diesel-Generator-60Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency | 60Hz"
      ],
      "file": "sources/genlitec/110.md"
    },
    {
      "n": 111,
      "url": "https://www.genlitecpower.com/13KVA-Perkins-Diesel-Generator-50Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency | 50Hz"
      ],
      "file": "sources/genlitec/111.md"
    },
    {
      "n": 112,
      "url": "https://www.genlitecpower.com/6KVA-Yanmar-Diesel-Generator-50Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 4.8kW/6.0kVA"
      ],
      "file": "sources/genlitec/112.md"
    },
    {
      "n": 113,
      "url": "https://www.genlitecpower.com/60hz-12kva-yanmar-3tnv82a-gge-diesel-generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 9.6kW/12kVA"
      ],
      "file": "sources/genlitec/113.md"
    },
    {
      "n": 114,
      "url": "https://www.genlitecpower.com/10KVA-Yanmar-Diesel-Generator-50Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 8kW/10kVA"
      ],
      "file": "sources/genlitec/114.md"
    },
    {
      "n": 115,
      "url": "https://www.genlitecpower.com/60hz-8kva-yanmar-3tnv76-gge-diesel-generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 7.2kW/9kVA"
      ],
      "file": "sources/genlitec/115.md"
    },
    {
      "n": 116,
      "url": "https://www.genlitecpower.com/8KVA-Yanmar-Diesel-Generator-50Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 6.5kW/8.0kVA"
      ],
      "file": "sources/genlitec/116.md"
    },
    {
      "n": 117,
      "url": "https://www.genlitecpower.com/15KVA-SDEC-Diesel-Generator-EG-50Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 12kW/15kVA"
      ],
      "file": "sources/genlitec/117.md"
    },
    {
      "n": 118,
      "url": "https://www.genlitecpower.com/20KVA-SDEC-Diesel-Generator-MG-50Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 16kW/20kVA"
      ],
      "file": "sources/genlitec/118.md"
    },
    {
      "n": 119,
      "url": "https://www.genlitecpower.com/60hz-20kva-sdec-4z23-g21-diesel-generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 16kW/20kVA"
      ],
      "file": "sources/genlitec/119.md"
    },
    {
      "n": 120,
      "url": "https://www.genlitecpower.com/60hz-20kva-sdec-4z23-g12-diesel-generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 16kW/20kVA"
      ],
      "file": "sources/genlitec/120.md"
    },
    {
      "n": 121,
      "url": "https://www.genlitecpower.com/15KVA-SDEC-Diesel-Generator-MG-50Hz-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime Power | 12kW/15kVA"
      ],
      "file": "sources/genlitec/121.md"
    },
    {
      "n": 122,
      "url": "https://www.genlitecpower.com/P900-1-FG-Wilson-900kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Model | FG Wilson P900-1"
      ],
      "file": "sources/genlitec/122.md"
    },
    {
      "n": 123,
      "url": "https://www.genlitecpower.com/P88-3-FG-Wilson-88kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P88-3"
      ],
      "file": "sources/genlitec/123.md"
    },
    {
      "n": 124,
      "url": "https://www.genlitecpower.com/P50-3-FG-Wilson-50kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P50-3"
      ],
      "file": "sources/genlitec/124.md"
    },
    {
      "n": 125,
      "url": "https://www.genlitecpower.com/P110-3-FG-Wilson-110kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P110-3"
      ],
      "file": "sources/genlitec/125.md"
    },
    {
      "n": 126,
      "url": "https://www.genlitecpower.com/P65-5-FG-Wilson-65kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P65-5"
      ],
      "file": "sources/genlitec/126.md"
    },
    {
      "n": 127,
      "url": "https://www.genlitecpower.com/P33-3-FG-Wilson-33kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P33-3"
      ],
      "file": "sources/genlitec/127.md"
    },
    {
      "n": 128,
      "url": "https://www.genlitecpower.com/P150-5-FG-Wilson-110kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P150-5"
      ],
      "file": "sources/genlitec/128.md"
    },
    {
      "n": 129,
      "url": "https://www.genlitecpower.com/P165-5-FG-Wilson-165kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P165-5"
      ],
      "file": "sources/genlitec/129.md"
    },
    {
      "n": 130,
      "url": "https://www.genlitecpower.com/P200-3-FG-Wilson-200kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P200-3"
      ],
      "file": "sources/genlitec/130.md"
    },
    {
      "n": 131,
      "url": "https://www.genlitecpower.com/P220-3-FG-Wilson-220kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P220-3"
      ],
      "file": "sources/genlitec/131.md"
    },
    {
      "n": 132,
      "url": "https://www.genlitecpower.com/P250-5-FG-Wilson-250kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P250-5"
      ],
      "file": "sources/genlitec/132.md"
    },
    {
      "n": 133,
      "url": "https://www.genlitecpower.com/P275-5-FG-Wilson-275kVA-Diesel-Generator-p.html",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Genset Model | FG Wilson P275-5"
      ],
      "file": "sources/genlitec/133.md"
    },
    {
      "n": 1001,
      "url": "https://www.genlitecpower.com/Uploads/pro/50hz-120kw-cummins-6btaa5-9-g2-diesel-generator-30-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 150 | 165"
      ],
      "file": "sources/genlitec/1001.md"
    },
    {
      "n": 1002,
      "url": "https://www.genlitecpower.com/Uploads/pro/25KVA-Diesel-Generator-50Hz-453-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 25 | 28"
      ],
      "file": "sources/genlitec/1002.md"
    },
    {
      "n": 1003,
      "url": "https://www.genlitecpower.com/Uploads/pro/28KVA-Diesel-Generator-50Hz-14-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 28 | 30"
      ],
      "file": "sources/genlitec/1003.md"
    },
    {
      "n": 1004,
      "url": "https://www.genlitecpower.com/Uploads/pro/9KVA-Perkins-Diesel-Generator-50Hz-87-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 9 | 10"
      ],
      "file": "sources/genlitec/1004.md"
    },
    {
      "n": 1005,
      "url": "https://www.genlitecpower.com/Uploads/pro/50hz-10kw-perkins-403d-15g-diesel-generator-491-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 12.5 | 14"
      ],
      "file": "sources/genlitec/1005.md"
    },
    {
      "n": 1006,
      "url": "https://www.genlitecpower.com/Uploads/pro/15KVA-Perkins-Diesel-Generator-60Hz-93-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 15 | 16.5"
      ],
      "file": "sources/genlitec/1006.md"
    },
    {
      "n": 1007,
      "url": "https://www.genlitecpower.com/Uploads/pro/11KVA-Perkins-Diesel-Generator-60Hz-89-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 11 | 12"
      ],
      "file": "sources/genlitec/1007.md"
    },
    {
      "n": 1008,
      "url": "https://www.genlitecpower.com/Uploads/pro/13KVA-Perkins-Diesel-Generator-50Hz-91-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 12.5 | 14"
      ],
      "file": "sources/genlitec/1008.md"
    },
    {
      "n": 1009,
      "url": "https://www.genlitecpower.com/Uploads/pro/6KVA-Yanmar-Diesel-Generator-50Hz-323-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Prime | Power"
      ],
      "file": "sources/genlitec/1009.md"
    },
    {
      "n": 1010,
      "url": "https://www.genlitecpower.com/Uploads/pro/15KVA-SDEC-Diesel-Generator-EG-50Hz-334-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 15 | 16.5"
      ],
      "file": "sources/genlitec/1010.md"
    },
    {
      "n": 1011,
      "url": "https://www.genlitecpower.com/Uploads/pro/20KVA-SDEC-Diesel-Generator-MG-50Hz-335-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 20 | 22"
      ],
      "file": "sources/genlitec/1011.md"
    },
    {
      "n": 1012,
      "url": "https://www.genlitecpower.com/Uploads/pro/15KVA-SDEC-Diesel-Generator-MG-50Hz-333-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Power (KVA) | 15 | 16.5"
      ],
      "file": "sources/genlitec/1012.md"
    },
    {
      "n": 1013,
      "url": "https://www.genlitecpower.com/Uploads/pro/P900-1-FG-Wilson-900kVA-Diesel-Generator-442-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1013.md"
    },
    {
      "n": 1014,
      "url": "https://www.genlitecpower.com/Uploads/pro/P88-3-FG-Wilson-88kVA-Diesel-Generator-424-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1014.md"
    },
    {
      "n": 1015,
      "url": "https://www.genlitecpower.com/Uploads/pro/P50-3-FG-Wilson-50kVA-Diesel-Generator-422-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1015.md"
    },
    {
      "n": 1016,
      "url": "https://www.genlitecpower.com/Uploads/pro/P110-3-FG-Wilson-110kVA-Diesel-Generator-425-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1016.md"
    },
    {
      "n": 1017,
      "url": "https://www.genlitecpower.com/Uploads/pro/P65-5-FG-Wilson-65kVA-Diesel-Generator-423-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1017.md"
    },
    {
      "n": 1018,
      "url": "https://www.genlitecpower.com/Uploads/pro/P33-3-FG-Wilson-33kVA-Diesel-Generator-421-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1018.md"
    },
    {
      "n": 1019,
      "url": "https://www.genlitecpower.com/Uploads/pro/P150-5-FG-Wilson-110kVA-Diesel-Generator-426-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1019.md"
    },
    {
      "n": 1020,
      "url": "https://www.genlitecpower.com/Uploads/pro/P165-5-FG-Wilson-165kVA-Diesel-Generator-427-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1020.md"
    },
    {
      "n": 1021,
      "url": "https://www.genlitecpower.com/Uploads/pro/P200-3-FG-Wilson-200kVA-Diesel-Generator-428-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1021.md"
    },
    {
      "n": 1022,
      "url": "https://www.genlitecpower.com/Uploads/pro/P220-3-FG-Wilson-220kVA-Diesel-Generator-429-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1022.md"
    },
    {
      "n": 1023,
      "url": "https://www.genlitecpower.com/Uploads/pro/P250-5-FG-Wilson-250kVA-Diesel-Generator-430-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1023.md"
    },
    {
      "n": 1024,
      "url": "https://www.genlitecpower.com/Uploads/pro/P275-5-FG-Wilson-275kVA-Diesel-Generator-431-file-1.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Frequency: | 50 HZ | 60 HZ"
      ],
      "file": "sources/genlitec/1024.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "config-bot",
  "specTables": [
    {
      "n": 101,
      "title": "300kVA SDEC Diesel Generator for PNG Supermarket Project",
      "header": [],
      "rows": [
        "| Generator Model | GSC300S5",
        "| Prime Power | 240 kW / 300 kVA",
        "| Standby Power | 264 kW / 330 kVA",
        "| Engine | SDEC SC12E420D2",
        "| Alternator | GENLITEC S314G240",
        "| Voltage & Frequency | 240/415V, 50Hz"
      ]
    },
    {
      "n": 102,
      "title": "50Hz 120kW 150kVA Cummins 6BTAA5.9-G12 Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 120kW/150kVA",
        "| Standby Power | 132kW/165kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 50Hz",
        "| Rated Voltage | 220/380V, 230/400V, 240/415V",
        "| Rated Speed | 1500RPM",
        "| Engine Model | Cummins 6BTAA5.9-G12",
        "| Cylinder | 6 In-Line",
        "| Bore x Stroke | 102 x 120 mm",
        "| Rated Speed | 1500 RPM",
        "| Displacement | 5.9 L",
        "| Rated Power | 140 KW",
        "| Fuel System | P7100 Type",
        "| Rated Power | 120KW/150KVA",
        "| Frequency | 50 Hz"
      ]
    },
    {
      "n": 103,
      "title": "50Hz 20kW 25kVA Cummins 4B3.9-G2 Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 20kW/25kVA",
        "| Standby Power | 22kW/27.5kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 50Hz",
        "| Rated Voltage | 220/380V, 230/400V, 240/415V",
        "| Rated Speed | 1500RPM",
        "| Fuel Tank Capacity | 45L",
        "| Engine Model | Cummins 4B3.9-G2",
        "| Cylinder Number | 4",
        "| Bore x Stroke | 102 x 120 mm",
        "| Displacement | 3.9L",
        "| Rated Power | 24kW",
        "| Standby Power | 27kW",
        "| Rated Power | 20kW/25kVA"
      ]
    },
    {
      "n": 104,
      "title": "50Hz 22kW 28kVA Cummins 4B3.9-G2 Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 22kW/28kVA",
        "| Standby Power | 24kW/30kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 50Hz",
        "| Rated Voltage | 220/380V, 230/400V, 240/415V",
        "| Rated Speed | 1500RPM",
        "| Fuel Tank Capacity | 45L",
        "| Engine Model | Cummins 4B3.9-G2",
        "| Cylinder Number | 4",
        "| Bore x Stroke | 102 x 120 mm",
        "| Displacement | 3.9L",
        "| Rated Power | 24kW",
        "| Standby Power | 27kW",
        "| Rated Power | 22kW/28kVA"
      ]
    },
    {
      "n": 105,
      "title": "60Hz 24kW 30kVA Cummins 4B3.9-G2 Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 24kW/30kVA",
        "| Standby Power | 26.4kW/33kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 60Hz",
        "| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V",
        "| Rated Speed | 1800RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | CUMMINS 4B3.9-G2",
        "| Cylinder Number | 4",
        "| Cylinder Arrangement | 4 Cylinders in Line",
        "| Engine Type | 4-Stroke, Water-Cooled Diesel",
        "| Bore x Stroke | 102 x 120 mm",
        "| Displacement | 3.9L",
        "| Prime Power | 30kW",
        "| Standby Power | 33kW",
        "| Rated Power | 24kW/30kVA"
      ]
    },
    {
      "n": 106,
      "title": "60Hz 20kW 25kVA Cummins 4B3.9-G11 Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 20kW/25kVA",
        "| Standby Power | 22kW/27.5kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 60Hz",
        "| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V",
        "| Rated Speed | 1800RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | CUMMINS 4B3.9-G11",
        "| Cylinder Number | 4",
        "| Cylinder Arrangement | 4 Cylinders in Line",
        "| Engine Type | 4-Stroke, Water-Cooled Diesel",
        "| Bore x Stroke | 102 x 120 mm",
        "| Displacement | 3.9L",
        "| Prime Power | 23kW",
        "| Standby Power | 26kW",
        "| Rated Power | 23kW/28.8kVA"
      ]
    },
    {
      "n": 107,
      "title": "50Hz 7kW 9kVA Perkins 403A-11G1 Diesel Generator",
      "header": [],
      "rows": [
        "| Frequency | 50Hz",
        "| Phase & Wires | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Prime Power | 7KW/9KVA",
        "| Standby Power | 8KW/10KVA",
        "| Rated Voltage | 220/380V; 230/400V; 240/415V",
        "| Rated Speed | 1500 RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | Perkins 403A-11G1",
        "| Cylinder Number | 3",
        "| Bore x Stroke | 77 x 81 mm",
        "| Displacement | 1.131L",
        "| Rated Power | 8.6KW",
        "| Standby Power | 9.5KW",
        "| Rated Power | 8.8KW/11KVA"
      ]
    },
    {
      "n": 108,
      "title": "50Hz 10kW 12.5kVA Perkins 403D-15G Diesel Generator",
      "header": [],
      "rows": [
        "| Frequency | 50Hz",
        "| Phase & Wires | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Prime Power | 10KW/12.5KVA",
        "| Standby Power | 11KW/14KVA",
        "| Rated Voltage | 220/380V; 230/400V; 240/415V",
        "| Rated Speed | 1500 RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | Perkins 403D-15G",
        "| Cylinder Number | 3",
        "| Bore x Stroke | 84 x 90 mm",
        "| Displacement | 1.496L",
        "| Rated Power | 12.2KW",
        "| Standby Power | 13.5KW",
        "| Rated Power | 10.8KW/13.5KVA"
      ]
    },
    {
      "n": 109,
      "title": "60Hz 12kW 15kVA Perkins 403D-15G Diesel Generator",
      "header": [],
      "rows": [
        "| Frequency | 60Hz",
        "| Phase & Wires | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Prime Power | 12kW/15kVA",
        "| Standby Power | 13.2kW/16.5kVA",
        "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
        "| Rated Speed | 1800 RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | Perkins 403D-15G",
        "| Cylinder Number | 3",
        "| Engine Type | 4-Stroke Diesel",
        "| Bore x Stroke | 84 x 90 mm",
        "| Displacement | 1.5L",
        "| Prime Power (Engine) | 14.7kWm @ 1800 RPM",
        "| Standby Power (Engine) | 16.2kWm @ 1800 RPM",
        "| Rated Power | 13.5kW/16.9kVA"
      ]
    },
    {
      "n": 110,
      "title": "60Hz 9kW 11kVA Perkins 403D-11G Diesel Generator",
      "header": [],
      "rows": [
        "| Frequency | 60Hz",
        "| Phase & Wires | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Prime Power | 9KW/11KVA",
        "| Standby Power | 10KW/12KVA",
        "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
        "| Rated Speed | 1800 RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | Perkins 403D-11G",
        "| Cylinder Number | 3",
        "| Bore x Stroke | 77 x 81 mm",
        "| Displacement | 1.131L",
        "| Prime Power | 10.7KW",
        "| Standby Power | 11.8KW",
        "| Rated Power | 11KW/13.8KVA"
      ]
    },
    {
      "n": 111,
      "title": "50Hz 10kW 12.5kVA Perkins 403A-15G1 Diesel Generator",
      "header": [],
      "rows": [
        "| Frequency | 50Hz",
        "| Phase & Wires | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Prime Power | 10KW/12.5KVA",
        "| Standby Power | 11KW/14KVA",
        "| Rated Voltage | 220/380V; 230/400V; 240/415V",
        "| Rated Speed | 1500 RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | Perkins 403A-15G1",
        "| Cylinder Number | 3",
        "| Bore x Stroke | 84 x 90 mm",
        "| Displacement | 1.496L",
        "| Rated Power | 12.2KW",
        "| Standby Power | 13.5KW",
        "| Rated Power | 10.8KW/13.5KVA"
      ]
    },
    {
      "n": 112,
      "title": "50Hz 4.8kW 6kVA Yanmar 3TNV70-GGE Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 4.8kW/6.0kVA",
        "| Standby Power | 5.3kW/6.6kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 50Hz",
        "| Rated Voltage | 220/380V, 230/400V, 240/415V",
        "| Rated Speed | 1500RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | YANMAR 3TNV70-GGE",
        "| Cylinder Number | 3",
        "| Bore x Stroke | 70 x 74 mm",
        "| Displacement | 0.854L",
        "| Rated Power | 6.09kW",
        "| Standby Power | 6.69kW",
        "| Rated Power | 6.0kW/7.5kVA"
      ]
    },
    {
      "n": 113,
      "title": "60Hz 9.6kVA 12kVA Yanmar 3TNV82A-GGE Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 9.6kW/12kVA",
        "| Standby Power | 10.6kW/13.2kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 60Hz",
        "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
        "| Rated Speed | 1800RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | YANMAR 3TNV82A-GGE",
        "| Cylinder Number | 3",
        "| Bore x Stroke | 82 x 84 mm",
        "| Displacement | 1.331L",
        "| Rated Power | 12kW",
        "| Standby Power | 13.2kW",
        "| Rated Power | 11kW/13.8kVA"
      ]
    },
    {
      "n": 114,
      "title": "50Hz 8kVA 10kVA Yanmar 3TNV82A-GGE Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 8kW/10kVA",
        "| Standby Power | 8.8kW/11kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 50Hz",
        "| Rated Voltage | 220/380V, 230/400V, 240/415V",
        "| Rated Speed | 1500RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | YANMAR 3TNV82A-GGE",
        "| Cylinder Number | 3",
        "| Bore x Stroke | 82 x 84 mm",
        "| Displacement | 1.331L",
        "| Rated Power | 9.9kW",
        "| Standby Power | 11kW",
        "| Rated Power | 8.8kW/11kVA"
      ]
    },
    {
      "n": 115,
      "title": "60Hz 7.2kW 9kVA Yanmar 3TNV76-GGE Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 7.2kW/9kVA",
        "| Standby Power | 8kW/10kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 60Hz",
        "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
        "| Rated Speed | 1800RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | YANMAR 3TNV76-GGE",
        "| Cylinder Number | 3",
        "| Bore x Stroke | 76 x 82 mm",
        "| Displacement | 1.116L",
        "| Rated Power | 9.8kW",
        "| Standby Power | 10.7kW",
        "| Rated Power | 8.2kW/10.2kVA"
      ]
    },
    {
      "n": 116,
      "title": "50Hz 6.5kW 8kVA Yanmar 3TNV76-GGE Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 6.5kW/8.0kVA",
        "| Standby Power | 7.2kW/9.0kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 50Hz",
        "| Rated Voltage | 220/380V, 230/400V, 240/415V",
        "| Rated Speed | 1500RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | YANMAR 3TNV76-GGE",
        "| Cylinder Number | 3",
        "| Bore x Stroke | 76 x 82 mm",
        "| Displacement | 1.116L",
        "| Rated Power | 8.2kW",
        "| Standby Power | 9.0kW",
        "| Rated Power | 6.5kW/8.1kVA"
      ]
    },
    {
      "n": 117,
      "title": "50Hz 12kW 15kVA SDEC 4Z2.3-G21 Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 12kW/15kVA",
        "| Standby Power | 13.2kW/16.5kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 50Hz",
        "| Rated Voltage | 220/230V, 230/400V, 240/415V",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | SDEC 4Z2.3-G21",
        "| Cylinder Number | 4",
        "| Bore x Stroke | 85 x 110 mm",
        "| Rated Speed | 1500RPM",
        "| Displacement | 2.3L",
        "| Rated Power | 16kW",
        "| Standby Power | 18kW",
        "| Rated Power | 12kW/15kVA"
      ]
    },
    {
      "n": 118,
      "title": "50Hz 16kW 20kVA SDEC 4Z2.7-G11 Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 16kW/20kVA",
        "| Standby Power | 17.6kW/22kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 50Hz",
        "| Rated Voltage | 220/230V, 230/400V, 240/415V",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | SDEC 4Z2.7-G11",
        "| Cylinder Number | 4",
        "| Bore x Stroke | 90 x 105 mm",
        "| Rated Speed | 1500RPM",
        "| Displacement | 2.7L",
        "| Rated Power | 22kW",
        "| Standby Power | 24kW",
        "| Rated Power | 16kW/20kVA"
      ]
    },
    {
      "n": 119,
      "title": "60Hz 16kW 20kVA SDEC 4Z2.3-G21 Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 16kW/20kVA",
        "| Standby Power | 18kW/22.5kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 60Hz",
        "| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | SDEC 4Z2.3-G21",
        "| Cylinder Number | 4",
        "| Cylinder Arrangement | In-Line 4",
        "| Engine Type | 4-Stroke, Water-Cooled Diesel",
        "| Bore x Stroke | 85 x 100 mm",
        "| Rated Speed | 1800RPM",
        "| Displacement | 2.3L",
        "| Prime Engine Power | 21kW",
        "| Standby Engine Power | 23kW",
        "| Rated Power | 16kW/20kVA"
      ]
    },
    {
      "n": 120,
      "title": "60Hz 16kW 20kVA SDEC 4Z2.3-G12 Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 16kW/20kVA",
        "| Standby Power | 17.6kW/22kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 60Hz",
        "| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | SDEC 4Z2.3-G12",
        "| Cylinder Number | 4",
        "| Cylinder Arrangement | In-Line 4",
        "| Engine Type | 4-Stroke, Water-Cooled Diesel",
        "| Bore x Stroke | 85 x 100 mm",
        "| Rated Speed | 1800RPM",
        "| Displacement | 2.3L",
        "| Prime Engine Power | 21kW",
        "| Standby Engine Power | 23kW",
        "| Rated Power | 16kW/20kVA"
      ]
    },
    {
      "n": 121,
      "title": "50Hz 12kW 15kVA SDEC 4Z2.3-G11 Diesel Generator",
      "header": [],
      "rows": [
        "| Prime Power | 12kW/15kVA",
        "| Standby Power | 13.2kW/16.5kVA",
        "| Phase & Wire | 3 Phase, 4 Wires",
        "| Power Factor | 0.8",
        "| Frequency | 50Hz",
        "| Rated Voltage | 220/230V, 230/400V, 240/415V",
        "| Rated Speed | 1500RPM",
        "| Fuel Tank Capacity | 50L",
        "| Engine Model | SDEC 4Z2.3-G11",
        "| Cylinder Number | 4",
        "| Bore x Stroke | 85 x 110 mm",
        "| Displacement | 2.3L",
        "| Rated Power | 20kW",
        "| Standby Power | 16kW",
        "| Rated Power | 12kW/15kVA"
      ]
    },
    {
      "n": 122,
      "title": "P900-1 FG Wilson 900kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Model | FG Wilson P900-1",
        "| Frequency | 50Hz",
        "| Prime Power | 800kVA / 640kW",
        "| Standby Power | 892kVA / 713.6kW",
        "| Voltage | 380/400/415V",
        "| Phase | 3-Phase, 4-Wire",
        "| Power Factor | 0.8",
        "| Engine | Perkins 4006-23TAG3A",
        "| Alternator | FG Wilson FGL70030",
        "| Fuel Tank Capacity | 1494 Litres",
        "| Engine Model | Perkins 4006-23TAG3A",
        "| Bore x Stroke | 160 x 190mm",
        "| Displacement | 22.9L",
        "| Starting Voltage | 24V DC",
        "| Alternator Model | FG Wilson FGL70030"
      ]
    },
    {
      "n": 123,
      "title": "P88-3 FG Wilson 88kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P88-3",
        "| Prime Power | 80kVA/64kW",
        "| Standby Power | 88kVA/70.4kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1104A-44TG2",
        "| Alternator | FG Wilson FGL30020",
        "| Fuel Tank Capacity | 180 Liters",
        "| Engine Model | Perkins 1104A-44TG2",
        "| Bore x Stroke | 105 x 127mm",
        "| Displacement | 4.4L",
        "| Voltage | 12V"
      ]
    },
    {
      "n": 124,
      "title": "P50-3 FG Wilson 50kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P50-3",
        "| Prime Power | 45kVA/36kW",
        "| Standby Power | 50kVA/40kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1103A-33TG1",
        "| Alternator | FG Wilson FGL20060",
        "| Fuel Tank Capacity | 145 Liters",
        "| Engine Model | Perkins 1103A-33TG1",
        "| Bore x Stroke | 105 x 127mm",
        "| Displacement | 3.3L",
        "| Voltage | 12V"
      ]
    },
    {
      "n": 125,
      "title": "P110-3 FG Wilson 110kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P110-3",
        "| Prime Power | 100kVA/80kW",
        "| Standby Power | 110kVA/88kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1104C-44TAG2",
        "| Alternator | FG Wilson FGL30040",
        "| Fuel Tank Capacity | 218 Litres",
        "| Engine Model | Perkins 1104C-44TAG2",
        "| Bore x Stroke | 105 x 127mm",
        "| Displacement | 4.4L",
        "| Voltage | 12V"
      ]
    },
    {
      "n": 126,
      "title": "P65-5 FG Wilson 65kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P65-5",
        "| Prime Power | 60kVA/48kW",
        "| Standby Power | 65kVA/52kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1103A-33TG2",
        "| Alternator | FG Wilson FGL20080",
        "| Fuel Tank Capacity | 145 Liters",
        "| Engine Model | Perkins 1103A-33TG2",
        "| Bore x Stroke | 105 x 127mm",
        "| Displacement | 3.3L",
        "| Voltage | 12V"
      ]
    },
    {
      "n": 127,
      "title": "P33-3 FG Wilson 33kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P33-3",
        "| Prime Power | 30kVA/24kW",
        "| Standby Power | 33kVA/26.4kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1103A-33G1",
        "| Alternator | FG Wilson FGL20030",
        "| Fuel Tank Capacity | 71 Liters",
        "| Engine Model | Perkins 1103A-33G1",
        "| Bore x Stroke | 105 x 127mm",
        "| Displacement | 3.3L",
        "| Voltage | 12V"
      ]
    },
    {
      "n": 128,
      "title": "P150-5 FG Wilson 110kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P150-5",
        "| Prime Power | 135kVA/108kW",
        "| Standby Power | 150kVA/120kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1106A-70TG1",
        "| Alternator | FG Wilson FGL30080",
        "| Fuel Tank Capacity | 327 Liters",
        "| Engine Model | Perkins 1106A-70TG1",
        "| Bore x Stroke | 105 x 135mm",
        "| Displacement | 7L",
        "| Voltage | 12V"
      ]
    },
    {
      "n": 129,
      "title": "P165-5 FG Wilson 165kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P165-5",
        "| Prime Power | 135kVA/108kW",
        "| Standby Power | 150kVA/120kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1106A-70TAG2",
        "| Alternator | FG Wilson FGL30100",
        "| Fuel Tank Capacity | 327 Liters",
        "| Engine Model | Perkins 1106A-70TAG2",
        "| Bore x Stroke | 105 x 135mm",
        "| Displacement | 7L",
        "| Voltage | 12V"
      ]
    },
    {
      "n": 130,
      "title": "P200-3 FG Wilson 200kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P200-3",
        "| Prime Power | 180kVA/144kW",
        "| Standby Power | 200kVA/160kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1106A-70TAG3",
        "| Alternator | FG Wilson FGL30120",
        "| Fuel Tank Capacity | 394 Liters",
        "| Engine Model | Perkins 1106A-70TAG2",
        "| Bore x Stroke | 105 x 135mm",
        "| Displacement | 7L",
        "| Voltage | 12V"
      ]
    },
    {
      "n": 131,
      "title": "P220-3 FG Wilson 220kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P220-3",
        "| Prime Power | 200kVA/160kW",
        "| Standby Power | 220kVA/176kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1106A-70TAG4",
        "| Alternator | FG Wilson FGL30120",
        "| Fuel Tank Capacity | 394 Liters",
        "| Engine Model | Perkins 1106A-70TAG4",
        "| Bore x Stroke | 105 x 135mm",
        "| Displacement | 7L",
        "| Voltage | 12V"
      ]
    },
    {
      "n": 132,
      "title": "P250-5 FG Wilson 250kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P250-5",
        "| Prime Power | 230kVA/184kW",
        "| Standby Power | 250kVA/200kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1506A-E88TAG2",
        "| Alternator | Leroy Somer LL5114H",
        "| Fuel Tank Capacity | 528 Liters",
        "| Engine Model | Perkins 1506A-E88TAG2",
        "| Bore x Stroke | 112 x 149mm",
        "| Displacement | 8.8L",
        "| Voltage | 24V"
      ]
    },
    {
      "n": 133,
      "title": "P275-5 FG Wilson 275kVA Diesel Generator",
      "header": [],
      "rows": [
        "| Genset Model | FG Wilson P275-5",
        "| Prime Power | 250kVA/200kW",
        "| Standby Power | 275kVA/220kW",
        "| Frequency | 50Hz",
        "| Engine | Perkins 1506A-E88TAG3",
        "| Alternator | Leroy Somer LL5114H",
        "| Fuel Tank Capacity | 528 Liters",
        "| Engine Model | Perkins 1506A-E88TAG3",
        "| Bore x Stroke | 112 x 149mm",
        "| Displacement | 8.8L",
        "| Voltage | 24V"
      ]
    },
    {
      "n": 1001,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 150 | 165",
        "| Model | GPC150S5 | GPC150D5",
        "| Power (KW) | 120 | 132",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 34",
        "| standard, which include the following directives: | 75% Prime Load | 26"
      ]
    },
    {
      "n": 1001,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 150 | 165",
        "| Model | GPC150S5 | GPC150D5",
        "| Power (KW) | 120 | 132",
        "| Engine brand | CUMMINS",
        "| Rated speed | 1500RPM",
        "| Engine model | 6BTAA5.9-G12",
        "| Standard voltage | 230/400V",
        "| Speed control type | Electronic",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | 3",
        "| Alternator model | S274G120",
        "| Starter motor voltage | 24V",
        "| Frequency | 50Hz",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 34",
        "| Consumption | 50% Prime Load | 17",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | (328ft) A.S.L 30% relative humidity. Fuel consumption date with diesel fuel",
        "| According to ISO 8528-1, prime power is the maximum power | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2",
        "| maintenance intervals. The permissible average power output | Dimension & Weight",
        "| Voltage | ESP",
        "| Net Weight | 1500kg | 2300kg",
        "| n Engine Specification | n Alternator Specification",
        "| MODEL: CUMMINS 6BTAA5.9-G12 | MODEL: GENLITEC S274G120",
        "| Cylinder number | 6",
        "| Number of phase | 3",
        "| Aspiration system | Turbo, charge air cooled",
        "| Rated power (KW/KVA) | 120/150",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 50",
        "| Governor type | Electronic",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 102 x 120",
        "| Compression ratio | 17.3:1",
        "| Rated speed (RPM) | 1500",
        "| Displacement (L) | 5.9",
        "| Insulation type | H class",
        "| Rated power (KW) | 140",
        "| Standby power (KW) | 155",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "Control Module Model: SMARTGEN HGM6120N",
        "| Relay output | 6",
        "| Alternator voltage | 15-360V (ph-N)",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 25 | 28",
        "| Model | GPC25S5 | GPC25D5",
        "| Power (KW) | 20 | 22",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 6.7"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 25 | 28",
        "| Model | GPC25S5 | GPC25D5",
        "| Power (KW) | 20 | 22",
        "| Engine brand | CUMMINS",
        "| Rated speed | 1500RPM",
        "| Engine model | 4B3.9-G2",
        "| Standard voltage | 230/400V",
        "| Speed control type | Electronic",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | Three",
        "| Alternator model | S184G20",
        "| Starter motor voltage | 24V",
        "| Frequency | 50Hz",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 6.7",
        "| Consumption | 50% Prime Load | 4.0",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | (328ft) A.S.L 30% relative humidity. Fuel consumption date with diesel fuel",
        "| According to ISO 8528-1, prime power is the maximum power | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2",
        "| maintenance intervals. The permissible average power output | Dimension & Weight",
        "| Voltage | ESP",
        "| Net Weight | 650kg | 750kg",
        "| n Engine Specification | n Alternator Specification",
        "| MODEL: CUMMINS 4B3.9-G2 | MODEL: GENLITEC S184G20",
        "| Cylinder number | 4",
        "| Number of phase | Single",
        "| Aspiration system | Natural",
        "| Rated power (KW/KVA) | 20/25",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 50",
        "| Governor type | Electronic",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 102x120",
        "| Compression ratio | 17.5:1",
        "| Rated speed (RPM) | 1500",
        "| Displacement (L) | 3.9",
        "| Insulation type | H class",
        "| Rated power (KW) | 24",
        "| Standby power (KW) | 27",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "CUMMINS diesel engine: Factory warranty, 2 months or 1000 working hours.",
        "GENLITEC alternator: Factory warranty, 12 months or 1000 working hours.",
        "Control Module Model: SMARTGEN HGM6120N",
        "| Relay output | 6",
        "| Alternator voltage | 15-360V (ph-N)",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 28 | 30",
        "| Model | GPC28S5 | GPC28D5",
        "| Power (KW) | 22 | 24",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 6.7"
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 28 | 30",
        "| Model | GPC28S5 | GPC28D5",
        "| Power (KW) | 22 | 24",
        "| Engine brand | CUMMINS",
        "| Rated speed | 1500RPM",
        "| Engine model | 4B3.9-G2",
        "| Standard voltage | 230/400V",
        "| Speed control type | Electronic",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | Three",
        "| Alternator model | S184G22",
        "| Starter motor voltage | 24V",
        "| Frequency | 50Hz",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 6.7",
        "| Consumption | 50% Prime Load | 4.0",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | (328ft) A.S.L 30% relative humidity. Fuel consumption date with diesel fuel",
        "| According to ISO 8528-1, prime power is the maximum power | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2",
        "| maintenance intervals. The permissible average power output | Dimension & Weight",
        "| Voltage | ESP",
        "| Net Weight | 650kg | 750kg",
        "| n Engine Specification | n Alternator Specification",
        "| MODEL: CUMMINS 4B3.9-G2 | MODEL: GENLITEC S184G22",
        "| Cylinder number | 4",
        "| Number of phase | Single",
        "| Aspiration system | Natural",
        "| Rated power (KW/KVA) | 22/28",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 50",
        "| Governor type | Electronic",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 102 x 120",
        "| Compression ratio | 17.5:1",
        "| Rated speed (RPM) | 1500",
        "| Displacement (L) | 3.9",
        "| Insulation type | H class",
        "| Rated power (KW) | 24",
        "| Standby power (KW) | 27",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "CUMMINS diesel engine: Factory warranty, 2 months or 1000 working hours.",
        "GENLITEC alternator: Factory warranty, 12 months or 1000 working hours.",
        "Control Module Model: SMARTGEN HGM6120N",
        "| Relay output | 6",
        "| Alternator voltage | 15-360V (ph-N)",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 9 | 10",
        "| Model | GPP9S5 | GPP9D5",
        "| Power (KW) | 7 | 8",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE standard, | 100% Prime Load | 2.6 L/hrs",
        "| which include the following directives: | 75% Prime Load | 2.0 L/hrs"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 9 | 10",
        "| Model | GPP9S5 | GPP9D5",
        "| Power (KW) | 7 | 8",
        "| Engine brand | PERKINS",
        "| Rated speed | 1500RPM",
        "| Engine model | 403A-11G1",
        "| Standard voltage | 220/380V",
        "| Speed control type | Mechanical",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | 3",
        "| Alternator model | S164G8.8",
        "| Starter motor voltage | 12V",
        "| Frequency | 50Hz",
        "| Fuel tank volume | 50 Liters",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | diesel fuel with specific gravity of 0.85 and conforming to BS 2869:",
        "| Voltage | ESP",
        "| Net Weight | 420kg | 660kg",
        "| n Engine Specification | n Alternator Specification",
        "| MODEL: PERKINS 403A-11G1 | MODEL: GENLITEC S164G8.8",
        "| Cylinder number | 3",
        "| Number of phase | 3",
        "| Aspiration system | Naturally Aspirated",
        "| Rated power (KW/KVA) | 8.8/11",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 50",
        "| Governor type | Mechanical",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 77 x 81",
        "| Compression ratio | 23:1",
        "| Rated speed (RPM) | 1500",
        "| Displacement (L) | 1.131",
        "| Insulation type | H class",
        "| Rated power (KW) | 8.6",
        "| Standby power (KW) | 9.5",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "Control Module Model: DEEPSEA DSE6120 MKII",
        "| Generator & Mains (Utility) | 15 V to 415 V AC (Ph to N)",
        "| Voltage Range | 26 V to 719 V AC (Ph to Ph)",
        "| Frequency range | 3.5 Hz to 75 Hz",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 12.5 | 14",
        "| Model | GPP13S5-II | GPP13D5-II",
        "| Power (KW) | 10 | 11",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE standard, | 100% Prime Load | 3.7 L/hrs",
        "| which include the following directives: | 75% Prime Load | 2.8 L/hrs"
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 12.5 | 14",
        "| Model | GPP13S5-II | GPP13D5-II",
        "| Power (KW) | 10 | 11",
        "| Engine brand | PERKINS",
        "| Rated speed | 1500RPM",
        "| Engine model | 403D-15G",
        "| Standard voltage | 220/380V",
        "| Speed control type | Mechanical",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | 3",
        "| Alternator model | S164G10.8",
        "| Starter motor voltage | 12V",
        "| Frequency | 50Hz",
        "| Fuel tank volume | 50 Liters",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | diesel fuel with specific gravity of 0.85 and conforming to BS 2869:",
        "| Voltage | ESP",
        "| Net Weight | 480kg | 780kg",
        "| n Engine Specification | n Alternator Specification",
        "| MODEL: PERKINS 403D-15G | MODEL: GENLITEC S164G10.8",
        "| Cylinder number | 3",
        "| Number of phase | 3",
        "| Aspiration system | Naturally Aspirated",
        "| Rated power (KW/KVA) | 10.8/13.5",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 50",
        "| Governor type | Mechanical",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 84 x 90",
        "| Compression ratio | 22.5:1",
        "| Rated speed (RPM) | 1500",
        "| Displacement (L) | 1.496",
        "| Insulation type | H class",
        "| Rated power (KW) | 12.2",
        "| Standby power (KW) | 13.5",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "Control Module Model: DEEPSEA DSE6120 MKII",
        "| Generator & Mains (Utility) | 15 V to 415 V AC (Ph to N)",
        "| Voltage Range | 26 V to 719 V AC (Ph to Ph)",
        "| Frequency range | 3.5 Hz to 75 Hz",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 15 | 16.5",
        "| Model | GPP15S6 | GPP15D6",
        "| Power (KW) | 12 | 13.2",
        "| standard, which include the following directives: | 75% Prime Load | 3.4 L/hrs"
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 15 | 16.5",
        "| Model | GPP15S6 | GPP15D6",
        "| Power (KW) | 12 | 13.2",
        "| Engine brand | PERKINS",
        "| Rated speed | 1800RPM",
        "| Engine model | 403D-15G",
        "| Standard voltage | 127/220V",
        "| Speed control type | Mechanical",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | 3",
        "| Alternator model | S164G10.8",
        "| Starter motor voltage | 12V",
        "| Frequency | 60Hz",
        "| GENLITEC Power gensets are compliant with ISO | 9001 and CE | 100% Prime Load | 4.4 L/hrs",
        "| Consumption | 50% Prime Load | 2.5 L/hrs",
        "| Fuel tank volume | 50 Liters",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2",
        "| Voltage | ESP",
        "| Net Weight | 480kg | 780kg",
        "| n Engine Specification | n Alternator Specification",
        "| MODEL: PERKINS 403D-15G | MODEL: GENLITEC S164G10.8",
        "| Cylinder number | 3",
        "| Number of phase | 3",
        "| Aspiration system | Naturally Aspirated",
        "| Rated power (KW/KVA) | 13.5/16.9",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 60",
        "| Governor type | Mechanical",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 84x 90",
        "| Compression ratio | 22.5:1",
        "| Rated speed (RPM) | 1800",
        "| Displacement (L) | 1.5",
        "| Insulation type | H class",
        "| Rated power (KW) | 14.7",
        "| Standby power (KW) | 16.2",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "Control Module Model: DEEPSEA DSE6120 MKII",
        "| Generator & Mains (Utility) | 15 V to 415 V AC (Ph to N)",
        "| Voltage Range | 26 V to 719 V AC (Ph to Ph)",
        "| Frequency range | 3.5 Hz to 75 Hz",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 11 | 12",
        "| Model | GPP11S6 | GPP11D6",
        "| Power (KW) | 9 | 10",
        "| standard, which include the following directives: | 75% Prime Load | 2.3 L/hrs"
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 11 | 12",
        "| Model | GPP11S6 | GPP11D6",
        "| Power (KW) | 9 | 10",
        "| Engine brand | PERKINS",
        "| Rated speed | 1800RPM",
        "| Engine model | 403D-11G",
        "| Standard voltage | 127/220V",
        "| Speed control type | Mechanical",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | 3",
        "| Alternator model | S164G8.8",
        "| Starter motor voltage | 12V",
        "| Frequency | 60Hz",
        "| GENLITEC Power gensets are compliant with ISO | 9001 and CE | 100% Prime Load | 3.0 L/hrs",
        "| Consumption | 50% Prime Load | 1.7 L/hrs",
        "| Fuel tank volume | 50 Liters",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2",
        "| Voltage | ESP",
        "| Net Weight | 420kg | 660kg",
        "| n Engine Specification | n Alternator Specification",
        "| MODEL: PERKINS 403D-11G | MODEL: GENLITEC S164G8.8",
        "| Cylinder number | 3",
        "| Number of phase | 3",
        "| Aspiration system | Naturally Aspirated",
        "| Rated power (KW/KVA) | 11/13.8",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 60",
        "| Governor type | Mechanical",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 77 x 81",
        "| Compression ratio | 23:1",
        "| Rated speed (RPM) | 1800",
        "| Displacement (L) | 1.131",
        "| Insulation type | H class",
        "| Rated power (KW) | 10.7",
        "| Standby power (KW) | 11.8",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "Control Module Model: DEEPSEA DSE6120 MKII",
        "| Generator & Mains (Utility) | 15 V to 415 V AC (Ph to N)",
        "| Voltage Range | 26 V to 719 V AC (Ph to Ph)",
        "| Frequency range | 3.5 Hz to 75 Hz",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 12.5 | 14",
        "| Model | GPP13S5-I | GPP13D5-I",
        "| Power (KW) | 10 | 11",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE standard, | 100% Prime Load | 3.7 L/hrs",
        "| which include the following directives: | 75% Prime Load | 2.8 L/hrs"
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 12.5 | 14",
        "| Model | GPP13S5-I | GPP13D5-I",
        "| Power (KW) | 10 | 11",
        "| Engine brand | PERKINS",
        "| Rated speed | 1500RPM",
        "| Engine model | 403A-15G1",
        "| Standard voltage | 220/380V",
        "| Speed control type | Mechanical",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | 3",
        "| Alternator model | S164G10.8",
        "| Starter motor voltage | 12V",
        "| Frequency | 50Hz",
        "| Fuel tank volume | 50 Liters",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | diesel fuel with specific gravity of 0.85 and conforming to BS 2869:",
        "| Voltage | ESP",
        "| Net Weight | 480kg | 780kg",
        "| n Engine Specification | n Alternator Specification",
        "| MODEL: PERKINS 403A-15G1 | MODEL: GENLITEC S164G10.8",
        "| Cylinder number | 3",
        "| Number of phase | 3",
        "| Aspiration system | Naturally Aspirated",
        "| Rated power (KW/KVA) | 10.8/13.5",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 50",
        "| Governor type | Mechanical",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 84 x 90",
        "| Compression ratio | 22.5:1",
        "| Rated speed (RPM) | 1500",
        "| Displacement (L) | 1.496",
        "| Insulation type | H class",
        "| Rated power (KW) | 12.2",
        "| Standby power (KW) | 13.5",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "Control Module Model: DEEPSEA DSE6120 MKII",
        "| Generator & Mains (Utility) | 15 V to 415 V AC (Ph to N)",
        "| Voltage Range | 26 V to 719 V AC (Ph to Ph)",
        "| Frequency range | 3.5 Hz to 75 Hz",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1009,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Prime | Power",
        "| Standby | Power",
        "| Cylinder | Displacement",
        "| Consumption | Engine Model",
        "| Governor | Cooling System"
      ]
    },
    {
      "n": 1010,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 15 | 16.5",
        "| Model | GSC15S5-II | GSC15D5-II",
        "| Power (KW) | 12 | 13.2",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 4.7",
        "| standard, which include the following directives: | 75% Prime Load | 3.7"
      ]
    },
    {
      "n": 1010,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 15 | 16.5",
        "| Model | GSC15S5-II | GSC15D5-II",
        "| Power (KW) | 12 | 13.2",
        "| Engine brand | SDEC",
        "| Rated speed | 1500RPM",
        "| Engine model | 4Z2.3-G21",
        "| Standard voltage | 400/230V",
        "| Speed control type | Electronic",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | 3",
        "| Alternator model | S164G12.8",
        "| Starter motor voltage | 12V",
        "| Frequency | 50Hz",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 4.7",
        "| Consumption | 50% Prime Load | 2.6",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | (328ft) A.S.L 30% relative humidity. Fuel consumption date with diesel fuel",
        "| According to ISO 8528-1, prime power is the maximum power | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2",
        "| maintenance intervals. The permissible average power output | Dimension & Weight",
        "| Voltage | ESP",
        "| Net Weight | 530kg | 780kg",
        "| n Engine Specification | n Alternator pecification",
        "| MODEL: SDEC 4Z2.3-G21 | MODEL: GENLITEC S164G12.8",
        "| Cylinder number | 4",
        "| Number of phase | 3",
        "| Aspiration system | Naturally Aspirated",
        "| Rated power (KW/KVA) | 12.8/16",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 50",
        "| Governor type | Electronic",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 85 x110",
        "| Compression ratio | 18:1",
        "| Rated speed (RPM) | 1500",
        "| Displacement (L) | 2.3",
        "| Insulation type | H class",
        "| Rated power (KW) | 16",
        "| Standby power (KW) | 18",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "SDEC diesel engine: Factory warranty, 2 months or 1000 working hours.",
        "GENLITEC alternator: Factory warranty, 12 months or 1000 working hours.",
        "Control Module Model: SMARTGEN HGM6120N",
        "| Relay output | 6",
        "| Alternator voltage | 15-360V (ph-N)",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1011,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 20 | 22",
        "| Model | GSC20S5-I | GSC20D5-I",
        "| Power (KW) | 16 | 17.6",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 5.9",
        "| standard, which include the following directives: | 75% Prime Load | 4.5"
      ]
    },
    {
      "n": 1011,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 20 | 22",
        "| Model | GSC20S5-I | GSC20D5-I",
        "| Power (KW) | 16 | 17.6",
        "| Engine brand | SDEC",
        "| Rated speed | 1500RPM",
        "| Engine model | 4Z2.7-G11",
        "| Standard voltage | 400/230V",
        "| Speed control type | Mechanical",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | 3",
        "| Alternator model | S184G16",
        "| Starter motor voltage | 12V",
        "| Frequency | 50Hz",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 5.9",
        "| Consumption | 50% Prime Load | 3.2",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | (328ft) A.S.L 30% relative humidity. Fuel consumption date with diesel fuel",
        "| According to ISO 8528-1, prime power is the maximum power | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2",
        "| maintenance intervals. The permissible average power output | Dimension & Weight",
        "| Voltage | ESP",
        "| Net Weight | 590kg | 786kg",
        "| n Engine Specification | n Alternator Specification",
        "| MODEL: SDEC 4Z2.7-G11 | MODEL: GENLITEC S184G16",
        "| Cylinder number | 4",
        "| Number of phase | 3",
        "| Aspiration system | Naturally Aspirated",
        "| Rated power (KW/KVA) | 16/20",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 50",
        "| Governor type | Mechanical",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 90 x105",
        "| Compression ratio | 18:1",
        "| Rated speed (RPM) | 1500",
        "| Displacement (L) | 2.7",
        "| Insulation type | H class",
        "| Rated power (KW) | 22",
        "| Standby power (KW) | 24",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "SDEC diesel engine: Factory warranty, 2 months or 1000 working hours.",
        "GENLITEC alternator: Factory warranty, 12 months or 1000 working hours.",
        "Control Module Model: SMARTGEN HGM6120N",
        "| Relay output | 6",
        "| Alternator voltage | 15-360V (ph-N)",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1012,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Power (KVA) | 15 | 16.5",
        "| Model | GSC15S5-I | GSC15D5-I",
        "| Power (KW) | 12 | 13.2",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 4.7",
        "| standard, which include the following directives: | 75% Prime Load | 3.7"
      ]
    },
    {
      "n": 1012,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| n Generator | Specification",
        "Performance Data",
        "| Power (KVA) | 15 | 16.5",
        "| Model | GSC15S5-I | GSC15D5-I",
        "| Power (KW) | 12 | 13.2",
        "| Engine brand | SDEC",
        "| Rated speed | 1500RPM",
        "| Engine model | 4Z2.3-G11",
        "| Standard voltage | 400/230V",
        "| Speed control type | Mechanical",
        "| Power factor | 0.8",
        "| Alternator brand | GENLITEC",
        "| Phase | 3",
        "| Alternator model | S164G12.8",
        "| Starter motor voltage | 12V",
        "| Frequency | 50Hz",
        "| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 4.7",
        "| Consumption | 50% Prime Load | 2.6",
        "Standard Reference Conditions",
        "| (1) PRP (Prime Power) | (328ft) A.S.L 30% relative humidity. Fuel consumption date with diesel fuel",
        "| According to ISO 8528-1, prime power is the maximum power | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2",
        "| maintenance intervals. The permissible average power output | Dimension & Weight",
        "| Voltage | ESP",
        "| Net Weight | 530kg | 780kg",
        "| n Engine Specification | n Alternator pecification",
        "| MODEL: SDEC 4Z2.3-G11 | MODEL: GENLITEC S164G12.8",
        "| Cylinder number | 4",
        "| Number of phase | 3",
        "| Aspiration system | Naturally Aspirated",
        "| Rated power (KW/KVA) | 12.8/16",
        "| Cooling method | Water cooled",
        "| Frequency (Hz) | 50",
        "| Governor type | Mechanical",
        "| Power factor (Cos Phi) | 0.8",
        "| Bore x Stroke (mm) | 85 x110",
        "| Compression ratio | 18:1",
        "| Rated speed (RPM) | 1500",
        "| Displacement (L) | 2.3",
        "| Insulation type | H class",
        "| Rated power (KW) | 16",
        "| Standby power (KW) | 20",
        "| Excitation system | Self-excited",
        "| Voltage regulator | A.V.R",
        "Standard Supply Scope",
        "| Engine | Alternator",
        "| Generator Sets | Control Panel",
        "| ¡ | Water jacket pre-heater",
        "SDEC diesel engine: Factory warranty, 2 months or 1000 working hours.",
        "GENLITEC alternator: Factory warranty, 12 months or 1000 working hours.",
        "Control Module Model: SMARTGEN HGM6120N",
        "| Relay output | 6",
        "| Alternator voltage | 15-360V (ph-N)",
        "| Alternator frequency | 50/60Hz"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500",
        "| Fuel Tank Capacity: | litres (US gal) | 1494 (394.67)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 172.9 (45.7)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 195.5 (51.6)",
        "| Bore | mm (in) | 160 (6.3)",
        "| Stroke | mm (in) | 190 (7.5)",
        "| Displacement | L (cu. in) | 22.9 (1398.7)",
        "| Moment of Inertia: | kg m² (lb/in²) | 10.61 (36256)",
        "| Engine Weight Dry | kg (lb) | 2524 (5564)",
        "| Engine Weight Wet | kg (lb) | 2663 (5871)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500",
        "| Gross Engine Power Prime | kW (hp) | 705 (945)",
        "| Gross Engine Power Standby | kW (hp) | 786 (1054)",
        "| BMEP Prime | kPa (psi) | 2461 (356.9)",
        "| BMEP Standby | kPa (psi) | 2743 (397.9)"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load"
      ],
      "rows": [
        "| 50 Hz Prime: | l/hr (US gal/hr) | 195.5 (51.6) | 172.9 (45.7) | 130.7 (34.5) | 92.7 (24.5)",
        "| - | 195.5 (51.6) | 146 (38.6) | 101.7 (26.9)"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 69 (2437)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 73 (2578)",
        "| Max. Combustion Air Intake Restriction | kPa | 3.7 (14.9)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 106 (28)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 280 (15923)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 310 (17629)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 112.4 (6392)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 126.3 (7183)",
        "| Radiator Fan Load: | kW (hp) | 19 (25.5)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 677 (23908)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 250 (1)"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 6 (1.8)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 193 (6816)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 193 (6816)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 500 (932)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 500 (932)"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 3093 | 2883 | 2613",
        "| Short Circuit Capacity** | % | 300 | 300 | 300 | 300",
        "| Reactances | Xd | 3.56 | 3.84",
        "| X’d | 0.25 | 0.27 | 0.179",
        "| X”d | 0.148 | 0.148 | 0.143"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "Standard Alternator",
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 5818 | (12826)",
        "| Weight (Wet) kg | 5938 | (13091)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 4006-23TAG3A",
        "| Alternator Make | FG Wilson",
        "| Alternator Model: | FGL70030",
        "| Control Panel: | DSE7410",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500",
        "| Fuel Tank Capacity: | litres (US gal) | 1494 (394.67)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 172.9 (45.7)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 195.5 (51.6)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 6",
        "| Bore | mm (in) | 160 (6.3)",
        "| Stroke | mm (in) | 190 (7.5)",
        "| Cooling Method | WATER",
        "| Governing Type | ELECTRONIC",
        "| Governing Class | ISO 8528",
        "| Compression Ratio | 13.6:1",
        "| Displacement | L (cu. in) | 22.9 (1398.7)",
        "| Voltage | 24",
        "| Engine Weight Dry | kg (lb) | 2524 (5564)",
        "| Engine Weight Wet | kg (lb) | 2663 (5871)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500",
        "| Gross Engine Power Prime | kW (hp) | 705 (945)",
        "| Gross Engine Power Standby | kW (hp) | 786 (1054)",
        "| BMEP Prime | kPa (psi) | 2461 (356.9)",
        "| BMEP Standby | kPa (psi) | 2743 (397.9)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr (US gal/hr) | 195.5 (51.6) | 172.9 (45.7) | 130.7 (34.5) | 92.7 (24.5)",
        "| 50 Hz Standby | l/hr (US gal/hr)",
        "| 60 Hz Prime | l/hr (US gal/hr)",
        "| 60 Hz Standby | l/hr (US gal/hr)",
        "| Combustion Air Flow Prime | m³/min (cfm) | 69 (2437)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 73 (2578)",
        "| Max. Combustion Air Intake Restriction | kPa | 3.7 (14.9)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 280 (15923)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 310 (17629)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 112.4 (6392)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 126.3 (7183)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 193 (6816)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 193 (6816)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 500 (932)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 500 (932)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 6",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R150",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 0.8",
        "| Total Harmonic content LL/LN: | % | 3.5",
        "| Motor Starting Capability* | kVA | 3093 | 2883 | 2613",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 180 (47.55)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 18.2 (4.8)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 20.1 (5.3)",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 127 (5)",
        "| Displacement | L (cu. in) | 4.4 (268.5)",
        "| Moment of Inertia: | kg m² (lb/in²) | 1.14 (3896)",
        "| Engine Weight Dry | kg (lb) | 463 (1021)",
        "| Engine Weight Wet | kg (lb) | 485 (1069)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 73.4 (98) | 84.5 (113)",
        "| Gross Engine Power Standby | kW (hp) | 80.7 (108) | 93 (125)",
        "| BMEP Prime | kPa (psi) | 1335 (193.6) | 1280 (185.7)",
        "| BMEP Standby | kPa (psi) | 1468 (212.9) | 1409 (204.4)"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr"
      ],
      "rows": [
        "| (US gal/hr) | 20.1 (5.3) | 18.2 (4.8) | 13.6 (3.6) | 9.5 (2.5)",
        "| (US gal/hr) | - | 20.1 (5.3) | 14.9 (3.9) | 10.3 (2.7)"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| and | conforming | to BS2869 classA2,EN590"
      ],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 4.8 (170)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 5.1 (180)",
        "| Max. Combustion Air Intake Restriction | kPa | 8 (32.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 13 (3.4)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 46 (2616)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 51 (2900)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 19.9 (1132)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 21.6 (1228)",
        "| Radiator Fan Load: | kW (hp) | 1 (1.3)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 121.2 (4280)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 10 (3)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 12.5 (441)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 13.3 (470)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 555 (1031)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 580 (1076)"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 130 | 122 | 111 | 144",
        "| Short Circuit Capacity** | % | 270 | 270 | 270 | 270",
        "| Reactances | Xd | 3.13 | 3.37 | 3.733 | 2.61",
        "| X’d | 0.126 | 0.136 | 0.151 | 0.105",
        "| X”d | 0.082 | 0.082 | 0.09 | 0.063"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "Standard Alternator",
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 939 (2070)",
        "| Weight (Wet) kg | 952 (2099)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1104A-44TG2",
        "| Alternator Make | FG Wilson",
        "| Alternator Model: | FGL30020",
        "| Control Panel: | FG100",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 180 (47.55)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 18.2 (4.8)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 20.1 (5.3)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 4",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 127 (5)",
        "| Cooling Method | WATER",
        "| Governing Type | MECHANICAL",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 17.25:1",
        "| Displacement | L (cu. in) | 4.4 (268.5)",
        "| Voltage | 12",
        "| Engine Weight Dry | kg (lb) | 463 (1021)",
        "| Engine Weight Wet | kg (lb) | 485 (1069)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 73.4 (98) | 84.5 (113)",
        "| Gross Engine Power Standby | kW (hp) | 80.7 (108) | 93 (125)",
        "| BMEP Prime | kPa (psi) | 1335 (193.6) | 1280 (185.7)",
        "| BMEP Standby | kPa (psi) | 1468 (212.9) | 1409 (204.4)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr",
        "| 50 Hz Standby | l/hr",
        "| 60 Hz Prime | l/hr",
        "| 60 Hz Standby | l/hr",
        "| Combustion Air Flow Prime | m³/min (cfm) | 4.8 (170)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 5.1 (180)",
        "| Max. Combustion Air Intake Restriction | kPa | 8 (32.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 46 (2616)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 51 (2900)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 19.9 (1132)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 21.6 (1228)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 12.5 (441)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 13.3 (470)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 555 (1031)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 580 (1076)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 4",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R120",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 1.0",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Motor Starting Capability* | kVA | 130 | 122 | 111 | 144",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 145 (38.3)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 10.5 (2.8)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 11.7 (3.1)",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 127 (5)",
        "| Displacement | L (cu. in) | 3.3 (201.4)",
        "| Moment of Inertia: | kg m² (lb/in²) | 1.14 (3896)",
        "| Engine Weight Dry | kg (lb) | 341 (752)",
        "| Engine Weight Wet | kg (lb) | 348 (767)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 42.2 (57) | 50.5 (68)",
        "| Gross Engine Power Standby | kW (hp) | 46.5 (62) | 54.5 (73)",
        "| BMEP Prime | kPa (psi) | 1023 (148.4) | 1020 (148)",
        "| BMEP Standby | kPa (psi) | 11128 (163.5) | 1124 (159.7)"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75",
        "| % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr"
      ],
      "rows": [
        "| (US gal/hr) | 11.7 (3.1) | 10.5 (2.8) | 7.8 | (2.1) | 5.6 (1.5)",
        "| (US gal/hr) | - | 11.7 (3.1) | 8.7 | (2.3) | 6 (1.6)"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| and | conforming | to BS2869 classA2,EN590"
      ],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 2.9 (102)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 3.1 (109)",
        "| Max. Combustion Air Intake Restriction | kPa | 8 (32.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 10.2 (2.7)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 26.1 (1484)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 30 (1706)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 11.9 (677)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 13.4 (762)",
        "| Radiator Fan Load: | kW (hp) | 0.5 (0.7)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 86.4 (3051)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 10 (3)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 7 (247)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 7.7 (272)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 492 (918)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 537 (999)"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 74 | 69 | 64 | 81",
        "| Short Circuit Capacity** | % | 270 | 270 | 270 | 270",
        "| Reactances | Xd | 2.74 | 2.95 | 3.127 | 2.12",
        "| X’d | 0.141 | 0.152 | 0.161 | 0.11",
        "| X”d | 0.076 | 0.076 | 0.08 | 0.05"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 751 (1656)",
        "| Weight (Wet) kg | 764 (1684)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1103A-33TG1",
        "| Alternator Make | FG Wilson",
        "| Alternator Model: | FGL20060",
        "| Control Panel: | FG100",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 145 (38.3)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 10.5 (2.8)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 11.7 (3.1)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 3",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 127 (5)",
        "| Cooling Method | WATER",
        "| Governing Type | MECHANICAL",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 17.25:1",
        "| Displacement | L (cu. in) | 3.3 (201.4)",
        "| Voltage | 12",
        "| Engine Weight Dry | kg (lb) | 341 (752)",
        "| Engine Weight Wet | kg (lb) | 348 (767)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 42.2 (57) | 50.5 (68)",
        "| Gross Engine Power Standby | kW (hp) | 46.5 (62) | 54.5 (73)",
        "| BMEP Prime | kPa (psi) | 1023 (148.4) | 1020 (148)",
        "| BMEP Standby | kPa (psi) | 11128 (163.5) | 1124 (159.7)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75",
        "| 50 Hz Prime: | l/hr",
        "| 50 Hz Standby | l/hr",
        "| 60 Hz Prime | l/hr",
        "| 60 Hz Standby | l/hr",
        "| Combustion Air Flow Prime | m³/min (cfm) | 2.9 (102)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 3.1 (109)",
        "| Max. Combustion Air Intake Restriction | kPa | 8 (32.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 26.1 (1484)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 30 (1706)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 11.9 (677)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 13.4 (762)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 7 (247)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 7.7 (272)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 492 (918)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 537 (999)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 4",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R120",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 0.5",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Motor Starting Capability* | kVA | 74 | 69 | 64 | 81",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 218 (57.59)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 21.7 (5.7)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 23.9 (6.3)",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 127 (5)",
        "| Displacement | L (cu. in) | 4.4 (268.5)",
        "| Moment of Inertia: | kg m² (lb/in²) | 1.51 (5160)",
        "| Engine Weight Dry | kg (lb) | 401 (884)",
        "| Engine Weight Wet | kg (lb) | 414 (912)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 93.6 (126) | 106.8 (143)",
        "| Gross Engine Power Standby | kW (hp) | 103 (138) | 117.5 (158)",
        "| BMEP Prime | kPa (psi) | 1702 (246.9) | 1619 (234.8)",
        "| BMEP Standby | kPa (psi) | 1873 (271.7) | 1781 (258.3)"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr"
      ],
      "rows": [
        "| (US gal/hr) | 23.9 (6.3) | 21.7 (5.7) | 16.5 (4.4) | 11.6 (3.1)",
        "| (US gal/hr) | - | 23.9 (6.3) | 18 (4.8) | 12.6 (3.3)"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| and | conforming | to BS2869 classA2,EN590"
      ],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 6 (212)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 6.3 (221)",
        "| Max. Combustion Air Intake Restriction | kPa | 8 (32.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 17.5 (4.6)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 46.1 (2622)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 50.7 (2883)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 14.7 (836)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 16.2 (921)",
        "| Radiator Fan Load: | kW (hp) | 2.8 (3.8)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 187.8 (6632)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 18 (5.3)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 15.2 (537)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 16.3 (576)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 514 (957)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 543 (1009)"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 150 | 140 | 128 | 167",
        "| Short Circuit Capacity** | % | 270 | 270 | 270 | 270",
        "| Reactances | Xd | 3.17 | 3.42 | 3.784 | 2.67",
        "| X’d | 0.137 | 0.148 | 0.164 | 0.116",
        "| X”d | 0.089 | 0.089 | 0.098 | 0.069"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "Standard Alternator",
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 1019 (2247)",
        "| Weight (Wet) kg | 1036 (2284)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1104C-44TAG2",
        "| Alternator Make | FG Wilson",
        "| Alternator Model: | FGL30040",
        "| Control Panel: | FG100",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 218 (57.59)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 21.7 (5.7)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 23.9 (6.3)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 4",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 127 (5)",
        "| Cooling Method | WATER",
        "| Governing Type | ELECTRONIC",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 18.3:1",
        "| Displacement | L (cu. in) | 4.4 (268.5)",
        "| Voltage | 12",
        "| Engine Weight Dry | kg (lb) | 401 (884)",
        "| Engine Weight Wet | kg (lb) | 414 (912)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 93.6 (126) | 106.8 (143)",
        "| Gross Engine Power Standby | kW (hp) | 103 (138) | 117.5 (158)",
        "| BMEP Prime | kPa (psi) | 1702 (246.9) | 1619 (234.8)",
        "| BMEP Standby | kPa (psi) | 1873 (271.7) | 1781 (258.3)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr",
        "| 50 Hz Standby | l/hr",
        "| 60 Hz Prime | l/hr",
        "| 60 Hz Standby | l/hr",
        "| Combustion Air Flow Prime | m³/min (cfm) | 6 (212)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 6.3 (221)",
        "| Max. Combustion Air Intake Restriction | kPa | 8 (32.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 46.1 (2622)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 50.7 (2883)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 14.7 (836)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 16.2 (921)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 15.2 (537)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 16.3 (576)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 514 (957)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 543 (1009)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 4",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R120",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 1.0",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Motor Starting Capability* | kVA | 150 | 140 | 128 | 167",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 145 (38.3)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 13.7 (3.6)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 15 (4)",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 127 (5)",
        "| Displacement | L (cu. in) | 3.3 (201.4)",
        "| Moment of Inertia: | kg m² (lb/in²) | 1.14 (3896)",
        "| Engine Weight Dry | kg (lb) | 341 (752)",
        "| Engine Weight Wet | kg (lb) | 348 (767)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 55 (74) | 63.3 (85)",
        "| Gross Engine Power Standby | kW (hp) | 60.5 (81) | 71.3 (96)",
        "| BMEP Prime | kPa (psi) | 1333 (193.4) | 1279 (185.5)",
        "| BMEP Standby | kPa (psi) | 1467 (212.8) | 1406 (209)"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr"
      ],
      "rows": [
        "| (US gal/hr) | 15 (4) | 13.7 (3.6) | 10.2 (2.7) | 7.1 (1.9)",
        "| (US gal/hr) | - | 15 (4) | 11 (2.9) | 7.6 (2)"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| and | conforming | to BS2869 classA2,EN590"
      ],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 3.8 (134)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 3.9 (138)",
        "| Max. Combustion Air Intake Restriction | kPa | 8 (32.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 10.2 (2.7)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 35.2 (2002)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 37.7 (2144)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 15.5 (881)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 17 (967)",
        "| Radiator Fan Load: | kW (hp) | 1 (1.3)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 110.4 (3899)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 10 (3)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 10.1 (357)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 10.4 (367)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 557 (1035)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 571 (1060)"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 122 | 115 | 106 | 134",
        "| Short Circuit Capacity** | % | 270 | 270 | 270 | 270",
        "| Reactances | Xd | 2.82 | 3.04 | 3.253 | 2.18",
        "| X’d | 0.136 | 0.146 | 0.157 | 0.105",
        "| X”d | 0.075 | 0.075 | 0.08 | 0.054"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 765 (1687)",
        "| Weight (Wet) kg | 778 (1715)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1103A-33TG2",
        "| Alternator Make | FG Wilson",
        "| Alternator Model: | FGL20080",
        "| Control Panel: | FG100",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 145 (38.3)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 13.7 (3.6)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 15 (4)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 3",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 127 (5)",
        "| Cooling Method | WATER",
        "| Governing Type | MECHANICAL",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 17.25:1",
        "| Displacement | L (cu. in) | 3.3 (201.4)",
        "| Voltage | 12",
        "| Engine Weight Dry | kg (lb) | 341 (752)",
        "| Engine Weight Wet | kg (lb) | 348 (767)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 55 (74) | 63.3 (85)",
        "| Gross Engine Power Standby | kW (hp) | 60.5 (81) | 71.3 (96)",
        "| BMEP Prime | kPa (psi) | 1333 (193.4) | 1279 (185.5)",
        "| BMEP Standby | kPa (psi) | 1467 (212.8) | 1406 (209)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr",
        "| 50 Hz Standby | l/hr",
        "| 60 Hz Prime | l/hr",
        "| 60 Hz Standby | l/hr",
        "| Combustion Air Flow Prime | m³/min (cfm) | 3.8 (134)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 3.9 (138)",
        "| Max. Combustion Air Intake Restriction | kPa | 8 (32.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 35.2 (2002)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 37.7 (2144)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 15.5 (881)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 17 (967)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 10.1 (357)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 10.4 (367)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 557 (1035)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 571 (1060)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 4",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R120",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 0.5",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Motor Starting Capability* | kVA | 122 | 115 | 106 | 134",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 71 (18.76)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 6.9 (1.8)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 7.7 (2)",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 127 (5)",
        "| Displacement | L (cu. in) | 3.3 (201.4)",
        "| Moment of Inertia: | kg m² (lb/in²) | 1.14 (3896)",
        "| Engine Weight Dry | kg (lb) | 341 (752)",
        "| Engine Weight Wet | kg (lb) | 348 (767)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 28.2 (38) | 33.2 (45)",
        "| Gross Engine Power Standby | kW (hp) | 31 (42) | 36.5 (49)",
        "| BMEP Prime | kPa (psi) | 684 (99.2) | 669 (97.3)",
        "| BMEP Standby | kPa (psi) | 752 (109) | 736 (107)"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75",
        "| % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr"
      ],
      "rows": [
        "| (US gal/hr) | 7.7 (2) | 6.9 (1.8) | 5.2 | (1.4) | 3.8 (1)",
        "| (US gal/hr) | - | 7.7 (2) | 5.7 | (1.5) | 4.1 (1.1)"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| and | conforming | to BS2869 classA2,EN590"
      ],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 2.2 (76)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 2.2 (76)",
        "| Max. Combustion Air Intake Restriction | kPa | 6.5 (26.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 10.2 (2.7)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 16 (910)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 18 (1024)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 8.5 (483)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 9.8 (557)",
        "| Radiator Fan Load: | kW (hp) | 0.3 (0.4)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 62.6 (2211)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 8 (2.4)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 5.7 (201)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 5.8 (205)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 500 (932)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 520 (968)"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 3093 | 2883 | 2613",
        "| Short Circuit Capacity** | % | 300 | 300 | 300 | 300",
        "| Reactances | Xd | 3.56 | 3.84 | 2.17",
        "| X’d | 0.25 | 0.27 | 0.168 | 0.13",
        "| X”d | 0.148 | 0.148 | 0.085 | 0.06"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "Standard Alternator",
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 660 (1455)",
        "| Weight (Wet) kg | 673 (1484)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1103A-33G1",
        "| Alternator Make | FG Wilson",
        "| Alternator Model: | FGL20030",
        "| Control Panel: | FG100",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 71 (18.76)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 6.9 (1.8)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 7.7 (2)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 3",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 127 (5)",
        "| Cooling Method | WATER",
        "| Governing Type | MECHANICAL",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 19.25:1",
        "| Displacement | L (cu. in) | 3.3 (201.4)",
        "| Voltage | 12",
        "| Engine Weight Dry | kg (lb) | 341 (752)",
        "| Engine Weight Wet | kg (lb) | 348 (767)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 28.2 (38) | 33.2 (45)",
        "| Gross Engine Power Standby | kW (hp) | 31 (42) | 36.5 (49)",
        "| BMEP Prime | kPa (psi) | 684 (99.2) | 669 (97.3)",
        "| BMEP Standby | kPa (psi) | 752 (109) | 736 (107)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75",
        "| 50 Hz Prime: | l/hr",
        "| 50 Hz Standby | l/hr",
        "| 60 Hz Prime | l/hr",
        "| 60 Hz Standby | l/hr",
        "| Combustion Air Flow Prime | m³/min (cfm) | 2.2 (76)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 2.2 (76)",
        "| Max. Combustion Air Intake Restriction | kPa | 6.5 (26.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 16 (910)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 18 (1024)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 8.5 (483)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 9.8 (557)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 5.7 (201)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 5.8 (205)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 500 (932)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 520 (968)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 4",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R120",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 1.0",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Motor Starting Capability* | kVA | 3093 | 2883 | 2613",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 327 (86.38)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 29.9 (7.9)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 33.4 (8.8)",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 135 (5.3)",
        "| Displacement | L (cu. in) | 7 (427.8)",
        "| Moment of Inertia: | kg m² (lb/in²) | 1.4 (4784)",
        "| Engine Weight Dry | kg (lb) | 725 (1598)",
        "| Engine Weight Wet | kg (lb) | 748 (1649)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 123.7 (166) | 140.5 (188)",
        "| Gross Engine Power Standby | kW (hp) | 136.9 (184) | 155.4 (208)",
        "| BMEP Prime | kPa (psi) | 1411 (204.6) | 1336 (193.7)",
        "| BMEP Standby | kPa (psi) | 1562 (226.5) | 1477 (214.2)"
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr"
      ],
      "rows": [
        "| (US gal/hr) | 33.4 (8.8) | 29.9 (7.9) | 22.6 (6) | 16.2 (4.3)",
        "| (US gal/hr) | - | 33.4 (8.8) | 24.9 (6.6) | 17.6 (4.6)"
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| and | conforming | to BS2869 classA2,EN590"
      ],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 7.6 (270)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 8.1 (286)",
        "| Max. Combustion Air Intake Restriction | kPa | 5 (20.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 21 (5.5)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 74.9 (4259)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 82 (4663)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 23 (1308)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 27 (1535)",
        "| Radiator Fan Load: | kW (hp) | 4.4 (5.9)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 228.6 (8073)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 6 (1.8)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 20.8 (733)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 22.7 (800)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 576 (1069)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 576 (1069)"
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 213 | 200 | 182 | 237",
        "| Short Circuit Capacity** | % | 270 | 270 | 270 | 270",
        "| Reactances | Xd | 3.36 | 3.62 | 4.008 | 2.77",
        "| X’d | 0.156 | 0.168 | 0.186 | 0.128",
        "| X”d | 0.101 | 0.101 | 0.112 | 0.077"
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 1320 | (2910)",
        "| Weight (Wet) kg | 1341 | (2956)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1106A-70TG1",
        "| Alternator Make | FG Wilson",
        "| Alternator Model: | FGL30080",
        "| Control Panel: | FG100",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 327 (86.38)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 29.9 (7.9)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 33.4 (8.8)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 6",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 135 (5.3)",
        "| Cooling Method | WATER",
        "| Governing Type | MECHANICAL",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 18.2:1",
        "| Displacement | L (cu. in) | 7 (427.8)",
        "| Voltage | 12",
        "| Engine Weight Dry | kg (lb) | 725 (1598)",
        "| Engine Weight Wet | kg (lb) | 748 (1649)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 123.7 (166) | 140.5 (188)",
        "| Gross Engine Power Standby | kW (hp) | 136.9 (184) | 155.4 (208)",
        "| BMEP Prime | kPa (psi) | 1411 (204.6) | 1336 (193.7)",
        "| BMEP Standby | kPa (psi) | 1562 (226.5) | 1477 (214.2)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr",
        "| 50 Hz Standby | l/hr",
        "| 60 Hz Prime | l/hr",
        "| 60 Hz Standby | l/hr",
        "| Combustion Air Flow Prime | m³/min (cfm) | 7.6 (270)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 8.1 (286)",
        "| Max. Combustion Air Intake Restriction | kPa | 5 (20.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 74.9 (4259)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 82 (4663)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 23 (1308)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 27 (1535)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 20.8 (733)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 22.7 (800)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 576 (1069)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 576 (1069)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 4",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R120",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 0.5",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Motor Starting Capability* | kVA | 213 | 200 | 182 | 237",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 327 (86.38)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 32.4 (8.6)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 35.1 (9.3)",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 135 (5.3)",
        "| Displacement | L (cu. in) | 7 (427.8)",
        "| Moment of Inertia: | kg m² (lb/in²) | 1.53 (5228)",
        "| Engine Weight Dry | kg (lb) | 788 (1737)",
        "| Engine Weight Wet | kg (lb) | 822 (1812)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 136 (182) | 155.4 (208)",
        "| Gross Engine Power Standby | kW (hp) | 149.1 (200) | 171.8 (230)",
        "| BMEP Prime | kPa (psi) | 1551 (225) | 1477 (214.2)",
        "| BMEP Standby | kPa (psi) | 1701 (246.7) | 1633 (236.8)"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr"
      ],
      "rows": [
        "| (US gal/hr) | 35.1 (9.3) | 32.4 (8.6) | 25 (6.6) | 16.7 (4.4)",
        "| (US gal/hr) | - | 35.1 (9.3) | 27.3 (7.2) | 18.4 (4.9)"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| and | conforming | to BS2869 classA2,EN590"
      ],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 10 (351)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 10.6 (374)",
        "| Max. Combustion Air Intake Restriction | kPa | 5 (20.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 21 (5.5)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 69.1 (3930)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 75.7 (4305)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 20.2 (1149)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 22.3 (1268)",
        "| Radiator Fan Load: | kW (hp) | 4.5 (6)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 259.2 (9154)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 6 (1.8)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 23.9 (843)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 25.3 (895)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 471 (880)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 471 (880)"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 233 | 219 | 199 | 259",
        "| Short Circuit Capacity** | % | 270 | 270 | 270 | 270",
        "| Reactances | Xd | 3.34 | 3.6 | 3.984 | 2.67",
        "| X’d | 0.158 | 0.17 | 0.189 | 0.127",
        "| X”d | 0.102 | 0.102 | 0.113 | 0.076"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 1413 | (3115)",
        "| Weight (Wet) kg | 1434 | (3161)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1106A-70TAG2",
        "| Alternator Make | FG Wilson",
        "| Alternator Model: | FGL30100",
        "| Control Panel: | FG100",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 327 (86.38)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 32.4 (8.6)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 35.1 (9.3)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 6",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 135 (5.3)",
        "| Cooling Method | WATER",
        "| Governing Type | MECHANICAL",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 16.0:1",
        "| Displacement | L (cu. in) | 7 (427.8)",
        "| Voltage | 12",
        "| Engine Weight Dry | kg (lb) | 788 (1737)",
        "| Engine Weight Wet | kg (lb) | 822 (1812)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 136 (182) | 155.4 (208)",
        "| Gross Engine Power Standby | kW (hp) | 149.1 (200) | 171.8 (230)",
        "| BMEP Prime | kPa (psi) | 1551 (225) | 1477 (214.2)",
        "| BMEP Standby | kPa (psi) | 1701 (246.7) | 1633 (236.8)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr",
        "| 50 Hz Standby | l/hr",
        "| 60 Hz Prime | l/hr",
        "| 60 Hz Standby | l/hr",
        "| Combustion Air Flow Prime | m³/min (cfm) | 10 (351)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 10.6 (374)",
        "| Max. Combustion Air Intake Restriction | kPa | 5 (20.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 69.1 (3930)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 75.7 (4305)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 20.2 (1149)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 22.3 (1268)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 23.9 (843)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 25.3 (895)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 471 (880)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 471 (880)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 4",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R120",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 0.5",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Motor Starting Capability* | kVA | 233 | 219 | 199 | 259",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 394 (104.08)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 39.8 (10.5)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 43.2 (11.4)",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 135 (5.3)",
        "| Displacement | L (cu. in) | 7 (427.8)",
        "| Moment of Inertia: | kg m² (lb/in²) | 1.26 (4306)",
        "| Engine Weight Dry | kg (lb) | 788 (1737)",
        "| Engine Weight Wet | kg (lb) | 822 (1812)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 162.7 (218) | 180.5 (242)",
        "| Gross Engine Power Standby | kW (hp) | 180.2 (242) | 199.7 (268)",
        "| BMEP Prime | kPa (psi) | 1856 (269.2) | 1715 (248.8)",
        "| BMEP Standby | kPa (psi) | 2055 (298.1) | 1898 (275.3)"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr"
      ],
      "rows": [
        "| (US gal/hr) | 43.2 (11.4) | 39.8 (10.5) | 30.7 (8.1) | 19.6 (5.2)",
        "| (US gal/hr) | - | 43.2 (11.4) | 33.9 (9) | 22.2 (5.9)"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| and | conforming | to BS2869 classA2,EN590"
      ],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 12.7 (448)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 13.5 (477)",
        "| Max. Combustion Air Intake Restriction | kPa | 5 (20.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 27 (7.1)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 71.9 (4089)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 77.9 (4430)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 23 (1308)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 25.2 (1433)",
        "| Radiator Fan Load: | kW (hp) | 5 (6.7)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 307.2 (10849)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 6 (1.8)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 30.4 (1073)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 32.3 (1140)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 487 (909)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 487 (909)"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 328 | 307 | 280 | 364",
        "| Short Circuit Capacity** | % | 270 | 270 | 270 | 270",
        "| Reactances | Xd | 3.19 | 3.44 | 3.809 | 2.84",
        "| X’d | 0.158 | 0.17 | 0.188 | 0.14",
        "| X”d | 0.102 | 0.102 | 0.113 | 0.084"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 1521 | (3353)",
        "| Weight (Wet) kg | 1548 | (3413)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1106A-70TAG3",
        "| Alternator Make | FG Wilson",
        "| Alternator Model: | FGL30120",
        "| Control Panel: | FG100",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 394 (104.08)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 39.8 (10.5)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 43.2 (11.4)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 6",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 135 (5.3)",
        "| Cooling Method | WATER",
        "| Governing Type | MECHANICAL",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 16.0:1",
        "| Displacement | L (cu. in) | 7 (427.8)",
        "| Voltage | 12",
        "| Engine Weight Dry | kg (lb) | 788 (1737)",
        "| Engine Weight Wet | kg (lb) | 822 (1812)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 162.7 (218) | 180.5 (242)",
        "| Gross Engine Power Standby | kW (hp) | 180.2 (242) | 199.7 (268)",
        "| BMEP Prime | kPa (psi) | 1856 (269.2) | 1715 (248.8)",
        "| BMEP Standby | kPa (psi) | 2055 (298.1) | 1898 (275.3)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr",
        "| 50 Hz Standby | l/hr",
        "| 60 Hz Prime | l/hr",
        "| 60 Hz Standby | l/hr",
        "| Combustion Air Flow Prime | m³/min (cfm) | 12.7 (448)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 13.5 (477)",
        "| Max. Combustion Air Intake Restriction | kPa | 5 (20.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 71.9 (4089)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 77.9 (4430)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 23 (1308)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 25.2 (1433)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 30.4 (1073)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 32.3 (1140)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 487 (909)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 487 (909)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 4",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R120",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 0.5",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Motor Starting Capability* | kVA | 328 | 307 | 280 | 364",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1022,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 394 (104.08)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 45.1 (11.9)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 49 (12.9)",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 135 (5.3)",
        "| Displacement | L (cu. in) | 7 (427.8)",
        "| Moment of Inertia: | kg m² (lb/in²) | 1.26 (4306)",
        "| Engine Weight Dry | kg (lb) | 788 (1737)",
        "| Engine Weight Wet | kg (lb) | 822 (1812)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 178.9 (240)",
        "| Gross Engine Power Standby | kW (hp) | 196.3 (263)",
        "| BMEP Prime | kPa (psi) | 2041 (296)",
        "| BMEP Standby | kPa (psi) | 2239 (324.7)"
      ]
    },
    {
      "n": 1022,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr"
      ],
      "rows": [
        "| (US gal/hr) | 49 (12.9) | 45.1 (11.9) | 34.6 (9.1) | 23.3 (6.2)",
        "| (US gal/hr) | - | 49 (12.9) | 37.8 (10) | 25.6 (6.8)"
      ]
    },
    {
      "n": 1022,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| and | conforming | to BS2869 classA2,EN590"
      ],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 12.6 (445)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 13.2 (466)",
        "| Max. Combustion Air Intake Restriction | kPa | 5 (20.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 27 (7.1)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 78.2 (4447)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 81 (4606)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 24.5 (1393)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 26 (1479)",
        "| Radiator Fan Load: | kW (hp) | 5 (6.7)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 307.2 (10849)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1022,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 6 (1.8)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 34.9 (1232)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 36.8 (1300)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 550 (1022)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 550 (1022)"
      ]
    },
    {
      "n": 1022,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 328 | 307 | 280 | 364",
        "| Short Circuit Capacity** | % | 270 | 270 | 270 | 270",
        "| Reactances | Xd | 3.19 | 3.44 | 3.809 | 3.03",
        "| X’d | 0.158 | 0.17 | 0.188 | 0.15",
        "| X”d | 0.102 | 0.102 | 0.113 | 0.09"
      ]
    },
    {
      "n": 1022,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 1506 | (3320)",
        "| Weight (Wet) kg | 1533 | (3380)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1106A-70TAG4",
        "| Alternator Make | FG Wilson",
        "| Alternator Model: | FGL30120",
        "| Control Panel: | FG100",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500 | 1800",
        "| Fuel Tank Capacity: | litres (US gal) | 394 (104.08)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 45.1 (11.9)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 49 (12.9)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 6",
        "| Bore | mm (in) | 105 (4.1)",
        "| Stroke | mm (in) | 135 (5.3)",
        "| Cooling Method | WATER",
        "| Governing Type | ELECTRONIC",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 16.0:1",
        "| Displacement | L (cu. in) | 7 (427.8)",
        "| Voltage | 12",
        "| Engine Weight Dry | kg (lb) | 788 (1737)",
        "| Engine Weight Wet | kg (lb) | 822 (1812)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500 | 1800",
        "| Gross Engine Power Prime | kW (hp) | 178.9 (240)",
        "| Gross Engine Power Standby | kW (hp) | 196.3 (263)",
        "| BMEP Prime | kPa (psi) | 2041 (296)",
        "| BMEP Standby | kPa (psi) | 2239 (324.7)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr",
        "| 50 Hz Standby | l/hr",
        "| 60 Hz Prime | l/hr",
        "| 60 Hz Standby | l/hr",
        "| Combustion Air Flow Prime | m³/min (cfm) | 12.6 (445)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 13.2 (466)",
        "| Max. Combustion Air Intake Restriction | kPa | 5 (20.1)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 78.2 (4447)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 81 (4606)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 24.5 (1393)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 26 (1479)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 34.9 (1232)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 36.8 (1300)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 550 (1022)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 550 (1022)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 4",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R120",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 0.5",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Motor Starting Capability* | kVA | 328 | 307 | 280 | 364",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500",
        "| Fuel Tank Capacity: | litres (US gal) | 528 (139.48)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 47.2 (12.5)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 50.7 (13.4)",
        "| Bore | mm (in) | 112 (4.4)",
        "| Stroke | mm (in) | 149 (5.9)",
        "| Displacement | L (cu. in) | 8.8 (537)",
        "| Moment of Inertia: | kg m² (lb/in²) | 2.4031 (8212)",
        "| Engine Weight Dry | kg (lb) | 778 (1715)",
        "| Engine Weight Wet | kg (lb) | 800 (1764)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500",
        "| Gross Engine Power Prime | kW (hp) | 213 (286)",
        "| Gross Engine Power Standby | kW (hp) | 236 (316)",
        "| BMEP Prime | kPa (psi) | 1935 (280.6)",
        "| BMEP Standby | kPa (psi) | 2144 (310.9)"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load"
      ],
      "rows": [
        "| 50 Hz Prime: | l/hr (US gal/hr) | 50.7 (13.4) | 47.2 (12.5) | 36.4 (9.6) | 24.5 (6.5)",
        "| - | 50.7 (13.4) | 39.3 (10.4) | 26.6 (7)"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 14.4 (509)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 15 (530)",
        "| Max. Combustion Air Intake Restriction | kPa | 6.2 (24.9)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 30.7 (8.1)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 93 (5289)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 99 (5630)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 29 (1649)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 30.3 (1723)",
        "| Radiator Fan Load: | kW (hp) | 7.7 (10.3)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 329.1 (11624)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 10 (3)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 34.4 (1215)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 35.7 (1261)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 467 (873)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 475 (887)"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 563 | 532 | 491",
        "| Short Circuit Capacity** | % | 300 | 300 | 300 | 300",
        "| Reactances | Xd | 3.517 | 3.786 | 4.195",
        "| X’d | 0.244 | 0.262 | 0.291",
        "| X”d | 0.155 | 0.155 | 0.172"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "Standard Alternator",
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 2035 | (4486)",
        "| Weight (Wet) kg | 2068 | (4559)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1506A-E88TAG2",
        "| Alternator Make | Leroy Somer",
        "| Alternator Model: | LL5114H",
        "| Control Panel: | DSE7410",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500",
        "| Fuel Tank Capacity: | litres (US gal) | 528 (139.48)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 47.2 (12.5)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 50.7 (13.4)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 6",
        "| Bore | mm (in) | 112 (4.4)",
        "| Stroke | mm (in) | 149 (5.9)",
        "| Cooling Method | WATER",
        "| Governing Type | ELECTRONIC",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 16.1:1",
        "| Displacement | L (cu. in) | 8.8 (537)",
        "| Voltage | 24",
        "| Engine Weight Dry | kg (lb) | 778 (1715)",
        "| Engine Weight Wet | kg (lb) | 800 (1764)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500",
        "| Gross Engine Power Prime | kW (hp) | 213 (286)",
        "| Gross Engine Power Standby | kW (hp) | 236 (316)",
        "| BMEP Prime | kPa (psi) | 1935 (280.6)",
        "| BMEP Standby | kPa (psi) | 2144 (310.9)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr (US gal/hr) | 50.7 (13.4) | 47.2 (12.5) | 36.4 (9.6) | 24.5 (6.5)",
        "| 50 Hz Standby | l/hr (US gal/hr)",
        "| 60 Hz Prime | l/hr (US gal/hr)",
        "| 60 Hz Standby | l/hr (US gal/hr)",
        "| Combustion Air Flow Prime | m³/min (cfm) | 14.4 (509)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 15 (530)",
        "| Max. Combustion Air Intake Restriction | kPa | 6.2 (24.9)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 93 (5289)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 99 (5630)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 29 (1649)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 30.3 (1723)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 34.4 (1215)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 35.7 (1261)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 467 (873)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 475 (887)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 12",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R250",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 0.5",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Voltage Code | 230/115",
        "| Motor Starting Capability* | kVA | 563 | 532 | 491",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500",
        "| Fuel Tank Capacity: | litres (US gal) | 528 (139.48)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 53.8 (14.2)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 59.2 (15.6)",
        "| Bore | mm (in) | 112 (4.4)",
        "| Stroke | mm (in) | 149 (5.9)",
        "| Displacement | L (cu. in) | 8.8 (537)",
        "| Moment of Inertia: | kg m² (lb/in²) | 2.4031 (8212)",
        "| Engine Weight Dry | kg (lb) | 778 (1715)",
        "| Engine Weight Wet | kg (lb) | 800 (1764)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500",
        "| Gross Engine Power Prime | kW (hp) | 236 (316)",
        "| Gross Engine Power Standby | kW (hp) | 258 (346)",
        "| BMEP Prime | kPa (psi) | 2144 (310.9)",
        "| BMEP Standby | kPa (psi) | 2344 (339.9)"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: Download as PDF",
      "header": [
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load"
      ],
      "rows": [
        "| 50 Hz Prime: | l/hr (US gal/hr) | 59.2 (15.6) | 53.8 (14.2) | 40.9 (10.8) | 29.3 (7.7)",
        "| - | 59.2 (15.6) | 44.7 (11.8) | 31.5 (8.3)"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Air System | 50 Hz | 60 Hz",
        "| Combustion Air Flow Prime | m³/min (cfm) | 14.1 (498)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 15 (530)",
        "| Max. Combustion Air Intake Restriction | kPa | 6.2 (24.9)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Cooling System Capacity | l (US gal) | 30.7 (8.1)",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 110 (6256)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 112 (6369)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 32.5 (1848)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 34.3 (1951)",
        "| Radiator Fan Load: | kW (hp) | 7.7 (10.3)",
        "| Radiator Cooling Airflow: | m³/min (cfm) | 329.1 (11624)",
        "| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Exhaust System | 50 Hz | 60 Hz",
        "| Maximum Allowable Back Pressure: | kPa (in Hg) | 10 (3)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 37.5 (1324)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 40.4 (1427)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 537 (999)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 558 (1036)"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "| Motor Starting Capability* | kVA | 563 | 532 | 491",
        "| Short Circuit Capacity** | % | 300 | 300 | 300 | 300",
        "| Reactances | Xd | 3.823 | 4.115 | 4.377",
        "| X’d | 0.265 | 0.285 | 0.303",
        "| X”d | 0.169 | 0.169 | 0.18"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: Download as PDF",
      "header": [],
      "rows": [
        "Standard Alternator",
        "| Voltage, Frequency | Prime",
        "| Please refer to the output ratings technical | data",
        "generator set outputs per voltage.",
        "| Dimensions and | Weights",
        "| Weight (Dry) | kg | 2035 | (4486)",
        "| Weight (Wet) kg | 2068 | (4559)",
        "Standard Reference Conditions",
        "| Engine Make | Perkins",
        "| Engine Model: | 1506A-E88TAG3",
        "| Alternator Make | Leroy Somer",
        "| Alternator Model: | LL5114H",
        "| Control Panel: | DSE7410",
        "| Frequency: | 50 HZ | 60 HZ",
        "| Engine Speed: RPM | rpm | 1500",
        "| Fuel Tank Capacity: | litres (US gal) | 528 (139.48)",
        "| Fuel Consumption Prime | litres (US gal)/hr | 53.8 (14.2)",
        "| Fuel Consumption Standby | litres (US gal)/hr | 59.2 (15.6)",
        "| Engine Technical | Data",
        "| No. of Cylinders | 6",
        "| Bore | mm (in) | 112 (4.4)",
        "| Stroke | mm (in) | 149 (5.9)",
        "| Cooling Method | WATER",
        "| Governing Type | ELECTRONIC",
        "| Governing Class | ISO 8528 G2",
        "| Compression Ratio | 16.1:1",
        "| Displacement | L (cu. in) | 8.8 (537)",
        "| Voltage | 24",
        "| Engine Weight Dry | kg (lb) | 778 (1715)",
        "| Engine Weight Wet | kg (lb) | 800 (1764)",
        "| Engine Performance | Data | 50 Hz | 60 Hz",
        "| Engine Speed | rpm | 1500",
        "| Gross Engine Power Prime | kW (hp) | 236 (316)",
        "| Gross Engine Power Standby | kW (hp) | 258 (346)",
        "| BMEP Prime | kPa (psi) | 2144 (310.9)",
        "| BMEP Standby | kPa (psi) | 2344 (339.9)",
        "| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load",
        "| 50 Hz Prime: | l/hr (US gal/hr) | 59.2 (15.6) | 53.8 (14.2) | 40.9 (10.8) | 29.3 (7.7)",
        "| 50 Hz Standby | l/hr (US gal/hr)",
        "| 60 Hz Prime | l/hr (US gal/hr)",
        "| 60 Hz Standby | l/hr (US gal/hr)",
        "| Combustion Air Flow Prime | m³/min (cfm) | 14.1 (498)",
        "| Combustion Air Flow Standby | m³/min (cfm) | 15 (530)",
        "| Max. Combustion Air Intake Restriction | kPa | 6.2 (24.9)",
        "| Cooling System | 50 Hz | 60 Hz",
        "| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 110 (6256)",
        "| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 112 (6369)",
        "| Heat Radiation to Room*: Prime | kW (Btu/min) | 32.5 (1848)",
        "| Heat Radiation to Room*: Standby | kW (Btu/min) | 34.3 (1951)",
        "| Exhaust Gas Flow: Prime | m³/min (cfm) | 37.5 (1324)",
        "| Exhaust Gas Flow: Standby | m³/min (cfm) | 40.4 (1427)",
        "| Exhaust Gas Temperature: Prime | °C (°F) | 537 (999)",
        "| Exhaust Gas Temperature: Standby | °C (°F) | 558 (1036)",
        "| Alternator Physical | Data",
        "| Insulation Class: | H",
        "| Wires: | 12",
        "| Excitation System: | SHUNT",
        "| AVR Model: | R250",
        "| Overspeed: rpm | 2250",
        "| Voltage Regulation: (Steady state) | % | +/- 0.5",
        "| Total Harmonic content LL/LN: | % | 2",
        "| Voltage Code | 230/115",
        "| Motor Starting Capability* | kVA | 563 | 532 | 491",
        "| Alternator Performance | Data | 60",
        "| Motor Starting Capability* | kVA",
        "| Output Ratings | 50",
        "| Prime | Standby",
        "| Voltage Code | kVA",
        "| Output Ratings | 60"
      ]
    }
  ],
  "id": "genlitec"
}
