{
  "id": "gordon-power",
  "country": "CN",
  "role": "alternator_maker",
  "status": "verified",
  "names": {
    "en": "Fujian Gordon Industry Co., Ltd.",
    "zh": null,
    "brands": [
      "Gordon"
    ]
  },
  "website": "https://www.gordon-powers.com/",
  "hq": {
    "province": "Fujian",
    "city": "Fu'an"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Đầu phát không chổi than 8,5–2500 kVA và đầu phát đồng bộ 2–75 kW",
      "src": [
        1
      ]
    },
    {
      "text": "Có lắp tổ máy diesel 6–2500 kVA dùng động cơ Cummins, Deutz, Perkins, Ricardo, Yuchai, Weichai, Shangchai",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "alternator",
      "series": "Brushless alternator",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 8.5,
        "max": 2500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "alternator",
      "series": "Synchronous AC Alternator",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 2,
        "max": 75,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Diesel generator sets",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "Deutz",
        "Perkins",
        "Ricardo",
        "Yuchai",
        "Weichai",
        "Shangchai"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 6,
        "max": 2500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001",
      "src": [
        1
      ]
    },
    {
      "name": "CE",
      "src": [
        1
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [
    "Năm 2005 trên trang là của 'Fujian Gordon Pump Industry Co., Ltd.' (tên khác), nên không ghi năm thành lập",
    "Không thấy tên tiếng Trung"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.gordon-powers.com/about-us.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "Copyright © 2025 Fujian Gordon Industry Co., Ltd .All rights reserved.",
        "Fujian Gordon Industry Co., Ltd. Located in Fu'an City, Fujian, which is famous motor manufacturing city in China.",
        "Brushless alternator, power range 8.5KVA to 2500KVA",
        "Synchronour AC Alternator, power range 2KW to 75KW",
        "Diesel generator sets, power range from 6KVA to 2500KVA, covering engine Cummins, Deutz, Perkins, Ricardo and Chinese high quality brand(Yuchai, Weichai, Shangchai, Nantong etc.).",
        "All products are manufactured in accordance with ISO9001-2015 production standard to assure best quality, and are complied with CE certificate."
      ],
      "file": "sources/gordon-power/1.md"
    },
    {
      "n": 3001,
      "url": "https://www.gordon-powers.com/Spare-Parts-pl42268387.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "More >> IL-NT AMF20"
      ],
      "file": "sources/gordon-power/3001.md"
    },
    {
      "n": 3002,
      "url": "https://www.gordon-powers.com/Diesel-Generator-Spare-Parts-pl41268387.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "More >> IL-NT AMF20"
      ],
      "file": "sources/gordon-power/3002.md"
    },
    {
      "n": 3003,
      "url": "https://www.gordon-powers.com/ST-STC-pd545891998.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| DSE6120 MKII | DSE7320 MKII | DSE8610 MKII | DSE8620 | DSE8660 MKII | IL-NT AMF20 | IL3 AMF20"
      ],
      "file": "sources/gordon-power/3003.md"
    },
    {
      "n": 101,
      "url": "https://www.gordon-powers.com/RICARDO-pd574610898.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)"
      ],
      "file": "sources/gordon-power/101.md"
    },
    {
      "n": 102,
      "url": "https://www.gordon-powers.com/LOVOL-pd539510898.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)"
      ],
      "file": "sources/gordon-power/102.md"
    },
    {
      "n": 103,
      "url": "https://www.gordon-powers.com/Sound-Insulated-Air-Cooled-Diesel-Generator-For-Homes-pd523627398.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | KDF6700Q(-3)"
      ],
      "file": "sources/gordon-power/103.md"
    },
    {
      "n": 104,
      "url": "https://www.gordon-powers.com/YANGDONG-pd587210898.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)"
      ],
      "file": "sources/gordon-power/104.md"
    },
    {
      "n": 105,
      "url": "https://www.gordon-powers.com/Air-cooled-gasoline-diesel-generator-pd520210898.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| GE NERATOR Model | GDG 20 00(E) | GDG 30 00(E) | GDG 35 00(E) | GDG 50 00(E) | GDG 60 00(E) | GDG 75 00(E) | GDG 90 00(E)"
      ],
      "file": "sources/gordon-power/105.md"
    },
    {
      "n": 108,
      "url": "https://www.gordon-powers.com/PERKINS-pd518120898.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)"
      ],
      "file": "sources/gordon-power/108.md"
    },
    {
      "n": 113,
      "url": "https://www.gordon-powers.com/MITSUBISHI-pd506910898.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)"
      ],
      "file": "sources/gordon-power/113.md"
    },
    {
      "n": 114,
      "url": "https://www.gordon-powers.com/DOOSAN-pd570710898.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)"
      ],
      "file": "sources/gordon-power/114.md"
    },
    {
      "n": 115,
      "url": "https://www.gordon-powers.com/VMAN-pd532610898.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)"
      ],
      "file": "sources/gordon-power/115.md"
    },
    {
      "n": 116,
      "url": "https://www.gordon-powers.com/BAUDOUIN-pd550510898.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)"
      ],
      "file": "sources/gordon-power/116.md"
    },
    {
      "n": 117,
      "url": "https://www.gordon-powers.com/ST-STC-pd545891998.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Output | Current | Pole | Frq. | Speed"
      ],
      "file": "sources/gordon-power/117.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-29",
  "checkedBy": "discover-bot",
  "specTables": [
    {
      "n": 101,
      "title": "RICARDO from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-W11 | 8 | 10 | 8.8 | 11 | Y480BD | 1500 | 14 | 2.9 | 4-80×90 | 1.81 | 130×78×96 | 180×89×110",
        "| GD-W14 | 10 | 12.5 | 11 | 13.75 | Y480BD | 1500 | 14 | 3.62 | 4-80×90 | 1.81 | 130×78×96 | 180×89×110",
        "| GD-W17 | 12 | 15 | 13.2 | 16.5 | Y480BD | 1500 | 14 | 4.35 | 4-80×90 | 1.81 | 130×78×96 | 180×89×110",
        "| GD-W21 | 15 | 18.75 | 16.5 | 20.6 | Y485BD | 1500 | 17 | 4.94 | 4-85×90 | 2.04 | 130×78×96 | 180×89×110",
        "| GD-W22 | 16 | 20 | 17.6 | 22 | K490D | 1500 | 22 | 5 | 4-90×100 | 2.672 | 130×78×107 | 200×89×128",
        "| GD-W28 | 20 | 25 | 22 | 27.5 | K495D | 1500 | 26 | 7.3 | 4-95×115 | 3.26 | 153×78×115 | 220×89×128",
        "| GD-W33 | 24 | 30 | 26.4 | 33 | K4100D | 1500 | 30 | 9.12 | 4-100×115 | 3.61 | 159×78×115 | 220×89×128",
        "| GD-W41 | 30 | 37.5 | 33 | 41 | K4100ZD | 1500 | 40 | 12.77 | 4-100×115 | 3.61 | 167×78×115 | 220×89×128",
        "| GD-W44 | 32 | 40 | 35.2 | 44 | K4100ZD | 1500 | 40 | 12.77 | 4-100×115 | 3.61 | 167×78×115 | 220×89×128",
        "| GD-W55 | 40 | 50 | 44 | 55 | N4105ZD | 1500 | 53 | 14.64 | 4-105×120 | 4.15 | 178×85×121 | 230×95×130",
        "| GD-W69 | 50 | 62.5 | 55 | 68.75 | N4105ZLD | 1500 | 63 | 17 | 4-105×120 | 4.15 | 186×90×121 | 240×102×130",
        "| GD-W72 | 52 | 65 | 57.2 | 71.5 | N4105ZLD | 1500 | 63 | 17.56 | 4-105×120 | 4.15 | 186×90×121 | 240×102×130",
        "| GD-W80 | 58 | 72.5 | 64 | 80 | R4105ZLD | 1500 | 66 | 17，94 | 4-105×125 | 3.76 | 195×90×132 | 258×102×138",
        "| GD-W88 | 64 | 80 | 70.4 | 88 | R4108IZD | 1500 | 75 | 19.8 | 4-108×135 | 4.95 | 199×100×135 | 270×102×152",
        "| GD-W103 | 75 | 93.75 | 82.5 | 103 | R4108IZLD | 1500 | 84 | 21.3 | 4-108×135 | 4.95 | 199×100×135 | 270×102×152",
        "| GD-W110 | 80 | 100 | 88 | 110 | R6105AZD | 1500 | 100 | 24.5 | 6-105×135 | 7.01 | 229×100×158 | 280×105×160",
        "| GD-W132 | 96 | 120 | 105.6 | 132 | R6105AZLD | 1500 | 110 | 29.9 | 6-105×130 | 6.75 | 228×100×158 | 280×105×160",
        "| GD-W165 | 120 | 150 | 132 | 165 | R6105IZLD | 1500 | 132 | 35.88 | 6-105×135 | 7.01 | 238×100×158 | 300×105×160",
        "| GD-W200 | 144 | 180 | 160 | 200 | R6108ZLD | 1500 | 170 | 45.6 | 6-108×135 | 7.41 | 235×103×160 | 340×110×128",
        "| GD-W220 | 160 | 200 | 176 | 220 | 6126-68DE | 1500 | 190 | 50.6 | 6-126×130 | 9.73 | 273×105×172 | 395×112×190",
        "| GD-W250 | 180 | 225 | 200 | 250 | 6126-42DE | 1500 | 210 | 53.12 | 6-126×130 | 9.73 | 279×105×172 | 395×112×190",
        "| GD-W275 | 200 | 250 | 220 | 275 | 6126A-260DE | 1500 | 230 | 58.2 | 6-126×135 | 10.1 | 279×105×172 | 395×112×190",
        "| GD-W300 | 220 | 275 | 240 | 300 | 6126A-275DE | 1500 | 250 | 63.2 | 6-126×135 | 10.25 | 279×105×172 | 395×112×190",
        "| GD-W344 | 250 | 312.5 | 275 | 343.75 | WT12D-308 | 1500 | 288 | 72.85 | 6-126×155 | 11.6 | 300×115×180 | 420×140×215",
        "| GD-W385 | 280 | 350 | 308 | 385 | WT13-330DE | 1500 | 330 | 85.7 | 6-131×160 | 12.94 | 307×126×195 | 435×160×223",
        "| GD-W413 | 300 | 375 | 330 | 412.5 | WT13-330DE | 1500 | 330 | 91.3 | 6-131×160 | 12.94 | 316×126×201 | 435×160×223",
        "| GD-W440 | 320 | 400 | 352 | 440 | WT13-360DE | 1500 | 360 | 99.5 | 6-131×160 | 12.94 | 316×126×201 | 435×160×223",
        "| GD-W480 | 350 | 437.5 | 385 | 480 | WT13A-390DE | 1500 | 390 | 108 | 6-131×165 | 13.4 | 316×126×201 | 435×160×223"
      ]
    },
    {
      "n": 101,
      "title": "RICARDO from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-W11 | 8 | 10 | 8.8 | 11 | Y480BD | 1800 | 17 | 2.9 | 4-80×90 | 1.81 | 130×78×96 | 180×89×110",
        "| GD-W14 | 10 | 12.5 | 11 | 13.75 | Y480BD | 1800 | 17 | 3.62 | 4-80×90 | 1.81 | 130×78×96 | 180×89×110",
        "| GD-W17 | 12 | 15 | 13.2 | 16.5 | Y480BD | 1800 | 17 | 4.07 | 4-80×90 | 1.81 | 130×78×96 | 180×89×110",
        "| GD-W21 | 15 | 18.75 | 16.5 | 20.6 | Y480BD | 1800 | 17 | 4.94 | 4-80×90 | 1.81 | 130×78×96 | 180×89×110",
        "| GD-W22 | 16 | 20 | 17.6 | 22 | Y485BD | 1800 | 20 | 5.76 | 4-85×90 | 2.04 | 130×78×96 | 180×89×110",
        "| GD-W25 | 18 | 22.5 | 20 | 25 | Y485BD | 1800 | 20 | 5.82 | 4-85×90 | 2.04 | 130×78×96 | 180×89×110",
        "| GD-W28 | 20 | 25 | 22 | 27.5 | K490D | 1800 | 26 | 6.3 | 4-90×100 | 2.672 | 130×78×107 | 200×89×128",
        "| GD-W33 | 24 | 30 | 26.4 | 33 | K4100D | 1800 | 34 | 8.5 | 4-100×115 | 3.61 | 167×78×115 | 220×89×128",
        "| GD-W41 | 30 | 37.5 | 33 | 41 | K4102D | 1800 | 36 | 10.94 | 4-102×115 | 3.76 | 167×78×115 | 220×89×128",
        "| GD-W50 | 36 | 45 | 40 | 50 | K4100ZD | 1800 | 45 | 12.77 | 4-100×115 | 3.61 | 167×78×115 | 220×89×128",
        "| GD-W55 | 40 | 50 | 44 | 55 | K4102ZD | 1800 | 50 | 146 | 4-102×115 | 3.76 | 167×78×115 | 220×89×128",
        "| GD-W66 | 48 | 60 | 52.8 | 66 | N4105ZD | 1800 | 60 | 16.98 | 4-105×120 | 4.15 | 178×85×121 | 230×95×130",
        "| GD-W80 | 58 | 72.5 | 64 | 80 | N4105ZLD | 1800 | 72 | 19.9 | 4-105×120 | 4.15 | 186×90×121 | 240×102×130",
        "| GD-W88 | 64 | 80 | 70.4 | 88 | R4105ZLD | 1800 | 75 | 20.4 | 4-105×125 | 3.76 | 195×90×132 | 258×102×138",
        "| GD-W103 | 75 | 93.75 | 82.5 | 103 | R4108IZLD | 1800 | 84 | 21.3 | 4-108×135 | 4.95 | 199×100×135 | 270×102×152",
        "| GD-W110 | 80 | 100 | 88 | 110 | R6105ZD | 1800 | 88 | 21.6 | 6-105×125 | 6.49 | 199×100×135 | 270×102×152",
        "| GD-W125 | 90 | 112.5 | 100 | 125 | R6105AZD | 1800 | 110 | 29.87 | 6-105×135 | 7.01 | 199×100×135 | 270×102×152",
        "| GD-W138 | 100 | 125 | 110 | 137.5 | R6105AZLD | 1800 | 121 | 31.5 | 6-105×130 | 6.75 | 229×100×158 | 280×105×160",
        "| GD-W165 | 120 | 150 | 132 | 165 | R6105IZLD | 1800 | 140 | 38.05 | 6-105×135 | 7.01 | 238×100×158 | 300×105×160",
        "| GD-W206 | 150 | 187.5 | 165 | 206 | R6108ZLD | 1800 | 185 | 45.6 | 6-108×135 | 7.41 | 235×103×160 | 340×110×128",
        "| GD-W220 | 160 | 200 | 176 | 220 | R6108ZLD1 | 1800 | 185 | 51.2 | 6-108×135 | 7.41 | 235×103×160 | 340×110×128",
        "| GD-W250 | 180 | 225 | 200 | 250 | 6126-68DE | 1800 | 210 | 53.12 | 6-126×130 | 9.73 | 273×105×172 | 395×112×190",
        "| GD-W275 | 200 | 250 | 220 | 275 | 6126-42DE | 1800 | 240 | 56.9 | 6-126×130 | 9.73 | 279×105×172 | 395×112×190",
        "| GD-W300 | 220 | 275 | 240 | 300 | 6126A-260DE | 1800 | 260 | 60.7 | 6-126×135 | 10.1 | 279×105×172 | 395×112×190",
        "| GD-W325 | 240 | 300 | 260 | 325 | 6126A-275DE | 1800 | 275 | 65.8 | 6-126×135 | 10.25 | 279×105×172 | 395×112×190",
        "| GD-W350 | 260 | 325 | 280 | 350 | WT12D-308 | 1800 | 300 | 72.85 | 6-126×155 | 11.59 | 300×115×180 | 420×140×215",
        "| GD-W413 | 300 | 375 | 330 | 412.5 | WT13-330DE | 1800 | 330 | 91.3 | 6-131×160 | 12.94 | 307×126×195 | 435×160×223",
        "| GD-W450 | 320 | 400 | 360 | 450 | WT13-360DE | 1800 | 360 | 99.5 | 6-131×160 | 12.94 | 316×126×201 | 435×160×223",
        "| GD-W500 | 360 | 450 | 400 | 500 | WT13A-390DE | 1800 | 400 | 108 | 6-131×165 | 13.4 | 316×126×201 | 435×160×223"
      ]
    },
    {
      "n": 102,
      "title": "LOVOL from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-L35 | 25 | 31.25 | 27.5 | 35 | 1003G | 1500 | 28 | 7.25 | L3-100×127 | 2.99 | 160×74×115 | 230×102×128",
        "| GD-L35R | 25 | 31.25 | 27.5 | 35 | 1003G | 1500 | 28 | 7.25 | L3-100×127 | 2.99 | 160×74×115 | 230×102×128",
        "| GD-L45 | 32 | 40 | 36 | 45 | 1003TG | 1500 | 44 | 9.38 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128",
        "| GD-L45 | 32 | 40 | 36 | 45 | 1004G | 1500 | 40 | 9.55 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128",
        "| GD-L45R | 32 | 40 | 36 | 45 | 1003TG | 1500 | 44 | 9.38 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128",
        "| GD-L45R | 32 | 40 | 36 | 45 | 1004G | 1500 | 40 | 9.55 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128",
        "| GD-L50 | 36 | 45 | 40 | 50 | 1003TG | 1500 | 44 | 10.44 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128",
        "| GD-L50 | 36 | 45 | 40 | 50 | 1004G | 1500 | 40 | 10.52 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128",
        "| GD-L50R | 36 | 45 | 40 | 50 | 1003TG | 1500 | 44 | 10.44 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128",
        "| GD-L50R | 36 | 45 | 40 | 50 | 1004G | 1500 | 40 | 10.52 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128",
        "| GD-L55 | 40 | 50 | 44 | 55 | 1003TG | 1500 | 44 | 11.5 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128",
        "| GD-L55R | 40 | 50 | 44 | 55 | 1003TG | 1500 | 44 | 11.5 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128",
        "| GD-L68 | 50 | 62.5 | 55 | 68 | 1004TG | 1500 | 65.7 | 13.65 | L4-100×127 | 3.99 | 187×74×115 | 250×102×128",
        "| GD-L80 | 58 | 72.5 | 64 | 80 | 1004TG | 1500 | 65.7 | 17.05 | L4-100*127 | 3.99 | 187×74×115 | 250×102×128",
        "| GD-L80R | 58 | 72.5 | 64 | 80 | 1004TG | 1500 | 65.7 | 17.05 | L4-100×127 | 3.99 | 187×74×115 | 250×102×128",
        "| GD-L93 | 68 | 85 | 74.8 | 93.5 | 1006TG1A | 1500 | 84 | 18.69 | L6-100×127 | 5.98 | 220×85×145 | 290×108×165",
        "| GD-L103 | 75 | 93.75 | 82.5 | 103 | 1006TG1A | 1500 | 84 | 21 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L103R | 75 | 93.75 | 82.5 | 103 | 1006TG1A | 1500 | 84 | 21 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L110 | 80 | 100 | 88 | 110 | 1006TG2A | 1500 | 92 | 22.05 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L110R | 80 | 100 | 88 | 110 | 1006TG2A | 1500 | 92 | 22.05 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L132 | 96 | 120 | 105.6 | 132 | 1006TAG1A | 1500 | 108 | 25.92 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L150 | 108 | 135 | 120 | 150 | 1006TAG | 1500 | 121 | 29.35 | L6-100×127 | 5.98 | 234×85×145 | 310×108×165",
        "| GD-L150R | 108 | 135 | 120 | 150 | 1006TAG | 1500 | 121 | 29.35 | L6-100×127 | 5.98 | 234×85×145 | 310×108×165",
        "| GD-L160 | 116 | 145 | 128 | 160 | 1106C-P6TAG2 | 1500 | 130 | 33.2 | L6-100×127 | 5.98 | 262×90×145 | 360×108×185",
        "| GD-L175 | 128 | 160 | 140 | 175 | 1106C-P6TAG3 | 1500 | 141 | 35.9 | L6-100×127 | 5.98 | 262×90×145 | 360×108×185",
        "| GD-L200 | 144 | 180 | 160 | 200 | 1106C-P6TAG4 | 1500 | 158.4 | 40.7 | L6-100×127 | 5.98 | 267×90×145 | 360×108×185"
      ]
    },
    {
      "n": 102,
      "title": "LOVOL from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-L40 | 28 | 35 | 32 | 40 | 1003G | 1800 | 31 | 8.34 | L3-100×127 | 2.99 | 160×74×115 | 230×102×128",
        "| GD-L40R | 28 | 35 | 32 | 40 | 1003G | 1800 | 31 | 8.34 | L3-100×127 | 2.99 | 160×74×115 | 230×102×128",
        "| GD-L50 | 36 | 45 | 40 | 50 | 1003TG | 1800 | 50 | 10.73 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128",
        "| GD-L50 | 36 | 45 | 40 | 50 | 1004G | 1800 | 44 | 10.83 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128",
        "| GD-L50R | 36 | 45 | 40 | 50 | 1003TG | 1800 | 50 | 10.73 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128",
        "| GD-L50R | 36 | 45 | 40 | 50 | 1004G | 1800 | 44 | 10.83 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128",
        "| GD-L55 | 40 | 50 | 44 | 55 | 1003TG | 1800 | 50 | 11.92 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128",
        "| GD-L55 | 40 | 50 | 44 | 55 | 1004G | 1800 | 44 | 11.8 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128",
        "| GD-L55R | 40 | 50 | 44 | 55 | 1003TG | 1800 | 50 | 11.92 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128",
        "| GD-L55R | 40 | 50 | 44 | 55 | 1004G | 1800 | 44 | 11.8 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128",
        "| GD-L80 | 58 | 72.5 | 64 | 80 | 1004TG | 1800 | 75.6 | 16.44 | L4-100×127 | 3.99 | 187×74×115 | 250×102×128",
        "| GD-L93 | 68 | 85 | 74.8 | 93.5 | 1004TG | 1800 | 75.6 | 19.65 | L4-100×127 | 3.99 | 187×74×115 | 250×102×128",
        "| GD-L93R | 68 | 85 | 74.8 | 93.5 | 1004TG | 1800 | 75.6 | 19.65 | L4-100×127 | 3.99 | 187×74×115 | 250×102×128",
        "| GD-L103 | 75 | 93.75 | 82.5 | 103 | 1006TG1A | 1800 | 97 | 20.95 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L110 | 80 | 100 | 88 | 110 | 1006TG1A | 1800 | 97 | 22 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L120 | 87 | 108 | 96 | 120 | 1006TG1A | 1800 | 97 | 24.31 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L120R | 87 | 108 | 96 | 120 | 1006TG1A | 1800 | 97 | 24.31 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L132 | 96 | 120 | 105.6 | 132 | 1006TG2A | 1800 | 108 | 27.06 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L132R | 96 | 120 | 105.6 | 132 | 1006TG2A | 1800 | 108 | 27.06 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L150 | 108 | 135 | 120 | 150 | 1006TAG1A | 1800 | 121 | 30，18 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165",
        "| GD-L165 | 120 | 150 | 132 | 165 | 1006TAG | 1800 | 134 | 33.58 | L6-100×127 | 5.98 | 234×85×145 | 310×108×165",
        "| GD-L165R | 120 | 150 | 132 | 165 | 1006TAG | 1800 | 134 | 33.58 | L6-100×127 | 5.98 | 234×85×145 | 310×108×165",
        "| GD-L175 | 128 | 160 | 140 | 175 | 1106C-P6TAG2 | 1800 | 143 | 36.5 | L6-100×127 | 5.98 | 262×90×145 | 360×108×185",
        "| GD-L193 | 140 | 175 | 154 | 192.5 | 1106C-P6TAG3 | 1800 | 155 | 39.8 | L6-100×127 | 5.98 | 262×90×145 | 360×108×185",
        "| GD-L220 | 160 | 200 | 176 | 220 | 1106C-P6TAG4 | 1800 | 174 | 45 | L6-100×127 | 5.98 | 267×90×145 | 360×108×185"
      ]
    },
    {
      "n": 103,
      "title": "Sound Insulated Air Cooled Diesel Generator For Homes from China manufacturer - GORDON",
      "header": [],
      "rows": [
        "| Model | KDF6700Q(-3)",
        "| Frequency [Hz] | 50, 60",
        "| Voltage [V] | 220, 230, 240, 110/220, 115/230, 120/240, 220/380, 230/400, 240/415",
        "| Rated Power [KVA] | 4.5 (5.6), 5.0 (6.3)",
        "| Power Factor Φ | 1.0 (0.8)",
        "| Fuel Tank Capacity [L] | 14.5",
        "| Engine Model | KD186FAE",
        "| Bore * Stroke [mm] | 86 * 72",
        "| Displacement | 0.418L",
        "| Speed [rpm] | 3000~3600",
        "| Power [Kw] | 5.8, 6.6",
        "| Fuel Grade | Diesel: 0# (summer), -10# (winter) Use 0# diesel in summer and -10# or -20# diesel in winter.",
        "| Dimensions [mm] | 910 * 530 * 740"
      ]
    },
    {
      "n": 104,
      "title": "YANGDONG from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-YD9.5 | 6.8 | 8.5 | 7.6 | 9.5 | YD380D | 1500 | 10 | 2.6 | 3L-80×90 | 1.357 | 126×80×110 | 170×84×110",
        "| GD-YD11 | 8 | 10 | 8.8 | 11 | YD385D | 1500 | 11 | 3 | 3L-85×90 | 1.532 | 126×80×110 | 170×84×110",
        "| GD-YD14 | 10 | 12.5 | 11 | 13.75 | YD480D | 1500 | 14 | 4.1 | 4L-80×90 | 1.809 | 130×80×110 | 200×84×116",
        "| GD-YD17 | 12 | 15 | 13.2 | 16.5 | TD4KD | 1500 | 15 | 4.35 | 4L-85×90 | 2.043 | 130×80×110 | 200×84×116",
        "| GD-YD22 | 16 | 20 | 17.6 | 22 | YSD490D | 1500 | 21 | 6.1 | 4L-90×100 | 2.54 | 133×80×113 | 200×89×128",
        "| GD-YD28 | 20 | 25 | 22 | 27.5 | Y495D | 1500 | 27 | 7.1 | 4L-95×105 | 2.997 | 153×78×115 | 220×89×128",
        "| GD-YD33 | 24 | 30 | 26.4 | 33 | Y4100D | 1500 | 31.5 | 8.4 | 4L-100×118 | 3.707 | 159×78×115 | 220×89×128",
        "| GD-YD41 | 30 | 37.5 | 33 | 41 | Y4102ZD | 1500 | 40 | 10.2 | 4L-102×118 | 3.875 | 167×78×115 | 220×89×128",
        "| GD-YD44 | 32 | 40 | 35.2 | 44 | Y4102ZD | 1500 | 40 | 10.8 | 4L-102×118 | 3.875 | 167×78×115 | 220×89×128",
        "| GD-YD50 | 36 | 45 | 40 | 50 | Y4102ZLD | 1500 | 48 | 11.9 | 4L-102×118 | 3.875 | 178×85×121 | 230×95×130",
        "| GD-YD55 | 40 | 50 | 44 | 55 | Y4102ZLD | 1500 | 48 | 13.2 | 4L-102×118 | 3.875 | 178×85×121 | 230×95×130",
        "| GD-YD66 | 48 | 60 | 52.8 | 66 | Y4105ZLD | 1500 | 55 | 14.3 | 4L-105×118 | 4.1 | 195×90×132 | 258×102×138",
        "| GD-YD72 | 52 | 65 | 57.2 | 71.5 | YD4EZLD | 1500 | 63 | 16.1 | 4L-105×118 | 4.1 | 195×90×132 | 258×102×138",
        "| GD-YD93 | 68 | 85 | 74.8 | 93.5 | Y4110ZLD | 1500 | 80 | - | - | - | 199×100×135 | 270×102×152"
      ]
    },
    {
      "n": 104,
      "title": "YANGDONG from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset | Prime Power | Standby Power | Engine | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| Model | | | Model | | | | | | |",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-YD11 | 8 | 10 | 8.8 | 11 | YD380D | 1800 | 12 | 3.05 | 3L-80×90 | 1.357 | 126×80×110 | 170×84×110",
        "| GD-YD14 | 10 | 12.5 | 11 | 13.75 | YD385D | 1800 | 13 | 3.6 | 3L-85×90 | 1.532 | 126×80×110 | 170×84×110",
        "| GD-YD17 | 12 | 15 | 13.2 | 16.5 | YD480D | 1800 | 17 | 4.4 | 4L-80×90 | 1.809 | 130×80×110 | 200×84×116",
        "| GD-YD22 | 16 | 20 | 17.6 | 22 | YND485D | 1800 | 20 | 5.8 | 4L-85×95 | 2.156 | 130×80×110 | 200×84×116",
        "| GD-YD28 | 20 | 25 | 22 | 27.5 | YSD490D | 1800 | 25 | 7.2 | 4L-90×100 | 2.54 | 133×80×113 | 200×89×128",
        "| GD-YD33 | 24 | 30 | 26.4 | 33 | Y495D | 1800 | 30 | 8.4 | 4L-95×105 | 2.997 | 153×78×115 | 220×89×128",
        "| GD-YD41 | 30 | 37.5 | 33 | 41 | Y4102D | 1800 | 39.6 | 10 | 4L-102×118 | 3.875 | 159×78×115 | 220×89×128",
        "| GD-YD44 | 32 | 40 | 35.2 | 44 | Y4102D | 1800 | 39.6 | 11 | 4L-102×118 | 3.875 | 167×78×115 | 220×89×128",
        "| GD-YD50 | 36 | 45 | 40 | 50 | Y4102ZD | 1800 | 48 | 11.7 | 4L-102×118 | 3.875 | 167×78×115 | 220×89×128",
        "| GD-YD55 | 40 | 50 | 44 | 55 | Y4102ZD | 1800 | 48 | 13 | 4L-102×118 | 3.875 | 178×85×121 | 230×95×130",
        "| GD-YD63 | 45 | 56 | 50 | 62.5 | Y4102ZLD | 1800 | 53 | 14 | 4L-102×118 | 3.875 | 178×85×121 | 230×95×130",
        "| GD-YD69 | 50 | 62.5 | 55 | 69 | Y4105ZLD | 1800 | 60 | 15.5 | 4L-105×118 | 4.1 | 195×90×132 | 258×102×138",
        "| GD-YD80 | 58 | 72.5 | 64 | 80 | YD4EZLD | 1800 | 68 | 17.5 | 4L-105×118 | 4.1 | 195×90×132 | 258×102×138",
        "| GD-YD100 | 72 | 90 | 80 | 100 | Y4110ZLD | 1800 | 85 | - | - | - | 199×100×135 | 270×102×152"
      ]
    },
    {
      "n": 105,
      "title": "Air cooled gasoline /diesel generator from China manufacturer - GORDON",
      "header": [
        "| GE NERATOR Model | GDG 20 00(E) | GDG 30 00(E) | GDG 35 00(E) | GDG 50 00(E) | GDG 60 00(E) | GDG 75 00(E) | GDG 90 00(E)"
      ],
      "rows": [
        "| Rated power output(W) | 2000 | 3000 | 3500 | 5000 | 6000 | 7500 | 9000",
        "| Max power output(W) | 2200 | 3500 | 4000 | 5500 | 6500 | 8000 | 10000",
        "| Phase voltage(V) | 220 | 220 | 220 | 220 | 220 | 220 | 220",
        "| Frequency(Hz) | 50 | 50 | 50 | 50 | 50 | 50 | 50",
        "| Engine | 170F | 170F | 172F | 188F | 190F | 192F | 194",
        "| Displacement(cc) | 220 | 220 | 220 | 420 | 435 | 455 | 455",
        "| Max output(hp/rpm) | 7/3000 | 7.5/3000 | 7.5/3000 | 15/3000 | 15/3000 | 17/3000 | 17/3000",
        "| Fuel tank capacity(L) | 12 | 12 | 12 | 25 | 25 | 25 | 25",
        "| engine oil tank(L) | 0.6 | 0.6 | 0.6 | 1 | 1 | 1 | 1",
        "| Weight(kg) | 38 | 39 | 40 | 78 | 80 | 84 | 90",
        "| Size(cm) | 59×43×44 | 59×43×44 | 59×43×44 | 67×50×54 | 67×50×54 | 67×50×54 | 67×50×54",
        "| box(mm) | 605×465×460 | 605×465×460 | 605×465×460 | 690×530×560 | 690×530×560 | 690×530×560 | 690×530×560",
        "| Noise(db) | 50-65 | 50-65 | 50-65 | 70-75 | 70-75 | 70-75 | 70-75",
        "| Continuous operating hour | 10-12 | 10-12 | 10-12 | 10-12 | 10-12 | 10-12 | 10-12",
        "| Fuel consunotion(g/kw.h) | 395 | 395 | 395 | 395 | 395 | 395 | 395"
      ]
    },
    {
      "n": 108,
      "title": "PERKINS from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-P10 | 7.2 | 9 | 8 | 10 | 403D-11G | 1500 | 8.6 | 2.6 | 3L-77×81 | 1.131 | 115×74×99 | 180×84×110",
        "| GD-P14 | 10 | 12.5 | 11 | 14 | 403A-15G1 | 1500 | 12.2 | 3.7 | 3L-84×90 | 1.496 | 115×74×99 | 180×84×110",
        "| GD-P17 | 12 | 15 | 13.2 | 16.5 | 403A-15G2 | 1500 | 14 | 5 | 3L-84×90 | 1.496 | 115×74×99 | 180×84×110",
        "| GD-P22 | 16 | 20 | 17.6 | 22 | 404A-22G1 | 1500 | 18.7 | 5.3 | 4L-84×100 | 2.216 | 127×74×101 | 180×84×110",
        "| GD-P30 | 22 | 27.5 | 24 | 30 | 404D-22TG | 1500 | 25.2 | 7.1 | 4L-84×100 | 2.216 | 136×74×101 | 180×84×110",
        "| GD-P33 | 24 | 30 | 26.4 | 33 | 1103A-33G | 1500 | 28.2 | 7.2 | 3L-105×127 | 3.3 | 152×80×122 | 230×102×128",
        "| GD-P50 | 36 | 45 | 40 | 50 | 1103A-33TG1 | 1500 | 42.2 | 10.8 | 3L-105×127 | 3.3 | 161×80×122 | 230×102×128",
        "| GD-P66 | 48 | 60 | 52.8 | 66 | 1103A-33TG2 | 1500 | 55 | 14.6 | 3L-105×127 | 3.3 | 169×80×122 | 230×102×128",
        "| GD-P72 | 52 | 65 | 57.6 | 72 | 1104A-44TG1 | 1500 | 59.6 | 14.8 | 4L-105×127 | 4.4 | 181×80×124 | 240×102×128",
        "| GD-P88 | 64 | 80 | 70.4 | 88 | 1104A-44TG2 | 1500 | 73.4 | 18.7 | 4L-105×127 | 4.4 | 185×80×124 | 240×102×128",
        "| GD-P110 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 1500 | 93.6 | 22.6 | 4L-105×127 | 4.41 | 188×85×124 | 272×108×170",
        "| GD-P150 | 108 | 135 | 120 | 150 | 1106A-70TG1 | 1500 | 122.7 | 30.2 | 6L-105×135 | 7.01 | 224×90×141 | 330×110×170",
        "| GD-P165 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 1500 | 136 | 33.4 | 6L-105×135 | 7.01 | 224×90×141 | 330×110×170"
      ]
    },
    {
      "n": 108,
      "title": "PERKINS from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-P200 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 1500 | 163.9 | 41.6 | 6L-105×135 | 7.01 | 230×90×141 | 340×110×170",
        "| GD-P220 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 1500 | 178.9 | 45.8 | 6L-105×135 | 7.01 | 235×90×141 | 340×110×170",
        "| GD-P250 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | 1500 | 204 | 51 | 6L-112×149 | 8.8 | 262×110×162 | 360×130×190",
        "| GD-P275 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | 1500 | 222 | 56 | 6L-112×149 | 8.8 | 262×110×162 | 360×130×190",
        "| GD-P300 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | 1500 | 244 | 60 | 6L-112×149 | 8.8 | 273×110×162 | 380×130×190",
        "| GD-P330 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | 1500 | 267 | 65 | 6L-112×149 | 8.8 | 273×110×162 | 380×130×190",
        "| GD-P385 | 280 | 350 | 308 | 385 | 2206C-E13TAG2 | 1500 | 324 | 75 | 6L-130×157 | 12.5 | 299×120×185 | 420×140×223",
        "| GD-P450 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 | 1500 | 368 | 85 | 6L-130×157 | 12.5 | 308×120×185 | 430×140×223",
        "| GD-P500 | 360 | 450 | 400 | 500 | 2506C-E15TAG1 | 1500 | 412 | 99 | 6L-137×171 | 15.2 | 345×120×198 | 470×160×223",
        "| GD-P550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | 1500 | 451 | 106 | 6L-137×171 | 15.2 | 345×120×198 | 470×160×223",
        "| GD-P660 | 480 | 600 | 528 | 660 | 2806C-E18TAG1A | 1500 | 532 | 129 | 6L-145×183 | 18.1 | 335×154×202 | 500×180×253",
        "| GD-P720 | 520 | 650 | 576 | 720 | 2806A-E18TAG2 | 1500 | 584 | 132 | 6L-145×183 | 18.1 | 341×154×202 | 500×180×253",
        "| GD-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 1500 | 658 | 157 | 6L-160×190 | 22.921 | 402×171×221 | 580×200×253",
        "| GD-P880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 1500 | 705 | 172 | 6L-160×190 | 22.921 | 402×171×221 | 580×200×253",
        "| GD-P1000 | 728 | 900 | 800 | 1000 | 4008TAG1A | 1500 | 805 | 195 | 8L-160×190 | 30.561 | 470×205×235 | 680×228×256",
        "| GD-P1125 | 820 | 1025 | 900 | 1125 | 4008TAG2A | 1500 | 899 | 215 | 8L-160×190 | 30.561 | 470×205×235 | 680×228×256",
        "| GD-P1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 1500 | 1113 | 259 | 12V-160×190 | 45.842 | 485×205×252 |",
        "| GD-P1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | 1500 | 1331 | 310 | 12V-160×190 | 45.842 | 485×205×252 | 40 feet high container",
        "| GD-P1875 | 1360 | 1700 | 1500 | 1875 | 4012-46TAG3A | 1500 | 1500 | 370 | 12V-160×190 | 45.842 | 497×205×252 |",
        "| GD-P2000 | 1480 | 1850 | 1600 | 2000 | 4016-61TRG1 | 1500 | 1648 | 371 | 16V-160×190 | 61.123 | 634×220×268 | \\",
        "| GD-P2200 | 1600 | 2000 | 1760 | 2200 | 4016-61TRG2 | 1500 | 1774 | 405 | 16V-160×190 | 61.123 | 624×220×268 | \\",
        "| GD-P2500 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | 1500 | 1975 | 470 | 16V-160×190 | 61.123 | 625×220×268 | \\"
      ]
    },
    {
      "n": 108,
      "title": "PERKINS from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-P13 | 9 | 11.25 | 10 | 12.5 | 403D-11G | 1800 | 10.7 | 3 | 3L-77×81 | 1.131 | 115×74×99 | 180×84×110",
        "| GD-P17 | 12 | 15 | 13.2 | 16.5 | 403D-15G | 1800 | 14.7 | 4.27 | 3L-84×90 | 1.496 | 115×74×99 | 180×84×110",
        "| GD-P20 | 14.4 | 18 | 16 | 20 | 403A-15G2 | 1800 | 16 | 5 | 3L-84×90 | 1.496 | 115×74×99 | 180×84×110",
        "| EGD-P28 | 20 | 25 | 22 | 27.5 | 404D-22G | 1800 | 22 | 6.2 | 4L-84×100 | 2.216 | 127×74×101 | 180×84×110",
        "| GD-P33 | 24 | 30 | 26.4 | 33 | 404D-22TG | 1800 | 30.3 | 8.3 | 4L-84×100 | 2.216 | 136×74×101 | 180×84×1100",
        "| EGD-P39 | 28 | 35 | 30.8 | 38.5 | 1103A-33G | 1800 | 33.2 | 8.6 | 3L-105×127 | 3.3 | 152×80×122 | 230×102×128",
        "| GD-P60 | 43 | 54 | 48 | 60 | 1103A-33TG1 | 1800 | 50.5 | 12.9 | 3L-105×127 | 3.3 | 161×80×122 | 230×102×128",
        "| GD-P75 | 54 | 67.5 | 60 | 75 | 1103A-33TG2 | 1800 | 63.3 | 16.6 | 3L-105×127 | 3.3 | 169×80×122 | 230×102×128",
        "| GD-P83 | 60 | 75 | 66 | 82.5 | 1104A-44TG1 | 1800 | 70.7 | 17.7 | 4L-105×127 | 4.4 | 181×80×124 | 240×102×128",
        "| GD-P103 | 75 | 93.75 | 82.5 | 103 | 1104A-44TG2 | 1800 | 84.5 | 22.3 | 4L-105×127 | 4.4 | 185×80×124 | 240×102×128",
        "| GD-P125 | 90 | 112.5 | 100 | 125 | 1104C-44TAG2 | 1800 | 106.8 | 26.9 | 4L-105×127 | 4.41 | 188×85×124 | 272×108×170",
        "| GD-P165 | 120 | 150 | 132 | 165 | 1106A-70TG1 | 1800 | 140.5 | 35.2 | 6L-105×135 | 7.01 | 224×90×141 | 330×110×170",
        "| GD-P188 | 135 | 169 | 150 | 187.5 | 1106A-70TAG2 | 1800 | 155 | 38.2 | 6L-105×135 | 7.01 | 224×90×141 | 330×110×170",
        "| GD-P220 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | 1800 | 180.5 | 46.4 | 6L-105×135 | 7.01 | 230×90×141 | 340×110×170",
        "| GD-P270 | 196 | 245 | 216 | 270 | 1506A-E88TAG2 | 1800 | 218 | 56 | 6L-112×149 | 8.8 | 262×110×162 | 360×130×190",
        "| GD-P310 | 225 | 281 | 248 | 310 | 1506A-E88TAG3 | 1800 | 250 | 63 | 6L-112×149 | 8.8 | 262×110×162 | 360×130×190",
        "| GD-P385 | 280 | 350 | 308 | 385 | 1506A-E88TAG5 | 1800 | 300 | 77 | 6L-112×149 | 8.8 | 273×110×162 | 380×130×190",
        "| GD-P440 | 320 | 400 | 352 | 440 | 2206A-E13TAG2 | 1800 | 373 | 81 | 6L-130×157 | 12.5 | 299×120×185 | 420×140×223",
        "| GD-P550 | 400 | 500 | 440 | 550 | 2506C-E15TAG1 | 1800 | 453 | 106 | 6L-137×171 | 15.2 | 345×120×198 | 470×160×223",
        "| GD-P688 | 500 | 625 | 550 | 387.5 | 2806C-E18TAG1A | 1800 | 568 | 130 | 6L-145×183 | 18.1 | 335×154×202 | 500×180×253",
        "| GD-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 1800 | 684 | 177 | 6L-160×190 | 22.921 | 402×171×221 | 580×200×253",
        "| GD-P935 | 680 | 850 | 748 | 935 | 4006-23TAG3A | 1800 | 759 | 200 | 6L-160×190 | 22.921 | 402×171×221 | 580×200×253",
        "| GD-P1100 | 800 | 1000 | 880 | 1100 | 4008TAG2 | 1800 | 898 | 224 | 8L-160×190 | 30.561 | 470×205×235 | 680×228×256",
        "| GD-P1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 1800 | 1113 | 266 | 12V-160×190 | 45.842 | 485×205×252 |",
        "| GD-P1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | 1800 | 1332 | 319 | 12V-160×190 | 45.842 | 485×205×252 | 40 feet high container",
        "| GD-P1875 | 1360 | 1700 | 1500 | 1875 | 4012-46TAG3A | 1800 | 1500 | 361 | 12V-160×190 | 45.842 | 497×205×252 |"
      ]
    },
    {
      "n": 113,
      "title": "MITSUBISHI from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-M713 | 520 | 650 | 570 | 712.5 | S6R2-PTA-C | 1500 | 575 | 131 | 6L-170×220 | 29.96 | 354×152×220 | 500×190×223",
        "| GD-M825 | 600 | 750 | 660 | 825 | S6R2-PTA A-C | 1500 | 645 | 157 | 6L-170×220 | 29.96 | 432×196×247 | 620×228×256",
        "| GD-M1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA-C | 1500 | 1080 | 266 | 12V-170×180 | 49.03 | 493×208×253 | 40 feet high container",
        "| GD-M1500 | 1100 | 1375 | 1200 | 1500 | S12R-PTA2-C | 1500 | 1165 | 270 | 12V-170×180 | 49.03 | 507×220×253",
        "| GD-M1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2-C | 1500 | 1277 | 332 | 12V-170×180 | 49.03 | 507×220×253",
        "| GD-M1875 | 1360 | 1700 | 1500 | 1875 | S16R-PTA-C | 1500 | 1450 | 343 | 16V-170×180 | 65.37 | 565×180×190",
        "| GD-M2063 | 1500 | 1875 | 1650 | 2062.5 | S16R-PTA2-C | 1500 | 1600 | 371 | 16V-170×180 | 65.37 | 635×240×310",
        "| GD-M2200 | 1600 | 2000 | 1760 | 2200 | S16R-PTAA2-C | 1500 | 1684 | 430 | 16V-170×180 | 65.37 | 635×240×310",
        "| GD-M2500 | 1800 | 2250 | 2000 | 2500 | S16R2-PTAW-C | 1500 | 1960 | 482 | 16V-170×220 | 79.9 | 635×240×310"
      ]
    },
    {
      "n": 114,
      "title": "DOOSAN from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-DS165 | 120 | 150 | 132 | 165 | DP086TA | 1500 | 137 | 25.5 | L6-111×139 | 8.1 | 265×105×159 | 350×130×180",
        "| GD-DS188 | 135 | 168 | 150 | 1187.5 | P086TI-1 | 1500 | 149 | 26.7 | L6-111×139 | 8.1 | 258×105×160 | 350×130×180",
        "| GD-DS220 | 160 | 200 | 176 | 220 | P086TI | 1500 | 177 | 31.7 | L6-111×139 | 8.1 | 262×105×160 | 350×130×180",
        "| GD-DS250 | 180 | 225 | 200 | 250 | DP086LA | 1500 | 201 | 36.8 | L6-111×139 | 8.1 | 267×105×160 | 360×130×180",
        "| GD-DS275 | 200 | 250 | 220 | 275 | P126TI | 1500 | 241 | 41.2 | L6-123×155 | 11.1 | 298×118×160 | 430×148×203",
        "| GD-DS300 | 220 | 275 | 240 | 300 | P126T | 1500 | 241 | 43.6 | L6-123×155 | 11.1 | 298×118×160 | 430×148×203",
        "| GD-DS330 | 240 | 300 | 264 | 330 | P126T-H | 1500 | 265 | 47 | L6-123×155 | 11.1 | 298×118×160 | 430×148×203",
        "| GD-DS385 | 280 | 350 | 308 | 385 | P158LE-1 | 1500 | 327 | 56.2 | V8-128×142 | 14.6 | 290×143×195 | 450×170×223",
        "| GD-DS413 | 300 | 375 | 330 | 412.5 | P158LE-1 | 1500 | 327 | 58.4 | V8-128×142 | 14.6 | 298×143×195 | 450×170×223",
        "| GD-DS450 | 320 | 400 | 360 | 560 | P158LE | 1500 | 363 | 65.1 | V8-128×142 | 14.6 | 298×143×195 | 450×170×223",
        "| GD-DS500 | 360 | 450 | 400 | 500 | DP158LC | 1500 | 408 | 72.9 | V8-128×142 | 14.6 | 305×143×195 | 470×170×223",
        "| GD-DS580 | 420 | 525 | 464 | 580 | DP158LD | 1500 | 464 | 83.4 | V8-128×142 | 14.6 | 305×143×195 | 470×170×223",
        "| GD-DS633 | 460 | 575 | 506 | 632.5 | DP180LA | 1500 | 502 | 94.2 | V10-128×142 | 18.3 | 320×143×195 | 490×170×223",
        "| GD-DS688 | 500 | 625 | 550 | 687.5 | DP180LB | 1500 | 556 | 103.8 | V10-128×142 | 18.3 | 330×143×195 | 500×170×223",
        "| GD-DS756 | 550 | 687.5 | 605 | 756 | DP222LB | 1500 | 604 | 109.2 | V12-128×142 | 21.9 | 348×143×195 | 510×170×243",
        "| GD-DS825 | 600 | 750 | 660 | 825 | DP222LC | 1500 | 657 | 119.1 | V12-128×142 | 21.9 | 368×143×195 | 530×170×243"
      ]
    },
    {
      "n": 114,
      "title": "DOOSAN from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-DS200 | 144 | 180 | 160 | 200 | DP086TA | 1800 | 168 | 30.3 | L6-111×139 | 8.1 | 265×105×159 | 350×130×180",
        "| GD-DS206 | 150 | 187.5 | 165 | 206 | P086TI-1 | 1800 | 174 | 31.6 | L6-111×139 | 8.1 | 258×105×160 | 350×130×180",
        "| GD-DS250 | 180 | 225 | 200 | 250 | P086TI | 1800 | 205 | 37.7 | L6-111×139 | 8.1 | 262×105×160 | 350×130×180",
        "| GD-DS275 | 200 | 250 | 220 | 275 | DP086LA | 1800 | 228 | 41.7 | L6-111×139 | 8.1 | 267×105×160 | 360×130×180",
        "| GD-DS330 | 240 | 300 | 264 | 330 | P126TI | 1800 | 278 | 52.3 | L6-123×155 | 11.1 | 298×118×160 | 430×148×203",
        "| GD-DS385 | 280 | 350 | 308 | 385 | P126TI-II | 1800 | 307 | 56 | L6-123×155 | 11.1 | 298×118×160 | 430×148×203",
        "| GD-DS450 | 320 | 400 | 360 | 450 | P158LE-1 | 1800 | 366 | 67.5 | V8-128×142 | 14.6 | 298×143×195 | 450×170×223",
        "| GD-DS500 | 360 | 450 | 400 | 500 | P158LE | 1800 | 402 | 74.7 | V8-128×142 | 14.6 | 298×143×195 | 450×170×223",
        "| GD-DS580 | 420 | 525 | 464 | 580 | DP158LC | 1800 | 466 | 83.4 | V8-128×142 | 14.6 | 305×143×195 | 470×170×223",
        "| GD-DS620 | 450 | 562.5 | 496 | 620 | DP158LD | 1800 | 505 | 92.9 | V8-128×142 | 14.6 | 305×143×195 | 470×170×223",
        "| GD-DS688 | 500 | 625 | 550 | 688 | DP180LA | 1800 | 559 | 106.6 | V10-128×142 | 18.3 | 320×143×195 | 490×170×223",
        "| GD-DS750 | 540 | 675 | 600 | 750 | DP180LB | 1800 | 601 | 114.2 | V10-128×142 | 18.3 | 330×143×195 | 500×170×223",
        "| GD-DS825 | 600 | 750 | 660 | 825 | DP222LA | 1800 | 670 | 120.4 | V12-128×142 | 21.9 | 348×143×195 | 500×170×243",
        "| GD-DS880 | 640 | 800 | 704 | 880 | DP222LB | 1800 | 711 | 127.7 | V12-128×142 | 21.9 | 348×143×195 | 510×170×243",
        "| GD-DS935 | 680 | 850 | 748 | 935 | DP222LC | 1800 | 753 | 134.4 | V12-128×142 | 21.9 | 368×143×196 | 530×170×243"
      ]
    },
    {
      "n": 115,
      "title": "VMAN from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-VM275 | 200 | 250 | 220 | 275 | D11A2 | 1500 | 240 | 54 | V6-128×142 | 10.964 | 266×140192 | 400×170×223",
        "| GD-VM300 | 220 | 275 | 240 | 300 | D11A1 | 1500 | 265 | 58.3 | V6-128×142 | 10.964 | 273×140×192 | 420×170×223",
        "| GD-VM350 | 250 | 312.5 | 280 | 350 | D11A | 1500 | 285 | 66.4 | V6-128×142 | 10.964 | 273×140×192 | 420×170×223",
        "| GD-VM385 | 280 | 350 | 308 | 385 | D11 | 1500 | 327 | 76.2 | V6-128×142 | 10.964 | 273×140×192 | 420×170×225",
        "| GD-VM412 | 300 | 375 | 330 | 412.5 | D15A2 | 1500 | 330 | 77 | V8-128×142 | 14.618 | 295×140×196 | 450×170×225",
        "| GD-VM450 | 320 | 400 | 360 | 450 | D15A1 | 1500 | 365 | 85 | V8-128×142 | 14.618 | 295×140×196 | 450×170×225",
        "| GD-VM500 | 360 | 450 | 400 | 500 | D15A | 1500 | 405 | 94.3 | V8-128×142 | 14.618 | 302×140×196 | 465×170×225",
        "| GD-VM550 | 400 | 500 | 440 | 550 | D15 | 1500 | 455 | 106 | V8-128×142 | 14.618 | 302×140×196 | 465×170×225",
        "| GD-VM625 | 450 | 562.5 | 500 | 625 | D22A2 | 1500 | 515 | 120 | V12-128×142 | 21.927 | 336×140×202 | 510×170×243",
        "| GD-VM688 | 500 | 625 | 550 | 687.5 | D22A | 1500 | 555 | 129.3 | V12-128×142 | 21.927 | 343×140×202 | 510×170×243",
        "| GD-VM750 | 550 | 687.5 | 600 | 750 | D22 | 1500 | 630 | 146 | V12-128×142 | 21.927 | 343×140×202 | 510×170×243",
        "| GD-VM800 | 580 | 725 | 640 | 800 | D22Z | 1500 | 668 | 155 | V12-128×142 | 21.927 | 368×140×202 | 530×170×243",
        "| GD-VM850 | 620 | 775 | 680 | 850 | D30A3 | 1500 | 705 | 164 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253",
        "| GD-VM880 | 680 | 850 | 748 | 935 | D30A2 | 1500 | 795 | 185 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253",
        "| GD-VM1000 | 728 | 910 | 800 | 1000 | D30A1 | 1500 | 875 | 203 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253",
        "| GD-VM1100 | 800 | 1000 | 880 | 1100 | D30A | 1500 | 927 | 215 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253"
      ]
    },
    {
      "n": 115,
      "title": "VMAN from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-VM350 | 250 | 312.5 | 280 | 350 | D11B2 | 1800 | 288 | 67 | V6-128×142 | 10.964 | 273×140×192 | 420×170×223",
        "| GD-VM375 | 275 | 344 | 300 | 375 | D11B1 | 1800 | 318 | 74 | V6-128×142 | 10.964 | 273×140×192 | 420×170×223",
        "| GD-VM412 | 300 | 375 | 330 | 412.5 | D11B | 1800 | 342 | 79.7 | V6-128×142 | 10.964 | 273×140×192 | 420×170×225",
        "| GD-VM450 | 320 | 400 | 360 | 450 | D15B2 | 1800 | 370 | 86.2 | V8-128×142 | 14.618 | 295×140×196 | 450×170×225",
        "| GD-VM500 | 360 | 450 | 400 | 500 | D15B1 | 1800 | 405 | 94.3 | V8-128×142 | 14.618 | 295×140×196 | 450×170×225",
        "| GD-VM550 | 400 | 500 | 440 | 550 | D15B | 1800 | 440 | 102.5 | V8-128×142 | 14.618 | 302×140×196 | 465×170×225",
        "| GD-VM625 | 450 | 562.5 | 500 | 625 | D22B3 | 1800 | 525 | 122 | V12-128×142 | 21.927 | 336×140×202 | 510×170×243",
        "| GD-VM688 | 500 | 625 | 550 | 687.5 | D22B2 | 1800 | 565 | 132 | V12-128×142 | 21.927 | 336×140×202 | 510×170×243",
        "| GD-VM750 | 540 | 675 | 600 | 750 | D22B1 | 1800 | 620 | 144 | V12-128×142 | 21.927 | 336×140×202 | 510×170×243",
        "| GD-VM825 | 600 | 750 | 660 | 825 | D22B | 1800 | 671 | 156 | V12-128×142 | 21.927 | 343×140×202 | 510×170×243",
        "| GD-VM850 | 620 | 775 | 680 | 850 | D22.2 | 1800 | 718 | 163 | V12-128×142 | 21.927 | 343×140×202 | 510×170×243",
        "| GD-VM935 | 680 | 850 | 748 | 935 | D22.1 | 1800 | 756 | 176 | V12-128×142 | 21.927 | 343×140×202 | 510×170×243",
        "| GD-VM1000 | 725 | 906 | 800 | 1000 | D30B3 | 1800 | 825 | 192 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253",
        "| GD-VM1063 | 770 | 962.5 | 850 | 1062.5 | D30B2 | 1800 | 880 | 204 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253",
        "| GD-VM1100 | 800 | 1000 | 880 | 1100 | D30B1 | 1800 | 930 | 216 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253"
      ]
    },
    {
      "n": 116,
      "title": "BAUDOUIN from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-WP28 | 20 | 25 | 22 | 27.5 | WP2.3D25E200 | 1500 | 23 | 6.1 | L4-89×92 | 2.289 | 143×80×109 | 220×890×128",
        "| GD-WP33 | 24 | 30 | 26.4 | 33 | WP2.3D33E200 | 1500 | 30 | 7.5 | L4-89×92 | 2.289 | 143×80×109 | 220×890×128",
        "| GD-WP41 | 30 | 37.5 | 33 | 41 | WP2.3D40E200 | 1500 | 36 | 8.3 | L4-89×92 | 2.289 | 151×80×109 | 230×890×128",
        "| GD-WP44 | 32 | 40 | 35.2 | 44 | WP2.3D40E200 | 1500 | 36 | 9.2 | L4-89×92 | 2.289 | 151×80×109 | 230×890×128",
        "| GD-WP55 | 40 | 50 | 44 | 55 | WP2.3D48E200 | 1500 | 44 | 10.6 | L4-89×92 | 2.289 | 173×90×115 | 240×102×128",
        "| GD-WP69 | 50 | 62.5 | 55 | 68.75 | WP4.1D66E200 | 1500 | 60 | 16.6 | L4-105×118 | 4.087 | 192×90×124 | 250×102×150",
        "| GD-WP88 | 64 | 80 | 70.4 | 88 | WP4.1D80E200 | 1500 | 72 | 19.9 | L4-105×118 | 4.087 | 197×90×124 | 260×102×150",
        "| GD-WP110 | 80 | 100 | 88 | 110 | WP4.1D100E210 | 1500 | 90 | 21.3 | L4-105×118 | 4.087 | 199×100×124 | 260×102×150",
        "| GD-WP150 | 108 | 135 | 120 | 150 | WP6D132E200 | 1500 | 120 | 28 | L6-105×130 | 6.75 | 246×100×143 | 330×110×170",
        "| GD-WP165 | 120 | 150 | 132 | 165 | WP6D152E200 | 1500 | 138 | 32.2 | L6-105×130 | 6.75 | 246×100×143 | 330×110×170",
        "| GD-WP200 | 144 | 180 | 160 | 200 | WP10D200E200 | 1500 | 182 | 37.4 | L6-126×130 | 9.726 | 276×105×185 | 380×130×200",
        "| GD-WP220 | 160 | 200 | 176 | 220 | WP10D200E200 | 1500 | 182 | 41.8 | L6-126×130 | 9.726 | 280×105×185 | 380×130×200",
        "| GD-WP250 | 180 | 225 | 200 | 250 | WP10D238E200 | 1500 | 216 | 47.3 | L6-126×130 | 9.726 | 291×105×185 | 395×130×200",
        "| GD-WP275 | 200 | 250 | 220 | 275 | WP10D264E200 | 1500 | 240 | 51.6 | L6-126×130 | 9.726 | 291×105×185 | 395×130×200",
        "| GD-WP300 | 220 | 275 | 240 | 300 | WP10D264E200 | 1500 | 240 | 55.1 | L6-126×130 | 9.726 | 296×105×185 | 400×130×200",
        "| GD-WP344 | 250 | 312.5 | 275 | 343.75 | WP10D320E200 | 1500 | 288 | 66 | L6-126×130 | 9.726 | 296×105×185 | 400×130×200",
        "| GD-WP413 | 300 | 375 | 330 | 412.5 | WP13D385E200 | 1500 | 350 | 80.1 | L6-127×165 | 12.54 | 313×114×187 | 420×140×213",
        "| GD-WP440 | 320 | 400 | 352 | 440 | WP13D405E200 | 1500 | 368 | 84.5 | L6-127×165 | 12.54 | 313×114×187 | 420×140×213",
        "| GD-WP500 | 360 | 450 | 400 | 500 | WP13D440E310 | 1500 | 400 | 91.8 | L6-127×165 | 12.54 | 321×114×187 | 435×140×213",
        "| GD-WB500 | 360 | 450 | 400 | 500 | 6M26D447E200 | 1500 | 406 | 93.2 | L6-150×150 | 15.9 | 342×140×215 | 500×170×235",
        "| GD-WB550 | 400 | 500 | 440 | 550 | 6M26D484E200 | 1500 | 440 | 101 | L6-150×150 | 15.9 | 342×140×215 | 500×170×235",
        "| GD-WB640 | 468 | 585 | 512 | 640 | 6M33D572E200 | 1500 | 520 | 128.5 | L6-150×185 | 19.6 | 372×160×215 | 540×190×245",
        "| GD-WB688 | 500 | 625 | 550 | 687.5 | 6M33D605E200 | 1500 | 550 | 136 | L6-150×185 | 19.6 | 380×160×215 | 540×190×245",
        "| GD-WB825 | 600 | 750 | 660 | 825 | 12M26D748E200 | 1500 | 680 | 156 | V12-150×150 | 31.8 | 414×190×243 | 610×228×253",
        "| GD-WB880 | 640 | 800 | 704 | 880 | 12M26D792E200 | 1500 | 720 | 162 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253",
        "| GD-WB1000 | 728 | 910 | 800 | 1000 | 12M26D902E200 | 1500 | 820 | 184 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253",
        "| GD-WB1100 | 800 | 1000 | 880 | 1100 | 12M26D968E200 | 1500 | 880 | 202 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253",
        "| GD-WB1250 | 900 | 1125 | 1000 | 1250 | 12M33D1108E200 | 1500 | 1007 | 248.8 | V12-150×185 | 39.2 | 449×210×243 | \\",
        "| GD-WB1375 | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 | 1500 | 1100 | 272 | V12-150×185 | 39.2 | 460×210×243 | \\"
      ]
    },
    {
      "n": 116,
      "title": "BAUDOUIN from China manufacturer - GORDON",
      "header": [
        "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
        "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
        "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
      ],
      "rows": [
        "| GD-WP41 | 30 | 37.5 | 33 | 41 | WP2.3D36E201 | 1800 | 33 | 8.3 | L4-89×92 | 2.289 | 143×80×109 | 220×890×128",
        "| GD-WP50 | 36 | 45 | 40 | 50 | WP2.3D47E201 | 1800 | 43 | 10.8 | L4-89×92 | 2.289 | 143×80×109 | 220×890×128",
        "| GD-WP66 | 48 | 60 | 52.8 | 66 | WP2.3D58E201 | 1800 | 53 | 13 | L4-89×92 | 2.289 | 151×80×109 | 230×890×128",
        "| GD-WP88 | 64 | 80 | 70.4 | 88 | WP4.1D80E201 | 1800 | 72 | 19.9 | L4-105×118 | 4.087 | 151×80×109 | 230×890×128",
        "| GD-WP103 | 75 | 93.75 | 82.5 | 103 | WP4.1D95E201 | 1800 | 85 | 23.5 | L4-105×118 | 4.087 | 173×90×115 | 240×102×128",
        "| GD-WP110 | 80 | 100 | 88 | 110 | WP4D100E201 | 1800 | 90 | 21 | L4-105×130 | 4.5 | 192×90×124 | 250×102×150",
        "| GD-WP125 | 90 | 112.5 | 100 | 125 | WP4.1D115E201 | 1800 | 103 | 23.7 | L4-105×118 | 4.087 | 197×90×124 | 260×102×150",
        "| GD-WP132 | 96 | 120 | 105.6 | 132 | WP4D118E201 | 1800 | 108 | 25.2 | L4-105×130 | 4.5 | 199×100×124 | 260×102×150",
        "| GD-WP150 | 108 | 135 | 120 | 150 | WP6D132E201 | 1800 | 120 | 28 | L6-105×130 | 6.75 | 246×100×143 | 330×110×170",
        "| GD-WP175 | 128 | 160 | 140 | 175 | WP6D158E201 | 1800 | 144 | 33.6 | L6-105×130 | 6.75 | 246×100×143 | 330×110×170",
        "| GD-WP200 | 144 | 180 | 160 | 200 | WP6D180E201 | 1800 | 163 | 38 | L6-105×130 | 6.75 | 246×100×143 | 330×110×170",
        "| GD-WP220 | 160 | 200 | 176 | 220 | WP10D200E201 | 1800 | 182 | 41.8 | L6-126×130 | 9.726 | 276×105×185 | 380×130×200",
        "| GD-WP250 | 180 | 225 | 200 | 250 | WP10D238E201 | 1800 | 216 | 47.3 | L6-126×130 | 9.726 | 280×105×185 | 380×130×200",
        "| GD-WP275 | 200 | 250 | 220 | 275 | WP10D264E201 | 1800 | 240 | 51.6 | L6-126×130 | 9.726 | 291×105×185 | 395×130×200",
        "| GD-WP300 | 220 | 275 | 240 | 300 | WP10D264E201 | 1800 | 240 | 55.1 | L6-126×130 | 9.726 | 291×105×185 | 395×130×200",
        "| GD-WP344 | 250 | 312.5 | 275 | 343.75 | WP10D320E201 | 1800 | 288 | 66 | L6-126×130 | 9.726 | 296×105×185 | 400×130×200",
        "| GD-WP413 | 300 | 375 | 330 | 412.5 | WP13D385E201 | 1800 | 350 | 75.7 | L6-127×165 | 12.54 | 313×114×187 | 420×140×213",
        "| GD-WP440 | 320 | 400 | 352 | 440 | WP13D385E201 | 1800 | 350 | 80.3 | L6-127×165 | 12.54 | 313×114×187 | 420×140×213",
        "| GD-WB500 | 360 | 450 | 400 | 500 | 6M26D447E201 | 1800 | 406 | 93.2 | L6-150×150 | 15.9 | 342×140×215 | 500×170×235",
        "| GD-WB550 | 400 | 500 | 440 | 550 | 6M26D506E201 | 1800 | 460 | 103 | L6-150×150 | 15.9 | 342×140×215 | 500×170×235",
        "| GD-WB650 | 468 | 585 | 520 | 650 | 6M33D572E201 | 1800 | 520 | 128.5 | L6-150×185 | 19.6 | 372×160×215 | 540×190×245",
        "| GD-WB715 | 520 | 650 | 572 | 715 | 6M33D632E201 | 1800 | 575 | 142 | L6-150×185 | 19.6 | 380×160×215 | 540×190×245",
        "| GD-WB825 | 600 | 750 | 660 | 825 | 12M26D748E201 | 1800 | 680 | 168 | V12-150×150 | 31.8 | 414×190×243 | 610×228×253",
        "| GD-WB880 | 640 | 800 | 704 | 880 | 12M26D792E201 | 1800 | 720 | 178 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253",
        "| GD-WB1000 | 728 | 910 | 800 | 1000 | 12M26D902E201 | 1800 | 820 | 200 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253",
        "| GD-WB1150 | 828 | 1035 | 920 | 1150 | 12M26D1012E201 | 1800 | 920 | 227 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253",
        "| GD-WB1250 | 900 | 1125 | 1000 | 1250 | 12M33D1108E201 | 1800 | 1007 | 249 | V12-150×185 | 39.2 | 449×210×243 | \\",
        "| GD-WB1375 | 1000 | 1250 | 1100 | 1375 | 12M33D1265E200 | 1800 | 1150 | 272 | V12-150×185 | 39.2 | 460×210×243 | \\"
      ]
    },
    {
      "n": 117,
      "title": "ST/STC from China manufacturer - GORDON",
      "header": [
        "| Model | Output | Current | Pole | Frq. | Speed",
        "| kW | kVA | A | Number | Hz | rpm"
      ],
      "rows": [
        "| ST-2 | 2 | 2.5 | 8.7 | 4 | 50/60 | 1500/1800",
        "| ST-3 | 3 | 3.6 | 13 | 4 | 50/60 | 1500/1800",
        "| ST-5 | 5 | 6.3 | 21.7 | 4 | 50/60 | 1500/1800",
        "| ST-7.5 | 7.5 | 9.4 | 32.6 | 4 | 50/60 | 1500/1800",
        "| ST-8 | 8 | 10 | 34.7 | 4 | 50/60 | 1500/1800",
        "| ST-10 | 10 | 12.5 | 43.5 | 4 | 50/60 | 1500/1800",
        "| ST-12 | 12 | 15 | 52.2 | 4 | 50/60 | 1500/1800",
        "| ST-15 | 15 | 18.8 | 65.2 | 4 | 50/60 | 1500/1800",
        "| ST-20 | 20 | 25 | 87 | 4 | 50/60 | 1500/1800",
        "| ST-24 | 24 | 30 | 104 | 4 | 50/60 | 1500/1800",
        "| ST-30 | 30 | 37.5 | 130.4 | 4 | 50/60 | 1500/1800",
        "| ST-40 | 40 | 50 | 174 | 4 | 50/60 | 1500/1800",
        "| ST-50 | 50 | 62.5 | 217.4 | 4 | 50/60 | 1500/1800"
      ]
    },
    {
      "n": 117,
      "title": "ST/STC from China manufacturer - GORDON",
      "header": [
        "| Model | Output | Current | Pole | Frq. | Speed",
        "| kW | kVA | A | Number | Hz | rpm"
      ],
      "rows": [
        "| STC-2 | 2 | 2.5 | 3.6 | 4 | 50/60 | 1500/1800",
        "| STC-3 | 3 | 3.8 | 5.4 | 4 | 50/60 | 1500/1800",
        "| STC-5 | 5 | 6.3 | 9 | 4 | 50/60 | 1500/1800",
        "| STC-7.5 | 7.5 | 9.4 | 13.5 | 4 | 50/60 | 1500/1800",
        "| STC-8 | 8 | 10 | 14.4 | 4 | 50/60 | 1500/1800",
        "| STC-10 | 10 | 12.5 | 18.1 | 4 | 50/60 | 1500/1800",
        "| STC-12 | 12 | 15 | 21.7 | 4 | 50/60 | 1500/1800",
        "| STC-15 | 15 | 18.8 | 27.1 | 4 | 50/60 | 1500/1800",
        "| STC-20 | 20 | 25 | 36.1 | 4 | 50/60 | 1500/1800",
        "| STC-24 | 24 | 30 | 43.3 | 4 | 50/60 | 1500/1800",
        "| STC-30 | 30 | 37.5 | 54.1 | 4 | 50/60 | 1500/1800",
        "| STC-40 | 40 | 50 | 72.2 | 4 | 50/60 | 1500/1800",
        "| STC-50 | 50 | 62.5 | 90.2 | 4 | 50/60 | 1500/1800",
        "| STC-64 | 64 | 80 | 115.6 | 4 | 50/60 | 1500/1800",
        "| STC-75 | 75 | 93.7 | 135.5 | 4 | 50/60 | 1500/1800"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "ComAp",
      "model": "InteliLite NT AMF20",
      "text": "IL-NT AMF20",
      "line": "More >> IL-NT AMF20",
      "src": [
        3001,
        3002
      ]
    },
    {
      "brand": "Datakom",
      "model": null,
      "text": "DATAKOM",
      "line": "Controller: Deepsea/Comap/Smartgen/DATAKOM/Others",
      "src": [
        101,
        102,
        104
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE6120 MKII",
      "text": "DSE6120 MKII",
      "line": "| DSE6120 MKII | DSE7320 MKII | DSE8610 MKII | DSE8620 | DSE8660 MKII | IL-NT AMF20 | IL3 AMF20",
      "src": [
        3003
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7320 MKII",
      "text": "DSE7320 MKII",
      "line": "More >> DSE7320 MKII",
      "src": [
        3001,
        3002
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8610 MKII",
      "text": "DSE8610 MKII",
      "line": "More >> DSE8610 MKII",
      "src": [
        3001,
        3002
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8620",
      "text": "DSE8620",
      "line": "More >> DSE8620",
      "src": [
        3001,
        3002
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8660 MKII",
      "text": "DSE8660 MKII",
      "line": "More >> DSE8660 MKII",
      "src": [
        3001,
        3002
      ]
    },
    {
      "brand": "SmartGen",
      "model": null,
      "text": "Smartgen",
      "line": "Controller: Deepsea/Comap/Smartgen/DATAKOM/Others",
      "src": [
        101,
        102,
        104
      ]
    }
  ]
}
