{
  "id": "huadong-yangzhou",
  "country": "CN",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": null,
    "zh": "扬州市华东动力机械有限公司",
    "brands": [
      "华东动力"
    ]
  },
  "website": "http://www.yzhddl.com/",
  "hq": {
    "province": "Jiangsu",
    "city": "Yangzhou"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Nhà máy ở Giang Đô, Dương Châu: diện tích 100.000 m², nhà xưởng và văn phòng 52.000 m²; làm đầu phát, tổ máy diesel và tổ máy khí",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: hơn 30 năm kinh nghiệm; có xe phát điện, trạm phát tàu thủy và trạm phát đặc biệt",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油及燃气发电机组 (tổ máy diesel và khí)",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "alternator",
      "series": "发电机 (đầu phát)",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Trang chủ không ghi dải công suất, năm thành lập, chứng chỉ, tên tiếng Anh"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://www.yzhddl.com/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "扬州市华东动力机械有限公司，位于江苏省扬州市江都区仙城工业园，是专业从事发电机、柴油及燃气发电机组研发、制造、销售、服务于一体的高科技民营企业，占地面积10万平方米，厂房及办公面积5.2万平方米",
        "30多年的研发和制造经验"
      ],
      "file": "sources/huadong-yangzhou/1.md"
    },
    {
      "n": 101,
      "url": "http://www.yzhddl.com/product/49_149",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg） |"
      ],
      "file": "sources/huadong-yangzhou/101.md"
    },
    {
      "n": 102,
      "url": "http://www.yzhddl.com/product/49_148",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg）"
      ],
      "file": "sources/huadong-yangzhou/102.md"
    },
    {
      "n": 103,
      "url": "http://www.yzhddl.com/product/49_147",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg）"
      ],
      "file": "sources/huadong-yangzhou/103.md"
    },
    {
      "n": 104,
      "url": "http://www.yzhddl.com/product/49_146",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg） |"
      ],
      "file": "sources/huadong-yangzhou/104.md"
    },
    {
      "n": 105,
      "url": "http://www.yzhddl.com/product/49_145",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg） |"
      ],
      "file": "sources/huadong-yangzhou/105.md"
    },
    {
      "n": 106,
      "url": "http://www.yzhddl.com/product/49_144",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定 电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg）"
      ],
      "file": "sources/huadong-yangzhou/106.md"
    },
    {
      "n": 107,
      "url": "http://www.yzhddl.com/product/49_143",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg）"
      ],
      "file": "sources/huadong-yangzhou/107.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-29",
  "checkedBy": "discover-bot",
  "specTables": [
    {
      "n": 101,
      "title": "东风康明斯(DCEC) - 陆用电站-产品中心 - 扬州市华东动力机械有限公司",
      "header": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg） |",
        "| 额定功率 | 备用功率 | 型号 | 最大功率 （KW）"
      ],
      "rows": [
        "| HDC25 | 25/20 | 27.5/22 | 36 | 5.5 | 4B3.9-G2 | 27 | 1550×730×1390 | 708 | 下载参数",
        "| HDC38 | 38/30 | 42/33 | 54 | 7.6 | 4BT3.9-G2 | 40 | 1550×730×1390 | 726 | 下载参数",
        "| HDC50 | 50/40 | 55/44 | 72 | 10 | 4BTA3.9-G2 | 55 | 1550×730×1435 | 874 | 下载参数",
        "| HDC63 | 63/50 | 69/55 | 90 | 13 | 4BTA3.9-G2 | 55 | 1660×730×1435 | 895 | 下载参数",
        "| HDC100 | 100/80 | 110/88 | 144 | 20 | 6BT5.9-G2 | 92 | 2200×800×1475 | 1140 | 下载参数",
        "| HDC125 | 125/100 | 138/110 | 181 | 25 | 6BTA5.9-G2 | 120 | 2200×800×1475 | 1180 | 下载参数",
        "| HDC138 | 138/110 | 151/121 | 199 | 27 | 6BTAA5.9-G2 | 130 | 2300×800×1475 | 1262 | 下载参数",
        "| HDC160 | 160/128 | 175/140 | 231 | 32 | 6CTA8.3-G2 | 180 | 2300×850×1550 | 1350 | 下载参数",
        "| HDC188 | 188/150 | 206/165 | 271 | 37 | 6CTA8.3-G2 | 180 | 2350×850×1550 | 1410 | 下载参数",
        "| HDC200 | 200/160 | 220/176 | 289 | 41 | 6CTAA8.3-G2 | 202 | 2400×1000×1550 | 1550 | 下载参数"
      ]
    },
    {
      "n": 102,
      "title": "重庆康明斯(CCEC) - 陆用电站-产品中心 - 扬州市华东动力机械有限公司",
      "header": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg）",
        "| 额定功率 | 备用功率 | 型号 | 最大功率 （KW）"
      ],
      "rows": [
        "| HDC250 | 250/200 | 275/220 | 362 | 47 | MTA11-G2A | 257 | 3100×1000×1980 | 2895",
        "| 45 | NT855-GA | 254 | 3100×1000×1980 | 2915",
        "| 52 | NTA855-G1 | 265 | 3100×1000×1980 | 2915",
        "| HDC275 | 275/220 | 303/242 | 398 | 51 | NTA855-G1A | 291 | 3100×1000×1980 | 3090",
        "| HDC313 | 313/250 | 344/275 | 452 | 56 | MTAA11-G3 | 310 | 3100×1100×1980 | 3395",
        "| 61 | NTA855-G1B | 321 | 3100×1100×1980 | 3410",
        "| 62 | NTA855-G2 | 321 | 3100×1100×1980 | 3410",
        "| HDC344 | 344/275 | 378/302 | 497 | 63 | NTA855-G2A | 343 | 3100×1100×1980 | 3500",
        "| HDC375 | 375/300 | 413/330 | 543 | 73 | NTAA855-G7 | 377 | 3100×1100×1980 | 3605",
        "| 74 | KTA19-G2 | 369 | 3400×1250×2075 | 4250",
        "| HDC450 | 450/360 | 500/400 | 651 | 87 | KTA19-G3 | 448 | 3400×1250×2075 | 4385",
        "| HDC500 | 500/400 | 550/440 | 724 | 96 | KTA19-G4 | 504 | 3400×1250×2075 | 4385",
        "| HDC625 | 625/500 | 688/550 | 905 | 123 | KTAA19-G6A | 570 | 3530×1520×2275 | 4450",
        "| 127 | KTAA19-G7 | 610 | 3530×1520×2275 | 4490",
        "| HDC650 | 650/520 | 715/572 | 941 | 129 | QSKTAA19-G3 | 634 | 3610×1520×2275 | 4530",
        "| HDC750 | 750/600 | 825/660 | 1086 | 151 | KTA38-G2 | 731 | 4500×1890×2287 | 7570",
        "| HDC800 | 800/640 | 880/704 | 1158 | 155 | KTA38-G2B | 789 | 4500×1890×2287 | 7600",
        "| HDC910 | 910/728 | 1000/800 | 1317 | 173 | KTA38-G2A | 895 | 4500×1890×2287 | 7660",
        "| HDC1000 | 1000/800 | 1100/880 | 1448 | 190 | KTA38-G5 | 970 | 4500×1890×2287 | 7780",
        "| HDC1250 | 1250/1000 | 1375/1100 | 1810 | 238 | KTA50-G3 | 1227 | 5200×2100×2500 | 9450",
        "| HDC1375 | 1375/1100 | 1513/1210 | 1991 | 265 | KTA50-G8 | 1429 | 5300×2100×2500 | 9480",
        "| HDC1500 | 1500/1200 | 1625/1300 | 2172 | 288 | KTA50-GS8 | 1429 | 5300×2100×2500 | 9850"
      ]
    },
    {
      "n": 103,
      "title": "进口康明斯 - 陆用电站-产品中心 - 扬州市华东动力机械有限公司",
      "header": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg）",
        "| 额定功率 | 备用功率 | 型号 | 最大功率 （KW）"
      ],
      "rows": [
        "| HDCP10 | 10/8 | 11/8.8 | 14 | 2.5 | X1.3-G2 | 11.5 | 1345×650×1050 | 495",
        "| HDCP25 | 25/20 | 27.5/22 | 36 | 5.5 | X2.5-G2 | 27 | 1385×720×1153 | 586",
        "| HDCP35 | 35/28 | 38/30 | 50 | 8 | X3.3-G1 | 36 | 1405×750×1155 | 648",
        "| HDCP40 | 40/32 | 44/35 | 57 | 9 | S3.8-G4 | 41 | 1653×830×1225 | 1040",
        "| HDCP50 | 50/40 | 55/44 | 72 | 11 | S3.8-G6 | 51 | 1653×830×1225 | 1060",
        "| HDCP60 | 60/48 | 65/52 | 86 | 13 | S3.8-G7 | 61 | 1740×830×1311 | 1180",
        "| HDCP82 | 82/65 | 90/72 | 117 | 17 | QSB5-G3 | 94 | 2140×946×1488 | 1450",
        "| HDCP100 | 100/80 | 110/88 | 144 | 21 | QSB5-G5 | 113 | 2140×946×1525 | 1500",
        "| HDCP136 | 136/110 | 150/120 | 199 | 28 | QSB5-G6 | 144 | 2140×946×1525 | 1550",
        "| HDCP150 | 150/120 | 165/132 | 217 | 30 | QSB7-G3 | 174 | 2224×1081×1560 | 1820",
        "| HDCP180 | 180/144 | 198/158 | 260 | 36 | QSB7-G4 | 196 | 2224×1081×1560 | 1880",
        "| HDCP200 | 200/160 | 220/176 | 289 | 40 | QSB7-G5 | 213 | 2224×1081×1560 | 1920",
        "| HDCP225 | 225/180 | 250/200 | 325 | 48 | QSL9-G2 | 231 | 2730×1160×1680 | 3150",
        "| HDCP250 | 250/200 | 275/220 | 362 | 52 | QSL9-G3 | 257 | 2730×1160×1680 | 3190",
        "| HDCP300 | 300/240 | 330/264 | 434 | 63 | QSL9-G5 | 310 | 2730×1160×1680 | 3250",
        "| HDCP450 | 450/360 | 495/396 | 651 | 84 | QSX15-G6 | 459 | 3510×1475×1950 | 4320",
        "| HDCP500 | 500/400 | 550/440 | 724 | 94 | QSX15-G8 | 500 | 3510×1475×1950 | 4410",
        "| HDCP600 | 600/480 | 660/528 | 868 | 120 | QSK19-G2 | 605 | 3650×1525×1950 | 4570",
        "| HDCP625 | 625/500 | 688/550 | 905 | 126 | VTA28-G5 | 612 | 4080×1830×2210 | 6040",
        "| HDCP650 | 650/520 | 715/572 | 941 | 130 | QSK19-G3 | 634 | 3650×1525×1950 | 4620",
        "| HDCP750 | 750/600 | 825/660 | 1086 | 138 | QSK23-G2 | 720 | 4410×1740×2215 | 6595",
        "| HDCP800 | 800/640 | 880/704 | 1158 | 147 | QSK23-G3 | 765 | 4420×1740×2215 | 6682",
        "| HDCP910 | 910/728 | 1000/800 | 1317 | 168 | QST30-G3 | 895 | 4450×1800×2250 | 7150",
        "| HDCP1000 | 1000/800 | 1100/880 | 1448 | 184 | QST30-G4 | 970 | 4450×1800×2250 | 7560",
        "| HDCP1125 | 1125/900 | 1250/1000 | 1629 | 214 | QSK38-G2 | 1097 | 4500×1890×2290 | 8810",
        "| HDCP1250 | 1250/1000 | 1375/1100 | 1810 | 236 | QSK38-G5 | 1224 | 4610×1890×2290 | 9110",
        "| HDCP1400 | 1400/1120 | 1540/1232 | 2027 | 260 | QSK50-G3 | 1401 | 5200×2100×2500 | 11450",
        "| HDCP1540 | 1540/1232 | 1694/1355 | 2229 | 285 | QSK50-G4 | 1477 | 5200×2100×2500 | 12150",
        "| HDCP1650 | 1650/1320 | 1815/1452 | 2389 | 308 | QSK50-G7 | 1581 | 5310×2100×2500 | 12600",
        "| HDCP1875 | 1875/1500 | 2063/1650 | 2715 | 321 | QSK60-G3 | 1790 | 5850×2300×2600 | 14450",
        "| HDCP2000 | 2000/1600 | 2200/1760 | 2896 | 364 | QSK60-G4 | 1915 | 5850×2300×2600 | 14580"
      ]
    },
    {
      "n": 104,
      "title": "VOLVO系列 - 陆用电站-产品中心 - 扬州市华东动力机械有限公司",
      "header": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg） |",
        "| 额定功率 | 备用功率 | 型号 | 最大功率 （KW）"
      ],
      "rows": [
        "| HDV85 | 85/68 | 94/75 | 123 | 18 | TAD530GE | 83 | 2320×930×1650 | 1125 | 下载参数",
        "| HDV100 | 100/80 | 110/88 | 144 | 21 | TAD531GE | 96 | 2450×930×1720 | 1225 | 下载参数",
        "| HDV125 | 125/100 | 138/110 | 181 | 26 | TAD532GE | 124 | 2470×935×1705 | 1310 | 下载参数",
        "| HDV150 | 150/120 | 165/132 | 217 | 31 | TAD731GE | 145 | 2780×1090×1770 | 1730 | 下载参数",
        "| HDV188 | 188/150 | 206/165 | 271 | 38 | TAD732GE | 179 | 2950×1120×1760 | 1820 | 下载参数",
        "| HDV200 | 200/160 | 220/176 | 289 | 41 | TAD733GE | 197 | 2950×1120×1760 | 1880 | 下载参数",
        "| HDV250 | 250/200 | 275/220 | 362 | 48 | TAD734GE | 241 | 2950×1120×1750 | 1975 | 下载参数",
        "| HDV313 | 313/250 | 344/275 | 453 | 50 | TAD941GE | 308 | 3275×1145×1880 | 3280 | 下载参数",
        "| HDV375 | 375/300 | 413/330 | 543 | 69 | TAD1343GE | 356 | 3345×1145×1910 | 3400 | 下载参数",
        "| HDV412 | 412/330 | 454/363 | 597 | 76 | TAD1344GE | 389 | 3345×1145×1910 | 3450 | 下载参数",
        "| HDV450 | 450/360 | 495/396 | 651 | 83 | TAD1345GE | 431 | 3345×1145×1910 | 3580 | 下载参数",
        "| HDV500 | 500/400 | 550/440 | 724 | 95 | TAD1641GE | 473 | 3660×1200×2110 | 3710 | 下载参数",
        "| HDV570 | 570/456 | 630/504 | 825 | 110 | TAD1642GE | 536 | 3660×1200×2110 | 3860 | 下载参数",
        "| HDV625 | 625/500 | 688/550 | 905 | 118 | TWD1643GE | 596 | 3760×1400×2145 | 4240 | 下载参数"
      ]
    },
    {
      "n": 105,
      "title": "MTU系列 - 陆用电站-产品中心 - 扬州市华东动力机械有限公司",
      "header": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg） |",
        "| 额定功率 | 备用功率 | 型号 | 最大功率 （KW）"
      ],
      "rows": [
        "| HDM650 | 650/520 | 715/572 | 941 | 125 | 12V2000G25 | 635 | 3850×1450×2110 | 5350 | 下载参数",
        "| HDM800 | 800/640 | 880/704 | 1158 | 153 | 12V2000G65 | 765 | 4085×1450×2110 | 5660 | 下载参数",
        "| HDM910 | 910/728 | 1000/800 | 1317 | 170 | 16V2000G25 | 890 | 4429×2150×2110 | 6730 | 下载参数",
        "| HDM1000 | 1000/800 | 1100/880 | 1448 | 187 | 16V2000G65 | 975 | 4429×2150×2110 | 6890 | 下载参数",
        "| HDM1125 | 1125/900 | 1250/1000 | 1629 | 214 | 18V2000G65 | 1100 | 4690×2125×2560 | 7920 | 下载参数",
        "| HDM1375 | 1375/1100 | - | 1991 | 245 | 12V4000G23R | 1205 | 5780×2550×2680 | 11660 | 下载参数",
        "| HDM1550 | 1550/1240 | 1700/1360 | 2244 | 289 | 12V4000G23 | 1575 | 5780×2550×2680 | 11820 | 下载参数",
        "| HDM1750 | 1750/1400 | 1925/1540 | 2534 | 318 | 12V4000G63 | 1750 | 5900×2550×2680 | 12550 | 下载参数",
        "| HDM2025 | 2025/1620 | 2225/1780 | 2932 | 366 | 16V4000G23 | 1965 | 6550×3100×2700 | 14340 | 下载参数",
        "| HDM2200 | 2200/1760 | 2420/1936 | 3185 | 396 | 16V4000G63 | 2185 | 6700×3100×2700 | 14550 | 下载参数",
        "| HDM2500 | 2500/2000 | 2750/2200 | 3620 | 459 | 20V4000G23 | 2420 | 7520×3600×2700 | 19840 | 下载参数",
        "| HDM2725 | 2725/2180 | 3000/2400 | 3945 | 495 | 20V4000G63 | 2670 | 7590×3600×2700 | 20440 | 下载参数",
        "| HDM2875 | 2875/2300 | 3125/2500 | 4163 | 520 | 20V4000G63L | 2850 | 7590×3600×2700 | 20640 | 下载参数"
      ]
    },
    {
      "n": 106,
      "title": "Scania系列 - 陆用电站-产品中心 - 扬州市华东动力机械有限公司",
      "header": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定 电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg）",
        "| 额定功率 | 备用功率 | 型号 | 最大功率 （KW）"
      ],
      "rows": [
        "| HDSC250 | 250/200 | 275/220 | 362 | 47 | DC9 65A 10-93 | 247 | 3035×1210×1900 | 2027",
        "| DC09 073A 02-21 | 249",
        "| HDSC275 | 275/220 | 303/242 | 398 | 52 | DC9 65A 10-94 | 269 | 3140×1210×1900 | 2300",
        "| DC09 073A 02-22 | 273",
        "| HDSC300 | 300/240 | 330/264 | 434 | 56 | DC9 65A 10-95 | 292 | 3140×1210×1900 | 2300",
        "| DC09 073A 02-23 | 294",
        "| HDSC325 | 325/260 | 357/286 | 471 | 61 | DC09 073A 02-24 | 317 | 3140×1210×1900 | 2390",
        "| HDSC375 | 375/300 | 412/330 | 543 | 74 | DC12 59A 10-32A | 356 | 3160×1205×2160 | 2895",
        "| DC13 073A 02-21 | 356",
        "| HDSC410 | 410/328 | 450/360 | 593 | 80 | DC12 59A 10-33A | 399 | 3560×1205×2160 | 3625",
        "| DC13 073A 02-22 | 403",
        "| HDSC450 | 450/360 | 495/396 | 651 | 86 | DC12 59A 10-34A | 437 | 3560×1205×2160 | 3795",
        "| DC13 073A 02-23 | 438",
        "| HDSC500 | 500/400 | 550/440 | 724 | 93 | DC13 073A 02-24 | 480 | 3560×1205×2160 | 3810",
        "| DC16 45A 10-30A | 481 | 3570×1205×2210 | 3850",
        "| HDSC550 | 550/440 | 605/484 | 796 | 102 | DC16 44A 10-27 | 523 | 3570×1205×2210 | 3958",
        "| HDSC600 | 600/480 | 660/528 | 868 | 119 | DC16 072A 02-14 | 587 | 3570×1205×2210 | 4110",
        "| HDSC650 | 650/520 | 715/572 | 942 | 129 | DC16 072A 02-15 | 634 | 3680×1205×2210 | 4260",
        "| HDSC700 | 700/560 | 770/616 | 1014 | 138 | DC16 072A 02-16 | 680 | 3680×1205×2210 | 4350"
      ]
    },
    {
      "n": 107,
      "title": "Perkins系列 - 陆用电站-产品中心 - 扬州市华东动力机械有限公司",
      "header": [
        "| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg）",
        "| 额定功率 | 备用功率 | 型号 | 最大功率 （KW）"
      ],
      "rows": [
        "| HDP9 | 9/7 | 10/8 | 12.5 | 3 | 403A-11G1 | 9 | 1050×700×940 | 460",
        "| HDP13 | 13/10 | 15/11 | 18 | 3.6 | 403A-15G1 | 13 | 1150×700×1090 | 539",
        "| HDP15 | 15/12 | 17/13 | 21 | 4.4 | 403A-15G2 | 15 | 1150×700×1090 | 548",
        "| HDP20 | 20/16 | 22/18 | 28 | 5.8 | 404A-22G1 | 20 | 1300×700×1180 | 642",
        "| HDP27 | 27/22 | 30/24 | 39 | 7 | 404D-22TG | 27 | 1300×700×1180 | 655",
        "| HDP30 | 30/24 | 33/26 | 43 | 7.1 | 1103A-33G | 30 | 1450×700×1290 | 830",
        "| HDP45 | 45/36 | 50/40 | 65 | 7.9 | 1103A-33TG1 | 46 | 1600×700×1290 | 890",
        "| HDP60 | 60/48 | 66/53 | 86 | 11 | 1103A-33TG2 | 59 | 1600×700×1290 | 915",
        "| HDP65 | 65/52 | 72/57 | 94 | 15 | 1104A-44TG1 | 64 | 1900×720×1290 | 930",
        "| HDP80 | 80/64 | 88/70 | 115 | 19 | 1104A-44TG2 | 79 | 1900×720×1290 | 950",
        "| HDP90 | 90/72 | 100/80 | 130 | 21 | 1006TG1A | 92 | 2220×780×1480 | 1595",
        "| HDP100 | 100/80 | 110/88 | 144 | 24 | 1006TG2A | 102 | 2220×780×1480 | 1630",
        "| HDP135 | 135/108 | 150/120 | 195 | 32 | 1006TAG | 134 | 2220×780×1480 | 1695",
        "| HDP150 | 150/120 | 165/132 | 217 | 41 | 1006TAG2 | 143 | 2300×780×1480 | 1700",
        "| HDP180 | 180/144 | 200/160 | 260 | 43 | 1106A-70TAG3 | 172 | 2350×780×1520 | 1750",
        "| HDP200 | 200/160 | 220/176 | 289 | 47 | 1106A-70TAG4 | 191 | 2350×780×1520 | 1810",
        "| HDP225 | 225/180 | 250/200 | 325 | 49 | 1306C-E87TAG4 | 217 | 2540×1000×1520 | 1830",
        "| HDP250 | 250/200 | 275/220 | 362 | 51 | 1306C-E87TAG6 | 239 | 2540×1000×1520 | 1890",
        "| HDP275 | 275/220 | 300/240 | 398 | 57 | 1606A-E93TAG4 | 261 | 2850×1100×1650 | 2150",
        "| HDP300 | 300/240 | 330/264 | 434 | 62 | 1606A-E93TAG5 | 287 | 2850×1100×1650 | 2280",
        "| HDP350 | 350/280 | 400/320 | 506 | 75 | 2206A-E13TAG2 | 349 | 3120×1120×2080 | 3178",
        "| HDP400 | 400/320 | 450/360 | 579 | 85 | 2206A-E13TAG3 | 392 | 3210×1120×2080 | 3388",
        "| HDP455 | 455/364 | 500/400 | 658 | 99 | 2506A-E15TAG1 | 434 | 3450×1120×2080 | 3457",
        "| HDP500 | 500/400 | 550/440 | 724 | 106 | 2506A-E15TAG2 | 478 | 3450×1120×2080 | 3498",
        "| HDP600 | 600/480 | 660/528 | 868 | 123 | 2806A-E18TAG1A | 574 | 3320×1540×2180 | 3532",
        "| HDP650 | 650/520 | 700/560 | 941 | 132 | 2806A-E18TAG2 | 609 | 3390×1540×2180 | 3608",
        "| HDP750 | 750/600 | 825/660 | 1086 | 157 | 4006-23TAG2A | 695 | 4000×1710×2270 | 4316",
        "| HDP800 | 800/640 | 900/720 | 1158 | 172 | 4006-23TAG3A | 760 | 4000×1710×2270 | 4516",
        "| HDP850 | 850/680 | 935/748 | 1230 | 183 | 4008TAG | 787 | 4700×2050×2350 | 6210",
        "| HDP900 | 900/720 | 1000/800 | 1303 | 193 | 4008TAG1A | 844 | 4700×2050×2350 | 6508",
        "| HDP1000 | 1000/800 | 1100/880 | 1448 | 219 | 4008TAG2A | 947 | 4700×2050×2350 | 6610",
        "| HDP1250 | 1250/1000 | 1385/1108 | 1810 | 259 | 4012-46TWG2A | 1166 | 4770×1780×2500 | 9050",
        "| HDP1350 | 1350/1080 | 1500/1200 | 1954 | 283 | 4012-46TWG3A | 1263 | 4770×1780×2500 | 9300",
        "| HDP1500 | 1500/1200 | 1600/1280 | 2172 | 315 | 4012-46TWG4A | 1342 | 4770×1780×2500 | 9560",
        "| HDP1710 | 1710/1368 | 1875/1500 | 2476 | 354 | 4012-46TAG3A | 1583 | 5100×2170×2950 | 10960",
        "| HDP1850 | 1850/1480 | 2000/1600 | 2678 | 382 | 4016TAG1A | 1690 | 5900×2250×3260 | 13625",
        "| HDP2000 | 2000/1600 | 2250/1800 | 2896 | 434 | 4016TAG2A | 1886 | 5900×2250×3260 | 13950",
        "| HDP2250 | 2250/1800 | 2500/2000 | 3258 | 445 | 4016-61TRG3 | 2083 | 5900×2250×3260 | 14120"
      ]
    }
  ]
}
