{
  "id": "huatai-yangzhou",
  "country": "CN",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": null,
    "zh": "扬州华泰电气有限公司",
    "brands": [
      "华泰"
    ]
  },
  "website": "http://www.yzhuatai.cn/",
  "hq": {
    "province": "Jiangsu",
    "city": "Yangzhou"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Nhà sản xuất đầu phát, tổ máy diesel, trạm điện cách âm, nguồn khẩn cấp, tủ điện",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Trang chủ không ghi dải công suất, năm thành lập, chứng chỉ"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://www.yzhuatai.cn/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Copyright © 2024 扬州华泰电气有限公司",
        "扬州华泰电气有限公司是专业从事发电机组制造商，主要产品系列包含发电机、柴油发电机组、静音电站、应急电源、智能化电气成套系统制造等5大系列。"
      ],
      "file": "sources/huatai-yangzhou/1.md"
    },
    {
      "n": 101,
      "url": "http://www.yzhuatai.cn/index.php?s=index/show/index&id=34",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)"
      ],
      "file": "sources/huatai-yangzhou/101.md"
    },
    {
      "n": 102,
      "url": "http://www.yzhuatai.cn/index.php?s=index/show/index&id=33",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)"
      ],
      "file": "sources/huatai-yangzhou/102.md"
    },
    {
      "n": 103,
      "url": "http://www.yzhuatai.cn/index.php?s=index/show/index&id=32",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)"
      ],
      "file": "sources/huatai-yangzhou/103.md"
    },
    {
      "n": 104,
      "url": "http://www.yzhuatai.cn/index.php?s=index/show/index&id=28",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)"
      ],
      "file": "sources/huatai-yangzhou/104.md"
    },
    {
      "n": 105,
      "url": "http://www.yzhuatai.cn/index.php?s=index/show/index&id=20",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT (kg) | 长×宽×高 L X B X H(mm)"
      ],
      "file": "sources/huatai-yangzhou/105.md"
    },
    {
      "n": 106,
      "url": "http://www.yzhuatai.cn/index.php?s=index/show/index&id=19",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT (kg) | 长×宽×高 L X B X H(mm)"
      ],
      "file": "sources/huatai-yangzhou/106.md"
    },
    {
      "n": 107,
      "url": "http://www.yzhuatai.cn/index.php?s=index/show/index&id=18",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 机组型号 Gensets Model | 输出功率 Output Power | 柴油机型号 Engine Model | 机组外形尺寸 Gensets Overall Dimensions | 重量 Weight"
      ],
      "file": "sources/huatai-yangzhou/107.md"
    },
    {
      "n": 108,
      "url": "http://www.yzhuatai.cn/index.php?s=index/show/index&id=15",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)"
      ],
      "file": "sources/huatai-yangzhou/108.md"
    },
    {
      "n": 109,
      "url": "http://www.yzhuatai.cn/index.php?s=index/show/index&id=11",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 静音箱体配套规格 （kw） | 噪声指标 Noise index | 机组尺寸 | 燃油箱容量 | 重量 Weight | 常规配套机型注明 Conventional Matching Model indicate"
      ],
      "file": "sources/huatai-yangzhou/109.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "潍柴华丰系列柴油发电机组-扬州华泰电气有限公司",
      "header": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)"
      ],
      "rows": [
        "| 20GF | 20 | 495D | 4L | 95/115 | 3.26 | 13 | 550 | 1550*680*1200",
        "| 24GF | 24 | 495D | 4L | 95/115 | 3.26 | 13 | 600 | 1600*680*1200",
        "| 30GF | 30 | K4100D | 4L | 100/115 | 3.61 | 13 | 600 | 1600*680*1200",
        "| 30GF | 30 | K4012D | 4L | 102/115 | 3.76 | 13 | 600 | 1600*680*1200",
        "| 40GF | 40 | K4100ZD | 4L | 100/115 | 3.62 | 13 | 700 | 1700*680*1250",
        "| 40GF | 40 | R4105D | 4L | 105/125 | 4.33 | 15 | 800 | 1800*750*1300",
        "| 50GF | 50 | R4105ZD | 4L | 105/125 | 4.33 | 15 | 900 | 1800*750*1300",
        "| 75GF | 75 | R6105ZD | 6L | 105/125 | 6.49 | 18 | 1200 | 2300*750*1400",
        "| 90GF | 90 | R6105ZLD | 6L | 105/125 | 6.49 | 18 | 1250 | 2300*750*1400",
        "| 100GF | 100 | R6105AZLD | 6L | 105/130 | 6.75 | 18 | 1300 | 2400*750*1400",
        "| 120GF | 120 | R6105IZLD | 6L | 105/135 | 7.01 | 18 | 1350 | 2400*750*1400",
        "| 150GF | 150 | R6113ZLD | 6L | 113/125 | 7.52 | 20 | 1600 | 2500*900*1500"
      ]
    },
    {
      "n": 102,
      "title": "潍柴动力系列柴油发电机组-扬州华泰电气有限公司",
      "header": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)"
      ],
      "rows": [
        "| 30GF | 30 | D226B-3D | 3L | 105/120 | 3.12 | 11 | 600 | 1650*700*1230",
        "| 40GF | 40 | TD226B-3D | 3L | 105/120 | 4.16 | 11 | 650 | 1650*700*1290",
        "| 50GF | 50 | TD226B-4D | 4L | 105/120 | 4.16 | 14 | 850 | 1900*700*1400",
        "| 80GF | 80 | TD226B-6D | 6L | 105/120 | 6.23 | 18 | 1150 | 2200*820*1550",
        "| 100GF | 100 | TBD226B-6D | 6L | 105/120 | 6.23 | 18 | 1250 | 2300*820*1600",
        "| 120GF | 120 | TBD226B-6D5 | 6L | 126/130 | 6.23 | 18 | 1400 | 2400*850*1600",
        "| 150GF | 150 | WD10D153E10 | 6L | 126/130 | 9.73 | 30 | 1800 | 2500*850*1500",
        "| 200GF | 200 | WD10D204E10 | 6L | 126/130 | 9.73 | 30 | 2000 | 2800*850*1720",
        "| 200GF | 200 | WD10D235E10 | 6L | 126/130 | 9.73 | 30 | 2100 | 2900*850*1720",
        "| 250GF | 250 | WD12D255E10 | 6L | 126/155 | 9.73 | 30 | 2300 | 2900*850*1800",
        "| 250GF | 250 | WD12D288E10 | 6L | 126/155 | 11.6 | 35 | 2500 | 2900*850*1800",
        "| 300GF | 300 | WP12D315E10 | 6L | 12 | | | |"
      ]
    },
    {
      "n": 103,
      "title": "沃尔沃系列柴油发电机组-扬州华泰电气有限公司",
      "header": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)"
      ],
      "rows": [
        "| 68GF | 68 | TD520GE | 4L | 108/130 | 4.76 | 13 | 1050 | 2200*760*1380",
        "| 80GF | 80 | TAD531GE | 4L | 108/130 | 4.76 | 13 | 1150 | 2200*760*1380",
        "| 100GF | 100 | TAD532GE | 4L | 108/130 | 4.76 | 13 | 1300 | 2500*750*1400",
        "| 120GF | 120 | TAD731GE | 6L | 108/130 | 7.15 | 17 | 1400 | 2500*850*1380",
        "| 150GF | 150 | TAD732GE | 6L | 108/130 | 7.15 | 29 | 1550 | 2500*1000*1600",
        "| 160GF | 160 | TAD733GE | 6L | 108/130 | 7.15 | 29 | 1800 | 2500*1000*1600",
        "| 200GF | 200 | TAD734GE | 6L | 108/130 | 7.15 | 32 | 2000 | 2550*760*1650",
        "| 260GF | 260 | TAD1341GE | 6L | 120/138 | 9.36 | 34 | 2450 | 2900*1100*1600",
        "| 300GF | 300 | TAD1343GE | 6L | 131/150 | 12.13 | 35 | 2600 | 2950*1150*1600",
        "| 330GF | 330 | TAD1344GE | 6L | 131/150 | 12.13 | 35 | 2950 | 2950*1150*1600",
        "| 360GF | 360 | TAD1345GE | 6L | 144/165 | 16.12 | 48 | 3100 | 3200*1100*1800",
        "| 400GF | 400 | TAD1641GE | 6L | 144/165 | 16.12 | 64 | 3230 | 3200*1100*1800",
        "| 456GF | 456 | TAD1642GE | 6L | 144/165 | 16.12 | 64 | 3500 | 3300*1200*1850",
        "| 500GF | 500 | TWD1643GE | 6L | 144/165 | 16.12 | 64 | 3880 | 3450*1250*1900"
      ]
    },
    {
      "n": 104,
      "title": "道依茨系列柴油发电机组-扬州华泰电气有限公司",
      "header": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)"
      ],
      "rows": [
        "| 100GF | 100 | F8L413F | 8L | 125/130 | 12.76 | 13 | 1490 | 2550*1300*1330",
        "| 120GF | 120 | 8F8L513 | 8L | 125/130 | 12.76 | 13 | 1944 | 2080*900*970",
        "| 150GF | 150 | BF8L513C | 8L | 125/130 | 12.76 | 13 | 2070 | 2170*900*1100",
        "| 180GF | 180 | BF6M1015-LA GA | 6L | 132/145 | 11.90 | 36 | 1900 | 3000*1150*2240",
        "| 200GF | 200 | BF6M1015C-LA G1A | 6L | 132/145 | 11.90 | 36 | 1900 | 3000*1150*2240",
        "| 220GF | 220 | BF6M1015C-LA G2A | 6L | 132/145 | 11.90 | 36 | 2000 | 3000*1150*2240",
        "| 250GF | 250 | BF6M1015C-LA G3A | 6L | 132/145 | 11.90 | 36 | 2000 | 3000*1150*2240",
        "| 280GF | 280 | BF6M1015C-LA G4 | 6L | 132/145 | 11.90 | 36 | 2100 | 3000*1150*2240",
        "| 300GF | 300 | BF6M1015CP-LA G | 6L | 132/145 | 11.90 | 36 | 2100 | 3000*1150*2240",
        "| 350GF | 350 | BF8M1015C-LA G1A | 8L | 132/145 | 15.87 | 47 | 3700 | 3300*1440*2240",
        "| 360GF | 360 | BF8M1015C-LA G2 | 8L | 132/145 | 15.87 | 47 | 3800 | 3300*1440*2240",
        "| 400GF | 400 | BF8M1015CP-LA G1A | 8L | 132/145 | 15.87 | 47 | 3800 | 3300*1440*2240",
        "| 400GF | 400 | BF8M1015CP-LA G2 | 8L | 132/145 | 15.87 | 47 | 3800 | 3300*1440*2240",
        "| 450GF | 450 | BF8M1015CP-LA G3 | 8L | 132/145 | 15.87 | 47 | 3900 | 3300*1440*2240",
        "| 500GF | 500 | BF8M1015CP-LA G4 | 8L | 132/145 | 15.87 | 47 | 4000 | 3300*1440*2240",
        "| 500GF | 500 | BF8M1015CP-LA G5 | 8L | 132/145 | 15.87 | 47 | 4000 | 3300*1440*2240"
      ]
    },
    {
      "n": 105,
      "title": "广西玉柴系列柴油发电机组-扬州华泰电气有限公司",
      "header": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT (kg) | 长×宽×高 L X B X H(mm)"
      ],
      "rows": [
        "| 30GF | 30 | YC2115ZD | 2L | 115/120 | 2.5 | 7 | 600 | 1765*680*1300",
        "| 40GF | 40 | YC4D60-D21 | 4L | 108/115 | 4.214 | 11 | 800 | 1800*780*1250",
        "| 50GF | 50 | YC4D85Z-D20 | 4L | 108/115 | 4.214 | 13 | 810 | 1900*780*1250",
        "| 64GF | 64 | YC6B100-D20 | 6L | 108/115 | 6.9 | 17 | 1150 | 2300*850*1350",
        "| 64GF | 64 | YC4A100-D20 | 4L | 108/132 | 4.9 | 13 | 1000 | 2100*830*1050",
        "| 80GF | 80 | YC6B135Z-D20 | 6L | 108/125 | 6.9 | 17 | 1200 | 2300*850*1350",
        "| 100GF | 100 | YC6B155L-D21 | 6L | 108/125 | 6.9 | 17 | 1300 | 2400*850*1500",
        "| 120GF | 120 | YC6B180L-D20 | 6L | 108/125 | 6.9 | 22 | 1400 | 2400*850*1500",
        "| 120GF | 120 | YC6A200L-D20 | 6L | 108/132 | 7.25 | 22 | 1500 | 2400*850*1500",
        "| 150GF | 150 | YC6A230L-D20 | 6L | 108/132 | 7.25 | 25 | 1600 | 2500*900*1650",
        "| 160GF | 160 | YC6G245L-D20 | 6L | 112/132 | 7.80 | 25 | 1600 | 2500*900*1650",
        "| 200GF | 200 | YC6M350L-D20 | 6L | 120/145 | 9.85 | 28 | 2300 | 2800*1100*1700",
        "| 250GF | 250 | YC6MK390L-D20 | 6L | 123/145 | 10.30 | 28 | 2500 | 3000*1100*1800",
        "| 300GF | 300 | YC6MK420L-D20 | 6L | 123/145 | 10.30 | 28 | 2700 | 3000*1100*1800",
        "| 300GF | 300 | YC6MJ480L-D20 | 6L | 123/145 | 11.72 | 28 | 2900 | 3050*1200*1850",
        "| 300GF | 300 | YC6K1230L-D20 | 6L | 129/155 | 12.155 | 29-36 | 3000 | 3100*1100*1900",
        "| 350GF | 350 | YC6T550L-D20 | 6L | 145/165 | 16.35 | 52 | 3800 | 3600*1100*1950",
        "| 400GF | 400 | YC6T600L-D20 | 6L | 145/165 | 16.35 | 52 | 4050 | 3900*1100*2000",
        "| 400GF | 400 | YC6K1335L-D20 | 6L | 129/165 | 12.939 | 29-36 | 4200 | 3950*1100*2000",
        "| 400GF | 400 | YC6T660L-D20 | 6L | 145/165 | 16.35 | 52 | 4200 | 3950*1100*2000",
        "| 450GF | 450 | YC6T700L-D20 | 6L | 145/165 | 16.35 | 52 | 4200 | 3950*1100*2000",
        "| 500GF | 500 | YC6TD780L-D20 | 6L | 152/180 | 19.59 | 52 | 4300 | 3950*1200*2000",
        "| 500GF | 500 | YC6TD840L-D20 | 6L | 152/180 | 19.59 | 52 | 4300 | 3950*1200*2000",
        "| 600GF | 600 | YC6C1020L-D20 | 6L | 200/210 | 39.58 | 180 | 7000 | 4000*1500*2100",
        "| 700GF | 700 | YC6C1070L-D20 | 6L | 200/210 | 39.58 | 180 | 7300 | 4000*1500*2100",
        "| 800GF | 800 | YC6C1220L-D20 | 6L | 200/210 | 39.58 | 180 | 7500 | 4100*1500*2100",
        "| 900GF | 900 | YC6C1320L-D20 | 6L | 200/210 | 39.58 | 180 | 7500 | 4100*1500*2100",
        "| 1000GF | 1000 | YC12VC1680L-D20 | 12L | 200/210 | 79.17 | 280 | 10380 | 4300*1800*2100",
        "| 1200GF | 1200 | YC12VC2070L-D20 | 12L | 200/210 | 79.17 | 280 | 10350 | 4300*1800*2100",
        "| 1500GF | 1500 | YC12VC2270L-D20 | 12L | 200/210 | 79.17 | 280 | 10380 | 4300*1800*2100",
        "| 1600GF | 1600 | YC12VC2510L-D20 | 12L | 200/210 | 79.17 | 280 | 10380 | 4300*1800*2100"
      ]
    },
    {
      "n": 106,
      "title": "上柴股份系列柴油发电机组-扬州华泰电气有限公司",
      "header": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT (kg) | 长×宽×高 L X B X H(mm)"
      ],
      "rows": [
        "| 50GF | 50 | SC4H95D2 | 4L | 105/124 | 4.3 | 15 | 800 | 2000*800*1300",
        "| 75GF | 75 | SC4H115D2 | 4L | 105/124 | 4.3 | 15 | 1100 | 2000*800*1350",
        "| 100GF | 100 | SC4H160D2 | 4L | 105/124 | 4.3 | 15 | 1200 | 2600*880*1400",
        "| 120GF | 120 | SC4H180D2 | 4L | 105/124 | 4.3 | 15 | 1200 | 2600*880*1400",
        "| 150GF | 150 | 6135AZD | 6L | 105/124 | 6.5 | 20 | 1700 | 2700*880*1450",
        "| 150GF | 150 | SC7H250D2 | 6L | 105/124 | 6.5 | 20 | 1400 | 2600*880*1400",
        "| 150GF | 150 | SC7H230D2 | 6L | 105/124 | 6.5 | 20 | 1400 | 2600*880*1400",
        "| 180GF | 180 | SC8D280D2 | 6L | 114/135 | 8.27 | 22 | 1700 | 2700*880*1450",
        "| 180GF | 180 | SC13G280D2 | 6L | 135/150 | 12.88 | 33 | 1700 | 2700*880*1450",
        "| 200GF | 200 | SC13G310D2 | 6L | 135/150 | 12.88 | 33 | 1800 | 2800*1100*1600",
        "| 200GF | 200 | SC9D340D2 | 6L | 114/144 | 8.82 | 27 | 1900 | 2800*1100*1700",
        "| 200GF | 200 | SC9D310D2 | 6L | 114/144 | 8.82 | 22 | 1900 | 2800*1100*1700",
        "| 250GF | 250 | SC13G355D2 | 6L | 135/150 | 12.88 | 33 | 2050 | 3000*1200*1800",
        "| 250GF | 250 | SC13G420D2 | 6L | 135/150 | 12.88 | 33 | 2100 | 3000*1200*1800",
        "| 300GF | 300 | SC12E460D2 | 6L | 128/153 | 11.8 | 37 | 2300 | 3000*1350*1800",
        "| 320GF | 320 | SC12E500D3 | 6L | 128/153 | 11.8 | 37 | 2400 | 3200*1450*1900",
        "| 320GF | 320 | SC15G500D2 | 6L | 135/165 | 14.16 | 33 | 2400 | 3200*1450*1900",
        "| 400GF | 400 | SC25G610D2 | 12L | 135/150 | 25.8 | 65 | 3700 | 3400*1500*1950",
        "| 450GF | 450 | SC25G690D2 | 12L | 135/150 | 25.8 | 65 | 4100 | 3400*1500*1950",
        "| 500GF | 500 | SC27G755D2 | 12L | 135/155 | 26.6 | 65 | 4300 | 3600*1500*2050",
        "| 500GF | 500 | SC27G830D2 | 12L | 135/155 | 26.6 | 65 | 4300 | 3600*1500*2050",
        "| 600GF | 600 | SC27G900D2 | 12L | 135/155 | 26.6 | 55-65 | 4500 | 4100*1500*2100",
        "| 700GF | 700 | SC33W990D2 | 6L | 180/215 | 32.8 | 75 | 5300 | 4100*1500*2100",
        "| 800GF | 800 | SC33W1150D2 | 6L | 180/215 | 32.8 | 75 | 5600 | 4200*1600*2100"
      ]
    },
    {
      "n": 107,
      "title": "帕金斯系列柴油发电机组-扬州华泰电气有限公司",
      "header": [
        "| 机组型号 Gensets Model | 输出功率 Output Power | 柴油机型号 Engine Model | 机组外形尺寸 Gensets Overall Dimensions | 重量 Weight",
        "| 弘泰牌 HONGTAI | 千瓦/千伏安 kW/kVA | 长*宽*高mm L * W * H mm | 千克 Kg"
      ],
      "rows": [
        "| 19GF | 19/24 | 3.1524 | 1500*1000*1150 | 656",
        "| 24GF | 24/30 | 3.1524 | 1500*1000*1150 | 656",
        "| 35GF | 35/44 | 4.236 | 2070*1000*1240 | 840",
        "| 40GF | 40/50 | 1004G | 2070*1000*1280 | 895",
        "| 52GF | 52/65 | T4.236 | 2070*1000*1280 | 944",
        "| 62GF | 62/78 | 1004TG | 2070*1000*1280 | 964",
        "| 80GF | 80/100 | 1006TG1A | 2500*1000*1420 | 1244",
        "| 88GF | 88/110 | 1006TG2A | 2500*1000*1420 | 1246",
        "| 120GF | 120/150 | 1006TGA | 2500*1000*1500 | 1458",
        "| 140GF | 140/175 | 1306.9TG2 | 2950*1300*1665 | 1912",
        "| 176GF | 176/220 | 1306.9TAG | 2950*1300*1665 | 2009",
        "| 200GF | 200/250 | 1306.9TAG1 | 2950*1300*1665 | 2193",
        "| 220GF | 220/275 | 1306.9TAG3 | 2950*1300*1760 | 2393",
        "| 264GF | 264/330 | 2006TWG2 | 2950*1300*1850 | 2896",
        "| 304GF | 304/380 | 2006TAG2 | 2950*1300*2010 | 3120",
        "| 340GF | 340/425 | 2006TTAG | 3300*1406*1860 | 3944",
        "| 400GF | 400/500 | 3008TAG3A | 3300*1406*1860 | 4120",
        "| 440GF | 440/550 | 3008TAG4 | 3500*1406*2000 | 4233",
        "| 484GF | 484/605 | 3012TG | 3500*1406*2000 | 4500",
        "| 500GF | 500/625 | 3012TWG2 | 3500*1406*2000 | 4500",
        "| 572GF | 572/715 | 3012TAG2B | 3680*1406*2000 | 4233",
        "| 600GF | 600/750 | 3012TAG2A | 3680*1406*2000 | 4233",
        "| 704GF | 704/880 | 3012TAG3A | 3680*1406*2000 | 5540",
        "| 749GF | 749/930 | 4008TAG | 4860*1880*2417 | 7625",
        "| 800GF | 800/1000 | 4008TAG1 | 4860*1880*2417 | 7625",
        "| 880GF | 880/1100 | 4008TAG2 | 4860*1880*2417 | 7625",
        "| 1100GF | 1100/1375 | 4012TWG2 | 5374*1760*2462 | 10650",
        "| 1120GF | 1120/1400 | 4012TAG | 5374*1760*2462 | 10650",
        "| 1200GF | 1200/1500 | 4012TAG1 | 5250*2220*2895 | 10650",
        "| 1320GF | 1320/1650 | 4012TAG2 | 5250*2220*2895 | 10650",
        "| 1500GF | 1500/1875 | 4016TWG2 | 5760*2524*3100 | 12600",
        "| 1540GF | 1540/1925 | 4016TAG | 5760*2524*3100 | 12600",
        "| 1600GF | 1600/2000 | 4016TAG1 | 5760*2524*3151 | 12600",
        "| 1760GF | 1760/2200 | 4016TAG2 | 5760*2524*3151 | 12600"
      ]
    },
    {
      "n": 108,
      "title": "大宇系列柴油发电机组-扬州华泰电气有限公司",
      "header": [
        "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)"
      ],
      "rows": [
        "| 50GF | 50 | D888 | 6L | 102/118 | 5.785 | 19 | 1500 | 2000*750*1100",
        "| 64GF | 64 | D1146 | 6L | 111/139 | 8.071 | 18 | 1900 | 2300*780*1200",
        "| 92GF | 92 | D1146T | 6L | 111/139 | 8.071 | 18 | 1950 | 2300*780*1200",
        "| 132GF | 132 | PO86TI-1 | 6L | 111/139 | 8.071 | 18 | 2000 | 2400*780*1300",
        "| 160GF | 160 | PO86TI | 6L | 111/139 | 8.071 | 18 | 2200 | 2600*950*1450",
        "| 220GF | 220 | P126TI | 6L | 123/155 | 11.051 | 25 | 2400 | 2800*1050*1550",
        "| 250GF | 250 | P126TI-2 | 6L | 123/155 | 11.051 | 25 | 2500 | 2900*1200*1600",
        "| 300GF | 300 | P158LE-1 | 8L | 128/142 | 14.618 | 24 | 2800 | 3000*1400*1800",
        "| 340GF | 340 | P158LE | 8L | 128/142 | 14.618 | 24 | 2900 | 3000*1400*1800",
        "| 360GF | 360 | P158LE-S | 8L | 128/142 | 14.618 | 28 | 2950 | 3000*1400*1800",
        "| 400GF | 400 | P180LE-S | 10L | 128/142 | 18.273 | 38 | 3500 | 3200*1400*1830",
        "| 460GF | 460 | P222LE-1 | 12L | 128/142 | 21.927 | 43 | 4000 | 3400*1400*1830",
        "| 500GF | 500 | P222LE-S | 12L | 128/142 | 21.927 | 40 | 4100 | 3400*1400*1850",
        "| 550GF | 550 | P222LE-2 | 12L | 128/142 | 21.927 | 40 | 4200 | 3400*1400*1850"
      ]
    },
    {
      "n": 109,
      "title": "静音柴油发电机组-扬州华泰电气有限公司",
      "header": [
        "| 静音箱体配套规格 （kw） | 噪声指标 Noise index | 机组尺寸 | 燃油箱容量 | 重量 Weight | 常规配套机型注明 Conventional Matching Model indicate",
        "| | （7米测距） LP7m | 长 length | 宽 Wide | 高 High | 升 L | 千克 （KG） |"
      ],
      "rows": [
        "| 10-30kw | 65db | 2200 | 1000 | 1460 | 420 | 140 | 配潍柴机组用 Supportting weichai Series",
        "| 20-50kw | 65db | 2400 | 1000 | 1560 | 500 | 160 | 配潍柴及进口机组用 Supportting weichai or import Brand Series",
        "| 75-120kw | 65db | 3000 | 1240 | 1760 | 820 | 340 | 配潍柴及进口机组用 Supportting weichai or import Brand Series",
        "| 150-200kw | 68db | 3300 | 1400 | 1950 | 950 | 420 | 配潍柴及康明斯机组用 Supportting weichai or import Brand Series",
        "| 150-300kw | 68db | 4000 | 1800 | 2150 | 1800 | 720 | 配上柴机组及进口机组用（6缸） Supportting shagnchai or import Brand Series（6Cylinder）",
        "| 250-300kw | 68db | 4300 | 2100 | 2300 | 2000 | 720 | 配上柴12V135机组用 Supportting shagnchai （12Cylinder）",
        "| 400kw | 68db | 4700 | 2100 | 2450 | 2300 | 750 | 配上柴、无动、帕欧、康明斯机组用（12V135） Supportting shagnchai、wuxipower、paou、cummins (12Cylinder)",
        "| 500kw | 72db | 4900 | 2250 | 2600 | 2800 | 1000 | 配上柴、无动、帕欧、康明斯机组用（12V135） Supportting shagnchai、wuxipower、paou、cummins (12Cylinder)",
        "| 600-1000kw | 75db | 9000 | 3000 | 3400 | 7000 | 2500 | 配济柴机组用 Supportting jichai (12Cylinder)"
      ]
    }
  ]
}
