{
  "id": "jiuan-power",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Guangzhou JIUAN Mechanical and Electrical Co.,LTD",
    "zh": null,
    "brands": [
      "JIUAN"
    ]
  },
  "website": "https://www.jiuangenerator.com/",
  "hq": {
    "province": "Guangdong",
    "city": "Guangzhou"
  },
  "founded": 2008,
  "foundedSrc": [
    1
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Theo hãng: tổ máy đến 5 MW mỗi bộ",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Diesel generator sets",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 5000,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          101
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1,
        101
      ]
    }
  ],
  "certifications": [
    {
      "name": "CE",
      "src": [
        1
      ]
    },
    {
      "name": "ISO",
      "src": [
        1
      ]
    },
    {
      "name": "BV",
      "src": [
        1
      ]
    },
    {
      "name": "SASO",
      "src": [
        1
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [],
  "sources": [
    {
      "n": 1,
      "url": "https://www.jiuangenerator.com/about-us",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Professional Diesel Gen Manufacturer Since 2008",
        "major international certifications (CE, ISO, BV, SASO and more)",
        "Power range, up to 5 MW per set",
        "Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD"
      ],
      "file": "sources/jiuan-power/1.md"
    },
    {
      "n": 3002,
      "url": "https://www.jiuangenerator.com/products",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "diesel engine, coupled with a genuine brushless Stamford S4L1D-G41 alternator. Automated by the intelligent SmartGen HGM6120CAN digital AMF controller with J1939 CANbus engine telemetry. Designed for mission-critical standby power backup and"
      ],
      "file": "sources/jiuan-power/3002.md"
    },
    {
      "n": 3003,
      "url": "https://www.jiuangenerator.com/diesel-generator-set",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "diesel engine, coupled with a genuine brushless Stamford S4L1D-G41 alternator. Automated by the intelligent SmartGen HGM6120CAN digital AMF controller with J1939 CANbus engine telemetry. Designed for mission-critical standby power backup and"
      ],
      "file": "sources/jiuan-power/3003.md"
    },
    {
      "n": 101,
      "url": "https://www.jiuangenerator.com/1100kva-cummins-diesel-generator272",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC1100KVA",
        "Power: From 20kVA to 5000kVA (5MW)."
      ],
      "file": "sources/jiuan-power/101.md"
    },
    {
      "n": 102,
      "url": "https://www.jiuangenerator.com/1100kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC1100KVA"
      ],
      "file": "sources/jiuan-power/102.md"
    },
    {
      "n": 103,
      "url": "https://www.jiuangenerator.com/600kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC600KVA"
      ],
      "file": "sources/jiuan-power/103.md"
    },
    {
      "n": 104,
      "url": "https://www.jiuangenerator.com/500kva-cummins-diesel-generator235",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC500KVA"
      ],
      "file": "sources/jiuan-power/104.md"
    },
    {
      "n": 105,
      "url": "https://www.jiuangenerator.com/825kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW825KVA"
      ],
      "file": "sources/jiuan-power/105.md"
    },
    {
      "n": 106,
      "url": "https://www.jiuangenerator.com/1100kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW1100KVA"
      ],
      "file": "sources/jiuan-power/106.md"
    },
    {
      "n": 107,
      "url": "https://www.jiuangenerator.com/500kva-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP500KVA"
      ],
      "file": "sources/jiuan-power/107.md"
    },
    {
      "n": 108,
      "url": "https://www.jiuangenerator.com/500kva-cummins-diesel-generator869",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC500KVA"
      ],
      "file": "sources/jiuan-power/108.md"
    },
    {
      "n": 109,
      "url": "https://www.jiuangenerator.com/710kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC710KVA"
      ],
      "file": "sources/jiuan-power/109.md"
    },
    {
      "n": 110,
      "url": "https://www.jiuangenerator.com/1250kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC1250KVA"
      ],
      "file": "sources/jiuan-power/110.md"
    },
    {
      "n": 111,
      "url": "https://www.jiuangenerator.com/55kva-sdec-diesel-generator706",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDS55KVA"
      ],
      "file": "sources/jiuan-power/111.md"
    },
    {
      "n": 112,
      "url": "https://www.jiuangenerator.com/220kva-sdec-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDS220KVA"
      ],
      "file": "sources/jiuan-power/112.md"
    },
    {
      "n": 113,
      "url": "https://www.jiuangenerator.com/65kva-sdec-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDS65KVA"
      ],
      "file": "sources/jiuan-power/113.md"
    },
    {
      "n": 114,
      "url": "https://www.jiuangenerator.com/55kva-sdec-diesel-generator-cds55kva",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDS55KVA"
      ],
      "file": "sources/jiuan-power/114.md"
    },
    {
      "n": 115,
      "url": "https://www.jiuangenerator.com/215kva-weichai-diesel-generator-super-silent-type",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW215KVA"
      ],
      "file": "sources/jiuan-power/115.md"
    },
    {
      "n": 116,
      "url": "https://www.jiuangenerator.com/250kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW250KVA"
      ],
      "file": "sources/jiuan-power/116.md"
    },
    {
      "n": 117,
      "url": "https://www.jiuangenerator.com/200kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW200KVA"
      ],
      "file": "sources/jiuan-power/117.md"
    },
    {
      "n": 118,
      "url": "https://www.jiuangenerator.com/350kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW350KVA"
      ],
      "file": "sources/jiuan-power/118.md"
    },
    {
      "n": 119,
      "url": "https://www.jiuangenerator.com/330kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC330KVA"
      ],
      "file": "sources/jiuan-power/119.md"
    },
    {
      "n": 120,
      "url": "https://www.jiuangenerator.com/825kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC825KVA"
      ],
      "file": "sources/jiuan-power/120.md"
    },
    {
      "n": 121,
      "url": "https://www.jiuangenerator.com/500kva-cummins-diesel-generator104",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC500KVA"
      ],
      "file": "sources/jiuan-power/121.md"
    },
    {
      "n": 122,
      "url": "https://www.jiuangenerator.com/400kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC400KVA"
      ],
      "file": "sources/jiuan-power/122.md"
    },
    {
      "n": 123,
      "url": "https://www.jiuangenerator.com/275kva-perkins-diesel-generator553",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP275KVA"
      ],
      "file": "sources/jiuan-power/123.md"
    },
    {
      "n": 124,
      "url": "https://www.jiuangenerator.com/350kva-perkins-diesel-generator-",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP350KVA"
      ],
      "file": "sources/jiuan-power/124.md"
    },
    {
      "n": 125,
      "url": "https://www.jiuangenerator.com/275kva-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP275KVA"
      ],
      "file": "sources/jiuan-power/125.md"
    },
    {
      "n": 126,
      "url": "https://www.jiuangenerator.com/50kva-perkins-diesel-generator-",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP50KVA"
      ],
      "file": "sources/jiuan-power/126.md"
    },
    {
      "n": 127,
      "url": "https://www.jiuangenerator.com/550kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW550KVA"
      ],
      "file": "sources/jiuan-power/127.md"
    },
    {
      "n": 128,
      "url": "https://www.jiuangenerator.com/100kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW100KVA"
      ],
      "file": "sources/jiuan-power/128.md"
    },
    {
      "n": 129,
      "url": "https://www.jiuangenerator.com/450kva-cummins-diesel-generator970",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC450L"
      ],
      "file": "sources/jiuan-power/129.md"
    },
    {
      "n": 130,
      "url": "https://www.jiuangenerator.com/450kva-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP450S"
      ],
      "file": "sources/jiuan-power/130.md"
    },
    {
      "n": 131,
      "url": "https://www.jiuangenerator.com/500kva-perkins-diesel-generator594",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP500S"
      ],
      "file": "sources/jiuan-power/131.md"
    },
    {
      "n": 132,
      "url": "https://www.jiuangenerator.com/550kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC550S"
      ],
      "file": "sources/jiuan-power/132.md"
    },
    {
      "n": 133,
      "url": "https://www.jiuangenerator.com/650kva-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP650KVA"
      ],
      "file": "sources/jiuan-power/133.md"
    },
    {
      "n": 134,
      "url": "https://www.jiuangenerator.com/750kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC750S"
      ],
      "file": "sources/jiuan-power/134.md"
    },
    {
      "n": 135,
      "url": "https://www.jiuangenerator.com/900kva-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP900S"
      ],
      "file": "sources/jiuan-power/135.md"
    },
    {
      "n": 136,
      "url": "https://www.jiuangenerator.com/357kva-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP357KVA"
      ],
      "file": "sources/jiuan-power/136.md"
    },
    {
      "n": 137,
      "url": "https://www.jiuangenerator.com/250kw-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP250KW"
      ],
      "file": "sources/jiuan-power/137.md"
    },
    {
      "n": 138,
      "url": "https://www.jiuangenerator.com/200kva-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP200KVA"
      ],
      "file": "sources/jiuan-power/138.md"
    },
    {
      "n": 139,
      "url": "https://www.jiuangenerator.com/275kva-perkins-diesel-generator688",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP275KVA"
      ],
      "file": "sources/jiuan-power/139.md"
    },
    {
      "n": 140,
      "url": "https://www.jiuangenerator.com/275kva-super-silent-type-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP275KVA"
      ],
      "file": "sources/jiuan-power/140.md"
    },
    {
      "n": 141,
      "url": "https://www.jiuangenerator.com/150kva-perkins-diesel-generator-",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP150KVA"
      ],
      "file": "sources/jiuan-power/141.md"
    },
    {
      "n": 142,
      "url": "https://www.jiuangenerator.com/275kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC275KVA"
      ],
      "file": "sources/jiuan-power/142.md"
    },
    {
      "n": 143,
      "url": "https://www.jiuangenerator.com/440kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC440KVA"
      ],
      "file": "sources/jiuan-power/143.md"
    },
    {
      "n": 144,
      "url": "https://www.jiuangenerator.com/650kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC650KVA"
      ],
      "file": "sources/jiuan-power/144.md"
    },
    {
      "n": 145,
      "url": "https://www.jiuangenerator.com/300kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC300KVA"
      ],
      "file": "sources/jiuan-power/145.md"
    },
    {
      "n": 146,
      "url": "https://www.jiuangenerator.com/450kva-cummins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDC450KVA"
      ],
      "file": "sources/jiuan-power/146.md"
    },
    {
      "n": 148,
      "url": "https://www.jiuangenerator.com/88kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW88KVA"
      ],
      "file": "sources/jiuan-power/148.md"
    },
    {
      "n": 149,
      "url": "https://www.jiuangenerator.com/80kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW80KVA"
      ],
      "file": "sources/jiuan-power/149.md"
    },
    {
      "n": 150,
      "url": "https://www.jiuangenerator.com/350kva-weichai-diesel-generator396",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW350KVA"
      ],
      "file": "sources/jiuan-power/150.md"
    },
    {
      "n": 151,
      "url": "https://www.jiuangenerator.com/50kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW50KVA"
      ],
      "file": "sources/jiuan-power/151.md"
    },
    {
      "n": 152,
      "url": "https://www.jiuangenerator.com/110kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW110KVA"
      ],
      "file": "sources/jiuan-power/152.md"
    },
    {
      "n": 153,
      "url": "https://www.jiuangenerator.com/165kva-sdec-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDS165KVA"
      ],
      "file": "sources/jiuan-power/153.md"
    },
    {
      "n": 154,
      "url": "https://www.jiuangenerator.com/400kva-sdec-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDS440KVA"
      ],
      "file": "sources/jiuan-power/154.md"
    },
    {
      "n": 155,
      "url": "https://www.jiuangenerator.com/44kva-sdec-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDS44KVA"
      ],
      "file": "sources/jiuan-power/155.md"
    },
    {
      "n": 156,
      "url": "https://www.jiuangenerator.com/356kva-weichai-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDW356KVA"
      ],
      "file": "sources/jiuan-power/156.md"
    },
    {
      "n": 157,
      "url": "https://www.jiuangenerator.com/400kva-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP400KVA"
      ],
      "file": "sources/jiuan-power/157.md"
    },
    {
      "n": 158,
      "url": "https://www.jiuangenerator.com/super-silent-type-500kva-perkins-diesel-generator",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | CDP500KVA"
      ],
      "file": "sources/jiuan-power/158.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-02",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "1100KVA Cummins Generator for Mining",
      "header": [],
      "rows": [
        "| Model | CDC1100KVA",
        "| Prime Power | 800KW/1000KVA",
        "| Standby Power | 880KW/1100KVA",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Cummins KTA38-G5",
        "| Cylinders | 12",
        "| Bore x Stroke(mm) | 159 x 159mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 5600 x 2250 x 2550mm",
        "| Weight (KGS) | 9200kg",
        "| Noise (Db) | ≤ 7 2db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 102,
      "title": "1100KVA Cummins Generator for Project",
      "header": [],
      "rows": [
        "| Model | CDC1100KVA",
        "| Prime Power | 800KW/1000KVA",
        "| Standby Power | 880KW/1100KVA",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Cummins KTA38-G5",
        "| Cylinders | 12",
        "| Bore x Stroke(mm) | 159 x 159mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 5600 x 2250 x 2550mm",
        "| Weight (KGS) | 10400kg",
        "| Noise (Db) | ≤ 7 2db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 103,
      "title": "600KVA Cummins Gen: ISO8528, ±1% Reg, PICC 5-Yr Warranty",
      "header": [],
      "rows": [
        "| Model | CDC600KVA",
        "| Prime Power | 432KW / 540KVA",
        "| Standby Power | 480KW / 600KVA",
        "| Frequency / Speed | 50Hz / 1500rpm; 60Hz / 1800rpm",
        "| Phase / Wires | 3-phase, 4-wire",
        "| Power Factor | 0.8 lagging",
        "| Engine Model | Cummins KTA19-G3A",
        "| Cylinders | Inline 6-cylinder",
        "| Bore × Stroke | 159 × 159mm",
        "| Displacement | 19L",
        "| Starting Method | 24V DC electric start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 standard; IP55 optional",
        "| Noise Level | 65–68 dB(A) @ 7m",
        "| Dimensions (L×W×H) | 4500 × 1800 × 2450mm",
        "| Weight | 5800 kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 104,
      "title": "CDC500KVA Cummins Genset:ISO8528,5-8% Fuel Save,5Yr PICC Guar",
      "header": [],
      "rows": [
        "| Model | CDC500KVA",
        "| Prime Power | 350KW / 438KVA",
        "| Standby Power | 400KW / 500KVA",
        "| Frequency / Speed | 50Hz / 1500rpm; 60Hz / 1800rpm",
        "| Phase / Wires | 3-phase, 4-wire",
        "| Power Factor | 0.8 lagging",
        "| Engine Model | Cummins 6ZTAA13-G2",
        "| Cylinders | Inline 6-cylinder",
        "| Bore × Stroke | 130 × 163mm",
        "| Displacement | 13L",
        "| Starting Method | 24V DC electric start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 standard; IP55 optional",
        "| Noise Level | 65–68 dB(A) @ 7m",
        "| Dimensions (L×W×H) | 4300 × 1600 × 2250mm",
        "| Weight | 4800kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 105,
      "title": "825KVA Weichai Diesel Generator | CDW825KVA 600KW",
      "header": [],
      "rows": [
        "| Model | CDW825KVA",
        "| Prime Power (PRP) | 600KW / 750KVA",
        "| Standby Power (ESP) | 660KW / 825KVA",
        "| Engine Model | Weichai 6M33D725E310",
        "| Cylinders | 6 Inline",
        "| Displacement | 19.6L",
        "| Bore × Stroke | 150mm × 185mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% (steady-state); ±12% transient",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m",
        "| Dimensions (L×W×H) | 4900 × 2200 × 2460mm",
        "| Weight | 7,800kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 106,
      "title": "1100KVA Weichai Large Power Generator",
      "header": [],
      "rows": [
        "| Model | CDW1100KVA",
        "| Prime Power | 800KW/1000KVA",
        "| Standby Power | 880KW/1100KVA",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Weichai 12M26D968E200",
        "| Cylinders | 12",
        "| Bore x Stroke(mm) | 150 x 150mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 5200 x 2200 x 2550mm",
        "| Weight (KGS) | 10400kg",
        "| Noise (Db) | ≤ 72db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 107,
      "title": "500KVA Perkins Diesel Generator for Industry",
      "header": [],
      "rows": [
        "| Model | CDP500KVA",
        "| Prime Power | 400KW/500KVA",
        "| Standby Power | 440KW/550KVA",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Perkins 2506C-E15TAG2",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 137 x 171mm",
        "| Starting Method | 12V DC electrical start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 4700 x 1800 x 2450mm",
        "| Weight (KGS) | 4800kg",
        "| Noise (Db) | ≤ 72 db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 108,
      "title": "500KVA Cummins Gen: 438KVA Prime,18kHr TBO,PICC 5-Yr Warranty",
      "header": [],
      "rows": [
        "| Model | CDC500KVA",
        "| Prime Power | 350KW / 438KVA",
        "| Standby Power | 400KW / 500KVA",
        "| Frequency / Speed | 50Hz / 1500rpm (60Hz / 1800rpm optional)",
        "| Phase / Wires | 3-phase 4-wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Cummins QSZ13-G2",
        "| Cylinders | 6 (Inline, 4-stroke)",
        "| Bore × Stroke | 130 × 163mm",
        "| Fuel Consumption (Full Load) | 186g/kW·h",
        "| Starting System | 24V DC electric start",
        "| Rated Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard); IP55 optional",
        "| Voltage Regulation | ±1% (steady-state)",
        "| Dimensions (L×W×H) | 4300 × 1600 × 2250mm",
        "| Noise Level | 65–68dB(A) @ 7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 109,
      "title": "710KVA Cummins Generator for Industry",
      "header": [],
      "rows": [
        "| Model | CDC710KVA",
        "| Prime Power | 568KW/710KVA",
        "| Standby Power | 640KW/800KVA",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Cummins KTAA19-G6A",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 159 x 159mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 4700 x 2100 x 2400mm",
        "| Weight (KGS) | 7000kg",
        "| Noise (Db) | ≤ 7 2db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 110,
      "title": "1250KVA Cummins Generator | Wholesaler",
      "header": [],
      "rows": [
        "| Model | CDC1250KVA",
        "| Prime Power | 900KW/1125KVA",
        "| Standby Power | 1000KW/1250KVA",
        "| Frequency/Speed | 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Cummins KTA38-G4",
        "| Cylinders | 12",
        "| Bore x Stroke(mm) | 159 x 159mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 4200 x 2000 x 2250mm",
        "| Weight (KGS) | 11000kg",
        "| Noise (Db) | ≤ 7 2db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 111,
      "title": "CDS55KVA Diesel Gen:40KW Prime, ISO8528 Certified",
      "header": [],
      "rows": [
        "| Model | CDS55KVA",
        "| Prime Power | 40KW / 50KVA",
        "| Standby Power | 44KW / 55KVA",
        "| Frequency / Speed | 50Hz / 1500rpm (60Hz / 1800rpm optional)",
        "| Phase / Wires | 3-phase 4-wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | SDEC 4ZT3.5-G21",
        "| Cylinders | 4",
        "| Bore × Stroke | 105 × 115mm",
        "| Starting Method | 24V DC electric start",
        "| Rated Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard); IP55 optional",
        "| Dimensions (L × W × H) | 2200 × 1000 × 1560mm",
        "| Fuel Tank Capacity | 220L (integrated base tank)",
        "| Noise Level | ≤72dB(A) @ 7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 112,
      "title": "220KVA SDEC Diesel Generator | CDS220KVA Silent",
      "header": [],
      "rows": [
        "| Model | CDS220KVA",
        "| Prime Power | 160KW / 200KVA",
        "| Standby Power | 176KW / 220KVA",
        "| Engine Model | SDEC SC8D280D2",
        "| Displacement | 8.27L",
        "| Cylinders | 6 Inline",
        "| Bore × Stroke | 114mm × 135mm",
        "| Fuel Consumption | 198~205g/kW·h",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 400/230V, 415/240V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Starting | DC 24V Electric Start",
        "| Controller | Deepsea DSE7320",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m",
        "| Fuel Tank | 550L (10+ hours at full load)",
        "| Dimensions (L×W×H) | 3300 × 1250 × 1900mm",
        "| Weight | 2,500kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 113,
      "title": "CDS65KVA Silent Gen: ISO8528 Certified Industrial Backup Power",
      "header": [],
      "rows": [
        "| Model | CDS65KVA",
        "| Prime Power | 52KW / 65KVA",
        "| Standby Power | 56.8KW / 71KVA",
        "| Frequency / Speed | 50Hz / 1500rpm (60Hz / 1800rpm optional)",
        "| Phase / Wires | 3-phase 4-wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | SDEC 4ZT4.1-G21",
        "| Cylinders | 4",
        "| Bore × Stroke | 105 × 118mm",
        "| Starting Method | 24V DC electric start",
        "| Rated Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard); IP55 optional",
        "| Dimensions (L × W × H) | 2250 × 1000 × 1600mm",
        "| Fuel Tank Capacity | 260L (integrated base tank)",
        "| Noise Level | ≤72dB(A) @ 7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 114,
      "title": "55KVA SDEC Silent Diesel Gen, ISO8528 & CE Industrial Power",
      "header": [],
      "rows": [
        "| Model | CDS55KVA",
        "| Prime Power | 40KW / 50KVA",
        "| Standby Power | 44KW / 55KVA",
        "| Frequency / Speed | 50Hz / 1500rpm (60Hz / 1800rpm optional)",
        "| Phase / Wires | 3-phase 4-wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | SDEC 4ZT3.5-G21",
        "| Cylinders / Displacement | 4 cylinders / 3.5L",
        "| Bore × Stroke | 105 × 115mm",
        "| Starting Method | 24V DC electric start",
        "| Rated Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard); IP55 optional",
        "| Dimensions (L × W × H) | 2200 × 1000 × 1560mm",
        "| Fuel Tank Capacity | 220L (integrated base tank)",
        "| Noise Level | ≤72dB(A) @ 7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 115,
      "title": "215KVA Weichai Super Silent Generator | CDW215KVA 172KW",
      "header": [],
      "rows": [
        "| Model | CDW215KVA",
        "| Prime Power (PRP) | 172KW / 215KVA",
        "| Standby Power (ESP) | 194KW / 242KVA",
        "| Engine Model | Weichai WP10D238E200",
        "| Cylinders | 6 Inline",
        "| Displacement | 9.726L",
        "| Bore × Stroke | 126mm × 130mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% (steady-state)",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level (Super Silent) | ≤68dB(A) @ 7m",
        "| Dimensions (L×W×H) | 4000 × 1400 × 2100mm",
        "| Weight | 3,300kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 116,
      "title": "250KVA Weichai Diesel Generator | CDW250KVA 200KW",
      "header": [],
      "rows": [
        "| Model | CDW250KVA",
        "| Prime Power (PRP) | 200KW / 250KVA",
        "| Standby Power (ESP) | 220KW / 275KVA",
        "| Engine Model | Weichai WP10D264E200",
        "| Engine Gross Output | 264kW @ 1500RPM",
        "| Cylinders | 6 Inline",
        "| Displacement | 9.726L",
        "| Bore × Stroke | 126mm × 130mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% (steady-state)",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m",
        "| Dimensions (L×W×H) | 3800 × 1400 × 2100mm",
        "| Weight | 2,700kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "| Controller | DSE7320 / SmartGen",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 117,
      "title": "200KVA Weichai Diesel Generator | CDW200KVA 160KW",
      "header": [],
      "rows": [
        "| Model | CDW200KVA",
        "| Prime Power (PRP) | 160KW / 200KVA",
        "| Standby Power (ESP) | 176KW / 220KVA",
        "| Engine Model | Weichai WP10D200E200",
        "| Cylinders | 6 Inline",
        "| Displacement | 9.726L",
        "| Bore × Stroke | 126mm × 130mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% (steady-state)",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m (silent canopy)",
        "| Dimensions (L×W×H) | 3600 × 1350 × 2000mm",
        "| Weight | 2,200kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 118,
      "title": "350KVA Weichai Diesel Generator | CDW350KVA 250KW",
      "header": [],
      "rows": [
        "| Model | CDW350KVA",
        "| Prime Power (PRP) | 250KW / 312KVA",
        "| Standby Power (ESP) | 280KW / 350KVA",
        "| Engine Model | Weichai WP10D320E200",
        "| Engine Gross Output | 320kW @ 1500RPM",
        "| Cylinders | 6 Inline",
        "| Displacement | 9.726L",
        "| Bore × Stroke | 126mm × 130mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% steady-state; ±15% transient",
        "| Insulation Class / Protection | Class H / IP23 (IP55 optional)",
        "| Noise Level | ≤72dB(A) @ 7m",
        "| Dimensions (L×W×H) | 3800 × 1400 × 2100mm",
        "| Weight | 3,500kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 119,
      "title": "330KVA Cummins Gen: ISO8528 Unmanned Telecom Power",
      "header": [],
      "rows": [
        "| Model | CDC330KVA",
        "| Prime Power | 256KW / 320KVA",
        "| Standby Power | 264KW / 330KVA",
        "| Frequency / Speed | 50Hz / 1500rpm; 60Hz / 1800rpm",
        "| Phase / Wires | 3-phase, 4-wire",
        "| Power Factor | 0.8 lagging",
        "| Engine Model | Cummins 6LTAA9.5-G1",
        "| Cylinders | Inline 6-cylinder",
        "| Bore × Stroke | 114 × 145mm",
        "| Displacement | 9.5L",
        "| Starting Method | 24V DC electric start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 standard; IP55 optional",
        "| Noise Level | 65–68 dB(A) @ 7m",
        "| Dimensions (L×W×H) | 3600 × 1350 × 2000mm",
        "| Weight | 3400kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 120,
      "title": "825KVA Cummins Diesel Generator | CDC825KVA 600KW",
      "header": [],
      "rows": [
        "| Model | CDC825KVA",
        "| Prime Power (PRP) | 600KW / 750KVA",
        "| Standby Power (ESP) | 660KW / 825KVA",
        "| Engine Model | Cummins KTA38-G2",
        "| Engine Certified Standby | 731KW @ 1500RPM",
        "| Cylinders / Displacement | V12 (60°) / 37.8L",
        "| Bore × Stroke | 159mm × 159mm",
        "| Fuel Consumption | 198–205g/kWh (full prime load)",
        "| Starting / Cold Start | 24V DC; -20°C standard (-38°C optional dual preheater)",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% steady-state; THD <3%",
        "| Insulation / Protection | Class H / IP23 (IP55 optional)",
        "| Noise / Ambient | ≤72dB(A) @ 7m / -32°C to +50°C",
        "| Dimensions (L×W×H) | 5600 × 2200 × 2550mm / 8,200kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 121,
      "title": "500KVA Cummins Diesel Generator | CDC500KVA 350KW",
      "header": [],
      "rows": [
        "| Model | CDC500KVA",
        "| Prime Power (PRP) | 350KW / 438KVA",
        "| Standby Power (ESP) | 400KW / 500KVA",
        "| Engine Model | Cummins 6ZTAA13-G2 (DCEC)",
        "| Cylinders / Displacement | Inline 6 / 13L",
        "| Bore × Stroke | 130mm × 163mm",
        "| Fuel Consumption | ≤197g/kWh (full prime load)",
        "| Starting | 24V DC electrical start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% steady-state; THD <3%",
        "| Insulation / Protection | Class H / IP23 (IP55 optional)",
        "| Noise / Ambient | ≤72dB(A) @ 7m / -25°C to +50°C",
        "| Dimensions (L×W×H) | 4300 × 1600 × 2250mm / 4,800kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 122,
      "title": "400KVA Cummins Diesel Generator | CDC400KVA 320KW",
      "header": [],
      "rows": [
        "| Model | CDC400KVA",
        "| Prime Power (PRP) | 320KW / 400KVA",
        "| Standby Power (ESP) | 352KW / 440KVA",
        "| Engine Model | Cummins 6ZTAA13-G2 (DCEC)",
        "| Engine Certified Standby | 365KW @ 1500RPM",
        "| Cylinders / Displacement | Inline 6 / 13L",
        "| Bore × Stroke | 130mm × 163mm",
        "| Fuel Consumption | 192–194g/kWh (full prime load)",
        "| Starting / Cold Start | 24V DC; -15°C standard (-32°C optional)",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% steady-state; THD <3%",
        "| Insulation / Protection | Class H / IP23 (IP55 optional)",
        "| Noise / Ambient | ≤72dB(A) @ 7m / -25°C to +48°C",
        "| Dimensions (L×W×H) | 4300 × 1600 × 2250mm / 4,200kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 123,
      "title": "275KVA Perkins Diesel Generator | CDP275KVA Site",
      "header": [],
      "rows": [
        "| Model | CDP275KVA",
        "| Prime Power | 200KW / 250KVA",
        "| Standby Power | 220KW / 275KVA",
        "| Engine Model | Perkins 1206A-E70TTAG3",
        "| Displacement | 7.01L",
        "| Cylinders | 6 Inline",
        "| Bore × Stroke | 105mm × 135mm",
        "| Governor Type | Electronic, ±0.5% frequency deviation",
        "| Fuel Consumption @ 100% | 56.9 L/h",
        "| Fuel Consumption @ 75% | 41.5 L/h",
        "| Fuel Consumption @ 50% | 28.1 L/h",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 400/230V, 415/240V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Starting | 12V DC Electric Start",
        "| Controller | Deep Sea DSE7320 / SmartGen HGM6120",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤75dB(A) @ 7m",
        "| Fuel Tank | 400L (7–9 hours at full load)",
        "| Dimensions (L×W×H) | 3600 × 1350 × 2000mm",
        "| Weight | 2,700kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 124,
      "title": "350KVA Perkins Diesel Generator | CDP350KVA Quarry",
      "header": [],
      "rows": [
        "| Model | CDP350KVA",
        "| Prime Power (PRP) | 280KW / 350KVA",
        "| Standby Power (ESP) | 320KW / 400KVA",
        "| Engine Model | Perkins 2206C-E13TAG2",
        "| Cylinders | 6 Inline",
        "| Displacement | 12.5L",
        "| Bore × Stroke | 130mm × 157mm",
        "| Emission Standard | EU Stage II / EPA Tier 2",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1%",
        "| Starting | 12V DC Electric Start",
        "| Controller | DSE7320 / EMCP4.4",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤75dB(A) @ 7m (silent canopy)",
        "| Dimensions (L×W×H) | 4300 × 1600 × 2250mm",
        "| Weight | 3,500kg",
        "| Fuel Tank | Integrated (10–12h full prime autonomy)",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 125,
      "title": "CDP275KVA Diesel Gen:200KW Prime, ISO9001, EU Stage II",
      "header": [],
      "rows": [
        "| Model | CDP275KVA",
        "| Prime Power | 200KW / 250KVA",
        "| Standby Power | 220KW / 275KVA",
        "| Frequency / Speed | 50Hz / 1500rpm (60Hz / 1800rpm optional)",
        "| Phase / Wires | 3-phase 4-wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Perkins 1206A-E70TTAG3",
        "| Cylinders | 6",
        "| Bore × Stroke | 105 × 135mm",
        "| Starting Method | 24V DC electric start",
        "| Rated Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard); IP55 optional",
        "| Dimensions (L × W × H) | 3600 × 1350 × 2000mm",
        "| Fuel Tank Capacity | 400L (integrated base tank)",
        "| Noise Level | ≤75dB(A) @ 7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 126,
      "title": "50KVA Perkins Diesel Generator | CDP50KVA Compact",
      "header": [],
      "rows": [
        "| Model | CDP50KVA",
        "| Prime Power | 36KW / 45KVA",
        "| Standby Power | 40KW / 50KVA",
        "| Engine Model | Perkins 1103A-33TG1",
        "| Cylinders | 3 Inline",
        "| Displacement | 3.3L",
        "| Bore × Stroke | 105mm × 127mm",
        "| Emission Standard | EU Stage II / EPA Tier 2",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 400/230V, 415/240V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Starting | 12V DC Electric Start",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤75dB(A) @ 7m",
        "| Fuel Tank | Integrated base tank (8–10 hours full load)",
        "| Dimensions (L×W×H) | 2250 × 1000 × 1600mm",
        "| Weight | 1,200kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 127,
      "title": "550KVA Weichai Diesel Generator | CDW550KVA 400KW",
      "header": [],
      "rows": [
        "| Model | CDW550KVA",
        "| Prime Power (PRP) | 400KW / 500KVA",
        "| Standby Power (ESP) | 440KW / 550KVA",
        "| Engine Model | Weichai WP13D510E311",
        "| Cylinders | 6 Inline",
        "| Displacement | 12.54L",
        "| Bore × Stroke | 127mm × 165mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% (steady-state); ±13% transient",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m",
        "| Dimensions (L×W×H) | 4300 × 1800 × 2200mm",
        "| Weight | 5,200kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 128,
      "title": "100KVA Weichai Generator for Business",
      "header": [],
      "rows": [
        "| Model | CDW100KVA",
        "| Prime Power | 64KW/80KVA",
        "| Standby Power | 80KW/100KVA",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Weichai WP4.1D95E201",
        "| Cylinders | 4",
        "| Bore x Stroke(mm) | 105 x 118mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 2600 x 1100 x 1600mm",
        "| Weight (KGS) | 1800kg",
        "| Noise (Db) | ≤ 7 2db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 129,
      "title": "450kVA Cummins Diesel Generator | Wholesale",
      "header": [],
      "rows": [
        "| Model | CDC450L",
        "| Prime Power | 400KVA/320KW",
        "| Standby Power | 450KVA/360KW",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Cummins 6ZTAA13-G2",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 130 x 163mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 110V-440V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 4300 x 1600 x 2250mm",
        "| Weight (KGS) | 4200kg",
        "| Noise (Db) | ≤ 72db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 130,
      "title": "450kVA Perkins Diesel Generator | CDP450S",
      "header": [],
      "rows": [
        "| Model | CDP450S",
        "| Prime Power | 400 kVA / 320 kW",
        "| Standby Power | 450 kVA / 360 kW",
        "| Frequency / Speed | 50 Hz / 1500 rpm, 60 Hz / 1800 rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Perkins 2206C-E13TAG3",
        "| Cylinders | 6",
        "| Bore x Stroke | 130 x 157 mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 110V–440V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L × W × H) | 4300 x 1600 x 2250 mm",
        "| Weight | 4500 kg",
        "| Noise | ≤ 72 dB(A) @ 7 m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 131,
      "title": "500kVA Perkins Diesel Generator | CDP500S",
      "header": [],
      "rows": [
        "| Model | CDP500S",
        "| Prime Power | 450kVA/360kW",
        "| Standby Power | 500kVA/400kW",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Perkins 2506C-E15TAG2",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 137 x 171mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 110V-440V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 4700 x 1800 x 2450mm",
        "| Weight (KGS) | 5200kg",
        "| Noise (Db) | ≤ 72db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 132,
      "title": "550kVA Cummins Diesel Generator | CDC550S",
      "header": [],
      "rows": [
        "| Model | CDC550S",
        "| Prime Power | 500KVA/400KW",
        "| Standby Power | 550KVA/440KW",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Cummins KTA19-G3A",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 159 x 159mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 110V-440V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 4700 x 1800 x 2500mm",
        "| Weight (KGS) | 5500kg",
        "| Noise (Db) | ≤ 72db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 133,
      "title": "650kVA Perkins Diesel Generator | CDP650KVA",
      "header": [],
      "rows": [
        "| Model | CDP650KVA",
        "| Prime Power | 585kVA/468kW",
        "| Standby Power | 650kVA/520kW",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Perkins 2806C-E18TAG1A",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 145 x 183mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 110V-440V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 4700 x 1800 x 2450mm",
        "| Weight (KGS) | 6300kg",
        "| Noise (Db) | ≤ 72db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 134,
      "title": "750kVA Cummins Diesel Generator | CDC750S",
      "header": [],
      "rows": [
        "| Model | CDC750S",
        "| Prime Power | 680KVA/544KW",
        "| Standby Power | 750KVA/600KW",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Cummins KTAA19-G6A",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 159 x 159mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 110V-440V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 4800 x 2000 x 2500mm",
        "| Weight (KGS) | 7200kg",
        "| Noise (Db) | ≤ 72db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 135,
      "title": "900kVA Perkins Diesel Generator | CDP900S",
      "header": [],
      "rows": [
        "| Model | CDP900S",
        "| Prime Power | 640KW/800KVA",
        "| Standby Power | 720KW/900KVA",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Perkins 4006-23TAG3A",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 160 x 190mm",
        "| Starting Method | 24V DC electrical start",
        "| Voltage | 110V-440V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 5600 x 2200 x 2500mm",
        "| Weight (KGS) | 9000kg",
        "| Noise (Db) | ≤ 72db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 136,
      "title": "357KVA Perkins Diesel Generator | CDP357KVA Standby",
      "header": [],
      "rows": [
        "| Model | CDP357KVA",
        "| Prime Power | 245KW / 306KVA",
        "| Standby Power | 285KW / 357KVA",
        "| Engine Model | Perkins 1706A-E93TAG1",
        "| Cylinders | 6 Inline",
        "| Displacement | 9.3L",
        "| Bore × Stroke | 115mm × 149mm",
        "| Emission Standard | EU Stage II / EPA Tier 2",
        "| Fuel Consumption | 58.5 / 42.8 / 29.3 L/h (100% / 75% / 50% standby)",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Starting | 12V DC Electric Start",
        "| Controller | Deep Sea DSE7320 / SmartGen HGM6120 (AMF + ATS)",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤75dB(A) @ 7m (silent canopy)",
        "| Fuel Tank | 500L integrated base tank",
        "| Dimensions (L×W×H) | 3800 × 1400 × 2050mm",
        "| Weight | 3,400kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 137,
      "title": "250KW Perkins Diesel Generator | CDP250KW Industrial",
      "header": [],
      "rows": [
        "| Model | CDP250KW",
        "| Prime Power | 250KW / 312.5KVA",
        "| Standby Power | 275KW / 344KVA",
        "| Engine Model | Perkins 1706A-E93TAG2",
        "| Cylinders | 6 Inline",
        "| Displacement | 9.29L",
        "| Bore × Stroke | 115mm × 149mm",
        "| Emission Standard | EU Stage II / EPA Tier 2",
        "| Fuel Consumption | 52.3 / 38.7 / 26.5 L/h (100% / 75% / 50%)",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Starting | 12V DC Electric Start",
        "| Controller | Deep Sea DSE7320 / SmartGen HGM6120 (AMF + ATS)",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤75dB(A) @ 7m (silent canopy)",
        "| Fuel Tank | 500L integrated base tank (9+ hours full load)",
        "| Dimensions (L×W×H) | 3800 × 1400 × 2050mm",
        "| Weight | 3,100kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 138,
      "title": "200KVA Perkins Diesel Generator | CDP200KVA Prime",
      "header": [],
      "rows": [
        "| Model | CDP200KVA",
        "| Prime Power | 144KW / 180KVA",
        "| Standby Power | 160KW / 200KVA",
        "| Engine Model | Perkins 1106A-70TAG3",
        "| Displacement | 7.01L",
        "| Cylinders | 6 Inline",
        "| Bore × Stroke | 105mm × 135mm",
        "| Fuel Consumption @ 100% | 41.6 L/h",
        "| Fuel Consumption @ 75% | 31.8 L/h",
        "| Fuel Consumption @ 50% | 20.1 L/h",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 400/230V, 415/240V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Starting | 12V DC Electric Start",
        "| Controller | Deep Sea DSE6120 / SmartGen HGM6120",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤75dB(A) @ 7m",
        "| Fuel Tank | 400L (8–9 hours at full load)",
        "| Dimensions (L×W×H) | 3600 × 1350 × 2000mm",
        "| Weight | 2,200kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 139,
      "title": "275KVA Perkins Diesel Generator | CDP275KVA Silent",
      "header": [],
      "rows": [
        "| Model | CDP275KVA",
        "| Prime Power | 200KW / 250KVA",
        "| Standby Power | 220KW / 275KVA",
        "| Engine Model | Perkins 1206A-E70TTAG3",
        "| Displacement | 7.01L",
        "| Cylinders | 6 Inline",
        "| Bore × Stroke | 105mm × 135mm",
        "| Emission Standard | EU Stage II / EPA Tier 2",
        "| Fuel Consumption @ 100% | 56.9 L/h",
        "| Fuel Consumption @ 75% | 41.5 L/h",
        "| Fuel Consumption @ 50% | 28.1 L/h",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 400/230V, 415/240V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Starting | 12V DC Electric Start",
        "| Controller | Deep Sea DSE7320 / SmartGen HGM6120",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤75dB(A) @ 7m",
        "| Fuel Tank | 400L (7–9 hours at full load)",
        "| Dimensions (L×W×H) | 3600 × 1350 × 2000mm",
        "| Weight | 2,700kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 140,
      "title": "275KVA Perkins Silent Diesel Generator",
      "header": [],
      "rows": [
        "| Model | CDP275KVA",
        "| Prime Power | 200KW/250KVA",
        "| Standby Power | 220KW/275KVA",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Perkins 1206A-E70TTAG3",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 105 x 135mm",
        "| Starting Method | 12V DC electrical start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 3600 x 1350 x 2000mm",
        "| Weight (KGS) | 2700kg",
        "| Noise (Db) | ≤ 68db@7m(super silent)",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 141,
      "title": "150KVA Perkins Diesel Generator | CDP150KVA Silent",
      "header": [],
      "rows": [
        "| Model | CDP150KVA",
        "| Prime Power | 108KW / 135KVA",
        "| Standby Power | 120KW / 150KVA",
        "| Engine Model | Perkins 1106A-70TG1",
        "| Displacement | 7.01L",
        "| Cylinders | 6 Inline",
        "| Bore × Stroke | 105mm × 135mm",
        "| Fuel Consumption @ 100% | 30.2 L/h",
        "| Fuel Consumption @ 75% | 22.7 L/h",
        "| Fuel Consumption @ 50% | 15.9 L/h",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 400/230V, 415/240V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Starting | 12V DC Electric Start",
        "| Controller | Deep Sea DSE6120 / SmartGen HGM6120",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤68dB(A) @ 7m (super silent)",
        "| Fuel Tank | 260L (7–8 hours at full load)",
        "| Dimensions (L×W×H) | 3050 × 1100 × 1770mm",
        "| Weight | 2,000kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 142,
      "title": "275KVA Cummins Gen: ISO8528 Hospitality Backup Power",
      "header": [],
      "rows": [
        "| Model | CDC275KVA",
        "| Prime Power | 200KW / 250KVA",
        "| Standby Power | 220KW / 275KVA",
        "| Frequency / Speed | 50Hz / 1500rpm; 60Hz / 1800rpm",
        "| Phase / Wires | 3-phase, 4-wire",
        "| Power Factor | 0.8 lagging",
        "| Engine Model | Cummins 6LTAA8.9-G2",
        "| Cylinders | Inline 6-cylinder",
        "| Bore × Stroke | 114 × 145mm",
        "| Displacement | 8.9L",
        "| Starting Method | 24V DC electric start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 standard; IP55 optional",
        "| Noise Level | 65–68 dB(A) @ 7m",
        "| Dimensions (L×W×H) | 3600 × 1350 × 2000mm",
        "| Weight | 2800kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 143,
      "title": "440KVA Cummins Gen: ISO8528, <6s ATS for Tier III Data Hubs",
      "header": [],
      "rows": [
        "| Model | CDC440KVA",
        "| Prime Power | 320KW / 400KVA",
        "| Standby Power | 352KW / 440KVA",
        "| Frequency / Speed | 50Hz / 1500rpm; 60Hz / 1800rpm",
        "| Phase / Wires | 3-phase, 4-wire",
        "| Power Factor | 0.8 lagging",
        "| Engine Model | Cummins 6ZTAA13-G2",
        "| Cylinders | Inline 6-cylinder",
        "| Bore × Stroke | 130 × 163mm",
        "| Displacement | 13L",
        "| Starting Method | 24V DC electric start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 standard; IP55 optional",
        "| Noise Level | 65–68 dB(A) @ 7m",
        "| Dimensions (L×W×H) | 4300 × 1600 × 2250mm",
        "| Weight | 4200kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 144,
      "title": "650KVA KTA19-G8 Silent Cummins Genset, 5-Yr Warranty",
      "header": [],
      "rows": [
        "| Model | CDC650KVA",
        "| Prime Power | 480KW / 600KVA",
        "| Standby Power | 520KW / 650KVA",
        "| Frequency / Speed | 50Hz / 1500rpm; 60Hz / 1800rpm",
        "| Phase / Wires | 3-phase, 4-wire",
        "| Power Factor | 0.8 lagging",
        "| Engine Model | Cummins KTA19-G8",
        "| Cylinders | Inline 6-cylinder",
        "| Bore × Stroke | 159 × 159mm",
        "| Displacement | 19L",
        "| Starting Method | 24V DC electric start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 standard; IP55 optional",
        "| Noise Level | 65–68 dB(A) @ 7m",
        "| Dimensions (L×W×H) | 4500 × 1600 × 2450mm",
        "| Weight | 6200kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 145,
      "title": "CDC300KVA Cummins Genset: ISO8528, ±3% freq for GMP pharma sites",
      "header": [],
      "rows": [
        "| Model | CDC300KVA",
        "| Prime Power | 240KW / 300KVA",
        "| Standby Power | 264KW / 330KVA",
        "| Frequency / Speed | 50Hz / 1500rpm; 60Hz / 1800rpm",
        "| Phase / Wires | 3-phase, 4-wire",
        "| Power Factor | 0.8 lagging",
        "| Engine Model | Cummins 6LTAA9.5-G1",
        "| Cylinders | Inline 6-cylinder",
        "| Bore × Stroke | 114 × 145mm",
        "| Displacement | 9.5L",
        "| Starting Method | 24V DC electric start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 standard; IP55 optional",
        "| Noise Level | 65–68 dB(A) @ 7m",
        "| Dimensions (L×W×H) | 3600 × 1350 × 2000mm",
        "| Weight | 3000kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 146,
      "title": "450KVA Cummins Diesel Generator | CDC450KVA 320KW",
      "header": [],
      "rows": [
        "| Model | CDC450KVA",
        "| Prime Power (PRP) | 320KW / 400KVA",
        "| Standby Power (ESP) | 360KW / 450KVA",
        "| Engine Model | Cummins 6ZTAA13-G2 (DCEC)",
        "| Engine Certified Standby | 365KW @ 1500RPM",
        "| Cylinders / Displacement | Inline 6 / 13L",
        "| Bore × Stroke | 130mm × 163mm",
        "| Fuel Consumption | 192–194g/kWh (full prime load)",
        "| Starting / Cold Start | 24V DC; -15°C standard (-32°C optional)",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% steady-state; THD <3%",
        "| Insulation / Protection | Class H / IP23 (IP55 optional)",
        "| Noise / Ambient | ≤72dB(A) @ 7m / -25°C to +48°C",
        "| Dimensions (L×W×H) | 4300 × 1600 × 2250mm / 4,300kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 148,
      "title": "88KVA Weichai Diesel Generator | CDW88KVA 64KW",
      "header": [],
      "rows": [
        "| Model | CDW88KVA",
        "| Prime Power (PRP) | 64KW / 80KVA",
        "| Standby Power (ESP) | 70KW / 88KVA",
        "| Engine Model | Weichai WP4.1D80E200",
        "| Cylinders | 4 Inline",
        "| Displacement | 4.088L",
        "| Bore × Stroke | 105mm × 118mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1%",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m (silent canopy)",
        "| Dimensions (L×W×H) | 2600 × 1100 × 1600mm",
        "| Weight | 1,700kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "| Controller | DSE7320 / SmartGen",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 149,
      "title": "80KVA Weichai Diesel Generator | CDW80KVA 64KW",
      "header": [],
      "rows": [
        "| Model | CDW80KVA",
        "| Prime Power (PRP) | 64KW / 80KVA",
        "| Standby Power (ESP) | 70KW / 88KVA",
        "| Engine Model | Weichai WP4.1D80E200",
        "| Cylinders | 4 Inline",
        "| Displacement | 4.088L",
        "| Bore × Stroke | 105mm × 118mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% (steady-state)",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m (silent canopy)",
        "| Dimensions (L×W×H) | 2600 × 1100 × 1600mm",
        "| Weight | 1,700kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "| Controller | DSE7320 / SmartGen",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 150,
      "title": "350KVA Weichai Diesel Generator | CDW350KVA 250KW",
      "header": [],
      "rows": [
        "| Model | CDW350KVA",
        "| Prime Power (PRP) | 250KW / 312KVA",
        "| Standby Power (ESP) | 280KW / 350KVA",
        "| Engine Model | Weichai WP10D320E200",
        "| Cylinders | 6 Inline",
        "| Displacement | 9.726L",
        "| Bore × Stroke | 126mm × 130mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% (steady-state)",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m (silent canopy)",
        "| Dimensions (L×W×H) | 3800 × 1400 × 2100mm",
        "| Weight | 3,500kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "| Controller | DSE7320 / SmartGen",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 151,
      "title": "50KVA Weichai Diesel Generator | CDW50KVA 36KW",
      "header": [],
      "rows": [
        "| Model | CDW50KVA",
        "| Prime Power (PRP) | 36KW / 45KVA",
        "| Standby Power (ESP) | 40KW / 50KVA",
        "| Engine Model | Weichai WP2.3D48E200",
        "| Cylinders | 4 Inline",
        "| Displacement | 2.289L",
        "| Bore × Stroke | 89mm × 92mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% (steady-state)",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m (silent canopy)",
        "| Dimensions (L×W×H) | 2200 × 1000 × 1600mm",
        "| Weight | 1,100kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 152,
      "title": "110KVA Weichai Diesel Generator | CDW110KVA 80KW",
      "header": [],
      "rows": [
        "| Model | CDW110KVA",
        "| Prime Power (PRP) | 80KW / 100KVA",
        "| Standby Power (ESP) | 88KW / 110KVA",
        "| Engine Model | Weichai WP4.1D113E200",
        "| Cylinders | 4 Inline",
        "| Displacement | 4.088L",
        "| Bore × Stroke | 105mm × 118mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1% (steady-state)",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m (silent canopy)",
        "| Dimensions (L×W×H) | 2600 × 1100 × 1600mm",
        "| Weight | 1,800kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 153,
      "title": "165KVA SDEC Diesel Generator | CDS165KVA Silent",
      "header": [],
      "rows": [
        "| Model | CDS165KVA",
        "| Prime Power | 120KW / 150KVA",
        "| Standby Power | 132KW / 165KVA",
        "| Engine Model | SDEC SC7H205D2",
        "| Displacement | 6.44L",
        "| Cylinders | 6 Inline",
        "| Bore × Stroke | 105mm × 124mm",
        "| Fuel Consumption | ≤195g/kW·h",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 400/230V, 415/240V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Starting | DC 24V Electric Start",
        "| Controller | Deepsea DSE7320",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m",
        "| Fuel Tank | 420L (9+ hours at full load)",
        "| Dimensions (L×W×H) | 3200 × 1100 × 1750mm",
        "| Weight | 2,200kg",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 154,
      "title": "400KVA SDEC Genset: Prime/Standby, ISO8528, ≤72dB (A)",
      "header": [],
      "rows": [
        "| Model | CDS440KVA",
        "| Prime Power | 290KW / 363KVA",
        "| Standby Power | 320KW / 400KVA",
        "| Frequency / Speed | 50Hz / 1500rpm (60Hz / 1800rpm optional)",
        "| Phase / Wires | 3-phase 4-wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | SDEC SC12E480D2",
        "| Cylinders | 6",
        "| Bore × Stroke | 128 × 153mm",
        "| Starting Method | 24V DC electric start",
        "| Rated Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard); IP55 optional",
        "| Dimensions (L × W × H) | 4300 × 1600 × 2250mm",
        "| Fuel Tank Capacity | 850L (integrated base tank)",
        "| Noise Level | ≤72dB(A) @ 7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 155,
      "title": "CDS44KVA Silent Gen:44KVA Standby,ISO8528,≤69dB (A)@7m",
      "header": [],
      "rows": [
        "| Model | CDS44KVA",
        "| Prime Power | 32KW / 40KVA",
        "| Standby Power | 35.2KW / 44KVA",
        "| Frequency / Speed | 50Hz / 1500rpm (60Hz / 1800rpm optional)",
        "| Phase / Wires | 3-phase 4-wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | SDEC 4ZT3.2-G11",
        "| Cylinders | 4",
        "| Bore × Stroke | 98 × 105mm",
        "| Starting Method | 24V DC electric start",
        "| Rated Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard); IP55 optional",
        "| Dimensions (L × W × H) | 2200 × 1000 × 1600mm",
        "| Fuel Tank Capacity | 200L (integrated base tank)",
        "| Noise Level | ≤69dB(A) @ 7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 156,
      "title": "356KVA Weichai Diesel Generator | CDW356KVA Prime",
      "header": [],
      "rows": [
        "| Model | CDW356KVA",
        "| Prime Power (PRP) | 285KW / 356KVA",
        "| Standby Power (ESP) | 314KW / 392KVA",
        "| Engine Model | Weichai WP13D490E310",
        "| Cylinders | 6 Inline",
        "| Displacement | 12.54L",
        "| Bore × Stroke | 127mm × 165mm",
        "| Starting | 24V DC Electric Start",
        "| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM",
        "| Phase / Wires | 3-Phase, 4-Wire",
        "| Voltage Output | 415/240V, 400/230V, 380/220V",
        "| Power Factor | 0.8 Lagging",
        "| Voltage Regulation | ±1%",
        "| Protection Rating | IP23 standard / IP55 optional",
        "| Noise Level | ≤72dB(A) @ 7m (silent canopy)",
        "| Dimensions (L×W×H) | 3850 × 1720 × 2200mm",
        "| Weight | 3,800kg",
        "| Fuel Tank | Integrated (8h full prime autonomy)",
        "| Controller | DSE7320 / SmartGen",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 157,
      "title": "400KVA Perkins Generator Supplier for Grid",
      "header": [],
      "rows": [
        "| Model | CDP400KVA",
        "| Prime Power | 280KW/350KVA",
        "| Standby Power | 320KW/400KVA",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Perkins 2206CE13TAG2",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 130 x 157mm",
        "| Starting Method | 12V DC electrical start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 4300 x 1600 x 2250mm",
        "| Weight (KGS) | 4000kg",
        "| Noise (Db) | ≤ 72 db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    },
    {
      "n": 158,
      "title": "Silent 500KVA Perkins Generator for Hospital",
      "header": [],
      "rows": [
        "| Model | CDP500KVA",
        "| Prime Power | 360KW/450KVA",
        "| Standby Power | 400KW/500KVA",
        "| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm",
        "| Phase Wires | 3 phase 4 wire",
        "| Power Factor | 0.8 (Lagging)",
        "| Engine Model | Perkins 2506C-E15TAG1",
        "| Cylinders | 6",
        "| Bore x Stroke(mm) | 137 x 171mm",
        "| Starting Method | 12V DC electrical start",
        "| Voltage | 415/240V, 400/230V, 380/220V",
        "| Protection Rating | IP23 (standard), optional IP55",
        "| Dimensions (L×W×H) | 4700 x 1800 x 2450mm",
        "| Weight (KGS) | 4900kg",
        "| Noise (Db) | ≤ 68db@7m",
        "Power: From 20kVA to 5000kVA (5MW)."
      ]
    }
  ],
  "controllers": [
    {
      "brand": "ComAp",
      "model": null,
      "text": "ComAp",
      "line": "Separate insulated control compartment inside container pre-installed Deepsea DSE7320 LCD controller (Smartgen/ComAp optional) with bilingual English-Chinese screen, real-time monitoring of voltage, current, coolant/oil temp, oil",
      "src": [
        101
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE6120",
      "text": "DSE6120",
      "line": "practice. Each CDS55KVA is constructed as an ISO8528 certified genset — the SDEC 4ZT3.5-G21 engine, Deepsea DSE6120 controller, and single-bearing full-copper alternator are matched by specification and sequentially load-aged at 25%,",
      "src": [
        111
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7220",
      "text": "Deepsea7220",
      "line": "Factory-fitted Deepsea7220 LCD controller (Smartgen/ComAp optional) with bilingual English-Chinese display, real-time monitoring of voltage,",
      "src": [
        109
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7320",
      "text": "DSE7320",
      "line": "Separate insulated control compartment inside container pre-installed Deepsea DSE7320 LCD controller (Smartgen/ComAp optional) with bilingual English-Chinese screen, real-time monitoring of voltage,",
      "src": [
        101
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120",
      "text": "HGM6120",
      "line": "voltage (±1% steady-state error) and THD below 5%. This 275KVA Perkins generator adopts Deep Sea DSE7320 or SmartGen HGM6120 controllers to monitor phase voltage, current, frequency, power factor, oil pressure, coolant temperature and runtime.",
      "src": [
        123
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120CAN",
      "text": "HGM6120CAN",
      "line": "diesel engine, coupled with a genuine brushless Stamford S4L1D-G41 alternator. Automated by the intelligent SmartGen HGM6120CAN digital AMF controller with J1939 CANbus engine telemetry. Designed for mission-critical standby power backup and",
      "src": [
        131,
        3002,
        3003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120CAN-4G",
      "text": "HGM6120CAN-4G",
      "line": "brushless alternators—the genuine Leroy-Somer TAL-A473-E or Stamford S5L1D-E41. Fully orchestrated by the SmartGen HGM6120CAN-4G digital AMF controller with integrated 4G IoT cloud telemetry and ECU direct CANbus communication. Engineered for",
      "src": [
        133,
        3002,
        3003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120N",
      "text": "HGM6120N",
      "line": "Operational automation is spearheaded by an intelligent digital AMF control panel (standard with SmartGen HGM6120N or Deep Sea DSE6120 ). Designed for seamless single-unit emergency standby and utility monitoring, the module",
      "src": [
        129
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9510N",
      "text": "HGM9510N",
      "line": "and coupled with a genuine brushless Stamford S6L1D-C41 alternator. Fully integrated with an intelligent SmartGen HGM9510N digital paralleling and load-sharing control system. Engineered for continuous industrial prime power and critical",
      "src": [
        135,
        3002,
        3003
      ]
    }
  ]
}
