{
  "id": "kangwo-guangdong",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "广东康沃动力设备有限公司",
    "brands": [
      "康沃"
    ]
  },
  "website": "https://www.alternator-kangwo.com/",
  "hq": {
    "province": "Guangdong",
    "city": "Dongguan"
  },
  "founded": null,
  "relatedIds": [
    "kangwo-xiamen"
  ],
  "strengths": [
    {
      "text": "Tổ máy diesel 5–2500 kVA; cũng có tổ máy xăng, khí tự nhiên",
      "src": [
        1
      ]
    },
    {
      "text": "Đạt ISO9001, ISO14001",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 5,
        "max": 2500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001",
      "src": [
        1
      ]
    },
    {
      "name": "ISO14001",
      "src": [
        1
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [
    "Chưa có năm thành lập; quan hệ với 厦门康沃机电设备 (kangwo-xiamen) chưa rõ"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.alternator-kangwo.com/aboutus.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "关于广东康沃动力设备有限公司",
        "负责全国的发电机组销售、生产、安装、租赁、售后工作。坐落于广东省东莞市",
        "提供:从5KVA到2500KVA的全系列柴油发电机组功率",
        "公司 通过 ISO9001质量管理体系认证、ISO14001环境管理体系认证"
      ],
      "file": "sources/kangwo-guangdong/1.md"
    },
    {
      "n": 101,
      "url": "https://www.alternator-kangwo.com/display-12-8.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数"
      ],
      "file": "sources/kangwo-guangdong/101.md"
    },
    {
      "n": 102,
      "url": "https://www.alternator-kangwo.com/display-8-7.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数"
      ],
      "file": "sources/kangwo-guangdong/102.md"
    },
    {
      "n": 103,
      "url": "https://www.alternator-kangwo.com/display-13-6.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数"
      ],
      "file": "sources/kangwo-guangdong/103.md"
    },
    {
      "n": 104,
      "url": "https://www.alternator-kangwo.com/display-14-5.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数"
      ],
      "file": "sources/kangwo-guangdong/104.md"
    },
    {
      "n": 105,
      "url": "https://www.alternator-kangwo.com/display-15-4.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 机油容量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数"
      ],
      "file": "sources/kangwo-guangdong/105.md"
    },
    {
      "n": 106,
      "url": "https://www.alternator-kangwo.com/display-16-3.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数"
      ],
      "file": "sources/kangwo-guangdong/106.md"
    },
    {
      "n": 107,
      "url": "https://www.alternator-kangwo.com/display-17-2.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数"
      ],
      "file": "sources/kangwo-guangdong/107.md"
    },
    {
      "n": 108,
      "url": "https://www.alternator-kangwo.com/display-19-13.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 发电机组规格 | Engine Specification 柴油机规格 | Dimension L*W*H (mm) 外形尺寸 | Weight (kgs) 重量"
      ],
      "file": "sources/kangwo-guangdong/108.md"
    },
    {
      "n": 109,
      "url": "https://www.alternator-kangwo.com/display-19-14.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 发电机组规格 | Engine Specification 柴油机规格 | Dimension L*W*H (mm) 外形尺寸 | Weight (kgs) 重量"
      ],
      "file": "sources/kangwo-guangdong/109.md"
    },
    {
      "n": 110,
      "url": "https://www.alternator-kangwo.com/display-19-17.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 排气量（ L) | 燃油消耗率 g/kw.h | 机组尺寸 mmL*W*H | 机组重量 Kg"
      ],
      "file": "sources/kangwo-guangdong/110.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "玉柴柴油发电机组",
      "header": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
        "| KW | KVA"
      ],
      "rows": [
        "| GKW-18GF | 18 | 22.5 | 32.4 | YC2108D | 2 | 108*120 | 2.20 | ≤ 225 | 1700*700*1000 | 650 | 获取",
        "| GKW-24GF | 24 | 30 | 43.2 | YC2115D | 2 | 115*120 | 2.49 | ≤ 220 | 1700*700*1000 | 650 | 获取",
        "| GKW-30GF | 30 | 37.5 | 54 | YC2115ZD | 2 | 108*115 | 2.11 | ≤ 205 | 1700*750*1000 | 900 | 获取",
        "| GKW-40GF | 40 | 50 | 72 | YC4D60-D21 | 4 | 108*115 | 4.21 | ≤ 205 | 1800*750*1200 | 920 | 获取",
        "| GKW-50GF | 50 | 62.5 | 90 | YC4D85Z-D20 | 4 | 108*115 | 4.21 | ≤ 200 | 1800*800*1200 | 950 | 获取",
        "| GKW-60GF | 60 | 75 | 108 | YC4D90Z-D20 | 4 | 108*115 | 4.21 | ≤ 200 | 2000*800*1250 | 1100 | 获取",
        "| GKW-64GF | 64 | 80 | 115.2 | YC4A100Z-D20 | 4 | 108*125 | 4.58 | ≤ 200 | 2250*800*1300 | 1200 | 获取",
        "| GKW-90GF | 90 | 112.5 | 162 | YC6B135Z-D20 | 6 | 108*125 | 6.87 | ≤ 202 | 2250*800*1300 | 1300 | 获取",
        "| GKW-100GF | 100 | 125 | 180 | YC6B155L-D21 | 6 | 108*125 | 6.87 | ≤ 200 | 2300*800*1300 | 1500 | 获取",
        "| GKW-120GF | 120 | 150 | 216 | YC6B180L-D20 | 6 | 108*132 | 7.26 | ≤ 192 | 2300*830*1300 | 1600 | 获取",
        "| GKW-132GF | 132 | 165 | 237.6 | YC6A200L-D20 | 6 | 108*132 | 7.26 | ≤ 195 | 2300*830*1300 | 1700 | 获取",
        "| GKW-150GF | 150 | 187.5 | 270 | YC6A230L-D20 | 6 | 108*132 | 7.26 | ≤ 192 | 2400*970*1500 | 2100 | 获取",
        "| GKW-160GF | 160 | 200 | 288 | YC6A245L-D20 | 6 | 112*132 | 7.8 | ≤ 195 | 2500*970*1500 | 2300 | 获取",
        "| GKW-200GF | 200 | 250 | 360 | YC6M350L-D20 | 6 | 120*145 | 9.84 | ≤ 197 | 3100*1050*1750 | 2750 | 获取",
        "| GKW-250GF | 250 | 312.5 | 450 | YC6MK420L-D20 | 6 | 123*145 | 10.34 | ≤ 195 | 3200*1150*1750 | 3000 | 获取",
        "| GKW-280GF | 280 | 350 | 504 | YC6MK420L-D20 | 6 | 131*145 | 11.73 | ≤ 197 | 3200*1200*1750 | 3100 | 获取",
        "| GKW-300GF | 300 | 375 | 540 | YC6MJ480L-D20 | 6 | 131*145 | 11.73 | ≤ 197 | 3200*1200*1750 | 3100 | 获取",
        "| GKW-320GF | 320 | 400 | 576 | YC3MJ480L-D20 | 6 | 131*145 | 11.73 | ≤ 195 | 3200*1200*1750 | 3100 | 获取",
        "| GKW-360GF | 360 | 437.5 | 630 | YC6T550L-D21 | 6 | 145*165 | 16.35 | ≤ 195 | 3300*1250*1850 | 3500 | 获取",
        "| GKW-400GF | 400 | 500 | 720 | YC6T600L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3400*1500*1970 | 3900 | 获取",
        "| GKW-440GF | 440 | 550 | 792 | YC6T660L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3500*1500*1970 | 4000 | 获取",
        "| GKW-460GF | 460 | 575 | 828 | YC6TD700L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3500*1500*1950 | 4000 | 获取",
        "| GKW-500GF | 500 | 625 | 900 | YC6TD780L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3600*1600*1950 | 4100 | 获取",
        "| GKW-550GF | 550 | 687.5 | 990 | YC6TD840L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 3650*1600*2000 | 4200 | 获取",
        "| GKW-650GF | 650 | 812.5 | 1170 | YC6C1020L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 4000*1500*2100 | 5500 | 获取",
        "| GKW-700GF | 700 | 875 | 1260 | YC6C1070L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 4200*1650*2100 | 5800 | 获取",
        "| GKW-800GF | 800 | 1000 | 1440 | YC6C1220L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 4300*1750*2200 | 6100 | 获取",
        "| GKW-880GF | 880 | 1100 | 1584 | YC6C1320L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 5200*2150*2500 | 7500 | 获取",
        "| GKW-1000GF | 1000 | 1250 | 1800 | YC12VC1680L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5000*2000*2500 | 9800 | 获取",
        "| GKW-1100GF | 1100 | 1375 | 1980 | YC12VC1680L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5100*2080*2500 | 9900 | 获取",
        "| GKW-1200GF | 1200 | 1500 | 2160 | YC12VC2070L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5300*2080*2500 | 10000 | 获取",
        "| GKW-1320GF | 1320 | 1650 | 2376 | YC12VC2070L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5500*2180*2550 | 11000 | 获取",
        "| GKW-1500GF | 1500 | 1875 | 2700 | YC12VC2270L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5600*2280*2600 | 12000 | 获取",
        "| GKW-1600GF | 1600 | 2000 | 2880 | YC12VC2510L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5600*2280*2600 | 12500 | 获取"
      ]
    },
    {
      "n": 102,
      "title": "上柴柴油发电机组",
      "header": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
        "| KW | KVA"
      ],
      "rows": [
        "| GKW-50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 105*124 | 4.3 | 204 | 2200*800*1380 | 1500 | 获取",
        "| GKW-75GF | 75 | 93.75 | 135 | SC4H115D2 | 4 | 105*124 | 4.3 | 204 | 2200*900*1380 | 2300 | 获取",
        "| GKW-100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 4.3 | 198 | 2500*900*1500 | 2000 | 获取",
        "| GKW-120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 105*124 | 4.3 | 198 | 2600*900*1550 | 1200 | 获取",
        "| GKW-150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 6.5 | 199 | 2600*900*1750 | 2300 | 获取",
        "| GKW-170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 105*124 | 6.5 | 195 | 2600*900*1600 | 2480 | 获取",
        "| GKW-180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 8.27 | 200 | 2600*1050*1600 | 2400 | 获取",
        "| GKW-200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 8.82 | 195 | 2600*1050*1600 | 2500 | 获取",
        "| GKW-220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 8.82 | 195 | 3000*1200*1800 | 2600 | 获取",
        "| GKW-250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 12.88 | 200 | 3000*1300*1800 | 2800 | 获取",
        "| GKW-250GF | 250 | 375 | 450 | SC13G420D2 | 6 | 128*153 | 12.88 | 200 | 3000*1300*1800 | 2800 | 获取",
        "| GKW-300GF | 300 | 375 | 540 | SC13G420D2 | 6 | 135*165 | 12.88 | 200 | 3000*1300*1800 | 2800 | 获取",
        "| GKW-300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 11.8 | 192 | 3100*1350*1900 | 3200 | 获取",
        "| GKW-320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*150 | 14.16 | 200 | 3200*1350*1950 | 3500 | 获取",
        "| GKW-350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*150 | 14.16 | 200 | 3200*1350*1950 | 3500 | 获取",
        "| GKW-400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*155 | 25.8 | 202 | 3400*1500*1950 | 4200 | 获取",
        "| GKW-450GF | 450 | 562.5 | 810 | SC25G690D2 | 12 | 135*155 | 16.8 | 202 | 3500*1500*1950 | 4500 | 获取",
        "| GKW-500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 26.6 | 202 | 3500*1500*1950 | 4800 | 获取",
        "| GKW-550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 26.6 | 202 | 3600*1600*2000 | 5000 | 获取",
        "| GKW-600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 26.6 | 202 | 3650*1600*2200 | 5000 | 获取",
        "| GKW-660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 32.8 | 205 | 4000*1600*2200 | 5200 | 获取",
        "| GKW-800GF | 800 | 1000 | 1440 | SC33W1150D | 6 | 180*215 | 32.8 | 205 | 4000*1600*2200 | 5200 | 获取"
      ]
    },
    {
      "n": 103,
      "title": "潍柴柴油发电机组",
      "header": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
        "| KW | KVA"
      ],
      "rows": [
        "| GKW-20GF | 20 | 25 | 36 | WP2.3D25E200 | 4 | 89*92 | 2.289 | 224 | 1800*900*1270 | 755 | 获取",
        "| GKW-30GF | 30 | 37.5 | 54 | WP2.3D33E200 | 4 | 89*92 | 2.289 | 212 | 1800*900*1300 | 800 | 获取",
        "| GKW-36GF | 36 | 45 | 64.8 | WP2.3D40E200 | 4 | 89*92 | 2.289 | 216 | 1800*900*1300 | 800 | 获取",
        "| GKW-40GF | 40 | 50 | 72 | WP2.3D48E200 | 4 | 89*92 | 2.3 | 220 | 1800*900*1300 | 800 | 获取",
        "| GKW-45GF | 45 | 56.25 | 81 | WP2.3D53E200 | 4 | 89*92 | 2.3 | 208 | 1850*900*1300 | 850 | 获取",
        "| GKW-60GF | 60 | 75 | 108 | WP4D66E200 | 4 | 105*130 | 4.5 | 208 | 1950*920*1340 | 1100 | 获取",
        "| GKW-60GF | 60 | 75 | 108 | WP4.1D66E200 | 4 | 105*118 | 4.087 | 235 | 1950*920*1340 | 1100 | 获取",
        "| GKW-70GF | 70 | 87.5 | 126 | WP4.1D80E200 | 4 | 105*118 | 4.087 | 235 | 1850*700*1200 | 1000 | 获取",
        "| GKW-80GF | 80 | 100 | 144 | WP4.1D100E200 | 4 | 105.130 | 4.5 | 203 | 2200*800*1250 | 1250 | 获取",
        "| GKW-90GF | 90 | 112.5 | 162 | WP4D100E200 | 4 | 105*118 | 4.5 | 201 | 2200*800*1340 | 1250 | 获取",
        "| GKW-90GF | 90 | 112.5 | 162 | WP4D108E200 | 4 | 105*130 | 4.5 | 205 | 2200*820*1340 | 1250 | 获取",
        "| GKW-120GF | 120 | 150 | 216 | WP6D132E200 | 6 | 105*130 | 6.75 | 205 | 2470*830*1450 | 1350 | 获取",
        "| GKW-132GF | 132 | 165 | 237.6 | WP6D152E200 | 6 | 105*130 | 6.75 | 205 | 2470*930*1450 | 1400 | 获取",
        "| GKW-150GF | 150 | 187.5 | 270 | WP6D167E200 | 6 | 105*130 | 6.75 | 201 | 2550*950*1300 | 1430 | 获取",
        "| GKW-180GF | 160 | 225 | 324 | WP10D200E200 | 6 | 126*130 | 9.726 | 215 | 2750*1050*1400 | 1880 | 获取",
        "| GKW-200GF | 200 | 250 | 360 | WP10D238E200 | 6 | 126*130 | 9.726 | 215 | 2750*1050*1500 | 2100 | 获取",
        "| GKW-220GF | 220 | 275 | 396 | WP10D264E200 | 6 | 126*130 | 9.726 | 215 | 2900*1100*1550 | 2200 | 获取",
        "| GKW-280GF | 280 | 350 | 504 | WP10D320E200 | 6 | 126*130 | 9.726 | 210 | 2900*1100*1800 | 2200 | 获取",
        "| GKW-280GF | 280 | 350 | 504 | WP12D317E200 | 6 | 125*155 | 11.596 | 210 | 2900*1200*1800 | 2300 | 获取",
        "| GKW-350GF | 350 | 437.5 | 630 | WP13D385E200 | 6 | 127*165 | 12.54 | 210 | 3000*1000*1850 | 2500 | 获取",
        "| GKW-350GF | 350 | 437.5 | 630 | WP13D405E200 | 6 | 127*165 | 12.54 | 200 | 3000*1000*1850 | 2600 | 获取",
        "| GKW-400GF | 400 | 500 | 720 | 6M26D447E200 | 6 | 150*150 | 15.9 | 197 | 3500*1500*1800 | 4000 | 获取",
        "| GKW-440GF | 440 | 550 | 792 | 6M26D484E200 | 6 | 150*150 | 15.9 | 210 | 3500*1500*1800 | 4100 |",
        "| GKW-500GF | 500 | 625 | 900 | 6M33D572E200 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1850 | 5000 |",
        "| GKW-550GF | 550 | 687.5 | 990 | 6M33D633E200 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1900 | 5500 |",
        "| GKW-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 210 | 3650*1500*1900 | 6000 |",
        "| GKW-640GF | 640 | 800 | 1152 | 12M26D748E200 | 12 | 150*150 | 31.8 | 210 | 4350*1700*2100 | 7400 |",
        "| GKW-700GF | 700 | 875 | 1260 | 12M26D792E200 | 12 | 150*150 | 31.8 | 210 | 4500*1800*2200 | 7800 |",
        "| GKW-800GF | 800 | 1000 | 1440 | 12M26D902E200 | 12 | 150*150 | 31.8 | 210 | 4500*1850*2200 | 8000 |",
        "| GKW-880GF | 880 | 1100 | 1584 | 12M26D968E200 | 12 | 150*150 | 31.8 | 210 | 4600*1900*2300 | 8400 |",
        "| GKW-1000GF | 1000 | 1250 | 1800 | 12M33D1108E200 | 12 | 150*185 | 39.2 | 210 | 4800*2000*2350 | 9200 |",
        "| GKW-1100GF | 1100 | 1375 | 1980 | 12M33D1210E200 | 12 | 150*185 | 39.2 | 210 | 4800*2000*2350 | 9300 |",
        "| GKW-1200GF | 1200 | 1500 | 2160 | 12M33D1320E200 | 12 | 150*185 | 39.2 | 210 | 4800*2050*2450 | 9800 |"
      ]
    },
    {
      "n": 103,
      "title": "潍柴柴油发电机组",
      "header": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
        "| KW | KVA"
      ],
      "rows": [
        "| GKW-400GF | 400 | 500 | 720 | WP13D44E310 | 6 | 127*165 | 12.54 | 205 | 3000*1000*1850 | 2600 | 获取",
        "| GKW-500GF | 500 | 625 | 900 | 6M33D572E310 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1850 | 5000 | 获取",
        "| GKW-550GF | 550 | 687.5 | 990 | 6M33D633E310 | 6 | 150*185 | 19.6 | 205 | 3600*1500*1900 | 5500 | 获取",
        "| GKW-640GF | 640 | 800 | 1152 | 6M33D725E310 | 6 | 150*185 | 19.6 | 197 | 3650*1500*1900 | 6200 | 获取",
        "| GKW-900GF | 900 | 1125 | 1620 | 12M33D968E310 | 12 | 150*185 | 39.2 | 197 | 4600*1900*2300 | 8400 | 获取",
        "| GKW-1000GF | 1000 | 1250 | 1800 | 12M33D1108E310 | 12 | 150*185 | 39.2 | 199 | 4800*2000*2350 | 9200 | 获取",
        "| GKW-1100GF | 1100 | 1375 | 1980 | 12M33D1240E310 | 12 | 150*185 | 39.2 | 200 | 4800*2000*2350 | 9300 | 获取",
        "| GKW-1200GF | 1200 | 1500 | 2160 | 12M33D1320E310 | 12 | 150*185 | 39.2 | 200 | 4800*2050*2450 | 9800 | 获取",
        "| GKW-1320GF | 1320 | 1650 | 2376 | 16M33D1530E310 | 16 | 150*185 | 52.3 | 214 | 5200*2500*2700 | 11000 | 获取",
        "| GKW-1400GF | 1400 | 1750 | 2520 | 16M33D1580E310 | 16 | 150*185 | 52.3 | 215 | 5200*2500*2700 | 11600 | 获取",
        "| GKW-1500GF | 1500 | 1875 | 2700 | 16M33D1680E310 | 16 | 150*185 | 52.3 | 216 | 5200*2500*2700 | 11900 | 获取",
        "| GKW-1600GF | 1600 | 2000 | 2880 | 16M33D1800E310 | 16 | 150*185 | 52.3 | 205 | 5200*2500*2700 | 12300 | 获取",
        "| GKW-1600GF | 1600 | 2000 | 2880 | 12M55D1870E310 | 12 | 180*215 | 65.65 | 198 | 6100*2350*2800 | 16600 | 获取",
        "| GKW-1800GF | 1800 | 2250 | 3240 | 12M55D2020E310 | 12 | 180*215 | 65.65 | 199 | 6100*2350*2800 | 16900 | 获取",
        "| GKW-2000GF | 2000 | 2500 | 3600 | 12M55D2210E310 | 12 | 180*215 | 65.65 | 202 | 6100*2350*2800 | 17200 | 获取",
        "| GKW-2200GF | 2200 | 2750 | 3960 | 12M55D2450E310 | 12 | 180*215 | 65.65 | 203 | 6100*2350*2800 | 17500 | 获取"
      ]
    },
    {
      "n": 104,
      "title": "帕金斯柴油发电机组",
      "header": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
        "| KW | KVA"
      ],
      "rows": [
        "| GKW-7GF | 7 | 8.75 | 12.6 | 403A-11G1 | 3 | 77*81 | 1.13 | 248 | 1100*650*1050 | 300 | 获取",
        "| GKW-7GF | 7 | 8.75 | 12.6 | 403D-11G | 3 | 77*81 | 1.13 | 252 | 1100*650*1050 | 300 | 获取",
        "| GKW-10GF | 10 | 12.5 | 18 | 403D-15G | 3 | 84*90 | 1.49 | 248 | 1250*700*1100 | 350 | 获取",
        "| GKW-10GF | 10 | 12.5 | 18 | 403A-G1 | 3 | 84*90 | 1.49 | 248 | 1250*700*1100 | 350 | 获取",
        "| GKW-12GF | 12 | 15 | 21.6 | 403A-15G2 | 3 | 84*90 | 1.49 | 250 | 1250*700*1100 | 350 | 获取",
        "| GKW-16GF | 16 | 20 | 28.8 | 404A-22G1 | 4 | 84*100 | 2.2 | 237 | 1300*700*1100 | 500 | 获取",
        "| GKW-16GF | 16 | 20 | 28.8 | 404D-22G | 4 | 84*100 | 2.2 | 237 | 1350*710*1100 | 500 | 获取",
        "| GKW-24GF | 24 | 30 | 43.2 | 1103A-33G | 3 | 105*128 | 3.3 | 211 | 1470*940*1100 | 800 | 获取",
        "| GKW-36GF | 36 | 45 | 64.8 | 1103A-33TG1 | 3 | 105*127 | 3.3 | 211 | 1550*750*1180 | 920 | 获取",
        "| GKW-48GF | 48 | 60 | 86.4 | 1104D-44TG2 | 4 | 105*127 | 4.4 | 235 | 1830*780*1350 | 800 | 获取",
        "| GKW-50GF | 50 | 62.5 | 90 | 1103A-33TG2 | 3 | 105*127 | 3.3 | 215 | 1550*750*1180 | 1050 | 获取",
        "| GKW-50GF | 50 | 62.5 | 90 | 1104A-44TG1 | 4 | 105*127 | 4.4 | 208 | 1800*750*1180 | 1100 | 获取",
        "| GKW-64GF | 64 | 80 | 115.2 | 1104A-44TG2 | 4 | 105*127 | 4.4 | 208 | 1850*780*1200 | 1150 | 获取",
        "| GKW-64GF | 64 | 80 | 115.2 | 1104C-44TAG1 | 4 | 100*127 | 4.41 | 207 | 1850*780*1200 | 1250 | 获取",
        "| GKW-80GF | 80 | 100 | 144 | 110AC-44TAG2 | 4 | 100*127 | 4.41 | 208 | 1950*800*1200 | 1000 | 获取",
        "| GKW-80GF | 80 | 100 | 144 | 1104D-E44TAG2 | 4 | 105*127 | 4.41 | 205 | 1950*800*1200 | 1250 | 获取",
        "| GKW-110GF | 110 | 137.5 | 198 | 1106A-70TG1 | 6 | 105*135 | 7.01 | 199 | 2500*950*1450 | 1250 | 获取",
        "| GKW-114GF | 114 | 142.5 | 205.2 | 1106S-E70TAG2 | 6 | 105*135 | 7.01 | 216 | 2300*950*1300 | 1300 | 获取",
        "| GKW-120GF | 120 | 150 | 216 | 1106D-E70TAG3 | 6 | 105*135 | 7.01 | 2121 | 2300*950*1300 | 1300 | 获取",
        "| GKW-120GF | 120 | 150 | 216 | 1106A-70TAG2 | 6 | 105*135 | 7.01 | 208 | 2300*950*1300 | 1450 | 获取",
        "| GKW-140GF | 140 | 175 | 252 | 1106A-70TAG3 | 6 | 105*135 | 7.01 | 206 | 2700*950*1500 | 1700 | 获取",
        "| GKW-144GF | 144 | 180 | 259.2 | 1106D-E70TAG4 | 6 | 105*135 | 7.01 | 211 | 2300*950*1300 | 1300 | 获取",
        "| GKW-160GF | 160 | 200 | 288 | 1106A-70TAG4 | 6 | 105*135 | 7.01 | 220 | 2550*930*1670 | 1900 | 获取",
        "| GKW-160GF | 160 | 200 | 288 | 1206A-E70TTAG1 | 6 | 105*135 | 7.01 | 212 | 2900*1050*1800 | 2200 | 获取",
        "| GKW-160GF | 160 | 200 | 288 | 1206D-E710TTAG1 | 6 | 105*135 | 7.01 | 207 | 2900*1050*1800 | 2200 | 获取",
        "| GKW-180GF | 180 | 225 | 324 | 1206A-E70TTAG2 | 6 | 105*135 | 7.01 | 212 | 3000*1100*1800 | 2300 | 获取",
        "| GKW-180GF | 180 | 225 | 324 | 1206D-E70TTAG2 | 6 | 105*135 | 7.01 | 210 | 3000*1100*1800 | 2300 | 获取",
        "| GKW-200GF | 200 | 250 | 360 | 1206A-E70TTAG3 | 6 | 105*135 | 7.01 | 212 | 3000*1100*1800 | 2300 | 获取",
        "| GKW-200GF | 200 | 250 | 360 | 1206D-E70TTAG3 | 6 | 105*135 | 7.01 | 212 | 3000*1100*1800 | 2300 | 获取",
        "| GKW-240GF | 240 | 300 | 432 | 1506A-E88TAG5 | 6 | 112*149 | 8.8 | 198 | 3100*1000*1700 | 2150 | 获取",
        "| GKW-280GF | 280 | 350 | 504 | 2206C-E13TAG2 | 6 | 130*157 | 12.5 | 209 | 3600*1100*2000 | 3200 | 获取",
        "| GKW-320GF | 320 | 400 | 576 | 2206C-E13TAG3 | 6 | 130*157 | 12.5 | 206 | 3650*1100*2000 | 3300 | 获取",
        "| GKW-320GF | 320 | 400 | 576 | 2206D-E13TAG3 | 6 | 130*157 | 12.5 | 206 | 3650*1200*2000 | 3300 | 获取",
        "| GKW-360GF | 360 | 450 | 648 | 2506C-E15TAG1 | 6 | 137*171 | 15.2 | 211 | 3700*1200*2000 | 3400 | 获取",
        "| GKW-400GF | 400 | 500 | 720 | 2506C-E15TAG2 | 6 | 137*171 | 15.2 | 211 | 3700*1200*2100 | 3760 | 获取",
        "| GKW-400GF | 400 | 500 | 720 | 2506D-E15TAG2 | 6 | 137*171 | 15.2 | 211 | 4050*1200*2100 | 3760 | 获取",
        "| GKW-480GF | 480 | 600 | 864 | 2806C-E18TAG1A | 6 | 145*183 | 18.1 | 216 | 4100*1600*2200 | 4600 | 获取",
        "| GKW-480GF | 480 | 600 | 864 | 2806D-E18TAG1A | 6 | 145*183 | 18.11 | 216 | 4100*1600*2200 | 4600 | 获取",
        "| GKW-520GF | 520 | 650 | 936 | 2806A-E18TAG2 | 6 | 145*183 | 18.1 | 202 | 4200*1600*2200 | 4800 | 获取",
        "| GKW-600GF | 600 | 750 | 1080 | 4006-23TAG2A | 6 | 160*190 | 22.9 | 209 | 4500*1800*2300 | 5300 | 获取",
        "| GKW-640GF | 640 | 800 | 1152 | 4006-23TAG3A | 6 | 160*190 | 22.9 | 209 | 4600*1800*2300 | 5320 | 获取",
        "| GKW-720GF | 720 | 900 | 1296 | 4008TAG1A | 8 | 160*190 | 30.5 | 206 | 4800*2100*2500 | 7700 | 获取",
        "| GKW-800GF | 800 | 1000 | 1440 | 4008TAG2 | 8 | 160*190 | 30.5 | 202 | 4800*2100*2500 | 8000 | 获取",
        "| GKW-900GF | 900 | 1125 | 1620 | 4008-30TAG3 | 8 | 160*190 | 30.5 | 206 | 4880*1900*2430 | 9000 | 获取",
        "| GKW-1000GF | 1000 | 1250 | 1800 | 4012-46TWG2A | 12 | 160*190 | 45.8 | 212 | 4880*1900*2430 | 9300 | 获取",
        "| GKW-1100GF | 1100 | 1375 | 1980 | 4012-46TWG3A | 12 | 160*190 | 45.8 | 212 | 4900*2100*2500 | 9300 | 获取",
        "| GKW-1200GF | 1200 | 1500 | 2160 | 4012-46TAG2A | 12 | 160*190 | 45.8 | 200 | 5000*2150*2500 | 9400 | 获取",
        "| GKW-1360GF | 1360 | 1700 | 2448 | 4012-46TAG3A | 12 | 160*190 | 45.8 | 208 | 5050*2180*2550 | 9500 | 获取",
        "| GKW-1480GF | 1480 | 1850 | 2664 | 4016TAG1A | 16 | 160*190 | 61.1 | 205 | 5700*2500*2800 | 13500 | 获取",
        "| GKW-1480GF | 1480 | 1850 | 2664 | 4016-61TRG1 | 16 | 160*190 | 61.1 | 201 | 5700*2600*2800 | 13500 | 获取",
        "| GKW-1600GF | 1600 | 2000 | 2880 | 4016TAG2A | 16 | 160*190 | 61.1 | 208 | 6050*2660*2870 | 14000 | 获取",
        "| GKW-1600GF | 1600 | 2000 | 2880 | 4016-61TRG2 | 16 | 160*190 | 61.1 | 205 | 6500*2700*3000 | 15000 | 获取",
        "| GKW-1800GF | 1800 | 2250 | 3240 | 4016-61TRG3 | 16 | 160*190 | 61.1 | 205 | 7000*2720*3000 | 16000 | 获取"
      ]
    },
    {
      "n": 105,
      "title": "MTU柴油发电机组",
      "header": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 机油容量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
        "| KW | KVA",
        "| | MTU2000系例"
      ],
      "rows": [
        "| GKW-500GF | 550 | 687.5 | 990 | 12V2000G25 | 12 | 130*150 | 23.88 | 77 | 197 | 4000*1650*2280 | 6500 | 获取",
        "| GKW-630GF | 630 | 787.5 | 1134 | 12V2000G65 | 12 | 130*150 | 23.88 | 77 | 202 | 4200*1650*2280 | 7000 | 获取",
        "| GKW-800GF | 800 | 1000 | 1440 | 16V2000G25 | 16 | 130*150 | 31.84 | 102 | 198 | 4500*2000*2300 | 7800 | 获取",
        "| GKW-8800GF | 880 | 1100 | 1584 | 16V2000G65 | 16 | 130*150 | 31.84 | 102 | 198 | 4500*2000*2300 | 7800 | 获取",
        "| GKW-1000GF | 1000 | 1250 | 1800 | 18V2000G65 | 18 | 130*150 | 35.82 | 130 | 202 | 4700*2000*2380 | 9000 | 获取",
        "| GKW-1000GF | 1000 | 1250 | 1800 | 18V2000G26F | 12 | 165*190 | 48.7 | 260 | 199 | 5500*2220*2660 | 11500 | 获取",
        "| GKW-1320GF | 1300 | 1625 | 2340 | 12V4000G14F | 12 | 170*210 | 57.2 | 260 | 193 | 5500*2220*2650 | 12500 | 获取",
        "| GKW-1400GF | 1400 | 1750 | 2520 | 12V4000G24F | 12 | 170*210 | 57.2 | 260 | 193 | 5500*2220*2660 | 13000 | 获取",
        "| GKW-1600GF | 1600 | 2000 | 2880 | 16V4000G14F | 16 | 170*210 | 76.3 | 300 | 192 | 6500*2600*2660 | 17000 | 获取",
        "| GKW-1800GF | 1800 | 2250 | 3240 | 16V4000G24F | 16 | 170*210 | 76.3 | 300 | 191 | 6500*2600*2660 | 17500 | 获取",
        "| GKW-2000GF | 2000 | 2500 | 3600 | 20V4000G14F | 20 | 170*210 | 95.4 | 390 | 195 | 8300*2950*2700 | 20500 | 获取",
        "| GKW-2200GF | 2200 | 2750 | 3960 | 20V4000G24F | 20 | 170*210 | 95.4 | 390 | 193 | 8300*2950*2700 | 21000 | 获取",
        "| GKW-2400GF | 2400 | 3000 | 4320 | 20V4000G34F | 20 | 170*210 | 95.4 | 390 | 192 | 8300*2950*2700 | 21500 | 获取"
      ]
    },
    {
      "n": 105,
      "title": "MTU柴油发电机组",
      "header": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 机油容量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
        "| KW | KVA",
        "| MTU4000系例（国产）"
      ],
      "rows": [
        "| GKW-1320GF | 1320 | 1650 | 2376 | 12V4000G23 | 12 | 170*210 | 57.2L | 260 | 189 | 6150*2150*2700 | 13000 | 获取",
        "| GKW-1500GF | 1500 | 1875 | 2700 | 12V4000G63 | 12 | 170*210 | 57.2 | 260 | 193 | 6150*2150*2700 | 14000 | 获取",
        "| GKW-1760GF | 1760 | 2200 | 3168 | 16V4000G23 | 16 | 170*210 | 76.3 | 300 | 192 | 6500*2600*2700 | 17000 | 获取",
        "| GKW-1800GF | 1800 | 2250 | 3240 | 16V4000G63 | 16 | 170*210 | 76.3 | 300 | 191 | 6550*2600*2700 | 17500 | 获取",
        "| GKW-2000GF | 2000 | 2500 | 3600 | 20V4000G23 | 20 | 170*210 | 95.4 | 390 | 195 | 8300*2950*2700 | 24000 |",
        "| GKW-2400GF | 2400 | 3000 | 4320 | 20V4000G63 | 20 | 170*210 | 95.4 | 390 | 193 | 8300*2950*2700 | 24500 | 获取",
        "| GKW-2500GF | 2500 | 3125 | 4500 | 20V4000G63L | 20 | 170*210 | 95.4 | 390 | 192 | 8300*2950*2700 | 25000 |"
      ]
    },
    {
      "n": 106,
      "title": "沃尔沃柴油发电机组",
      "header": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
        "| KW | KVA"
      ],
      "rows": [
        "| GKW-80GF | 80 | 100 | 144 | TAD530GE | 4 | 108*130 | 4.76 | 213 | 2200*800*1500 | 1050 | 获取",
        "| GKW-90GF | 90 | 112.5 | 162 | TAS531GE | 4 | 108*130 | 4.76 | 214 | 2100*960*1500 | 1150 | 获取",
        "| GKW-112GF | 112 | 140 | 201.6 | TAD532GE | 4 | 108*130 | 4.76 | 216 | 2200*900*1500 | 1350 | 获取",
        "| GKW-128GF | 128 | 160 | 230.4 | TAD731GE | 6 | 108*130 | 7.15 | 215 | 2500*900*1400 | 1450 | 获取",
        "| GKW-160GF | 160 | 200 | 288 | TAD732GE | 6 | 108*130 | 7.15 | 213 | 2520*1060*1500 | 1700 | 获取",
        "| GKW-180GF | 180 | 225 | 324 | TAD733GE | 6 | 108*130 | 7.15 | 216 | 2550*1060*1500 | 1800 | 获取",
        "| GKW-200GF | 200 | 250 | 360 | TAD734GE | 6 | 108*130 | 7.15 | 204 | 2650*1100*1500 | 1850 | 获取",
        "| GKW-220GF | 220 | 275 | 396 | TAD734GE | 6 | 108*130 | 7.15 | 204 | 2650*1100*1530 | 1950 | 获取",
        "| GKW-280GF | 280 | 350 | 504 | TAD1341GE-B | 6 | 131*158 | 12.78 | 198 | 3100*1150*1600 | 2550 | 获取",
        "| GKW-300GF | 300 | 375 | 540 | TAD1342GE-B | 6 | 131*158 | 12.78 | 198 | 3100*1200*1750 | 3100 | 获取",
        "| GKW-320GF | 300 | 375 | 540 | TAD1343GE-B | 6 | 131*158 | 12.78 | 198 | 3100*1150*1600 | 2750 | 获取",
        "| GKW-350GF | 350 | 437.5 | 630 | TAD1344GE-B | 6 | 131*158 | 12.78 | 199 | 3100*1150*1600 | 3050 | 获取",
        "| GKW-400GF | 400 | 500 | 720 | TAD1345GE-B | 6 | 131*158 | 12.78 | 200 | 3200*1150*1850 | 3300 | 获取",
        "| GKW-400GF | 400 | 500 | 720 | TAD1640GE-B | 6 | 144*165 | 16.12 | 199 | 3250*1150*2000 | 3400 | 获取",
        "| GKW-440GF | 440 | 550 | 792 | TAD1641GE-B | 6 | 144*165 | 16.12 | 199 | 3260*1150*2100 | 3500 | 获取",
        "| GKW-480GF | 480 | 600 | 864 | TAD1642GE-B | 6 | 144*165 | 16.12 | 201 | 3300*1150*1880 | 3500 | 获取",
        "| GKW-550GF | 550 | 687.5 | 990 | TWD1644GE | 6 | 144*165 | 16.12 | 199 | 3350*1350*1950 | 4000 | 获取",
        "| GKW-600GF | 600 | 750 | 1080 | TWD1645GE | 6 | 144*165 | 16.12 | 199 | 3400*1350*2000 | 4000 | 获取"
      ]
    },
    {
      "n": 106,
      "title": "沃尔沃柴油发电机组",
      "header": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
        "| KW | KVA",
        "| 沃尔沃国三排放"
      ],
      "rows": [
        "| GKW-80GF | 80 | 100 | 144 | TAD550GE | 4 | 108*130 | 4.76 | 213 | 2200*800*1500 | 1150 | 获取",
        "| GKW-90GF | 90 | 112.5 | 162 | TAD551GE | 4 | 108*130 | 4.76 | 213 | 2200*900*1500 | 1200 | 获取",
        "| GKW-112GF | 112 | 140 | 201.6 | TAD750GE | 6 | 108*130 | 7.15 | 215 | 2300*800*1377 | 1400 |",
        "| GKW-128GF | 128 | 160 | 230.4 | TAD751GE | 6 | 108*130 | 7.15 | 213 | 2520*1060*1530 | 1600 | 获取",
        "| GKW-160GF | 160 | 200 | 288 | TAD752GE | 6 | 108*130 | 7.15 | 216 | 2550*1060*1530 | 1900 |",
        "| GKW-180GF | 180 | 225 | 324 | TAD753GE | 6 | 108*130 | 7.15 | 204 | 2650*1100*1530 | 2000 |",
        "| GKW-200GF | 200 | 250 | 360 | TAD754GE | 6 | 108*130 | 7.15 | 204 | 2650*1100*1500 | 2250 |",
        "| GKW-280GF | 280 | 350 | 504 | TAD1351GE | 6 | 131*158 | 12.78 | 198 | 3100*1150*1700 | 2550 |",
        "| GKW-300GF | 300 | 375 | 540 | TAD1352GE | 6 | 131*158 | 12.78 | 198 | 3100*1150*1600 | 2700 |",
        "| GKW-320GF | 300 | 375 | 540 | TAD1354GE | 6 | 131*158 | 12.78 | 198 | 3100*1150*1700 | 3050 |",
        "| GKW-350GF | 350 | 437.5 | 630 | TAD1355GE | 6 | 131*158 | 12.78 | 199 | 3200*1150*1800 | 3300 |",
        "| GKW-400GF | 400 | 500 | 720 | TAD1650GE | 6 | 144*165 | 16.12 | 200 | 3300*1150*2040 | 3475 |",
        "| GKW-440GF | 440 | 550 | 792 | TAD1651GE | 6 | 144*165 | 16.12 | 199 | 3400*1350*2050 | 3700 |",
        "| GKW-500GF | 500 | 625 | 900 | TAD1652GE | 6 | 144*165 | 16.12 | 199 | 3450*1400*2100 | 3750 |",
        "| GKW-550GF | 550 | 687.5 | 990 | TAD1653GE | 6 | 144*165 | 16.12 | 199 | 3500*1480*2200 | 4100 |"
      ]
    },
    {
      "n": 107,
      "title": "科克柴油发电机组",
      "header": [
        "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
        "| KW | KVA"
      ],
      "rows": [
        "| GKW-360GF | 360 | 450 | 648 | PTAA780G1 | 6 | 128*166 | 12.8 | 200 | 3000*1050*1430 | 2500 | 获取",
        "| GKW-400GF | 400 | 500 | 720 | PTAA780G3 | 6 | 128*166 | 12.8 | 200 | 3150*1050*1430 | 2600 | 获取",
        "| GKW-440GF | 440 | 550 | 792 | PTAA780G5 | 6 | 128*166 | 12.8 | 200 | 3150*1050*1430 | 2600 | 获取",
        "| GKW-550GF | 550 | 687.5 | 990 | PTAA1120G3 | 10 | 128*142 | 18.2 | 203 | 3230*1400*2050 | 3500 | 获取",
        "| GKW-600GF | 600 | 750 | 1080 | PTAA1340G3 | 12 | 128*142 | 21.9 | 199 | 3700*1400*2050 | 4300 | 获取",
        "| GKW-640GF | 640 | 800 | 1152 | PTAA1340G5 | 12 | 128*142 | 21.9 | 199 | 3800*1600*2100 | 4300 | 获取",
        "| GKW-800GF | 800 | 1000 | 1440 | PTAA1780G5 | 16 | 128*142 | 29.2 | 199 | 4500*1800*2100 | 6100 | 获取",
        "| GKW-880GF | 880 | 1100 | 1584 | PTAA1780G7 | 16 | 128*142 | 29.2 | 198 | 4500*1800*2100 | 6100 | 获取",
        "| GKW-1000GF | 1000 | 1250 | 1800 | PTAA2230G1 | 20 | 128*142 | 36.5 | 199 | 5000*2100*2500 | 8100 | 获取",
        "| GKW-1100GF | 1100 | 1375 | 1980 | PTAA2230G3 | 20 | 128*142 | 36.5 | 199 | 5000*2100*2600 | 8200 | 获取",
        "| GKW-1320GF | 1320 | 1650 | 2376 | QTA3240G5 | 12 | 170*195 | 53.1 | 194 | 5230*2220*2750 | 10000 | 获取",
        "| GKW-1500GF | 1500 | 1875 | 2700 | QTA3240G7 | 12 | 170*195 | 53.1 | 194 | 5350*2200*2750 | 10700 | 获取",
        "| GKW-1650GF | 1650 | 2063 | 2970 | QTA3240G9 | 12 | 170*195 | 53.1 | 194 | 5800*2220*2750 | 11500 | 获取",
        "| GKW-1800GF | 1800 | 2250 | 3240 | QTAA4320G3 | 16 | 170*195 | 70.8 | 194 | 5900*2500*2800 | 12000 | 获取",
        "| GKW-2000GF | 2000 | 2500 | 3600 | QTAA4320G5 | 16 | 170*195 | 70.8 | 194 | 5950*2500*2800 | 12300 | 获取",
        "| GKW-2200GF | 2200 | 2750 | 3960 | QTAA4320G7 | 16 | 170*195 | 70.8 | 194 | 6000*2560*2900 | 12800 | 获取",
        "| GKW-1800GF | 1800 | 2250 | 3240 | QTA4320G3 | 16 | 170*195 | 70.8 | 194 | 6000*2560*2900 | 13500 | 获取",
        "| GKW-2000GF | 2000 | 2500 | 3600 | QTA4320G5 | 16 | 170*195 | 70.8 | 194 | 6050*2610*2920 | 13800 | 获取",
        "| GKW-2200GF | 2200 | 2750 | 3960 | QTA4320G7 | 16 | 170*195 | 70.8 | 194 | 6100*2650*3000 | 14500 | 获取",
        "| GKW-2200GF | 2200 | 2750 | 3960 | QTAA5400G1 | 20 | 170*195 | 88.5 | 195 | 8100*3470*3850 | 20600 | 获取",
        "| GKW-2400GF | 2400 | 3000 | 4320 | QTAA5400G3 | 20 | 170*195 | 88.5 | 194 | 8100*3470*3850 | 21318 |",
        "| GKW-2600GF | 2600 | 3250 | 4680 | QTAA5400G5 | 20 | 170*195 | 88.5 | 195 | 8100*3470*3850 | 22128 | 获取",
        "| GKW-2200GF | 2200 | 2750 | 3960 | QTA5400G1 | 20 | 170*195 | 88.5 | 195 | 8100*3470*3850 | 20593 |",
        "| GKW-2400GF | 2400 | 3000 | 4320 | QTA5400G3 | 20 | 170*195 | 88.5 | 193 | 8100*3470*3850 | 21318 |",
        "| GKW-2600GF | 2600 | 3250 | 4680 | QTA5400G5 | 20 | 170*195 | 88.5 | 193 | 8100*3470*3850 | 22128 |"
      ]
    },
    {
      "n": 108,
      "title": "船用发电机组50HZ",
      "header": [
        "| Genset Specification 发电机组规格 | Engine Specification 柴油机规格 | Dimension L*W*H (mm) 外形尺寸 | Weight (kgs) 重量",
        "| Model 型号 | Rated Outout 额定功率 | Fre/Volt HZ/V 频率 /电压 | Model 型号 | POwer/Speed 功率 /转速 KW/RPM | Cyl. 缸数 | Dis(L) 排量",
        "| KW | KVA"
      ],
      "rows": [
        "| CCFJ30JW | 30 | 37.5 | 50/400 | 4BTA3.9-GM47 | 47/1500 | 4 | 3.9 | 1650*850*1270 | 760",
        "| CCFJ40JW | 40 | 50 | 50/400 | 4BTA3.9-GM4/7 | 47/1500 | 4 | 3.9 | 1740*850*1270 | 800",
        "| CCFJ50JW | 50 | 63 | 50/400 | 6BT5.9-GM83 | 83/1500 | 6 | 5.9 | 1900*895*1300 | 1000",
        "| CCFJ64JW | 64 | 80 | 50/400 | 6BT5.9-GM83 | 83/1500 | 6 | 5.9 | 1900*895*1300 | 1100",
        "| CCFJ75JW | 75 | 93 | 50/400 | 6BT5.9-GM83 | 100/1500 | 6 | 5.9 | 1920*895*1300 | 1250",
        "| CCFJ90JW | 90 | 112.5 | 50/400 | 6BTA5.9-GM100 | 100/1500 | 6 | 5.9 | 1995*895*1300 | 1300",
        "| CCFJ100JW | 100 | 125 | 50/400 | 6CT8.3-GM115 | 115/1500 | 6 | 8.3 | 2110*860*1360 | 1700",
        "| CCFJ150JW | 150 | 187.5 | 50/400 | 6LTAA8.9-GM200 | 200/1500 | 6 | 8.9 | 2210*860*1400 | 1870",
        "| CCFJ180JW | 180 | 225 | 50/400 | 6LTAA8.9-GM200 | 200/1500 | 6 | 8.9 | 2210*860*1400 | 1890",
        "| CCFJ200J | 200 | 250 | 50/400 | NTA855-DM | 240/1500 | 6 | 14 | 2760*995*1790 | 3100",
        "| CCFJ200JW | 200 | 250 | 50/400 | N855-DM | 240/1500 | 6 | 14 | 2760*995*1790 | 3100",
        "| CCFJ250JW | 250 | 313 | 50/400 | N855-DM | 284/1500 | 6 | 14 | 2760*995*1790 | 3180",
        "| CCFJ280J | 280 | 350 | 50/400 | NTA855-DM | 317/1500 | 6 | 14 | 2998*995*1790 | 3250",
        "| CCFJ300J | 300 | 375 | 50/400 | KTA19-DM | 317/1500 | 6 | 19 | 3170*1000*1950 | 3750",
        "| CCFJ320JW | 320 | 400 | 50/400 | K19-DM | 358/1500 | 6 | 19 | 3170*1000*1905 | 3750",
        "| CCFJ350J | 350 | 438 | 50/400 | K19-DM | 358/1500 | 6 | 19 | 3170*1000*1905 | 3800",
        "| CCFJ350JW | 350 | 438 | 50/400 | KTA19-DM | 403/1500 | 6 | 19 | 3170*1000*1905 | 3800",
        "| CCFJ400J | 400 | 500 | 50/400 | KTA19-DM | 448/1500 | 6 | 19 | 3170*1000*1905 | 3950",
        "| CCFJ400JW | 400 | 500 | 50/400 | K19-DM | 448/1500 | 6 | 19 | 3170*1000*1905 | 3950",
        "| CCFJ500J | 500 | 625 | 50/400 | KT38-DM | 560/1500 | 12 | 38 | 3950*1500*2500 | 6200",
        "| CCFH600J | 600 | 750 | 50/400 | KTA38-DM | 664/1500 | 12 | 38 | 4050*1400*2680 | 6550",
        "| CCFJ650J | 650 | 813 | 50/400 | KTA38-DM | 746/1500 | 12 | 38 | 4050*1400*2680 | 6980",
        "| CCFJ700JW | 700 | 875 | 50/400 | K38-DM | 814/1500 | 12 | 38 | 4100*1500*2500 | 7000",
        "| CCFJ800J | 800 | 1000 | 50/40 | KTA38-DM | 880/1500 | 12 | 38 | 4100*1500*2500 | 7000",
        "| CCFJ800JW | 800 | 1000 | 50/400 | K38-DM | 880/1500 | 12 | 38 | 4100*1500*2500 | 7000",
        "| CCFJ1000JW | 1000 | 1250 | 50/400 | K50-DM | 1092/1500 | 12 | 38 | 4250*1500*2500 | 7500"
      ]
    },
    {
      "n": 108,
      "title": "船用发电机组50HZ",
      "header": [
        "| Genset Specification 发电机组规格 | Engine Specification 柴油机规格 | Dimension L*W*H (mm) 外形尺寸 | Weight (kgs) 重量",
        "| Model 型号 | Rated Outout 额定功率 | Fre/Volt HZ/V 频率 /电压 | Model 型号 | POwer/Speed 功率 /转速 KW/RPM | Cyl. 缸数 | Dis(L) 排量",
        "| KW | KVA"
      ],
      "rows": [
        "| CCFJ24JW | 24 | 30 | 50/400 | D226B-3CD | 33/1500 | 3 | 3.117 | 1580*1200*1180 | 1130",
        "| CCFJ30JW | 30 | 37.5 | 50/400 | TD226B-3CD | 44/1500 | 3 | 3.117 | 1590*1200*1180 | 1150",
        "| CCFH40JW | 40 | 50 | 50/400 | WO4CD66E200 | 66/1500 | 4 | 4.5 | 1775*1200*1180 | 1250",
        "| CCFJ50JW | 50 | 62.5 | 50/400 | WP4CD66E200 | 66/1500 | 4 | 4.5 | 1775*1200*1180 | 1290",
        "| CCFJ64JW | 64 | 80 | 50/400 | WP4CD100E200 | 100/1500 | 4 | 4.5 | 1775*1250*1210 | 1330",
        "| CCFJ75JW | 75 | 93.8 | 50/400 | WP4CD100E200 | 100/1500 | 4 | 4.5 | 1775*1250*1210 | 1350",
        "| CCFJ100JW | 90 | 112.5 | 50/400 | WP6CD132E200 | 132/1500 | 6 | 6.75 | 2205*1250*1270 | 1640",
        "| CCFJ120JW | 120 | 150 | 50/400 | WP6CD152E200 | 152/1500 | 6 | 6.75 | 2260*1250*1270 | 1650",
        "| CCFJ150JW | 150 | 187.5 | 50/400 | WP10CD200E200 | 200/1500 | 6 | 9.726 | 2600*1250*1530 | 1950",
        "| CCFJ180JW | 180 | 225 | 50/400 | WP10CD238E200 | 238/1500 | 6 | 9.726 | 2600*1250*1550 | 1980",
        "| CCFJ200JW | 200 | 250 | 50/400 | WP12CD264E200 | 264/1500 | 6 | 9.726 | 2700*1250*1620 | 2100",
        "| CCFJ250JW | 250 | 312.5 | 50/400 | WP12CD317E200 | 317/1500 | 6 | 11 | 2730*1250*1660 | 2180",
        "| CCFJ300JW | 300 | 375 | 50/400 | WP13CD385E200 | 385/1500 | 6 | 12 | 2840*1250*1660 | 2300"
      ]
    },
    {
      "n": 109,
      "title": "船用发电机组60HZ",
      "header": [
        "| Genset Specification 发电机组规格 | Engine Specification 柴油机规格 | Dimension L*W*H (mm) 外形尺寸 | Weight (kgs) 重量",
        "| Model 型号 | Rated Outout 额定功率 | Fre/Volt HZ/V 频率 /电压 | Model 型号 | POwer/Speed 功率 /转速 KW/RPM | Cyl. 缸数 | Dis(L) 排量",
        "| KW | KVA"
      ],
      "rows": [
        "| CCFJ40JW | 40 | 50 | 60/440 | 4BTA3.9-GM65 | 65/1800 | 4 | 3.9 | 1740*850*1270 | 800",
        "| CCFJ50JW | 50 | 62.5 | 60/440 | 4BTA3.9-GM65 | 65/1800 | 4 | 3.9 | 1740*850*1270 | 850",
        "| CCFJ64JW | 64 | 80 | 60/440 | 6BT5.9-GM100 | 100/1800 | 6 | 5.9 | 1905*895*1300 | 1100",
        "| CCFJ75JW | 75 | 93 | 60/440 | 6BT5.9-GM120 | 120/1800 | 6 | 5.9 | 1920*895*1300 | 1250",
        "| CCFJ90JW | 90 | 112.5 | 60/440 | 6BTA5.9-GM120 | 120/1800 | 6 | 5.9 | 1995*895*1300 | 1300",
        "| CCFJ100JW | 100 | 125 | 60/440 | 3TBA5.9-GM120 | 120/1800 | 6 | 5.9 | 2110*895*1360 | 1650",
        "| CCFJ120JW | 120 | 150 | 60/440 | 6CTA8.3-GM175 | 175/1800 | 6 | 8.3 | 2110*860*1790 | 1750",
        "| CCFJ150JW | 150 | 187 | 60/440 | 6CTA8.3-GM175 | 175/1800 | 6 | 8.3 | 2685*860*1790 | 1750",
        "| CCFJ250J | 250 | 312.5 | 60/440 | N855-DM | 287/1800 | 6 | 14 | 2760*995*1790 | 3180",
        "| CCFJ280J | 280 | 350 | 60/440 | NTA855-DM | 313/1800 | 6 | 14 | 2850*995*1790 | 3250",
        "| CCFJ350J | 350 | 437.5 | 60/440 | KTA19-DM | 392/1800 | 6 | 19 | 3170*1000*1905 | 3800",
        "| CCFJ380JW | 380 | 475 | 60/440 | K19-DM | 425/1800 | 6 | 19 | 3170*1000*1905 | 3850",
        "| CCFJ400J | 400 | 500 | 60/440 | KTA19-DM | 463/1800 | 6 | 19 | 3170*1000*1905 | 3950",
        "| CCFJ450J | 450 | 562.5 | 60/440 | KTA19-DM | 507/1800 | 6 | 19 | 3950*1500*2500 | 4000",
        "| CCFJ600J | 600 | 625 | 60/440 | KTA38-DM | 679/1800 | 12 | 38 | 4100*1500*2500 | 6300",
        "| CCFJ700J | 600 | 625 | 60/440 | KTA38-DM | 821/1800 | 12 | 38 | 4100*1500*2500 | 6400",
        "| CCFJ720J | 720 | 900 | 60/440 | KTA38-DM | 821/1800 | 12 | 38 | 4100*1500*2500 | 6400",
        "| CCFJ800J | 800 | 1000 | 60/440 | KTA38-DM | 1007/1800 | 12 | 38 | 4100*1500*2500 | 7100",
        "| CCFJ800JW | 800 | 1000 | 60/440 | K38-DM | 970/1800 | 12 | 38 | 4100*1500*2500 | 7100",
        "| CCFJ900J | 900 | 1125 | 60/440 | KTA38-DM | 1007/1800 | 12 | 38 | 4100*1500*2500 | 7500",
        "| CCFJ1150JW | 1150 | 1438 | 60/440 | K50-DM | 1291/1800 | 12 | 50 | 4250*1500*2500 | 7500"
      ]
    },
    {
      "n": 109,
      "title": "船用发电机组60HZ",
      "header": [
        "| Genset Specification 发电机组规格 | Engine Specification 柴油机规格 | Dimension L*W*H (mm) 外形尺寸 | Weight (kgs) 重量",
        "| Model 型号 | Rated Outout 额定功率 | Fre/Volt HZ/V 频率 /电压 | Model 型号 | POwer/Speed 功率 /转速 KW/RPM | Cyl. 缸数 | Dis(L) 排量",
        "| KW | KVA"
      ],
      "rows": [
        "| CCFJ24JW | 24 | 30 | 60/440 | D226B-3CD | 33/1500 | 3 | 3.117 | 1580*1200*1180 | 1130",
        "| CCFJ30JW | 30 | 37.5 | 60/440 | TD226B-3CD | 44/1500 | 3 | 3.117 | 1590*1200*1180 | 1150",
        "| CCFJ40JW | 40 | 50 | 60/440 | WP4CD66E201 | 66/1500 | 4 | 4.5 | 1775*1200*1180 | 1250",
        "| CCFJ50JW | 50 | 62.5 | 60/440 | WP4CD66E201 | 66/1500 | 4 | 4.5 | 1775*1200*1180 | 1290",
        "| CCFJ64JW | 64 | 80 | 60/440 | WP4CD100E201 | 100/1800 | 4 | 4.5 | 1775*1250*1210 | 1330",
        "| CCFJ75JW | 75 | 93.8 | 60/440 | WP4CD100E201 | 132/1800 | 6 | 6.75 | 2205*1250*1270 | 1350",
        "| CCFJ90JW | 90 | 112.5 | 60/440 | WP6CD132E201 | 132/1800 | 6 | 6.75 | 2205*1250*1270 | 1640",
        "| CCFJ100JW | 100 | 125 | 60/440 | WP6CD132E201 | 132/1800 | 6 | 6.75 | 2205*1250*1270 | 1640",
        "| CCFJ150JW | 150 | 187.5 | 60/440 | WP10CD200E201 | 158/1800 | 6 | 9.75 | 2600*1250*1530 | 1950",
        "| CCFJ180JW | 180 | 225 | 60/440 | WP10CD264E201 | 238/1800 | 6 | 9.75 | 2600*1250*1550 | 1980",
        "| CCFJ200JW | 200 | 250 | 60/440 | WP10CD264E201 | 264/1800 | 6 | 9.726 | 2700*1250*1620 | 2100",
        "| CCFJ250JW | 250 | 312.5 | 60/440 | WP12CD317E201 | 317/1800 | 6 | 11 | 2730*1250*1660 | 2180",
        "| CCFJ300JW | 300 | 375 | 60/440 | WP13CD385E201 | 385/1800 | 6 | 12 | 2840*1250*1660 | 2300"
      ]
    },
    {
      "n": 110,
      "title": "小型柴油发电机组",
      "header": [
        "| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 排气量（ L) | 燃油消耗率 g/kw.h | 机组尺寸 mmL*W*H | 机组重量 Kg",
        "| kw | KVA"
      ],
      "rows": [
        "| GKW-3GF | 3 | 3.75 | 5.4 | S175M | 1 | 75/80 | 1.2 | 210 | 1000*480*800 | 300",
        "| GKW-5GF | 5 | 6.25 | 9 | S180M | 1 | 80/80 | 1.2 | 210 | 1100*600*800 | 300",
        "| GKW-8GF | 8 | 10 | 14.4 | S195M | 1 | 95/115 | 1.63 | 265.2 | 1150*650*900 | 330",
        "| GKW-10GF | 10 | 12.5 | 18 | S1100M | 1 | 100/115 | 1.63 | 265.2 | 1200*650*900 | 340",
        "| GKW-12GF | 12 | 15 | 21.6 | S1110M | 1 | 110/115 | 1.63 | 265.2 | 1200*650*900 | 350",
        "| GKW-15GF | 15 | 20 | 36 | L28M | 1 | 128/115 | 1.6 | 265.2 | 1300*700*900 | 460",
        "| GKW-20GF | 20 | 25 | 36 | L28M | 1 | 128/115 | 1.6 | 265.2 | 1350*750*950 | 480",
        "| GKW-22GF | 22 | 27.5 | 39.6 | L32M | 1 | 132/115 | 1.6 | 265.2 | 1350*750*950 | 490"
      ]
    },
    {
      "n": 110,
      "title": "小型柴油发电机组",
      "header": [
        "| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg",
        "| kw | KVA"
      ],
      "rows": [
        "| GKW-1.5GF | 1.5 | 1.875 | 2.7 | 单缸 | 170F | 78*62 | 660*480*530 | 63",
        "| GKW-2GF | 2 | 2.5 | 3.6 | 单缸 | 178F | 78*62 | 700*480*510 | 68",
        "| GKW-2GF- 静 | 2 | 2.5 | 3.6 | 单缸 | 178F | 78*62 | 940*555*780 | 150",
        "| GKW-3GF | 3 | 3.75 | 5.4 | 单缸 | 178FA | 78*64 | 700*480*510 | 150",
        "| GKW-3GF- 静 | 3 | 3.75 | 5.4 | 单缸 | 178FA | 78*64 | 755*520*625 | 150",
        "| GKW-4GF | 4 | 5 | 7.2 | 单缸 | 186F | 86*70 | 755*520*625 | 103",
        "| GKW-4GF- 静 | 4 | 5 | 7.5 | 单缸 | 186F | 86*70 | 960*555*780 | 175",
        "| GKW-5GF | 4.2 | 5.25 | 18.3 | 单缸 | 186F | 86*72 | 755*520*625 | 104",
        "| GKW-5GF- 静 | 4.2 | 5.25 | 18.3 | 单缸 | 186FA | 86*72 | 960*555*780 | 175",
        "| GKW-8GF | 8 | 10 | 14.4 | 双缸 | R2V820 | 86*70 | 870*630*700 | 195",
        "| GKW-8GF- 静 | 8 | 10 | 14.4 | 双缸 | R2V820 | 86*70 | 1040*660*740 | 245",
        "| GKW-9GF | 9 | 11.25 | 16.2 | 双缸 | R2V840 | 86*70 | 870*630*700 | 195",
        "| GKW-9GF- 静 | 9 | 11.25 | 16.2 | 双缸 | R2V840 | 86*72 | 1040*660*740 | 245",
        "| GKW-10GF | 10 | 12.5 | 18 | 双缸 | R2V870 | 88*72 | 870*630*700 | 195",
        "| GKW-10GF- 静 | 10 | 12.5 | 18 | 双缸 | R2V870 | 88*72 | 1040*660*740 | 245",
        "| GKW-12GF | 12 | 15 | 21.6 | 双缸 | R2V910 | 88*75 | 870*630*700 | 195",
        "| GKW-12GF- 静 | 12 | 15 | 21.6 | 双缸 | R2V910 | 88*75 | 1040*660*740 | 248"
      ]
    }
  ]
}
