{
  "id": "kofo",
  "country": "CN",
  "role": "engine_maker",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "山东科发动力有限公司",
    "brands": [
      "KOFO",
      "科发"
    ]
  },
  "website": "https://www.kofopower.com/",
  "hq": {
    "province": "Shandong",
    "city": "Weifang"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Động cơ diesel 10–360 kW, bốn dòng R, 100, Y80 và Steyr (斯太尔)",
      "src": [
        1
      ]
    },
    {
      "text": "Nhà máy tại Duy Phường (Sơn Đông)",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "engine",
      "series": "R、100、Y80和斯太尔四大系列柴油机",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 10,
        "max": 360,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Website cũ (Copyright 2014), không ghi năm thành lập, chứng chỉ; nhật ký 2026-10-29 từng bỏ qua vì chưa tìm thấy website này"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.kofopower.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Copyright 2014 山东科发动力有限公司 版权所有",
        "山东科发动力有限公司是一家集柴油机研发、制造、销售为一体的专业化高科技企业。公司主导产品为R、100、Y80和斯太尔四大系列柴油机，功率覆盖范围从10Kw到360Kw。",
        "公司自成立伊始，即以潍坊这一全国柴油机制造基地的独特区域优势为依托"
      ],
      "file": "sources/kofo/1.md"
    },
    {
      "n": 101,
      "url": "https://www.kofopower.com/2024/xingpubiao_0730/97.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 系列 | 序号 | 型号 | 缸数/缸径/行程(mm) | 总排量(L) | 燃烧方式 | 进气方式 | 标定功率/转速(kw/min) | 净质量(含水箱、空滤器、不含消声器)(kg) | 外形尺寸(含水箱、空滤支架，不含空滤器、消声器)(mm) | 冷却液容积(L) | 润滑油容积(L) | 飞轮壳/飞轮接口 | 建议配套机组功率(kW)"
      ],
      "file": "sources/kofo/101.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "峰动力发电用柴油机型谱表 - 峰动力发电用柴油机型谱表 - 山东科发动力有限公司",
      "header": [
        "| 系列 | 序号 | 型号 | 缸数/缸径/行程(mm) | 总排量(L) | 燃烧方式 | 进气方式 | 标定功率/转速(kw/min) | 净质量(含水箱、空滤器、不含消声器)(kg) | 外形尺寸(含水箱、空滤支架，不含空滤器、消声器)(mm) | 冷却液容积(L) | 润滑油容积(L) | 飞轮壳/飞轮接口 | 建议配套机组功率(kW)"
      ],
      "rows": [
        "| YT | 1 | 4YT23-20D | 4/88/95 | 2.31 | 直喷式 | 自然吸气 | 20/1500 | 210 | 990×602×775 | 12 | 10 | SAE4/7.5 | 15",
        "| 2 | 4YT23-30D | 4/88/95 | 2.31 | 直喷式 | 增压 | 30/1500 | 230 | 990×602×775 | 12 | 10 | SAE4/7.5 | 24",
        "| MN | 3 | 4MN36-30D | 4/100/115 | 3.61 | 直喷式 | 自然吸气 | 30/1500 | 350 | 1079×615×925 | 16 | 13 | SAE3/11.5 | 24",
        "| 4 | 4MN42-38D | 4/105/120 | 4.15 | 直喷式 | 自然吸气 | 38/1500 | 360 | 1079×615×925 | 17 | 13 | SAE3/11.5 | 34",
        "| 5 | 4MN42-60D | 4/105/120 | 4.15 | 直喷式 | 增压 | 60/1500 | 370 | 1075×630×938 | 18 | 13 | SAE3/11.5 | 50",
        "| MT | 6 | 4MT55-88D | 4/110/140 | 5.32 | 直喷式 | 增压 | 88/1500 | 480 | 1230×675×1022 | 23 | 15 | SAE3/11.5 | 80",
        "| 7 | 4TT55-110D | 4/110/140 | 5.32 | 直喷式 | 增压中冷 | 110/1500 | 510 | 1360×725×1072 | 27 | 15 | SAE3/11.5 | 100",
        "| 8 | 6MT80-132D | 6/110/140 | 7.98 | 直喷式 | 增压 | 132/1500 | 660 | 1525×840×1115 | 33 | 18 | SAE3/11.5 | 120",
        "| 9 | 6MT80-165D | 6/110/140 | 7.98 | 直喷式 | 增压中冷 | 165/1500 | 720 | 1296×931×1116 | 46 | 18 | SAE3/11.5 | 150",
        "| WT | 10 | WT10B-231DE | 6/126/130 | 9.72 | 直喷式 | 增压中冷 | 231/1500 | 1040 | 1813×906×1242 | 52 | 30 | SAE1/14 | 200",
        "| 11 | WT10B-275DE | 6/126/130 | 9.72 | 直喷式 | 增压中冷 | 275/1500 | 1080 | 1813×906×1242 | 52 | 30 | SAE1/14 | 240",
        "| 12 | WT13B-308DE | 6/131/155 | 12.53 | 直喷式 | 增压中冷 | 308/1500 | 1230 | 1888×956×1288 | 55 | 30 | SAE1/14 | 260",
        "| 13 | WT13B-330DE | 6/131/155 | 12.53 | 直喷式 | 增压中冷 | 330/1500 | 1230 | 1888×956×1288 | 55 | 30 | SAE1/14 | 300"
      ]
    }
  ]
}
