{
  "id": "kwise-generator",
  "country": "CN",
  "role": "alternator_maker",
  "status": "verified",
  "names": {
    "en": "FUJIAN KWISE GENERATOR CO.,LTD",
    "zh": "航天凯威斯电气（福州）有限公司",
    "brands": [
      "KWISE"
    ]
  },
  "website": "https://kwisegenerator.com/",
  "hq": {
    "province": "Fujian",
    "city": "Fuzhou"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Sản xuất đầu phát đồng bộ từ năm 1955; thuộc ADDSINO (công ty con của CASIC)",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "alternator",
      "series": "Synchronous alternators (KAL series)",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [
        "KWISE"
      ],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "alternator",
      "series": "High Voltage Alternator (6300/10500/13800 V)",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 375,
        "max": 5000,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    },
    {
      "kind": "alternator",
      "series": "KAL164 series (4 poles, AC brushless)",
      "fuel": null,
      "power": {
        "min": 11,
        "max": 17.5,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2001
        ]
      },
      "src": [
        2001
      ],
      "alternatorMakes": [
        "KWISE"
      ],
      "alternatorModels": [
        "KAL164B1",
        "KAL164C2",
        "KAL164D2",
        "KAL164E2"
      ]
    },
    {
      "kind": "alternator",
      "series": "KAL184 series (4 poles, AC brushless)",
      "fuel": null,
      "power": {
        "min": 20,
        "max": 42.5,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2002
        ]
      },
      "src": [
        2002
      ],
      "alternatorMakes": [
        "KWISE"
      ],
      "alternatorModels": [
        "KAL184A1",
        "KAL184B1",
        "KAL184C2",
        "KAL184D2",
        "KAL184E3",
        "KAL184F4",
        "KAL184G4",
        "KAL184H5",
        "KAL184K5"
      ]
    },
    {
      "kind": "alternator",
      "series": "KAL224 series (4 poles, AC brushless)",
      "fuel": null,
      "power": {
        "min": 40,
        "max": 100,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2003
        ]
      },
      "src": [
        2003
      ],
      "alternatorMakes": [
        "KWISE"
      ],
      "alternatorModels": [
        "KAL224A1",
        "KAL224B1",
        "KAL224C1",
        "KAL224D2",
        "KAL224E2",
        "KAL224F3",
        "KAL224G3",
        "KAL224H4",
        "KAL224K4",
        "KAL224L5",
        "KAL224M5"
      ]
    },
    {
      "kind": "alternator",
      "series": "KAL274 series (4 poles, AC brushless)",
      "fuel": null,
      "power": {
        "min": 100,
        "max": 250,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2004
        ]
      },
      "src": [
        2004
      ],
      "alternatorMakes": [
        "KWISE"
      ],
      "alternatorModels": [
        "KAL274A1",
        "KAL274B2",
        "KAL274C2",
        "KAL274D3",
        "KAL274E3",
        "KAL274F4",
        "KAL274G4",
        "KAL274H5",
        "KAL274K5",
        "KAL274L6",
        "KAL274M7"
      ]
    },
    {
      "kind": "alternator",
      "series": "KAL314 series (4 poles, AC brushless)",
      "fuel": null,
      "power": {
        "min": 250,
        "max": 450,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2005
        ]
      },
      "src": [
        2005
      ],
      "alternatorMakes": [
        "KWISE"
      ],
      "alternatorModels": [
        "KAL314A1",
        "KAL314B1",
        "KAL314C2",
        "KAL314D2",
        "KAL314E2",
        "KAL314F3",
        "KAL314G3",
        "KAL314H4",
        "KAL314K5"
      ]
    },
    {
      "kind": "alternator",
      "series": "KAL354 series (4 poles, AC brushless)",
      "fuel": null,
      "power": {
        "min": 450,
        "max": 750,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2006
        ]
      },
      "src": [
        2006
      ],
      "alternatorMakes": [
        "KWISE"
      ],
      "alternatorModels": [
        "KAL354A1",
        "KAL354B1",
        "KAL354C2",
        "KAL354D3",
        "KAL354E3",
        "KAL354F4",
        "KAL354G4",
        "KAL354H5"
      ]
    },
    {
      "kind": "alternator",
      "series": "KAL404 series (4 poles, AC brushless)",
      "fuel": null,
      "power": {
        "min": 750,
        "max": 1500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2007
        ]
      },
      "src": [
        2007
      ],
      "alternatorMakes": [
        "KWISE"
      ],
      "alternatorModels": [
        "KAL404A1",
        "KAL404B1",
        "KAL404C2",
        "KAL404D2",
        "KAL404E3",
        "KAL404F3",
        "KAL404G4",
        "KAL404H4"
      ]
    },
    {
      "kind": "alternator",
      "series": "KAL454 series (4 poles, AC brushless)",
      "fuel": null,
      "power": {
        "min": 1400,
        "max": 2500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2008
        ]
      },
      "src": [
        2008
      ],
      "alternatorMakes": [
        "KWISE"
      ],
      "alternatorModels": [
        "KAL454A1",
        "KAL454B1",
        "KAL454C2",
        "KAL454D2",
        "KAL454E3",
        "KAL454F4",
        "KAL454G5",
        "KAL454H5"
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [],
  "sources": [
    {
      "n": 1,
      "url": "https://kwisegenerator.com/about/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "As one of wholly-controlled company of ADDSINO CO.,LTD, FUJIAN KWISE GENERATOR CO.,LTD is an integrated professional factory committed to research ,development ,sale and after-sale and to be one of earliest factory to produce synchronous alternators. Since 1955, KWISE began to produce alternators",
        "We joined the ADDSINO Co.,Ltd, a subsidiary of the CASIC."
      ],
      "file": "sources/kwise-generator/1.md"
    },
    {
      "n": 2,
      "url": "https://kwisegenerator.com/high-voltage-alternator/",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "| 50/60Hz | 6300V 10500V 13800V | 4/6/8/10 poles | 300-4000KW 375-5000kVA |"
      ],
      "file": "sources/kwise-generator/2.md"
    },
    {
      "n": 2001,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/05/KAL164-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "KAL164 Series",
        "6.5kW - 14 kW",
        "KAL164B1      kVA        11      11         11     10.5      12.5    12.5        12.5     11.5  7.5   8.8",
        "KAL164E2      kVA        17.5    17.5       17.5   16.6      19.6    19.6        19.6     18.3  11.9  14.0"
      ],
      "file": "sources/kwise-generator/2001.md",
      "official": true
    },
    {
      "n": 2002,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL184-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "KAL184 Series",
        "16kW - 34 kW",
        "KAL184A1      kVA        20      20         20     19        22.4    22.4        22.4     20.9  13.6     16",
        "KAL184K5      kVA        42.5    42.5       42.5   40        47.6    47.6        47.6     44.4  29       34"
      ],
      "file": "sources/kwise-generator/2002.md",
      "official": true
    },
    {
      "n": 2003,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL224-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "KAL224 Series",
        "32kW - 80 kW",
        "KAL224A1      kVA        40      40               40        38      45           45            45   42",
        "KAL224M5      kVA        100     100              100       95      112          112       112      105"
      ],
      "file": "sources/kwise-generator/2003.md",
      "official": true
    },
    {
      "n": 2004,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL274-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "KAL274 Series",
        "80kW - 200 kW",
        "KAL274A1      kVA        100     100              100       95      112          112       112      105",
        "KAL274M7      kVA        250     250              250       238     280          280       280      261"
      ],
      "file": "sources/kwise-generator/2004.md",
      "official": true
    },
    {
      "n": 2005,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL314-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "KAL314 Series",
        "200kW - 360 kW",
        "KAL314A1      kVA       250     250              250       238   280           280         280      261",
        "KAL314K5      kVA       450     450              450       428   504           504         504      470"
      ],
      "file": "sources/kwise-generator/2005.md",
      "official": true
    },
    {
      "n": 2006,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL354-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "KAL354 Series",
        "360kW - 600 kW",
        "KAL354A1      kVA      450          450       450       428         504    504         504      470",
        "KAL354H5      kVA      750          750       750       713         840    840         840      784"
      ],
      "file": "sources/kwise-generator/2006.md",
      "official": true
    },
    {
      "n": 2007,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL404-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "KAL404 Series",
        "600kW - 1200 kW",
        "KAL404A1      kVA      750          750       750       713         840    840         840      784",
        "KAL404H4      kVA      1500         1500      1500      1425        1680   1680        1680     1568"
      ],
      "file": "sources/kwise-generator/2007.md",
      "official": true
    },
    {
      "n": 2008,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL454-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "KAL454 Series",
        "1120kW - 2000 kW",
        "KAL454A1      kVA      1400         1400      1400      1330        1568   1568        1568     1463",
        "KAL454H5      kVA      2500         2500      2500      2375        2800   2800        2800     2613"
      ],
      "file": "sources/kwise-generator/2008.md",
      "official": true
    },
    {
      "n": 1001,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/05/KAL164-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "KAL164 Series"
      ],
      "file": "sources/kwise-generator/1001.md"
    },
    {
      "n": 1002,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL184-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "KAL184 Series"
      ],
      "file": "sources/kwise-generator/1002.md"
    },
    {
      "n": 1003,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL224-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "KAL224 Series"
      ],
      "file": "sources/kwise-generator/1003.md"
    },
    {
      "n": 1004,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL274-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "KAL274 Series"
      ],
      "file": "sources/kwise-generator/1004.md"
    },
    {
      "n": 1005,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL314-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "KAL314 Series"
      ],
      "file": "sources/kwise-generator/1005.md"
    },
    {
      "n": 1006,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL354-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "KAL354 Series"
      ],
      "file": "sources/kwise-generator/1006.md"
    },
    {
      "n": 1007,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL404-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "KAL404 Series"
      ],
      "file": "sources/kwise-generator/1007.md"
    },
    {
      "n": 1008,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KAL454-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "KAL454 Series"
      ],
      "file": "sources/kwise-generator/1008.md"
    },
    {
      "n": 1009,
      "url": "https://kwisegenerator.com/wp-content/uploads/2023/06/KLH134-generator-technical-data-sheet.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "KLH134 Series"
      ],
      "file": "sources/kwise-generator/1009.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-14",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 1001,
      "title": "Datasheet: KAL164 Series",
      "header": [],
      "rows": [
        "KAL164 Series",
        "Single-phase operation: 164 series 4 pole alternators can be connected for single phase use.164 series",
        "Power factor: 4 pole alternators are designed to operate between 0.8 and 1.0 power factor. A derating is",
        "Insulation and protection: 4 pole alternators are class H insulated. The standard winding protection can",
        "| Voltage regulation | ±1%",
        "| Insulation class | Class H",
        "| Exciter system | Brushless",
        "| Phases | 3",
        "| Power factor | 0.8",
        "| Protection grade | IP23",
        "| THD | 2.5%",
        "| Phase | 3-Phases | 3-Phases | 1-Phase",
        "| Voltage | Δ | 220V | 230V | 240V | 220V | 230V | 240V",
        "| KAL164A1 | kVA | 8.1 | 8.1 | 8.1 | 7.7 | 9.1 | 9.1 | 9.1 | 8.5 | 5.5 | 6.5",
        "| KAL164B1 | kVA | 11 | 11 | 11 | 10.5 | 12.5 | 12.5 | 12.5 | 11.5 | 7.5 | 8.8",
        "| KAL164C2 | kVA | 13.5 | 13.5 | 13.5 | 12.8 | 15.1 | 15.1 | 15.1 | 14.1 | 9.2 | 10.8",
        "| KAL164D2 | kVA | 16 | 16 | 16 | 15.2 | 17.9 | 17.9 | 17.9 | 16.7 | 10.9 | 12.8",
        "| KAL164E2 | kVA | 17.5 | 17.5 | 17.5 | 16.6 | 19.6 | 19.6 | 19.6 | 18.3 | 11.9 | 14.0",
        "| Voltage | Δ | 240V | 240V",
        "| KAL164A1 | kVA | 8.7 | 9.3 | 9.8 | 9.8 | 9.6 | 10.3 | 10.7 | 10.7 | 6.2 | 7.3",
        "| KAL164B1 | kVA | 11.8 | 12.7 | 13.8 | 13.8 | 13.0 | 13.9 | 15.1 | 15.1 | 8.4 | 9.9",
        "| KAL164C2 | kVA | 14.5 | 15.5 | 16.9 | 16.9 | 16.0 | 17.1 | 18.6 | 18.6 | 10.3 | 12.2",
        "| KAL164D2 | kVA | 17.2 | 18.4 | 20.0 | 20.0 | 18.9 | 20.2 | 22.0 | 22.0 | 12.2 | 14.4",
        "| KAL164E2 | kVA | 18.8 | 20.1 | 21.9 | 21.9 | 20.7 | 22.1 | 24.1 | 24.1 | 13.4 | 15.8",
        "| 50Hz400V Efficiency | % | 78.8 | 80.2 | 81.4 | 82.0 | 82.4",
        "| 60Hz440V Efficiency | % | 79.6 | 81.5 | 82.5 | 83.1 | 83.4",
        "| KAL164A1 | 376 | 364 | 145 | 76 | 542*504*620",
        "| KAL164B1 | 376 | 364 | 152 | 83 | 542*504*620",
        "| KAL164C2 | 416 | 404 | 160 | 93 | 597*504*620",
        "| KAL164D2 | 416 | 404 | 165 | 97 | 597*504*620",
        "| KAL164E2 | 416 | 404 | 170 | 102 | 597*504*620",
        "| KAL164A1 | 517 | 427 | 183 | 81 | 602*504*620",
        "| KAL164B1 | 517 | 427 | 193 | 86 | 602*504*620",
        "| KAL164C2 | 517 | 427 | 203 | 92 | 657*504*620",
        "| KAL164D2 | 562 | 472 | 217 | 96 | 657*504*620",
        "| KAL164E2 | 562 | 472 | 225 | 103 | 657*504*620"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: KAL184 Series",
      "header": [],
      "rows": [
        "KAL184 Series",
        "Single-phase operation: 184 series 4 pole alternators can be connected for single phase use.184 series",
        "Power factor: 4 pole alternators are designed to operate between 0.8 and 1.0 power factor. A derating is",
        "Insulation and protection: 4 pole alternators are class H insulated. The standard winding protection can",
        "| Voltage regulation | ±1%",
        "| Insulation class | Class H",
        "| Exciter system | Brushless",
        "| Phases | 3",
        "| Power factor | 0.8",
        "| Protection grade | IP23",
        "| THD | 2.5%",
        "| Phase | 3-Phases | 3-Phases | 1-Phase",
        "| Voltage | Δ | 220V | 230V | 240V | 220V | 230V | 240V",
        "| KAL184A1 | kVA | 20 | 20 | 20 | 19 | 22.4 | 22.4 | 22.4 | 20.9 | 13.6 | 16",
        "| KAL184B1 | kVA | 22.5 | 22.5 | 22.5 | 21.4 | 25 | 25 | 25 | 23.5 | 15.3 | 18",
        "| KAL184C2 | kVA | 25 | 25 | 25 | 23.8 | 28 | 28 | 28 | 26 | 17 | 20",
        "| KAL184D2 | kVA | 27.5 | 27.5 | 27.5 | 26 | 30.8 | 30.8 | 30.8 | 28.7 | 18.7 | 22",
        "| KAL184E3 | kVA | 31 | 31 | 31 | 30 | 35 | 35 | 35 | 32.7 | 21.3 | 25",
        "| KAL184F4 | kVA | 35 | 35 | 35 | 33.3 | 39.2 | 39.2 | 39.2 | 36.6 | 23.8 | 28",
        "| KAL184G4 | kVA | 37.5 | 37.5 | 37.5 | 35.6 | 42 | 42 | 42 | 39 | 25.5 | 30",
        "| KAL184H5 | kVA | 40 | 40 | 40 | 38 | 44.8 | 44.8 | 44.8 | 41.8 | 27 | 32",
        "| KAL184K5 | kVA | 42.5 | 42.5 | 42.5 | 40 | 47.6 | 47.6 | 47.6 | 44.4 | 29 | 34",
        "| Voltage | Δ | 240V | 240V",
        "| KAL184A1 | kVA | 21.5 | 23.0 | 24.0 | 24.0 | 23.7 | 25.3 | 26.4 | 26.4 | 15.3 | 18",
        "| KAL184B1 | kVA | 24.2 | 25.9 | 27.0 | 27.0 | 26.6 | 28.5 | 29.7 | 29.7 | 17.2 | 20",
        "| KAL184C2 | kVA | 26.9 | 28.8 | 30.0 | 30.0 | 29.6 | 31.6 | 33.0 | 33.0 | 19 | 23",
        "| KAL184D2 | kVA | 29.6 | 31.6 | 33.0 | 33.0 | 32.5 | 34.8 | 36.3 | 36.3 | 21 | 25",
        "| KAL184E3 | kVA | 33.6 | 35.9 | 37.5 | 37.5 | 37 | 39.5 | 41.3 | 41.3 | 24 | 28",
        "| KAL184F4 | kVA | 37.6 | 40.3 | 42.0 | 42.0 | 41.4 | 44.3 | 46.2 | 46.2 | 26.8 | 32",
        "| KAL184G4 | kVA | 40.3 | 43.1 | 45.0 | 45.0 | 44.3 | 47.4 | 49.5 | 49.5 | 28.7 | 34",
        "| KAL184H5 | kVA | 43 | 46.0 | 48.0 | 48.0 | 47.3 | 50.6 | 52.8 | 52.8 | 30.6 | 36",
        "| KAL184K5 | kVA | 45.7 | 48.9 | 51.0 | 51.0 | 50 | 53.8 | 56.1 | 56.1 | 33 | 38",
        "| 50Hz400V Efficiency | % | 83.7 | 84.2 | 85.2 | 85.8 | 86.2 | 86.7 | 87.1 | 87.6 | 88.0",
        "| 60Hz440V Efficiency | % | 84.7 | 85.2 | 85.9 | 86.7 | 86.9 | 87.3 | 87.7 | 88.2 | 88.4",
        "| KAL184A1 | 478 | 451 | 438.5 | 177 | 112 | 677*504*620",
        "| KAL184B1 | 478 | 451 | 438.5 | 185 | 119 | 677*504*620",
        "| KAL184C2 | 508 | 481 | 468.5 | 192 | 124 | 677*504*620",
        "| KAL184D2 | 508 | 481 | 468.5 | 200 | 131 | 677*504*620",
        "| KAL184E3 | 533 | 506 | 493.5 | 212 | 143 | 677*504*620",
        "| KAL184F4 | 573 | 546 | 533.5 | 225 | 158 | 747*504*620",
        "| KAL184G4 | 573 | 546 | 533.5 | 230 | 163 | 747*504*620",
        "| KAL184H5 | 613 | 586 | 573.5 | 240 | 172 | 747*504*620",
        "| KAL184K5 | 613 | 586 | 573.5 | 250 | 181 | 747*504*620",
        "| KAL184A1 | 562 | 472 | 229 | 90 | 82 | 77 | 233 | 112 | 737*504*620",
        "| KAL184B1 | 642 | 552 | 229 | 90 | 82 | 77 | 247 | 122 | 737*504*620",
        "| KAL184C2 | 642 | 552 | 229 | 90 | 82 | 77 | 263 | 125 | 737*504*620",
        "| KAL184D2 | 642 | 552 | 229 | 90 | 82 | 77 | 273 | 131 | 737*504*620",
        "| KAL184E3 | 642 | 552 | 229 | 90 | 82 | 77 | 293 | 141 | 737*504*620",
        "| KAL184F4 | 702 | 612 | 274 | 118 | 110 | 100 | 307 | 161 | 807*504*620",
        "| KAL184G4 | 702 | 612 | 274 | 118 | 110 | 100 | 313 | 166 | 807*504*620",
        "| KAL184H5 | 702 | 612 | 274 | 118 | 110 | 100 | 320 | 174 | 807*504*620",
        "| KAL184K5 | 702 | 612 | 274 | 118 | 110 | 100 | 313 | 182 | 807*504*620"
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: KAL224 Series",
      "header": [],
      "rows": [
        "KAL224 Series",
        "Single-phase operation: 224 series 4 pole alternators can be connected for single phase use.224 series",
        "Power factor: 4 pole alternators are designed to operate between 0.8 and 1.0 power factor. A derating is",
        "Insulation and protection: 4 pole alternators are class H insulated. The standard winding protection can",
        "| Voltage regulation | ±1%",
        "| Insulation class | Class H",
        "| Exciter system | Brushless",
        "| Phases | 3",
        "| Power factor | 0.8",
        "| Protection grade | IP23",
        "| THD | 2.5%",
        "| Phase | 3-Phases | 3-Phases",
        "| Voltage | Δ | 220V | 230V | 240V | 220V | 230V | 240V",
        "| KAL224A1 | kVA | 40 | 40 | 40 | 38 | 45 | 45 | 45 | 42",
        "| KAL224B1 | kVA | 43 | 43 | 43 | 40 | 48 | 48 | 48 | 44",
        "| KAL224C1 | kVA | 50 | 50 | 50 | 48 | 56 | 56 | 56 | 52",
        "| KAL224D2 | kVA | 56 | 56 | 56 | 53 | 63 | 63 | 63 | 59",
        "| KAL224E2 | kVA | 63 | 63 | 63 | 59 | 70 | 70 | 70 | 65",
        "| KAL224F3 | kVA | 68 | 68 | 68 | 64 | 76 | 76 | 76 | 71",
        "| KAL224G3 | kVA | 73 | 73 | 73 | 69 | 81 | 81 | 81 | 76",
        "| KAL224H4 | kVA | 80 | 80 | 80 | 76 | 90 | 90 | 90 | 84",
        "| KAL224K4 | kVA | 85 | 85 | 85 | 81 | 95 | 95 | 95 | 89",
        "| KAL224L5 | kVA | 94 | 94 | 94 | 89 | 105 | 105 | 105 | 98",
        "| KAL224M5 | kVA | 100 | 100 | 100 | 95 | 112 | 112 | 112 | 105",
        "| Voltage | Δ | 240V | 240V",
        "| KAL224A1 | kVA | 43 | 46 | 48 | 48 | 47 | 51 | 53 | 53",
        "| KAL224B1 | kVA | 46 | 49 | 51 | 51 | 50 | 54 | 56 | 56",
        "| KAL224C1 | kVA | 54 | 58 | 60 | 60 | 59 | 63 | 66 | 66",
        "| KAL224D2 | kVA | 60 | 65 | 68 | 68 | 67 | 71 | 74 | 74",
        "| KAL224E2 | kVA | 67 | 72 | 75 | 75 | 74 | 79 | 83 | 83",
        "| KAL224F3 | kVA | 73 | 78 | 81 | 81 | 80 | 85 | 89 | 89",
        "| KAL224G3 | kVA | 78 | 83 | 87 | 87 | 86 | 92 | 96 | 96",
        "| KAL224H4 | kVA | 86 | 92 | 96 | 96 | 95 | 101 | 106 | 106",
        "| KAL224K4 | kVA | 91 | 98 | 102 | 102 | 101 | 108 | 112 | 112",
        "| KAL224L5 | kVA | 101 | 108 | 113 | 113 | 111 | 119 | 124 | 124",
        "| KAL224M5 | kVA | 108 | 115 | 120 | 120 | 118 | 127 | 132 | 132",
        "| 50Hz400V Efficiency | % | 88.3 | 88.8 | 89.3 | 89.5 | 90.0 | 90.0 | 91.2 | 91.4 | 91.4 | 91.5 | 91.5",
        "| 60Hz440V Efficiency | % | 89.9 | 90.1 | 90.8 | 90.7 | 91.3 | 91.2 | 92.3 | 92.5 | 92.7 | 92.6 | 92.4",
        "| KAL224A1 | 606 | 591 | 264 | 202 | 710*560*730",
        "| KAL224B1 | 606 | 591 | 269 | 207 | 710*560*730",
        "| KAL224C1 | 606 | 591 | 279 | 216 | 710*560*730",
        "| KAL224D2 | 651 | 636 | 289 | 231 | 805*560*730",
        "| KAL224E2 | 651 | 636 | 299 | 241 | 805*560*730",
        "| KAL224F3 | 686 | 671 | 306 | 256 | 805*560*730",
        "| KAL224G3 | 686 | 671 | 316 | 265 | 805*560*730",
        "| KAL224H4 | 731 | 716 | 326 | 285 | 845*560*730",
        "| KAL224K4 | 731 | 716 | 336 | 304 | 845*560*730",
        "| KAL224L5 | 781 | 766 | 351 | 318 | 895*560*730",
        "| KAL224M5 | 781 | 766 | 361 | 330 | 895*560*730",
        "| KAL224A1 | 729 | 607 | 263 | 218 | 810*560*830",
        "| KAL224B1 | 729 | 607 | 263 | 225 | 810*560*830",
        "| KAL224C1 | 729 | 607 | 273 | 238 | 810*560*830",
        "| KAL224D2 | 729 | 607 | 273 | 249 | 905*560*830",
        "| KAL224E2 | 819 | 697 | 292 | 265 | 905*560*830",
        "| KAL224F3 | 819 | 697 | 292 | 275 | 905*560*830",
        "| KAL224G3 | 819 | 697 | 298 | 287 | 905*560*830",
        "| KAL224H4 | 864 | 742 | 306 | 300 | 945*560*830",
        "| KAL224K4 | 864 | 742 | 313 | 314 | 945*560*830",
        "| KAL224L5 | 864 | 742 | 323 | 334 | 995*560*830"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: KAL274 Series",
      "header": [],
      "rows": [
        "KAL274 Series",
        "Single-phase operation: 274 series 4 pole alternators can be connected for single phase use.274 series",
        "Power factor: 4 pole alternators are designed to operate between 0.8 and 1.0 power factor. A derating is",
        "Insulation and protection: 4 pole alternators are class H insulated. The standard winding protection can",
        "| Voltage regulation | ±1%",
        "| Insulation class | Class H",
        "| Exciter system | Brushless",
        "| Phases | 3",
        "| Power factor | 0.8",
        "| Protection grade | IP23",
        "| THD | 2.5%",
        "| Phase | 3-Phases | 3-Phases",
        "| Voltage | Δ | 220V | 230V | 240V | 220V | 230V | 240V",
        "| KAL274A1 | kVA | 100 | 100 | 100 | 95 | 112 | 112 | 112 | 105",
        "| KAL274B2 | kVA | 113 | 113 | 113 | 107 | 126 | 126 | 126 | 118",
        "| KAL274C2 | kVA | 125 | 125 | 125 | 119 | 140 | 140 | 140 | 131",
        "| KAL274D3 | kVA | 140 | 140 | 140 | 133 | 157 | 157 | 157 | 146",
        "| KAL274E3 | kVA | 150 | 150 | 150 | 143 | 168 | 168 | 168 | 157",
        "| KAL274F4 | kVA | 160 | 160 | 160 | 152 | 179 | 179 | 179 | 167",
        "| KAL274G4 | kVA | 175 | 175 | 175 | 166 | 196 | 196 | 196 | 183",
        "| KAL274H5 | kVA | 188 | 188 | 188 | 178 | 210 | 210 | 210 | 196",
        "| KAL274K5 | kVA | 200 | 200 | 200 | 190 | 224 | 224 | 224 | 209",
        "| KAL274L6 | kVA | 225 | 225 | 225 | 214 | 252 | 252 | 252 | 235",
        "| KAL274M7 | kVA | 250 | 250 | 250 | 238 | 280 | 280 | 280 | 261",
        "| Voltage | Δ | 240V | 240V",
        "| KAL274A1 | kVA | 108 | 115 | 120 | 120 | 118 | 127 | 132 | 132",
        "| KAL274B2 | kVA | 121 | 129 | 135 | 135 | 133 | 142 | 149 | 149",
        "| KAL274C2 | kVA | 134 | 144 | 150 | 150 | 148 | 158 | 165 | 165",
        "| KAL274D3 | kVA | 151 | 161 | 168 | 168 | 166 | 177 | 185 | 185",
        "| KAL274E3 | kVA | 161 | 173 | 180 | 180 | 177 | 190 | 198 | 198",
        "| KAL274F4 | kVA | 172 | 184 | 192 | 192 | 189 | 202 | 211 | 211",
        "| KAL274G4 | kVA | 188 | 201 | 210 | 210 | 207 | 221 | 231 | 231",
        "| KAL274H5 | kVA | 202 | 216 | 225 | 225 | 222 | 237 | 248 | 248",
        "| KAL274K5 | kVA | 215 | 230 | 240 | 240 | 237 | 253 | 264 | 264",
        "| KAL274L6 | kVA | 242 | 259 | 270 | 270 | 266 | 285 | 297 | 297",
        "| KAL274M7 | kVA | 269 | 288 | 300 | 300 | 296 | 316 | 330 | 330",
        "| 50Hz400V Efficiency | % | 91.6 | 91.8 | 92.9 | 92.7 | 93.0 | 93.1 | 93.1 | 93.4 | 93.7 | 93.9 | 94.3",
        "| 60Hz440V Efficiency | % | 92.5 | 92.6 | 93.6 | 93.3 | 93.6 | 93.6 | 93.7 | 93.9 | 94.2 | 94.5 | 94.8",
        "| KAL274A1 | 690 | 675 | 323 | 340 | 840*650*830",
        "| KAL274B2 | 730 | 715 | 335 | 376 | 880*650*830",
        "| KAL274C2 | 730 | 715 | 350 | 394 | 880*650*830",
        "| KAL274D3 | 770 | 756 | 355 | 421 | 970*650*830",
        "| KAL274E3 | 770 | 756 | 365 | 432 | 970*650*830",
        "| KAL274F4 | 810 | 796 | 373 | 460 | 970*650*830",
        "| KAL274G4 | 810 | 796 | 385 | 472 | 970*650*830",
        "| KAL274H5 | 850 | 836 | 395 | 491 | 1010*650*830",
        "| KAL274K5 | 850 | 836 | 403 | 512 | 1010*650*830",
        "| KAL274L6 | 910 | 896 | 428 | 563 | 1070*650*830",
        "| KAL274M7 | 965 | 951 | 455 | 631 | 1120*650*830",
        "| KAL274A1 | 842 | 690.5 | 319.5 | 294 | 381 | 970*650*880",
        "| KAL274B2 | 842 | 690.5 | 319.5 | 304 | 399 | 1010*650*880",
        "| KAL274C2 | 842 | 690.5 | 319.5 | 312 | 427 | 1010*650*880",
        "| KAL274D3 | 957 | 805.5 | 359.5 | 319 | 460 | 1100*650*880",
        "| KAL274E3 | 957 | 805.5 | 359.5 | 335 | 475 | 1100*650*880",
        "| KAL274F4 | 957 | 805.5 | 359.5 | 350 | 491 | 1100*650*880",
        "| KAL274G4 | 957 | 805.5 | 359.5 | 359 | 518 | 1100*650*880",
        "| KAL274H5 | 1007 | 855.5 | 359.5 | 368 | 533 | 1140*650*880",
        "| KAL274K5 | 1007 | 855.5 | 359.5 | 384 | 546 | 1140*650*880",
        "| KAL274L6 | 1092 | 940.5 | 370.3 | 405 | 603 | 1200*650*880",
        "| KAL274M7 | 1092 | 940.5 | 370.3 | 425 | 655 | 1250*650*880"
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: KAL314 Series",
      "header": [],
      "rows": [
        "KAL314 Series",
        "Single-phase operation: 314 series 4 pole alternators can be connected for single phase use.",
        "Power factor: 4 pole alternators are designed to operate between 0.8 and 1.0 power factor. A derating is",
        "Insulation and protection: 4 pole alternators are class H insulated. The standard winding protection can",
        "| Voltage regulation | ±1%",
        "| Insulation class | Class H",
        "| Exciter system | Brushless",
        "| Phases | 3",
        "| Power factor | 0.8",
        "| Protection grade | IP23",
        "| THD | 1.2%~2.5%",
        "| Phase | 3-Phases | 3-Phases",
        "| Voltage | Δ | 220V | 230V | 240V | 220V | 230V | 240V",
        "| KAL314A1 | kVA | 250 | 250 | 250 | 238 | 280 | 280 | 280 | 261",
        "| KAL314B1 | kVA | 275 | 275 | 275 | 261 | 308 | 308 | 308 | 287",
        "| KAL314C2 | kVA | 300 | 300 | 300 | 285 | 336 | 336 | 336 | 314",
        "| KAL314D2 | kVA | 313 | 313 | 313 | 297 | 350 | 350 | 350 | 327",
        "| KAL314E2 | kVA | 325 | 325 | 325 | 309 | 364 | 364 | 364 | 340",
        "| KAL314F3 | kVA | 350 | 350 | 350 | 333 | 392 | 392 | 392 | 366",
        "| KAL314G3 | kVA | 375 | 375 | 375 | 356 | 420 | 420 | 420 | 392",
        "| KAL314H4 | kVA | 400 | 400 | 400 | 380 | 448 | 448 | 448 | 418",
        "| KAL314K5 | kVA | 450 | 450 | 450 | 428 | 504 | 504 | 504 | 470",
        "| Voltage | Δ | 240V | 240V",
        "| KAL314A1 | kVA | 269 | 288 | 300 | 300 | 296 | 316 | 330 | 330",
        "| KAL314B1 | kVA | 296 | 316 | 330 | 330 | 325 | 348 | 363 | 363",
        "| KAL314C2 | kVA | 323 | 345 | 360 | 360 | 355 | 380 | 396 | 396",
        "| KAL314D2 | kVA | 336 | 359 | 375 | 375 | 370 | 395 | 413 | 413",
        "| KAL314E2 | kVA | 349 | 374 | 390 | 390 | 384 | 411 | 429 | 429",
        "| KAL314F3 | kVA | 376 | 403 | 420 | 420 | 414 | 443 | 462 | 462",
        "| KAL314G3 | kVA | 403 | 431 | 450 | 450 | 443 | 474 | 495 | 495",
        "| KAL314H4 | kVA | 430 | 460 | 480 | 480 | 473 | 506 | 528 | 528",
        "| KAL314K5 | kVA | 484 | 518 | 540 | 540 | 532 | 569 | 594 | 594",
        "| 50Hz400V Efficiency | % | 94.1 | 94.5 | 94.4 | 94.5 | 94.5 | 94.7 | 94.7 | 94.8 | 94.9",
        "| 60Hz440V Efficiency | % | 94.3 | 94.6 | 94.4 | 94.6 | 94.6 | 94.9 | 94.9 | 94.9 | 94.7",
        "| KAL314A1 | 886 | 395 | 660 | 960*786*1060",
        "| KAL314B1 | 886 | 408 | 702 | 960*786*1060",
        "| KAL314C2 | 936 | 423 | 741 | 1010*786*1060",
        "| KAL314D2 | 936 | 428 | 759 | 1010*786*1060",
        "| KAL314E2 | 936 | 433 | 721 | 1010*786*1060",
        "| KAL314F3 | 986 | 453 | 783 | 1090*786*1060",
        "| KAL314G3 | 986 | 458 | 801 | 1090*786*1060",
        "| KAL314H4 | 1021 | 475 | 875 | 1090*786*1060",
        "| KAL314K5 | 1081 | 505 | 983 | 1150*786*1060",
        "| KAL314A1 | 1255 | 1071 | 433 | 675 | 1050*786*1040",
        "| KAL314B1 | 1255 | 1071 | 442 | 717 | 1050*786*1040",
        "| KAL314C2 | 1255 | 1071 | 453 | 756 | 1100*786*1040",
        "| KAL314D2 | 1255 | 1071 | 465 | 774 | 1100*786*1040",
        "| KAL314E2 | 1255 | 1071 | 474 | 736 | 1100*786*1040",
        "| KAL314F3 | 1255 | 1071 | 485 | 798 | 1180*786*1040",
        "| KAL314G3 | 1345 | 1071 | 500 | 816 | 1180*786*1040",
        "| KAL314H4 | 1345 | 1161 | 512 | 890 | 1180*786*1040",
        "| KAL314K5 | 1345 | 1161 | 528 | 998 | 1240*786*1040"
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: KAL354 Series",
      "header": [],
      "rows": [
        "KAL354 Series",
        "Power factor: 4 pole alternators are designed to operate between 0.8 and 1.0 power factor. A derating is",
        "Insulation and protection: 4 pole alternators are class H insulated. The standard winding protection can",
        "| Voltage regulation | ±1%",
        "| Insulation class | Class H",
        "| Exciter system | Brushless",
        "| Phases | 3",
        "| Power factor | 0.8",
        "| Protection grade | IP23",
        "| THD | 1.2%~2.5%",
        "| Phase | 3-Phases | 3-Phases",
        "| Voltage | Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| KAL354A1 | kVA | 450 | 450 | 450 | 428 | 504 | 504 | 504 | 470",
        "| KAL354B1 | kVA | 500 | 500 | 500 | 475 | 560 | 560 | 560 | 523",
        "| KAL354C2 | kVA | 563 | 563 | 563 | 534 | 630 | 630 | 630 | 588",
        "| KAL354D3 | kVA | 600 | 600 | 600 | 570 | 672 | 672 | 672 | 627",
        "| KAL354E3 | kVA | 625 | 625 | 625 | 594 | 700 | 700 | 700 | 653",
        "| KAL354F4 | kVA | 675 | 675 | 675 | 641 | 756 | 756 | 756 | 705",
        "| KAL354G4 | kVA | 700 | 700 | 700 | 665 | 784 | 784 | 784 | 732",
        "| KAL354H5 | kVA | 750 | 750 | 750 | 713 | 840 | 840 | 840 | 784",
        "| Voltage | Y | 416V | 440V | 460V | 480V | 416V | 440V | 460V | 480V",
        "| KAL354A1 | kVA | 484 | 518 | 540 | 540 | 532 | 569 | 594 | 594",
        "| KAL354B1 | kVA | 538 | 575 | 600 | 600 | 591 | 633 | 660 | 660",
        "| KAL354C2 | kVA | 605 | 647 | 675 | 675 | 665 | 712 | 743 | 743",
        "| KAL354D3 | kVA | 645 | 690 | 720 | 720 | 710 | 759 | 792 | 792",
        "| KAL354E3 | kVA | 672 | 719 | 750 | 750 | 739 | 791 | 825 | 825",
        "| KAL354F4 | kVA | 726 | 776 | 810 | 810 | 798 | 854 | 891 | 891",
        "| KAL354G4 | kVA | 753 | 805 | 840 | 840 | 828 | 886 | 924 | 924",
        "| KAL354H5 | kVA | 806 | 863 | 900 | 900 | 887 | 949 | 990 | 990",
        "| 50Hz400V Efficiency | % | 95.0 | 95.3 | 95.6 | 95.8 | 96.0 | 96.3 | 96.2 | 96.5",
        "| 60Hz440V Efficiency | % | 95.4 | 95.5 | 95.4 | 95.8 | 96.1 | 96.4 | 96.3 | 96.5",
        "| KAL354A1 | 1037 | 478 | 1073 | 1237*846*1170",
        "| KAL354B1 | 1037 | 495 | 1096 | 1237*846*1170",
        "| KAL354C2 | 1092 | 523 | 1174 | 1337*846*1170",
        "| KAL354D3 | 1137 | 533 | 1229 | 1337*846*1170",
        "| KAL354E3 | 1137 | 545 | 1257 | 1337*846*1170",
        "| KAL354F4 | 1197 | 575 | 1349 | 1432*846*1170",
        "| KAL354G4 | 1197 | 575 | 1372 | 1432*846*1170",
        "| KAL354H5 | 1227 | 590 | 1416 | 1432*846*1170",
        "| KAL354A1 | 1393 | 1209 | 498 | 1073 | 1387*846*1130",
        "| KAL354B1 | 1393 | 1209 | 518 | 1096 | 1387*846*1130",
        "| KAL354C2 | 1393 | 1209 | 528 | 1174 | 1487*846*1130",
        "| KAL354D3 | 1393 | 1209 | 538 | 1229 | 1487*846*1130",
        "| KAL354E3 | 1393 | 1209 | 548 | 1257 | 1487*846*1130",
        "| KAL354F4 | 1468 | 1284 | 563 | 1363 | 1582*846*1130",
        "| KAL354G4 | 1468 | 1284 | 573 | 1372 | 1582*846*1130",
        "| KAL354H5 | 1468 | 1284 | 583 | 1442 | 1582*846*1130"
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: KAL404 Series",
      "header": [],
      "rows": [
        "KAL404 Series",
        "Power factor: 4 pole alternators are designed to operate between 0.8 and 1.0 power factor. A derating is",
        "Insulation and protection: 4 pole alternators are class H insulated. The standard winding protection can",
        "| Voltage regulation | ±1%",
        "| Insulation class | Class H",
        "| Exciter system | Brushless",
        "| Phases | 3",
        "| Power factor | 0.8",
        "| Protection grade | IP23",
        "| THD | 1.2%~2.5%",
        "| Phase | 3-Phases | 3-Phases",
        "| Voltage | Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| KAL404A1 | kVA | 750 | 750 | 750 | 713 | 840 | 840 | 840 | 784",
        "| KAL404B1 | kVA | 800 | 800 | 800 | 760 | 896 | 896 | 896 | 836",
        "| KAL404C2 | kVA | 910 | 910 | 910 | 865 | 1019 | 1019 | 1019 | 951",
        "| KAL404D2 | kVA | 1000 | 1000 | 1000 | 950 | 1120 | 1120 | 1120 | 1045",
        "| KAL404E3 | kVA | 1125 | 1125 | 1125 | 1069 | 1260 | 1260 | 1260 | 1176",
        "| KAL404F3 | kVA | 1250 | 1250 | 1250 | 1188 | 1400 | 1400 | 1400 | 1306",
        "| KAL404G4 | kVA | 1375 | 1375 | 1375 | 1306 | 1540 | 1540 | 1540 | 1437",
        "| KAL404H4 | kVA | 1500 | 1500 | 1500 | 1425 | 1680 | 1680 | 1680 | 1568",
        "| Voltage | Y | 416V | 440V | 460V | 480V | 416V | 440V | 460V | 480V",
        "| KAL404A1 | kVA | 806 | 863 | 900 | 900 | 887 | 949 | 990 | 990",
        "| KAL404B1 | kVA | 860 | 920 | 960 | 960 | 946 | 1012 | 1056 | 1056",
        "| KAL404C2 | kVA | 978 | 1047 | 1092 | 1092 | 1076 | 1151 | 1201 | 1201",
        "| KAL404D2 | kVA | 1075 | 1150 | 1200 | 1200 | 1183 | 1265 | 1320 | 1320",
        "| KAL404E3 | kVA | 1209 | 1294 | 1350 | 1350 | 1330 | 1423 | 1485 | 1485",
        "| KAL404F3 | kVA | 1344 | 1438 | 1500 | 1500 | 1478 | 1581 | 1650 | 1650",
        "| KAL404G4 | kVA | 1478 | 1581 | 1650 | 1650 | 1626 | 1739 | 1815 | 1815",
        "| KAL404H4 | kVA | 1613 | 1725 | 1800 | 1800 | 1774 | 1898 | 1980 | 1980",
        "| 50Hz400V Efficiency | % | 95.0 | 95.2 | 95.5 | 95.8 | 95.8 | 95.9 | 96.1 | 96.2",
        "| 60Hz440V Efficiency | % | 95.1 | 95.4 | 95.5 | 95.9 | 95.9 | 96.0 | 96.0 | 96.2",
        "| KAL404A1 | 1266 | 450",
        "| KAL404B1 | 1266 | 450",
        "| KAL404C2 | 1351 | 450",
        "| KAL404D2 | 1351 | 450",
        "| KAL404E3 | 1491 | 650 | 560 | 8 | 630 | 2063 | 1820*1000*1250",
        "| KAL404F3 | 1491 | 650 | 560 | 8 | 658 | 2221 | 1820*1000*1250",
        "| KAL404G4 | 1586 | 650 | 560 | 8 | 700 | 2453 | 1910*1000*1250",
        "| KAL404H4 | 1586 | 650 | 560 | 8 | 705 | 2480 | 1910*1000*1250",
        "| KAL404A1 | 1718 | 1493 | 587 | 1756 | 1760*1000*1230",
        "| KAL404B1 | 1718 | 1493 | 591 | 1787 | 1760*1000*1230",
        "| KAL404C2 | 1718 | 1493 | 597 | 1874 | 1850*1000*1230",
        "| KAL404D2 | 1718 | 1493 | 607 | 2050 | 1850*1000*1230",
        "| KAL404E3 | 1718 | 1493 | 625 | 2125 | 1990*1000*1230",
        "| KAL404F3 | 1904 | 1679 | 753 | 2241 | 1990*1000*1230",
        "| KAL404G4 | 1904 | 1679 | 788 | 2542 | 2080*1000*1230",
        "| KAL404H4 | 1904 | 1679 | 808 | 2632 | 2080*1000*1230"
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: KAL454 Series",
      "header": [],
      "rows": [
        "KAL454 Series",
        "Power factor: 4 pole alternators are designed to operate between 0.8 and 1.0 power factor. A derating is",
        "Insulation and protection: 4 pole alternators are class H insulated. The standard winding protection can",
        "| Voltage regulation | ±1%",
        "| Insulation class | Class H",
        "| Exciter system | Brushless",
        "| Phases | 3",
        "| Power factor | 0.8",
        "| Protection grade | IP23",
        "| THD | 1.2%~2.5%",
        "| Phase | 3-Phases | 3-Phases",
        "| Voltage | Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| KAL454A1 | kVA | 1400 | 1400 | 1400 | 1330 | 1568 | 1568 | 1568 | 1463",
        "| KAL454B1 | kVA | 1563 | 1563 | 1563 | 1484 | 1750 | 1750 | 1750 | 1633",
        "| KAL454C2 | kVA | 1688 | 1688 | 1688 | 1603 | 1890 | 1890 | 1890 | 1763",
        "| KAL454D2 | kVA | 1900 | 1900 | 1900 | 1805 | 2128 | 2128 | 2128 | 1986",
        "| KAL454E3 | kVA | 2063 | 2063 | 2063 | 1959 | 2310 | 2310 | 2310 | 2155",
        "| KAL454F4 | kVA | 2250 | 2250 | 2250 | 2138 | 2520 | 2520 | 2520 | 2351",
        "| KAL454G5 | kVA | 2375 | 2375 | 2375 | 2256 | 2660 | 2660 | 2660 | 2482",
        "| KAL454H5 | kVA | 2500 | 2500 | 2500 | 2375 | 2800 | 2800 | 2800 | 2613",
        "| Voltage | Y | 416V | 440V | 460V | 480V | 416V | 440V | 460V | 480V",
        "| KAL454A1 | kVA | 1505 | 1610 | 1680 | 1680 | 1656 | 1771 | 1848 | 1848",
        "| KAL454B1 | kVA | 1680 | 1797 | 1875 | 1875 | 1848 | 1977 | 2063 | 2063",
        "| KAL454C2 | kVA | 1814 | 1941 | 2025 | 2025 | 1995 | 2135 | 2228 | 2228",
        "| KAL454D2 | kVA | 2043 | 2185 | 2280 | 2280 | 2247 | 2404 | 2508 | 2508",
        "| KAL454E3 | kVA | 2217 | 2372 | 2475 | 2475 | 2439 | 2609 | 2723 | 2723",
        "| KAL454F4 | kVA | 2419 | 2588 | 2700 | 2700 | 2661 | 2846 | 2970 | 2970",
        "| KAL454G5 | kVA | 2553 | 2731 | 2850 | 2850 | 2808 | 3004 | 3135 | 3135",
        "| KAL454H5 | kVA | 2688 | 2875 | 3000 | 3000 | 2956 | 3163 | 3300 | 3300",
        "| 50Hz400V Efficiency | % | 96 | 96.1 | 96.2 | 96.2 | 96.3 | 96.3 | 96.4 | 96.4",
        "| 60Hz440V Efficiency | % | 96.1 | 96.2 | 96.3 | 95.3 | 96.4 | 96.4 | 96.4 | 96.4",
        "| KAL454A1 | 1497 | 635",
        "| KAL454B1 | 1497 | 635",
        "| KAL454C2 | 1607 | 635",
        "| KAL454D2 | 1607 | 635",
        "| KAL454E3 | 1687 | 635",
        "| KAL454F4 | 1767 | 865 | 630 | 8 | 780 | 3804 | 2030*1050*1370",
        "| KAL454G5 | 1862 | 865 | 630 | 8 | 800 | 3825 | 2150*1050*1370",
        "| KAL454H5 | 1862 | 865 | 630 | 8 | 828 | 4566 | 2150*1050*1370",
        "| KAL454A1 | 1700 | 1442 | 600 | 2693 | 1930*1050*1350",
        "| KAL454B1 | 1700 | 1442 | 620 | 2879 | 1930*1050*1350",
        "| KAL454C2 | 1810 | 1552 | 658 | 3110 | 2000*1050*1350",
        "| KAL454D2 | 1810 | 1552 | 675 | 3165 | 2000*1050*1350",
        "| KAL454E3 | 1890 | 1632 | 715 | 3496 | 2150*1050*1350",
        "| KAL454F4 | 1970 | 1712 | 765 | 3829 | 2230*1050*1350",
        "| KAL454G5 | 2062 | 1804 | 775 | 3850 | 2350*1050*1350",
        "| KAL454H5 | 2062 | 1804 | 803 | 4591 | 2350*1050*1350"
      ]
    },
    {
      "n": 1009,
      "title": "Datasheet: KLH134 Series",
      "header": [],
      "rows": [
        "KLH134 Series",
        "Single-phase operation: the 4-pole generators of the 134 series can be connected as single-phase.",
        "| Voltage regulation | ±1%",
        "| Insulation class | Class H",
        "| Exciter system | Brushless",
        "| Phases | 3",
        "| Power factor | 0.8",
        "| Protection grade | IP23",
        "| THD | <3%"
      ]
    },
    {
      "n": 2001,
      "title": "KAL164 – 50Hz/1500RPM, PF 0.8, Cont./125K/40℃ và Standby/163K/27℃ (kVA)",
      "header": [
        "50Hz/1500RPM                           Standard Winding      / Power Factor 0.8                 Special winding",
        "Y          380V    400V       415V   440V      380V    400V        415V     440V  220V/230V/240V"
      ],
      "rows": [
        "KAL164B1      kVA        11      11         11     10.5      12.5    12.5        12.5     11.5  7.5   8.8",
        "KAL164C2      kVA        13.5    13.5       13.5   12.8      15.1    15.1        15.1     14.1  9.2   10.8",
        "KAL164D2      kVA        16      16         16     15.2      17.9    17.9        17.9     16.7  10.9  12.8",
        "KAL164E2      kVA        17.5    17.5       17.5   16.6      19.6    19.6        19.6     18.3  11.9  14.0"
      ]
    },
    {
      "n": 2002,
      "title": "KAL184 – 50Hz/1500RPM, PF 0.8, Cont./125K/40℃ và Standby/163K/27℃ (kVA)",
      "header": [
        "50Hz/1500RPM                           Standard Winding      / Power Factor 0.8                 Special winding",
        "Y          380V    400V       415V   440V      380V    400V        415V     440V  220V/230V/240V"
      ],
      "rows": [
        "KAL184A1      kVA        20      20         20     19        22.4    22.4        22.4     20.9  13.6     16",
        "KAL184B1      kVA        22.5    22.5       22.5   21.4      25      25          25       23.5  15.3     18",
        "KAL184C2      kVA        25      25         25     23.8      28      28          28       26    17       20",
        "KAL184D2      kVA        27.5    27.5       27.5   26        30.8    30.8        30.8     28.7  18.7     22",
        "KAL184E3      kVA        31      31         31     30        35      35          35       32.7  21.3     25",
        "KAL184F4      kVA        35      35         35     33.3      39.2    39.2        39.2     36.6  23.8     28",
        "KAL184G4      kVA        37.5    37.5       37.5   35.6      42      42          42       39    25.5     30",
        "KAL184H5      kVA        40      40         40     38        44.8    44.8        44.8     41.8  27       32",
        "KAL184K5      kVA        42.5    42.5       42.5   40        47.6    47.6        47.6     44.4  29       34"
      ]
    },
    {
      "n": 2003,
      "title": "KAL224 – 50Hz/1500RPM, PF 0.8, Cont./125K/40℃ và Standby/163K/27℃ (kVA)",
      "header": [
        "50Hz/1500RPM                                      Standard  Winding / Power Factor 0.8",
        "Y          380V    400V             415V      440V    380V         400V      415V     440V"
      ],
      "rows": [
        "KAL224A1      kVA        40      40               40        38      45           45            45   42",
        "KAL224B1      kVA        43      43               43        40      48           48            48   44",
        "KAL224C1      kVA        50      50               50        48      56           56            56   52",
        "KAL224D2      kVA        56      56               56        53      63           63            63   59",
        "KAL224E2      kVA        63      63               63        59      70           70            70   65",
        "KAL224F3      kVA        68      68               68        64      76           76            76   71",
        "KAL224G3      kVA        73      73               73        69      81           81            81   76",
        "KAL224H4      kVA        80      80               80        76      90           90            90   84",
        "KAL224K4      kVA        85      85               85        81      95           95            95   89",
        "KAL224L5      kVA        94      94               94        89      105          105       105      98",
        "KAL224M5      kVA        100     100              100       95      112          112       112      105"
      ]
    },
    {
      "n": 2004,
      "title": "KAL274 – 50Hz/1500RPM, PF 0.8, Cont./125K/40℃ và Standby/163K/27℃ (kVA)",
      "header": [
        "50Hz/1500RPM                                      Standard  Winding / Power Factor 0.8",
        "Y          380V    400V             415V      440V    380V         400V      415V     440V"
      ],
      "rows": [
        "KAL274A1      kVA        100     100              100       95      112          112       112      105",
        "KAL274B2      kVA        113     113              113       107     126          126       126      118",
        "KAL274C2      kVA        125     125              125       119     140          140       140      131",
        "KAL274D3      kVA        140     140              140       133     157          157       157      146",
        "KAL274E3      kVA        150     150              150       143     168          168       168      157",
        "KAL274F4      kVA        160     160              160       152     179          179       179      167",
        "KAL274G4      kVA        175     175              175       166     196          196       196      183",
        "KAL274H5      kVA        188     188              188       178     210          210       210      196",
        "KAL274K5      kVA        200     200              200       190     224          224       224      209",
        "KAL274L6      kVA        225     225              225       214     252          252       252      235",
        "KAL274M7      kVA        250     250              250       238     280          280       280      261"
      ]
    },
    {
      "n": 2005,
      "title": "KAL314 – 50Hz/1500RPM, PF 0.8, Cont./125K/40℃ và Standby/163K/27℃ (kVA)",
      "header": [
        "50Hz/1500RPM                                     Standard Winding / Power      Factor 0.8",
        "Y         380V    400V             415V      440V  380V          400V        415V     440V"
      ],
      "rows": [
        "KAL314A1      kVA       250     250              250       238   280           280         280      261",
        "KAL314B1      kVA       275     275              275       261   308           308         308      287",
        "KAL314C2      kVA       300     300              300       285   336           336         336      314",
        "KAL314D2      kVA       313     313              313       297   350           350         350      327",
        "KAL314E2      kVA       325     325              325       309   364           364         364      340",
        "KAL314F3      kVA       350     350              350       333   392           392         392      366",
        "KAL314G3      kVA       375     375              375       356   420           420         420      392",
        "KAL314H4      kVA       400     400              400       380   448           448         448      418",
        "KAL314K5      kVA       450     450              450       428   504           504         504      470"
      ]
    },
    {
      "n": 2006,
      "title": "KAL354 – 50Hz/1500RPM, PF 0.8, Cont./125K/40℃ và Standby/163K/27℃ (kVA)",
      "header": [
        "50Hz/1500RPM                                  Standard  Winding  /  Power  Factor 0.8",
        "Voltage       Y        380V         400V      415V      440V        380V   400V        415V     440V"
      ],
      "rows": [
        "KAL354A1      kVA      450          450       450       428         504    504         504      470",
        "KAL354B1      kVA      500          500       500       475         560    560         560      523",
        "KAL354C2      kVA      563          563       563       534         630    630         630      588",
        "KAL354D3      kVA      600          600       600       570         672    672         672      627",
        "KAL354E3      kVA      625          625       625       594         700    700         700      653",
        "KAL354F4      kVA      675          675       675       641         756    756         756      705",
        "KAL354G4      kVA      700          700       700       665         784    784         784      732",
        "KAL354H5      kVA      750          750       750       713         840    840         840      784"
      ]
    },
    {
      "n": 2007,
      "title": "KAL404 – 50Hz/1500RPM, PF 0.8, Cont./125K/40℃ và Standby/163K/27℃ (kVA)",
      "header": [
        "50Hz/1500RPM                                  Standard  Winding  /  Power  Factor 0.8",
        "Voltage       Y        380V         400V      415V      440V        380V   400V        415V     440V"
      ],
      "rows": [
        "KAL404A1      kVA      750          750       750       713         840    840         840      784",
        "KAL404B1      kVA      800          800       800       760         896    896         896      836",
        "KAL404C2      kVA      910          910       910       865         1019   1019        1019     951",
        "KAL404D2      kVA      1000         1000      1000      950         1120   1120        1120     1045",
        "KAL404E3      kVA      1125         1125      1125      1069        1260   1260        1260     1176",
        "KAL404F3      kVA      1250         1250      1250      1188        1400   1400        1400     1306",
        "KAL404G4      kVA      1375         1375      1375      1306        1540   1540        1540     1437",
        "KAL404H4      kVA      1500         1500      1500      1425        1680   1680        1680     1568"
      ]
    },
    {
      "n": 2008,
      "title": "KAL454 – 50Hz/1500RPM, PF 0.8, Cont./125K/40℃ và Standby/163K/27℃ (kVA)",
      "header": [
        "50Hz/1500RPM                                  Standard  Winding  /  Power  Factor 0.8",
        "Voltage       Y        380V         400V      415V      440V        380V   400V        415V     440V"
      ],
      "rows": [
        "KAL454A1      kVA      1400         1400      1400      1330        1568   1568        1568     1463",
        "KAL454B1      kVA      1563         1563      1563      1484        1750   1750        1750     1633",
        "KAL454C2      kVA      1688         1688      1688      1603        1890   1890        1890     1763",
        "KAL454D2      kVA      1900         1900      1900      1805        2128   2128        2128     1986",
        "KAL454E3      kVA      2063         2063      2063      1959        2310   2310        2310     2155",
        "KAL454F4      kVA      2250         2250      2250      2138        2520   2520        2520     2351",
        "KAL454G5      kVA      2375         2375      2375      2256        2660   2660        2660     2482",
        "KAL454H5      kVA      2500         2500      2500      2375        2800   2800        2800     2613"
      ]
    }
  ]
}
