{
  "country": "CN",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": "Fujian Everstrong Lega Power Equipments Co., Ltd.",
    "zh": null
  },
  "website": "https://www.legapower.com",
  "hq": {
    "province": null,
    "city": null
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [],
  "productLines": [
    {
      "kind": "genset",
      "series": "SDEC Series",
      "fuel": "diesel",
      "engineMakes": [
        "SDEC"
      ],
      "engineModels": [
        "SC9D340D2"
      ],
      "power": {
        "min": 250,
        "max": 250,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2002
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [
        "400/230V"
      ],
      "src": [
        2002
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "đại diện tại Việt Nam"
  ],
  "sources": [
    {
      "n": 2001,
      "url": "https://www.legapower.com/products_list/4.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Generator Series-Heavy Duty Generator Set-Fujian Everstrong Lega Power Equipments Co., Ltd."
      ],
      "file": "sources/legapower/2001.md"
    },
    {
      "n": 2002,
      "url": "https://www.legapower.com/products_detail/20.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "SDEC Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
        "| LG275SC | 275 | 250 | 54.1 | SC9D340D2 | 6L | Electronic | 8.9 |",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)"
      ],
      "file": "sources/legapower/2002.md"
    },
    {
      "n": 101,
      "url": "https://www.legapower.com/products_detail/23.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/101.md"
    },
    {
      "n": 102,
      "url": "https://www.legapower.com/products_detail/14.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/102.md"
    },
    {
      "n": 103,
      "url": "https://www.legapower.com/products_detail/21.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | KVA | Cons 100% （ g/kW.h ） | Engine Model | CYL | GOV | Displacement(L)"
      ],
      "file": "sources/legapower/103.md"
    },
    {
      "n": 104,
      "url": "https://www.legapower.com/products_detail/12.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/104.md"
    },
    {
      "n": 105,
      "url": "https://www.legapower.com/products_detail/11.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/105.md"
    },
    {
      "n": 106,
      "url": "https://www.legapower.com/products_detail/15.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/106.md"
    },
    {
      "n": 107,
      "url": "https://www.legapower.com/products_detail/13.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/107.md"
    },
    {
      "n": 108,
      "url": "https://www.legapower.com/products_detail/20.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/108.md"
    },
    {
      "n": 109,
      "url": "https://www.legapower.com/products_detail/19.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/109.md"
    },
    {
      "n": 110,
      "url": "https://www.legapower.com/products_detail/16.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/110.md"
    },
    {
      "n": 111,
      "url": "https://www.legapower.com/products_detail/5.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/111.md"
    },
    {
      "n": 112,
      "url": "https://www.legapower.com/products_detail/18.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/112.md"
    },
    {
      "n": 113,
      "url": "https://www.legapower.com/products_detail/17.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet"
      ],
      "file": "sources/legapower/113.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "config-bot",
  "specTables": [
    {
      "n": 101,
      "title": "Open type genset-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG27.5C1 | 27.5 | 25 | 7.1 | 4B3.9-G1 | 4L | M | 3.9 |",
        "| LG27.5C | 27.5 | 25 | 6.7 | 4B3.9G2 | 4L | Electronic | 3.9 |",
        "| LG44C1 | 44 | 40 | 10 | 4BT3.9G1 | 4L | M | 3.9 |",
        "| LG44C | 44 | 40 | 9.3 | 4BT3.9G2 | 4L | Electronic | 3.9 |",
        "| LG55C | 55 | 50 | 13.1 | 4BTA3.9G2 | 4L | Electronic | 3.9 |",
        "| LG66C1 | 66 | 60 | 13.1 | 4BTA3.9G2 | 4L | Electronic | 3.9 |",
        "| LG66C | 66 | 60 | 20.1 | 4BTA3.9-G11 | 4L | Electronic | 3.9 |",
        "| LG80C | 80 | 72.5 | 20.1 | 4BTA3.9-G11 | 4L | Electronic | 3.9 |",
        "| LG94C1 | 94 | 85 | 21.7 | 6BT5.9G1 | 6L | M | 5.9 |",
        "| LG100C1 | 100 | 90 | 21.7 | 6BT5.9-G1 | 6L | M | 5.9 |",
        "| LG110C1 | 110 | 100 | 21.7 | 6BT5.9-G1 | 6L | M | 5.9 |",
        "| LG94C | 94 | 85 | 22 | 6BT5.9G2 | 6L | Electronic | 5.9 |",
        "| LG100C | 100 | 90 | 22 | 6BT5.9-G2 | 6L | Electronic | 5.9 |",
        "| LG110C | 110 | 100 | 22 | 6BT5.9G2 | 6L | Electronic | 5.9 |",
        "| LG125C | 125 | 113 | 27 | 6BTA5.9G2 | 6L | Electronic | 5.9 |",
        "| LG138C | 138 | 125 | 30 | 6BTAA5.9G2 | 6L | Electronic | 5.9 |",
        "| LG150C | 150 | 138 | 30 | 6BTAA5.9G2 | 6L | Electronic | 5.9 |",
        "| LG165C | 165 | 150 | 34 | 6BTAA5.9-G12 | 6L | Electronic | 5.9 |",
        "| LG175C | 176 | 160 | 42 | 6CTA8.3-G1 | 6L | M | 8.3 |",
        "| LG175C | 176 | 160 | 42 | 6CTA8.3G2 | 6L | Electronic | 8.3 |",
        "| LG200C | 200 | 180 | 42 | 6CTA8.3-G1 | 6L | M | 8.3 |",
        "| LG200C | 200 | 180 | 42 | 6CTA8.3G2 | 6L | Electronic | 8.3 |",
        "| LG220C | 220 | 200 | 45 | 6CTAA8.3G2 | 6L | Electronic | 8.3 |",
        "| LG250C | 250 | 230 | 53 | 6LTAA8.9-G2 | 6L | Electronic | 8.9 |",
        "| LG275C | 275 | 250 | 54 | 6LTAA8.9-G3 | 6L | Electronic | 8.9 |",
        "| LG413C | 413 | 375 | 76.5 | 6ZTAA13-G3 | 6L | ECM | 13 |",
        "| LG440C | 440 | 400 | 89.1 | 6ZTAA13-G2 | 6L | ECM | 13 |",
        "| LG480C | 480 | 438 | 89.1 | 6ZTAA13-G2 | 6L | ECM | 13 |",
        "| LG500C | 500 | 450 | 91.4 | 6ZTAA13-G4 | 6L | ECM | 13 |",
        "| LG500C | 500 | 450 | 88.8 | QSZ13-G2 | 6L | ECM | 13 |",
        "| LG530C | 530 | 500 | 101 | QSZ13-G3 | 6L | ECM | 13 |",
        "| LG500C | 500 | 450 | N.A | QSZ13-G5 | 6L | ECM | 13 |",
        "| LG385C | 385 | 350 | N.A | QSZ13-G6 | 6L | ECM | 13 |",
        "| LG400C | 400 | 363 | N.A | QSZ13-G6 | 6L | ECM | 13 |",
        "| LG440C | 440 | 400 | N.A | QSZ13-G7 | 6L | ECM | 13 |",
        "| LG275C | 275 | 250 | 52.9 | MTA11-G2 | 6L | Electronic | 10.8 |",
        "| LG275C | 275 | 250 | 55 | MTA11G2A | 6L | Electronic | 10.8 |",
        "| LG330 | 330 | 300 | 62.8 | MTAA11-G3 | 6L | Electronic | 10.8 |",
        "| LG344C | 344 | 312.5 | 62.8 | MTAA11-G3 | 6L | Electronic | 10.8 |",
        "| LG275C | 275 | 250 | 53.4 | NT855GA | 6L | Electronic | 14 |",
        "| LG313C | 313 | 275 | 61.3 | NTA855G1A | 6L | Electronic | 14 |",
        "| LG350C | 350 | 312.5 | 71.4 | NTA855G1B | 6L | Electronic | 14 |",
        "| LG355C | 355 | 325 | 69 | QSM11-G2 | 6L | ECM | 10.8 |",
        "| LG388C | 388 | 350 | 71.9 | NTA855G2A | 6L | Electronic | 14 |",
        "| LG388C | 388 | 350 | 75.3 | NTA855G4 | 6L | Electronic | 14 |",
        "| LG413C | 413 | 375 | 85.4 | NTAA855G7 | 6L | Electronic | 14 |",
        "| LG450C | 450 | 400 | 89.2 | NTAA855G7A | 6L | Electronic | 14 |",
        "| LG500C | 500 | 450 | 97 | KTA19G3 | 6L | Electronic | 19 |",
        "| LG550C | 550 | 500 | 107 | KTA19-G3A | 6L | Electronic | 19 |",
        "| LG550C | 550 | 500 | 107 | KTA19G4 | 6L | Electronic | 19 |",
        "| LG575C | 575 | 525 | 113 | KTAA19G5 | 6L | Electronic | 19 |",
        "| LG630C | 630 | 575 | 132 | KTAA19G6 | 6L | Electronic | 19 |",
        "| LG650C | 650 | 590 | 139 | KTA19G8 | 6L | Electronic | 19 |",
        "| LG688C | 688 | 625 | 127.8 | KTAA19G6A | 6L | Electronic | 19 |",
        "| LG688C | 688 | 625 | 127.8 | KTAA19G7 | 6L | Electronic | 19 |",
        "| LG713C | 713 | 650 | 145 | QSKTAA19G4 | 6L | ECM | 19 |",
        "| LG800C | 800 | 725 | 157 | KTA38-GA | 12V | Electronic | 38 |",
        "| LG825C | 825 | 750 | 167 | KTA38G2 | 12V | Electronic | 38 |",
        "| LG880C | 880 | 800 | 167 | KTA38G2B | 12V | Electronic | 38 |",
        "| LG1000C | 1000 | 900 | 191 | KTA38G2A | 12V | Electronic | 38 |",
        "| LG1100C | 1100 | 1000 | 209 | KTA38G5 | 12V | Electronic | 38 |",
        "| LG1250C | 1250 | 1135 | 251 | KTA38G9 | 12V | Electronic | 38 |",
        "| LG1375C | 1375 | 1250 | 254 | KTA50G3 | 16V | Electronic | 50 |",
        "| LG1375C | 1375 | 1250 | 274 | QSK38-G5 | 12V | ECM | 37.7 |",
        "| LG1500C | 1500 | 1375 | 289 | KTA50G8 | 16V | Electronic | 50.3 |",
        "| LG1650C | 1650 | N.A | 289 | KTA50G8 | 16V | Electronic | 50.3 |",
        "| LG1650C | 1650 | 1500 | 309 | KTA50GS8 | 16V | Electronic | 50 |",
        "| LG437.5 | 437.5 | 400 | N.A | QSNT-G3 | N.A | N.A | N.A |"
      ]
    },
    {
      "n": 101,
      "title": "Open type genset-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG35C | 35 | 31 | 8.6 | 4B3.9G2 | 4L | Electronic | 3.9 |",
        "| LG45C | 45 | 41 | 10.7 | 4BT3.9-G2 | 4L | Electronic | 3.9 |",
        "| LG55C | 55 | 50 | 10.7 | 4BT3.9G2 | 4L | Electronic | 3.9 |",
        "| LG57.5 | 57.5 | 53 | 15.9 | 4BTA3.9-G2 | 4L | Electronic | 3.9 |",
        "| LG67C | 67 | 60 | 15.9 | 4BTA3.9G2 | 4L | Electronic | 3.9 |",
        "| LG75C | 75 | 67.5 | 15.9 | 4BTA3.9G2 | 4L | Electronic | 3.9 |",
        "| LG92.5C | 92.5 | 85 | 20.1 | 4BTA3.9-G11 | 4L | Electronic | 3.9 |",
        "| LG107.5C | 107.5 | 97.5 | 28.5 | 6BT5.9G2 | 6L | Electronic | 5.9 |",
        "| LG125C | 125 | 110 | 28.5 | 6BT5.9G2 | 6L | Electronic | 5.9 |",
        "| LG137.5C | 137.5 | 125 | 28.5 | 6BT5.9-G2 | 6L | Electronic | 5.9 |",
        "| LG143C | 143 | 130 | 31 | 6BTA5.9G2 | 6L | Electronic | 5.9 |",
        "| LG163C | 163 | 148 | 34 | 6BTAA5.9G2 | 6L | Electronic | 5.9 |",
        "| LG175C | 175 | 160 | 38 | 6BTAA5.9G12 | 6L | Electronic | 5.9 |",
        "| LG185C | 185 | 168 | 44 | 6CTA8.3G2 | 6L | Electronic | 8.3 |",
        "| LG200C | 200 | 180 | 44 | 6CTA8.3G2 | 6L | Electronic | 8.3 |",
        "| LG220C | 220 | 200 | 44 | 6CTA8.3G2 | 6L | Electronic | 8.3 |",
        "| LG250C | 250 | 228 | 49 | 6CTAA8.3G2 | 6L | Electronic | 8.3 |",
        "| LG275C | 275 | 250 | 59 | 6LTAA8.9G2 | 6L | Electronic | 8.9 |",
        "| LG300C | 300 | 275 | 62 | 6LTAA8.9-G3 | 6L | Electronic | 8.9 |",
        "| LG413C | 413 | 375 | 81 | 6ZTAA13-G3 | 6L | Electronic | 13 |",
        "| LG440C | 440 | 400 | 95.6 | 6ZTAA13-G2 | 6L | Electronic | 13 |",
        "| LG480C | 480 | 438 | 95.6 | 6ZTAA13-G2 | 6L | Electronic | 13 |",
        "| LG500C | 500 | 450 | 98.1 | 6ZTAA13-G4 | 6L | Electronic | 13 |",
        "| LG500C | 500 | 450 | 90.2 | QSZ13-G2 | 6L | ECM | 13 |",
        "| LG530C | 530 | 500 | 104.1 | QSZ13-G3 | 6L | ECM | 13 |",
        "| LG550C | 550 | 500 | 107.0 | QSZ13-G5 | 6L | ECM | 13 |",
        "| LG440C | 440 | 400 | 90.0 | QSZ13-G6 | 6L | ECM | 13 |",
        "| LG500C | 500 | 450 | 102.0 | QSZ13-G7 | 6L | ECM | 13 |",
        "| LG330C | 330 | 300 | 73.4 | NTA855G1 | 6L | Electronic | 14 |",
        "| LG344C | 344 | 313 | 73.4 | NTA855-G1 | 6L | Electronic | 14 |",
        "| LG388C | 388 | 350 | 80.5 | NTA855G1B | 6L | Electronic | 14 |",
        "| LG400C | 400 | 360 | 77 | QSM11G2 | 6L | ECM | 10.8 |",
        "| LG440C | 440 | 400 | 87 | NTA855G3 | 6L | Electronic | 14 |",
        "| LG500C | 500 | 450 | 98 | KTA19G2 | 6L | Electronic | 18.9 |",
        "| LG578C | 578 | 525 | 111 | KTA19G3 | 6L | Electronic | 18.9 |",
        "| LG625C | 625 | 563 | 120 | KTA19G3A | 6L | Electronic | 18.9 |",
        "| LG625C | 625 | 563 | 120 | KTA19G4 | 6L | Electronic | 18.9 |",
        "| LG670C | 670 | 600 | 134 | KTAA19G5 | 6L | Electronic | 18.9 |",
        "| LG738C | 738 | 675 | 140 | KTAA19G6A | 6L | Electronic | 18.9 |",
        "| LG700C | 700 | 638 | 140 | QSK19-G4 | 6L | ECM | 18.9 |",
        "| LG750C | 750 | 688 | 151 | QSK19-G5 | 6L | ECM | 18.9 |"
      ]
    },
    {
      "n": 101,
      "title": "Open type genset-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 440/254V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG850C | 850 | 775 | 154 | KT38G | 12V | Electronic | 37.8 |",
        "| LG935C | 935 | 850 | 198 | KTA38G1 | 12V | Electronic | 38.0 |",
        "| LG963C | 963 | 875 | 198 | KTA38G1 | 12V | Electronic | 38.0 |",
        "| LG1000C | 1000 | 925 | 204 | KTA38G2 | 12V | Electronic | 37.8 |",
        "| LG1160C | 1160 | 1044 | 225 | KTA38G2A | 12V | Electronic | 37.8 |",
        "| LG1250C | 1250 | 1138 | 245 | KTA38G4 | 12V | Electronic | 37.8 |",
        "| LG1375C | 1375 | 1250 | 270 | KTA38-G9 | 12V | Electronic | 38.0 |",
        "| LG1513C | 1513 | 1375 | 282 | KTA50G3 | 16V | Electronic | 50.3 |",
        "| LG1650C | 1650 | 1500 | 330 | KTA50G9 | 16V | Electronic | 50.3 |",
        "| LG1720C | 1720 | 1563 | 330 | KTA50G9 | 16V | Electronic | 50.3 |",
        "| LG1875C | 1875 | N.A. | 330 | KTA50G9 | 16V | Electronic | 50.3 |",
        "| LG1320 | 1320 | 1200 | 274 | QSK38-G5 | 12V | ECM | 37.7 |",
        "| LG1450C | 1450 | 1200 | 274 | QSK38-G5 | 12V | ECM | 37.7 |"
      ]
    },
    {
      "n": 102,
      "title": "MTU Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG300M | 300 | 275 | 51 | 6R1600G70F | 6L | ECM | 10.50 |",
        "| LG330M | 330 | 300 | 56 | 6R1600G80F | 6L | ECM | 10.50 |",
        "| LG388M | 388 | 350 | 64 | 8V1600G70F | 8V | ECM | 14.00 |",
        "| LG440M | 440 | 400 | 73 | 8V1600G80F | 8V | ECM | 14.00 |",
        "| LG500M | 500 | 450 | 89 | 10V1600G70F | 10V | ECM | 17.50 |",
        "| LG550M | 550 | 500 | 112 | 10V1600G80F | 10V | ECM | 17.50 |",
        "| LG650M | 650 | 590 | 107 | 12V1600G70F | 12V | ECM | 21.00 |",
        "| LG715M | 715 | 650 | 117 | 12V1600G80F | 12V | ECM | 21.00 |",
        "| LG688M | 688 | 625 | 119 | 12V2000G25 | 12V | ECM | 23.88 |",
        "| LG725M | 725 | 659 | 140 | 12V2000G25 | 12V | ECM | 23.88 |",
        "| LG863M | 863 | 785 | 149 | 12V2000G65 | 12V | ECM | 23.88 |",
        "| LG1000M | 1000 | 910 | 170 | 16V2000G25 | 16V | ECM | 31.84 |",
        "| LG1100M | 1100 | 1000 | 186 | 16V2000G65 | 16V | ECM | 31.84 |",
        "| LG1250M | 1250 | 1125 | 214 | 18V2000G65 | 18V | ECM | 35.82 |",
        "| LG1375M | 1375 | 1250 | 252 | 12V4000G23R | 12V | ECM | 57.20 |",
        "| LG1500M | 1500 | 1375 | 252 | 12V4000G23R | 12V | ECM | 57.20 |",
        "| LG1650M | 1650 | 1500 | 312 | 12V4000G23 | 12V | ECM | 57.20 |",
        "| LG1800M | 1800 | 1640 | 341 | 12V4000G23 | 12V | ECM | 57.20 |",
        "| LG2000M | 2000 | 1820 | 382 | 12V4000G63 | 12V | ECM | 57.20 |",
        "| LG2090M | 2090 | 1900 | 392 | 16V4000G23 | 16V | ECM | 76.30 |",
        "| LG2280M | 2280 | 2075 | 428 | 16V4000G23 | 16V | ECM | 76.30 |",
        "| LG2420M | 2420 | 2200 | 455 | 16V4000G63 | 16V | ECM | 76.30 |",
        "| LG2500M | 2500 | 2250 | 466 | 16V4000G63 | 16V | ECM | 76.30 |",
        "| LG2750M | 2750 | 2500 | 501 | 20V4000G23 | 20V | ECM | 95.40 |",
        "| LG3000M | 3000 | 2750 | 551 | 20V4000G63 | 20V | ECM | 95.40 |",
        "| LG3300M | 3300 | 3000 | 604 | 20V4000G63L | 20V | ECM | 95.40 |"
      ]
    },
    {
      "n": 102,
      "title": "MTU Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 440/254V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG340M | 340 | 310 | 58.1 | 6R1600G70FS | 6L | ECM | 10.50 |",
        "| LG375M | 375 | 340 | 64.1 | 6R1600G80FS | 6L | ECM | 10.50 |",
        "| LG450M | 450 | 410 | 74.5 | 8V1600G70FS | 8V | ECM | 14.00 |",
        "| LG490M | 490 | 445 | 81 | 8V1600G80FS | 8V | ECM | 14.00 |",
        "| LG565M | 565 | 512.5 | 100.8 | 10V1600G70FS | 10V | ECM | 17.50 |",
        "| LG625M | 625 | 570 | 101 | 10V1600G80FS | 10V | ECM | 17.50 |",
        "| LG688M | 688 | 625 | 113 | 12V1600G70FS | 12V | ECM | 21.00 |",
        "| LG750M | 750 | 680 | 123 | 12V1600G80FS | 12V | ECM | 21.00 |",
        "| LG875M | 875 | 795 | 152.6 | 12V2000G45 | 12V | ECM | 23.88 |",
        "| LG980M | 980 | 890 | 170 | 12V2000G85 | 12V | ECM | 23.88 |",
        "| LG1130M | 1130 | 1025 | 195.9 | 16V2000G45 | 16V | ECM | 31.84 |",
        "| LG1250M | 1250 | 1138 | 212.5 | 16V2000G85 | 16V | ECM | 31.84 |",
        "| LG1463M | 1463 | 1338 | 254 | 18V2000G85 | 18V | ECM | 35.82 |",
        "| LG1650M | 1650 | 1500 | 289 | 12V4000G43 | 12V | ECM | 57.20 |",
        "| LG1900M | 1900 | 1713 | 331 | 12V4000G43 | 12V | ECM | 57.20 |",
        "| LG2070M | 2070 | 1935 | 375 | 12V4000G83 | 12V | ECM | 57.20 |",
        "| LG2200M | 2200 | 2000 | 388 | 12V4000G83 | 12V | ECM | 57.20 |",
        "| LG2425M | 2425 | 2200 | 424 | 16V4000G43 | 16V | ECM | 76.30 |",
        "| LG2500M | 2500 | 2300 | 443 | 16V4000G43 | 16V | ECM | 76.30 |",
        "| LG2750M | 2750 | 2500 | 489 | 16V4000G83 | 16V | ECM | 76.30 |",
        "| LG3100M | 3100 | 2825 | 558 | 20V4000G43 | 20V | ECM | 95.40 |",
        "| LG3438M | 3438 | 3125 | 611 | 20V4000G83 | 20V | ECM | 95.40 |",
        "| LG3750M | 3750 | 3438 | 676 | 20V4000G83L | 20V | ECM | 95.40 |",
        "| LG4000M | 4000 | N.A. | 737 | 20V4000G83L | 20V | ECM | 95.40 |"
      ]
    },
    {
      "n": 103,
      "title": "Isuzu Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Model | KVA | Cons 100% （ g/kW.h ） | Engine Model | CYL | GOV | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG20.6IS5 | 20.6 | 18.8 | ≤230 | JE493DB-04 | 4 | M | 2.771",
        "| LG20.6IS5 | 20.6 | 18.8 | ≤230 | JE493DBE-04 | 4 | E | 2.771",
        "| LG27.5IS5 | 27.5 | 25 | ≤230 | JE493DB-02 | 4 | M | 2.771",
        "| LG27.5IS5 | 27.5 | 25 | ≤230 | JE493DBE-02 | 4 | E | 2.771",
        "| LG30IS5 | 30 | 27.5 | ≤220 | JE493ZDB-04 | 4 | M | 2.771",
        "| LG30IS5 | 30 | 27.5 | ≤220 | JE493ZDBE-04 | 4 | E | 2.771",
        "| LG41.2IS5 | 41.2 | 37.5 | ≤210 | JE493ZLDB-02 | 4 | M | 2.771",
        "| LG41.2IS5 | 41.2 | 37.5 | ≤210 | JE493ZLDBE-02 | 4 | E | 2.771",
        "| | | | | | | |"
      ]
    },
    {
      "n": 103,
      "title": "Isuzu Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Model | KVA | Cons 100% （ g/kW.h ） | Engine Model | CYL | GOV | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG27.5IS6 | 27.5 | 25 | ≤230 | JE493DB-03 | 4 | M | 2.771",
        "| LG27.5IS6 | 27.5 | 25 | ≤230 | JE493DBE-03 | 4 | E | 2.771",
        "| LG30IS6 | 30 | 27.5 | ≤230 | JE493DB-01 | 4 | M | 2.771",
        "| LG30IS6 | 30 | 27.5 | ≤230 | JE493DBE-01 | 4 | E | 2.771",
        "| LG37.5IS6 | 37.5 | 35 | ≤220 | JE493ZDB-03 | 4 | M | 2.771",
        "| LG37.5IS6 | 37.5 | 35 | ≤220 | JE493ZDBE-03 | 4 | E | 2.771",
        "| LG46.2IS6 | 46.2 | 42.5 | ≤210 | JE493ZLDB-01 | 4 | M | 2.771",
        "| LG46.2IS6 | 46.2 | 42.5 | ≤210 | JE493ZLDBE-01 | 4 | E | 2.771"
      ]
    },
    {
      "n": 104,
      "title": "Cummins G-Drive Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| C220 | 220 | 200 | 45 | QSB7-G5 | 6L | ECM | 6.69 |",
        "| C275 | 275 | 250 | 59 | QSL9-G3 | 6L | ECM | 8.8 |",
        "| C330 | 330 | 300 | 63 | QSL9-G5 | 6L | ECM | 8.9 |",
        "| C440 | 440 | 400 | 85.7 | QSX15-G4 | 6L | ECM | 15 |",
        "| C509 | 509 | 462 | 95.9 | QSX15-G6 | 6L | ECM | 15 |",
        "| C550 | 550 | 500 | 103 | QSX15-G8 | 6L | ECM | 15 |",
        "| C550CA | 550 | 500 | 107 | KTA19-G4 | 6L | Electronic | 18.9 |",
        "| C713 | 713 | 650 | 140 | VTA28-G5 | 12V | Electronic | 28 |",
        "| C825 | 825 | 750 | 195 | VTA28-G6 | 12V | Electronic | 28 |",
        "| C800 | 800 | 725 | 151 | QSK23-G2 | 6L | ECM | 23.1 |",
        "| C880 | 880 | 800 | 161 | QSK23-G3 | 6L | ECM | 23.1 |",
        "| C1030 | 1030 | 930 | 184 | QST30-G3 | 12V | ECM | 30.5 |",
        "| C1100 | 1100 | 1000 | 202 | QST30-G4 | 12V | ECM | 30.48 |",
        "| C1100CA | 1100 | 1000 | 209 | KTA38-G5 | 12V | Electronic | 37.8 |",
        "| C1250 | 1250 | 1125 | 256 | KTA38-G9 | 12V | Electronic | 37.8 |",
        "| C1375 | 1375 | 1250 | 274 | QSK38-G5 | 12V | ECM | 37.7 |",
        "| C1375CA | 1375 | 1250 | 261 | KTA50-G3 | 16V | Electronic | 50.3 |",
        "| C1500 | 1500 | 1375 | 289 | KTA50-G8 | 16V | Electronic | 50.3 |",
        "| C1650 | 1650 | N.A | 289 | KTA50-G8 | 16V | Electronic | 50.3 |",
        "| C1650CA | 1650 | 1500 | 309 | KTA50-GS8 | 16V | Electronic | 50.3 |",
        "| C1815 | 1815 | 1650 | 349 | QSK50-G7 | 16V | ECM | 50.3 |",
        "| C2063 | 2063 | 1875 | 371 | QSK60-G3 | 16V | ECM | 60.2 |",
        "| C2200 | 2200 | 2000 | 394 | QSK60-G4 | 16V | ECM | 60.2 |",
        "| C2500 | 2500 | 2250 | 399 | QSK60-G21 | 16V | ECM | 60.2 |"
      ]
    },
    {
      "n": 104,
      "title": "Cummins G-Drive Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| C250 | 250 | 230 | 50 | QSB7-G5 | 6L | ECM | 6.69 |",
        "| C316 | 316 | 288 | 70 | QSL9-G3 | 6L | ECM | 8.8 |",
        "| C370 | 370 | 338 | 75 | QSL9-G5 | 6L | ECM | 8.8 |",
        "| C500 | 500 | 450 | 97.6 | QSX15-G4 | 6L | ECM | 15 |",
        "| C500 | 500 | 450 | 97.6 | QSX15-G6 | 6L | ECM | 15 |",
        "| C625 | 625 | 569 | 117.8 | QSX15-G9 | 6L | ECM | 15 |"
      ]
    },
    {
      "n": 104,
      "title": "Cummins G-Drive Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 440/254V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| C250 | 250 | 230 | 50 | QSB7-G5 | 6L | ECM | 6.69 |",
        "| C316 | 316 | 288 | 70 | QSL9-G3 | 6L | ECM | 8.8 |",
        "| C370 | 370 | 338 | 75 | QSL9-G5 | 6L | ECM | 8.8 |",
        "| C500 | 500 | 450 | 97.6 | QSX15-G4 | 6L | ECM | 15 |",
        "| C500 | 500 | 450 | 97.6 | QSX15-G6 | 6L | ECM | 15 |",
        "| C625 | 625 | 569 | 117.8 | QSX15-G9 | 6L | ECM | 15 |",
        "| C935 | 935 | 850 | 176 | QSK23-G2 | 6L | ECM | 23.15 |",
        "| C988 | 988 | 894 | 189 | QSK23-G3 | 6L | ECM | 23.15 |",
        "| C1125 | 1125 | 1025 | 207 | QST30-G3 | 12V | ECM | 30.48 |",
        "| C1250 | 1250 | 1138 | 240 | QST30-G4 | 12V | ECM | 30.48 |",
        "| C1320 | 1320 | 1200 | 262 | QSK38-G5 | 12V | ECM | 37.7 |",
        "| C1450 | 1450 | 1200 | 262 | QSK38-G5 | 12V | ECM | 37.7 |",
        "| C1513 | 1513 | 1375 | 291 | KTA50-G3 | 16V | Electronic | 50.3 |",
        "| C1650 | 1650 | 1500 | 330 | KTA50-G9 | 16V | Electronic | 50.3 |",
        "| C1720 | 1720 | 1563 | 330 | KTA50-G9 | 16V | Electronic | 50.3 |",
        "| C1875 | 1875 | N.A. | 330 | KTA50-G9 | 16V | Electronic | 50.3 |",
        "| C2200 | 2200 | 2000 | 402 | QSK60-G5 | 16V | ECM | 60.2 |",
        "| C2500 | 2500 | 2250 | 466 | QSK60-G6 | 16V | ECM | 60.2 |",
        "| C2500 | 2500 | 2250 | 471 | QSK60-G7 | 16V | ECM | 60.2 |",
        "| C3125 | 3125 | 2336 | 611 | QSK78-G7 | 18V | ECM | 77.6 |"
      ]
    },
    {
      "n": 105,
      "title": "Cummins Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG27.5C1 | 27.5 | 25 | 7.1 | 4B3.9-G1 | 4L | M | 3.9 | LG27.5C1 4B3.9-G1 PI144E.pdf",
        "| LG27.5C | 27.5 | 25 | 6.7 | 4B3.9G2 | 4L | Electronic | 3.9 | LG27.5C 4B3.9-G2 PI144E.pdf",
        "| LG44C1 | 44 | 40 | 10 | 4BT3.9G1 | 4L | M | 3.9 | LG44C1 4BT3.9-G1 PI144J.pdf",
        "| LG44C | 44 | 40 | 9.3 | 4BT3.9G2 | 4L | Electronic | 3.9 | LG44C 4BT3.9-G2 PI144J.pdf",
        "| LG55C | 55 | 50 | 13.1 | 4BTA3.9G2 | 4L | Electronic | 3.9 | LG55C 4BTA3.9-G2 UCI224D.pdf",
        "| LG66C1 | 66 | 60 | 13.1 | 4BTA3.9G2 | 4L | Electronic | 3.9 | LG66C1 4BTA3.9-G2 UCI224E.pdf",
        "| LG66C | 66 | 60 | 20.1 | 4BTA3.9-G11 | 4L | Electronic | 3.9 | LG66C 4BTA3.9-G11 UCI224E.pdf",
        "| LG80C | 80 | 72.5 | 20.1 | 4BTA3.9-G11 | 4L | Electronic | 3.9 | LG80C 4BTA3.9-G11 UCI224F.pdf",
        "| LG94C1 | 94 | 85 | 21.7 | 6BT5.9G1 | 6L | M | 5.9 | LG94C1 6BT5.9-G1 UCI224G.pdf",
        "| LG100C1 | 100 | 90 | 21.7 | 6BT5.9-G1 | 6L | M | 5.9 | LG100C1 6BT5.9-G1 UCI274C.pdf",
        "| LG110C1 | 110 | 100 | 21.7 | 6BT5.9-G1 | 6L | M | 5.9 | LG110C QSB5.9-G2 UCI274C.pdf",
        "| LG94C | 94 | 85 | 22 | 6BT5.9G2 | 6L | Electronic | 5.9 |",
        "| LG100C | 100 | 90 | 22 | 6BT5.9-G2 | 6L | Electronic | 5.9 | LG100C1 6BT5.9-G1 UCI274C.pdf",
        "| LG110C | 110 | 100 | 22 | 6BT5.9G2 | 6L | Electronic | 5.9 | LG110C QSB5.9-G2 UCI274C.pdf",
        "| LG125C | 125 | 113 | 27 | 6BTA5.9G2 | 6L | Electronic | 5.9 | LG125C 6BTA5.9-G2 UCI274D.pdf",
        "| LG138C | 138 | 125 | 30 | 6BTAA5.9G2 | 6L | Electronic | 5.9 | LG138C 6BTAA5.9-G2 UCI274ES.pdf",
        "| LG150C | 150 | 138 | 30 | 6BTAA5.9G2 | 6L | Electronic | 5.9 | LG150C 6BTAA5.9-G2 UCI274E.pdf",
        "| LG165C | 165 | 150 | 34 | 6BTAA5.9-G12 | 6L | Electronic | 5.9 | LG165C QSB6.7-G3 UCI274F.pdf",
        "| LG175C | 176 | 160 | 42 | 6CTA8.3-G1 | 6L | M | 8.3 | LG175C 6CTA8.3-G1 UCI274F.pdf",
        "| LG175C | 176 | 160 | 42 | 6CTA8.3G2 | 6L | Electronic | 8.3 | LG175C 6CTA8.3-G2 UCI274F.pdf",
        "| LG200C | 200 | 180 | 42 | 6CTA8.3-G1 | 6L | M | 8.3 | LG200C 6CTA8.3-G1 UCI274G.pdf",
        "| LG200C | 200 | 180 | 42 | 6CTA8.3G2 | 6L | Electronic | 8.3 | LG200C 6CTA8.3-G2 UCI274G.pdf",
        "| LG220C | 220 | 200 | 45 | 6CTAA8.3G2 | 6L | Electronic | 8.3 | LG220C 6CTAA8.3-G2 UCI274H.pdf",
        "| LG250C | 250 | 230 | 53 | 6LTAA8.9-G2 | 6L | Electronic | 8.9 | LG250C 6LTAA8.9-G2 UCDI274J.pdf",
        "| LG275C | 275 | 250 | 54 | 6LTAA8.9-G3 | 6L | Electronic | 8.9 | LG275C 6LTAA8.9-G3 UCDI274K.pdf",
        "| LG413C | 413 | 375 | 76.5 | 6ZTAA13-G3 | 6L | ECM | 13 | LG413C 6ZTAA13-G3 HCI444FS.pdf",
        "| LG440C | 440 | 400 | 89.1 | 6ZTAA13-G2 | 6L | ECM | 13 | LG440C 6ZTAA13-G2 HCI444F.pdf",
        "| LG480C | 480 | 438 | 89.1 | 6ZTAA13-G2 | 6L | ECM | 13 |",
        "| LG500C | 500 | 450 | 91.4 | 6ZTAA13-G4 | 6L | ECM | 13 |",
        "| LG500C | 500 | 450 | 88.8 | QSZ13-G2 | 6L | ECM | 13 |",
        "| LG530C | 530 | 500 | 101 | QSZ13-G3 | 6L | ECM | 13 |",
        "| LG500C | 500 | 450 | N.A | QSZ13-G5 | 6L | ECM | 13 |",
        "| LG385C | 385 | 350 | N.A | QSZ13-G6 | 6L | ECM | 13 | LG385C QSZ13-G6 HCI444E.pdf",
        "| LG400C | 400 | 363 | N.A | QSZ13-G6 | 6L | ECM | 13 | LG400C QSZ13-G6 HCI444FS.pdf",
        "| LG440C | 440 | 400 | N.A | QSZ13-G7 | 6L | ECM | 13 | LG440C QSZ13-G7 HCI444F.pdf",
        "| LG275C | 275 | 250 | 52.9 | MTA11-G2 | 6L | Electronic | 10.8 | LG275C 50 Hz-1.pdf",
        "| LG275C | 275 | 250 | 55 | MTA11G2A | 6L | Electronic | 10.8 | LG275C 50Hz-2.pdf",
        "| LG330 | 330 | 300 | 62.8 | MTAA11-G3 | 6L | Electronic | 10.8 | LG330C 50 Hz.pdf",
        "| LG344C | 344 | 312.5 | 62.8 | MTAA11-G3 | 6L | Electronic | 10.8 | LG344C 50 Hz.pdf",
        "| LG275C | 275 | 250 | 53.4 | NT855GA | 6L | Electronic | 14 | LG275C 50 Hz-1.pdf",
        "| LG313C | 313 | 275 | 61.3 | NTA855G1A | 6L | Electronic | 14 | LG313C 50 Hz.pdf",
        "| LG350C | 350 | 312.5 | 71.4 | NTA855G1B | 6L | Electronic | 14 | LG350C 50 Hz.pdf",
        "| LG355C | 355 | 325 | 69 | QSM11-G2 | 6L | ECM | 10.8 |",
        "| LG388C | 388 | 350 | 71.9 | NTA855G2A | 6L | Electronic | 14 | LG388C 50 Hz-1.pdf",
        "| LG388C | 388 | 350 | 75.3 | NTA855G4 | 6L | Electronic | 14 | LG388C 50 Hz-2.pdf",
        "| LG413C | 413 | 375 | 85.4 | NTAA855G7 | 6L | Electronic | 14 | LG413C 50 Hz.pdf",
        "| LG450C | 450 | 400 | 89.2 | NTAA855G7A | 6L | Electronic | 14 | LG450C 50 Hz.pdf",
        "| LG500C | 500 | 450 | 97 | KTA19G3 | 6L | Electronic | 19 | LG500C 50 Hz-1.pdf",
        "| LG550C | 550 | 500 | 107 | KTA19-G3A | 6L | Electronic | 19 | LG550C 50 Hz-1.pdf",
        "| LG550C | 550 | 500 | 107 | KTA19G4 | 6L | Electronic | 19 | LG550C 50 Hz-2.pdf",
        "| LG575C | 575 | 525 | 113 | KTAA19G5 | 6L | Electronic | 19 | LG575C 50 Hz.pdf",
        "| LG630C | 630 | 575 | 132 | KTAA19G6 | 6L | Electronic | 19 | LG630C 50 Hz.pdf",
        "| LG650C | 650 | 590 | 139 | KTA19G8 | 6L | Electronic | 19 | LG650C 50 Hz.pdf",
        "| LG688C | 688 | 625 | 127.8 | KTAA19G6A | 6L | Electronic | 19 | LG688C 50 Hz.pdf",
        "| LG688C | 688 | 625 | 127.8 | KTAA19G7 | 6L | Electronic | 19 |",
        "| LG713C | 713 | 650 | 145 | QSKTAA19G4 | 6L | ECM | 19 | LG713C 50 Hz.pdf",
        "| LG800C | 800 | 725 | 157 | KTA38-GA | 12V | Electronic | 38 | LG800C 50 Hz.pdf",
        "| LG825C | 825 | 750 | 167 | KTA38G2 | 12V | Electronic | 38 | LG825C 50 Hz.pdf",
        "| LG880C | 880 | 800 | 167 | KTA38G2B | 12V | Electronic | 38 | LG880C 50 Hz.pdf",
        "| LG1000C | 1000 | 900 | 191 | KTA38G2A | 12V | Electronic | 38 | LG1000C 50 Hz.pdf",
        "| LG1100C | 1100 | 1000 | 209 | KTA38G5 | 12V | Electronic | 38 | LG1100C 50 Hz.pdf",
        "| LG1250C | 1250 | 1135 | 251 | KTA38G9 | 12V | Electronic | 38 | LG1250C 50 Hz.pdf",
        "| LG1375C | 1375 | 1250 | 254 | KTA50G3 | 16V | Electronic | 50 | LG1375C 50 Hz-1.pdf",
        "| LG1375C | 1375 | 1250 | 274 | QSK38-G5 | 12V | ECM | 37.7 | LG1375C 50 Hz-2.pdf",
        "| LG1500C | 1500 | 1375 | 289 | KTA50G8 | 16V | Electronic | 50.3 | LG1500C 50 Hz-1.pdf",
        "| LG1650C | 1650 | N.A | 289 | KTA50G8 | 16V | Electronic | 50.3 | LG1650C 50 Hz-1.pdf",
        "| LG1650C | 1650 | 1500 | 309 | KTA50GS8 | 16V | Electronic | 50 | LG1650C 50 Hz-2.pdf",
        "| LG437.5 | 437.5 | 400 | N.A | QSNT-G3 | N.A | N.A | N.A | LG475C QSZ13-G3 HCI544C.pdf"
      ]
    },
    {
      "n": 105,
      "title": "Cummins Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG35C | 35 | 31 | 8.6 | 4B3.9G2 | 4L | Electronic | 3.9 |",
        "| LG45C | 45 | 41 | 10.7 | 4BT3.9-G2 | 4L | Electronic | 3.9 |",
        "| LG55C | 55 | 50 | 10.7 | 4BT3.9G2 | 4L | Electronic | 3.9 | LG35C 4B3.9-G12 PI144F.pdf",
        "| LG57.5 | 57.5 | 53 | 15.9 | 4BTA3.9-G2 | 4L | Electronic | 3.9 |",
        "| LG67C | 67 | 60 | 15.9 | 4BTA3.9G2 | 4L | Electronic | 3.9 |",
        "| LG75C | 75 | 67.5 | 15.9 | 4BTA3.9G2 | 4L | Electronic | 3.9 | LG75C 4BTA3.9-G11 UCI224E.pdf",
        "| LG92.5C | 92.5 | 85 | 20.1 | 4BTA3.9-G11 | 4L | Electronic | 3.9 |",
        "| LG107.5C | 107.5 | 97.5 | 28.5 | 6BT5.9G2 | 6L | Electronic | 5.9 | LG107.5C 6BT5.9-G2 UCI224G.pdf",
        "| LG125C | 125 | 110 | 28.5 | 6BT5.9G2 | 6L | Electronic | 5.9 |",
        "| LG137.5C | 137.5 | 125 | 28.5 | 6BT5.9-G2 | 6L | Electronic | 5.9 | LG137.5C 6BT5.9-G2 UCI274D.pdf",
        "| LG143C | 143 | 130 | 31 | 6BTA5.9G2 | 6L | Electronic | 5.9 |",
        "| LG163C | 163 | 148 | 34 | 6BTAA5.9G2 | 6L | Electronic | 5.9 | LG163C 6BTAA5.9-G2 UCI274E.pdf",
        "| LG175C | 175 | 160 | 38 | 6BTAA5.9G12 | 6L | Electronic | 5.9 | LG175 6BTAA5.9-G12 UCI274E.pdf",
        "| LG185C | 185 | 168 | 44 | 6CTA8.3G2 | 6L | Electronic | 8.3 | LG185C 6CTA8.3-G2 UCI274E.pdf",
        "| LG200C | 200 | 180 | 44 | 6CTA8.3G2 | 6L | Electronic | 8.3 |",
        "| LG220C | 220 | 200 | 44 | 6CTA8.3G2 | 6L | Electronic | 8.3 | LG220C 6CTA8.3-G2 UCI274G.pdf",
        "| LG250C | 250 | 228 | 49 | 6CTAA8.3G2 | 6L | Electronic | 8.3 | LG250C 6CTAA8.3-G2 UCI274H.pdf",
        "| LG275C | 275 | 250 | 59 | 6LTAA8.9G2 | 6L | Electronic | 8.9 | LG275C 6LTAA8.9G2 UCDI274J.pdf",
        "| LG300C | 300 | 275 | 62 | 6LTAA8.9-G3 | 6L | Electronic | 8.9 |",
        "| LG413C | 413 | 375 | 81 | 6ZTAA13-G3 | 6L | Electronic | 13 | LG413C 6ZTAA13-G3 HCI444ES.pdf",
        "| LG440C | 440 | 400 | 95.6 | 6ZTAA13-G2 | 6L | Electronic | 13 |",
        "| LG480C | 480 | 438 | 95.6 | 6ZTAA13-G2 | 6L | Electronic | 13 | LG488C QSZ13-G7 HCI444FS.pdf",
        "| LG500C | 500 | 450 | 98.1 | 6ZTAA13-G4 | 6L | Electronic | 13 |",
        "| LG500C | 500 | 450 | 90.2 | QSZ13-G2 | 6L | ECM | 13 |",
        "| LG530C | 530 | 500 | 104.1 | QSZ13-G3 | 6L | ECM | 13 |",
        "| LG550C | 550 | 500 | 107.0 | QSZ13-G5 | 6L | ECM | 13 |",
        "| LG440C | 440 | 400 | 90.0 | QSZ13-G6 | 6L | ECM | 13 |",
        "| LG500C | 500 | 450 | 102.0 | QSZ13-G7 | 6L | ECM | 13 |",
        "| LG330C | 330 | 300 | 73.4 | NTA855G1 | 6L | Electronic | 14 | LG330C 60 Hz.pdf",
        "| LG344C | 344 | 313 | 73.4 | NTA855-G1 | 6L | Electronic | 14 | LG344C 60 Hz.pdf",
        "| LG388C | 388 | 350 | 80.5 | NTA855G1B | 6L | Electronic | 14 |",
        "| LG400C | 400 | 360 | 77 | QSM11G2 | 6L | ECM | 10.8 |",
        "| LG440C | 440 | 400 | 87 | NTA855G3 | 6L | Electronic | 14 | LG440C 60 Hz.pdf",
        "| LG500C | 500 | 450 | 98 | KTA19G2 | 6L | Electronic | 18.9 | LG500C 60 Hz.pdf",
        "| LG578C | 578 | 525 | 111 | KTA19G3 | 6L | Electronic | 18.9 | LG578C 60 Hz.pdf",
        "| LG625C | 625 | 563 | 120 | KTA19G3A | 6L | Electronic | 18.9 | LG625C 60 Hz-1.pdf",
        "| LG625C | 625 | 563 | 120 | KTA19G4 | 6L | Electronic | 18.9 | LG625C 60 Hz-2.pdf",
        "| LG670C | 670 | 600 | 134 | KTAA19G5 | 6L | Electronic | 18.9 | LG670C 60 Hz.pdf",
        "| LG738C | 738 | 675 | 140 | KTAA19G6A | 6L | Electronic | 18.9 |",
        "| LG700C | 700 | 638 | 140 | QSK19-G4 | 6L | ECM | 18.9 | LG700C 60 Hz.pdf LG750C 60 Hz-1.pdf",
        "| LG750C | 750 | 688 | 151 | QSK19-G5 | 6L | ECM | 18.9 | LG750C 60 Hz-1.pdf"
      ]
    },
    {
      "n": 105,
      "title": "Cummins Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 440/254V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG850C | 850 | 775 | 154 | KT38G | 12V | Electronic | 37.8 | LG850C 60 Hz.pdf",
        "| LG935C | 935 | 850 | 198 | KTA38G1 | 12V | Electronic | 38.0 | LG935C 60 Hz.pdf",
        "| LG963C | 963 | 875 | 198 | KTA38G1 | 12V | Electronic | 38.0 | LG963C 60 Hz.pdf",
        "| LG1000C | 1000 | 925 | 204 | KTA38G2 | 12V | Electronic | 37.8 | LG1000C 60 Hz.pdf",
        "| LG1160C | 1160 | 1044 | 225 | KTA38G2A | 12V | Electronic | 37.8 | LG1160C 60 Hz.pdf",
        "| LG1250C | 1250 | 1138 | 245 | KTA38G4 | 12V | Electronic | 37.8 | LG1250C 60 Hz.pdf",
        "| LG1375C | 1375 | 1250 | 270 | KTA38-G9 | 12V | Electronic | 38.0 | LG1375C 60 Hz-1.pdf",
        "| LG1513C | 1513 | 1375 | 282 | KTA50G3 | 16V | Electronic | 50.3 | LG1513C 60 Hz.pdf",
        "| LG1650C | 1650 | 1500 | 330 | KTA50G9 | 16V | Electronic | 50.3 | LG1650C 60 Hz.pdf",
        "| LG1720C | 1720 | 1563 | 330 | KTA50G9 | 16V | Electronic | 50.3 | LG1720C 60 Hz.pdf",
        "| LG1875C | 1875 | N.A. | 330 | KTA50G9 | 16V | Electronic | 50.3 | LG1875C 60 Hz-1.pdf",
        "| LG1320 | 1320 | 1200 | 274 | QSK38-G5 | 12V | ECM | 37.7 | LG1320C 60 Hz.pdf",
        "| LG1450C | 1450 | 1200 | 274 | QSK38-G5 | 12V | ECM | 37.7 | LG1450C 60 Hz.pdf"
      ]
    },
    {
      "n": 106,
      "title": "Doosan Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG165DY | 165 | 150 | 33.7 | DP086TA | 6L | Electronic | 8.071 | LG165DY DP086TA UCI274F.pdf",
        "| LG220DY | 220 | 200 | 48.7 | DP086LA | 6L | Electronic | 8.071 | LG220DY DP086LA UCI274H.pdf",
        "| LG250DY | 250 | 225 | 48.7 | DP086LA | 6L | Electronic | 8.071 | LG250DY DP086LA UCDI274J.pdf",
        "| LG275DY | 275 | 250 | 58.1 | P126TI | 6L | Electronic | 11.051 | LG275DY P126TI UCDI274K.pdf",
        "| LG300DY | 300 | 270 | 58.1 | P126TI | 6L | Electronic | 11.051 | LG300DY P126TI HCI444D.pdf",
        "| LG330DY | 330 | 300 | 63.1 | P126TI-II | 6L | Electronic | 11.051 | LG330DY P126TI-II HCI444D.pdf",
        "| LG385DY | 385 | 350 | 78.7 | P158LE-1 | 8V | Electronic | 14.618 | LG385DY P158LE-1 HCI444E.pdf",
        "| LG415DY | 415 | 375 | 99.6 | DP158LC | 8V | Electronic | 14.618 | LG415DY DP158LC HCI444FS.pdf",
        "| LG440DY | 440 | 400 | 99.6 | DP158LC | 8V | Electronic | 14.618 | LG440DY DP158LC HCI444F.pdf",
        "| LG500DY | 500 | 450 | 99.6 | DP158LC | 8V | Electronic | 14.618 | LG500DY DP158LC HCI544C.pdf",
        "| LG550DY | 550 | 500 | 115.1 | DP158LD | 8V | Electronic | 14.618 | LG550DY DP158LD HCI544C.pdf",
        "| LG575DY | 575 | 525 | 115.1 | DP158LD | 8V | Electronic | 14.618 | LG575DY DP158LD HCI544D.pdf",
        "| LG605DY | 605 | 550 | 123.6 | DP180LA | 10V | Electronic | 18.273 | LG605DY DP180LA HCI544D.pdf",
        "| LG625DY | 625 | 565 | 123.6 | DP180LA | 10V | Electronic | 18.273 | LG625DY DP180LA HCI544E.pdf",
        "| LG688DY | 688 | 625 | 136.4 | DP180LB | 10V | Electronic | 18.273 | LG688DY DP180LB HCI544FS.pdf",
        "| LG738DY | 738 | 670 | 147.1 | DP222LB | 12V | Electronic | 21.927 | LG738DY DP222LB HCI544F.pdf",
        "| LG813DY | 813 | 737.5 | 161 | DP222LC | 12V | Electronic | 21.927 | LG813DY DP222LC LVI634B.pdf"
      ]
    },
    {
      "n": 106,
      "title": "Doosan Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG200DY | 200 | 181 | 41.3 | DP086TA | 6L | Electronic | 8.071 |",
        "| LG225DY | 225 | 205 | 56 | DP086LA | 6L | Electronic | 8.071 |",
        "| LG265DY | 265 | 240 | 56 | DP086LA | 6L | Electronic | 8.071 |",
        "| LG275DY | 275 | 250 | 56 | DP086LA | 6L | Electronic | 8.071 |",
        "| LG305DY | 305 | 275 | 70.3 | P126TI | 6L | Electronic | 11.051 |",
        "| LG330DY | 330 | 300 | 70.3 | P126TI | 6L | Electronic | 11.051 |",
        "| LG375DY | 375 | 340 | 73.8 | P126TI-II | 6L | Electronic | 11.051 |",
        "| LG440DY | 440 | 400 | 91.3 | P158LE-1 | 8L | Electronic | 14.618 |",
        "| LG500DY | 500 | 450 | 111.5 | DP158LC | 8L | Electronic | 14.618 |",
        "| LG550DY | 550 | 500 | 111.5 | DP158LC | 8L | Electronic | 14.618 |",
        "| LG605DY | 605 | 550 | 127.1 | DP158LD | 8L | Electronic | 14.618 |",
        "| LG625DY | 625 | 562.5 | 127.1 | DP158LD | 8L | Electronic | 14.618 |",
        "| LG688DY | 687.5 | 625 | 140.5 | DP180LA | 10L | Electronic | 18.273 |",
        "| LG740DY | 740 | 675 | 150.7 | DP180LB | 10L | Electronic | 18.273 |",
        "| LG825DY | 825 | 750 | 161.7 | DP222LA | 12L | Electronic | 21.927 |",
        "| LG853DY | 852.5 | 775 | 172.7 | DP222LB | 12L | Electronic | 21.927 |",
        "| LG900DY | 900 | 825 | 183.2 | DP222LC | 12L | Electronic | 21.927 |"
      ]
    },
    {
      "n": 106,
      "title": "Doosan Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 440/254V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG200DY | 200 | 181.3 | 41.3 | DP086TA | 6L | Electronic | 8.071 | LG200DY DP086TA UCI274F.pdf",
        "| LG225DY | 225 | 205 | 56 | DP086LA | 6L | Electronic | 8.071 | LG225DY DP086LA UCI274G.pdf",
        "| LG265DY | 265 | 240 | 56 | DP086LA | 6L | Electronic | 8.071 | LG265DY DP086LA UCI274H.pdf",
        "| LG275DY | 275 | 250 | 56 | DP086LA | 6L | Electronic | 8.071 | LG275DY DP086LA UCDI274J.pdf",
        "| LG305DY | 305 | 275 | 70.3 | P126TI | 6L | Electronic | 11.051 | LG305DY P126TI UCDI274J.pdf",
        "| LG330DY | 330 | 300 | 70.3 | P126TI | 6L | Electronic | 11.051 | LG330DY P126TI UCDI274K.pdf",
        "| LG375DY | 375 | 340 | 73.8 | P126TI-II | 6L | Electronic | 11.051 | LG375DY P126TI-II HCI444D.pdf",
        "| LG440DY | 440 | 400 | 91.3 | P158LE-1 | 8L | Electronic | 14.618 | LG440DY P158LE-1 HCI444E.pdf",
        "| LG500DY | 500 | 450 | 111.5 | DP158LC | 8L | Electronic | 14.618 | LG500DY DP158LC HCI444FS.pdf",
        "| LG550DY | 550 | 500 | 111.5 | DP158LC | 8L | Electronic | 14.618 | LG550DY DP158LC HCI544C.pdf",
        "| LG605DY | 605 | 550 | 127.1 | DP158LD | 8L | Electronic | 14.618 | LG605DY DP158LD HCI544C.pdf",
        "| LG625DY | 625 | 562.5 | 127.1 | DP158LD | 8L | Electronic | 14.618 | LG625DY DP158LD HCI544D.pdf",
        "| LG688DY | 687.5 | 625 | 140.5 | DP180LA | 10L | Electronic | 18.273 | LG688DY DP180LA HCI544E.pdf",
        "| LG740DY | 740 | 675 | 150.7 | DP180LB | 10L | Electronic | 18.273 | LG740DY DP180LB HCI544E.pdf",
        "| LG825DY | 825 | 750 | 161.7 | DP222LA | 12L | Electronic | 21.927 | LG825DY DP222LA HCI544F.pdf",
        "| LG853DY | 852.5 | 775 | 172.7 | DP222LB | 12L | Electronic | 21.927 | LG853DY DP222LB HCI544F.pdf",
        "| LG900DY | 900 | 825 | 183.2 | DP222LC | 12L | Electronic | 21.927 | LG900DY DP222LC LVI634B.pdf"
      ]
    },
    {
      "n": 107,
      "title": "Perkins Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG10P | 10 | 9 | 2.6 | 403A-11G1 | 3L | M | 1.131 | LG10P 403A-11G1.pdf",
        "| LG13.8P | 13.8 | 12.5 | 3.67 | 403A-15G1 | 3L | M | 1.496 | LG13.8P 403A-15G1.pdf",
        "| LG16P | 16 | 15 | 4.1 | 403A-15G2 | 3L | M | 1.496 | LG16P 403A-15G2.pdf",
        "| LG22P | 22 | 20 | 5.3 | 404A-22G1 | 4L | M | 2.216 | LG22P 404A-22G1.pdf",
        "| LG10P | 10 | 9 | 2.6 | 403D-11G | 3L | M | 1.131 | LG10P 403D-11G.pdf",
        "| LG13.8P | 13.8 | 12.5 | 6.8 | 403D-15G | 3L | M | 1.496 | LG13.8P 403D-15G.pdf",
        "| LG22P | 22 | 20 | 5.3 | 404D-22G | 4L | M | 2.216 | LG22P 404D-22G.pdf",
        "| LG27.5P | 27.5 | 25 | 7.1 | 404D-22TG | 4L | M | 2.216 | LG27.5P 404D-22TG.pdf",
        "| LG33P | 33 | 30 | 7.2 | 1103A-33G | 3L | M | 3.3 | LG33P 1103A-33G.pdf",
        "| LG50P | 50 | 45 | 7.2 | 1103A-33TG1 | 3L | M | 3.3 | LG50P 1103A-33TG1.pdf",
        "| LG66P | 66 | 60 | 14.6 | 1103A-33TG2 | 3L | M | 3.3 | LG66P 1103A-33TG2.pdf",
        "| LG72P | 72 | 65 | 14.8 | 1104A-44TG1 | 4L | Electronic | 4.4 | LG72P 1104A-44TG1.pdf",
        "| LG88P | 88 | 80 | 18.7 | 1104A-44TG2 | 4L | Electronic | 4.4 | LG88P 1104A-44TG2.pdf",
        "| LG88P | 88 | 80 | 18.6 | 1104C-44TAG1 | 4L | Electronic | 4.4 | LG88P 1104C-44TAG1.pdf",
        "| LG110P | 110 | 100 | 22.6 | 1104C-44TAG2 | 4L | Electronic | 4.41 | LG110P 1104C-44TAG2.pdf",
        "| LG138P | 138 | 125 | 30.3 | 1106A-70TG1 | 6L | Electronic | 7.01 | LG138P 1106A-70TG1.pdf",
        "| LG150P | 150 | 135 | 30.3 | 1106A-70TG1 | 6L | Electronic | 7.01 | LG150P 1106A-70TG1.pdf",
        "| LG165P | 165 | 150 | 33.4 | 1106A-70TAG2 | 6L | Electronic | 7.01 | LG165P 1106A-70TAG2.pdf",
        "| LG200P | 200 | 180 | 41.4 | 1106A-70TAG3 | 6L | M | 7.01 | LG200P 1106A-70TAG3.pdf",
        "| LG220P | 220 | 200 | 45.8 | 1106A-70TAG4 | 6L | Electronic | 7.01 | LG220P 1106A-70TAG4.pdf",
        "| LG220P | 220 | 200 | 44.6 | 1506A-E88TAG1 | 6L | Electronic | 8.8 | LG220P 1206A-E70TTAG1.pdf",
        "| LG250P | 250 | 227.5 | 48.6 | 1506A-E88TAG2 | 6L | Electronic | 8.8 | LG250P 1506A-E88TAG2.pdf",
        "| LG275P | 275 | 250 | 55.5 | 1506A-E88TAG3 | 6L | Electronic | 8.8 | LG275P 1506A-E88TAG3.pdf",
        "| LG300P | 300 | 275 | 60.2 | 1506A-E88TAG4 | 6L | Electronic | 8.8 | LG300P 1506A-E88TAG4.pdf",
        "| LG330P | 330 | 300 | 64.9 | 1506A-E88TAG5 | 6L | Electronic | 8.8 | LG330P 1506A-E88TAG5.pdf",
        "| LG400P | 400 | 350 | 75 | 2206C-E13TAG2 | 6L | ECU | 12.5 | LG400P 2206C-E13TAG2.pdf",
        "| LG400P | 400 | 350 | 71 | 2206A-E13TAG2 | 6L | ECU | 12.5 | LG400P 2206C-E13TAG2.pdf",
        "| LG450P | 450 | 400 | 85 | 2206C-E13TAG3 | 6L | ECU | 12.5 | LG450P 2206C-E13TAG3.pdf",
        "| LG450P | 450 | 400 | 81 | 2206A-E13TAG3 | 6L | ECU | 12.5 | LG450P 2206C-E13TAG3.pdf",
        "| LG500P | 500 | 450 | 99 | 2506C-E15TAG1 | 6L | ECU | 15.2 | LG500P 2506C-E15TAG1.pdf",
        "| LG500P | 500 | 450 | 95 | 2506A-E15TAG1 | 6L | ECU | 15.2 | LG500P 2506C-E15TAG1.pdf",
        "| LG550P | 550 | 500 | 106 | 2506C-E15TAG2 | 6L | ECU | 15.2 | LG550P 2506C-E15TAG2.pdf",
        "| LG550P | 550 | 500 | 100 | 2506A-E15TAG2 | 6L | ECU | 15.2 | LG550P 2506C-E15TAG2.pdf",
        "| LG660P | 660 | 600 | 129 | 2806C-E18TAG1A | 6L | ECU | 18.1 | LG660P 2806C-E18TAG1A.pdf",
        "| LG660P | 660 | 600 | 123 | 2806A-E18TAG1A | 6L | ECU | 18.1 | LG660P 2806C-E18TAG1A.pdf",
        "| LG715P | 715 | 650 | 132 | 2806A-E18TAG2 | 6L | ECU | 18.1 |",
        "| LG800P | 800 | 725 | 155 | 4006-23TAG2A | 6L | Electronic | 22.921 | LG800P 4006-23TAG2A.pdf",
        "| LG880P | 880 | 800 | 172 | 4006-23TAG3A | 6L | Electronic | 22.921 | LG880P 4006-23TAG3A.pdf",
        "| LG935P | 935 | 850 | 185 | 4008TAG | 8L | Electronic | 30.561 |",
        "| LG1000P | 1000 | 900 | 195 | 4008TAG1A | 8L | Electronic | 30.561 | LG1000P 4008TAG1A.pdf",
        "| LG1100P | 1100 | 1000 | 215 | 4008TAG2A | 8L | Electronic | 30.561 | LG1100P 4008TAG2A.pdf",
        "| LG1375P | 1375 | 1250 | 262 | 4012-46TWG2A | 12V | Electronic | 45.842 | LG1375P 4012-46TWG2A.pdf",
        "| LG1500P | 1500 | 1375 | 283 | 4012-46TWG3A | 12V | Electronic | 45.842 | LG1500P 4012-46TWG3A.pdf",
        "| LG1500P | 1500 | 1375 | 281 | 4012-46TAG1A | 12V | Electronic | 45.842 | LG1500P 4012-46TWG3A.pdf",
        "| LG1650P | 1650 | 1500 | 316 | 4012-46TWG4A | 12V | Electronic | 45.842 |",
        "| LG1650P | 1650 | 1500 | 310 | 4012-46TAG2A | 12V | Electronic | 45.842 | LG1650P 4012-46TAG2A.pdf",
        "| LG1850P | 1850 | 1650 | 370 | 4012-46TAG3A | 12V | Electronic | 45.842 | LG1850P 4012-46TAG3A.pdf",
        "| LG1875P | 1875 | 1705 | 370 | 4012-46TAG3A | 12V | Electronic | 45.842 | LG1875P 4012-46TAG3A.pdf",
        "| LG2030P | 2030 | 1850 | 383 | 4016TAG1A | 16V | Electronic | 61.123 | LG2030P 4016TAG1A.pdf",
        "| LG2250P | 2250 | 2050 | 434 | 4016TAG2A | 16V | Electronic | 61.123 | LG2250P 4016-61TRG2.pdf",
        "| LG2500P | 2500 | 2250 | 473 | 4016-61TRG3 | 16V | Electronic | 61.123 | LG2500P 4016-61TRG3"
      ]
    },
    {
      "n": 107,
      "title": "Perkins Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG11P | 11 | 10 | 3 | 403D-11G | 3L | M | 1.131 | LG11P.pdf",
        "| LG16P | 16 | 15 | 4.4 | 403D-15G | 3L | M | 1.496 | LG16P 403D-15G.pdf",
        "| LG25P | 25 | 22.5 | 6.2 | 404D-22G | 4L | M | 2.216 | LG25P 404D-22G.pdf",
        "| LG35P | 35 | 32.5 | 8.3 | 404D-22TG | 4L | M | 2.216 | LG35P 404D-22TG.pdf",
        "| LG38.5P | 38.5 | 35 | 8.9 | 404D-22TAG | 4L | M | 2.216 |",
        "| LG38.5P | 38.5 | 35 | 8.6 | 1103A-33G | 3L | M | 3.3 | LG38.5P 1103A-33G.pdf",
        "| LG45P | 45 | 41 | 12.9 | 1103A-33TG1 | 3L | M | 3.3 | LG45P 1103A-33TG1.pdf",
        "| LG50P | 50 | 45 | 12.9 | 1103A-33TG1 | 3L | M | 3.3 | LG50P 1103A-33TG1.pdf",
        "| LG57.5P | 57.5 | 52.5 | 12.9 | 1103A-33TG1 | 3L | M | 3.3 | LG57.5P 1103A-33TG1.pdf",
        "| LG75P | 75 | 67.5 | 16.6 | 1103A-33TG2 | 3L | M | 3.3 | LG75P 1103A-33TG2.pdf",
        "| LG69P | 68.8 | 62.5 | 9 | 1104D-44TG1 | 4L | N.A | 4.4 |",
        "| LG82.5P | 82.5 | 75 | 17.8 | 1104A-44TG1 | 4L | N.A | 4.4 | LG82.5P 1104A-44TG1.pdf",
        "| LG80P | 80 | 72.5 | 23.13 | 1104D-E44TG1 | 4L | N.A | 4.4 |",
        "| LG100P | 100 | 90 | 22.3 | 1104A-44TG2 | 4L | Electronic | 4.4 | LG100P 1104A-44TG2.pdf",
        "| LG100P | 100 | 90 | 17.8 | 1104D-E44TAG1 | 4L | N.A | 4.4 |",
        "| LG100P | 100 | 90 | 22 | 1104C-44TAG1 | 4L | N.A | 4.4 | LG100P 1104C-44TAG1.pdf",
        "| LG125P | 125 | 115 | 26.9 | 1104C-44TAG2 | 4L | Electronic | 4.4 | LG125P 1104C-44TAG2.pdf",
        "| LG125P | 125 | 115 | 27.65 | 1104D-E44TAG2 | 4L | Electronic | 4.399 |",
        "| LG150P | 150 | 138 | 35.2 | 1106A-70TG1 | 6L | Electronic | 7.01 | LG150P 1106A-70TG1.pdf",
        "| LG165P | 165 | 150 | 35.2 | 1106A-70TG1 | 6L | Electronic | 7.01 | LG165P 1106A-70TG1.pdf",
        "| LG185P | 185 | 168 | 45.8 | 1106A-70TAG2 | 6L | Electronic | 7.01 |",
        "| LG185P | 185 | 168 | 39.7 | 1106D-E70TAG2 | 6L | Electronic | 7.01 |",
        "| LG195P | 195 | 175 | 42.3 | 1106D-E70TAG3 | 6L | Electronic | 7.01 |",
        "| LG210P | 210 | 190 | 41.6 | 1106A-70TAG3 | 6L | M | 7.01 | LG210P 1106A-70TAG3.pdf",
        "| LG250P | 250 | 225 | 48 | 1106D-E70TAG4 | 6L | Electronic | 7.01 |",
        "| LG235P | 235 | 215 | 44.6 | 1506A-E88TAG1 | 6L | Electronic | 8.8 |",
        "| LG270P | 270 | 245 | 44.6 | 1506A-E88TAG1 | 6L | Electronic | 8.8 | LG270P 1506A-E88TAG1.pdf",
        "| LG300P | 300 | 275 | 63.1 | 1506A-E88TAG3 | 6L | Electronic | 8.8 | LG300P 1506A-E88TAG3.pdf",
        "| LG315P | 315 | 288 | 63.1 | 1506A-E88TAG3 | 6L | Electronic | 8.8 | LG315P 1506A-E88TAG3.pdf",
        "| LG344P | 344 | 313 | 68.2 | 1506A-E88TAG4 | 6L | Electronic | 8.8 | LG344P 1506A-E88TAG4.pdf",
        "| LG385P | 385 | 350 | 77.1 | 1506A-E88TAG5 | 6L | Electronic | 8.8 | LG385P 1506A-E88TAG5.pdf",
        "| LG440P | 440 | 400 | 84 | 2206C-E13TAG2 | 6L | ECU | 12.5 | LG440P 2206C-E13TAG2.pdf",
        "| LG440P | 440 | 400 | 87 | 2206D-E13TAG2 | 6L | ECU | 12.5 |",
        "| LG500P | 500 | 450 | 84 | 2206C-E13TAG3 | 6L | ECU | 12.5 |",
        "| LG440P | 440 | 400 | 83 | 2206A-E13TAG5 | 6L | Electronic | 12.5 |",
        "| LG500P | 500 | 450 | 91 | 2206A-E13TAG6 | 6L | ECU | 12.5 |",
        "| LG560P | 560 | 510 | 113 | 2506D-E15TAG1 | 6L | ECU | 15.2 |",
        "| LG560P | 560 | 510 | 100 | 2506C-E15TAG1 | 6L | ECU | 15.2 | LG560P 2506C-E15TAG1.pdf",
        "| LG633P | 633 | 575 | 121 | 2506C-E15TAG3 | 6L | ECU | 15.2 |",
        "| LG700P | 700 | 638 | 135 | 2506C-E15TAG4 | 6L | ECU | 15.2 |",
        "| LG575P | 575 | 525 | 101 | 2506A-E15TAG3 | 6L | Electronic | 15.2 |",
        "| LG633P | 633 | 575 | 115 | 2506A-E15TAG4 | 6L | Electronic | 15.2 |",
        "| LG688P | 688 | 625 | 127 | 2806A-E18TAG1A | 6L | Electronic | 18.13 |",
        "| LG770P | 770 | 700 | 144 | 2806A-E18TAG3 | 6L | Electronic | 18.13 |",
        "| LG770P | 770 | 700 | 145 | 2806C-E18TAG3 | 6L | ECU | 18.13 |"
      ]
    },
    {
      "n": 107,
      "title": "Perkins Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 440/254V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG825P | 825 | 750 | 177 | 4006-23TAG2A | 6L | Electronic | 22.921 | LG825P 4006-23TAG2A.pdf",
        "| LG910P | 910 | 825 | 200 | 4006-23TAG3A | 6L | Electronic | 22.921 |",
        "| LG963P | 963 | 875 | 201 | 4008TAG1 | 8L | Electronic | 30.561 |",
        "| LG1100P | 1100 | 1000 | 213 | 4008-TAG2 | 8L | Electronic | 30.561 | LG1110P 4008TAG2.pdf",
        "| LG1375P | 1375 | 1250 | 260 | 4012-46TWG2A | 12V | Electronic | 45.842 | LG1375P 4012-46TWG2A.pdf",
        "| LG1500P | 1500 | 1375 | 281 | 4012-46TWG3A | 12V | Electronic | 45.842 | LG1500P 4012-46TWG3A.pdf",
        "| LG1650P | 1650 | 1500 | 323 | 4012-46TWG4A | 12V | Electronic | 45.842 |",
        "| LG1650P | 1650 | 1500 | 315 | 4012-46TAG2A | 12V | Electronic | 45.842 | LG1650P 4012-46TWG2A.pdf",
        "| LG1875P | 1875 | 1700 | 356 | 4012-46TAG3A | 12V | Electronic | 45.842 | LG1875P 4012-46TWG3A.pdf"
      ]
    },
    {
      "n": 108,
      "title": "SDEC Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG44SC | 44 | 40 | 8.34 | 4ZT3.2-G11 | 4L | Electronic | 3.2L | LG44SC 4ZT3.2-G11 specification-50HZ.pdf",
        "| LG70SC | 70 | 63 | 15.1 | SC4H95D2 | 4L | Electronic | 4.3 |",
        "| LG88SC | 88 | 80 | 19 | SC4H115D2 | 4L | Electronic | 4.3 |",
        "| LG110SC | 110 | 100 | 22.2 | SC4H160D2 | 4L | Electronic | 4.3 |",
        "| LG124SC | 124 | 113 | 25 | SC4H160D2 | 4L | Electronic | 4.3 |",
        "| LG138SC | 138 | 125 | 28.6 | SC4H180D2 | 4L | Electronic | 4.3 |",
        "| LG165SC | 165 | 150 | 32.4 | SC7H230D2 | 6L | Electronic | 6.5 |",
        "| LG175SC1 | 175 | 160 | 35.7 | SC8D220D2 | 6L | Electronic | 8.3 |",
        "| LG185SC | 185 | 169 | 36.5 | SC7H230D2 | 6L | Electronic | 6.5 |",
        "| LG206SC | 206 | 188 | 39.9 | SC7H250D2 | 6L | Electronic | 6.5 |",
        "| LG220SC | 220 | 200 | 45 | SC8D280D2 | 6L | Electronic | 8.3 |",
        "| LG248SC | 247.5 | 225 | 49.6 | SC9D310D2 | 6L | Electronic | 8.9 |",
        "| LG275SC | 275 | 250 | 54.1 | SC9D340D2 | 6L | Electronic | 8.9 |",
        "| LG330SC | 330 | 300 | 67.5 | SC13G420D2 | 6L | Electronic | 12.88 |",
        "| LG344SC | 343.75 | 312.5 | 70.4 | SC13G420D2 | 6L | Electronic | 12.88 |",
        "| LG413SC | 412.5 | 375 | 81.2 | SC15G500D2 | 6L | Electronic | 14.16 |",
        "| LG500SC | 500 | 450 | 100.4 | SC25G610D2 | 12V | Electronic | 25.8 |",
        "| LG550SC | 550 | 500 | 113.1 | SC25G690D2 | 12V | Electronic | 25.8 |",
        "| LG605SC | 605 | 550 | 122.8 | SC27G755D2 | 12V | Electronic | 26.6 |",
        "| LG620SC | 620 | 562.5 | 125.6 | SC27G755D2 | 12V | Electronic | 26.6 |",
        "| LG688SC | 687.5 | 625 | 141 | SC27G830D2 | 12V | Electronic | 26.6 |",
        "| LG825SC | 825 | 750 | 174.9 | SC33W990D2 | 6L | Electronic | 32.8 |",
        "| LG975SC | 975 | 888 | 189.5 | SC33W1150D2 | 6L | Electronic | 32.8 |"
      ]
    },
    {
      "n": 109,
      "title": "Iveco Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| IV50 | 50 | 45 | 11.3 | N45 AM1A | 4L | M | 4.5 |",
        "| IV66 | 66 | 60 | 13.7 | N45 SM1A | 4L | M | 4.5 |",
        "| IV82 | 82 | 73 | 17.1 | N45 SM2A | 4L | M | 4.5 |",
        "| IV94 | 94 | 85 | 19.3 | N45 TM1A | 4L | M | 4.5 |",
        "| IV110 | 110 | 100 | 22 | N45 TM2A | 4L | M | 4.5 |",
        "| IV138 | 138 | 125 | 29.3 | N67 SM1 | 6L | M | 6.7 |",
        "| IV143 | 143 | 130 | 29.3 | N67 TM2A | 6L | M | 6.7 |",
        "| IV176 | 176 | 160 | 36 | N67 TM3A | 6L | M | 6.7 |",
        "| IV200 | 200 | 182 | 44 | N67 TE2A | 6L | ECM | 6.7 |",
        "| IV220 | 220 | 200 | 44 | N67 TE2A | 6L | ECM | 6.7 |",
        "| IV275 | 275 | 250 | 58.5 | C87 TE1D | 6L | ECM | 8.7 |",
        "| IV275 | 275 | 250 | 58.5 | C9 | 6L | ECM | 8.7 |",
        "| IV330 | 330 | 300 | 62.8 | C10 TE1D | 6L | ECM | 10.3 |",
        "| IV385 | 385 | 350 | 70 | C13 TE2A | 6L | ECM | 12.9 |",
        "| IV440 | 440 | 400 | 87.5 | C13 TE3A | 6L | ECM | 12.9 |",
        "| IV715 | 715 | 650 | 138.8 | V20 TE1 | 6L | ECM | 20 |",
        "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"
      ]
    },
    {
      "n": 109,
      "title": "Iveco Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| IV50T3 | 50 | 45 | 12 | F32 SM1X | 4L | M | 3.2 |",
        "| IV62.5T3 | 62.5 | 56 | 14.4 | F32 TM1X | 4L | M | 3.2 |",
        "| IV62.5T3 | 62.5 | 56 | 15.1 | N45 SM1X | 4L | M | 4.5 |",
        "| IV72 | 72 | 65 | 15.5 | N45 SM1A | 4L | M | 4.5 |",
        "| IV75T3 | 75 | 68 | 17.3 | N45 SM2X | 4L | M | 4.5 |",
        "| IV80 | 80 | 73 | 17.3 | N45 SM2A | 4L | M | 4.5 |",
        "| IV107 | 107 | 97.5 | 23.3 | N45 TM1A | 4L | M | 4.5 |",
        "| IV107T3 | 107 | 97.5 | 24.6 | N45 TM2X | 4L | M | 4.5 |",
        "| IV120 | 120 | 110 | 26.3 | N45 TM2A | 4L | M | 4.5 |",
        "| IV155T3 | 155 | 140 | 34.8 | N67 SM1 | 6L | M | 6.7 |",
        "| IV160T3 | 160 | 145 | 33.3 | N67 TM1X | 6L | M | 6.7 |",
        "| IV160 | 160 | 145 | 34.8 | N67 TM2A | 6L | M | 6.7 |",
        "| IV190 | 190 | 172.5 | 40.1 | N67 TM3A | 6L | M | 6.7 |",
        "| IV190T3 | 190 | 172.5 | 41 | N67 TE1X | 6L | ECM | 6.7 |",
        "| IV230T3 | 230 | 209 | 47 | N67 TE2X | 6L | ECM | 6.7 |",
        "| IV250 | 250 | 225 | 50 | N67 TE2A | 6L | ECM | 6.7 |",
        "| IV319T3 | 319 | 290 | 64.3 | C87 TE1D | 6L | ECM | 8.7 |",
        "| IV360T3 | 360 | 325 | 76.4 | C10 TE1D | 6L | ECM | 10.3 |",
        "| IV420 | 420 | 382.5 | 76.1 | C13 TE2A | 6L | ECM | 12.9 |",
        "| IV432T3 | 432 | 394 | 92.7 | C13 TE3X | 6L | ECM | 12.9 |",
        "| IV465 | 465 | 422.5 | 98.1 | C13 TE3A | 6L | ECM | 12.9 |"
      ]
    },
    {
      "n": 109,
      "title": "Iveco Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 440/254V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| IV795 | 795 | 725 | 160 | V20 TE1 | 6L | ECM | 20 |",
        "| IV858T2 | 858 | 780 | 160 | V20 TE2 | 6L | ECM | 20 |"
      ]
    },
    {
      "n": 110,
      "title": "Deutz Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG65DE | 65 | 60 | 16.9 | BF4M2012 | 4L | M | 4.03 |",
        "| LG80DE | 80 | 72.5 | 19.3 | BF4M2012C | 4L | M | 4.03 |",
        "| LG93DE | 93 | 85 | 25.5 | BF4M1013EC | 4L | M | 4.764 |",
        "| LG110DE | 110 | 100 | 32.3 | BF4M1013EC | 4L | M | 4.764 |",
        "| LG140DE | 140 | 125 | 32.3 | BF4M1013FC | 4L | Electronic | 4.764 |",
        "| LG165DE | 165 | 150 | 38.5 | BF6M1013EC | 6L | M | 7.146 |",
        "| LG200DE | 200 | 182 | 45.9 | BF6M1013FCG2 | 6L | Electronic | 7.146 |",
        "| LG220DE | 220 | 200 | 50.8 | BF6M1013FCG3 | 6L | Electronic | 7.146 |"
      ]
    },
    {
      "n": 110,
      "title": "Deutz Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG72.5DE | 72.5 | 65 | 18.9 | BF4M2012 | 4L | M | 4.03 |",
        "| LG72.5DE | 72.5 | 65 | 18.9 | BF4M2012 | 4L | M | 4.03 |",
        "| LG105DE | 105 | 95 | 28 | BF4M1013EC | 4L | M | 4.76 |",
        "| LG113DE | 113 | 105 | 28 | BF4M1013EC | 4L | M | 4.76 |",
        "| LG125DE | 125 | 115 | 36.5 | BF4M1013FC | 4L | Electronic | 7.15 |",
        "| LG150DE | 150 | 138 | 36.5 | BF6M1013EC | 6L | M | 7.15 |",
        "| LG175DE | 175 | 160 | 36.5 | BF6M1013EC | 6L | M | 7.15 |",
        "| LG206DE | 206 | 188 | 52.7 | BF6M1013FCG2 | 6L | Electronic | 7.15 |",
        "| LG220DE | 220 | 200 | 52.7 | BF6M1013FCG2 | 6L | Electronic | 7.15 |",
        "| LG250DE | 250 | 228 | 60.2 | BF6M1013FCG3 | 6L | Electronic | 7.15 |"
      ]
    },
    {
      "n": 110,
      "title": "Deutz Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG250DE | 250 | 225 | 47 | BF6M1015-LAGA | 6V | Electronic/M | 11.906 |",
        "| LG275DE | 275 | 250 | 51.5 | BF6M1015C-LAG1A | 6V | Electronic/M | 11.906 |",
        "| LG313DE | 313 | 288 | 58 | BF6M1015C-LAG2A | 6V | Electronic/M | 11.906 |",
        "| LG350DE | 350 | 313 | 64 | BF6M1015C-LAG3A | 6V | Electronic/M | 11.906 |",
        "| LG375DE | 375 | 350 | 70 | BF6M1015C-LAG4 | 6V | Electronic/M | 11.906 |",
        "| LG413DE | 413 | 375 | 74 | BF6M1015CP-LAG | 6V | Electronic/M | 11.906 |",
        "| LG475DE | 475 | 438 | 87.7 | BF8M1015C-LAG1A | 8V | Electronic/M | 15.874 |",
        "| LG500DE | 500 | 450 | 91.6 | BF8M1015C-LAG2 | 8V | Electronic/M | 15.874 |",
        "| LG525DE | 525 | 475 | 94 | BF8M1015CP-LAG1A | 8V | Electronic/M | 15.874 |",
        "| LG550DE | 550 | 500 | 101.8 | BF8M1015CP-LAG2 | 8V | Electronic/M | 15.874 |",
        "| LG563DE | 563 | 513 | 104 | BF8M1015CP-LAG3 | 8V | Electronic/M | 15.874 |",
        "| LG588DE | 588 | 538 | 109 | BF8M1015CP-LAG4 | 8V | Electronic/M | 15.874 |",
        "| LG600DE | 600 | 563 | 115.7 | BF8M1015CP-LAG5 | 8V | Electronic/M | 15.874 |",
        "| LG750DE | 750 | 688 | 137 | HC12V132ZL-LAG1A | 12V | Electronic/M | 23.812 |",
        "| LG825DE | 825 | 750 | 152 | HC12V132ZL-LAG2A | 12V | Electronic/M | 23.812 |"
      ]
    },
    {
      "n": 110,
      "title": "Deutz Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 440/254V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG275DE | 275 | 250 | 47 | BF6M1015-LAGB | 6V | Electronic/M | 11.906 |",
        "| LG300DE | 300 | 275 | 51.3 | BF6M1015C-LAG1B | 6V | Electronic/M | 11.906 |",
        "| LG330DE | 330 | 300 | 56 | BF6M1015C-LAG2B | 6V | Electronic/M | 11.906 |",
        "| LG375DE | 375 | 338 | 63 | BF6M1015C-LAG3B | 6V | Electronic/M | 11.906 |",
        "| LG413DE | 413 | 375 | 86.5 | BF6M1015CP-LAG2B | 6V | Electronic/M | 11.906 |",
        "| LG500DE | 500 | 450 | 83 | BF8M1015C-LAG1B | 8V | Electronic/M | 15.874 |",
        "| LG525DE | 525 | 475 | 87.6 | BF8M1015CP-LAG1B | 8V | Electronic/M | 15.874 |",
        "| LG550DE | 550 | 500 | 92.2 | BF8M1015CP-LAG2B | 8V | Electronic/M | 15.874 |",
        "| LG625DE | 625 | 563 | 103.9 | BF8M1015CP-LAG3B | 8V | Electronic/M | 15.874 |",
        "| LG750DE | 750 | 688 | 127.6 | HC12V132ZL-LAG1B | 12V | Electronic/M | 23.812 |",
        "| LG825DE | 825 | 750 | 139 | HC12V132ZL-LAG2B | 12V | Electronic/M | 23.812 |"
      ]
    },
    {
      "n": 111,
      "title": "Yang Dong Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG10YD | 10 | 9 | 2.19 | YD380D | 3L | M | 1.357 |",
        "| LG11YD | 11 | 10 | 2.73 | YD385D | 3L | M | 1.532 |",
        "| LG15YD | 15 | 13.5 | 3.45 | YD480D | 4L | M | 1.809 |",
        "| LG18YD | 18 | 16 | 4.12 | YND485D | 4L | M | 2.156 |",
        "| LG20.6YD | 20.6 | 18.8 | 5.15 | YND490D | 4L | M | 2.417 |",
        "| LG22YD | 22 | 20 | 5.15 | YSD490D | 4L | M | 2.54 |",
        "| LG30YD | 30 | 27.5 | 6.8 | Y4100D | 4L | M | 3.707 |",
        "| LG34YD | 34 | 31 | 7.7 | Y4102D | 4L | M | 3.857 |",
        "| LG36YD | 36 | 33 | 8.2 | Y4102D | 4L | M | 3.857 |",
        "| LG44YD | 44 | 40 | 9.4 | Y4102ZD | 4L | M | 3.857 |",
        "| LG41YD | 41.3 | 37.5 | 9.2 | Y4105D | 4L | M | 4.10 |",
        "| LG55YD | 55 | 50 | 11.47 | Y4105ZLD | 4L | M | 4.10 |",
        "| LG66YD | 66 | 60 | 16.2 | YD4EZLD | 4L | M | 4.10 |"
      ]
    },
    {
      "n": 111,
      "title": "Yang Dong Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG12YD | 12 | 11 | 3 | YD380D | 3L | M | 1.357 |",
        "| LG13.8YD | 13.8 | 12.5 | 3.4 | YD385D | 3L | M | 1.532 |",
        "| LG17.5YD | 17.5 | 16 | 4.1 | YD480D | 4L | M | 1.809 |",
        "| LG22YD | 22 | 20 | 5.1 | YND485D | 4L | M | 2.156 |",
        "| LG25YD | 25 | 22.5 | 5.86 | YND490D | 4L | M | 2.417 |",
        "| LG27.5YD | 27.5 | 25 | 6.4 | YSD490D | 4L | M | 2.54 |",
        "| LG41.3YD | 41.25 | 37.5 | 9.3 | Y4100D | 4L | M | 3.707 |",
        "| LG44YD | 44 | 40 | 9.9 | Y4102D | 4L | M | 3.857 |",
        "| LG55YD | 55 | 50 | 12.4 | Y4102ZD | 4L | M | 3.857 |",
        "| LG50YD | 50 | 45 | 10.6 | Y4105D | 4L | M | 4.10 |",
        "| LG66YD | 66 | 60 | 14.7 | Y4105ZLD | 4L | M | 4.10 |",
        "| LG71.5YD | 71.5 | 65 | 13.5 | YD4EZLD | 4L | M | 4.10 |"
      ]
    },
    {
      "n": 112,
      "title": "Yanmar Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG8.8YM | 8.8 | 8 | 2 | 3TNV76 | 3L | M | 1.116 |",
        "| LG11YM | 11 | 10 | 2.3 | 3TNV82A | 3L | M | 1.331 |",
        "| LG13.8YM | 13.8 | 12.5 | 2.7 | 3TNV88 | 3L | M | 1.642 |",
        "| LG16YM | 16 | 14.5 | 3.4 | 3TNV84T | 3L | M | 1.496 |",
        "| LG18.6YM | 18.6 | 17 | 4 | 4TNV88 | 4L | M | 2.190 |",
        "| LG22YM | 22 | 20 | 4.6 | 4TNV84T | 4L | M | 1.995 |",
        "| LG30YM | 30 | 27.5 | 5.9 | 4TNV98 | 4L | M | 3.319 |",
        "| LG37YM | 37 | 33 | 7.3 | 4TNV98 | 4L | M | 3.319 |",
        "| LG45YM | 45 | 41 | 8.5 | 4TNV98T | 4L | M | 3.319 |",
        "| LG54YM | 54 | 49 | 10.9 | 4TNV106 | 4L | M | 4.412 |",
        "| LG62YM | 62 | 56 | 11.6 | 4TNV106T | 4L | M | 4.412 |"
      ]
    },
    {
      "n": 112,
      "title": "Yanmar Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG10YM | 10 | 9 | 2.8 | 3TNV76 | 3L | M | 1.116 |",
        "| LG13YM | 13 | 12 | 3.25 | 3TNV82A | 3L | M | 1.331 |",
        "| LG16YM | 16 | 14.7 | 3.5 | 3TNV88 | 3L | M | 1.642 |",
        "| LG18YM | 18 | 16.3 | 4.2 | 3TNV84T | 3L | M | 1.496 |",
        "| LG22YM | 22 | 20 | 5.9 | 4TNV88 | 4L | M | 2.190 |",
        "| LG27.5YM | 27.5 | 25 | 7.4 | 4TNV84T | 4L | M | 1.995 |",
        "| LG39YM | 39 | 35 | 7.7 | 4TNV98 | 4L | M | 3.319 |",
        "| LG41YM | 41 | 37.5 | 10.9 | 4TNV98 | 4L | M | 3.319 |",
        "| LG52.5YM | 52.5 | 47.5 | 12.8 | 4TNV98T | 4L | M | 3.319 |",
        "| LG62.5YM | 62.5 | 56 | 16.3 | 4TNV106 | 4L | M | 4.412 |",
        "| LG72YM | 72 | 65 | 17.4 | 4TNV106T | 4L | M | 4.412 |"
      ]
    },
    {
      "n": 113,
      "title": "SHANGHAI MHI-Fujian Everstrong Lega Power Equipments Co., Ltd.",
      "header": [
        "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
        "| ESP | PRP"
      ],
      "rows": [
        "| LG688SME | 687.5 | 625 | 139 | S6R2-PTA-C | 6L | Electronic | 29.96 |",
        "| LG730SME | 730 | 662.5 | 139 | S6R2-PTA-C | 6L | Electronic | 29.96 |",
        "| LG770SME | 770 | 700 | 170 | S6R2-PTAA-C | 6L | Electronic | 29.96 |",
        "| LG800SME | 800 | 725 | 170 | S6R2-PTAA-C | 6L | Electronic | 29.96 |",
        "| LG1375SME | 1375 | 1250 | 266 | S12R-PTA-C | 12V | Electronic | 49.03 |",
        "| LG1485SME | 1485 | 1350 | 281 | S12R-PTA2-C | 12V | Electronic | 49.03 |",
        "| LG1625SME | 1625 | 1475 | 308 | S12R-PTAA2-C | 12V | Electronic | 49.03 |",
        "| LG1815SME | 1815 | 1650 | 310 | S16R-PTA-C | 16V | Electronic | 65.37 |",
        "| LG1875SME | 1875 | 1700 | 310 | S16R-PTA-C | 16V | Electronic | 65.37 |",
        "| LG2050SME | 2050 | 1860 | 418 | S16R-PTA2-C | 16V | Electronic | 65.37 |",
        "| LG2200SME | 2200 | 2000 | 432 | S16R-PTAA2-C | 16V | Electronic | 65.37 |"
      ]
    },
    {
      "n": 2002,
      "title": "SDEC Series",
      "header": [
        "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)"
      ],
      "rows": [
        "| LG275SC | 275 | 250 | 54.1 | SC9D340D2 | 6L | Electronic | 8.9 |"
      ]
    }
  ],
  "id": "legapower"
}
