{
  "id": "marelli-motori",
  "country": "IT",
  "role": "alternator_maker",
  "status": "partial",
  "names": {
    "en": "Marelli Motori",
    "zh": null,
    "brands": [
      "Marelli Motori"
    ]
  },
  "website": "https://www.marellimotori.com/",
  "hq": {
    "province": "Veneto",
    "city": "Arzignano"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Đầu phát MJB (hạ áp) / MJH (trung áp) tới 15000 kVA, 15000 V, khung 315–1250",
      "src": [
        2
      ]
    },
    {
      "text": "Nhà máy tại Arzignano (Ý), máy tới 13 MW, 15 kV",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: nhà sản xuất máy phát, động cơ điện hàng đầu của Ý",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "alternator",
      "series": "MJB / MJH",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [
        "Up to 15000 V"
      ],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    },
    {
      "kind": "alternator",
      "series": "MXB-E",
      "fuel": null,
      "power": {
        "min": 10,
        "max": 300,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2001
        ]
      },
      "src": [
        2001
      ],
      "alternatorMakes": [
        "Marelli Motori"
      ]
    },
    {
      "kind": "alternator",
      "series": "MJB",
      "fuel": null,
      "power": {
        "min": 350,
        "max": 2730,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2001
        ]
      },
      "src": [
        2001
      ],
      "alternatorMakes": [
        "Marelli Motori"
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Trang sản phẩm chỉ ghi công suất tối đa (Up to 15000 kVA), không ghi mức thấp nhất nên chưa có dải công suất",
    "Chưa có năm thành lập"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.marellimotori.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Marelli Motori is a leading Italian manufacturer of generators, frequency converters and electric motors.",
        "The company is headquartered in Arzignano, near Verona",
        "Marelli Motori was acquired by Langley Holdings",
        "fully integrated production of industrial-grade machines up to 13 MW, 15kV, and 50 tons."
      ],
      "file": "sources/marelli-motori/1.md"
    },
    {
      "n": 2,
      "url": "https://www.marellimotori.com/product/mjh/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "POWER : Up to 15000 kVA",
        "VOLTAGE : Up to 15000 V",
        "FRAME : 315 – 1250",
        "POLES : 4 to 12"
      ],
      "file": "sources/marelli-motori/2.md"
    },
    {
      "n": 2001,
      "url": "https://powersafe.ca/wp-content/uploads/2024/05/Marelli-Motori-Brochure.pdf",
      "accessedAt": "2026-11-14",
      "tier": "B",
      "quote": [
        "COMCATPOW003_= Ed. 10/2020  Power generation",
        "TECHNICAL DATA: 4 pole • 50Hz • 1500rpm and 60Hz • 1800rpm                                                                                                                 L.V.",
        "MXB-E 160 XA4           12  10.0      9.2          8.0          11.0   10.5    79.0        12.5              11.5             10.0  13.8      13.1    81.1        0,09     83",
        "MXB-E 250 LB4           12  300       275          240    330          315     93.4        375               344              300   413       394     93.9        2,56     783",
        "MJB 315 SB4             6   350       320          280    385          371     93,4        425               389              340   467       450     94,0        4,25     920",
        "MJB 560 MA4             6   2730      2500         2180   3000         2890    96,4        3125              2860             2500  3440      3310    96,5        77,5     6000"
      ],
      "file": "sources/marelli-motori/2001.md",
      "official": false
    },
    {
      "n": 2002,
      "url": "https://www.marellimotori.com/product/mxb-e/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "SERIES : MXB-E",
        "POWER: Up to 375 kVA",
        "FRAME : 160 – 250",
        "MXB-E_MJB_MJH Generator Series - Product catalogue - Power generation"
      ],
      "file": "sources/marelli-motori/2002.md",
      "official": true
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-14",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 2001,
      "title": "Marelli Motori MXB-E / MJB generators – Technical data 4 pole 50Hz 1500rpm / 60Hz 1800rpm L.V. (catalogue COMCATPOW003 Ed. 10/2020)",
      "src": [
        1
      ],
      "header": [
        "TECHNICAL DATA: 4 pole • 50Hz • 1500rpm and 60Hz • 1800rpm                                                                                                                 L.V.",
        "                                            Power rating [kVA]                 Efficiency                    Power rating [kVA]                       Efficiency  Inertia  Weight",
        "Type            Leads             Continuous duty               Stand-by       pf = 0,8                      Continuous duty        Stand-by          pf = 0,8    Approx.  Approx."
      ],
      "rows": [
        "MXB-E 160 XA4           12  10.0      9.2          8.0          11.0   10.5    79.0        12.5              11.5             10.0  13.8      13.1    81.1        0,09     83",
        "MXB-E 160 SA4           12  12.5      11.5         10.0   13.8         13.1    80.0        15.6              14.3             12.5  17.2      16.4    81.9        0,10     88",
        "MXB-E 160 MX4           12  15.0      13.7         12.0   16.5         15.8    83.0        18.8              17.2             15.0  20.6      19.7    84.5        0,11     97",
        "MXB-E 160 MA4           12  17.5      16.0         14.0   19.3         18.4    82.7        21.9              20.0             17.5  24.1      23.0    84.3        0,12     102",
        "MXB-E 160 LA4           12  20.0      18.3         16.0   22.0         21.0    85.4        25.0              22.9             20.0  27.5      26.3    86.8        0,14     116",
        "MXB-E 180 XS4           12  25.0      22.9         20.0   27.5         26.3    85.2        31.3              28.6             25.0  34.4      32.8    86.7        0,20     125",
        "MXB-E 180 XB4           12  30.0      27.5         24.0   33.0         31.5    87.0        37.5              34.4             30.0  41.3      39.4    88.2        0,22     137",
        "MXB-E 180 SB4           12  34.0      31.2         27.2   37.4         35.7    87.0        42.5              39.0             34.0  46.8      44.6    88.3        0,23     145",
        "MXB-E 180 SC4           12  40.0      36.7         32.0   44.0         42.0    88.0        50.0              45.8             40.0  55.0      52.5    89.2        0,26     156",
        "MXB-E 180 MA4           12  45.0      41.2         36.0   49.5         47.3    88.9        56.3              51.6             45.0  61.9      59.1    89.9        0,30     181",
        "MXB-E 180 MC4           12  50.0      45.8         40.0   55.0         52.5    89.3        62.5              57.3             50.0  68.8      65.6    90.3        0,32     189",
        "MXB-E 180 LB4           12  65.0      59.6         52.0   71.5         68.3    90.0        81.3              74.5             65.0  89.4      85.3    90.8        0,40     234",
        "MXB-E 225 XA4           12  70        64           56           77     74      88.3        88                80               70    96        92      89.0        0,71     280",
        "MXB-E 225 XB4           12  80        73           64           88     84      88.9        100               92               80    110       105     89.8        0,78     296",
        "MXB-E 225 SB4           12  100       92           80           110    105     90.4        125               115              100   138       131     91.2        0,92     335",
        "MXB-E 225 MA4           12  120       110          96           132    126     91.0        150               137              120   165       158     91.8        1,07     377",
        "MXB-E 225 MB4           12  135       124          108          149    142     92.0        169               155              135   186       177     92.4        1,17     407",
        "MXB-E 225 LA4           12  150       137          120          165    158     91.9        188               172              150   206       197     92.6        1,25     434",
        "MXB-E 225 LB4           12  165       151          132          182    173     92.4        206               189              165   227       217     93.1        1,80     471",
        "MXB-E 250 SA4           12  180       165          144          198    189     91.8        225               206              180   248       236     92.4        1,56     513",
        "MXB-E 250 SB4           12  200       183          160    220          210     92.0        250               229              200   275       263     92.7        1,64     541",
        "MXB-E 250 MA4           12  230       211          184          253    242     92.2        288               263              230   316       302     92.9        1,89     599",
        "MXB-E 250 MB4           12  250       229          200          275    263     92.8        313               286              250   344       328     93.4        2,09     652",
        "MXB-E 250 LA4           12  275       252          220    302          289     93.0        344               315              275   378       361     93.5        2,56     780",
        "MXB-E 250 LB4           12  300       275          240    330          315     93.4        375               344              300   413       394     93.9        2,56     783",
        "MJB 315 SB4             6   350       320          280    385          371     93,4        425               389              340   467       450     94,0        4,25     920",
        "MJB 315 MA4             6   410       376          328          451    435     93,7        500               458              400   550       530     94,2        4,80     1060",
        "MJB 315 MB4             6   450       412          360    500          477     94,0        550               504              440   605       583     94,8        5,68     1200",
        "MJB 355 SA4             6   510       467          408          561    540     94,0        625               573              500   687       662     94,5        7,97     1250",
        "MJB 355 SB4             6   570       522          456    627          604     94,6        695               637              556   764       736     95,1        9,29     1550",
        "MJB 355 MA4             6   680       623          544    750          720     94,7        825               756              660   907       874     95,1        11,69    1800",
        "MJB 355 MB4             6   800       733          640    880          848     95,0        960               880              768   1056      1020    95,3        13,12    2050",
        "MJB 400 MA4             6   930       852          744    1023         986     95,2        1175              1077             940   1300      1245    95,7        16,3     2250",
        "MJB 400 MB4             6   1050      962          840    1155         1110    95,3        1320              1210             1055  1450      1400    95,7        17,0     2300",
        "MJB 400 LA4             6   1150      1050         920    1265         1220    95,6        1420              1300             1135  1560      1500    96,0        19,3     2550",
        "MJB 400 LB4             6   1300      1190         1040   1430         1380    95,8        1625              1490             1300  1790      1720    96,3        22,5     2800",
        "MJB 450 MB4             6   1500      1375         1200   1650         1590    95,9        1800              1650             1440  1980      1900    96,3        29,0     3200",
        "MJB 450 LA4             6   1650      1500         1320   1815         1750    96,0        1980              1815             1580  2180      2100    96,3        34,0     3600",
        "MJB 450 LB4             6   1875      1720         1500   2065         2000    96,2        2250              2062             1800  2475      2385    96,4        38,0     4000",
        "MJB 500 SC4             6   2000      1830         1600   2200         2120    96,1        2400              2200             1920  2640      2540    96,5        44,2     4000",
        "MJB 500 MB4             6   2200      2000         1760   2420         2330    96,2        2635              2415             2100  2900      2790    96,5        50,0     4400",
        "MJB 500 MC4             6   2300      2100         1840   2530         2440    96,3        2700              2470             2160  2970      2860    96,2        54,4     4800",
        "MJB 500 LA4             6   2500      2290         2000   2750         2650    96,4        3000              2750             2400  3300      3180    96,7        59,0     5100",
        "MJB 560 MA4             6   2730      2500         2180   3000         2890    96,4        3125              2860             2500  3440      3310    96,5        77,5     6000"
      ]
    }
  ]
}
