{
  "id": "meao-jiangsu",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "江苏美奥动力科技有限公司",
    "brands": [
      "美奥"
    ]
  },
  "website": "http://www.meaopower.cn/",
  "hq": {
    "province": "Jiangsu",
    "city": "Taizhou"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Tổ máy diesel 5–5000 kVA và tổ máy khí 25–1500 kVA; có loại cách âm, container",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 5,
        "max": 5000,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "燃气发电机组",
      "fuel": "gas",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 25,
        "max": 1500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Chưa có năm thành lập, chứng chỉ"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://www.meaopower.cn/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Copyright © 2012-2020 江苏美奥动力科技有限公司 版权所有",
        "江苏美奥动力科技有限公司专注于柴油发电机组的研发与制造",
        "产品范围包括柴油发电机组5KVA～5000KVA；燃气发电机组25KVA～1500KVA"
      ],
      "file": "sources/meao-jiangsu/1.md"
    },
    {
      "n": 2,
      "url": "http://www.meaopower.cn/about/company/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "地址: 江苏省泰州市凤凰西路79号"
      ],
      "file": "sources/meao-jiangsu/2.md"
    },
    {
      "n": 101,
      "url": "http://www.meaopower.cn/products/21.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量"
      ],
      "file": "sources/meao-jiangsu/101.md"
    },
    {
      "n": 102,
      "url": "http://www.meaopower.cn/products/24.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量"
      ],
      "file": "sources/meao-jiangsu/102.md"
    },
    {
      "n": 103,
      "url": "http://www.meaopower.cn/products/25.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量"
      ],
      "file": "sources/meao-jiangsu/103.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "沃尔沃发电机组_江苏美奥动力科技有限公司",
      "header": [
        "| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量",
        "| kVA | kWe | kVA | kWe | mm | KG"
      ],
      "rows": [
        "| MP-68GF | 94 | 75 | 85 | 68 | TAD530GE | UCI224G | 2080x720x1450 | 1090",
        "| MP-80GF | 110 | 88 | 100 | 80 | TAD531GE | UCI274C | 2080x720x1450 | 1150",
        "| MP-104GF | 143 | 114 | 130 | 104 | TAD532GE | UCI274E | 2280x900x1450 | 1250",
        "| MP-120GF | 165 | 132 | 150 | 120 | TAD731GE | UCI274F | 2400x870x1450 | 1560",
        "| MP-150GF | 206 | 165 | 188 | 150 | TAG732GE | UCI274G | 2600x1050x1500 | 1600",
        "| MP-160GF | 220 | 176 | 200 | 160 | TAD733GE | UCI274H | 2600x1050x1770 | 1800",
        "| MP-200GF | 275 | 220 | 250 | 200 | TAD734GE | HCI444C | 2600x1120x1670 | 2700",
        "| MP-240GF | 330 | 264 | 300 | 240 | TAD1341GE | HCI444D | 2950x1120x1595 | 2700",
        "| MP-280GF | 385 | 308 | 350 | 280 | TAD1342GE | HCI444E | 2950x1120x1595 | 2700",
        "| MP-300GF | 413 | 330 | 375 | 300 | TAD1343GE | HCI444F | 3130x1115x1800 | 3000",
        "| MP-320GF | 440 | 352 | 400 | 320 | TAD1344GE | HCI444F | 3130x1115x1800 | 3000",
        "| MP-360GF | 495 | 396 | 450 | 360 | TAD1345GE | HCI544C | 3205x1115x1800 | 3200",
        "| MP-400GF | 550 | 440 | 500 | 400 | TAD1641GE | HCI544D | 3300x1160x2000 | 3800",
        "| MP-480GF | 660 | 528 | 600 | 480 | TAD1642GE | HCI544E | 3300x1160x2000 | 3810",
        "| MP-500GF | 688 | 550 | 625 | 500 | TWD1643GE | HCI544F | 3405x1397x2000 | 4050"
      ]
    },
    {
      "n": 102,
      "title": "奔驰发电机组_江苏美奥动力科技有限公司",
      "header": [
        "| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量",
        "| kVA | kWe | kVA | kWe | mm | KG"
      ],
      "rows": [
        "| MP-224GF | 308 | 246.4 | 280 | 224 | 6R1600G10F | HCI444D | 3000×1335×1880 | 2795",
        "| MP-250GF | 343.75 | 246.4 | 312.5 | 250 | 6R1600G20F | HCI444D | 3000×1335×1880 | 2795",
        "| MP-300GF | 412.5 | 275 | 375 | 300 | 8V1600G10F | HCI444E | 3000×1590×1940 | 3570",
        "| MP-320GF | 440 | 330 | 400 | 320 | 8V1600G20F | HCI444F | 3000×1590×1940 | 3570",
        "| MP-360GF | 495 | 352 | 450 | 360 | 10V1600G10F | HCI544C | 3095×1590×1970 | 4065",
        "| MP-400GF | 550 | 396 | 500 | 400 | 10V1600G20F | HCI544D | 3095×1590×1970 | 4065",
        "| MP-480GF | 660 | 440 | 600 | 480 | 12V1600G10F | HCI544E | 3330×1590×1970 | 4100",
        "| MP-528GF | 726 | 528 | 660 | 528 | 12V1600G20F | HCI544F | 3330×1590×1970 | 4100",
        "| MP-520GF | 715 | 572 | 650 | 520 | 12V2000G25 | HCI544F | 4200×1650×2200 | 7000",
        "| MP-640GF | 880 | 704 | 800 | 640 | 12V2000G65 | HCI634G | 4200×1650×2200 | 7000",
        "| MP-728GF | 1001 | 800.8 | 910 | 728 | 16V2000G25 | HCI634H | 4500×2000×2300 | 7850",
        "| MP-800GF | 1100 | 880 | 1000 | 800 | 16V2000G65 | HCI634J | 4500×2000×2300 | 7850",
        "| MP-910GF | 1251.25 | 1001 | 1137.5 | 910 | 18V2000G65 | HCI634J | 4750×1800×2400 | 9000",
        "| MP-1000GF | 1375 | 1100 | 1250 | 1000 | 12V4000G21R | PI734A | 6150×2150×2400 | 11500",
        "| MP-1150GF | 1581.25 | 1265 | 1437.5 | 1150 | 12V4000G23 | PI734B | 6150×2150×2400 | 12000",
        "| MP-1280GF | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | PI734C | 6150×2150×2400 | 13000",
        "| MP-1360GF | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | PI734D | 6150×2150×2400 | 13500",
        "| MP-1450GF | 1993.75 | 1595 | 1812.5 | 1450 | 12V4000G63 | PI734E | 6150×2150×2400 | 14000",
        "| MP-1640GF | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | PI734F | 6500×2600×2500 | 14000",
        "| MP-1880GF | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | PI734G | 6550×2600×2500 | 17600",
        "| MP-2000GF | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | LVSI804R | 8300×2950×2550 | 20500",
        "| MP-2330GF | 3203.75 | 2563 | 2912.5 | 2330 | 20V4000G63 | LVSI804T | 8300×2950×2550 | 21000",
        "| MP-2500GF | 3437.5 | 2750 | 3125 | 2500 | 20V4000G63L | LVSI804W | 8300×2950×2550 | 21000"
      ]
    },
    {
      "n": 103,
      "title": "珀金斯发电机组_江苏美奥动力科技有限公司",
      "header": [
        "| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量",
        "| kVA | kWe | kVA | kWe | mm | KG"
      ],
      "rows": [
        "| MP-7GF | 10 | 8 | 9 | 7 | 403A-11G1 | PI044E | 1100x450x940 | 290",
        "| MP-7GF | 10 | 8 | 9 | 7 | 403D-11G | PI044E | 1100x450x940 | 290",
        "| MP-10GF | 14 | 11 | 13 | 10 | 403A-15G1 | PI044F | 1200x500x1000 | 380",
        "| MP-10GF | 14 | 11 | 13 | 10 | 403D-15G | PI044F | 1200x500x1000 | 380",
        "| MP-12GF | 17 | 13 | 15 | 12 | 403A-15G2 | PI044G | 1300×500×1000 | 415",
        "| MP-16GF | 22 | 18 | 20 | 16 | 404A-22G1 | PI144D | 1350x530x1000 | 456",
        "| MP-16GF | 22 | 18 | 20 | 16 | 404D-22G | PI144D | 1350x530x1000 | 456",
        "| MP-24GF | 33 | 26 | 30 | 24 | 1103A-33G | PI144G | 1740x730x1565 | 762",
        "| MP-36GF | 50 | 40 | 45 | 36 | 1103A-33TG1 | UCI224D | 2030x730x1565 | 870",
        "| MP-48GF | 66 | 53 | 60 | 48 | 1103A-33TG2 | UCI224E | 2030x730x1565 | 870",
        "| MP-52GF | 72 | 57 | 65 | 52 | 1104A-44TG1 | UCI224F | 2135x730x1595 | 980",
        "| MP-64GF | 88 | 70 | 80 | 64 | 1104A-44TG2 | UCI224G | 2135x730x1595 | 1020",
        "| MP-64GF | 88 | 70 | 80 | 64 | 1104C-44TAG1 | UCI224G | 2135x730x1595 | 1020",
        "| MP-80GF | 110 | 88 | 100 | 80 | 1104C-44TAG2 | UCI274C | 2235x730x1595 | 1090",
        "| MP-108GF | 149 | 119 | 135 | 108 | 1106A-70TG1 | UCI274E | 2565×730×1575 | 1376",
        "| MP-120GF | 165 | 132 | 150 | 120 | 1106A-70TAG2 | UCI274F | 2565×730×1575 | 1420",
        "| MP-144GF | 198 | 158 | 180 | 144 | 1106A-70TAG3 | UCI274G | 2645x730x1630 | 1644",
        "| MP-160GF | 220 | 176 | 200 | 160 | 1106A-70TAG4 | UCI274H | 2645x730x1630 | 1695",
        "| MP-180GF | 248 | 198 | 225 | 180 | 1506A-E88TAG2 | UCDI274J | 3035x900x1525 | 1695",
        "| MP-200GF | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | HCI444C | 3035x900x1525 | 2035",
        "| MP-220GF | 303 | 242 | 275 | 220 | 1506A-E88TAG4 | HCI444D | 3100x900x1600 | 2600",
        "| MP-240GF | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | HCI444D | 3200x900x1700 | 3000",
        "| MP-280GF | 385 | 308 | 350 | 280 | 2206C-E13TAG2 | HCI444E | 3500x1105x1960 | 3385",
        "| MP-320GF | 440 | 352 | 400 | 320 | 2206C-E13TAG3 | HCI444F | 3500x1105x1960 | 3385",
        "| MP-360GF | 495 | 396 | 450 | 360 | 2506C-E15TAG1 | HCI544C | 3935x1150x2080 | 3583",
        "| MP-400GF | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | HCI544D | 3935x1150x2080 | 3691",
        "| MP-480GF | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | HCI544E | 3960x1535x2100 | 4298",
        "| MP-520GF | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | HCI544F | 3960x1535x2100 | 4453",
        "| MP-600GF | 825 | 660 | 750 | 600 | 4006-23TAG2A | HCI634G | 4450x1650x2290 | 5413",
        "| MP-640GF | 880 | 704 | 800 | 640 | 4006-23TAG3A | HCI634G | 4450x1710x2290 | 5422",
        "| MP-720GF | 990 | 792 | 900 | 720 | 4008TAG1A | HCI634H | 4700x2045x2475 | 7600",
        "| MP-800GF | 1100 | 880 | 1000 | 800 | 4008TAG2A | HCI634J | 4700x2045x2475 | 7639",
        "| MP-1000GF | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | PI734A | 5220x2130x2600 | 9230",
        "| MP-1080GF | 1485 | 1188 | 1350 | 1080 | 4012-46TWG3A | PI734B | 5220x2130x2600 | 9400",
        "| MP-1200GF | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | PI734C | 5220x2130x2600 | 9550",
        "| MP-1320GF | 1815 | 1452 | 1650 | 1320 | 4012-46TAG3A | PI734D | 5220x2130x2600 | 9720",
        "| MP-1480GF | 2035 | 1628 | 1850 | 1480 | 4016TAG1A | PI734E | 5220x2130x2600 | 10000",
        "| MP-1480GF | 2035 | 1628 | 1850 | 1480 | 4016-61TRG1 | PI734E | 5220x2130x2600 | 13155",
        "| MP-1600GF | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | PI734F | 5770x2800x3520 | 13450",
        "| MP-1600GF | 2200 | 1760 | 2000 | 1600 | 4016-61TRG2 | PI734F | 5770x2800x3520 | 13450",
        "| MP-1800GF | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | PI734G | 5770x2800x3520 | 13450"
      ]
    }
  ]
}
