{
  "id": "mecc-alte",
  "country": "IT",
  "role": "alternator_maker",
  "status": "verified",
  "names": {
    "en": "Mecc Alte SpA",
    "zh": null,
    "brands": [
      "Mecc Alte"
    ]
  },
  "website": "https://www.meccalte.com/",
  "hq": {
    "province": "Vicenza",
    "city": "Creazzo"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Đầu phát đồng bộ 1–5000 kVA",
      "src": [
        1
      ]
    },
    {
      "text": "Có nhà máy tại Ý, Anh, Trung Quốc (Mecc Alte Nantong) và Ấn Độ",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: nhà sản xuất đầu phát độc lập lớn nhất thế giới",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "alternator",
      "series": "Synchronous alternators",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 1,
        "max": 5000,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Chưa lưu trang của nhà máy Mecc Alte Nantong (Trung Quốc) và năm thành lập"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.meccalte.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Mecc Alte SpA - Società unipersonale - Via Roma, 20 - 36051 Creazzo, Vicenza - ITALY",
        "The World's Largest Independent Producer of Alternators 1 - 5,000kVA",
        "We are a worldwide group providing alternator solutions with our sales plants and manufacturers in Italy, the UK, China and India.",
        "Mecc Alte Nantong has been awarded one of only two main prizes at this year's Panda d'Oro ceremony"
      ],
      "file": "sources/mecc-alte/1.md"
    },
    {
      "n": 6001,
      "url": "https://www.meccalte.com/en/corporate/about-us",
      "accessedAt": "2026-11-17",
      "tier": "A",
      "quote": [
        "With manufacturing taking place in Italy, the UK, India and China,"
      ],
      "file": "sources/mecc-alte/6001.md",
      "official": true
    },
    {
      "n": 101,
      "url": "https://www.meccalte.com/en/products/alternators/zanardi-products/pmg",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| PMG DC - FIXED SPEED | PMG DC - VARIABLE SPEED | PMG AC & INVERTER"
      ],
      "file": "sources/mecc-alte/101.md"
    },
    {
      "n": 102,
      "url": "https://www.meccalte.com/en/products/alternators/zanardi-products/alternators",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]"
      ],
      "file": "sources/mecc-alte/102.md"
    },
    {
      "n": 1001,
      "url": "https://www.meccalte.com/downloads/MAU3498_Zanardi_PMG_Leaflet.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "GENERATOR"
      ],
      "file": "sources/mecc-alte/1001.md"
    },
    {
      "n": 1002,
      "url": "https://www.meccalte.com/downloads/MM_MeccAlte_MEC1275.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| POWER | PHYSICAL"
      ],
      "file": "sources/mecc-alte/1002.md"
    },
    {
      "n": 1003,
      "url": "https://www.meccalte.com/downloads/ATO_28_2p.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Kw | p.f. | 0.8 | Kva p.f. 1 | 2/4 | 3/4 | 4/4"
      ],
      "file": "sources/mecc-alte/1003.md"
    },
    {
      "n": 1004,
      "url": "https://www.meccalte.com/downloads/scheda_tecnica_depliant_CTP3_2P.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Motor starting | 2/4 | 3/4 | 4/4"
      ],
      "file": "sources/mecc-alte/1004.md"
    },
    {
      "n": 1005,
      "url": "https://www.meccalte.com/downloads/scheda_tecnica_depliant_PE_28.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| R.P.M. | Kva p.f. | 1 | 2/4 | 3/4 | 4/4"
      ],
      "file": "sources/mecc-alte/1005.md"
    },
    {
      "n": 1006,
      "url": "https://www.meccalte.com/downloads/ATO_28_4p.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| R.P.M. | p.f.0,8 | Kw p.f. 0.8 | Kva p.f. 1 | 2/4 | 3/4 | 4/4"
      ],
      "file": "sources/mecc-alte/1006.md"
    },
    {
      "n": 1007,
      "url": "https://www.meccalte.com/dds/pdf/133",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "ECP3 4 C"
      ],
      "file": "sources/mecc-alte/1007.md"
    },
    {
      "n": 1008,
      "url": "https://www.meccalte.com/dds/pdf/161",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "ECP4 4 C"
      ],
      "file": "sources/mecc-alte/1008.md"
    },
    {
      "n": 1009,
      "url": "https://www.meccalte.com/dds/pdf/55",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "ECP28 4 C"
      ],
      "file": "sources/mecc-alte/1009.md"
    },
    {
      "n": 1010,
      "url": "https://www.meccalte.com/dds/pdf/163",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "ECP30 4 C"
      ],
      "file": "sources/mecc-alte/1010.md"
    },
    {
      "n": 1011,
      "url": "https://www.meccalte.com/dds/pdf/57",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "ECP32 4 C"
      ],
      "file": "sources/mecc-alte/1011.md"
    },
    {
      "n": 1012,
      "url": "https://www.meccalte.com/dds/pdf/69",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "ECP34 4 C"
      ],
      "file": "sources/mecc-alte/1012.md"
    },
    {
      "n": 1013,
      "url": "https://www.meccalte.com/dds/pdf/129",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "ECO38 4 C"
      ],
      "file": "sources/mecc-alte/1013.md"
    },
    {
      "n": 1014,
      "url": "https://www.meccalte.com/dds/pdf/139",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "ECO40 4 C"
      ],
      "file": "sources/mecc-alte/1014.md"
    },
    {
      "n": 1015,
      "url": "https://www.meccalte.com/dds/pdf/4",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "ECO43 4 A"
      ],
      "file": "sources/mecc-alte/1015.md"
    },
    {
      "n": 1016,
      "url": "https://www.meccalte.com/dds/pdf/5",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "ECO46 4 A"
      ],
      "file": "sources/mecc-alte/1016.md"
    },
    {
      "n": 1017,
      "url": "https://www.meccalte.com/downloads/Serie_ECO_C_EN.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "ECO Series alternators are self-regulated, 4-pole brushless alternators."
      ],
      "file": "sources/mecc-alte/1017.md"
    },
    {
      "n": 1018,
      "url": "https://www.meccalte.com/downloads/Serie_ECO_EN.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "ECO Series alternators are self-regulated, 4-pole brushless alternators."
      ],
      "file": "sources/mecc-alte/1018.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "Permanent Magnet Generator | Mecc Alte",
      "header": [
        "| PMG DC - FIXED SPEED | PMG DC - VARIABLE SPEED | PMG AC & INVERTER",
        "| Models | AC VERSION | DC VERSION 14-28 VDC | DC VERSION 48-56 VDC",
        "| Power [kW] | Speed Range | Power [kW] | Speed Range | Power [kW] | Speed Range",
        "| P.F.1 @ max rpm | [rpm] | P.F.1 @ max rpm | [rpm] | P.F.1 @ max rpm | [rpm]"
      ],
      "rows": [
        "| PM3G - Lento | 3 | 1500-2500 | 2 | 1500-2500 | 3 | 1500-2500",
        "| PM3G - Medio | 5.5 | 2500-3600 | 4 | 2500-3600 | 4.5 | 2500-3600",
        "| PM5G - 42 Lento | 6 | 1500-2500 | 3 | 1500-2500 | 3.5 | 1500-2500",
        "| PM5G - 42 Medio | 8 | 2500-3600 | 5 | 2500-3600 | 6 | 2500-3600",
        "| PM5G - 60 Lento | 8 | 1500-2500 | 5 | 1500-2500 | 6 | 1500-2500",
        "| PM5G - 60 Medio | 10 | 2500-3600 | 7 | 2500-3600 | 10 | 2500-3600",
        "| PM5G - 80 Lento | 10 | 1500-2500 | 7 | 1500-2500 | 10 | 1500-2500",
        "| PM5G - 80 Medio | 15 | 2500-3600 | 10 | 2500-3600 | 15 | 2500-3600",
        "| PM5G - 100 Lento | 15 | 1500-2500 | 10 | 1500-2500 | 15 | 1500-2500",
        "| PM5G - 100 Medio | 20 | 2500-3600 | 15 | 2500-3600 | 20 | 2500-3600",
        "| PM7G - 40 Lento | 10 | 1900-2500 | 8 | 1900-2500 | 10 | 1900-2500",
        "| PM7G - 40 Medio | 15 | 2500-3600 | 10 | 2500-3600 | 15 | 2500-3600",
        "| PM7G - 60 Lento | 15 | 1900-2500 | 10 | 1900-2500 | 15 | 1900-2500",
        "| PM7G - 60 Medio | 20 | 2500-3600 | 15 | 2500-3600 | 20 | 2500-3600",
        "| PM7G - 80 Lento | 25 | 1900-2500 | 15 | 1900-2500 | 20 | 1900-2500",
        "| PM7G - 80 Medio | 35 | 2500-3600 | 25 | 2500-3600 | 30 | 2500-3600"
      ]
    },
    {
      "n": 102,
      "title": "Three Phase Alternators | Single Phase Alternators | Zanardi",
      "header": [
        "| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]"
      ],
      "rows": [
        "| BTP3 S/2 | 2 | 13kVA | 15.6kVA",
        "| BTP3 1L/2 | 2 | 16kVA | 19.2kVA",
        "| BTP3 2L/2 | 2 | 20kVA | 24kVA",
        "| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]",
        "| ATO28/2 VS | 2 | 27kVA | 32kVA",
        "| ATO28/2 1S | 2 | 30kVA | 36kVA",
        "| ATO28/2 2S | 2 | 35kVA | 40kVA",
        "| ATO28/2 3S | 2 | 40 kVA | 45 kVA",
        "| ATO28/2 1L | 2 | 45 kVA | 53 kVA",
        "| ATO28/2 2 L | 2 | 50 kVA | 60 kVA",
        "| ATO28/2 V L | 2 | 55 kVA | 65 kVA"
      ]
    },
    {
      "n": 102,
      "title": "Three Phase Alternators | Single Phase Alternators | Zanardi",
      "header": [
        "| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]"
      ],
      "rows": [
        "| CTP3 1S/2 | 2 | 8kVA | 9.6kVA",
        "| CTP3 2S/2 | 2 | 10kVA | 12kVA",
        "| CTP3 3S/2 | 2 | 12kVA | 14.4kVA",
        "| CTP3 1L/2 | 2 | 15kVA | 18kVA",
        "| CTP3 2L/2 | 2 | 17.5kVA | 21kVA",
        "| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]",
        "| ECSP28 M/2 | 2 | 22kVA | 26.5kVA",
        "| ECSP28 2L/2 | 2 | 27kVA | 32.5kVA",
        "| ECSP28 3L/2 | 2 | 31.5kVA | 37.8kVA",
        "| ECSP28 VL/2 | 2 | 40 kVA | 48 kVA"
      ]
    },
    {
      "n": 102,
      "title": "Three Phase Alternators | Single Phase Alternators | Zanardi",
      "header": [
        "| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]"
      ],
      "rows": [
        "| BTP3 1S/4 | 4 | 7kVA | 8.4kVA",
        "| BTP3 2S/4 | 4 | 9kVA | 10.8kVA",
        "| BTP3 1L/4 | 4 | 11kVA | 13.2kVA",
        "| BTP3 2L/4 | 4 | 13kVA | 15.6kVA",
        "| BTP3 3L/4 | 4 | 15kVA | 18kVA",
        "| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]",
        "| ATO28/4 1VS | 4 | 10kVA | 12kVA",
        "| ATO28/4 2VS | 4 | 13kVA | 15.5kVA",
        "| ATO28/4 3VS | 4 | 17kVA | 20.5kVA",
        "| ATO28/4 4VS | 4 | 20 kVA | 24 kVA",
        "| ATO28/4 S | 4 | 25 kVA | 30kVA",
        "| ATO28/4 1 L | 4 | 30 kVA | 36 kVA",
        "| ATO28/4 2L | 4 | 35kVA | 42kVA",
        "| ATO28/4 V L | 4 | 37 kVA | 44.4kVA"
      ]
    },
    {
      "n": 102,
      "title": "Three Phase Alternators | Single Phase Alternators | Zanardi",
      "header": [
        "| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]"
      ],
      "rows": [
        "| CTP3 1S/4 | 4 | 6.5kVA | 7.8kVA",
        "| CTP3 2S/4 | 4 | 8kVA | 9.6kVA",
        "| CTP3 1L/4 | 4 | 10kVA | 12kVA",
        "| CTP3 2L/4 | 4 | 13kVA | 15.6kVA",
        "| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]",
        "| ECSP28 S/4 | 4 | 17kVA | 20.4kVA",
        "| ECSP28 M/4 | 4 | 20kVA | 24kVA",
        "| ECSP28 2L/4 | 4 | 25kVA | 30kVA",
        "| ECSP28 VL/4 | 4 | 30 kVA | 36kVA",
        "| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]",
        "| ECSP32 2S/4 | 4 | 35kVA | 42kVA",
        "| ECSP32 3S/4 | 4 | 40kVA | 48kVA",
        "| ECSP32 1L/4 | 4 | 50kVA | 60kVA",
        "| ECSP32 2L/4 | 4 | 58 kVA | 72kVA",
        "| ECSP32 3L/4 | 4 | 70kVA | 84kVA"
      ]
    },
    {
      "n": 1001,
      "title": "Datasheet: PMG&nbsp;Leaflet pdf",
      "header": [],
      "rows": [
        "GENERATOR",
        "| temperature protection and has a built- | 3 PH",
        "CONTROL",
        "| Fixed Speed Alternative | Optional F [fixed speed DC without inverter]",
        "| Efficiency | 80% to 94% (depending on model)",
        "| Voltage Regulation | +/-2%",
        "| Ph / Voltage | 1p",
        "| Insulation | Class H",
        "| Protection | IP23",
        "| ˭ Auto-start with mains failure detection | Inverter 15-20kW",
        "| Model | Inverter 3.6kW | Inverter 4kW | Inverter 6kW | Inverter 8kW | Inverter 10kW | Inverter 15kW | Inverter 20kW",
        "| Output Power | 4kW | 4kW | 6kW | 8kW | 10kW | 15kW | 20kW",
        "| Output Voltage | 120V | 230V | 230V | 230V | 230V | 230V | 230V",
        "| Output Current | 31Arms | 17,4Arms | 26Arms | 34,7Arms | 43,5Arms | 65,2Arms | 87Arms",
        "| Output Frequency | 50 Hz | 50 Hz | 50 Hz | 50 Hz | 50 Hz | 50 Hz | 50 Hz",
        "| Input Voltage | 3phase 140 - 230Vac | 3phase 300 - 490Vac | 3phase 300 - 490Vac | 3phase 300 - 490Vac | 3phase 300 - 490Vac | 3phase 300 - 490Vac | 3phase 300 - 490Vac",
        "| Input Frequency | 200-500Hz | 200-600Hz | 200 – 600Hz | 200 – 600Hz | 200 – 600Hz | 200-600Hz | 200-600Hz",
        "| Power Supply | Directly from A.C.",
        "| Speed Control Module | 9",
        "weight (both alternator and for",
        "| can be fixed to optimise engine | removing traditional excitation",
        "| power, fuel consumption and | windings",
        "| Model | PM3G-Fisso / PM5G-Fisso / PM7G-Fisso",
        "| rpm | Fixed speed (determinable)",
        "| Output Voltage | DC (various voltages and current levels are",
        "| Efficiency | Approx. 80% to 94% depending on model",
        "| PMG-DC Variable Speed | 10",
        "fuel consumption and increases engine life.",
        "| Variable speed benefits: | Model | PM3G-Variabile / PM5G-Variabile /",
        "| ˭ PMG output voltage is stable across load range | rpm",
        "GENERATOR",
        "| GEN OUTPUT (DC VOLT) | F",
        "| SPEED LOAD CONTROL | H",
        "| MODEL: MEC 12-75 VDC | J",
        "| DC SPEED CONTROLLER POWERED BY GAC | MADE IN AGAWAM, MA USA",
        "| RPM | Voltage",
        "| POWER PRODUCTS | ALTERNATORI",
        "| Mecc Alte Alternator Haimen | LTD",
        "| Mecc Alte Alternators PTY LTD | aftersales@meccalte.in"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: MEC 12-75 VDC - Datasheet pdf",
      "header": [],
      "rows": [
        "| POWER | PHYSICAL",
        "| Dimensions | 1.02 x 4 x 4.67in",
        "| PWM Output | Duty Cycle 0 - 100%",
        "| Frequency 50 – 450Hz | 20 G, 11ms",
        "| Voltage Regulation | 0.1 V DC",
        "| Engine | Do Not Crank. Apply DC | Generated residual voltage must be 10 volts or higher for this test.",
        "| overspeed | power to the governor",
        "| Manually hold the engine at | Measure the DC voltage between actuator terminals on the speed control unit.",
        "| the desired running speed. | If the voltage reading is 2.0 to 3.0 V DC check for:",
        "| Overspeed | Low GAIN setting.",
        "| during start up | instability.",
        "| If the voltage is less than the following, check | or replace battery:",
        "| Engine speed | Measure the actuator output | If voltage measurement is within 2 V DC of the battery supply voltage level, then fuel control may",
        "| governed speed | governor control."
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: ATO28 2 pole pdf",
      "header": [],
      "rows": [
        "| Kw | p.f. | 0.8 | Kva p.f. 1 | 2/4 | 3/4 | 4/4",
        "| VS | 3600 | 32 | 25 | 21 | 86 | 88,5 | 87,5 | S1 | <4%",
        "| ATO | 28/2 | 1S | 3600 | 36 | 29 | 24 | 83,6 | 86,3 | 85,8 | S1 | <4%",
        "| ATO | 28/2 | 2S | 3600 | 40 | 32 | 26 | 87,6 | 89,5 | 89 | S1 | <4%",
        "| ATO | 28/2 | 3S | 3600 | 45 | 36 | 30 | 88 | 89,8 | 89,5 | S1 | <4%",
        "| ATO | 28/2 | 1L | 3600 | 53 | 42 | 35 | 88,3 | 90,2 | 89 | S1 | <4%",
        "| ATO | 28/2 | 2L | 3600 | 60 | 48 | 40 | 88,6 | 90,7 | 89,6 | S1 | <4%",
        "| VL | 3600 | 65 | 52 | 43 | 89 | 91,2 | 90,1 | S1 | <4%"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: CTP3 2 pole pdf",
      "header": [],
      "rows": [
        "| Motor starting | 2/4 | 3/4 | 4/4",
        "| CTP3-1S/2 | 8 | 6,4",
        "| KVA | 25 | 74 | 76,5 | 76 | 7,2 | 5,76 | 6 | KVA 18 | <5%",
        "| CTP3-2S/2 | 10 | 8",
        "| KVA | 32 | 75 | 79 | 78 | 9 | 7,2 | 7,5 | KVA 22 | <5%",
        "| CTP3-3S/2 | 12 | 9,6",
        "| KVA | 38 | 78,5 | 81,5 | 81 | 11 | 8,8 | 9 | KVA 27 | <5%",
        "| CTP3-1L/2 | 15 | 12",
        "| KVA | 48 | 80 | 84 | 83,5 | 14 | 11,2 | 11 | KVA 32 | <5%",
        "| CTP3-1L/2 | 17,5 | 14",
        "| KVA | 53 | 81,5 | 85 | 85 | 16,5 | 13,2 | 12,6 | KVA 34 | <5%",
        "| A 3600 RPM-60 Hz | AT 3600 RPM -60 Hz | 3600 RPM -60 Hz | 3600 RPM -60 Hz | 3600 RPM-60 Hz"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: CTP3 2 pole pdf",
      "header": [],
      "rows": [
        "| Motor starting | 2/4 | 3/4 | 4/4",
        "| CTP3-1S/2 | 9,6 | 7,7 | KVA 30 | 75,5 | 78 | 77,5 | 7,3 | 5,8 | 7,2",
        "| KVA | 21 | <5%",
        "| CTP3-2S/2 | 12 | 9,6 | KVA 38,5 | 76,5 | 80,5 | 79,5 | 9 | 7,2 | 9",
        "| KVA | 26 | <5%",
        "| CTP3-3S/2 | 14,4 | 11,6 | KVA 45,5 | 80 | 83 | 82,5 | 11 | 8,8 | 10,8",
        "| KVA | 32 | <5%",
        "| CTP3-1L/2 | 18 | 14,4 | KVA 57,5 | 81,5 | 85,5 | 85 | 14,5 | 11,6 | 13,2",
        "| KVA | 38 | <5%",
        "| CTP3-2L/2 | 21 | 16,8 | KVA 63,5 | 83 | 86,5 | 86,5 | 17 | 13,6 | 15,1",
        "| KVA | 40 | <5%"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: CTP3 2 pole pdf",
      "header": [],
      "rows": [
        "| B3/B14 | B3/B9 | MD35 | B3/B14 | B3/B9 | MD35 | 50Hz | 60Hz | 1mt. | 7mt. | 1mt. | 7mt. | 6 1/2 | 0,0067",
        "| CTP3-1S/2 | 0,0365 | 0,0354 | 0,0359 | 53 | 51 | 57 | 6,4 | 7,8 | 7 1/2 | 0,0103",
        "| CTP3-2S/2 | 0,0395 | 0,0394 | 0,0398 | 59 | 57 | 63 | 6,3 | 7,8 | 8 | 0,0171",
        "| CTP3-3S/2 | 0,0456 | 0,0455 | 0,0459 | 65 | 63 | 69 | 6,2 | 7,8 | 85 | 70 | 89 | 73 | 10 | 0,0319",
        "| CTP3-1L/2 | 0,0515 | 0,0514 | 0,0519 | 74 | 72 | 78 | 6 | 7,2 | 11 1/2 | 0,0481",
        "| CTP3-2L/2 | 0,0573 | 0,0572 | 0,0577 | 80 | 78 | 84 | 5,8 | 6,8",
        "| Rating \"H\" class | kVA 50 Hz | 8 | 10 | 12 | 15 | 17,5",
        "| Direct-axis synchronous reactance | Xd % | 345 | 305 | 244 | 195 | 164",
        "| Direct-axis transient reactance | X'd % | 34 | 31,5 | 33 | 26,9 | 22,6",
        "| Direct-axis subtransient reactance | X\"d % | 19 | 16,3 | 16,5 | 14,6 | 12,3",
        "| Quadrature-axis synchronous reactance | Xq % | 93 | 91 | 94 | 91,5 | 98",
        "| Quadrature-axis transient reactance | X'q % | 93 | 91 | 94 | 91,5 | 98",
        "| Quadrature-axis subtransient reactance | X\"q % | 42,1 | 36,6 | 37,4 | 36,9 | 31",
        "| Negative - sequence reactance | X2 % | 18 | 18,5 | 17,4 | 17 | 16,5",
        "| Zero sequence reactance | Xo % | 7 | 6,8 | 6,2 | 5,5 | 5,1",
        "| transient time constant | T'd (ms) | 68 | 72 | 43 | 62 | 55",
        "| Subtransient time constant | T\" (ms) | 14 | 12 | 10 | 14 | 10",
        "| Armature time constant | T (ms) | 5 | 5 | 9 | 12 | 10",
        "| Open circuit time constant | T'do (s) | 0,6 | 0,65 | 0,68 | 0,71 | 0,77",
        "| short - circuit ratio | Kcc | 0,45 | 0,48 | 0,51 | 0,55 | 0,63",
        "| Stator winding resistance | ohm | 1,562 | 0,998 | 0,702 | 0,509 | 0,358"
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: PE28 4 pole pdf",
      "header": [],
      "rows": [
        "| R.P.M. | Kva p.f. | 1 | 2/4 | 3/4 | 4/4",
        "| PE | 28/4 1VS | 1500 | 6 | 76 | 78,3 | 77 | S1 | <5%",
        "| PE | 28/4 2VS | 1500 | 8 | 77 | 80 | 78,5 | S1 | <5%",
        "| PE | 28/4 S | 1500 | 10 | 78 | 83 | 82,5 | S1 | <5%"
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: PE28 4 pole pdf",
      "header": [],
      "rows": [
        "| R.P.M. | Kw p.f. | 1 | 2/4 | 3/4 | 4/4",
        "| PE | 28/4 | 1VS | 1800 | 7,2 | 77 | 79 | 78 | S1 | <5%",
        "| PE | 28/4 | 2VS | 1800 | 9,6 | 78 | 81 | 79,5 | S1 | <5%",
        "| S | 1800 | 12 | 79 | 83,5 | 83 | S1 | <5%"
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: ATO28 4 pole pdf",
      "header": [],
      "rows": [
        "| R.P.M. | p.f.0,8 | Kw p.f. 0.8 | Kva p.f. 1 | 2/4 | 3/4 | 4/4",
        "| ATO | 28/4 | 1VS | 1500 | 12 | 9,5 | 8 | 85 | 86,1 | 86,5 | S1 | <4%",
        "| ATO | 28/4 | 2VS | 1500 | 15,5 | 12,5 | 10 | 85,6 | 86,3 | 86,6 | S1 | <4%",
        "| ATO | 28/4 | 3VS | 1500 | 20,5 | 16,5 | 13,5 | 86 | 88,5 | 88,6 | S1 | <4%",
        "| ATO | 28/4 | 4VS | 1500 | 24 | 19 | 16 | 87,5 | 89,5 | 89,5 | S1 | <4%",
        "| S | 1500 | 30 | 24 | 20 | 88 | 90 | 89,5 | S1 | <4%",
        "| ATO | 28/4 | 1L | 1500 | 36 | 28,5 | 24 | 88,5 | 90,4 | 89,5 | S1 | <4%",
        "| ATO | 28/4 | 2L | 1500 | 42 | 28 | 28 | 89 | 90,7 | 90,2 | S1 | <4%",
        "| VL | 1500 | 44,4 | 35,5 | 29,5 | 89,7 | 91,1 | 90,9 | S1 | <4%"
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: ECP3 4 C",
      "header": [],
      "rows": [
        "ECP3 4 C",
        "| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full",
        "| Series/Typical | ECP3, ECP4 | ECP28, 30,",
        "| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type",
        "| Insulation class | H",
        "| Phase number | 3",
        "| Protection class | IP23",
        "| Code voltage reference | T0405S3",
        "| Weight of complete generator | kg | 59,0 | 65,0 | 79,0 | 87,0 | 93,0",
        "| Noise level at 1m/7m | dB(A) | 72/58 | 78/60 | 72/58 | 78/60 | 72/58 | 78/60 | 72/58 | 78/60 | 72/58 | 78/60"
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: ECP4 4 C",
      "header": [],
      "rows": [
        "ECP4 4 C",
        "| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full",
        "| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type",
        "| Insulation class | H",
        "| Phase number | 3",
        "| Protection class | IP23",
        "| Code voltage reference | T0405S3",
        "| Weight of complete generator | kg | 56,0 | 61,0 | 65,0 | 72,0 | 79,0 | 93,0 | 97,0",
        "| Noise level at 1m/7m | dB(A) | 70/57 | 74/60 | 70/57 | 74/60 | 70/57 | 74/60 | 70/57 | 74/60 | 70/57 | 74/60 | 70/57 | 74/60 | 70/57 | 74/60"
      ]
    },
    {
      "n": 1009,
      "title": "Datasheet: ECP28 4 C",
      "header": [],
      "rows": [
        "ECP28 4 C",
        "| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full",
        "| Series/Typical | ECP3, ECP4 | ECP28, 30,",
        "| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type",
        "| Insulation class | H",
        "| Phase number | 3",
        "| Protection class | IP23",
        "| Code voltage reference | T0405S3",
        "| ECP28 1VS4 C | kVA | 8,2 | 8,2 | 8,2",
        "| ECP28 2VS4 C | kVA | 11 | 11 | 11",
        "| ECP28 1S4 C | kVA | 13,7 | 13,7 | 13,7",
        "| ECP28 2S4 C | kVA | 16,5 | 16,5 | 16,5",
        "| ECP28 3S4 C | kVA | 19,2 | 19,2 | 19,2 | 17,5 | 18 | 18 | 18 | 16,5 | 17,5 | 17,5 | 17,5 | 16 | 16,5 | 16,5 | 16,5 | 14,9 | 14 | 14 | 14 | 12,8",
        "| ECP28 M4 C | kVA | 22 | 22 | 22 | 20,4 | 20,5 | 20,5 | 20,5 | 19 | 20 | 20 | 20 | 18,5 | 18,5 | 18,5 | 18,5 | 17,5 | 16 | 16 | 16 | 14,8",
        "| ECP28 L4 C | kVA | 27,5 | 27,5 | 27,5",
        "| ECP28 VL4 C | kVA | 33 | 33 | 33",
        "| ECP28 1VS4 C | kVA | 8,8 | 9,3 | 9,9 | 9,9 | 8,3 | 8,7 | 9,3 | 9,3 | 8 | 8,5 | 9 | 9 | 7,2 | 7,5 | 8,2 | 8,2 | 6,4 | 6,8 | 7,2 | 7,2",
        "| ECP28 2VS4 C | kVA | 11,5 | 12,4 | 13,2 | 13,2 | 10,7 | 11,6 | 12,4 | 12,4 | 10,5 | 11,3 | 12 | 12 | 9,5 | 10 | 10,9 | 10,9 | 8,4 | 9 | 9,6 | 9,6",
        "| ECP28 1S4 C | kVA | 14,3 | 15,3 | 16,5 | 16,5 | 13,3 | 14,3 | 15,5 | 15,5 | 13 | 13,9 | 15 | 15 | 12 | 12,5 | 13,9 | 13,9 | 10,4 | 11,1 | 12 | 12",
        "| ECP28 2S4 C | kVA | 17 | 18,1 | 19,8 | 19,8 | 15,9 | 16,8 | 18,5 | 18,5 | 15,4 | 16,4 | 18 | 18 | 14,6 | 15,4 | 16,8 | 16,8 | 12,4 | 13,1 | 14,4 | 14,4",
        "| ECP28 3S4 C | kVA | 19,8 | 21,1 | 23 | 23 | 18,5 | 19,7 | 21,6 | 21,6 | 18 | 19 | 21 | 21 | 17 | 18 | 19,6 | 19,6 | 14,4 | 15,3 | 16,8 | 16,8",
        "| ECP28 M4 C | kVA | 23,1 | 25,3 | 26,4 | 26,4 | 21,5 | 23,6 | 24,6 | 24,6 | 21 | 23 | 24 | 24 | 19 | 20 | 22 | 22 | 16,8 | 18,4 | 19,2 | 19,2",
        "| ECP28 L4 C | kVA | 28,6 | 30,3 | 33 | 33 | 26,5 | 28 | 30,6 | 30,6 | 26 | 27,5 | 30 | 30 | 24 | 25,5 | 27,5 | 27,5 | 20,8 | 22 | 24 | 24",
        "| ECP28 VL4 C | kVA | 36,3 | 39,6 | 39,6 | 39,6 | 33,5 | 36,6 | 36,6 | 36,6 | 33 | 36 | 36 | 36 | 29 | 32 | 32 | 32 | 26,4 | 29 | 29 | 29",
        "| Weight of complete generator | kg | 73,0 | 79,1 | 87,4 | 91,5 | 96,9 | 106,0 | 121,9 | 141,8",
        "| Noise level at 1m/7m | dB(A) | 68/57 | 71/61 | 68/57 | 71/61 | 68/57 | 71/61 | 68/57 | 71/61 | 68/57 | 71/61 | 68/57 | 71/61 | 68/57 | 71/61 | 68/57 | 71/61"
      ]
    },
    {
      "n": 1010,
      "title": "Datasheet: ECP30 4 C",
      "header": [],
      "rows": [
        "ECP30 4 C",
        "| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full",
        "| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type",
        "| Insulation class | H",
        "| Phase number | 3",
        "| Protection class | IP23",
        "| Code voltage reference | T0405S3",
        "| ECP30 1M4 C | kVA | 22 | 22 | 22 | 20,4 | 20,5 | 20,5 | 20,5 | 19 | 20 | 20 | 20 | 18,5 | 18,5 | 18,5 | 18,5 | 17,5 | 16 | 16 | 16 | 15",
        "| ECP30 2M4 C | kVA | 27,5 | 27,5 | 27,5 | 25,2 | 25,5 | 25,5 | 25,5 | 23,7 | 25 | 25 | 25 | 23 | 23 | 23 | 23 | 21,4 | 20 | 20 | 20 | 18,4",
        "| ECP30 3M4 C | kVA | 33 | 33 | 33 | 29,5 | 30,5 | 30,5 | 30,5 | 27,8 | 30 | 30 | 30 | 27 | 26 | 26 | 26 | 25,1 | 24 | 24 | 24 | 21,6",
        "| ECP30 1L4 C | kVA | 38,5 | 38,5 | 38,5 | 34,4 | 35,6 | 35,6 | 35,6 | 32,4 | 35 | 35 | 35 | 31,5 | 30,3 | 30,3 | 30,3 | 29,3 | 28 | 28 | 28 | 25,2",
        "| ECP30 2L4 C | kVA | 44 | 44 | 44 | 39 | 40,7 | 40,7 | 40,7 | 37 | 40 | 40 | 40 | 36 | 34,7 | 34,7 | 34,7 | 33,5 | 32 | 32 | 32 | 28,8",
        "| ECP30 3L4 C | kVA | 46,8 | 46,8 | 46,8 | 42,1 | 44,5 | 44,5 | 44,5 | 40 | 43,8 | 43,8 | 43,8 | 39,4 | 37,9 | 37,9 | 37,9 | 34,1 | 35 | 35 | 35 | 31,5",
        "| ECP30 1M4 C | kVA | 23,1 | 25,3 | 26,4 | 26,4 | 21,5 | 23,6 | 24,6 | 24,6 | 21 | 23 | 24 | 24 | 19 | 20 | 22 | 22 | 16,8 | 18,4 | 19,2 | 19,2",
        "| ECP30 2M4 C | kVA | 28,6 | 30,3 | 33 | 33 | 27 | 28 | 30,6 | 30,6 | 26 | 27,5 | 30 | 30 | 24 | 26 | 27,5 | 27,5 | 20,8 | 22 | 24 | 24",
        "| ECP30 3M4 C | kVA | 36,3 | 39,6 | 39,6 | 39,6 | 34 | 37 | 36,6 | 36,6 | 33 | 36 | 36 | 36 | 29 | 32 | 32 | 32 | 26,4 | 28,8 | 28,8 | 28,8",
        "| ECP30 1L4 C | kVA | 42,4 | 46,2 | 46,2 | 46,2 | 39 | 43 | 42,7 | 42,7 | 38,5 | 42 | 42 | 42 | 34 | 37 | 37,3 | 37,3 | 30,8 | 33,6 | 33,6 | 33,6",
        "| ECP30 2L4 C | kVA | 48,4 | 52,8 | 52,8 | 52,8 | 45 | 49 | 48,8 | 48,8 | 44 | 48 | 48 | 48 | 39 | 43 | 42,7 | 42,7 | 35,2 | 38,4 | 38,4 | 38,4",
        "| ECP30 3L4 C | kVA | 51,5 | 56,2 | 56,2 | 56,2 | 48,9 | 53,4 | 53,4 | 53,4 | 48,1 | 52,5 | 52,5 | 52,5 | 41,7 | 45,5 | 45,5 | 45,5 | 38,5 | 42 | 42 | 42",
        "| Weight of complete generator | kg | 105,0 | 118,0 | 130,0 | 148,0 | 158,0 | 160,0",
        "| Noise level at 1m/7m | dB(A) | 72/59 | 78/62 | 72/59 | 78/62 | 72/59 | 78/62 | 72/59 | 78/62 | 72/59 | 78/62 | 72/59 | 78/62"
      ]
    },
    {
      "n": 1011,
      "title": "Datasheet: ECP32 4 C",
      "header": [],
      "rows": [
        "ECP32 4 C",
        "| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full",
        "| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type",
        "| Insulation class | H",
        "| Phase number | 3",
        "| Protection class | IP23",
        "| Code voltage reference | T0405S3",
        "| ECP32 1S4 C | kVA | 41 | 41 | 41 | 33 | 39 | 39 | 39 | 31,6 | 37,5 | 37,5 | 37,5 | 30 | 35 | 35 | 35 | 28 | 30 | 30 | 30 | 24",
        "| ECP32 2S4 C | kVA | 50 | 50 | 46 | 37,5 | 48,7 | 48,7 | 45 | 36 | 45 | 45 | 42 | 34 | 41 | 41 | 39 | 33 | 36 | 36 | 34 | 27",
        "| ECP32 1M4 C | kVA | 55 | 55 | 55 | 44 | 52,5 | 52,5 | 52,5 | 42 | 50 | 50 | 50 | 40 | 48 | 48 | 48 | 38 | 40 | 40 | 40 | 32",
        "| ECP32 2M4 C | kVA | 68,8 | 68,8 | 68,8 | 52 | 65 | 65 | 65 | 49,5 | 62,5 | 62,5 | 62,5 | 47,5 | 59,5 | 59,5 | 59,5 | 42,6 | 50 | 50 | 50 | 38",
        "| ECP32 1L4 C | kVA | 82,5 | 82,5 | 82,5 | 77 | 78 | 78 | 78 | 73 | 75 | 75 | 75 | 70 | 67 | 67 | 67 | 62 | 60 | 60 | 60 | 56",
        "| ECP32 2L4 C | kVA | 91 | 91 | 91 | 85 | 85 | 85 | 85 | 79 | 82,5 | 82,5 | 82,5 | 77 | 73,2 | 73,2 | 73,2 | 68 | 66 | 66 | 66 | 62",
        "| ECP32 1S4 C | kVA | 43,5 | 47 | 49,5 | 49,5 | 42 | 45 | 47 | 47 | 39,5 | 43 | 45 | 45 | 37 | 41 | 43 | 43 | 31,6 | 34,4 | 36 | 36",
        "| ECP32 2S4 C | kVA | 52 | 55 | 59 | 59 | 50 | 53 | 57 | 57 | 47 | 50 | 54 | 54 | 43 | 48 | 52 | 52 | 37,6 | 40 | 43,2 | 43,2",
        "| ECP32 1M4 C | kVA | 60,5 | 66 | 66 | 66 | 58 | 63 | 63 | 63 | 55 | 60 | 60 | 60 | 53 | 58 | 58 | 58 | 44 | 48 | 48 | 48",
        "| ECP32 2M4 C | kVA | 76 | 80 | 82,5 | 82,5 | 71 | 74 | 77,5 | 77,5 | 69 | 72,5 | 75 | 75 | 63 | 70 | 71,5 | 71,5 | 55,2 | 58 | 60 | 60",
        "| ECP32 1L4 C | kVA | 86 | 90 | 99 | 99 | 81 | 86 | 93,7 | 93,7 | 78 | 82 | 90 | 90 | 73 | 80 | 83 | 83 | 62,4 | 65,6 | 72 | 72",
        "| ECP32 2L4 C | kVA | 97 | 106 | 110 | 110 | 90 | 98 | 102 | 102 | 88 | 96 | 100 | 100 | 81 | 89 | 92 | 92 | 70,4 | 76,8 | 80 | 80",
        "| ECP32 1S4 C | ECP32 | 2S4 C",
        "| Weight of complete generator | kg | 153,0 | 165,0 | 186,0 | 212,0 | 244,0 | 252,0",
        "| Noise level at 1m/7m | dB(A) | 72/58 | 76/62 | 72/58 | 76/62 | 72/58 | 76/62 | 72/58 | 76/62 | 72/58 | 76/62 | 72/58 | 76/62"
      ]
    },
    {
      "n": 1012,
      "title": "Datasheet: ECP34 4 C",
      "header": [],
      "rows": [
        "ECP34 4 C",
        "| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full",
        "| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type",
        "| Insulation class | H",
        "| Phase number | 3",
        "| Protection class | IP23",
        "| Code voltage reference | T0405S3",
        "| ECP34 1S4 C | kVA | 96 | 96 | 96 | 79 | 93 | 93 | 93 | 77 | 87,5 | 87,5 | 87,5 | 72 | 79 | 79 | 79 | 65 | 70 | 70 | 70 | 58",
        "| ECP34 2S4 C | kVA | 110 | 110 | 110 | 88 | 105 | 105 | 105 | 86 | 100 | 100 | 100 | 80 | 90 | 90 | 90 | 72 | 80 | 80 | 80 | 64",
        "| ECP34 1M4 C | kVA | 137 | 137 | 137 | 117 | 132 | 132 | 132 | 112 | 125 | 125 | 125 | 106 | 112 | 112 | 112 | 96 | 100 | 100 | 100 | 85",
        "| ECP34 2M4 C | kVA | 148 | 148 | 148 | 125 | 143 | 143 | 143 | 120 | 135 | 135 | 135 | 114 | 121 | 121 | 121 | 103 | 108 | 108 | 108 | 91",
        "| ECP34 1L4 C | kVA | 165 | 165 | 165 | 137 | 158 | 158 | 158 | 131 | 150 | 150 | 150 | 125 | 136 | 136 | 136 | 113 | 120 | 120 | 120 | 100",
        "| ECP34 2L4 C | kVA | 176 | 181 | 181 | 170 | 169 | 174 | 174 | 163 | 160 | 165 | 165 | 155 | 144 | 149 | 149 | 139 | 128 | 132 | 132 | 124",
        "| ECP34 1S4 C | kVA | 108 | 115 | 115 | 115 | 104 | 111 | 111 | 111 | 98 | 105 | 105 | 105 | 88 | 95 | 95 | 95 | 78 | 84 | 84 | 84",
        "| ECP34 2S4 C | kVA | 120 | 132 | 132 | 132 | 114 | 126 | 126 | 126 | 110 | 120 | 120 | 120 | 99 | 109 | 109 | 109 | 88 | 96 | 96 | 96",
        "| ECP34 1M4 C | kVA | 143 | 154 | 165 | 165 | 137 | 147 | 159 | 159 | 130 | 140 | 150 | 150 | 116 | 125 | 135 | 135 | 104 | 112 | 120 | 120",
        "| ECP34 2M4 C | kVA | 154 | 165 | 178 | 178 | 148 | 159 | 172 | 172 | 140 | 150 | 162 | 162 | 125 | 135 | 146 | 146 | 112 | 120 | 130 | 130",
        "| ECP34 1L4 C | kVA | 165 | 187 | 198 | 198 | 158 | 178 | 189 | 189 | 150 | 170 | 180 | 180 | 132 | 150 | 163 | 163 | 120 | 136 | 144 | 144",
        "| ECP34 2L4 C | kVA | 187 | 210 | 218 | 218 | 179 | 201 | 208 | 208 | 170 | 191 | 198 | 198 | 155 | 165 | 178 | 178 | 136 | 153 | 158 | 158",
        "| ECP34 1S4 C | ECP34 | 2S4 C",
        "| Weight of complete generator | kg | 302,0 | 349,0 | 370,0 | 388,0 | 423,0 | 440,0",
        "| Noise level at 1m/7m | dB(A) | 79/65 | 83/69 | 79/65 | 83/69 | 79/65 | 83/69 | 79/65 | 83/69 | 79/65 | 83/69 | 79/65 | 83/69"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: ECO38 4 C",
      "header": [],
      "rows": [
        "ECO38 4 C",
        "| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full",
        "| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type",
        "| Insulation class | H",
        "| Phase number | 3",
        "| Protection class | IP23",
        "| Code voltage reference | T0405S3",
        "| ECO38 1S4 C | kVA | 196 | 196 | 196 | 180 | 188 | 188 | 188 | 173 | 180 | 180 | 180 | 165 | 170 | 170 | 170 | 155 | 144 | 144 | 144 | 132",
        "| ECO38 2S4 C | kVA | 220 | 220 | 220 | 209 | 211 | 211 | 211 | 200 | 200 | 200 | 200 | 190 | 185 | 185 | 185 | 175 | 160 | 160 | 160 | 152",
        "| ECO38 1M4 C | kVA | 250 | 250 | 250 | 234 | 237 | 237 | 237 | 221 | 225 | 225 | 225 | 210 | 207 | 207 | 207 | 190 | 180 | 180 | 180 | 168",
        "| ECO38 2M4 C | kVA | 275 | 275 | 275 | 253 | 264 | 264 | 264 | 243 | 250 | 250 | 250 | 230 | 230 | 230 | 230 | 215 | 200 | 200 | 200 | 184",
        "| ECO38 1L4 C | kVA | 330 | 330 | 330 | 319 | 315 | 315 | 315 | 305 | 300 | 300 | 300 | 290 | 275 | 275 | 275 | 265 | 240 | 240 | 240 | 232",
        "| ECO38 2L4 C | kVA | 370 | 370 | 370 | 360 | 360 | 360 | 360 | 350 | 350 | 350 | 350 | 340 | 320 | 320 | 320 | 310 | 280 | 280 | 280 | 272",
        "| ECO38 VL4 C | kVA | 380 | 400 | 400 | 370 | 370 | 380 | 380 | 360 | 360 | 370 | 370 | 350 | 329 | 338 | 338 | 319 | 288 | 296 | 296 | 280",
        "| ECO38 1S4 C | kVA | 225 | 236 | 236 | 236 | 220 | 230 | 230 | 230 | 210 | 220 | 220 | 220 | 195 | 205 | 205 | 205 | 168 | 176 | 176 | 176",
        "| ECO38 2S4 C | kVA | 253 | 264 | 264 | 264 | 242 | 253 | 253 | 253 | 230 | 240 | 240 | 240 | 210 | 220 | 220 | 220 | 184 | 192 | 192 | 192",
        "| ECO38 1M4 C | kVA | 289 | 300 | 300 | 300 | 274 | 284 | 284 | 284 | 260 | 270 | 270 | 270 | 240 | 250 | 250 | 250 | 208 | 216 | 216 | 216",
        "| ECO38 2M4 C | kVA | 319 | 330 | 330 | 330 | 305 | 316 | 316 | 316 | 290 | 300 | 300 | 300 | 270 | 280 | 280 | 280 | 232 | 240 | 240 | 240",
        "| ECO38 1L4 C | kVA | 358 | 374 | 396 | 396 | 341 | 357 | 378 | 378 | 325 | 340 | 360 | 360 | 300 | 310 | 330 | 330 | 260 | 272 | 288 | 288",
        "| ECO38 2L4 C | kVA | 402 | 444 | 444 | 444 | 391 | 438 | 438 | 438 | 380 | 420 | 420 | 420 | 350 | 385 | 385 | 385 | 304 | 336 | 336 | 336",
        "| ECO38 VL4 C | kVA | 413 | 455 | 455 | 465 | 401 | 442 | 442 | 453 | 390 | 430 | 430 | 440 | 359 | 394 | 394 | 403 | 312 | 344 | 344 | 352",
        "| ECO38 1S4 C | ECO38 | 2S4 C",
        "| Weight of complete generator | kg | 525,0 | 550,0 | 600,0 | 653,0 | 771,0 | 895,0 | 957,0",
        "| Noise level at 1m/7m | dB(A) | 82/69 | 86/73 | 82/69 | 86/73 | 82/69 | 86/73 | 82/69 | 86/73 | 82/69 | 86/73 | 82/69 | 86/73 | 82/69 | 86/73"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: ECO40 4 C",
      "header": [],
      "rows": [
        "ECO40 4 C",
        "| ECO40 to ECO46 | ○",
        "| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full",
        "| ECO40 to ECO46 | ○ | ○",
        "| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type",
        "| Insulation class | H",
        "| Phase number | 3",
        "| Protection class | IP23",
        "| Code voltage reference | T0405P3",
        "| ECO40 1S4 C | kVA | 440 | 440 | 440 | 404 | 417 | 417 | 417 | 386 | 400 | 400 | 400 | 370 | 370 | 370 | 370 | 342 | 320 | 320 | 320 | 296",
        "| ECO40 2S4 C | kVA | 491 | 491 | 491 | 393 | 468 | 468 | 468 | 375 | 450 | 450 | 450 | 360 | 410 | 410 | 410 | 330 | 360 | 360 | 360 | 288",
        "| ECO40 3S4 C | kVA | 550 | 550 | 550 | 503 | 521 | 521 | 521 | 479 | 500 | 500 | 500 | 460 | 450 | 450 | 450 | 414 | 400 | 400 | 400 | 368",
        "| ECO40 1L4 C | kVA | 601 | 601 | 590 | 546 | 567 | 567 | 557 | 515 | 550 | 550 | 540 | 500 | 500 | 500 | 490 | 454 | 440 | 440 | 432 | 400",
        "| ECO40 2L4 C | kVA | 675 | 675 | 675 | 616 | 645 | 645 | 645 | 588 | 625 | 625 | 625 | 570 | 564 | 564 | 564 | 515 | 500 | 500 | 500 | 456",
        "| ECO40 3L4 C | kVA | 735 | 735 | 735 | 560 | 700 | 700 | 700 | 535 | 680 | 680 | 680 | 520 | 630 | 630 | 630 | 483 | 544 | 544 | 544 | 416",
        "| ECO40 VL4 C | kVA | 825 | 825 | 825 | 740 | 777 | 777 | 777 | 700 | 750 | 750 | 750 | 680 | 690 | 690 | 690 | 630 | 600 | 600 | 600 | 544",
        "| ECO40 1S4 C | kVA | 459 | 492 | 525 | 525 | 438 | 469 | 500 | 500 | 420 | 450 | 480 | 480 | 383 | 410 | 440 | 440 | 336 | 360 | 384 | 384",
        "| ECO40 2S4 C | kVA | 524 | 557 | 590 | 590 | 500 | 532 | 563 | 563 | 480 | 510 | 540 | 540 | 435 | 460 | 490 | 490 | 384 | 408 | 432 | 432",
        "| ECO40 3S4 C | kVA | 590 | 634 | 660 | 660 | 563 | 604 | 625 | 625 | 540 | 580 | 600 | 600 | 484 | 520 | 540 | 540 | 432 | 464 | 480 | 480",
        "| ECO40 1L4 C | kVA | 623 | 669 | 722 | 722 | 587 | 649 | 680 | 680 | 570 | 630 | 660 | 660 | 515 | 570 | 600 | 600 | 456 | 504 | 528 | 528",
        "| ECO40 2L4 C | kVA | 720 | 762 | 810 | 810 | 688 | 730 | 775 | 775 | 665 | 705 | 750 | 750 | 605 | 636 | 677 | 677 | 532 | 564 | 600 | 600",
        "| ECO40 3L4 C | kVA | 778 | 843 | 882 | 882 | 741 | 803 | 840 | 840 | 720 | 780 | 816 | 816 | 665 | 720 | 756 | 756 | 576 | 624 | 653 | 653",
        "| ECO40 VL4 C | kVA | 930 | 970 | 970 | 970 | 885 | 925 | 925 | 925 | 860 | 900 | 900 | 900 | 790 | 830 | 830 | 830 | 688 | 720 | 720 | 720",
        "| ECO40 1S4 C | ECO40 | 2S4 C",
        "| ECO40 4 | C",
        "| Weight of complete generator | kg | 1049,0 | 1133,0 | 1208,0 | 1323,0 | 1458,0 | 1536,0 | 1752,0",
        "| Noise level at 1m/7m | dB(A) | 94/82 | 98/88 | 94/82 | 98/88 | 94/82 | 98/88 | 94/82 | 98/88 | 94/82 | 98/88 | 94/82 | 98/88 | 94/82 | 98/88"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: ECO43 4 A",
      "header": [],
      "rows": [
        "ECO43 4 A",
        "| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full",
        "| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type",
        "| Insulation class | H",
        "| Phase number | 3",
        "| Protection class | IP23",
        "| Code voltage reference | T0405P3",
        "| ECO43 1S4 A | kVA | 900 | 900 | 900 | 825 | 860 | 860 | 860 | 800 | 820 | 820 | 820 | 760 | 750 | 750 | 750 | 690 | 655 | 655 | 655 | 615",
        "| ECO43 2S4 A | kVA | 1016 1016 1016 | 907 | 975 | 975 | 975 | 870 | 930 | 930 | 930 | 830 | 850 | 850 | 850 | 770 | 744 | 744 | 744 | 664",
        "| ECO43 1M4 A | kVA | 1038 | 1125 | 1125 | 1093 | 992 | 1070 1070 1044 | 950 | 1025 1025 | 1000 | 870 | 950 | 950 | 910 | 760 | 820 | 820 | 800",
        "| ECO43 2M4 A | kVA | 1250 1250 1140 | 983 | 1200 1200 1096 | 940 | 1150 | 1150 1050 | 900 | 1050 | 1050 | 960 | 820 | 920 | 920 | 840 | 720",
        "| ECO43 2L4 A | kVA | 1420 | 1420 | 1420 | 1349 | 1358 1358 1358 1290 | 1300 | 1300 1300 | 1235 | 1200 | 1200 1200 | 1140 | 1040 | 1040 1040 | 988",
        "| ECO43 VL4 A | kVA | 1540 | 1540 | 1540",
        "| ECO43 1S4 A | kVA | 990 | 1080 1080 1080 | 945 | 1030 1030 1030 | 900 | 985 | 985 | 985 | 820 | 900 | 900 | 900 | 720 | 790 | 790 | 790",
        "| ECO43 2S4 A | kVA | 1115 | 1159 | 1220 | 1220 | 1069 1111 1170 1170 | 1020 | 1060 1116 | 1116 | 935 | 969 | 1020 | 1020 | 816 | 850 | 893 | 893",
        "| ECO43 1M4 A | kVA | 1147 | 1200 | 1290 | 1365 | 1117 1144 1227 1300 | 1050 | 1100 1180 | 1250 | 960 | 1000 1080 | 1140 | 840 | 880 | 944 | 1000",
        "| ECO43 2M4 A | kVA | 1300 | 1420 | 1525 | 1525 | 1250 1357 1450 1450 | 1200 | 1300 1400 | 1400 | 1090 | 1200 1300 | 1300 | 960 | 1040 1120 | 1120",
        "| ECO43 2L4 A | kVA | 1585 | 1618 | 1700 | 1700 | 1516 1550 1630 1630 | 1451 | 1482 1560 | 1560 | 1339 | 1368 1440 | 1440 | 1161 | 1186 1248 | 1248",
        "| ECO43 VL4 A | kVA | 1736 | 1824 | 1824 | 1824 | 1680 1765 1765 1765 | 1600 | 1700 1700 | 1700 | 1450 | 1540 1540 | 1540 | 1280 | 1360 1360 | 1360",
        "| ECO43 1S4 A | ECO43 | 2S4 A",
        "| Weight of complete generator | kg | 1920,0 | 2140,0 | 2275,0 | 2370,0 | 2700,0 | 2980,0",
        "| Noise level at 1m/7m | dB(A) | 95/84 | 99/89 | 95/84 | 99/89 | 95/84 | 99/89 | 95/84 | 99/89 | 95/84 | 99/89 | 95/84 | 99/89"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: ECO46 4 A",
      "header": [],
      "rows": [
        "ECO46 4 A",
        "| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full",
        "| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type",
        "| Insulation class | H",
        "| Phase number | 3",
        "| Protection class | IP23",
        "| Code voltage reference | T0405P3",
        "| ECO46 1S4 A | kVA | 1650 | 1650 | 1650 | 1400 | 1552 1552 1552 1340 | 1500 | 1500 1500 | 1300 | 1350 | 1350 1350 | 1170 | 1200 | 1200 1200 | 1040",
        "| ECO46 1.5S4 A | kVA | 1800 | 1800 | 1800 | 1620 | 1700 1700 1700 1545 | 1650 | 1650 1650 | 1500 | 1480 | 1480 1480 | 1360 | 1320 | 1320 1320 | 1200",
        "| ECO46 2S4 A | kVA | 1944 | 1944 | 1944 | 1720 | 1863 1863 1863 1650 | 1800 | 1800 1800 | 1600 | 1600 | 1600 1600 | 1440 | 1440 | 1440 1440 | 1280",
        "| ECO46 1L4 A | kVA | 2268 | 2268 | 2268 | 1990 | 2173 2173 2173 1900 | 2100 | 2100 2100 | 1850 | 1900 | 1900 1900 | 1660 | 1680 | 1680 1680 | 1480",
        "| ECO46 1.5L4 A | kVA | 2500 | 2500 | 2500 | 2375 | 2380 2380 2380 2275 | 2300 | 2300 2300 | 2200 | 2050 | 2050 2050 | 1950 | 1840 | 1840 1840 | 1760",
        "| ECO46 2L4 A | kVA | 2700 | 2700 | 2700 | 2450 | 2588 2588 2588 2350 | 2500 | 2500 2500 | 2280 | 2250 | 2250 2250 | 2050 | 2000 | 2000 2000 | 1824",
        "| ECO46 VL4 A | kVA | 2916 | 3024 | 2916 | 2150 | 2795 2899 2795 2060 | 2700 | 2800 2700 | 2000 | 2400 | 2500 2400 | 1780 | 2160 | 2240 2160 | 1600",
        "| ECO46 1S4 A | kVA | 1728 | 1847 | 1944 | 1944 | 1656 1770 1875 1875 | 1600 | 1710 1800 | 1800 | 1440 | 1530 1620 | 1620 | 1280 | 1368 1440 | 1440",
        "| ECO46 1.5S4 A | kVA | 1870 | 2030 | 2140 | 2140 | 1782 1936 2040 2040 | 1730 | 1880 1980 | 1980 | 1570 | 1690 1780 | 1780 | 1384 | 1504 1584 | 1584",
        "| ECO46 2S4 A | kVA | 2116 | 2213 | 2332 | 2332 | 2028 2122 2236 2236 | 1950 | 2050 2160 | 2160 | 1750 | 1820 1920 | 1920 | 1560 | 1640 1728 | 1728",
        "| ECO46 1L4 A | kVA | 2480 | 2582 | 2722 | 2722 | 2370 2473 2608 2608 | 2300 | 2390 2520 | 2520 | 2070 | 2150 2280 | 2280 | 1840 | 1912 2016 | 2016",
        "| ECO46 1.5L4 A | kVA | 2613 | 2829 | 2980 | 2980 | 2508 2715 2860 2860 | 2420 | 2620 2760 | 2760 | 2150 | 2330 2460 | 2460 | 1936 | 2096 2208 | 2208",
        "| ECO46 2L4 A | kVA | 2920 | 3067 | 3240 | 3240 | 2800 2939 3105 3105 | 2700 | 2840 3000 | 3000 | 2430 | 2550 2700 | 2700 | 2160 | 2272 2400 | 2400",
        "| ECO46 VL4 A | kVA | 3136 | 3375 | 3575 | 3683 | 3007 3234 3426 3529 | 2900 | 3125 3310 | 3410 | 2600 | 2800 2980 | 3050 | 2320 | 2500 2648 | 2728",
        "| Weight of complete generator | kg | 3005,0 | 3375,0 | 3560,0 | 3805,0 | 4255,0 | 4375,0 | 5120,0",
        "| Noise level at 1m/7m | dB(A) | 97/86 | 100/91 | 97/86 | 100/91 | 97/86 | 100/91 | 97/86 | 100/91 | 97/86 | 100/91 | 97/86 | 100/91 | 97/86 | 100/91"
      ]
    }
  ],
  "manufacturing": [
    {
      "country": "IT",
      "city": null,
      "scope": "manufacture",
      "products": null,
      "src": [
        6001
      ],
      "quote": [
        "With manufacturing taking place in Italy, the UK, India and China,"
      ],
      "note": "Trang không nêu thành phố; kVA từng nhà máy chồng nhau, không nêu dòng"
    },
    {
      "country": "GB",
      "city": null,
      "scope": "manufacture",
      "products": null,
      "src": [
        6001
      ],
      "quote": [
        "With manufacturing taking place in Italy, the UK, India and China,"
      ],
      "note": "Trang không nêu thành phố; kVA từng nhà máy chồng nhau, không nêu dòng"
    },
    {
      "country": "IN",
      "city": null,
      "scope": "manufacture",
      "products": null,
      "src": [
        6001
      ],
      "quote": [
        "With manufacturing taking place in Italy, the UK, India and China,"
      ],
      "note": "Trang không nêu thành phố; kVA từng nhà máy chồng nhau, không nêu dòng"
    },
    {
      "country": "CN",
      "city": null,
      "scope": "manufacture",
      "products": null,
      "src": [
        6001
      ],
      "quote": [
        "With manufacturing taking place in Italy, the UK, India and China,"
      ],
      "note": "Trang không nêu thành phố; kVA từng nhà máy chồng nhau, không nêu dòng"
    },
    {
      "country": "IT",
      "scope": "manufacture",
      "khoa": "Khoa chốt 16/11/2026",
      "note": "Mặc định theo hãng khi dòng nguồn không ghi nhà máy (Mecc Alte → Ý); nguồn hãng nêu Ý, Anh, Ấn Độ, Trung Quốc"
    }
  ]
}
