{
  "id": "mecca-power",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "MECCA POWER",
    "zh": null,
    "brands": [
      "MECCA"
    ]
  },
  "website": "https://www.meccapower.com.cn/",
  "hq": {
    "province": null,
    "city": null
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Có tổ máy cao thế 10,5/11/13,8 kV (Cummins 1000–3750 kVA); làm cho data center, mỏ, dầu khí",
      "src": [
        1,
        2
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Diesel generator sets",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "Perkins",
        "MTU",
        "Deutz",
        "Mitsubishi",
        "SME",
        "Doosan",
        "Volvo"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 10,
        "max": 4000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "High Voltage Genset 10.5kV 11kV 13.8kV (Cummins)",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 1000,
        "max": 3750,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [
        "10.5kV",
        "11kV",
        "13.8kV"
      ],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Không thấy tên pháp nhân đầy đủ và địa chỉ trên trang đã đọc",
    "Trang chủ ghi 10KW-4000KW, trang giới thiệu ghi 10KVA to 4000KVA"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.meccapower.com.cn/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "We offer generators from 10KW-4000KW, with all engine brands like Cummins, Perkins, MTU,Deutz, Mitsubishi, SME,Doosan, Volvo",
        "High Voltage Genset 10.5kV 11kV 13.8kV G-Drive Cummins Diesel Generator 1000kva-3750kva for Power Plant"
      ],
      "file": "sources/mecca-power/1.md"
    },
    {
      "n": 2,
      "url": "https://www.meccapower.com.cn/aboutus.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "premium diesel generator sets (10KVA to 4000KVA), specializing in customized power solutions for critical large-scale projects"
      ],
      "file": "sources/mecca-power/2.md"
    },
    {
      "n": 5001,
      "url": "https://github.com/khoanguyenminh6868/GenSet-Pro/releases/download/datasheets-upload/mecca-power-catalog-2026.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "| MC66C | 48 | 60 | 53 | 66 | 4BTAA3.3G14 |"
      ],
      "file": "sources/mecca-power/5001.md"
    },
    {
      "n": 101,
      "url": "https://www.meccapower.com.cn/20KVA-500KVA-Industrial-DCEC-Cummins-Silent-Diesel-Generator-pd40730264.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cylinder | Displacement | Gov."
      ],
      "file": "sources/mecca-power/101.md"
    },
    {
      "n": 102,
      "url": "https://www.meccapower.com.cn/450KVA-Cummins-Diesel-Power-Generators-pd44266201.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/102.md"
    },
    {
      "n": 103,
      "url": "https://www.meccapower.com.cn/75KVA-Deutz-Diesel-Generator-for-Telecom-with-1000L-Fuel-Tank-pd44608073.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/103.md"
    },
    {
      "n": 104,
      "url": "https://www.meccapower.com.cn/10KVA-100KVA-6-Cylinder-Water-Cooled-Perkins-Diesel-Genset-pd47242754.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/104.md"
    },
    {
      "n": 105,
      "url": "https://www.meccapower.com.cn/10KVA-80KVA-Silent-Mobile-YANGDONG-Diesel-Generator-for-Construction-pd46121905.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/105.md"
    },
    {
      "n": 108,
      "url": "https://www.meccapower.com.cn/1500KVA-High-Voltage-Cummins-Diesel-Genset-for-Oil-Field-pd49469524.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/108.md"
    },
    {
      "n": 110,
      "url": "https://www.meccapower.com.cn/500KVA-1000KVA-Electric-Start-Yuchai-Diesel-Generator-for-Hospital-pd48846424.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/110.md"
    },
    {
      "n": 112,
      "url": "https://www.meccapower.com.cn/10KVA-100KVA-Water-Cooled-Faw-Diesel-Generator-for-Emergency-pd47821905.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/112.md"
    },
    {
      "n": 113,
      "url": "https://www.meccapower.com.cn/550KVA-1000KVA-Soundproof-Doosan-Diesel-Generator-for-Business-pd40431934.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/113.md"
    },
    {
      "n": 114,
      "url": "https://www.meccapower.com.cn/750KVA-Continuous-MITSUBISHI-SME-Engine-Diesel-Generator-for-Construction-pd43545034.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/114.md"
    },
    {
      "n": 129,
      "url": "https://www.meccapower.com.cn/900-Kva-Open-Type-Doosan-Diesel-Generator-for-Shopping-Mall-pd43211533.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | STANDBY POWER | PRIME POWER | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Emission | Dimention | Weight"
      ],
      "file": "sources/mecca-power/129.md"
    },
    {
      "n": 134,
      "url": "https://www.meccapower.com.cn/220-3000KVA-Silent-Cummins-G-Drive-Diesel-Generator-for-Power-Plant-pd42178664.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/134.md"
    },
    {
      "n": 136,
      "url": "https://www.meccapower.com.cn/350KW-600KW-Heavy-Duty-Deutz-Diesel-Generator-for-Mining-pd46750754.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/136.md"
    },
    {
      "n": 144,
      "url": "https://www.meccapower.com.cn/50-Kva-Silent-Yanmar-Diesel-Generator-with-Stamford-Alternator-pd46292624.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "file": "sources/mecca-power/144.md"
    },
    {
      "n": 151,
      "url": "https://www.meccapower.com.cn/50KW-200KW-Industrial-Silent-Type-SDEC-Chinese-Diesel-Generator-pd40550624.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov."
      ],
      "file": "sources/mecca-power/151.md"
    },
    {
      "n": 159,
      "url": "https://www.meccapower.com.cn/10-69kva-Prime-Silent-Open-YANMAR-Engine-Diesel-Generators-pd48935895.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "file": "sources/mecca-power/159.md"
    },
    {
      "n": 180,
      "url": "https://www.meccapower.com.cn/3-3KV-13-8KV-Medium-High-Voltage-MTU-Diesel-Generator-1800KW-2000KW-2250KVA-2500KVA-for-Data-Center-Power-Plant-pd526921268.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | Standby | Prime | Engine Model | Cylinder | Disp. | Fuel Cons. | Lubricant Capacity | Total Coolant Capacity | Dimention | Weight"
      ],
      "file": "sources/mecca-power/180.md"
    },
    {
      "n": 181,
      "url": "https://www.meccapower.com.cn/3-3kV-6-6kV-10-5kV-11kV-13-8kV-High-Voltage-Mitsubishi-SME-Diesel-Generator-2000KW-2500KVA-for-Data-Center-pd575002268.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov."
      ],
      "file": "sources/mecca-power/181.md"
    },
    {
      "n": 182,
      "url": "https://www.meccapower.com.cn/1800kw-2250kva-Industrial-High-Reliable-MTU-Diesel-Power-Generator-Set-pd49853724.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/182.md"
    },
    {
      "n": 183,
      "url": "https://www.meccapower.com.cn/50HZ-750-2500KVA-Industrial-MITSUBISHI-SME-Diesel-Generator-for-Data-Center-pd41505034.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov."
      ],
      "file": "sources/mecca-power/183.md"
    },
    {
      "n": 187,
      "url": "https://www.meccapower.com.cn/373KW-Cummins-KTA19-M3-Marine-Engine-Diesel-Generator-BV-pd42216861.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Dimention | Weight"
      ],
      "file": "sources/mecca-power/187.md"
    },
    {
      "n": 188,
      "url": "https://www.meccapower.com.cn/447KW-Cummins-KTA19-M3-Marine-Engine-Diesel-Generator-CCS-IMO-pd43517861.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Dimention | Weight"
      ],
      "file": "sources/mecca-power/188.md"
    },
    {
      "n": 190,
      "url": "https://www.meccapower.com.cn/CCS-IMO-Marine-Cummins-Diesel-Engine-Generator-20kw-1500kw-pd40747861.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Model | LTP | PRP | ENGINE | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight"
      ],
      "file": "sources/mecca-power/190.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-28",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "20KVA-500KVA Industrial DCEC Cummins Silent Diesel Generator from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cylinder | Displacement | Gov.",
        "| KVA / KW | KVA/KW | Model | Origin | 100% | L"
      ],
      "rows": [
        "| MC22C | 22 | 17.6 | 20 | 16 | 4B3.9-G11 | CN | 5.7 | 4L | 3.9 | M",
        "| MC30C | 30 | 24 | 28 | 22 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M",
        "| MC30C | 30 | 24 | 28 | 22 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E",
        "| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G12 | CN | 7.4 | 4L | 3.9 | E",
        "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M",
        "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E",
        "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 12.9 | 4L | 3.9 | E",
        "| MC63C | 63 | 50 | 56 | 45 | 4BTA3.9-G2 | CN | 12.9 | 4L | 3.9 | E",
        "| MC88C | 88 | 70 | 80 | 64 | 4BTA3.9-G11 | CN | 17.6 | 4L | 3.9 | E",
        "| MC105C | 105 | 84 | 95 | 76 | 4BTA3.9-G13 | CN | 18.8 | 4L | 3.9 | E",
        "| MC110C | 110 | 88 | 100 | 80 | 4BTA3.9-G13 | CN | 24.7 | 4L | 3.9 | E",
        "| MC103C | 103 | 82 | 94 | 75 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M",
        "| MC103C | 103 | 82 | 94 | 75 | 6BT5.9-G2 | CN | 24.2 | 6L | 5.9 | E",
        "| MC115C | 115 | 92 | 105 | 84 | 6BT5.9-G2 | CN | 24.2 | 6L | 5.9 | E",
        "| MC125C | 125 | 100 | 115 | 92 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E",
        "| MC145C | 145 | 116 | 135 | 108 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E",
        "| MC165C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E",
        "| MC200C | 200 | 160 | 180 | 145 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M",
        "| MC200C | 200 | 160 | 180 | 145 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E",
        "| MC215C | 215 | 172 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E",
        "| MC250C | 250 | 200 | NA | NA | 6CTAA8.3-G9 | CN | NA | 6L | 8.3 | E",
        "| MC264C | 264 | 211 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E",
        "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E",
        "| MC300C | 300 | 240 | 270 | 216 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E",
        "| MC350C | 350 | 280 | 320 | 256 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E",
        "| MC425C | 425 | 340 | 388 | 310 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | E",
        "| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | E",
        "| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | E",
        "| MC468C | 468 | 375 | 438 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECU",
        "| MC500C | 500 | 400 | 450 | 360 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECU",
        "| MC500C | 500 | 400 | 475 | 380 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECU",
        "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G10 | CN | 107 | 6L | 13.0 | ECU"
      ]
    },
    {
      "n": 101,
      "title": "20KVA-500KVA Industrial DCEC Cummins Silent Diesel Generator from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cylinder | Displacement | Gov.",
        "| KVA / KW | KVA/KW | Model | Origin | 100% | L"
      ],
      "rows": [
        "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G11 | CN | 7.1 | 4L | 3.9 | M",
        "| MC34C | 34 | 27 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E",
        "| MC38C | 38 | 30 | 35 | 28 | 4B3.9-G12 | CN | 9.4 | 4L | 3.9 | E",
        "| MC50C | 50 | 40 | 45 | 36 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E",
        "| MC70C | 70 | 56 | 64 | 51 | 4BTA3.9-G2 | CN | 17.0 | 4L | 3.9 | E",
        "| MC85C | 85 | 75 | 68 | 60 | 4BTA3.9-G2 | CN | 17.0 | 4L | 3.9 | E",
        "| MC100C | 100 | 80 | 90 | 72 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E",
        "| MC115C | 115 | 92 | 105 | 84 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E",
        "| MC138C | 138 | 110 | 125 | 100 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E",
        "| MC145C | 145 | 116 | 131 | 105 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E",
        "| MC156C | 156 | 125 | 145 | 116 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E",
        "| MC175C | 175 | 140 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E",
        "| MC209C | 209 | 167 | 190 | 152 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E",
        "| MC230C | 230 | 184 | 210 | 168 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E",
        "| MC275C | 275 | 220 | NA | NA | 6CTAA8.3-G9 | CN | NA | 6L | 8.3 | E",
        "| MC285C | 285 | 228 | 260 | 208 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E",
        "| MC310C | 310 | 248 | 280 | 224 | 6LTAA8.9-G3 | CN | 62.0 | 6L | 8.9 | E",
        "| MC315C | 315 | 252 | 285 | 228 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E",
        "| MC350C | 350 | 280 | 320 | 256 | 6LTAA9.5-G1 | CN | 68.0 | 6L | 9.5 | E",
        "| MC425C | 425 | 340 | 388 | 310 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | E",
        "| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | E",
        "| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | E",
        "| MC468C | 468 | 375 | 438 | 350 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECU",
        "| MC525C | 525 | 420 | 475 | 380 | QSZ13-G5 | CN | 102.1 | 6L | 13.0 | ECU",
        "| MC500C | 500 | 400 | 475 | 380 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECU",
        "| MC600C | 600 | 480 | 550 | 440 | QSZ13-G11 | CN | 121 | 6L | 13.0 | ECU"
      ]
    },
    {
      "n": 102,
      "title": "450KVA Cummins Diesel Power Generators from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M | 1950*735*1420 | 765",
        "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E | 1950*735*1420 | 765",
        "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M | 2080*735*1420 | 770",
        "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E | 2080*735*1420 | 760",
        "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 824",
        "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
        "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
        "| MC80C | 80 | 64 | 72.5 | 58 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
        "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M | 2475*800*1470 | 1150",
        "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1185",
        "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1190",
        "| MC125C | 125 | 100 | 114 | 91.2 | 6BTA5.9-G2 | CN | 27.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
        "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 30.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
        "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
        "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M | 2680*855*1560 | 1550",
        "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
        "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
        "| MC250C | 248 | 198 | 225 | 180 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1900",
        "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
        "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
        "| MC303C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E | 2980*1150*1880 | 2200",
        "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
        "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
        "| MC385C | 385 | 308 | 350 | 280 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
        "| MC385C | 385 | 308 | 350 | 280 | QSZ13-G6 | CN | 81.6 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
        "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3320",
        "| MC413C | 413 | 330 | 375 | 300 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
        "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
        "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
        "| MC481C | 481 | 385 | 437.5 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
        "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
        "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
        "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480",
        "| MC94C | 94 | 75 | 85 | 68 | QSB3.9-G3 | CN | 20.0 | 6L | 3.9 | ECM | 2280*800*1450 | 950",
        "| MC154C | 154 | 123 | 140 | 112 | QSB5.9-G3 | CN | 31.0 | 6L | 5.9 | ECM | 2580*800*1450 | 1080",
        "| MC200C | 198 | 158 | 180 | 144 | QSB6.7-G4 | CN | 43.0 | 6L | 6.7 | ECM | 2650*850*1500 | 1340",
        "| MC275C | 275 | 220 | 250 | 200 | QSL8.9-G4 | CN | 60.0 | 6L | 8.9 | ECM | 2800*1050*1780 | 1780"
      ]
    },
    {
      "n": 102,
      "title": "450KVA Cummins Diesel Power Generators from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E | 1950*735*1420 | 765",
        "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E | 2080*735*1420 | 760",
        "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 15.9 | 4L | 3.9 | E | 2180*805*1450 | 830",
        "| MC94C | 94 | 75 | 85 | 68 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
        "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1185",
        "| MC125C | 125 | 100 | 114 | 91.2 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1190",
        "| MC138C | 138 | 110 | 125 | 100 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
        "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
        "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
        "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
        "| MC220C | 220 | 176 | 200 | 160 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
        "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
        "| MC250C | 248 | 198 | 225 | 180 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
        "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
        "| MC303C | 303 | 242 | 275 | 220 | 6LTAA8.9-G3 | CN | 65.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
        "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E | 2890*1045*1780 | 2010",
        "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
        "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
        "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
        "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G6 | CN | 90.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
        "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
        "| MC500C | 495 | 396 | 450 | 360 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
        "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
        "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G7 | CN | 102.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
        "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G5 | CN | 107.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
        "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480"
      ]
    },
    {
      "n": 103,
      "title": "75KVA Deutz Diesel Generator for Telecom with 1000L Fuel Tank from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
        "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
        "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
        "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
        "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
        "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
        "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
        "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
        "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
        "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
        "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
        "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
        "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
        "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
        "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
        "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
        "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
        "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
        "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
        "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
        "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
        "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
        "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
        "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
        "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
        "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
        "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
        "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
        "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
        "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
        "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
        "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
        "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
        "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
        "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
        "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
        "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
        "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
        "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
        "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
        "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
        "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
        "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
        "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
        "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
        "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
        "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
        "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
        "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
        "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
        "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
        "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
        "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
        "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
      ]
    },
    {
      "n": 104,
      "title": "10KVA-100KVA 6 Cylinder Water Cooled Perkins Diesel Genset from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
        "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
        "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
        "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
        "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
        "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
        "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
        "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
        "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
        "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
        "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
        "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
        "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
        "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
        "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
        "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
        "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
        "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
        "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
        "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
        "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
        "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
        "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
        "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
        "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
        "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
        "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
        "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
        "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
        "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
        "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
        "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
        "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
        "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
        "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
        "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
        "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
        "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
        "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
        "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
        "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300",
        "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
        "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
        "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
        "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
        "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
        "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
        "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
        "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
        "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
        "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
        "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
        "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
        "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
        "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
        "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
        "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
        "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
        "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
        "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
        "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
        "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
        "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
        "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
        "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
        "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
        "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
        "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
      ]
    },
    {
      "n": 105,
      "title": "10KVA-80KVA Silent Mobile YANGDONG Diesel Generator for Construction from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC10YD | 10 | 8 | 9 | 7 | YD380D/10KW | CN | 2.2 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
        "| MC14YD | 14 | 11 | 13 | 10 | YD385D/12KW | CN | 2.7 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
        "| MC17YD | 17 | 13 | 15 | 12 | YD480D/14KW | CN | 3.5 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
        "| MC19YD | 19 | 15 | 18 | 14 | YND485D/17KW | CN | 4.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
        "| MC25YD | 25 | 20 | 23 | 18 | YSD490D/21KW | CN | 5.2 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
        "| MC28YD | 28 | 22 | 25 | 20 | Y490PD/24KW | CN | 5.2 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
        "| MC33YD | 33 | 26 | 30 | 24 | Y4100D/32KW | CN | 6.8 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
        "| MC41YD | 41 | 33 | 38 | 30 | Y4105D/38KW | CN | 9.2 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
        "| MC55YD | 55 | 44 | 50 | 40 | Y4102ZLD/48KW | CN | 9.4 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
        "| MC66YD | 66 | 53 | 60 | 48 | Y4105ZLD/55KW | CN | 11.5 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
        "| MC74YD | 74 | 59 | 68 | 54 | YD4EZLD/63KW | CN | 16.5 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
        "| MC94YD | 94 | 75 | 85 | 68 | Y4110ZLD/80KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050",
        "| MC12YD | 12 | 10 | 11 | 9 | YD380D/12KW | CN | 3.0 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
        "| MC17YD | 17 | 13 | 15 | 12 | YD385D/14.4KW | CN | 3.4 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
        "| MC19YD | 19 | 15 | 18 | 14 | YD480D/17KW | CN | 4.1 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
        "| MC22YD | 22 | 18 | 20 | 16 | YND485D/20KW | CN | 5.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
        "| MC28YD | 28 | 22 | 25 | 20 | YSD490D/25KW | CN | 5.9 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
        "| MC33YD | 33 | 26 | 30 | 24 | Y490PD/28KW | CN | 6.4 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
        "| MC44YD | 44 | 35 | 40 | 32 | Y4100D/38KW | CN | 9.3 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
        "| MC52YD | 52 | 42 | 48 | 38 | Y4105D/45KW | CN | 10.6 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
        "| MC58YD | 58 | 46 | 53 | 42 | Y4102ZLD/53KW | CN | 14.1 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
        "| MC690YD | 69 | 55 | 63 | 50 | Y4105ZLD/60KW | CN | 14.7 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
        "| MC80YD | 80 | 64 | 73 | 58 | YD4EZLD/68KW | CN | 17.8 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
        "| MC100YD | 99 | 79 | 90 | 72 | Y4110ZLD/85KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
      ]
    },
    {
      "n": 108,
      "title": "1500KVA High Voltage Cummins Diesel Genset for Oil Field from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC275C | 275 | 220 | 250 | 200 | NT855-GA | CN | 53.4 | 6L | 14 | E | 2950*1100*1750 | 2715",
        "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2A | CN | 55 | 6L | 10.8 | E | 2800*1100*1650 | 2750",
        "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2 | CN | 52 | 6L | 10.8 | E | 2800*1100*1650 | 2780",
        "| MC303C | 303 | 242 | 275 | 220 | NTA855-G1A | CN | 61.3 | 6L | 14 | E | 2950*1100*1750 | 3327",
        "| MC344C | 344 | 275 | 312.5 | 250 | MTAA11-G3 | CN | 61.3 | 6L | 10.8 | E | 3000*1250*1750 | 2800",
        "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1B | CN | 68 | 6L | 14 | E | 3100*1100*1750 | 2900",
        "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2A | CN | 71.9 | 6L | 14 | E | 3100*1100*1750 | 2950",
        "| MC385C | 385 | 308 | 350 | 280 | NTA855-G4 | CN | 75.3 | 6L | 14 | E | 3000*1100*1750 | 3000",
        "| MC413C | 413 | 330 | 375 | 300 | NTAA855-G7 | CN | 85.4 | 6L | 14 | E | 3100*1250*1800 | 2800",
        "| MC450C | 450 | 360 | N/A | N/A | NTAA855-G7A | CN | 89.2 | 6L | 14 | E | 3150*1250*1800 | 2985",
        "| MC413C | 413 | 330 | 375 | 300 | KTA19-G2 | CN | 83.5 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
        "| MC440C | 440 | 352 | 400 | 320 | QSNT-G3 | CN | 84.2 | 6L | 14 | ECM | 3200*1250*1800 | 3500",
        "| MC495C | 495 | 396 | 450 | 360 | KTA19-G3 | CN | 97 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
        "| MC550C | 550 | 440 | 500 | 400 | KTA19-G3A | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
        "| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
        "| MC578C | 578 | 462 | 525 | 420 | KTAA19-G5 | CN | 112.9 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
        "| MC633C | 633 | 506 | 575 | 460 | KTAA19-G6 | CN | 131.7 | 6L | 18.9 | E | 3500*1550*2200 | 4550",
        "| MC650C | 650 | 520 | N/A | N/A | KTA19-G8 | CN | 130 | 6L | 18.9 | E | 3500*1550*2200 | 2010",
        "| MC688C | 688 | 550 | N/A | N/A | KTAA19-G6A | CN | 135 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
        "| MC715C | 715 | 572 | 650 | 520 | QSK19-G4 | CN | 145 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
        "| MC825C | 825 | 660 | 750 | 600 | KTA38-G2 | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
        "| MC880C | 880 | 704 | 800 | 640 | KTA38-G2B | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
        "| MC1000C | 1001 | 801 | 910 | 728 | KTA38-G2A | CN | 191 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
        "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | CN | 209 | 12V | 37.8 | E | 4350*2100*2400 | 7150",
        "| MC1363C | 1363 | 1090 | N/A | N/A | KTA38-G9 | CN | 224 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
        "| MC1375C | 1375 | 1100 | 1250 | 1000 | QSKTA38-G5 | CN | 274 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
        "| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | CN | 261 | 16V | 50 | E | 4800*2100*2400 | 9140",
        "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | CN | 289 | 16V | 50 | E | 4900*2200*2450 | 9600",
        "| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | CN | 309 | 16V | 50 | E | 5000*2200*2500 | 9800"
      ]
    },
    {
      "n": 108,
      "title": "1500KVA High Voltage Cummins Diesel Genset for Oil Field from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC275C | 275 | 220 | N/A | N/A | NT855-GA | CN | 59.4 | 6L | 14.0 | E | 2950*1100*1750 | 2715",
        "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1 | CN | 73.4 | 6L | 14.0 | E | 2950*1100*1750 | 3327",
        "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G1B | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2900",
        "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2 | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2950",
        "| MC433C | 433 | 347 | 393.75 | 315 | NTA855-G3 | CN | 87.0 | 6L | 14.0 | E | 3100*1100*1750 | 3000",
        "| MC481C | 481 | 385 | 437.5 | 350 | KTA19-G2 | CN | 98.0 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
        "| MC564C | 564 | 451 | 512.5 | 410 | KTA19-G3 | CN | 111.0 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
        "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G3A | CN | 119.9 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
        "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G4 | CN | 120.0 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
        "| MC646C | 646 | 517 | 587.5 | 470 | KTAA19-G5 | CN | 134.0 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
        "| MC688C | 688 | 550 | 625 | 500 | QSK19-G4 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
        "| MC756C | 756 | 605 | 687.5 | 550 | QSK19-G5 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
        "| MC750C | 750 | 600 | N/A | N/A | KTAA19-G6A | CN | 140.0 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
        "| MC850C | 853 | 682 | 775 | 620 | KT38-G | CN | 154.0 | 12V | 37.8 | E | 4050*1700*2500 | 6500",
        "| MC963C | 963 | 770 | 875 | 700 | KTA38-G1 | CN | 195.4 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
        "| MC1000C | 997 | 798 | 906.25 | 725 | KTA38-G2 | CN | 204.0 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
        "| MC1030C | 1031 | 825 | 937.5 | 750 | KTA38-G2B | CN | 204.1 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
        "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | CN | 225.0 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
        "| MC1240C | 1238 | 990 | 1125 | 900 | KTA38-G4 | CN | 245.2 | 12V | 37.8 | E | 4250*2060*2500 | 6900",
        "| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | CN | 262.0 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
        "| MC1375C | 1375 | 1100 | N/A | N/A | KTA38-G9 | CN | 267.0 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
        "| MC1500C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | CN | 282.0 | 16V | 50.0 | E | 4800*2100*2400 | 9140",
        "| MC1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | CN | 330.0 | 16V | 50.0 | E | 5000*2200*2500 | 9800"
      ]
    },
    {
      "n": 110,
      "title": "500KVA-1000KVA Electric Start Yuchai Diesel Generator for Hospital from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC47YC | 47 | 37 | 42.5 | 34 | YC4D60-D21 | CN | 11.4 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
        "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D85Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
        "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D90Z-D21 | CN | 16.4 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1020",
        "| MC83YC | 83 | 66 | 75 | 60 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
        "| MC88YC | 88 | 70 | 80 | 64 | YC4A100Z-D20 | CN | 17.0 | 4L/TC | 4.8 | M/E | 2100*880*1280 | 1345",
        "| MC110YC | 110 | 88 | 100 | 80 | YC6B135Z-D20 | CN | 21.1 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
        "| MC110YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | CN | 23.1 | 4L/TCA | 4.8 | E | 2100*880*1280 | 1345",
        "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B155L-D21 | CN | 24.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1500",
        "| MC138YC | 138 | 110 | 125 | 100 | YC6B180L-D20 | CN | 28.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1560",
        "| MC165YC | 165 | 132 | 150 | 120 | YC6B205L-D20 | CN | 32.2 | 6L/TCA | 6.9 | E | 2400*880*1560 | 1580",
        "| MC193YC | 193 | 154 | 175 | 140 | YC6A230L-D20 | CN | 35.9 | 6L/TCA | 7.3 | M/E | 2560*980*1600 | 1600",
        "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D21 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
        "| MC248YC | 248 | 198 | 225 | 180 | YC6MK285L-D20 | CN | 43.4 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
        "| MC275YC | 275 | 220 | 250 | 200 | YC6MK350L-D20 | CN | 53.7 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
        "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D20 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
        "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D20 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
        "| MC413YC | 413 | 330 | 375 | 300 | YC6K500D31 | CN | 80.9 | 6L/TCA | 12.2 | HPCR | 3600*1350*1900 | 3000",
        "| MC440YC | 440 | 352 | 400 | 320 | YC6T550L-D21 | CN | 84.1 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3130",
        "| MC481YC | 481 | 385 | 437.5 | 350 | YC6K570-D30 | CN | 96.3 | 6L/TCA | 12.9 | HPCR | 3600*1350*1900 | 3200",
        "| MC495YC | 495 | 396 | 450 | 360 | YC6T600L-D22 | CN | 91.6 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3320",
        "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | CN | 100.8 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420",
        "| MC619YC | 619 | 495 | 562.5 | 450 | YC6TD780L-D20 | CN | 139.2 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4000",
        "| MC688YC | 688 | 550 | 625 | 500 | YC6TD840L-D20 | CN | 150.0 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4780",
        "| MC756YC | 756 | 605 | 687.5 | 550 | YC6TD900-D31 | CN | 151.2 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 4800",
        "| MC825YC | 825 | 660 | 750 | 600 | YC6TD1000-D31 | CN | 167.0 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 5060",
        "| MC825YC | 825 | 660 | 750 | 600 | YC6C1020L-D20 | CN | 178.1 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
        "| MC894YC | 894 | 715 | 812.5 | 650 | YC6C1070L-D20 | CN | 187.2 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
        "| MC963YC | 963 | 770 | 875 | 700 | YC6C1220L-D20 | CN | 213.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
        "| MC1100YC | 1100 | 880 | 1000 | 800 | YC6C1320L-D20 | CN | 230.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
        "| MC1375YC | 1375 | 1100 | 1250 | 1000 | YC12VC1680-D31 | CN | 266.4 | 12V/TCA | 79.17 | ECM | 5600*1800*2300 | 9800",
        "| MC1650YC | 1650 | 1320 | 1500 | 1200 | YC12VC2070-D31 | CN | 327.7 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
        "| MC1925YC | 1925 | 1540 | 1750 | 1400 | YC12VC2270-D31 | CN | 361.5 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
        "| MC2063YC | 2063 | 1650 | 1875 | 1500 | YC12VC2510-D31 | CN | 397.8 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
        "| MC2200YC | 2200 | 1760 | 2000 | 1600 | YC12VC2700-D31 | CN | 428.6 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 15500",
        "| MC2475YC | 2475 | 1980 | 2250 | 1800 | YC16VC3000-D31 | CN | 405.0 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 18850",
        "| MC2750YC | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | CN | 527.6 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20267",
        "| MC3025YC | 3025 | 2420 | 2750 | 2200 | YC16VC3600-D31 | CN | 569.7 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20697",
        "| MC52YC | 52 | 42 | 47.5 | 38 | YC4D65-D20 | CN | 12.5 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
        "| MC66YC | 66 | 53 | 60 | 48 | YC4D80Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
        "| MC80YC | 80 | 64 | 72.5 | 58 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
        "| MC110YC | 110 | 88 | 100 | 80 | YC6B130Z-D20 | CN | 21.6 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
        "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B160Z-D20 | CN | 25.0 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1500",
        "| MC150YC | 151 | 121 | 137.5 | 110 | YC6A200Z-D20 | CN | 30.9 | 6L/TC | 7.0 | E | 2560*980*1600 | 1600",
        "| MC165YC | 165 | 132 | 150 | 120 | YC6B210L-D20 | CN | 32.6 | 6L/TCA | 7.3 | M/E | 2400*880*1560 | 1580",
        "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D20 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
        "| MC220YC | 220 | 176 | 200 | 160 | YC6MK265Z-D20 | CN | 40.4 | 6L/TC | 10.3 | E | 2950*1020*1700 | 2060",
        "| MC303YC | 303 | 242 | 275 | 220 | YC6MK360L-D20 | CN | 54.8 | 6L/TCA | 10.3 | E | 2950*1020*1700 | 2060",
        "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D21 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
        "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D21 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
        "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D21 | CN | 102.3 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420"
      ]
    },
    {
      "n": 112,
      "title": "10KVA-100KVA Water Cooled Faw Diesel Generator for Emergency from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC14F | 14 | 11 | 13 | 10 | 4DW81-23D | CN | 2.8 | 4 | 2.270 | M/E | 1680*650*1030 | 508",
        "| MC17F | 17 | 13 | 15 | 12 | 4DW81-23D | CN | 3.4 | 4 | 2.270 | M/E | 1680*650*1030 | 518",
        "| MC22F | 22 | 18 | 20 | 16 | 4DW91-29D | CN | 4.6 | 4 | 2.540 | M/E | 1680*650*1030 | 540",
        "| MC28F | 28 | 22 | 25 | 20 | 4DW92-35D | CN | 5.5 | 4 | 2.540 | M/E | 1720*650*1130 | 680",
        "| MC33F | 33 | 26 | 30 | 24 | 4DX21-45D | CN | 6.5 | 4 | 3.860 | M/E | 1870*750*1050 | 750",
        "| MC41F | 41 | 33 | 38 | 30 | 4DX21-53D | CN | 7.8 | 4 | 3.860 | E | 1870*750*1050 | 780",
        "| MC55F | 55 | 44 | 50 | 40 | 4DX22-65D | CN | 10.2 | 4 | 3.860 | E | 1870*750*1050 | 810",
        "| MC69F | 69 | 55 | 63 | 50 | 4DX23-78D | CN | 12.8 | 4 | 5.860 | E | 1870*750*1050 | 870",
        "| MC103F | 103 | 83 | 94 | 75 | CA4F2-12D | CN | 18.3 | 4 | 4.750 | E | 1950*860*1300 | 900",
        "| MC116F | 116 | 92 | 105 | 84 | 6CDF2D-14D | CN | 20.2 | 4 | 6.550 | M/E | 2250*880*1325 | 1150",
        "| MC150F | 151 | 121 | 138 | 110 | CA6DF2-17D | CN | 26.5 | 4 | 7.130 | M/E | 2435*880*1385 | 1360",
        "| MC165F | 165 | 132 | 150 | 120 | CA6DF2-19D | CN | 28.5 | 4 | 7.130 | E | 2435*880*1535 | 1700",
        "| MC206F | 206 | 165 | 188 | 150 | CA6DL1-24D | CN | 35.0 | 4 | 7.700 | E | 2435*880*1535 | 1800",
        "| MC248F | 248 | 198 | 225 | 180 | CA6DL2-27D | CN | 41.7 | 4 | 8.570 | E | 2635*940*1705 | 2100",
        "| MC275F | 275 | 220 | 250 | 200 | CA6DL2-30D | CN | 46.4 | 4 | 8.570 | E | 2635*940*1705 | 2200",
        "| MC345F | 344 | 275 | 313 | 250 | CA6DM2J-39D | CN | 58.0 | 4 | 11.040 | E | 3050*1000*1800 | 2930",
        "| MC385F | 385 | 308 | 350 | 280 | CA6DM2J-41D | CN | 650.0 | 4 | 11.040 | E | 3150*1000*1800 | 3080",
        "| MC413F | 413 | 330 | 375 | 300 | CA6DN1J-45D | CN | 69.6 | 4 | 12.530 | E | 3250*1000*1950 | 3320",
        "| MC17F | 17 | 13 | 15 | 12 | 4DW81-28D | CN | 3.4 | 4 | 2.260 | M/E | 1680*650*1030 | 508",
        "| MC22F | 22 | 18 | 20 | 16 | 4DW81-28D | CN | 4.5 | 4 | 2.260 | M/E | 1680*650*1030 | 508",
        "| MC30F | 30 | 24 | 28 | 22 | 4DW91-38D | CN | 6.2 | 4 | 2.540 | M/E | 1720*650*1130 | 680",
        "| MC34F | 34 | 28 | 31 | 25 | 4DW92-42D | CN | 6.8 | 4 | 2.540 | M/E | 1720*650*1130 | 720",
        "| MC41F | 41 | 33 | 38 | 30 | 4DX21-53D | CN | 8.2 | 4 | 3.860 | M/E | 1870*750*1050 | 780",
        "| MC50F | 50 | 40 | 45 | 36 | 4DX21-61D | CN | 9.4 | 4 | 3.860 | E | 1870*750*1050 | 810",
        "| MC62F | 62 | 50 | 56 | 45 | 4DX22-75D | CN | 11.7 | 4 | 3.860 | E | 1870*750*1050 | 820",
        "| MC69F | 69 | 55 | 63 | 50 | 4DX23-82D | CN | 12.8 | 4 | 3.860 | M/E | 1870*750*1050 | 870",
        "| MC94F | 94 | 75 | 85 | 68 | 4110/125Z-11D | CN | 17.4 | 4 | 4.750 | E | 1950*820*1300 | 900",
        "| MC116F | 116 | 92 | 105 | 84 | CA4DF2-14D | CN | 20.5 | 4 | 4.750 | E | 2250*880*1325 | 1150",
        "| MC138F | 138 | 110 | 125 | 100 | CA6DF2D-16D | CN | 24.0 | 4 | 6.560 | M/E | 2435*880*1385 | 1360",
        "| MC154F | 154 | 123 | 140 | 112 | CA6DF2-18D | CN | 26.9 | 4 | 7.130 | M/E | 2435*880*1535 | 1700",
        "| MC180F | 179 | 143 | 163 | 130 | CA6DF-21D | CN | 30.9 | 4 | 7.130 | E | 2435*880*1535 | 1800",
        "| MC227F | 227 | 182 | 206 | 165 | CA6DL1-27D | CN | 38.5 | 4 | 7.700 | E | 2635*940*1705 | 2100",
        "| MC275F | 275 | 220 | 250 | 200 | CA6DL2-32D | CN | 46.4 | 4 | 8.570 | E | 2635*940*1705 | 2200",
        "| MC345F | 344 | 275 | 313 | 250 | CA6DM2J-39D | CN | 56.2 | 4 | 11.040 | E | 3050*1000*1800 | 2930",
        "| MC385F | 385 | 308 | 350 | 280 | CA6DM2J-41D | CN | 65.0 | 4 | 11.040 | E | 3150*1000*1800 | 3080",
        "| MC413F | 413 | 330 | 375 | 300 | CA6DN1J-45D | CN | 69.6 | 4 | 12.530 | E | 3250*1000*1950 | 3320"
      ]
    },
    {
      "n": 113,
      "title": "550KVA-1000KVA Soundproof Doosan Diesel Generator for Business from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
        "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
        "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
        "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
        "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
        "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
        "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
        "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
        "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
        "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
        "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
        "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
        "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
        "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
        "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
        "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
        "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
        "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
        "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100",
        "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
        "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
        "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
        "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
        "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
        "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
        "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
        "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
        "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
        "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
        "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
        "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
        "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
        "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
        "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
        "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
        "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
        "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
        "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
        "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
        "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
      ]
    },
    {
      "n": 114,
      "title": "750KVA Continuous MITSUBISHI/SME Engine Diesel Generator for Construction from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC715SME | 715 | 572 | 650 | 520 | S6R2-PTA-C | CN | 140 | 6L | 30.0 | E | 3770*1400*2000 | 6140",
        "| MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410",
        "| MC1400SME | 1400 | 1120 | 1250 | 1000 | S12R-PTA-C | CN | 264 | 12V | 49.0 | E | 4880*2000*2380 | 10560",
        "| MC1540SME | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 284 | 12V | 49.0 | E | 4980*2000*2380 | 10560",
        "| MC1650SME | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 350 | 12V | 49.0 | E | 4980*2200*2380 | 10660",
        "| MC1915SME | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 382 | 16V | 65.4 | E | 5490*2190*2495 | 11410",
        "| MC2100SME | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 424 | 16V | 65.4 | E | 5640*2170*2495 | 11710",
        "| MC2250SME | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 452 | 16V | 65.4 | E | 5920*2200*3286 | 13210"
      ]
    },
    {
      "n": 129,
      "title": "900 Kva Open Type Doosan Diesel Generator for Shopping Mall from China manufacturer - Mecca Power",
      "header": [
        "| Model | STANDBY POWER | PRIME POWER | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Emission | Dimention | Weight",
        "| KVA/KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC69D | 69 | 55 | 63 | 50 | SP344CB | Korea | 13.8 | 4L | 3.4 | ECU | China 3 | 2300*1000*1400 | 850",
        "| MC88D | 88 | 70 | 80 | 64 | SP344CC | Korea | 18.1 | 4L | 3.4 | ECU | China 3 | 2300*1000*1400 | 850",
        "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | / | 2280*950*1730 | 1450",
        "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | / | 2600*950*1550 | 1450",
        "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | TierⅡ | 2600*950*1550 | 1800",
        "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | / | 2600*950*1730 | 1800",
        "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | TierⅡ | 2750*1100*1550 | 2280",
        "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | / | 2750*1100*1550 | 2380",
        "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | / | 2850*1400*1850 | 2600",
        "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | / | 2850*1400*1850 | 2650",
        "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | / | 2950*1400*1870 | 3100",
        "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 10V | 18.3 | E | TierⅡ | 2950*1400*1870 | 3350",
        "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | / | 3150*1650*2130 | 3500",
        "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | / | 3200*1650*2130 | 3750",
        "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | / | 3500*1650*2150 | 3850",
        "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | / | 3500*1650*2150 | 4100",
        "| MC840D | 839 | 671 | 763 | 610 | DP222CA | Korea | 161 | 12V | 21.9 | ECU | / | 3800*1700*2200 | 4900",
        "| MC900D | 894 | 715 | 813 | 650 | DP222CB | Korea | 171 | 12V | 21.9 | ECU | / | 3800*1700*2200 | 4900",
        "| MC1000D | 1001 | 801 | 910 | 728 | DP222CC | Korea | 190 | 12V | 21.9 | ECU | / | 3800*1700*2200 | 4900"
      ]
    },
    {
      "n": 129,
      "title": "900 Kva Open Type Doosan Diesel Generator for Shopping Mall from China manufacturer - Mecca Power",
      "header": [
        "| Model | STANDBY POWER | PRIME POWER | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Emission | Dimention | Weight",
        "| KVA/KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC80D | 80 | 64 | 73 | 58 | SP344CB | Korea | 16.6 | 4L | 3.4 | ECU | China 3 | 2300*1000*1400 | 850",
        "| MC100D | 100 | 80 | 91 | 73 | SP344CC | Korea | 20.7 | 4L | 3.4 | ECU | China 3 | 2300*1000*1400 | 850",
        "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | / | 2480*950*1730 | 1800",
        "| MC213D | 213 | 170 | 193 | 154 | P086TI-1 | Korea | 42.4 | 6L | 8.1 | E | / | 2600*950*1550 | 1450",
        "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | TierⅡ | 2600*950*1550 | 1900",
        "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | / | 2600*950*1730 | 1980",
        "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | TierⅡ | 2700*1110*1550 | 2380",
        "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | / | 2750*1110*1550 | 2450",
        "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | / | 2850*1400*1850 | 2820",
        "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | / | 2850*1400*1850 | 3050",
        "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | / | 2850*1400*1870 | 3320",
        "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | / | 2850*1400*1870 | 3320",
        "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 18.3 | E | / | 3100*1650*2130 | 3700",
        "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 18.3 | E | / | 3100*1650*2130 | 3730",
        "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | / | 3300*1650*2150 | 4100",
        "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | / | 3400*1650*2150 | 4200",
        "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | / | 3500*1650*2150 | 4350",
        "| MC950D | 950 | 760 | 863 | 690 | DP222CA | Korea | 187 | 12V | 21.9 | E | / | 3800*1700*2200 | 4900",
        "| MC1050D | 1031 | 825 | 938 | 750 | DP222CB | Korea | 200 | 12V | 21.9 | E | / | 3800*1700*2200 | 4900",
        "| MC1100D | 1100 | 880 | 1000 | 800 | DP222CC | Korea | 216 | 12V | 21.9 | E | / | 3800*1700*2200 | 4900"
      ]
    },
    {
      "n": 134,
      "title": "220-3000KVA Silent Cummins G-Drive Diesel Generator for Power Plant from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC220C | 220 | 176 | 200 | 160 | QSB7-G5 | US/UK | 45.0 | 6L | 6.7 | ECM | 2450*950*1680 | 1555",
        "| MC275C | 275 | 220 | 250 | 200 | QSL9-G3 | US/UK | 59.0 | 6L | 8.8 | ECM | 1700*1270*1780 | 2068",
        "| MC330C | 330 | 264 | 300 | 240 | QSL9-G5 | US/UK | 63.0 | 6L | 8.8 | ECM | 2900*1270*1780 | 2283",
        "| MC440C | 440 | 352 | 400 | 320 | QSX15-G4 | US | 85.7 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
        "| MC500C | 501 | 400 | 455 | 364 | QSX15-G6 | US | 95.9 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
        "| MC550C | 550 | 440 | 500 | 400 | QSX15-G8 | US | 103.0 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
        "| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | US | 107.0 | 6L | 18.9 | E | 3370*1400*2050 | 4183",
        "| MC715C | 715 | 572 | 650 | 520 | VTA28-G5 | IN | 140.0 | 12V | 28.0 | E | 3750*1720*2308 | 5707",
        "| MC825C | 825 | 660 | 750 | 600 | VTA28-G6 | IN | 195.0 | 12V | 28.0 | E | 4000*1880*2180 | 5987",
        "| MC800C | 798 | 638 | 725 | 580 | QSK23-G2 | CN | 151.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5905",
        "| MC880C | 880 | 704 | 800 | 640 | QSK23-G3 | CN | 161.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5920",
        "| MC1023C | 1023 | 818 | 930 | 744 | QST30-G3 | CN | 184.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6285",
        "| MC1100C | 1100 | 880 | 1000 | 800 | QST30-G4 | US | 202.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6453",
        "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | IN | 209.0 | 12V | 37.8 | E | 4380*2080*2200 | 7910",
        "| MC1210C | 1210 | 968 | 1100 | 880 | KTA38-G9 | IN | 256.0 | 12V | 37.8 | E | 4380*2080*2200 | 8248",
        "| MC1375C | 1375 | 1100 | 1250 | 1000 | QSK38-G5 | UK | 274.0 | 12V | 37.7 | ECM | 4540*2150*2389 | 7979",
        "| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | IN | 261.0 | 16V | 50.3 | E | 5000*2080*2290 | 9653",
        "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | IN | 289.0 | 16V | 50.3 | E | 5000*2080*2290 | 10207",
        "| MC1815C | 1815 | 1452 | 1650 | 1320 | KTA50-G8 | IN | 289.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415",
        "| MC1815C | 1815 | 1452 | 1650 | 1320 | KTA50-GS8 | IN | 309.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415",
        "| MC2000C | 1997 | 1597 | 1815 | 1452 | QSK50-G7 | UK/IN | 349.0 | 16V | 50.3 | ECM | 5200*2120*2360 | 11613",
        "| MC2063C | 2063 | 1650 | 1875 | 1500 | QSK60-G3 | UK/IN | 363.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 13846",
        "| MC2200C | 2200 | 1760 | 2000 | 1600 | QSK60-G4 | UK/IN | 394.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 14083",
        "| MC2500C | 2475 | 1980 | 2250 | 1800 | QSK60-G21 | UK | 455.0 | 16V | 60.2 | ECM | N.A | N.A",
        "| MC2750C | 2750 | 2200 | 2500 | 2000 | QSK78-G18 | UK | 494.0 | 18V | 77.6 | ECM | N.A | N.A",
        "| MC3000C | 3025 | 2420 | 2750 | 2200 | QSK78-G9 | UK | 528.0 | 18V | 77.6 | ECM | N.A | N.A",
        "| MC250C | 253 | 202 | 230 | 184 | QSB7-G5 | US/UK | 50.0 | 6L | 6.7 | ECM | 2450*950*1680 | 1555",
        "| MC316C | 316 | 253 | 287.5 | 230 | QSL9-G3 | US/UK | 70.0 | 6L | 8.8 | ECM | 1700*1270*1780 | 2068",
        "| MC370C | 371 | 297 | 337.5 | 270 | QSL9-G5 | US/UK | 75.0 | 6L | 8.8 | ECM | 2900*1270*1780 | 228 3",
        "| MC500C | 495 | 396 | 450 | 360 | QSX15-G4 | US | 97.6 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
        "| MC500C | 495 | 396 | 450 | 360 | QSX15-G6 | US | 97.6 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
        "| MC626C | 626 | 501 | 568.75 | 455 | QSX15-G9 | US | 117.8 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
        "| MC935C | 935 | 748 | 850 | 680 | QSK23-G2 | CN | 176.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5905",
        "| MC983C | 983 | 787 | 893.75 | 715 | QSK23-G3 | CN | 189.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5920",
        "| MC1128C | 1128 | 902 | 1025 | 820 | QST30-G3 | CN | 207.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6285",
        "| MC1250C | 1251 | 1001 | 1137.5 | 910 | QST30-G4 | US | 240.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6453",
        "| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | IN | 262.0 | 12V | 37.8 | E | 4380*2080*2200 | 7910",
        "| MC1450C | 1450 | 1160 | N.A | N.A | QSK38-G5 | UK | 262.0 | 12V | 37.7 | ECM | 4540*2150*2389 | 7979",
        "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | IN | 291.0 | 16V | 50.3 | E | 5000*2080*2290 | 9653",
        "| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-G9 | IN | 330.0 | 16V | 50.3 | E | 5000*2080*2290 | 10207",
        "| MC1720C | 1719 | 1375 | 1562.5 | 1250 | KTA50-G9 | IN | 330.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415",
        "| MC1875C | 1875 | 1500 | N.A | N.A | KTA50-G9 | IN | 330.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415",
        "| MC2200C | 2200 | 1760 | 2000 | 1600 | QSK60-G5 | UK/IN | 402.0 | 16V | 50.3 | ECM | 5200*2120*2360 | 11613",
        "| MC2500C | 2475 | 1980 | 2250 | 1800 | QSK60-G6 | UK/IN | 470.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 13846",
        "| MC2500C | 2475 | 1980 | 2250 | 1800 | QSK60-G7 | UK/IN | 471.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 14083"
      ]
    },
    {
      "n": 136,
      "title": "350KW-600KW Heavy Duty Deutz Diesel Generator for Mining from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
        "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
        "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
        "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
        "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
        "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
        "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
        "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
        "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
        "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
        "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
        "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
        "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
        "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
        "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
        "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
        "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
        "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
        "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
        "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
        "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
        "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
        "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
        "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
        "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
        "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
        "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
        "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
        "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
        "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
        "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
        "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
        "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
        "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
        "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
        "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
        "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
        "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
        "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
        "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
        "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
        "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760"
      ]
    },
    {
      "n": 144,
      "title": "50 Kva Silent Yanmar Diesel Generator with Stamford Alternator from China manufacturer - Mecca Power",
      "header": [
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-GGE | JP | 3.10 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
        "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-GGE | JP | 3.56 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
        "| MC17Y | 17 | 13 | 15 | 12 | 3TNV84T-GGE | JP | 4.46 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
        "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-GGE | JP | 4.78 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
        "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-GGE | JP | 5.57 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
        "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-GGE | JP | 8.44 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
        "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-GGE | JP | 9.96 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
        "| MC55Y | 55 | 44 | 50 | 40 | 4TNV106-GGE | JP | 14.90 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
        "| MC62Y | 62 | 50 | 56 | 45 | 4TNV106T-GGE | JP | 14.90 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
        "| MC9Y | 9 | 7 | 8 | 6.6 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
        "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-BGGE | JP | 3.17 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
        "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-BGGE | JP | 3.65 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
        "| MC32Y | 32 | 25 | 29 | 23 | 3TNV84T-BGGE | JP | 4.57 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
        "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-BGGE | JP | 4.90 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
        "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-BGGE | JP | 5.57 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
        "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-ZGGE | JP | 8.55 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
        "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-ZGGE | JP | 10.40 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640",
        "| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-GGE | JP | 3.63 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
        "| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-GGE | JP | 4.29 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
        "| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-GGE | JP | 5.22 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
        "| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-GGE | JP | 5.71 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
        "| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-GGE | JP | 7.06 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
        "| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-GGE | JP | 10.01 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
        "| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-GGE | JP | 11.89 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
        "| MC61Y | 61 | 48 | 55 | 44 | 4TNV106-GGE | JP | 14.00 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
        "| MC69Y | 69 | 55 | 63 | 50 | 4TNV106T-GGE | JP | 15.80 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
        "| MC10Y | 10 | 8 | 9 | 7.2 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
        "| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-BGGE | JP | 3.72 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
        "| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-BGGE | JP | 4.39 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
        "| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-BGGE | JP | 7.23 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
        "| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-BGGE | JP | 5.86 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
        "| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-BGGE | JP | 7.06 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
        "| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-ZGGE | JP | 10.14 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
        "| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-ZGGE | JP | 12.54 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
      ]
    },
    {
      "n": 151,
      "title": "50KW-200KW Industrial Silent Type SDEC Chinese Diesel Generator from China manufacturer - Mecca Power",
      "header": [
        "| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov.",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L"
      ],
      "rows": [
        "| MC55SC | 55 | 44 | 50 | 40 | SC4H95D2 | CN | 15 | 4L | 4.3 | E",
        "| MC69SC | 69 | 55 | 63 | 50 | SC4H95D2 | CN | 15 | 4L | 4.3 | E",
        "| MC88SC | 88 | 70 | 80 | 64 | SC4H115D2 | CN | 22.1 | 4L | 4.3 | E",
        "| MC94SC | 94 | 75 | 85 | 68 | SC4H115D2 | CN | 22.1 | 4L | 4.3 | E",
        "| MC110SC | 110 | 88 | 100 | 80 | SC4H160D2 | CN | 27.7 | 4L | 4.3 | E",
        "| MC124SC | 124 | 99 | 113 | 90 | SC4H160D2 | CN | 27.7 | 4L | 4.3 | E",
        "| MC138SC | 138 | 110 | 125 | 100 | SC4H180D2 | CN | 28.6 | 4L | 4.3 | E",
        "| MC179SC | 179 | 143 | 163 | 130 | SC7H220D2 | CN | 36.5 | 6L | 6.5 | E",
        "| MC187SC | 187 | 150 | 170 | 136 | SC7H230D2 | CN | 39.9 | 6L | 6.5 | E",
        "| MC206SC | 206 | 165 | 188 | 150 | SC7H250D2 | CN | 40.5 | 6L | 6.5 | E",
        "| MC220SC | 220 | 176 | 200 | 160 | SC8D280D2 | CN | 45 | 6L | 8.3 | E",
        "| MC248SC | 248 | 198 | 225 | 180 | SC9D310D2 | CN | 50.6 | 6L | 8.9 | E",
        "| MC275SC | 275 | 220 | 250 | 200 | SC9D340D2 | CN | 54.1 | 6L | 8.9 | E",
        "| MC303SC | 303 | 242 | 275 | 220 | SC10E380D2 | CN | 56.6 | 6L | 10.4 | E",
        "| MC344SC | 344 | 275 | 313 | 250 | SC12E420D2 | CN | 63.72 | 6L | 11.8 | E",
        "| MC344SC | 344 | 275 | 313 | 250 | SC13G420D2 | CN | 65.2 | 6L | 12.9 | E",
        "| MC385SC | 385 | 308 | 350 | 280 | SC12E460D2 | CN | 71.6 | 6L | 11.8 | E",
        "| MC413SC | 413 | 330 | 375 | 300 | SC15G500D2 | CN | 81.2 | 6L | 14.2 | E",
        "| MC440SC | 440 | 352 | 400 | 320 | 6ETAA12.8-G32 | CN | 84.1 | 6L | 12.8 | HPCR",
        "| MC495SC | 495 | 396 | 450 | 360 | SC25G610D2 | CN | 112.7 | 12V | 25.8 | E",
        "| MC550SC | 550 | 440 | 500 | 400 | SC25G690D2 | CN | 105.2 | 12V | 25.8 | E",
        "| MC619SC | 619 | 495 | 563 | 450 | SC27G755D2 | CN | 139 | 12V | 26.6 | E",
        "| MC688SC | 688 | 550 | 625 | 500 | SC27G830D2 | CN | 141 | 12V | 26.6 | E",
        "| MC756SC | 756 | 605 | 688 | 550 | SC27G900D2 | CN | 153.9 | 12V | 26.6 | E",
        "| MC770SC | 770 | 616 | 700 | 560 | 6KTAA25-G33 | CN | 144 | 6L | 25.18 | HPCR",
        "| MC825SC | 825 | 660 | 750 | 600 | 6KTAA25-G32 | CN | 159 | 6L | 25.18 | HPCR",
        "| MC894SC | 894 | 715 | 813 | 650 | 6KTAA25-G31 | CN | 169 | 6L | 25.18 | HPCR",
        "| MC990SC | 990 | 792 | 900 | 720 | 6WTAA35-G32 | CN | 194 | 6L | 35.1 | ECU",
        "| MC1100SC | 1100 | 880 | 1000 | 800 | 6WTAA35-G31 | CN | 210 | 6L | 35.1 | ECU"
      ]
    },
    {
      "n": 151,
      "title": "50KW-200KW Industrial Silent Type SDEC Chinese Diesel Generator from China manufacturer - Mecca Power",
      "header": [
        "| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov.",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L"
      ],
      "rows": [
        "| MC61SC | 61 | 48 | 55 | 44 | 4HT4.3-G21 | CN | 14.5 | 4L | 4.3 | E",
        "| MC72SC | 72 | 57 | 65 | 52 | 4HT4.3-G22 | CN | 15.9 | 4L | 4.3 | E",
        "| MC91SC | 91 | 73 | 83 | 66 | 4HT4.3-G23 | CN | 18.3 | 4L | 4.3 | E",
        "| MC110SC | 110 | 88 | 100 | 80 | 4HTAA4.3-G21 | CN | 21.4 | 4L | 4.3 | E",
        "| MC124SC | 124 | 99 | 113 | 90 | 4HTAA4.3-G23 | CN | 24 | 4L | 4.3 | E",
        "| MC138SC | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | CN | 27.5 | 4L | 4.3 | E",
        "| MC179SC | 179 | 143 | 163 | 130 | 6HTAA6.5-G21 | CN | 28.7 | 6L | 6.5 | E",
        "| MC179SC | 179 | 143 | 163 | 130 | 6HTAA6.5-G22 | CN | 31.2 | 6L | 6.5 | E",
        "| MC206SC | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | CN | 41.3 | 6L | 6.5 | E",
        "| MC220SC | 220 | 176 | 200 | 160 | 6DTAA8.9-G21 | CN | 42 | 6L | 8.9 | E",
        "| MC248SC | 248 | 198 | 225 | 180 | 6DTAA8.9-G24 | CN | 49.3 | 6L | 8.9 | E",
        "| MC275SC | 275 | 220 | 250 | 200 | 6DTAA8.9-G23 | CN | 54.2 | 6L | 8.9 | E",
        "| MC344SC | 344 | 275 | 313 | 250 | 6ETAA11.8-G21 | CN | 71.6 | 6L | 11.8 | E",
        "| MC385SC | 385 | 308 | 350 | 280 | 6ETAA11.8-G21 | CN | 71.6 | 6L | 11.8 | E",
        "| MC413SC | 413 | 330 | 375 | 300 | 6ETAA11.8-G31 | CN | 79.3 | 6L | 11.8 | HPCR",
        "| MC440SC | 440 | 352 | 400 | 320 | 6ETAA12.8-G32 | CN | 84.1 | 6L | 12.8 | HPCR",
        "| MC495SC | 495 | 396 | 450 | 360 | 6ETAA12.8-G31 | CN | 93.6 | 6L | 12.8 | HPCR",
        "| MC550SC | 550 | 440 | 500 | 400 | 6KTAA25-G36 | CN | 107 | 6L | 25.18 | HPCR",
        "| MC619SC | 619 | 495 | 563 | 450 | 6KTAA25-G35 | CN | 120 | 6L | 25.18 | HPCR"
      ]
    },
    {
      "n": 151,
      "title": "50KW-200KW Industrial Silent Type SDEC Chinese Diesel Generator from China manufacturer - Mecca Power",
      "header": [
        "| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov.",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L"
      ],
      "rows": [
        "| MC69SC | 69 | 55 | 63 | 50 | 4HT4.3-G21 | CN | 14.5 | 4L | 4.3 | E",
        "| MC75SC | 75 | 60 | 69 | 55 | 4HT4.3-G22 | CN | 15.9 | 4L | 4.3 | E",
        "| MC100SC | 100 | 80 | 90 | 72 | 4HT4.3-G23 | CN | 18.3 | 4L | 4.3 | E",
        "| MC125SC | 125 | 100 | 113 | 90 | 4HTAA4.3-G21 | CN | 21.4 | 4L | 4.3 | E",
        "| MC138SC | 138 | 110 | 125 | 100 | 4HTAA4.3-G23 | CN | 24 | 4L | 4.3 | E",
        "| MC138SC | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | CN | 27.5 | 4L | 4.3 | E",
        "| MC165SC | 165 | 132 | 150 | 120 | 6HTAA6.5-G21 | CN | 28.7 | 6L | 6.5 | E",
        "| MC181SC | 181 | 145 | 165 | 132 | 6HTAA6.5-G22 | CN | 31.2 | 6L | 6.5 | E",
        "| MC206SC | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | CN | 41.3 | 6L | 6.5 | E",
        "| MC143SC | 243 | 194 | 220 | 176 | 6DTAA8.9-G21 | CN | 42 | 6L | 8.9 | E",
        "| MC275SC | 275 | 220 | 250 | 200 | 6DTAA8.9-G24 | CN | 49.3 | 6L | 8.9 | E",
        "| MC300SC | 300 | 240 | 275 | 220 | 6DTAA8.9-G23 | CN | 54.2 | 6L | 8.9 | E",
        "| MC388SC | 388 | 310 | 350 | 280 | 6ETAA11.8-G21 | CN | 71.6 | 6L | 11.8 | E",
        "| MC413SC | 413 | 330 | 375 | 300 | 6ETAA11.8-G31 | CN | 79.3 | 6L | 11.8 | HPCR",
        "| MC413SC | 413 | 330 | 375 | 300 | 6ETAA12.8-G22 | CN | 79.3 | 6L | 11.8 | E",
        "| MC440SC | 440 | 352 | 400 | 320 | 6ETAA12.8-G21 | CN | 84.1 | 6L | 12.8 | E",
        "| MC500SC | 500 | 400 | 450 | 360 | 6ETAA12.8-G32 | CN | 84.1 | 6L | 12.8 | HPCR",
        "| MC563SC | 563 | 450 | 500 | 400 | 6KTAA25-G36.1 | CN | 107 | 6L | 25.18 | HPCR",
        "| MC633SC | 633 | 506 | 575 | 460 | 6KTAA25-G35.1 | CN | 120 | 6L | 25.18 | HPCR",
        "| MC701SC | 701 | 561 | 638 | 510 | 6KTAA25-G34.1 | CN | 132 | 6L | 25.18 | HPCR",
        "| MC750SC | 750 | 600 | 700 | 560 | 6KTAA25-G33.1 | CN | 144 | 6L | 25.18 | HPCR",
        "| MC825SC | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | CN | 159 | 6L | 25.18 | HPCR",
        "| MC900SC | 900 | 720 | 813 | 650 | 6KTAA25-G31.1 | CN | 169 | 6L | 25.18 | HPCR"
      ]
    },
    {
      "n": 159,
      "title": "10-69kva Prime Silent/Open YANMAR Engine Diesel Generators from China manufacturer - Mecca Power",
      "header": [
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-GGE | JP | 3.10 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
        "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-GGE | JP | 3.56 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
        "| MC17Y | 17 | 13 | 15 | 12 | 3TNV84T-GGE | JP | 4.46 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
        "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-GGE | JP | 4.78 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
        "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-GGE | JP | 5.57 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
        "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-GGE | JP | 8.44 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
        "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-GGE | JP | 9.96 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
        "| MC55Y | 55 | 44 | 50 | 40 | 4TNV106-GGE | JP | 14.90 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
        "| MC62Y | 62 | 50 | 56 | 45 | 4TNV106T-GGE | JP | 14.90 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
        "| MC9Y | 9 | 7 | 8 | 6.6 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
        "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-BGGE | JP | 3.17 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
        "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-BGGE | JP | 3.65 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
        "| MC32Y | 32 | 25 | 29 | 23 | 3TNV84T-BGGE | JP | 4.57 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
        "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-BGGE | JP | 4.90 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
        "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-BGGE | JP | 5.57 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
        "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-ZGGE | JP | 8.55 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
        "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-ZGGE | JP | 10.40 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
      ]
    },
    {
      "n": 180,
      "title": "3.3KV-13.8KV Medium High Voltage MTU Diesel Generator 1800KW 2000KW 2250KVA 2500KVA for Data Center/Power Plant from China manufacturer - Mecca Power",
      "header": [
        "| Model | Standby | Prime | Engine Model | Cylinder | Disp. | Fuel Cons. | Lubricant Capacity | Total Coolant Capacity | Dimention | Weight",
        "| ( KVA) | (KW) | ( KVA) | (KW) | (L) | g/kw.h | (L) | (L) | L*W*H (MM) | (Kg)"
      ],
      "rows": [
        "| MC1000M | 1000 | 800 | 913 | 730 | 16V2000G25 | 16/V | 31.84 | 198 | 102 | 200 | 5280x1730x2100 | 9500",
        "| MC1100M | 1100 | 880 | 1000 | 800 | 16V2000G65 | 16/V | 31.84 | 198 | 102 | 200 | 5280x1730x2100 | 9500",
        "| MC1250M | 1250 | 1000 | 1138 | 910 | 18V2000G65 | 18/V | 35.82 | 202 | 130 | 232 | 5530x1900x2500 | 10000",
        "| MC1375M | 1375 | 1100 | 1250 | 1000 | 18V2000G26F | 18/V | 40.2 | 189 | 130 | 232 | 5710x1830x2180 | 11000",
        "| MC1813M | 1813 | 1450 | 1650 | 1320 | 12V4000G23 | 12/V | 57.2 | 189 | 260 | 520 | 6250x2200x2570 | 15200",
        "| MC2013M | 2013 | 1610 | 1838 | 1470 | 12V4000G63 | 12/V | 57.2 | 193 | 260 | 570 | 6250x2200x2570 | 15600",
        "| MC2250M | 2250 | 1800 | 2088 | 1670 | 16V4000G23 | 16/V | 76.3 | 192 | 300 | 685 | 6780x2200x2610 | 17800",
        "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G63 | 16/V | 76.3 | 191 | 300 | 730 | 6780x2200x2610 | 17800",
        "| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 20/V | 95.4 | 195 | 390 | 795 | 7300x2555x2890 | 20600",
        "| MC3075M | 3075 | 2460 | 2800 | 2240 | 20V4000G63 | 20/V | 95.4 | 193 | 390 | 825 | 7360x2555x2980 | 20900",
        "| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G63L | 20/V | 95.4 | 192 | 390 | 850 | 7410x2555x2980 | 21000",
        "| MC1500M | 1500 | 1200 | 1375 | 1100 | 12V4000G14RF | 12/V | 57.2 | 192 | 260 | 520 | 6250x2200x2570 | 14450",
        "| MC1813M | 1813 | 1450 | 1650 | 1320 | 12V4000G14F | 12/V | 57.2 | 189 | 260 | 520 | 6250x2200x2570 | 15200",
        "| MC2013M | 2013 | 1610 | 1838 | 1470 | 12V4000G24F | 12/V | 57.2 | 193 | 260 | 570 | 6250x2200x2570 | 15600",
        "| MC2250M | 2250 | 1800 | 2088 | 1670 | 16V4000G14F | 16/V | 76.3 | 192 | 300 | 685 | 6780x2200x2610 | 17800",
        "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G24F | 16/V | 76.3 | 191 | 300 | 730 | 6780x2200x2610 | 17800",
        "| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G14F | 20/V | 95.4 | 195 | 390 | 795 | 7300x2555x2890 | 20600",
        "| MC3075M | 3075 | 2460 | 2800 | 2240 | 20V4000G24F | 20/V | 95.4 | 193 | 390 | 825 | 7360x2555x2980 | 20900",
        "| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G34F | 20/V | 95.4 | 192 | 390 | 850 | 7410x2555x2980 | 21000",
        "| MC3575M | 3575 | 2860 | 3250 | 2600 | 20V4000G44F | 20/V | 95.4 | 193 | 390 | 870 | 7410x2555x2980 | 22000"
      ]
    },
    {
      "n": 181,
      "title": "3.3kV 6.6kV 10.5kV 11kV 13.8kV High Voltage Mitsubishi/SME Diesel Generator 2000KW 2500KVA for Data Center from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov.",
        "| KVA / KW | KVA/KW | Model | Origin | 100% | L"
      ],
      "rows": [
        "| MC688MS | 688 | 550 | 625 | 500 | S6R2-PTA-C | CN | 139 | 6L | 30.0 | E",
        "| MC825MS | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 170 | 6L | 30.0 | E",
        "| MC1375MS | 1375 | 1100 | 1250 | 1000 | S12R-PTA-C | CN | 266 | 12V | 49.0 | E",
        "| MC1540MS | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 281 | 12V | 49.0 | E",
        "| MC1650MS | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 308 | 12V | 49.0 | E",
        "| MC1915MS | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 310 | 16V | 65.4 | E",
        "| MC2100MS | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 418 | 16V | 65.4 | E",
        "| MC2250MS | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 432 | 16V | 65.4 | E",
        "| MC2500MS | 2500 | 2000 | 2250 | 1800 | S16R2-PTAW-C | CN | 476 | 16V | 79.9 | E"
      ]
    },
    {
      "n": 181,
      "title": "3.3kV 6.6kV 10.5kV 11kV 13.8kV High Voltage Mitsubishi/SME Diesel Generator 2000KW 2500KVA for Data Center from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov.",
        "| KVA / KW | KVA/KW | Model | Origin | 100% | L"
      ],
      "rows": [
        "| MC825MT | 825 | 660 | 750 | 600 | S6R2-PTAA | JP | 170 | 6L | 30.0 | E",
        "| MC880MT | 880 | 704 | 800 | 640 | S12A2-PTA | JP | 174 | 12V | 33.9 | E",
        "| MC1100MT | 1100 | 880 | 1000 | 800 | S12H-PTA | JP | 220 | 12V | 37.1 | E",
        "| MC1400MT | 1400 | 1120 | 1250 | 1000 | S12R-PTA | JP | 266 | 12V | 49.0 | E",
        "| MC1540MT | 1540 | 1232 | 1400 | 1120 | S12R-PTA2 | JP | 281 | 12V | 49.0 | E",
        "| MC1650MT | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2 | JP | 308 | 12V | 49.0 | E",
        "| MC1915MT | 1915 | 1532 | 1750 | 1400 | S16R-PTA | JP | 310 | 16V | 65.4 | E",
        "| MC2100MT | 2100 | 1680 | 1875 | 1500 | S16R-PTA2 | JP | 418 | 16V | 65.4 | E",
        "| MC2250MT | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2 | JP | 432 | 16V | 65.4 | E",
        "| MC2500MT | 2500 | 2000 | 2250 | 1800 | S16R2-PTAW | JP | 476 | 16V | 79.9 | E",
        "| MC2750MT | 2750 | 2200 | 2500 | 2000 | S16R2-PTAW-E | JP | 528 | 16V | 79.9 | E"
      ]
    },
    {
      "n": 182,
      "title": "1800kw/2250kva Industrial High Reliable MTU Diesel Power Generator Set from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC500M | 500 | 400 | 450 | 360 | 10V1600G10F | DE | 101.3 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3850",
        "| MC550M | 550 | 440 | 500 | 400 | 10V1600G20F | DE | 110.9 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3870",
        "| MC660M | 660 | 528 | 600 | 480 | 12V1600G10F | DE | 131.7 | 12V | 21 | ADEC | 3387*1531*2140 | 4890",
        "| MC725M | 725 | 580 | 660 | 528 | 12V1600G20F | DE | 144.9 | 12V | 21 | ADEC | 3387*1531*2140 | 3784",
        "| MC880M | 880 | 704 | 800 | 640 | 12V2000G65 | CN | 184.0 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6100",
        "| MC1000M | 1000 | 800 | 900 | 720 | 16V2000G25 | CN | 210.0 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7000",
        "| MC1100M | 1100 | 880 | 1000 | 800 | 16V2000G65 | CN | 230.8 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7150",
        "| MC1250M | 1250 | 1000 | 1125 | 900 | 18V2000G65 | CN | 264.5 | 16V | 31.8 | ADEC | 4840*1825*2165 | 8000",
        "| MC1375M | 1375 | 1100 | 1250 | 1000 | 18V2000G26F | CN | 261.1 | 18V | 35.8 | ADEC | 4840*1825*2165 | 8100",
        "| MC1500M | 1500 | 1200 | 1350 | 1080 | 12V4000G23R | DE | 307.6 | 12V | 57.2 | ADEC | 6150*2150*2500 | 12000",
        "| MC1650M | 1650 | 1320 | 1500 | 1200 | 12V4000G23 | DE | 351.5 | 12V | 57.2 | ADEC | 6350*2150*2500 | 12500",
        "| MC1800M | 1800 | 1440 | 1625 | 1300 | 12V4000G23 | DE | 351.5 | 12V | 57.2 | ADEC | 6350*2150*2500 | 12500",
        "| MC2000M | 2000 | 1600 | 1812 | 1450 | 12V4000G63 | DE | 398.2 | 12V | 57.2 | ADEC | 6350*2150*2500 | 13000",
        "| MC2250M | 2250 | 1800 | 2050 | 1640 | 16V4000G23 | DE | 452.1 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500",
        "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G63 | DE | 491.6 | 16V | 76.3 | ADEC | 7085*2250*2500 | 15000",
        "| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | DE | 561.8 | 20V | 95.4 | ADEC | 7160*2555*2930 | 20500",
        "| MC3000M | 3000 | 2400 | 2750 | 2200 | 20V4000G63 | DE | 611.6 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
        "| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G63L | DE | 651.2 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
        "| MC625M | 625 | 500 | 563 | 450 | 10V1600G20S | DE | 114.1 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3870",
        "| MC688M | 688 | 550 | 625 | 500 | 12V1600G10S | DE | 135.5 | 12V | 21 | ADEC | 3387*1531*2140 | 4890",
        "| MC750M | 750 | 600 | 688 | 550 | 12V1600G20S | DE | 145.2 | 12V | 21 | ADEC | 3387*1531*2140 | 3784",
        "| MC875M | 875 | 700 | 800 | 640 | 12V2000G45 | CN | 179.6 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6100",
        "| MC1000M | 1000 | 800 | 900 | 720 | 12V2000G85 | CN | 196.9 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6900",
        "| MC1125M | 1125 | 900 | 1025 | 820 | 16V2000G45 | CN | 219.2 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7000",
        "| MC1250M | 1250 | 1000 | 1138 | 910 | 16V2000G85 | CN | 240.8 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7150",
        "| MC1500M | 1500 | 1200 | 1375 | 1100 | 18V2000G85 | CN | 281.1 | 18V | 35.8 | ADEC | 4840*1825*2165 | 8200",
        "| MC2000M | 2000 | 1600 | 1819 | 1455 | 12V4000G43 | DE | 348.2 | 12V | 57.2 | ADEC | 6150*2150*2500 | 12500",
        "| MC2200M | 2200 | 1760 | 2000 | 1600 | 12V4000G83 | DE | 405.7 | 12V | 57.2 | ADEC | 6350*2150*2500 | 13000",
        "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G43 | DE | 469.8 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500",
        "| MC2875M | 2875 | 2300 | 2625 | 2100 | 16V4000G83 | DE | 535.5 | 16V | 76.3 | ADEC | 7085*2250*2500 | 15000",
        "| MC3125M | 3125 | 2500 | 2875 | 2300 | 20V4000G43 | DE | 598.8 | 20V | 95.4 | ADEC | 7160*2555*2930 | 20500",
        "| MC3438M | 3437.5 | 2750 | 3125 | 2500 | 20V4000G83 | DE | 651.7 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
        "| MC4000M | 4000 | 3200 | 3637.5 | 2910 | 20V4000G83L | DE | 693.9 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000"
      ]
    },
    {
      "n": 183,
      "title": "50HZ 750-2500KVA Industrial MITSUBISHI/SME Diesel Generator Set from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov."
      ],
      "rows": [
        "| KVA / KW | KVA/KW | Model | Origin | 110% | 100% | 75% | 50% | L",
        "| MC688MS | 688 | 550 | 625 | 500 | S6R2-PTA-C | CN | 152.9 | 139 | 104 | 70 | 6L | 30.0 | E",
        "| MC825MS | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 187 | 170 | 128 | 85 | 6L | 30.0 | E",
        "| MC1375MS | 1375 | 1100 | 1250 | 1000 | S12R-PTA-C | CN | 293 | 266 | 200 | 133 | 12V | 49.0 | E",
        "| MC1540MS | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 309 | 281 | 211 | 141 | 12V | 49.0 | E",
        "| MC1650MS | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 339 | 308 | 231 | 154 | 12V | 49.0 | E",
        "| MC1915MS | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 341 | 310 | 233 | 155 | 16V | 65.4 | E",
        "| MC2100MS | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 460 | 418 | 314 | 209 | 16V | 65.4 | E",
        "| MC2250MS | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 475 | 432 | 324 | 216 | 16V | 65.4 | E",
        "| MC2500MS | 2500 | 2000 | 2250 | 1800 | S16R2-PTAW-C | CN | 524 | 476 | 357 | 238 | 16V | 79.9 | E"
      ]
    },
    {
      "n": 187,
      "title": "373KW Cummins KTA19-M3 Marine Engine Diesel Generator BV from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Output (kW) | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC41MC | 41 | 33 | 37.5 | 30 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 850",
        "| MC48MC | 48 | 39 | 43.75 | 35 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 860",
        "| MC55MC | 55 | 44 | 50 | 40 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 890",
        "| MC69MC | 69 | 55 | 62.5 | 50 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1160",
        "| MC83MC | 83 | 66 | 75 | 60 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1174",
        "| MC89MC | 89 | 72 | 81.25 | 65 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1190",
        "| MC110MC | 110 | 88 | 100 | 80 | 6BT5.9-GM100 | 100 | 26.0 | 6L | 5.9 | 2150*830*1380 | 1510",
        "| MC138MC | 138 | 110 | 125 | 100 | 6BTAA5.9-GM115 | 115 | 29.0 | 6L | 5.9 | 2300*830*1380 | 1540",
        "| MC158MC | 158 | 127 | 143.75 | 115 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1620",
        "| MC172MC | 172 | 138 | 156.25 | 125 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1640",
        "| MC193MC | 193 | 154 | 175 | 140 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1670",
        "| MC220MC | 220 | 176 | 200 | 160 | 6LTAA8.9-GM200 | 200 | 50.0 | 6L | 8.9 | 2680*860*1750 | 1750",
        "| MC248MC | 248 | 198 | 225 | 180 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2060",
        "| MC275MC | 275 | 220 | 250 | 200 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2130",
        "| MC330MC | 330 | 264 | 300 | 240 | NTA855-DM | 284 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2200",
        "| MC371MC | 371 | 297 | 337.5 | 270 | NTA855-DM | 317 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2310",
        "| MC413MC | 413 | 330 | 375 | 300 | KTA19-DM | 336 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3610",
        "| MC495MC | 495 | 396 | 450 | 360 | KTA19-DM | 403 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3870",
        "| MC550MC | 550 | 440 | 500 | 400 | KTA19-DM | 448 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 4130",
        "| MC605MC | 605 | 484 | 550 | 440 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7020",
        "| MC633MC | 633 | 506 | 575 | 460 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7250",
        "| MC688MC | 688 | 550 | 625 | 500 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7330",
        "| MC770MC | 770 | 616 | 700 | 560 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7650",
        "| MC825MC | 825 | 660 | 750 | 600 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7760",
        "| MC990MC | 990 | 792 | 900 | 720 | KTA38-DM | 814 | 203.0 | 12V | 37.8 | 4500*1820*2150 | 8560",
        "| MC1100MC | 1100 | 880 | 1000 | 800 | KTA38-DM | 880 | 203.0 | 12V | 37.8 | 4550*1820*2150 | 8910"
      ]
    },
    {
      "n": 188,
      "title": "447KW Cummins KTA19-M3 Marine Engine Diesel Generator CCS/IMO from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Dimention | Weight",
        "| KVA / KW | KVA/KW | Model | Output (kW) | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| MC41M | 41 | 33 | 37.5 | 30 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 850",
        "| MC48C | 48 | 39 | 43.75 | 35 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 860",
        "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 890",
        "| MC69C | 69 | 55 | 62.5 | 50 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1160",
        "| MC83C | 83 | 66 | 75 | 60 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1174",
        "| MC89C | 89 | 72 | 81.25 | 65 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1190",
        "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-GM100 | 100 | 26.0 | 6L | 5.9 | 2150*830*1380 | 1510",
        "| MC138C | 138 | 110 | 125 | 100 | 6BTAA5.9-GM115 | 115 | 29.0 | 6L | 5.9 | 2300*830*1380 | 1540",
        "| MC158C | 158 | 127 | 143.75 | 115 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1620",
        "| MC172C | 172 | 138 | 156.25 | 125 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1640",
        "| MC193C | 193 | 154 | 175 | 140 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1670",
        "| MC220C | 220 | 176 | 200 | 160 | 6LTAA8.9-GM200 | 200 | 50.0 | 6L | 8.9 | 2680*860*1750 | 1750",
        "| MC248C | 248 | 198 | 225 | 180 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2060",
        "| MC275C | 275 | 220 | 250 | 200 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2130",
        "| MC330C | 330 | 264 | 300 | 240 | NTA855-DM | 284 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2200",
        "| MC371C | 371 | 297 | 337.5 | 270 | NTA855-DM | 317 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2310",
        "| MC413C | 413 | 330 | 375 | 300 | KTA19-DM | 336 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3610",
        "| MC495C | 495 | 396 | 450 | 360 | KTA19-DM | 403 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3870",
        "| MC550C | 550 | 440 | 500 | 400 | KTA19-DM | 448 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 4130",
        "| MC605C | 605 | 484 | 550 | 440 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7020",
        "| MC633C | 633 | 506 | 575 | 460 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7250",
        "| MC688C | 688 | 550 | 625 | 500 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7330",
        "| MC770C | 770 | 616 | 700 | 560 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7650",
        "| MC825C | 825 | 660 | 750 | 600 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7760",
        "| MC990C | 990 | 792 | 900 | 720 | KTA38-DM | 814 | 203.0 | 12V | 37.8 | 4500*1820*2150 | 8560",
        "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-DM | 880 | 203.0 | 12V | 37.8 | 4550*1820*2150 | 8910"
      ]
    },
    {
      "n": 190,
      "title": "CCS/IMO Marine Cummins Diesel Engine Generator 20kw-1500kw from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | ENGINE | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA | KW | KVA | KW | Model | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| CCFJ-20 | 28 | 22 | 25 | 20 | 4BTA3.9-GM47 | 12 | 4L | 3.9 | E | 1670*850*1270 | 800",
        "| CCFJ-30 | 41 | 33 | 38 | 30 | 4BTA3.9-GM47 | 12 | 4L | 3.9 | E | 1670*850*1270 | 800",
        "| CCFJ-40 | 55 | 44 | 50 | 40 | 4BTA3.9-GM47 | 12 | 4L | 3.9 | E | 1670*850*1270 | 800",
        "| CCFJ-50 | 69 | 55 | 63 | 50 | 6BT5.9-GM83 | 22 | 6L | 5.9 | E | 1900*900*1300 | 1000",
        "| CCFJ-64 | 88 | 70 | 80 | 64 | 6BT5.9-GM83 | 22 | 6L | 5.9 | E | 1900*900*1300 | 1100",
        "| CCFJ-70 | 96 | 77 | 88 | 70 | 6BT5.9-GM83 | 22 | 6L | 5.9 | E | 1900*900*1300 | 1100",
        "| CCFJ-76 | 105 | 84 | 95 | 76 | 6BTA5.9-GM100 | 26 | 6L | 5.9 | E | 1900*900*1300 | 1250",
        "| CCFJ-85 | 117 | 94 | 106 | 85 | 6BTA5.9-GM100 | 26 | 6L | 5.9 | E | 2020*900*1300 | 1300",
        "| CCFJ-96 | 132 | 106 | 120 | 96 | 6CT8.3-GM115 | 29 | 6L | 8.3 | E | 2080*900*1360 | 1650",
        "| CCFJ-120 | 165 | 132 | 150 | 120 | 6CTA8.3-GM155 | 39 | 6L | 8.3 | E | 2080*1000*1790 | 1720",
        "| CCFJ-132 | 182 | 145 | 165 | 132 | 6CTA8.3-GM155 | 39 | 6L | 8.3 | E | 2080*1000*1790 | 1720"
      ]
    },
    {
      "n": 190,
      "title": "CCS/IMO Marine Cummins Diesel Engine Generator 20kw-1500kw from China manufacturer - Mecca Power",
      "header": [
        "| Model | LTP | PRP | ENGINE | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
        "| KVA | KW | KVA | KW | Model | L/H(100%) | L | L*W*H (MM) | KGS"
      ],
      "rows": [
        "| CCFJ-150 | 206 | 165 | 188 | 150 | NT855-D(M) | 47 | 6L | 14 | E | 2760*1000*1790 | 2700",
        "| CCFJ-180 | 248 | 198 | 225 | 180 | NT855-D(M) | 47 | 6L | 14 | E | 2760*1000*1790 | 2700",
        "| CCFJ-200 | 275 | 220 | 250 | 200 | NT855-D(M) | 48 | 6L | 14 | E | 2760*1000*1790 | 2700",
        "| CCFJ-250 | 344 | 275 | 313 | 250 | NT855-D(M) | 53 | 6L | 14 | E | 2760*1000*1790 | 2800",
        "| CCFJ-280 | 385 | 308 | 350 | 280 | NT855-D(M) | 53 | 6L | 14 | E | 2998*1000*1790 | 2950",
        "| CCFJ-300 | 413 | 330 | 375 | 300 | KTA19-D(M) | 82.5 | 6L | 19 | E | 2998*1000*1790 | 3360",
        "| CCFJ-350 | 481 | 385 | 438 | 350 | KTA19-D(M) | 82.5 | 6L | 19 | E | 3170*1000*1920 | 3480",
        "| CCFJ-400 | 550 | 440 | 500 | 400 | KTA19-D(M) | 82.5 | 6L | 19 | E | 3170*1000*1920 | 3650",
        "| CCFJ-500 | 688 | 550 | 625 | 500 | KTA38-D(M) | 167 | 12V | 38 | E | 4050*1500*2480 | 7200",
        "| CCFJ-600 | 825 | 660 | 750 | 600 | KTA38-D(M) | 167 | 12V | 38 | E | 4050*1500*2480 | 7200",
        "| CCFJ-700 | 963 | 770 | 875 | 700 | KTA38-D(M) | 186 | 12V | 38 | E | 4050*1500*2480 | 7200",
        "| CCFJ-800 | 1100 | 880 | 1000 | 800 | KTA38-D(M) | 195 | 12V | 38 | E | 4100*1500*2480 | 7350",
        "| CCFJ-1000 | 1375 | 1100 | 1250 | 1000 | KTA50-D(M1) | 282 | 16V | 50 | E | 4500*1500*2480 | 9500",
        "| CCFJ-1100 | 1513 | 1210 | 1375 | 1100 | KTA50-D(M2) | 282 | 16V | 50 | E | 4500*1500*2480 | 9500",
        "| CCFJ-1500 | 2063 | 1650 | 1875 | 1500 | QSK60-D(M) | 461 | 16V | 60 | E | 5000*1760*1825 | 17630"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 8 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC66C | 48 | 60 | 53 | 66 | 4BTAA3.3G14 |",
        "| NC70C | 50 | 63 | 56 | 70 | QSB5-G1 |",
        "| MC80C | 58 | 72 | 64 | 80 | QSB5-G2 |",
        "| MC90C | 66 | 82 | 72 | 90 | QSB5-G3 |",
        "| MC100C | 73 | 91 | 80 | 100 | QSB5-G4 |",
        "| MC110C | 80 | 100 | 88 | 110 | QSB5-G5 |",
        "| MC150C | 109 | 136 | 120 | 150 | QSB5-G6 |",
        "| MC79C | 58 | 73 | 63 | 79 | QSB5-G10 |",
        "| MC114C | 82 | 103 | 91 | 114 | QSB5-G11 |",
        "| MC143C | 103 | 129 | 114 | 143 | QSB5-G12 |",
        "| MC110C | 80 | 100 | 88 | 110 | QSB5-G13 |",
        "| MC110C | 80 | 100 | 88 | 110 | QSB7-G1 |",
        "| MC150C | 110 | 137.5 | 120 | 150 | QSB7-G2 |",
        "| MC175C | 120 | 150 | 140 | 175 | QSB7-G3 |",
        "| MC200C | 144 | 180 | 160 | 200 | QSB7-G4 |",
        "| MC175C | 120 | 150 | 140 | 175 | QSB7-G8 |",
        "| MC220C | 160 | 200 | 176 | 220 | QSB7-G9 |",
        "| MC171C | 124 | 155 | 137 | 171 | B6.7G17 |",
        "| MC235C | 172 | 215 | 188 | 235 | B6.7G18 |",
        "| MC220C | 160 | 200 | 176 | 220 | QSL9-G1 |",
        "| MC250C | 180 | 225 | 200 | 250 | QSL9-G2 |",
        "| MC300C | 220 | 275 | 240 | 300 | QSL9-G4 |",
        "| MC330C | 240 | 300 | 264 | 330 | QSL9-G7 |",
        "| MC300C | 220 | 275 | 240 | 300 | QSL9-G9 |",
        "| MC284C | 207 | 259 | 227 | 284 | L9-G17 |",
        "| MC311C | 228 | 285 | 248 | 310 | L9-G18 |",
        "| MC330C | 240 | 300 | 264 | 330 | L9-G19 |",
        "| MC353C | 254 | 318 | 282 | 353 | QSM11-G4 |",
        "| MC400C | 288 | 360 | 320 | 400 | QSG12-G3 |",
        "| MC450C | 327 | 409 | 360 | 450 | QSG12-G4 |",
        "| MC450C | 320 | 400 | 360 | 450 | QSX15-G4 |",
        "| MC550C | 400 | 500 | 440 | 550 | QSK19-G4 |",
        "| MC725C | 529 | 661 | 580 | 725 | QSK23-G1 |",
        "| MC825C | 603 | 754 | 660 | 825 | QSK23-G2 |",
        "| MC900C | 663 | 829 | 720 | 900 | QSK23-G3 |",
        "| MC725C | 525 | 656 | 580 | 725 | QSK23-G5 |",
        "| MC825C | 600 | 750 | 660 | 825 | QSK23-G8 |",
        "| MC900C | 648 | 810 | 720 | 900 | QSK23-G9 |",
        "| MC700C | 509 | 636 | 560 | 700 | VTA28-G5 |",
        "| MC783C | 582 | 728 | 626 | 783 | QST30-G1 |",
        "| MC860C | 643 | 804 | 688 | 860 | QST30-G2 |",
        "| MC1000C | 728 | 910 | 800 | 1000 | QST30-G3 |",
        "| MC1020C | 741 | 926 | 816 | 1020 | KTA38-G3 |",
        "| MC1109C | 811 | 1014 | 887 | 1109 | KTA38-G5 |",
        "| MC1110C | 812 | 1015 | 888 | 1110 | KTA38-G14 |",
        "| MC1006C | 745 | 931 | 805 | 1006 | KTA38-G6 |",
        "| MC1008C | 746 | 933 | 806 | 1008 | KTA38-G7 |",
        "| MC1100C | 800 | 1000 | 880 | 1100 | QSK38-G1 |",
        "| MC1250C | 908 | 1135 | 1000 | 1250 | QSK38-G2 |",
        "| MC1400C | 1020 | 1275 | 1120 | 1400 | QSK38-G3 |",
        "| MC1400C | 1020 | 1275 | 1120 | 1400 | QSK38-G5 |",
        "| MC1520C | 1086 | 1358 | 1216 | 1520 | QSK38-G19 |",
        "| MC1400C | 1020 | 1275 | 1120 | 1400 | KTA50-G3 |",
        "| MC1385C | 1020 | 1275 | 1116 | 1395 | KTA50-G20 |",
        "| MC1400C | 1020 | 1275 | 1120 | 1400 | KTA50-G7 |",
        "| MC1675C | 1200 | 1500 | 1340 | 1675 | KTA50-GS8 |",
        "| MC2000C | 1454 | 1818 | 1600 | 2000 | KTA50-G23 |",
        "| MC1400C | 1020 | 1275 | 1120 | 1400 | QSK50-G2 |",
        "| MC1540C | 1120 | 1400 | 1232 | 1540 | QSK50-G3 |",
        "| MC1700C | 1232 | 1540 | 1360 | 1700 | QSK50-G4 |",
        "| MC1825C | 1320 | 1650 | 1460 | 1825 | QSK50-G7 |",
        "| MC1700C | 1232 | 1540 | 1360 | 1700 | QSK50-G11 |",
        "| MC1700C | 1232 | 1540 | 1360 | 1700 | QSK50-G12 |",
        "| MC1875C | 1370 | 1713 | 1500 | 1875 | QSK50-G13 |",
        "| MC1760C | 1300 | 1625 | 1408 | 1760 | QSK50G14 |",
        "| MC1875C | 1360 | 1700 | 1500 | 1875 | QSK50G15 |",
        "| MC2000C | 1500 | 1875 | 1600 | 2000 | QSK50-G16 |",
        "| MC2250C | 1600 | 2000 | 1800 | 2250 | QSK50-G17 |",
        "| MC1863C | 1365 | 1706 | 1490 | 1863 | QSK60-G2 |",
        "| MC2000C | 1500 | 1875 | 1600 | 2000 | QSK60-G3 |",
        "| MC2250C | 1636 | 2045 | 1800 | 2250 | QSK60-G4 |",
        "| MC2000C | 1500 | 1875 | 1600 | 2000 | QSK60-G7 |",
        "| MC2500C | 1800 | 2250 | 2000 | 2500 | QSK60-G8 |",
        "| MC1875C | 1360 | 1700 | 1500 | 1875 | QSK60-G10 |",
        "| MC2250C | 1600 | 2000 | 1800 | 2250 | QSK60-G11 |",
        "| MC2000C | 1460 | 1825 | 1600 | 2000 | QSK60-G12 |",
        "| MC2500C | 1600 | 2000 | 2000 | 2500 | QSK60G13 |",
        "| MC2500C | 1600 | 2000 | 2000 | 2500 | QSK60-G18 |",
        "| MC2750C | 2000 | 2500 | 2200 | 2750 | QSK60-G23 |",
        "| MC3000C | 2200 | 2750 | 2400 | 3000 | QSK78G15 |",
        "| MC3000C | 2200 | 2750 | 2400 | 3000 | QSK78-G16 |",
        "| MC3000C | 2200 | 2750 | 2400 | 3000 | QSK78-G23 |",
        "| MC3000C | 2200 | 2750 | 2400 | 3000 | QSK78-G24 |",
        "| MC3500C | 2500 | 3125 | 2800 | 3500 | QSK95-G5 |",
        "| MC3763C | 2690 | 3363 | 3010 | 3763 | QSK95-G4 |",
        "| MC3763C | 2690 | 3363 | 3010 | 3763 | QSK95-G10 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 8 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC75C | 55 | 69 | 60 | 75 | QSB5-G1 |",
        "| MC88C | 65 | 81 | 70 | 88 | QSB5-G2 |",
        "| MC188C | 136 | 170 | 150 | 188 | QSB5-G3 |",
        "| MC220C | 160 | 200 | 176 | 220 | QSB5-G4 |",
        "| MC250C | 180 | 225 | 200 | 250 | QSB5-G5 |",
        "| MC156C | 113 | 141 | 125 | 156 | QSB5-G6 |",
        "| MC91C | 66 | 83 | 73 | 91 | QSB5-G10 |",
        "| MC126C | 92 | 115 | 101 | 126 | QSB5-G11 |",
        "| MC158C | 114 | 143 | 126 | 158 | QSB5-G12 |",
        "| MC125C | 90 | 113 | 100 | 125 | QSB5-G13 |",
        "| MC125C | 90 | 113 | 100 | 125 | QSB7-G1 |",
        "| MC188C | 130 | 163 | 150 | 188 | QSB7-G2 |",
        "| MC188C | 136 | 170 | 150 | 188 | QSB7-G3 |",
        "| MC220C | 160 | 200 | 176 | 220 | QSB7-G4 |",
        "| MC188C | 136 | 170 | 150 | 188 | QSB7-G8 |",
        "| MC250C | 180 | 225 | 200 | 250 | QSB7-G9 |",
        "| MC194C | 141 | 176 | 155 | 194 | B6.7G17 |",
        "| MC256C | 188 | 235 | 205 | 256 | B6.7G18 |",
        "| MC250C | 182 | 228 | 200 | 250 | QSL9-G1 |",
        "| MC288C | 210 | 263 | 230 | 288 | QSL9-G2 |",
        "| MC313C | 227 | 284 | 250 | 313 | QSL9-G3 |",
        "| MC344C | 250 | 313 | 275 | 344 | QSL9-G4 |",
        "| MC375C | 275 | 344 | 300 | 375 | QSL9-G5 |",
        "| MC375C | 275 | 344 | 300 | 375 | QSL9-G7 |",
        "| MC344C | 250 | 313 | 275 | 344 | QSL9-G9 |",
        "| MC290C | 212 | 265 | 232 | 290 | L9-G17 |",
        "| MC323C | 235 | 294 | 258 | 323 | L9-G18 |",
        "| MC355C | 260 | 325 | 284 | 355 | L9-G19 |",
        "| MC381C | 274 | 343 | 305 | 381 | QSM11-G4 |",
        "| MC431C | 274 | 343 | 345 | 431 | QSM11-G5 |",
        "| MC463C | 340 | 425 | 370 | 463 | QSG12-G3 |",
        "| MC523C | 383 | 479 | 418 | 523 | QSG12-G4 |",
        "| MC563C | 410 | 513 | 450 | 563 | QSX15-G7 |",
        "| MC500C | 355 | 444 | 400 | 500 | QSX15-G8 |",
        "| MC625C | 450 | 563 | 500 | 625 | QSX15-G9 |",
        "| MC625C | 455 | 569 | 500 | 625 | QSX15-G17 |",
        "| MC629C | 456 | 570 | 503 | 629 | QSK19-G4 |",
        "| MC750C | 550 | 688 | 600 | 750 | QSK19-G5 |",
        "| MC813C | 550 | 688 | 650 | 813 | QSK19-G8 |",
        "| MC759C | 550 | 688 | 607 | 759 | QSK23-G1 |",
        "| MC958C | 700 | 875 | 766 | 958 | QSK23-G2 |",
        "| MC1010C | 736 | 920 | 808 | 1010 | QSK23-G3 |",
        "| MC813C | 591 | 739 | 650 | 813 | QSK23-G5 |",
        "| MC938C | 680 | 850 | 750 | 938 | QSK23-G6 |",
        "| MC1000C | 720 | 900 | 800 | 1000 | QSK23-G7 |",
        "| MC750C | 547 | 684 | 600 | 750 | VTA28-G5 |",
        "| MC939C | 700 | 875 | 751 | 939 | QST30-G1 |",
        "| MC1000C | 740 | 925 | 800 | 1000 | QST30-G2 |",
        "| MC1125C | 823 | 1029 | 900 | 1125 | QST30-G3 |",
        "| MC1250C | 910 | 1138 | 1000 | 1250 | QST30-G5 |",
        "| MC1136C | 833 | 1041 | 909 | 1136 | KTA38-G3 |",
        "| MC1264C | 923 | 1154 | 1011 | 1264 | KTA38-G4 |",
        "| MC1264C | 923 | 1154 | 1011 | 1264 | KTA38-G14 |",
        "| MC1588C | 1120 | 1400 | 1270 | 1588 | KTA50-G3 |",
        "| MC1494C | 1085 | 1356 | 1195 | 1494 | KTA50-G20 |",
        "| MC1750C | 1275 | 1594 | 1400 | 1750 | QSK50-G3 |",
        "| MC1875C | 1365 | 1706 | 1500 | 1875 | QSK50-G4 |",
        "| MC1875C | 1365 | 1706 | 1500 | 1875 | QSK50-G5 |",
        "| MC2000C | 1440 | 1800 | 1600 | 2000 | QSK50-G6 |",
        "| MC1875C | 1365 | 1706 | 1500 | 1875 | QSK50-G11 |",
        "| MC1875C | 1365 | 1706 | 1500 | 1875 | QSK50-G12 |",
        "| MC1900C | 1370 | 1713 | 1520 | 1900 | QSK50G22 |",
        "| MC2213C | 1600 | 2000 | 1770 | 2213 | QSK50-G23 |",
        "| MC2513C | 1810 | 2263 | 2010 | 2513 | QSK50-G24 |",
        "| MC2344C | 1700 | 2125 | 1875 | 2344 | QSK60-G10 |",
        "| MC2500C | 1825 | 2281 | 2000 | 2500 | QSK60-G12 |",
        "| MC2750C | 1800 | 2250 | 2200 | 2750 | QSK60-G14 |",
        "| MC2063C | 1500 | 1875 | 1650 | 2063 | QSK60-G15 |",
        "| MC3125C | 2336 | 2920 | 2500 | 3125 | QSK78-G6 |",
        "| MC3125C | 2312 | 2890 | 2500 | 3125 | QSK78-G7 |",
        "| MC3438C | 2500 | 3125 | 2750 | 3438 | QSK78-G8 |",
        "| MC3125C | 2275 | 2844 | 2500 | 3125 | QSK78-G11 |",
        "| MC3438C | 2500 | 3125 | 2750 | 3438 | QSK78-G12 |",
        "| MC3438C | 2500 | 3125 | 2750 | 3438 | QSK78-G19 |",
        "| MC3438C | 2500 | 3125 | 2750 | 3438 | QSK78-G20 |",
        "| MC4375C | 3000 | 3750 | 3500 | 4375 | QSK95-G2 |",
        "| MC4375C | 3000 | 3750 | 3500 | 4375 | QSK95-G9 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 9 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC66C | 48 | 60 | 53 | 66 | QSB3.9-G2 |",
        "| MC88C | 64 | 80 | 70 | 88 | QSB3.9-G3 |",
        "| MC110C | 80 | 100 | 88 | 110 | QSB5.9-G2 |",
        "| MC138C | 100 | 125 | 110 | 138 | QSB5.9-G3 |",
        "| MC165C | 120 | 150 | 132 | 165 | QSB6.7-G3 |",
        "| MC198C | 144 | 180 | 158 | 198 | QSB6.7-G4 |",
        "| MC220C | 160 | 200 | 176 | 220 | QSL8.9-G2 |",
        "| MC248C | 180 | 225 | 198 | 248 | QSL8.9-G3 |",
        "| MC375C | 270 | 337.5 | 300 | 375 | QSL8.9-G30 |",
        "| MC395C | 288 | 360 | 316 | 395 | QSZ13-G6 |",
        "| MC438C | 320 | 400 | 350 | 438 | QSZ13-G7 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 9 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC425C | 310 | 388 | 340 | 425 | QSZ13-G6 |",
        "| MC488C | 360 | 450 | 390 | 488 | QSZ13-G7 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 10 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC275C | 200 | 250 | 220 | 275 | NTA855-G1 |",
        "| MC313C | 220 | 275 | 250 | 313 | NTA855-G1A |",
        "| MC350C | 250 | 313 | 280 | 350 | NTA855-G1B |",
        "| MC375C | 275 | 344 | 300 | 375 | NTA855-G2A |",
        "| MC350C | 250 | 313 | 280 | 350 | M15-G3 |",
        "| MC375C | 275 | 344 | 300 | 375 | M15-G4 |",
        "| MC413C | 300 | 375 | 330 | 413 | M15-G5 |",
        "| MC450C | 320 | 400 | 360 | 450 | M15-G6 |",
        "| MC500C | 360 | 450 | 400 | 500 | M15-G7 |",
        "| MC563C | 410 | 513 | 450 | 563 | M15-G8 |",
        "| MC500C | 360 | 450 | 400 | 500 | KTA19-G3 |",
        "| MC563C | 400 | 500 | 450 | 563 | KTA19-G3A |",
        "| MC563C | 400 | 500 | 450 | 563 | KTA19-G4 |",
        "| MC631C | 420 | 525 | 505 | 631 | KTAA19-G5 |",
        "| MC650C | 460 | 575 | 520 | 650 | KTAA19-G6 |",
        "| MC700C | 500 | 625 | 560 | 700 | KT38-G |",
        "| MC788C | 570 | 713 | 630 | 788 | KTA38-G1 |",
        "| MC788C | 570 | 713 | 630 | 788 | KTA38-G1B |",
        "| MC800C | 580 | 725 | 640 | 800 | KT38-GA |",
        "| MC888C | 640 | 800 | 710 | 888 | KTA38-G2B |",
        "| MC1375C | 1020 | 1275 | 1100 | 1375 | KTA50-G12 |",
        "| MC1600C | 1100 | 1375 | 1280 | 1600 | KTA50-G12A |",
        "| MC1650C | 1100 | 1375 | 1320 | 1650 | KTA50-G8 |",
        "| MC1875C | 1340 | 1675 | 1500 | 1875 | KTA50-G15X |",
        "| MC300C | 210 | 263 | 240 | 300 | QSM11-G1 |",
        "| MC338C | 240 | 300 | 270 | 338 | QSM11-G2 |",
        "| MC375C | 270 | 338 | 300 | 375 | QSM11-G3 |",
        "| MC388C | 280 | 350 | 310 | 388 | QSM11-G4 |",
        "| MC400C | 290 | 363 | 320 | 400 | QSM11-G5 |",
        "| MC413C | 300 | 375 | 330 | 413 | QSM11-G6 |",
        "| MC275C | 200 | 250 | 220 | 275 | QSNT-G6 |",
        "| MC313C | 220 | 275 | 250 | 313 | QSNT-G7 |",
        "| MC388C | 280 | 350 | 310 | 388 | QSNT-G2 |",
        "| MC438C | 320 | 400 | 350 | 438 | QSNT-G3 |",
        "| MC500C | 360 | 450 | 400 | 500 | QSNT-G4X |",
        "| MC500C | 360 | 450 | 400 | 500 | QSK19-G14 |",
        "| MC563C | 400 | 500 | 450 | 563 | QSK19-G13 |",
        "| MC631C | 460 | 575 | 505 | 631 | QSK19-G12 |",
        "| MC650C | 470 | 588 | 520 | 650 | QSK19-G6 |",
        "| MC713C | 520 | 650 | 570 | 713 | QSK19-G4 |",
        "| MC750C | 550 | 688 | 600 | 750 | QSK19-G11 |",
        "| MC700C | 509 | 636 | 560 | 700 | QSK19-G31 |",
        "| MC700C | 509 | 636 | 560 | 700 | QSK19-G35 |",
        "| MC750C | 545 | 681 | 600 | 750 | QSK19-G32 |",
        "| MC825C | 600 | 750 | 660 | 825 | QSK19-G33 |",
        "| MC900C | 655 | 819 | 720 | 900 | QSK19-G34 |",
        "| MC825C | 600 | 750 | 660 | 825 | QSK38-G8 |",
        "| MC888C | 650 | 813 | 710 | 888 | QSK38-G7 |",
        "| MC1000C | 728 | 910 | 800 | 1000 | QSK38-G6 |",
        "| MC1259C | 915 | 1144 | 1007 | 1259 | QSK38-G2 |",
        "| MC1500C | 1100 | 1375 | 1200 | 1500 | QSK38-G19 |",
        "| MC1000C | 727 | 909 | 800 | 1000 | QSK38-G26 |",
        "| MC1125C | 818 | 1023 | 900 | 1125 | QSK38-G27 |",
        "| MC1250C | 909 | 1136 | 1000 | 1250 | QSK38-G28 |",
        "| MC1400C | 1018 | 1273 | 1120 | 1400 | QSK38-G29 |",
        "| MC1540C | 1120 | 1400 | 1232 | 1540 | QSK38-G30 |",
        "| MC1675C | 1218 | 1523 | 1340 | 1675 | QSK38-G31 |",
        "| MC1760C | 1300 | 1625 | 1408 | 1760 | QSK38-G32 |",
        "| MC638C | 450 | 562.5 | 510 | 638 | KTA19-G8E |",
        "| MC694C | 500 | 625 | 555 | 694 | KTA19-G8A |",
        "| MC750C | 545 | 681.25 | 600 | 750 | KTA19-G9A |",
        "| MC875C | 650 | 812.5 | 700 | 875 | KTA38-G2E |",
        "| MC1000C | 750 | 937.5 | 800 | 1000 | KTA38-G5E |",
        "| MC1125C | 850 | 1062.5 | 900 | 1125 | KTA38-G7E |",
        "| MC1250C | 900 | 1125 | 1000 | 1250 | KTA38-G9E |",
        "| MC1375C | 1000 | 1250 | 1100 | 1375 | KTA38-G9A |",
        "| MC1375C | 1000 | 1250 | 1100 | 1375 | KTA50-G3E |",
        "| MC1500C | 1100 | 1375 | 1200 | 1500 | KTA50-G7E |",
        "| MC1625C | 1200 | 1500 | 1300 | 1625 | KTA50-G8E |",
        "| MC1875C | 1340 | 1675 | 1500 | 1875 | KTA50-G15A |",
        "| MC2000C | 1500 | 1875 | 1600 | 2000 | KTA50-G16A |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 10 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC375C | 275 | 344 | 300 | 375 | NTA855-G1B |",
        "| MC375C | 275 | 344 | 300 | 375 | NTA855-G2 |",
        "| MC438C | 315 | 394 | 350 | 438 | NTA855-G3 |",
        "| MC375C | 275 | 344 | 300 | 375 | M15-G3 |",
        "| MC413C | 300 | 375 | 330 | 413 | M15-G4 |",
        "| MC450C | 330 | 413 | 360 | 450 | M15-G5 |",
        "| MC500C | 360 | 450 | 400 | 500 | M15-G6 |",
        "| MC525C | 380 | 475 | 420 | 525 | M15-G7 |",
        "| MC500C | 350 | 438 | 400 | 500 | KTA19-G2 |",
        "| MC563C | 410 | 512.5 | 450 | 563 | KTA19-G3 |",
        "| MC625C | 450 | 562.5 | 500 | 625 | KTA19-G3A |",
        "| MC625C | 450 | 562.5 | 500 | 625 | KTA19-G4 |",
        "| MC688C | 470 | 587.5 | 550 | 688 | KTAA19-G5 |",
        "| MC963C | 700 | 875 | 770 | 963 | KTA38-G1B |",
        "| MC1038C | 750 | 937.5 | 830 | 1038 | KTA38-G2B |",
        "| MC1125C | 800 | 1000 | 900 | 1125 | KTA38-G2A |",
        "| MC1250C | 900 | 1125 | 1000 | 1250 | KTA38-G4 |",
        "| MC1313C | 950 | 1188 | 1050 | 1313 | KTA38-G4B |",
        "| MC1563C | 1100 | 1375 | 1250 | 1563 | KTA50-G3 |",
        "| MC1475C | 1130 | 1412.5 | 1180 | 1475 | KTA50-G12 |",
        "| MC1788C | 1220 | 1525 | 1430 | 1788 | KTA50-G12A |",
        "| MC350C | 250 | 313 | 280 | 350 | QSM11-G1 |",
        "| MC375C | 270 | 338 | 300 | 375 | QSM11-G2 |",
        "| MC388C | 280 | 350 | 310 | 388 | QSM11-G3 |",
        "| MC400C | 290 | 363 | 320 | 400 | QSM11-G4 |",
        "| MC713C | 500 | 625 | 570 | 713 | QSK19-G4 |",
        "| MC713C | 500 | 625 | 570 | 713 | QSK19-G35 |",
        "| MC813C | 545 | 681 | 650 | 813 | QSK19-G8 |",
        "| MC1438C | 960 | 1200 | 1150 | 1438 | QSK38-G5 |",
        "| MC1550C | 1100 | 1375 | 1240 | 1550 | QSK38-G4 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 11 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC14P | 10 | 13 | 11 | 14 | 403A-15G1 |",
        "| MC14P | 10 | 13 | 11 | 14 | 403D-15G |",
        "| MC16P | 12 | 15 | 13 | 16 | 403A-15G2 |",
        "| MC23P | 16 | 20 | 18 | 23 | 404A-22G1 |",
        "| MC23P | 16 | 20 | 18 | 23 | 404D-22G |",
        "| MC113P | 80 | 100 | 90 | 113 | 1104C-44TAG2 |",
        "| MC220P | 160 | 200 | 176 | 220 | 1206A-E70TTAG1 |",
        "| MC250P | 180 | 225 | 200 | 250 | 1206A-E70TTAG2 |",
        "| MC275P | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 |",
        "| MC339P | 245 | 306 | 271 | 339 | 1706A-E93TAG1 |",
        "| MC383P | 278 | 348 | 306 | 383 | 1706A-E93TAG2 |",
        "| MC2000P | 1480 | 1850 | 1600 | 2000 | 4016TAG1A |",
        "| MC2250P | 1600 | 2000 | 1800 | 2250 | 4016TAG2A |",
        "| MC2750P | 2000 | 2500 | 2200 | 2750 | 4016-61TRG3X |",
        "| MC825P | 600 | 750 | 660 | 825 | 5006A-E23TAG1 |",
        "| MC900P | 640 | 800 | 720 | 900 | 5006A-E23TAG2 |",
        "| MC1000P | 728 | 910 | 800 | 1000 | 5008A-E30TAG1 |",
        "| MC1125P | 808 | 1010 | 900 | 1125 | 5008A-E30TAG2 |",
        "| MC1400P | 1020 | 1275 | 1120 | 1400 | 5012A-E46TAG1 |",
        "| MC1500P | 1080 | 1350 | 1200 | 1500 | 5012A-E46TAG2 |",
        "| MC1650P | 1200 | 1500 | 1320 | 1650 | 5012A-E46TAG3 |",
        "| MC1875P | 1368 | 1710 | 1500 | 1875 | 5012A-E46TAG4 |",
        "| MC1925P | 1400 | 1750 | 1540 | 1925 | 5016A-E61TRG0 |",
        "| MC2000P | 1480 | 1850 | 1600 | 2000 | 5016A-E61TRG1 |",
        "| MC2250P | 1600 | 2000 | 1800 | 2250 | 5016A-E61TRG2 |",
        "| MC2500P | 1800 | 2250 | 2000 | 2500 | 5016A-E61TRG3 |",
        "| MC825P | 600 | 750 | 660 | 825 | 5006AC-E23TAG1 |",
        "| MC900P | 640 | 800 | 720 | 900 | 5006AC-E23TAG2 |",
        "| MC1000P | 728 | 910 | 800 | 1000 | 5008AC-E30TAG1 |",
        "| MC1125P | 808 | 1010 | 900 | 1125 | 5008AC-E30TAG2 |",
        "| MC1250P | 900 | 1125 | 1000 | 1250 | 5008AC-E30TAG3 |",
        "| MC1400P | 1020 | 1275 | 1120 | 1400 | 5012AC-E46TAG1 |",
        "| MC1500P | 1080 | 1350 | 1200 | 1500 | 5012AC-E46TAG2 |",
        "| MC1650P | 1200 | 1500 | 1320 | 1650 | 5012AC-E46TAG3 |",
        "| MC1875P | 1368 | 1710 | 1500 | 1875 | 5012AC-E46TAG4 |",
        "| MC1925P | 1400 | 1750 | 1540 | 1925 | 5016AC-E61TRG0 |",
        "| MC2000P | 1480 | 1850 | 1600 | 2000 | 5016AC-E61TRG1 |",
        "| MC2250P | 1600 | 2000 | 1800 | 2250 | 5016AC-E61TRG2 |",
        "| MC2500P | 1800 | 2250 | 2000 | 2500 | 5016AC-E61TRG3 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 11 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC26P | 19 | 24 | 21 | 26 | 404D-22G |",
        "| MC36P | 26 | 33 | 29 | 36 | 404D-22TG |",
        "| MC39P | 28 | 35 | 31 | 39 | 1103A-33G |",
        "| MC186P | 135 | 169 | 149 | 186 | 1106A-70TAG2 |",
        "| MC248P | 180 | 225 | 198 | 248 | 1206A-E70TTAG1 |",
        "| MC248P | 180 | 225 | 198 | 248 | 1206A-E70TTAG2 |",
        "| MC248P | 180 | 225 | 198 | 248 | 1206A-E70TTAG3 |",
        "| MC320P | 232 | 290 | 256 | 320 | 1506A-E88TAG3 |",
        "| MC392P | 285 | 356 | 314 | 392 | E93TAG1 |",
        "| MC392P | 285 | 356 | 314 | 392 | E93TAG2 |",
        "| MC440P | 320 | 400 | 352 | 440 | 2206C-E13TAG2 |",
        "| MC440P | 320 | 400 | 352 | 440 | 2206C-E13TAG3 |",
        "| MC550P | 400 | 500 | 440 | 550 | 2506C-E15TAG1 |",
        "| MC688P | 500 | 625 | 550 | 688 | 2806A-E18TAG2 |",
        "| MC935P | 680 | 850 | 748 | 935 | 4006-23TAG3A |",
        "| MC1125P | 810 | 1013 | 900 | 1125 | 5008C-E30TAG4 |",
        "| MC1250P | 900 | 1125 | 1000 | 1250 | 5008C-E30TAG5 |",
        "| MC1563P | 1125 | 1406 | 1250 | 1563 | 5012C-E46TAG5 |",
        "| MC1857P | 1350 | 1687 | 1500 | 1875 | 5012C-E46TAG6 |",
        "| MC2375P | 1710 | 2138 | 1900 | 2375 | 5016C-E61TRG6 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 12 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC729M | 530 | 663 | 583 | 729 | 12V1600G20F |",
        "| MC825M | 600 | 750 | 660 | 825 | 12V1600G11F |",
        "| MC880M | 640 | 800 | 704 | 880 | 12V1600G21F |",
        "| MC990M | 720 | 900 | 792 | 990 | 12V1600G31F |",
        "| MC1815M | 1320 | 1650 | 1452 | 1815 | 12V4000G23F |",
        "| MC2021M | 1470 | 1837.5 | 1617 | 2021 | 12V4000G63F |",
        "| MC2300M | 1670 | 2087.5 | 1840 | 2300 | 16V4000G23F |",
        "| MC2475M | 1800 | 2250 | 1980 | 2475 | 16V4000G63F |",
        "| MC2750M | 2000 | 2500 | 2200 | 2750 | 20V4000G23F |",
        "| MC3080M | 2240 | 2800 | 2464 | 3080 | 20V4000G63F |",
        "| MC3300M | 2400 | 3000 | 2640 | 3300 | 20V4000G63LF |",
        "| MC825M | 600 | 750 | 660 | 825 | 12V2000G16F |",
        "| MC880M | 640 | 800 | 704 | 880 | 12V2000G26F |",
        "| MC1512M | 1100 | 1375 | 1210 | 1512 | 12V4000G14RF |",
        "| MC1815M | 1320 | 1650 | 1452 | 1815 | 12V4000G14F |",
        "| MC2020M | 1470 | 1837.5 | 1616 | 2020 | 12V4000G24F |",
        "| MC2300M | 1670 | 2087.5 | 1840 | 2300 | 16V4000G14F |",
        "| MC3080M | 2240 | 2800 | 2464 | 3080 | 20V4000G24F |",
        "| MC3600M | 2600 | 3250 | 2880 | 3600 | 20V4000G44F |",
        "| MC3850M | 2800 | 3500 | 3080 | 3850 | 20V4000G44LF |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 12 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC756M | 550 | 688 | 605 | 756 | 12V1600G20S |",
        "| MC935M | 680 | 850 | 748 | 935 | 12V1600G21S |",
        "| MC1004M | 730 | 913 | 803 | 1004 | 12V1600G31S |",
        "| MC1121M | 815 | 1019 | 897 | 1121 | 12V1600G41S |",
        "| MC2000M | 1455 | 1819 | 1600 | 2000 | 12V4000G43S |",
        "| MC2200M | 1600 | 2000 | 1760 | 2200 | 12V4000G83S |",
        "| MC2500M | 1800 | 2250 | 2000 | 2500 | 16V4000G43S |",
        "| MC2875M | 2100 | 2625 | 2300 | 2875 | 16V4000G83S |",
        "| MC3125M | 2300 | 2875 | 2500 | 3125 | 20V4000G43S |",
        "| MC3438M | 2500 | 3125 | 2750 | 3438 | 20V4000G83S |",
        "| MC4000M | 2910 | 3637.5 | 3200 | 4000 | 20V4000G83LS |",
        "| MC1925M | 1400 | 1750 | 1540 | 1925 | 12V4000G14S |",
        "| MC2241M | 1630 | 2037.5 | 1793 | 2241 | 12V4000G24S |",
        "| MC2599M | 1890 | 2362.5 | 2079 | 2599 | 16V4000G14S |",
        "| MC2929M | 2130 | 2662.5 | 2343 | 2929 | 16V4000G24S |",
        "| MC3163M | 2300 | 2875 | 2530 | 3163 | 20V4000G14S |",
        "| MC3500M | 2545 | 3181.25 | 2800 | 3500 | 20V4000G24S |",
        "| MC3850M | 2800 | 3500 | 3080 | 3850 | 20V4000G44S |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 13 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC22D | 16 | 20 | 18 | 22 | BFM3 |",
        "| MC28D | 20 | 25 | 22 | 28 | BFM3T |",
        "| MC33D | 24 | 30 | 26 | 33 | BFM3T |",
        "| MC83D | 60 | 75 | 66 | 83 | BF4M2012C |",
        "| MC99D | 72 | 90 | 79 | 99 | BF4M2012C |",
        "| MC110D | 80 | 100 | 88 | 110 | BF4M1013EC |",
        "| MC124D | 90 | 113 | 99 | 124 | BF4M1013EC |",
        "| MC176D | 128 | 160 | 141 | 176 | BF6M1013EC |",
        "| MC198D | 144 | 180 | 158 | 198 | BF6M1013EC |",
        "| MC206D | 150 | 188 | 165 | 206 | BF6M1013FC |",
        "| MC220D | 160 | 200 | 176 | 220 | BF6M1013FC |",
        "| MC413D | 300 | 375 | 330 | 413 | TCD12.1 |",
        "| MC495D | 360 | 450 | 396 | 495 | TCD13.0 |",
        "| MC550D | 400 | 500 | 440 | 550 | TCD13.0 |",
        "| MC248D | 180 | 225 | 198 | 248 | BF6M1015-LA |",
        "| MC275D | 200 | 250 | 220 | 275 | BF6M1015C-LA |",
        "| MC303D | 220 | 275 | 242 | 303 | BF6M1015C-LA |",
        "| MC344D | 250 | 313 | 275 | 344 | BF6M1015C-LA |",
        "| MC385D | 280 | 350 | 308 | 385 | BF6M1015C-LA |",
        "| MC413D | 300 | 375 | 330 | 413 | BF6M1015CP-LA |",
        "| MC481D | 350 | 438 | 385 | 481 | BF8M1015C-LA |",
        "| MC495D | 360 | 450 | 396 | 495 | BF8M1015C-LA |",
        "| MC523D | 380 | 475 | 418 | 523 | BF8M1015CP-LA |",
        "| MC550D | 400 | 500 | 440 | 550 | BF8M1015CP-LA |",
        "| MC605D | 440 | 550 | 484 | 605 | BF8M1015CP-LA |",
        "| MC619D | 450 | 563 | 495 | 619 | BF8M1015CP-LA |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 13 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC28D | 20 | 25 | 22 | 28 | BFM3 |",
        "| MC39D | 28 | 35 | 31 | 39 | BFM3 |",
        "| MC88D | 64 | 80 | 70 | 88 | BF4M2012C |",
        "| MC110D | 80 | 100 | 88 | 110 | BF4M2012C |",
        "| MC138D | 100 | 125 | 110 | 138 | BF4M1013EC |",
        "| MC184D | 134 | 168 | 147 | 184 | BF6M1013EC |",
        "| MC220D | 160 | 200 | 176 | 220 | BF6M1013EC |",
        "| MC231D | 168 | 210 | 185 | 231 | BF6M1013FC |",
        "| MC248D | 180 | 225 | 198 | 248 | BF6M1013FC |",
        "| MC352D | 256 | 320 | 282 | 352 | TCD8.7 |",
        "| MC413D | 300 | 375 | 330 | 413 | TCD12.1G1 |",
        "| MC440D | 320 | 400 | 352 | 440 | TCD12.1G2 |",
        "| MC515D | 374.4 | 468 | 412 | 515 | TCD13.0G1 |",
        "| MC550D | 400 | 500 | 440 | 550 | TCD13.0G2 |",
        "| MC275D | 200 | 250 | 220 | 275 | BF6M1015-LA |",
        "| MC400D | 290 | 363 | 319 | 399 | BF6M1015CP-LA |",
        "| MC440D | 320 | 400 | 352 | 440 | BF6M1015CP-LA |",
        "| MC500D | 360 | 450 | 396 | 495 | BF8M1015C-LA |",
        "| MC550D | 400 | 500 | 440 | 550 | BF8M1015C-LA |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 14 trái",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC138D | 100 | 125 | 110 | 138 | DP054CA |",
        "| MC175D | 127 | 159 | 140 | 175 | DP054CB |",
        "| MC220D | 160 | 200 | 176 | 220 | DP054CC |",
        "| MC238D | 173 | 216 | 190 | 238 | DP086CA |",
        "| MC248D | 180 | 225 | 198 | 248 | DP086CB |",
        "| MC275D | 200 | 250 | 220 | 275 | DP086CC |",
        "| MC303D | 220 | 275 | 242 | 303 | DP086CD |",
        "| MC330D | 240 | 300 | 264 | 330 | DP086CE |",
        "| MC385D | 280 | 350 | 308 | 385 | DP126CA |",
        "| MC424D | 308 | 385 | 339 | 424 | DP126CB |",
        "| MC574D | 416 | 520 | 459 | 574 | DP158CB |",
        "| MC620D | 450 | 563 | 496 | 620 | DP158CC |",
        "| MC665D | 482 | 603 | 532 | 665 | DP158CD-1 |",
        "| MC703D | 509 | 636 | 562 | 703 | DP158CD |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 14 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC164D | 118 | 148 | 131 | 164 | DP054CA |",
        "| MC193D | 139 | 174 | 154 | 193 | DP054CB |",
        "| MC234D | 175 | 219 | 187 | 234 | DP054CC |",
        "| MC261D | 189 | 236 | 209 | 261 | DP086CA |",
        "| MC291D | 210 | 263 | 233 | 291 | DP086CB |",
        "| MC320D | 232 | 290 | 256 | 320 | DP086CC |",
        "| MC350D | 253 | 316 | 280 | 350 | DP086CD |",
        "| MC379D | 275 | 344 | 303 | 379 | DP086CE |",
        "| MC396D | 286 | 358 | 317 | 396 | DP126CA |",
        "| MC426D | 308 | 385 | 341 | 426 | DP126CB |",
        "| MC490D | 354 | 443 | 392 | 490 | DP126CD |",
        "| MC538D | 383 | 479 | 430 | 538 | DP126CE |",
        "| MC630D | 455 | 569 | 504 | 630 | DP158CB |",
        "| MC698D | 506 | 633 | 558 | 698 | DP158CC |",
        "| MC750D | 550 | 688 | 600 | 750 | DP158CD |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 15 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC20BD | 15 | 19 | 16 | 20 | 4M06G20/5 |",
        "| MC25BD | 18 | 23 | 20 | 25 | 4M06G25/5 |",
        "| MC35BD | 26 | 33 | 28 | 35 | 4M06G35/5 |",
        "| MC44BD | 32 | 40 | 35 | 44 | 4M06G44/5 |",
        "| MC50BD | 36 | 45 | 40 | 50 | 4M06G50/5 |",
        "| MC55BD | 40 | 50 | 44 | 55 | 4M06G55/5 |",
        "| MC88BD | 64 | 80 | 70 | 88 | 4M10G88/5 |",
        "| MC125BD | 80 | 100 | 100 | 125 | 4M10G125/5 |",
        "| MC150BD | 108 | 135 | 120 | 150 | 6M11G150/5 |",
        "| MC165BD | 120 | 150 | 132 | 165 | 6M11G165/5 |",
        "| MC220BD | 160 | 200 | 176 | 220 | 6M16G220/5 |",
        "| MC250BD | 184 | 230 | 200 | 250 | 6M16G250/5 |",
        "| MC275BD | 200 | 250 | 220 | 275 | 6M16G275/5 |",
        "| MC300BD | 220 | 275 | 240 | 300 | 6M16G300/5 |",
        "| MC350BD | 256 | 320 | 280 | 350 | 6M16G350/5 |",
        "| MC400BD | 300 | 375 | 320 | 400 | 6M21G400/5 |",
        "| MC440BD | 320 | 400 | 352 | 440 | 6M21G440/5 |",
        "| MC500BD | 360 | 450 | 400 | 500 | 6M21G500/5 |",
        "| MC550BD | 400 | 500 | 440 | 550 | 6M21G550/5 |",
        "| MC660BD | 480 | 600 | 528 | 660 | 6M33G660/5 |",
        "| MC715BD | 520 | 650 | 572 | 715 | 6M33G715/5 |",
        "| MC750BD | 544 | 680 | 600 | 750 | 6M33G750/5 |",
        "| MC825BD | 600 | 750 | 660 | 825 | 6M33G825/5 |",
        "| MC900BD | 640 | 800 | 720 | 900 | 8M33G900/5 |",
        "| MC1000BD | 720 | 900 | 800 | 1000 | 8M33G1000/5 |",
        "| MC900BD | 652 | 815 | 720 | 900 | 12M26G900/5 |",
        "| MC1000BD | 720 | 900 | 800 | 1000 | 12M26G1000/5 |",
        "| MC1250BD | 920 | 1150 | 1000 | 1250 | 12M33G1250/5 |",
        "| MC1400BD | 1000 | 1250 | 1120 | 1400 | 12M33G1400/5 |",
        "| MC1500BD | 1100 | 1375 | 1200 | 1500 | 12M33G1500/5 |",
        "| MC1650BD | 1200 | 1500 | 1320 | 1650 | 12M33G1650/5 |",
        "| MC1700BD | 1200 | 1500 | 1360 | 1700 | 16M33G1700/5 |",
        "| MC1900BD | 1400 | 1750 | 1520 | 1900 | 16M33G1900/5 |",
        "| MC2250BD | 1600 | 2000 | 1800 | 2250 | 20M33G2250/5 |",
        "| MC2550BD | 1824 | 2280 | 2040 | 2550 | 12M55G2550/5 |",
        "| MC2750BD | 2000 | 2500 | 2200 | 2750 | 12M55G2750/5 |",
        "| MC3125BD | 2250 | 2813 | 2500 | 3125 | 16M55G3000/5 |",
        "| MC3313BD | 2400 | 3000 | 2650 | 3313 | 16M55G3300/5 |",
        "| MC3750BD | 2600 | 3250 | 3000 | 3750 | 16M55G3750/5 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 15 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC25BD | 18 | 23 | 20 | 25 | 4M06G20/6 |",
        "| MC51BD | 37 | 46 | 41 | 51 | 4M06G41/6 |",
        "| MC63BD | 45 | 56 | 50 | 63 | 4M06G50/6 |",
        "| MC69BD | 50 | 63 | 55 | 69 | 4M06G55/6 |",
        "| MC83BD | 60 | 75 | 66 | 83 | 4M10G66/6 |",
        "| MC104BD | 75 | 94 | 83 | 104 | 4M10G83/6 |",
        "| MC125BD | 90 | 113 | 100 | 125 | 4M10G100/6 |",
        "| MC138BD | 100 | 125 | 110 | 138 | 6M11G110/6 |",
        "| MC200BD | 145 | 181 | 160 | 200 | 6M11G160/6 |",
        "| MC250BD | 180 | 225 | 200 | 250 | 6M16G200/6 |",
        "| MC275BD | 200 | 250 | 220 | 275 | 6M16G220/6 |",
        "| MC313BD | 227 | 284 | 250 | 313 | 6M16G250/6 |",
        "| MC385BD | 280 | 350 | 308 | 385 | 6M16G308/6 |",
        "| MC413BD | 300 | 375 | 330 | 413 | 6M21G330/6 |",
        "| MC488BD | 350 | 438 | 390 | 488 | 6M21G390/6 |",
        "| MC500BD | 360 | 450 | 400 | 500 | 6M21G400/6 |",
        "| MC575BD | 400 | 500 | 460 | 575 | 6M21G460/6 |",
        "| MC719BD | 520 | 650 | 575 | 719 | 6M33G575/6 |",
        "| MC750BD | 550 | 688 | 600 | 750 | 6M33G600/6 |",
        "| MC791BD | 575 | 719 | 633 | 791 | 6M33G633/6 |",
        "| MC825BD | 600 | 750 | 660 | 825 | 6M33G660/6 |",
        "| MC963BD | 700 | 875 | 770 | 963 | 8M33G770/6 |",
        "| MC1000BD | 720 | 900 | 800 | 1000 | 8M33G800/6 |",
        "| MC1125BD | 800 | 1000 | 900 | 1125 | 8M33G900/6^ |",
        "| MC1000BD | 720 | 900 | 800 | 1000 | 12M26G800/6 |",
        "| MC1125BD | 800 | 1000 | 900 | 1125 | 12M26G900/6 |",
        "| MC1250BD | 900 | 1125 | 1000 | 1250 | 12M33G1000/6 |",
        "| MC1375BD | 1000 | 1250 | 1100 | 1375 | 12M33G1100/6 |",
        "| MC1375BD | 1092 | 1365 | 1200 | 1500 | 12M33G1200/6 |",
        "| MC1625BD | 1176 | 1470 | 1300 | 1625 | 12M33G1300/6 |",
        "| MC1750BD | 1275 | 1594 | 1400 | 1750 | 16M33G1400/6 |",
        "| MC1875BD | 1365 | 1706 | 1500 | 1875 | 16M33G1500/6 |",
        "| MC2063BD | 1500 | 1875 | 1650 | 2063 | 16M33G1650/6 |",
        "| MC2500BD | 1800 | 2250 | 2000 | 2500 | 20M33G2000/6 |",
        "| MC2875BD | 2045 | 2556 | 2300 | 2875 | 12M55G2250/6 |",
        "| MC3300BD | 2400 | 3000 | 2640 | 3300 | 16M55G2640/6 |",
        "| MC3500BD | 2560 | 3200 | 2800 | 3500 | 16M55G2800/6 |",
        "| MC3750BD | 2640 | 3300 | 3000 | 3750 | 16M55G3000/6 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 16 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC23WC | 16 | 20 | 18 | 23 | WP2.3D25E200 |",
        "| MC33WC | 24 | 30 | 26 | 33 | WP2.3D33E200 |",
        "| MC41WC | 30 | 37.5 | 33 | 41 | WP2.3D40E200 |",
        "| MC50WC | 36 | 45 | 40 | 50 | WP2.3D48E200 |",
        "| MC69WC | 50 | 62.5 | 55 | 69 | WP4.1D66E200 |",
        "| MC88WC | 64 | 80 | 70 | 88 | WP4.1D80E200 |",
        "| MC125WC | 80 | 100 | 100 | 125 | WP4.1D113E200 |",
        "| MC150WC | 100 | 125 | 120 | 150 | WP6D132E200 |",
        "| MC165WC | 120 | 150 | 132 | 165 | WP6D152E200 |",
        "| MC220WC | 160 | 200 | 176 | 220 | WP10D200E200 |",
        "| MC250WC | 184 | 230 | 200 | 250 | WP10D238E200 |",
        "| MC275WC | 200 | 250 | 220 | 275 | WP10D264E200 |",
        "| MC350WC | 250 | 312.5 | 280 | 350 | WP10D320E200 |",
        "| MC375WC | 250 | 312.5 | 300 | 375 | WP12D353E200 |",
        "| MC400WC | 300 | 375 | 320 | 400 | WP13D385E200 |",
        "| MC500WC | 350 | 437.5 | 400 | 500 | WP13D440E310 |",
        "| MC550WC | 400 | 500 | 440 | 550 | WP13D490E310 |",
        "| MC650WC | 460 | 575 | 520 | 650 | 6M33D572E200 |",
        "| MC725WC | 520 | 650 | 580 | 725 | 6M33D633E200 |",
        "| MC750WC | 540 | 675 | 600 | 750 | 6M33D670E200 |",
        "| MC813WC | 600 | 750 | 650 | 813 | 6M33D725E310 |",
        "| MC900WC | 640 | 800 | 720 | 900 | 8M33D800E200 |",
        "| MC1000WC | 720 | 900 | 800 | 1000 | 8M33D890E200 |",
        "| MC1100WC | 800 | 1000 | 880 | 1100 | 8M33D975E310 |",
        "| MC875WC | 640 | 800 | 700 | 875 | 12M26D792E200 |",
        "| MC1000WC | 720 | 900 | 800 | 1000 | 12M26D902E200 |",
        "| MC1100WC | 800 | 1000 | 880 | 1100 | 12M26D968E200 |",
        "| MC1250WC | 900 | 1125 | 1000 | 1250 | 12M33D1108E200 |",
        "| MC1375WC | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 |",
        "| MC1500WC | 1100 | 1375 | 1200 | 1500 | 12M33D1320E200 |",
        "| MC1650WC | 1200 | 1500 | 1320 | 1650 | 12M33D1500E310 |",
        "| MC1750WC | 1250 | 1562.5 | 1400 | 1750 | 16M33D1530E310 |",
        "| MC1900WC | 1400 | 1750 | 1520 | 1900 | 16M33D1680E310 |",
        "| MC2063WC | 1500 | 1875 | 1650 | 2063 | 16M33D1800E310 |",
        "| MC2250WC | 1600 | 2000 | 1800 | 2250 | 16M33D1980E310^ |",
        "| MC2250WC | 1600 | 2000 | 1800 | 2250 | 20M33D2020E310 |",
        "| MC2500WC | 1800 | 2250 | 2000 | 2500 | 12M55D2210E310 |",
        "| MC2750WC | 2000 | 2500 | 2200 | 2750 | 12M55D2450E310 |",
        "| MC3125WC | 2250 | 2812.5 | 2500 | 3125 | 16M55D2750E310 |",
        "| MC3313WC | 2400 | 3000 | 2650 | 3313 | 16M55D2900E310 |",
        "| MC3750WC | 2600 | 3250 | 3000 | 3750 | 16M55D3300E310 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 16 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC30WC | 20 | 25 | 24 | 30 | WP2.3D30E201 |",
        "| MC40WC | 30 | 38 | 33 | 41 | WP2.3D41E201 |",
        "| MC50WC | 35 | 44 | 40 | 50 | WP2.3D47E201 |",
        "| MC63WC | 40 | 50 | 50 | 63 | WP2.3D58E201 |",
        "| MC83WC | 60 | 75 | 66 | 83 | WP4.1D80E201 |",
        "| MC104WC | 75 | 94 | 83 | 104 | WP4.1D95E201 |",
        "| MC125WC | 90 | 113 | 100 | 125 | WP4.1D120E201 |",
        "| MC138WC | 100 | 125 | 110 | 138 | WP6D132E201 |",
        "| MC165WC | 120 | 150 | 132 | 165 | WP6D158E201 |",
        "| MC188WC | 145 | 181 | 150 | 188 | WP6D180E201 |",
        "| MC206WC | 150 | 188 | 165 | 206 | WP10D200E201 |",
        "| MC250WC | 180 | 225 | 200 | 250 | WP10D238E201 |",
        "| MC275WC | 200 | 250 | 220 | 275 | WP10D264E201 |",
        "| MC385WC | 280 | 350 | 308 | 385 | WP10D360E201 |",
        "| MC413WC | 300 | 375 | 330 | 413 | WP13D385E201 |",
        "| MC575WC | 400 | 500 | 460 | 575 | WP13D510E311 |",
        "| MC625WC | 450 | 563 | 500 | 625 | WP13D572E201 |",
        "| MC719WC | 520 | 650 | 575 | 719 | WP13D633E201 |",
        "| MC750WC | 550 | 688 | 600 | 750 | 6M33D670E201 |",
        "| MC791WC | 575 | 719 | 633 | 791 | 6M33D710E201 |",
        "| MC825WC | 600 | 750 | 660 | 825 | 6M33D740E311 |",
        "| MC875WC | 640 | 800 | 700 | 875 | 8M33D845E201 |",
        "| MC1000WC | 720 | 900 | 800 | 1000 | 8M33D909E201 |",
        "| MC1125WC | 800 | 1000 | 900 | 1125 | 8M33D1012E311^ |",
        "| MC875WC | 640 | 800 | 700 | 875 | 12M26D792E201 |",
        "| MC1000WC | 720 | 900 | 800 | 1000 | 12M26D902E201 |",
        "| MC1125WC | 800 | 1000 | 900 | 1125 | 12M26D1012E201 |",
        "| MC1250WC | 900 | 1125 | 1000 | 1250 | 12M26D1108E201 |",
        "| MC1375WC | 1000 | 1250 | 1100 | 1375 | 12M33D1265E201 |",
        "| MC1500WC | 1100 | 1375 | 1200 | 1500 | 12M33D1320E201 |",
        "| MC1625WC | 1200 | 1500 | 1300 | 1625 | 12M33D1420E201 |",
        "| MC1900WC | 1400 | 1750 | 1520 | 1900 | 16M33D1680E311 |",
        "| MC2063WC | 1500 | 1875 | 1650 | 2063 | 16M33D1785E311 |",
        "| MC2188WC | 1600 | 2000 | 1750 | 2188 | 16M33D1920E311 |",
        "| MC2500WC | 1800 | 2250 | 2000 | 2500 | 20M33D2230E311 |",
        "| MC2750WC | 2000 | 2500 | 2200 | 2750 | 20M33D2460E311 |",
        "| MC2750WC | 2000 | 2500 | 2200 | 2750 | 12M55D2420E311 |",
        "| MC3125WC | 2250 | 2813 | 2500 | 3125 | 12M55D2700E311 |",
        "| MC3300WC | 2400 | 3000 | 2640 | 3300 | 16M55D2960E311 |",
        "| MC3500WC | 2560 | 3200 | 2800 | 3500 | 16M55D3150E311 |",
        "| MC3750WC | 2640 | 3300 | 3000 | 3750 | 16M55D3350E311 |",
        "| MC4125WC | 3000 | 3750 | 3300 | 4125 | 16M55D3600E311 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 17 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC22YC | 16 | 20 | 17.6 | 22 | YC4V35-D20 |",
        "| MC33YC | 24 | 30 | 26 | 33 | YC4V45Z-D20 |",
        "| MC41YC | 30 | 38 | 33 | 41 | YC4V55Z-D20 |",
        "| MC40YC | 30 | 38 | 32 | 40 | YC4D60-D21 |",
        "| MC80YC | 60 | 75 | 64 | 80 | YC4A100Z-D20 |",
        "| MC88YC | 64 | 80 | 70 | 88 | YC4A110Z-D20 |",
        "| MC138YC | 100 | 125 | 110 | 138 | YC4A180L-D20 |",
        "| MC188YC | 140 | 175 | 150 | 188 | YC6A230L-D20 |",
        "| MC200YC | 150 | 188 | 160 | 200 | YC6A245L-D21 |",
        "| MC350YC | 250 | 313 | 280 | 350 | YC6MK420L-D20 |",
        "| MC413YC | 300 | 375 | 330 | 413 | YC6MJ500L-D21 |",
        "| MC500YC | 360 | 450 | 400 | 500 | YC6T600L-D22 |",
        "| MC63YC | 45 | 56 | 50 | 63 | YC4D80-D34 |",
        "| MC66YC | 48 | 60 | 53 | 66 | YC4D90-D34 |",
        "| MC75YC | 55 | 69 | 60 | 75 | YC4D105-D34 |",
        "| MC113YC | 80 | 100 | 90 | 113 | YC4D140-D31 |",
        "| MC125YC | 90 | 113 | 100 | 125 | YC4A165-D30 |",
        "| MC150YC | 110 | 138 | 120 | 150 | YC4A190-D30 |",
        "| MC165YC | 120 | 150 | 132 | 165 | YC6A205-D30 |",
        "| MC188YC | 140 | 175 | 150 | 188 | YC6A230-D30 |",
        "| MC200YC | 150 | 188 | 160 | 200 | YC6A245-D30 |",
        "| MC225YC | 160 | 200 | 180 | 225 | YC6A275-D30 |",
        "| MC275YC | 200 | 250 | 220 | 275 | YC6MK350-D30 |",
        "| MC344YC | 250 | 313 | 275 | 344 | YC6MK420-D30 |",
        "| MC413YC | 300 | 375 | 330 | 413 | YC6MJ500-D30 |",
        "| MC450YC | 320 | 400 | 360 | 450 | YC6MJ540-D30 |",
        "| MC500YC | 360 | 450 | 400 | 500 | YC6MJ600-D30 |",
        "| MC400YC | 300 | 375 | 320 | 400 | YC6K500-D31 |",
        "| MC400YC | 300 | 375 | 320 | 400 | YC6K500-D30 |",
        "| MC425YC | 320 | 400 | 340 | 425 | YC6K520-D30 |",
        "| MC550YC | 400 | 500 | 440 | 550 | YC6K660-D30 |",
        "| MC550YC | 400 | 500 | 440 | 550 | YC6T660-D31 |",
        "| MC625YC | 450 | 563 | 500 | 625 | YC6TD780-D31 |",
        "| MC688YC | 500 | 625 | 550 | 688 | YC6TD840-D31 |",
        "| MC750YC | 550 | 688 | 600 | 750 | YC6TD900-D31 |",
        "| MC825YC | 600 | 750 | 660 | 825 | YC6TD1000-D30 |",
        "| MC888YC | 650 | 813 | 710 | 888 | YC6TH1070-D31 |",
        "| MC1000YC | 730 | 913 | 800 | 1000 | YC6TH1220-D31 |",
        "| MC1125YC | 800 | 1000 | 900 | 1125 | YC6TH1320-D31 |",
        "| MC1250YC | 900 | 1125 | 1000 | 1250 | YC6C1520-D31 |",
        "| MC1250YC | 900 | 1125 | 1000 | 1250 | YC12VTD1500-D30 |",
        "| MC1375YC | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D30 |",
        "| MC2063YC | 1500 | 1875 | 1650 | 2063 | YC16VTD2510-D30 |",
        "| MC3750YC | 2700 | 3375 | 3000 | 3750 | YC16VC4500-D30 |",
        "| MC4125YC | 3000 | 3750 | 3300 | 4125 | YC16VC4900-D30 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 17 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC23YC | 16 | 20 | 18 | 23 | YC4V35-D21 |",
        "| MC33YC | 24 | 30 | 26 | 33 | YC4V45Z-D21 |",
        "| MC44YC | 32 | 40 | 35 | 44 | YC4V55Z-D21 |",
        "| MC55YC | 40 | 50 | 44 | 55 | YC4V75L-D21 |",
        "| MC41YC | 30 | 38 | 33 | 41 | YC4D65-D20 |",
        "| MC63YC | 45 | 56 | 50 | 63 | YC4D80Z-D20 |",
        "| MC76YC | 55 | 69 | 60 | 75 | YC4D100Z-D21 |",
        "| MC80YC | 58 | 73 | 64 | 80 | YC4A100Z-D21 |",
        "| MC85YC | 64 | 80 | 68 | 85 | YC4A110Z-D21 |",
        "| MC110YC | 80 | 100 | 88 | 110 | YC4A140L-D21 |",
        "| MC138YC | 100 | 125 | 110 | 138 | YC4A180L-D21 |",
        "| MC85YC | 64 | 80 | 68 | 85 | YC6B115-D20 |",
        "| MC113YC | 80 | 100 | 90 | 113 | YC6B130Z-D20 |",
        "| MC125YC | 90 | 113 | 100 | 125 | YC6B160Z-D20 |",
        "| MC163YC | 120 | 150 | 130 | 163 | YC6B210L-D20 |",
        "| MC200YC | 150 | 188 | 160 | 200 | YC6A245L-D20 |",
        "| MC225YC | 160 | 200 | 180 | 225 | YC6MK285L-D21 |",
        "| MC275YC | 200 | 250 | 220 | 275 | YC6MK360L-D21 |",
        "| MC375YC | 280 | 350 | 300 | 375 | YC6MJ480L-D21 |",
        "| MC413YC | 300 | 375 | 330 | 413 | YC6MJ515L-D22 |",
        "| MC440YC | 320 | 400 | 360 | 450 | YC6MJ540-D31 |",
        "| MC495YC | 360 | 450 | 400 | 500 | YC6T600L-D21 |",
        "| MC625YC | 450 | 563 | 500 | 625 | YC6TD780-D32 |",
        "| MC688YC | 500 | 625 | 550 | 688 | YC6TD840-D32 |",
        "| MC750YC | 550 | 688 | 600 | 750 | YC6TD940-D32 |",
        "| MC825YC | 600 | 750 | 660 | 825 | YC6TD1020-D32 |",
        "| MC880YC | 650 | 813 | 710 | 888 | YC6TH1070-D33 |",
        "| MC1000YC | 730 | 913 | 800 | 1000 | YC6TH1220-D33 |",
        "| MC1100YC | 800 | 1000 | 900 | 1125 | YC6TH1350-D33 |",
        "| MC1100YC | 800 | 1000 | 900 | 1125 | YC12VTD1350-D32 |",
        "| MC1250YC | 900 | 1125 | 1000 | 1250 | YC12VTD1500-D32 |",
        "| MC1375YC | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D32 |",
        "| MC1513YC | 1100 | 1375 | 1200 | 1500 | YC12VTD1860-D32 |",
        "| MC1650YC | 1200 | 1500 | 1300 | 1625 | YC12VTD2070-D32 |",
        "| MC1856YC | 1350 | 1688 | 1500 | 1875 | YC16VTD2270-D32 |",
        "| MC2063YC | 1500 | 1875 | 1650 | 2063 | YC16VTD2510-D32 |",
        "| MC2200YC | 1600 | 2000 | 1800 | 2250 | YC16VTD2700-D32 |",
        "| MC2500YC | 1800 | 2250 | 2000 | 2500 | YC16VTD3000-D32 |",
        "| MC2750YC | 2000 | 2500 | 2200 | 2750 | YC16VTD3300-D32 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 18 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC13SD | 9.6 | 12 | 10.4 | 13 | 3Z1.1-G42 |",
        "| MC17SD | 12.8 | 16 | 13.6 | 17 | 3ZT1.1-G42 |",
        "| MC21SD | 15.2 | 19 | 16.8 | 21 | 4Z2.9-G43 |",
        "| MC23SD | 16 | 20 | 18 | 23 | 4Z2.7-G11/21 |",
        "| MC23SD | 16 | 20 | 18 | 23 | 4Z2.9-G42 |",
        "| MC28SD | 20 | 25 | 22 | 28 | 4Z3.0-G11/21 |",
        "| MC44SD | 32 | 40 | 35 | 44 | 4ZT3.2-G11/21 |",
        "| MC55SD | 40 | 50 | 44 | 55 | 4ZT3.5-G21 |",
        "| MC69SD | 50 | 63 | 55 | 69 | 4ZT4.1-G21 |",
        "| MC70SD | 50 | 63 | 56 | 70 | SC4H95D2 |",
        "| MC88SD | 64 | 80 | 70 | 88 | SC4H115D2 |",
        "| MC110SD | 80 | 100 | 88 | 110 | SC4H140D2 |",
        "| MC125SD | 90 | 113 | 100 | 125 | SC4H160D2 |",
        "| MC138SD | 100 | 125 | 110 | 138 | SC4H180D2 |",
        "| MC165SD | 120 | 150 | 132 | 165 | SC7H205D2 |",
        "| MC179SD | 130 | 163 | 143 | 179 | SC7H220D2 |",
        "| MC188SD | 136 | 170 | 150 | 188 | SC7H230D2 |",
        "| MC206SD | 150 | 188 | 165 | 206 | SC7H250D2 |",
        "| MC220SD | 160 | 200 | 176 | 220 | SC8D280D2 |",
        "| MC250SD | 180 | 225 | 200 | 250 | SC9D310D2 |",
        "| MC275SD | 200 | 250 | 220 | 275 | SC9D340D2 |",
        "| MC313SD | 220 | 275 | 250 | 313 | SC10E380D2 |",
        "| MC350SD | 250 | 313 | 280 | 350 | SC12E420D2 |",
        "| MC375SD | 280 | 350 | 300 | 375 | SC12E460D2 |",
        "| MC400SD | 290 | 363 | 320 | 400 | SC12E480D2 |",
        "| MC413SD | 300 | 375 | 330 | 413 | SC13E500D2 |",
        "| MC450SD | 320 | 400 | 360 | 450 | SC13E550D2 |",
        "| MC500SD | 360 | 450 | 400 | 500 | 6ETAA12.8-G31 |",
        "| MC550SD | 400 | 500 | 440 | 550 | 6ETAA12.8-G310 |",
        "| MC563SD | 400 | 500 | 450 | 563 | 6KTAA25-G311 |",
        "| MC619SD | 450 | 563 | 495 | 619 | 6KTAA25-G310 |",
        "| MC688SD | 500 | 625 | 550 | 688 | 6KTAA25-G39 |",
        "| MC770SD | 560 | 700 | 616 | 770 | 6KTAA25-G38 |",
        "| MC825SD | 600 | 750 | 660 | 825 | 6KTAA25-G32 |",
        "| MC908SD | 660 | 825 | 726 | 908 | 6KTAA25-G31 |",
        "| MC1000SD | 720 | 900 | 800 | 1000 | 6KTAA25-G320 |",
        "| MC1100SD | 800 | 1000 | 880 | 1100 | 6KTAA25-G321 |",
        "| MC990SD | 720 | 900 | 792 | 990 | 6WTAA35-G32 |",
        "| MC1100SD | 800 | 1000 | 880 | 1100 | 6WTAA35-G31 |",
        "| MC1250SD | 900 | 1125 | 1000 | 1250 | 6WTAA35-G310 |",
        "| MC1375SD | 1000 | 1250 | 1100 | 1375 | 6WTAA35-G311 |",
        "| MC1580SD | 1150 | 1438 | 1264 | 1580 | 12KTA58-G36 |",
        "| MC1650SD | 1200 | 1500 | 1320 | 1650 | 12KTA58-G35 |",
        "| MC1925SD | 1400 | 1750 | 1540 | 1925 | 12KTA58-G34 |",
        "| MC2130SD | 1550 | 1938 | 1704 | 2130 | 12KTA58-G33 |",
        "| MC2255SD | 1640 | 2050 | 1804 | 2255 | 12KTA58-G32 |",
        "| MC2475SD | 1800 | 2250 | 1980 | 2475 | 12KTA58-G31 |",
        "| MC2475SD | 1800 | 2250 | 1980 | 2475 | 16KTA76-G34 |",
        "| MC2750SD | 2000 | 2500 | 2200 | 2750 | 16KTA76-G33 |",
        "| MC3125SD | 2250 | 2813 | 2500 | 3125 | 16KTA76-G32 |",
        "| MC3375SD | 2430 | 3038 | 2700 | 3375 | 16KTA76-G311 |",
        "| MC3463SD | 2520 | 3150 | 2770 | 3463 | 16KTA76-G310 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 18 phải (60Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC13SD | 10 | 12 | 10 | 13 | 3Z1.1-G42 |",
        "| MC17SD | 13 | 16 | 14 | 17 | 3ZT1.1-G42 |",
        "| MC22SD | 16 | 20 | 18 | 22 | 4Z2.3-G12/21 |",
        "| MC28SD | 20 | 25 | 22 | 28 | 4Z2.7-G12/21 |",
        "| MC33SD | 24 | 30 | 26 | 33 | 4Z3.0-G12/21 |",
        "| MC41SD | 30 | 38 | 33 | 41 | 4Z3.2-G12/21 |",
        "| MC50SD | 36 | 45 | 40 | 50 | 4ZT3.2-G12/21 |",
        "| MC69SD | 50 | 63 | 55 | 69 | 4ZT3.5-G21 |",
        "| MC76SD | 55 | 69 | 61 | 76 | 4ZT4.1-G21 |",
        "| MC88SD | 64 | 80 | 70 | 88 | 4ZTAA4.1-G21 |",
        "| MC96SD | 70 | 88 | 77 | 96 | 4ZTAA4.1-G22 |",
        "| MC69SD | 50 | 63 | 55 | 69 | 4HT4.3-G21 |",
        "| MC75SD | 55 | 69 | 60 | 75 | 4HT4.3-G22 |",
        "| MC100SD | 72 | 90 | 80 | 100 | 4HT4.3-G23 |",
        "| MC125SD | 90 | 112.5 | 100 | 125 | 4HTAA4.3-G21 |",
        "| MC138SD | 100 | 125 | 110 | 138 | 4HTAA4.3-G22 |",
        "| MC165SD | 120 | 150 | 132 | 165 | 6HTAA6.5-G21 |",
        "| MC181SD | 132 | 165 | 145 | 181 | 6HTAA6.5-G22 |",
        "| MC206SD | 150 | 187.5 | 165 | 206 | 6HTAA6.5-G23 |",
        "| MC242SD | 176 | 220 | 194 | 242 | 6DTAA8.9-G21 |",
        "| MC275SD | 200 | 250 | 220 | 275 | 6DTAA8.9-G24 |",
        "| MC300SD | 220 | 275 | 240 | 300 | 6DTAA8.9-G23 |",
        "| MC388SD | 280 | 350 | 310 | 388 | 6ETAA11.8-G22 |",
        "| MC413SD | 300 | 375 | 330 | 413 | 6ETAA12.8-G22 |",
        "| MC440SD | 320 | 400 | 352 | 440 | 6ETAA12.8-G21 |",
        "| MC500SD | 360 | 450 | 400 | 500 | 6ETAA12.8-G32 |",
        "| MC550SD | 400 | 500 | 440 | 550 | 6ETAA12.8-G310.1 |",
        "| MC625SD | 450 | 563 | 500 | 625 | 6KTAA25-G311 |",
        "| MC688SD | 500 | 625 | 550 | 688 | 6KTAA25-G310 |",
        "| MC756SD | 550 | 688 | 605 | 756 | 6KTAA25-G39 |",
        "| MC825SD | 600 | 750 | 660 | 825 | 6KTAA25-G321 |",
        "| MC900SD | 660 | 825 | 720 | 900 | 6KTAA25-G311 |",
        "| MC990SD | 720 | 900 | 792 | 990 | 6KTAA25-G320.1 |",
        "| MC1100SD | 800 | 1000 | 880 | 1100 | 6KTAA25-G321.1 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 19 trái (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC2500MS | 1800 | 2250 | 2000 | 2500 | S16R2-PTA-C |",
        "| MC2500MS | 1800 | 2250 | 2000 | 2500 | S16R2-A2PTAW-C |",
        "| MC2750MS | 2000 | 2500 | 2200 | 2750 | S16R2-PTAW2-E-C |",
        "| MC880MT | 640 | 800 | 704 | 880 | S6R2-A2PTAW2-5 |",
        "| MC2750MT | 2000 | 2500 | 2200 | 2750 | S16R2-PTAW2-E |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 19 phải",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC351V | 255 | 319 | 281 | 351 | TAD1341GE-B |",
        "| MC387V | 282 | 352 | 310 | 387 | TAD1342GE-B |",
        "| MC414V | 302 | 378 | 331 | 414 | TAD1343GE-B |",
        "| MC452V | 329 | 411 | 362 | 452 | TAD1344GE-B |",
        "| MC506V | 365 | 456 | 405 | 506 | TAD1345GE-B |",
        "| MC552V | 402 | 502 | 442 | 552 | TAD1346GE |",
        "| MC556V | 404 | 505 | 445 | 556 | TAD1641GE-B |",
        "| MC651V | 473 | 591 | 521 | 651 | TAD1642GE-B |",
        "| MC770V | 560 | 700 | 616 | 770 | TWD1645GE |",
        "| MC833V | 606 | 758 | 666 | 833 | TWD1744GE |",
        "| MC245V | 178 | 223 | 196 | 245 | TAD840GE-B |",
        "| MC285V | 207 | 259 | 228 | 285 | TAD841GE |",
        "| MC350V | 254 | 318 | 280 | 350 | TAD843GE |",
        "| MC451V | 328 | 410 | 361 | 451 | TAD1343GE-B |",
        "| MC501V | 364 | 455 | 401 | 501 | TAD1344GE-B |",
        "| MC506V | 368 | 460 | 405 | 506 | TAD1345GE-B |",
        "| MC687V | 500 | 625 | 550 | 687 | TAD1642GE-B |",
        "| MC752V | 547 | 684 | 602 | 752 | TWD1644GE |",
        "| MC800V | 582 | 727 | 640 | 800 | TWD1645GE |",
        "| MC881V | 641 | 801 | 705 | 881 | TWD1744GE |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 20 trái",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC33FP | 24 | 30 | 26 | 33 | R24MSNS01.31A02 |",
        "| MC42FP | 30 | 38 | 34 | 42 | R24MSNS01.40A02 |",
        "| MC59FP | 43 | 54 | 47 | 59 | R38MSNS01.55A01 |",
        "| MC71FP | 52 | 65 | 57 | 71 | R38MSNS01.66A01 |",
        "| MC111FP | 81 | 101 | 89 | 111 | NEF45TM2A.A96 |",
        "| MC136FP | 98 | 123 | 109 | 136 | NEF45TM3.A120 |",
        "| MC139FP | 101 | 126 | 111 | 139 | NEF67SM1.A125 |",
        "| MC175FP | 127 | 159 | 140 | 175 | NEF67TM3A.A156 |",
        "| MC190FP | 138 | 173 | 152 | 190 | NEF67TM4.A170 |",
        "| MC224FP | 163 | 204 | 179 | 224 | NEF67TM7.A200 |",
        "| MC274FP | 199 | 249 | 219 | 274 | NEF67TE8P.A263 |",
        "| MC348FP | 256 | 320 | 278 | 348 | CURSOR87TE4 |",
        "| MC384FP | 279 | 349 | 307 | 384 | CURSOR13TE2A |",
        "| MC455FP | 331 | 414 | 364 | 455 | CURSOR13TE3A |",
        "| MC545FP | 404 | 505 | 436 | 545 | CURSOR13TE7W |",
        "| MC661FP | 480 | 600 | 529 | 661 | CURSOR16TE1W |",
        "| MC36FP | 26 | 33 | 29 | 36 | R24MSNS01.31A02 |",
        "| MC41FP | 30 | 37 | 33 | 41 | R24MSNS01.40A02 |",
        "| MC387FP | 285 | 356 | 310 | 387 | CURSOR87TE4 |",
        "| MC419FP | 304 | 380 | 335 | 419 | CURSOR13TE2A |",
        "| MC468FP | 338 | 423 | 374 | 468 | CURSOR13TE3A |",
        "| MC539FP | 380 | 475 | 431 | 539 | CURSOR13TE6W |",
        "| MC686FP | 497 | 621 | 549 | 686 | CURSOR16TE1W |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 20 phải",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC275S | 200 | 250 | 220 | 275 | DC09 |",
        "| MC330S | 240 | 300 | 264 | 330 | DC13 |",
        "| MC330S | 240 | 300 | 264 | 330 | DC09 |",
        "| MC360S | 264 | 330 | 288 | 360 | DC09 |",
        "| MC385S | 280 | 350 | 308 | 385 | DC13 |",
        "| MC400S | 300 | 375 | 320 | 400 | DC13 |",
        "| MC440S | 320 | 400 | 352 | 440 | DC13 |",
        "| MC450S | 320 | 400 | 360 | 450 | DC13 |",
        "| MC495S | 360 | 450 | 396 | 495 | DC13 |",
        "| MC500S | 360 | 450 | 400 | 500 | DC13 |",
        "| MC535S | 384 | 480 | 428 | 535 | DC13 |",
        "| MC550S | 400 | 500 | 440 | 550 | DC13 |",
        "| MC605S | 440 | 550 | 484 | 605 | DC13 |",
        "| MC660S | 480 | 600 | 528 | 660 | DC13 |",
        "| MC660S | 500 | 625 | 528 | 660 | DC13 |",
        "| MC660S | 480 | 600 | 528 | 660 | DC16 |",
        "| MC700S | 512 | 640 | 560 | 700 | DC16 |",
        "| MC715S | 520 | 650 | 572 | 715 | DC16 |",
        "| MC770S | 560 | 700 | 616 | 770 | DC16 |",
        "| MC800S | 600 | 750 | 640 | 800 | DC16 |",
        "| MC310S | 224 | 280 | 248 | 310 | DC09 |",
        "| MC413S | 300 | 375 | 330 | 413 | DC09 |",
        "| MC460S | 336 | 420 | 368 | 460 | DC13 |",
        "| MC560S | 408 | 510 | 448 | 560 | DC13 |",
        "| MC552S | 401 | 501 | 442 | 552 | DC13 |",
        "| MC600S | 440 | 550 | 480 | 600 | DC16 |",
        "| MC607S | 440 | 550 | 486 | 607 | DC13 |",
        "| MC625S | 453 | 566 | 500 | 625 | DC13 |",
        "| MC662S | 480 | 600 | 530 | 662 | DC13 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 21 trái",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC11YM | 8 | 10 | 9 | 11 | 3TNV82A-GGE |",
        "| MC14YM | 10 | 13 | 11 | 14 | 3TNV88-GGE |",
        "| MC19YM | 14 | 18 | 15 | 19 | 4TNV88-GGE |",
        "| MC22YM | 16 | 20 | 18 | 22 | 4TNV84T-GGE |",
        "| MC33YM | 24 | 30 | 26 | 33 | 4TNV98-GGE |",
        "| MC55YM | 40 | 50 | 44 | 55 | 4TNV106-GGE |",
        "| MC62YM | 45 | 56 | 50 | 62 | 4TNV106T-GGE |",
        "| MC11YM | 8 | 10 | 9 | 11 | 3TNV82A-BGGE |",
        "| MC14YM | 10 | 13 | 11 | 14 | 3TNV88-BGGE |",
        "| MC19YM | 14 | 18 | 15 | 19 | 4TNV88-BGGE |",
        "| MC22YM | 16 | 20 | 18 | 22 | 4TNV84T-BGGE |",
        "| MC33YM | 24 | 30 | 26 | 33 | 4TNV98-ZGGE |",
        "| MC12YM | 8.8 | 11 | 10 | 12 | 3TNV82A-GGE |",
        "| MC15YM | 11 | 14 | 12 | 15 | 3TNV88-GGE |",
        "| MC19YM | 14 | 18 | 15 | 19 | 3TNV84T-GGE |",
        "| MC22YM | 16 | 20 | 18 | 22 | 4TNV88-GGE |",
        "| MC25YM | 18 | 23 | 20 | 25 | 4TNV84T-GGE |",
        "| MC41YM | 30 | 38 | 33 | 41 | 4TNV98-GGE |",
        "| MC52YM | 38 | 48 | 42 | 52 | 4TNV98T-GGE |",
        "| MC69YM | 50 | 63 | 55 | 69 | 4TNV106T-GGE |",
        "| MC10YM | 7.2 | 9 | 8 | 10 | 3TNV76-GGE |",
        "| MC12YM | 8.8 | 11 | 10 | 12 | 3TNV82A-BGGE |",
        "| MC15YM | 11 | 14 | 12 | 15 | 3TNV88-BGGE |",
        "| MC19YM | 14 | 18 | 15 | 19 | 3TNV84T-BGGE |",
        "| MC22YM | 16 | 20 | 18 | 22 | 4TNV88-BGGE |",
        "| MC25YM | 18 | 23 | 20 | 25 | 4TNV84T-BGGE |",
        "| MC41YM | 30 | 38 | 33 | 41 | 4TNV98-ZGGE |",
        "| MC52YM | 38 | 48 | 42 | 52 | 4TNV98T-ZGGE |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog mecca-power-catalog-2026 — trang 21 phải",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| MC22IS | 16 | 20 | 18 | 22 | JE493DB-04 |",
        "| MC28IS | 20 | 25 | 22 | 28 | JE493DB-02 |",
        "| MC33IS | 24 | 30 | 26 | 33 | JE493ZDB-04 |",
        "| MC41IS | 30 | 38 | 33 | 41 | JE493ZLDB-02 |",
        "| MC55IS | 40 | 50 | 44 | 55 | JE493ZLDC-02 |",
        "| MC22IS | 16 | 20 | 18 | 22 | JE493DBE-04 |",
        "| MC28IS | 20 | 25 | 22 | 28 | JE493DBE-02 |",
        "| MC33IS | 24 | 30 | 26 | 33 | JE493ZDBE-04 |",
        "| MC41IS | 30 | 38 | 33 | 41 | JE493ZLDBE-02 |",
        "| MC55IS | 40 | 50 | 44 | 55 | JE493ZLDCE-02 |",
        "| MC28IS | 20 | 25 | 22 | 28 | JE493DB-03 |",
        "| MC33IS | 24 | 30 | 26 | 33 | JE493DB-01 |",
        "| MC41IS | 30 | 38 | 33 | 41 | JE493ZDB-03 |",
        "| MC50IS | 36 | 45 | 40 | 50 | JE493ZLDB-01 |",
        "| MC69IS | 50 | 63 | 55 | 69 | JE493ZLDC-01 |",
        "| MC28IS | 20 | 25 | 22 | 28 | JE493DBE-03 |",
        "| MC33IS | 24 | 30 | 26 | 33 | JE493DBE-01 |",
        "| MC41IS | 30 | 38 | 33 | 41 | JE493ZDBE-03 |",
        "| MC50IS | 36 | 45 | 40 | 50 | JE493ZLDBE-01 |",
        "| MC69IS | 50 | 63 | 55 | 69 | JE493ZLDCE-01 |",
        "| MC11KT | 8 | 10 | 8.8 | 11 | D1105-E2BG |",
        "| MC22KT | 16 | 20 | 17.6 | 22 | V2403-M-DI-BG |",
        "| MC22KT | 16 | 20 | 17.6 | 22 | V2203-E2BG |",
        "| MC25KT | 18 | 22.5 | 20 | 25 | V2003-T-E2BG |",
        "| MC30KT | 22 | 27.5 | 24 | 30 | V3300-E2BG |",
        "| MC14KT | 10 | 13 | 11 | 14 | V1505-E2BG |",
        "| MC28KT | 20 | 25 | 22 | 28 | V2003-T-E2BG |"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "ComAp",
      "model": null,
      "text": "ComAp",
      "line": "2.Equipped with generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,ect.",
      "src": [
        112
      ]
    },
    {
      "brand": "Deep Sea",
      "model": null,
      "text": "Deep sea",
      "line": "2.Equipped with generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,ect.",
      "src": [
        112
      ]
    },
    {
      "brand": "DEIF",
      "model": null,
      "text": "DEIF",
      "line": "We can offer controller brand like Deepsea,Smartgen,DEIF,MECCA,etc.",
      "src": [
        159
      ]
    },
    {
      "brand": "SmartGen",
      "model": null,
      "text": "Smartgen",
      "line": "2.Equipped with generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,ect.",
      "src": [
        112
      ]
    }
  ]
}
