{
  "id": "mhiet",
  "country": "JP",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "MITSUBISHI HEAVY INDUSTRIES, LTD. (MHI Engine System Middle East FZE)",
    "zh": null,
    "brands": [
      "Mitsubishi",
      "MGS"
    ]
  },
  "website": "https://www.mhi.com/",
  "hq": {
    "province": null,
    "city": null
  },
  "founded": null,
  "relatedIds": [
    "shanghai-mhi-engine"
  ],
  "strengths": [
    {
      "text": "Tổ máy MGS dùng động cơ diesel và turbo Mitsubishi sản xuất cùng nhà máy tại Nhật",
      "src": [
        1
      ]
    },
    {
      "text": "Dải tổ máy MGS 480–2750 kVA (trang còn ghi 10 loại / 5 model 750–4500 kVA)",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "MITSUBISHI GENERATOR SERIES \"MGS\"",
      "fuel": "diesel",
      "engineMakes": [
        "MITSUBISHI"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 480,
        "max": 2750,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Trang (của MHI Engine System Middle East FZE) ghi hai dải công suất khác nhau: 480–2,750 kVA và 750–4,500 kVA",
    "Pháp nhân sản xuất động cơ tại Nhật (MHIET) chưa lưu trang riêng"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.mhi.com/group/mhiesme/products/mgs",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "© MITSUBISHI HEAVY INDUSTRIES, LTD.",
        "Diesel Generator Sets | MHI Engine System Middle East FZE",
        "with proven reliability based on the continues research and development with a wide range of output from 480 kVA to 2,750 kVA",
        "Ten types in five models cover a wide range of output from 750 kVA to 4,500 kVA.",
        "configured with MITSUBISHI DIESEL ENGINES and MITSUBISHI TURBO CHARGERS which are engineered and manufactured in same Japanese factory"
      ],
      "file": "sources/mhiet/1.md"
    },
    {
      "n": 101,
      "url": "https://www.mhi.com/group/mhiesme/products/mgs/series",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| MGS MODEL | ENGINE MODEL | Stand-by | Prime"
      ],
      "file": "sources/mhiet/101.md"
    },
    {
      "n": 102,
      "url": "https://www.mhi.com/group/mhiesme/products/mgs/data_center",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| MGS MODEL | ENGINE MODEL | Data Center Continuous Power | Critical Poer Operation"
      ],
      "file": "sources/mhiet/102.md"
    },
    {
      "n": 103,
      "url": "https://www.mhi.com/group/mhiesme/products/mgs/mu-g_series",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model Name | Engine Model | Stand-by (kVA) | Prime (kVA)"
      ],
      "file": "sources/mhiet/103.md"
    },
    {
      "n": 104,
      "url": "https://www.mhi.com/group/mhiesme/products/mgs-g",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Unit | GS6R2-PTK | GS16R2-PTK | GS16R2-PTK"
      ],
      "file": "sources/mhiet/104.md"
    },
    {
      "n": 105,
      "url": "https://www.mhi.com/group/mhiesme/products/sep",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Unit | SEP475 | SEP570 | SEP730 | SEP1000"
      ],
      "file": "sources/mhiet/105.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "MGS Series | MHI Engine System Middle East FZE",
      "header": [
        "| MGS MODEL | ENGINE MODEL | Stand-by | Prime",
        "| kVA | kW | kVA | kW"
      ],
      "rows": [
        "| MGS2800B | S16R2-PTAW2-S | 2,750 | 2,200 | 2,500 | 2,000",
        "| MGS2700B | S16R2-PTA | 2,500 | 2,000 | 2,250 | 1,800",
        "| MGS2500B | S16R-PTAA2 | 2,290 | 1,832 | 2,035 | 1,628",
        "| MGS2000B | S16R-PTAH-S | 2,235 | 1,788 | 2,030 | 1,624",
        "| MGS1500B | S16R-PTA-S | 2,000 | 1,600 | 1,810 | 1,448",
        "| MGS1500B | S16R-PTA-S | 1,680 | 1,344 | 1,600 | 1,280",
        "| MGS1400B | S12R-PTA2-S | 1,600 | 1,280 | 1,450 | 1,160",
        "| MGS1200B | S12R-PTA-S | 1,500 | 1,200 | 1,362.5 | 1,090",
        "| MGS1000B | S12H-PTA-S | 1,250 | 1,000 | 1,125 | 900",
        "| MGS1000B | S12H-PTA-S | 1,050 | 840 | 1,000 | 800",
        "| MGS0900B | S12A2-PTA2-S | 1,000 | 800 | 885 | 708",
        "| MGS0700B | S6R2-PTAA-S | 880 | 704 | 800 | 640",
        "| MGS0650B | S6R2-PTA-S | 780 | 624 | 700 | 560",
        "| MGS0600B | S6R-PTA-S | 690 | 552 | 625 | 500"
      ]
    },
    {
      "n": 101,
      "title": "MGS Series | MHI Engine System Middle East FZE",
      "header": [
        "| MGS MODEL | ENGINE MODEL | Stand-by | Prime",
        "| kVA | kW | kVA | kW"
      ],
      "rows": [
        "| MGS2800HV | S16R2-PTAW2-E | 2,750 | 2,200 | 2,500 | 2,000",
        "| MGS2700HV | S16R2-PTA | 2,500 | 2,000 | 2,250 | 1,800",
        "| MGS2500HV | S16R-PTAA2 | 2,250 | 1,800 | 2,010 | 1,608",
        "| MGS2000HV | S16R-PTA2-S | 2,200 | 1,760 | 2,000 | 1,600",
        "| MGS1500HV | S16R-PTA-S | 2,000 | 1,600 | 1,810 | 1,448",
        "| MGS1400HV | S12R-PTA2-S | 1,600 | 1,280 | 1,450 | 1,160",
        "| MGS1200HV | S12R-PTA-S | 1,475 | 1,180 | 1,350 | 1,080",
        "| MGS1000HV | S12H-PTA-S | 1,225 | 980 | 1,100 | 880"
      ]
    },
    {
      "n": 101,
      "title": "MGS Series | MHI Engine System Middle East FZE",
      "header": [
        "| MGS MODEL | ENGINE MODEL | Stand-by | Prime",
        "| kW | kW"
      ],
      "rows": [
        "| MGS2500B | S16R-PTAA2 | 2,012 | 1,820",
        "| MGS2000B | S16R-PTAH-S | 1,900 | 1,730",
        "| MGS1500B | S16R-PTA-S | 1,700 | 1,550",
        "| MGS1400B | S12R-PTA2-S | 1,420 | 1,280",
        "| MGS1200B | S12R-PTA-S | 1,260 | 1,150",
        "| MGS1000B | S12H-PTA-S | 1,070 | 960",
        "| MGS0900B | S12A2-PTA2-S | 870 | 790",
        "| MGS0600B | S6R-PTA-S | 630 | 570",
        "| MGS0500B | S6A3-PTAA-S | 500 | 460",
        "| MGS0450B | S6A3-PTA-S | 480 | 435"
      ]
    },
    {
      "n": 101,
      "title": "MGS Series | MHI Engine System Middle East FZE",
      "header": [
        "| MGS MODEL | ENGINE MODEL | Stand-by | Prime",
        "| kW | kW"
      ],
      "rows": [
        "| MGS2500B | S16R-PTAA2 | 2,000 | 1,810",
        "| MGS2000B | S16R-PTAH-S | 1,900 | 1,730",
        "| MGS1500B | S16R-PTA-S | 1,700 | 1,550",
        "| MGS1400B | S12R-PTA2-S | 1,420 | 1,280",
        "| MGS1200B | S12R-PTA-S | 1,265 | 1,145",
        "| MGS1000B | S12H-PTA-S | 1,070 | 970",
        "| MGS0900B | S12A2-PTA2-S | 870 | 790",
        "| MGS0600B | S6R-PTA-S | 620 | 560",
        "| MGS0500B | S6A3-PTAA-S | 500 | 460",
        "| MGS0450B | S6A3-PTA-S | 480 | 435"
      ]
    },
    {
      "n": 102,
      "title": "Data Center Application | MHI Engine System Middle East FZE",
      "header": [
        "| MGS MODEL | ENGINE MODEL | Data Center Continuous Power | Critical Poer Operation",
        "| kVA | kW | kVA | kW"
      ],
      "rows": [
        "| MGS2800B-DC | S16R2-PTAW2-S | 2,500 | 2,000 | 2,750 | 2,200",
        "| MGS2700B-DC | S16R2-PTA/S16R2-PTAW | 2,250 | 1,800 | 2,500 | 2,000",
        "| MGS2500B-DC | S16R-PTAA2 | 2,035 | 1,628 | 2,290 | 1,832",
        "| MGS2000B-DC | S16R-PTAH-S | 2,030 | 1,624 | 2,235 | 1,788",
        "| MGS1500B-DC | S16R-PTA-S | 1,800 | 1,440 | 2,000 | 1,600",
        "| MGS1500B-DC | S16R-PTA-S | 1,600 | 1,280 | 1,675 | 1,340",
        "| MGS1400B-DC | S12R-PTA2-S | 1,450 | 1,160 | 1,600 | 1,280",
        "| MGS1200B-DC | S12R-PTA-S | 1,362.5 | 1,090 | 1,500 | 1,200",
        "| MGS1000B-DC | S12H-PTA-S | 1,125 | 900 | 1,250 | 1,000",
        "| MGS1000B-DC | S12H-PTA-S | 1,000 | 800 | 1,050 | 840"
      ]
    },
    {
      "n": 102,
      "title": "Data Center Application | MHI Engine System Middle East FZE",
      "header": [
        "| MGS MODEL | ENGINE MODEL | Data Center Continuous Power | Critical Poer Operation",
        "| kVA | kW | kVA | kW"
      ],
      "rows": [
        "| MGS2800HV-DC | S16R2-PTAW2-S | 2,500 | 2,000 | 2,750 | 2,200",
        "| MGS2700HV-DC | S16R2-PTA/S16R2-PTAW | 2,250 | 1,800 | 2,500 | 2,000",
        "| MGS2000HV-DC | S16R-PTAH-S | 2,000 | 1,600 | 2,200 | 1,760",
        "| MGS1500HV-DC | S16R-PTA-S | 1,800 | 1,440 | 2,000 | 1,600",
        "| MGS1400HV-DC | S12R-PTA2-S | 1,450 | 1,160 | 1,600 | 1,280",
        "| MGS1200HV-DC | S12R-PTA-S | 1,340 | 1,072 | 1,475 | 1,180",
        "| MGS1000HV-DC | S12H-PTA-S | 1,100 | 880 | 1,225 | 980"
      ]
    },
    {
      "n": 102,
      "title": "Data Center Application | MHI Engine System Middle East FZE",
      "header": [
        "| MGS MODEL | ENGINE MODEL | Data Center Continuous Power | Critical Poer Operation",
        "| kW | kW"
      ],
      "rows": [
        "| MGS2500B-DC | S16R-PTAA2 | 1,456 | 1,608",
        "| MGS2000B-DC | S16R-PTAH-S | 1,384 | 1,520",
        "| MGS1500B-DC | S16R-PTA-S | 1,240 | 1,344",
        "| MGS1400B-DC | S12R-PTA2-S | 1,024 | 1,136",
        "| MGS1200B-DC | S12R-PTA-S | 920 | 1,008",
        "| MGS1000B-DC | S12H-PTA-S | 768 | 856"
      ]
    },
    {
      "n": 102,
      "title": "Data Center Application | MHI Engine System Middle East FZE",
      "header": [
        "| MGS MODEL | ENGINE MODEL | Data Center Continuous Power | Critical Poer Operation",
        "| kW | kW"
      ],
      "rows": [
        "| MGS2500HV-DC | S16R-PTAA2 | 1,440 | 1,600",
        "| MGS2000HV-DC | S16R-PTAH-S | 1,360 | 1,480",
        "| MGS1500HV-DC | S16R-PTA-S | 1,200 | 1,260",
        "| MGS1400HV-DC | S12R-PTA2-S | 1,024 | 1,128",
        "| MGS1200HV-DC | S12R-PTA-S | 912 | 1,008",
        "| MGS1000HV-DC | S12H-PTA-S | 768 | 848"
      ]
    },
    {
      "n": 103,
      "title": "MU-G Series | MHI Engine System Middle East FZE",
      "header": [
        "| Model Name | Engine Model | Stand-by (kVA) | Prime (kVA)"
      ],
      "rows": [
        "| Rated Speed | 1000 rpm | 750 rpm | 1000 rpm | 750 rpm",
        "| M6U-G | S6U-PTA | 1,500 | 1,055 | 1,440 | 960",
        "| M6U-G | S6U-PTK | 1,600 | 1,150 | 1,540 | 1,055",
        "| M6U2-G | S6U2-PTA | 1,655 | 1,235 | 1,550 | 1,125",
        "| M6U2-G | S6U2-PTK | 1,760 | 1,325 | 1,650 | 1,200",
        "| M8U-G | S8U-PTA | 2,000 | 1,410 | 1,920 | 1,275",
        "| M8U-G | S8U-PTK | 2,140 | 1,535 | 2,050 | 1,400",
        "| M12U-G | S12U-PTA | 3,000 | 2,115 | 2,885 | 1,920",
        "| M12U-G | S12U-PTK | 3,200 | 2,300 | 3,075 | 2,115",
        "| M16U-G | S16U-PTA | 4,000 | 2,820 | 3,850 | 2,560",
        "| M16U-G | S16U-PTK | 4,280 | 3,075 | 4,100 | 2,800"
      ]
    },
    {
      "n": 103,
      "title": "MU-G Series | MHI Engine System Middle East FZE",
      "header": [
        "| Model Name | Engine Model | Continuous (C) (kVA) | Continuous (D) (kVA)"
      ],
      "rows": [
        "| Rated Speed | 1000 rpm | 750 rpm | 1000 rpm | 750 rpm",
        "| M6U-G | S6U-PTA | 1,300 | 865 | 1,190 | 775",
        "| M6U-G | S6U-PTK | 1,380 | 960 | 1,270 | 865",
        "| M6U2-G | S6U2-PTA | 1,405 | 1,015 | 1,290 | 915",
        "| M6U2-G | S6U2-PTK | 1,500 | 1,080 | 1,375 | 970",
        "| M8U-G | S8U-PTA | 1,725 | 1,150 | 1,585 | 1,035",
        "| M8U-G | S8U-PTK | 1,845 | 1,280 | 1,690 | 1,150",
        "| M12U-G | S12U-PTA | 2,600 | 1,730 | 2,375 | 1,555",
        "| M12U-G | S12U-PTK | 2,765 | 1,900 | 2,535 | 1,700",
        "| M16U-G | S16U-PTA | 3,450 | 2,300 | 3,170 | 2,075",
        "| M16U-G | S16U-PTK | 3,685 | 2,560 | 3,385 | 2,300"
      ]
    },
    {
      "n": 103,
      "title": "MU-G Series | MHI Engine System Middle East FZE",
      "header": [
        "| Model Name | Engine Model | Standby (kVA) | Prime (kVA)"
      ],
      "rows": [
        "| Rated Speed | 1200 rpm | 900 rpm | 720 rpm | 1200 rpm | 900 rpm | 720 rpm",
        "| M6U-G | S6U-PTA | 1,600 | 1,340 | 1,000 | 1,530 | 1,300 | 900",
        "| M6U-G | S6U-PTK | 1,685 | 1,450 | 1,085 | 1,625 | 1,395 | 1,000",
        "| M6U2-G | S6U2-PTA | - | 1,500 | 1,175 | - | 1,400 | 1,065",
        "| M6U2-G | S6U2-PTK | - | 1,600 | 1,250 | - | 1,515 | 1,140",
        "| M8U-G | S8U-PTA | 2,140 | 1,785 | 1,330 | 2,035 | 1,725 | 1,200",
        "| M8U-G | S8U-PTK | 2,250 | 1,930 | 1,450 | 2,165 | 1,855 | 1,330",
        "| M12U-G | S12U-PTA | 3,200 | 2,675 | 2,000 | 3,060 | 2,600 | 1,815",
        "| M12U-G | S12U-PTK | 3,375 | 2,900 | 2,175 | 3,250 | 2,800 | 2,000",
        "| M16U-G | S16U-PTA | 4,280 | 3,570 | 2,660 | 4,075 | 3,455 | 2,420",
        "| M16U-G | S16U-PTK | 4,500 | 3,865 | 2,900 | 4,335 | 3,700 | 2,660"
      ]
    },
    {
      "n": 103,
      "title": "MU-G Series | MHI Engine System Middle East FZE",
      "header": [
        "| Model Name | Engine Model | Continuous (C) (kVA) | Continuous (D) (kVA)"
      ],
      "rows": [
        "| Rated Speed | 1200 rpm | 900 rpm | 720 rpm | 1200 rpm | 900 rpm | 720 rpm",
        "| M6U-G | S6U-PTA | 1,365 | 1,170 | 815 | 1,225 | 1,050 | 735",
        "| M6U-G | S6U-PTK | 1,460 | 1,265 | 900 | 1,315 | 1,140 | 815",
        "| M6U2-G | S6U2-PTA | - | 1,275 | 955 | - | 1,200 | 860",
        "| M6U2-G | S6U2-PTK | - | 1,400 | 1,035 | - | 1,270 | 930",
        "| M8U-G | S8U-PTA | 1,815 | 1,560 | 1,085 | 1,635 | 1,400 | 980",
        "| M8U-G | S8U-PTK | 1,950 | 1,685 | 1,210 | 1,750 | 1,520 | 1,090",
        "| M12U-G | S12U-PTA | 2,725 | 2,335 | 1,630 | 2,455 | 2,100 | 1,470",
        "| M12U-G | S12U-PTK | 2,920 | 2,500 | 1,815 | 2,630 | 2,280 | 1,630",
        "| M16U-G | S16U-PTA | 3,635 | 3,115 | 2,175 | 3,275 | 2,800 | 1,960",
        "| M16U-G | S16U-PTK | 3,900 | 3,375 | 2,400 | 3,500 | 3,000 | 2,175"
      ]
    },
    {
      "n": 104,
      "title": "Gas Generator Sets (MGS-G) | MHI Engine System Middle East FZE",
      "header": [
        "| Model | Unit | GS6R2-PTK | GS16R2-PTK | GS16R2-PTK"
      ],
      "rows": [
        "| Output | kW | 500 | 1000 | 1500",
        "| Revolution | min -1 | 1500 | 1000 | 1500",
        "| Frequency | Hz | 50 | 50 | 50",
        "| Voltage | V | 380 | 380 | 380",
        "| Bore x Stroke | mm | 170 x 220 | 170 x 220 | 170 x 220",
        "| Length | mm | 4090 | 6027 | 6027",
        "| Width | mm | 1814 | 2173 | 2173",
        "| Height | mm | 2380 | 2472 | 2472",
        "| Weight (Dry) | kg | 8000 | 16000 | 16000"
      ]
    },
    {
      "n": 105,
      "title": "Diesel Engine Power Unit (SEP series) | MHI Engine System Middle East FZE",
      "header": [],
      "rows": [
        "| Model | Unit | SEP475 | SEP570 | SEP730 | SEP1000",
        "| Engine Model Name | | S6B3-PTA | S6A3-PTA | S6R-PTA | S12A2-PTA",
        "| Rated Output at 1800rpm | kW | 343 | 410 | 544 | 679",
        "| Bore x Stroke | mm | 135 x 170 | 150 x 175 | 170 x 180 | 150 x 160",
        "| Displacement | Litre | 14.60 | 18.56 | 24.51 | 33.92",
        "| Length | mm | 2627 | 2951 | 3059 | 3293",
        "| Width | mm | 1594 | 1594 | 1948 | 1837",
        "| Height | mm | 1808 | 1809 | 2325 | 2417",
        "| Dry Weight | kg | 2100 | 2500 | 3900 | 5100"
      ]
    }
  ]
}
