{
  "country": "CN",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": "MPMC Powertech Corp.",
    "zh": null,
    "brands": [
      "MPMC"
    ]
  },
  "website": "https://www.mpmc-china.com/",
  "hq": {
    "province": "Shanghai",
    "city": "Shanghai"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [],
  "productLines": [
    {
      "kind": "genset",
      "series": "MYC Series",
      "fuel": "diesel",
      "engineMakes": [
        "Yuchai"
      ],
      "engineModels": [
        "YC6T660L-D20"
      ],
      "power": {
        "min": 500,
        "max": 500,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2002
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "voltage": [
        "400V/230V"
      ],
      "src": [
        2002
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [],
  "sources": [
    {
      "n": 2001,
      "url": "https://www.mpmc-china.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "MPMC Powertech Corp. | Global leader in distributed solar hybrid solutions and off-grid systems",
        "+86-21-60970158",
        "+86-15000854420",
        "sales@mpmc-china.com",
        "No.2449 Jinhai Rd.,",
        "Pudong, Shanghai",
        "Headquartered in Shanghai, the company operates three modern production bases in Jiangsu and Fujian, equipped with complete CNC production, professional testing and independent R&D systems to support standardized and intelligent manufacturing with an annual output of 12,000 units."
      ],
      "file": "sources/mpmc-powertech/2001.md"
    },
    {
      "n": 2002,
      "url": "https://www.mpmc-china.com/yuchai500-50hz",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "MYC500(S)-1",
        "Diesel Generator Sets | 50Hz",
        "Prime Power: 500kVA/400kW",
        "Standby Power: 550kVA/440kW",
        "Frequency: 50Hz",
        "Rated Voltage: 400V/230V Customized",
        "Engine Brand: Yuchai",
        "Engine Model: YC6T660L-D20",
        "Insulation Type: H Class",
        "IP Rating: IP 23"
      ],
      "file": "sources/mpmc-powertech/2002.md"
    },
    {
      "n": 2003,
      "url": "https://www.mpmc-china.com/blog/power-station-gensets-with-remote-monitoring",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "MPMC POWERTECH CORP., established in 2008 and headquartered in Shanghai Pudong",
        "Multi-unit parallel operation with intelligent load sharing, managed through DSE or DEIF AGC controllers, gives the plant N+X redundancy with master-standby rotation rather than a single point of failure."
      ],
      "file": "sources/mpmc-powertech/2003.md"
    },
    {
      "n": 101,
      "url": "https://www.mpmc-china.com/mb3300-2-3750kva-diesel-generator-set-powered-by-baudouin-16m55g3000-6",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 3750kVA/3000kW"
      ],
      "file": "sources/mpmc-powertech/101.md"
    },
    {
      "n": 102,
      "url": "https://www.mpmc-china.com/3300kva-diesel-generator-set-powered-by-baudouin-16m55g3000",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 3300kVA/2640kW"
      ],
      "file": "sources/mpmc-powertech/102.md"
    },
    {
      "n": 103,
      "url": "https://www.mpmc-china.com/mpmc-msc3125-1-3125kva-diesel-generator-set-powered-by-sdce-16kta76-g310",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 3125kVA/2500kW"
      ],
      "file": "sources/mpmc-powertech/103.md"
    },
    {
      "n": 104,
      "url": "https://www.mpmc-china.com/mc2500-2500kva-cummins-diesel-generator-qsk78-g7",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 2875kVA/2300kW"
      ],
      "file": "sources/mpmc-powertech/104.md"
    },
    {
      "n": 105,
      "url": "https://www.mpmc-china.com/mp1486-2-60hz-1688kva-perkins-5012c-e46tag6",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 1688.75kVA/1351kW"
      ],
      "file": "sources/mpmc-powertech/105.md"
    },
    {
      "n": 106,
      "url": "https://www.mpmc-china.com/ms640-2-727kva-60hz-diesel-genset-scania-dc16-078a-02-45",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 727kVA/582kW"
      ],
      "file": "sources/mpmc-powertech/106.md"
    },
    {
      "n": 107,
      "url": "https://www.mpmc-china.com/800kva-diesel-generator-set-powered-by-perkins-5006ac-e23tag2",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 800kVA/640kW"
      ],
      "file": "sources/mpmc-powertech/107.md"
    },
    {
      "n": 110,
      "url": "https://www.mpmc-china.com/mp800-1-800kva-diesel-generator-set-powered-by-perkins-5006a-e23tag2",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 800kVA/640kW"
      ],
      "file": "sources/mpmc-powertech/110.md"
    },
    {
      "n": 111,
      "url": "https://www.mpmc-china.com/750kva-diesel-generator-set-powered-by-perkins-5006ac-e23tag1",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 750kVA/600kW"
      ],
      "file": "sources/mpmc-powertech/111.md"
    },
    {
      "n": 112,
      "url": "https://www.mpmc-china.com/ms615-2-699kva-60hz-diesel-genset-scania-dc16-078a-02-43",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 699kVA/559kW"
      ],
      "file": "sources/mpmc-powertech/112.md"
    },
    {
      "n": 113,
      "url": "https://www.mpmc-china.com/ms575-2-653kva-60hz-diesel-genset-scania-dc16-093a-02-54",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 653kVA/523kW"
      ],
      "file": "sources/mpmc-powertech/113.md"
    },
    {
      "n": 114,
      "url": "https://www.mpmc-china.com/ms530-2-602kva-60hz-diesel-genset-scania-dc13-093a-02-75",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 602kVA/482kW"
      ],
      "file": "sources/mpmc-powertech/114.md"
    },
    {
      "n": 115,
      "url": "https://www.mpmc-china.com/ms500-2-568kva-60hz-diesel-genset-scania-dc13-093a-02-74",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 568kVA/455kW"
      ],
      "file": "sources/mpmc-powertech/115.md"
    },
    {
      "n": 116,
      "url": "https://www.mpmc-china.com/ms484-2-550kva-60hz-diesel-genset-scania-dc13-093a-02-73",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 550kVA/440kW"
      ],
      "file": "sources/mpmc-powertech/116.md"
    },
    {
      "n": 117,
      "url": "https://www.mpmc-china.com/ms440-2-500kva-60hz-diesel-generator-set-powered-by-scania-dc13-093a-02-72",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 500kVA/400kW"
      ],
      "file": "sources/mpmc-powertech/117.md"
    },
    {
      "n": 118,
      "url": "https://www.mpmc-china.com/ms400-2-455kva-60hz-diesel-genset-scania-dc13-072a-02-12",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 455kVA/364kW"
      ],
      "file": "sources/mpmc-powertech/118.md"
    },
    {
      "n": 119,
      "url": "https://www.mpmc-china.com/ms365-2-415kva-60hz-diesel-genset-scania-dc13-072a-02-11",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 415kVA/332kW"
      ],
      "file": "sources/mpmc-powertech/119.md"
    },
    {
      "n": 120,
      "url": "https://www.mpmc-china.com/ms320-2-364kva-60hz-diesel-genset-scania-dc09-072a-02-14",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 364kVA/291kW"
      ],
      "file": "sources/mpmc-powertech/120.md"
    },
    {
      "n": 121,
      "url": "https://www.mpmc-china.com/324kva-60hz-diesel-generator-set-powered-by-scania-dc0",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 324kVA/259kW"
      ],
      "file": "sources/mpmc-powertech/121.md"
    },
    {
      "n": 122,
      "url": "https://www.mpmc-china.com/307kva-60hz-diesel-generator-set-powered-by-scania-dc09-072a",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 307kVA/245kW"
      ],
      "file": "sources/mpmc-powertech/122.md"
    },
    {
      "n": 123,
      "url": "https://www.mpmc-china.com/278kva-60hz-diesel-generator-set-powered-by-scania-dc09-072a",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 278kVA/223kW"
      ],
      "file": "sources/mpmc-powertech/123.md"
    },
    {
      "n": 124,
      "url": "https://www.mpmc-china.com/750kva-diesel-generator-set-powered-by-scania-dc16-078a-02-45",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 750kVA/600kW"
      ],
      "file": "sources/mpmc-powertech/124.md"
    },
    {
      "n": 125,
      "url": "https://www.mpmc-china.com/700kva-diesel-generator-set-powered-by-scania-dc16-078a-02-43",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 700kVA/560kW"
      ],
      "file": "sources/mpmc-powertech/125.md"
    },
    {
      "n": 126,
      "url": "https://www.mpmc-china.com/650kva-diesel-generator-set-powered-by-scania-dc16-078a-02-42",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 650kVA/520kW"
      ],
      "file": "sources/mpmc-powertech/126.md"
    },
    {
      "n": 127,
      "url": "https://www.mpmc-china.com/640kva-diesel-generator-set-powered-by-scania-dc16-093a-02-54",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 640kVA/512kW"
      ],
      "file": "sources/mpmc-powertech/127.md"
    },
    {
      "n": 128,
      "url": "https://www.mpmc-china.com/600kva-diesel-generator-set-powered-by-scania-dc16-093a",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 600kVA/480kW"
      ],
      "file": "sources/mpmc-powertech/128.md"
    },
    {
      "n": 129,
      "url": "https://www.mpmc-china.com/ms555-1-555kva-diesel-generator-set-powered-by-scania-dc16-093a-02-52",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 555kVA/444kW"
      ],
      "file": "sources/mpmc-powertech/129.md"
    },
    {
      "n": 130,
      "url": "https://www.mpmc-china.com/ms550-1-550kva-diesel-generator-set-powered-by-scania-dc16-071a-02-02",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 550kVA/440kW"
      ],
      "file": "sources/mpmc-powertech/130.md"
    },
    {
      "n": 131,
      "url": "https://www.mpmc-china.com/510kva-diesel-generator-set-powered-by-scania-dc16-093a-02-51",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 510kVA/408kW"
      ],
      "file": "sources/mpmc-powertech/131.md"
    },
    {
      "n": 132,
      "url": "https://www.mpmc-china.com/ms500-1-500kva-diesel-generator-set-powered-by-scania-dc13-072a-02-14",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 500kVA/400kW"
      ],
      "file": "sources/mpmc-powertech/132.md"
    },
    {
      "n": 133,
      "url": "https://www.mpmc-china.com/ms500-1-500kva-diesel-generator-set-powered-by-scania-dc16-071a-02-01",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 500kVA/400kW"
      ],
      "file": "sources/mpmc-powertech/133.md"
    },
    {
      "n": 134,
      "url": "https://www.mpmc-china.com/ms480-1-480kva-diesel-generator-set-powered-by-scania-dc13-093a-02-72",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 480kVA/384kW"
      ],
      "file": "sources/mpmc-powertech/134.md"
    },
    {
      "n": 135,
      "url": "https://www.mpmc-china.com/ms413-1-413kva-diesel-generator-set-powered-by-scania-dc13-072a-02-12",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 413kVA/330kW"
      ],
      "file": "sources/mpmc-powertech/135.md"
    },
    {
      "n": 136,
      "url": "https://www.mpmc-china.com/ms410-1-410kva-diesel-generator-set-powered-by-scania-dc13-071a-02-02",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 410kVA/328kW"
      ],
      "file": "sources/mpmc-powertech/136.md"
    },
    {
      "n": 137,
      "url": "https://www.mpmc-china.com/ms370-1-370kva-diesel-generator-set-powered-by-scania-dc13-072a-02-11",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 370kVA/296kW"
      ],
      "file": "sources/mpmc-powertech/137.md"
    },
    {
      "n": 138,
      "url": "https://www.mpmc-china.com/ms365-1-365kva-diesel-generator-set-powered-by-scania-dc13-071a-02-01",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 365kVA/292kW"
      ],
      "file": "sources/mpmc-powertech/138.md"
    },
    {
      "n": 139,
      "url": "https://www.mpmc-china.com/ms325-1-325kva-diesel-generator-set-powered-by-scania-dc09-072a-02-14",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 325kVA/260kW"
      ],
      "file": "sources/mpmc-powertech/139.md"
    },
    {
      "n": 140,
      "url": "https://www.mpmc-china.com/325kva-diesel-generator-set-powered-by-scania",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 325kVA/260kW"
      ],
      "file": "sources/mpmc-powertech/140.md"
    },
    {
      "n": 141,
      "url": "https://www.mpmc-china.com/ms300-1-300kva-diesel-generator-set-powered-by-scania-dc09-072a-02-13",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 275kVA/220kW"
      ],
      "file": "sources/mpmc-powertech/141.md"
    },
    {
      "n": 142,
      "url": "https://www.mpmc-china.com/ms325-1-325kva-diesel-generator-set-powered-by-scania",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 300kVA/240kW"
      ],
      "file": "sources/mpmc-powertech/142.md"
    },
    {
      "n": 143,
      "url": "https://www.mpmc-china.com/ms275-1-275kva-diesel-generator-set-powered-by-scania-dc09-072a-02-12",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 275kVA/220kW"
      ],
      "file": "sources/mpmc-powertech/143.md"
    },
    {
      "n": 144,
      "url": "https://www.mpmc-china.com/ms275-1-275kva-diesel-generator-set-powered-by-scania",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 275kVA/220kW"
      ],
      "file": "sources/mpmc-powertech/144.md"
    },
    {
      "n": 145,
      "url": "https://www.mpmc-china.com/ms250-1-250kva-diesel-generator-set-powered-by-scania",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 250kVA/200kW"
      ],
      "file": "sources/mpmc-powertech/145.md"
    },
    {
      "n": 146,
      "url": "https://www.mpmc-china.com/250kva-diesel-generator-set-powered-by-scania-stage-iiia",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power: 250kVA/200kW"
      ],
      "file": "sources/mpmc-powertech/146.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "config-bot",
  "specTables": [
    {
      "n": 101,
      "title": "MPMC MB3300-2 3750kVA Diesel Generator Set Powered by Baudouin 16M55G3300/6",
      "header": [],
      "rows": [
        "Prime Power: 3750kVA/3000kW",
        "Standby Power: 4125kVA/3300kW",
        "| Genset Model | MB3300-2",
        "| Standby Power kVA / kW | 4125kVA / 3300kW",
        "| Prime Power kVA / kW | 3750kVA / 3000kW",
        "| Rated Prime Power kW | 3300kW",
        "| Cylinders | 16",
        "| Displacement | 87.5L",
        "| Engine Noise @1m 100% Load | 108.06dB(A)",
        "| Fuel Consumption 100% Load | 794.4 L/H",
        "| Dimension L*W*H | 10500×3500×4000 mm",
        "| Noise Level @75% Load @7m | 103.06±5dB(A)"
      ]
    },
    {
      "n": 102,
      "title": "MPMC 3300kVA generator, Diesel Generator Set Powered by Baudouin 16M55G3000/6",
      "header": [],
      "rows": [
        "Prime Power: 3300kVA/2640kW",
        "Standby Power: 3750kVA/3000kW",
        "| Genset Model | MB3000-2",
        "| Standby Power kVA / kW | 3750kVA / 3000kW",
        "| Prime Power kVA / kW | 3300kVA / 2640kW",
        "| Rated Prime Power kW | 2930kW",
        "| Cylinders | 16",
        "| Displacement | 87.5L",
        "| Engine Noise @1m 100% Load | 107.46dB(A)",
        "| Fuel Consumption 100% Load | 695.4 L/H",
        "| Dimension L*W*H | 10500×3500×4000 mm",
        "| Noise Level @75% Load @7m | 102.46±5dB(A)"
      ]
    },
    {
      "n": 103,
      "title": "MSC3125-1 3125kVA Diesel Generator Set Powered by SDCE 16KTA76-G310",
      "header": [],
      "rows": [
        "Prime Power: 3125kVA/2500kW",
        "Standby Power: 3500kVA/2800kW",
        "| Model | MSC3125-1",
        "| Frequency | 50 Hz",
        "| Standby Power (ESP) | 3500 kVA / 2800 kW",
        "| Prime Power (PRP) | 3125 kVA / 2500 kW",
        "| Emissions Level | T3",
        "| Engine Model | 16KTA76-G310",
        "| Prime Engine Power | 2773 kW",
        "| Cylinders | 16",
        "| Displacement | 76.3 L"
      ]
    },
    {
      "n": 104,
      "title": "MPMC MC2500-2 2500kVA Cummins Diesel Generator | QSK78-G7 Engine",
      "header": [],
      "rows": [
        "Prime Power: 2875kVA/2300kW",
        "Standby Power: 3125kVA/2500kW",
        "Frequency: 60Hz",
        "Speed: 1800rpm",
        "Phase: 3",
        "Rated Voltage: 440V/254V Customized",
        "Engine Model: QSK78-G7",
        "Bore x Stroke: 170 x 190 mm",
        "Displacement: 77.6L"
      ]
    },
    {
      "n": 105,
      "title": "MPMC MP1486-2 1688.75kVA Diesel Generator Set Powered by Perkins 5012C-E46TAG6",
      "header": [],
      "rows": [
        "Prime Power: 1688.75kVA/1351kW",
        "Standby Power：1857.6kVA/1486.1kW",
        "| Genset Model | MP1486-2",
        "| Standby Power kVA / kW | 1857.63kVA / 1486.10kW",
        "| Prime Power kVA / kW | 1688.75kVA / 1351.00kW",
        "| Engine Model | 5012C-E46TAG6",
        "| Emissions Level | Tier 2",
        "| Prime Power (Engine) | 1477.7kW",
        "| Cylinders / Displacement | 12 / 45.84L",
        "| Fuel Consumption 100% Load | 358.0 L/H"
      ]
    },
    {
      "n": 106,
      "title": "MPMC MS640-2 727kVA 60Hz Diesel Generator Set Powered by SCANIA DC16 078A 02-45",
      "header": [],
      "rows": [
        "Prime Power: 727kVA/582kW",
        "Standby Power: 800kVA/640kW",
        "| Genset Model | MS640-2",
        "| Standby Power kVA / kW | 800kVA / 640kW",
        "| Prime Power kVA / kW | 727kVA / 582kW",
        "| Engine Model | DC16 078A 02-45",
        "| Prime Power (Engine) | 702kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 149.7 L/H",
        "| Dimension L*W*H | 4200×1650×2520 mm",
        "| Weight / Tank Capacity | 5500 kg / 1150 L",
        "| Dimension L*W*H | 5800×1822×2522 mm",
        "| Weight / Tank Capacity | 7800 kg / 1100 L",
        "| Dimension L*W*H | 5800×2000×2550 mm",
        "| Weight / Tank Capacity | 7800 kg / 1050 L"
      ]
    },
    {
      "n": 107,
      "title": "MPMC MP800-1 800kVA Diesel Generator Set Powered by Perkins 5006AC-E23TAG2",
      "header": [],
      "rows": [
        "Prime Power: 800kVA/640kW",
        "Standby Power: 880kVA/704kW",
        "| Genset Model | MP800-1",
        "| Standby Power kVA / kW | 880kVA / 704kW",
        "| Prime Power kVA / kW | 800kVA / 640kW",
        "| Engine Model | 5006AC-E23TAG2",
        "| Emissions Level | None Cert Tier 2 capable",
        "| Prime Power (Engine) | 681kW",
        "| Cylinders / Displacement | 6 / 22.92L",
        "| Engine Noise Level @1m 100% Load | 103.8dB(A)",
        "| Fuel Consumption 100% Load | 165.7 L/H"
      ]
    },
    {
      "n": 110,
      "title": "MPMC MP800-1 800kVA Diesel Generator Set Powered by Perkins 5006A-E23TAG2",
      "header": [],
      "rows": [
        "Prime Power: 800kVA/640kW",
        "Standby Power: 880kVA/704kW",
        "| Genset Model | MP800-1",
        "| Standby Power kVA / kW | 880kVA / 704kW",
        "| Prime Power kVA / kW | 800kVA / 640kW",
        "| Engine Model | 5006A-E23TAG2",
        "| Prime Power (Engine) | 681kW",
        "| Cylinders / Displacement | 6 / 22.92L",
        "| Engine Noise Level @1m 100% Load | 103.8dB(A)",
        "| Fuel Consumption 100% Load | 165.7 L/H"
      ]
    },
    {
      "n": 111,
      "title": "MPMC MP750-1 750kVA Diesel Generator Set Powered by Perkins 5006AC-E23TAG1",
      "header": [],
      "rows": [
        "Prime Power: 750kVA/600kW",
        "Standby Power: 825kVA/660kW",
        "| Genset Model | MP750-1",
        "| Standby Power kVA / kW | 825kVA / 660kW",
        "| Prime Power kVA / kW | 750kVA / 600kW",
        "| Engine Model | 5006AC-E23TAG1",
        "| Prime Power (Engine) | 638kW",
        "| Cylinders / Displacement | 6 / 22.92L",
        "| Engine Noise Level @1m 100% Load | 102.9dB(A)",
        "| Fuel Consumption 100% Load | 155.5 L/H"
      ]
    },
    {
      "n": 112,
      "title": "MPMC MS615-2 699kVA 60Hz Diesel Generator Set Powered by SCANIA DC16 078A 02-43",
      "header": [],
      "rows": [
        "Prime Power: 699kVA/559kW",
        "Standby Power: 769kVA/615kW",
        "| Genset Model | MS615-2",
        "| Standby Power kVA / kW | 769kVA / 615kW",
        "| Prime Power kVA / kW | 699kVA / 559kW",
        "| Engine Model | DC16 078A 02-43",
        "| Prime Power (Engine) | 620kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 146.2 L/H",
        "| Dimension L*W*H | 4050×1650×2450 mm",
        "| Weight / Tank Capacity | 4800 kg / 1100 L",
        "| Dimension L*W*H | 4800×1822×2522 mm",
        "| Weight / Tank Capacity | 7220 kg / 1050 L",
        "| Dimension L*W*H | 4800×1822×2530 mm",
        "| Weight / Tank Capacity | 7100 kg / 900 L"
      ]
    },
    {
      "n": 113,
      "title": "MPMC MS575-2 653kVA 60Hz Diesel Generator Set Powered by SCANIA DC16 093A 02-54",
      "header": [],
      "rows": [
        "Prime Power: 653kVA/523kW",
        "Standby Power: 719kVA/575kW",
        "| Genset Model | MS575-2",
        "| Standby Power kVA / kW | 719kVA / 575kW",
        "| Prime Power kVA / kW | 653kVA / 523kW",
        "| Engine Model | DC16 093A 02-54",
        "| Prime Power (Engine) | 576kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 140.0 L/H",
        "| Dimension L*W*H | 4050×1650×2450 mm",
        "| Weight / Tank Capacity | 4750 kg / 1100 L",
        "| Dimension L*W*H | 4800×1822×2522 mm",
        "| Weight / Tank Capacity | 7080 kg / 1050 L",
        "| Dimension L*W*H | 4800×1822×2530 mm",
        "| Weight / Tank Capacity | 6950 kg / 900 L"
      ]
    },
    {
      "n": 114,
      "title": "MPMC MS530-2 602kVA 60Hz Diesel Generator Set Powered by SCANIA DC13 093A 02-75",
      "header": [],
      "rows": [
        "Prime Power: 602kVA/482kW",
        "Standby Power: 553kVA/530kW",
        "| Genset Model | MS530-2",
        "| Standby Power kVA / kW | 663kVA / 530kW",
        "| Prime Power kVA / kW | 602kVA / 482kW",
        "| Engine Model | DC13 093A 02-75",
        "| Prime Power (Engine) | 528kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 122.0 L/H",
        "| Dimension L*W*H | 4050×1650×2450 mm",
        "| Weight / Tank Capacity | 4700 kg / 1100 L",
        "| Dimension L*W*H | 4800×1822×2522 mm",
        "| Weight / Tank Capacity | 6920 kg / 1050 L",
        "| Dimension L*W*H | 4800×1822×2530 mm",
        "| Weight / Tank Capacity | 6860 kg / 900 L"
      ]
    },
    {
      "n": 115,
      "title": "MPMC MS500-2 568kVA 60Hz Diesel Generator Set Powered by SCANIA DC13 093A 02-74",
      "header": [],
      "rows": [
        "Prime Power: 568kVA/455kW",
        "Standby Power: 625kVA/500kW",
        "| Genset Model | MS500-2",
        "| Standby Power kVA / kW | 625kVA / 500kW",
        "| Prime Power kVA / kW | 568kVA / 455kW",
        "| Engine Model | DC13 093A 02-74",
        "| Prime Power (Engine) | 499kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 113.0 L/H",
        "| Dimension L*W*H | 4050×1650×2450 mm",
        "| Weight / Tank Capacity | 4700 kg / 1100 L",
        "| Dimension L*W*H | 4800×1822×2522 mm",
        "| Weight / Tank Capacity | 7080 kg / 1050 L",
        "| Dimension L*W*H | 4800×1822×2530 mm",
        "| Weight / Tank Capacity | 6950 kg / 900 L"
      ]
    },
    {
      "n": 116,
      "title": "MPMC MS484-2 550kVA 60Hz Diesel Gen Set | SCANIA DC13 093A 02-73",
      "header": [],
      "rows": [
        "Prime Power: 550kVA/440kW",
        "Standby Power:605kVA/484kW",
        "| Genset Model | MS484-2",
        "| Standby Power kVA / kW | 605kVA / 484kW",
        "| Prime Power kVA / kW | 550kVA / 440kW",
        "| Engine Model | DC13 093A 02-73",
        "| Prime Power (Engine) | 485kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 110.0 L/H",
        "| Dimension L*W*H | 3850×1250×2030 mm",
        "| Weight / Tank Capacity | 3750 kg / 1000 L",
        "| Dimension L*W*H | 4600×1422×2530 mm",
        "| Weight / Tank Capacity | 5100 kg / 950 L",
        "| Dimension L*W*H | 4650×1580×2250 mm",
        "| Weight / Tank Capacity | 4950 kg / 750 L"
      ]
    },
    {
      "n": 117,
      "title": "MPMC MS440-2 500kVA 60Hz Diesel Generator Set Powered by SCANIA DC13 093A 02-72",
      "header": [],
      "rows": [
        "Prime Power: 500kVA/400kW",
        "Standby Power: 550kVA/440kW",
        "| Genset Model | MS440-2",
        "| Standby Power kVA / kW | 550kVA / 440kW",
        "| Prime Power kVA / kW | 500kVA / 400kW",
        "| Engine Model | DC13 093A 02-72",
        "| Prime Power (Engine) | 443kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 103.0 L/H",
        "| Dimension L*W*H | 3850×1250×2030 mm",
        "| Weight / Tank Capacity | 3750 kg / 1000 L",
        "| Dimension L*W*H | 4600×1422×2530 mm",
        "| Weight / Tank Capacity | 5100 kg / 950 L",
        "| Dimension L*W*H | 4650×1580×2250 mm",
        "| Weight / Tank Capacity | 4950 kg / 750 L"
      ]
    },
    {
      "n": 118,
      "title": "MPMC MS400-2 455kVA 60Hz Diesel Generator Set Powered by SCANIA DC13 072A 02-12",
      "header": [],
      "rows": [
        "Prime Power: 455kVA/364kW",
        "Standby Power: 500kVA/400kW",
        "| Genset Model | MS400-2",
        "| Standby Power kVA / kW | 500kVA / 400kW",
        "| Prime Power kVA / kW | 455kVA / 364kW",
        "| Engine Model | DC13 072A 02-12",
        "| Prime Power (Engine) | 410kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 91.8 L/H",
        "| Dimension L*W*H | 3850×1250×2030 mm",
        "| Weight / Tank Capacity | 3700 kg / 1000 L",
        "| Dimension L*W*H | 4600×1422×2530 mm",
        "| Weight / Tank Capacity | 5050 kg / 950 L",
        "| Dimension L*W*H | 4650×1580×2250 mm",
        "| Weight / Tank Capacity | 4900 kg / 750 L"
      ]
    },
    {
      "n": 119,
      "title": "MPMC MS365-2 415kVA 60Hz Diesel Generator Set Powered by SCANIA DC13 072A 02-11",
      "header": [],
      "rows": [
        "Prime Power: 415kVA/332kW",
        "Standby Power: 456kVA/365kW",
        "| Genset Model | MS365-2",
        "| Standby Power kVA / kW | 456kVA / 365kW",
        "| Prime Power kVA / kW | 415kVA / 332kW",
        "| Engine Model | DC13 072A 02-11",
        "| Prime Power (Engine) | 372kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 80.9 L/H",
        "| Dimension L*W*H | 3850×1250×2030 mm",
        "| Weight / Tank Capacity | 3650 kg / 1000 L",
        "| Dimension L*W*H | 4600×1422×2530 mm",
        "| Weight / Tank Capacity | 5000 kg / 950 L",
        "| Dimension L*W*H | 4650×1580×2250 mm",
        "| Weight / Tank Capacity | 4880 kg / 750 L"
      ]
    },
    {
      "n": 120,
      "title": "MPMC MS320-2 364kVA 60Hz Diesel Generator Set Powered by SCANIA DC09 072A 02-14",
      "header": [],
      "rows": [
        "Prime Power: 364kVA/291kW",
        "Standby Power: 400kVA/320kW",
        "| Genset Model | MS320-2",
        "| Standby Power kVA / kW | 400kVA / 320kW",
        "| Prime Power kVA / kW | 364kVA / 291kW",
        "| Engine Model | DC09 072A 02-14",
        "| Prime Power (Engine) | 325kW",
        "| Cylinders / Displacement | 5 / 9.3L",
        "| Fuel Consumption 100% Load | 77.2 L/H",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2800 kg / 600 L",
        "| Dimension L*W*H | 4300×1422×2172 mm",
        "| Weight / Tank Capacity | 3750 kg / 900 L",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3680 kg / 580 L"
      ]
    },
    {
      "n": 121,
      "title": "MPMC MS285-2 324kVA 60Hz Diesel Generator Set Powered by SCANIA DC09 072A 02-13",
      "header": [],
      "rows": [
        "Prime Power: 324kVA/259kW",
        "Standby Power: 356kVA/285kW",
        "| Genset Model | MS285-2",
        "| Standby Power kVA / kW | 356kVA / 285kW",
        "| Prime Power kVA / kW | 324kVA / 259kW",
        "| Engine Model | DC09 072A 02-13",
        "| Prime Power (Engine) | 292kW",
        "| Cylinders / Displacement | 5 / 9.3L",
        "| Fuel Consumption 100% Load | 68.4 L/H",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2750 kg / 600 L",
        "| Dimension L*W*H | 4300×1422×2175 mm",
        "| Weight / Tank Capacity | 3700 kg / 900 L",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3620 kg / 580 L"
      ]
    },
    {
      "n": 122,
      "title": "MPMC MS270-2 307kVA Diesel Generator Set Powered by SCANIA DC09 072A 02-12|MPMC",
      "header": [],
      "rows": [
        "Prime Power: 307kVA/245kW",
        "Standby Power: 338kVA/270kW",
        "| Genset Model | MS270-2",
        "| Standby Power kVA / kW | 338kVA / 270kW",
        "| Prime Power kVA / kW | 307kVA / 245kW",
        "| Engine Model | DC09 072A 02-12",
        "| Prime Power (Engine) | 273kW",
        "| Cylinders / Displacement | 5 / 9.3L",
        "| Fuel Consumption 100% Load | 63.0 L/H",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2700 kg / 600 L",
        "| Dimension L*W*H | 4300×1422×2175 mm",
        "| Weight / Tank Capacity | 3650 kg / 900 L",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3580 kg / 580 L"
      ]
    },
    {
      "n": 123,
      "title": "MPMC MS245-2 278kVA Diesel Generator Set Powered by SCANIA DC09 072A 02-11| MPMC",
      "header": [],
      "rows": [
        "Prime Power: 278kVA/223kW",
        "Standby Power: 306kVA/245kW",
        "| Genset Model | MS245-2",
        "| Standby Power kVA / kW | 306kVA / 245kW",
        "| Prime Power kVA / kW | 278kVA / 223kW",
        "| Engine Model | DC09 072A 02-11",
        "| Prime Power (Engine) | 251kW",
        "| Cylinders / Displacement | 5 / 9.3L",
        "| Fuel Consumption 100% Load | 56.2 L/H",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2650 kg / 600 L",
        "| Dimension L*W*H | 4300×1422×2175 mm",
        "| Weight / Tank Capacity | 3600 kg / 900 L",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3520 kg / 580 L"
      ]
    },
    {
      "n": 124,
      "title": "MPMC MS750-1 750kVA Diesel Generator Set Powered by SCANIA DC16 078A 02-45 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 750kVA/600kW",
        "Standby Power: 825kVA/660kW",
        "| Genset Model | MS750-1",
        "| Standby Power kVA / kW | 825kVA / 660kW",
        "| Prime Power kVA / kW | 750kVA / 600kW",
        "| Engine Model | DC16 078A 02-45",
        "| Prime Power (Engine) | 644kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 146.9 L/H",
        "| Engine Noise @1m 100% Load | 114dB(A)",
        "| Dimension L*W*H | 4200×1650×2520 mm",
        "| Dimension L*W*H | 5800×1822×2522 mm",
        "| Dimension L*W*H | 5800×2000×2550 mm",
        "| Dimension L*W*H | 20GP"
      ]
    },
    {
      "n": 125,
      "title": "MPMC MS700-1 700kVA Diesel Generator Set Powered by SCANIA DC16 078A 02-43 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 700kVA/560kW",
        "Standby Power: 770kVA/616kW",
        "| Genset Model | MS700-1",
        "| Standby Power kVA / kW | 770kVA / 616kW",
        "| Prime Power kVA / kW | 700kVA / 560kW",
        "| Engine Model | DC16 078A 02-43",
        "| Prime Power (Engine) | 621kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 138.7 L/H",
        "| Engine Noise @1m 100% Load | 114dB(A)",
        "| Dimension L*W*H | 4200×1650×2520 mm",
        "| Dimension L*W*H | 5800×1822×2522 mm",
        "| Dimension L*W*H | 5800×2000×2550 mm",
        "| Dimension L*W*H | 20GP"
      ]
    },
    {
      "n": 126,
      "title": "MPMC MS650-1 650kVA Diesel Generator Set Powered by SCANIA DC16 078A 02-42| MPMC",
      "header": [],
      "rows": [
        "Prime Power: 650kVA/520kW",
        "Standby Power: 715kVA/572kW",
        "| Genset Model | MS650-1",
        "| Standby Power kVA / kW | 715kVA / 572kW",
        "| Prime Power kVA / kW | 650kVA / 520kW",
        "| Engine Model | DC16 078A 02-42",
        "| Prime Power (Engine) | 578kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 129.8 L/H",
        "| Engine Noise @1m 100% Load | 114dB(A)",
        "| Dimension L*W*H | 4200×1650×2520 mm",
        "| Weight / Tank Capacity | 5500 kg / 1150 L",
        "| Dimension L*W*H | 5800×1822×2522 mm",
        "| Weight / Tank Capacity | 7800 kg / 1100 L",
        "| Dimension L*W*H | 5800×2000×2550 mm",
        "| Weight / Tank Capacity | 7800 kg / 1050 L",
        "| Dimension L*W*H | 20GP"
      ]
    },
    {
      "n": 127,
      "title": "MPMC MS640-1 640kVA Diesel Generator Set Powered by SCANIA DC16 093A 02-54 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 640kVA/512kW",
        "Standby Power: 704kVA/563kW",
        "| Genset Model | MS640-1",
        "| Standby Power kVA / kW | 704kVA / 563kW",
        "| Prime Power kVA / kW | 640kVA / 512kW",
        "| Engine Model | DC16 093A 02-54",
        "| Prime Power (Engine) | 558kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 118.7 L/H",
        "| Engine Noise @1m 100% Load | 114dB(A)",
        "| Dimension L*W*H | 4050×1650×2450 mm",
        "| Dimension L*W*H | 4800×1822×2522 mm",
        "| Dimension L*W*H | 4800×1822×2530 mm",
        "| Dimension L*W*H | 20GP"
      ]
    },
    {
      "n": 128,
      "title": "MPMC MS600-1 600kVA Diesel Generator Set Powered by SCANIA DC16 093A 02-53 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 600kVA/480kW",
        "Standby Power: 660kVA/528kW",
        "| Genset Model | MS600-1",
        "| Standby Power kVA / kW | 660kVA / 528kW",
        "| Prime Power kVA / kW | 600kVA / 480kW",
        "| Engine Model | DC16 093A 02-53",
        "| Prime Power (Engine) | 529kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 109.0 L/H",
        "| Engine Noise @1m 100% Load | 114dB(A)",
        "| Dimension L*W*H | 4050×1650×2450 mm",
        "| Dimension L*W*H | 4800×1822×2522 mm",
        "| Dimension L*W*H | 4800×1822×2530 mm",
        "| Dimension L*W*H | 20GP"
      ]
    },
    {
      "n": 129,
      "title": "MPMC MS555-1 555kVA Diesel Generator Set Powered by SCANIA DC16 093A 02-52| MPMC",
      "header": [],
      "rows": [
        "Prime Power: 555kVA/444kW",
        "Standby Power: 611kVA/488kW",
        "| Genset Model | MS555-1",
        "| Standby Power kVA / kW | 611kVA / 488kW",
        "| Prime Power kVA / kW | 555kVA / 444kW",
        "| Engine Model | DC16 093A 02-52",
        "| Prime Power (Engine) | 486kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 108.0 L/H",
        "| Engine Noise @1m 100% Load | 114dB(A)",
        "| Dimension L*W*H | 4200×1650×2520 mm",
        "| Weight / Tank Capacity | 4800 kg / 1100 L",
        "| Dimension L*W*H | 4800×1822×2522 mm",
        "| Weight / Tank Capacity | 7080 kg / 1050 L",
        "| Dimension L*W*H | 4800×1822×2530 mm",
        "| Weight / Tank Capacity | 6950 kg / 900 L",
        "| Dimension L*W*H | 20GP"
      ]
    },
    {
      "n": 130,
      "title": "MPMC MS550-1 550kVA Stage IIIA Diesel Generator Set Powered by SCANIA DC16 071A 02-02| MPMC",
      "header": [],
      "rows": [
        "Prime Power: 550kVA/440kW",
        "Standby Power: 550kVA/440kW",
        "| Genset Model | MS550-1",
        "| Standby Power kVA / kW | 550kVA / 440kW",
        "| Prime Power kVA / kW | 550kVA / 440kW",
        "| Engine Model | DC16 071A 02-02",
        "| Prime Power (Engine) | 480kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 104.6 L/H",
        "| Engine Noise @1m 100% Load | 114dB(A)",
        "| Dimension L*W*H | 4200×1650×2520 mm",
        "| Weight / Tank Capacity | 5500 kg / 1150 L",
        "| Dimension L*W*H | 4800×1822×2522 mm",
        "| Weight / Tank Capacity | 7780 kg / 1050 L",
        "| Dimension L*W*H | 5800×2000×2550 mm",
        "| Weight / Tank Capacity | 7800 kg / 900 L",
        "| Dimension L*W*H | 20GP"
      ]
    },
    {
      "n": 131,
      "title": "MPMC MS510-1 510kVA Diesel Generator Set Powered by SCANIA DC16 093A 02-51 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 510kVA/408kW",
        "Standby Power: 561kVA/449kW",
        "| Genset Model | MS510-1",
        "| Standby Power kVA / kW | 561kVA / 449kW",
        "| Prime Power kVA / kW | 510kVA / 408kW",
        "| Engine Model | DC16 093A 02-51",
        "| Prime Power (Engine) | 451kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 98.4 L/H",
        "| Engine Noise @1m 100% Load | 112dB(A)",
        "| Dimension L*W*H | 4050×1650×2450 mm",
        "| Weight / Tank Capacity | 4700 kg / 1100 L",
        "| Dimension L*W*H | 4800×1822×2522 mm",
        "| Weight / Tank Capacity | 6920 kg / 1050 L",
        "| Dimension L*W*H | 4800×1822×2530 mm",
        "| Weight / Tank Capacity | 6860 kg / 900 L"
      ]
    },
    {
      "n": 132,
      "title": "MS500-1 500kVA Diesel Generator Set | SCANIA DC13 072A 02-14 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 500kVA/400kW",
        "Standby Power: 550kVA/440kW",
        "| Genset Model | MS500-1",
        "| Standby Power kVA / kW | 550kVA / 440kW",
        "| Prime Power kVA / kW | 500kVA / 400kW",
        "| Engine Model | DC13 072A 02-14",
        "| Prime Power (Engine) | 438kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 90.4 L/H",
        "| Engine Noise @1m 100% Load | 95dB(A)",
        "| Dimension L*W*H | 3850×1250×2030 mm",
        "| Weight / Tank Capacity | 3800 kg / 1000 L",
        "| Dimension L*W*H | 4600×1422×2530 mm",
        "| Weight / Tank Capacity | 5150 kg / 950 L",
        "| Dimension L*W*H | 4650×1580×2250 mm",
        "| Weight / Tank Capacity | 5000 kg / 750 L"
      ]
    },
    {
      "n": 133,
      "title": "MS500-1 500kVA Diesel Generator Set | SCANIA DC16 071A 02-01 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 500kVA/400kW",
        "Standby Power: 500kVA/400kW",
        "| Genset Model | MS500-1",
        "| Standby Power kVA / kW | 500kVA / 400kW",
        "| Prime Power kVA / kW | 500kVA / 400kW",
        "| Engine Model | DC16 071A 02-01",
        "| Prime Power (Engine) | 438kW",
        "| Cylinders / Displacement | 8 / 16.4L",
        "| Fuel Consumption 100% Load | 95.1 L/H",
        "| Engine Noise @1m 100% Load | 112dB(A)",
        "| Dimension L*W*H | 4050×1650×2450 mm",
        "| Dimension L*W*H | 4800×1822×2522 mm",
        "| Dimension L*W*H | 4800×1822×2530 mm"
      ]
    },
    {
      "n": 134,
      "title": "MS480-1 480kVA Diesel Generator Set | SCANIA DC13 093A 02-72 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 480kVA/384kW",
        "Standby Power: 528kVA/422kW",
        "| Genset Model | MS480-1",
        "| Standby Power kVA / kW | 528kVA / 422kW",
        "| Prime Power kVA / kW | 480kVA / 384kW",
        "| Engine Model | DC13 093A 02-72",
        "| Prime Power (Engine) | 423kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 78.8 L/H",
        "| Engine Noise @1m 100% Load | 95dB(A)",
        "| Dimension L*W*H | 3850×1250×2030 mm",
        "| Weight / Tank Capacity | 3750 kg / 1000 L",
        "| Dimension L*W*H | 4600×1422×2530 mm",
        "| Weight / Tank Capacity | 5100 kg / 950 L",
        "| Dimension L*W*H | 4650×1580×2250 mm",
        "| Weight / Tank Capacity | 4950 kg / 750 L"
      ]
    },
    {
      "n": 135,
      "title": "MS413-1 413kVA Diesel Generator Set | SCANIA DC13 072A 02-12 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 413kVA/330kW",
        "Standby Power: 454kVA/363kW",
        "| Genset Model | MS413-1",
        "| Standby Power kVA / kW | 454kVA / 363kW",
        "| Prime Power kVA / kW | 413kVA / 330kW",
        "| Engine Model | DC13 072A 02-12",
        "| Prime Power (Engine) | 365kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 70.6 L/H",
        "| Engine Noise @1m 100% Load | 95dB(A)",
        "| Dimension L*W*H | 3850×1250×2030 mm",
        "| Weight / Tank Capacity | 3700 kg / 1000 L",
        "| Dimension L*W*H | 4600×1422×2530 mm",
        "| Weight / Tank Capacity | 5050 kg / 950 L",
        "| Dimension L*W*H | 4650×1580×2250 mm",
        "| Weight / Tank Capacity | 4900 kg / 750 L"
      ]
    },
    {
      "n": 136,
      "title": "MS410-1 410kVA Diesel Generator Set | SCANIA DC13 071A 02-02 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 410kVA/328kW",
        "Standby Power: 410kVA/328kW",
        "| Genset Model | MS410-1",
        "| Standby Power kVA / kW | 410kVA / 328kW",
        "| Prime Power kVA / kW | 410kVA / 328kW",
        "| Engine Model | DC13 071A 02-02",
        "| Prime Power (Engine) | 364kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 77.9 L/H",
        "| Engine Noise @1m 100% Load | 95dB(A)",
        "| Dimension L*W*H | 3850×1250×2030 mm",
        "| Weight / Tank Capacity | 3800 kg / 1000 L",
        "| Dimension L*W*H | 4600×1422×2530 mm",
        "| Weight / Tank Capacity | 5150 kg / 950 L",
        "| Dimension L*W*H | 4650×1580×2250 mm",
        "| Weight / Tank Capacity | 5000 kg / 750 L"
      ]
    },
    {
      "n": 137,
      "title": "MS370-1 370kVA Diesel Generator Set | SCANIA DC13 072A 02-11 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 370kVA/296kW",
        "Standby Power: 407kVA/326kW",
        "| Genset Model | MS370-1",
        "| Standby Power kVA / kW | 407kVA / 326kW",
        "| Prime Power kVA / kW | 370kVA / 296kW",
        "| Engine Model | DC13 072A 02-11",
        "| Prime Power (Engine) | 326kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 61.7 L/H",
        "| Engine Noise @1m 100% Load | 93dB(A)",
        "| Dimension L*W*H | 3850×1250×2030 mm",
        "| Weight / Tank Capacity | 3650 kg / 1000 L",
        "| Dimension L*W*H | 4600×1422×2530 mm",
        "| Weight / Tank Capacity | 5000 kg / 950 L",
        "| Dimension L*W*H | 4650×1580×2250 mm",
        "| Weight / Tank Capacity | 4880 kg / 750 L"
      ]
    },
    {
      "n": 138,
      "title": "MS365-1 365kVA Diesel Generator Set | SCANIA DC13 071A 02-01 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 365kVA/292kW",
        "Standby Power: 365kVA/292kW",
        "| Genset Model | MS365-1",
        "| Standby Power kVA / kW | 365kVA / 292kW",
        "| Prime Power kVA / kW | 365kVA / 292kW",
        "| Engine Model | DC13 071A 02-01",
        "| Prime Power (Engine) | 325kW",
        "| Cylinders / Displacement | 6 / 12.7L",
        "| Fuel Consumption 100% Load | 69.1 L/H",
        "| Engine Noise @1m 100% Load | 93dB(A)",
        "| Dimension L*W*H | 3850×1250×2030 mm",
        "| Weight / Tank Capacity | 3750 kg / 1000 L",
        "| Dimension L*W*H | 4600×1422×2530 mm",
        "| Weight / Tank Capacity | 5100 kg / 950 L",
        "| Dimension L*W*H | 4650×1580×2250 mm",
        "| Weight / Tank Capacity | 4950 kg / 750 L"
      ]
    },
    {
      "n": 139,
      "title": "MS325-1 325kVA Diesel Generator Set | SCANIA DC09 072A 02-14 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 325kVA/260kW",
        "Standby Power: 358kVA/286kW",
        "| Genset Model | MS325-1",
        "| Standby Power kVA / kW | 358kVA / 286kW",
        "| Prime Power kVA / kW | 325kVA / 260kW",
        "| Engine Model | DC09 072A 02-14",
        "| Prime Power (Engine) | 289kW",
        "| Cylinders / Displacement | 5 / 9.3L",
        "| Fuel Consumption 100% Load | 60.3 L/H",
        "| Engine Noise @1m 100% Load | 96dB(A)",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2800 kg / 600 L",
        "| Dimension L*W*H | 4300×1422×2172 mm",
        "| Weight / Tank Capacity | 3750 kg / 900 L",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3680 kg / 580 L"
      ]
    },
    {
      "n": 140,
      "title": "MPMC MS325-1 325kVA Stage IIIA Diesel Generator Set Powered by SCANIA DC09 071A 02-04",
      "header": [],
      "rows": [
        "Prime Power: 325kVA/260kW",
        "Standby Power: 325kVA/260kW",
        "| Genset Model | MS325-1",
        "| Standby Power kVA / kW | 325kVA / 260kW",
        "| Prime Power kVA / kW | 325kVA / 260kW",
        "| Engine Model | DC09 071A 02-04",
        "| Prime Power (Engine) | 289kW",
        "| Cylinders / Displacement | 5 / 9.3L",
        "| Fuel Consumption 100% Load | 62.4 L/H",
        "| Engine Noise @1m 100% Load | 96dB(A)",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2800 kg / 600 L",
        "| Dimension L*W*H | 4300×1422×2172 mm",
        "| Weight / Tank Capacity | 3750 kg / 900 L",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3680 kg / 580 L"
      ]
    },
    {
      "n": 141,
      "title": "MS300-1 300kVA Diesel Generator Set | SCANIA DC09 072A 02-13 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 275kVA/220kW",
        "Standby Power: 302.5kVA/242kW",
        "| Genset Model | MS300-1",
        "| Standby Power kVA / kW | 330kVA / 264kW",
        "| Prime Power kVA / kW | 300kVA / 240kW",
        "| Cylinders | 5",
        "| Displacement | 9.3L",
        "| Fuel Consumption 100% Load | 54.8 L/H",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2750 kg / 600 L",
        "| Dimension L*W*H | 4300×1422×2175 mm",
        "| Weight / Tank Capacity | 3700 kg / 900 L",
        "| Noise Level @75% Load @7m | 76±3dB(A)",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3620 kg / 580 L",
        "| Noise Level @75% Load @7m | 78±3dB(A)"
      ]
    },
    {
      "n": 142,
      "title": "MPMC MS300-1 300kVA Stage IIIA Diesel Generator Set Powered by SCANIA DC09 071A 02-03",
      "header": [],
      "rows": [
        "Prime Power: 300kVA/240kW",
        "Standby Power: 300kVA/240kW",
        "| Genset Model | MS300-1",
        "| Standby Power kVA / kW | 300kVA / 240kW",
        "| Prime Power kVA / kW | 300kVA / 240kW",
        "| Engine Model | DC09 071A 02-03",
        "| Prime Power (Engine) | 267kW",
        "| Cylinders / Displacement | 5 / 9.3L",
        "| Fuel Consumption 100% Load | 57.9 L/H",
        "| Engine Noise @1m 100% Load | 96dB(A)",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2750 kg / 600 L",
        "| Dimension L*W*H | 4300×1422×2175 mm",
        "| Weight / Tank Capacity | 3700 kg / 900 L",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3620 kg / 580 L"
      ]
    },
    {
      "n": 143,
      "title": "MS275-1 275kVA Diesel Generator Set | SCANIA DC09 072A 02-12 | MPMC",
      "header": [],
      "rows": [
        "Prime Power: 275kVA/220kW",
        "Standby Power: 302.5kVA/242kW",
        "| Genset Model | MS275-1",
        "| Standby Power kVA / kW | 302.5kVA / 242kW",
        "| Prime Power kVA / kW | 275kVA / 220kW",
        "| Cylinders | 5",
        "| Displacement | 9.3L",
        "| Fuel Consumption 100% Load | 49.7 L/H",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2700 kg / 600 L",
        "| Dimension L*W*H | 4300×1422×2175 mm",
        "| Weight / Tank Capacity | 3650 kg / 900 L",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3580 kg / 580 L"
      ]
    },
    {
      "n": 144,
      "title": "MPMC MS275-1 275kVA Stage IIIA Diesel Generator Set Powered by SCANIA DC09 071A 02-02",
      "header": [],
      "rows": [
        "Prime Power: 275kVA/220kW",
        "Standby Power: 275kVA/220kW",
        "| Genset Model | MS275-1",
        "| Standby Power kVA / kW | 275kVA / 220kW",
        "| Prime Power kVA / kW | 275kVA / 220kW",
        "| Engine Model | DC09 071A 02-02",
        "| Prime Power (Engine) | 248kW",
        "| Cylinders / Displacement | 5 / 9.3L",
        "| Fuel Consumption 100% Load | 53.8 L/H",
        "| Engine Noise @1m 100% Load | 96dB(A)",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2700 kg / 600 L",
        "| Dimension L*W*H | 4300×1422×2175 mm",
        "| Weight / Tank Capacity | 3650 kg / 900 L",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3580 kg / 580 L"
      ]
    },
    {
      "n": 145,
      "title": "MPMC MS250-1 250kVA Diesel Generator Set Powered by SCANIA DC09 072A 02-11",
      "header": [],
      "rows": [
        "Prime Power: 250kVA/200kW",
        "Standby Power: 275kVA/220kW",
        "| Genset Model | MS250-1",
        "| Standby Power kVA / kW | 275kVA / 220kW",
        "| Prime Power kVA / kW | 250kVA / 200kW",
        "| Cylinders | 5",
        "| Displacement | 9.3L",
        "| Fuel Consumption 100% Load | 44.5 L/H",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Weight / Tank Capacity | 2650 kg / 600 L",
        "| Noise Level @75% Load @7m | 89±5dB(A)",
        "| Dimension L*W*H | 4300×1422×2175 mm",
        "| Weight / Tank Capacity | 3600 kg / 900 L",
        "| Noise Level @75% Load @7m | 74±3dB(A)",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Weight / Tank Capacity | 3520 kg / 580 L",
        "| Noise Level @75% Load @7m | 76±3dB(A)"
      ]
    },
    {
      "n": 146,
      "title": "MPMC MS250-1 250kVA Stage IIIA Diesel Generator Set Powered by SCANIA DC09 071A 02-01",
      "header": [],
      "rows": [
        "Prime Power: 250kVA/200kW",
        "Standby Power: 250kVA/200kW",
        "| Genset Model | MS250-1",
        "| Standby Power kVA / kW | 250kVA / 200kW",
        "| Prime Power kVA / kW | 250kVA / 200kW",
        "| Cylinders / Displacement | 5 / 9.3L",
        "| Engine Noise @1m 100% Load | 94dB(A)",
        "| Fuel Consumption 100% Load | 48.9 L/H",
        "| Dimension L*W*H | 3350×1050×1650 mm",
        "| Noise Level @75% Load @7m | 89±5dB(A)7m",
        "| Dimension L*W*H | 4300×1422×2175 mm",
        "| Noise Level @75% Load @7m | 74±3dB(A)7m",
        "| Dimension L*W*H | 4300×1422×2100 mm",
        "| Noise Level @75% Load @7m | 76±3dB(A)7m"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "Deep Sea",
      "model": null,
      "text": "DSE",
      "line": "Multi-unit parallel operation with intelligent load sharing, managed through DSE or DEIF AGC controllers, gives the plant N+X redundancy with master-standby rotation rather than a single point of failure.",
      "src": [
        2003
      ]
    },
    {
      "brand": "DEIF",
      "model": "AGC",
      "text": "DEIF AGC",
      "line": "Multi-unit parallel operation with intelligent load sharing, managed through DSE or DEIF AGC controllers, gives the plant N+X redundancy with master-standby rotation rather than a single point of failure.",
      "src": [
        2003
      ]
    }
  ],
  "id": "mpmc-powertech"
}
