{
  "id": "pingchang-yangzhou",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "扬州平常机械有限公司",
    "brands": [
      "平常"
    ]
  },
  "website": "http://pcjx8.com/",
  "hq": {
    "province": "Jiangsu",
    "city": "Yangzhou"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Chuyên sản xuất tổ máy diesel 6–3000 kW, có bệ thử nghiệm tổ máy",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 6,
        "max": 3000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Chưa có năm thành lập, chứng chỉ"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://pcjx8.com/about_1/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Copyright © 2024. All rights reserved 扬州平常机械有限公司",
        "扬州平常机械有限公司专注柴油发电机机组生产制造，具有多年发电机组设计、配套及售后服务经验，拥有现代化的发电机组检测试验平台",
        "公司产品功率覆盖6kw-3000kw"
      ],
      "file": "sources/pingchang-yangzhou/1.md"
    },
    {
      "n": 101,
      "url": "http://pcjx8.com/?list_2",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "file": "sources/pingchang-yangzhou/101.md"
    },
    {
      "n": 102,
      "url": "http://pcjx8.com/?list_11",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "file": "sources/pingchang-yangzhou/102.md"
    },
    {
      "n": 103,
      "url": "http://pcjx8.com/?list_13",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "file": "sources/pingchang-yangzhou/103.md"
    },
    {
      "n": 104,
      "url": "http://pcjx8.com/?list_14",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "file": "sources/pingchang-yangzhou/104.md"
    },
    {
      "n": 105,
      "url": "http://pcjx8.com/?list_15",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "file": "sources/pingchang-yangzhou/105.md"
    },
    {
      "n": 106,
      "url": "http://pcjx8.com/?list_16",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "file": "sources/pingchang-yangzhou/106.md"
    },
    {
      "n": 108,
      "url": "http://pcjx8.com/?list_11/52.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y22"
      ],
      "file": "sources/pingchang-yangzhou/108.md"
    },
    {
      "n": 109,
      "url": "http://pcjx8.com/?list_11/53.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y33"
      ],
      "file": "sources/pingchang-yangzhou/109.md"
    },
    {
      "n": 110,
      "url": "http://pcjx8.com/?list_11/54.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y33"
      ],
      "file": "sources/pingchang-yangzhou/110.md"
    },
    {
      "n": 111,
      "url": "http://pcjx8.com/?list_11/55.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y44"
      ],
      "file": "sources/pingchang-yangzhou/111.md"
    },
    {
      "n": 112,
      "url": "http://pcjx8.com/?list_11/56.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y50"
      ],
      "file": "sources/pingchang-yangzhou/112.md"
    },
    {
      "n": 113,
      "url": "http://pcjx8.com/?list_11/57.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y64"
      ],
      "file": "sources/pingchang-yangzhou/113.md"
    },
    {
      "n": 114,
      "url": "http://pcjx8.com/?list_11/58.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y64"
      ],
      "file": "sources/pingchang-yangzhou/114.md"
    },
    {
      "n": 115,
      "url": "http://pcjx8.com/?list_11/59.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y90"
      ],
      "file": "sources/pingchang-yangzhou/115.md"
    },
    {
      "n": 116,
      "url": "http://pcjx8.com/?list_11/60.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y90"
      ],
      "file": "sources/pingchang-yangzhou/116.md"
    },
    {
      "n": 117,
      "url": "http://pcjx8.com/?list_11/61.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y100"
      ],
      "file": "sources/pingchang-yangzhou/117.md"
    },
    {
      "n": 118,
      "url": "http://pcjx8.com/?list_11/62.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y100"
      ],
      "file": "sources/pingchang-yangzhou/118.md"
    },
    {
      "n": 119,
      "url": "http://pcjx8.com/?list_11/63.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y110"
      ],
      "file": "sources/pingchang-yangzhou/119.md"
    },
    {
      "n": 121,
      "url": "http://pcjx8.com/?list_11/65.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y120"
      ],
      "file": "sources/pingchang-yangzhou/121.md"
    },
    {
      "n": 122,
      "url": "http://pcjx8.com/?list_11/66.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y130"
      ],
      "file": "sources/pingchang-yangzhou/122.md"
    },
    {
      "n": 123,
      "url": "http://pcjx8.com/?list_11/67.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y130"
      ],
      "file": "sources/pingchang-yangzhou/123.md"
    },
    {
      "n": 124,
      "url": "http://pcjx8.com/?list_11/68.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y150"
      ],
      "file": "sources/pingchang-yangzhou/124.md"
    },
    {
      "n": 125,
      "url": "http://pcjx8.com/?list_11/69.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y160"
      ],
      "file": "sources/pingchang-yangzhou/125.md"
    },
    {
      "n": 126,
      "url": "http://pcjx8.com/?list_11/70.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y180"
      ],
      "file": "sources/pingchang-yangzhou/126.md"
    },
    {
      "n": 127,
      "url": "http://pcjx8.com/?list_11/71.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y220"
      ],
      "file": "sources/pingchang-yangzhou/127.md"
    },
    {
      "n": 128,
      "url": "http://pcjx8.com/?list_11/72.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y220"
      ],
      "file": "sources/pingchang-yangzhou/128.md"
    },
    {
      "n": 129,
      "url": "http://pcjx8.com/?list_11/73.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y220"
      ],
      "file": "sources/pingchang-yangzhou/129.md"
    },
    {
      "n": 131,
      "url": "http://pcjx8.com/?list_11/75.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y280"
      ],
      "file": "sources/pingchang-yangzhou/131.md"
    },
    {
      "n": 132,
      "url": "http://pcjx8.com/?list_11/76.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y280"
      ],
      "file": "sources/pingchang-yangzhou/132.md"
    },
    {
      "n": 133,
      "url": "http://pcjx8.com/?list_11/77.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y300"
      ],
      "file": "sources/pingchang-yangzhou/133.md"
    },
    {
      "n": 134,
      "url": "http://pcjx8.com/?list_11/78.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y320"
      ],
      "file": "sources/pingchang-yangzhou/134.md"
    },
    {
      "n": 135,
      "url": "http://pcjx8.com/?list_11/79.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y320"
      ],
      "file": "sources/pingchang-yangzhou/135.md"
    },
    {
      "n": 136,
      "url": "http://pcjx8.com/?list_11/80.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y320"
      ],
      "file": "sources/pingchang-yangzhou/136.md"
    },
    {
      "n": 137,
      "url": "http://pcjx8.com/?list_11/81.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y360"
      ],
      "file": "sources/pingchang-yangzhou/137.md"
    },
    {
      "n": 138,
      "url": "http://pcjx8.com/?list_11/82.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y340"
      ],
      "file": "sources/pingchang-yangzhou/138.md"
    },
    {
      "n": 139,
      "url": "http://pcjx8.com/?list_11/83.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y400"
      ],
      "file": "sources/pingchang-yangzhou/139.md"
    },
    {
      "n": 140,
      "url": "http://pcjx8.com/?list_11/84.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y400"
      ],
      "file": "sources/pingchang-yangzhou/140.md"
    },
    {
      "n": 141,
      "url": "http://pcjx8.com/?list_11/85.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y400"
      ],
      "file": "sources/pingchang-yangzhou/141.md"
    },
    {
      "n": 142,
      "url": "http://pcjx8.com/?list_11/86.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y440"
      ],
      "file": "sources/pingchang-yangzhou/142.md"
    },
    {
      "n": 143,
      "url": "http://pcjx8.com/?list_11/87.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y440"
      ],
      "file": "sources/pingchang-yangzhou/143.md"
    },
    {
      "n": 144,
      "url": "http://pcjx8.com/?list_11/88.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y440"
      ],
      "file": "sources/pingchang-yangzhou/144.md"
    },
    {
      "n": 145,
      "url": "http://pcjx8.com/?list_11/89.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y500"
      ],
      "file": "sources/pingchang-yangzhou/145.md"
    },
    {
      "n": 146,
      "url": "http://pcjx8.com/?list_11/90.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y550"
      ],
      "file": "sources/pingchang-yangzhou/146.md"
    },
    {
      "n": 147,
      "url": "http://pcjx8.com/?list_11/91.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y600"
      ],
      "file": "sources/pingchang-yangzhou/147.md"
    },
    {
      "n": 148,
      "url": "http://pcjx8.com/?list_11/92.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y600"
      ],
      "file": "sources/pingchang-yangzhou/148.md"
    },
    {
      "n": 149,
      "url": "http://pcjx8.com/?list_11/93.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y660"
      ],
      "file": "sources/pingchang-yangzhou/149.md"
    },
    {
      "n": 151,
      "url": "http://pcjx8.com/?list_11/95.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y660"
      ],
      "file": "sources/pingchang-yangzhou/151.md"
    },
    {
      "n": 152,
      "url": "http://pcjx8.com/?list_11/96.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y710"
      ],
      "file": "sources/pingchang-yangzhou/152.md"
    },
    {
      "n": 153,
      "url": "http://pcjx8.com/?list_11/97.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y800"
      ],
      "file": "sources/pingchang-yangzhou/153.md"
    },
    {
      "n": 154,
      "url": "http://pcjx8.com/?list_11/98.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y800"
      ],
      "file": "sources/pingchang-yangzhou/154.md"
    },
    {
      "n": 155,
      "url": "http://pcjx8.com/?list_11/99.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y900"
      ],
      "file": "sources/pingchang-yangzhou/155.md"
    },
    {
      "n": 156,
      "url": "http://pcjx8.com/?list_11/100.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y900"
      ],
      "file": "sources/pingchang-yangzhou/156.md"
    },
    {
      "n": 157,
      "url": "http://pcjx8.com/?list_11/101.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y900"
      ],
      "file": "sources/pingchang-yangzhou/157.md"
    },
    {
      "n": 158,
      "url": "http://pcjx8.com/?list_11/102.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y1000"
      ],
      "file": "sources/pingchang-yangzhou/158.md"
    },
    {
      "n": 159,
      "url": "http://pcjx8.com/?list_11/103.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y1000"
      ],
      "file": "sources/pingchang-yangzhou/159.md"
    },
    {
      "n": 160,
      "url": "http://pcjx8.com/?list_11/104.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y1100"
      ],
      "file": "sources/pingchang-yangzhou/160.md"
    },
    {
      "n": 161,
      "url": "http://pcjx8.com/?list_11/105.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y1100"
      ],
      "file": "sources/pingchang-yangzhou/161.md"
    },
    {
      "n": 162,
      "url": "http://pcjx8.com/?list_11/106.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y1200"
      ],
      "file": "sources/pingchang-yangzhou/162.md"
    },
    {
      "n": 163,
      "url": "http://pcjx8.com/?list_11/107.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y1300"
      ],
      "file": "sources/pingchang-yangzhou/163.md"
    },
    {
      "n": 164,
      "url": "http://pcjx8.com/?list_11/108.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y1350"
      ],
      "file": "sources/pingchang-yangzhou/164.md"
    },
    {
      "n": 165,
      "url": "http://pcjx8.com/?list_11/109.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y1500"
      ],
      "file": "sources/pingchang-yangzhou/165.md"
    },
    {
      "n": 166,
      "url": "http://pcjx8.com/?list_11/110.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y1650"
      ],
      "file": "sources/pingchang-yangzhou/166.md"
    },
    {
      "n": 167,
      "url": "http://pcjx8.com/?list_11/111.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y1800"
      ],
      "file": "sources/pingchang-yangzhou/167.md"
    },
    {
      "n": 168,
      "url": "http://pcjx8.com/?list_11/112.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y2000"
      ],
      "file": "sources/pingchang-yangzhou/168.md"
    },
    {
      "n": 169,
      "url": "http://pcjx8.com/?list_11/113.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y2200"
      ],
      "file": "sources/pingchang-yangzhou/169.md"
    },
    {
      "n": 170,
      "url": "http://pcjx8.com/?list_11/114.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y2400"
      ],
      "file": "sources/pingchang-yangzhou/170.md"
    },
    {
      "n": 171,
      "url": "http://pcjx8.com/?list_11/115.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-Y2600"
      ],
      "file": "sources/pingchang-yangzhou/171.md"
    },
    {
      "n": 172,
      "url": "http://pcjx8.com/?list_13/172.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-V77"
      ],
      "file": "sources/pingchang-yangzhou/172.md"
    },
    {
      "n": 173,
      "url": "http://pcjx8.com/?list_13/173.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "机组型号： PC-V77"
      ],
      "file": "sources/pingchang-yangzhou/173.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "产品中心-扬州平常机械有限公司111",
      "header": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "rows": [
        "| PC-Y22 | 20(KW) | YCDV254FHZ-35 | KH30-1-4 | 1700*700*1000(MM) | 650(KG) | 机组详细",
        "| PC-Y33 | 30(KW) | YC4D60-D25 | KH30-1-4 | 1850×880×1500(MM) | 906(KG) | 机组详细",
        "| PC-Y33 | 30(KW) | YCDV254FHZ-50 | KH30-1-4 | 1700*750*1000(MM) | 900(KG) | 机组详细",
        "| PC--Y44 | 40(KW) | YCD4V33H6-75 | KH40-1-4 | 1800*750*1200(MM) | 920(KG) | 机组详细",
        "| PC--Y50 | 45(KW) | YC4D80-D34 | KH40-1-4 | 1800*600*1150(MM | 1100(KG) | 机组详细",
        "| PC--Y64 | 60(KW) | YC4D105-D34 | KH55-1-4 | 2100*750*1350(MM) | 1200(KG) | 机组详细",
        "| PC-Y64 | 60(KW) | YC4A100Z-D25 | KH55-1-4 | 1950*850*1100(MM) | 1025(KG) | 机组详细",
        "| PC-Y90 | 80(KW) | YC4A140L-D25 | KH90-1-4 | 2050*850*1150(MM) | 1499(KG) | 机组详细",
        "| PC-Y90 | 80(KW) | YC4D140-D31 | KH90-1-4 | 2100*750*1380(MM) | 1250(KG) | 机组详细",
        "| PC-Y100 | 90(KW) | YC4A165-D30 | KH110-1-4 | 2100×800×1350(MM) | 1300(KG) | 机组详细",
        "| PC-Y100 | 90(KW) | YC4D155-D31 | KH110-1-4 | 2030*750*1100(MM) | 1200(KG) | 机组详细",
        "| PC-Y110 | 100(KW) | YC6B180L-D20 | KH110-1-4 | 2300*900*1350(MM) | 1548(KG) | 机组详细",
        "| PC-Y110 | 100(KW) | YC6B180L-D20 | KH110-1-4 | 2150*900*1300(MM) | 1548(KG) | 机组详细",
        "| PC-Y120 | 110(KW) | YC4A190-D30 | KH120-1-4 | 2200*700*1450(MM) | 1690(KG) | 机组详细",
        "| PC-Y130 | 120(KW) | YC6B205L-D20 | KH140-1-4 | 2500*980*1350(MM) | 1668(KG) | 机组详细",
        "| PC-Y130 | 120(KW) | YC6A205-D30 | KH140-1-4 | 2560*980*1600(MM) | 1700(KG) | 机组详细",
        "| PC-Y150 | 140(KW) | YC6A230-D30 | KH165-1-4 | 2560*980*1600(MM) | 1700(KG) | 机组详细",
        "| PC-Y160 | 150(KW) | YC6A245L-D21 | KH165-1-4 | 2600*980*1350(MM) | 2041(KG) | 机组详细",
        "| PC-Y180 | 160(KW) | YCD6Q33H6-260 | KH200-1-4 | 2500*970*1500(MM) | 2300(KG) | 机组详细",
        "| PC-Y220 | 200(KW) | YCA08350-D30 | KH220-1-4 | 3100*1050*1750(MM) | 2750(KG) | 机组详细",
        "| PC-Y220 | 200(KW) | YC6MK350-D30 | KH220-1-4 | 2900*1050*1700(MM) | 2570(KG) | 机组详细",
        "| PC-Y220 | 200(KW) | YC6MK350L-D20 | KH220-1-4 | 3000*1100*1500(MM) | 2808(KG) | 机组详细",
        "| PC-Y220 | 200(KW) | YC6MK350L-D20 | KH220-1-4 | 3000*1100*1500(MM) | 2808(KG) | 机组详细",
        "| PC-Y280 | 250(KW) | YC6MK420-D30 | KH280-1-4 | 3300*1200*1700(MM) | 2900(KG) | 机组详细",
        "| PC-Y280 | 250(KW) | YC6MK420L-D20 | KH280-1-4 | 3000*1100*1550(MM) | 3483(KG) | 机组详细",
        "| PC-Y300 | 280(KW) | YC6MK450-D30 | KH330-1-4 | 3300*1200*1700(MM) | 2550(KG) | 机组详细",
        "| PC-Y320 | 300(KW) | YC6MJ500L-D21 | KH350-1-4 | 3200*1160*1560(MM) | 2887(KG) | 机组详细",
        "| PC-Y320 | 300(KW) | YC6MJ500-D30 | KH330-1-4 | 3100*1150*1600(MM) | 2650(KG) | 机组详细",
        "| PC-Y320 | 300(KW) | YC6K500-D31 | KH330-1-4 | 3300*1200*1700(MM) | 2550(KG) | 机组详细",
        "| PC-Y360 | 320(KW) | YC6MJ540-D30 | KH350-1-4 | 3300*1210*1820(MM) | 2550(KG) | 机组详细",
        "| PC-Y340 | 320(KW) | YC6K520-D30 | KH350-1-4 | 3300*1210*1820(MM) | 2550(KG) | 机组详细",
        "| PC-Y400 | 360(KW) | YC6MJ600-D30 | KH420-1-4 | 3550*1210*1820(MM) | 2800(KG) | 机组详细",
        "| PC-Y400 | 360(KW) | YC6K600-D30 | KH420-1-4 | 3550*1210*1820(MM) | 2800(KG) | 机组详细",
        "| PC-Y400 | 360(KW) | YC6T600L-D22 | KH440-1-4 | 3550*1210*1820(MM | 2800(KG) | 机组详细",
        "| PC-Y440 | 400(KW) | YC6K600-D30 | KH440-1-4 | 3550*1290*1800(MM) | 4325(KG) | 机组详细",
        "| PC-Y440 | 400(KW) | YC6K660-D30 | KH440-1-4 | 3550*1260*1820(MM) | 2880(KG) | 机组详细",
        "| PC-Y440 | 400(KW) | YC6T660-D31 | KH440-1-4 | 3550*1260*1820(MM) | 2880(KG) | 机组详细",
        "| PC-Y500 | 450(KW) | YC6TD780-D31 | KH500-1-4 | 3550*1260*1820(MM) | 3300(KG) | 机组详细",
        "| PC-Y550 | 500(KW) | YC6TD840-D30 | KH550-1-4 | 3550*1260*1820(MM) | 3500(KG) | 机组详细",
        "| PC-Y600 | 550(KW) | YC6TD900-D31 | KH600-1-4 | 3650*1600*2000(MM) | 4200(KG) | 机组详细",
        "| PC-Y600 | 550(KW) | YC6TD900-D30 | KH600-1-4 | 3650*1600*2000(MM) | 4200(KG) | 机组详细",
        "| PC-Y660 | 600(KW) | YC6C1020-D31 | KH660-1-4 | 4500*1800*2300(MM) | 5500(KG) | 机组详细",
        "| PC-Y660 | 600(KW) | YC6C1020-D31 | KH660-1-4 | 4500*1800*2300(MM) | 5500(KG) | 机组详细",
        "| PC-Y660 | 600(KW) | YC6TD1000-D30 | KH660-1-4 | 4500*1800*2300(MM) | 5500(KG) | 机组详细",
        "| PC-Y710 | 650(KW) | YC6TH1070-D31 | KH660-1-4 | 4000*1500*2100(MM) | 5500(KG) | 机组详细",
        "| PC-Y800 | 730(KW) | YC6TH1220-D31 | KH800-1-4 | 4500*1800*2100(MM) | 6100(KG) | 机组详细",
        "| PC-Y800 | 730(KW) | YC6C1220-D31 | KH800-1-4 | 4500*1800*2100(MM) | 6100(KG) | 机组详细",
        "| PC-Y900 | 800(KW) | YC12VTD1350-D30 | KH900-1-4 | 4900*2100*2500(MM) | 8000(KG) | 机组详细",
        "| PC-Y900 | 800(KW) | YC6C1320-D31 | KH900-1-4 | 4900*2100*2500(MM) | 8000(KG) | 机组详细",
        "| PC-Y900 | 800(KW) | YC6TH1320-D31 | KH900-1-4 | 4900*2100*2500(MM) | 8000(KG) | 机组详细",
        "| PC-Y1000 | 900(KW) | YC6C1520-D31 | KH1000-1-4 | 5000*2000*2200(MM) | 9600(KG) | 机组详细",
        "| PC-Y1000 | 900(KW) | YC12VTD1500-D30 | KH1000-1-4 | 5000*2000*2200(MM) | 9600(KG) | 机组详细",
        "| PC-Y1100 | 1000(KW) | YC12VTD1680-D30 | KH1100-1-4 | 5300*2200*2600(MM) | 10000(KG) | 机组详细",
        "| PC-Y1100 | 1000(KW) | YC6C1660-D30 | KH1100-1-4 | 5300*2200*2600(MM) | 10000(KG) | 机组详细",
        "| PC-Y1200 | 1100(KW) | YC12VTD1830-D30 | KH1200-1-4 | 5100*2080*2500(MM) | 9900(KG) | 机组详细",
        "| PC-Y1300 | 1200(KW) | YC12VTD2000-D30 | KH1200-1-4 | 5400*2200*2600(MM) | 11000(KG) | 机组详细",
        "| PC-Y1350 | 1200(KW) | YC12VC2070-D31 | KH1500-1-4 | 5400*2200*2600(MM) | 11000(KG) | 机组详细",
        "| PC-Y1500 | 1350(KW) | YC12VC2270-D31 | KH1500-1-4 | 5500*2200*2600(MM) | 12000(KG) | 机组详细",
        "| PC-Y1650 | 1500(KW) | YC16VTD2510-D30 | KH1650-1-4 | 5800*2200*2300(MM) | 11500(KG) | 机组详细",
        "| PC-Y1800 | 1700(KW) | YC12VC2700-D31 | KH1800-1-4 | 5800*2800*3100(MM) | 14000(KG) | 机组详细",
        "| PC-Y2000 | 1800(KW) | YC16VC3000-D31 | KH2000-1-4 | 5900*2800*3100(MM) | 15700(KG) | 机组详细",
        "| PC-Y2200 | 2000(KW) | YC16VC3300-D31 | KH2200-1-4 | 6200*2600*2800(MM) | 14000(KG) | 机组详细",
        "| PC-Y2400 | 2200(KW) | YC16VC3600-D31 | KH2400-1-4 | 6200*2600*2800(MM) | 14000(KG) | 机组详细",
        "| PC-Y2600 | 2400(KW) | YC16VC4000-D31 | KH2860-1-4 | 6500*2600*2300(MM) | 12500(KG) | 机组详细",
        "| PC-V77 | 70(KW) | TAD530GE | KH90-1-4 | 2100*750*1320(MM) | 1030(KG) | 机组详细",
        "| PC-V77 | 70(KW) | TAD550GE | KH90-1-4 | 2000*950*1500(MM) | 1200(KG) | 机组详细",
        "| PC-V88 | 80(KW) | TAD551GE | KH90-1-4 | 2100*960*1450(MM) | 1150(KG) | 机组详细",
        "| PC-V88 | 80(KW) | TAD531GE | KH90-1-4 | 2100*750*1320(MM) | 1150(KG) | 机组详细",
        "| PC-V110 | 100(KW) | TAD532GE | KH110-1-4 | 2200*870*1450(MM) | 1200(KG) | 机组详细",
        "| PC-V115 | 100(KW) | TAD750GE | KH110-1-4 | 2300*800*1377(MM) | 1400(KG) | 机组详细",
        "| PC-V130 | 140(KW) | TAD751GE | KH140-1-4 | 2550*1000*1600(MM) | 1600(KG) | 机组详细",
        "| PC-V165 | 150(KW) | TAD752GE | KH165-1-4 | 2500*1000*1600(MM) | 1550(KG) | 机组详细",
        "| PC-V165 | 150(KW) | TAD732GE | KH165-1-4 | 2520*1060*1530(MM) | 1700(KG) | 机组详细",
        "| PC-V180 | 160(KW) | TAD753GE | KH200-1-4 | 2350*900*1650(MM) | 2000(KG) | 机组详细",
        "| PC-V175 | 160(KW) | TAD733GE | KH165-1-4 | 2500*1000*1600(MM) | 1800(KG) | 机组详细",
        "| PC-V220 | 200(KW) | TAD754GE | KH220-1-4 | 2400*900*1650(MM) | 2250(KG) | 机组详细",
        "| PC-V220 | 200(KW) | TAD734GE | KH220-1-4 | 2600*1100*1530(MM) | 1950(KG) | 机组详细",
        "| PC-V275 | 250(KW) | TAD1341GE-B | KH280-1-4 | 3200*1150*1750(MM) | 3000(KG) | 机组详细",
        "| PC-V290 | 260(KW) | TAD1351GE | KH280-1-4 | 2450*1000*1700(MM) | 2500(KG) | 机组详细",
        "| PC-V308 | 280(KW) | TAD1342GE-B | KH330-1-4 | 3150*1050*1430(MM) | 2400(KG) | 机组详细",
        "| PC-V330 | 300(KW) | TAD1343GE-B | KH330-1-4 | 3600*1200*2000(MM) | 3200(KG) | 机组详细",
        "| PC-V330 | 300(KW) | TAD1352GE | KH330-1-4 | 3000*1200*1675(MM) | 3200(KG) | 机组详细",
        "| PC-V330 | 300(KW) | TAD1354GE | KH330-1-4 | 3000*1200*1675(MM) | 3500(KG) | 机组详细",
        "| PC-V360 | 330(KW) | TAD1344GE-B | KH350-1-4 | 3100*1150*1600(MM) | 2650(KG) | 机组详细",
        "| PC-V360 | 330(KW) | TAD1355GE | KH350-1-4 | 3000*1200*1675(MM) | 3300(KG) | 机组详细",
        "| PC-V400 | 360(KW) | TAD1345GE-B | KH440-1-4 | 3150*1050*1430(MM) | 2600(KG) | 机组详细",
        "| PC-V400 | 370(KW) | TAD1650GE | KH440-1-4 | 3100*1310*1790(MM) | 3350(KG) | 机组详细",
        "| PC-V440 | 400(KW) | TAD1651GE | KH440-1-4 | 3100*1310*1790(MM) | 3350(KG) | 机组详细",
        "| PC-V440 | 400(KW) | TAD1641GE-B | KH440-1-4 | 3200*1150*1880(MM) | 3300(KG) | 机组详细",
        "| PC-V530 | 480(KW) | TWD1652GE | KH500-1-4 | 3325*1400*1940(MM) | 4280(KG) | 机组详细",
        "| PC-V570 | 520(KW) | TWD1653GE | KH600-1-4 | 3325*1400*1940(MM) | 4300(KG) | 机组详细",
        "| PC-V620 | 560(KW) | TWD1645GE | KH680-1-4 | 3425*1400*1940(MM) | 4280(KG) | 机组详细",
        "| PC-V130 | 1200(KW) | TAD731GE | KH140-1-4 | 2500*1020*1450(MM) | 1500(KG) | 机组详细",
        "| PC-B550 | 500(KW) | 12V2000G25 | KH550-1-4 | 4000*1650*2280(MM) | 6500(KG) | 机组详细",
        "| PC-B660 | 600(KW) | 12V2000G65 | KH660-1-4 | 4200*1650*2280(MM) | 7000(KG) | 机组详细",
        "| PC-B770 | 700(KW) | 16V2000G25 | KH770-1-4 | 4500*2000*2300(MM) | 7800(KG) | 机组详细",
        "| PC-B880 | 800(KW) | 16V2000G65 | KH880-1-4 | 4500*2000*2300(MM) | 7800(KG) | 机组详细",
        "| PC-B1000 | 900(KW) | 18V2000G65 | KH1000-1-4 | 4700*2000*2380(MM) | 9000(KG) | 机组详细",
        "| PC-C220 | 200(KW) | NT855-GA | KH220-1-4 | 3000*1110*1750(MM) | 2928(KG) | 机组详细",
        "| PC-C220 | 200(KW) | MTA11-G2 | KH220-1-4 | 3000*1100*1550(MM) | 2521(KG) | 机组详细",
        "| PC-C220 | 200(KW) | NTA855-G1 | KH220-1-4 | 3100*1050*1750(MM) | 2521(KG) | 机组详细",
        "| PC-C220 | 200(KW) | QSNT-G6 | KH220-1-4 | 3000*1050*1750(MM) | 2900(KG) | 机组详细",
        "| PC-C250 | 220(KW) | NTA855-G1A | KH280-1-4 | 3000*1100*1750(MM) | 3156(KG) | 机组详细",
        "| PC-C250 | 220(KW) | QSNT-G7 | KH280-1-4 | 3000*1100*1750(MM) | 2600(KG) | 机组详细",
        "| PC-C280 | 250(KW) | QSNT-G1 | KH280-1-4 | 3100*1050*1750(MM) | 2900(KG) | 机组详细",
        "| PC-C280 | 250(KW) | NTA855-G2 | KH280-1-4 | 3100*1050*1750(MM) | 2900(KG) | 机组详细",
        "| PC-C280 | 250(KW) | NTA855-G1B | KH280-1-4 | 3100*1100*1730(MM) | 3972(KG) | 机组详细",
        "| PC-C280 | 250(KW) | MTAA11-G3 | KH280-1-4 | 3050*1150*1720(MM) | 2952(KG) | 机组详细",
        "| PC-C300 | 275(KW) | NTA855-G2A | KH330-1-4 | 3100*1100*1800(MM) | 3996(KG) | 机组详细",
        "| PC-C310 | 280(KW) | NTA855-G4 | KH330-1-4 | 3100*1150*1900(MM) | 3996(KG) | 机组详细",
        "| PC-C310 | 280(KW) | QSNT-G2 | KH330-1-4 | 3100*1050*1750(MM) | 2950(KG) | 机组详细",
        "| PC-C330 | 300(KW) | KTA19-G2 | KH330-1-4 | 3200*1050*1750(MM) | 3000(KG) | 机组详细",
        "| PC-C330 | 300(KW) | NTAA855-G7A | KH330-1-4 | 3300*1160*1630(MM) | 4544(KG) | 机组详细",
        "| PC-C350 | 320(KW) | QSNT-G3 | KH350-1-4 | 3200*1150*1700(MM) | 3544(KG) | 机组详细",
        "| PC-C360 | 330(KW) | NTAA855-G7A | KH350-1-4 | 3200*1050*1750(MM) | 3000(KG) | 机组详细",
        "| PC-C400 | 360(KW) | KTA19-G3 | KH440-1-4 | 3500*1380*1950(MM) | 4524(KG) | 机组详细",
        "| PC-C400 | 360(KW) | QSK19-G14 | KH440-1-4 | 3300*1250*1850(MM) | 3200(KG) | 机组详细",
        "| PC-C400 | 360(KW) | QSNT-G4X | KH440-1-4 | 3350*1220*1720(MM) | 4326(KG) | 机组详细",
        "| PC-C440 | 400(KW) | QSK19-G16 | KH440-1-4 | 3300*1400*1970(MM) | 3700(KG) | 机组详细",
        "| PC-C450 | 400(KW) | KTA19-G3A | KH500-1-4 | 3500×1380×2000(MM) | 4608(KG) | 机组详细"
      ]
    },
    {
      "n": 102,
      "title": "使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "rows": [
        "| PC-Y22 | 20(KW) | YCDV254FHZ-35 | KH30-1-4 | 1700*700*1000(MM) | 650(KG) | 机组详细",
        "| PC-Y33 | 30(KW) | YC4D60-D25 | KH30-1-4 | 1850×880×1500(MM) | 906(KG) | 机组详细",
        "| PC-Y33 | 30(KW) | YCDV254FHZ-50 | KH30-1-4 | 1700*750*1000(MM) | 900(KG) | 机组详细",
        "| PC--Y44 | 40(KW) | YCD4V33H6-75 | KH40-1-4 | 1800*750*1200(MM) | 920(KG) | 机组详细",
        "| PC--Y50 | 45(KW) | YC4D80-D34 | KH40-1-4 | 1800*600*1150(MM | 1100(KG) | 机组详细",
        "| PC--Y64 | 60(KW) | YC4D105-D34 | KH55-1-4 | 2100*750*1350(MM) | 1200(KG) | 机组详细",
        "| PC-Y64 | 60(KW) | YC4A100Z-D25 | KH55-1-4 | 1950*850*1100(MM) | 1025(KG) | 机组详细",
        "| PC-Y90 | 80(KW) | YC4A140L-D25 | KH90-1-4 | 2050*850*1150(MM) | 1499(KG) | 机组详细",
        "| PC-Y90 | 80(KW) | YC4D140-D31 | KH90-1-4 | 2100*750*1380(MM) | 1250(KG) | 机组详细",
        "| PC-Y100 | 90(KW) | YC4A165-D30 | KH110-1-4 | 2100×800×1350(MM) | 1300(KG) | 机组详细",
        "| PC-Y100 | 90(KW) | YC4D155-D31 | KH110-1-4 | 2030*750*1100(MM) | 1200(KG) | 机组详细",
        "| PC-Y110 | 100(KW) | YC6B180L-D20 | KH110-1-4 | 2300*900*1350(MM) | 1548(KG) | 机组详细",
        "| PC-Y110 | 100(KW) | YC6B180L-D20 | KH110-1-4 | 2150*900*1300(MM) | 1548(KG) | 机组详细",
        "| PC-Y120 | 110(KW) | YC4A190-D30 | KH120-1-4 | 2200*700*1450(MM) | 1690(KG) | 机组详细",
        "| PC-Y130 | 120(KW) | YC6B205L-D20 | KH140-1-4 | 2500*980*1350(MM) | 1668(KG) | 机组详细",
        "| PC-Y130 | 120(KW) | YC6A205-D30 | KH140-1-4 | 2560*980*1600(MM) | 1700(KG) | 机组详细",
        "| PC-Y150 | 140(KW) | YC6A230-D30 | KH165-1-4 | 2560*980*1600(MM) | 1700(KG) | 机组详细",
        "| PC-Y160 | 150(KW) | YC6A245L-D21 | KH165-1-4 | 2600*980*1350(MM) | 2041(KG) | 机组详细",
        "| PC-Y180 | 160(KW) | YCD6Q33H6-260 | KH200-1-4 | 2500*970*1500(MM) | 2300(KG) | 机组详细",
        "| PC-Y220 | 200(KW) | YCA08350-D30 | KH220-1-4 | 3100*1050*1750(MM) | 2750(KG) | 机组详细",
        "| PC-Y220 | 200(KW) | YC6MK350-D30 | KH220-1-4 | 2900*1050*1700(MM) | 2570(KG) | 机组详细",
        "| PC-Y220 | 200(KW) | YC6MK350L-D20 | KH220-1-4 | 3000*1100*1500(MM) | 2808(KG) | 机组详细",
        "| PC-Y220 | 200(KW) | YC6MK350L-D20 | KH220-1-4 | 3000*1100*1500(MM) | 2808(KG) | 机组详细",
        "| PC-Y280 | 250(KW) | YC6MK420-D30 | KH280-1-4 | 3300*1200*1700(MM) | 2900(KG) | 机组详细",
        "| PC-Y280 | 250(KW) | YC6MK420L-D20 | KH280-1-4 | 3000*1100*1550(MM) | 3483(KG) | 机组详细",
        "| PC-Y300 | 280(KW) | YC6MK450-D30 | KH330-1-4 | 3300*1200*1700(MM) | 2550(KG) | 机组详细",
        "| PC-Y320 | 300(KW) | YC6MJ500L-D21 | KH350-1-4 | 3200*1160*1560(MM) | 2887(KG) | 机组详细",
        "| PC-Y320 | 300(KW) | YC6MJ500-D30 | KH330-1-4 | 3100*1150*1600(MM) | 2650(KG) | 机组详细",
        "| PC-Y320 | 300(KW) | YC6K500-D31 | KH330-1-4 | 3300*1200*1700(MM) | 2550(KG) | 机组详细",
        "| PC-Y360 | 320(KW) | YC6MJ540-D30 | KH350-1-4 | 3300*1210*1820(MM) | 2550(KG) | 机组详细",
        "| PC-Y340 | 320(KW) | YC6K520-D30 | KH350-1-4 | 3300*1210*1820(MM) | 2550(KG) | 机组详细",
        "| PC-Y400 | 360(KW) | YC6MJ600-D30 | KH420-1-4 | 3550*1210*1820(MM) | 2800(KG) | 机组详细",
        "| PC-Y400 | 360(KW) | YC6K600-D30 | KH420-1-4 | 3550*1210*1820(MM) | 2800(KG) | 机组详细",
        "| PC-Y400 | 360(KW) | YC6T600L-D22 | KH440-1-4 | 3550*1210*1820(MM | 2800(KG) | 机组详细",
        "| PC-Y440 | 400(KW) | YC6K600-D30 | KH440-1-4 | 3550*1290*1800(MM) | 4325(KG) | 机组详细",
        "| PC-Y440 | 400(KW) | YC6K660-D30 | KH440-1-4 | 3550*1260*1820(MM) | 2880(KG) | 机组详细",
        "| PC-Y440 | 400(KW) | YC6T660-D31 | KH440-1-4 | 3550*1260*1820(MM) | 2880(KG) | 机组详细",
        "| PC-Y500 | 450(KW) | YC6TD780-D31 | KH500-1-4 | 3550*1260*1820(MM) | 3300(KG) | 机组详细",
        "| PC-Y550 | 500(KW) | YC6TD840-D30 | KH550-1-4 | 3550*1260*1820(MM) | 3500(KG) | 机组详细",
        "| PC-Y600 | 550(KW) | YC6TD900-D31 | KH600-1-4 | 3650*1600*2000(MM) | 4200(KG) | 机组详细",
        "| PC-Y600 | 550(KW) | YC6TD900-D30 | KH600-1-4 | 3650*1600*2000(MM) | 4200(KG) | 机组详细",
        "| PC-Y660 | 600(KW) | YC6C1020-D31 | KH660-1-4 | 4500*1800*2300(MM) | 5500(KG) | 机组详细",
        "| PC-Y660 | 600(KW) | YC6C1020-D31 | KH660-1-4 | 4500*1800*2300(MM) | 5500(KG) | 机组详细",
        "| PC-Y660 | 600(KW) | YC6TD1000-D30 | KH660-1-4 | 4500*1800*2300(MM) | 5500(KG) | 机组详细",
        "| PC-Y710 | 650(KW) | YC6TH1070-D31 | KH660-1-4 | 4000*1500*2100(MM) | 5500(KG) | 机组详细",
        "| PC-Y800 | 730(KW) | YC6TH1220-D31 | KH800-1-4 | 4500*1800*2100(MM) | 6100(KG) | 机组详细",
        "| PC-Y800 | 730(KW) | YC6C1220-D31 | KH800-1-4 | 4500*1800*2100(MM) | 6100(KG) | 机组详细",
        "| PC-Y900 | 800(KW) | YC12VTD1350-D30 | KH900-1-4 | 4900*2100*2500(MM) | 8000(KG) | 机组详细",
        "| PC-Y900 | 800(KW) | YC6C1320-D31 | KH900-1-4 | 4900*2100*2500(MM) | 8000(KG) | 机组详细",
        "| PC-Y900 | 800(KW) | YC6TH1320-D31 | KH900-1-4 | 4900*2100*2500(MM) | 8000(KG) | 机组详细",
        "| PC-Y1000 | 900(KW) | YC6C1520-D31 | KH1000-1-4 | 5000*2000*2200(MM) | 9600(KG) | 机组详细",
        "| PC-Y1000 | 900(KW) | YC12VTD1500-D30 | KH1000-1-4 | 5000*2000*2200(MM) | 9600(KG) | 机组详细",
        "| PC-Y1100 | 1000(KW) | YC12VTD1680-D30 | KH1100-1-4 | 5300*2200*2600(MM) | 10000(KG) | 机组详细",
        "| PC-Y1100 | 1000(KW) | YC6C1660-D30 | KH1100-1-4 | 5300*2200*2600(MM) | 10000(KG) | 机组详细",
        "| PC-Y1200 | 1100(KW) | YC12VTD1830-D30 | KH1200-1-4 | 5100*2080*2500(MM) | 9900(KG) | 机组详细",
        "| PC-Y1300 | 1200(KW) | YC12VTD2000-D30 | KH1200-1-4 | 5400*2200*2600(MM) | 11000(KG) | 机组详细",
        "| PC-Y1350 | 1200(KW) | YC12VC2070-D31 | KH1500-1-4 | 5400*2200*2600(MM) | 11000(KG) | 机组详细",
        "| PC-Y1500 | 1350(KW) | YC12VC2270-D31 | KH1500-1-4 | 5500*2200*2600(MM) | 12000(KG) | 机组详细",
        "| PC-Y1650 | 1500(KW) | YC16VTD2510-D30 | KH1650-1-4 | 5800*2200*2300(MM) | 11500(KG) | 机组详细",
        "| PC-Y1800 | 1700(KW) | YC12VC2700-D31 | KH1800-1-4 | 5800*2800*3100(MM) | 14000(KG) | 机组详细",
        "| PC-Y2000 | 1800(KW) | YC16VC3000-D31 | KH2000-1-4 | 5900*2800*3100(MM) | 15700(KG) | 机组详细",
        "| PC-Y2200 | 2000(KW) | YC16VC3300-D31 | KH2200-1-4 | 6200*2600*2800(MM) | 14000(KG) | 机组详细",
        "| PC-Y2400 | 2200(KW) | YC16VC3600-D31 | KH2400-1-4 | 6200*2600*2800(MM) | 14000(KG) | 机组详细",
        "| PC-Y2600 | 2400(KW) | YC16VC4000-D31 | KH2860-1-4 | 6500*2600*2300(MM) | 12500(KG) | 机组详细"
      ]
    },
    {
      "n": 103,
      "title": "使用沃尔沃柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "rows": [
        "| PC-V77 | 70(KW) | TAD530GE | KH90-1-4 | 2100*750*1320(MM) | 1030(KG) | 机组详细",
        "| PC-V77 | 70(KW) | TAD550GE | KH90-1-4 | 2000*950*1500(MM) | 1200(KG) | 机组详细",
        "| PC-V88 | 80(KW) | TAD551GE | KH90-1-4 | 2100*960*1450(MM) | 1150(KG) | 机组详细",
        "| PC-V88 | 80(KW) | TAD531GE | KH90-1-4 | 2100*750*1320(MM) | 1150(KG) | 机组详细",
        "| PC-V110 | 100(KW) | TAD532GE | KH110-1-4 | 2200*870*1450(MM) | 1200(KG) | 机组详细",
        "| PC-V115 | 100(KW) | TAD750GE | KH110-1-4 | 2300*800*1377(MM) | 1400(KG) | 机组详细",
        "| PC-V130 | 140(KW) | TAD751GE | KH140-1-4 | 2550*1000*1600(MM) | 1600(KG) | 机组详细",
        "| PC-V165 | 150(KW) | TAD752GE | KH165-1-4 | 2500*1000*1600(MM) | 1550(KG) | 机组详细",
        "| PC-V165 | 150(KW) | TAD732GE | KH165-1-4 | 2520*1060*1530(MM) | 1700(KG) | 机组详细",
        "| PC-V180 | 160(KW) | TAD753GE | KH200-1-4 | 2350*900*1650(MM) | 2000(KG) | 机组详细",
        "| PC-V175 | 160(KW) | TAD733GE | KH165-1-4 | 2500*1000*1600(MM) | 1800(KG) | 机组详细",
        "| PC-V220 | 200(KW) | TAD754GE | KH220-1-4 | 2400*900*1650(MM) | 2250(KG) | 机组详细",
        "| PC-V220 | 200(KW) | TAD734GE | KH220-1-4 | 2600*1100*1530(MM) | 1950(KG) | 机组详细",
        "| PC-V275 | 250(KW) | TAD1341GE-B | KH280-1-4 | 3200*1150*1750(MM) | 3000(KG) | 机组详细",
        "| PC-V290 | 260(KW) | TAD1351GE | KH280-1-4 | 2450*1000*1700(MM) | 2500(KG) | 机组详细",
        "| PC-V308 | 280(KW) | TAD1342GE-B | KH330-1-4 | 3150*1050*1430(MM) | 2400(KG) | 机组详细",
        "| PC-V330 | 300(KW) | TAD1343GE-B | KH330-1-4 | 3600*1200*2000(MM) | 3200(KG) | 机组详细",
        "| PC-V330 | 300(KW) | TAD1352GE | KH330-1-4 | 3000*1200*1675(MM) | 3200(KG) | 机组详细",
        "| PC-V330 | 300(KW) | TAD1354GE | KH330-1-4 | 3000*1200*1675(MM) | 3500(KG) | 机组详细",
        "| PC-V360 | 330(KW) | TAD1344GE-B | KH350-1-4 | 3100*1150*1600(MM) | 2650(KG) | 机组详细",
        "| PC-V360 | 330(KW) | TAD1355GE | KH350-1-4 | 3000*1200*1675(MM) | 3300(KG) | 机组详细",
        "| PC-V400 | 360(KW) | TAD1345GE-B | KH440-1-4 | 3150*1050*1430(MM) | 2600(KG) | 机组详细",
        "| PC-V400 | 370(KW) | TAD1650GE | KH440-1-4 | 3100*1310*1790(MM) | 3350(KG) | 机组详细",
        "| PC-V440 | 400(KW) | TAD1651GE | KH440-1-4 | 3100*1310*1790(MM) | 3350(KG) | 机组详细",
        "| PC-V440 | 400(KW) | TAD1641GE-B | KH440-1-4 | 3200*1150*1880(MM) | 3300(KG) | 机组详细",
        "| PC-V530 | 480(KW) | TWD1652GE | KH500-1-4 | 3325*1400*1940(MM) | 4280(KG) | 机组详细",
        "| PC-V570 | 520(KW) | TWD1653GE | KH600-1-4 | 3325*1400*1940(MM) | 4300(KG) | 机组详细",
        "| PC-V620 | 560(KW) | TWD1645GE | KH680-1-4 | 3425*1400*1940(MM) | 4280(KG) | 机组详细",
        "| PC-V130 | 1200(KW) | TAD731GE | KH140-1-4 | 2500*1020*1450(MM) | 1500(KG) | 机组详细"
      ]
    },
    {
      "n": 104,
      "title": "使用奔驰柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "rows": [
        "| PC-B550 | 500(KW) | 12V2000G25 | KH550-1-4 | 4000*1650*2280(MM) | 6500(KG) | 机组详细",
        "| PC-B660 | 600(KW) | 12V2000G65 | KH660-1-4 | 4200*1650*2280(MM) | 7000(KG) | 机组详细",
        "| PC-B770 | 700(KW) | 16V2000G25 | KH770-1-4 | 4500*2000*2300(MM) | 7800(KG) | 机组详细",
        "| PC-B880 | 800(KW) | 16V2000G65 | KH880-1-4 | 4500*2000*2300(MM) | 7800(KG) | 机组详细",
        "| PC-B1000 | 900(KW) | 18V2000G65 | KH1000-1-4 | 4700*2000*2380(MM) | 9000(KG) | 机组详细"
      ]
    },
    {
      "n": 105,
      "title": "使用康明斯柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "rows": [
        "| PC-C220 | 200(KW) | NT855-GA | KH220-1-4 | 3000*1110*1750(MM) | 2928(KG) | 机组详细",
        "| PC-C220 | 200(KW) | MTA11-G2 | KH220-1-4 | 3000*1100*1550(MM) | 2521(KG) | 机组详细",
        "| PC-C220 | 200(KW) | NTA855-G1 | KH220-1-4 | 3100*1050*1750(MM) | 2521(KG) | 机组详细",
        "| PC-C220 | 200(KW) | QSNT-G6 | KH220-1-4 | 3000*1050*1750(MM) | 2900(KG) | 机组详细",
        "| PC-C250 | 220(KW) | NTA855-G1A | KH280-1-4 | 3000*1100*1750(MM) | 3156(KG) | 机组详细",
        "| PC-C250 | 220(KW) | QSNT-G7 | KH280-1-4 | 3000*1100*1750(MM) | 2600(KG) | 机组详细",
        "| PC-C280 | 250(KW) | QSNT-G1 | KH280-1-4 | 3100*1050*1750(MM) | 2900(KG) | 机组详细",
        "| PC-C280 | 250(KW) | NTA855-G2 | KH280-1-4 | 3100*1050*1750(MM) | 2900(KG) | 机组详细",
        "| PC-C280 | 250(KW) | NTA855-G1B | KH280-1-4 | 3100*1100*1730(MM) | 3972(KG) | 机组详细",
        "| PC-C280 | 250(KW) | MTAA11-G3 | KH280-1-4 | 3050*1150*1720(MM) | 2952(KG) | 机组详细",
        "| PC-C300 | 275(KW) | NTA855-G2A | KH330-1-4 | 3100*1100*1800(MM) | 3996(KG) | 机组详细",
        "| PC-C310 | 280(KW) | NTA855-G4 | KH330-1-4 | 3100*1150*1900(MM) | 3996(KG) | 机组详细",
        "| PC-C310 | 280(KW) | QSNT-G2 | KH330-1-4 | 3100*1050*1750(MM) | 2950(KG) | 机组详细",
        "| PC-C330 | 300(KW) | KTA19-G2 | KH330-1-4 | 3200*1050*1750(MM) | 3000(KG) | 机组详细",
        "| PC-C330 | 300(KW) | NTAA855-G7A | KH330-1-4 | 3300*1160*1630(MM) | 4544(KG) | 机组详细",
        "| PC-C350 | 320(KW) | QSNT-G3 | KH350-1-4 | 3200*1150*1700(MM) | 3544(KG) | 机组详细",
        "| PC-C360 | 330(KW) | NTAA855-G7A | KH350-1-4 | 3200*1050*1750(MM) | 3000(KG) | 机组详细",
        "| PC-C400 | 360(KW) | KTA19-G3 | KH440-1-4 | 3500*1380*1950(MM) | 4524(KG) | 机组详细",
        "| PC-C400 | 360(KW) | QSK19-G14 | KH440-1-4 | 3300*1250*1850(MM) | 3200(KG) | 机组详细",
        "| PC-C400 | 360(KW) | QSNT-G4X | KH440-1-4 | 3350*1220*1720(MM) | 4326(KG) | 机组详细",
        "| PC-C440 | 400(KW) | QSK19-G16 | KH440-1-4 | 3300*1400*1970(MM) | 3700(KG) | 机组详细",
        "| PC-C450 | 400(KW) | KTA19-G3A | KH500-1-4 | 3500×1380×2000(MM) | 4608(KG) | 机组详细",
        "| PC-C450 | 400(KW) | KTA19-G4 | KH500-1-4 | 3500*1400*2000(MM) | 4748(KG) | 机组详细",
        "| PC-C505 | 420(KW) | KTAA19-G5 | KH500-1-4 | 3500*1560*2300(MM) | 5388(KG) | 机组详细",
        "| PC-C510 | 450(KW) | KTA19-G8E | KH500-1-4 | 3300*1400*1970(MM) | 3900(KG) | 机组详细",
        "| PC-C520 | 460(KW) | KTA19-G8E | KH500-1-4 | 3560*1400*1950(MM) | 5477(KG) | 机组详细",
        "| PC-C505 | 460(KW) | QSK19-G12 | KH500-1-4 | 3300*1400*1970(MM) | 3900(KG) | 机组详细",
        "| PC-C520 | 460(KW) | KTAA19-G6 | KH500-1-4 | 3600*1450*2000(MM) | 5477(KG) | 机组详细",
        "| PC-C520 | 470(KW) | QSK19-G6 | KH500-1-4 | 3300*1400*1970(MM) | 3900(KG) | 机组详细",
        "| PC-C550 | 500(KW) | KTAA19-G6A | KH550-1-4 | 3600*1500*2100(MM) | 4749(KG) | 机组详细",
        "| PC-C560 | 500(KW) | KT38-G | KH600-1-4 | 3500*1500*2000(MM) | 4200(KG) | 机组详细",
        "| PC-C550 | 500(KW) | KTAA19-G7 | KH550-1-4 | 3500*1500*2000(MM) | 4200(KG) | 机组详细",
        "| PC-C600 | 545(KW) | KTA19-G9A | KH600-1-4 | 4000*1500*2000(MM) | 5200(KG) | 机组详细",
        "| PC-C600 | 550(KW) | QSK19-G11 | KH600-1-4 | 4000*1500*2000(MM | 5200(KG) | 机组详细",
        "| PC-C630 | 570(KW) | KTA38-G1 | KH600-1-4 | 4000*1500*2000(MM | 5200(KG) | 机组详细",
        "| PC-C630 | 570(KW) | KTA38 | KH600-1-4 | 4000*1500*2000(MM | 5200(KG) | 机组详细",
        "| PC-C640 | 580(KW) | KT38-GA | KH600-1-4 | 4200*1800*2350(MM) | 7848(KG) | 机组详细",
        "| PC-C660 | 600(KW) | KTA38-G2 | KH660-1-4 | 4400*1800*2400(MM) | 8581(KG) | 机组详细",
        "| PC-C660 | 600(KW) | QSK19-G20 | KH660-1-4 | 4000*1500*2000(MM) | 5200(KG) | 机组详细",
        "| PC-C710 | 640(KW) | KTA38-G2B | KH704-1-4 | 4400*1800*2400(MM) | 8466(KG) | 机组详细",
        "| PC-C710 | 650(KW) | QSK38-G7 | KH715-1-4 | 4300*1700*2450(MM) | 7500(KG) | 机组详细",
        "| PC-C700 | 650(KW) | KTA38-G2E | KH770-1-4 | 4300*1700*2450(MM) | 7500(KG) | 机组详细",
        "| PC-C720 | 655(KW) | QSK19-G21 | KH800-1-4 | 4300*1700*2450(MM) | 7500(KG) | 机组详细",
        "| PC-C800 | 728(KW) | QSK38-G6 | KH800-1-4 | 4400*1750*2450(MM) | 8000(KG) | 机组详细",
        "| PC-C800 | 728(KW) | KTA38-G2A | KH800-1-4 | 4400*1800*2400(MM) | 8649(KG) | 机组详细",
        "| PC-C880 | 800(KW) | QSK38-G10 | KH880--1-4 | 4500*1750*2450(MM) | 8200(KG) | 机组详细",
        "| PC-C880 | 800(KW) | KTA38-G5E | KH880--1-4 | 4400*1800*2400(MM) | 9036(KG) | 机组详细",
        "| PC-C887 | 806(KW) | QSK38-G1 | KH880-1-4 | 4500*1750*2450(MM) | 8200(KG) | 机组详细",
        "| PC-C900 | 850(KW) | KTA38-G7E | KH900-1-4 | 4500*1750*2450(MM) | 8200(KG) | 机组详细",
        "| PC-C1000 | 900(KW) | KTA38-G9E | KH1000-1-4 | 4500*1750*2450(MM) | 9200(KG) | 机组详细",
        "| PC-C1000 | 900(KW) | KTA38-G9 | KH1000-1-4 | 4500*2050*2300(MM) | 10805(KG) | 机组详细",
        "| PC-C1000 | 909(KW) | QSK38-G11 | KH1000-1-4 | 4500*1750*2450(MM) | 9200(KG) | 机组详细",
        "| PC-C1007 | 915(KW) | QSK38-G2 | KH1000-1-4 | 4500*1750*2450(MM) | 9200(KG) | 机组详细",
        "| PC-C1100 | 1000(KW) | KTA50-G3 | KH1100-1-4 | 5050*2050*2500(MM) | 11046(KG) | 机组详细",
        "| PC-C1100 | 1000(KW) | QSK38-G5 | KH1100-1-4 | 4700*2230*2750(MM) | 11049(KG) | 机组详细",
        "| PC-C1100 | 1000(KW) | KTA50-G3E | KH1100-1-4 | 5300*2080*2500(MM) | 10000(KG) | 机组详细",
        "| PC-C1100 | 1020(KW) | KTA50-G12 | KH1100-1-4 | 5300*2080*2500(MM) | 10000(KG) | 机组详细",
        "| PC-C1200 | 1080(KW) | QSK38-G19 | KH1200-1-4 | 5300*2080*2500(MM) | 10000(KG) | 机组详细",
        "| PC-C1320 | 1100(KW) | KTA50-G8 | KH1320-1-4 | 5070*2150*2650(MM) | 12050(KG) | 机组详细",
        "| PC-C1300 | 1200(KW) | KTA50-G8E | KH1200-1-4 | 5700*2280*2500(MM) | 10500(KG) | 机组详细",
        "| PC-C1340 | 1218(KW) | QSK38-G14 | KH1200-1-4 | 5700*2280*2500(MM) | 10500(KG) | 机组详细",
        "| PC-C1408 | 1280(KW) | QSK38-G15 | KH1500-1-4 | 5700*2280*2500(MM) | 10500(KG) | 机组详细",
        "| PC-C1500 | 1340(KW) | KTA50-G15X | KH1500-1-4 | 5900*2270*2500(MM) | 12000(KG) | 机组详细",
        "| PC-C1500 | 1340(KW) | KTA50-G15A | KH1500-1-4 | 5900*2270*2500(MM) | 12000(KG) | 机组详细",
        "| PC-C1600 | 1500(KW) | KTA50-G16A | KH1760-1-4 | 6200*2300*2550(MM) | 12000(KG) | 机组详细",
        "| PC-C1650 | 1500(KW) | QSK60G3 | KH1650-1-4 | 6200*2300*2550(MM) | 12000(KG) | 机组详细",
        "| PC-C1800 | 1600(KW) | QSK60G4 | KH1800-1-4 | 6200*2300*2550(MM) | 15500(KG) | 机组详细",
        "| PC-C2000 | 1800(KW) | QSK60G21 | KH2000-1-4 | 6200*2300*2550(MM) | 15500(KG) | 机组详细"
      ]
    },
    {
      "n": 106,
      "title": "使用康明斯柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [
        "| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作"
      ],
      "rows": [
        "| PC-D35 | 32(KW) | 4BT3.9-G1 | KH30-1-4 | 1850*750*1100(MM) | 936(KG) | 机组详细",
        "| PC-D35 | 32(KW) | 4BT3.9-G2 | KH30-1-4 | 1850*750*1100(MM) | 936(KG) | 机组详细",
        "| PC-D50 | 45(KW) | 4BTA3.9-G2 | KH50-1-4 | 1900*850*1200(MM) | 984(KG) | 机组详细",
        "| PC-D56 | 48(KW) | QSB3.9-G2 | KH50-1-4 | 2000*770*1200(MM) | 984(KG) | 机组详细",
        "| PC-D56 | 52(KW) | 4BTA3.9-G2 | KH50-1-4 | 1900*850*1200(MM) | 984(KG) | 机组详细",
        "| PC-D72 | 64(KW) | QSB3.9-G3 | KH90-1-4 | 2000*860*1200(MM) | 842(KG) | 机组详细",
        "| PC-D72 | 64(KW) | 4BTA3.9-G11 | KH90-1-4 | 1850*800*1200(MM) | 965(KG) | 机组详细",
        "| PC-D82 | 75(KW) | 6BT5.9-G2 | KH90-1-4 | 2200*870*1330(MM) | 1264(KG) | 机组详细",
        "| PC-D82 | 75(KW) | 6BT5.9-G1 | KH90-1-4 | 2200*870*1330(MM) | 1264(KG) | 机组详细",
        "| PC-D84 | 76(KW) | 4BTA3.9-G13 | KH90-1-4 | 2300*830*1380(MM) | 1080(KG) | 机组详细",
        "| PC-D88 | 80(KW) | 4BTAA3.9-G3 | KH90-1-4 | 2100*800*1450(MM) | 560(KG) | 机组详细",
        "| PC-D88 | 80(KW) | QSB5.9-G2 | KH90-1-4 | 2100*700*1450(MM) | 1030(KG) | 机组详细",
        "| PC-D92 | 84(KW) | 6BT5.9-G2 | KH90-1-4 | 2200*870*1330(MM) | 1264(KG) | 机组详细",
        "| PC-D100 | 92(KW) | 6BTA5.9-G2 | KH110-1-4 | 2200*750*1270(MM) | 1264(KG) | 机组详细",
        "| PC-D112 | 100(KW) | QSB5.9-G3 | KH110-1-4 | 2350*800*1500(MM) | 1460(KG) | 机组详细",
        "| PC-D116 | 108(KW) | 6BTAA5.9-G2 | KH110-1-4 | 2400*870*1300(MM) | 1326(KG) | 机组详细",
        "| PC-D132 | 120(KW) | 6BTAA5.9-G12 | KH140-1-4 | 2500*910*1350(MM) | 1449(KG) | 机组详细",
        "| PC-D132 | 120(KW) | QSB6.7-G3 | KH132-1-4 | 2550*1120*1530(MM) | 1446(KG) | 机组详细",
        "| PC-D160 | 144(KW) | QSB6.7-G4 | KH165-1-4 | 2560*1240*1550(MM) | 2169(KG) | 机组详细",
        "| PC-D160 | 145(KW) | 6CTA8.3-G2 | KH165-1-4 | 2400*930*1350(MM) | 1805(KG) | 机组详细",
        "| PC-D160 | 145(KW) | 6CTA8.3-G1 | KH165-1-4 | 2400*930*1350(MM) | 1805(KG) | 机组详细",
        "| PC-D176 | 160(KW) | QSL8.9-G2 | KH165-1-4 | 2700*1100*1500(MM) | 1808(KG) | 机组详细",
        "| PC-D172 | 160(KW) | 6CTAA8.3-G2 | KH165-1-4 | 2550*1000*1450(MM) | 2196(KG) | 机组详细",
        "| PC-D200 | 180(KW) | QSL8.9-G3 | KH200-1-4 | 2600*1000*1500(MM) | 2300(KG) | 机组详细",
        "| PC-D200 | 180(KW) | 6CTAA8.3-G9 | KH200-1-4 | 2600*950*1500(MM) | 2500(KG) | 机组详细",
        "| PC-D220 | 200(KW) | QSL8.9-G4 | KH220-1-4 | 2850*1120*1550(MM) | 2268(KG) | 机组详细",
        "| PC-D220 | 200(KW) | 6LTAA8.9-G3 | KH220-1-4 | 2600*1100*1700(MM) | 1800(KG) | 机组详细",
        "| PC-D211 | 200(KW) | 6LTAA8.9-G2 | KH200-1-4 | 2700*1000*1550(MM) | 2268(KG) | 机组详细",
        "| PC-D240 | 216(KW) | 6LTAA9.5-G3 | KH220-1-4 | 2850*1110*1500(MM) | 2600(KG) | 机组详细",
        "| PC-D280 | 256(KW) | 6LTAA9.5-G1 | KH280-1-4 | 2900*1140*1550(MM) | 2889(KG) | 机组详细",
        "| PC-D320 | 288(KW) | QSZ13-G6 | KH350-1-4 | 3393*1100*1994(MM) | 3330(KG) | 机组详细",
        "| PC-D340 | 310(KW) | 6ZTAA13-G3 | KH330-1-4 | 3150*1370*1850(MM) | 4206(KG) | 机组详细",
        "| PC-D380 | 350(KW) | 6ZTAA13-G2 | KH380-1-4 | 3200*1390*2000(MM) | 4206(KG) | 机组详细",
        "| PC-D380 | 350(KW) | 6ZTAA13-G4 | KH380-1-4 | 3200*1390*2000(MM) | 4206(KG) | 机组详细",
        "| PC-D375 | 350(KW) | QSZ13-G2 | KH350-1-4 | 2900*1300*1900(MM) | 3100(KG) | 机组详细",
        "| PC-D400 | 360(KW) | QSZ13-G5 | KH440-1-4 | 3300*1160*2050(MM) | 3545(KG) | 机组详细",
        "| PC-D400 | 380(KW) | QSZ13-G3 | KH440-1-4 | 3250*1400*2000(MM) | 3546(KG) | 机组详细",
        "| PC-D440 | 400(KW) | QSZ13-G10 | KH440-1-4 | 3150*1370*3100(MM) | 9360(KG) | 机组详细"
      ]
    },
    {
      "n": 108,
      "title": "PC-Y22-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y22",
        "柴油机型号： YCDV254FHZ-35",
        "备用功率： 28(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH30-1-4",
        "备用功率： 30(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 109,
      "title": "PC-Y33-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y33",
        "柴油机型号： YC4D60-D25",
        "备用功率： 44(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH30-1-4",
        "备用功率： 30(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 110,
      "title": "PC-Y33-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y33",
        "柴油机型号： YCDV254FHZ-50",
        "备用功率： 41(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH30-1-4",
        "备用功率： 30(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 111,
      "title": "PC--Y44-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y44",
        "柴油机型号： YCD4V33H6-75",
        "备用功率： 55(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH40-1-4",
        "备用功率： 40(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 112,
      "title": "PC--Y50-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y50",
        "柴油机型号： YC4D80-D34",
        "备用功率： 55(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH40-1-4",
        "备用功率： 40(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 113,
      "title": "PC--Y64-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y64",
        "柴油机型号： YC4D105-D34",
        "备用功率： 83(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH55-1-4",
        "备用功率： 55(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 114,
      "title": "PC-Y64-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y64",
        "柴油机型号： YC4A100Z-D25",
        "备用功率： 74(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH55-1-4",
        "备用功率： 55(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 115,
      "title": "PC-Y90-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y90",
        "柴油机型号： YC4A140L-D25",
        "备用功率： 105(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH90-1-4",
        "备用功率： 90(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 116,
      "title": "PC-Y90-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y90",
        "柴油机型号： YC4D140-D31",
        "备用功率： 110(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH90-1-4",
        "备用功率： 90(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 117,
      "title": "PC-Y100-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y100",
        "柴油机型号： YC4A165-D30",
        "备用功率： 121(KW)",
        "转速： 150(R/MIN)",
        "发电机型号： KH110-1-4",
        "备用功率： 110(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 118,
      "title": "PC-Y100-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y100",
        "柴油机型号： YC4D155-D31",
        "备用功率： 112(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH110-1-4",
        "备用功率： 110(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 119,
      "title": "PC-Y110-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y110",
        "柴油机型号： YC6B180L-D20",
        "备用功率： 132(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH110-1-4",
        "备用功率： 110(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 121,
      "title": "PC-Y120-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y120",
        "柴油机型号： YC4A190-D30",
        "备用功率： 138(KW)",
        "转速： 150(R/MIN)",
        "发电机型号： KH120-1-4",
        "备用功率： 120(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 122,
      "title": "PC-Y130-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y130",
        "柴油机型号： YC6B205L-D20",
        "备用功率： 152(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH140-1-4",
        "备用功率： 140(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 123,
      "title": "PC-Y130-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y130",
        "柴油机型号： YC6A205-D30",
        "备用功率： 152(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH140-1-4",
        "备用功率： 140(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 124,
      "title": "PC-Y150-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y150",
        "柴油机型号： YC6A230-D30",
        "备用功率： 171(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH165-1-4",
        "备用功率： 165(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 125,
      "title": "PC-Y160-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y160",
        "柴油机型号： YC6A245L-D21",
        "备用功率： 181(KW)",
        "转速： 8(R/MIN)",
        "发电机型号： KH165-1-4",
        "备用功率： 165(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 126,
      "title": "PC-Y180-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y180",
        "柴油机型号： YCD6Q33H6-260",
        "备用功率： 209(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH200-1-4",
        "备用功率： 200(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 127,
      "title": "PC-Y220-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y220",
        "柴油机型号： YCA08350-D30",
        "备用功率： 259(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH220-1-4",
        "备用功率： 220(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 128,
      "title": "PC-Y220-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y220",
        "柴油机型号： YC6MK350-D30",
        "备用功率： 145(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH220-1-4",
        "备用功率： 220(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 129,
      "title": "PC-Y220-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y220",
        "柴油机型号： YC6MK350L-D20",
        "备用功率： 258(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH220-1-4",
        "备用功率： 220(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 131,
      "title": "PC-Y280-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y280",
        "柴油机型号： YC6MK420-D30",
        "备用功率： 309(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH280-1-4",
        "备用功率： 280(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 132,
      "title": "PC-Y280-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y280",
        "柴油机型号： YC6MK420L-D20",
        "备用功率： 309(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH280-1-4",
        "备用功率： 280(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 133,
      "title": "PC-Y300-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y300",
        "柴油机型号： YC6MK450-D30",
        "备用功率： 331(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH330-1-4",
        "备用功率： 330(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 134,
      "title": "PC-Y320-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y320",
        "柴油机型号： YC6MJ500L-D21",
        "备用功率： 145(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH350-1-4",
        "备用功率： 350(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 135,
      "title": "PC-Y320-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y320",
        "柴油机型号： YC6MJ500-D30",
        "备用功率： 370(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH330-1-4",
        "备用功率： 330(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 136,
      "title": "PC-Y320-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y320",
        "柴油机型号： YC6K500-D31",
        "备用功率： 370(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH330-1-4",
        "备用功率： 330(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 137,
      "title": "PC-Y360-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y360",
        "柴油机型号： YC6MJ540-D30",
        "备用功率： 402(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH350-1-4",
        "备用功率： 350(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 138,
      "title": "PC-Y340-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y340",
        "柴油机型号： YC6K520-D30",
        "备用功率： 382(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH350-1-4",
        "备用功率： 350(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 139,
      "title": "PC-Y400-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y400",
        "柴油机型号： YC6MJ600-D30",
        "备用功率： 441(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH420-1-4",
        "备用功率： 420(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 140,
      "title": "PC-Y400-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y400",
        "柴油机型号： YC6K600-D30",
        "备用功率： 441(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH420-14",
        "备用功率： 420(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 141,
      "title": "PC-Y400-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y400",
        "柴油机型号： YC6T600L-D22",
        "备用功率： 441(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH440-1-4",
        "备用功率： 440(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 142,
      "title": "PC-Y440-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y440",
        "柴油机型号： YC6T660L-D20",
        "备用功率： 485(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH440-1-4",
        "备用功率： 440(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 143,
      "title": "PC-Y440-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y440",
        "柴油机型号： YC6K660-D30",
        "备用功率： 485(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH440-1-4",
        "备用功率： 440(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 144,
      "title": "PC-Y440-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y440",
        "柴油机型号： YC6T660-D31",
        "备用功率： 485(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH440-1-4",
        "备用功率： 440(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 145,
      "title": "PC-Y500-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y500",
        "柴油机型号： YC6TD780-D31",
        "备用功率： 572(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH500-1-4",
        "备用功率： 500(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 146,
      "title": "PC-Y550-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y550",
        "柴油机型号： YC6TD840-D30",
        "备用功率： 616(KW)",
        "转速： 20(R/MIN)",
        "发电机型号： KH550-1-4",
        "备用功率： 550(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 147,
      "title": "PC-Y600-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y600",
        "柴油机型号： YC6TD900-D31",
        "备用功率： 665(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH600-1-4",
        "备用功率： 600(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 148,
      "title": "PC-Y600-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y600",
        "柴油机型号： YC6TD900-D30",
        "备用功率： 665(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH600-1-4",
        "备用功率： 600(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 149,
      "title": "PC-Y660-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y660",
        "柴油机型号： YC6C1020-D31",
        "备用功率： 748(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH660-1-4",
        "备用功率： 660(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 151,
      "title": "PC-Y660-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y660",
        "柴油机型号： YC6TD1000-D30",
        "备用功率： 735(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH660-1-4",
        "备用功率： 660(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 152,
      "title": "PC-Y710-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y710",
        "柴油机型号： YC6TH1070-D31",
        "备用功率： 787(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH660-1-4",
        "备用功率： 660(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 153,
      "title": "PC-Y800-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y800",
        "柴油机型号： YC6TH1220-D31",
        "备用功率： 897(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH800-1-4",
        "备用功率： 800(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 154,
      "title": "PC-Y800-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y800",
        "柴油机型号： YC6C1220-D31",
        "备用功率： 897(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH800-1-4",
        "备用功率： 800(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 155,
      "title": "PC-Y900-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y900",
        "柴油机型号： YC12VTD1350-D30",
        "备用功率： 990(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH900-1-4",
        "备用功率： 900(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 156,
      "title": "PC-Y900-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y900",
        "柴油机型号： YC6C1320-D31",
        "备用功率： 968(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH900-1-4",
        "备用功率： 900(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 157,
      "title": "PC-Y900-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y900",
        "柴油机型号： YC6TH1320-D31",
        "备用功率： 968(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH900-1-4",
        "备用功率： 900(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 158,
      "title": "PC-Y1000-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y1000",
        "柴油机型号： YC6C1520-D31",
        "备用功率： 1118(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH1000-1-4",
        "备用功率： 1000(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 159,
      "title": "PC-Y1000-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y1000",
        "柴油机型号： YC12VTD1500-D30",
        "备用功率： 1100(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH1000-1-4",
        "备用功率： 1000(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 160,
      "title": "PC-Y1100-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y1100",
        "柴油机型号： YC12VTD1680-D30",
        "备用功率： 1230(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH1100-1-4",
        "备用功率： 1100(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 161,
      "title": "PC-Y1100-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y1100",
        "柴油机型号： YC6C1660-D30",
        "备用功率： 1230(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH1100-1-4",
        "备用功率： 1100(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 162,
      "title": "PC-Y1200-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y1200",
        "柴油机型号： YC12VTD1830-D30",
        "备用功率： 1520(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH1200-1-4",
        "备用功率： 1200(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 163,
      "title": "PC-Y1300-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y1300",
        "柴油机型号： YC12VTD2000-D30",
        "备用功率： 1520(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH1200-1-4",
        "备用功率： 1200(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 164,
      "title": "PC-Y1350-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y1350",
        "柴油机型号： YC12VC2070-D31",
        "备用功率： 1520(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH1500-1-4",
        "备用功率： 1500(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 165,
      "title": "PC-Y1500-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y1500",
        "柴油机型号： YC12VC2270-D31",
        "备用功率： 1670(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH1500-1-4",
        "备用功率： 1500(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 166,
      "title": "PC-Y1650-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y1650",
        "柴油机型号： YC16VTD2510-D30",
        "备用功率： 1850(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH1650-14",
        "备用功率： 1650(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 167,
      "title": "PC-Y1800-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y1800",
        "柴油机型号： YC12VC2700-D31",
        "备用功率： 1985(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH1800-1-4",
        "备用功率： 1800(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 168,
      "title": "PC-Y2000-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y2000",
        "柴油机型号： YC16VC3000-D31",
        "备用功率： 2206(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH2000-1-4",
        "备用功率： 2000(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 169,
      "title": "PC-Y2200-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y2200",
        "柴油机型号： YC16VC3300-D31",
        "备用功率： 2426(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH2200-14",
        "备用功率： 2200(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 170,
      "title": "PC-Y2400-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y2400",
        "柴油机型号： YC16VC3600-D31",
        "备用功率： 2646(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH2400-1-4",
        "备用功率： 2400(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 171,
      "title": "PC-Y2600-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-Y2600",
        "柴油机型号： YC16VC4000-D31",
        "备用功率： 2940(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH2860-1-4",
        "备用功率： 2860(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 172,
      "title": "PC-V77-使用沃尔沃柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-V77",
        "柴油机型号： TAD530GE",
        "备用功率： 84(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH90-1-4",
        "备用功率： 90(KW)",
        "电压： 230/400(V)"
      ]
    },
    {
      "n": 173,
      "title": "PC-V77-使用沃尔沃柴油机作为动力系统-扬州平常机械有限公司111",
      "header": [],
      "rows": [
        "机组型号： PC-V77",
        "柴油机型号： TAD550GE",
        "备用功率： 84(KW)",
        "转速： 1500(R/MIN)",
        "发电机型号： KH90-1-4",
        "备用功率： 90(KW)",
        "电压： 230/400(V)"
      ]
    }
  ]
}
