{
  "id": "powerpack",
  "country": "TR",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Powerpack Generator",
    "zh": null,
    "brands": [
      "Powerpack"
    ]
  },
  "website": "https://www.powerpackgenerator.com/",
  "hq": {
    "province": null,
    "city": "Istanbul"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Dải tổ máy diesel 10–2750 kVA, lắp động cơ Baudouin, FPT Iveco, Hyundai Doosan, Yangdong",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Powerpack diesel generator sets",
      "fuel": "diesel",
      "engineMakes": [
        "Baudouin",
        "FPT Iveco",
        "Hyundai Doosan",
        "Yangdong"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 10,
        "max": 2750,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO",
      "src": [
        2
      ]
    },
    {
      "name": "CE",
      "src": [
        2
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [
    "Chưa có năm thành lập; nhà máy ở Thổ Nhĩ Kỳ, không phải NCC Trung Quốc: chỉ dùng làm nguồn thông số động cơ"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.powerpackgenerator.com/products/diesel-generators.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "Powerpack Generator manufactures diesel generator sets from 10 kVA to 2750 kVA",
        "BAUDOUIN",
        "FPT IVECO",
        "HYUNDAI DOOSAN",
        "YANGDONG",
        "Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey"
      ],
      "file": "sources/powerpack/1.md"
    },
    {
      "n": 2,
      "url": "https://www.powerpackgenerator.com/corporate/",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "Powerpack Generator holds ISO and CE certifications"
      ],
      "file": "sources/powerpack/2.md"
    },
    {
      "n": 101,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg1000-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/101.md"
    },
    {
      "n": 102,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg110-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/102.md"
    },
    {
      "n": 103,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg1100-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/103.md"
    },
    {
      "n": 104,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg1250-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/104.md"
    },
    {
      "n": 105,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg1400-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/105.md"
    },
    {
      "n": 106,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg150-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/106.md"
    },
    {
      "n": 107,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg1500-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/107.md"
    },
    {
      "n": 108,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg165-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/108.md"
    },
    {
      "n": 109,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg1650-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/109.md"
    },
    {
      "n": 110,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg1900-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/110.md"
    },
    {
      "n": 111,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg20-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/111.md"
    },
    {
      "n": 112,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg2000-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/112.md"
    },
    {
      "n": 113,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg220-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/113.md"
    },
    {
      "n": 114,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg2250-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/114.md"
    },
    {
      "n": 115,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg25-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/115.md"
    },
    {
      "n": 116,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg250-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/116.md"
    },
    {
      "n": 117,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg2500-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/117.md"
    },
    {
      "n": 118,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg275-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/118.md"
    },
    {
      "n": 119,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg2750-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/119.md"
    },
    {
      "n": 120,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg35-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/120.md"
    },
    {
      "n": 121,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg350-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/121.md"
    },
    {
      "n": 122,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg400-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/122.md"
    },
    {
      "n": 123,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg44-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/123.md"
    },
    {
      "n": 124,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg440-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/124.md"
    },
    {
      "n": 125,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg50-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/125.md"
    },
    {
      "n": 126,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg500-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/126.md"
    },
    {
      "n": 127,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg55-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/127.md"
    },
    {
      "n": 128,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg550-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/128.md"
    },
    {
      "n": 129,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg715-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/129.md"
    },
    {
      "n": 130,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg72-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/130.md"
    },
    {
      "n": 131,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg750-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/131.md"
    },
    {
      "n": 132,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg825-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/132.md"
    },
    {
      "n": 133,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg88-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/133.md"
    },
    {
      "n": 134,
      "url": "https://www.powerpackgenerator.com/baudouin-diesel-generator-pg900-b.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/134.md"
    },
    {
      "n": 135,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg110-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/135.md"
    },
    {
      "n": 136,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg135-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/136.md"
    },
    {
      "n": 137,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg187-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/137.md"
    },
    {
      "n": 138,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg22-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/138.md"
    },
    {
      "n": 139,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg220-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/139.md"
    },
    {
      "n": 140,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg275-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/140.md"
    },
    {
      "n": 141,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg33-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/141.md"
    },
    {
      "n": 142,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg330-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/142.md"
    },
    {
      "n": 143,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg385-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/143.md"
    },
    {
      "n": 144,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg44-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/144.md"
    },
    {
      "n": 145,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg440-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/145.md"
    },
    {
      "n": 146,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg500-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/146.md"
    },
    {
      "n": 147,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg55-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/147.md"
    },
    {
      "n": 148,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg550-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/148.md"
    },
    {
      "n": 149,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg66-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/149.md"
    },
    {
      "n": 150,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg660-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/150.md"
    },
    {
      "n": 151,
      "url": "https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg88-i.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/151.md"
    },
    {
      "n": 152,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg1000-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/152.md"
    },
    {
      "n": 153,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg220-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/153.md"
    },
    {
      "n": 154,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg250-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/154.md"
    },
    {
      "n": 155,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg275-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/155.md"
    },
    {
      "n": 156,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg300-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/156.md"
    },
    {
      "n": 157,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg330-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/157.md"
    },
    {
      "n": 158,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg400-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/158.md"
    },
    {
      "n": 159,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg470-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/159.md"
    },
    {
      "n": 160,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg510-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/160.md"
    },
    {
      "n": 161,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg580-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/161.md"
    },
    {
      "n": 162,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg630-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/162.md"
    },
    {
      "n": 163,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg710-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/163.md"
    },
    {
      "n": 164,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg750-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/164.md"
    },
    {
      "n": 165,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg825-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/165.md"
    },
    {
      "n": 166,
      "url": "https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg900-d.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/166.md"
    },
    {
      "n": 167,
      "url": "https://www.powerpackgenerator.com/kofo-diesel-generator-pg110-k.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/167.md"
    },
    {
      "n": 168,
      "url": "https://www.powerpackgenerator.com/kofo-diesel-generator-pg137-k.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/168.md"
    },
    {
      "n": 169,
      "url": "https://www.powerpackgenerator.com/kofo-diesel-generator-pg150-k.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/169.md"
    },
    {
      "n": 170,
      "url": "https://www.powerpackgenerator.com/kofo-diesel-generator-pg165-k.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/170.md"
    },
    {
      "n": 171,
      "url": "https://www.powerpackgenerator.com/kofo-diesel-generator-pg220-k.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/171.md"
    },
    {
      "n": 172,
      "url": "https://www.powerpackgenerator.com/kofo-diesel-generator-pg35-k.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/172.md"
    },
    {
      "n": 173,
      "url": "https://www.powerpackgenerator.com/kofo-diesel-generator-pg50-k.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/173.md"
    },
    {
      "n": 174,
      "url": "https://www.powerpackgenerator.com/kofo-diesel-generator-pg70-k.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/174.md"
    },
    {
      "n": 175,
      "url": "https://www.powerpackgenerator.com/kofo-diesel-generator-pg82-k.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/175.md"
    },
    {
      "n": 176,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg10-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/176.md"
    },
    {
      "n": 177,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg1000-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/177.md"
    },
    {
      "n": 178,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg110-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/178.md"
    },
    {
      "n": 179,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg1125-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/179.md"
    },
    {
      "n": 180,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg1250-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/180.md"
    },
    {
      "n": 181,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg1385-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/181.md"
    },
    {
      "n": 182,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg15-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/182.md"
    },
    {
      "n": 183,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg150-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/183.md"
    },
    {
      "n": 184,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg1500-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/184.md"
    },
    {
      "n": 185,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg165-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/185.md"
    },
    {
      "n": 186,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg1650-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/186.md"
    },
    {
      "n": 187,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg1875-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/187.md"
    },
    {
      "n": 188,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg200-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/188.md"
    },
    {
      "n": 189,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg2000-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/189.md"
    },
    {
      "n": 190,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg22-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/190.md"
    },
    {
      "n": 191,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg220-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/191.md"
    },
    {
      "n": 192,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg2250-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/192.md"
    },
    {
      "n": 193,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg250-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/193.md"
    },
    {
      "n": 194,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg2500-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/194.md"
    },
    {
      "n": 195,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg275-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/195.md"
    },
    {
      "n": 196,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg33-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/196.md"
    },
    {
      "n": 197,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg350-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/197.md"
    },
    {
      "n": 198,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg400-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/198.md"
    },
    {
      "n": 199,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg450-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/199.md"
    },
    {
      "n": 200,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg50-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/200.md"
    },
    {
      "n": 201,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg500-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/201.md"
    },
    {
      "n": 202,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg550-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/202.md"
    },
    {
      "n": 203,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg66-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/203.md"
    },
    {
      "n": 204,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg660-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/204.md"
    },
    {
      "n": 205,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg700-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/205.md"
    },
    {
      "n": 206,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg72-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/206.md"
    },
    {
      "n": 207,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg850-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/207.md"
    },
    {
      "n": 208,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg88-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/208.md"
    },
    {
      "n": 209,
      "url": "https://www.powerpackgenerator.com/perkins-diesel-generator-pg900-p.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/209.md"
    },
    {
      "n": 210,
      "url": "https://www.powerpackgenerator.com/yangdong-diesel-generator-pg100-y.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/210.md"
    },
    {
      "n": 211,
      "url": "https://www.powerpackgenerator.com/yangdong-diesel-generator-pg110-y.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/211.md"
    },
    {
      "n": 212,
      "url": "https://www.powerpackgenerator.com/yangdong-diesel-generator-pg13-y.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/212.md"
    },
    {
      "n": 213,
      "url": "https://www.powerpackgenerator.com/yangdong-diesel-generator-pg22-y.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/213.md"
    },
    {
      "n": 214,
      "url": "https://www.powerpackgenerator.com/yangdong-diesel-generator-pg27-y.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/214.md"
    },
    {
      "n": 215,
      "url": "https://www.powerpackgenerator.com/yangdong-diesel-generator-pg33-y.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/215.md"
    },
    {
      "n": 216,
      "url": "https://www.powerpackgenerator.com/yangdong-diesel-generator-pg44-y.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/216.md"
    },
    {
      "n": 217,
      "url": "https://www.powerpackgenerator.com/yangdong-diesel-generator-pg55-y.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/217.md"
    },
    {
      "n": 218,
      "url": "https://www.powerpackgenerator.com/yangdong-diesel-generator-pg70-y.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/218.md"
    },
    {
      "n": 219,
      "url": "https://www.powerpackgenerator.com/yangdong-diesel-generator-pg80-y.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/219.md"
    },
    {
      "n": 220,
      "url": "https://www.powerpackgenerator.com/yanmar-diesel-generator-pg14-ym.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/220.md"
    },
    {
      "n": 221,
      "url": "https://www.powerpackgenerator.com/yanmar-diesel-generator-pg20-ym.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/221.md"
    },
    {
      "n": 222,
      "url": "https://www.powerpackgenerator.com/yanmar-diesel-generator-pg23-ym.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/222.md"
    },
    {
      "n": 223,
      "url": "https://www.powerpackgenerator.com/yanmar-diesel-generator-pg38-ym.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/223.md"
    },
    {
      "n": 224,
      "url": "https://www.powerpackgenerator.com/yanmar-diesel-generator-pg46-ym.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/224.md"
    },
    {
      "n": 225,
      "url": "https://www.powerpackgenerator.com/yanmar-diesel-generator-pg55-ym.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/225.md"
    },
    {
      "n": 226,
      "url": "https://www.powerpackgenerator.com/yanmar-diesel-generator-pg63-ym.html",
      "accessedAt": "2026-11-21",
      "tier": "A",
      "quote": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "file": "sources/powerpack/226.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-21",
  "checkedBy": "powerpack-1",
  "specTables": [
    {
      "n": 101,
      "title": "Baudouin PG1000-B 1000 kVA Diesel Generator 800 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 900 kVA / 720 kW | 1000 kVA / 800 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 12M26G1000/5",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 31,8",
        "| Bore | mm | 150",
        "| Stroke | mm | 150",
        "| Compression Ratio | | 15,7 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 154",
        "| Total Oil Capacity | lt | 114",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 870",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 195,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 146,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 100,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1000 Kva"
      ]
    },
    {
      "n": 102,
      "title": "Baudouin PG110-B 110 kVA Diesel Generator 88 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 100 kVA / 80 kW | 110 kVA / 88 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 4M10G6D0",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,087",
        "| Bore | mm | 105",
        "| Stroke | mm | 118",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 24",
        "| Total Oil Capacity | lt | 16",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 96",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 21,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 16",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 10,6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 110 Kva"
      ]
    },
    {
      "n": 103,
      "title": "Baudouin PG1100-B 1100 kVA Diesel Generator 880 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1000 kVA / 800 kW | 1100 kVA / 880 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 12M26G1100/5",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 31,8",
        "| Bore | mm | 150",
        "| Stroke | mm | 150",
        "| Compression Ratio | | 15,7 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 154",
        "| Total Oil Capacity | lt | 114",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 941",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 207,1",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 155,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 106,6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1100 Kva"
      ]
    },
    {
      "n": 104,
      "title": "Baudouin PG1250-B 1250 kVA Diesel Generator 1000 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1150 kVA / 920 kW | 1250 kVA / 1000 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 12M33G1250/5",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 39,2",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 303",
        "| Total Oil Capacity | lt | 160",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1051",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 236,2",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 175",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 119,5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1250 Kva"
      ]
    },
    {
      "n": 105,
      "title": "Baudouin PG1400-B 1400 kVA Diesel Generator 1120 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1250 kVA / 1000 kW | 1400 kVA / 1120 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 12M33G1400/5",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 39,2",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 303",
        "| Total Oil Capacity | lt | 160",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1210",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 258,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 190,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 129,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1400 Kva"
      ]
    },
    {
      "n": 106,
      "title": "Baudouin PG150-B 150 kVA Diesel Generator 120 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 135 kVA / 108 kW | 150 kVA / 120 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M11G150",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 6,75",
        "| Bore | mm | 105",
        "| Stroke | mm | 130",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 20",
        "| Total Oil Capacity | lt | 19",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 127",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 30,2",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 23",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 15,9",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 150 Kva"
      ]
    },
    {
      "n": 107,
      "title": "Baudouin PG1500-B 1500 kVA Diesel Generator 1200 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 12M33G1500/5",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 39,2",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 303",
        "| Total Oil Capacity | lt | 160",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1320",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 296,9",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 214,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 146,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1500 Kva"
      ]
    },
    {
      "n": 108,
      "title": "Baudouin PG165-B 165 kVA Diesel Generator 132 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 150 kVA / 120 kW | 165 kVA / 132 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M11G4D0",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 6,75",
        "| Bore | mm | 105",
        "| Stroke | mm | 130",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 20",
        "| Total Oil Capacity | lt | 19",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 147",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 32,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 24,6",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 16,7",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 165 Kva"
      ]
    },
    {
      "n": 109,
      "title": "Baudouin PG1650-B 1650 kVA Diesel Generator 1320 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 12M33G1650/5",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 39,2",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 303",
        "| Total Oil Capacity | lt | 160",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1450",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 324",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 234,2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 156,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1650 Kva"
      ]
    },
    {
      "n": 110,
      "title": "Baudouin PG1900-B 1900 kVA Diesel Generator 1520 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1750 kVA / 1400 kW | 1900 kVA / 1520 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 16M33G1900/5",
        "| No. of Cylinders | | 16",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 52,3",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 542",
        "| Total Oil Capacity | lt | 175",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1680",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 364,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 265,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 179,7",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1950 Kva"
      ]
    },
    {
      "n": 111,
      "title": "Baudouin PG20-B 20 kVA Diesel Generator 16 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 18 kVA / 14,4 kW | 20 kVA / 16 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 4M06G2D0/S",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,3",
        "| Bore | mm | 89",
        "| Stroke | mm | 92",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 9",
        "| Total Oil Capacity | lt | 9,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 20",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 4,7",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 3,6",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 2,6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 20 Kva"
      ]
    },
    {
      "n": 112,
      "title": "Baudouin PG2000-B 2000 kVA Diesel Generator 1600 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1830 kVA / 1464 kW | 2000 kVA / 1600 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 16M33G2000/5",
        "| No. of Cylinders | | 16",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 52,3",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 542",
        "| Total Oil Capacity | lt | 175",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1800",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 401",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 290,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 194,7",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 2100 Kva"
      ]
    },
    {
      "n": 113,
      "title": "Baudouin PG220-B 220 kVA Diesel Generator 176 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 200 kVA / 160 kW | 220 kVA / 176 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M16G2D0/S",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 9,726",
        "| Bore | mm | 126",
        "| Stroke | mm | 130",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Natural Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 35",
        "| Total Oil Capacity | lt | 30",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 191",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 43,1",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 32,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 22,4",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 220 Kva"
      ]
    },
    {
      "n": 114,
      "title": "Baudouin PG2250-B 2250 kVA Diesel Generator 1800 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 2050 kVA / 1640 kW | 2250 kVA / 1800 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 16M33G2250/5",
        "| No. of Cylinders | | 16",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 52,3",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 14 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 542",
        "| Total Oil Capacity | lt | 175",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1980",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 428,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 311,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 208,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 2300 Kva"
      ]
    },
    {
      "n": 115,
      "title": "Baudouin PG25-B 25 kVA Diesel Generator 20 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 23 kVA / 18,4 kW | 25 kVA / 20 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 4M06G4D0",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,3",
        "| Bore | mm | 89",
        "| Stroke | mm | 92",
        "| Compression Ratio | | 17 17,5 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 9",
        "| Total Oil Capacity | lt | 11,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 25",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 6,1",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 4,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 3,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 25 Kva"
      ]
    },
    {
      "n": 116,
      "title": "Baudouin PG250-B 250 kVA Diesel Generator 200 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 230 kVA / 184 kW | 250 kVA / 200 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M16G4D0/S",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 9,726",
        "| Bore | mm | 126",
        "| Stroke | mm | 130",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 42",
        "| Total Oil Capacity | lt | 30",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 225",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 50,9",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 38",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 25,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 250 Kva"
      ]
    },
    {
      "n": 117,
      "title": "Baudouin PG2500-B 2500 kVA Diesel Generator 2000 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 20M33G2500/5",
        "| No. of Cylinders | | 20",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 65,4",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 410",
        "| Total Oil Capacity | lt | 235",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 2210",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 466,4",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 360,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 240,5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 2600 Kva"
      ]
    },
    {
      "n": 118,
      "title": "Baudouin PG275-B 275 kVA Diesel Generator 220 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 250 kVA / 200 kW | 275 kVA / 220 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M16G6D0/S",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 9,726",
        "| Bore | mm | 126",
        "| Stroke | mm | 130",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 35",
        "| Total Oil Capacity | lt | 30",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 251",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 56,9",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 42,2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 28,3",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 275 Kva"
      ]
    },
    {
      "n": 119,
      "title": "Baudouin PG2750-B 2750 kVA Diesel Generator 2200 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 12M55G2750/5",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 65,65",
        "| Bore | mm | 180",
        "| Stroke | mm | 215",
        "| Compression Ratio | | 16,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | NA",
        "| Total Oil Capacity | lt | 380",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 2450",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 513,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 381,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 263,3",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 2750 Kva"
      ]
    },
    {
      "n": 120,
      "title": "Baudouin PG35-B 35 kVA Diesel Generator 28 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 32 kVA / 25,6 kW | 35 kVA / 28 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 4M06G6D0",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,3",
        "| Bore | mm | 89",
        "| Stroke | mm | 92",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 9",
        "| Total Oil Capacity | lt | 11,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 32",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 7,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 5,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 4",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 35 Kva"
      ]
    },
    {
      "n": 121,
      "title": "Baudouin PG350-B 350 kVA Diesel Generator 280 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 320 kVA / 256 kW | 350 kVA / 280 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M16G350/5",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 9,726",
        "| Bore | mm | 126",
        "| Stroke | mm | 130",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 44",
        "| Total Oil Capacity | lt | 30",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 305",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 70,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 52,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 35,4",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 350 Kva"
      ]
    },
    {
      "n": 122,
      "title": "Baudouin PG400-B 400 kVA Diesel Generator 320 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 360 kVA / 288 kW | 400 kVA / 320 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M21G400/5",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,54",
        "| Bore | mm | 127",
        "| Stroke | mm | 165",
        "| Compression Ratio | | 16 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 47",
        "| Total Oil Capacity | lt | 40",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 362",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 82,1",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 60,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 41",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 400 Kva"
      ]
    },
    {
      "n": 123,
      "title": "Baudouin PG44-B 44 kVA Diesel Generator 35 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 40 kVA / 32 kW | 44 kVA / 35 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 4M06G8D0",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,3",
        "| Bore | mm | 89",
        "| Stroke | mm | 92",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 9",
        "| Total Oil Capacity | lt | 11,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 40",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 9,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 4,7",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 44 Kva"
      ]
    },
    {
      "n": 124,
      "title": "Baudouin PG440-B 440 kVA Diesel Generator 352 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 400 kVA / 320 kW | 440 kVA / 352 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M21G440/5",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,54",
        "| Bore | mm | 127",
        "| Stroke | mm | 165",
        "| Compression Ratio | | 16 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 47",
        "| Total Oil Capacity | lt | 40",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 382",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 85,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 63,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 43,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 450 Kva"
      ]
    },
    {
      "n": 125,
      "title": "Baudouin PG50-B 50 kVA Diesel Generator 40 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 45 kVA / 36 kW | 50 kVA / 40 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 4M06G50/5",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,3",
        "| Bore | mm | 89",
        "| Stroke | mm | 92",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 9",
        "| Total Oil Capacity | lt | 11,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 47",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 10,7",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 5,4",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 55 Kva"
      ]
    },
    {
      "n": 126,
      "title": "Baudouin PG500-B 500 kVA Diesel Generator 400 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 450 kVA / 360 kW | 500 kVA / 400 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M21G500/5",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,54",
        "| Bore | mm | 127",
        "| Stroke | mm | 165",
        "| Compression Ratio | | 16 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 47",
        "| Total Oil Capacity | lt | 40",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 430",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 95,9",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 69,6",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 46,6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 500 Kva"
      ]
    },
    {
      "n": 127,
      "title": "Baudouin PG55-B 55 kVA Diesel Generator 44 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 50 kVA / 40 kW | 55 kVA / 44 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 4M10G10D0/S",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,3",
        "| Bore | mm | 89",
        "| Stroke | mm | 92",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 9",
        "| Total Oil Capacity | lt | 11,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 53",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 11,9",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 8,9",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 55 Kva"
      ]
    },
    {
      "n": 128,
      "title": "Baudouin PG550-B 550 kVA Diesel Generator 440 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 500 kVA / 400 kW | 550 kVA / 440 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M21G550/5",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,54",
        "| Bore | mm | 127",
        "| Stroke | mm | 165",
        "| Compression Ratio | | 15,2 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 62",
        "| Total Oil Capacity | lt | 40",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 476",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 109,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 75,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 51",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 550 Kva"
      ]
    },
    {
      "n": 129,
      "title": "Baudouin PG715-B 715 kVA Diesel Generator 572 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 650 kVA / 520 kW | 715 kVA / 572 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M33G715/5",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 19,6",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 159",
        "| Total Oil Capacity | lt | 64",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 608",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 136,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 100",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 67,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 715 Kva"
      ]
    },
    {
      "n": 130,
      "title": "Baudouin PG72-B 72 kVA Diesel Generator 58 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 65 kVA / 52 kW | 72 kVA / 58 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 4M10G2D0",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,087",
        "| Bore | mm | 105",
        "| Stroke | mm | 118",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 18",
        "| Total Oil Capacity | lt | 16",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 63",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 15",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 11,1",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 7,7",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 75 Kva"
      ]
    },
    {
      "n": 131,
      "title": "Baudouin PG750-B 750 kVA Diesel Generator 600 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 680 kVA / 544 kW | 750 kVA / 600 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M33G750/5",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 19,6",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 159",
        "| Total Oil Capacity | lt | 64",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 645",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 151,1",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 111,2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 75,5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 750 Kva"
      ]
    },
    {
      "n": 132,
      "title": "Baudouin PG825-B 825 kVA Diesel Generator 660 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 750 kVA / 600 kW | 825 kVA / 660 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 6M33G825/5",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 19,6",
        "| Bore | mm | 150",
        "| Stroke | mm | 185",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 159",
        "| Total Oil Capacity | lt | 64",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 700",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 159,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 114,8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 77,4",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 825 Kva"
      ]
    },
    {
      "n": 133,
      "title": "Baudouin PG88-B 88 kVA Diesel Generator 70 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 80 kVA / 64 kW | 88 kVA / 70 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 4M10G4D0",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,087",
        "| Bore | mm | 105",
        "| Stroke | mm | 118",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 18",
        "| Total Oil Capacity | lt | 16",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 77",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 18,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 13,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 9,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 88 Kva"
      ]
    },
    {
      "n": 134,
      "title": "Baudouin PG900-B 900 kVA Diesel Generator 720 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 800 kVA / 640 kW | 900 kVA / 720 kW",
        "| Engine Technical Data",
        "| Make | | BAUDOUIN",
        "| Model | | 12M26G900/5",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 31,8",
        "| Bore | mm | 150",
        "| Stroke | mm | 150",
        "| Compression Ratio | | 15,7 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 154",
        "| Total Oil Capacity | lt | 114",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 761",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 173,7",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 133,1",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 90,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 900 Kva"
      ]
    },
    {
      "n": 135,
      "title": "FPT Iveco PG110-I 110 kVA Diesel Generator 88 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 100 kVA / 80 kW | 110 kVA / 88 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | NEF45TM2A.S500",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,5",
        "| Bore | mm | 104",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 19",
        "| Total Oil Capacity | lt | 12,8",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 96",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 22",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 16,2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 11",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 110 Kva"
      ]
    },
    {
      "n": 136,
      "title": "FPT Iveco PG135-I 135 kVA Diesel Generator 108 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 123 kVA / 98 kW | 135 kVA / 108 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | NEF45TM3.S500",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,5",
        "| Bore | mm | 104",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 19",
        "| Total Oil Capacity | lt | 12,8",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 118",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 27,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 21,6",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 14,4",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 135 Kva"
      ]
    },
    {
      "n": 137,
      "title": "FPT Iveco PG187-I 187 kVA Diesel Generator 150 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 170 kVA / 136 kW | 187 kVA / 150 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | NEF67TM4.S500",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 6,7",
        "| Bore | mm | 104",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 26",
        "| Total Oil Capacity | lt | 17,2",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 165",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 36,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 29,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 18",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 187 Kva"
      ]
    },
    {
      "n": 138,
      "title": "FPT Iveco PG22-I 22 kVA Diesel Generator 17.6 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 20 kVA / 16 kW | 22 kVA / 17,6 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | R24MAFS01.23A01",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,4",
        "| Bore | mm | 87",
        "| Stroke | mm | 103",
        "| Compression Ratio | | 19:1",
        "| Induction | | Natural aspirated",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 8,5",
        "| Total Oil Capacity | lt | 10,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power (Standby 50 Hz) | kWm | 23",
        "| Fuel Consumption 100% 50 Hz | lt/h | 6,3",
        "| Fuel Consumption 75% 50 Hz | lt/h | 5,1",
        "| Fuel Consumption 50% 50 Hz | lt/h | 3,7",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage Regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <1,5%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 22 kVA"
      ]
    },
    {
      "n": 139,
      "title": "FPT Iveco PG220-I 220 kVA Diesel Generator 176 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 200 kVA / 160 kW | 220 kVA / 176 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | NEF67TM7.S502",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 6,7",
        "| Bore | mm | 104",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 26",
        "| Total Oil Capacity | lt | 17,2",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 195",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 38,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 33,9",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 21,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 220 Kva"
      ]
    },
    {
      "n": 140,
      "title": "FPT Iveco PG275-I 275 kVA Diesel Generator 220 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 250 kVA / 200 kW | 275 kVA / 220 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | NEF67TE8P.S550",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 6,7",
        "| Bore | mm | 104",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 28",
        "| Total Oil Capacity | lt | 17,2",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 240",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 51,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 41,2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 26,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 275 Kva"
      ]
    },
    {
      "n": 141,
      "title": "FPT Iveco PG33-I 33 kVA Diesel Generator 26.4 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 30 kVA / 24 kW | 33 kVA / 26,4 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | R24MSFS01.31A01",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,4",
        "| Bore | mm | 87",
        "| Stroke | mm | 103",
        "| Compression Ratio | | 17,8 : 1",
        "| Induction | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 7,6",
        "| Total Oil Capacity | lt | 10,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 31,1",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 7,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 5,9",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 3,9",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 33 Kva"
      ]
    },
    {
      "n": 142,
      "title": "FPT Iveco PG330-I 330 kVA Diesel Generator 264 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 300 kVA / 240 kW | 330 kVA / 264 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | CURSOR87TE4.S550",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 8,7",
        "| Bore | mm | 117",
        "| Stroke | mm | 135",
        "| Compression Ratio | | 16,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 48",
        "| Total Oil Capacity | lt | 28",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 292",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 68,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 55,6",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 35,6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 330 Kva"
      ]
    },
    {
      "n": 143,
      "title": "FPT Iveco PG385-I 385 kVA Diesel Generator 308 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 350 kVA / 280 kW | 385 kVA / 308 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | CURSOR13TE2A.S551",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,88",
        "| Bore | mm | 135",
        "| Stroke | mm | 150",
        "| Compression Ratio | | 16,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 67",
        "| Total Oil Capacity | lt | 35",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 330",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 70",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 57,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 38,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 385 Kva"
      ]
    },
    {
      "n": 144,
      "title": "FPT Iveco PG44-I 44 kVA Diesel Generator 35.2 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 40 kVA / 32 kW | 44 kVA / 35,2 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | R24MSFS01.40A01",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,4",
        "| Bore | mm | 87",
        "| Stroke | mm | 103",
        "| Compression Ratio | | 17,8:1",
        "| Induction | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 9,1",
        "| Total Oil Capacity | lt | 10,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power (Standby 50 Hz) | kWm | 39,6",
        "| Fuel Consumption 100% 50 Hz | lt/h | 9,9",
        "| Fuel Consumption 75% 50 Hz | lt/h | 8,0",
        "| Fuel Consumption 50% 50 Hz | lt/h | 5,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage Regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <1,5%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 44 kVA"
      ]
    },
    {
      "n": 145,
      "title": "FPT Iveco PG440-I 440 kVA Diesel Generator 352 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 400 kVA / 320 kW | 440 kVA / 352 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | CURSOR13TE3A.S551",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,88",
        "| Bore | mm | 135",
        "| Stroke | mm | 150",
        "| Compression Ratio | | 16,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 68",
        "| Total Oil Capacity | lt | 35",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 387",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 85,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 70,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 42,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 440 Kva"
      ]
    },
    {
      "n": 146,
      "title": "FPT Iveco PG500-I 500 kVA Diesel Generator 400 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 450 kVA / 360 kW | 500 kVA / 400 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | CR13TE6W.S550",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,88",
        "| Bore | mm | 135",
        "| Stroke | mm | 150",
        "| Compression Ratio | | 16,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 38",
        "| Total Oil Capacity | lt | 32",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 414",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 89,9",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 72,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 51,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 500 Kva"
      ]
    },
    {
      "n": 147,
      "title": "FPT Iveco PG55-I 55 kVA Diesel Generator 44 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 50 kVA / 40 kW | 55 kVA / 44 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | R38MSNS01.55A02",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 3,76",
        "| Bore | mm | 102",
        "| Stroke | mm | 115",
        "| Compression Ratio | | 17,5 : 1",
        "| Induction | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 16,6",
        "| Total Oil Capacity | lt | 8",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 55",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 13,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 11,6",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 7,9",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 55 Kva"
      ]
    },
    {
      "n": 148,
      "title": "FPT Iveco PG550-I 550 kVA Diesel Generator 440 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 500 kVA / 400 kW | 550 kVA / 440 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | CR13TE7W.S550",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,88",
        "| Bore | mm | 135",
        "| Stroke | mm | 150",
        "| Compression Ratio | | 16,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 38",
        "| Total Oil Capacity | lt | 32",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 459",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 100,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 80,2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 51,5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 550 Kva"
      ]
    },
    {
      "n": 149,
      "title": "FPT Iveco PG66-I 66 kVA Diesel Generator 53 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 60 kVA / 48 kW | 66 kVA / 53 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | R38MSNS01.66A02",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 3,76",
        "| Bore | mm | 102",
        "| Stroke | mm | 115",
        "| Compression Ratio | | 17,5 : 1",
        "| Induction | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 16,6",
        "| Total Oil Capacity | lt | 8",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 66",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 15,9",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 13,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 9,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 66 Kva"
      ]
    },
    {
      "n": 150,
      "title": "FPT Iveco PG660-I 660 kVA Diesel Generator 528 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 600 kVA / 480 kW | 660 kVA / 528 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | CR16TE1W.S550",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 15,9",
        "| Bore | mm | 141",
        "| Stroke | mm | 170",
        "| Compression Ratio | | 15,5 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 53",
        "| Total Oil Capacity | lt | 32",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 559",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 115",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 87",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 58",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 660 Kva"
      ]
    },
    {
      "n": 151,
      "title": "FPT Iveco PG88-I 88 kVA Diesel Generator 70 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 80 kVA / 64 kW | 88 kVA / 70 kW",
        "| Engine Technical Data",
        "| Make | | FPT IVECO",
        "| Model | | NEF45SM3.S500",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,5",
        "| Bore | mm | 104",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 17,5 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 19",
        "| Total Oil Capacity | lt | 12,8",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 81",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 19,4",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 15,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 9,6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 88 Kva"
      ]
    },
    {
      "n": 152,
      "title": "Hyundai Doosan PG1000-D 1000 kVA Diesel Generator 800 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 900 kVA / 720 kW | 1000 kVA / 800 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP222CC",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 21,927",
        "| Bore | mm | 128",
        "| Stroke | mm | 142",
        "| Compression Ratio | | 14,6 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 66",
        "| Total Oil Capacity | lt | 75",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 854",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 192",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 162",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 75",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1000 Kva"
      ]
    },
    {
      "n": 153,
      "title": "Hyundai Doosan PG220-D 220 kVA Diesel Generator 176 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 200 kVA / 160 kW | 220 kVA / 176 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP054CC",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 5",
        "| Bore | mm | 110",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 16,4 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 33,2",
        "| Total Oil Capacity | lt | 26",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 188",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 43",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 31,2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 21,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 220 Kva"
      ]
    },
    {
      "n": 154,
      "title": "Hyundai Doosan PG250-D 250 kVA Diesel Generator 200 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 230 kVA / 184 kW | 250 kVA / 200 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP086CB",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,5",
        "| Bore | mm | 110",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 16,7 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 42",
        "| Total Oil Capacity | lt | 35",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 225",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 46,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 35,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 24,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 250 Kva"
      ]
    },
    {
      "n": 155,
      "title": "Hyundai Doosan PG275-D 275 kVA Diesel Generator 220 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 250 kVA / 200 kW | 275 kVA / 220 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP086CC",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,5",
        "| Bore | mm | 110",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 42",
        "| Total Oil Capacity | lt | 35",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 245",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 51,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 38,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 26,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 275 Kva"
      ]
    },
    {
      "n": 156,
      "title": "Hyundai Doosan PG300-D 300 kVA Diesel Generator 240 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 280 kVA / 224 kW | 300 kVA / 240 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP086CD",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,5",
        "| Bore | mm | 110",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 42",
        "| Total Oil Capacity | lt | 35",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 270",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 56,9",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 41,9",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 28,6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 300 Kva"
      ]
    },
    {
      "n": 157,
      "title": "Hyundai Doosan PG330-D 330 kVA Diesel Generator 264 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 300 kVA / 240 kW | 330 kVA / 264 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP086CE",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,5",
        "| Bore | mm | 110",
        "| Stroke | mm | 132",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 42",
        "| Total Oil Capacity | lt | 35",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 294",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 62,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 45,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 30,9",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 330 Kva"
      ]
    },
    {
      "n": 158,
      "title": "Hyundai Doosan PG400-D 400 kVA Diesel Generator 320 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 360 kVA / 288 kW | 400 kVA / 320 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP126LB",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 11,051",
        "| Bore | mm | 123",
        "| Stroke | mm | 155",
        "| Compression Ratio | | 17,2 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 51",
        "| Total Oil Capacity | lt | 44",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 346",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 76",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 57,1",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 38,4",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 400 Kva"
      ]
    },
    {
      "n": 159,
      "title": "Hyundai Doosan PG470-D 470 kVA Diesel Generator 376 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 410 kVA / 328 kW | 470 kVA / 376 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | P158LE",
        "| No. of Cylinders | | 8",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 14,618",
        "| Bore | mm | 128",
        "| Stroke | mm | 142",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 80",
        "| Total Oil Capacity | lt | 21",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 398",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 81",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 59,1",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 39,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 470 Kva"
      ]
    },
    {
      "n": 160,
      "title": "Hyundai Doosan PG510-D 510 kVA Diesel Generator 408 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 450 kVA / 360 kW | 510 kVA / 408 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP158LC",
        "| No. of Cylinders | | 8",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 14,618",
        "| Bore | mm | 128",
        "| Stroke | mm | 142",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 79",
        "| Total Oil Capacity | lt | 22",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 433",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 99,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 72,9",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 48,9",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 510 Kva"
      ]
    },
    {
      "n": 161,
      "title": "Hyundai Doosan PG580-D 580 kVA Diesel Generator 464 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 530 kVA / 424 kW | 580 kVA / 464 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP158LD",
        "| No. of Cylinders | | 8",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 14,618",
        "| Bore | mm | 128",
        "| Stroke | mm | 142",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 79",
        "| Total Oil Capacity | lt | 22",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 494",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 115,1",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 83,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 55,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 580 Kva"
      ]
    },
    {
      "n": 162,
      "title": "Hyundai Doosan PG630-D 630 kVA Diesel Generator 504 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 570 kVA / 456 kW | 630 kVA / 504 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP180LA",
        "| No. of Cylinders | | 10",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 18,273",
        "| Bore | mm | 128",
        "| Stroke | mm | 142",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 91",
        "| Total Oil Capacity | lt | 34",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 536",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 123,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 94,2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 64,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 630 Kva"
      ]
    },
    {
      "n": 163,
      "title": "Hyundai Doosan PG710-D 710 kVA Diesel Generator 568 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 640 kVA / 512 kW | 710 kVA / 568 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP180LB",
        "| No. of Cylinders | | 10",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 18,273",
        "| Bore | mm | 128",
        "| Stroke | mm | 142",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 91",
        "| Total Oil Capacity | lt | 34",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 596",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 136,4",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 103,8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 71,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 710 Kva"
      ]
    },
    {
      "n": 164,
      "title": "Hyundai Doosan PG750-D 750 kVA Diesel Generator 600 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 680 kVA / 544 kW | 750 kVA / 600 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP222LB",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 21,927",
        "| Bore | mm | 128",
        "| Stroke | mm | 142",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 114",
        "| Total Oil Capacity | lt | 40",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 640",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 147,1",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 109,2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 73",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 750 Kva"
      ]
    },
    {
      "n": 165,
      "title": "Hyundai Doosan PG825-D 825 kVA Diesel Generator 660 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 750 kVA / 600 kW | 825 kVA / 660 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP222LC",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 21,927",
        "| Bore | mm | 128",
        "| Stroke | mm | 142",
        "| Compression Ratio | | 15 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 114",
        "| Total Oil Capacity | lt | 40",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 699",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 161",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 119,1",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 79,3",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 825 Kva"
      ]
    },
    {
      "n": 166,
      "title": "Hyundai Doosan PG900-D 900 kVA Diesel Generator 720 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 800 kVA / 640 kW | 900 kVA / 720 kW",
        "| Engine Technical Data",
        "| Make | | HYUNDAI DOOSAN",
        "| Model | | DP222CB",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 21,927",
        "| Bore | mm | 128",
        "| Stroke | mm | 142",
        "| Compression Ratio | | 14,6 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | ECU",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 66",
        "| Total Oil Capacity | lt | 75",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 790",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 190",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 146",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 102",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 900 Kva"
      ]
    },
    {
      "n": 167,
      "title": "Kofo PG110-K 110 kVA Diesel Generator 88 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 100 kVA / 80 kW | 110 kVA / 88 kW",
        "| Engine Technical Data",
        "| Make | | KOFO",
        "| Model | | 4RT55-88D",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 5,32",
        "| Bore | mm | 110",
        "| Stroke | mm | 140",
        "| Compression Ratio | | 16 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 23",
        "| Total Oil Capacity | lt | 15",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 96",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 22,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 17,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 12,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 110 Kva"
      ]
    },
    {
      "n": 168,
      "title": "Kofo PG137-K 137 kVA Diesel Generator 109.6 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 125 kVA / 100 kW | 137 kVA / 109,6 kW",
        "| Engine Technical Data",
        "| Make | | KOFO",
        "| Model | | 4RT55-110D",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 5,32",
        "| Bore | mm | 110",
        "| Stroke | mm | 140",
        "| Compression Ratio | | 16 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 27",
        "| Total Oil Capacity | lt | 15",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 121",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 24,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 18,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 13,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 145 Kva"
      ]
    },
    {
      "n": 169,
      "title": "Kofo PG150-K 150 kVA Diesel Generator 120 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 135 kVA / 108 kW | 150 kVA / 120 kW",
        "| Engine Technical Data",
        "| Make | | KOFO",
        "| Model | | 6RT80-132D",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,98",
        "| Bore | mm | 110",
        "| Stroke | mm | 140",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 33",
        "| Total Oil Capacity | lt | 18",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 145",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 33",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 26",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 16",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 150 Kva"
      ]
    },
    {
      "n": 170,
      "title": "Kofo PG165-K 165 kVA Diesel Generator 132 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 150 kVA / 120 kW | 165 kVA / 132 kW",
        "| Engine Technical Data",
        "| Make | | KOFO",
        "| Model | | 6RT80-132D",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,98",
        "| Bore | mm | 110",
        "| Stroke | mm | 140",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 33",
        "| Total Oil Capacity | lt | 18",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 145",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 36,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 28,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 17,5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 165 Kva"
      ]
    },
    {
      "n": 171,
      "title": "Kofo PG220-K 220 kVA Diesel Generator 176 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 200 kVA / 160 kW | 220 kVA / 176 kW",
        "| Engine Technical Data",
        "| Make | | KOFO",
        "| Model | | 6RT80-176DE",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,98",
        "| Bore | mm | 110",
        "| Stroke | mm | 140",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 46",
        "| Total Oil Capacity | lt | 18",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 192",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 39,7",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 29,8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 19,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 220 Kva"
      ]
    },
    {
      "n": 172,
      "title": "Kofo PG35-K 35 kVA Diesel Generator 28 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 32 kVA / 25,6 kW | 35 kVA / 28 kW",
        "| Engine Technical Data",
        "| Make | | KOFO",
        "| Model | | N4100DS",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 3,61",
        "| Bore | mm | 100",
        "| Stroke | mm | 115",
        "| Compression Ratio | | 19 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 13",
        "| Total Oil Capacity | lt | 13",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 33",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 8,4",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 6,6",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 4,5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 35 Kva"
      ]
    },
    {
      "n": 173,
      "title": "Kofo PG50-K 50 kVA Diesel Generator 40 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 45 kVA / 36 kW | 50 kVA / 40 kW",
        "| Engine Technical Data",
        "| Make | | KOFO",
        "| Model | | N4100ZDS",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 3,61",
        "| Bore | mm | 100",
        "| Stroke | mm | 115",
        "| Compression Ratio | | 19 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 13",
        "| Total Oil Capacity | lt | 13",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 47",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 12,4",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 9,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 6,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 50 Kva"
      ]
    },
    {
      "n": 174,
      "title": "Kofo PG70-K 70 kVA Diesel Generator 56 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 63 kVA / 50,4 kW | 70 kVA / 56 kW",
        "| Engine Technical Data",
        "| Make | | KOFO",
        "| Model | | N4105ZDS",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,15",
        "| Bore | mm | 105",
        "| Stroke | mm | 120",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 13",
        "| Total Oil Capacity | lt | 13",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 62",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 14,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 11,1",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 7,4",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 70 Kva"
      ]
    },
    {
      "n": 175,
      "title": "Kofo PG82-K 82 kVA Diesel Generator 65.6 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 74 kVA / 59,2 kW | 82 kVA / 65,6 kW",
        "| Engine Technical Data",
        "| Make | | KOFO",
        "| Model | | N4105ZLDS",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,15",
        "| Bore | mm | 105",
        "| Stroke | mm | 120",
        "| Compression Ratio | | 17 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 13",
        "| Total Oil Capacity | lt | 13",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 72",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 13",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 9",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 83 Kva"
      ]
    },
    {
      "n": 176,
      "title": "Perkins PG10-P 10 kVA Diesel Generator 8 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 9 kVA / 7,2 kW | 10 kVA / 8 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 403A-11G1",
        "| No. of Cylinders | | 3",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 1,131",
        "| Bore | mm | 77",
        "| Stroke | mm | 81",
        "| Compression Ratio | | 23 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 5",
        "| Total Oil Capacity | lt | 4,9",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 9,5",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 2,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 1,5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 10 Kva"
      ]
    },
    {
      "n": 177,
      "title": "Perkins PG1000-P 1000 kVA Diesel Generator 800 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 910 kVA / 728 kW | 1000 kVA / 800 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4008-30TAG1",
        "| No. of Cylinders | | 8",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 30,561",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 13 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 140",
        "| Total Oil Capacity | lt | 153",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 892",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 195",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 143",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 98",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1000 Kva"
      ]
    },
    {
      "n": 178,
      "title": "Perkins PG110-P 110 kVA Diesel Generator 88 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 100 kVA / 80 kW | 110 kVA / 88 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1104C-44TAG2",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,4",
        "| Bore | mm | 105",
        "| Stroke | mm | 127",
        "| Compression Ratio | | 18,2 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 17",
        "| Total Oil Capacity | lt | 8",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 103",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 22,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 17,1",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 11,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 110 Kva"
      ]
    },
    {
      "n": 179,
      "title": "Perkins PG1125-P 1125 kVA Diesel Generator 900 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1020 kVA / 816 kW | 1125 kVA / 900 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4008-30TAG2",
        "| No. of Cylinders | | 8",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 30,561",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 13 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 140",
        "| Total Oil Capacity | lt | 153",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 997",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 211",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 161",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 113",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1125 Kva"
      ]
    },
    {
      "n": 180,
      "title": "Perkins PG1250-P 1250 kVA Diesel Generator 1000 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1150 kVA / 920 kW | 1250 kVA / 1000 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4008-30TAG3",
        "| No. of Cylinders | | 8",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 30,561",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 13 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 140",
        "| Total Oil Capacity | lt | 153",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1105",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 244",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 188",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 120",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1250 Kva"
      ]
    },
    {
      "n": 181,
      "title": "Perkins PG1385-P 1385 kVA Diesel Generator 1108 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1250 kVA / 1000 kW | 1385 kVA / 1108 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4012-46TWG2A",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | V",
        "| Displacement | lt | 45.84",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 12.8:1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 172.5",
        "| Total Oil Capacity | lt | 157.5",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1219",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 259",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 196",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 143",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1400 Kva"
      ]
    },
    {
      "n": 182,
      "title": "Perkins PG15-P 15 kVA Diesel Generator 12 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 13 kVA / 10,4 kW | 15 kVA / 12 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 403A-15G1",
        "| No. of Cylinders | | 3",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 1,496",
        "| Bore | mm | 84",
        "| Stroke | mm | 90",
        "| Compression Ratio | | 22.5 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 6",
        "| Total Oil Capacity | lt | 6",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 13,5",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 3,7",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 2,8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 15 Kva"
      ]
    },
    {
      "n": 183,
      "title": "Perkins PG150-P 150 kVA Diesel Generator 120 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 135 kVA / 108 kW | 150 kVA / 120 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1106A-70TG1",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,01",
        "| Bore | mm | 105",
        "| Stroke | mm | 135",
        "| Compression Ratio | | 18,2 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 21",
        "| Total Oil Capacity | lt | 18",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 135,8",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 30,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 22,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 15,9",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 150 Kva"
      ]
    },
    {
      "n": 184,
      "title": "Perkins PG1500-P 1500 kVA Diesel Generator 1200 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1364 kVA / 1091 kW | 1500 kVA / 1200 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4012-46TAG1A",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | V",
        "| Displacement | lt | 45.84",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 12.8:1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 172.5",
        "| Total Oil Capacity | lt | 157.5",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1335",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 281",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 212",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 149",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1500 Kva"
      ]
    },
    {
      "n": 185,
      "title": "Perkins PG165-P 165 kVA Diesel Generator 132 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 150 kVA / 120 kW | 165 kVA / 132 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1106A-70TAG2",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,01",
        "| Bore | mm | 105",
        "| Stroke | mm | 135",
        "| Compression Ratio | | 16 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 21",
        "| Total Oil Capacity | lt | 18",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 149,1",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 33,4",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 24,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 16,4",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 165 Kva"
      ]
    },
    {
      "n": 186,
      "title": "Perkins PG1650-P 1650 kVA Diesel Generator 1320 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4012-46TAG2A",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | V",
        "| Displacement | lt | 45.84",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 12.8:1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 223,5",
        "| Total Oil Capacity | lt | 157.5",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1467",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 313",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 239",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 161",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1650 Kva"
      ]
    },
    {
      "n": 187,
      "title": "Perkins PG1875-P 1875 kVA Diesel Generator 1500 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1705 kVA / 1364 kW | 1875 kVA / 1500 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4012-46TAG3A",
        "| No. of Cylinders | | 12",
        "| Cylinder Configuration | | V",
        "| Displacement | lt | 45.84",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 12.8:1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 223,5",
        "| Total Oil Capacity | lt | 157.5",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1664",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 374",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 272",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 183",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 1900 Kva"
      ]
    },
    {
      "n": 188,
      "title": "Perkins PG200-P 200 kVA Diesel Generator 160 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 180 kVA / 144 kW | 200 kVA / 160 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1106A-70TAG3",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,01",
        "| Bore | mm | 105",
        "| Stroke | mm | 135",
        "| Compression Ratio | | 16 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 21",
        "| Total Oil Capacity | lt | 18",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 180,2",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 41,4",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 32",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 20,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 200 Kva"
      ]
    },
    {
      "n": 189,
      "title": "Perkins PG2000-P 2000 kVA Diesel Generator 1600 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 1850 kVA / 1480 kW | 2000 kVA / 1600 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4016-61TRG1",
        "| No. of Cylinders | | 16",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 61,123",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 13 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 315",
        "| Total Oil Capacity | lt | 238",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1774",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 383.8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 299.8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 206.8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 2000 Kva"
      ]
    },
    {
      "n": 190,
      "title": "Perkins PG22-P 22 kVA Diesel Generator 17.6 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 20 kVA / 16 kW | 22 kVA / 17,6 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 404A-22G1",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,216",
        "| Bore | mm | 84",
        "| Stroke | mm | 90",
        "| Compression Ratio | | 23,3 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 7",
        "| Total Oil Capacity | lt | 10,6",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 20,6",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 5,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 2,9",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 22 Kva"
      ]
    },
    {
      "n": 191,
      "title": "Perkins PG220-P 220 kVA Diesel Generator 176 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 200 kVA / 160 kW | 220 kVA / 176 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1106A-70TAG4",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,01",
        "| Bore | mm | 105",
        "| Stroke | mm | 135",
        "| Compression Ratio | | 16 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 21",
        "| Total Oil Capacity | lt | 18",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 196,3",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 45,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 24,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 23,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 225 Kva"
      ]
    },
    {
      "n": 192,
      "title": "Perkins PG2250-P 2250 kVA Diesel Generator 1800 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 2000 kVA / 1600 kW | 2250 kVA / 1800 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4016-61TRG2",
        "| No. of Cylinders | | 16",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 61,123",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 13 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 315",
        "| Total Oil Capacity | lt | 238",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 1985",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 418.1",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 317.7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 223.5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 2250 Kva"
      ]
    },
    {
      "n": 193,
      "title": "Perkins PG250-P 250 kVA Diesel Generator 200 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 230 kVA / 184 kW | 250 kVA / 200 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1206A-E70TTAG2",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,01",
        "| Bore | mm | 105",
        "| Stroke | mm | 135",
        "| Compression Ratio | | 15,8 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECM",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 32",
        "| Total Oil Capacity | lt | 16",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 226,1",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 51",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 38",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 25,5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 250 Kva"
      ]
    },
    {
      "n": 194,
      "title": "Perkins PG2500-P 2500 kVA Diesel Generator 2000 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4016-61TRG3",
        "| No. of Cylinders | | 16",
        "| Cylinder Configuration | | Vee",
        "| Displacement | lt | 61,123",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 13 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 400",
        "| Total Oil Capacity | lt | 238",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 2183",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 470.6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 350.8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 244.5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 2500 Kva"
      ]
    },
    {
      "n": 195,
      "title": "Perkins PG275-P 275 kVA Diesel Generator 220 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 250 kVA / 200 kW | 275 kVA / 220 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1206A-E70TTAG3",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 7,01",
        "| Bore | mm | 105",
        "| Stroke | mm | 135",
        "| Compression Ratio | | 15,8 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | ECM",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 32",
        "| Total Oil Capacity | lt | 16",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 248,6",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 56,9",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 41,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 28,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 275 Kva"
      ]
    },
    {
      "n": 196,
      "title": "Perkins PG33-P 33 kVA Diesel Generator 26.4 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 30 kVA / 24 kW | 33 kVA / 26,4 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1103A-33G",
        "| No. of Cylinders | | 3",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 3,3",
        "| Bore | mm | 105",
        "| Stroke | mm | 127",
        "| Compression Ratio | | 19,25 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 10",
        "| Total Oil Capacity | lt | 8,3",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 31",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 7,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 5,6",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 4,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 33 Kva"
      ]
    },
    {
      "n": 197,
      "title": "Perkins PG350-P 350 kVA Diesel Generator 280 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 320 kVA / 256 kW | 350 kVA / 280 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 2206A-E13TAG2",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,5",
        "| Bore | mm | 130",
        "| Stroke | mm | 157",
        "| Compression Ratio | | 16.3 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 51",
        "| Total Oil Capacity | lt | 40",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 368,4",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 65",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 49",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 34",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 350 Kva"
      ]
    },
    {
      "n": 198,
      "title": "Perkins PG400-P 400 kVA Diesel Generator 320 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 360 kVA / 288 kW | 400 kVA / 320 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 2206A-E13TAG2",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,5",
        "| Bore | mm | 130",
        "| Stroke | mm | 157",
        "| Compression Ratio | | 16.3 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 51",
        "| Total Oil Capacity | lt | 40",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 368,4",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 71",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 54",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 37",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 400 Kva"
      ]
    },
    {
      "n": 199,
      "title": "Perkins PG450-P 450 kVA Diesel Generator 360 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 400 kVA / 320 kW | 450 kVA / 360 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 2206A-E13TAG3",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 12,5",
        "| Bore | mm | 130",
        "| Stroke | mm | 157",
        "| Compression Ratio | | 16.3 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 51",
        "| Total Oil Capacity | lt | 40",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 412,5",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 81",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 62",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 42",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 450 Kva"
      ]
    },
    {
      "n": 200,
      "title": "Perkins PG50-P 50 kVA Diesel Generator 40 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 45 kVA / 36 kW | 50 kVA / 40 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1103A-33TG1",
        "| No. of Cylinders | | 3",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 3,3",
        "| Bore | mm | 105",
        "| Stroke | mm | 127",
        "| Compression Ratio | | 17,25 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 12",
        "| Total Oil Capacity | lt | 8,3",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 46,5",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 10,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 5,6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 50 Kva"
      ]
    },
    {
      "n": 201,
      "title": "Perkins PG500-P 500 kVA Diesel Generator 400 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 450 kVA / 360 kW | 500 kVA / 400 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 2506A-E15TAG1",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 15,2",
        "| Bore | mm | 137",
        "| Stroke | mm | 171",
        "| Compression Ratio | | 16 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 58",
        "| Total Oil Capacity | lt | 62",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 451",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 95",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 72",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 50",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 500 Kva"
      ]
    },
    {
      "n": 202,
      "title": "Perkins PG550-P 550 kVA Diesel Generator 440 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 500 kVA / 400 kW | 550 kVA / 440 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 2506A-E15TAG2",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 15,2",
        "| Bore | mm | 137",
        "| Stroke | mm | 171",
        "| Compression Ratio | | 16 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Electronic",
        "| Cooling System Capacity | lt | 58",
        "| Total Oil Capacity | lt | 62",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 495",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 100",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 76",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 53",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 550 Kva"
      ]
    },
    {
      "n": 203,
      "title": "Perkins PG66-P 66 kVA Diesel Generator 53 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 60 kVA / 48 kW | 66 kVA / 53 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1103A-33TG2",
        "| No. of Cylinders | | 3",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 3,3",
        "| Bore | mm | 105",
        "| Stroke | mm | 127",
        "| Compression Ratio | | 17,25 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 12",
        "| Total Oil Capacity | lt | 8,3",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 60,5",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 14,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 10,8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 7,6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 66 Kva"
      ]
    },
    {
      "n": 204,
      "title": "Perkins PG660-P 660 kVA Diesel Generator 528 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 600 kVA / 480 kW | 660 kVA / 528 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 2806A-E18TAG1A",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 18,1",
        "| Bore | mm | 145",
        "| Stroke | mm | 183",
        "| Compression Ratio | | 14.5 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 61",
        "| Total Oil Capacity | lt | 62",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 592,7",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 123",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 90",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 61",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 660 Kva"
      ]
    },
    {
      "n": 205,
      "title": "Perkins PG700-P 700 kVA Diesel Generator 560 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 650 kVA / 520 kW | 700 kVA / 560 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 2806A-E18TAG2",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 18,1",
        "| Bore | mm | 145",
        "| Stroke | mm | 183",
        "| Compression Ratio | | 14.5 : 1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 61",
        "| Total Oil Capacity | lt | 62",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 628",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 132",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 97",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 66",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 725 Kva"
      ]
    },
    {
      "n": 206,
      "title": "Perkins PG72-P 72 kVA Diesel Generator 58 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 65 kVA / 52 kW | 72 kVA / 58 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1104A-44TG1",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,4",
        "| Bore | mm | 105",
        "| Stroke | mm | 127",
        "| Compression Ratio | | 17,25 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 13",
        "| Total Oil Capacity | lt | 8",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 65,6",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 14,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 11,2",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 72 Kva"
      ]
    },
    {
      "n": 207,
      "title": "Perkins PG850-P 850 kVA Diesel Generator 680 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 770 kVA / 616 kW | 850 kVA / 680 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 2806A-E18TTAG5",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 18,1",
        "| Bore | mm | 145",
        "| Stroke | mm | 183",
        "| Compression Ratio | | 14:1",
        "| Aspiration | | Turbocharged & Intercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Electronic",
        "| Cooling System Capacity | lt | 109,5",
        "| Total Oil Capacity | lt | 68",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 743",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 162",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 118",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 80",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 850 Kva"
      ]
    },
    {
      "n": 208,
      "title": "Perkins PG88-P 88 kVA Diesel Generator 70 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 80 kVA / 64 kW | 88 kVA / 70 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 1104A-44TG2",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,4",
        "| Bore | mm | 105",
        "| Stroke | mm | 127",
        "| Compression Ratio | | 17,25 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 13",
        "| Total Oil Capacity | lt | 8",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 80,7",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 18,7",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 14",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 9,7",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 88 Kva"
      ]
    },
    {
      "n": 209,
      "title": "Perkins PG900-P 900 kVA Diesel Generator 720 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 800 kVA / 640 kW | 900 kVA / 720 kW",
        "| Engine Technical Data",
        "| Make | | PERKINS",
        "| Model | | 4006-23TAG3A",
        "| No. of Cylinders | | 6",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 22,921",
        "| Bore | mm | 160",
        "| Stroke | mm | 190",
        "| Compression Ratio | | 13,6:1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Electronic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 156",
        "| Total Oil Capacity | lt | 113,4",
        "| Engine Electrical System | VDC | 24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 786",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 175",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 132",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 91",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 900 Kva"
      ]
    },
    {
      "n": 210,
      "title": "Yangdong PG100-Y 100 kVA Diesel Generator 80 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 90 kVA / 72 kW | 100 kVA / 80 kW",
        "| Engine Technical Data",
        "| Make | | YANGDONG",
        "| Model | | Y4110ZLD",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,3",
        "| Bore | mm | 110",
        "| Stroke | mm | 118",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Turbocharged & Aftercooled",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 15,1",
        "| Total Oil Capacity | lt | 12",
        "| Engine Electrical System | VDC | 12/24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 88",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 16,2",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 12,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 8,8",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 100 Kva"
      ]
    },
    {
      "n": 211,
      "title": "Yangdong PG110-Y 110 kVA Diesel Generator 88 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 100 kVA / 80 kW | 110 kVA / 88 kW",
        "| Engine Technical Data",
        "| Make | | YANGDONG",
        "| Model | | YD4GZLD",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,3",
        "| Bore | mm | 110",
        "| Stroke | mm | 118",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 15",
        "| Total Oil Capacity | lt | 17",
        "| Engine Electrical System | VDC | 12/24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 93",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 22,1",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 18,9",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 14,2",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 110 Kva"
      ]
    },
    {
      "n": 212,
      "title": "Yangdong PG13-Y 13 kVA Diesel Generator 10.4 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 11,7 kVA / 9,36 kW | 13 kVA / 10,4 kW",
        "| Engine Technical Data",
        "| Make | | YANGDONG",
        "| Model | | YD385D",
        "| No. of Cylinders | | 3",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 1,532",
        "| Bore | mm | 85",
        "| Stroke | mm | 90",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 11",
        "| Total Oil Capacity | lt | 4,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 12",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 4,2",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 3,8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 3,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 15 Kva"
      ]
    },
    {
      "n": 213,
      "title": "Yangdong PG22-Y 22 kVA Diesel Generator 17.6 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 20 kVA / 16 kW | 22 kVA / 17,6 kW",
        "| Engine Technical Data",
        "| Make | | YANGDONG",
        "| Model | | YND485D",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,156",
        "| Bore | mm | 85",
        "| Stroke | mm | 95",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 12,5",
        "| Total Oil Capacity | lt | 5,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 19",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 5,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 4,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 3,3",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 22 Kva"
      ]
    },
    {
      "n": 214,
      "title": "Yangdong PG27-Y 27 kVA Diesel Generator 21.6 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 24,5 kVA / 19,5 kW | 27 kVA / 21,6 kW",
        "| Engine Technical Data",
        "| Make | | YANGDONG",
        "| Model | | Y490D",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,67",
        "| Bore | mm | 90",
        "| Stroke | mm | 105",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 14",
        "| Total Oil Capacity | lt | 8",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 26,4",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 6,9",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 5,8",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 4,9",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 27,5 Kva"
      ]
    },
    {
      "n": 215,
      "title": "Yangdong PG33-Y 33 kVA Diesel Generator 26.4 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 30 kVA / 24 kW | 33 kVA / 26,4 kW",
        "| Engine Technical Data",
        "| Make | | YANGDONG",
        "| Model | | Y495D",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,98",
        "| Bore | mm | 95",
        "| Stroke | mm | 105",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 14",
        "| Total Oil Capacity | lt | 8",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 30",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 7,6",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 6",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 3,9",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 35 Kva"
      ]
    },
    {
      "n": 216,
      "title": "Yangdong PG44-Y 44 kVA Diesel Generator 35.2 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 40 kVA / 32 kW | 44 kVA / 35,2 kW",
        "| Engine Technical Data",
        "| Make | | YANGDONG",
        "| Model | | Y4102D",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 3,88",
        "| Bore | mm | 100",
        "| Stroke | mm | 118",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 17",
        "| Total Oil Capacity | lt | 11,4",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 36",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 8,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 6,6",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 5,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 44 Kva"
      ]
    },
    {
      "n": 217,
      "title": "Yangdong PG55-Y 55 kVA Diesel Generator 44 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 50 kVA / 40 kW | 55 kVA / 44 kW",
        "| Engine Technical Data",
        "| Make | | YANGDONG",
        "| Model | | Y4105D",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,33",
        "| Bore | mm | 105",
        "| Stroke | mm | 118",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 17",
        "| Total Oil Capacity | lt | 11,4",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 42",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 10,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 7,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 6,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 55 Kva"
      ]
    },
    {
      "n": 218,
      "title": "Yangdong PG70-Y 70 kVA Diesel Generator 56 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 63 kVA / 50,4 kW | 70 kVA / 56 kW",
        "| Engine Technical Data",
        "| Make | | YANGDONG",
        "| Model | | Y4105ZLD",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,087",
        "| Bore | mm | 105",
        "| Stroke | mm | 118",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 15,8",
        "| Total Oil Capacity | lt | 13",
        "| Engine Electrical System | VDC | 12/24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 61",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 13,3",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 10,7",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 8,3",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 70 Kva"
      ]
    },
    {
      "n": 219,
      "title": "Yangdong PG80-Y 80 kVA Diesel Generator 64 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 72 kVA / 57,6 kW | 80 kVA / 64 kW",
        "| Engine Technical Data",
        "| Make | | YANGDONG",
        "| Model | | YD4EZLD",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,087",
        "| Bore | mm | 105",
        "| Stroke | mm | 118",
        "| Compression Ratio | | 18 : 1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanic",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 15,8",
        "| Total Oil Capacity | lt | 13",
        "| Engine Electrical System | VDC | 12/24",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Gross Engine Power(Stand By 50 hz) | kWm | 69",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 13,5",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 10,9",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 8,4",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 85 Kva"
      ]
    },
    {
      "n": 220,
      "title": "Yanmar PG14-YM 14 kVA Diesel Generator & 10.4 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 13 kVA / 10,4 kW | 14 kVA / 11,2 kW",
        "| Engine Technical Data",
        "| Make | | YANMAR",
        "| Model | | 3TNV88-GGEA",
        "| No. of Cylinders | | 3",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 1,642",
        "| Bore | mm | 88",
        "| Stroke | mm | 90",
        "| Compression Ratio | | 19.1:1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanical",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 2,0",
        "| Total Oil Capacity | lt | 6,7",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Engine Standby Power, Net (50 Hz) | kWm | 13,2",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 2,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 2,3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 1,7",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 14 Kva"
      ]
    },
    {
      "n": 221,
      "title": "Yanmar PG20-YM 20 kVA Diesel Generator & 16 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 18 kVA / 14,4 kW | 20 kVA / 16 kW",
        "| Engine Technical Data",
        "| Make | | YANMAR",
        "| Model | | 4TNV88-GGEA",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 2,19",
        "| Bore | mm | 88",
        "| Stroke | mm | 90",
        "| Compression Ratio | | 19.1:1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanical",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 2,7",
        "| Total Oil Capacity | lt | 7,4",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Engine Standby Power, Net (50 Hz) | kWm | 18",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 3,8",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 3",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 2,3",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 20 Kva"
      ]
    },
    {
      "n": 222,
      "title": "Yanmar PG23-YM 23 kVA Diesel Generator & 18,4 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 21 kVA / 16,8 kW | 23 kVA / 18,4 kW",
        "| Engine Technical Data",
        "| Make | | YANMAR",
        "| Model | | 4TNV84T-GGEA",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 1,995",
        "| Bore | mm | 84",
        "| Stroke | mm | 90",
        "| Compression Ratio | | 18.9:1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanical",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 2,7",
        "| Total Oil Capacity | lt | 7,4",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Engine Standby Power, Net (50 Hz) | kWm | 21",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 4,4",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 3,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 2,6",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 23 Kva"
      ]
    },
    {
      "n": 223,
      "title": "Yanmar PG38-YM 38 kVA Diesel Generator & 30,4 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 34 kVA / 27,2 kW | 38 kVA / 30,4 kW",
        "| Engine Technical Data",
        "| Make | | YANMAR",
        "| Model | | 4TNV98-GGEA",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 3,319",
        "| Bore | mm | 98",
        "| Stroke | mm | 110",
        "| Compression Ratio | | 18.5:1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanical",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 4,2",
        "| Total Oil Capacity | lt | 10,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Engine Standby Power, Net (50 Hz) | kWm | 34,1",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 7",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 5,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 3,7",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 38 Kva"
      ]
    },
    {
      "n": 224,
      "title": "Yanmar PG46-YM 46 kVA Diesel Generator & 36,8 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 42 kVA / 33,6 kW | 46 kVA / 36,8 kW",
        "| Engine Technical Data",
        "| Make | | YANMAR",
        "| Model | | 4TNV98T-GGEA",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 3,319",
        "| Bore | mm | 98",
        "| Stroke | mm | 110",
        "| Compression Ratio | | 18.1:1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanical",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 4,2",
        "| Total Oil Capacity | lt | 10,5",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Engine Standby Power, Net (50 Hz) | kWm | 41,4",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 8,2",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 6,4",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 4,5",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 46 Kva"
      ]
    },
    {
      "n": 225,
      "title": "Yanmar PG55-YM 55 kVA Diesel Generator & 44 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 50 kVA / 40 kW | 55 kVA / 44 kW",
        "| Engine Technical Data",
        "| Make | | YANMAR",
        "| Model | | 4TNV106-GGEA",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,412",
        "| Bore | mm | 106",
        "| Stroke | mm | 125",
        "| Compression Ratio | | 18:1",
        "| Aspiration | | Natural",
        "| Governing Type | | Mechanical",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 6,0",
        "| Total Oil Capacity | lt | 14",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Engine Standby Power, Net (50 Hz) | kWm | 49,4",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 10,1",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 7,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 5,3",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 55 Kva"
      ]
    },
    {
      "n": 226,
      "title": "Yanmar PG63-YM 63 kVA Diesel Generator & 50,4 kW | Powerpack Generator",
      "header": [
        "| Voltage, Frequency | Prime | Standby"
      ],
      "rows": [
        "| 400V, 50 Hz | 57 kVA / 45,6 kW | 63 kVA / 50,4 kW",
        "| Engine Technical Data",
        "| Make | | YANMAR",
        "| Model | | 4TNV106T-GGEA",
        "| No. of Cylinders | | 4",
        "| Cylinder Configuration | | In Line",
        "| Displacement | lt | 4,412",
        "| Bore | mm | 106",
        "| Stroke | mm | 125",
        "| Compression Ratio | | 18:1",
        "| Aspiration | | Turbocharged",
        "| Governing Type | | Mechanical",
        "| Cooling Method | | Water",
        "| Cooling System Capacity | lt | 6,0",
        "| Total Oil Capacity | lt | 14",
        "| Engine Electrical System | VDC | 12",
        "| Speed / Frequency | RPM / Hz. | 1500/50",
        "| Engine Standby Power, Net (50 Hz) | kWm | 56",
        "| Fuel Consumption 100 % 50 Hz | lt/h | 11,2",
        "| Fuel Consumption 75 % 50 Hz | lt/h | 8,5",
        "| Fuel Consumption 50 % 50 Hz | lt/h | 6,1",
        "| Alternator Technical Data",
        "| No of Phases | | 3",
        "| Power Factor | | 0,8",
        "| No of Bearings | | Single",
        "| No of Poles | | 4",
        "| No of Leads | | 12/6",
        "| Voltage Regulation (Steady State) | | ± 1%",
        "| Insulation Class | | H",
        "| Protection Class | | IP 23",
        "| Excitation System | | Self Excitation",
        "| Voltage regulator | | A.V.R.",
        "| Connection Type | | Star",
        "| Total Harmonic Content (No Load) | | <3%",
        "| Frequency | | 50",
        "| Voltage Output 50 Hz | | 231/400",
        "| Rated Power (Standby) 400V 50 Hz | | 63 Kva"
      ]
    }
  ]
}
