{
  "country": "CN",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": "Fuzhou Powerzoo Equipment Co., Ltd.",
    "zh": null
  },
  "website": "https://www.powerzoos.com/",
  "hq": {
    "province": null,
    "city": null
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [],
  "productLines": [
    {
      "kind": "genset",
      "series": "YC",
      "fuel": "diesel",
      "engineMakes": [
        "Yuchai"
      ],
      "engineModels": [
        "YC6T660L-D20"
      ],
      "power": {
        "min": 500,
        "max": 500,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2002
        ]
      },
      "frequency": [
        "50Hz"
      ],
      "src": [
        2002
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "năm thành lập",
    "nhà phân phối tại Việt Nam"
  ],
  "sources": [
    {
      "n": 2001,
      "url": "https://www.powerzoos.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "POWERZOO -Your trusted partner for comprehensive power solutions.",
        "With a 20,000 sqm workshop, we are able to supply 6,000 generator units a year.",
        "Address: N0. 28, Xinbao Road,Shangjie Town Minhou County, Fuzhou, Fujian, China",
        "Copyright © 2025 Fuzhou Powerzoo Equipment Co., Ltd. 闽ICP备2025098774号-1 All Rights Reserved. Sitemap. Privacy Policy."
      ],
      "file": "sources/powerzoo/2001.md"
    },
    {
      "n": 2002,
      "url": "https://www.powerzoos.com/500kVA-Diesel-Generators-Sets-by-Yuchai-Engine-YC6T660L-D20-pd577422448.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "500kVA Diesel Generators Sets by Yuchai Engine YC6T660L-D20",
        "Model: YC500P5",
        "Frequency: 50Hz",
        "Prime Power (kW/kVA): 400/500",
        "Standby Power (kW/kVA): 440/550",
        "Fuel cons 100%(L/H): 110.1",
        "Powered by: Yuchai",
        "Engine Model: YC6T660L-D20",
        "Exciter type: Brushless, self-excited",
        "Insulation grade: H",
        "Protection grade: IP23"
      ],
      "file": "sources/powerzoo/2002.md"
    },
    {
      "n": 2003,
      "url": "https://www.powerzoos.com/1250kVA-Generator-for-Indonesia-Palm-Oil-Plant-id02490845.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Controller : +DSE8610"
      ],
      "file": "sources/powerzoo/2003.md"
    },
    {
      "n": 101,
      "url": "https://www.powerzoos.com/3750-kVA-Diesel-Genset-Powered-by-Cummins-Engine-QSK95-G2-pd517657648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C3750P6"
      ],
      "file": "sources/powerzoo/101.md"
    },
    {
      "n": 102,
      "url": "https://www.powerzoos.com/900-kVA-Diesel-Generators-Powered-by-Cummins-Engine-KTA38-G2-pd590067648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C900P6"
      ],
      "file": "sources/powerzoo/102.md"
    },
    {
      "n": 103,
      "url": "https://www.powerzoos.com/2000kVA-Cummins-Electric-Generator-QSK60-G4-pd552412748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/103.md"
    },
    {
      "n": 104,
      "url": "https://www.powerzoos.com/1000kVA-Cummins-Generators-Set-QST30-G4-pd566512748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/104.md"
    },
    {
      "n": 105,
      "url": "https://www.powerzoos.com/1250kVA-Cummins-Engine-Large-Range-Generators-Set-KTA38-G9-pd529612748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/105.md"
    },
    {
      "n": 106,
      "url": "https://www.powerzoos.com/712kVA-Cummins-Diesel-Generators-Set-KTA38-G1-pd563712748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/106.md"
    },
    {
      "n": 107,
      "url": "https://www.powerzoos.com/525kVA-Cummins-Diesel-Generator-Set-KTAA19-G5-pd544542748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/107.md"
    },
    {
      "n": 108,
      "url": "https://www.powerzoos.com/400kVA-Diesel-Generators-Cummins-Genset-QSNT-G3-C400P5-pd515742748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/108.md"
    },
    {
      "n": 109,
      "url": "https://www.powerzoos.com/250kVA-Diesel-Generator-Cummins-Diesel-Engine-NT855-GA-C250P5-pd592052748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/109.md"
    },
    {
      "n": 110,
      "url": "https://www.powerzoos.com/425kVA-Diesel-Generator-Cummins-Diesel-Engine-6ZTAA13-G3-C425P5-pd531025848.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/110.md"
    },
    {
      "n": 111,
      "url": "https://www.powerzoos.com/250kVA-Diesel-Generator-Cummins-Diesel-Engine-6LTAA8-9-G2-C250P5-pd515743058.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/111.md"
    },
    {
      "n": 112,
      "url": "https://www.powerzoos.com/150kVA-Silent-Diesel-Generator-Cummins-Diesel-Engine-6BTAA5-9-G12-C150P5-pd582153058.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/112.md"
    },
    {
      "n": 113,
      "url": "https://www.powerzoos.com/Cummins-40kVA-Diesel-Generator-4BT3-9-G2-Diesel-Engine-C40P5-pd505218058.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/113.md"
    },
    {
      "n": 114,
      "url": "https://www.powerzoos.com/30kVA-Diesel-Generator-Cummins-Engine-4B3-9-G2-pd536597058.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/114.md"
    },
    {
      "n": 115,
      "url": "https://www.powerzoos.com/Cummins-40kVA-Diesel-Generator-4BT3-9-G1-Diesel-Engine-C40P5-pd542397058.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/115.md"
    },
    {
      "n": 116,
      "url": "https://www.powerzoos.com/C65P5-65kVA-Cummins-Diesel-Generator-4BTA3-9-G2-Diesel-Engine-pd510418158.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/116.md"
    },
    {
      "n": 117,
      "url": "https://www.powerzoos.com/Cummins-Diesel-Generator-4BTA3-9-G2-56kVA-Generator-C56P5-pd585218058.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/117.md"
    },
    {
      "n": 118,
      "url": "https://www.powerzoos.com/100kVA-Cummins-Diesel-Generator-6BT5-9-G2-Cummins-Diesel-Engine-C100P5-pd550297058.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/118.md"
    },
    {
      "n": 119,
      "url": "https://www.powerzoos.com/16kVA-Diesel-Generator-Fawde-Diesel-Engine-4DW81-23D-F16P5-pd530743058.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/119.md"
    },
    {
      "n": 120,
      "url": "https://www.powerzoos.com/24kVA-Diesel-Generators-Set-Fawde-Engine-Model-4DW91-38D-pd596083248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/120.md"
    },
    {
      "n": 121,
      "url": "https://www.powerzoos.com/25-kVA-Isuzu-Diesel-Generators-Engine-Model-JE493DBE-03-pd505034248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/121.md"
    },
    {
      "n": 122,
      "url": "https://www.powerzoos.com/400-kVA-Perkins-Diesel-Generators-Engine-Model-2206C-E13TAG2-pd598754248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/122.md"
    },
    {
      "n": 123,
      "url": "https://www.powerzoos.com/560-kVA-Perkins-Diesel-Generators-Engine-Model-2506C-E15TAG3-pd584754248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/123.md"
    },
    {
      "n": 124,
      "url": "https://www.powerzoos.com/625-kVA-Perkins-Diesel-Generators-Engine-Model-2806C-E18TAG1A-pd552754248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/124.md"
    },
    {
      "n": 125,
      "url": "https://www.powerzoos.com/30-kVA-Isuzu-Diesel-Generators-Engine-Model-JE493DBE-01-pd584034248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/125.md"
    },
    {
      "n": 126,
      "url": "https://www.powerzoos.com/28kVA-Diesel-Generators-Set-Fawde-Engine-Model-4DW91-38D-pd509973248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/126.md"
    },
    {
      "n": 127,
      "url": "https://www.powerzoos.com/31kVA-Diesel-Generators-Set-Fawde-Engine-Model-4DW92-42D-pd596973248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/127.md"
    },
    {
      "n": 128,
      "url": "https://www.powerzoos.com/34kVA-Diesel-Generators-Set-Fawde-Engine-Model-4DX21-53D-pd536973248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/128.md"
    },
    {
      "n": 129,
      "url": "https://www.powerzoos.com/40kVA-Diesel-Generators-Set-Fawde-Engine-Model-4DX21-53D-pd565973248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/129.md"
    },
    {
      "n": 130,
      "url": "https://www.powerzoos.com/45kVA-Diesel-Generators-Set-Fawde-Engine-Model-4DX21-61D-HMS20W-pd544973248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/130.md"
    },
    {
      "n": 131,
      "url": "https://www.powerzoos.com/53kVA-Diesel-Generators-Set-Fawde-Engine-Model-4DX22-75D-HMS20W-pd583973248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/131.md"
    },
    {
      "n": 132,
      "url": "https://www.powerzoos.com/63kVA-Diesel-Generators-Set-Fawde-Engine-Model-4DX23-82D-pd523973248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/132.md"
    },
    {
      "n": 133,
      "url": "https://www.powerzoos.com/70kVA-Diesel-Generators-Set-Fawde-Engine-Model-4DX23-90D-HMS20W-pd510973248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/133.md"
    },
    {
      "n": 134,
      "url": "https://www.powerzoos.com/85kVA-Diesel-Generators-Set-Fawde-Engine-Model-CA4110-125Z-11D-pd578873248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/134.md"
    },
    {
      "n": 135,
      "url": "https://www.powerzoos.com/100kVA-Diesel-Generators-Set-Fawde-Engine-Model-CA4DF2-14D-pd538073248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/135.md"
    },
    {
      "n": 136,
      "url": "https://www.powerzoos.com/119kVA-Diesel-Generators-Set-Fawde-Engine-Model-CA6DF2D-16D-pd557073248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/136.md"
    },
    {
      "n": 137,
      "url": "https://www.powerzoos.com/138kVA-Diesel-Generators-Set-Fawde-Engine-Model-CA6DF2-18D-pd596073248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/137.md"
    },
    {
      "n": 138,
      "url": "https://www.powerzoos.com/150kVA-Diesel-Generators-Set-Fawde-Engine-Model-CA6DF2-21D-pd546073248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/138.md"
    },
    {
      "n": 139,
      "url": "https://www.powerzoos.com/168kVA-Diesel-Generators-Set-Fawde-Engine-Model-CA6DF2-21D-pd545073248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/139.md"
    },
    {
      "n": 140,
      "url": "https://www.powerzoos.com/214kVA-Diesel-Generators-Set-Fawde-Engine-Model-CA6DL1-27D-pd584073248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/140.md"
    },
    {
      "n": 141,
      "url": "https://www.powerzoos.com/245kVA-Diesel-Generators-Set-Fawde-Engine-Model-CA6DL2-32D-pd544073248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/141.md"
    },
    {
      "n": 142,
      "url": "https://www.powerzoos.com/313kVA-Diesel-Generators-Set-Fawde-Engine-Model-CA6DM2J-42D-pd583073248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/142.md"
    },
    {
      "n": 143,
      "url": "https://www.powerzoos.com/Cummins-Diesel-Engine-4B3-9-G1-Power-Diesel-Generator-C25P5-pd505993158.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/143.md"
    },
    {
      "n": 144,
      "url": "https://www.powerzoos.com/938-kVA-Diesel-Generator-Set-Powered-by-Cummins-Engine-KTA38-G2B-pd540067648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C938P6"
      ],
      "file": "sources/powerzoo/144.md"
    },
    {
      "n": 145,
      "url": "https://www.powerzoos.com/1650kVA-Cummins-Large-Range-Generators-QSK50-G7-pd557412748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/145.md"
    },
    {
      "n": 146,
      "url": "https://www.powerzoos.com/1375kVA-Cummins-Large-Range-Generators-Set-KTA50-G8-pd544612748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/146.md"
    },
    {
      "n": 147,
      "url": "https://www.powerzoos.com/500kVA-Cummins-Diesel-Generator-Set-KTA19-G4-C500P5-pd505542748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/147.md"
    },
    {
      "n": 148,
      "url": "https://www.powerzoos.com/450kVA-Diesel-Generators-Cummins-Genset-NTAA855-G7A-C450S5-pd550742748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/148.md"
    },
    {
      "n": 149,
      "url": "https://www.powerzoos.com/275kVA-Diesel-Generator-Set-Cummins-Diesel-Engine-NTA855-G1A-C275P5-pd511052748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/149.md"
    },
    {
      "n": 150,
      "url": "https://www.powerzoos.com/388kVA-Diesel-Generator-Cummins-Diesel-Engine-6ZTAA13-G3-C388P5-pd533025848.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/150.md"
    },
    {
      "n": 151,
      "url": "https://www.powerzoos.com/1475kVA-Cummins-Large-Range-Generators-Set-KTA50-GS8-pd580612748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/151.md"
    },
    {
      "n": 152,
      "url": "https://www.powerzoos.com/3363kVA-Cummins-Diesel-Generator-QSK95-G4-pd553312748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/152.md"
    },
    {
      "n": 153,
      "url": "https://www.powerzoos.com/1875kVA-Cummins-Engine-Generator-QSK50-G16-pd515412748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/153.md"
    },
    {
      "n": 154,
      "url": "https://www.powerzoos.com/910kVA-Cummins-Engine-Generators-Set-KTA38-G2A-pd521712748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/154.md"
    },
    {
      "n": 155,
      "url": "https://www.powerzoos.com/1250kVA-Cummins-Large-Range-Generators-Set-KTA50-G3-pd578612748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/155.md"
    },
    {
      "n": 156,
      "url": "https://www.powerzoos.com/800kVA-Cummins-Engine-Generators-Set-KTA38-G2B-pd571712748.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/156.md"
    },
    {
      "n": 157,
      "url": "https://www.powerzoos.com/1000-kVA-Diesel-Generator-Set-Powered-by-Cummins-Engine-KTA38-G2A-pd551957648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C1000P6"
      ],
      "file": "sources/powerzoo/157.md"
    },
    {
      "n": 158,
      "url": "https://www.powerzoos.com/1125-kVA-Diesel-Generator-Set-Powered-by-Cummins-Engine-KTA38-G4-pd521957648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C1125P6"
      ],
      "file": "sources/powerzoo/158.md"
    },
    {
      "n": 159,
      "url": "https://www.powerzoos.com/1250-kVA-Diesel-Generator-Set-Powered-by-Cummins-Engine-KTA38-G9-pd520957648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C1250P6"
      ],
      "file": "sources/powerzoo/159.md"
    },
    {
      "n": 160,
      "url": "https://www.powerzoos.com/1375-kVA-Diesel-Generator-Sets-Powered-by-Cummins-Engine-KTA50-G3-pd569857648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C1375P6"
      ],
      "file": "sources/powerzoo/160.md"
    },
    {
      "n": 161,
      "url": "https://www.powerzoos.com/1575-kVA-Diesel-Generator-Sets-Powered-by-Cummins-Engine-KTA50-G9-pd545857648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C1575P6"
      ],
      "file": "sources/powerzoo/161.md"
    },
    {
      "n": 162,
      "url": "https://www.powerzoos.com/450-kVA-Diesel-Generator-Sets-Powered-by-Cummins-Engine-QSX15-G8-pd594857648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C450P6"
      ],
      "file": "sources/powerzoo/162.md"
    },
    {
      "n": 163,
      "url": "https://www.powerzoos.com/681-kVA-Diesel-Generator-Sets-Powered-by-Cummins-Engine-VTA28-G5-pd553857648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C681P6"
      ],
      "file": "sources/powerzoo/163.md"
    },
    {
      "n": 164,
      "url": "https://www.powerzoos.com/910-kVA-Diesel-Generator-Sets-Powered-by-Cummins-Engine-QSK23-G3-pd591857648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C910P6"
      ],
      "file": "sources/powerzoo/164.md"
    },
    {
      "n": 165,
      "url": "https://www.powerzoos.com/1038-kVA-Diesel-Generator-Sets-Powered-by-Cummins-Engine-QST30-G3-pd569757648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C1038P6"
      ],
      "file": "sources/powerzoo/165.md"
    },
    {
      "n": 166,
      "url": "https://www.powerzoos.com/1138-kVA-Diesel-Genset-Powered-by-Cummins-Engine-QST30-G4-pd507757648.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: C1138P6"
      ],
      "file": "sources/powerzoo/166.md"
    },
    {
      "n": 167,
      "url": "https://www.powerzoos.com/Cummins-Diesel-Engine-4B3-9-G2-Diesel-Generator-C28P5-pd557342158.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 50Hz"
      ],
      "file": "sources/powerzoo/167.md"
    },
    {
      "n": 168,
      "url": "https://www.powerzoos.com/ISUZU-Series-pl48776697.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | Model | Prime Power (kW/kVA) | Standby Power (kW/kVA) | Engine | Details"
      ],
      "file": "sources/powerzoo/168.md"
    },
    {
      "n": 169,
      "url": "https://www.powerzoos.com/Yanmar-Series-pl49876697.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | Model | Prime Power (kW/kVA) | Standby Power (kW/kVA) | Engine | Details"
      ],
      "file": "sources/powerzoo/169.md"
    },
    {
      "n": 170,
      "url": "https://www.powerzoos.com/26kVA-Yanmar-Diesel-Generators-Engine-Model-4TNV84T-BGGE-pd506724248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/170.md"
    },
    {
      "n": 171,
      "url": "https://www.powerzoos.com/26kVA-Yanmar-Diesel-Generators-Engine-Model-4TNV84T-GGE-pd596724248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/171.md"
    },
    {
      "n": 172,
      "url": "https://www.powerzoos.com/21kVA-Yanmar-Diesel-Generators-Engine-Model-4TNV88-BGGE-pd538724248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/172.md"
    },
    {
      "n": 173,
      "url": "https://www.powerzoos.com/21kVA-Yanmar-Diesel-Generators-Engine-Model-4TNV88-GGE-pd578724248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/173.md"
    },
    {
      "n": 174,
      "url": "https://www.powerzoos.com/15kVA-Yanmar-Diesel-Generators-Engine-Model-3TNV88-BGGE-pd541864248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/174.md"
    },
    {
      "n": 175,
      "url": "https://www.powerzoos.com/15kVA-Yanmar-Diesel-Generators-Engine-Model-3TNV88-GGE-pd503864248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/175.md"
    },
    {
      "n": 176,
      "url": "https://www.powerzoos.com/12kVA-Yanmar-Diesel-Generators-Engine-Model-3TNV82A-BGGE-pd564864248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/176.md"
    },
    {
      "n": 177,
      "url": "https://www.powerzoos.com/12kVA-Diesel-Generators-Yanmar-Engine-3TNV82A-GGE-pd528864248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/177.md"
    },
    {
      "n": 178,
      "url": "https://www.powerzoos.com/9kVA-Diesel-Generators-Yanmar-Engine-3TNV76-GGE-pd509864248.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Frequency: 60Hz"
      ],
      "file": "sources/powerzoo/178.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "config-bot",
  "specTables": [
    {
      "n": 101,
      "title": "3750 kVA Diesel Genset Powered by Cummins Engine QSK95-G2 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C3750P6",
        "Prime Power (kW/kVA): 3000/3750",
        "Standby Power (kW/kVA): 3500/4375",
        "Engine: QSK95-G2",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 771",
        "Engine Model: QSK95-G2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 102,
      "title": "900 kVA Diesel Generators Powered by Cummins Engine KTA38-G2 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C900P6",
        "Prime Power (kW/kVA): 720/900",
        "Standby Power (kW/kVA): 766/958",
        "Engine: KTA38-G2",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 203.5",
        "Engine Model: KTA38-G2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 103,
      "title": "2000kVA Cummins Electric Generator QSK60-G4 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C2000P5",
        "Prime Power (kW/kVA): 1600/2000",
        "Standby Power (kW/kVA): 1760/2200",
        "Engine: QSK60-G4",
        "Fuel cons 100%(L/H): 394",
        "Engine Model: QSK60-G4",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 104,
      "title": "1000kVA Cummins Generators Set QST30-G4 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C1000P5",
        "Prime Power (kW/kVA): 800/1000",
        "Standby Power (kW/kVA): 880/1100",
        "Engine: QST30-G4",
        "Fuel cons 100%(L/H): 202",
        "Engine Model: QST30-G4",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 105,
      "title": "1250kVA Cummins Engine Large Range Generators Set KTA38-G9 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C1250S5",
        "Standby Power (kW/kVA): 1000/1250",
        "Engine: KTA38-G9",
        "Fuel cons 100%(L/H): 256",
        "Engine Model: KTA38-G9",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 106,
      "title": "712kVA Cummins Diesel Generators Set KTA38-G1 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C712P5",
        "Prime Power (kW/kVA): 570/712",
        "Standby Power (kW/kVA): 630/787",
        "Engine: KTA38-G1",
        "Fuel cons 100%(L/H): 155",
        "Engine Model: KTA38-G1",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 107,
      "title": "525kVA Cummins Diesel Generator Set KTAA19-G5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C525P5",
        "Prime Power (kW/kVA): 420/525",
        "Standby Power (kW/kVA): 480/600",
        "Engine: KTAA19-G5",
        "Fuel cons 100%(L/H): 113",
        "Engine Model: KTAA19-G5",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 108,
      "title": "400kVA Diesel Generators Cummins Genset QSNT-G3 -C400P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C400P5",
        "Prime Power (kW/kVA): 320/400",
        "Standby Power (kW/kVA): 350/437.5",
        "Engine: QSNT-G3",
        "Fuel cons 100%(L/H): 88",
        "Engine Model: QSNT-G3",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 109,
      "title": "250kVA Diesel Generator Cummins Diesel Engine NT855-GA -C250P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C250P5",
        "Prime Power (kW/kVA): 200/250",
        "Standby Power (kW/kVA): 220/275",
        "Engine: NT855-GA",
        "Fuel cons 100%(L/H): 53.4",
        "Engine Model: NT855-GA",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 110,
      "title": "425kVA Diesel Generator Cummins Diesel Engine 6ZTAA13-G3 - C425P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C425P5",
        "Prime Power (kW/kVA): 340/425",
        "Standby Power (kW/kVA): 380/475",
        "Engine: 6ZTAA13-G2",
        "Fuel cons 100%(L/H): 85",
        "Engine Model: 6ZTAA13-G2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 111,
      "title": "250kVA Diesel Generator Cummins Diesel Engine 6LTAA8.9-G2 -C250P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C250P5",
        "Prime Power (kW/kVA): 200/250",
        "Standby Power (kW/kVA): 210/262",
        "Engine: 6LTAA8.9-G2",
        "Fuel cons 100%(L/H): 53",
        "Engine Model: 6LTAA8.9-G2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 112,
      "title": "150kVA Silent Diesel Generator Cummins Diesel Engine 6BTAA5.9-G12 -C150P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C150P5",
        "Prime Power (kW/kVA): 120/150",
        "Standby Power (kW/kVA): 132/165",
        "Engine: 6BTAA5.9-G12",
        "Fuel cons 100%(L/H): 34",
        "Engine Model: 6BTAA5.9-G12",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 113,
      "title": "Cummins 40kVA Diesel Generator 4BT3.9-G2 Diesel Engine C40P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C40P5",
        "Prime Power (kW/kVA): 32/40",
        "Standby Power (kW/kVA): 35/44",
        "Engine: 4BT3.9-G2",
        "Fuel cons 100%(L/H): 9.3",
        "Engine Model: 4BT3.9-G2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 114,
      "title": "30kVA Diesel Generator Cummins Engine 4B3.9-G2 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: C30P6",
        "Prime Power (kW/kVA): 24/30",
        "Standby Power (kW/kVA): 26.4/33",
        "Engine: 4B3.9-G2",
        "Fuel cons 100%(L/H): 8.6",
        "Engine Model: 4B3.9-G2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 115,
      "title": "Cummins 40kVA Diesel Generator 4BT3.9-G1 Diesel Engine C40P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C40P5",
        "Prime Power (kW/kVA): 32/40",
        "Standby Power (kW/kVA): 35/44",
        "Engine: 4BT3.9-G1",
        "Fuel cons 100%(L/H): 10",
        "Engine Model: 4BT3.9-G1",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 116,
      "title": "C65P5 65kVA Cummins Diesel Generator 4BTA3.9-G2 Diesel Engine from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C65P5",
        "Prime Power (kW/kVA): 52/65",
        "Standby Power (kW/kVA): 56/70",
        "Engine: 4BTA3.9-G2",
        "Fuel cons 100%(L/H): 14.9",
        "Engine Model: 4BTA3.9-G2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 117,
      "title": "Cummins Diesel Generator 4BTA3.9-G2 56kVA Generator C56P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C56P5",
        "Prime Power (kW/kVA): 45/56",
        "Standby Power (kW/kVA): 50/62",
        "Engine: 4BTA3.9-G2",
        "Fuel cons 100%(L/H): 12.9",
        "Engine Model: 4BTA3.9-G2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 118,
      "title": "100kVA Cummins Diesel Generator 6BT5.9-G2 Cummins Diesel Engine C100P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C100P5",
        "Prime Power (kW/kVA): 80/100",
        "Standby Power (kW/kVA): 88/110",
        "Engine: 6BT5.9-G2",
        "Fuel cons 100%(L/H): 23.4",
        "Engine Model: 6BT5.9-G2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 119,
      "title": "16kVA Diesel Generator Fawde Diesel Engine 4DW81-23D -F16P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: F16P5",
        "Prime Power (kW/kVA): 12.8/16",
        "Standby Power (kW/kVA): 14/17.5",
        "Engine: 4DW81-23D",
        "Fuel cons 100%(L/H): 4.6",
        "Engine Model: 4DW81-23D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 120,
      "title": "24kVA Diesel Generators Set Fawde Engine Model 4DW91-38D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F24P6",
        "Prime Power (kW/kVA): 19/24",
        "Standby Power (kW/kVA): 21/27",
        "Engine: 4DW91-38D",
        "Fuel cons 100%(L/H): 7.8",
        "Engine Model: 4DW91-38D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 121,
      "title": "25 kVA Isuzu Diesel Generators Engine Model JE493DBE-03 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: I25P6",
        "Prime Power (kW/kVA): 20/25",
        "Standby Power (kW/kVA): 22/27.5",
        "Engine: JE493DBE-03",
        "Fuel cons 100%(L/H): 6.9",
        "Engine Model: JE493DBE-03",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 122,
      "title": "400 kVA Perkins Diesel Generators Engine Model 2206C-E13TAG2 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: P400P6",
        "Prime Power (kW/kVA): 320/400",
        "Standby Power (kW/kVA): 352/440",
        "Engine: 2206C-E13TAG2",
        "Fuel cons 100%(L/H): 84",
        "Engine Model: 2206C-E13TAG2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 123,
      "title": "560 kVA Perkins Diesel Generators Engine Model 2506C-E15TAG3 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: P560P6",
        "Prime Power (kW/kVA): 448/560",
        "Standby Power (kW/kVA): 500/625",
        "Engine: 2506C-E15TAG3",
        "Fuel cons 100%(L/H): 121",
        "Engine Model: 2506C-E15TAG3",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 124,
      "title": "625 kVA Perkins Diesel Generators Engine Model 2806C-E18TAG1A from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: P625P6",
        "Prime Power (kW/kVA): 500/625",
        "Standby Power (kW/kVA): 550/687",
        "Engine: 2806C-E18TAG1A",
        "Fuel cons 100%(L/H): 130",
        "Engine Model: 2806C-E18TAG1A",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 125,
      "title": "30 kVA Isuzu Diesel Generators Engine Model JE493DBE-01 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: I30P6",
        "Prime Power (kW/kVA): 24/30",
        "Standby Power (kW/kVA): 26/32.5",
        "Engine: JE493DBE-01",
        "Fuel cons 100%(L/H): 7.7",
        "Engine Model: JE493DBE-01",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 126,
      "title": "28kVA Diesel Generators Set Fawde Engine Model 4DW91-38D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F28P6",
        "Prime Power (kW/kVA): 22/27.5",
        "Standby Power (kW/kVA): 24/30.3",
        "Engine: 4DW91-38D",
        "Fuel cons 100%(L/H): 7.8",
        "Engine Model: 4DW91-38D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 127,
      "title": "31kVA Diesel Generators Set Fawde Engine Model 4DW92-42D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F31P6",
        "Prime Power (kW/kVA): 25/31",
        "Standby Power (kW/kVA): 27.5/34",
        "Engine: 4DW92-42D",
        "Fuel cons 100%(L/H): 8.5",
        "Engine Model: 4DW92-42D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 128,
      "title": "34kVA Diesel Generators Set Fawde Engine Model 4DX21-53D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F34P6",
        "Prime Power (kW/kVA): 30/37.5",
        "Standby Power (kW/kVA): 32/40",
        "Engine: 4DX21-53D",
        "Fuel cons 100%(L/H): 10.5",
        "Engine Model: 4DX21-53D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 129,
      "title": "40kVA Diesel Generators Set Fawde Engine Model 4DX21-53D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F40P6",
        "Prime Power (kW/kVA): 32/40",
        "Standby Power (kW/kVA): 35/44",
        "Engine: 4DX21-53D",
        "Fuel cons 100%(L/H): 10.5",
        "Engine Model: 4DX21-53D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 130,
      "title": "45kVA Diesel Generators Set Fawde Engine Model 4DX21-61D-HMS20W from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F45P6",
        "Prime Power (kW/kVA): 36/45",
        "Standby Power (kW/kVA): 40/50",
        "Engine: 4DX21-61D-HMS20W",
        "Fuel cons 100%(L/H): 12.1",
        "Engine Model: 4DX21-61D-HMS20W",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 131,
      "title": "53kVA Diesel Generators Set Fawde Engine Model 4DX22-75D-HMS20W from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F53P6",
        "Prime Power (kW/kVA): 43/53",
        "Standby Power (kW/kVA): 47/59",
        "Engine: 4DX22-75D-HMS20W",
        "Fuel cons 100%(L/H): 14.5",
        "Engine Model: 4DX22-75D-HMS20W",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 132,
      "title": "63kVA Diesel Generators Set Fawde Engine Model 4DX23-82D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F63P6",
        "Prime Power (kW/kVA): 50/63",
        "Standby Power (kW/kVA): 55/69",
        "Engine: 4DX23-82D",
        "Fuel cons 100%(L/H): 15.5",
        "Engine Model: 4DX23-82D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 133,
      "title": "70kVA Diesel Generators Set Fawde Engine Model 4DX23-90D-HMS20W from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F70P6",
        "Prime Power (kW/kVA): 56/70",
        "Standby Power (kW/kVA): 60/75",
        "Engine: 4DX23-90D-HMS20W",
        "Fuel cons 100%(L/H): 17",
        "Engine Model: 4DX23-90D-HMS20W",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 134,
      "title": "85kVA Diesel Generators Set Fawde Engine Model CA4110/125Z-11D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F85P6",
        "Prime Power (kW/kVA): 68/85",
        "Standby Power (kW/kVA): 75/94",
        "Engine: CA4110/125Z-11D",
        "Fuel cons 100%(L/H): 20.7",
        "Engine Model: CA4110/125Z-11D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 135,
      "title": "100kVA Diesel Generators Set Fawde Engine Model CA4DF2-14D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F100P6",
        "Prime Power (kW/kVA): 80/100",
        "Standby Power (kW/kVA): 88/110",
        "Engine: CA4DF2-14D",
        "Fuel cons 100%(L/H): 25.3",
        "Engine Model: CA4DF2-14D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 136,
      "title": "119kVA Diesel Generators Set Fawde Engine Model CA6DF2D-16D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F119P6",
        "Prime Power (kW/kVA): 95/118.8",
        "Standby Power (kW/kVA): 104.5/130.6",
        "Engine: CA6DF2D-16D",
        "Fuel cons 100%(L/H): 28.9",
        "Engine Model: CA6DF2D-16D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 137,
      "title": "138kVA Diesel Generators Set Fawde Engine Model CA6DF2-18D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F138P6",
        "Prime Power (kW/kVA): 110/137.5",
        "Standby Power (kW/kVA): 120/150",
        "Engine: CA6DF2-18D",
        "Fuel cons 100%(L/H): 32.9",
        "Engine Model: CA6DF2-18D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 138,
      "title": "150kVA Diesel Generators Set Fawde Engine Model CA6DF2-21D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F150P6",
        "Prime Power (kW/kVA): 120/150",
        "Standby Power (kW/kVA): 128/160",
        "Engine: CA6DF2-21D",
        "Fuel cons 100%(L/H): 38.4",
        "Engine Model: CA6DF2-21D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 139,
      "title": "168kVA Diesel Generators Set Fawde Engine Model CA6DF2-21D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F168P6",
        "Prime Power (kW/kVA): 134/167.5",
        "Standby Power (kW/kVA): 144/180",
        "Engine: CA6DF2-21D",
        "Fuel cons 100%(L/H): 38.4",
        "Engine Model: CA6DF2-21D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 140,
      "title": "214kVA Diesel Generators Set Fawde Engine Model CA6DL1-27D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F214P6",
        "Prime Power (kW/kVA): 171/214",
        "Standby Power (kW/kVA): 188/235",
        "Engine: CA6DL1-27D",
        "Fuel cons 100%(L/H): 48.1",
        "Engine Model: CA6DL1-27D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 141,
      "title": "245kVA Diesel Generators Set Fawde Engine Model CA6DL2-32D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F245P6",
        "Prime Power (kW/kVA): 196/245",
        "Standby Power (kW/kVA): 215/269",
        "Engine: CA6DL2-32D",
        "Fuel cons 100%(L/H): 57.4",
        "Engine Model: CA6DL2-32D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 142,
      "title": "313kVA Diesel Generators Set Fawde Engine Model CA6DM2J-42D from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: F313P6",
        "Prime Power (kW/kVA): 250/313",
        "Standby Power (kW/kVA): 275/343",
        "Engine: CA6DM2J-42D",
        "Fuel cons 100%(L/H): 70.1",
        "Engine Model: CA6DM2J-42D",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 143,
      "title": "Cummins Diesel Engine 4B3.9-G1 Power Diesel Generator-C25P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C25P5",
        "Prime Power (kW/kVA): 20/25",
        "Standby Power (kW/kVA): 22/27.5",
        "Engine: 4B3.9-G1",
        "Fuel cons 100%(L/H): 7.1",
        "Engine Model: 4B3.9-G1",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 144,
      "title": "938 kVA Diesel Generator Set Powered by Cummins Engine KTA38-G2B from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C938P6",
        "Prime Power (kW/kVA): 750/938",
        "Standby Power (kW/kVA): 830/1038",
        "Engine: KTA38-G2B",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 204",
        "Engine Model: KTA38-G2B",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 145,
      "title": "1650kVA Cummins Large Range Generators QSK50-G7 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C1650P5",
        "Prime Power (kW/kVA): 1320/1650",
        "Standby Power (kW/kVA): 1460/1825",
        "Engine: QSK50-G7",
        "Fuel cons 100%(L/H): 349",
        "Engine Model: QSK50-G7",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 146,
      "title": "1375kVA Cummins Large Range Generators Set KTA50-G8 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C1375P5",
        "Prime Power (kW/kVA): 1100/1375",
        "Standby Power (kW/kVA): 1280/1600",
        "Engine: KTA50-G8",
        "Fuel cons 100%(L/H): 289",
        "Engine Model: KTA50-G8",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 147,
      "title": "500kVA Cummins Diesel Generator Set KTA19-G4 -C500P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C500P5",
        "Prime Power (kW/kVA): 400/500",
        "Standby Power (kW/kVA): 440/550",
        "Engine: KTA19-G4",
        "Fuel cons 100%(L/H): 107",
        "Engine Model: KTA19-G4",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 148,
      "title": "450kVA Diesel Generators Cummins Genset NTAA855-G7A -C450S5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C450S5",
        "Standby Power (kW/kVA): 360/450",
        "Engine: NTAA855-G7A",
        "Fuel cons 100%(L/H): 89.2",
        "Engine Model: NTAA855-G7A",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 149,
      "title": "275kVA Diesel Generator Set Cummins Diesel Engine NTA855-G1A -C275P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C275P5",
        "Prime Power (kW/kVA): 220/275",
        "Standby Power (kW/kVA): 250/313",
        "Engine: NTA855-G1A",
        "Fuel cons 100%(L/H): 61.3",
        "Engine Model: NTA855-G1A",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 150,
      "title": "388kVA Diesel Generator Cummins Diesel Engine 6ZTAA13-G3 -C388P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C388P5",
        "Prime Power (kW/kVA): 310/388",
        "Standby Power (kW/kVA): 340/425",
        "Engine: 6ZTAA13-G3",
        "Fuel cons 100%(L/H): 74.7",
        "Engine Model: 6ZTAA13-G3",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 151,
      "title": "1475kVA Cummins Large Range Generators Set KTA50-GS8 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C1475P5",
        "Prime Power (kW/kVA): 1180/1475",
        "Standby Power (kW/kVA): 1280/1600",
        "Engine: KTA50-GS8",
        "Fuel cons 100%(L/H): 309",
        "Engine Model: KTA50-GS8",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 152,
      "title": "3363kVA Cummins Diesel Generator QSK95-G4 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C3363P5",
        "Prime Power (kW/kVA): 2690/3363",
        "Standby Power (kW/kVA): 3010/3763",
        "Engine: QSK95-G4",
        "Fuel cons 100%(L/H): 645",
        "Engine Model: QSK95-G4",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 153,
      "title": "1875kVA Cummins Engine Generator QSK50-G16 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C1875P5",
        "Prime Power (kW/kVA): 1500/1875",
        "Standby Power (kW/kVA): 1600/2000",
        "Engine: QSK50-G16",
        "Fuel cons 100%(L/H): 376",
        "Engine Model: QSK50-G16",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 154,
      "title": "910kVA Cummins Engine Generators Set KTA38-G2A from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C910P5",
        "Prime Power (kW/kVA): 728/910",
        "Standby Power (kW/kVA): 800/1000",
        "Engine: KTA38-G2A",
        "Fuel cons 100%(L/H): 190",
        "Engine Model: KTA38-G2A",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 155,
      "title": "1250kVA Cummins Large Range Generators Set KTA50-G3 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C1250P5",
        "Prime Power (kW/kVA): 1000/1250",
        "Standby Power (kW/kVA): 1100/1375",
        "Engine: KTA50-G3",
        "Fuel cons 100%(L/H): 274",
        "Engine Model: KTA50-G3",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 156,
      "title": "800kVA Cummins Engine Generators Set KTA38-G2B from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C800P5",
        "Prime Power (kW/kVA): 640/800",
        "Standby Power (kW/kVA): 704/880",
        "Engine: KTA38-G2B",
        "Fuel cons 100%(L/H): 170",
        "Engine Model: KTA38-G2B",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 157,
      "title": "1000 kVA Diesel Generator Set Powered by Cummins Engine KTA38-G2A from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C1000P6",
        "Prime Power (kW/kVA): 800/1000",
        "Standby Power (kW/kVA): 836/1045",
        "Engine: KTA38-G2A",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 221",
        "Engine Model: KTA38-G2A",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 158,
      "title": "1125 kVA Diesel Generator Set Powered by Cummins Engine KTA38-G4 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C1125P6",
        "Prime Power (kW/kVA): 900/1125",
        "Standby Power (kW/kVA): 956/1195",
        "Engine: KTA38-G4",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 244.7",
        "Engine Model: KTA38-G4",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 159,
      "title": "1250 kVA Diesel Generator Set Powered by Cummins Engine KTA38-G9 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C1250P6",
        "Prime Power (kW/kVA): 1000/1250",
        "Standby Power (kW/kVA): 1063/1329",
        "Engine: KTA38-G9",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 267",
        "Engine Model: KTA38-G9",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 160,
      "title": "1375 kVA Diesel Generator Sets Powered by Cummins Engine KTA50-G3 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C1375P6",
        "Prime Power (kW/kVA): 1100/1375",
        "Standby Power (kW/kVA): 1200/1500",
        "Engine: KTA50-G3",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 291",
        "Engine Model: KTA50-G3",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 161,
      "title": "1575 kVA Diesel Generator Sets Powered by Cummins Engine KTA50-G9 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C1575P6",
        "Prime Power (kW/kVA): 1260/1575",
        "Standby Power (kW/kVA): 1500/1875",
        "Engine: KTA50-G9",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 330",
        "Engine Model: KTA50-G9",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 162,
      "title": "450 kVA Diesel Generator Sets Powered by Cummins Engine QSX15-G8 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C450P6",
        "Prime Power (kW/kVA): 360/450",
        "Standby Power (kW/kVA): 400/500",
        "Engine: QSX15-G8",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 97.6",
        "Engine Model: QSX15-G8",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 163,
      "title": "681 kVA Diesel Generator Sets Powered by Cummins Engine VTA28-G5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C681P6",
        "Prime Power (kW/kVA): 545/681",
        "Standby Power (kW/kVA): 600/750",
        "Engine: VTA28-G5",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 154",
        "Engine Model: VTA28-G5",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 164,
      "title": "910 kVA Diesel Generator Sets Powered by Cummins Engine QSK23-G3 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C910P6",
        "Prime Power (kW/kVA): 728/910",
        "Standby Power (kW/kVA): 800/1000",
        "Engine: QSK23-G3",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 189",
        "Engine Model: QSK23-G3",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 165,
      "title": "1038 kVA Diesel Generator Sets Powered by Cummins Engine QST30-G3 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C1038P6",
        "Prime Power (kW/kVA): 820/1025",
        "Standby Power (kW/kVA): 900/1125",
        "Engine: QST30-G3",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 207",
        "Engine Model: QST30-G3",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 166,
      "title": "1138 kVA Diesel Genset Powered by Cummins Engine QST30-G4 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Model: C1138P6",
        "Prime Power (kW/kVA): 910/1138",
        "Standby Power (kW/kVA): 1000/1250",
        "Engine: QST30-G4",
        "Frequency: 60Hz",
        "Fuel cons 100%(L/H): 240",
        "Engine Model: QST30-G4",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 167,
      "title": "Cummins Diesel Engine 4B3.9-G2 Diesel Generator-C28P5 from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 50Hz",
        "Model: C28P5",
        "Prime Power (kW/kVA): 22/27.5",
        "Standby Power (kW/kVA): 24/30",
        "Engine: 4B3.9-G2",
        "Fuel cons 100%(L/H): 6.7",
        "Engine Model: 4B3.9-G2",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 168,
      "title": "ISUZU Series from China, ISUZU Series Manufacturer & Supplier - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [
        "| | Model | Prime Power (kW/kVA) | Standby Power (kW/kVA) | Engine | Details"
      ],
      "rows": [
        "| I20P5 | 16/20 | 18/22.5 | JE493DB-04 | View detail »",
        "| I25P5 | 20/25 | 22/27.5 | JE493DB-02 | View detail »",
        "| I30P5 | 24/30 | 26.4/33 | JE493ZDB-04 | View detail »",
        "| I40P5 | 32/40 | 35/44 | JE493ZLDB-02 | View detail »"
      ]
    },
    {
      "n": 168,
      "title": "ISUZU Series from China, ISUZU Series Manufacturer & Supplier - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [
        "| | Model | Prime Power (kW/kVA) | Standby Power (kW/kVA) | Engine | Details"
      ],
      "rows": [
        "| I25P6 | 20/25 | 22/27.5 | JE493DBE-03 | View detail »",
        "| I30P6 | 24/30 | 26/32.5 | JE493DBE-01 | View detail »",
        "| I35P6 | 28/35 | 32/40 | JE493ZDBE-03 | View detail »",
        "| I40P6 | 32/40 | 35/44 | JE493ZLDBE-01 | View detail »"
      ]
    },
    {
      "n": 169,
      "title": "Yanmar Series from China, Yanmar Series Manufacturer & Supplier - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [
        "| | Model | Prime Power (kW/kVA) | Standby Power (kW/kVA) | Engine | Details"
      ],
      "rows": [
        "| Y6P5 | 5/6 | 5.5/6.8 | 3TNM68-GGE | View detail »",
        "| Y9P5 | 7.2/9 | 8/10 | 3TNV76-GGE | View detail »",
        "| Y10P5 | 8/10 | 8.8/11 | 3TNV76-GGE | View detail »",
        "| Y13P5 | 10/12.5 | 11/13.8 | 3TNV88-GGE | View detail »",
        "| Y18P5 | 14/17.5 | 15.4/19.25 | 4TNV88-GGE | View detail »",
        "| Y20P5 | 16/20 | 17.6/22 | 4TNV84T-GGE | View detail »",
        "| Y30P5 | 24/30 | 26.4/33 | 4TNV98-GGE | View detail »",
        "| Y35P5 | 28/35 | 30/37.5 | 4TNV98-GGE | View detail »",
        "| Y40P5 | 32/40 | 35.2/44 | 4TNV98T-GGE | View detail »",
        "| Y50P5 | 40/50 | 44/55 | 4TNV106-GGE | View detail »"
      ]
    },
    {
      "n": 169,
      "title": "Yanmar Series from China, Yanmar Series Manufacturer & Supplier - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [
        "| | Model | Prime Power (kW/kVA) | Standby Power (kW/kVA) | Engine | Details"
      ],
      "rows": [
        "| Y8P6 | 6.4/8 | 7.2/9 | 3TNM74F-NGGE | View detail »",
        "| Y9P6 | 7.2/9 | 8/10 | 3TNV76-GGE | View detail »",
        "| Y12P6 | 9.6/12 | 10.6/13.2 | 3TNV82A-GGE | View detail »",
        "| Y12P6 | 9.6/12 | 10.6/13.2 | 3TNV82A-BGGE | View detail »",
        "| Y15P6 | 12.0/15 | 13.2/16.5 | 3TNV88-GGE | View detail »",
        "| Y15P6 | 12.0/15 | 13.2/16.5 | 3TNV88-BGGE | View detail »",
        "| Y21P6 | 16.4/20.5 | 18/22.5 | 4TNV88-GGE | View detail »",
        "| Y21P6 | 16.4/20.5 | 18/22.5 | 4TNV88-BGGE | View detail »",
        "| Y26P6 | 20.4/25.5 | 22.8/28.5 | 4TNV84T-GGE | View detail »",
        "| Y26P6 | 20.4/25.5 | 22.8/28.5 | 4TNV84T-BGGE | View detail »"
      ]
    },
    {
      "n": 170,
      "title": "26kVA Yanmar Diesel Generators Engine Model 4TNV84T-BGGE from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: Y26P6",
        "Prime Power (kW/kVA): 20.4/25.5",
        "Standby Power (kW/kVA): 22.8/28.5",
        "Engine: 4TNV84T-BGGE",
        "Fuel cons 100%(L/H): 7.1",
        "Engine Model: 4TNV84T-BGGE",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 171,
      "title": "26kVA Yanmar Diesel Generators Engine Model 4TNV84T-GGE from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: Y26P6",
        "Prime Power (kW/kVA): 20.4/25.5",
        "Standby Power (kW/kVA): 22.8/28.5",
        "Engine: 4TNV84T-GGE",
        "Fuel cons 100%(L/H): 7.1",
        "Engine Model: 4TNV84T-GGE",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 172,
      "title": "21kVA Yanmar Diesel Generators Engine Model 4TNV88-BGGE from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: Y21P6",
        "Prime Power (kW/kVA): 16.4/20.5",
        "Standby Power (kW/kVA): 18/22.5",
        "Engine: 4TNV88-BGGE",
        "Fuel cons 100%(L/H): 5.9",
        "Engine Model: 4TNV88-BGGE",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 173,
      "title": "21kVA Yanmar Diesel Generators Engine Model 4TNV88-GGE from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: Y21P6",
        "Prime Power (kW/kVA): 16.4/20.5",
        "Standby Power (kW/kVA): 18/22.5",
        "Engine: 4TNV88-GGE",
        "Fuel cons 100%(L/H): 5.8",
        "Engine Model: 4TNV88-GGE",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 174,
      "title": "15kVA Yanmar Diesel Generators Engine Model 3TNV88-BGGE from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: Y15P6",
        "Prime Power (kW/kVA): 12.0/15",
        "Standby Power (kW/kVA): 13.2/16.5",
        "Engine: 3TNV88-BGGE",
        "Fuel cons 100%(L/H): 4.4",
        "Engine Model: 3TNV88-BGGE",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 175,
      "title": "15kVA Yanmar Diesel Generators Engine Model 3TNV88-GGE from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: Y15P6",
        "Prime Power (kW/kVA): 12.0/15",
        "Standby Power (kW/kVA): 13.2/16.5",
        "Engine: 3TNV88-GGE",
        "Fuel cons 100%(L/H): 4.3",
        "Engine Model: 3TNV88-GGE",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 176,
      "title": "12kVA Yanmar Diesel Generators Engine Model 3TNV82A-BGGE from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: Y12P6",
        "Prime Power (kW/kVA): 9.6/12",
        "Standby Power (kW/kVA): 10.6/13.2",
        "Engine: 3TNV82A-BGGE",
        "Fuel cons 100%(L/H): 3.6",
        "Engine Model: 3TNV82A-BGGE",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 177,
      "title": "12kVA Diesel Generators Yanmar Engine 3TNV82A-GGE from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: Y12P6",
        "Prime Power (kW/kVA): 9.6/12",
        "Standby Power (kW/kVA): 10.6/13.2",
        "Engine: 3TNV82A-GGE",
        "Fuel cons 100%(L/H): 3.5",
        "Engine Model: 3TNV82A-GGE",
        "Protection grade: IP23"
      ]
    },
    {
      "n": 178,
      "title": "9kVA Diesel Generators Yanmar Engine 3TNV76-GGE from China manufacturer - POWERZOO | Diesel Generator Set Gas Generator Set BESS and Load Bank",
      "header": [],
      "rows": [
        "Frequency: 60Hz",
        "Model: Y9P6",
        "Prime Power (kW/kVA): 7.2/9",
        "Standby Power (kW/kVA): 8/10",
        "Engine: 3TNV76-GGE",
        "Fuel cons 100%(L/H): 3",
        "Engine Model: 3TNV76-GGE",
        "Protection grade: IP23"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "Deep Sea",
      "model": "DSE8610",
      "text": "+DSE8610",
      "line": "Controller : +DSE8610",
      "src": [
        2003
      ]
    }
  ],
  "id": "powerzoo"
}
