{
  "id": "rise-power",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "RISE Power Equipment Inc.",
    "zh": null,
    "brands": [
      "RISE Power"
    ]
  },
  "website": "https://dieselpower-en.com/",
  "hq": {
    "province": "Guangdong",
    "city": "Guangzhou"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Nhà máy ở Phiên Ngung, Quảng Châu; có dòng tổ máy Cummins, Perkins, Caterpillar, Volvo và máy phát tàu thủy",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Cummins Generator",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 16,
        "max": 1825,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Perkins Industrial Diesel Generator",
      "fuel": "diesel",
      "engineMakes": [
        "Perkins"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 7,
        "max": 1800,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001",
      "src": [
        1
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [
    "Có website thứ hai risepower.net cùng tên RISE Power, chưa đối chiếu",
    "Không thấy năm thành lập và tên tiếng Trung"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://dieselpower-en.com/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "RISE Power Equipment Inc.",
        "Factory Add.: Xianchong, Panyu District, Guangzhou, China",
        "Cummins Engine Powered 16 - 1825kW Cummins Generator",
        "Perkins Diesel Engine Powered 7—1800kW Industrial Diesel Generator",
        "As an ISO9001 certified company"
      ],
      "file": "sources/rise-power/1.md"
    },
    {
      "n": 3001,
      "url": "https://dieselpower-en.com/control-system/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "DSE6110 Auto Start Controller with basic protection"
      ],
      "file": "sources/rise-power/3001.md"
    },
    {
      "n": 101,
      "url": "https://dieselpower-en.com/2-1-2-sdec-marine-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(g/kWh) | Oil Consumption(g/kWh) | Rated Current (A) | Dimensions"
      ],
      "file": "sources/rise-power/101.md"
    },
    {
      "n": 103,
      "url": "https://dieselpower-en.com/3-1-1-marathon-alternator-11-625kva/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Alternator Model | Prime Power | Voltage (V) | Rated Current (A) | Frequency (Hz) | Dimension (CM) | Quantity for 20' Container | Quantity for 40' Container"
      ],
      "file": "sources/rise-power/103.md"
    },
    {
      "n": 104,
      "url": "https://dieselpower-en.com/3-1-5-mecc-alte-alternator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | New Model | kVA, 50Hz, 3P, 40oC/27℃ | Net Weight (kg) | Package Dimension (mm) | Sets /Package"
      ],
      "file": "sources/rise-power/104.md"
    },
    {
      "n": 105,
      "url": "https://dieselpower-en.com/3-1-2-marathon-alternator-438-2250kva/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Alternator Model | Prime Power | Voltage (V) | Rated Current (A) | Frequency (Hz)"
      ],
      "file": "sources/rise-power/105.md"
    },
    {
      "n": 106,
      "url": "https://dieselpower-en.com/2-1-1-cummins-marine-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Model | Engine Model (Cummins) | Alternator Model (Marathon) | Frequency (Hz) | Prime Power | Standby Power"
      ],
      "file": "sources/rise-power/106.md"
    },
    {
      "n": 107,
      "url": "https://dieselpower-en.com/1-11-1-55-700kw-sdec-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Oil Consumption(g/kWh) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions"
      ],
      "file": "sources/rise-power/107.md"
    },
    {
      "n": 108,
      "url": "https://dieselpower-en.com/1-7-caterpillar-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine | Alternator | Cylinders | Displacement (L) | Fuel Consumption (L/h) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions"
      ],
      "file": "sources/rise-power/108.md"
    },
    {
      "n": 109,
      "url": "https://dieselpower-en.com/1-9-2-200-1728kw-deutz-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight"
      ],
      "file": "sources/rise-power/109.md"
    },
    {
      "n": 110,
      "url": "https://dieselpower-en.com/1-9-1-28-120kw-deutz-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight"
      ],
      "file": "sources/rise-power/110.md"
    },
    {
      "n": 111,
      "url": "https://dieselpower-en.com/1-5-volvo-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Open Version | Soundproofed Version"
      ],
      "file": "sources/rise-power/111.md"
    },
    {
      "n": 112,
      "url": "https://dieselpower-en.com/1-2-1-7-1800kw-industrial-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Lube Capacity(L) | Open Version | Soundproofed Version"
      ],
      "file": "sources/rise-power/112.md"
    },
    {
      "n": 113,
      "url": "https://dieselpower-en.com/1-1-1-16-1825kw-cummins-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption (L/h) | Lube Capacity(L) | Open Version | Soundproofed Version"
      ],
      "file": "sources/rise-power/113.md"
    },
    {
      "n": 114,
      "url": "https://dieselpower-en.com/3-3-3-xinchai-series-diesel-engine/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Rated output/ Rated speed(kw/r/min) | 17/1500 | 20/1800"
      ],
      "file": "sources/rise-power/114.md"
    },
    {
      "n": 117,
      "url": "https://dieselpower-en.com/1-3-mitsubishi-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power (kW) | Standby Power (kW) | Engine | Engine Rated Power (kW) | Cylinders | Displacement (L) | Alternator | Rated Current(A) | Dimensions (mm) | Weight (kg)"
      ],
      "file": "sources/rise-power/117.md"
    },
    {
      "n": 118,
      "url": "https://dieselpower-en.com/1-4-mtu-diesel-engine-powered-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Power (kVA/kW) | Engine Model | Dimension | Weight(kg)"
      ],
      "file": "sources/rise-power/118.md"
    },
    {
      "n": 119,
      "url": "https://dieselpower-en.com/1-6-scania-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Model | Engine Model | Alternator Model | Frequency (Hz) | Prime Power | Standby Power"
      ],
      "file": "sources/rise-power/119.md"
    },
    {
      "n": 120,
      "url": "https://dieselpower-en.com/1-8-doosan-daewoo-industrial-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight"
      ],
      "file": "sources/rise-power/120.md"
    },
    {
      "n": 121,
      "url": "https://dieselpower-en.com/1-10-xincai-industrial-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Power (kW / kVA) | Engine Model | Alternator Model | Dimension | Weight"
      ],
      "file": "sources/rise-power/121.md"
    },
    {
      "n": 122,
      "url": "https://dieselpower-en.com/1-12-gas-powered-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model of genset | Model of engine | Rated power (kW/kVA) | Rated voltage (V) | Rated frequ ency (Hz) | Overall dimension L×B×H(mm) | Net weigh (kg) | Fuel"
      ],
      "file": "sources/rise-power/122.md"
    },
    {
      "n": 128,
      "url": "https://dieselpower-en.com/3-1-3-leroy-somer-alternator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| MODEL | 400V/50Hz/3Ph | 400V/50Hz/3Ph | 400V/50Hz/3Ph"
      ],
      "file": "sources/rise-power/128.md"
    },
    {
      "n": 129,
      "url": "https://dieselpower-en.com/3-1-4-stamform-alternator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| P0/P1 Range | UC Range | HC Range | P7 Range | P80 Range"
      ],
      "file": "sources/rise-power/129.md"
    },
    {
      "n": 131,
      "url": "https://dieselpower-en.com/3-3-1-sdec-diesel-engine/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Standby Power(kW) | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Oil Consumption(g/kWh) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions"
      ],
      "file": "sources/rise-power/131.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-29",
  "checkedBy": "discover-bot",
  "specTables": [
    {
      "n": 101,
      "title": "50—200kW SDEC Marine Generator | Marine Generator | RISE Power",
      "header": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(g/kWh) | Oil Consumption(g/kWh) | Rated Current (A) | Dimensions",
        "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg)"
      ],
      "rows": [
        "| RSM50M | 63 | 50 | 69 | 55 | SC4H95CF2 | 4L | 4.3 | < 204 | ≦0.3 | 90 | 1618*766*1160 | 849",
        "| RSM64M | 80 | 64 | 88 | 70 | SC4H115CF2 | 4L | 4.3 | < 204 | ≦0.3 | 115 | 1651*766*1160 | 887",
        "| RSM80M | 100 | 80 | 110 | 88 | SC4H160CF2 | 4L | 4.3 | < 198 | ≦0.3 | 144 | 1748*766*1160 | 1064",
        "| RSM90M | 113 | 90 | 125 | 100 | SC4H160CF2 | 4L | 4.3 | < 198 | ≦0.3 | 162 | 1748*766*1160 | 1070",
        "| RSM100M | 125 | 100 | 138 | 110 | SC4H180CF2 | 4L | 4.3 | < 198 | ≦0.3 | 180 | 1757*766*1160 | 1080",
        "| RSM120M | 150 | 120 | 165 | 132 | SC7H230CF2 | 6L | 6.5 | < 195 | ≦0.3 | 217 | 1988*785*1312 | 1385",
        "| RSM150M | 188 | 150 | 206 | 165 | SC7H250CF2 | 6L | 6.5 | < 195 | ≦0.3 | 271 | 1988*785*1312 | 1445",
        "| RSM180M | 225 | 180 | 248 | 198 | G128ZLCaf1 | 6L | 12.9 | < 205 | ≦0.7 | 325 | 2542*911*1649 | 2520",
        "| RSM200M | 250 | 200 | 275 | 220 | G128ZLCaf2 | 6L | 12.9 | < 205 | ≦0.7 | 361 | 2542*911*1649 | 2540",
        "| RSM250M | 312 | 250 | 343 | 275 | G128ZLCaf3 | 6L | 12.9 | < 210 | ≦0.7 | 451 | 2595*911*1649 | 2650",
        "| RSM300M | 375 | 300 | 413 | 330 | SC15G500CF2 | 6L | 14.16 | < 210 | ≦0.4 | 541 | 2700*909*1629 | 2700"
      ]
    },
    {
      "n": 103,
      "title": "Marathon Alternator 11—625kVA | RISE Power",
      "header": [
        "| Alternator Model | Prime Power | Voltage (V) | Rated Current (A) | Frequency (Hz) | Dimension (CM) | Quantity for 20' Container | Quantity for 40' Container",
        "| kW | kVA"
      ],
      "rows": [
        "| GM-8.6-4 | 8.6 | 11 | 200/400V | 15.5 | 50Hz | 69*58*68 | 80 | 170",
        "| GM-12-4 | 12 | 15 | 200/400V | 21.7 | 50Hz | 69*58*68 | 80 | 170",
        "| GM-16-4 | 16 | 20 | 200/400V | 28.9 | 50Hz | 69*58*68 | 80 | 160",
        "| GM-20-4 | 20 | 25 | 200/400V | 36.1 | 50Hz | 69*58*68 | 80 | 150",
        "| GM-24-4 | 24 | 30 | 200/400V | 43.3 | 50Hz | 72*58*68 | 70 | 135",
        "| GM-30-4 | 30 | 38 | 200/400V | 54.1 | 50Hz | 72*58*68 | 70 | 100",
        "| GM-32-4 | 32 | 40 | 200/400V | 57.5 | 50Hz | 72*58*68 | 70 | 100",
        "| MP-40-4 | 40 | 50 | 200/400V | 72.2 | 50Hz | 80*59*88 | 40 | 90",
        "| MP-48-4 | 48 | 60 | 200/400V | 86.6 | 50Hz | 80*59*88 | 40 | 80",
        "| MP-50-4 | 50 | 63 | 200/400V | 90.2 | 50Hz | 80*59*88 | 40 | 80",
        "| MP-58-4 | 58 | 73 | 200/400V | 104.6 | 50Hz | 90*59*88 | 38 | 75",
        "| MP-64-4 | 64 | 80 | 200/400V | 115.5 | 50Hz | 90*59*88 | 36 | 70",
        "| MP-70-4 | 70 | 88 | 200/400V | 126.3 | 50Hz | 90*59*88 | 36 | 65",
        "| MP-75-4 | 75 | 94 | 200/400V | 135.3 | 50Hz | 90*59*88 | 36 | 60",
        "| MP-80-4 | 80 | 100 | 200/400V | 144.3 | 50Hz | 90*59*88 | 36 | 55",
        "| MP-90-4 | 90 | 113 | 200/400V | 162.4 | 50Hz | 97*59*88 | 36 | 50",
        "| MP-104-4 | 104 | 130 | 200/400V | 187.6 | 50Hz | 108*83*109 | 29 | 45",
        "| MP-120-4 | 120 | 150 | 200/400V | 216.5 | 50Hz | 108*83*109 | 22 | 40",
        "| MP-140-4 | 140 | 175 | 200/400V | 252.6 | 50Hz | 108*83*109 | 22 | 38",
        "| MP-160-4 | 160 | 200 | 200/400V | 288.4 | 50Hz | 108*83*109 | 22 | 36",
        "| MP-180-4 | 180 | 225 | 200/400V | 324.8 | 50Hz | 108*83*109 | 22 | 35",
        "| MP-200-4 | 200 | 250 | 200/400V | 361 | 50Hz | 113*83*109 | 21 | 32",
        "| MP-217-4 | 217 | 271 | 200/400V | 391.5 | 50Hz | 113*83*109 | 20 | 30",
        "| MP-220-4 | 220 | 275 | 200/400V | 396.9 | 50Hz | 113*83*109 | 20 | 30",
        "| MP-230-4 | 230 | 288 | 200/400V | 415 | 50Hz | 128*83*109 | 20 | 30",
        "| MP-240-4 | 240 | 300 | 200/400V | 433 | 50Hz | 128*83*109 | 20 | 30",
        "| MP-250-4 | 250 | 313 | 200/400V | 451 | 50Hz | 128*83*109 | 19 | 28",
        "| MP-260-4 | 260 | 325 | 200/400V | 469.3 | 50Hz | 128*83*109 | 19 | 27",
        "| MP-270-4 | 270 | 338 | 200/400V | 487.2 | 50Hz | 128*83*109 | 18 | 26",
        "| MP-280-4 | 280 | 350 | 200/400V | 504 | 50Hz | 128*83*109 | 18 | 25",
        "| MP-300-4 | 300 | 375 | 200/400V | 541.3 | 50Hz | 128*83*109 | 18 | 25",
        "| MP-320-4 | 320 | 400 | 200/400V | 577 | 50Hz | 128*83*109 | 18 | 25",
        "| MP-350-4A/S | 350 | 438 | 200/400V | 631.5 | 50Hz | 150*105*137 | 7 | 15",
        "| MP-400-4A/S | 400 | 500 | 200/400V | 722 | 50Hz | 150*105*137 | 7 | 15",
        "| MP-480-4A/S | 480 | 600 | 200/400V | 866 | 50Hz | 185*105*137 | 6 | 13",
        "| MP-500-4A/S | 500 | 625 | 200/400V | 902 | 50Hz | 185*105*137 | 6 | 13"
      ]
    },
    {
      "n": 104,
      "title": "Mecc Alte Alternator 7.8—2800kVA | RISE Power",
      "header": [
        "| Model | New Model | kVA, 50Hz, 3P, 40oC/27℃ | Net Weight (kg) | Package Dimension (mm) | Sets /Package",
        "| Continuous (kVA) | Standby (kVA)"
      ],
      "rows": [
        "| ECP28-1VS/4 | ECP28 1VS4 | 7.8 | 8.4 | 107 | 1200*800 | 3",
        "| ECP28-2VS/4 | ECP28 2VS4 | 11 | 11.7 | 122 | 1200*800 | 3",
        "| ECP28-0S/4 | ECP28 0S4 | 13.5 | 14.6 | 139 | 1200*800 | 2",
        "| ECP28-S/4 | ECP28 S4 | 17 | 18 | 165 | 1200*800 | 2",
        "| ECP28-M/4 | ECP28 M4 | 20 | 21.5 | 185 | 1200*800 | 2",
        "| ECP28-2L/4 | ECP28 2L4 | 25 | 26.5 | 199 | 1200*800 | 2",
        "| ECP28-VL/4 | ECP28 VL4 | 30 | 32.5 | 214 | 1200*800 | 2",
        "| ECP32-2S/4 | ECP32 2S4 | 35 | 39 | 282 | 1200*800 | 2",
        "| ECP32-3S/4 | ECP32 3S4 | 42.5 | 48 | 298 | 1200*800 | 2",
        "| ECP32-1L/4 | ECP32 1M4 | 50 | 56 | 341 | 1150*700 | 1",
        "| ECP32-2L/4 | ECP32 2M4 | 63 | 71 | 419 | 1150*700 | 1",
        "| ECP32-3L/4 | ECP32 3L4 | 75 | 83 | 445 | 1150*700 | 1",
        "| | ECP32 4L4 | 80 | 87 | 450 | 1150*700 | 1",
        "| ECP34-1S/4 | ECP34 1S4 | 85 | 95 | 491 | 1150*700 | 1",
        "| ECP34-2S/4 | ECP34 2S4 | 105 | 116 | 495 | 1150*700 | 1",
        "| ECP34-1L/4 | ECP34 1L4 | 135 | 148 | 510 | 1150*700 | 1",
        "| ECP34-2L/4 | ECP34 2L4 | 150 | 164 | 560 | 1150*700 | 1",
        "| ECP34-3L/4 | ECP34 3L4 | 160 | 176 | 580 | 1150*700 | 1",
        "| ECO38-1SN/4 | ECO38 1S4 | 180 | 196 | 590 | 1150*700 | 1",
        "| ECO38-2SN/4 | ECO38 2S4 | 200 | 220 | 680 | 1150*700 | 1",
        "| ECO38-3SN/4 | ECO38 3S4 | 225 | 250 | 765 | 1150*700 | 1",
        "| ECO38-1LN/4 | ECO38 1L4 | 250 | 275 | 905 | 1150*700 | 1",
        "| ECO38-2LN/4 | ECO38 2L4 | 300 | 330 | 1040 | 1450*750 | 1",
        "| ECO38-3LN/4 | ECO38 3L4 | 350 | 370 | 1118 | 1450*750 | 1",
        "| ECO40-1S/4 | ECO40 1S4 | 400 | 437 | 1171 | 1450*750 | 1",
        "| ECO40-2S/4 | ECO40 2S4 | 450 | 491 | 1324 | 1450*750 | 1",
        "| ECO40-3S/4 | ECO40 3S4 | 500 | 546 | 1380 | 1450*750 | 1",
        "| ECO40-1L/4 | ECO40 1L4 | 550 | 601 | 1586 | 1450*750 | 1",
        "| ECO40-1.5L/4 | ECO40 1.5L4 | 620 | 670 | 1693 | 1450*750 | 1",
        "| ECO40-2L/4 | ECO40 2L4 | 680 | 735 | 1870 | 1750*870 | 1",
        "| ECO40-VL/4 | ECO40 VL4 | 750 | 810 | 2090 | 1750*870 | 1",
        "| ECO43-1SN/4 | ECO43 1S4 | 800 | 870 | 2395 | 1750*870 | 1",
        "| ECO43-2SN/4 | ECO43 2S4 | 930 | 1016 | 2660 | 1750*870 | 1",
        "| | ECO43 1M4 | 1025 | 1119 | 2750 | 1750*870 | 1",
        "| ECO43-1LN/4 | ECO43 2M4 | 1150 | 1256 | 2850 | 1750*870 | 1",
        "| ECO43-2LN/4 | ECO43 2L4 | 1300 | 1420 | 3010 | 2000*1100 | 1",
        "| ECO43-VL/4 | ECO43 VL4 | 1400 | 1520 | 3250 | 2000*1100 | 1",
        "| ECO46-1S/4 | ECO46 1S4 | 1500 | 1620 | 3380 | 2000*1100 | 1",
        "| ECO46-1.5S/4 | ECO46 1.5S4 | 1650 | 1780 | 3565 | 2000*1100 | 1",
        "| ECO46-2S/4 | ECO46 2S4 | 1800 | 1944 | 3810 | 2000*1100 | 1",
        "| ECO46-1L/4 | ECO46 1L4 | 2100 | 2268 | 4260 | 2000*1100 | 1",
        "| ECO46-1.5L/4 | ECO46 1.5L4 | 2300 | 2480 | 4380 | 2000*1100 | 1",
        "| ECO46-2L/4 | ECO46 2L4 | 2500 | 2700 | 4500 | 2000*1100 | 1",
        "| | ECO46 VL4 | 2800 | 3024 | 4700 | 2000*1100 | 1"
      ]
    },
    {
      "n": 105,
      "title": "Marathon Alternator 438—2250kVA | RISE Power",
      "header": [
        "| Alternator Model | Prime Power | Voltage (V) | Rated Current (A) | Frequency (Hz)",
        "| kW | kVA"
      ],
      "rows": [
        "| MX-350-4 | 350 | 438 | 200/400V | 632 | 50Hz",
        "| MX-400-4 | 400 | 500 | 200/400V | 722 | 50Hz",
        "| MX-480-4 | 480 | 600 | 200/400V | 866 | 50Hz",
        "| MX-500-4 | 500 | 625 | 200/400V | 903 | 50Hz",
        "| MX-560-4 | 560 | 700 | 200/400V | 1011 | 50Hz",
        "| MX-600-4 | 600 | 750 | 200/400V | 1083 | 50Hz",
        "| MX-630-4 | 630 | 788 | 200/400V | 1137 | 50Hz",
        "| MX-700-4 | 700 | 875 | 200/400V | 1264 | 50Hz",
        "| MX-750-4 | 750 | 938 | 200/400V | 1354 | 50Hz",
        "| MX-850-4 | 850 | 1063 | 200/400V | 1534 | 50Hz",
        "| MX-1030-4 | 1030 | 1288 | 200/400V | 1859 | 50Hz",
        "| MX-1240-4 | 1240 | 1550 | 200/400V | 2238 | 50Hz",
        "| MX-1350-4 | 1350 | 1688 | 200/400V | 2437 | 50Hz",
        "| MX-1540-4 | 1540 | 1925 | 200/400V | 2780 | 50Hz",
        "| MX-1800-4 | 1800 | 2250 | 200/400V | 3249 | 50Hz",
        "| MXL-2000-4 | 2000 | 2500 | 200/400V | 3600 | 50Hz",
        "| MXL-2200-4 | 2200 | 2750 | 200/400V | 3960 | 50Hz"
      ]
    },
    {
      "n": 106,
      "title": "40—800kW Cummins Marine Generator | Diesel Generator | RISE Power",
      "header": [
        "| Generator Model | Engine Model (Cummins) | Alternator Model (Marathon) | Frequency (Hz) | Prime Power | Standby Power",
        "| kW | kVA | kW | kVA"
      ],
      "rows": [
        "| RCM40M | 4BTA3.9-GM47 | MP-H-40-4 | 50 | 40 | 50 | 44 | 55",
        "| RCM75M | 6BT5.9-GM80 | MP-H-75-4 | 50 | 75 | 94 | 82 | 103",
        "| RCM100M | 6CT8.3-GM115 | MP-H-100-4 | 50 | 100 | 125 | 110 | 138",
        "| RCM140M | 6CTA8.3-GM155 | MP-H-150-4 | 50 | 140 | 175 | 154 | 193",
        "| RCM200M | NTA855-G1M | MP-H-200-4 | 50 | 200 | 250 | 220 | 275",
        "| RCM250M | NTA855-G2M | MP-H-250-4 | 50 | 250 | 313 | 275 | 344",
        "| RCM280M | NTA855-G4M | MP-H-280-4 | 50 | 280 | 350 | 308 | 385",
        "| RCM300M | KTA19-G2M | MP-H-300-4 | 50 | 300 | 375 | 330 | 413",
        "| RCM350M | KTA19-G3M | MP-H-350-4 | 50 | 350 | 438 | 385 | 481",
        "| RCM400M | KTA19-G4M | MX-H-400-4 | 50 | 400 | 500 | 440 | 550",
        "| RCM500M | KT38-GM | MX-H-500-4 | 50 | 500 | 625 | 550 | 688",
        "| RCM600M | KTA38-G2M | MX-H-630-4 | 50 | 600 | 750 | 660 | 825",
        "| RCM800M | KTA38-G5M | MX-H-800-4 | 50 | 800 | 1000 | 880 | 1100"
      ]
    },
    {
      "n": 107,
      "title": "SDEC Diesel Engine Powered SDEC Diesel Generator | RISE Power",
      "header": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Oil Consumption(g/kWh) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions",
        "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg)"
      ],
      "rows": [
        "| RSM55 | 68 | 55 | 75 | 60 | SC4H95D2 | 4L | 4.3 | < 14.8 | ≦0.3 | 15 | 6.8 | 1910*893*1170 | 940",
        "| RSM68 | 85 | 68 | 94 | 75 | SC4H115D2 | 4L | 4.3 | < 18.7 | ≦0.3 | 15 | 6.8 | 1950*893*1170 | 970",
        "| RSM80 | 100 | 80 | 110 | 88 | SC4H160D2 | 4L | 4.3 | < 20.7 | ≦0.3 | 15 | 6.8 | 2060*933*1185 | 1020",
        "| RSM95 | 118 | 95 | 130 | 104 | SC4H160D2 | 4L | 4.3 | < 25.2 | ≦0.3 | 15 | 6.8 | 2060*933*1185 | 1050",
        "| RSM105 | 131 | 105 | 144 | 115 | SC4H180D2 | 4L | 4.3 | < 28.8 | ≦0.3 | 15 | 6.8 | 2100*933*1185 | 1080",
        "| RSM128 | 160 | 128 | 176 | 141 | SC8D220D2 | 6L | 8.27 | < 35.0 | ≦0.3 | 22 | 8.2 | 2415*980*1500 | 1470",
        "| RSM140 | 175 | 140 | 193 | 154 | SC7H230D2 | 6L | 6.5 | < 36.9 | ≦0.3 | 20 | 9.6 | 2400*940*1376 | 1250",
        "| RSM150 | 188 | 150 | 206 | 165 | SC7H250D2 | 6L | 6.5 | < 40.3 | ≦0.3 | 20 | 9.6 | 2446*940*1376 | 1330",
        "| RSM160 | 200 | 160 | 220 | 176 | SC8D280D2 | 6L | 8.27 | < 44.4 | ≦0.3 | 22 | 8.2 | 2515*980*1500 | 1520",
        "| RSM180 | 225 | 180 | 248 | 198 | SC9D310D2 | 6L | 8.82 | < 48.2 | ≦0.3 | 22 | 8.2 | 2515*980*1500 | 1540",
        "| RSM200 | 250 | 200 | 275 | 220 | SC9D340D2 | 6L | 8.82 | < 52.5 | ≦0.3 | 22 | 12 | 2706*1040*1486 | 1750",
        "| RSM210 | 262 | 210 | 288 | 231 | SC13G355D2 | 6L | 12.88 | < 54.9 | ≦0.4 | 33 | 25.5 | 3156*1230*1674 | 2750",
        "| RSM250 | 312 | 250 | 343 | 275 | SC13G420D2 | 6L | 12.88 | < 67.2 | ≦0.4 | 33 | 25.5 | 3156*1230*1674 | 2850",
        "| RSM280 | 350 | 280 | 375 | 300 | SC12E460D2 | 6L | 11.8 | < 73.6 | ≦0.4 | 37 | 25.5 | 3175*1100*1595 | 2900",
        "| RSM300 | 375 | 300 | 413 | 330 | SC15G500D2 | 6L | 14.16 | < 81.3 | ≦0.4 | 33 | 25.5 | 3156*1230*1674 | 2970",
        "| RSM360 | 450 | 360 | 500 | 400 | SC25G610D2 | 12L | 25.8 | < 97.2 | ≦0.4 | 65 | 151 | 3533*1400*1992 | 4100",
        "| RSM410 | 512 | 410 | 562 | 450 | SC25G690D2 | 12L | 25.8 | < 110.1 | ≦0.4 | 65 | 151 | 3548*1400*1992 | 4300",
        "| RSM450 | 563 | 450 | 625 | 500 | SC27G755D2 | 12L | 25.8 | < 121.2 | ≦0.4 | 65 | 151 | 3548*1400*1992 | 4410",
        "| RSM550 | 688 | 550 | 750 | 600 | SC27G830D2 | 12L | 25.8 | < 144.4 | ≦0.4 | 65 | 151 | 3548*1400*1992 | 4450",
        "| RSM600 | 750 | 600 | 825 | 660 | SC33W990D2 | 6L | 32.8 | < 158.4 | ≦0.6 | 75 | 56 | 4362*1570*2135 | 7070",
        "| RSM700 | 875 | 700 | 962 | 770 | SC33W1150D2 | 6L | 32.8 | < 195.4 | ≦0.6 | 75 | 56 | 4433*1775*2378 | 8000"
      ]
    },
    {
      "n": 108,
      "title": "Caterpillar Diesel Generator | Caterpillar Generator | RISE Power",
      "header": [
        "| Model | Prime Power | Standby Power | Engine | Alternator | Cylinders | Displacement (L) | Fuel Consumption (L/h) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions",
        "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg)"
      ],
      "rows": [
        "| DE9.5E3 | 8.5 | 6.8 | 9.5 | 7.6 | CAT C1.1 | LC1114B | 3 | 1.1 | < 2.9 | 4.9 | 5.2 | 1400*620*996 | 301",
        "| DE13.5E3 | 12.5 | 10 | 13.5 | 10.8 | CAT C1.5 | LC1114D | 3 | 1.5 | < 4 | 6 | 6 | 1400*620*1054 | 377",
        "| DE18E3 | 16.5 | 13.2 | 18 | 14.4 | CAT C2.2 | LC1114H | 4 | 2.2 | < 4.8 | 10.6 | 6.5 | 1500*620*1115 | 441",
        "| DE22E3 | 20 | 16 | 22 | 17.6 | CAT C2.2 | LC1114M | 4 | 2.2 | < 5.9 | 10.6 | 6.5 | 1500*620*1115 | 454",
        "| DE33E0 | 30 | 24 | 33 | 26.4 | CAT C3.3 | LC1514F | 3 | 3.3 | < 7.7 | 8.3 | 10.2 | 1540*970*1361 | 840",
        "| DE33E3 | 30 | 24 | 33 | 26.4 | CAT C3.3 | LC1514F | 3 | 3.3 | < 8.1 | 8.3 | 10.2 | 1540*970*1361 | 840",
        "| DE50E0 | 45 | 36 | 50 | 40 | CAT C3.3 | LC1514L | 3 | 3.3 | < 11.7 | 8.3 | 10.2 | 1925*1120*1361 | 871",
        "| DE50E2 | 45 | 36 | 50 | 40 | CAT C3.3 | LC1514L | 3 | 3.3 | < 11.9 | 8.3 | 10.2 | 1925*1120*1361 | 863",
        "| DE55E0 | 50 | 40 | 55 | 44 | CAT C3.3 | LC1514N | 3 | 3.3 | < 12.7 | 8.3 | 10.2 | 1925*1120*1361 | 876",
        "| DE55E2 | 50 | 40 | 55 | 44 | CAT C4.4 | LC1514N | 4 | 4.4 | < 17.2 | 8 | 12.6 | 1925*1120*1361 | 916",
        "| DE65E0 | 60 | 48 | 65 | 52 | CAT C3.3 | LC1514P | 3 | 3.3 | < 14.9 | 8.3 | 10.2 | 1925*1120*1361 | 887",
        "| DE65E3 | 60 | 48 | 65 | 52 | CAT C4.4 | LC1514P | 4 | 4.4 | < 17.5 | 8 | 12.6 | 1925*1120*1361 | 927",
        "| DE88E0 | 80 | 64 | 88 | 70.4 | CAT C4.4 | LC3114D | 4 | 4.4 | < 19.8 | 8 | 13 | 1925*1120*1361 | 1071",
        "| DE88E3 | 80 | 64 | 88 | 70.4 | CAT C4.4 | LC3114D | 4 | 4.4 | < 21.5 | 8 | 17.5 | 2089*1120*1400 | 1129",
        "| DE110E2 | 100 | 80 | 110 | 88 | CAT C4.4 | LC3114F | 4 | 4.4 | < 23.8 | 8 | 17.5 | 2089*1120*1375 | 1147",
        "| DE110E3 | 100 | 80 | 110 | 88 | CAT C4.4 | LC3114F | 4 | 4.4 | < 25.4 | 8 | 17 | 2089*1120*1495 | 1237",
        "| DE150E0 | 135 | 108 | 150 | 120 | CAT C7.1 | LC3114H | 6 | 7 | < 33.2 | 16.5 | 21 | 2500*1120*1430 | 1533",
        "| DE165E0 | 150 | 120 | 165 | 132 | CAT C7.1 | LC3114J | 6 | 7 | < 35.1 | 16.5 | 21 | 2500*1120*1528 | 1631",
        "| DE200E0 | 180 | 144 | 200 | 160 | CAT C7.1 | LC5014D | 6 | 7 | < 43.8 | 16.5 | 27 | 2510*1010*1646 | 1718",
        "| DE220E0 | 200 | 160 | 218 | 174 | CAT C7.1 | LC5014F | 6 | 7 | < 49.5 | 16.5 | 27 | 2500*1320*1626 | 1758",
        "| C9 | 230 | 184 | 250 | 200 | CAT C9 | LC5014H | 6 | 8.8 | < 51.9 | 39 | 36 | 3300*1100*1771 | 2426",
        "| C9 | 250 | 200 | 275 | 220 | CAT C9 | LC5014H | 6 | 8.8 | < 57 | 39 | 36 | 3300*1100*1771 | 2426",
        "| C9 | 275 | 220 | 300 | 240 | CAT C9 | LC5014J | 6 | 8.8 | < 63.1 | 39 | 36 | 3300*1100*1771 | 2426",
        "| DE300E3 | 275 | 220 | 300 | 240 | CAT C9 | LC5014J | 6 | 8.8 | < 65.1 | 39 | 36 | 3300*1100*1771 | 2426",
        "| C9 | 300 | 240 | 330 | 264 | CAT C9 | LC5014L | 6 | 8.8 | < 68.9 | 39 | 36 | 3300*1100*1771 | 2426",
        "| C13 | 350 | 280 | 400 | 320 | CAT C13 | LC6114B | 6 | 12.5 | < 83.5 | 36 | 45 | 3800*1130*2156 | 3183",
        "| C13 | 400 | 320 | 450 | 360 | CAT C13 | LC6114C | 6 | 12.5 | < 92.8 | 36 | 45 | 3800*1130*2156 | 3215",
        "| C15 | 455 | 364 | 500 | 400 | CAT C15 | LC6114D | 6 | 15.2 | < 103.7 | 60 | 58 | 3823*1110*2166 | 3676",
        "| C15 | 500 | 400 | 550 | 440 | CAT C15 | LC6115F | 6 | 15.2 | < 111.8 | 60 | 58 | 3823*1110*2166 | 3800",
        "| C18 | 550 | 440 | 605 | 484 | CAT C18 | LC7024F | 6 | 18.13 | < 122.7 | 38 | 82 | 3910*1461*2155 | 4264",
        "| C18 | 600 | 480 | 660 | 528 | CAT C18 | LC7024F | 6 | 18.13 | < 135 | 38 | 82 | 3910*1461*2155 | 4264",
        "| C18 | 635 | 508 | 700 | 560 | CAT C18 | LC7024H | 6 | 18.13 | < 144.6 | 38 | 82 | 3910*1461*2155 | 4304",
        "| 750 | 680 | 544 | 750 | 600 | 3412 | N/A | 12 | 27 | < 158.9 | 139 | 143 | 4485*1798*1987 | 5651",
        "| 800 | 725 | 580 | 800 | 640 | 3412 | N/A | 12 | 27 | < 169.1 | 139 | 143 | 4485*1798*1987 | 5693",
        "| 900 | 810 | 648 | 900 | 720 | 3412 | N/A | 12 | 27 | < 191.7 | 139 | 149 | 4485*1798*1987 | 5748",
        "| C32 | 1000 | 800 | 1100 | 880 | C32 | N/A | 12 | 32.1 | < 226.4 | 99 | 226 | 4234*2010*2174 | 6910",
        "| C32 | 1100 | 880 | 1250 | 1000 | C32 | N/A | 12 | 32.1 | < 252.3 | 99 | 226 | 4234*2010*2174 | 6910",
        "| 3512 | 1150 | 920 | 1250 | 1000 | 3512 | N/A | 12 | 51.8 | < 259.8 | 310 | 287 | 5137*1975*2367 | 11280",
        "| 3512 | 1275 | 1020 | 1400 | 1120 | 3512 | N/A | 12 | 51.8 | < 297.8 | 310 | 287 | 5237*1975*2673 | 11480",
        "| 3512B | 1360 | 1088 | 1500 | 1200 | 3512B | N/A | 12 | 51.8 | < 308.8 | 310 | 287 | 5241*1975*2342 | 11605",
        "| 3512B | 1500 | 1200 | 1600 | 1280 | 3512B | N/A | 12 | 51.8 | < 323.3 | 310 | 287 | 5351*1975*2342 | 12218",
        "| 3512B | 1600 | 1280 | 1750 | 1400 | 3512B HD | N/A | 12 | 58.6 | < 362.7 | 310 | 287 | 5462*2091*2367 | 14520",
        "| 3512B | 1700 | 1360 | 1875 | 1500 | 3512B HD | N/A | 12 | 58.6 | < 390.9 | 310 | 306 | 5462*2091*2367 | 14520",
        "| 3516 | 1825 | 1460 | 2000 | 1600 | 3516 | N/A | 16 | 69 | < 419.1 | 401 | 398 | 5909*2286*2342 | 15375",
        "| 3516B | 2000 | 1600 | 2250 | 1800 | 3516B | N/A | 16 | 69 | < 447 | 401 | 382 | 6009*2286*2342 | 16539",
        "| 3516B | 2275 | 1820 | 2500 | 2000 | 3516B HD | N/A | 16 | 78.08 | < 501.5 | 401 | 382 | 6359*2286*2342 | 16910",
        "| 3516C | 2500 | 2000 | 2750 | 2200 | 3516C HD | N/A | 16 | 78.08 | < 572.3 | 401 | 475 | 6994*2569*3174 | 22250",
        "| 3516E | N/A | N/A | 3000 | 2400 | 3516E HD | N/A | 16 | 78.08 | < 614.6 | 401 | 475 | 6994*2569*3174 | 22750",
        "| C175-16 | 2500 | 2000 | 2725 | 2180 | C175-16 | N/A | 16 | 84.67 | < 615.5 | 540 | 1080 | 7851*2729*3304 | 23601",
        "| C175-16 | 2600 | 2080 | 2825 | 2260 | C175-16 | N/A | 16 | 84.67 | < 609.5 | 540 | 376(no rad.) | 6465*2089*2211 | 18510"
      ]
    },
    {
      "n": 109,
      "title": "200—1728kW Deutz Diesel Generator | RISE Power",
      "header": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight",
        "| Prime | Standby | Open Type | Open Type"
      ],
      "rows": [
        "| RDL200 | 200/250 | 220/275 | TBD234V6A | LSA46.2L6 | 2600×1150×1650 | 2100",
        "| RDL220 | 220/275 | 242/303 | TBD234V6B | LSA46.2L9 | 2600×1150×1650 | 2100",
        "| RDL280 | 280/350 | 308/385 | TBD234V8A | LSA47.2VS2 | 2600×1150×1650 | 2100",
        "| RDL300 | 300/375 | 330/413 | TBD234V8B | LSA47.2VS2 | 2750×1150×1650 | 3100",
        "| RDL350 | 350/438 | 385/481 | TBD236V8 | LSA47.2S5 | 2900×1150×1750 | 3500",
        "| RDL440 | 440/550 | 484/605 | TBD234V12 | LSA47.2M8 | 3600×1300×2250 | 4800",
        "| RDL500 | 500/625 | 550/688 | TBD604BL6A | LSA49.1S4 | 3950×1530×2210 | 4800",
        "| RDL550 | 550/688 | 605/756 | TBD604BL6B | LSA49.1M6 | 3950×1530×2210 | 4800",
        "| RDL640 | 640/800 | 704/880 | TBD620L6 | LSA49.1M75 | 4950×1540×2230 | 5000",
        "| RDL800 | 800/1000 | 880/1100 | TBD620V8 | LSA50.2S4 | 4500×1550×2500 | 6800",
        "| RDL880 | 880/1100 | 968/1210 | TBD620V8 | LSA50.2M6 | 4500×1550×2500 | 6800",
        "| RDL1080 | 1080/1350 | 1188/1485 | TBD620V12 | LSA50.2L7 | 4900×2050×2525 | 9000",
        "| RDL1312 | 1312/1640 | 1443/1804 | TBD620V12 | LSA50.1VL10 | 5000×2050×2525 | 10500",
        "| RDL1600 | 1600/2000 | 1760/2200 | TBD620V16 | LSA51.2M60 | 5500×1600×2500 | 11500"
      ]
    },
    {
      "n": 109,
      "title": "200—1728kW Deutz Diesel Generator | RISE Power",
      "header": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight",
        "| Prime | Standby | Open Type | Open Type"
      ],
      "rows": [
        "| RDL204-60 | 204/255 | 224/280 | TBD234V6A | LSA46.2L6 | 2600×1150×1650 | 2100",
        "| RDL240-60 | 240/300 | 264/330 | TBD234V6B | LSA46.2L9 | 2600×1150×1650 | 2100",
        "| RDL273-60 | 273/341 | 300/375 | TBD234V8A | LSA46.2VL12 | 2750×1150×1650 | 3100",
        "| RDL312-60 | 312/390 | 343.2/429 | TBD236V8 | LSA47.2VS2 | 2900×1150×1750 | 3500",
        "| RDL334-60 | 334/417 | 367/459 | TBD234V8B | LSA47.2VS2 | 2750×1150×1650 | 3100",
        "| RDL408-60 | 408/510 | 449/561 | TBD234V12 | LSA47.2S4 | 3600×1300×2250 | 4800",
        "| RDL704-60 | 704/880 | 774/968 | TBD620L6 | LSA49.1M75 | 4950×1540×2230 | 5000",
        "| RDL964-60 | 964/1080 | 1060/1325 | TBD620V8 | LSA50.2S4 | 4500×1550×2500 | 6800",
        "| RDL1300-60 | 1300/1625 | 1430/1787 | TBD620V12 | LSA50.2L8 | 5000×2050×2525 | 10500",
        "| RDL1728-60 | 1728/2160 | 1900/2376 | TBD620V16 | LSA51.2M60 | 5500×1600×2500 | 11500"
      ]
    },
    {
      "n": 110,
      "title": "Deutz Diesel Engine Powered Diesel Generator | RISE Power",
      "header": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight",
        "| Prime | Standby | Open Type | Sound Proof | Open Type | Sound Proof"
      ],
      "rows": [
        "| RDL28 | 28/35 | 30.8/38.5 | D226B-3D | LSA43.2S1 | 1650×760×1350 | 2500×1000×1500 | 720 | 1450",
        "| RDL40 | 40/50 | 44/55 | TD226B-3D | LSA43.2S35 | 1650×760×1350 | 2500×1000×1500 | 740 | 1450",
        "| RDL54 | 54.4/68 | 59.8/75 | TD226B-4D | LSA43.2L68 | 2000×760×1400 | 2650×1000×1550 | 1000 | 1700",
        "| RDL80 | 80/100 | 88/110 | TD226B-6D | LSA44.2S75 | 2200×800×1500 | 2900×1080×1650 | 1250 | 1850",
        "| RDL100 | 108/135 | 118.8/149 | TBD226B-6D | LSA44.2S75 | 2300×800×1550 | 3200×1080×1650 | 1450 | 2150",
        "| RDL120 | 120/150 | 132/165 | TBD226B-6D5 | LSA44.2M95 | 2400×800×1550 | 3200×1080×1650 | 1500 | 2350"
      ]
    },
    {
      "n": 110,
      "title": "Deutz Diesel Engine Powered Diesel Generator | RISE Power",
      "header": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight",
        "| Prime | Standby | Open Type | Sound Proof | Open Type | Sound Proof"
      ],
      "rows": [
        "| RDL32-60 | 32/40 | 35.2/44 | D226B-3D | LSA43.2S1 | 1650×760×1350 | 2500×1000×1500 | 720 | 1450",
        "| RDL44-60 | 44.8/56 | 49.2/61.6 | TD226B-3D | LSA43.2S35 | 1650×760×1350 | 2500×1000×1500 | 740 | 1450",
        "| RDL64-60 | 64/80 | 70.4/88 | TD226B-4D | LSA43.2L8 | 2000×760×1400 | 2650×1000×1550 | 1000 | 1700",
        "| RDL94-60 | 94.4/118 | 104/130 | TD226B-6D | LSA44.2VS45 | 2200×800×1500 | 2900×1080×1650 | 1250 | 1850",
        "| RDL120-60 | 121.6/152 | 133.7/167.2 | TBD226B-6D | LSA44.2M95 | 2300×800×1550 | 3200×1080×1650 | 1450 | 2150"
      ]
    },
    {
      "n": 111,
      "title": "Volvo Diesel Generator | Diesel Engine Powered Generator | RISE Power",
      "header": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Open Version | Soundproofed Version",
        "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg) | L*W*H(mm) | Weight (kg)"
      ],
      "rows": [
        "| RVM69 | 86 | 69 | 96 | 76 | TAD550GE | 4L | 4.76 | < 19.3 | 2080*940*1550 | 1290 | 2920*1100*1750 | 1710",
        "| RVM81 | 101 | 81 | 111 | 89 | TAD551GE | 4L | 4.76 | < 22.8 | 2080*940*1550 | 1350 | 2920*1100*1750 | 1770",
        "| RVM105 | 131 | 105 | 144 | 115 | TAD750GE | 6L | 7.15 | < 28.6 | 2200*940*1550 | 1400 | 2920*1100*1750 | 1820",
        "| RVM121 | 151 | 121 | 166 | 133 | TAD751GE | 6L | 7.15 | < 32.9 | 2400*940*1550 | 1760 | 2920*1100*1750 | 2180",
        "| RVM145 | 181 | 145 | 200 | 160 | TAD752GE | 6L | 7.15 | < 40.3 | 2600*1050*1770 | 1820 | 3950*1400*2115 | 2620",
        "| RVM160 | 199 | 159 | 219 | 175 | TAD753GE | 6L | 7.15 | < 43.6 | 2600*1060*1770 | 1830 | 3950*1400*2115 | 2630",
        "| RVM200 | 250 | 200 | 275 | 220 | TAD754GE | 6L | 7.15 | < 51.8 | 2650*1120*1670 | 2000 | 3950*1400*2115 | 2800",
        "| RVM259 | 324 | 259 | 356 | 285 | TAD1351GE | 6L | 12.78 | < 60.6 | 2950*1120*1595 | 2350 | 3950*1400*2115 | 3150",
        "| RVM292 | 365 | 292 | 401 | 321 | TAD1352GE | 6L | 12.78 | < 68 | 2950*1120*1595 | 2360 | 3950*1400*2115 | 3160",
        "| RVM305 | 381 | 305 | 420 | 336 | TAD1354GE | 6L | 12.78 | < 73.6 | 3130*1115*1800 | 2900 | 3950*1400*2115 | 3700",
        "| RVM330 | 413 | 330 | 454 | 363 | TAD1355GE | 6L | 12.78 | < 80.2 | 3130*1115*1800 | 3000 | 3950*1400*2115 | 3800",
        "| RVM370 | 461 | 369 | 508 | 406 | TAD1650GE | 6L | 12.78 | < 88.5 | 3205*1115*1800 | 3200 | 3950*1400*2115 | 4000",
        "| RVM404 | 505 | 404 | 550 | 440 | TAD1651GE | 6L | 16.12 | < 99.9 | 3300*1275*1980 | 3450 | 4700*1700*2450 | 4550",
        "| RVM480 | 600 | 480 | 660 | 528 | TWD1652GE | 6L | 16.12 | < 119.7 | 3300*1275*1980 | 3610 | 4700*1700*2450 | 4710",
        "| RVM520 | 650 | 520 | 713 | 570 | TWD1653GE | 6L | 16.12 | < 124.2 | 3405*1397*1950 | 4050 | 4700*1700*2450 | 5150"
      ]
    },
    {
      "n": 111,
      "title": "Volvo Diesel Generator | Diesel Engine Powered Generator | RISE Power",
      "header": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Open Version | Soundproofed Version",
        "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg) | L*W*H(mm) | Weight (kg)"
      ],
      "rows": [
        "| RVM77 | 96 | 77 | 106 | 85 | TAD550GE | 4L | 4.76 | < 19.3 | 2080*940*1550 | 1290 | 2920*1100*1750 | 1845",
        "| RVM91 | 114 | 91 | 125 | 100 | TAD551GE | 4L | 4.76 | < 22.8 | 2080*940*1550 | 1350 | 2920*1100*1750 | 1905",
        "| RVM118 | 148 | 118 | 163 | 130 | TAD750GE | 6L | 7.15 | < 28.6 | 2200*940*1550 | 1400 | 2920*1100*1750 | 1955",
        "| RVM138 | 173 | 138 | 190 | 152 | TAD751GE | 6L | 7.15 | < 32.9 | 2400*940*1550 | 1760 | 2920*1100*1750 | 2315",
        "| RVM161 | 201 | 161 | 223 | 178 | TAD752GE | 6L | 7.15 | < 40.3 | 2600*1050*1770 | 1820 | 3950*1400*2115 | 2900",
        "| RVM180 | 225 | 180 | 248 | 198 | TAD753GE | 6L | 7.15 | < 43.6 | 2600*1060*1770 | 1830 | 3950*1400*2115 | 2910",
        "| RVM202 | 253 | 202 | 279 | 223 | TAD754GE | 6L | 7.15 | < 51.8 | 2650*1120*1670 | 2000 | 3950*1400*2115 | 3080",
        "| RVM227 | 284 | 227 | 313 | 250 | TAD1350GE | 6L | 12.78 | < 56 | 2950*1120*1595 | 2200 | 3950*1400*2115 | 3280",
        "| RVM273 | 341 | 273 | 375 | 300 | TAD1351GE | 6L | 12.78 | < 60.5 | 2950*1120*1595 | 2350 | 3950*1400*2115 | 3430",
        "| RVM320 | 400 | 320 | 438 | 350 | TAD1352GE | 6L | 12.78 | < 68 | 2950*1120*1595 | 2360 | 3950*1400*2115 | 3440",
        "| RVM364 | 455 | 364 | 500 | 400 | TAD1353GE | 6L | 12.78 | < 88.5 | 3130*1115*1800 | 2600 | 3950*1400*2115 | 3680",
        "| RVM320-1 | 400 | 320 | 438 | 350 | TAD1354GE | 6L | 12.78 | < 73.6 | 3130*1115*1800 | 2900 | 3950*1400*2115 | 3980",
        "| RVM323 | 404 | 323 | 441 | 353 | TAD1355GE | 6L | 12.78 | < 80.2 | 3130*1115*1800 | 3000 | 3950*1400*2115 | 4080",
        "| RVM413 | 516 | 413 | 568 | 454 | TAD1650GE | 6L | 12.78 | < 101 | 3205*1115*1800 | 3200 | 3950*1400*2115 | 4280",
        "| RVM464 | 580 | 464 | 641 | 513 | TAD1651GE | 6L | 16.12 | < 110 | 3300*1275*1980 | 3450 | 4700*1700*2450 | 4900"
      ]
    },
    {
      "n": 112,
      "title": "Perkins Diesel Generator | Industrial Diesel Generator | RISE Power",
      "header": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Lube Capacity(L) | Open Version | Soundproofed Version",
        "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg) | L*W*H(mm) | Weight (kg)"
      ],
      "rows": [
        "| RPM7 | 9 | 7 | 10 | 8 | 403A-11G1 | 3L | 1.1 | < 2.6 | 4.9 | 1500*650*1225 | 425 | 2200*1030*1300 | 895",
        "| RPM7-1 | 9 | 7 | 10 | 8 | 403D-11G | 3L | 1.1 | < 2.6 | 4.9 | 1500*650*1225 | 425 | 2200*1030*1300 | 895",
        "| RPM10 | 13 | 10 | 14 | 11 | 403D-15G | 3L | 1.5 | < 3.6 | 6 | 1500*650*1225 | 495 | 2200*1030*1300 | 955",
        "| RPM10-1 | 13 | 10 | 14 | 11 | 403A-15G1 | 3L | 1.5 | < 3.5 | 6 | 1500*650*1225 | 495 | 2200*1030*1300 | 955",
        "| RPM16 | 20 | 16 | 23 | 18 | 404D-22G | 4L | 2.2 | < 5.3 | 10.6 | 1500*650*1225 | 600 | 2200*1030*1300 | 1050",
        "| RPM16-1 | 20 | 16 | 23 | 18 | 404A-22G1 | 4L | 2.2 | < 5.3 | 10.6 | 1500*650*1225 | 600 | 2200*1030*1300 | 1050",
        "| RPM20 | 25 | 20 | 28 | 22 | 404D-22TG | 4L | 2.2 | < 6.7 | 10.6 | 1500*650*1225 | 650 | 2200*1030*1300 | 1080",
        "| RPM24 | 30 | 24 | 33 | 26 | 1103A-33G | 3L | 3.3 | < 7.0 | 7.9 | 1650*750*1280 | 780 | 2300*1130*1375 | 1270",
        "| RPM36 | 45 | 36 | 50 | 40 | 1103A-33TG1 | 3L | 3.3 | < 10.6 | 7.9 | 1650*750*1280 | 887 | 2300*1130*1375 | 1407",
        "| RPM48 | 60 | 48 | 65 | 52 | 1103A-33TG2 | 3L | 3.3 | < 13.8 | 7.9 | 1650*750*1280 | 908 | 2300*1130*1375 | 1434",
        "| RPM52 | 65 | 52 | 73 | 58 | 1104A-44TG1 | 4L | 4.4 | < 14.8 | 8 | 1750*850*1300 | 925 | 2300*1130*1375 | 1550",
        "| RPM64 | 80 | 64 | 88 | 70 | 1104A-44TG2 | 4L | 4.4 | < 18.4 | 8 | 1750*850*1300 | 1035 | 2300*1130*1375 | 1640",
        "| RPM73 | 91 | 73 | 100 | 80 | 1104C-44TAG2 | 4L | 4.4 | < 20.5 | 8 | 2240*850*1320 | 1175 | 2700*1130*1600 | 1735",
        "| RPM80 | 100 | 80 | 110 | 88 | 1104C-44TAG2 | 4L | 4.4 | < 24 | 8 | 2240*850*1320 | 1190 | 2700*1130*1600 | 1750",
        "| RPM109 | 136 | 109 | 150 | 120 | 1106A-70TG1 | 6L | 7 | < 30 | 16.5 | 2900*900*1530 | 1750 | 3600*1300*1900 | 2800",
        "| RPM116 | 145 | 116 | 160 | 128 | 1106D-E70TAG2 | 6L | 7 | < 39.7 | 16.5 | 2900*900*1530 | 1760 | 3600*1300*1900 | 2810",
        "| RPM120 | 150 | 120 | 165 | 132 | 1106A-70TAG2 | 6L | 7 | < 33.4 | 16.5 | 2900*900*1530 | 1765 | 3600*1300*1900 | 2815",
        "| RPM128 | 160 | 128 | 175 | 140 | 1106D-E70TAG3 | 6L | 7 | < 42.3 | 16.5 | 2900*900*1530 | 1770 | 3600*1300*1900 | 2820",
        "| RPM144 | 180 | 144 | 200 | 160 | 1106A-70TAG3 | 6L | 7 | < 41.6 | 16.5 | 2900*900*1530 | 1796 | 3600*1300*1900 | 2850",
        "| RPM150 | 188 | 150 | 205 | 164 | 1106D-E70TAG4 | 6L | 7 | < 48.3 | 16.5 | 2900*900*1530 | 1830 | 3600*1300*1900 | 2890",
        "| RPM160 | 200 | 160 | 220 | 176 | 1106A-70TAG4 | 6L | 7 | < 45.8 | 16.5 | 2900*900*1530 | 1840 | 3600*1300*1900 | 2900",
        "| RPM160-1 | 200 | 160 | 220 | 176 | 1506A-E88TAG1 | 6L | 8.8 | < 44.6 | 41 | 3000*1200*1830 | 2760 | 4100*1450*2040 | 4200",
        "| RPM184 | 230 | 184 | 250 | 200 | 1506A-E88TAG2 | 6L | 8.8 | < 48.6 | 41 | 3000*1200*1830 | 2770 | 4100*1450*2040 | 4210",
        "| RPM200 | 250 | 200 | 275 | 220 | 1506A-E88TAG3 | 6L | 8.8 | < 50 | 41 | 3000*1200*1830 | 2780 | 4100*1450*2040 | 4220",
        "| RPM220 | 275 | 220 | 300 | 240 | 1506A-E88TAG4 | 6L | 8.8 | < 60.2 | 41 | 3000*1200*1830 | 2860 | 4100*1450*2040 | 4300",
        "| RPM240 | 300 | 240 | 330 | 264 | 1506A-E88TAG5 | 6L | 8.8 | < 64.9 | 41 | 3000*1200*1830 | 2870 | 4100*1450*2040 | 4320",
        "| RPM280 | 350 | 280 | 400 | 320 | 2206C-E13TAG2 | 6L | 13 | < 70 | 40 | 3200*1210*1980 | 2930 | 4500*1580*2200 | 4700",
        "| RPM320 | 400 | 320 | 450 | 360 | 2206C-E13TAG3 | 6L | 13 | < 82.7 | 40 | 3200*1210*1980 | 3070 | 4500*1580*2200 | 4800",
        "| RPM360 | 450 | 360 | 500 | 400 | 2506C-E15TAG1 | 6L | 15 | < 95.6 | 62 | 3500*1540*1850 | 3400 | 4700*1580*2200 | 5040",
        "| RPM400 | 500 | 400 | 550 | 440 | 2506C-E15TAG2 | 6L | 15 | < 106 | 62 | 3500*1540*1850 | 3550 | 4700*1580*2200 | 5170",
        "| RPM480 | 600 | 480 | 660 | 528 | 2806C-E18TAG1A | 6L | 18 | < 126.6 | 62 | 3500*1540*2050 | 3800 | 4700*1980*2200 | 5990",
        "| RPM520 | 650 | 520 | 700 | 560 | 2806A-E18TAG2 | 6L | 18 | < 129.3 | 62 | 3500*1540*2050 | 3925 | 4700*1980*2200 | 6040",
        "| RPM600 | 750 | 600 | 825 | 660 | 4006-23TAG2A | 6L | 23 | < 152.3 | 113.4 | 4350*1750*2270 | 5500 | 6058*2438*2591 | 10350",
        "| RPM640 | 800 | 640 | 880 | 704 | 4006-23TAG3A | 6L | 23 | < 171.8 | 113.4 | 4350*1750*2270 | 5570 | 6058*2438*2591 | 10420",
        "| RPM720 | 900 | 720 | 1000 | 800 | 4008TAG1A | 8L | 30.6 | < 188 | 153 | 4700*2070*2414 | 6650 | 6058*2438*2591 | 11660",
        "| RPM800 | 1000 | 800 | 1100 | 880 | 4008TAG2A | 8L | 30.6 | < 215.2 | 153 | 4700*2070*2414 | 6800 | 6058*2438*2591 | 12050",
        "| RPM1000 | 1250 | 1000 | 1375 | 1100 | 4012-46TWG2A | 12V | 46 | < 258.1 | 177 | 4800*2200*2477 | 9950 | 12192*2438*2896 | 17950",
        "| RPM1080 | 1350 | 1080 | 1500 | 1200 | 4012-46TWG3A | 12V | 46 | < 279.1 | 177 | 4900*2200*2477 | 10200 | 12192*2438*2896 | 18200",
        "| RPM1200 | 1500 | 1200 | 1650 | 1320 | 4012-46TAG2A | 12V | 46 | < 299 | 177 | 4900*2200*2477 | 10430 | 12192*2438*2896 | 18430",
        "| RPM1368 | 1710 | 1368 | 1875 | 1500 | 4012-46TAG3A | 12V | 46 | < 367.3 | 177 | 5100*2200*2477 | 11200 | 12192*2438*2896 | 19200",
        "| RPM1460 | 1825 | 1460 | 2000 | 1600 | 4016TAG1A | 16V | 61 | < 381.3 | 237 | 6100*2740*3120 | 13780 | 12192*2438*2896 | 21780",
        "| RPM1640 | 2050 | 1640 | 2250 | 1800 | 4016TAG2A | 16V | 61 | < 434 | 237 | 6100*2740*3120 | 13875 | 12192*2438*2896 | 21875",
        "| RPM1600 | 2000 | 1600 | 2250 | 1800 | 4016-61TRG2 | 16V | 61 | < 422 | 237 | 6100*2740*3120 | 13900 | 12192*2438*2896 | 21900",
        "| RPM1800 | 2250 | 1800 | 2500 | 2000 | 4016-61TRG3 | 16V | 61 | < 467.6 | 237 | 6100*2740*3120 | 14900 | 12192*2438*2896 | 22900"
      ]
    },
    {
      "n": 112,
      "title": "Perkins Diesel Generator | Industrial Diesel Generator | RISE Power",
      "header": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Lube Capacity(L) | Open Version | Soundproofed Version",
        "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg) | L*W*H(mm) | Weight (kg)"
      ],
      "rows": [
        "| RPM9 | 11 | 9 | 12 | 10 | 403D-11G | 3L | 1.1 | < 2.8 | 4.9 | 1500*650*1225 | 435 | 2200*1030*1300 | 950",
        "| RPM12 | 15 | 12 | 17 | 14 | 403D-15G | 3L | 1.5 | < 4.3 | 6 | 1500*650*1225 | 500 | 2200*1030*1300 | 1000",
        "| RPM19 | 24 | 19 | 26 | 21 | 404D-22G | 4L | 2.2 | < 6.2 | 10.6 | 1500*650*1225 | 610 | 2200*1030*1300 | 1130",
        "| RPM25 | 31 | 25 | 35 | 28 | 404D-22TG | 4L | 2.2 | < 8.3 | 10.6 | 1500*650*1225 | 645 | 2200*1030*1300 | 1150",
        "| RPM28 | 35 | 28 | 38 | 30 | 404D-22TAG | 4L | 2.2 | < 8.7 | 10.6 | 1500*650*1225 | 665 | 2200*1030*1300 | 1180",
        "| RPM42 | 53 | 42 | 59 | 47 | 1103A-33TG1 | 3L | 3.3 | < 12.4 | 7.9 | 1650*750*1280 | 890 | 2300*1130*1375 | 1485",
        "| RPM50 | 63 | 50 | 70 | 56 | 1104D-44TG1 | 4L | 4.4 | < 16.3 | 8.4 | 2240*850*1320 | 925 | 2500*1130*1566 | 1590",
        "| RPM54 | 68 | 54 | 75 | 60 | 1103A-33TG2 | 3L | 3.3 | < 16.6 | 7.9 | 1650*750*1280 | 910 | 2300*1130*1375 | 1485",
        "| RPM58 | 73 | 58 | 80 | 64 | 1104D-E44TG1 | 4L | 4.4 | < 18.7 | 8.4 | 2240*850*1320 | 950 | 2700*1130*1600 | 1780",
        "| RPM62 | 77 | 62 | 85 | 68 | 1104A-44TG1 | 4L | 4.4 | < 17.8 | 8 | 1750*850*1300 | 790 | 2300*1130*1375 | 1550",
        "| RPM72 | 90 | 72 | 100 | 80 | 1104A-44TG2 | 4L | 4.4 | < 23 | 8 | 1750*850*1300 | 800 | 2300*1130*1375 | 1600",
        "| RPM72-1 | 90 | 72 | 100 | 80 | 1104D-E44TAG1 | 4L | 4.4 | < 23.7 | 8 | 2240*850*1320 | 1015 | 2700*1130*1600 | 1800",
        "| RPM90 | 112 | 90 | 125 | 100 | 1104C-44TAG2 | 4L | 4.4 | < 27 | 8 | 2240*850*1320 | 1175 | 2700*1130*1600 | 1800",
        "| RPM90-1 | 112 | 90 | 125 | 100 | 1104D-E44TAG2 | 4L | 4.4 | < 27.7 | 8 | 2240*850*1320 | 1250 | 2700*1130*1600 | 1800",
        "| RPM122 | 153 | 122 | 168 | 134 | 1106A-70TG1 | 6L | 7 | < 35.2 | 16.5 | 2900*900*1530 | 1700 | 3600*1300*1900 | 2820",
        "| RPM130 | 163 | 130 | 178 | 142 | 1106D-E70TAG2 | 6L | 7 | < 36.9 | 16.5 | 2900*900*1530 | 1700 | 3600*1300*1900 | 2820",
        "| RPM136 | 170 | 136 | 188 | 150 | 1106A-70TAG2 | 6L | 7 | < 38.2 | 16.5 | 2900*900*1530 | 1725 | 3600*1300*1900 | 2850",
        "| RPM140 | 175 | 140 | 195 | 156 | 1106D-E70TAG3 | 6L | 7 | < 39.8 | 16.5 | 2900*900*1530 | 1725 | 3600*1300*1900 | 2850",
        "| RPM160 | 200 | 160 | 220 | 176 | 1106A-70TAG3 | 6L | 7 | < 46.4 | 16.5 | 2900*900*1530 | 1850 | 3600*1300*1900 | 2920",
        "| RPM196 | 245 | 196 | 270 | 216 | 1506A-E88TAG1 | 6L | 8.8 | < 54.2 | 41 | 3000*1200*1830 | 2750 | 4100*1450*2040 | 4500",
        "| RPM230 | 288 | 230 | 315 | 252 | 1506A-E88TAG3 | 6L | 8.8 | < 63.1 | 41 | 3000*1200*1830 | 2750 | 4100*1450*2040 | 4500",
        "| RPM250 | 313 | 250 | 344 | 275 | 1506A-E88TAG4 | 6L | 8.8 | < 68.2 | 41 | 3000*1200*1830 | 2750 | 4100*1450*2040 | 4500",
        "| RPM273 | 341 | 273 | 375 | 300 | 1506A-E88TAG5 | 6L | 8.8 | < 77.1 | 41 | 3000*1200*1830 | 2800 | 4100*1450*2040 | 4600",
        "| RPM320 | 400 | 320 | 438 | 350 | 2206A-E13TAG2 | 6L | 12.5 | < 90.3 | 40 | 3200*1210*1980 | 2950 | 4500*1580*2200 | 4775",
        "| RPM320-1 | 400 | 320 | 438 | 350 | 2206D-E13TAG2 | 6L | 12.5 | < 90.3 | 40 | 3200*1210*1980 | 2950 | 4500*1580*2200 | 4775",
        "| RPM354 | 443 | 354 | 500 | 400 | 2206D-E13TAG3 | 6L | 12.5 | < 94 | 40 | 3200*1210*1980 | 2985 | 4500*1580*2200 | 4800",
        "| RPM400 | 500 | 400 | 550 | 440 | 2506D-E15TAG1 | 6L | 15.2 | < 97.8 | 62 | 3500*1540*1850 | 3375 | 4700*1580*2200 | 5090",
        "| RPM410 | 512 | 410 | 575 | 460 | 2506A-E15TAG3 | 6L | 15.2 | < 97 | 62 | 3500*1540*1850 | 3400 | 4700*1580*2200 | 5100",
        "| RPM455 | 569 | 455 | 625 | 500 | 2506A-E15TAG4 | 6L | 15.2 | < 113 | 62 | 3500*1540*1850 | 3550 | 4700*1580*2200 | 5215",
        "| RPM500 | 625 | 500 | 688 | 550 | 2806A-E18TAG1A | 6L | 18.1 | < 121.6 | 62 | 3500*1540*2050 | 3680 | 4700*1980*2200 | 5910",
        "| RPM545 | 681 | 545 | 750 | 600 | 2806A-E18TAG3 | 6L | 18.1 | < 139.7 | 62 | 3500*1540*2050 | 3770 | 4700*1980*2200 | 5960",
        "| RPM600 | 750 | 600 | 825 | 660 | 4006-23TAG2A | 6L | 23 | < 173.4 | 113.4 | 4350*1750*2270 | 5300 | 6058*2438*2591 | 10170",
        "| RPM675 | 844 | 675 | 938 | 750 | 4006-23TAG3A | 6L | 23 | < 196.6 | 113.4 | 4350*1750*2270 | 5600 | 6058*2438*2591 | 10420",
        "| RPM707 | 884 | 707 | 975 | 780 | 4008TAG1 | 8L | 30.6 | < 210.5 | 166 | 4700*2070*2414 | 6460 | 6058*2438*2591 | 11520",
        "| RPM800 | 1000 | 800 | 1100 | 880 | 4008TAG2 | 8L | 30.6 | < 213 | 166 | 4700*2070*2414 | 6700 | 6058*2438*2591 | 11720",
        "| RPM1000 | 1250 | 1000 | 1375 | 1100 | 4012-46TWG2A | 12V | 46 | < 261.8 | 177 | 4700*2200*2477 | 9750 | 12192*2438*2896 | 17800",
        "| RPM1094 | 1368 | 1094 | 1500 | 1200 | 4012-46TWG3A | 12V | 46 | < 287.7 | 177 | 4800*2200*2477 | 10030 | 12192*2438*2896 | 18000",
        "| RPM1208 | 1510 | 1208 | 1655 | 1324 | 4012-46TAG2A | 12V | 46 | < 313.9 | 177 | 4800*2200*2477 | 10100 | 12192*2438*2896 | 18100",
        "| RPM1370 | 1713 | 1370 | 1880 | 1504 | 4012-46TAG3A | 12V | 46 | < 356 | 177 | 4900*2200*2477 | 10500 | 12192*2438*2896 | 18500"
      ]
    },
    {
      "n": 113,
      "title": "Cummins Generator | Diesel Engine Powered Generator | RISE Power",
      "header": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption (L/h) | Lube Capacity(L) | Open Version | Soundproofed Version",
        "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg) | L*W*H(mm) | Weight (kg)"
      ],
      "rows": [
        "| RCM16 | 20 | 16 | 23 | 18 | 4B3.9-G2 | 4L | 3.9 | < 4.3 | 11 | 1500*650*1150 | 780 | 2350*1100*1520 | 1300",
        "| RCM20 | 25 | 20 | 28 | 22 | 4B3.9-G2 | 4L | 3.9 | < 5.2 | 11 | 1500*650*1150 | 800 | 2350*1100*1520 | 1320",
        "| RCM24 | 30 | 24 | 33 | 26 | 4BT3.9-G2 | 4L | 3.9 | < 7.0 | 11 | 1800*730*1250 | 820 | 2350*1100*1520 | 1340",
        "| RCM30 | 38 | 30 | 41 | 33 | 4BT3.9-G2 | 4L | 3.9 | < 7.0 | 11 | 1800*730*1250 | 830 | 2350*1100*1520 | 1350",
        "| RCM32 | 40 | 32 | 45 | 36 | 4BT3.9-G2 | 4L | 3.9 | < 8.0 | 11 | 1820*730*1250 | 845 | 2350*1100*1520 | 1365",
        "| RCM40 | 50 | 40 | 55 | 44 | 4BTA3.9-G2 | 4L | 3.9 | < 10.0 | 11 | 1900*730*1300 | 930 | 2350*1100*1520 | 1450",
        "| RCM45 | 56 | 45 | 63 | 50 | 4BTA3.9-G2 | 4L | 3.9 | < 12.0 | 11 | 1900*730*1300 | 955 | 2350*1100*1520 | 1475",
        "| RCM50 | 63 | 50 | 69 | 55 | 4BTA3.9-G11 | 4L | 3.9 | < 13.0 | 11 | 1900*785*1300 | 968 | 2350*1100*1520 | 1650",
        "| RCM58 | 73 | 58 | 80 | 64 | 4BTA3.9-G11 | 4L | 3.9 | < 17.6 | 11 | 1900*785*1300 | 990 | 2350*1100*1520 | 1700",
        "| RCM63 | 79 | 63 | 86 | 69 | 4BTA3.9-G11 | 4L | 3.9 | < 17.6 | 11 | 1900*785*1300 | 1020 | 2350*1100*1520 | 1800",
        "| RCM70 | 88 | 70 | 96 | 77 | 6BT5.9-G2 | 6L | 5.9 | < 19.5 | 16 | 2200*830*1280 | 1250 | 3200*1150*1750 | 2040",
        "| RCM75 | 94 | 75 | 103 | 82 | 6BT5.9-G2 | 6L | 5.9 | < 21.2 | 16 | 2200*830*1280 | 1260 | 3200*1150*1750 | 2050",
        "| RCM80 | 100 | 80 | 110 | 88 | 6BT5.9-G2 | 6L | 5.9 | < 22.9 | 16 | 2200*830*1280 | 1272 | 3200*1150*1750 | 2062",
        "| RCM90 | 113 | 90 | 124 | 99 | 6BTA5.9-G2 | 6L | 5.9 | < 25.5 | 16 | 2200*830*1325 | 1295 | 3200*1150*1750 | 2130",
        "| RCM104 | 130 | 104 | 144 | 115 | 6BTAA5.9-G2 | 6L | 5.9 | < 29.5 | 16 | 2360*830*1335 | 1380 | 3200*1150*1750 | 2167",
        "| RCM120-1 | 150 | 120 | 165 | 132 | 6BTAA5.9-G12 | 6L | 5.9 | < 34.8 | 16 | 2360*830*1335 | 1420 | 3200*1150*1750 | 2430",
        "| RCM120 | 150 | 120 | 165 | 132 | 6CTA8.3-G2 | 6L | 8.3 | < 35.7 | 24 | 2360*850*1366 | 1780 | 3600*1330*2010 | 3038",
        "| RCM140 | 175 | 140 | 193 | 193 | 6CTA8.3-G2 | 6L | 8.3 | < 41.2 | 24 | 2360*850*1366 | 1830 | 3600*1330*2010 | 3100",
        "| RCM150 | 188 | 150 | 206 | 165 | 6CTA8.3-G2 | 6L | 8.3 | < 42 | 24 | 2360*850*1366 | 1860 | 3600*1330*2010 | 3130",
        "| RCM160 | 200 | 160 | 220 | 176 | 6CTAA8.3-G2 | 6L | 8.3 | < 43.3 | 24 | 2400*980*1460 | 1870 | 3600*1330*2010 | 3060",
        "| RCM180 | 225 | 180 | 248 | 198 | 6LTAA8.9-G2 | 6L | 8.9 | < 47.8 | 24 | 2540*1020*1530 | 1960 | 3600*1330*2040 | 3380",
        "| RCM200 | 250 | 200 | 275 | 220 | 6LTAA8.9-G2 | 6L | 8.9 | < 53 | 24 | 2540*1020*1530 | 1985 | 3600*1330*2040 | 3405",
        "| RCM180-1 | 225 | 180 | 250 | 200 | NT855-GA | 6L | 14 | < 47.5 | 39 | 3000*1050*1750 | 2450 | 4300*1480*2140 | 4200",
        "| RCM200-1 | 250 | 200 | 275 | 220 | NT855-GA | 6L | 14 | < 52.3 | 39 | 3000*1050*1750 | 2480 | 4300*1480*2140 | 4250",
        "| RCM220 | 275 | 220 | 303 | 242 | NTA855-G1A | 6L | 14 | < 60 | 39 | 3000*1050*1750 | 2680 | 4300*1480*2140 | 4450",
        "| RCM230 | 288 | 230 | 316 | 253 | MTAA11-G3 | 6L | 11 | < 61 | 39 | 3000*1140*1600 | 2350 | 4500*1580*2100 | 4800",
        "| RCM240 | 300 | 240 | 330 | 264 | MTAA11-G3 | 6L | 11 | < 62 | 39 | 3000*1140*1600 | 2380 | 4500*1580*2100 | 4820",
        "| RCM250 | 313 | 250 | 344 | 275 | NTA855-G1B | 6L | 14 | < 68.3 | 39 | 3000*1050*1750 | 2800 | 4300*1480*2140 | 4600",
        "| RCM250-1 | 313 | 250 | 344 | 275 | MTAA11-G3 | 6L | 11 | < 63 | 39 | 3000*1140*1600 | 2400 | 4500*1580*2100 | 4850",
        "| RCM260 | 325 | 260 | 358 | 286 | NTA855-G2A | 6L | 14 | < 69 | 39 | 3000*1060*1760 | 2920 | 4300*1480*2140 | 4710",
        "| RCM270 | 338 | 270 | 371 | 297 | NTA855-G2A | 6L | 14 | < 70 | 39 | 3000*1060*1760 | 2950 | 4300*1480*2140 | 4750",
        "| RCM275 | 344 | 275 | 375 | 300 | NTA855-G2A | 6L | 14 | < 72 | 39 | 3000*1060*1760 | 3000 | 4300*1480*2140 | 4800",
        "| RCM300 | 375 | 300 | 413 | 330 | NTAA855-G7 | 6L | 14 | < 83 | 39 | 3250*1120*1720 | 2850 | 4500*1580*2100 | 5300",
        "| RCM360S | N/A | N/A | 450 | 360 | NTAA855-G7A | 6L | 14 | < 87 | 39 | 3250*1120*1720 | 2880 | 4500*1580*2100 | 5330",
        "| RCM350 | 438 | 350 | 481 | 385 | KTA19-G3 | 6L | 18.9 | < 95 | 50 | 3350*1280*1930 | 3700 | 4800*1683*2200 | 6400",
        "| RCM360 | 450 | 360 | 500 | 400 | KTA19-G3 | 6L | 18.9 | < 95.1 | 50 | 3350*1280*1930 | 3800 | 4800*1683*2200 | 6500",
        "| RCM400 | 500 | 400 | 550 | 440 | KTA19-G3A | 6L | 18.9 | < 94.6 | 50 | 3350*1280*1930 | 3940 | 4800*1683*2200 | 6640",
        "| RCM400-1 | 500 | 400 | 550 | 440 | QSZ13-G3 | 6L | 14 | < 96.5 | 45 | 3250*1350*2100 | 3750 | 5000*1980*2370 | 6510",
        "| RCM420 | 525 | 420 | 631 | 505 | KTAA19-G5 | 6L | 18.9 | < 113 | 50 | 3525*1550*2030 | 4010 | 5000*1980*2370 | 6770",
        "| RCM520S | N/A | N/A | 650 | 520 | KTA19-G8 | 6L | 18.9 | < 125 | 50 | 3350*1280*1930 | 4150 | 4800*1683*2200 | 6800",
        "| RCM460 | 575 | 460 | 650 | 520 | KTAA19-G6 | 6L | 18.9 | < 118.5 | 50 | 3525*1550*2030 | 4200 | 5000*1980*2370 | 6850",
        "| RCM550S | N/A | N/A | 688 | 550 | KTAA19-G6A | 6L | 18.9 | < 128 | 50 | 3525*1550*2030 | 4220 | 5000*1980*2370 | 6870",
        "| RCM560 | 700 | 560 | 770 | 616 | KTA38-G2 | 12V | 37.8 | < 165 | 135 | 4200*1800*2380 | 6800 | 6058*2438*2896 | 11800",
        "| RCM600 | 750 | 600 | 825 | 660 | KTA38-G2 | 12V | 37.8 | < 167 | 135 | 4200*1800*2380 | 7000 | 6058*2438*2896 | 12000",
        "| RCM640 | 800 | 640 | 888 | 710 | KTA38-G2B | 12V | 37.8 | < 169 | 135 | 4200*1800*2380 | 7150 | 6058*2438*2896 | 12160",
        "| RCM700 | 875 | 700 | 963 | 770 | KTA38-G2A | 12V | 37.8 | < 195 | 135 | 4200*1800*2380 | 7170 | 6058*2438*2896 | 12190",
        "| RCM728 | 900 | 728 | 1000 | 800 | KTA38-G2A | 12V | 37.8 | < 196 | 135 | 4200*1800*2380 | 7210 | 6058*2438*2896 | 12250",
        "| RCM800 | 1000 | 800 | 1100 | 880 | KTA38-G5 | 12V | 37.8 | < 209 | 135 | 4200*1810*2250 | 7310 | 6058*2438*2896 | 12370",
        "| RCM1000S | N/A | N/A | 1250 | 1000 | KTA38-G9 | 12V | 37.8 | < 210 | 135 | 4350*2090*2180 | 8100 | 6058*2438*2896 | 13417",
        "| RCM1000 | 1250 | 1000 | 1375 | 1100 | KTA50-G3 | 16V | 50 | < 254 | 177 | 5000*1850*2343 | 9038 | 12192*2438*2896 | 16850",
        "| RCM1100 | 1375 | 1100 | 1650 | 1320 | KTA50-G8 | 16V | 50 | < 289 | 204 | 5200*2260*2510 | 9520 | 12192*2438*2896 | 18320",
        "| RCM1180 | 1475 | 1180 | 1650 | 1320 | KTA50-GS8 | 16V | 50 | < 309 | 204 | 5200*2260*2510 | 9900 | 12192*2438*2896 | 18500",
        "| RCM1232 | 1540 | 1232 | 1700 | 1360 | QSK50-G4 | 16V | 50 | < 326 | 235 | 4780*2065*2230 | 9750 | 12192*2438*2896 | 18800",
        "| RCM1320 | 1650 | 1320 | 1815 | 1452 | QSK50-G7 | 16V | 50 | < 349 | 235 | 4780*2065*2230 | 9900 | 12192*2438*2896 | 20600",
        "| RCM1500 | 1875 | 1500 | 2063 | 1650 | QSK60-G3 | 16V | 60 | < 397 | 280 | 5900*2180*2600 | 14300 | 12192*2438*2896 | 21000",
        "| RCM1636 | 2045 | 1636 | 2250 | 1800 | QSK60-G4 | 16V | 60 | < 433 | 280 | 6180*2285*2540 | 15500 | 12192*2438*2896 | 21100",
        "| RCM1800 | 2250 | 1800 | 2500 | 2000 | QSK60-G21 | 16V | 60 | < 455 | 280 | 6230*2285*2540 | 15600 | 12192*2438*2896 | 22000"
      ]
    },
    {
      "n": 113,
      "title": "Cummins Generator | Diesel Engine Powered Generator | RISE Power",
      "header": [
        "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Lube Capacity(L) | Open Version | Soundproofed Version",
        "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg) | L*W*H(mm) | Weight (kg)"
      ],
      "rows": [
        "| RCM18 | 22 | 18 | 24 | 19 | 4B3.9-G2 | 4L | 3.9 | < 8.6 | 11 | 1500*650*1150 | 750 | 2350*1100*1520 | 1350",
        "| RCM24 | 30 | 24 | 33 | 27 | 4B3.9-G2 | 4L | 3.9 | < 8.6 | 11 | 1500*650*1150 | 780 | 2350*1100*1520 | 1380",
        "| RCM30 | 38 | 30 | 41 | 33 | 4BT3.9-G2 | 4L | 3.9 | < 10 | 11 | 1800*730*1250 | 810 | 2350*1100*1520 | 1410",
        "| RCM34 | 43 | 34 | 46 | 37 | 4BT3.9-G2 | 4L | 3.9 | < 7.0 | 11 | 1800*730*1250 | 810 | 2350*1100*1520 | 1410",
        "| RCM44 | 55 | 44 | 60 | 48 | 4BTA3.9-G2 | 4L | 3.9 | < 15.4 | 11 | 1900*730*1300 | 900 | 2350*1100*1520 | 1540",
        "| RCM50 | 63 | 50 | 69 | 55 | 4BTA3.9-G2 | 4L | 3.9 | < 15.4 | 11 | 1900*730*1300 | 900 | 2350*1100*1520 | 1540",
        "| RCM60 | 75 | 60 | 83 | 66 | 4BTA3.9-G2 | 4L | 3.9 | < 19.4 | 11 | 1900*730*1300 | 900 | 2350*1100*1520 | 1540",
        "| RCM72 | 90 | 72 | 100 | 80 | 4BTA3.9-G11 | 4L | 3.9 | < 20.1 | 11 | 1900*785*1300 | 1020 | 2350*1100*1520 | 1700",
        "| RCM80 | 100 | 80 | 110 | 88 | 6BT5.9-G2 | 6L | 5.9 | < 23.9 | 16 | 2200*830*1280 | 1200 | 3200*1150*1750 | 1990",
        "| RCM90 | 113 | 90 | 125 | 100 | 6BT5.9-G2 | 6L | 5.9 | < 26 | 16 | 2200*830*1280 | 1250 | 3200*1150*1750 | 2040",
        "| RCM105 | 131 | 105 | 145 | 116 | 6BTA5.9-G2 | 6L | 5.9 | < 29.7 | 16 | 2200*830*1325 | 1290 | 3200*1150*1750 | 2080",
        "| RCM120 | 150 | 120 | 165 | 132 | 6BTAA5.9-G2 | 6L | 5.9 | < 34 | 16 | 2360*830*1335 | 1350 | 3200*1150*1750 | 2140",
        "| RCM130 | 163 | 130 | 179 | 143 | 6BTAA5.9-G12 | 6L | 5.9 | < 37.8 | 16 | 2360*830*1335 | 1420 | 3200*1150*1750 | 2430",
        "| RCM140 | 175 | 140 | 193 | 154 | 6CTA8.3-G2 | 6L | 8.3 | < 39.9 | 24 | 2360*850*1366 | 1750 | 3600*1330*2010 | 3050",
        "| RCM160 | 200 | 160 | 220 | 176 | 6CTA8.3-G2 | 6L | 8.3 | < 44 | 24 | 2360*850*1366 | 1760 | 3600*1330*2010 | 3060",
        "| RCM175 | 219 | 175 | 240 | 192 | 6CTAA8.3-G2 | 6L | 8.3 | < 49 | 24 | 2400*980*1460 | 1800 | 3600*1330*2010 | 3100",
        "| RCM200 | 250 | 200 | 275 | 220 | 6LTAA8.9-G2 | 6L | 8.9 | < 54 | 24 | 2540*1020*1530 | 1940 | 3600*1330*2040 | 3240",
        "| RCM236 | 295 | 236 | 325 | 260 | 6LTAA8.9-G3 | 6L | 8.9 | < 62 | 28 | 2540*1020*1530 | 1950 | 3600*1330*2040 | 3250",
        "| RCM220S | N/A | N/A | 275 | 220 | NT855-GA | 6L | 14 | < 60.4 | 39 | 3000*1050*1750 | 2480 | 4300*1480*2140 | 4250",
        "| RCM256 | 320 | 256 | 350 | 280 | NTA855-G1 | 6L | 14 | < 70.1 | 39 | 3000*1050*1750 | 2840 | 4300*1480*2140 | 4470",
        "| RCM275 | 344 | 275 | 375 | 300 | NTA855-G1B | 6L | 14 | < 70.5 | 39 | 3000*1050*1750 | 2870 | 4300*1480*2140 | 4500",
        "| RCM320 | 400 | 320 | 440 | 352 | NTA855-G3 | 6L | 14 | < 85.1 | 39 | 3000*1050*1750 | 2940 | 4300*1480*2140 | 4520",
        "| RCM350 | 438 | 350 | 481 | 385 | KTA19-G2 | 6L | 18.9 | < 95.8 | 50 | 3350*1280*1930 | 3625 | 4800*1683*2200 | 6400",
        "| RCM400 | 500 | 400 | 550 | 440 | KTA19-G3 | 6L | 18.9 | < 101 | 50 | 3350*1280*1930 | 3700 | 4800*1683*2200 | 6475",
        "| RCM450 | 563 | 450 | 625 | 500 | KTA19-G3A | 6L | 18.9 | < 115 | 50 | 3350*1280*1930 | 3870 | 4800*1683*2200 | 6600",
        "| RCM470 | 588 | 470 | 688 | 550 | KTAA19-G5 | 6L | 18.9 | < 134 | 50 | 3525*1550*2030 | 3950 | 5000*1980*2370 | 6720",
        "| RCM600S | N/A | N/A | 750 | 600 | KTAA19-G6A | 6L | 18.9 | < 142 | 50 | 3525*1550*2030 | 4100 | 5000*1980*2370 | 6800",
        "| RCM620 | 775 | 620 | 850 | 680 | KT38-G | 12V | 37.8 | < 147.4 | 135 | 4200*1800*2380 | 6500 | 6058*2438*2896 | 11650",
        "| RCM725 | 906 | 725 | 1000 | 800 | KTA38-G2 | 12V | 37.8 | < 195 | 135 | 4200*1800*2380 | 7000 | 6058*2438*2896 | 12150",
        "| RCM750 | 938 | 750 | 1038 | 830 | KTA38-G2B | 12V | 37.8 | < 197 | 135 | 4200*1800*2380 | 7100 | 6058*2438*2896 | 12250",
        "| RCM800 | 1000 | 800 | 1100 | 880 | KTA38-G2A | 12V | 37.8 | < 210 | 135 | 4200*1800*2380 | 7170 | 6058*2438*2896 | 12320",
        "| RCM900 | 1125 | 900 | 1250 | 1000 | KTA38-G4 | 12V | 37.8 | < 230 | 135 | 4200*1810*2250 | 7280 | 6058*2438*2896 | 13150",
        "| RCM1100S | N/A | N/A | 1375 | 1100 | KTA38-G9 | 12V | 37.8 | < 235 | 135 | 4350*2090*2180 | 8000 | 6058*2438*2896 | 13870",
        "| RCM1100 | 1375 | 1100 | 1575 | 1260 | KTA50-G3 | 16V | 50 | < 281 | 177 | 5000*1850*2343 | 9150 | 12192*2438*2896 | 17000",
        "| RCM1260 | 1575 | 1260 | 1875 | 1500 | KTA50-G9 | 16V | 50 | < 313 | 204 | 5200*2260*2510 | 9560 | 12192*2438*2896 | 17550",
        "| RCM1365 | 1706 | 1365 | 1875 | 1500 | QSK50-G4 | 16V | 50 | < 360 | 235 | 4780*2065*2230 | 9750 | 12192*2438*2896 | 18300",
        "| RCM1825 | 2281 | 1825 | 2500 | 2000 | QSK60-G6 | 16V | 60 | < 481 | 280 | 6180*2285*2540 | 15500 | 12192*2438*2896 | 22000"
      ]
    },
    {
      "n": 114,
      "title": "XinChai Series Diesel Engine | Diesel Engine | RISE Power",
      "header": [],
      "rows": [
        "| Rated output/ Rated speed(kw/r/min) | 17/1500 | 20/1800"
      ]
    },
    {
      "n": 114,
      "title": "XinChai Series Diesel Engine | Diesel Engine | RISE Power",
      "header": [
        "| Model | C490BD | C490BZD"
      ],
      "rows": [
        "| Cylinder number-cylinder bore× stroke(mm) | 4-90×105 | 4-90×105",
        "| Displacement(L) | 2.67 | 2.67",
        "| Compression ratio | 18.4:1 | 18.4:1",
        "| Rated output/ Rated speed(kw/r/min) | 21/1500 | 25/1800 | 21/1800",
        "| Maximum specific fuel consumption at full load(g/kw·h) | ≤238 | ≤238",
        "| Engine idle speed(r/min) | ≤950 | 750±30",
        "| Maximum smoke at full load | ≤2.0 | ≤1.0",
        "| Exhaust temperature(℃) | ≤550 | ≤550",
        "| Net weight | ≤240 | ≤240",
        "| Machine oil consumption(g/kW·h) | ≤1.63 | ≤1.63",
        "| Emission level | National emission standards of GradeⅡ | Tier IV"
      ]
    },
    {
      "n": 114,
      "title": "XinChai Series Diesel Engine | Diesel Engine | RISE Power",
      "header": [
        "| Model | C498BD | C498BZD"
      ],
      "rows": [
        "| Cylinder number-cylinder bore× stroke(mm) | 4-98×105 | 4-9×105",
        "| Displacement (L) | 3.17 | 3.17",
        "| Compression ratio | 18.5:1 | 18.4:1",
        "| Rated output/ Rated speed(kw/r/min) | 28/1500 | 33/1800 | 28/1800",
        "| Maximum specific fuel consumption at full load(g/kw·h) | ≤235 | ≤235",
        "| Engine idle speed(r/min) | ≤950 | 750±30",
        "| Maximum smoke at full load | ≤2.0 | ≤1.8",
        "| Exhaust temperature(℃) | ≤550 | ≤550",
        "| Net weight | ≤260 | ≤260",
        "| Machine oil consumption(g/kW·h) | ≤1.2 | ≤1.2",
        "| Emission level | National emission standards of GradeⅡ | Tier IV"
      ]
    },
    {
      "n": 114,
      "title": "XinChai Series Diesel Engine | Diesel Engine | RISE Power",
      "header": [],
      "rows": [
        "| Cylinder number-cylinder bore-stroke(mm) | 4-102-118 | 4-105-118 | 4-108-118",
        "| Displacement (L) | 3.857 | 4.087 | 4.324",
        "| Rated power/Rated speed (kW-r/min) | 33/1500 | 36/1500 | 40/1500",
        "| Maximum torque/speed (N·m/r/min) | / | / | /"
      ]
    },
    {
      "n": 117,
      "title": "Mitsubishi Generator | Diesel Engine Powered Generator | RISE Power",
      "header": [
        "| Model | Prime Power (kW) | Standby Power (kW) | Engine | Engine Rated Power (kW) | Cylinders | Displacement (L) | Alternator | Rated Current(A) | Dimensions (mm) | Weight (kg)"
      ],
      "rows": [
        "| D500MG | 500 | 550 | S6R2-PTA-C | 575 | 6L | 29.96 | MP-500-4 | 902 | 3440×1410×1880 | 4880",
        "| D540MG | 540 | 594 | S6R2-PTA-C | 575 | 6L | 29.96 | MX-560-4 | 974 | 3800×1410×1880 | 5280",
        "| D600MG | 600 | 660 | S6R2-PTAA-C | 645 | 6L | 29.96 | MX-600-4 | 1083 | 4050×1660×1900 | 6040",
        "| D800MG | 800 | 880 | S12H-PTA | 878 | 12L | 49.03 | MX-850-4 | 1443 | 4530×1660×2070 | 8150",
        "| D1000MG | 1000 | 1100 | S12R-PTA-C | 1080 | 12L | 49.03 | MX-1030-4 | 1804 | 4690×2100×2600 | 10800",
        "| D1100MG | 1100 | 1210 | S12R-PTA2-C | 1165 | 12L | 49.03 | MX-1240-4 | 1985 | 4580×1850×2575 | 11000",
        "| D1200MG | 1200 | 1320 | S12R-PTAA2-C | 1277 | 12L | 49.03 | MX-1240-4 | 2165 | 5155*2195*2950 | 11300",
        "| D1360MG | 1360 | 1496 | S16R-PTA-C | 1450 | 16L | 65.37 | MX-1360-4 | 2454 | 5400×1850×2595 | 13000",
        "| D1500MG | 1500 | 1650 | S16R-PTA2-C | 1600 | 16L | 65.37 | MX-1540-4 | 2706 | 5380×2560×2930 | 15500",
        "| D1600MG | 1600 | 1760 | S16R-PTAA2-C | 1684 | 16L | 65.37 | MX-1600-4 | 2887 | 5870×2395×3150 | 17500"
      ]
    },
    {
      "n": 118,
      "title": "MTU Diesel Generator | MTU Engine | RISE Power",
      "header": [
        "| Model | Power (kVA/kW) | Engine Model | Dimension | Weight(kg)",
        "| Prime | Standby | Open Type | Open Type"
      ],
      "rows": [
        "| RMM515 | 643/515 | 708/567 | 12V2000G25 | 3680*1700*2160 | 5434",
        "| RMM576 | 720/576 | 781/625 | 12V2000G63 | 4000*1750*2050 | 5900",
        "| RMM640 | 800/640 | 880/704 | 12V2000G65 | 4500*1750*2080 | 6188",
        "| RMM728 | 910/728 | 1000/800 | 16V2000G25 | 4500*1750*2080 | 7084",
        "| RMM800 | 1000/800 | 1100/880 | 16V2000G65 | 4500*1750*2080 | 7247",
        "| RMM908 | 1135/908 | 1250/1000 | 18V2000G65 | 4600*2100*2300 | 8000",
        "| RMM1000 | 1250/1000 | 1375/1100 | 12V4000G21R | 6150*2150*2400 | 11910",
        "| RMM1120 | 1400/1120 | N/A | 12V4000G23R | 6150*2150*2400 | 12030",
        "| RMM1240 | 1550/1240 | 1660/1328 | 12V4000G23 | 6150*2150*2400 | 12210",
        "| RMM1312 | 1640/1312 | 18000/1440 | 12V4000G23 | 6150*2150*2400 | 12250",
        "| RMM1450 | 1813/1450 | 2000/1600 | 12V4000G63 | 6150*2150*2400 | 12300",
        "| RMM1640 | 2050/1640 | 2250/1800 | 12V4000G63 | 6500*2600*2500 | 12400",
        "| RMM1760 | 2200/1760 | 2375/1900 | 16V4000G63 | 6500*2600*2500 | 14500",
        "| RMM2000S | N/A | 2500/2000 | 16V4000G63 | 6500*2600*2500 | 14550",
        "| RMM2000 | 2500/2000 | 2750/2200 | 20V4000G23 | 8300*2950*2550 | 16720",
        "| RMM2200 | 2750/2200 | 3000/2400 | 20V4000G63 | 8300*2950*2550 | 17500",
        "| RMM2400 | 3000/2400 | 3250/2600 | 20V4000G63L | 8300*2950*2550 | 18500"
      ]
    },
    {
      "n": 118,
      "title": "MTU Diesel Generator | MTU Engine | RISE Power",
      "header": [
        "| Model | Power (kVA/kW) | Engine Model | Dimension | Weight(kg)",
        "| Prime | Standby | Open Type | Open Type"
      ],
      "rows": [
        "| RMM725-60 | 906/725 | 1000/800 | 12V2000G85 | 4000*1750*2050 | 5500",
        "| RMM820-60 | 1025/820 | 1137/910 | 16V2000G45 | 4500*2100*2080 | 7100",
        "| RMM908-60 | 1135/908 | 1250/1000 | 16V2000G85 | 4500*2100*2080 | 7400",
        "| RMM1070-60 | 1337/1070 | 1462/1170 | 18V2000G85 | 4600*2100*2300 | 8200",
        "| RMM1360-60 | 1700/1360 | 1875/1500 | 12V4000G43 | 3960*1835*2260 | 12250",
        "| RMM1600-60 | 2000/1600 | 2200/1760 | 12V4000G83 | 3980*1845*2270 | 12400",
        "| RMM1820-60 | 2275/1820 | 2500/2000 | 16V4000G43 | 4790*1845*2270 | 14400",
        "| RMM2000-60 | 2500/2000 | 2750/2200 | 16V4000G83 | 5400*1845*2500 | 14600",
        "| RMM2250-60 | 2813/2250 | 3125/2500 | 20V4000G43 | 5650*1900*2650 | 16900",
        "| RMM2500-60 | 3125/2500 | 3438/2750 | 20V4000G83 | 5700*1950*2700 | 18000",
        "| RMM2760-60 | 3450/2760 | 3750/3000 | 20V4000G83L | 5750*1980*2750 | 19000"
      ]
    },
    {
      "n": 119,
      "title": "SCANIA Diesel Generator | SCANIA Diesel Engine | RISE Power",
      "header": [
        "| Generator Model | Engine Model | Alternator Model | Frequency (Hz) | Prime Power | Standby Power",
        "| kW | kVA | kW | kVA"
      ],
      "rows": [
        "| RSCM200 | DC9 65A 10-93 | MP-200-4 | 50 | 200 | 253 | 220 | 278",
        "| RSCM220 | DC9 65A 10-94 | MP-220-4 | 50 | 220 | 278 | 242 | 307",
        "| RSCM240 | DC9 65A 10-95 | MP-250-4 | 50 | 240 | 303 | 264 | 329",
        "| RSCM280 | DC12 59A 10-32A | MP-280-4 | 50 | 280 | 351 | 320 | 401",
        "| RSCM320 | DC12 59A 10-33A | MP-320-4 | 50 | 320 | 401 | 360 | 451",
        "| RSCM350 | DC12 59A 10-34A | MP-350-4 | 50 | 350 | 438 | 385 | 481",
        "| RSCM400 | DC16 45A 10-30A | MP-400-4 | 50 | 400 | 501 | 440 | 550",
        "| RSCM440 | DC16 44A 10-27A | MP-480-4 | 50 | 440 | 550 | 480 | 599"
      ]
    },
    {
      "n": 120,
      "title": "DOOSAN DAEWOO Diesel Generator | Industrial Generator | RISE Power",
      "header": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight",
        "| Prime | Standby | Open Type | Sound Proof | Open Type | Sound Proof"
      ],
      "rows": [
        "| RDL72 | 72/90 | 79/99 | D1146 | LSA44.2VS3 | 2200×820×1370 | 2900×1080×1600 | 1300 | 2800",
        "| RDL100 | 100/125 | 110/137 | D1146T | LSA44.2S7 | 2250×820×1370 | 3000×1080×1600 | 1400 | 3000",
        "| RDL140 | 140/175 | 157/192 | P086TⅠ-1 | LSA46.2M3 | 2600×950×1520 | 3500×1120×1700 | 1600 | 3500",
        "| RDL160 | 160/200 | 176/220 | P086TI | LSA46.2M5 | 2600×950×1520 | 3500×1120×1700 | 1650 | 3550",
        "| RDL220 | 220/275 | 242/303 | P126TI | LSA46.2L9 | 2900×1050×1550 | 3900×1300×1850 | 2200 | 4200",
        "| RDL240 | 240/300 | 264/330 | P126TI-II | LSA46.2VL12 | 3000×1050×1550 | 3900×1300×1850 | 2400 | 4250",
        "| RDL300 | 300/375 | 330/413 | P158LE-1 | LSA47.2VS2 | 2800×1400×1850 | 3900×1600×2150 | 2800 | 4800",
        "| RDL340 | 340/425 | 374/467 | P158LE | LSA47.2S5 | 2850×1400×1850 | 3900×1600×2150 | 2900 | 4800",
        "| RDL360 | 360/450 | 396/495 | P180LE | LSA47.2S5 | 3050×1400×1850 | 4100×1800×2250 | 3100 | 5000",
        "| RDL400 | 400/500 | 440/550 | P180LE | LSA47.2M7 | 3150×1400×1850 | 4200×1800×2250 | 3250 | 5200",
        "| RDL500 | 500/625 | 550/688 | P222LE | LSA49.1S4 | 3400×1400×2000 | 4800×1900×2250 | 4200 | 5800",
        "| RDL530 | 530/663 | 583/729 | P222LE-S | LSA49.1S4 | 3400×1400×2000 | 4800×1900×2250 | 4200 | 5800",
        "| RDL550 | NA | 550/688 | P222LE-II | LSA49.1M6 | 3400×1400×2000 | 4800×1900×2250 | 4200 | 5800"
      ]
    },
    {
      "n": 120,
      "title": "DOOSAN DAEWOO Diesel Generator | Industrial Generator | RISE Power",
      "header": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight",
        "| Prime | Standby | Open Type | Sound Proof | Open Type | Sound Proof"
      ],
      "rows": [
        "| RDL80-60 | 80/100 | 88/110 | D1146 | LSA44.2VS3 | 2200×820×1370 | 2900×1080×1600 | 1350 | 2900",
        "| RDL110-60 | 110/137 | 121/150 | D1146T | LSA44.2S7 | 2200×820×1370 | 3000×1080×1600 | 1450 | 3050",
        "| RDL157-60 | 157/196 | 172/216 | P086TI-1 | LSA46.2M3 | 2600×950×1520 | 3500×1120×1700 | 1600 | 3500",
        "| RDL184-60 | 184/230 | 202/253 | P086TI | LSA46.2M5 | 2600×950×1520 | 3500×1120×1700 | 1650 | 3550",
        "| RDL250-60 | 250/313 | 275/344 | P126TI | LSA46.2L9 | 2900×1050×1550 | 3900×1300×1850 | 2200 | 4200",
        "| RDL276-60 | 276/345 | 304/380 | P126TI-II | LSA46.2VL12 | 3000×1050×1550 | 3900×1300×1850 | 2400 | 4250",
        "| RDL323-60 | 323/412 | 363/453 | P158LE-1 | LSA47.2VS2 | 2800×1400×1850 | 3900×1600×2150 | 2800 | 4800",
        "| RDL360-60 | 360/450 | 396/495 | P158LE | LSA47.2VS2 | 2850×1400×1850 | 3900×1600×2150 | 2900 | 4800",
        "| RDL448-60 | 448/560 | 493/616 | P180LE | LSA47.2S5 | 3050×1400×1850 | 4100×1800×2250 | 3100 | 5000",
        "| RDL532-60 | 532/665 | 585/732 | P222LE | LSA49.1S4 | 3400×1400×2000 | 4800×1900×2250 | 4200 | 5800",
        "| RDL560-60 | 560/700 | 616/770 | P222LE-S | LSA49.1S4 | 3420×1390×1840 | 4500×1900×1900 | 4200 |"
      ]
    },
    {
      "n": 121,
      "title": "XinChai Diesel Generator | Industrial Diesel Generator | RISE Power",
      "header": [
        "| Model | Power (kW / kVA) | Engine Model | Alternator Model | Dimension | Weight",
        "| Prime | Standby | Open Type | Open Type"
      ],
      "rows": [
        "| RXL8 | 8/10 | 9/11 | 3N17D | SLW-8.8 | 1400×550×900 | 580",
        "| RXL12 | 12/15 | 13/17 | NC485BD | SLW-12 | 1450×550×900 | 590",
        "| RXL16 | 16/20 | 18/22 | C490BD | SLW-16 | 1500×550×920 | 600",
        "| RXL18 | 18/23 | 20/25 | A498BD | SLW-18 | 1560×560×960 | 630",
        "| RXL22 | 22/28 | 24/30 | A498BD | SLW-22 | 1560×560×960 | 640",
        "| RXL25 | 25/31 | 28/34 | 4K39D | SLW-25 | 1620×560×960 | 650",
        "| RXL30 | 30/38 | 33/41 | 4K41D | SLW-30 | 1620×560×960 | 660",
        "| RXL34 | 34/43 | 37/47 | 4K43D | SLW-34 | 1620×560×960 | 700"
      ]
    },
    {
      "n": 121,
      "title": "XinChai Diesel Generator | Industrial Diesel Generator | RISE Power",
      "header": [
        "| Model | Power (kW / kVA) | Engine Model | Alternator Model | Dimension | Weight",
        "| Prime | Standby | Open Type | Open Type"
      ],
      "rows": [
        "| RXL8 | 8/10 | 9/11 | 3N17D | SLW-8.8 | 1400×550×900 | 580",
        "| RXL10 | 10/13 | 11/14 | 3N17D | SLW-12 | 1400×550×900 | 585",
        "| RXL12 | 12/15 | 13/17 | NC485BD | SLW-12 | 1450×550×900 | 590",
        "| RXL14 | 14/18 | 15/18 | NC485BD | SLW-16 | 1450×550×900 | 595",
        "| RXL16 | 16/20 | 18/22 | C490BD | SLW-16 | 1500×550×920 | 600",
        "| RXL18 | 18/23 | 20/25 | C490BD | SLW-18 | 1500×550×920 | 610",
        "| RXL22 | 22/28 | 24/30 | A498BD | SLW-22 | 1560×560×960 | 630",
        "| RXL25 | 25/31 | 28/34 | A498BD | SLW-25 | 1560×560×960 | 640",
        "| RXL28 | 28/35 | 31/39 | 4K39D | SLW-30 | 1620×560×960 | 650",
        "| RXL30 | 30/38 | 33/41 | 4K41D | SLW-30 | 1620×560×960 | 660",
        "| RXL32 | 32/40 | 35/44 | 4K41D | SLW-34 | 1620×560×960 | 670",
        "| RXL34 | 34/43 | 37/47 | 4K43D | SLW-34 | 1620×560×960 | 700",
        "| RXL36 | 36/45 | 40/50 | 4K43D | SLW-40 | 1620×560×960 | 720",
        "| RXL40 | 40/50 | 44/55 | 4K43ZD | SLW-40 | 1650×600×1000 | 750",
        "| RXL45 | 45/56 | 50/62 | 4K43ZD | SLW-50 | 1650×600×1000 | 760",
        "| RXL50 | 50/63 | 55/69 | 4V33 | SLW-50 | 1680×610×1010 | 780",
        "| RXL56 | 56/70 | 62/77 | 4V33 | SLW-60 | 1680×610×1010 | 790"
      ]
    },
    {
      "n": 122,
      "title": "Gas Powered Generator Set | Gas Generator | RISE Power",
      "header": [
        "| Model of genset | Model of engine | Rated power (kW/kVA) | Rated voltage (V) | Rated frequ ency (Hz) | Overall dimension L×B×H(mm) | Net weigh (kg) | Fuel"
      ],
      "rows": [
        "| 75GFZ-T | 4190T3-2 | 75/93.75 | 400/230 | 50 | 3766×1560×1737 | 5300 | Natural gas",
        "| 125GFZ-T | 4190 ZLT1-2 | 125/156.25 | 400/230 | 50 | 4106×1900×1836 | 7500 | Natural gas",
        "| 210 GFZ-T | 6190 TL-2 | 210/262.5 | 400/230 | 50 | 5105×2006×2110 | 8690 | Natural gas",
        "| 250GF-TK | 6190 TL-2 | 250/312.5 | 400/230 | 50 | 4395×1760×2441 | 8690 | Natural gas",
        "| 400 GF-NK | 12V190Z-2 | 400/500 | 400/230 | 50 | 5120×2200×2312 | 11300 | Biogas",
        "| 400 GF-T | 12V190DT2-2 | 400/500 | 400/230 | 50 | 6470×2110×2795 | 11800 | Natural gas",
        "| 400 GF-TK | 12V190DT2-2 | 400/500 | 400/230 | 50 | 4566×2040×2195 | 11300 | Natural gas",
        "| 450GF1-NK | 12V190Z LDZ-2 | 450/562.5 | 400/230 | 50 | 5120×2200×2312 | 11300 | Biogas",
        "| 500GF18-TK | 12V190ZDT-2 | 500/625 | 400/230 | 50 | 4566×2040×2780 | 11800 | Natural gas",
        "| 400GF-MK1 | 12V190ZLM-2 | 400/500 | 400/230 | 50 | 5120×2040×2678 | 1200 | Coal gas",
        "| 450GF-T1 | G12V190ZLDT-2 | 450/562.5 | 400/230 | 50 | 5120×2040×2678 | 1200 | Natural gas",
        "| 500GF-TK | G12V190ZL T-2 | 500/625 | 400/230 | 50 | 5120×2040×2678 | 1200 | Natural gas",
        "| 500GF-MK1 | 12V190ZL M | 500/625 | 400/230 | 50 | 5120×2040×2678 | 1200 | Coal gas",
        "| 500GF-LK | G12V190ZL-2 | 500/625 | 400/230 | 50 | 5120×2040×2678 | 7500 | Refinery gas",
        "| 700GTK | G12V190ZL-T | 700/875 | 400/230 | 50 | 5120×2040×2678 | 12000 | Natural gas",
        "| 1000FG-TK2 | AD12V190ZLT2 | 1000/1250 | 400/230 | 50 | 5735×2312×2776 | 16500 | Natural gas",
        "| 100GF-NK | AD12V190ZLZ | 1000/1250 | 400/230 | 50 | 5735×2312×2776 | 16500 | Biogas"
      ]
    },
    {
      "n": 122,
      "title": "Gas Powered Generator Set | Gas Generator | RISE Power",
      "header": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight",
        "| Prime | Standby | Open Type | Open Type"
      ],
      "rows": [
        "| RMS1100-N | 1100/1375 | 1210/1513 | 16V165RQ | IFC2 561-4LB42 | 4856×1543×2100 | 11800"
      ]
    },
    {
      "n": 122,
      "title": "Gas Powered Generator Set | Gas Generator | RISE Power",
      "header": [
        "| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight",
        "| Prime | Standby | Open Type | Open Type"
      ],
      "rows": [
        "| RCS30-N | 30/38 | 33/42 | 4BT3.9-GA | UCI224D | 1800×800×1200 | 780",
        "| RCS40-N | 40/50 | 44/55 | 4BTA3.9-GA | UCI224D | 1800×800×1220 | 800",
        "| RCS60-N | 60/75 | 66/83 | 4BTAA3.9-GA | UCI244F | 1800×800×1220 | 890",
        "| RCS85-N | 85/106 | 94/117 | 6BTAA5.9-GA | UCI274D | 2200×820×1400 | 1400",
        "| RCS120-N | 120/150 | 132/165 | 6CTAA8.3-GA | UCI274F | 2500×850×1500 | 1850",
        "| RCS160-N | 160/200 | 176/220 | MTAA11-GA | UCI274H | 2500×850×1500 | 1850",
        "| RCS200-N | 200/250 | 220/275 | NTAA855-GA | HCI4C | 3155×1050×1541 | 3550",
        "| RCS280-N | 280/350 | 308/385 | KTAA19-GA | HCI4E | 3443×1300×1916 | 4630",
        "| RCS400-N | 400/500 | 440/550 | KTA38-GA | HCI5C | 4525×1900×2310 | 8478",
        "| RCS550-N | 550/688 | 605/757 | KTAA38-GA | LVI6B | 4525×1900×2310 | 8760",
        "| RCL24-N | 24/30 | 26.4/33 | 4B3.9-GB | LSA42.2L9 | 1650×740×1400 | 780",
        "| RCL36-N | 36/45 | 39.6/49.5 | 4BT3.9-GB | LSA43.2S25 | 1700×740×1400 | 820",
        "| RCL50-N | 50/63 | 55/69 | 4BTA3.9-GB | LSA43.2L65 | 1750×740×1400 | 900",
        "| RCL80-N | 80/100 | 88/110 | 6BT5.9-GB | LSA44.2VS45 | 2100×830×1550 | 1200",
        "| RCL100-N | 100/125 | 110/137.5 | 6BTA5.9-GB | LSA44.2S7 | 2150×830×1550 | 1300",
        "| RCL120-N | 120/150 | 132/165 | 6BTAA5.9-GB | LSA44.2M95 | 2150×830×1550 | 1300",
        "| RCL160-N | 160/200 | 176/220 | 6CTA8.3-GB | LSA46.2M5 | 2400×900×1650 | 1550",
        "| RCL180-N | 180/225 | 198/248 | 6CTAA8.3-GB | LSA46.2L6 | 2500×1000×1550 | 1700",
        "| RCL220-N | 220/275 | 242/303 | 6LTAA8.9-GB | LSA46.2L9 | 2600×1000×1700 | 1900"
      ]
    },
    {
      "n": 128,
      "title": "Leroy Somer Alternator | Marine Alternator | RISE Power",
      "header": [],
      "rows": [
        "| MODEL | 400V/50Hz/3Ph | 400V/50Hz/3Ph | 400V/50Hz/3Ph",
        "| 1500RPM | Cont.duty/40℃ | Standby / 40℃ | Standby / 27OC",
        "| LSA40 VS1 | J6-4 | 12 | 8 | 10 | 8.4 | 10.5 | 8.8 | 11",
        "| LSA40 VS2 | J6-4 | 12 | 10 | 12.5 | 10.8 | 13.5 | 11.2 | 14",
        "| LSA40 S3 | J6-4 | 12 | 12 | 15 | 12.8 | 16 | 13.2 | 16.5",
        "| LSA40 S4 | J6-4 | 12 | 14 | 17.5 | 15.2 | 19 | 15.6 | 19.5",
        "| LSA40 M5 | J6-4 | 12 | 16 | 20 | 18.2 | 21.5 | 17.6 | 17.6",
        "| LSA40 L7 | J6-4 | 12 | 18.4 | 23 | 19.2 | 24 | 20 | 20",
        "| LSA 42.2 VVS | J6-4 | 12 | 6.4 | 8 | | | 8 | 10",
        "| LSA42.2 VS0 | J6-4 | 12 | 8 | 10 | | | 10 | 12",
        "| LSA42.2VS1 | J6-4 | 12 | 10 | 12.5 | | | 12 | 15",
        "| LSA4.2 VS2 | J6-4 | 12 | 12 | 15 | | | 14 | 18",
        "| LSA42.2 S4 | J6-4 | 12 | 14 | 17.5 | 16 | 20 | 16.8 | 21",
        "| LSA42.2 S5 | J6-4 | 12 | 16 | 20 | 19.2 | 24 | 20 | 25",
        "| LSA42.2 M6 | J6-4 | 12 | 18.4 | 23 | 21.6 | 27 | 22.4 | 28",
        "| LSA42.2 M7 | J6-4 | 12 | 21.6 | 27 | 24 | 30 | 24.8 | 31",
        "| LSA42.2 L9 | J6-4 | 12 | 25.2 | 31.5 | 26.72 | 33.4 | 28 | 35",
        "| LSA43.2 S1 | J6-4 | 12 | 28 | 35 | 32 | 40 | 36 | 45",
        "| LSA43.2 S15 | J6-4 | 12 | 32 | 40 | 35 | 44 | 38 | 47",
        "| LSA43.2 S25 | J6-4 | 12 | 36 | 45 | 4539 | 49 | 42 | 52",
        "| LSA43.2 S35 | J6-4 | 12 | 42 | 53 | 5345 | 56 | 46 | 58",
        "| LSA43.2 M45 | J6-4 | 12 | 48 | 60 | 6050 | 63 | 53 | 66",
        "| LSA43.2 L65 | J6-4 | 12 | 56 | 70 | 59 | 74 | 62 | 77",
        "| LSA43.2 L8 | J6-4 | 12 | 64 | 80 | 67 | 84 | 70 | 88",
        "| LSA 44.2 VS3 | J6-4 | 12 | 72 | 90 | 76 | 95 | 80 | 100",
        "| LSA44.2 VS45 | J6-4 | 12 | 84 | 105 | 88 | 110 | 93 | 116",
        "| LSA44.2 S7 | J6-4 | 12 | 100 | 125 | 105 | 131 | 110 | 138",
        "| LSA44.2 S75 | J6-4 | 12 | 108 | 135 | 114 | 143 | 120 | 150",
        "| LSA44.2 M95 | J6-4 | 12 | 120 | 150 | 125 | 156 | 132 | 165",
        "| LSA44.2 L12 | J6-4 | 12 | 132 | 165 | 136 | 170 | 140 | 175",
        "| LSA46.2 M3 | J6-4 | 12 | 144 | 180 | 156 | 195 | 162 | 203",
        "| LSA46.2 M5 | J6-4 | 12 | 160 | 200 | 171 | 214 | 178 | 223",
        "| LSA 46.2 L6 | J6-4 | 12 | 200 | 250 | 208 | 260 | 220 | 275",
        "| LSA 46.2 L9 | J6-4 | 12 | 224 | 280 | 232 | 290 | 240 | 300",
        "| LSA 46.2 VL12 | J6-4 | 12 | 252 | 315 | 362 | 327 | 273 | 341",
        "| LSA47.2 VS1 | J6-4 | 12 | 280 | 350 | 302 | 377 | 314 | 392",
        "| LSA 47.2 VS2 | J6-4 | 12 | 300 | 375 | 324 | 405 | 336 | 420",
        "| LSA47.2 S4 | J6-4 | 12 | 328 | 410 | 344 | 430 | 360 | 450",
        "| LSA47.2 S5 | J6-4 | 12 | 328 | 455 | 377 | 471 | 400 | 500",
        "| LSA47.2 M7 | J6-4 | 12 | 364 | 500 | 436 | 545 | 456 | 570",
        "| LSA47.2 M8 | J6-4 | 12 | 400 | 550 | 460 | 575 | 480 | 600",
        "| LSA47.2 L9 | C6S/4 | 6 | 480 | 600 | 504 | 630 | 528 | 660",
        "| LSA49.1 S4A | C6S/4 | 6 | 500 | 625 | 525 | 656 | 550 | 686",
        "| LSA49.1 S4 | C6S/4 | 6 | 528 | 660 | 554 | 693 | 580 | 725",
        "| LSA49.1 M6 | C6S/4 | 6 | 580 | 725 | 608 | 760 | 640 | 800",
        "| LSA49.1 65M | C6S/4 | 6 | 600 | 750 | 630 | 787 | 660 | 825",
        "| LSA49.1 M75 | C6S/4 | 6 | 640 | 800 | 672 | 840 | 704 | 880",
        "| LSA49.1 L9 | C6S/4 | 6 | 704 | 880 | 736 | 920 | 768 | 960",
        "| LSA49.1 L10 | C6S/4 | 6 | 728 | 910 | 764 | 955 | 800 | 1000",
        "| LSA50.2 S3 | C6S/4 | 6 | 800 | 1000 | 840 | 1050 | 896 | 1120",
        "| LSA50.2 S4 | C6S/4 | 6 | 832 | 1040 | 876 | 1095 | 916 | 1145",
        "| LSA50.2 M6 | C6S/4 | 6 | 1000 | 1250 | 1052 | 1315 | 1100 | 1375",
        "| LSA50.2 L7 | C6S/4 | 6 | 1080 | 1350 | 1136 | 1420 | 1188 | 1485",
        "| LSA50.2 L8 | C6S/4 | 6 | 1200 | 1500 | 1260 | 1575 | 1320 | 1650",
        "| LSA50.2 VL10 | C6S/4 | 6 | 1312 | 1640 | 1376 | 1720 | 1440 | 1800",
        "| LSA51.2 S55 | C6S/4 | 6 | 1440 | 1800 | 1512 | 1890 | 1584 | 1980",
        "| LSA51.2 M60 | C6S/4 | 6 | 1600 | 2000 | 1680 | 2100 | 1760 | 2200",
        "| LSA51.2 L70 | C6S/4 | 6 | 1720 | 2150 | 1804 | 2255 | 1892 | 2365",
        "| LSA51.2 VL85 | C6S/4 | 6 | 1800 | 2250 | 1888 | 2360 | 1980 | 2475",
        "| LSA51.2 VL90 | C6S/4 | 6 | 2000 | 2500 | 2100 | 2625 | 2200 | 2750"
      ]
    },
    {
      "n": 129,
      "title": "Stamford Alternator | Electrical Machine | RISE Power",
      "header": [
        "| P0/P1 Range | UC Range | HC Range | P7 Range | P80 Range"
      ],
      "rows": [
        "| 7.5 - 42.5 kVA | 40 - 250 kVA | 250 - 1400 kVA | 1260 - 2750 kVA | 2000 - 5370 kVA",
        "| 2 pole or 4 pole configuration | 4 pole configuration | 4 pole or 6 pole configuration | 4 pole or 6 pole configuration | 4 pole configuration",
        "| The new P0/P1 range features state of the art design, modular options and excitation boost. Benefits include: reduced gen-set assembly time, better engine alignment with ratings and improved serviceability. | A broad range of single and three phase voltages are available from a 12 wire reconnectable winding. Voltages available up to 690v, IP23 enclosure protection as standard. A Permanent Magnet Generator (PMG) is available as an option. | A range of single and two bearing AVR controlled generators. Voltages available up to 690v, IP23 enclosure protection as standard. A Permanent Magnet Generator (PMG) is fitted as standard on HC6. | A range of single and two bearing AVR controlled generators. 2/3 pitch windings avoid excessive neutral currents. Permanent Magnet Generator (PMG) is fitted as standard. | A range of larger self-regulating brushless generators fitted with the AvK STAMFORD DM110 digital excitation system and STAMFORD's most advanced Permanent Magnet Generator (PMG) as standard."
      ]
    },
    {
      "n": 131,
      "title": "SDEC Diesel Engine | Diesel Engine | RISE Power",
      "header": [
        "| Model | Standby Power(kW) | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Oil Consumption(g/kWh) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions",
        "| L*W*H(mm) | Weight (kg)"
      ],
      "rows": [
        "| SC4H95D2 | 68 | 4L | 4.3 | < 14.8 | ≦0.3 | 15 | 6.8 | 1053*717*1158 | 430",
        "| SC4H115D2 | 86 | 4L | 4.3 | < 18.7 | ≦0.3 | 15 | 6.8 | 1053*717*1158 | 430",
        "| SC4H160D2 | 116 | 4L | 4.3 | < 20.7 | ≦0.3 | 15 | 6.8 | 1053*717*1158 | 460",
        "| SC4H180D2 | 132 | 4L | 4.3 | < 28.8 | ≦0.3 | 15 | 6.8 | 1053*717*1158 | 460",
        "| SC8D220D2 | 160 | 6L | 8.27 | < 35.0 | ≦0.3 | 22 | 8.2 | 1472*762*1240 | 740",
        "| SC7H230D2 | 170 | 6L | 6.5 | < 36.9 | ≦0.3 | 20 | 9.6 | 1343*741*1178 | 600",
        "| SC7H250D2 | 185 | 6L | 6.5 | < 40.3 | ≦0.3 | 20 | 9.6 | 1343*741*1178 | 600",
        "| SC8D280D2 | 204 | 6L | 8.27 | < 44.4 | ≦0.3 | 22 | 8.2 | 1472*762*1240 | 740",
        "| SC9D310D2 | 228 | 6L | 8.82 | < 48.2 | ≦0.3 | 22 | 8.2 | 1578*778*1260 | 740",
        "| SC9D340D2 | 255 | 6L | 8.82 | < 52.5 | ≦0.3 | 22 | 12 | 1578*778*1260 | 900",
        "| SC13G355D2 | 260 | 6L | 12.88 | < 54.9 | ≦0.4 | 33 | 25.5 | 1704*1063*1540 | 1290",
        "| SC13G420D2 | 308 | 6L | 12.88 | < 67.2 | ≦0.4 | 33 | 25.5 | 1704*1063*1540 | 1290",
        "| SC12E460D2 | 338 | 6L | 11.8 | < 73.6 | ≦0.4 | 37 | 25.5 | 1787*918*1304 | 1165",
        "| SC15G500D2 | 373 | 6L | 14.16 | < 81.3 | ≦0.4 | 33 | 25.5 | 1704*1063*1540 | 1290",
        "| SC25G610D2 | 445 | 12L | 25.8 | < 97.2 | ≦0.4 | 65 | 151 | 1930*1686*1872 | 2080",
        "| SC25G690D2 | 505 | 12L | 25.8 | < 110.1 | ≦0.4 | 65 | 151 | 1930*1686*1872 | 2080",
        "| SC27G755D2 | 555 | 12L | 25.8 | < 121.2 | ≦0.4 | 65 | 151 | 1930*1686*1872 | 2080",
        "| SC27G830D2 | 610 | 12L | 25.8 | < 144.4 | ≦0.4 | 65 | 151 | 1930*1686*1872 | 2080",
        "| SC33W990D2 | 726 | 6L | 32.8 | < 158.4 | ≦0.6 | 75 | 56 | 2307*1371*1983 | 3400",
        "| SC33W1150D2 | 860 | 6L | 32.8 | < 195.4 | ≦0.6 | 75 | 56 | 2307*1371*1983 | 3400"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "Deep Sea",
      "model": "DSE6110",
      "text": "DSE6110",
      "line": "DSE6110 Auto Start Controller with basic protection",
      "src": [
        3001
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7320",
      "text": "DSE7320",
      "line": "DSE7320 Auto Mains (Utility) Failure Controller (Communications and Expansion)",
      "src": [
        3001
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8610",
      "text": "DSE8610",
      "line": "DSE8610 Auto Start Load Share Controller (multi-generator synchronization system)",
      "src": [
        3001
      ]
    }
  ]
}
