{
  "id": "shangyan-jiangsu",
  "country": "CN",
  "role": "alternator_maker",
  "status": "verified",
  "names": {
    "en": "Shangyan Power Technology Jiangsu Co., Ltd",
    "zh": null,
    "brands": [
      "Gloria",
      "SHANGYAN"
    ]
  },
  "website": "https://www.sypower.com/",
  "hq": {
    "province": "Jiangsu",
    "city": null
  },
  "founded": 1993,
  "foundedSrc": [
    1
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Đầu phát Gloria (GR160–GR450) 5,4–3125 kVA",
      "src": [
        2
      ]
    },
    {
      "text": "Có động cơ diesel SY (ví dụ 210 kW 6 xi lanh, 680 kW 12 xi lanh) và tổ máy; 17.000 bộ/năm",
      "src": [
        1
      ]
    },
    {
      "text": "Gồm Viện nghiên cứu động cơ Dongfeng Thượng Hải và Shanghai Stanford Power Equipment, thành lập 1993",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "alternator",
      "series": "Gloria series (GR160–GR450)",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 5.4,
        "max": 3125,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    },
    {
      "kind": "engine",
      "series": "SY diesel engines",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [
        "SY6D8D210-S",
        "SY12G27D680-S"
      ],
      "alternatorMakes": [],
      "power": {
        "min": 210,
        "max": 680,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO",
      "src": [
        1
      ]
    },
    {
      "name": "CE",
      "src": [
        1
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [
    "Dải động cơ 210–680 kW chỉ theo hai model trên trang chủ; trang Gloria còn ghi '8kva to 2150kva' (khác bảng GR450 tới 3125KVA)"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.sypower.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Shangyan Power Technology Jiangsu Co., Ltd",
        "Shangyan Power, which includes Shanghai Dongfeng Diesel Engine Research Institute and Shanghai Stanford Power Equipment Co., Ltd, was founded in 1993",
        "Annual output of 17000 sets and alternators",
        "Our products have passed ISO and CE certification, as well as having earned marine product licensing.",
        "SY6D8D210-S 210KW 6-Cylinder Diesel Engine",
        "SY12G27D680-S 680KW 12-Cylinder Diesel Engine"
      ],
      "file": "sources/shangyan-jiangsu/1.md"
    },
    {
      "n": 2,
      "url": "https://www.sypower.com/product_3/Gloria%C2%AE_series.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Gloria series alternator is flagship brand by Shanghai Stamford power equipment co.",
        "5.4KVA-13.5KVA GR160 2-Pole Single Phase Alternator",
        "1253.8KVA-3125KVA GR450 4-Pole Three Phase Alternator",
        "455KVA-1012.5KVA GR355 4-Pole Three Phase Alternator"
      ],
      "file": "sources/shangyan-jiangsu/2.md"
    },
    {
      "n": 101,
      "url": "https://www.sypower.com/product_1/450kW_Marine_Genset_CCFJ450J-WSZ55.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| GENSET-MODEL | Power (kW) | RPM | ENGINE-MODEL | ALTERNATOR MODEL"
      ],
      "file": "sources/shangyan-jiangsu/101.md"
    },
    {
      "n": 103,
      "url": "https://www.sypower.com/product_1/120_/_150_/_180_/_200_/_250_/_280_/_300_kW_Marine_Genset.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| GENSET-MODEL | Power (kW) | RPM | ENGINE-MODEL | ALTERNATOR MODEL"
      ],
      "file": "sources/shangyan-jiangsu/103.md"
    },
    {
      "n": 104,
      "url": "https://www.sypower.com/product_1/8.4KVA-20.6KVA_GR160_4-Pole_Single_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/104.md"
    },
    {
      "n": 105,
      "url": "https://www.sypower.com/product_1/12.5KVA-31.3KVA_GR160_4-Pole_Three_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/105.md"
    },
    {
      "n": 106,
      "url": "https://www.sypower.com/product_1/20KVA-31KVA_GR180_4-Pole_Single_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | 50Hz (3000rpm) | 60Hz (3600rpm)"
      ],
      "file": "sources/shangyan-jiangsu/106.md"
    },
    {
      "n": 107,
      "url": "https://www.sypower.com/product_1/30KVA-46.9KVA_GR180_4-Pole_Three_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | 50Hz (3000rpm) | 60Hz (3600rpm)"
      ],
      "file": "sources/shangyan-jiangsu/107.md"
    },
    {
      "n": 108,
      "url": "https://www.sypower.com/product_1/42.5KVA-133KVA_GR225_4-Pole_Three_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/108.md"
    },
    {
      "n": 109,
      "url": "https://www.sypower.com/product_1/100KVA-375KVA_GR270_4-Pole_Three_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/109.md"
    },
    {
      "n": 110,
      "url": "https://www.sypower.com/product_1/250KVA-600KVA_GR314_4-Pole_Three_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/110.md"
    },
    {
      "n": 111,
      "url": "https://www.sypower.com/product_1/455KVA-1012.5KVA_GR355_4-Pole_Three_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/111.md"
    },
    {
      "n": 112,
      "url": "https://www.sypower.com/product_1/710KVA-1725KVA_GR400_4-Pole_Three_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/112.md"
    },
    {
      "n": 113,
      "url": "https://www.sypower.com/product_1/1253.8KVA-3125KVA_GR450_4-Pole_Three_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/113.md"
    },
    {
      "n": 114,
      "url": "https://www.sypower.com/product_1/5.4KVA-13.5KVA_GR160_2-Pole_Single_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/114.md"
    },
    {
      "n": 115,
      "url": "https://www.sypower.com/product_1/8.1KVA-20KVA_GR160_2-Pole_Three_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/115.md"
    },
    {
      "n": 116,
      "url": "https://www.sypower.com/product_1/12.5KVA-37.5KVA_GR180_2-Pole_Single_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/116.md"
    },
    {
      "n": 117,
      "url": "https://www.sypower.com/product_1/22.5KVA-59.3KVA_GR180_2-Pole_Three_Phase_Alternator.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)"
      ],
      "file": "sources/shangyan-jiangsu/117.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "450 / 500 / 550kW Marine Genset-SHANGYAN POWER",
      "header": [
        "| GENSET-MODEL | Power (kW) | RPM | ENGINE-MODEL | ALTERNATOR MODEL",
        "| Prime Power at 50 Hz | | | |"
      ],
      "rows": [
        "| CCFJ450J-WSZ55 | 450 | 1500 | SY6160CF550 | GRM355-450",
        "| CCFJ500J-WSZ55 | 500 | 1500 | SY6160CF605 | GRM355-500",
        "| CCFJ550J-WSZ55 | 550 | 1500 | SY6160CF660 | GRM400-550",
        "| CCFJ600J-WSZ55 | 600 | 1500 | SY8160CF732 | GRM400-600",
        "| CCFJ660J-WSZ55 | 660 | 1500 | SY8160CF809 | GRM400-728",
        "| CCFJ700J-WSZ55 | 700 | 1500 | SY8160CF890 | GRM400-728"
      ]
    },
    {
      "n": 103,
      "title": "120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset-SHANGYAN POWER",
      "header": [
        "| GENSET-MODEL | Power (kW) | RPM | ENGINE-MODEL | ALTERNATOR MODEL",
        "| Prime Power at 50 Hz | | | |"
      ],
      "rows": [
        "| CCFJ120J-WSG55 | 120 | 1500 | SY6G13CF220-15 | GRM270-120",
        "| CCFJ150J-WSG55 | 150 | 1500 | SY6G13CF245-15 | GRM270-150",
        "| CCFJ180J-WSG55 | 180 | 1500 | SY6G13CF270-15 | GRM270-180",
        "| CCFJ200J-WSG55 | 200 | 1500 | SY6G13CF326-15 | GRM314-200",
        "| CCFJ250J-WSG55 | 250 | 1500 | SY6G13CF375-15 | GRM314-260",
        "| CCFJ280J-WSG55 | 280 | 1500 | SY6G15CF420-15 | GRM314-280",
        "| CCFJ300J-WSG55 | 300 | 1500 | SY6G15CF449-15 | GRM314-300"
      ]
    },
    {
      "n": 104,
      "title": "8.4KVA-20.6KVA GR160 4-Pole Single Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)",
        "| Voltage (series connection) | 220 | 230 | 240 | 220 | 230 | 240",
        "| Voltage (parallel connection) | 110 | 115 | 120 | 110 | 115 | 120",
        "| GR160-2D | Rated capacity (KVA) | 8.4 | 8.4 | 8.4 | 10.0 | 10.0 | 10.0",
        "| Pated power (KW) | 6.7 | 6.7 | 6.7 | 8.0 | 8.0 | 8.0",
        "| Efficiency (%) | 67.3 | 67.9 | 68.4 | 64.5 | 65.3 | 66.0",
        "| GR160-2E | Rated capacity (KVA) | 10.0 | 10.0 | 10.0 | 12.4 | 12.4 | 12.4",
        "| Pated power (KW) | 8.0 | 8.0 | 8.0 | 9.9 | 9.9 | 9.9",
        "| Efficiency (%) | 71.2 | 71.7 | 72.0 | 68.8 | 69.5 | 70.1",
        "| GR160-2F | Rated capacity (KVA) | 11.8 | 11.8 | 11.8 | 14.4 | 14.4 | 14.4",
        "| Pated power (KW) | 9.4 | 9.4 | 9.4 | 11.5 | 11.5 | 11.5",
        "| Efficiency (%) | 73.6 | 74.0 | 74.3 | 71.4 | 72.1 | 72.6",
        "| GR160-2G | Rated capacity (KVA) | 16.8 | 16.8 | 16.8 | 20.6 | 20.6 | 20.6",
        "| Pated power (KW) | 13.4 | 13.4 | 13.4 | 16.5 | 16.5 | 16.5",
        "| Efficiency (%) | 76.7 | 77.1 | 77.4 | 74.7 | 75.3 | 75.9"
      ]
    },
    {
      "n": 105,
      "title": "12.5KVA-31.3KVA GR160 4-Pole Three Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)",
        "| Voltage (series connection) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
        "| Voltage (parallel connection) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
        "| GR160-2D | Rated capacity (KVA) | 12.5 | 12.5 | 12.5 | 12.0 | 14.7 | 15.6 | 15.6 | 15.6",
        "| Pated power (KW) | 10.0 | 10.0 | 10.0 | 9.6 | 11.8 | 12.5 | 12.5 | 12.5",
        "| Efficiency (%) | 72.4 | 73.3 | 74.0 | 75.0 | 71.1 | 71.9 | 72.8 | 73.5",
        "| GR160-2E | Rated capacity (KVA) | 15.0 | 15.0 | 15.0 | 14.5 | 17.8 | 18.8 | 18.8 | 18.8",
        "| Pated power (KW) | 12.0 | 12.0 | 12.0 | 11.6 | 14.2 | 15.0 | 15.0 | 15.0",
        "| Efficiency (%) | 76.3 | 77.0 | 77.5 | 78.2 | 75.1 | 75.8 | 76.5 | 77.0",
        "| GR160-2F | Rated capacity (KVA) | 17.5 | 17.5 | 17.5 | 17.0 | 20.8 | 21.9 | 21.9 | 21.9",
        "| Pated power (KW) | 14.0 | 14.0 | 14.0 | 13.6 | 16.6 | 17.5 | 17.5 | 17.5",
        "| Efficiency (%) | 78.5 | 79.1 | 79.6 | 80.2 | 77.4 | 78.1 | 78.7 | 79.2",
        "| GR160-2G | Rated capacity (KVA) | 25.0 | 25.0 | 25.0 | 24.0 | 29.6 | 31.3 | 31.3 | 31.3",
        "| Pated power (KW) | 20.0 | 20.0 | 20.0 | 19.2 | 23.7 | 25.0 | 25.0 | 25.0",
        "| Efficiency (%) | 80.7 | 81.4 | 81.9 | 82.6 | 80.0 | 80.6 | 81.2 | 81.7"
      ]
    },
    {
      "n": 106,
      "title": "20KVA-31KVA GR180 4-Pole Single Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | 50Hz (3000rpm) | 60Hz (3600rpm)",
        "| Voltage(series) | 220 | 230 | 240 | 220 | 230 | 240",
        "| Voltage (parallel) | 110 | 115 | 120 | 110 | 115 | 120",
        "| GR180-2H | Rated capacity(KVA) | 20.0 | 20.0 | 20.0 | 24.8 | 24.8 | 24.8",
        "| Rated power(KW) | 16.0 | 16.0 | 16.0 | 19.8 | 19.8 | 19.8",
        "| Efficiency (%) | 77.2 | 77.6 | 77.9 | 75.0 | 75.6 | 75.2",
        "| GR180-2J | Rated capacity(KVA) | 23.5 | 23.5 | 23.5 | 28.9 | 28.9 | 28.9",
        "| Rated power(KW) | 18.8 | 18.8 | 18.8 | 23.1 | 23.1 | 23.1",
        "| Efficiency (%) | 78.5 | 78.9 | 79.2 | 76.5 | 77.1 | 77.6",
        "| GR180-2K | Rated capacity(KVA) | 25.0 | 25.0 | 25.0 | 31.0 | 31.0 | 31.0",
        "| Rated power(KW) | 20.0 | 20.0 | 20.0 | 24.8 | 24.8 | 24.8",
        "| Efficiency (%) | 80.4 | 80.6 | 80.8 | 78.8 | 79.2 | 76.6"
      ]
    },
    {
      "n": 107,
      "title": "30KVA-46.9KVA GR180 4-Pole Three Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | 50Hz (3000rpm) | 60Hz (3600rpm)",
        "| Voltage(series) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
        "| Voltage (parallel) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
        "| GR180-2H | Rated capacity(KVA) | 30.0 | 30.0 | 30.0 | 29.0 | 33.0 | 35.0 | 35.0 | 35.0",
        "| Rated power(KW) | 24.0 | 24.0 | 24.0 | 23.2 | 26.4 | 28.0 | 28.0 | 28.0",
        "| Efficiency (%) | 81.2 | 81.9 | 82.3 | 83.0 | 80.3 | 80.9 | 81.5 | 82.0",
        "| GR180-2J | Rated capacity(KVA) | 35.0 | 35.0 | 35.0 | 34.0 | 37.8 | 40.0 | 40.0 | 40.0",
        "| Rated power(KW) | 28.0 | 28.0 | 28.0 | 27.2 | 30.2 | 32.0 | 32.0 | 32.0",
        "| Efficiency (%) | 82.3 | 83.0 | 83.4 | 84.0 | 81.5 | 82.1 | 82.6 | 83.1",
        "| GR180-2K | Rated capacity(KVA) | 37.5 | 37.5 | 37.5 | 36.3 | 44.3 | 46.9 | 46.9 | 46.9",
        "| Rated power(KW) | 30.0 | 30.0 | 30.0 | 29.0 | 35.4 | 37.5 | 37.5 | 37.2",
        "| Efficiency (%) | 84.3 | 84.7 | 85.0 | 85.4 | 83.5 | 84.0 | 84.4 | 84.3"
      ]
    },
    {
      "n": 108,
      "title": "42.5KVA-133KVA GR225 4-Pole Three Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)",
        "| voltage | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480",
        "| GR225C | Rated capacity(KVA) | 42.5 | 42.5 | 42.5 | 45.0 | 45.0 | 45.0 | 46.8 | 46.8 | 46.8 | 50.0 | 52.5 | 55.0 | 53.1 | 55.0 | 58.1 | 55.0 | 56.3 | 60.0",
        "| Rated power(KW) | 34.0 | 34.0 | 34.0 | 36.0 | 36.0 | 36.0 | 37.4 | 37.4 | 37.4 | 40.0 | 42.0 | 44.0 | 42.5 | 44.0 | 46.5 | 44.0 | 45.0 | 48.0",
        "| Efficiency (%) | 86.6 | 87.1 | 87.4 | 86.2 | 86.2 | 87.1 | 86.0 | 86.6 | 86.9 | 87.1 | 87.5 | 88.1 | 86.7 | 87.2 | 87.8 | 86.5 | 87.1 | 87.6",
        "| GR225D | Rated capacity(KVA) | 50.0 | 50.0 | 50.0 | 53.0 | 53.0 | 53.0 | 55.0 | 55.0 | 55.0 | 60.0 | 62.5 | 65.0 | 62.5 | 65.0 | 68.8 | 65.0 | 66.3 | 71.3",
        "| Rated power(KW) | 40.0 | 40.0 | 40.0 | 42.4 | 42.4 | 42.4 | 44.0 | 44.0 | 44.0 | 48.0 | 50.0 | 52.0 | 50.0 | 52.0 | 55.0 | 52.0 | 53.0 | 57.0",
        "| Efficiency (%) | 87.7 | 88.2 | 88.5 | 87.4 | 87.4 | 88.2 | 87.2 | 87.7 | 88.0 | 88.0 | 88.4 | 89.0 | 87.8 | 88.2 | 88.7 | 87.5 | 88.1 | 88.5",
        "| GR225E | Rated capacity(KVA) | 60.0 | 60.0 | 60.0 | 61.0 | 61.0 | 61.0 | 63.0 | 63.0 | 63.0 | 67.5 | 70.0 | 75.0 | 70.0 | 73.8 | 78.8 | 72.5 | 75.0 | 80.0",
        "| Rated power(KW) | 48.0 | 48.0 | 48.0 | 48.8 | 48.8 | 48.8 | 50.4 | 50.4 | 50.4 | 54.0 | 56.0 | 60.0 | 56.0 | 59.0 | 63.0 | 58.0 | 60.0 | 64.0",
        "| Efficiency (%) | 88.3 | 88.8 | 89.1 | 88.2 | 88.2 | 89.0 | 88.0 | 88.5 | 88.8 | 88.8 | 89.2 | 89.6 | 88.6 | 88.9 | 89.4 | 88.4 | 88.8 | 89.3",
        "| GR225F | Rated capacity(KVA) | 72.5 | 72.5 | 72.5 | 77.0 | 77.0 | 77.0 | 80.0 | 80.0 | 80.0 | 83.8 | 87.5 | 93.8 | 88.8 | 92.5 | 100.0 | 91.9 | 95.0 | 102.5",
        "| Rated power(KW) | 58.0 | 58.0 | 58.0 | 61.6 | 61.6 | 61.6 | 64.0 | 64.0 | 64.0 | 67.0 | 70.0 | 75.0 | 71.0 | 74.0 | 80.0 | 73.5 | 76.0 | 82.0",
        "| Efficiency (%) | 89.6 | 89.9 | 90.1 | 89.4 | 89.4 | 89.9 | 89.2 | 89.6 | 89.8 | 90.0 | 90.3 | 90.6 | 89.8 | 90.1 | 90.4 | 89.6 | 89.9 | 90.3",
        "| GR225F | Rated capacity(KVA) | 85.0 | 85.0 | 85.0 | 87.5 | 87.5 | 87.5 | 90.8 | 90.8 | 90.8 | 93.8 | 97.5 | 103.8 | 98.1 | 102.5 | 110.0 | 101.3 | 106.3 | 113.8",
        "| Rated power(KW) | 68.0 | 68.0 | 68.0 | 70.0 | 70.0 | 70.0 | 72.6 | 72.6 | 72.6 | 75.0 | 78.0 | 83.0 | 78.5 | 82.0 | 88.0 | 81.0 | 85.0 | 91.0",
        "| Efficiency (%) | 89.8 | 90.2 | 90.4 | 89.7 | 89.7 | 90.3 | 89.6 | 89.9 | 90.1 | 90.5 | 90.8 | 91.0 | 90.3 | 90.6 | 90.9 | 90.2 | 90.4 | 90.8",
        "| GR225H | Rated capacity(KVA) | 100.0 | 100.0 | 100.0 | 103.8 | 103.8 | 103.8 | 107.5 | 107.5 | 107.5 | 110.0 | 113.8 | 123.8 | 115.0 | 120.0 | 130.0 | 108.1 | 132.0 | 133.0",
        "| Rated power(KW) | 80.0 | 80.0 | 80.0 | 83.0 | 83.0 | 83.0 | 86.0 | 86.0 | 86.0 | 88.0 | 91.0 | 99.0 | 92.0 | 96.0 | 104.0 | 86.5 | 105.6 | 106.4",
        "| Efficiency (%) | 89.9 | 90.3 | 90.5 | 90.6 | 90.5 | 90.7 | 90.2 | 90.1 | 90.2 | 90.6 | 90.9 | 91.2 | 90.5 | 91.0 | 91.1 | 90.8 | 90.9 | 90.9"
      ]
    },
    {
      "n": 109,
      "title": "100KVA-375KVA GR270 4-Pole Three Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)",
        "| Voltage | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480",
        "| GR270C | Rated capacity(KVA) | 100.0 | 100.0 | 100.0 | 106.0 | 106.0 | 106.0 | 110.0 | 110.0 | 110.0 | 112.5 | 117.5 | 125.0 | 116.3 | 125.0 | 132.5 | 120.0 | 127.5 | 137.5",
        "| Rated power(KW) | 80.0 | 80.0 | 80.0 | 84.8 | 84.8 | 84.8 | 88.0 | 88.0 | 88.0 | 90.0 | 94.0 | 100.0 | 93.0 | 100.0 | 106.0 | 96.0 | 102.0 | 110.0",
        "| Efficiency (%) | 89.8 | 90.3 | 90.6 | 89.5 | 90.0 | 90.4 | 89.2 | 89.8 | 90.2 | 90.2 | 90.6 | 91.1 | 90.0 | 90.2 | 90.8 | 89.8 | 90.1 | 90.6",
        "| GR270D | Rated capacity(KVA) | 114.0 | 120.0 | 114.0 | 121.0 | 127.0 | 121.0 | 125.0 | 130.0 | 125.0 | 131.3 | 137.5 | 146.3 | 137.5 | 145.0 | 156.3 | 142.5 | 150.0 | 158.8",
        "| Rated power(KW) | 91.2 | 96.0 | 91.2 | 96.8 | 101.6 | 96.8 | 100.0 | 104.0 | 100.0 | 105.0 | 110.0 | 117.0 | 110.0 | 116.0 | 125.0 | 114.0 | 120.0 | 127.0",
        "| Efficiency (%) | 90.3 | 90.6 | 91.1 | 90.0 | 90.3 | 90.8 | 89.8 | 90.2 | 90.7 | 90.5 | 90.8 | 91.3 | 90.2 | 90.6 | 91.0 | 90.1 | 90.4 | 91.0",
        "| GR270DX | Rated capacity(KVA) | 125.0 | 125.0 | 125.0 | 132.6 | 132.6 | 132.6 | 137.0 | 137.0 | 137.0 | 143.4 | 150.3 | 160.3 | 150.8 | 158.9 | 171.3 | 156.3 | 164.4 | 174",
        "| Rated power(KW) | 100.0 | 100.0 | 100.0 | 106.1 | 106.1 | 106.1 | 109.6 | 109.6 | 109.6 | 114.7 | 120.2 | 128.2 | 120.6 | 127.1 | 137.0 | 125.0 | 131.5 | 139.2",
        "| Efficiency (%) | 90.5 | 90.7 | 91.3 | 91.3 | 91.7 | 91.9 | 91.2 | 91.5 | 91.8 | 90.6 | 90.9 | 91.4 | 91.4 | 91.7 | 92.1 | 91.2 | 91.5 | 92.0",
        "| GR270E | Rated capacity(KVA) | 140.0 | 140.0 | 140.0 | 145.0 | 145.0 | 145.0 | 150.0 | 150.0 | 150.0 | 160.0 | 167.5 | 178.8 | 170.0 | 175.0 | 187.5 | 175.0 | 181.3 | 193.8",
        "| Rated power(KW) | 112.0 | 112.0 | 112.0 | 116.0 | 116.0 | 116.0 | 120.0 | 120.0 | 120.0 | 128.0 | 134.0 | 143.0 | 136.0 | 140.0 | 150.0 | 140.0 | 145.0 | 155.0",
        "| Efficiency (%) | 91.3 | 91.7 | 92.0 | 91.1 | 91.6 | 91.8 | 91.0 | 91.4 | 91.7 | 91.4 | 91.7 | 92.1 | 91.2 | 91.5 | 92.0 | 91.0 | 91.4 | 91.9",
        "| GR270EX | Rated capacity(KVA) | 150.0 | 150.0 | 150.0 | 155.3 | 155.3 | 155.3 | 160.6 | 160.6 | 160.6 | 171.4 | 179.4 | 191.5 | 182.1 | 187.5 | 200.9 | 187.5 | 194.1 | 207.6",
        "| Rated power(KW) | 120.0 | 120.0 | 120.0 | 124.2 | 124.2 | 124.2 | 128.5 | 128.5 | 128.5 | 137.1 | 143.5 | 153.2 | 145.7 | 150.0 | 160.7 | 150.0 | 155.3 | 166.07",
        "| Efficiency (%) | 91.5 | 91.9 | 92.1 | 91.3 | 91.8 | 91.9 | 91.3 | 91.6 | 91.9 | 90.7 | 91.0 | 91.5 | 91.5 | 91.9 | 92.3 | 91.3 | 91.6 | 92.0",
        "| GR270F | Rated capacity(KVA) | 160.0 | 160.0 | 160.0 | 170.0 | 170.0 | 170.0 | 175.0 | 175.0 | 175.0 | 181.3 | 190.0 | 206.3 | 187.5 | 200.0 | 212.5 | 192.5 | 206.3 | 218.8",
        "| Rated power(KW) | 128.0 | 128.0 | 128.0 | 136.0 | 136.0 | 136.0 | 140.0 | 140.0 | 140.0 | 145.0 | 152.0 | 165.0 | 150.0 | 160.0 | 170.0 | 154.0 | 165.0 | 175.0",
        "| Efficiency (%) | 92.0 | 92.3 | 92.5 | 91.7 | 92.1 | 92.3 | 91.6 | 92.0 | 92.2 | 92.1 | 92.4 | 92.7 | 92.0 | 92.2 | 92.6 | 91.9 | 92.1 | 92.5",
        "| GR270G | Rated capacity(KVA) | 182.0 | 182.0 | 182.0 | 187.0 | 187.0 | 187.0 | 200.0 | 200.0 | 200.0 | 205.0 | 218.5 | 231.4 | 213.0 | 228.8 | 250.0 | 218.5 | 234.0 | 253.3",
        "| Rated power(KW) | 145.6 | 145.6 | 145.6 | 149.6 | 149.6 | 149.6 | 160.0 | 160.0 | 160.0 | 164.0 | 174.8 | 185.1 | 170.4 | 183.0 | 200.0 | 174.8 | 187.2 | 202.6",
        "| Efficiency (%) | 92.0 | 92.3 | 92.5 | 91.9 | 92.2 | 92.5 | 91.7 | 92.6 | 92.0 | 92.2 | 92.4 | 92.7 | 92.0 | 92.2 | 92.5 | 91.9 | 92.1 | 92.5",
        "| GR270GX | Rated capacity(KVA) | 187.5 | 187.5 | 187.5 | 192.6 | 192.6 | 192.6 | 206.0 | 206.0 | 206.0 | 212.0 | 226.0 | 238.2 | 219.5 | 236.6 | 257.6 | 225.1 | 242.1 | 260.9",
        "| Rated power(KW) | 150.0 | 150.0 | 150.0 | 154.1 | 154.1 | 154.1 | 164.8 | 164.8 | 164.8 | 169.6 | 180.82 | 190.59 | 175.6 | 189.3 | 206.04 | 180.08 | 193.65 | 208.7",
        "| Efficiency (%) | 92.1 | 92.5 | 92.7 | 92.1 | 92.3 | 92.6 | 91.8 | 92.2 | 92.4 | 92.3 | 92.5 | 92.8 | 92.1 | 92.3 | 92.6 | 92.0 | 92.2 | 92.6",
        "| GR270H | Rated capacity(KVA) | 200.0 | 200.0 | 200.0 | 212.0 | 212.0 | 212.0 | 220.0 | 220.0 | 220.0 | 237.5 | 245.0 | 255.0 | 250.0 | 258.8 | 275.0 | 256.3 | 265.0 | 280.0",
        "| Rated power(KW) | 160.0 | 160.0 | 160.0 | 169.6 | 169.6 | 169.6 | 176.0 | 176.0 | 176.0 | 190.0 | 196.0 | 204.0 | 200.0 | 207.0 | 220.0 | 205.0 | 212.0 | 224.0",
        "| Efficiency (%) | 93.0 | 93.3 | 93.4 | 92.8 | 93.1 | 93.3 | 92.7 | 93.0 | 93.2 | 93.0 | 93.2 | 93.6 | 92.8 | 93.1 | 93.4 | 92.7 | 93.0 | 93.3",
        "| GR270J | Rated capacity(KVA) | 230.0 | 230.0 | 230.0 | 250.0 | 250.0 | 250.0 | 260.0 | 260.0 | 260.0 | 269.0 | 281.0 | 300.0 | 288.0 | 300.0 | 319.0 | 294.0 | 306.0 | 325.0",
        "| Rated power(KW) | 184.0 | 184.0 | 184.0 | 200.0 | 200.0 | 200.0 | 208.0 | 208.0 | 208.0 | 215.2 | 224.8 | 240.0 | 230.4 | 240.0 | 255.2 | 235.2 | 244.8 | 260",
        "| Efficiency (%) | 92.4 | 92.6 | 92.6 | 92.1 | 92.2 | 92.3 | 91.8 | 92.0 | 92.1 | 92.8 | 92.8 | 92.8 | 92.5 | 92.5 | 92.5 | 92.4 | 92.4 | 92.4",
        "| GR270K | Rated capacity(KVA) | 250.0 | 250.0 | 250.0 | 265.0 | 265.0 | 265.0 | 275.0 | 275.0 | 275.0 | 291.0 | 299.0 | 312.5 | 304.0 | 312.5 | 331.3 | 312.0 | 320.0 | 343.8",
        "| Rated power(KW) | 200.0 | 200.0 | 200.0 | 212.0 | 212.0 | 212.0 | 220.0 | 220.0 | 220.0 | 232.8 | 239.2 | 250.0 | 243.2 | 250.0 | 265.0 | 249.6 | 256.0 | 275.0",
        "| Efficiency (%) | 92.5 | 92.7 | 92.8 | 92.2 | 92.4 | 92.6 | 92.0 | 92.2 | 92.4 | 92.6 | 92.7 | 92.9 | 92.4 | 92.6 | 92.7 | 92.2 | 92.4 | 92.5",
        "| GR270L | Rated capacity(KVA) | 275.0 | 275.0 | 275.0 | 290.0 | 290.0 | 290.0 | 302.5 | 302.5 | 302.5 | 318.8 | 330.0 | 343.8 | 330.0 | 343.8 | 357.5 | 343.8 | 350.0 | 375.0",
        "| Rated power(KW) | 220.0 | 220.0 | 220.0 | 232.0 | 232.0 | 232.0 | 242.0 | 242.0 | 242.0 | 255.0 | 264.0 | 275.0 | 264.0 | 275.0 | 286.0 | 275.0 | 280.0 | 300.0",
        "| Efficiency (%) | 92.6 | 92.8 | 92.9 | 92.5 | 92.6 | 92.8 | 92.3 | 92.6 | 92.4 | 92.5 | 92.8 | 93.1 | 92.6 | 92.7 | 92.8 | 92.5 | 92.7 | 92.6"
      ]
    },
    {
      "n": 110,
      "title": "250KVA-600KVA GR314 4-Pole Three Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)",
        "| Voltage | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480",
        "| GR314C | Rated capacity(KVA) | 250.0 | 250.0 | 250.0 | 270.0 | 270.0 | 270.0 | 275.0 | 275.0 | 275.0 | 287.5 | 300.0 | 315.0 | 300.0 | 320.0 | 335.0 | 310.0 | 330.0 | 345.0",
        "| Rated power(KW) | 200.0 | 200.0 | 200.0 | 216.0 | 216.0 | 216.0 | 220.0 | 220.0 | 220.0 | 230.0 | 240.0 | 252.0 | 240.0 | 256.0 | 268.0 | 248.0 | 264.0 | 276.0",
        "| Efficiency (%) | 92.5 | 92.8 | 93.0 | 92.0 | 92.3 | 92.6 | 91.8 | 92.2 | 92.5 | 92.6 | 92.7 | 93.0 | 92.3 | 92.3 | 92.7 | 92.1 | 92.2 | 92.5",
        "| GR314CX | Rated capacity(KVA) | 275.0 | 275.0 | 275.0 | 297.0 | 297.0 | 297.0 | 302.5 | 302.5 | 302.5 | 316.3 | 330.0 | 346.5 | 330.0 | 350.8 | 367.5 | 341.0 | 363.0 | 379.5",
        "| Rated power(KW) | 220.0 | 220.0 | 220.0 | 237.6 | 237.6 | 237.6 | 242.0 | 242.0 | 242.0 | 253.0 | 264.0 | 277.2 | 264.0 | 280.6 | 294.0 | 272.8 | 290.4 | 303.6",
        "| Efficiency (%) | 92.6 | 92.9 | 93.1 | 92.1 | 92.5 | 92.8 | 92.0 | 92.4 | 92.6 | 92.7 | 92.8 | 93.1 | 92.5 | 92.5 | 92.8 | 92.2 | 92.3 | 92.6",
        "| GR314D | Rated capacity(KVA) | 300.3 | 300.0 | 300.0 | 320.0 | 320.0 | 320.0 | 330.0 | 330.0 | 330.0 | 343.8 | 360.0 | 375.0 | 365.0 | 385.0 | 400.0 | 375.0 | 395.0 | 415.0",
        "| Rated power(KW) | 240.2 | 240.0 | 240.0 | 256.0 | 256.0 | 256.0 | 264.0 | 264.0 | 264.0 | 275.0 | 288.0 | 300.0 | 292.0 | 308.0 | 320.0 | 300.0 | 316.0 | 332.0",
        "| Efficiency (%) | 92.7 | 93.0 | 93.2 | 92.3 | 92.7 | 92.9 | 92.1 | 92.5 | 92.7 | 92.9 | 93.0 | 93.3 | 92.5 | 92.6 | 93.0 | 92.4 | 92.5 | 92.8",
        "| GR314ES | Rated capacity(KVA) | 325.0 | 325.0 | 325.0 | 345.0 | 345.0 | 345.0 | 357.5 | 357.5 | 357.5 | 381.3 | 394.0 | 419.0 | 406.3 | 418.8 | 443.8 | 418.8 | 431.3 | 456.3",
        "| Rated power(KW) | 260.0 | 260.0 | 260.0 | 276.0 | 276.0 | 276.0 | 286.0 | 286.0 | 286.0 | 305.0 | 315.2 | 335.2 | 325.0 | 335.0 | 355.0 | 335.0 | 345.0 | 365.0",
        "| Efficiency (%) | 93.6 | 93.7 | 93.8 | 92.7 | 93.0 | 93.2 | 92.7 | 93.0 | 93.2 | 93.6 | 93.7 | 93.8 | 93.2 | 93.2 | 93.3 | 92.4 | 92.7 | 93.1",
        "| GR314E | Rated capacity(KVA) | 350.0 | 350.0 | 350.0 | 370.0 | 370.0 | 370.0 | 380.0 | 400.0 | 380.0 | 400.0 | 420.0 | 440.0 | 420.0 | 445.0 | 460.0 | 435.0 | 455.0 | 475.0",
        "| Rated power(KW) | 280.0 | 280.0 | 280.0 | 296.0 | 296.0 | 296.0 | 304.0 | 320.0 | 304.0 | 320.0 | 336.0 | 352.0 | 336.0 | 356.0 | 368.0 | 348.0 | 364.0 | 380.0",
        "| Efficiency (%) | 93.2 | 93.5 | 93.6 | 93.2 | 93.5 | 93.6 | 92.7 | 92.7 | 93.2 | 93.4 | 93.5 | 93.7 | 93.4 | 93.5 | 93.7 | 92.9 | 93.0 | 93.3",
        "| GR314FS | Rated capacity(KVA) | 380.0 | 380.0 | 380.0 | 390.0 | 390.0 | 390.0 | 403.8 | 403.8 | 403.8 | 444.0 | 456.3 | 475.0 | 475.0 | 482.5 | 500.0 | 487.5 | 500.0 | 518.8",
        "| Rated power(KW) | 304.0 | 304.0 | 304.0 | 312.0 | 312.0 | 312.0 | 323.0 | 323.0 | 323.0 | 355.2 | 365.0 | 380.0 | 380.0 | 386.0 | 400.0 | 390.0 | 400.0 | 415.0",
        "| Efficiency (%) | 93.4 | 93.7 | 93.8 | 93.1 | 93.2 | 93.5 | 93.2 | 93.6 | 93.6 | 93.5 | 93.6 | 93.9 | 93.1 | 93.3 | 93.4 | 93.0 | 93.1 | 93.4",
        "| GR314F | Rated capacity(KVA) | 400.0 | 400.0 | 400.0 | 415.0 | 430.0 | 430.0 | 425.0 | 450.0 | 440.0 | 455.0 | 480.0 | 500.0 | 485.0 | 515.0 | 535.0 | 500.0 | 530.0 | 550.0",
        "| Rated power(KW) | 320.0 | 320.0 | 320.0 | 332.0 | 344.0 | 344.0 | 340.0 | 360.0 | 352.0 | 364.0 | 384.0 | 400.0 | 388.0 | 412.0 | 428.0 | 400.0 | 424.0 | 440.0",
        "| Efficiency (%) | 93.2 | 93.4 | 93.6 | 92.9 | 93.0 | 93.2 | 92.8 | 92.8 | 93.1 | 93.4 | 93.4 | 93.7 | 93.1 | 93.1 | 93.4 | 92.9 | 92.9 | 93.2",
        "| GR314G | Rated capacity(KVA) | 437.5 | 437.5 | 437.5 | 450.0 | 468.8 | 470.0 | 462.5 | 490.0 | 481.3 | 497.5 | 525.0 | 546.3 | 530.0 | 562.5 | 585.0 | 546.9 | 578.8 | 600.0",
        "| Rated power(KW) | 350.0 | 350.0 | 350.0 | 360.0 | 375.0 | 376.0 | 370.0 | 392.0 | 385.0 | 398.0 | 420.0 | 437.0 | 424.0 | 450.0 | 468.0 | 437.5 | 463.0 | 480.0",
        "| Efficiency (%) | 93.3 | 93.4 | 93.7 | 93.0 | 93.5 | 93.2 | 92.9 | 92.9 | 93.2 | 93.5 | 93.6 | 93.8 | 93.3 | 93.2 | 93.5 | 93.1 | 93.0 | 93.3"
      ]
    },
    {
      "n": 111,
      "title": "455KVA-1012.5KVA GR355 4-Pole Three Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)",
        "| Voltage | 380 | 400 | 415 | 600 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480",
        "| GR355C | Rated capacity (KVA) | 455.0 | 500.0 | 455.0 | 375.0 | 477.5 | 512.5 | 477.5 | 500.0 | 520.0 | 500.0 | 525.0 | 550.0 | 594.0 | 550.0 | 581.0 | 625.0 | 569.0 | 600.0 | 644.0",
        "| Rated power (KW) | 364.0 | 400.0 | 364.0 | 300.0 | 382.0 | 410.0 | 382.0 | 400.0 | 416.0 | 400.0 | 420.0 | 440.0 | 475.2 | 440.0 | 464.8 | 500.0 | 455.2 | 480.0 | 515.2",
        "| Efficiency (%) | 94.0 | 93.8 | 94.4 | 94.5 | 93.8 | 93.7 | 94.2 | 93.6 | 93.6 | | 94.1"
      ]
    },
    {
      "n": 112,
      "title": "710KVA-1725KVA GR400 4-Pole Three Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)",
        "| Voltage | 380 | 400 | 415 | 600 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480",
        "| GR400B | Rated capacity (KVA) | 710.0 | 750.0 | 750.0 | 687.5 | 730.0 | 775.0 | 775.0 | 745.0 | 800.0 | 790.0 | 812.5 | 855.0 | 938.0 | 840.0 | 889.0 | 970.0 | 849.0 | 898.0 | 980.0",
        "| Rated power (KW) | 568.0 | 600.0 | 600.0 | 550.0 | 584.0 | 620.0 | 620.0 | 596.0 | 640.0 | 632.0 | 650.0 | 684.0 | 750.0 | 672.0 | 711.0 | 776.0 | 679.0 | 718.0 | 784.0",
        "| Efficiency (%) | 93.2 | 93.3 | 93.5 | 93.5 | 93.1 | 93.1 | 93.3 | 93.0 | 93.0 | 93.3 | 93.0 | 93.1 | 93.3 | 92.8 | 93.0 | 93.1 | 92.8 | 92.9 | 93.4",
        "| GR400C | Rated capacity (KVA) | 760.0 | 800.0 | 800.0 | 735.0 | 785.0 | 825.0 | 825.0 | 800.0 | 855.0 | 840.0 | 865.0 | 916.3 | 1000.0 | 897.5 | 947.5 | 1035.0 | 905.0 | 957.5 | 1045.0",
        "| Rated power (KW) | 608.0 | 640.0 | 640.0 | 588.0 | 628.0 | 660.0 | 660.0 | 640.0 | 684.0 | 672.0 | 692.0 | 733.0 | 800.0 | 718.0 | 758.0 | 828.0 | 724.0 | 766.0 | 836.0",
        "| Efficiency (%) | 93.6 | 93.6 | 93.8 | 93.9 | 93.4 | 93.5 | 93.7 | 93.3 | 93.4 | 93.6 | 93.4 | 93.5 | 93.7 | 93.2 | 93.4 | 93.5 | 93.2 | 93.3 | 93.4",
        "| GR400D | Rated capacity (KVA) | 865.0 | 910.0 | 910.0 | 835.0 | 890.0 | 937.5 | 937.5 | 910.0 | 955.0 | 955.0 | 986.3 | 1042.5 | 1137.5 | 1017.5 | 1077.5 | 1175.0 | 1030.0 | 1090.0 | 1190.0",
        "| Rated power (KW) | 692.0 | 728.0 | 728.0 | 668.0 | 712.0 | 750.0 | 750.0 | 728.0 | 764.0 | 764.0 | 789.0 | 834.0 | 910.0 | 814.0 | 862.0 | 940.0 | 824.0 | 872.0 | 952.0",
        "| Efficiency (%) | 93.5 | 93.5 | 93.7 | 93.9 | 93.3 | 93.4 | 93.6 | 93.2 | 93.3 | 93.5 | 93.3 | 93.4 | 93.6 | 93.1 | 93.3 | 93.4 | 93.1 | 93.2 | 93.3",
        "| GR400E | Rated capacity (KVA) | 950.0 | 1000.0 | 1000.0 | 912.5 | 980.0 | 1030.0 | 1030.0 | 1000.0 | 1050.0 | 1050.0 | 1082.5 | 1145.0 | 1250.0 | 1117.5 | 1180.0 | 1290.0 | 1130.0 | 1195.0 | 1305.0",
        "| Rated power (KW) | 760.0 | 800.0 | 800.0 | 730.0 | 784.0 | 824.0 | 824.0 | 800.0 | 840.0 | 840.0 | 866.0 | 916.0 | 1000.0 | 894.0 | 944.0 | 1032.0 | 904.0 | 956.0 | 1044.0",
        "| Efficiency (%) | 94.2 | 94.2 | 94.4 | 94.3 | 94.1 | 94.1 | 94.3 | 94.0 | 94.0 | 94.2 | 94.1 | 94.2 | 94.3 | 93.9 | 94.0 | 94.1 | 93.9 | 94.0 | 94.0",
        "| GR400F | Rated capacity (KVA) | 1090.0 | 1130.0 | 1130.0 | 1037.5 | 1125.0 | 1165.0 | 1165.0 | 1145.0 | 1185.0 | 1185.0 | 1203.8 | 1273.8 | 1390.0 | 1242.5 | 1315.0 | 1435.0 | 1257.5 | 1328.8 | 1450.0",
        "| Rated power (KW) | 872.0 | 904.0 | 904.0 | 830.0 | 900.0 | 932.0 | 932.0 | 916.0 | 948.0 | 948.0 | 963.0 | 1019.0 | 1112.0 | 994.0 | 1052.0 | 1148.0 | 1006.0 | 1063.0 | 1160.0",
        "| Efficiency (%) | 94.6 | 94.7 | 94.8 | 94.7 | 94.5 | 94.6 | 94.7 | 94.4 | 94.5 | 94.7 | 94.6 | 94.7 | 94.8 | 94.5 | 94.6 | 94.6 | 94.5 | 94.5 | 94.5",
        "| GR400G | Rated capacity (KVA) | 1190.0 | 1250.0 | 1250.0 | 1150.0 | 1225.0 | 1287.5 | 1287.5 | 1250.0 | 1312.5 | 1312.5 | 1310.0 | 1386.3 | 1512.5 | 1353.8 | 1432.5 | 1563.0 | 1368.8 | 1447.5 | 1580.0",
        "| Rated power (KW) | 952.0 | 1000.0 | 1000.0 | 920.0 | 980.0 | 1030.0 | 1030.0 | 1000.0 | 1050.0 | 1050.0 | 1048.0 | 1109.0 | 1210.0 | 1083.0 | 1146.0 | 1250.4 | 1095.0 | 1158.0 | 1264.0",
        "| Efficiency (%) | 94.8 | 94.9 | 95.0 | 94.9 | 94.8 | 94.8 | 94.9 | 94.7 | 94.7 | 94.8 | 94.9 | 94.9 | 95.0 | 94.8 | 94.9 | 94.8 | 94.8 | 94.8 | 94.7",
        "| GR400GX | Rated capacity (KVA) | 1306.3 | 1375.0 | 1375.0 | 1250.0 | 1337.5 | 1412.5 | 1412.5 | 1375.0 | 1437.5 | 1437.5 | 1437.5 | 1500.0 | 1650.0 | 1475.0 | 1562.5 | 1687.5 | 1487.5 | 1581.3 | 1725.0",
        "| Rated power (KW) | 1045.0 | 1100.0 | 1100.0 | 1000.0 | 1070.0 | 1130.0 | 1130.0 | 1100.0 | 1150.0 | 1150.0 | 1150.0 | 1200.0 | 1320.0 | 1180.0 | 1250.0 | 1350.0 | 1190.0 | 1265.0 | 1380.0",
        "| Efficiency (%) | 94.9 | 95.0 | 95.1 | 95.1 | 94.9 | 94.9 | 95.2 | 94.8 | 94.8 | 94.9 | 95.1 | 95.1 | 95.0 | 94.9 | 95.2 | 94.9 | 94.8 | 94.8 | 94.9"
      ]
    },
    {
      "n": 113,
      "title": "1253.8KVA-3125KVA GR450 4-Pole Three Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)",
        "| Voltage | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415",
        "| GR450E | Rated capacity (KVA) | 1253.8 | 1320.0 | 1320.0 | 1332.5 | 1360.0 | 1360.0 | 1372.5 | 1386.3 | 1386.3 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480",
        "| Rated power (KW) | 1003.0 | 1056.0 | 1056.0 | 1066.0 | 1088.0 | 1088.0 | 1098.0 | 1109.0 | 1109.0 | 1427.5 | 1503.8 | 1653.8 | 1480.0 | 1557.5 | 1697.5 | 1486.3 | 1581.3 | 1722.5",
        "| Efficiency (%) | 94.8 | 94.9 | 95.0 | 94.6 | 94.7 | 94.8 | 94.7 | 94.8 | 94.9 | 1142.0 | 1203.0 | 1323.0 | 1184.0 | 1246.0 | 1358.0 | 1189.0 | 1265.0 | 1378.0",
        "| GR450F | Rated capacity (KVA) | 1425.0 | 1500.0 | 1500.0 | 1513.8 | 1545.0 | 1545.0 | 1558.8 | 1575.0 | 1575.0 | 93.0 | 93.1 | 93.3 | 92.8 | 93.0 | 93.1 | 92.8 | 92.9 | 93.4",
        "| Rated power (KW) | 1140.0 | 1200.0 | 1200.0 | 1211.0 | 1236.0 | 1236.0 | 1247.0 | 1260.0 | 1260.0 | 1623.8 | 1710.0 | 1880.0 | 1681.3 | 1770.0 | 1928.8 | 1687.5 | 1796.3 | 1957.5",
        "| Efficiency (%) | 93.6 | 93.6 | 93.8 | 93.4 | 93.5 | 93.7 | 93.5 | 93.6 | 93.7 | 1299.0 | 1368.0 | 1504.0 | 1345.0 | 1416.0 | 1543.0 | 1350.0 | 1437.0 | 1566.0",
        "| GR450GS | Rated capacity (KVA) | 1567.5 | 1650.0 | 1650.0 | 1662.5 | 1696.3 | 1696.3 | 1633.8 | 1732.5 | 1732.5 | 93.4 | 93.5 | 93.7 | 93.2 | 93.4 | 93.5 | 93.2 | 93.3 | 93.4",
        "| Rated power (KW) | 1254.0 | 1320.0 | 1320.0 | 1330.0 | 1357.0 | 1357.0 | 1307.0 | 1386.0 | 1386.0 | 1254.0 | 1320.0 | 1320.0 | 1330.0 | 1357.0 | 1357.0 | 1307.0 | 1386.0 | 1386.0",
        "| Efficiency (%) | 93.6 | 93.7 | 93.6 | 9.32 | 93.3 | 93.4 | 93.3 | 93.4 | 93.6 | 93.6 | 93.7 | 93.6 | 9.32 | 93.3 | 93.4 | 93.3 | 93.4 | 93.6",
        "| GR450G | Rated capacity (KVA) | 1733.8 | 1825.0 | 1825.0 | 1841.3 | 1880.0 | 1880.0 | 1913.8 | 1933.8 | 1933.8 | 1733.8 | 1825.0 | 1825.0 | 1841.3 | 1880.0 | 1880.0 | 1913.8 | 1933.8 | 1933.8",
        "| Rated power (KW) | 1387.0 | 1460.0 | 1460.0 | 1473.0 | 1504.0 | 1504.0 | 1531.0 | 1547.0 | 1547.0 | 1387.0 | 1460.0 | 1460.0 | 1473.0 | 1504.0 | 1504.0 | 1531.0 | 1547.0 | 1547.0",
        "| Efficiency (%) | 94.6 | 94.7 | 94.8 | 94.4 | 94.6 | 94.7 | 94.5 | 94.6 | 94.7 | 94.6 | 94.7 | 94.8 | 94.4 | 94.6 | 94.7 | 94.5 | 94.6 | 94.7",
        "| GR450HS | Rated capacity (KVA) | 1805.0 | 1900.0 | 1900.0 | 1922.5 | 1956.3 | 1956.3 | 1975.0 | 1995.0 | 1995.0 | 1805.0 | 1900.0 | 1900.0 | 1922.5 | 1956.3 | 1956.3 | 1975.0 | 1995.0 | 1995.0",
        "| Rated power (KW) | 1444.0 | 1520.0 | 1520.0 | 1538.0 | 1565.0 | 1565.0 | 1580.0 | 1596.0 | 1596.0 | 1444.0 | 1520.0 | 1520.0 | 1538.0 | 1565.0 | 1565.0 | 1580.0 | 1596.0 | 1596.0",
        "| Efficiency (%) | 94.6 | 94.7 | 94.8 | 94.5 | 94.6 | 94.7 | 94.5 | 94.7 | 94.8 | 94.6 | 94.7 | 94.8 | 94.5 | 94.6 | 94.7 | 94.5 | 94.7 | 94.8",
        "| GR450H | Rated capacity (KVA) | 1957.5 | 2060.0 | 2060.0 | 2078.8 | 2121.3 | 2121.3 | 2140.0 | 2162.5 | 2162.5 | 1957.5 | 2060.0 | 2060.0 | 2078.8 | 2121.3 | 2121.3 | 2140.0 | 2162.5 | 2162.5",
        "| Rated power (KW) | 1566.0 | 1648.0 | 1648.0 | 1663.0 | 1697.0 | 1697.0 | 1712.0 | 1730.0 | 1730.0 | 1566.0 | 1648.0 | 1648.0 | 1663.0 | 1697.0 | 1697.0 | 1712.0 | 1730.0 | 1730.0",
        "| Efficiency (%) | 96.4 | 96.5 | 96.6 | 96.2 | 96.3 | 96.4 | 96.3 | 96.4 | 96.5 | 96.4 | 96.5 | 96.6 | 96.2 | 96.3 | 96.4 | 96.3 | 96.4 | 96.5",
        "| GR450J | Rated capacity (KVA) | 2042.5 | 2150.0 | 2150.0 | 2170.0 | 2215.0 | 2215.0 | 2233.8 | 2257.5 | 2257.5 | 2042.5 | 2150.0 | 2150.0 | 2170.0 | 2215.0 | 2215.0 | 2233.8 | 2257.5 | 2257.5",
        "| Rated power (KW) | 1634.0 | 1720.0 | 1720.0 | 1736.0 | 1772.0 | 1772.0 | 1787.0 | 1806.0 | 1806.0 | 1634.0 | 1720.0 | 1720.0 | 1736.0 | 1772.0 | 1772.0 | 1787.0 | 1806.0 | 1806.0",
        "| Efficiency (%) | 96.0 | 96.2 | 96.3 | 95.9 | 95.9 | 95.9 | 95.8 | 96.1 | 96.2 | 96.0 | 96.2 | 96.3 | 95.9 | 95.9 | 95.9 | 95.8 | 96.1 | 96.2",
        "| GR450JX | Rated capacity (KVA) | 2137.5 | 2250.0 | 2250.0 | 2270.0 | 2317.5 | 2317.5 | 2337.5 | 2362.5 | 2362.5 | 2137.5 | 2250.0 | 2250.0 | 2270.0 | 2317.5 | 2317.5 | 2337.5 | 2362.5 | 2362.5",
        "| Rated power (KW) | 1710.0 | 1800.0 | 1800.0 | 1816.0 | 1854.0 | 1854.0 | 1870.0 | 1890.0 | 1890.0 | 1710.0 | 1800.0 | 1800.0 | 1816.0 | 1854.0 | 1854.0 | 1870.0 | 1890.0 | 1890.0",
        "| Efficiency (%) | 96.1 | 96.3 | 96.4 | 96.0 | 96.1 | 96.1 | 95.9 | 96.2 | 96.3 | 96.1 | 96.3 | 96.4 | 96.0 | 96.1 | 96.1 | 95.9 | 96.2 | 96.3",
        "| GR450K | Rated capacity (KVA) | 2375.0 | 2500.0 | 2500.0 | 2522.5 | 2575.0 | 2575.0 | 2596.3 | 2623.8 | 2623.8 | 2375.0 | 2500.0 | 2500.0 | 2522.5 | 2575.0 | 2575.0 | 2596.3 | 2623.8 | 2623.8",
        "| Rated power (KW) | 1900.0 | 2000.0 | 2000.0 | 2018.0 | 2060.0 | 2060.0 | 2077.0 | 2099.0 | 2099.0 | 1900.0 | 2000.0 | 2000.0 | 2018.0 | 2060.0 | 2060.0 | 2077.0 | 2099.0 | 2099.0",
        "| Efficiency (%) | 96.1 | 96.3 | 96.4 | 96.0 | 96.0 | 96.1 | 95.9 | 96.2 | 96.3 | 96.1 | 96.3 | 96.4 | 96.0 | 96.0 | 96.1 | 95.9 | 96.2 | 96.3"
      ]
    },
    {
      "n": 114,
      "title": "5.4KVA-13.5KVA GR160 2-Pole Single Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)",
        "| Voltage (series connection) | 220 | 230 | 240 | 220 | 230 | 240",
        "| Voltage (parallel connection) | 110 | 115 | 120 | 110 | 115 | 120",
        "| GR160A | Rated capacity (KVA) | 5.4 | 5.4 | 5.4 | 6.4 | 6.4 | 6.4",
        "| Pated power (KW) | 4.3 | 4.3 | 4.3 | 5.1 | 5.1 | 5.1",
        "| Efficiency (%) | 69.6 | 69.6 | 70.0 | 69.5 | 70.1 | 70.6",
        "| GR160B | Rated capacity (KVA) | 7.4 | 7.4 | 7.4 | 8.8 | 8.8 | 8.8",
        "| Pated power (KW) | 5.9 | 5.9 | 5.9 | 7.0 | 7.0 | 7.0",
        "| Efficiency (%) | 73.5 | 73.8 | 73.9 | 73.3 | 73.9 | 74.4",
        "| GR160C | Rated capacity (KVA) | 9.0 | 9.0 | 9.0 | 10.8 | 10.8 | 10.8",
        "| Pated power (KW) | 7.2 | 7.2 | 7.2 | 8.6 | 8.6 | 8.6",
        "| Efficiency (%) | 75.2 | 75.5 | 75.7 | 75.0 | 75.6 | 76.0",
        "| GR160D | Rated capacity (KVA) | 10.8 | 10.8 | 10.8 | 13.5 | 13.5 | 13.5",
        "| Pated power (KW) | 8.6 | 8.6 | 8.6 | 10.8 | 10.8 | 10.8",
        "| Efficiency (%) | 76.5 | 76.7 | 76.9 | 76.4 | 76.9 | 77.4"
      ]
    },
    {
      "n": 115,
      "title": "8.1KVA-20KVA GR160 2-Pole Three Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)",
        "| Voltage (series connection) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
        "| Voltage (parallel connection) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
        "| GR160A | Rated capacity (KVA) | 8.1 | 8.1 | 8.1 | 8.1 | 9.6 | 10.2 | 10.2 | 10.2",
        "| Pated power (KW) | 6.5 | 6.5 | 6.5 | 6.5 | 7.7 | 8.2 | 8.2 | 8.2",
        "| Efficiency (%) | 75.6 | 76.2 | 76.6 | 77.1 | 75.8 | 76.3 | 76.9 | 77.4",
        "| GR160B | Rated capacity (KVA) | 11.0 | 11.0 | 11.0 | 11.0 | 13.0 | 13.8 | 13.8 | 13.8",
        "| Pated power (KW) | 8.8 | 8.8 | 8.8 | 8.8 | 10.4 | 11.0 | 11.0 | 11.0",
        "| Efficiency (%) | 78.8 | 79.4 | 79.8 | 80.2 | 79.0 | 79.4 | 80.0 | 80.5",
        "| GR160C | Rated capacity (KVA) | 13.5 | 13.5 | 13.5 | 13.5 | 16.0 | 16.9 | 16.9 | 16.9",
        "| Pated power (KW) | 10.8 | 10.8 | 10.8 | 10.8 | 12.8 | 13.5 | 13.5 | 13.5",
        "| Efficiency (%) | 80.0 | 80.7 | 81.0 | 81.5 | 80.3 | 80.7 | 81.3 | 81.7",
        "| GR160D | Rated capacity (KVA) | 16.0 | 16.0 | 16.0 | 16.0 | 18.9 | 20.0 | 20.0 | 20.0",
        "| Pated power (KW) | 12.8 | 12.8 | 12.8 | 12.8 | 15.1 | 16.0 | 16.0 | 16.0",
        "| Efficiency (%) | 81.0 | 81.6 | 81.9 | 82.4 | 81.2 | 81.7 | 82.2 | 82.7"
      ]
    },
    {
      "n": 116,
      "title": "12.5KVA-37.5KVA GR180 2-Pole Single Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)",
        "| Voltage (series connection) | 220 | 230 | 240 | 220 | 230 | 240",
        "| Voltage (parallel connection) | 110 | 115 | 120 | 110 | 115 | 120",
        "| GR180E | Rated capacity (KVA) | 15.0 | 15.0 | 15.0 | 18.4 | 18.4 | 18.4",
        "| Pated power (KW) | 12.0 | 12.0 | 12.0 | 14.7 | 14.7 | 14.7",
        "| Efficiency (%) | 81.3 | 81.7 | 81.9 | 79.9 | 80.6 | 81.1",
        "| GR180F | Rated capacity (KVA) | 18.5 | 18.5 | 18.5 | 21.9 | 21.9 | 21.9",
        "| Pated power (KW) | 14.8 | 14.8 | 14.8 | 17.5 | 17.5 | 17.5",
        "| Efficiency (%) | 82.7 | 83.0 | 83.3 | 87.9 | 81.9 | 81.8",
        "| GR180G | Rated capacity (KVA) | 21.0 | 21.0 | 21.0 | 25.0 | 25.0 | 25.0",
        "| Pated power (KW) | 16.8 | 16.8 | 16.8 | 20.0 | 20.0 | 20.0",
        "| Efficiency (%) | 83.7 | 83.9 | 83.9 | 83.0 | 83.0 | 83.0",
        "| R180H | Rated capacity (KVA) | 25.0 | 25.0 | 25.0 | 31.3 | 31.3 | 31.3",
        "| Pated power (KW) | 20.0 | 20.0 | 20.0 | 25.0 | 25.0 | 25.0",
        "| Efficiency (%) | 82.9 | 82.9 | 82.9 | 82.8 | 82.8 | 82.8",
        "| GR180J | Rated capacity (KVA) | 28.0 | 28.0 | 28.0 | 35.0 | 35.0 | 35.0",
        "| Pated power (KW) | 22.4 | 22.4 | 22.4 | 28.0 | 28.0 | 28.0",
        "| Efficiency (%) | 83.0 | 83.0 | 83.0 | 82.9 | 83.0 | 83.0",
        "| GR180K | Rated capacity (KVA) | 30.0 | 30.0 | 30.0 | 37.5 | 37.5 | 37.5",
        "| Pated power (KW) | 24.0 | 24.0 | 24.0 | 30.0 | 30.0 | 30.0",
        "| Efficiency (%) | 84.0 | 84.5 | 84.5 | 83.1 | 83.1 | 83.2"
      ]
    },
    {
      "n": 117,
      "title": "22.5KVA-59.3KVA GR180 2-Pole Three Phase Alternator-SHANGYAN POWER",
      "header": [],
      "rows": [
        "| Model | 50Hz (1500rpm) | 60Hz (1800rpm)",
        "| Voltage(series) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480 | 600",
        "| Voltage (parallel) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240 | 300",
        "| GR180E | Rated capacity(KVA) | 22.5 | 22.5 | 22.5 | 22.5 | 27.5 | 28.8 | 28.8 | 30.0 | 30.0",
        "| Rated power(KW) | 18.0 | 18.0 | 18.0 | 18.0 | 22.0 | 23.0 | 23.0 | 24.0 | 24.0",
        "| Efficiency (%) | 84.3 | 84.9 | 85.3 | 85.8 | 83.8 | 84.3 | 84.9 | 85.2 | 85.6",
        "| GR180F | Rated capacity(KVA) | 27.5 | 27.5 | 27.5 | 27.5 | 32.5 | 34.4 | 34.4 | 35.0 | 35.0",
        "| Rated power(KW) | 22.0 | 22.0 | 22.0 | 22.0 | 26.0 | 27.5 | 27.5 | 28.0 | 28.0",
        "| Efficiency (%) | 85.7 | 86.2 | 86.5 | 87.0 | 85.5 | 85.9 | 86.4 | 86.7 | 87.0",
        "| GR180G | Rated capacity(KVA) | 31.3 | 31.3 | 31.3 | 31.3 | 35.0 | 37.5 | 37.5 | 37.5 | 37.5",
        "| Rated power(KW) | 25.0 | 25.0 | 25.0 | 25.0 | 28.0 | 30.0 | 30.0 | 30.0 | 30.0",
        "| Efficiency (%) | 86.6 | 87.0 | 87.3 | 87.6 | 86.7 | 87.0 | 87.3 | 87.6 | 87.8",
        "| GR180H | Rated capacity(KVA) | 37.5 | 37.5 | 37.5 | 37.5 | 44.3 | 46.9 | 46.9 | 46.9 | 46.9",
        "| Rated power(KW) | 30.0 | 30.0 | 30.0 | 30.0 | 35.4 | 37.5 | 37.5 | 37.5 | 37.4",
        "| Efficiency (%) | 86.2 | 86.6 | 86.9 | 87.2 | 85.4 | 85.3 | 85.6 | 85.9 | 85.9",
        "| GR180J | Rated capacity(KVA) | 40.0 | 40.0 | 40.0 | 40.0 | 47.3 | 50.0 | 50.0 | 50.0 | 55.0",
        "| Rated power(KW) | 32.0 | 32.0 | 32.0 | 32.0 | 37.8 | 40.0 | 40.0 | 40.0 | 44.0",
        "| Efficiency (%) | 87.6 | 86.6 | 87.1 | 87.5 | 85.9 | 85.8 | 86.1 | 86.4 | 86.4",
        "| GR180K | Rated capacity(KVA) | 42.5 | 42.5 | 42.5 | 42.5 | 48.1 | 51.3 | 53.1 | 53.1 | 59.3",
        "| Rated power(KW) | 34.0 | 34.0 | 34.0 | 34.0 | 38.5 | 41.0 | 42.5 | 42.5 | 47.5",
        "| Efficiency (%) | 87.7 | 87.5 | 87.2 | 87.6 | 85.9 | 86.1 | 86.2 | 86.6 | 86.6"
      ]
    }
  ]
}
