{
  "id": "smartgen",
  "country": "CN",
  "role": "controller_maker",
  "status": "partial",
  "names": {
    "en": "SmartGen (Zhengzhou) Technology Co., Ltd.",
    "zh": null,
    "brands": [
      "SmartGen"
    ]
  },
  "website": "https://www.smartgen.cn/",
  "hq": {
    "province": "Henan",
    "city": "Zhengzhou"
  },
  "founded": null,
  "productLines": [
    {
      "kind": "controller",
      "series": "HGM genset controllers",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1001
      ]
    }
  ],
  "sources": [
    {
      "n": 1001,
      "url": "https://www.smartgen.cn/yun/data/download/HGM6110N_6120N_6110NC_6120NC_6110CAN_6120CAN_en.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "HGM6100N SERIES"
      ],
      "file": "sources/smartgen/1001.md"
    },
    {
      "n": 1002,
      "url": "https://www.smartgen.cn/yun/data/download/HGM6110U_6120U_6110UC_6120UC_en.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "HGM6100U SERIES"
      ],
      "file": "sources/smartgen/1002.md"
    },
    {
      "n": 1003,
      "url": "https://www.smartgen.cn/yun/data/download/HGM9510_en.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "GENSET PARALLEL (WITH GENSET) CONTROLLER"
      ],
      "file": "sources/smartgen/1003.md"
    },
    {
      "n": 1004,
      "url": "https://www.smartgen.cn/yun/data/download/HGM9530_en.pdf",
      "accessedAt": "2026-11-23",
      "tier": "A",
      "quote": [
        "Genset Parallel (With Genset) Unit"
      ],
      "file": "sources/smartgen/1004.md"
    },
    {
      "n": 1005,
      "url": "https://www.smartgen.cn/yun/data/download/HGM9510N_HGM9530N_en.pdf",
      "accessedAt": "2026-11-23",
      "tier": "A",
      "quote": [
        "HGM9510N/HGM9530N"
      ],
      "file": "sources/smartgen/1005.md"
    },
    {
      "n": 1006,
      "url": "https://www.smartgen.cn/yun/data/download/HGM9600_en.pdf",
      "accessedAt": "2026-11-23",
      "tier": "A",
      "quote": [
        "HGM9600 SERIES"
      ],
      "file": "sources/smartgen/1006.md"
    },
    {
      "n": 1007,
      "url": "https://www.smartgen.cn/yun/data/download/HGM7110N_HGM7120N_en.pdf",
      "accessedAt": "2026-11-23",
      "tier": "A",
      "quote": [
        "HGM7100N SERIES"
      ],
      "file": "sources/smartgen/1007.md"
    },
    {
      "n": 1008,
      "url": "https://www.smartgen.cn/yun/data/download/HGM7200_en.pdf",
      "accessedAt": "2026-11-23",
      "tier": "A",
      "quote": [
        "HGM7200 SERIES"
      ],
      "file": "sources/smartgen/1008.md"
    },
    {
      "n": 1009,
      "url": "https://www.smartgen.cn/yun/data/download/HGM4020T_en.pdf",
      "accessedAt": "2026-11-23",
      "tier": "A",
      "quote": [
        "HGM4020T"
      ],
      "file": "sources/smartgen/1009.md"
    },
    {
      "n": 1010,
      "url": "https://www.smartgen.cn/yun/data/download/HGM410_HGM420_en.pdf",
      "accessedAt": "2026-11-23",
      "tier": "A",
      "quote": [
        "HGM400 Series Genset Controller"
      ],
      "file": "sources/smartgen/1010.md"
    },
    {
      "n": 1011,
      "url": "https://www.smartgen.cn/yun/data/download/HGM9420N_HGM9420LT_en.pdf",
      "accessedAt": "2026-11-23",
      "tier": "A",
      "quote": [
        "HGM9420N_HGM9420LT"
      ],
      "file": "sources/smartgen/1011.md"
    },
    {
      "n": 1012,
      "url": "https://doc.diytrade.com/docdvr/1306637/43602887/1433217562.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "| HGM93XX | MPU(CAN) Series Genset"
      ],
      "file": "sources/smartgen/1012.md"
    },
    {
      "n": 1013,
      "url": "https://www.smartgen-america.com/upload/iblock/a67/ole4znst01skzw0v3w5x2avg32fdtjj7.pdf",
      "accessedAt": "2026-11-24",
      "tier": "A",
      "quote": [
        "| HGM9520 | Genset Parallel (With Mains)"
      ],
      "file": "sources/smartgen/1013.md"
    }
  ],
  "strengths": [],
  "certifications": [],
  "missing": [
    "năm thành lập",
    "dải công suất (bộ điều khiển không có)"
  ],
  "confidence": "high",
  "checkedAt": "2026-11-02",
  "specTables": [
    {
      "n": 1001,
      "title": "Datasheet: HGM6100N SERIES (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)",
      "header": [],
      "rows": [
        "HGM6100N SERIES",
        "(HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)",
        "GENSET CONTROLLER",
        "USER MANUAL",
        "+86-371-67981000(overseas)",
        "All rights reserved. No part of this publication may be reproduced in any material form (including",
        "photocopying or storing in any medium by electronic means or other) without the written permission of",
        "the copyright holder.",
        "SmartGen reserves the right to change the contents of this document without prior notice.",
        "Table 1 – Software Version",
        "| Date | Version",
        "Note",
        "Original Release",
        "Changed back panel picture of controller;",
        "Modified Insulation Intensity description.",
        "| 2018-08-02 | 1.2 | Configuration parameters were added in table 7;",
        "Modified front panel drawing and keys description.",
        "Fixed HGM6110CAN, HGM6120NC application diagram error;",
        "Added configuration parameters of active power loading",
        "percentage;",
        "Fixed crank disconnect conditions conforming to the controller;",
        "Fixed LCD contrast ratio description;",
        "Fixed Table 5 as Shutdown Alarms;",
        "| 2020-08-18 | 1.6 | Deleted “Table 5” of “7.5 CONDITIONS OF CRANK DISCONNECT",
        "(Table 5)”.",
        "| 2020-09-10 | 1.7 | Modified the terminal number of output port 2 of typical",
        "application diagrams.",
        "Deleted MTU MDEC wiring diagram;",
        "Added partial parameters.",
        "Updated the Logo of SmartGen.",
        "Unified the controller’s name and updated company address",
        "information.",
        "Added configurations of output port.",
        "Modified the description of raise and drop speed and inputs;",
        "Modified the description of remote control input;",
        "| 2023-10-16 | 2.2 | Added the RS485 baud rate setting and new AC system option",
        "(3P4W-ANC) in Table 7;",
        "Added new outputs in Table 8: ECU Running Output and Fuel 1",
        "Output.",
        "CONTENTS",
        "| 1 | OVERVIEW .................................................................................................................................................... 5",
        "| 2 | PERFORMANCE AND CHARACTERISTICS................................................................................................5",
        "| 3 | SPECIFICATION...........................................................................................................................................7",
        "| 4 | OPERATION................................................................................................................................................. 8",
        "4.1 KEYS DESCRIPTION...........................................................................................................................8",
        "4.2 CONTROLLER PANEL........................................................................................................................9",
        "4.3 AUTOMATIC START/STOP OPERATION........................................................................................10",
        "4.4 MANUAL START/STOP OPERATION..............................................................................................10",
        "4.5 EMERGENCY START........................................................................................................................11",
        "| 5 | PROTECTION.............................................................................................................................................11",
        "5.1 WARNINGS.......................................................................................................................................11",
        "5.2 SHUTDOWN ALARMS......................................................................................................................13",
        "| 6 | CONNECTIONS..........................................................................................................................................15",
        "| 7 | PARAMETER RANGE AND DEFINITION...................................................................................................18",
        "7.1 PARAMETER CONTENT AND RANGE TABLE................................................................................18",
        "7.2 DEFINED CONTENTS OF PROGRAMMABLE OUTPUT 1-4............................................................24",
        "7.3 DEFINED CONTENTS OF PROGRAMMABLE INPUT 1-5............................................................... 26",
        "7.4 SENSOR SELECTION....................................................................................................................... 28",
        "7.5 CONDITIONS OF CRANK DISCONNECT SELECTION....................................................................29",
        "| 8 | PARAMETER SETTING..............................................................................................................................29",
        "| 9 | SENSOR SETTING.....................................................................................................................................31",
        "| 10 | COMMISSIONING......................................................................................................................................32",
        "| 11 | TYPICAL APPLICATION............................................................................................................................33",
        "| 12 | INSTALLATION..........................................................................................................................................35",
        "12.1 FIXING CLIPS................................................................................................................................... 35",
        "12.2 OVERALL DIMENSION AND PANEL CUTOUT................................................................................35",
        "| 13 | CONNECTIONS OF CONTROLLER WITH J1939 ENGINE.......................................................................37",
        "13.1 CUMMINS ISB/ISBE.........................................................................................................................37",
        "13.2 CUMMINS QSL9...............................................................................................................................37",
        "13.3 CUMMINS QSM11 (IMPORT)..........................................................................................................37",
        "13.4 CUMMINS QSX15-CM570...............................................................................................................38",
        "13.5 CUMMINS GCS-MODBUS................................................................................................................38",
        "13.6 CUMMINS QSM11........................................................................................................................... 39",
        "13.7 CUMMINS QSZ13............................................................................................................................ 39",
        "13.8 DETROIT DIESEL DDEC III/IV.......................................................................................................... 40",
        "13.9 DEUTZ EMR2....................................................................................................................................40",
        "13.10 JOHN DEERE.................................................................................................................................40",
        "13.11 MTU ADEC (SMART MODULE)....................................................................................................40",
        "13.12 MTU ADEC (SAM MODULE).........................................................................................................41",
        "13.13 PERKINS........................................................................................................................................42",
        "13.14 SCANIA..........................................................................................................................................42",
        "13.15 VOLVO EDC3.................................................................................................................................42",
        "13.16 VOLVO EDC4.................................................................................................................................43",
        "13.17 VOLVO-EMS2................................................................................................................................43",
        "13.18 YUCHAI..........................................................................................................................................44",
        "13.19 WEICHAI........................................................................................................................................44",
        "| 14 | FAULT FINDING.........................................................................................................................................45",
        "| 1 | OVERVIEW",
        "HGM6100N series genset controller, integrating digital, intelligent and network techniques, is used",
        "for automatic control and monitoring system of single genset. It can carry out functions of automatic",
        "start/stop, data measurement, alarm protection and “three remote” (remote control, remote",
        "measurement and remote communication). The controller uses LCD display, optional language",
        "interface including Chinese, English, Spanish, Russian, Portuguese, Turkish, Polish and French with",
        "easy and reliable operation.",
        "HGM6100N series genset controller uses micro-processing technique which can achieve precision",
        "measurement, value adjustment, timing and threshold setting etc. All the parameters can be configured",
        "from front panel or use USB interface (or RS485 interface) to adjust via PC. It can be widely used in all",
        "types of automatic control system for its compact structure, simple connections and high reliability.",
        "| 2 | PERFORMANCE AND CHARACTERISTICS",
        "HGM6100N controller has six variants:",
        "| HGM6110N/6110NC/6110CAN: Automatic Start Module, it controls generator | to start/stop",
        "by",
        "remote start signal;",
        "| HGM6120N/6120NC/6120CAN: Based on HGM6110N/6110NC/6110CAN, it | adds mains",
        "AC",
        "| monitoring and mains/generator automatic switching control (AMF), especially | suitable for",
        "the",
        "automation system composed by mains and genset.",
        "NOTE1: HGM6110NC/6120NC has RS485 port, HGM6110N/6120N without.",
        "HGM6110CAN/6120CAN has CAN port, HGM6110N/6120N and HGM6110NC/6120NC without.",
        "NOTE2: HGM6110/6120 is taken as an example to describe in this manual.",
        "Main characteristics are as following:",
        " 132x64 LCD display with backlight, optional language interface (Chinese, English, Spanish, Russian,",
        "Portuguese, Turkey, Polish and French), push-button operation;",
        " Acrylic screen, improved wearable and scratch resistance property;",
        " Silica-gel panel and keys can well adapt to higher and lower temperature;",
        " RS485 communication port enables “three remote” functions via MODBUS protocol;",
        " CANBUS port which can be connected to ECU with J1939, it not only can monitor frequently-used",
        "data (such as water temperature, oil pressure, speed and fuel consumption, etc.) but also can",
        "control start, stop, high speed and low speed (controller with CANBUS port is needed) via CANBUS",
        "port;",
        " Adapt to 3P4W, 3P3W, 1P2W and 2P3W (120V/240V), 50Hz/60Hz system;",
        " Can measure and display 3 phase voltage, 3 phase current, frequency, power parameter of",
        "mains/gens;",
        "| Mains | Generator",
        "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
        "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
        "| Frequency | Hz",
        "| Phase sequence | Phase sequence",
        "Load",
        "| Current | IA, IB, IC",
        "Each and total active power kW",
        "Reactive power kvar",
        "Apparent power kVA",
        "| Power factor | PF",
        "| Generator accumulated energy | kWh",
        "| Output percentage with load | %",
        "|  | For mains, genset has functions of over/under voltage and loss of phase; For gens, genset has",
        "functions of over/under voltage, over/under frequency, over current and over power;",
        "|  | Precision measure and display of parameters about engine;",
        "| Temp. (WT) | °C/°F",
        "| Oil pressure (OP) | kPa/psi/bar",
        "| Fuel level (FL) | %",
        "| Fuel remains | L",
        "| Speed (SPD) | r/min",
        "| Battery Voltage (VB) | V",
        "| Charger Voltage (VD) | V",
        "Accumulated running hours",
        "Accumulated start times",
        "|  | Control and protection function: Automatic start/stop of genset, load transfer (ATS control) and",
        "perfect fault display and protection;",
        "|  | With ETS, idle control, pre-heat control, speed raise/drop control, all of them are relay outputs;",
        "|  | Parameter setting: Allow user to modify setting and store them in internal FLASH memory. The",
        "parameters cannot be lost even when power off. All of parameters can be set not only from the front",
        "panel, but also adjusted through USB interface (or RS485 interface) via PC;",
        "|  | Multiple sensors of temperature, pressure and fuel level can be used directly, parameters can be",
        "defined by user;",
        "|  | Multiple conditions of crank disconnect (speed, oil pressure, frequency) can be selected;",
        "|  | With emergency start function;",
        "|  | With flywheel teeth numbers automatic identification function;",
        "|  | Power supply range: (8~35)VDC, accommodating to different starting battery voltage environment;",
        "|  | All parameters use digital modulation, instead of analog modulation using conventional",
        "potentiometer, having improved reliability and stability;",
        "|  | With maintenance function. Types (date or running time) can be selected and actions (warning or",
        "alarm shutdown) can be set when maintenance time out;",
        "|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a",
        "day/week/month whether with load or not);",
        "|  | Add rubber gasket between shell and controller screen, the waterproof can reach IP65;",
        "|  | Controller is fixed by metal fixing clips;",
        "|  | Modular design, flame-retardant ABS shell, pluggable terminal, embedded mounting, compact",
        "structure and easy installation.",
        "| 3 | SPECIFICATION",
        "Table 2 – Technical Parameters",
        "| Items | Contents",
        "| Working Voltage | DC8.0V to DC35.0V, continuous",
        "| Power Consumption | <3W (Standby mode: ≤2W)",
        "AC System",
        "| 3P4W | AC15V - AC360V (ph-N)",
        "| 3P3W | AC30V - AC620V (ph-ph)",
        "| 1P2W | AC15V - AC360V (ph-N)",
        "| 2P3W | AC15V - AC360V (ph-N)",
        "| AC Alternator Frequency | 50Hz/60Hz",
        "| Speed Sensor Voltage | 1.0V to 24V (RMS)",
        "| Speed Sensor Frequency | 10,000 Hz (max.)",
        "| Start Relay Output | 16A DC28V at supply voltage",
        "| Fuel Relay Output | 16A DC28V at supply voltage",
        "| Auxiliary Relay Output 1 | 7A DC28V at supply voltage",
        "| Auxiliary Relay Output 2 | 7A AC250V volt-free output",
        "| Auxiliary Relay Output 3 | 16A AC250V volt-free output",
        "| Auxiliary Relay Output 4 | 16A AC250V volt-free output",
        "| Overall Dimensions | 209mm x 166mm x 45mm",
        "| Panel Cutout | 186mm x 141mm",
        "| C.T. Secondary Current | 5A (rated)",
        "| Working Temperature | (-25~+70)ºC",
        "| Working Humidity | (20~93)%RH",
        "| Storage Temperature | (-30~+80)ºC",
        "| Protection Level | IP65: when water-proof gasket installed between control panel and",
        "enclosure.",
        "| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage",
        "terminal. The leakage current is not more than 3mA within 1min.",
        "| Weight | 0.56kg",
        "| 4 | OPERATION",
        "| 4.1 | KEYS DESCRIPTION",
        "Table 3 – Keys Description",
        "| Icon | Key",
        "Description",
        "Can stop generator under Manual/Auto mode;",
        "Can reset shutdown alarm;",
        "| Stop/Reset | Press this key at least 3 seconds to test panel indicators are OK or not",
        "(lamp test);",
        "During stopping process, press this key again can stop generator",
        "immediately.",
        "| Start | Start genset under Manual mode; Press this key during starting process,",
        "genset will jump to next status.",
        "| Manual | Pressing this key will set the module as Manual mode.",
        "| Auto | Pressing this key will set the module as Auto mode.",
        "| Close/Open | Can control gens to switch on or off in Manual mode.",
        "Note: The key is fit for HGM6120 series controllers.",
        "| Close | Can control gens to switch on in Manual mode.",
        "Note: The key is fit for HGM6110 series controllers.",
        "| Open | Can control gens to switch off in Manual mode.",
        "| Set/Confirm | Press this key to enter menu interface;",
        "Shift cursor to confirm in parameters setting menu.",
        "| Up/Increase | Screen scroll;",
        "Up cursor and increase value in setting menu.",
        "| Down/Decrease | Screen scroll;",
        "Down cursor and decrease value in setting menu.",
        "| Home/Return | Return to homepage when in main interface;",
        "Exit when in parameters setting interface.",
        "| 4.2 | CONTROLLER PANEL",
        "Fig.1 – HGM6110 (HGM6110N/NC/CAN) Front Panel Indication",
        "Fig.2 – HGM6120 (HGM6120N/NC/CAN) Front Panel Indication",
        "NOTE: Partial indicator states:",
        "Alarm Indicator: slowly blink when warning alarms; fast blink when shutdown alarms; won’t illuminate when there is no",
        "alarm.",
        "Status Indicator: won’t illuminate when genset stand by; blink 1 time per second in start or stop process and always",
        "illuminate when runs normally; for HGM6100CAN, press start key in auto mode or manual mode, ECU power outputs and",
        "status indicator always illuminates.",
        "| 4.3 | AUTOMATIC START/STOP OPERATION",
        "| Auto mode is activated by pressing the | , LED indicator beside the key is illuminating which",
        "confirms this action.",
        "Starting Sequence",
        "1) HGM6120: When mains is abnormal (over/under voltage, loss of phase), it enters into “Mains",
        "Abnormal Delay” and LCD displays count-down time. When delay is over, “Start Delay” begins.",
        "2) HGM6110: When “remote start” input is active, it enters into “Start Delay”.",
        "3) “Count- down” of start delay is displayed in LCD.",
        "4) When start delay is over, preheat relay is outputting (if configured), “Preheat Delay XX s” is",
        "displayed in LCD.",
        "5) When preheat delay is over, fuel relay is outputting for 1s and then start relay outputs; if genset",
        "failed to start during “Crank Time”, the fuel and start relay stop outputting and enter into “Crank",
        "Rest Time” and wait for next cranking.",
        "6) If genset failed to start within set start times, the fifth line of LCD will turn black and Fail to Start",
        "alarm will be displayed.",
        "7) Any time to start genset successfully, it will enter into “Safety Running”. During this period, alarms",
        "of low oil pressure, high temperature, under speed, failed to charge and Aux. input (be configured)",
        "are disabled. As soon as this delay is over, genset will enter into “Start Idle Delay” (if configured).",
        "8) During start idle delay, alarms of under speed, under frequency, under voltage are disabled. As",
        "soon as this delay is over, genset will enter into “Warming Up Delay” (if configured).",
        "9) When “Warming Up Delay” is over, the indicator is illuminating if gens normal. If voltage and",
        "frequency of genset reach the load requirement, close relay outputs, genset is taking load and",
        "indicator illuminates; if voltage or frequency is abnormal, controller will alarm and shutdown (LCD",
        "displays the alarm information).",
        "Stopping Sequence",
        "1) HGM6120: During normal running, if mains normal, genset will enter into “Mains Normal Delay”,",
        "when mains indicator illuminates, “Stop Delay” begins.",
        "2) HGM6110: Genset enters into “Stop Delay” as soon as “Remote Start” is inactive.",
        "3) When “Stop Delay” is over, genset enters into “Cooling Delay”. Closing relay is disconnected. After",
        "switch “Transfer Delay”, closing relay is outputting, mains is taking load, generator indicator",
        "extinguishes while mains indicator illuminates.",
        "4) When entering “Stop Idle Delay” (if configured), idle relay is energized to output.",
        "5) When entering “ETS Delay”, ETS relay is energized to output, fuel relay output is disconnected.",
        "6) When entering “Genset After Stop Time”, genset will automatically judge if it has stopped.",
        "7) When genset has stopped, it enters into standby mode; if genset failed to stop, controller will send",
        "alarms (“Fail to Stop” alarm will be displayed in LCD).",
        "| 4.4 | MANUAL START/STOP OPERATION",
        "| 1) | HGM6120: Manual Mode is active when press",
        "and its indicator illuminates. Under this mode,",
        "| press | to start genset, it can automatically",
        "detect crank disconnect and accelerate to high",
        "speed running. If there is high temperature, low oil pressure, over speed and abnormal voltage",
        "during genset running, controller can protect genset to stop (detail procedures please refer to",
        "No.4~9 of Auto start operation). Under Manual Mode, switch won’t transfer automatically, it is",
        "| necessary to press | to transfer load.",
        "| 2) | HGM6110: Manual Mode is active when pressing",
        ", and its indicator is illuminating. Then",
        "| detect crank | disconnect and accelerate",
        "to high",
        "| speed | running. If there is high temperature, low",
        "| oil pressure, | over speed and abnormal",
        "voltage",
        "| during | running, controller can protect genset to",
        "| stop quickly | (detail procedures please",
        "refer to",
        "| No.4~9 of Auto start operation). After genset runs well in high speed, press | and gens takes",
        "load.",
        "| 3) | Manual Stop: Pressing",
        "| can | shut",
        "| down | the",
        "| running | genset",
        "| (detail | procedures",
        "| please | refer",
        "to",
        "No.3~7 of Auto stop operation).",
        "| 4.5 | EMERGENCY START",
        "| In manual mode, pressing | and",
        "simultaneously can compel genset to start. The controller",
        "won’t judge whether the controller has started successfully according to disconnect conditions and the",
        "disconnection of starter needs to be controlled by operators. When operators observed the genset has",
        "started successfully, loose the keys and the controller enters safety delay with start no outputting.",
        "| 5 | PROTECTION",
        "| 5.1 | WARNINGS",
        "When controller detects the warning signal, the genset only sends alarm and not stops. The alarms",
        "are displayed in LCD.",
        "Table 4 – Controller Warning Alarms",
        "| No. | Items",
        "| 1 | Loss of Speed Signal | When the speed of genset is 0 and speed loss delay is 0, controller will",
        "send warning alarm signal and it will be displayed in LCD.",
        "When the current of genset is higher than threshold, over current type is",
        "| 2 | Genset Over Current | DMT and delay is 0, controller will send warning alarm signal and it will be",
        "| 3 | Fail to Stop",
        "When genset cannot stop when ETS delay/after stop delay is over,",
        "controller will send warning alarm signal and it will be displayed in LCD.",
        "When the fuel level of genset is lower than threshold or low fuel level",
        "| 4 | Low Fuel Level",
        "warning is active, controller will send warning alarm signal and it will be",
        "| 5 | Fail to Charge",
        "During genset normal running process, when the voltage difference",
        "between B+ and the charger D+ (WL) is above the Failed to Charge voltage",
        "difference for 5s, the controller shall issue “Failed to Charge” warning,",
        "while at the same time LCD displays “Failed to Charge” warning.",
        "| 6 | Battery Under Voltage",
        "When the battery voltage of genset is lower than threshold, controller will",
        "| 7 | Battery Over Voltage",
        "When the battery voltage of genset is higher than threshold, controller will",
        "| 8 | Low Coolant Level",
        "When low coolant level input is active, controller will send warning alarm",
        "signal and it will be displayed in LCD.",
        "| 9 | Temp. Sensor Open",
        "When sensor hasn’t connected to corresponding port, controller will send",
        "warning alarm signal and it will be displayed in LCD.",
        "| 10 | Oil Pressure",
        "| Sensor | When sensor hasn’t connected to corresponding port, controller will send",
        "| Open | warning alarm signal and it will be displayed in LCD.",
        "Maintenance type is running time. When genset running time is longer",
        "| Maintenance | Due",
        "than maintenance time of user setting, or the maintenance type is date,",
        "| 11 | Warning",
        "the current date is over the setting date and the maintenance action is set",
        "as warning, controller sends warning alarm signal and it will be displayed",
        "in LCD.",
        "When the water/cylinder temperature of genset is higher than threshold",
        "| 12 | High Temp.",
        "and Enabled High Temp. Stop Inhibit or Input High Temp. Stop Inhibit is",
        "active, controller will send warning alarm signal and it will be displayed in",
        "LCD.",
        "When the oil pressure of genset is less than threshold and Enabled Low",
        "| 13 | Low Oil Pressure",
        "Oil Pressure Stop Inhibit or Input Low Oil Pressure Stop Inhibit is active,",
        "| 14 | Input Warn",
        "When external input is active, controller will send warning alarm signal and",
        "it will be displayed in LCD.",
        "| 15 | Failed to Charge",
        "When “Failed to Charge” input is active, controller will send warning alarm",
        "If over power detection is enabled, when the controller detects that the",
        "| 16 | Over Power",
        "power value (power is positive) has exceeded the pre-set value and the",
        "action selects “Warn”, it will initiate a warning alarm.",
        "| 17 | ECU Warn | If an error message is received from ECU via J1939, it will initiate a",
        "warning alarm.",
        "| 5.2 | SHUTDOWN ALARMS",
        "| When controller detects | shutdown alarm, it will send signal to open and stop genset. The alarms",
        "| are | displayed in LCD.",
        "Table 5 – Shutdown Alarms",
        "| 1 | Emergency Stop",
        "When controller detects emergency stop signal, it will send shutdown",
        "alarm signal and it will be displayed in LCD.",
        "| 2 | High Temp.",
        "When the temperature of water/cylinder is higher than set threshold,",
        "controller will send shutdown alarm signal and it will be displayed in LCD.",
        "| 3 | Low Oil Pressure",
        "When oil pressure is lower than threshold, controller will send shutdown",
        "| 4 | Over Speed",
        "When genset speed is higher than set threshold, controller will send",
        "shutdown alarm signal and it will be displayed in LCD.",
        "| 5 | Under Speed",
        "When genset speed is lower than set threshold, controller will send",
        "| 6 | Loss of Speed Signal | When the speed is 0 and delay is not 0, controller will send shutdown",
        "| 7 | Gen Over Voltage",
        "When genset voltage is higher than threshold, controller will send",
        "| 8 | Gen Under Voltage",
        "When genset voltage is under set threshold, controller will send",
        "| 9 | Gen Over Current | When genset current is higher than set threshold and delay is not 0, it will",
        "send shutdown alarm signal and it will be displayed in LCD.",
        "| 10 | Fail to Start",
        "If controller fails to start within set start times, it will send shutdown",
        "| 11 | Gen Over Frequency",
        "When genset frequency is higher than set threshold, controller will send",
        "| 12 | Gen Under Frequency",
        "When genset frequency is lower than set threshold, controller will send",
        "| 13 | Genset Failed | When genset frequency is 0, controller will send shutdown alarm signal",
        "and it will be displayed in LCD.",
        "| 14 | Low Fuel Level",
        "When fuel level low input is active, controller will send shutdown alarm",
        "| 15 | Low Coolant Level",
        "When genset coolant level low input is active, controller will send",
        "| 16 | Temp. Sensor Open",
        "| 17 | Oil",
        "| Pressure | Sensor",
        "| Open | shutdown alarm signal and it will be displayed in LCD.",
        "| 18 | Maintenance Due",
        "the current date is over the setting date and the maintenance action is",
        "set as shutdown, controller sends warning alarm signal and it will be",
        "displayed in LCD. Maintenance alarm can be reset by setting parameters",
        "via passwords.",
        "| 19 | Input Shutdown",
        "When external input is active, controller will send shutdown alarm signal",
        "| 20 | Over Power",
        "action selects “Shutdown”, it will initiate shutdown alarm.",
        "| 21 | ECU Shutdown | If an error message is received from ECU via J1939, it will initiate",
        "shutdown alarm.",
        "| 22 | ECU Comm. Failure",
        "If the module does not detect the ECU data, it will initiate shutdown",
        "| 23 | Over Current Fault",
        "When over current fault shutdown input is active, controller will send",
        "| 24 | Over Speed",
        "| Shutdown | When over speed shutdown input is active, controller will send shutdown",
        "| Input Alarm | alarm signal and it will be displayed in LCD.",
        "NOTE: ECU warning and Shutdown alarm explanation: check engine according to detailed alarm contents; otherwise",
        "check engine user manual according to SPN alarm code for gaining information.",
        "| 6 | CONNECTIONS",
        "| Compared with HGM6120, HGM6110 | doesn’t",
        "| have | 3-phase",
        "| input | terminal",
        "| of | mains voltage. The",
        "back panel of HGM6120 is as below.",
        "| Fig.3 – Controller | Rear",
        "| Panel | Drawing",
        "| HGM6100N | Series",
        "| Table | 6 – Terminal Connection Description",
        "| No. | Function",
        "| Cable Size | Description",
        "| 1 | DC input B- | 2.5mm2",
        "Connected to negative of starter battery.",
        "Connected to positive of starter battery. If wire length is",
        "| 2 | DC input B+ | 2.5mm2 | over 30m, better to double wires in parallel. Max. 20A",
        "fuse is recommended.",
        "| 3 | Emergency Stop | 2.5mm2",
        "Connected to B+ via emergency stop button.",
        "| 4 | Fuel Relay Output | 1.5mm2 | B+ is supplied by 3 points, rated 16A.",
        "| 5 | Start Relay Output | 1.5mm2 | B+ is supplied by 3 points, rated 16A Connect to starter",
        "coil.",
        "| 6 | Aux. Relay Output 1 | 1.5mm2 | B+ is supplied by 2 points, rated 7A.",
        "| 7 | Normal close output, 7A rated.",
        "| 8 | Aux. Relay Output 2 | 1.5mm2",
        "Relay common port.",
        "| 9 | Normal open output, 7A rated.",
        "Reference Table",
        "| 10 | Aux. Relay Output 3 | 2.5mm2",
        "| Relay normal open volt-free contact | 8.",
        "| 11 | output.",
        "| 12 | Aux. Relay Output 4 | 2.5mm2 | 16A rated.",
        "| 14 | Charger D+ Input | 1.0mm2",
        "Connect to D+ (WL) terminal. If without, the terminal is",
        "hung up.",
        "| 15 | Speed Sensor Input",
        "| Connected | to",
        "| speed | sensor,",
        "| shielding | line",
        "is",
        "| 16 | Speed Sensor Input",
        "| (B- | 0.5mm2",
        "recommended.",
        "connected inside)",
        "| 17 | Temp. Sensor Input | 1.0mm2",
        "Connect to water/cylinder temp.",
        "resistance type sensor.",
        "| 18 | Oil Pressure Sensor Input | 1.0mm2",
        "| Connect to oil pressure resistance | Reference",
        "Table",
        "| type sensor. | 10.",
        "| 19 | Fuel Level Sensor Input | 1.0mm2",
        "Connect to fuel level resistance type",
        "sensor.",
        "| 20 | Aux. Input 1 | 1.0mm2",
        "Ground connected is active (B-).",
        "| 21 | Aux. Input 2 | 1.0mm2",
        "| Ground connected is active (B-). | Reference | Table 9",
        "| 22 | Aux. Input 3 | 1.0mm2",
        "| 23 | CT A Phase Sensing Input | 1.5mm2 | Connect secondary coil (rated 5A).",
        "| 24 | CT B Phase Sensing Input | 1.5mm2 | Connect secondary coil (rated 5A).",
        "| 25 | CT C Phase Sensing Input | 1.5mm2 | Connect secondary coil (rated 5A).",
        "| 26 | CT Common Port | 1.5mm2",
        "Refer to INSTALLATION description.",
        "| 27 | Gens",
        "| U | phase",
        "| Voltage | 1.0mm2 | Connect to U phase output (2A fuse is recommended).",
        "Sensing Input",
        "| 28 | Gens",
        "| V | phase",
        "| Voltage | 1.0mm2 | Connect to V phase output (2A fuse is recommended).",
        "sensing Input",
        "| 29 | Gens W phase Voltage | 1.0mm2 | Connect to W phase output (2A fuse is recommended).",
        "| 30 | Gens N2 Input | 1.0mm2",
        "Connect to generator N-wire.",
        "| 31 | Mains R phase Voltage | 1.0mm2 | Connect to mains R phase (2A fuse is recommended)",
        "| Sensing Input | HGM6110 without",
        "| 32 | Mains S phase Voltage | 1.0mm2 | Connect to mains S phase (2A fuse is recommended)",
        "| Sensing Input | HGM6110 without.",
        "| 33 | Mains T phase Voltage | 1.0mm2 | Connect to mains T phase, (2A fuse is recommended)",
        "| 34 | Mains N1 Input | 1.0mm2 | Connect to mains N-wire, HGM6110 without.",
        "| 35 | RS485 Common Ground",
        "| / | Impedance-120Ω shielding wire",
        "| is | recommended,",
        "its",
        "| 36 | RS485- | 0.5mm2",
        "single-end connect with ground.",
        "| 37 | RS485+ | 0.5mm2",
        "| 38 | Aux. Input 4 | 1.0mm2",
        "| Ground connected is active (B-). | Reference Table 9",
        "| 39 | Aux. Input 5 | 1.0mm2",
        "| 40 | Sensor Common | 1.0mm2",
        "Sensor common port.",
        "| 41 | CAN COM | 0.5mm2 | Impedance-120Ω shielding wire is recommended, its",
        "| 42 | CAN L | 0.5mm2",
        "single-end connect with ground (the controller without",
        "| 43 | CAN H | 0.5mm2",
        "CANBUS function doesn’t have this terminal).",
        "| 44 | NULL",
        "NOTE: USB ports in controller rear panel are programmable parameter ports; user can directly program via PC.",
        "| 7 | PARAMETER RANGE AND DEFINITION",
        "| 7.1 | PARAMETER CONTENT AND RANGE TABLE",
        "Table 7 – Parameter Content and Range",
        "| Range | Default",
        "| 1 | Mains",
        "| Normal Delay | (0-3600)s | 10",
        "The delay from abnormal to normal or from",
        "| 2 | Mains",
        "| Abnormal | (0-3600)s | 5",
        "normal to abnormal. It is used for ATS",
        "| Delay | (automatic transfer switch) control.",
        "When mains voltage is under the point, mains",
        "| 3 | Mains",
        "| Under Voltage | (30-60000)V | 184 | under voltage active. When the value is 30,",
        "| mains | under",
        "| voltage | disabled.",
        "Return",
        "difference is 10V.",
        "When mains voltage is greater than the point,",
        "| 4 | Mains Over Voltage | (30-60000)V | 276",
        "mains over voltage active. When the point is",
        "60000V, mains over voltage disabled. Return",
        "It’s the delay from mains open to generator",
        "| 5 | Transfer Delay | (0-99.9)s | 1.0",
        "closed or from generator open to mains",
        "closed.",
        "| 6(1) | Start Delay | (0-3600)s | 1",
        "Time from mains abnormal or remote start",
        "signal is active to start genset.",
        "| 7(2) | Stop Delay | (0-3600)s | 1",
        "Time from mains normal or remote start",
        "signal is inactive to stop genset.",
        "When engine start failure, it’s the maximum",
        "| 8(3) | Start Times | (1-10) times | 3",
        "cranking times. When setting crank times out,",
        "controller sends start fail signal.",
        "| 9(4) | Preheat Delay | (0-300)s | 0",
        "Time of pre-powering heat plug before starter",
        "is powered up.",
        "| 10(5) | Cranking Time | (3-60)s | 8",
        "Time of starter power up each time.",
        "| 11(6) | Crank Rest Time | (3-60)s | 10",
        "The second waiting time before power up",
        "when engine start fail.",
        "Alarm for low oil pressure, high temp, under",
        "| 12(7) | Safety On Time | (1-60)s | 10",
        "speed, under frequency/voltage, failed to",
        "charge are all inactive.",
        "| 13(8) | Start Idle Time | (0-3600)s | 0",
        "Idle running time of genset when starting.",
        "| 14(9) | Warming Up Time | (0-3600)s | 10",
        "Warming time between genset switch on and",
        "high speed running.",
        "| 15(10) | Cooling Time | (3-3600)s | 10",
        "Time for cooling before stopping.",
        "| 16(11) | Stop Idle Time | (0-3600)s | 0",
        "Idle running time when genset stop.",
        "| 17(12) | ETS Solenoid Hold | (0-120)s | 20",
        "Stop electromagnet’s power-on time when",
        "genset is stopping.",
        "If “ETS Solenoid Hold” set as 0, it is the time",
        "| 18(13) | Wait for Stop Time | (0-120)s | 0",
        "from end of idle delay to genset at rest; if not",
        "0, it is from end of ETS solenoid delay to",
        "genset at rest.",
        "| 19(14) | Switch Close Delay | (0.0-10.0)s | 5.0",
        "Mains’ or generator’s switch closing pulse",
        "width, when it is 0, output is continuous.",
        "| 20(15) | Flywheel Teeth | (10.0-300.0) | 118",
        "Number of flywheel teeth, it can detect",
        "disconnection conditions and engine speed.",
        "| 21(16) | Gen Abnormal Delay | (0-20.0)s | 10.0",
        "Over or under voltage alarm delay.",
        "When genset voltage is over the point,",
        "| 22(17) | Gen",
        "| Over | Voltage | (30-60000)V | 264",
        "generator over voltage is active. When the",
        "| Shutdown | point is 60000V, generator over voltage is",
        "disabled.",
        "When generator voltage is under the point,",
        "| 23(18) | Gen Under",
        "| Voltage | (30-60000)V | 196",
        "generator under voltage is active. When the",
        "| Shutdown | point is 30V, generator under voltage is",
        "| 24(19) | Under",
        "| Speed | (0-6000)r/min | 1200",
        "When the engine speed is under the point for",
        "| Shutdown | 10s, shutdown alarm signal is sent.",
        "| 25(20) | Over",
        "| Speed | (0-6000)r/min | 1710",
        "When the engine speed is over the point for",
        "| Shutdown | 2s, shutdown alarm signal is sent.",
        "| Gen Under | Frequency",
        "When generator frequency is lower than the",
        "| 26(21) | Shutdown | (0-75.0)Hz | 45.0 | point (not equal to 0) for 10s, shutdown alarm",
        "signal is sent.",
        "| Gen Over | Frequency",
        "When generator’s frequency is over the point",
        "| 27(22) | Shutdown | (0-75.0)Hz | 57.0",
        "| and | continues",
        "| for | 2s,",
        "| generator | over",
        "frequency is active.",
        "When the temperature sensor value is over",
        "this point, it sends out high temp. alarm.",
        "| 28(23) | High",
        "| Temperature | (80-300)ºC | 98 | When the value is 300, warning alarm won’t",
        "| Shutdown | be sent. (only suited for temperature sensor,",
        "except for high temp. pressure alarm signal",
        "inputted by programmable input port.)",
        "When the oil pressure sensor value is under",
        "this point, Low Oil Pressure alarm is sending",
        "| 29(24) | Low",
        "| Oil | Pressure | (0-400)kPa | 103 | out. When the value is 0, warning alarm won’t",
        "| Shutdown | be sent. (only suited for oil pressure sensor,",
        "except for low oil pressure alarm signal",
        "| Low | Fuel",
        "| Level | When fuel level sensor value is under this",
        "| 30(25) | Warning Value | (0-100)% | 10 | point and remains for 10s, genset sends out",
        "warning alarm, only warn but not shutdown.",
        "| 31(26) | Loss of Speed",
        "| Signal | (0-20.0)s | 5.0 | When the delay setting as 0s, it only warn but",
        "| Delay | not shutdown.",
        "During genset normal running, when B+ and",
        "| 32(27) | Charging Failure Volt. | (0-30)V | 6.0",
        "charger D+ (WL) voltage difference is above",
        "| Difference | this value for 5s, the controller issues",
        "“Charging Failure” warning.",
        "When generator battery voltage is over the",
        "| 33(28) | Battery Over Voltage | (12-40)V | 33.0 | point and remains for 20s, battery over",
        "voltage signal is active. it only sends warn but",
        "not shutdown.",
        "When generator battery voltage is under the",
        "| 34(29) | Battery Under Voltage | (4-30)V | 8.0 | point and remains for 20s, battery under",
        "| 35(30) | CT Ratio | (5-6000)/5 | 500",
        "External current transformer ratio.",
        "| 36(31) | Full Load Rating | (5-6000)A | 500",
        "| Rated | current",
        "| of | generator,",
        "| used | for",
        "calculating over load current.",
        "| 37(32) | Over",
        "| Current | (50-130)% | 120",
        "When load current is over the point, the over",
        "| Percentage | current delay is initiated.",
        "When load current is over the point, over",
        "| 38(33) | Over Current Delay | (0-3600)s | 30 | current signal is sent. When the delay is 0,",
        "only warn but not shutdown.",
        "| 39(34) | Fuel Pump On | (0-100)% | 25",
        "When the fuel level lower than the set value",
        "for 10s, it sends a signal to open fuel pump.",
        "| 40(35) | Fuel Pump Off | (0-100)% | 80",
        "When the fuel level higher than the set value",
        "for 10s, it sends a signal to close fuel pump.",
        "| Factory | default:",
        "| 41(36) | Aux. Output 1 | (0-26) | 2",
        "Energized to stop. See",
        "table 8.",
        "| 42(37) | Aux. Output 2 | (0-26) | 3",
        "| Factory | default: | Idle HGM6100N",
        "| control. See table 8. | parameter",
        "range:",
        "| 43(38) | Aux. Output 3 | (0-26) | 5",
        "| Factory | default: | Gens (0-25).",
        "closed. See table 8.",
        "| 44(39) | Aux. Output 4 | (0-26) | 6",
        "Factory default: Mains",
        "| 45(40) | Aux. Input 1 | (0-25) | 1",
        "Factory default: High temperature alarm. See",
        "| 46(41) | Active Type | (0-1) | 0",
        "Factory default: close.",
        "| 47(42) | Delay | (0-20.0)s | 2.0",
        "| 48(43) | Aux. Input 2 | (0-25) | 2",
        "| Factory | default: Low oil",
        "| pressure | alarm.",
        "See",
        "table 9.",
        "| 49(44) | Active Type | (0-1) | 0",
        "| Factory | default: close.",
        "| 50(45) | Delay | (0-20.0)s | 2.0",
        "| 51(46) | Aux. Input 3 | (0-25) | 10",
        "Factory default: Remote start input. See table",
        "| 52(47) | Active Type | (0-1) | 0",
        "| 53(48) | Delay | (0-20.0)s | 2.0",
        "| 54(49) | Aux. Input 4 | (0-25) | 11",
        "Factory default: Low fuel level warn. See table",
        "| 55(50) | Active Type | (0-1) | 0",
        "| 56(51) | Delay | (0-20.0)s | 2.0",
        "| 57(52) | Aux. Input 5 | (0-25) | 12",
        "| Factory | default: Low coolant",
        "| level | warn.",
        "| 58(53) | Active Type | (0-1) | 0",
        "| 59(54) | Delay | (0-20.0)s | 2.0",
        "| 60(55) | Power On Mode | (0-2) | 0 | 0: Stop Mode; 1: Manual Mode; 2: Auto Mode",
        "| 61(56) | Module Address | (1-254) | 1",
        "The communication address of controller.",
        "| 62(57) | Password | (0-9999) | 0318 | See NOTE4.",
        "| Conditions | of",
        "| disconnecting | starter",
        "| Crank | Disconnect",
        "(generator, magnetic pickup sensor, oil",
        "| 63(58) | Condition | (0-6) | 2",
        "pressure), each condition can be used alone",
        "and simultaneously to separating the starter",
        "motor and genset as soon as possible.",
        "| 64(59) | Engine",
        "| Speed | of | (0-3000)r/min | 360",
        "When engine speed is over this point, starter",
        "| Crank Disconnect | will disconnect.",
        "| 65(60) | Frequency of Crank | (0.0-30.0)Hz | 14.0",
        "When generator frequency is over this point,",
        "| Disconnect | starter will disconnect.",
        "| 66(61) | Oil Pressure of Crank | (0-400)kPa | 200",
        "When engine oil pressure is over this point,",
        "| 67(62) | High",
        "| Temp. | Stop | (0-1) | 0",
        "Default: when temperature is overheat, the",
        "| Inhibit | genset alarm and shutdown. NOTE2",
        "| 68(63) | Low OP Inhibit Stop | (0-1) | 0",
        "Default: when oil pressure is too low, it sends",
        "| Inhibit | alarm and shutdown. NOTE3",
        "| 69(64) | AC System | (0-4) | 0 | 2: 1P2W 3: 3P3W",
        "4: 3P4W-ANC",
        "| 70(65) | Temp. Sensor Curve | (0-14) | 8 | SGX. See table 10.",
        "Type",
        "| 71(66) | Pressure",
        "| Sensor | (0-14) | 8 | SGX. See table 10.",
        "Curve Type",
        "| 72(67) | Fuel",
        "| Level | Sensor | (0-7) | 3 | SGD. See table 10.",
        "| Number | of",
        "| magnetic | poles,",
        "| 73(68) | Generator Poles | (2-64) | 4",
        "| calculating rotating speed of | generator",
        "without speed sensor.",
        "| 74(69) | Temp. Sensor Open | (0-2) | 1",
        "| Circuit Action | 0: Not used; 1: Warning; 2: Shutdown",
        "| 75(70) | Oil Pressure Sensor | (0-2) | 1",
        "Open Circuit Action",
        "When disconnect conditions include oil",
        "| Disconnect | Oil",
        "pressure and engine oil pressure is higher",
        "| 76(71) | Pressure Delay | (0-20.0)s | 0.0",
        "than disconnect oil pressure delay, the genset",
        "is regarded as start successfully and starter",
        "will disconnect.",
        "| 77(72) | Scheduled Run | (0-1) | 0 | 0: Disabled; 1: Enabled.",
        "Circulate condition: monthly, weekly and daily",
        "| 78(73) | Scheduled Period | (0-1) | 0",
        "can be selected.",
        "Start time and duration can be set.",
        "| 79(74) | Auto Start Inhibited | (0-1) | 0 | 0: Disabled; 1: Enabled.",
        "| 80(75) | Scheduled Period | (0-2) | 0",
        "Don’t start time and duration can be set.",
        "0 Not used; 1 Warn; 2 Shutdown",
        "When power is higher than preset value and",
        "| 81(76) | Overload Action | (0-2) | 0",
        "duration exceeds than delay, over power",
        "warning is active. Return and delay value can",
        "be set.",
        "| 82(77) | Start Interface | (0-1) | 0 | 0: Disabled; 1: Enabled.",
        "Start interface delay can be set.",
        "| 83(78) | Maintenance | (0-9999) | 0",
        "| Enter password | interface",
        "| of | maintenance",
        "| Password | configuration.",
        "| 84(79) | Date/Time",
        "Set the date/time of controller.",
        "0 User-defined temperature sensor",
        "1 User-defined pressure sensor",
        "| 85(80) | Flexible Sensor Curve | 2 User-defined level sensor",
        "| 94(89) | Type | (0-2) | 0",
        "Choose sensor which need to be set, input",
        "every point (8 points need to be input)",
        "resistance and corresponding value (or",
        "current, voltage) of curve.",
        "| 86(81) | Engine Type | (0-39) | 0 | 0: Conventional Genset",
        "| 87(82) | SPN Alarm Version | (0-3) | 0",
        "| SPN Alarm Version | NOTE: It is only",
        "| 0: Default Theme; | suitable",
        "for",
        "| 88(83) | Custom Theme | (0-2) | 0 | 1: OEM Plant Theme; | HGM6100CAN.",
        "2: Terminal Users Theme",
        "| 89(84) | Fuel Output Time | (1-60)s | 1",
        "It is the time of the genset fuel output during",
        "| 85(80) | power on.",
        "| 90(85) | Manual Mode ATS | (0-1) | 0 | 0: Key Switch; 1: Auto Switch.",
        "| 91(86) | Speed Raise Pulse | (0-20.0)s | 0.2",
        "It is the speed-up pulse output time, when the",
        "| 87(82) | unit enters the high-speed warm-up.",
        "| 92(87) | Speed Drop Pulse | (0-20.0)s | 0.2",
        "It is the speed-drop pulse output time, when",
        "| 88(83) | the unit enters the stop idling.",
        "When fuel level of external level sensor falls",
        "| 93(88) | Fuel",
        "| Level | Low | below the setting limit and lasts for 5s, low",
        "| 89(84) | Shutdown | (0-100)% | 5",
        "fuel shutdown alarm will be initiated; if limit",
        "value set as 0, low fuel shutdown alarm will",
        "not be initiated.",
        "| 94(89) | ATS Open Time | (1.0-60.0)s | 3.0",
        "| 95(90) | Gen PT Ratio | (0-1) | 0 | 0: Disabled; 1: Enabled. PT primary and PT",
        "| 91(86) | secondary can be set.",
        "| 96(91) | 0: Disabled; 1: Enabled. PT primary and PT",
        "| 92(87) | Mains PT Ratio | (0-1) | 0 | secondary can be set. HGM6110N is reserved",
        "and without this setting.",
        "0: Disabled; 1: Enabled. When it is enabled, it",
        "| 97(91) | Active Power Loading | (0-1) | 0 | is active power/rated power*100; when it is",
        "| 93(88) | Percentage | disabled, it 3-phase average current/rated",
        "current*100;",
        "| 98(92) | Charger",
        "| Voltage | (0-1) | 0 | 0: Controller; 1: ECU.",
        "Sampling",
        "| 99(93) | Speed Sampling | (0-1) | 1 | 0: Controller; 1: ECU.",
        "| 100(94) | Temp. Sampling | (0-1) | 1 | 0: Controller; 1: ECU.",
        "| 101(95) | OP Sampling | (0-1) | 1 | 0: Controller; 1: ECU.",
        "| 102(96) | CAN Baud Rate | (0-1) | 0 | 0: 250kbps; | 1: 500kbps.",
        "| 103(97) | Rated Speed | (0-6000)r/min | 1500",
        "| Rated | speed | TSC1",
        "message sending.",
        "| 104(98) | Rate Idle Speed | (0-6000)r/min | 750 | Rate idle speed of TSC1",
        "| Engine | type: | 44",
        "| message sending. | GTSC1 PLUS.",
        "Communication address",
        "| 105(99) | ECU Comm. Address | (0-255) | 3",
        "| of | TSC1",
        "message",
        "sending ID.",
        "| 106 | RS485 Baud Rate | (0-4) | 2 | 0: 2400bps; | 1: 4800bps; | 2: 9600bps;",
        "| 95(90) | 3: 19200bps; 4: 115200bps.",
        "NOTE1: The value in first line of “Number” column is for HGM6120CAN and the value in brackets is for",
        "HGM6110CAN; If the HGM6100N and HGM6100CAN parameter numbers are inconsistent, the second line of “Number”",
        "column is for HGM6120N, and the value in brackets is for HGM6110N.",
        "NOTE2: If select high temperature inhibit, or set programmable input as High Temperature Inhibit (this input is",
        "active), when temperature is higher than pre-setting threshold, controller sends warning signal only and not shutdown.",
        "NOTE3: If select low oil pressure inhibit, or set programmable input as Low Oil Pressure Inhibit (this input is active),",
        "when low oil pressure is lower than pre-setting threshold, controller sends warning signal only and not shutdown.",
        "NOTE4: If default password (0318) isn’t changed, it doesn’t need to input when configuring parameters via PC",
        "software; if the password is changed for the first time via PC software, it needs to input password in password window.",
        "NOTE5: Between input correct password and LCD back light haven’t got dark, input parameter numbers can enter",
        "parameter setting interface when enters “Password Input” again.",
        "NOTE6: In teeth configuration interface, if being in teeth configuration status and frequency is larger than 20Hz,",
        "press start key for auto calculating teeth numbers and press confirm key for changing teeth numbers.",
        "| 7.2 | DEFINED CONTENTS OF PROGRAMMABLE OUTPUT 1-4",
        "Table 8 – Defined Content of Programmable Output 1-4",
        "| 0 | Not Used",
        "Output is disabled when this item is selected.",
        "Including all shutdown alarm and warning alarm. When warning",
        "| 1 | Common Alarm",
        "alarm occurs, the alarm won’t self-lock; When a shutdown alarm",
        "occurs, the alarm will self-lock until alarm is reset.",
        "| 2 | Energize to Stop",
        "Used for the genset with stop solenoid. Pick-up when idle speed is",
        "over while disconnect when ETS delay is over.",
        "Used for the genset with idle speed. Pick-up when crank while",
        "| 3 | Idle Control",
        "disconnect when enter into warming up. Pick-up when stop idle",
        "while disconnect when genset stop completely.",
        "| 4 | Preheat Control",
        "Close before started and disconnect before powered on.",
        "| 5 | Close Gen Output | When close time is set as 0, it is continuous closing.",
        "| 6 | Close Mains Output | HGM6110 without.",
        "| 7 | Open Breaker | When close time is set as 0, Open Breaker is disabled.",
        "| 8 | Speed Raise Relay",
        "Pick-up when enter into warming up time. Disconnect when raise",
        "speed auxiliary input active.",
        "| 9 | Speed Drop Relay",
        "Pick-up when enter into stop idle or ETS solenoid stop (shutdown",
        "alarm). Disconnect when drop speed auxiliary input active.",
        "| 10 | Run Output",
        "Output when genset is in normal running, disconnect when",
        "rotating speed is lower than engine speed after fired.",
        "Pick-up when the fuel level lower than the open threshold or low",
        "| 11 | Fuel Pump Control",
        "fuel level warning is active; disconnect when the fuel level over the",
        "close threshold and the low fuel level warning input is disabled.",
        "| 12 | High Speed Control",
        "Output when it enters into warming up time, and disconnect after",
        "cooling.",
        "| 13 | Auto Mode",
        "The controller is in Auto Mode.",
        "| 14 | Shutdown Alarm",
        "Output when shutdown alarm occurs.",
        "When shutdown alarm and warn alarm occur, audible alarm is set",
        "| 15 | Audible Alarm | as 300s. In audible alarm output duration, when panel any key or",
        "“alarm mute” input is active, it can remove the alarm.",
        "| 16 | Heater Control",
        "It is controlled by cooler of temperature sensor’s limited threshold.",
        "| 17 | Fuel Output",
        "Action when genset is starting and disconnect when stop is",
        "completed.",
        "| 18 | Start Output",
        "Genset output in start output status and open in other status.",
        "| 19 | ECU Stop",
        "Used for ECU engine and control its stop.",
        "| 20 | ECU Power",
        "Used for ECU engine and control its power.",
        "| 21 | ECU Warning",
        "Indicate ECU sends a warning signal.",
        "| 22 | ECU Shutdown",
        "Indicate ECU sends a shutdown signal.",
        "| 23 | ECU Comm. Failure",
        "Indicate controller can’t communicate with ECU.",
        "| 24 | Speed Raise Pulse",
        "Raising speed time is output while the unit entering into",
        "high-speed warming up.",
        "| 25 | Speed Drop Pulse",
        "Dropping speed time is output while the unit entering into stop",
        "idling.",
        "This function only suits for HGM6100CAN with engine type",
        "Yuchai-LMB. When unit is standby, pump control output per 30",
        "| 26 | Oil Pump Control | minutes. If oil pressure is above 100kPa or output delay is more",
        "than 1minute, it will stop output; if unit is in re-heating state, oil",
        "pump control will always output.",
        "| 27 | Fuel Pre-supply | Output for 3s before fuel output.",
        "Suitable for electrical injection engines. Ignition switch and ECU",
        "| 28 | ECU Key Switch",
        "power are not allowed to supply power simultaneously, is should",
        "be ECU power supply first, then ignition switch is supplied after a",
        "delay of 3s.",
        "Output when water temperature is higher than the open threshold",
        "| 29 | Cooling Fan",
        "of cooling fan, and disconnect when lower than the close",
        "threshold of cooling fan.",
        "It outputs to control the engine start/stop after the fuel output is",
        "| 30 | ECU Running Output",
        "active, later the start output becomes active. It disconnects when",
        "the engine is in the status of stop idle.",
        "| 31 | Fuel 1 Output | It outputs after the fuel output is active, and the delay time is 1s.",
        "The function of this port is suitable for the CAN controller only.",
        "| 7.3 | DEFINED CONTENTS OF PROGRAMMABLE INPUT 1-5",
        "Table 9 – Defined Contents of Programmable Input 1-5 (All Ground (B-) Connected Active)",
        "| 1 | High Temperature Shutdown",
        "If the signal is active after safety run delay over, genset will",
        "| 2 | Low Oil Pressure Shutdown",
        "immediately alarm to shutdown.",
        "| 3 | Warn Input",
        "Only warning, not shutdown.",
        "| 4 | Shutdown Input",
        "If the signal is active, genset will immediately alarm to",
        "shutdown.",
        "During engine running and the input is active, if high",
        "| 5 | WTH STOP by Cool",
        "temperature occurs, controller will stop after high speed",
        "cooling; when the input is disabled, controller will stop",
        "| 6 | Generator Closed Auxiliary",
        "Connect to auxiliary port of gen load breaker.",
        "| 7 | Mains Closed Auxiliary",
        "Connect to auxiliary port of mains load breaker.",
        "| 8 | Inhibit WTH STOP",
        "When it is active, high water temperature stop is inhibited. See",
        "NOTE2 of Table 7 for more information.",
        "| 9 | Inhibit OPL STOP | When it is active, low oil pressure stop is inhibited. See NOTE3",
        "of Table 7 for more information.",
        "In Auto mode, when input active, genset can start and take",
        "| 10 | Remote Start",
        "load after genset is OK; when input inactive, genset will stop",
        "automatically.",
        "| 11 | Fuel Level Low Warning",
        "Connected to sensor digital input. The controller sends a",
        "| 12 | Coolant Level Low Warning",
        "warning alarm signal when active.",
        "| 13 | Fuel Level Low Shutdown",
        "| 14 | Coolant Level Low Shutdown",
        "shutdown alarm signal when active.",
        "In Auto Mode, when the input is active, no matter mains normal",
        "| 15 | Inhibit Auto Start",
        "or not, genset won’t start. If genset is in normal running, stop",
        "process won’t be executed. When input is disabled, genset will",
        "automatically start or stop judging by mains normal or not.",
        "When the input setting is in Remote Control, it can be set with",
        "Panel Lock.",
        "The input setting is in Remote Control, and Panel Lock is",
        "enabled, when the input is active, all buttons in panel are",
        "| inactive except | and there is",
        "in the right of",
        "| 16 | Remote Control",
        "fifth row in LCD homepage. The local controller can monitor",
        "the data only, and can’t control the start or stop. The remote",
        "controller can monitor the data, and control the start or stop.",
        "When the input is inactive, the local controller can monitor the",
        "data, and control the start or stop. The remote controller can",
        "monitor the data only, and can’t control the start or stop.",
        "When the input setting isn’t in Remote Control, the remote",
        "controller can monitor the data only, and can’t control the start",
        "or stop. The local controller can monitor the data, and control",
        "the start or stop.",
        "| 17 | Charge Alt Fail IN",
        "Connect to failed to charge output.",
        "| 18 | Panel Lock",
        "| All keys in panel are inactive except | and there",
        "| is | in the right of fifth row in LCD when input is active.",
        "| 19 | Alarm Mute",
        "Can prohibit “Audible Alarm” output when input is active.",
        "| 20 | Idle Control Mode",
        "In this mode, under voltage, under frequency and under speed",
        "are not protected.",
        "| 21 | 60Hz Select | It is used for J1939 engine with CANBUS port, when input is",
        "active, frequency is 60Hz.",
        "| 22 | Raise Speed Pulse | If engine type is 35 MTSC1, when input is active, engine target",
        "speed will increase 50RPM.",
        "| 23 | Drop Speed Pulse | If engine type is 35 MTSC1, when input is active, engine target",
        "speed will decrease 50RPM.",
        "| When | input",
        "| is | active,",
        "| 24 | Over Current Fault Shutdown",
        "| controller | will",
        "initiate",
        "| shutdown alarms. | Only HGM6100N has these",
        "| is | active, functions.",
        "| 25 | Over Speed Shutdown",
        "shutdown alarms.",
        "| 7.4 | SENSOR SELECTION",
        "Table 10 – Sensor Selection",
        "| Content | Description",
        "0 Not used",
        "| 1 User Configured (Resistance | Type)",
        "2 VDO",
        "3 SGH",
        "4 SGD",
        "5 CURTIS",
        "| Temperature | 6 DATCON",
        "Defined input resistance range is",
        "| 1 | Sensor | 7 VOLVO-EC | 0Ω~6000Ω, factory default is SGX",
        "| 8 SGX | sensor.",
        "9 User Configured (4-20mA)",
        "10 User Configured (0-5V)",
        "11 Digital Closed",
        "12 Digital Open",
        "13 Reserved",
        "14 Reserved",
        "| Pressure | 6 DATCON",
        "| 2 | Sensor | 7 VOLVO-EC | 0Ω~6000Ω, factory default is SGX",
        "13 VDO 5Bar",
        "| 2 SGH | Defined input resistance range is",
        "| 3 | Fuel Level | 3 SGD | 0Ω~6000Ω, factory default is SGD",
        "| Sensor | 4 User Configured (4-20mA)",
        "5 User Configured (0-5V)",
        "6 Digital Closed",
        "7 Digital Open",
        "| NOTE: | It needs special",
        "| instructions for ordering when the genset | uses 4-20mA or 0-5V sensors.",
        "| 7.5 | CONDITIONS OF CRANK DISCONNECT SELECTION",
        "Table 11 – Crank Disconnect Conditions Selection",
        "| No. | Content",
        "| 0 | Speed",
        "| 1 | Frequency",
        "| 2 | Speed + Frequency",
        "| 3 | Speed + Oil pressure",
        "| 4 | Frequency + Oil pressure",
        "| 5 | Frequency + Speed + Oil pressure",
        "| 6 | Oil pressure",
        "| 1) | There are 3 kinds of crank disconnect conditions. Speed, Generator frequency and Oil pressure can",
        "be used alone. Oil pressure used with speed and generator frequency together is recommended, in",
        "order to make the starter and the engine disconnect as soon as possible.",
        "| 2) | Speed is the signal measured by magnetic sensor, which is installed in the engine for testing",
        "flywheel teeth.",
        "| 3) | When choosing speed, ensure the number of flywheel teeth is same as the pre-set, otherwise over",
        "or under speed shutdown may appear.",
        "| 4) | If generator has no magnetic pickup sensor, don't choose speed item; otherwise Fail to Start or",
        "Loss of Speed Signal shutdown will occur.",
        "| 5) | If the generator has no oil pressure sensor, don't choose corresponding item.",
        "| 6) | If generator frequency has not been selected, controller will not measure and display the relative",
        "parameters (can be applied to the pump set); if speed has not been selected, the speed will be",
        "calculated by the generating AC signal.",
        "| 8 | PARAMETER SETTING",
        "| After controller powered on, | press",
        "to enter into the parameters setting menu:",
        "| 1) | Parameters Setting",
        "| 2) | Information",
        "| 3) | Language",
        "| 4) | Event Log",
        "| 5) | Maintenance Setting",
        "— Parameters Setting",
        "“0318” can set all items in table 7 during inputting password. When default password has been",
        "changed, it needs to input the same password with controller for parameter setting via PC software.",
        "If more parameter items need to be set or password is forgotten, such as voltage and current",
        "calibration, please contact the factory.",
        "NOTES:",
        "1) HGM6110, there are no items 1-5 in table 7; programmable output 1-4 have no digital outputs",
        "about mains.",
        "2) Please modify the parameters in standby mode (crank conditions, auxiliary input and output",
        "configuration, multi delays, etc.) otherwise shutdown alarm or other abnormal conditions may",
        "appear.",
        "| 3) | The over-voltage threshold must be greater than the under-voltage threshold; otherwise",
        "over-voltage and under-voltage will occur at the same time.",
        "| 4) | The over-speed threshold must be greater than under-speed threshold, otherwise over speed and",
        "under speed will occur at the same time.",
        "| 5) | Set frequency value (after crank disconnect) as low as possible, in order to disconnect starter",
        "quickly.",
        "| 6) | Programmable input 1-5 cannot be set as the same items, otherwise it cannot realize correct",
        "function; programmable output 1-4 can be set as the same item.",
        "| 7) | If need to shut down after cooling, please set any input as “stop after cooling”, then connect this",
        "input to ground; or set high temperature stop action as “cooling stop”.",
        "| — | Information",
        "| 1) | LCD will display some information of controller, such as software version, issue date.",
        "| NOTE: Pressing | will display the status of digital inputs and outputs.",
        "2) Language",
        "| User may select display language | as",
        "| Chinese, | English,",
        "| Spanish, | Russian,",
        "| Portuguese, | Turkey,",
        "Polish and French.",
        "3) LCD contrast ratio adjustment",
        "| Press | and",
        "| (or | and",
        ") and adjust LCD contrast ratio, which shall make the LCD",
        "characters clearer. Adjustment range is 0-9.",
        "| 9 | SENSOR SETTING",
        "| — | When choosing sensor, standard value of sensor curve will be needed. If temperature sensor is set",
        "as SGH (120ºC resistor type), sensor curve should be SGH (120ºC resistor type); If it is set as SGD",
        "(120ºC resistor type), sensor curve should be SGD curve.",
        "| — | If there is difference between standard sensor curve and chosen sensor curve, select “defined",
        "sensor”, and then input defined sensor curve.",
        "| — | When sensor curve is inputted, X value (resistance) must be in accordance with the order of higher",
        "to lower, otherwise errors will occur.",
        "| — | When sensor is selected as “Not used”, temperature, pressure and fuel level will be display as “- -",
        "-“ in LCD.",
        "| — | If there is no pressure sensor, but only has low pressure alarm switch, then you must set pressure",
        "sensor as “Not used”, otherwise oil pressure low alarm shutdown may appear.",
        "| — | Can set several points of forehand or backmost as the same ordinate, as the following picture:",
        "| Fig.4 – Sensor Curve | Diagram",
        "| Table 12 | –",
        "| Conventional Pressure | Unit Conversion Table",
        "| 1N/m2 (pa) | 1kgf/cm2 | 1bar | (1b/in2) psi",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "| 10 | COMMISSIONING",
        "Before operation, the following checking should be carried out:",
        "| — | Check and ensure all the connections are correct and wires diameter is suitable.",
        "| — | Ensure that the controller DC power has fuse; battery positive and negative have correctly",
        "connected.",
        "| — | Emergency stop input must be connected to positive of starting battery via normally close contact",
        "of emergency stop.",
        "| — | Take proper actions to prevent engine to disconnect crank (e. g. Remove the connections of fuel",
        "value). If checking is OK, connect start battery, select Manual Mode, controller will execute the",
        "program.",
        "| — | Set controller as Manual Mode, press “start” key to start genset. If failed within the setting crank",
        "times, controller will send “Failed to Start” signal; then press “stop” to reset controller.",
        "| — | Recover actions of preventing engine to disconnect crank (e. g. Connect wire of fuel value), press",
        "“start” key again, genset will start. If everything goes well, genset will normally run after idle",
        "running (if configured). During this period, watch for engine’s running situations and voltage and",
        "frequency of alternator. If there is abnormal, stop genset and check all connections according to",
        "this manual.",
        "| — | Select the Auto Mode from front panel, connect to mains signal. After the mains normal delay,",
        "controller will transfer ATS (if configured) into mains load. After cooling, controller will stop genset",
        "and into standby state until mains abnormal again.",
        "| — | When mains abnormal again, genset will start automatically and into normal running, send signal",
        "to make gens close, transfer ATS and make genset take load. If it not likes this, please check",
        "connections of ATS according to this manual.",
        "| — | If there are any other questions, please contact SmartGen’s service.",
        "| 11 | TYPICAL",
        "APPLICATION",
        "| Fig.5 | – | HGM6110NC",
        "| Typical | Application",
        "Diagram",
        "| Fig.6 – HGM6120NC Typical | Application",
        "| Fig.7 – HGM6110CAN Typical | Application",
        "| Fig.8 – HGM6120CAN Typical | Application",
        "Fig. 9 – Single Phase 2 Wire",
        "Fig. 10 – 2 Phase 3 Wire",
        "NOTE: Recommend that the output of crank and Fuel expand high capacity relay.",
        "12 INSTALLATION",
        "| 12.1 | FIXING CLIPS",
        "The module is held into the panel fascia using the supplied fixing clips.",
        "| — | Withdraw the fixing clip screw (turn anticlockwise) until it reaches proper position.",
        "| — | Pull the fixing clip backwards (towards the back of the module) ensuring four clips",
        "| are | inside",
        "their",
        "allotted slots.",
        "| — | Turn the fixing clip screws clockwise until they make contact with the panel.",
        "| — | Care should be taken not to over tighten the screws of fixing clips.",
        "| 12.2 | OVERALL DIMENSION AND PANEL CUTOUT",
        "| Unit: | mm",
        "Fig.11 – Case and Overall Dimensions",
        "HGM6110N series controller can be applicable to (8~35) VDC battery voltage. Battery negative",
        "must be reliably connected to engine shell. The connection between controller power and battery",
        "should not be less than 2.5mm2. If a float charger is fitted, please connect output line of the charger",
        "with battery directly, and then connect battery positive and negative to power input of controller",
        "separately, in case that charger will interfere with the normal running of controller.",
        "1) Speed Sensor Input",
        "Speed sensor is installed in the engine for testing flywheel teeth. The connection with controller",
        "uses 2-core screen, shield layer should be connected to terminal 16 of controller and the other end",
        "vacant. The other two signal lines are respectively connected to terminal 15 and terminal 16. At full",
        "speed, output voltage range is (1~24) VAC (RMS), 12VAC is recommended (rated speed). During",
        "installing, make the speed sensor contact the flywheel firstly, then pour out 1/3 laps, finally lock nut on",
        "the sensor.",
        "2) Output and Expansion Relay",
        "All the outputs of controller are relay outputs. If need to expand relay, please add freewheeling",
        "diode in both ends of relay coil (when expansion relay coil links DC), or add RC loop (when expansion",
        "relay coil links AC), in case controller or other equipments are interfered.",
        "3) AC Input",
        "HGM6110N series controller must externally connect to current transformer; CT secondary current",
        "must be 5A. Besides, the phase of CT and input voltage must be correct, or the sampling current and",
        "active power may be incorrect.",
        "NOTES: A. Icom must connect to battery cathode of the controller.",
        "B. When there is load current, open circuit is inhibited in the CT secondary side.",
        "| 5) | Withstand Voltage Test",
        "| When the controller has been installed | in the control",
        "| panel, | during",
        "| the | test",
        "| please | disconnect",
        "all",
        "| the | terminals, in case high voltage damages",
        "the controller.",
        "13 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE",
        "13.1 CUMMINS ISB/ISBE",
        "Table13 – Connector B",
        "| Terminals of controller | Connector B",
        "Remark",
        "| Fuel relay output | 39",
        "| Starting relay output | -",
        "Connect with starter coil directly.",
        "| Expand 30A relay, battery | ECU power;",
        "| Configurable output 2 | voltage of 01, 07, 12, 13 is | Set configurable output 2 as “ECU",
        "power”.",
        "supplied by relay.",
        "Table 14 – 9 Pins Connector",
        "| Terminals | of controller | 9 pins connector",
        "| CAN_SCR | SAE | J1939 shield",
        "| CAN | communication",
        "(connect to ECU terminal only).",
        "| CAN(H) | SAE | J1939 signal | Using impedance 120Ω connecting line.",
        "| CAN(L) | SAE | J1939 return | Using impedance 120Ω connecting line.",
        "| Engine type: | Cummins ISB.",
        "13.2 CUMMINS QSL9",
        "Suitable for CM850 engine control module.",
        "Table 15 – 50 Pins Connector",
        "| Terminals of controller | 50 pins connector",
        "Connect to starter coil directly.",
        "Table 16 – 9 Pins Connector",
        "| CAN_SCR | SAE | J1939 shield-E",
        "| CAN(H) | SAE | J1939 signal-C | Using impedance 120Ω connecting line.",
        "| CAN(L) | SAE | J1939 return-D | Using impedance 120Ω connecting line.",
        "| Engine type: | Cummins-CM850.",
        "13.3 CUMMINS QSM11 (IMPORT)",
        "| It is suitable for CM570 engine control | module.",
        "| Engine | type",
        "| is | QSM11 | G1, | QSM11 | G2.",
        "Table 17 – C1 Connector",
        "| Terminals of controller | C1 connector",
        "Outside expand relay, when fuel output,",
        "| Fuel relay output | 5&8 | making make port 5 and port 8 of C1 be",
        "Table 18 – 3 Pins Data Link Connector",
        "| Terminals of controller | 3",
        "| pins | data",
        "| link | connector",
        "| CAN_SCR | C",
        "| CAN(H) | A | Using impedance 120Ω connecting line.",
        "| CAN(L) | B | Using impedance 120Ω connecting line.",
        "Engine type: Cummins ISB.",
        "13.4 CUMMINS QSX15-CM570",
        "It is suitable for CM570 engine control module. Engine type is QSX15.",
        "Table 19 – 50 Pins Connector",
        "| Fuel relay output | 38",
        "Oil spout switch.",
        "Table 20 – 9 Pins Connector",
        "| Terminals of controller | 9 pins connector",
        "| CAN_SCR | SAE J1939 shield-E",
        "| CAN(H) | SAE J1939 signal-C | Using impedance 120Ω connecting line.",
        "| CAN(L) | SAE J1939 return-D | Using impedance 120Ω connecting line.",
        "Engine type: Cummins QSX15-CM570.",
        "13.5 CUMMINS GCS-MODBUS",
        "It is suitable for GCS engine control module. Use RS485-MODBUS to read information of engine.",
        "Engine types are QSX15, QST30, QSK23 / 45/60/78 and so on.",
        "| Table 21 – D-SUB | Connector 6",
        "| Terminals of controller | D-SUB connector 06",
        "| Fuel relay output | 5&8",
        "| Outside | expand",
        "relay, when fuel output,",
        "| connect | the port | 5 and 8 of the connector.",
        "Table 22 – D-SUB Connector 06",
        "| RS485 GND | 20",
        "| RS485+ | 21 | Using impedance 120Ω connecting line.",
        "| RS485- | 18 | Using impedance 120Ω connecting line.",
        "Engine type: Cummins QSK-MODBUS, Cummins QST-MODBUS, Cummins QSX-MODBUS",
        "13.6 CUMMINS QSM11",
        "Table 23 – Engine OEM Connector",
        "| Terminals of controller | OEM",
        "| connector | of",
        "| engine | Remark",
        "| CAN_SCR | -",
        "| (connect with controller’s this | terminal",
        "only).",
        "| CAN(H) | 46 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 37 | Using impedance 120Ω connecting line.",
        "Engine type: common J1939.",
        "13.7 CUMMINS QSZ13",
        "Table 24 – Engine OEM Connector",
        "| Terminals of controller | OEM connector",
        "| of | engine",
        "| Fuel relay output | 45",
        "Setting to idle speed control, normally",
        "| Configurable output 2 | 16&41 | open output. Making 16 connect to 41",
        "during high-speed running of controller via",
        "external expansion relay.",
        "Setting to pulse raise speed control,",
        "normally open output. Making 19 connect",
        "| Configurable | output 3 | 19&41 | with 41 for 0.1s during high-speed",
        "| warming | of",
        "| controller | via",
        "external",
        "expansion relay.",
        "CAN communication shielding line.",
        "| CAN(H) | 1 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 21 | Using impedance 120Ω connecting line.",
        "| Engine type: | Common | J1939.",
        "13.8 DETROIT DIESEL DDEC III/IV",
        "Table 25 – Engine CAN Connector",
        "| Terminals of controller | CAN port",
        "| of engine | Remark",
        "| Expand 30A | relay, battery",
        "| Fuel relay output | voltage",
        "| is | supplied",
        "relay.",
        "| CAN GND | -",
        "| CAN(H) | CAN(H) | Using impedance 120Ω connecting line.",
        "| CAN(L) | CAN(L) | Using impedance 120Ω connecting line.",
        "| Engine type: Common | J1939.",
        "13.9 DEUTZ EMR2",
        "Table 26 – F Connector",
        "| Terminals of controller | F connector",
        "Expand 30A relay, battery",
        "| Fuel relay output | voltage of 14 is supplied",
        "by relay. Fuse is 16A.",
        "Connect to battery negative pole.",
        "| CAN(H) | 12 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 13 | Using impedance 120Ω connecting line.",
        "Engine type: VolvoEDC4.",
        "13.10 JOHN DEERE",
        "Table 27 – 21 Pins Connector",
        "| Terminals of controller | 21",
        "| pins | connector",
        "| Fuel relay output | G,",
        "| Starting relay output | D",
        "| CAN(H) | V | Using impedance 120Ω connecting line.",
        "| CAN(L) | U | Using impedance 120Ω connecting line.",
        "Engine type: John Deere.",
        "13.11 MTU ADEC (SMART MODULE)",
        "It is suitable for MTU engine with ADEC (ECU8) and SMART module.",
        "Table 28 – ADEC (X1 port)",
        "| Terminals of controller | ADEC (X1 port)",
        "| Fuel relay output | X1 10 | X1 Terminal 9 Connected to negative",
        "of",
        "battery.",
        "| Starting relay output | X1 34 | X1 Terminal | 33",
        "| negative | of",
        "Table 29 – SMART (X4 port)",
        "| Terminals of controller | SMART (X4 port)",
        "| CAN_SCR | X4 3",
        "| CAN(H) | X4 1 | Using impedance 120Ω connecting line.",
        "| CAN(L) | X4 2 | Using impedance 120Ω connecting line.",
        "Engine type: MTU-ADEC.",
        "13.12 MTU ADEC (SAM MODULE)",
        "It is suitable for MTU engine with ADEC (ECU7) and SAM module.",
        "Table 30 – ADEC (X1 port)",
        "| Terminals of controller | ADEC | (X1",
        "| port) | Remark",
        "| Fuel relay output | X1 | 43 | X1 Terminal | 28",
        "| Starting relay output | X1 | 37 | X1 Terminal | 22",
        "Table 31 – SAM (X23 port)",
        "| Terminals of controller | SAM (X23 port)",
        "| CAN_SCR | X23 3",
        "| CAN(H) | X23 2 | Using impedance 120Ω connecting line.",
        "| CAN(L) | X23 1 | Using impedance 120Ω connecting line.",
        "Engine type: Common J1939.",
        "13.13 PERKINS",
        "It is suitable for ADEM3/ ADEM4 engine control mode. Engine type is 2306, 2506, 1106, and 2806.",
        "Table 32 – Connector",
        "| Terminals of controller | Connector",
        "| Fuel relay output | 1, 10, | 15, 33, 34",
        "| CAN(H) | 31 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 32 | Using impedance 120Ω connecting line.",
        "Engine type: Perkins.",
        "13.14 SCANIA",
        "It is suitable for S6 engine control mode. Engine type is DC9, DC12, and DC16.",
        "Table 33 – B1 Connector",
        "| Terminals of controller | B1 connector",
        "| Fuel relay output | 3",
        "| CAN(H) | 9 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 10 | Using impedance 120Ω connecting line.",
        "Engine type: Scania.",
        "13.15 VOLVO EDC3",
        "Suitable engine control mode is TAD1240, TAD1241, and TAD1242.",
        "Table 34 – “Stand alone” Connector",
        "| Terminals of controller | “Stand",
        "| alone” | connector",
        "| Fuel relay output | H",
        "| Starting relay output | E",
        "| Configurable output 2 | P",
        "ECU power;",
        "| Set configurable | output 2",
        "| as | “ECU",
        "Table 35 – “Data bus” Connector",
        "| Terminals of controller | “Data bus” connector",
        "| CAN(L) | 2 | Using impedance 120Ω connecting line.",
        "Engine type: Volvo.",
        "NOTE: Whenthis engine type is selected, preheatingtime shouldbe setto at least3 seconds.",
        "13.16 VOLVO EDC4",
        "Suitable engine types are TD520, TAD520 (optional), TD720, TAD720 (optional), TAD721, TAD722, and",
        "TAD732.",
        "Table 36 – Connector",
        "Expanded 30A relay, and",
        "| Fuel relay output | relay offers battery voltage",
        "to terminal 14. Fuse is 16A",
        "| 1 | Connected to negative of battery.",
        "13.17 VOLVO-EMS2",
        "Volvo Engine types are TAD734, TAD940, TAD941, TAD1640, TAD1641, and TAD1642.",
        "Table 37 – Engine CAN Port",
        "| Terminals of controller | Engine’s",
        "| CAN | port",
        "| Configurable output 1 | 6",
        "ECU stop;",
        "Configurable output 1 “ECU stop”.",
        "| Configurable output 2 | 5",
        "Configurable output 2 “ECU power”.",
        "| 3 | Negative power.",
        "| 4 | Positive power.",
        "| CAN(H) | 1(Hi) | Using impedance 120Ω connecting line.",
        "| CAN(L) | 2(Lo) | Using impedance 120Ω connecting line.",
        "Engine type: Volvo-EMS2.",
        "13.18 YUCHAI",
        "It is suitable for BOSCH common rail electronic-controlled engine.",
        "Table 38 – Engine 42 Pins Port",
        "| Terminals of controller | Engine | 42",
        "| pins | port",
        "| Fuel relay output | 1.40",
        "Connect to engine ignition lock.",
        "| CAN(H) | 1.35 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 1.34 | Using impedance 120Ω connecting line.",
        "Table 39 – Engine 2 Pins Port",
        "| Battery | Engine 2 pins",
        "| Battery negative | 1 | Wire diameter 2.5mm2.",
        "| Battery positive | 2 | Wire diameter 2.5mm2.",
        "Engine type: BOSCH.",
        "13.19 WEICHAI",
        "It is suitable for Weichai BOSCH common rail electronic-controlled engine.",
        "Table 40 – Engine Port",
        "| Terminals of controller | Engine port",
        "| Starting relay output | 1.61",
        "Engine type: GTSC1.",
        "| NOTE: If there is any question | of connection between controller",
        "and ECU communication, please feel free to contact",
        "SmartGen service.",
        "14 FAULT FINDING",
        "Table 41 – Fault Finding",
        "| Symptoms | Possible Solutions",
        "Check starting battery;",
        "| Controller Inoperative | Check connections of controller;",
        "Check the DC fuse.",
        "Check if water/cylinder temperature too high;",
        "| Genset Stops | Check alternator voltage;",
        "| Check if an emergency stop button is fitted; Ensure | battery",
        "| Emergency Stop | positive is connected to the emergency stop input;",
        "Check if connection is open circuit.",
        "| Low Oil Pressure | Alarm",
        "| (After | Check oil pressure sensor and connections.",
        "Crank Disconnect)",
        "| High Temp. Alarm | (After",
        "| Crank | Check temperature sensor and connections.",
        "Disconnect)",
        "| Shutdown Alarm During Running | Check switch and connections according to information on LCD;",
        "Check configurable inputs.",
        "Check connections of fuel solenoid;",
        "| Crank Disconnect Failed | Check starting battery;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| Starter Inoperative | Check connections of starter;",
        "Check starting battery.",
        "| Genset Running | While",
        "| ATS | Not",
        "Check ATS;",
        "| Transfer | Check connections between ATS and controller.",
        "Check connections;",
        "Check if COM port is correct;",
        "| RS485 Communication Failure | Check if A and B of RS485 is connected reversely;",
        "Check if PC COM port is damaged;",
        "120Ω resistance between RS485’s A and B is recommended."
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: HGM6100U SERIES (HGM6110U/6110UC/6120U/6120UC)",
      "header": [],
      "rows": [
        "HGM6100U SERIES",
        "(HGM6110U/6110UC/6120U/6120UC)",
        "GENSET CONTROLLER",
        "USER MANUAL",
        "| SMARTGEN (ZHENGZHOU) TECHNOLOGY CO., | LTD.",
        "Chinese trademark",
        "English trademark",
        "SmartGen — make your generator smart",
        "SmartGen Technology Co., Ltd.",
        "No.28 Jinsuo Road",
        "Zhengzhou",
        "Henan Province",
        "P. R. China",
        "0086-371-67981000(overseas)",
        "http://www.smartgen.cn",
        "All rights reserved. No part of this publication may be reproduced in any material form",
        "(including photocopying or storing in any medium by electronic means or other)",
        "without the written permission of the copyright holder.",
        "Applications for the copyright holder’s written permission to reproduce any part of this",
        "publication should be addressed to Smartgen Technology at the address above.",
        "Any reference to trademarked product names used within this publication is owned by",
        "their respective companies.",
        "Smartgen Technology reserves the right to change the contents of this document",
        "without prior notice.",
        "Software Version",
        "| Date | Version",
        "Content",
        "Original release",
        "| Some parameters are | optimized.",
        "Modify the foil color.",
        "Modify the title.",
        "Modify the Logo.",
        "HGM6100U SERIES GENSET CONTROLLER",
        "Contents",
        "| 1 | SUMMARY .........................................................................................4",
        "| 2 | PERFORMANCE AND CHARACTERISTICS.....................................5",
        "| 3 | SPECIFICATION ................................................................................7",
        "| 4 | OPERATION ....................................................................................... 8",
        "4.1 KEYS DSCRIPTION......................................................................................... 8",
        "4.2 CONTROLLER PANEL .................................................................................... 9",
        "4.3 AUTOMATIC START/STOP OPERATION...................................................... 10",
        "4.4 MANUAL START/STOP OPERATION............................................................ 12",
        "| 5 | PROTECTION .................................................................................. 13",
        "5.1 WARNINGS.................................................................................................... 13",
        "5.2 SHUTDOWN ALARMS................................................................................... 15",
        "| 6 | CONNECTIONS ...............................................................................17",
        "| 7 | PARAMETER RANGE AND DEFINITION.........................................19",
        "7.1 PARAMETER CONTENT AND RANGE TABLE (TABLE 1)............................ 20",
        "7.2 PROGRAMMABLE OUTPUT 1-4 TABLE (TABLE 2) ..................................... 26",
        "7.3 PROGRAMMABLE INPUT 1-5 TABLE (ALL IS ACTIVE WHEN CONNECT TO",
        "GROUND (B-) (TABLE 3) ...................................................................................... 27",
        "7.4 SENSOR SELECTION (TABLE 4) ................................................................. 28",
        "7.5 CONDITIONS OF CRANK DISCONNECT (TABLE 5) ................................... 29",
        "| 8 | PARAMETER SETTING...................................................................30",
        "| 9 | SENSOR SETTING..........................................................................32",
        "10 COMMISSIONING............................................................................33",
        "11 TYPICAL APPLICATION................................................................34",
        "12 INSTALLATION.................................................................................36",
        "12.1FIXING CLIPS................................................................................................ 36",
        "12.2OVERALL DIMENSION AND PANEL CUTOUT............................................. 37",
        "13 FAULT FINDING...............................................................................39",
        "1 SUMMARY",
        "HGM6100U series automatic controller, integrating digital, intelligent and network",
        "techniques, is used for automatic control and monitoring system of genset. It can carry",
        "out functions of automatic start/stop, data measurement, alarm protection and three",
        "“remote” (remote control, remote measure and remote communication). The controller",
        "uses LCD display, optional display interface including Chinese, English, Spanish and",
        "Russian with easy and reliable operation.",
        "HGM6100U series automatic controller uses micro-processing technique which can",
        "achieve precision measurement, value adjustment, timing and threshold setting etc..",
        "All the parameters can be configured from front panel or use programmable interface",
        "(or RS485 interface) to adjust via PC. It can be widely used in all types of automatic",
        "control system for its compact structure, simple connections and high reliability.",
        "2 PERFORMANCE AND CHARACTERISTICS",
        "HGM6100U controller has four variants:",
        "HGM6110U/6110UC: Automatic Start Module, it controls generator to start/stop by",
        "remote start signal;",
        "HGM6120U/6120UC: Based on HGM6110U/6110UC, it adds mains AC monitoring",
        "and mains/generator automatic switching control (AMF), especially suitable for the",
        "automation system composed by mains and genset.",
        "Note1: HGM6110UC/6120UC has RS485 port, HGM6110U/6120U without.",
        "Note2: HGM6110UC/6120UC is taken as an example to describe in this manual.",
        " 132*64 LCD display with backlight, optional language interface (Chinese, English,",
        "Spanish and Russian), push-button operation;",
        " Acrylic screen, improved wearable and scratch resistance property;",
        " Silica-gel panel and keys can well adapt to higher and lower temperature;",
        " With RS485 communication port, can achieve “three remote” functions via",
        "MODBUS protocol;",
        " Adapt to 3P4W, 3P3W, 1P2W and 2P3W (120V/240V), 50Hz/60Hz AC power",
        "system;",
        " Can measure and display 3 phase voltage, 3 phase current, frequency, power",
        "parameter of mains/gens;",
        "| Mains | Generator",
        "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
        "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
        "| Frequency | HZ",
        "Load",
        "| Current | IA, IB, IC",
        "Active power KW",
        "Reactive power KVar",
        "Apparent power KVA",
        "Power factor PF",
        "Generator accumulated energy kWh",
        " Mains have functions of over/under voltage and lack of phase; Gens have functions",
        "of over/under voltage, over/under frequency and over current;",
        " Precision measure and display of parameters about engine,",
        "| Temp. (WT), | °C/ °F both are displayed",
        "| Oil pressure (OP), | kPa/Psi/Bar are all displayed",
        "| Fuel level (FL), | %",
        "| Speed (SPD), | RPM",
        "| Battery Voltage (VB), | V",
        "| Charger Voltage (VD), | V",
        "Hours counter (HC) can accumulate Max. 999999 hours.",
        "Start times can accumulate Max.999999 times.",
        "|  | Control protection: Automatic start/stop of genset, load transfer(ATS control) and",
        "perfect failure display and protection;",
        "|  | With ETS, idle speed control, pre-heat control, speed droop/raising control, all of",
        "them are relay output;",
        "|  | Parameter setting: Allow user to modify setting and store them in internal FLASH",
        "memory. The parameters cannot be lost even when power off. All of parameters can",
        "be set not only from the front panel, but also use programmable interface (or PS485",
        "interface) to adjust them via PC.;",
        "|  | Multi sensors of temperature, pressure and fuel level can be used directly,",
        "parameters can be defined by user;",
        "|  | Multi conditions of crank disconnect (speed sensor, oil pressure, generator) can be",
        "selected;",
        "|  | Power supply range: (8~35)VDC, accommodating to different starting battery volts;",
        "|  | All parameters use digital modulation, instead of analog modulation using",
        "conventional potentiometer, having improved reliability and stability;",
        "|  | Add rubber gasket between shell and controller screen, the waterproof can reach",
        "IP55;",
        "|  | Controller is fixed by metal fixing clips;",
        "|  | Modular design, flame-retardant ABS shell, embedded mounting, compact structure",
        "and easy installation.",
        "3 SPECIFICATION",
        "| Items | Contents",
        "| Working Voltage | DC8.0V to DC35.0V, continuous",
        "| Power Consumption | <3W(Standby mode: ≤2W)",
        "AC System",
        "| 3P4W | AC15V - AC360 V (ph-N)",
        "| 3P3W | AC30V - AC620 V (ph-ph)",
        "| 1P2W | AC15V - AC360 V (ph-N)",
        "| 2P3W | AC15V - AC360 V (ph-N)",
        "| AC Alternator Frequency | 50Hz/60Hz",
        "| Rotate speed sensor Voltage | 1.0V to 24V (RMS)",
        "| Rotate speed sensor Frequency | 10,000 Hz (max.)",
        "| Start Relay Output | 16 A DC28V at supply voltage",
        "| Fuel Relay Output | 16 A DC28V at supply voltage",
        "| Programmable Relay Output 1 | 7 A DC28V at supply voltage",
        "| Programmable Relay Output 2 | 7 A 250VAC volt-free output",
        "| Programmable Relay Output 3 | 16 Amp 250VAC volt-free output",
        "| Programmable Relay Output 4 | 16 A 250VAC volt-free output",
        "| Overall Dimensions | 197 mm x 152 mm x 47mm",
        "| Panel Cutout | 186mm x 141mm",
        "| C.T. Secondary Current | 5A (rated)",
        "| Working Condition | Temperature: (-25~70)ºC; Humidity: | (20~93)%",
        "| Storage Condition | Temperature: (-25~+70)ºC",
        "| Protection Level | IP55 Gasket",
        "Apply AC2.2kV voltage between high voltage",
        "| Insulation Intensity | terminal and low voltage terminal;",
        "| The leakage current is not more than 3mA | within",
        "1min.",
        "| Weight | 0.56kg",
        "4 OPERATION",
        "4.1KEYS DSCRIPTION",
        "Can stop generator under Manual/Auto mode; Can reset",
        "shutdown alarm; Press this key at least 3 seconds to test",
        "| Stop/ Reset | panel indicators are OK or not(lamp test);",
        "During stopping process, press this key again can stop",
        "generator immediately.",
        "| Start | Start genset under Manual or Manual Test mode.",
        "| Manual | Pressing this key will set the module as Manual mode.",
        "| Auto | Pressing this key will set the module as Auto mode.",
        "Controller is under manual testing mode.",
        "| Running with load | Under this mode, gen-set will run automatically with",
        "load",
        "when gens normal. (HGM6110UC without)",
        "| Gens Close/Open | Can control gens to switch on or off in Manual mode.",
        "| Set/ Confirm | Shift cursor to confirm In parameters setting menu.",
        "| Up/Increase | Screen scroll;",
        "Up cursor and increase value in setting menu.",
        "| Down/Decrease | Scroll screen;",
        "Down cursor and decrease value in setting menu.",
        "| Menu | Pressing this key will set menu;",
        "Again pressing this key can return main interface.",
        "| HGM6100U | SERIES",
        "| GENSET | CONTROLLER",
        "| 4.2 CONTROLLER | PANEL",
        "| HGM6110UC | Panel Indicators",
        "HGM6120UC Panel Indicators",
        "4.3AUTOMATIC START/STOP OPERATION",
        "| Auto mode is activated by pressing the | , LED indicator beside the button is",
        "illuminating which confirms this action.",
        "Starting Sequence,",
        "1) HGM6120UC: When mains is abnormal (over/under voltage, lack of phase), enter",
        "into “Mains Abnormal Delay” and LCD displays count-down time. When delay is over,",
        "“Start Delay” begins.",
        "2) HGM6110UC: when “remote start” input is active, enter into “Start Delay”.",
        "3) “Count- down” of start delay is displayed in LCD.",
        "4) When start delay is over, preheat relay is outputting (if configured), “Preheat Delay",
        "XX s” is displayed in LCD.",
        "5) When preheat delay is over, fuel relay is outputting for 1s and then start relay outputs;",
        "if genset failed to start during “Crank Time”, the fuel and start relay stop outputting",
        "and enter into “Crank Rest Time” and wait for next cranking.",
        "6) If genset failed to start within set start times, the fourth line of LED will turn black and",
        "Fail to Start alarm will be displayed.",
        "7) Any time to start genset successfully, it will enter into “Safe Running”. During this",
        "period, alarms of low oil pressure, high temperature, under speed, charge failure and",
        "Aux. input (be configured) are disabled. As soon as this delay is over, genset will",
        "enter into “Start Idle Delay” (if configured).",
        "8) During start idle delay, alarms of under speed, under frequency, under voltage are",
        "disabled. As soon as this delay is over, genset will enter into “Warming up Delay” (if",
        "configured).",
        "9) When “Warming up Delay” is over, the indicator is illuminating if gens normal. If",
        "voltage and frequency of engine reach the load requirement, close relay outputs,",
        "genset is taking load and indicator illuminates; if engine voltage or frequency is",
        "abnormal, controller will alarm and shutdown (LCD displays the alarm information).",
        "Stopping Sequence,",
        "1) HGM6120UC: during normal running, if mains normal, genset will enter into “Mains",
        "Normal Delay”, when mains indicator illuminates, “Stop Delay” begins.",
        "2) HGM6110UC: genset enters into “Stop Delay” as soon as “Remote Start” is inactive.",
        "| 3) | When “Stop Delay” is over, genset enters into “Cooling Delay”. Closing relay is",
        "disconnected. After switch “Transfer Rest Delay”, closing relay is outputting, mains is",
        "taking load, generator indicator eliminates while mains indicator illuminates.",
        "| 4) | When entering “Stop Idle Delay”, idle relay is energized to output. (If configured).",
        "| 5) | When entering “ETS Delay”, ETS relay is energized to output, fuel relay output is",
        "disconnected.",
        "| 6) | When entering “Genset at Rest”, genset will automatically judge if it has stopped.",
        "| 7) | When genset has stopped, enter into standby mode; if genset failed to stop,",
        "controller will alarm (“Fail to Stop” alarm will be displayed in LCD).",
        "4.4MANUAL START/STOP OPERATION",
        "| 1) | HGM6120UC, Auto Mode is active when press",
        "and its indicator illuminates.",
        "| Press | , then controller enters into “Manual Test Mode” and its indicator is",
        "| illuminating. Under both of the modes, press | to start genset, it can automatically",
        "detect crank disconnect and accelerate to high speed running. If there is high",
        "temperature, low oil pressure, over speed and abnormal voltage during genset",
        "running, controller can protect genset to stop (detail procedures please refer to",
        "No.4~9 of Auto start operation). Under Manual Mode, switch won’t transfer",
        "| automatically, it is necessary to press | to transfer load. Under “Manual Test Mode”,",
        "after genset runs well in high speed, no matter mains is normal or not, loading switch",
        "will be transferred to gens.",
        "| 2) | HGM6110UC, Auto Mode is active when pressing",
        ", and its indicator is",
        "| illuminating. Then press | to start genset, it can automatically detect crank",
        "disconnect and accelerate to high speed running. If there is high temperature, low oil",
        "pressure, over speed and abnormal voltage during running, controller can protect",
        "genset to stop quickly (detail procedures please refer to No.4~9 of Auto start",
        "| operation). After genset runs well in high speed, press | and gens take load.",
        "| 3) | Manual stop, pressing",
        "can shut down the running genset (detail procedures",
        "please refer to No.3~7 of Auto stop operation).",
        "5 PROTECTION",
        "5.1 WARNINGS",
        "When controller detects the warning signal, the genset only alarm and not stop. The",
        "alarms are displayed in LCD.",
        "Warnings as following,",
        "| No. | Items",
        "Description",
        "| Loss Of | Speed | When the speed of genset is 0 and speed loss delay is 0,",
        "| 1 | Signal",
        "controller will send warning alarm signal and it will be",
        "displayed in LCD.",
        "| Genset | Over",
        "When the current of genset is higher than threshold and",
        "| 2 | Current | setting over current delay is 0, controller will send warning",
        "alarm signal and it will be displayed in LCD.",
        "When genset cannot stop after the “stop delay” is over,",
        "| 3 | Fail To Stop",
        "When the fuel level of genset is lower than threshold or low",
        "| 4 | Low Fuel Level",
        "fuel level warning is active, controller will send warning",
        "When the voltage of genset charger is lower than threshold,",
        "| 5 | Charge Failure",
        "| Battery | Under",
        "When the battery voltage of genset is lower than threshold,",
        "| 6 | Voltage",
        "| Battery | Over",
        "When the battery voltage of genset is higher than threshold,",
        "| 7 | Voltage",
        "| 8 | Low Water Level",
        "When low water level input is active, controller will send",
        "warning alarm signal and it will be displayed in LCD.",
        "| Temp. | Sensor",
        "When sensor hasn’t connected to corresponding port,",
        "| 9 | Open Circuit",
        "| Oil | Pressure",
        "| 10 | Sensor",
        "| Open | controller will send warning alarm signal and it will be",
        "| Circuit | displayed in LCD.",
        "| Maintenance time | When genset running time is longer than maintenance time",
        "| 11 | out warn",
        "of user setting, and the maintenance action is set as",
        "warning, controller send warning alarm signal and it will be",
        "displayed in LCD. When maintenance action type is set as",
        "“Not used”, maintenance alarm reset.",
        "| HGM6100U | Genset",
        "5.2SHUTDOWN ALARMS",
        "When controller detects shutdown alarm, it will send signal to open switch and stop",
        "genset. The alarms are displayed in LCD.",
        "Shutdown alarms as following,",
        "| 1 | Emergency Stop",
        "When controller detects emergency stop signal, it will send",
        "a stop alarm signal and it will be displayed in LCD.",
        "| High | Temp.",
        "When the temperature of water/cylinder is higher than set",
        "| 2 | Shutdown",
        "threshold, controller will send a stop alarm signal and it will",
        "be displayed in LCD.",
        "| 3 | Low Oil Pressure",
        "When oil pressure is lower than threshold, controller will",
        "| Shutdown | send a stop alarm signal and it will be displayed in LCD.",
        "| 4 | Over",
        "| Speed | When genset speed is higher than set threshold, controller",
        "| Shutdown | will send a stop alarm signal and it will be displayed in LCD.",
        "| 5 | Under",
        "| Speed | When genset speed is lower than set threshold, controller",
        "| 6 | Loss Of Speed | When rotate speed is 0 and delay is not 0, controller will",
        "| Signal Shutdown | send a stop alarm signal and it will be displayed in LCD.",
        "When genset voltage is higher than threshold, controller will",
        "send a stop alarm signal and it will be displayed in LCD.",
        "Shutdown",
        "| Genset | Under",
        "When genset voltage is under set threshold, controller will",
        "| 8 | Voltage",
        "When genset current is higher than set threshold and delay",
        "| 9 | Current | is not 0, it will send a stop alarm signal and it will be",
        "| Shutdown | displayed in LCD.",
        "| 10 | Fail To Start",
        "Within set start times, if failed to start, controller will send a",
        "stop alarm signal and it will be displayed in LCD.",
        "| Over Frequency | When genset frequency is higher than set threshold,",
        "| 11 | Shutdown",
        "controller will send a stop alarm signal and it will be",
        "| Under Frequency | When genset frequency is lower than set threshold,",
        "| 12 | Shutdown",
        "| 13 | Genset Failed | When genset frequency is 0, controller will send a stop",
        "| 14 | Low Fuel Level",
        "When fuel level low input is active, controller will send a",
        "| 15 | Low Water Level",
        "When genset water level low input is active, controller will",
        "| 16 | Open Circuit",
        "controller will send shutdown alarm signal and it will be",
        "| 17 | Sensor",
        "| Open | controller will send shutdown alarm signal and it will be",
        "When genset running is longer than maintenance time of",
        "| Maintenance time | user setting, and maintenance action is set as shutdown,",
        "| 18 | out shutdown",
        "controller send shutdown alarm signal and it will be",
        "6 CONNECTIONS",
        "| Compared with HGM6120UC, | HGM6110UC doesn’t have 3-phase input terminal of",
        "| mains voltage. The back panel | of HGM6110UC and HGM6120UC is as below.",
        "Descriptions of terminal connection as following,",
        "| No. | Function",
        "| Cable Size | Description",
        "| 1 | DC input B- | 2.5mm2",
        "Connected to negative of starter battery",
        "Connected to positive of starter battery.",
        "| 2 | DC input B+ | 2.5mm2 | If wire length is over 30m, better to",
        "double wires in parallel. Max. 20A fuse",
        "is recommended.",
        "| 3 | Emergency Stop | 2.5mm2",
        "Connected to B+ via emergency stop",
        "button.",
        "| 4 | Fuel Relay Output | 1.5mm2 | B+ is supplied by 3 points, rated 16A",
        "| 5 | Start Relay Output | 1.5mm2 | B+ is supplied by 3 points, rated 16A",
        "Connect to starter coil",
        "| 6 | Aux. Relay Output 1 | 1.5mm2",
        "| B+ is supplied | by | 2",
        "points, rated 7A",
        "| 7 | Normal close output, | 7",
        "| A rated. | Reference",
        "| 8 | Aux. Relay Output 2 | 1.5mm2",
        "| Relay common port | table 2",
        "| 9 | Normal open output, 7",
        "A rated.",
        "| 10 | Aux. Relay Output 3 | 2.5mm2",
        "| Relay | normal",
        "open",
        "| 11 | volt-free contact output",
        "| 12 | Aux. Relay Output 4 | 2.5mm2 | 16 A rated",
        "| 14 | Charging Generator D+ | 1.0mm2",
        "Connect to D+ (WL) terminal. If without,",
        "| Input | the terminal is not connected.",
        "| 15 | Speed sensor input",
        "Connected to Speed sensor, shielding",
        "| 16 | Speed sensor input, B- | 0.5mm2",
        "line is recommended.",
        "is connected.",
        "| Connect | to",
        "water",
        "| 17 | Temp. Sensor Input | 1.0mm2",
        "| /cylinder | temp.",
        "| resistance type sensor | Reference",
        "| 18 | Oil",
        "| Pressure | Sensor | 1.0mm2",
        "| Connect to oil pressure | table 4",
        "| Input | resistance type sensor",
        "| 19 | Liquid",
        "| Level | Sensor | 1.0mm2",
        "Connect to liquid level",
        "| 20 | Configurable Input 1 | 1.0mm2",
        "Ground connected is",
        "active (B-)",
        "| 21 | Configurable Input 2 | 1.0mm2",
        "| Ground connected is | Reference",
        "| active (B-) | table 3",
        "| 22 | Configurable Input 3 | 1.0mm2",
        "| 23 | CT A Phase Sensing | 1.5mm2 | Connect secondary coil, rated 5A",
        "Input",
        "| 24 | CT B Phase Sensing | 1.5mm2 | Connect secondary coil, rated 5A",
        "| 25 | CT C Phase Sensing | 1.5mm2 | Connect secondary coil, rated 5A",
        "| 26 | CT Common Port | 1.5mm2",
        "Refer to INSTALLATION description.",
        "| Generator | U",
        "| phase | Connect to U phase output(2A fuse is",
        "| 27 | Voltage | 1.0mm2",
        "recommended)",
        "Sensing Input",
        "| 28 | Generator",
        "| V | phase | 1.0mm2 | Connect to V phase output(2A fuse is",
        "| Voltage sensing Input | recommended)",
        "| 29 | Generator",
        "| W | phase | 1.0mm2 | Connect to W phase output(2A fuse is",
        "| Voltage Sensing Input | recommended)",
        "| 30 | Generator N2 Input | 1.0mm2",
        "Connect to generator N-wire",
        "| 31 | Mains R phase Voltage | 1.0mm2 | Connect to mains R phase(2A fuse is",
        "| Sensing Input | recommended) HGM6110UC without",
        "| 32 | Mains S phase Voltage | 1.0mm2 | Connect to mains S phase (2A fuse is",
        "| Sensing Input | recommended) HGM6110UC without.",
        "| 33 | Mains T phase Voltage | 1.0mm2 | Connect to mains T phase, (2A fuse is",
        "| 34 | Mains N1 Input | 1.0mm2 | Connect to mains N-wire, HGM6110UC",
        "without.",
        "| 35 | RS485",
        "| Common | / | Impedance-120Ω",
        "| shielding | wire",
        "is",
        "| Ground | recommended, its",
        "| single-end | connect",
        "| 36 | RS485 - | 0.5mm2",
        "with ground.",
        "| 37 | RS485+ | 0.5mm2",
        "| 38 | Configurable Input 4 | 1.0mm2",
        "| active (B-) | Reference",
        "| 39 | Configurable Input 5 | 1.0mm2",
        "| Ground connected is | table 3",
        "| 40 | Sensor Common | 1.0mm2",
        "Sensor common port",
        "| Note: LINK ports in controller rear panel | are programmable parameter ports, user",
        "can directly program SG72 via PC.",
        "7 PARAMETER RANGE AND DEFINITION",
        "| 7.1 PARAMETER CONTENT AND | RANGE TABLE (TABLE 1)",
        "| Range | Default",
        "| 1 | Mains",
        "| Normal | (0-3600)s | 10",
        "The delay from abnormal to",
        "| Delay | normal or from normal to",
        "| Mains | Abnormal (0-3600)s",
        "abnormal. It used for ATS",
        "| 2 | Delay | 5",
        "(automatic transfer switch)",
        "control.",
        "When mains voltage is under",
        "| 3 | Mains | Under (30-620)V | 184",
        "the point, mains under voltage",
        "| Voltage | active. When the value is 30,",
        "mains under voltage disabled.",
        "| When | mains",
        "| voltage | is",
        "| Mains | Over (30-620)V",
        "greater than the point, mains",
        "| 4 | Voltage | 276",
        "over voltage active. When the",
        "point is 620V, mains over",
        "voltage disabled.",
        "It’s the delay from mains open",
        "| 5 | Transfer",
        "| Rest | (0-99.9)s | 1.0",
        "to generator closed or from",
        "| Time | generator open to mains",
        "closed.",
        "Time from mains abnormal or",
        "| 6 | Start Delay | (0-3600)s | 1",
        "remote start signal is active to",
        "start genset.",
        "Time from mains normal or",
        "| 7 | Stop Delay | (0-3600)s | 1",
        "remote start signal is inactive",
        "to genset stop.",
        "When engine start failure, it’s",
        "the maximum cranking times.",
        "| 8 | Start Times | (1-10) times | 3",
        "When setting crank times out,",
        "| controller | send",
        "| start | fail",
        "signal.",
        "Time of pre-powering heat",
        "| 9 | Preheat Time | (0-300)s | 0",
        "plug before starter is powered",
        "up.",
        "| 10 | Crank Time | (3-60)s | 8",
        "Time of starter power up each",
        "time.",
        "| The | second",
        "| waiting | time",
        "| 11 | Crank Rest Time | (3-60)s | 10",
        "before power up when engine",
        "start fail.",
        "Alarm for low oil pressure,",
        "| 12 | Safe",
        "| Running | (1-60)s | 10",
        "| high | temp,",
        "| under | speed,",
        "| Time | under",
        "| frequency | /voltage,",
        "charge fail are all inactive.",
        "| 13 | Start Idle Time | (0-3600)s | 0",
        "Idle running time of genset",
        "when starting.",
        "| Warming | time",
        "between",
        "| 14 | Warming Up Time | (0-3600)s | 10",
        "genset switch on and high",
        "speed running.",
        "| 15 | Coolant Time | (3-3600)s | 10",
        "| Time | for",
        "| cooling | before",
        "stopping.",
        "| 16 | Stop Idle Time | (0-3600)s | 0",
        "Idle running time when genset",
        "stop.",
        "Stop electromagnet’s power",
        "| 17 | ETS Time | (0-120)s | 20",
        "on time when genset is",
        "If “ETS output time” set as 0,",
        "it is the time from end of idle",
        "| 18 | Over Stop Delay | (0-120)s | 0",
        "delay to gen-set at rest; if not",
        "0, it is from end of ETS",
        "solenoid delay to gen-set at",
        "rest",
        "| Switch | Close",
        "Mains’ or generator’s switch",
        "| 19 | Delay | (0-10)s | 5.0",
        "closing pulse width, when it is",
        "0, output is continuous.",
        "Number of flywheel teeth, it",
        "| 20 | Flywheel Teeth | (10-300) | 118",
        "| can | detect",
        "disconnection",
        "conditions and engine speed.",
        "| 21 | Genset Abnormal | (0-20.0)s | 10.0",
        "Over or under volt alarm",
        "| Delay | delay",
        "When genset voltage is over",
        "the point, generator over",
        "| 22 | Voltage shutdown | (30-620)V | 264",
        "voltage is active. When the",
        "point is 620V, generator over",
        "voltage is disabled.",
        "When generator voltage is",
        "under the point, generator",
        "| 23 | Voltage | (30-620)V | 196",
        "under voltage is active. When",
        "the point is 30V, generator",
        "under voltage is disabled.",
        "When the engine speed is",
        "| 24 | Under",
        "| Speed | (0-6000)RPM | 1200 | under the point for 10s,",
        "| shutdown | shutdown alarm signal is sent",
        "out.",
        "| Over | Speed",
        "| 25 | shutdown | (0-6000)RPM | 1710",
        "| over | the",
        "| point | for | 2s,",
        "shutdown alarm signal is sent.",
        "When generator frequency is",
        "| 26 | Under Frequency | (0-75.0)Hz | 45.0",
        "lower than the point (not",
        "| shutdown | equal to 0) for 10s, shutdown",
        "alarm signal is sent.",
        "When generator’s frequency",
        "| 27 | Over",
        "| Frequency | (0-75.0)Hz | 57.0",
        "| is | over",
        "| the | point",
        "and",
        "| shutdown | continues for 2s, generator",
        "over frequency is active.",
        "| When | engine",
        "temperature",
        "sensor value is over this",
        "point, it sends out high temp.",
        "alarm. When the value is 140,",
        "| 28 | High Temperature | (80-140)ºC | 98",
        "warning alarm won’t be sent.",
        "| shutdown | (only suited for temperature",
        "sensor, except for high temp.",
        "| pressure | alarm",
        "signal",
        "| inputted | by",
        "programmable",
        "input port )",
        "When engine oil pressure",
        "sensor value is under this",
        "point, Low Oil Pressure alarm",
        "is sending out. When the",
        "| 29 | Low Oil Pressure | (0-400)kPa | 103 | value is 0, warning alarm",
        "| shutdown | won’t be sent. (only suited for",
        "oil pressure sensor, except for",
        "low oil pressure alarm signal",
        "input port)",
        "When fuel level sensor value",
        "under this point and remains",
        "| 30 | Low Fuel Level | (0-100)% | 10 | for 10s, genset send out",
        "warning alarm, only warn but",
        "not shutdown.",
        "| 31 | Loss Of Speed | (0-20.0)s | 5.0 | When the delay setting as 0s,",
        "| Signal Delay | it only warn but not shutdown",
        "During generator is running,",
        "| when | charge",
        "alternator",
        "| 32 | Charge Failure | (0-30)V | 6.0",
        "WL/D+ voltage is under this",
        "point and remain for 5s,",
        "generator will warning alarm",
        "and shutdown.",
        "| When | generator",
        "battery",
        "voltage is over the point and",
        "| 33 | Voltage | (12-40)V | 33.0 | remains for 20s, battery over",
        "voltage signal is active. it only",
        "warn but not shutdown",
        "voltage is under the point and",
        "| 34 | Voltage | (4-30)V | 8.0 | remains for 20s, battery under",
        "| 35 | CT Rate | (5-6000)/5 | 500",
        "Current transformer rate",
        "Rated current of generator,",
        "| 36 | Full Load Current | (5-6000)A | 500",
        "used for calculating over load",
        "current.",
        "| Over | Current",
        "When load current is over the",
        "| 37 | Percentage | (50-130)% | 120",
        "point, the over current delay is",
        "initiated.",
        "| 38 | Over",
        "| Current | (0-3600)s | 1296",
        "point, over current signal is",
        "| Delay | sent. When the delay is 0,",
        "only warn but not shutdown.",
        "When the fuel level lower than",
        "| 39 | Fuel Pump Open | (0-100)% | 25 | the set value for 10s, send a",
        "signal to open fuel pump.",
        "When the fuel level higher",
        "| 40 | Fuel Pump Close | (0-100)% | 80 | than the set value for 10s,",
        "send a signal to close fuel",
        "pump.",
        "| 41 | Aux. Output 1 | (0-17) | 2",
        "Factory default: Energized to",
        "stop",
        "| 42 | Aux. Output 2 | (0-17) | 3",
        "Factory default: Idle control",
        "| 43 | Aux. Output 3 | (0-17) | 5",
        "Factory default: Gens closed",
        "| 44 | Aux. Output 4 | (0-17) | 6",
        "Factory default: Mains closed",
        "| 45 | Aux. Input 1 | (0-15) | 1",
        "| Factory | default:",
        "High",
        "temperature alarm",
        "| 46 | Aux.",
        "| Input | 1 | (0-1) | 0",
        "Factory default: close",
        "Active",
        "| 47 | Aux.",
        "| Input | 1 | (0-20.0)s | 2.0",
        "Delay",
        "| 48 | Aux. Input 2 | (0-15) | 2",
        "| Low | oil",
        "pressure alarm",
        "| 49 | Aux.",
        "| Input | 2 | (0-1) | 0",
        "| 50 | Aux.",
        "| Input | 2 | (0-20.0)s | 2.0",
        "| 51 | Aux. Input 3 | (0-15) | 10",
        "| Factory | default: Remote",
        "start",
        "input",
        "| 52 | Aux.",
        "| Input | 3 | (0-1) | 0",
        "| Factory | default: close",
        "| 53 | Aux.",
        "| Input | 3 | (0-20.0)s | 2.0",
        "| 54 | Aux. Input 4 | (0-15) | 11",
        "| Factory | default: Low fuel",
        "level",
        "warn",
        "| 55 | Aux.",
        "| Input | 4 | (0-1) | 0",
        "| 56 | Aux.",
        "| Input | 4 | (0-20.0)s | 2.0",
        "| 57 | Aux. Input 5 | (0-15) | 12",
        "| Factory default: Low | coolant",
        "level warn",
        "| 58 | Aux.",
        "| Input | 5 | (0-1) | 0",
        "| 59 | Aux.",
        "| Input | 5 | (0-20.0)s | 2.0",
        "| 60 | Power",
        "| Mode | (0-2) | 0 | 0: Stop Mode; 1: Manual",
        "| Select | Mode; 2: Auto Mode",
        "| 61 | Module Address | (1-254) | 1",
        "The address of controller.",
        "| 62 | Password | (0-9999) | 1234",
        "Conditions of disconnecting",
        "starter (generator, magnetic",
        "| Crank | pickup sensor, oil pressure),",
        "| 63 | Disconnect | (0-5) | 2",
        "Each condition can be used",
        "| Condition | alone and simultaneously to",
        "separating the start motor and",
        "genset as soon as possible.",
        "When engine speed is over",
        "| 64 | Engine Speed | (0-3000)RPM | 360",
        "| this | point,",
        "| starter | will",
        "disconnect.",
        "| Engine | When generator frequency is",
        "| 65 | Frequency | (10-30)Hz | 14",
        "over this point, starter will",
        "| Engine | Oil",
        "When engine oil pressure is",
        "| 66 | Pressure | (0-400)kPa | 200",
        "| High Temp. Inhibit | Default: when temperature is",
        "| 67 | Select | (0-1) | 0",
        "overheat, the genset alarm",
        "and shutdown. Note1",
        "| Low OP | Inhibit",
        "Default: when oil pressure is",
        "| 68 | Select | (0-1) | 0",
        "| too | low,",
        "| it | alarm",
        "shutdown. Note2",
        "| 69 | Voltage",
        "| Input | (0-3) | 0 | 0: 3P4W 1: 2P3W",
        "| Select | 2: 1P2W 3: 3P3W",
        "| 70 | Temp.",
        "| Sensor | (0-9) | 8",
        "SGX",
        "Select",
        "| 71 | Pressure Sensor | (0-9) | 8",
        "| 72 | Liquid",
        "| Level | (0-5) | 3",
        "SGD",
        "Sensor Select",
        "Number of magnetic poles,",
        "| 73 | Poles Number | (2-32) | 4",
        "used for calculating rotating",
        "speed of generator without",
        "speed sensor.",
        "| 74 | Open",
        "| Circuit | (0-2) | 1",
        "| Action | 0: Indication; 1: Warning;",
        "| Oil | Pressure | 2: Shutdown",
        "| 75 | Sensor",
        "| Open | (0-2) | 1",
        "Circuit Action",
        "| 76 | Maintenance time | (0-5000)h | 30",
        "It is used for setting genset",
        "maintenance interval.",
        "0 Not used； 1 Warning；",
        "| Maintenance time | 2 Shutdown",
        "| 77 | out action | (0-2) | 0",
        "| When | maintenance",
        "action",
        "type is set as“Not used”",
        "maintenance alarm reset.",
        "0:Defined temperature sensor",
        "| Defined | Sensor | 1: Defined pressure sensor",
        "| 78 | Curve | (0-2) | 2: Defined liquid level sensor",
        "| Select | the",
        "| sensor, | input",
        "corresponding 8 values.",
        "Note1, if select high temperature inhibit, or set programmable input as High",
        "Temperature Inhibit ( this input is active), when temperature is higher than pre-setting",
        "threshold or high temperature alarm is activated, controller sends warning signal only",
        "and not shutdown.",
        "Note2, if select low oil pressure inhibit, or set programmable input as Low Oil Pressure",
        "Inhibit ( this input is active), when low oil pressure is lower than pre-setting threshold or",
        "low oil pressure alarm is activated, controller sends warning signal only and not",
        "shutdown.",
        "7.2PROGRAMMABLE OUTPUT 1-4 TABLE (TABLE 2)",
        "| 0 | Not Used",
        "Output is disabled when this item is selected.",
        "Including all shutdown alarm and warning alarm.",
        "| 1 | Common Alarm",
        "When a warning alarm occurs, the alarm won’t",
        "self-lock; When a shutdown alarm occurs, the",
        "alarm will self-lock until alarm is reset.",
        "Used for the genset with stop solenoid. Pick-up",
        "| 2 | ETS Control",
        "when idle speed is over while disconnect when",
        "ETS delay is over.",
        "Used for the genset with idle speed. Pick-up when",
        "| 3 | Idle Control",
        "crank while disconnect when enter into warming",
        "up. Pick-up when stop idle while disconnect when",
        "genset stop completely.",
        "| 4 | Preheat Control",
        "Close before started and disconnect before",
        "powered on.",
        "| 5 | Gens Close | When close time is set as 0, it is continuous",
        "closing.",
        "| 6 | Mains Close | HGM6110UC without.",
        "| 7 | Open Breaker | When close time is set as 0, Open Breaker is",
        "disabled.",
        "Pick-up when enter into warming up time.",
        "| 8 | Accelerate Control",
        "Disconnect when raise speed auxiliary input",
        "active.",
        "Pick-up when enter into stop idle or ETS solenoid",
        "| 9 | Decelerate Control",
        "stop (shutdown alarm). Disconnect when droop",
        "speed auxiliary input active.",
        "Output when genset is in normal running,",
        "| 10 | Genset Run Output",
        "disconnect when rotating speed is lower than",
        "engine speed after fired.",
        "Pick-up when the fuel level lower than the open",
        "threshold or low fuel level warning is active;",
        "| 11 | Fuel Pump Control",
        "disconnect when the fuel level over the close",
        "threshold and the low fuel level warning input is",
        "| 12 | High Speed Control",
        "Output when it enter into warming up time, and",
        "disconnect after cooling.",
        "| 13 | System In Auto Mode",
        "The controller is in Auto Mode.",
        "| 14 | Shutdown Alarm",
        "Output when shutdown alarm occurs and open",
        "when alarm resets.",
        "| 15 | Reserved",
        "| 16 | Reserved",
        "| 17 | Reserved",
        "7.3PROGRAMMABLE INPUT 1-5 TABLE (ALL IS ACTIVE WHEN",
        "CONNECT TO GROUND (B-) (TABLE 3)",
        "| 1 | High Temp. Alarm",
        "If the signal is active after safety run on delay over,",
        "| 2 | Low OP Alarm",
        "genset will immediately alarm to shutdown.",
        "| 3 | Auxiliary Alarm",
        "Only warn, not shutdown.",
        "| 4 | Aux. Shutdown Alarm",
        "If the signal is active, genset will immediately",
        "alarm to shutdown.",
        "During engine running and the input is active, if",
        "| 5 | Coolant To Stop",
        "high temperature occurs, controller will stop after",
        "high speed cooling; when the input is disabled,",
        "controller will stop immediately.",
        "| 6 | Gens Closed Input",
        "| 7 | Mains Closed Input",
        "| 8 | High Temp. Inhibit",
        "When it is active, high oil temperature stop is",
        "inhibited. See Note1 for more information.",
        "| 9 | Low Oil Pressure Inhibit",
        "When it is active, low oil pressure stop is inhibited.",
        "See Note2 for more information.",
        "| 10 | Remote Start Input",
        "| 11 | Low Fuel Level Warn",
        "| 12 | Low Water Level",
        "Warn",
        "| 13 | Low",
        "| Fuel | Level",
        "| 14 | Low",
        "| Water | Level",
        "In Auto Mode, when the input is active, no matter",
        "mains normal or not, genset won’t start. If genset",
        "| 15 | Auto Start Inhibit",
        "is in normal running, stop process won’t be",
        "executed. When input is disabled, genset will",
        "automatically start or stop judging by mains",
        "normal or not.",
        "7.4SENSOR SELECTION (TABLE 4)",
        "| Content | Description",
        "0 Not used",
        "1 Defined Resistance Type",
        "2 VDO",
        "| 3 SGH(Huanghe sensor) | Defined",
        "| input | resistance",
        "| 1 | Temperature | 4SGD(DongKang sensor) | range is 0Ω~6000Ω, factory",
        "| Sensor | 5 CURTIS",
        "default is SGX sensor.",
        "6 DATCON",
        "7 VOLVO-EC",
        "8 SGX",
        "9 Reserved",
        "2 VDO 10Bar",
        "| 2 | Pressure | 4 SGD(DongKang sensor) | range is 0Ω~6000Ω, factory",
        "6 DATCON 10Bar",
        "| 1 Defined Resistance Type | Defined",
        "| 3 | Fuel Level | 2 SGH | range is 0~6000Ω, factory",
        "| Sensor | 3 SGD",
        "default is SGD sensor.",
        "4 Reserved 1",
        "5 Reserved 2",
        "7.5CONDITIONS OF CRANK DISCONNECT (TABLE 5)",
        "| No. | Content",
        "| 0 | Magnetic pickup sensor",
        "| 1 | Generator",
        "| 2 | Magnetic pickup sensor + Generator",
        "| 3 | Magnetic pickup sensor + Oil pressure",
        "| 4 | Generator + Oil pressure",
        "| 5 | Generator + Magnetic pickup sensor + Oil pressure",
        "| 1) | There are 3 kinds of crank disconnect conditions. Magnetic pickup sensor and",
        "generator can be used alone. Oil pressure must be used with magnetic pickup",
        "sensor and the generator, in order to make the starter and the engine disconnect as",
        "soon as possible.",
        "| 2) | Magnetic pickup sensor is installed in the engine for testing flywheel teeth.",
        "| 3) | When choosing magnetic pickup sensor, ensure the number of flywheel teeth is",
        "same as the pre-set, otherwise over or under speed shutdown may appear.",
        "| 4) | If generator has no magnetic pickup sensor, don't choose corresponding item;",
        "otherwise Fail to Start or Loss of Speed Signal shutdown will occur.",
        "| 5) | If the generator has no oil pressure sensor, don't choose corresponding item.",
        "| 6) | If generator has not been selected, controller will not measure and display the",
        "relative parameters (can be applied to the pump set); if magnetic pickup sensor has",
        "not been selected, the rotating speed will calculated by the generating AC signal.",
        "8 PARAMETER SETTING",
        "| After | controller powered on,",
        "| press | to enter into the parameters setting menu:",
        "1) Parameters Setting",
        "2) Information",
        "3) Language",
        "\"1234\" can set the part of the items in Table 1 during inputting password,; \"0318\"",
        "can set all items in Table 1.",
        "If more parameter items need to be set, such as voltage and current calibration,",
        "please contact with the factory.",
        "NOTE:",
        "1) HGM6110UC, there are not items 1-5 in table1; programmable output 1-4 have no",
        "digital outputs about mains.",
        "2) Please modify the parameters in standby mode (crank conditions, auxiliary input",
        "and output configuration, multi delays, etc.) otherwise shutdown alarm or other",
        "abnormal conditions may appear.",
        "3) The over-voltage threshold must be greater than the under-voltage threshold;",
        "otherwise over-voltage and under-voltage will occur at the same time.",
        "4) The over-speed threshold must be greater than under-speed threshold, otherwise",
        "over speed and under speed will occur at the same time.",
        "5) Set frequency value (after crank disconnect) as low as possible, in order to",
        "disconnect starter quickly.",
        "6) Programmable input 1-5 cannot be set as the same items, otherwise it cannot",
        "realize correct function; programmable output 1-4 can be set as the same item.",
        "7) If need to shut down after cooling, please set any input as \" stop after cooling \",",
        "then connect this input to ground.",
        "LCD will display some information of controller, such as software version, issue date.",
        "| Note: Pressing | will display the status of digital inputs and outputs.",
        "| User may select display | language as",
        "Chinese, English, Spanish and Russian.",
        "4) LCD contract",
        "| Press | and",
        "| (or | ) can adjust | LCD contract. Adjustment range is 0-7.",
        "| Note: Pressing | key at any time will exit the editor and back to main interface.",
        "| 9 | SENSOR SETTING",
        "| 1) | When choosing sensor, standard of sensor curve will be needed. If temperature",
        "sensor is set as SGH (120ºC resistor type), sensor curve should be SGH (120oC",
        "resistor type); If it is set as SGD (120ºC resistor type), sensor curve should be",
        "SGD curve.",
        "| 2) | If there is difference between standard sensor curve and chosen sensor curve,",
        "select \"defined sensor\", and then input defined sensor curve.",
        "| 3) | When sensor curve is inputted, X value (resistance) must be in accordance with",
        "the order of higher to lower, otherwise errors will occur.",
        "| 4) | When sensor is selected as \"Not used\", temperature, pressure and fuel level will",
        "be display as\" - - -\" in LCD.",
        "| 5) | If there is no pressure sensor, but only has low pressure alarm switch, then you",
        "must set pressure sensor as \"Not used\", otherwise oil pressure low alarm",
        "shutdown may appear.",
        "| 6) | Can set several points of forehand or backmost as the same ordinate, as the",
        "following picture:",
        "| Conventional | pressure unit",
        "conversion table",
        "| 1N/m2 (pa) | 1kgf/cm2 | 1bar | (1b/in2) psi",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "| HGM6100U | Genset Controller | 2016-05-09 | Version 1.4 | Page 32 of | 39",
        "10 COMMISSIONING",
        "Before operation, the following checking should be carried out:",
        "1) Check and ensure all the connections are correct and wires diameter is suitable.",
        "2) Ensure that the controller DC power has fuse; battery positive and negative have",
        "correctly connected.",
        "3) Emergence stop input must be connected to positive of starting battery via normally",
        "close contact of emergency stop.",
        "4) Take proper actions to prevent engine to disconnect crank (e. g. Remove the",
        "connections of fuel value). If checking is OK, connect start battery, select Manual",
        "Mode, controller will execute the program.",
        "5) Set controller as Manual Mode, press “start” button to start genset. If failed within the",
        "setting crank times, controller will send “Failed to Start” signal; then press “stop” to",
        "reset controller.",
        "6) Recover actions of preventing engine to disconnect crank (e. g. Connect wire of fuel",
        "value), press “start” button again, genset will start. If everything goes well, genset will",
        "normal run after idle running (if configured). During this period, watch for engine’s",
        "running situations and voltage and frequency of alternator. If there is abnormal, stop",
        "genset and check all connections according to this manual.",
        "7) Select the Auto Mode from front panel, connect to mains signal. After the mains",
        "normal delay, controller will transfer ATS (if configured) into mains load. After cooling,",
        "controller will stop genset and into standby state until mains abnormal again.",
        "8) When mains abnormal again, genset will start automatically and into normal running,",
        "send signal to make gens close, transfer ATS and make genset take load. If it not",
        "likes this, please check connections of ATS according to this manual.",
        "9) If there are any other questions, please contact Smartgen’s service.",
        "| HGM6100U SERIES | GENSET",
        "CONTROLLER",
        "| 11 TYPICAL | APPLICATION",
        "| HGM6110UC | Typical",
        "Application Diagram",
        "| HGM6120UC | Typical",
        "| Single | Phase 2 Wire",
        "2 Phase 3 Wire",
        "| Note: | Recommend",
        "| that | the",
        "output of crank and Fuel expand high capacity relay.",
        "12 INSTALLATION",
        "12.1 FIXING CLIPS",
        "The module is held into the panel fascia using the supplied fixing clips.",
        "1) Withdraw the fixing clip screw (turn anticlockwise) until it reaches proper position.",
        "2) Pull the fixing clip backwards (towards the back of the module) ensuring four clips",
        "are inside their allotted slots.",
        "3) Turn the fixing clip screws clockwise until they make contact with the panel.",
        "Note: Care should be taken not to over tighten the screws of fixing clips.",
        "| 12.2 | OVERALL DIMENSION AND PANEL CUTOUT",
        "| 1) | Battery Voltage Input",
        "HGM6100U series controller can be applicable to (8~35) VDC battery voltage.",
        "Battery negative must be reliably connected to engine shell. The connection",
        "between controller power and battery should not be less than 2.5mm2. If a float",
        "charger is fitted, please connect output line of the charger with battery directly, and",
        "then connect battery positive and negative to power input of controller separately,",
        "in case that charger will interfere with the normal running of controller.",
        "| 2) | Speed Sensor Input",
        "Speed sensor is installed in the engine for testing flywheel teeth. The connection",
        "with controller uses 2-core screen, shield layer should be connected to terminal16",
        "of controller and the other end vacant. The other two signal lines are respectively",
        "connected to terminal15 and terminal16. At full speed, output voltage range is",
        "(1~24) VAC (RMS), 12VAC is recommended (rated speed). During installing,",
        "make the speed sensor contact the flywheel firstly, then pour out 1/3 laps, finally",
        "lock nut on the sensor.",
        "| 3) | Output And Expansion Relay",
        "All the outputs of controller are relay output. If need to expand relay, please add",
        "freewheeling diode in both ends of relay coil (when expansion relay coil links DC),",
        "or add RC loop (when expansion relay coil links AC), in case controller or other",
        "equipments are interfered.",
        "| 4) | AC Input",
        "HGM6100U series controller must externally connect to current transformer; CT",
        "secondary current must be 5A. Besides, the phase of CT and input voltage must",
        "be correct, or the sampling current and active power may be incorrect.",
        "Note: A. ICOM must connect to battery cathode of the controller.",
        "B. When there is load current, open circuit is inhibited in the CT secondary side.",
        "5) Dielectric Strength test",
        "When the controller has been installed in the control panel, during the test please",
        "disconnect all the terminals, in case high voltage damages the controller.",
        "13FAULT FINDING",
        "| Symptoms | Possible Solutions",
        "Check starting battery;",
        "| Controller Inoperative | Check connections of controller.",
        "Check the DC fuse.",
        "Check if water/cylinder temperature too high.",
        "| Genset Stops | Check alternator voltage.",
        "Check if an emergency stop button is fitted; Ensure",
        "| Emergency Stop | battery positive is connected to the emergency stop",
        "input.",
        "Check if connection is open circuit.",
        "| Low Oil Pressure Alarm | (After",
        "Check oil pressure sensor and connections.",
        "Crank Disconnect)",
        "| Alarm | (After",
        "Check temperature sensor and connections.",
        "| Shutdown | Alarm",
        "| During | Check",
        "| switch | and",
        "| connections | according",
        "to",
        "| Running | information on LCD.",
        "Check configurable inputs.",
        "Check connections of fuel solenoid.",
        "| Crank Disconnect Failed | Check starting battery.",
        "| Check speed sensor and its connections. Refer | to",
        "engine manual.",
        "| Starter Inoperative | Check connections of starter;",
        "Check starting battery.",
        "| Genset Running While | ATS",
        "Check ATS;",
        "| Not Transfer | Check connections between ATS and controller.",
        "Check connections;",
        "Check if COM port is correct;",
        "| RS485 Failure | Check if A and B of RS485 is connected reversely;",
        "Check if PC COM port is damaged;",
        "| 120Ω resistance between PR485 and AB | is",
        "Recommended."
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: HGM9510",
      "header": [],
      "rows": [
        "GENSET PARALLEL (WITH GENSET) CONTROLLER",
        "USER MANUAL",
        "+86-371-67981000 (overseas)",
        "All rights reserved. No part of this publication may be reproduced in any material form (including",
        "photocopying or storing in any medium by electronic means or other) without the written permission of",
        "the copyright holder.",
        "SmartGen reserves the right to change the contents of this document without prior notice.",
        "Table 1 Software Version",
        "| Date | Version",
        "Contents",
        "Original release.",
        "Modify the outside drawing and the main display description;",
        "Modify some parameters’ default value; Add the description of",
        "“Power Management Mode” and “Load Shedding Control”.",
        "| 2016-11-03 | 1.2 | 1. Add timer setting of gas gen-set.",
        "2. Add functions of input ports and output ports.",
        "Fix a translation of characteristic.",
        "Modify the parameter errors and optimize other problems.",
        "| 2021-04-08 | 1.5 | Modify the terminal 34, 35 description in Terminal Connection",
        "Description Table.",
        "1. Modify the description of GOV and AVR voltage range SW2 in",
        "parameter setting contents and scopes table;",
        "2. Modify company logo.",
        "Modify some contents of parameter setting:",
        "1. Change the “Charger Voltage” to “Charger D+ Voltage”;",
        "2. Add settings of fuel output time, ECU GOV gain and ECU",
        "communication address;",
        "3. Add input functions of mains switch not control, mains split to",
        "| island, | aftertreatment",
        "| regeneration | inhibit",
        "| and | manual",
        "aftertreatment regeneration;",
        "4. Change the range of engine type to 0-45.",
        "Modify the working and storage temperature ranges.",
        "| This | manual is suitable for HGM9510 parallel controller only.",
        "Table 2 Notation Clarification",
        "| Sign | Instruction",
        "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
        "| Indicates a procedure or practice, which, if not strictly observed, could | result",
        "in",
        "| CAUTION! | damage or destruction of equipment.",
        "| Indicates a procedure or practice, which could result in injury to personnel | or",
        "| WARNING! | loss of life if not followed correctly.",
        "CONTENTS",
        "| 1 | OVERVIEW ..................................................................................................................................................6",
        "| 2 | MODULE COMPARISON ............................................................................................................................7",
        "| 3 | PERFORMANCE AND CHARACTERISTICS...............................................................................................8",
        "| 4 | SPECIFICATION ...................................................................................................................................... 10",
        "| 5 | OPERATION............................................................................................................................................. 11",
        "5.1 INDICATORS ...................................................................................................................................... 11",
        "5.2 KEY FUNCTION DESCRIPTION ......................................................................................................... 12",
        "5.3 LCD DISPLAY ..................................................................................................................................... 13",
        "| 5.3.1 | MAIN DISPLAY..........................................................................................................................13",
        "| 5.3.2 | USER MENU AND PARAMETERS SETTING MENU.................................................................14",
        "5.4 AUTO START/STOP OPERATION ..................................................................................................... 18",
        "5.5 MANUALSTART/STOP OPERATION................................................................................................19",
        "5.6 SWITCH CONTROL PROCEDURES.................................................................................................... 19",
        "| 5.6.1 | MANUAL CONTROL PROCEDURE ........................................................................................... 19",
        "| 5.6.2 | AUTO CONTROL PROCEDURE.................................................................................................20",
        "| 6 | PROTECTION .......................................................................................................................................... 21",
        "6.1 WARNING...........................................................................................................................................21",
        "6.2 SHUTDOWNALARM..........................................................................................................................23",
        "6.3 TRIP AND STOPALARM....................................................................................................................26",
        "6.4 TRIP ALARM ...................................................................................................................................... 27",
        "| 7 | WIRING CONNECTION............................................................................................................................ 28",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS..................................................... 31",
        "8.1 CONTENTSAND SCOPESOFPARAMETERS...................................................................................31",
        "8.2 ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS ........................................................ 44",
        "| 8.2.1 | DEFINED CONTENTS OF PROGRAMMABLE OUTPUT PORTS .............................................. 44",
        "| 8.2.2 | DEFINED PERIOD OUTPUT.......................................................................................................49",
        "| 8.2.3 | DEFINED COMBINATION OUTPUT..........................................................................................49",
        "8.3 DEFINEDCONTENTSOFPROGRAMMABLEINPUTPORTS (ALLGND(B-)CONNECTED ACTIVE)51",
        "8.4 SELECTION OF SENSORS ................................................................................................................. 54",
        "8.5 CONDITIONSOF CRANKDISCONNECTSELECTION.......................................................................56",
        "| 9 | PARAMETERS SETTING......................................................................................................................... 56",
        "10 SENSORS SETTING................................................................................................................................. 57",
        "11 COMMISSIONING ................................................................................................................................... 58",
        "| 11.1 | STEP 1:SINGLEUNIT DEBUGGING................................................................................................58",
        "| 11.2 | STEP 2:MANUALPARALLEL OPERATIONOFF-LOAD..................................................................58",
        "| 11.3 | STEP 3: MANUAL PARALLEL OPERATION ON-LOAD ................................................................... 58",
        "| 11.4 | STEP 4: AUTOMATIC PARALLEL OPERATION .............................................................................. 59",
        "12 TYPICAL APPLICATION ......................................................................................................................... 60",
        "13 POWER MANAGEMENT MODE.............................................................................................................. 62",
        "14 NEL TRIP ................................................................................................................................................. 63",
        "15 INSTALLATION....................................................................................................................................... 64",
        "16 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE..................................................................... 66",
        "| 16.1 | CUMMINS ISB/ISBE ........................................................................................................................ 66",
        "| 16.2 | CUMMINS QSL9 .............................................................................................................................. 66",
        "| 16.3 | CUMMINS QSM11 (IMPORT) ......................................................................................................... 67",
        "| 16.4 | CUMMINS QSX15-CM570 .............................................................................................................. 67",
        "| 16.5 | CUMMINS GCS-MODBUS ............................................................................................................... 68",
        "| 16.6 | CUMMINS QSM11........................................................................................................................... 68",
        "| 16.7 | CUMMINS QSZ13............................................................................................................................ 69",
        "| 16.8 | DETROIT DIESEL DDEC III/IV .......................................................................................................... 69",
        "| 16.9 | DEUTZ EMR2...................................................................................................................................70",
        "16.10 JOHN DEERE ................................................................................................................................... 70",
        "16.11 MTU MDEC ...................................................................................................................................... 70",
        "16.12 MTU ADEC (SMART MODULE) ....................................................................................................... 71",
        "16.13 MTU ADEC(SAMMODULE)............................................................................................................71",
        "16.14 PERKINS .......................................................................................................................................... 72",
        "16.15 SCANIA............................................................................................................................................72",
        "16.16 VOLVO EDC3 ................................................................................................................................... 73",
        "16.17 VOLVO EDC4 ................................................................................................................................... 73",
        "16.18 VOLVO-EMS2 .................................................................................................................................. 74",
        "16.19 YUCHAI............................................................................................................................................74",
        "16.20 WEICHAI .......................................................................................................................................... 75",
        "17 USB .......................................................................................................................................................... 76",
        "18 FAULT FINDING ...................................................................................................................................... 77",
        "| 1 | OVERVIEW",
        "HGM9510 controller is designed for manual/auto parallel system generators with similar or different",
        "capacity. Additionally, it is suitable for single unit constant power output and mains paralleling. It allows",
        "automatic start/stop, parallel running, data measurement, alarm protection as well as remote control,",
        "remote measurement and remote communication function. It fits with LCD display, optional Chinese,",
        "English and other languages interface, and it is reliable and easy to use.",
        "Utilizing the GOV (Engine Speed Governor) and AVR (Automatic Voltage Regulator) control function, the",
        "controller is able to synchronize and share load automatically; it can be used to parallel with other",
        "HGM9510 controller.",
        "HGM9510 controller also monitors the engine, indicating the operational status and fault conditions",
        "accurately. When abnormal condition occurs, it splits bus and shuts down the genset, simultaneously",
        "the exact failure mode information is indicated by the LCD display on the front panel. SAE J1939",
        "interface enables the controller to communicate with various ECU (ENGINE CONTROL UNIT) which",
        "fitted with J1939 interface.",
        "The powerful 32-bit microprocessor contained within the module allows for precision parameters",
        "measuring, fixed value adjustment, time setting and set value adjusting and etc. Majority parameters",
        "can be configured from front panel, and all parameters can be configured by USB interface (or RS485)",
        "to adjust via PC. It can be widely used in all types of automatic gen-set control system with compact",
        "structure, advanced circuits, simple connections and high reliability.",
        "| 2 | MODULE COMPARISON",
        "Table 3 Module Comparison",
        "| Item | HGM",
        "| HGM | HGM",
        "HGM",
        "| LCD | Dimension | 3.7” | 4.3”",
        "| Pixel | 132 x 64 | 480 x 272",
        "| AMF | ●",
        "| BUS Monitoring | ●",
        "| Parallel Connection | ●",
        "| Expansion Module | ●",
        "| Input Port | 7 | 7 | 7 | 7 | 7 | 7 | 8 | 8 | 7 | 8",
        "| Output Port | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8",
        "| Sensor Number | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5",
        "| Neutral (Earth) | ●",
        "Current",
        "| Schedule Function | ●",
        "| ETHERNET | ●",
        "| RS485 | ●",
        "| GSM | ●",
        "| USB | ●",
        "| LINK | ●",
        "| Real-time Clock | ●",
        "| Event Log | ●",
        "| Micro SD Card | ●",
        "NOTE:",
        "| 1) | Two of the outputs are fixed: start output and fuel",
        "output.",
        "| 2) | HGM9510’s analog sensors are composed by 3",
        "| fixed sensors | (temperature,",
        "| pressure, | level)",
        "| and | 2",
        "configurable",
        "sensors.",
        "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420/HGM9520/HGM9610/",
        "| HGM9620 controllers mentioned in this document may change, please check the corresponding user manual | for",
        "accurate information.",
        "| 3 | PERFORMANCE AND CHARACTERISTICS",
        "|  | With ARM-based 32-bit SCM, high integration of hardware and more reliable;",
        "|  | 480x272 LCD with backlight, multilingual interface (including English, Chinese or other languages)",
        "which can be chosen at the site, making commissioning convenient for factory personnel;",
        "|  | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
        "|  | Silicon panel and pushbuttons for better operation in high/low temperature environment;",
        "|  | RS485 communication port enables remote control, remote measuring, remote communication via",
        "ModBus protocol;",
        "|  | Fitted with CANBUS port and can communicate with J1939 genset. Not only can you monitor",
        "frequently-used data (such as water temperature, oil pressure, engine speed, fuel consumption and",
        "so on) of ECU machine, but also control start, stop, raising speed and speed droop via CANBUS",
        "port;",
        "|  | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
        "voltage 120/240V and frequency 50/60Hz;",
        "|  | Collects and shows 3-phase voltage, current, power parameter and frequency of Bus/Gens;",
        "|  | For Bus, controller has loss of phase and reverse phase sequence detection functions; For",
        "generator, controller has over voltage, under voltage, over frequency, under frequency, over current,",
        "over power, reverse power, loss of phase, reverse phase sequence detection functions;",
        "|  | Synchronization parameters: Voltage Difference Between Bus and Gens, Frequency Difference",
        "Between Bus and Gens, Phase Difference Between Bus and Gens;",
        "|  | Multiple running modes in auto state: with load running, off load running, demand parallel running;",
        "|  | Ramp on and ramp off function;",
        "|  | 3 fixed sensors (temperature, oil pressure and liquid level);",
        "|  | 2 configurable sensors can be set as sensor of temperature, oil pressure or fuel level;",
        "|  | More kinds of curves of temperature, oil pressure, fuel level can be used directly and users can",
        "define the sensor curves by themselves;",
        "|  | Precision measure and display parameters about Engine,",
        "| Temp. (WT) | °C/°F (unit) both be displayed",
        "| Oil pressure (OP) | kPa/psi/bar(unit) all be displayed",
        "| Fuel level (FL) | % (unit)",
        "| Speed (SPD) | r/min (unit)",
        "| Battery Voltage (VB) | V (unit)",
        "| Charger D+ Voltage | V (unit)",
        "| Hour count (HC) can accumulate | Max. 65535 hours",
        "| Start times can accumulate | Max. 65535 times",
        "|  | Protection: automatic start/stop of the gen-set, ATS (Auto Transfer Switch) control with perfect",
        "fault indication and protection function;",
        "|  | All output ports are relay output;",
        "|  | Parameter setting: parameters can be modified and stored in internal EEPROM memory and cannot",
        "be lost even in case of power outage; most of them can be adjusted using front panel of the",
        "controller and all of them can be modified using PC via USB or RS485 ports;",
        "|  | Multiple crank disconnect conditions (speed sensor, oil pressure, generator frequency) are",
        "optional;",
        "|  | Widely power supply range DC(8~35)V, suitable to different starting battery voltage environment;",
        "|  | Event log, real-time clock, scheduled start & stop generator (can be set as start genset once a",
        "day/week/month whether with load or not);",
        "|  | Accumulative total run time and total electric energy of A and B. Users can reset it as 0 and",
        "re-accumulate the value which make convenience to users to count the total value as their wish.",
        "|  | Can control engine heater, cooler and fuel pump.",
        "|  | With maintenance function. Actions (warning, trip and stop, shutdown) can be set when",
        "maintenance time out;",
        "|  | All parameters used digital adjustment, instead of conventional analog modulation with normal",
        "potentiometer, more reliable and stable;",
        "|  | IP55 protection level can be achieved with the help of rubber-ring gasket between shell and control",
        "panel;",
        "|  | Metal fixing clips enable perfect in high temperature environment;",
        "|  | Modular design, self-extinguishing ABS plastic shell, pluggable terminal, built-in mounting，compact",
        "structure with easy installation.",
        "| 4 | SPECIFICATION",
        "Table 4 Technical Parameters",
        "| Parameter | Details",
        "| Working Voltage | DC8. 0V to 35. 0V, uninterruptible power",
        "supply",
        "| Overall Consumption | <4W (Standby mode: ≤2W)",
        "AC Input:",
        "| 3 Phase 4 Wire | AC 15V - 360V (ph-N)",
        "| 3 Phase 3 Wire | AC 30V - 620V (ph- ph)",
        "| Single Phase 2 Wire | AC 15V - 360V (ph-N)",
        "| 2 Phase 3 Wire | AC 15V - 360V (ph-N)",
        "| Alternator Frequency | 50Hz/60Hz",
        "| Speed Sensor Voltage | 1. 0V to 24V (RMS)",
        "| Speed Sensor Frequency | Maximum 10,000Hz",
        "| Start Relay Output | 16A DC28V power supply output",
        "| Fuel Relay Output | 16A DC28V power supply output",
        "| Flexible Relay Output 1 | 7A DC28V power supply output",
        "| Flexible Relay Output 2 | 7A DC28V power supply output",
        "| Flexible Relay Output 3 | 7A DC28V power supply output",
        "| Flexible Relay Output 4 | 7A 250VAC passive output",
        "| Flexible Relay Output 5 | 7A 250VAC passive output",
        "| Flexible Relay Output 6 | 7A 250VAC passive output",
        "| Case Dimensions | 266mm x 182mm x 45mm",
        "| Panel Cutout | 214mm x 160mm",
        "| CT Secondary Current | Rated 5A",
        "| Working Temperature | (-40~+70)°C",
        "| Working Humidity | (20~93)%RH",
        "| Storage Temperature | (-40~+80)°C",
        "| Protection Level | IP55 Gasket",
        "| Apply AC2.2kV voltage between high | voltage terminal and low",
        "| Insulation Intensity | voltage terminal; The leakage current is | not more than 3mA within",
        "1min.",
        "| Weight | 0.95kg",
        "| 5 | OPERATION",
        "| 5.1 | INDICATORS",
        "Fig. 1 Panel Indicator Description",
        "NOTE: Selected light indicators description:",
        "Table 5 Warning and Alarm indicators",
        "| Alarm Type | Warning",
        "| Indicator | Alarm",
        "Indicator",
        "| Warning | Slow",
        "| flashing | Slow flashing",
        "| Trip Alarm | Slow",
        "| Shutdown Alarm | Off",
        "Fast flashing",
        "| Trip and Stop Alarm | Off",
        "Running indicator: illuminated from crank disconnect to ETS while off during other periods.",
        "| Generator normal indicator: It is light on when generator is normal; flashing when generator | state",
        "is",
        "abnormal; off when there is no generator power.",
        "| 5.2 | KEY FUNCTION DESCRIPTION",
        "| Table | 6 Key Function Description",
        "| Icon | Button",
        "Description",
        "Stop running generator in Auto/Manual mode; Lamp test",
        "| Stop | (press at least 3 seconds); Reset alarm in stop mode; During",
        "stopping process, press this button again to stop generator",
        "immediately.",
        "| Start | Start genset in Manual mode.",
        "| Manual Mode | Press this key and controller enters in Manual mode.",
        "| Auto Mode | Press this key and controller enters in Auto mode.",
        "| Mute/Reset Alarm | Alarming sound off; If trip alarm occurs, pressing the button",
        "at least 3 seconds can reset this alarm.",
        "| Close | Close breaker in manual mode.",
        "| Open | Open breaker in manual mode.",
        "| Up/Increase | 1) Screen scroll;",
        "2) Up cursor and increase value in setting menu.",
        "| Down/Decrease | 1) Screen scroll;",
        "2) Down cursor and decrease value in setting menu.",
        "| Left | 1) Page scroll;",
        "2) Left move cursor in setting menu.",
        "| Right | 1) Page scroll;",
        "2) Right move cursor in setting menu.",
        "| Set/Confirm | Select viewing area.",
        "| Exit | 1) Return to main menu;",
        "2) Return to previous menu in setting menu.",
        "| NOTE: Press | and",
        "simultaneously in manual mode will force generator to crank. Successful start",
        "will not be judged according to crank disconnect conditions, operator will have to crank the starter motor manually; when",
        "operator decides that the engine has fired, he/she should release the button and start output will be deactivated, safety",
        "on delay will be initiated.",
        "| CAUTION: Default password is “00318”, user can change it | in case of",
        "others change the advanced parameters",
        "| setting. Please clearly remember the password after changing. If | you forget",
        "it, please contact SmartGen services and",
        "send all information in the controller page of “ABOUT” to us.",
        "5.3 LCD DISPLAY",
        "5.3.1 MAIN DISPLAY",
        "| Main screen show pages; use | to scroll the pages and",
        "to scroll the screen.",
        "★Main Screen, including as below,",
        "Gen: voltage, frequency, current, active power, reactive power;",
        "Bus: voltage, frequency;",
        "Engine: speed, temperature, oil pressure;",
        "Some status.",
        "★Status, including as below,",
        "Status of genset and ATS.",
        "★Engine, including as below,",
        "| Engine speed, engine temperature, engine oil pressure, fuel level, flexible sensor 1, flexible | sensor | 2,",
        "battery voltage, charger voltage, engine accumulated run, accumulated start times.",
        "NOTE: If connected with J1939 engine via CANBUS port, this page also includes: coolant pressure, coolant level, fuel",
        "temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure, total fuel consumption and so on.",
        "(Different engine with different parameters).",
        "★Generator, including as below,",
        "Phase voltage, line voltage, frequency, phase sequence, current, each phase and total active power",
        "(positive and negative), each phase and total reactive power (positive and negative), each phase and",
        "total apparent power, each phase and average power factor (positive and negative), accumulated",
        "energy (kWh, kVarh, kVAh), multi power, earth current, unbalanced current.",
        "NOTE: Power factor shows as following,",
        "Remark:",
        "P stands for active power;",
        "Q stands for reactive power.",
        "Table 7 Power Factor Description",
        "| Power | Conditions",
        "| Active | Reactive",
        "Remark",
        "| Factor | Power",
        "Power",
        "| COS>0L | P>0,Q>0",
        "| Input | Input",
        "Load is inductive resistance.",
        "| COS>0C | P>0,Q<0",
        "| Input | Output",
        "Load is capacitance resistance.",
        "| COS<0L | P<0,Q>0",
        "| Output | Input",
        "Load is equal to one under excitation",
        "generator.",
        "| COS<0C | P<0,Q<0",
        "| Output | Output",
        "| Load is equal | to",
        "| one | over",
        "excitation",
        "| 1. | Input active power, generator sends electricity to load.",
        "| 2. | Output active power, load supplies electricity to generator.",
        "| 3. | Input reactive power, generator sends reactive power to load.",
        "| 4. | Output reactive power, load sends reactive power to generator.",
        "★Bus, including as below,",
        "Phase voltage, line voltage, frequency, phase sequence.",
        "★Sync, including as below,",
        "Volt difference, freq. difference, phase difference, active power percentage, target active power",
        "percentage, reactive power percentage, target reactive power percentage, GOV percentage, AVR",
        "percentage and MSC status.",
        "★Alarm:",
        "NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed, check engine according to it,",
        "otherwise, please check the engine manual according to SPN alarm code.",
        "★Event log",
        "Make records about all start/stop events (shutdown alarm, trip and stop alarm, manual/auto start or",
        "stop) and the real time when alarm occurs.",
        "★Others, including,",
        "Time and date, maintenance due, input/output ports status.",
        "★About, including,",
        "Issue time of software and hardware version, product PD number.",
        "5.3.2 USER MENU AND PARAMETERS SETTING MENU",
        "| Press | key for more than 3s to enter into user manual.",
        "|  | Parameter",
        "| After entering the correct password (factory default password | is | 00318)",
        "| you | can",
        "enter parameter",
        "settings screen.",
        "|  | Language",
        "| Selectable Chinese, English | and",
        "| others | (default:",
        "Espanol)",
        "|  | Commissioning",
        "On load, off load or custom commissioning can be chosen. Custom commissioning can configure on",
        "load or not during commissioning, when to commissioning and select the mode after commissioning",
        "(manual mode, auto mode and stop mode).",
        "|  | Clear users’ accumulation",
        "Can clear total run time A and B, total electric energy A and B.",
        "Parameter setting including as following,",
        "|  | Timer settings",
        "|  | Engine settings",
        "|  | Generator settings",
        "|  | Load settings",
        "|  | Breaker settings",
        "|  | Analog sensor settings",
        "|  | Input port settings",
        "|  | Output port settings",
        "|  | Module settings",
        "|  | Scheduling and maintenance settings",
        "|  | Synchronization settings",
        "|  | Expansion module settings",
        "Example:",
        "| Return | >Start Delay | Interface 1: Use",
        "| to scroll | settings,",
        "| Timers > | >Stop Delay",
        "| Engine | >Preheat Delay",
        "| to enter settings | (interface 2),",
        "| to | exit",
        "| Generator | >Cranking Time",
        "settings menu.",
        "| Load | >Crank Rest Time",
        "| Breaker | >Safety On Time",
        "| Temp. Sensor | >Start Idle Time",
        "| OP Sensor | >Warming Up Time",
        "| Level Sensor | >Cooling Time",
        "| Config Sensor | 1",
        ">Stop Idle Time",
        "| Config Sensor | 2",
        ">ETS Hold Time",
        "| Return | >",
        "| Start Delay | Interface 2: Use",
        "| Timers | >",
        "| > | Stop Delay",
        "| Engine | >",
        "| Preheat Delay | to enter settings (Interface 4),",
        "| to return | to",
        "| Generator | >",
        "| Cranking Time | previous menu. (interface 1)",
        "| Load | >",
        "Crank Rest Time",
        "| Breaker | >",
        "Safety On Time",
        "| Temp. Sensor | >",
        "Start Idle Time",
        "| OP Sensor | >",
        "Warming Up Time",
        "| Level Sensor | >",
        "Cooling Time",
        "| > | Stop Idle Time",
        "| > | ETS Hold Time",
        "| Start Delay | Interface 3: Use",
        "| to | scroll",
        "settings,",
        "| Preheat Delay | to confirm settings (Interface | 4),",
        "| Cranking Time | previous menu. (Interface 1)",
        "| HGM9510 Genset | Parallel",
        "| > | Start Delay | Interface 4: Press",
        "to enter settings (Interface",
        "| > | Stop Delay | 00008",
        "| > | Preheat Delay | 5), | to return to previous menu. (Interface 6).",
        "| > | Cranking Time",
        "| > | Crank Rest Time",
        "| > | Safety On Time",
        "| > | Start Idle Time",
        "| > | Warming Up Time",
        "| > | Cooling Time",
        "| > | Start Delay | Interface 5: Press",
        "to change cursor position,",
        "| > | Preheat Delay",
        "are used for changing cursor value,",
        "| > | Cranking Time | Confirm setting (Interface 4),",
        "exit setting",
        "| > | Safety On Time | (Interface 4).",
        "| > | Start Delay | Interface 6:",
        "are used for changing the",
        "| setting contents. | enter setting (Interface 4),",
        "| > | Cranking Time | to return to previous menu. (Interface 1).",
        "| > | Wait For Stop",
        "| NOTE: Pressing | can exit setting directly during",
        "setting.",
        "5.4 AUTO START/STOP OPERATION",
        "| Auto mode is selected by pressing the | button; a LED beside the button will illuminate to confirm",
        "the operation.",
        "Automatic Start Sequence:",
        "1) When “Remote Start” is active, “Start Delay” timer is initiated;",
        "2) “Start Delay” countdown will be displayed on LCD;",
        "3) When start delay is over, preheat relay energizes (if configured), “preheat delay XX s” information",
        "will be displayed on LCD;",
        "4) After the above delay, the Fuel Relay (if configured) is energized, and then one second later, the",
        "Start Relay is engaged. The engine is cranked for a pre-set time. If the engine fails to fire during this",
        "cranking attempt then the fuel relay and start relay are disengaged for the pre-set rest period;",
        "“crank rest time” begins and wait for the next crank attempt.",
        "5) Should this start sequence continue beyond the set number of attempts, the start sequence will be",
        "terminated, and Fail to Start fault will be displayed on LCD alarm page.",
        "6) In case of successful crank attempt, the “Safety On” timer is activated, Low Oil Pressure, High",
        "Temperature, Under speed and Charge Alternator Failure inputs are all inactive. As soon as this",
        "delay is over, “start idle” delay is initiated (if configured).",
        "7) During “start idle” delay, under speed, under frequency, under voltage alarms are inhibited. When",
        "this delay is over, “warming up” delay is initiated (if configured).",
        "8) In the case of a single generator system, after the “warming up” delay, if generator status is normal,",
        "its indicator will be illuminated. If generator voltage and frequency have reached on-load",
        "requirements, then the generator close relay will be energized; genset will take load; generator",
        "power indicator will illuminate and generator will enter into Normal Running status. If voltage or",
        "frequency is abnormal, the controller will initiate shutdown alarm (alarm information will be",
        "displayed on LCD).",
        "9) In case of running in parallel, after the warming up delay:",
        "a) If bus has no voltage, then the controller will send a closing signal to other waiting parallel gensets",
        "and generator close relay will activate, this prevents other sets in the system from attempting to",
        "close their own breakers at the same time.",
        "b) If bus has voltage or other gensets are already closed, the controller will adjust speed and voltage",
        "through GOV and AVR to synchronize the gensets to the bus; when synchronism requirements has",
        "been achieved, breaker close signal will be initiated and the genset will be paralleled with the bus.",
        "Once they are paralleled, the controller will control the generator to gradually accelerate and share",
        "load with other paralleled gensets.",
        "NOTE: When started via “Remote Start (off Load)” input, same procedures as above but generator close relay",
        "deactivated, moreover, genset off load. When started via “Remote Start (Demand)” input, the genset will start,",
        "synchronize, parallel and share load automatically according to the pre-set priority order.",
        "Automatic Stop Sequence,",
        "| 1) | When the “Remote Start” signal is removed, the Stop Delay is initiated.",
        "| 2) | Once this “stop delay” has expired, the module will ramp the load from the generator to remaining",
        "set. The Generator Breaker will open and the “Cooling Delay” is then initiated. Should the Remote",
        "Start signal be re-activated during the cooling down period, the set will return parallel status. Once",
        "the “Cooling Delay” expires, the “Stop Idle” delay is initiated.",
        "| 3) | During “Stop Idle” Delay (if configured), idle relay is energized.",
        "| 4) | “ETS Solenoid Hold” begins, ETS relay is energized while fuel relay is de-energized, complete stop",
        "is detected automatically.",
        "| 5) | \"Fail to Stop Delay\" begins, complete stop is detected automatically.",
        "| 6) | When generator is stop completely, “After stop” delay will be initiated. Otherwise, fail to stop alarm",
        "is initiated and the corresponding alarm information is displayed on LCD. (If generator stops",
        "successfully after “fail to stop” alarm has initiated, “After stop” delay will be initiated and the alarm",
        "will be removed)",
        "| 7) | Generator is placed into its standby mode after its “After stop” delay.",
        "5.5 MANUAL START/STOP OPERATION",
        "| 1) | Manual mode is selected by pressing the",
        "button; a LED besides the button will illuminate to",
        "| confirm the operation; then press | button to start the gen-set; can detect crank disconnect",
        "condition and generator accelerates to high-speed running automatically. With high temperature,",
        "low oil pressure, over speed and abnormal voltage during generator running, controller can protect",
        "genset to stop quickly (please refer to No.3~9 of Automatic Start Sequence for detail procedures).",
        "| 2) | MANUAL STOP: Press | can shuts down the running generators. (Please refer to No.2~7 of",
        "Automatic Start Sequence for detail procedures).",
        "| NOTE: | In",
        "| “manual | mode”,",
        "| the | procedures",
        "| of | ATS",
        "| please | refer",
        "| to | Switch",
        "| Control | Procedure",
        "| of | generator",
        "| in | this",
        "manual.",
        "5.6 SWITCH CONTROL PROCEDURES",
        "5.6.1 MANUAL CONTROL PROCEDURE",
        "When controller is in Manual mode, the switch control procedures will start through manual transfer",
        "procedures. Users can control the loading transfer of ATS via pressing button to switch on or off.",
        "| Closing Operation: During genset normal running, press | if generator voltage and frequency have",
        "reached on-load requirements",
        "| 1) | In case of single unit running, generator closing relay outputs;",
        "| 2) | In case of running in parallel:",
        "| a) | If bus has no voltage, then the controller will send a closing signal to other waiting parallel gensets",
        "| b) | If bus has voltage or other gensets are already closed, the controller will adjust speed and voltage",
        "been achieved, breaker close signal will be initiated and the genset will be paralleled to the bus.",
        "| Opening operation: Press | ,",
        "1) In case of single unit running, the controller sends open breaker signal.",
        "| 2) | During parallel operation, controller first transfers load to other generators, and then sends",
        "an",
        "opening signal.",
        "5.6.2 AUTO CONTROL PROCEDURE",
        "When controller is in auto mode, the switch control procedure is automatic control procedure.",
        "NOTE: The auxiliary close input should be configured necessarily and make sure the connection is correct.",
        "| 6 | PROTECTION",
        "6.1 WARNING",
        "| When controller detects warning | signals, it only sends warning but not shuts down generator.",
        "Table 8 Warning Alarm",
        "| No. | Type",
        "| 1 | Over Speed",
        "When the controller detects that the genset speed has exceeded",
        "the pre-set value, it will initiate a warning alarm.",
        "| 2 | Under Speed",
        "When the controller detects that the genset speed has fallen below",
        "| 3 | Loss of Speed Signal | When the controller detects that the genset speed is 0 and the",
        "action select “Warn”, it will initiate a warning alarm.",
        "| 4 | Gen Over Frequency",
        "When the controller detects that the genset frequency has",
        "exceeded the pre-set value, it will initiate a warning alarm.",
        "| 5 | Gen Under Frequency",
        "When the controller detects that the genset frequency has fallen",
        "below the pre-set value, it will initiate a warning alarm.",
        "When the controller detects that the generator voltage has",
        "| 6 | Gen Over Voltage",
        "exceeded the pre-set value, the controller will initiate a warning",
        "alarm.",
        "| 7 | Gen Under Voltage",
        "When the controller detects that the genset voltage has fallen",
        "When the controller detects that the genset current has exceeded",
        "| 8 | Gen Over Current",
        "the pre-set value and the action selects “Warn”, it will initiate a",
        "warning alarm.",
        "| 9 | Fail To Stop",
        "After “fail to stop” delay, if gen-set does not stop completely, it will",
        "initiate a warning alarm.",
        "| 10 | Charge Alternator",
        "When the controller detects that charger voltage has fallen below",
        "| Failure | the pre-set value, it will initiate a warning alarm.",
        "| 11 | Battery Under Volt",
        "When the controller detects that start battery voltage has fallen",
        "| 12 | Battery Over Volt",
        "When the controller detects that start battery voltage has exceeded",
        "| 13 | Maintenance Due | When count down time is 0 and the action selects “Warn”, it will",
        "If reverse power detection is enabled, when the controller detects",
        "| 14 | Reverse Power",
        "that the reverse power value (power is negative) has fallen below",
        "If over power detection is enabled, when the controller detects that",
        "| 15 | Over Power",
        "the power value (power is positive) has exceeded the pre-set value",
        "and the action selects “Warn”, it will initiate a warning alarm.",
        "| 16 | ECU Warn | If an error message is received from ECU via J1939, it will initiate a",
        "| 17 | Gen Loss of Phase",
        "If loss of phase detection is enabled, When controller detects the",
        "generator loss phase, it will initiate a warning alarm.",
        "| 18 | Gen Reverse Phase",
        "When the controller detects a phase rotation error, it will initiate a",
        "| Sequence | warning alarm.",
        "When the controller detects that the breaker close or open failure",
        "| 19 | Switch Fail Warn",
        "occurs, and the action selects “Warn”, it will initiate a warning",
        "| 20 | Temperature Sensor",
        "When the controller detects that the temperature sensor is open",
        "| Open Circuit | circuit and the action selects “Warn”, it will initiate a warning alarm.",
        "| 21 | High Temperature",
        "When the controller detects that engine temperature has exceeded",
        "| 22 | Low Temperature",
        "When the controller detects that engine temperature has fallen",
        "| 23 | Oil Pressure Open",
        "When the controller detects that the oil pressure sensor is open",
        "| Circuit | circuit and the action selects “Warn”, it will initiate a warning alarm.",
        "| 24 | Low Oil Pressure",
        "When the controller detects that the oil pressure has fallen below",
        "| 25 | Level Sensor Open",
        "When the controller detects that the level sensor is open circuit and",
        "| Circuit | the action selects “Warn”, it will initiate a warning alarm.",
        "| 26 | Low Fuel Level",
        "When the controller detects that the fuel level has fallen below the",
        "pre-set value, it will initiate a warning alarm.",
        "| 27 | Flexible Sensor 1 Open | When the controller detects that the flexible sensor 1 is open circuit",
        "| Circuit | and the action selects “Warn”, it will initiate a warning alarm.",
        "| 28 | Flexible Sensor 1 High | When the controller detects that the sensor 1 value has exceeded",
        "| 29 | Flexible",
        "| Sensor | 1",
        "| Low | When the controller detects that the sensor 1 value has fallen below",
        "| 30 | Flexible",
        "| Sensor | 2",
        "| Open | When the controller detects that the flexible sensor 2 is open circuit",
        "| 31 | Flexible",
        "| High | When the controller detects that the sensor 2 value has exceeded",
        "| 32 | Flexible Sensor 2 Low | When the controller detects that the sensor 2 value has fallen below",
        "| 33 | Digital Input",
        "When digit input port is set as warning and the alarm is active, it will",
        "If earth fault detection is enabled, when the controller detects that",
        "| 34 | Earth Fault",
        "the earth fault current has exceeded the pre-set value and the",
        "| Negative Sequence | When the controller detects the imbalance current has exceeded",
        "| 35 | Current",
        "the pre-set value and the action selects “Warn” it will initiate a",
        "| 36 | Fail to sync",
        "When the controller does not detect synchronization signal within",
        "the pre-set synchronization time, it will initiate a warning alarm.",
        "When the controller detects fewer modules on the MSC link than",
        "the minimum number configured in the unit, it will initiate a warning",
        "| 37 | MSC Too Few Sets | alarm. There are 2 possible reasons: a) Communication line",
        "| between | the",
        "| controllers | disconnects,",
        "| which | interrupts",
        "communication.",
        "b) Other parallel gen-sets controllers have not been powered on.",
        "| 38 | Loss of Excitation",
        "When the controller detects that the genset negative reactive power",
        "has exceeded the pre-set value, it will initiate a warning alarm.",
        "6.2 SHUTDOWN ALARM",
        "When controller detects shutdown alarm, it will send signal to open breaker and shuts down generator.",
        "Table 9 Shutdown Alarm",
        "| 1 | Emergency Stop",
        "When the controller detects an emergency stop alarm signal, it will",
        "initiate a shutdown alarm.",
        "| 2 | Over Speed",
        "When the controller detects that the generator speed has exceeded",
        "the pre-set value, it will initiate a shutdown alarm.",
        "| 3 | Under Speed",
        "When the controller detects that the generator speed has fallen",
        "below the pre-set value, it will initiate a shutdown alarm.",
        "| 4 | Loss of Speed Signal | When the controller detects that the engine speed is 0 and the",
        "action selects “Shutdown”, it will initiate a shutdown alarm.",
        "| 5 | Gen Over Frequency",
        "exceeded the pre-set value, it will initiate a shutdown alarm.",
        "| 6 | Gen Under Frequency",
        "| 7 | Gen Over Voltage",
        "exceeded the pre-set value, the controller will initiate a shutdown",
        "| 8 | Genset Under Voltage",
        "If the engine does not fire after the pre-set number of attempts, it",
        "will initiate a shutdown alarm.",
        "| 10 | Gen Over Current",
        "the pre-set value and the action selects “Shutdown”, it will initiate a",
        "shutdown alarm.",
        "| 11 | Maintenance Due | When count down time is 0 and the action selects “Shutdown”, it",
        "| 12 | ECU Shutdown | If an error message is received from ECU via J1939, it will initiate a",
        "| 13 | ECU Fail",
        "If the module does not detect the ECU data, it will initiate a",
        "and the action selects “Shutdown”, it will initiate a shutdown alarm.",
        "| Temperature Sensor | When the controller detects that the temperature sensor is open",
        "| 16 | Open Circuit",
        "circuit and the action selects “Shutdown”, it will initiate a shutdown",
        "| 17 | High Temperature",
        "| Oil Pressure Open | When the controller detects that the oil pressure sensor is open",
        "| 18 | Circuit",
        "| 19 | Low Oil Pressure",
        "| 20 | Level Sensor Open",
        "| Circuit | the action selects “Shutdown”, it will initiate a shutdown alarm.",
        "| 21 | Flexible Sensor 1 Open | When the controller detects that the flexible sensor 1 is open circuit",
        "| Circuit | and the action selects “Shutdown”, it will initiate a shutdown alarm.",
        "| 22 | Flexible Sensor 1 High | When the controller detects that the sensor 1 value has exceeded",
        "| 23 | Flexible",
        "| 24 | Flexible",
        "| 25 | Flexible",
        "| 26 | Flexible Sensor 2 Low | When the controller detects that the sensor 2 value has fallen below",
        "| 27 | Digital Input",
        "When digit input port is set as shutdown and the alarm is active, it",
        "| 28 | Earth Fault",
        "| 29 | Current",
        "the pre-set value and the action selects “Shutdown” it will initiate a",
        "the minimum number configured in the unit, it will initiate a",
        "| 30 | MSC",
        "| Too | Few Sets | shutdown alarm. There are 2 possible reasons: a) Communication",
        "line between the controllers disconnects, which interrupts",
        "| 31 | MSC ID Error",
        "When the controller detects the same ID on the MSC Bus, it will",
        "| 32 | Gen Phase Sequence",
        "| Wrong | shutdown alarm.",
        "| 33 | Bus Phase Sequence",
        "When the controller detects a bus phase rotation error, it will initiate",
        "| Wrong | a shutdown alarm.",
        "| 34 | Bus Error",
        "When the controller detects the voltage difference between",
        "generator and bus, it will initiate a shutdown alarm.",
        "| 35 | Loss of Excitation",
        "has exceeded the pre-set value, it will initiate a shutdown alarm.",
        "| 36 | Low Coolant Level",
        "Controller initiate shutdown alarm after digital input port been",
        "configured as coolant level low shutdown (is active).",
        "| 37 | Detonation Shutdown",
        "configured as detonation shutdown (is active).",
        "| 38 | Gas Leak Shutdown",
        "configured as gas leak shutdown (is active).",
        "6.3 TRIP AND STOP ALARM",
        "On initiation of the trip and stop condition the controller will de-energize the “Close Generator” Output",
        "to remove the load from the generator. Once this has occurred the controller will allow the generator to",
        "shut down after high-speed cooling.",
        "Table 10 Trip and Stop Alarm",
        "When the controller detects that the genset current has exceeded the",
        "| 1 | Gen Over Current",
        "pre-set value and the action selects “Trip and Stop”, it will initiate a trip",
        "and stop alarm.",
        "| 2 | Maintenance Due | When count down time is 0 and the action selects “Trip and Stop”, it",
        "will initiate a trip and stop alarm.",
        "If reverse power detection is enabled, when the controller detects that",
        "| 3 | Reverse Power",
        "the reverse power value (power is negative) has fallen below the",
        "If over power detection is enabled, when the controller detects that the",
        "| 4 | Over Power",
        "power value (power is positive) has exceeded the pre-set value and the",
        "action selects “Trip and Stop”, it will initiate a trip and stop alarm.",
        "| 5 | Digital Input",
        "When digit input port is set as “Trip and Stop” and the alarm is active, it",
        "If earth fault detection is enabled, when the controller detects that the",
        "| 6 | Earth Fault",
        "earth fault current has exceeded the pre-set value and the action",
        "selects “Trip and Stop”, it will initiate a trip and stop alarm.",
        "| Negative Sequence | When the controller detects the imbalance current has exceeded the",
        "| 7 | Current",
        "| 8 | Loss of Excitation",
        "has exceeded the pre-set value, it will initiate a trip and stop alarm.",
        "| 9 | Mains Over Freq",
        "When the controller detects that the mains frequency has exceeded",
        "the pre-set value, it will initiate a trip and stop alarm.",
        "| 10 | Mains Under Freq",
        "When the controller detects that the mains frequency has fallen below",
        "| 11 | Mains Over Voltage",
        "When the controller detects that the mains voltage has exceeded the",
        "pre-set value, it will initiate a trip and stop alarm.",
        "| 12 | Mains Under Voltage",
        "When the controller detects that the mains voltage has fallen below",
        "When the controller detects that the ROCOF (rate of change of",
        "| 13 | Mains ROCOF",
        "frequency) has exceeded the pre-set value, it will initiate a trip and stop",
        "| 14 | Mains Vector Shift",
        "When the controller detects that vector shift value has exceeded the",
        "6.4 TRIP ALARM",
        "| On initiation of the | trip",
        "| condition | the controller will de-energize the “Close Generator” Output without",
        "stop the generator.",
        "Table 11 Trip Alarm",
        "the pre-set value and the action selects “Trip”, it will initiate a trip",
        "| 2 | Reverse Power",
        "| 3 | Over Power",
        "and the action selects “Trip”, it will initiate a trip alarm.",
        "| 4 | Digital Input",
        "When digit input port is set as “Trip” and the alarm is active, it will",
        "initiate a trip alarm.",
        "| 5 | Earth Fault",
        "action selects “Trip”, it will initiate a trip alarm.",
        "| 6 | Current",
        "| 7 | Loss of Excitation",
        "has exceeded the pre-set value, it will initiate a trip alarm.",
        "| 7 | WIRING CONNECTION",
        "Fig. 2 Controller Back Panel",
        "| Table | 12 Terminal Connection Description",
        "| No. | Functions",
        "| Cable Size | Remark",
        "| 1 | B- | 2.5mm2",
        "Connected with negative of starter battery.",
        "Connected with positive of starter battery. If wire",
        "| 2 | B+ | 2.5mm2 | length is over 30m, better to double wires in",
        "parallel. Max. 20A fuse is recommended.",
        "| 3 | Emergency stop | 2.5mm2",
        "Connected with B+ via normally close point of",
        "emergency stop button.",
        "| 4 | Fuel relay | 1.5mm2 | B+ is supplied by 3 points, rated 16A",
        "| 5 | Crank relay | 1.5mm2 | B+ is supplied by 3 points, rated 16A. Connected to",
        "starter coil.",
        "| 6 | Aux. output 1 | 1.5mm2 | B+ is supplied by 2 points, rated 7A",
        "Details see",
        "| 7 | Aux. output 2 | 1.5mm2 | B+ is supplied by 2 points, rated 7A | table 14.",
        "| 8 | Aux. output 3 | 1.5mm2 | B+ is supplied by 2 points, rated 7A",
        "| 9 | Charger (D+) | 1.0mm2",
        "Connected with charger’s D+ (WL) terminals. Be",
        "hanging in the air if there is no this terminal.",
        "| 10 | Aux. input 1 | 1.0mm2",
        "Ground connected is active (B-)",
        "| 11 | Aux. input 2 | 1.0mm2",
        "| Ground connected is active (B-) | Details see",
        "| 12 | Aux. input 3 | 1.0mm2",
        "| Ground connected is active (B-) | table 15.",
        "| 13 | Aux. input 4 | 1.0mm2",
        "| 14 | Aux. input 5 | 1.0mm2",
        "| 15 | Aux. input 6 | 1.0mm2",
        "| 16 | Magnetic Pickup",
        "Connected with Speed sensor, shielding line is",
        "| 17 | MP2 | 0.5mm2",
        "recommended. (B-) has already connected with",
        "| 18 | MP1 | speed sensor 2.",
        "| 19 | Aux. input 7 | 1.0mm2",
        "table 15.",
        "| 20 | Normally close outputs, rated 7A",
        "| 21 | Aux. output 4 | 2.5mm2",
        "| Public points of relay | table 14.",
        "| 22 | Normally open outputs, rated 7A",
        "| 23 | ECU CAN COM(GND)",
        "| / | Impedance-120Ω shielding wire is recommended,",
        "| 24 | ECU CAN H | 0.5mm2",
        "its single-end earthed.",
        "| 25 | ECU CAN L | 0.5mm2",
        "| 26 | MSC CAN COM(GND)",
        "| 27 | MSC CAN H | 0.5mm2",
        "| 28 | MSC CAN L | 0.5mm2",
        "| 29 | GOV B(+) | 0.5mm2",
        "| Shielding line is recommended. | Shielding",
        "layer",
        "| 30 | GOV A(-) | 0.5mm2",
        "connect to earth at GOV end.",
        "| 31 | AVR B(+) | 0.5mm2",
        "| 32 | AVR A(-) | 0.5mm2",
        "connect to earth at AVR end.",
        "| 33 | RS485 COM (GND)",
        "| 34 | RS485+ | 0.5mm2",
        "| 35 | RS485- | 0.5mm2",
        "| 36 | 2.5mm2 | Normally close outputs, rated 7A",
        "| 37 | Aux. output 5 | 2.5mm2 | Normally open outputs, rated 7A",
        "| 38 | 2.5mm2",
        "| 39 | Aux. output 6 | 2.5mm2 | Normally open outputs, rated 7A",
        "| 40 | 2.5mm2",
        "Public points of relay",
        "| 41 | Bus",
        "| A-phase | voltage | 1.0mm2",
        "| Connected to A-phase of bus | (2A",
        "| fuse | is",
        "| input | recommended)",
        "| 42 | Bus",
        "| B-phase | voltage | 1.0mm2",
        "| Connected to B-phase of bus | (2A",
        "| 43 | Bus",
        "| C-phase | voltage | 1.0mm2",
        "| Connected to C-phase of bus | (2A",
        "| 44 | Bus N-wire input | 1.0mm2",
        "Connected to N-wire of bus",
        "| 45 | Gen-set A-phase voltage | 1.0mm2",
        "| Connected to A-phase of gen-set | (2A",
        "| 46 | Gen-set B-phase voltage | 1.0mm2",
        "| Connected to B-phase of gen-set | (2A",
        "| 47 | Gen-set C-phase voltage | 1.0mm2",
        "| Connected to C-phase of gen-set | (2A",
        "| 48 | Gen-set N-wire input | 1.0mm2",
        "Connected to N-wire of gen-set",
        "| 49 | CT",
        "| A-phase input | 1.5mm2",
        "Outside connected to secondary coil of current",
        "transformer (rated 5A)",
        "| 50 | CT",
        "| B-phase input | 1.5mm2",
        "| 51 | CT C-phase input | 1.5mm2",
        "| 52 | CT COM | 1.5mm2",
        "See following installation instruction",
        "| 56 | Aux. sensor 1 | 1.0mm2",
        "Connect to temperature, oil pressure",
        "| 57 | Aux. sensor 2 | 1.0mm2",
        "| or fuel level sensors. | Details see",
        "| 58 | Oil pressure | 1.0mm2",
        "| Connect to oil pressure sensor. | table 16.",
        "| 59 | Engine Temp. | 1.0mm2",
        "Connect to temperature Sensor.",
        "| 60 | Fuel level | 1.0mm2",
        "Connect to fuel level sensor.",
        "| 61 | Sensor COM",
        "| / | A public terminal of sensor, (B-) has already",
        "connected internal.",
        "| NOTE: | USB ports in controller",
        "| rear | panel are configurable parameter ports, user can directly program controller via",
        "PC.",
        "| NOTE: | Please refer to the Module Comparison in this manual for more products’ functions.",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
        "8.1 CONTENTS AND SCOPES OF PARAMETERS",
        "| Table 13 Contents and Scopes of | Parameters",
        "| No. | Items",
        "| Parameters | Defaults",
        "Timer Setting",
        "| 1 | Start Delay | (0~3600)s | 5",
        "Time from mains abnormal or remote",
        "start signal is active to start genset.",
        "| 2 | Stop Delay | (0~3600)s | 30",
        "Time from mains normal or remote",
        "start signal is inactive to stop genset.",
        "| 3 | Preheat Delay | (0~3600)s | 0",
        "Time of pre-powering heat plug before",
        "starter is powered up.",
        "| 4 | Cranking Time | (3~60)s | 8",
        "Time of starter power on.",
        "| 5 | Crank Rest Time | (3~60)s | 10",
        "The waiting time before second power",
        "up when engine start fail.",
        "Alarms for low oil pressure, high",
        "| 6 | Safety On Delay | (0-3600)s | 10",
        "| temperature, | under",
        "| speed, | under",
        "frequency/voltage, charge fail are",
        "inactive.",
        "| 7 | Start Idle Time | (0~3600)s | 10",
        "Idle running time of genset when",
        "starting.",
        "| 8 | Warming Up Time | (0~3600)s | 30",
        "Warming up time between genset",
        "switch on and high speed running.",
        "| 9 | Cooling Time | (0~3600)s | 60",
        "Radiating time before genset stop,",
        "after it unloads.",
        "| 10 | Stop Idle Time | (0~3600)s | 10",
        "Idle running time when genset stop.",
        "| 11 | ETS Solenoid Hold | (0~3600)s | 20",
        "Stop electromagnet’s power on time",
        "when genset is stopping.",
        "Time between ending of genset idle",
        "delay and stopped when “ETS output",
        "| 12 | Fail to Stop Delay | (0~3600)s | 0 | time” is set as 0;",
        "Time between ending of ETS hold",
        "time” is not 0.",
        "| 13 | After Stop Time | (0~3600)s | 0",
        "Time between genset stopped and",
        "standby.",
        "| 0: Enable | 1: Disable",
        "| 14 | Gas Engine",
        "| Timers | (0-1) | 0",
        "When gas engine timer enabled, fuel",
        "| Enable | oil output is used for controlling gas",
        "valve.",
        "| 15 | Choke On Time | (0-60)s | 0",
        "Gas choke on control output time",
        "when start engine.",
        "| 16 | Gas On Delay | (0-60)s | 0",
        "When engine started, it starts to",
        "output after the preset time delay.",
        "| 17 | Ignition Off Delay | (0-60)s | 0",
        "When gas valve closed, it stop to",
        "output after the preset delay.",
        "Speed raise pulse output time after",
        "| 18 | Speed Raise Pulse | (0.1~20.0)s | 0.2",
        "entering high speed warming up",
        "period.",
        "| 19 | Speed Drop Pulse | (0.1~20.0)s | 0.2",
        "Speed drop pulse output time after",
        "entering stop idle period.",
        "The output time of fuel relay after the",
        "| 20 | Fuel Output Time | (0-60)s | 1",
        "preheat delay (before the cranking",
        "time starts)",
        "Engine Setting",
        "Default: Conventional Engine (not",
        "| 1 | Engine Type | (0~45) | 0 | J1939)",
        "When connected to J1939 engine,",
        "choose the corresponding type.",
        "Tooth number of the engine, for",
        "| judging | of",
        "| starter | separation",
        "| 2 | Flywheel Teeth | (10~300) | 118",
        "conditions and inspecting of engine",
        "| speed. | See",
        "| the | installation",
        "instructions.",
        "| 3 | Rated Speed | (0~6000)RPM | 1500",
        "| Offer | standard",
        "| to | judge",
        "over/under/loading speed.",
        "Setting value is percentage of rated",
        "| 4 | Loading Speed | (0~100)% | 90%",
        "speed. Controller detects when it is",
        "ready to load.",
        "| 5 | Loss of Speed Signal | (0~3600)s | 5 | Time from detecting speed is 0 to",
        "confirm the action.",
        "| 6 | Loss of Speed Signal | (0~1) | 0 | 0: Warn; | 1: Shutdown",
        "Action",
        "| Over | Speed",
        "| 7 | Shutdown | (0~200)% | 114% | speed and delay value (default: 2s)",
        "also can be set.",
        "| Under | Speed",
        "| 8 | Shutdown | (0~200)% | 80% | speed and delay value (default: 3s) also",
        "can be set.",
        "| 9 | Over Speed Warn | (0~200)% | 110% | speed, delay value (default: 5s) and",
        "return value (default: 108%) also can be",
        "set.",
        "| 10 | Under Speed Warn | (0~200)% | 86%",
        "speed, delay value (default: 5s) and",
        "return value (default: 90%) also can be",
        "| 11 | Battery",
        "| Voltage | (0~60.0)V | 24.0",
        "Standard for detecting of over/under",
        "voltage of battery.",
        "| 12 | Battery",
        "| Over Volts | (0~200)% | 120%",
        "voltage of battery, delay value (default:",
        "60s) and return value (default: 115%)",
        "| 13 | Battery",
        "| Under Volts | (0~200)% | 85%",
        "60s) and return value (default: 90%)",
        "In normal running, when charger",
        "D+(WL) voltage under this value,",
        "| 14 | Charge Alt Fail | (0~60.0)V | 8.0",
        "charge failure alarms. Delay value",
        "| (default: | 10s)",
        "| and | return",
        "value",
        "(default: 10.0V) also can be set.",
        "Max. Crank times of crank attempts.",
        "| 15 | Start Attempts | (1~10)times | 3",
        "When reach this number, controller",
        "will send start failure signal.",
        "See table 17.",
        "| There | are | 3",
        "| conditions | of",
        "disconnecting starter with engine.",
        "| 16 | Crank Disconnect | (0~6) | 2",
        "Each condition can be used alone and",
        "| simultaneously | to",
        "| separating | the",
        "starter and engine as soon as",
        "possible.",
        "When generator frequency higher than",
        "| 17 | Disconnect",
        "| Generator | (0~200)% | 30%",
        "| the | set",
        "| value, | starter",
        "| will | be",
        "| Freq. | disconnected. See the installation",
        "instruction.",
        "| Disconnect | Engine",
        "When generator speed higher than the",
        "| 18 | Speed | (0~200)% | 30%",
        "set value, starter will be disconnected.",
        "See the installation instruction.",
        "When generator oil pressure higher",
        "| 19 | Disconnect",
        "| Oil | (0~1000)kPa | 200",
        "than the set value, starter will be",
        "| Pressure | disconnected. See the installation",
        "It is available when the genset type is",
        "| 20 | ECU GOV Gain | (0~255) | 80 | set as 07 CUMMINS-CM750 or 28",
        "CUMMINS-CM750*2.",
        "| 21 | ECU Comm. Address | (0~255) | 3",
        "set as 34 GTSC1.",
        "Generator Setting",
        "| 1 | AC System | (0~3) | 0 | 0: 3P4W; 1: 3P3W;",
        "Numbers of generator pole, used for",
        "| 2 | Poles | (2-32) | 4",
        "calculating starter rotate speed when",
        "without speed sensor.",
        "To offer standards for detecting of",
        "gens’ over/under voltage and loading",
        "voltage. (It is primary voltage when",
        "| 3 | Rated Voltage | (30~30000)V | 230",
        "using voltage transformer; it is line",
        "voltage when AC system is 3P3W",
        "while it is phase voltage when using",
        "other AC system).",
        "| Setting | value",
        "| is | percentage",
        "of",
        "generator rated voltage. Controller",
        "| 4 | Loading Voltage | (0~200)% | 90%",
        "detects in ready to take load. When",
        "gens voltage is lower than load",
        "voltage, it will keep in ready to take",
        "load period.",
        "| 5 | Rated Frequency | (10.0-600.0)Hz | 50.0",
        "over/under/load frequency.",
        "generator rated frequency. Controller",
        "| 6 | Loading Frequency | (0~200)% | 90%",
        "gens freq. is lower than load freq., it",
        "will keep in ready to take load period.",
        "| 7 | Volt. Trans.(PT) | (0~1) | 0 | 0: Disable; | 1: Enable",
        "| 8 | Over Volt. Shutdown | (0~200)% | 120%",
        "| 9 | Under Volt. Shutdown | (0~200)% | 80%",
        "generator rated volt. Delay value",
        "(default: 3s) also can be set.",
        "| 10 | Over Freq. Shutdown | (0~200)% | 114%",
        "generator rated freq. Delay value",
        "(default: 2s) also can be set.",
        "| Under | Freq.",
        "| 11 | Shutdown | (0~200)% | 80%",
        "Setting value is percentage of generator",
        "| 12 | Over Volt. Warn | (0~200)% | 110% | rated volt. Delay value (default: 5s) and",
        "return value (default: 108%) can be set.",
        "| 13 | Under Volt. Warn | (0~200)% | 84% | rated volt. Delay value (default: 5s) and",
        "return value (default: 86%) also can be",
        "Setting value is percentage of gens",
        "| 14 | Over Freq. Warn | (0~200)% | 110% | rated freq. Delay value (default: 5s) and",
        "| 15 | Under Freq. Warn | (0~200)% | 84% | rated freq. Delay value (default: 5s) and",
        "Generator Load Setting",
        "| 1 | CT Ratio | (5~6000)/5 | 500",
        "| The | ratio",
        "| of | external",
        "current",
        "transformer.",
        "| 2 | Full Current Rating | (5~6000)A | 500",
        "Generator’s rated current, standard of",
        "load current.",
        "| 3 | Full kW Rating | (0-20000)kW | 276",
        "Generator’s full-load active power,",
        "standard of load power.",
        "generator rated current. Delay value",
        "| 4 | Over Current | (0~200)% | 120%",
        "can be set as DMT or IDMT. Details",
        "please refer to DMT or IDMT setting",
        "description.",
        "| 5 | Over Power | (0~200)% | 110%",
        "generator rated active power. Delay",
        "| value | (default: | 30s)",
        "| and | action",
        "(default: trip and stop) can be set.",
        "| 6 | Over Power Action | (0~3) | 2 | 0: Warning; 1: Shutdown; 2: Trip and",
        "stop; 3: Trip",
        "| 7 | Reverse Power | (0~200)% | 10%",
        "| value | (default: | 10s)",
        "| 8 | Reverse Power Action | (0~3) | 2 | 0: Warning; 1: Shutdown; 2: Trip and",
        "| 9 | Earth Fault | (0~1) | 0 | 0: Disable | 1: Enable.",
        "| 10 | Earth Fault Action | (0~3) | 0 | 0: Warning; 1: Shutdown; 2: Trip and",
        "| 11 | Negative",
        "| Sequence | (0~1) | 0 | 0: Disable | 1: Enable.",
        "| 12 | Negative",
        "| Sequence | (0~3) | 0 | 0: Warning; 1: Shutdown; 2: Trip and",
        "| Current Action | stop; 3: Trip",
        "| 13 | Loss of Excitation | (0~200)% | 20%",
        "rated reactive power. Delay value",
        "(default: 5s) and action (default: trip)",
        "| 14 | Loss",
        "| of | Excitation | (0~3) | 3 | 0: Warning; | 1: Shutdown; | 2:",
        "| Trip | and",
        "| Action | stop; 3: Trip",
        "Switch Setting",
        "| Pulse | width",
        "| of | mains/generator",
        "| 1 | Close Time | (0~20.0)s | 5.0",
        "| switch on. When it | is 0, means output",
        "constantly.",
        "| 2 | Open Time | (0~20.0)s | 3.0",
        "| Pulse width of | mains/ generator",
        "switch off.",
        "Module Setting",
        "| 1 | Power On Mode | (0~2) | 0 | 0: Stop mode | 1: Manual mode",
        "2: Auto mode",
        "| 2 | Module Address | (1~254) | 1",
        "Controller’s address during remote",
        "sensing.",
        "| 3 | Language | (0~2) | 0 | 0: Simplified Chinese | 1: English",
        "2: Others",
        "| 4 | Password | (0~65535) | 00318",
        "For entering advanced parameters",
        "| 5 | Date and Time",
        "Set the module’s date and time.",
        "| 6 | Non-parallel Mode | (0~1) | 0 | 0: Disable; 1: Enable.",
        "Scheduling and Maintenance Setting",
        "| 1 | Scheduled Run | (0~1) | 0 | 0: Disable; | 1: Enable.",
        "| 2 | Scheduled Not Run | (0~1) | 0 | 0: Disable; | 1: Enable.",
        "| 3 | Maintenance | (0~1) | 0 | 0: Disable; | 1: Enable.",
        "Analog Sensors Setting",
        "| Temperature Sensor (can be configured | as",
        "| Aux. | input | 9)",
        "| 1 | Curve Type | (0~17) | 7 | SGX. See table 16.",
        "| 2 | Open Circuit Action | (0~2) | 0 | 0: Warn 1: Shutdown 2: No action",
        "| (0~1) | 1 | 0: Disable; 1: Enable.",
        "Shutdown when sensor temperature",
        "| High | Temp. | (0~300)ºC | 98",
        "higher than this value. Detecting only",
        "| 3 | Shutdown",
        "after safety delay is over. The delay",
        "value (default: 3s) also can be set.",
        "| The | delay",
        "| of | high",
        "temperature",
        "shutdown detection",
        "The warning will be issued when",
        "sensor temperature is higher than this",
        "| 4 | High Temp Warn | (0~300)ºC | 95",
        "value. Detecting only after safety delay",
        "is over. The delay value (default: 5s)",
        "and return value (default: 93) also can",
        "be set.",
        "Return value: When the temperature of",
        "the sensor is less than or equal to this",
        "value, the warning will be removed.",
        "The delay of high temperature warning",
        "detection",
        "| (0~1) | 0 | 0: Disable; 1: Enable.",
        "The warning will be issued when the",
        "temperature of sensor is lower than",
        "this value. It is detected only after",
        "safety delay is over.",
        "| 5 | Low Temp. Warn",
        "the sensor is more than or equal to",
        "this value, the warning will be",
        "removed.",
        "The delay of low temperature warning",
        "| Oil | Pressure Sensor (can be",
        "| configured as | Aux.",
        "| input | 10)",
        "| 1 | Curve Type | (0~15) | 7 | SGX. See table 16.",
        "Shutdown when oil pressure higher",
        "| (0~1000)kPa | 103",
        "than this value. Detecting only after",
        "| 3 | Low OP Shutdown",
        "safety delay is over. The delay value",
        "| of | low",
        "| oil | pressure",
        "shutdown detection.",
        "oil pressure of sensor is lower than",
        "| (0~1000)kPa | 124",
        "(default: 5s) and return value (default:",
        "| 4 | Low OP Warn | 138) also can be set.",
        "Return value: When the oil pressure of",
        "| (0~1000)kPa | 138",
        "The delay of low oil pressure warning",
        "detection.",
        "| Level | Sensor (can be configured as Aux. input | 11)",
        "| 1 | Curve Type | (0~17) | 0 | Not used. See table 16.",
        "| 2 | Open Circuit Action | (0~2) | 0 | 0: Warn 1: Shutdown | 2: No action",
        "| 3 | Low Level Warn | (0~1) | 1 | 0: Disable; 1: Enable.",
        "level value of sensor is lower than this",
        "value. It is detected all the time.",
        "Return value: When the level value of",
        "The delay of low level warning",
        "Flexible Sensor 1",
        "| Flexible | Sensor | 1 | 0: Not used; 1: Temperature sensor;",
        "| 1 | Setting | (0~4) | 0 | 2: Pressure sensor; 3: Level sensor;",
        "4: Aux. input 12.",
        "Flexible Sensor 2",
        "| Flexible | Sensor | 2 | 0: Not used; 1: Temperature sensor;",
        "4: Aux. input 13.",
        "Aux. Input Ports",
        "Aux. Input Port 1",
        "| 1 | Contents Setting | (0~60) | 31 | Remote start (demand). See table 15.",
        "| 2 | Active Type | (0~1) | 0 | 0: Closed to active 1: Open to active",
        "Aux. Input Port 2",
        "| 1 | Contents Setting | (0~60) | 27",
        "Low oil pressure shutdown. See table",
        "Aux. Input Port 3",
        "| 1 | Contents Setting | (0~60) | 26",
        "High temperature shutdown. See table",
        "| Aux. | Input Port 4",
        "| 1 | Contents Setting | (0~60) | 13 | Gen closed. See table 15.",
        "| Aux. | Input Port 5",
        "| 1 | Contents Setting | (0~60) | 0 | User defined. See table 15.",
        "| 3 | Arming | (0~3) | 3 | 0: From safety on 1: From starting",
        "2: Always 3: Never",
        "| 4 | Active Actions | (0~4) | 4 | 0: Warn; 1: Shutdown; 2: Trip and stop",
        "3: Trip 4: Indication",
        "| 5 | Active Delay | (0~20.0)s | 2.0",
        "Time from detecting active to confirm",
        "| 6 | Description",
        "LCD display detailed contents when",
        "the input is active.",
        "| Aux. | Input Port 6",
        "| 1 | Contents Setting | (0~60) | 44 | First priority. See table 15.",
        "| Aux. | Input Port 7",
        "| 4 | Active Actions | (0~4) | 4 | 0: Warn; 1: Shutdown; 2:Trip and stop",
        "3:Trip 4: Indication",
        "Aux. Output Ports",
        "Aux. Output Port 1",
        "| 1 | Contents Setting | (0~299) | 44 | Generator oK. See table 14.",
        "| 2 | Active Type | (0~1) | 0 | 0: Normally open; | 1: Normally close",
        "Aux. Output Port 2",
        "| 1 | Contents Setting | (0~299) | 48 | Common alarm. See table 14.",
        "Aux. Output Port 3",
        "| 1 | Contents Setting | (0~299) | 38 | Energize to stop. See table 14.",
        "Aux. Output Port 4",
        "| 1 | Contents Setting | (0~299) | 35 | Idle control. See table 14.",
        "Aux. Output Port 5",
        "| 1 | Contents Setting | (0~299) | 30 | Open gen output. See table 14.",
        "Aux. Output Port 6",
        "| 1 | Contents Setting | (0~299) | 29 | Close gen output. See table 14.",
        "Sync Setting - Basic",
        "It is considered Bus no power when",
        "| 1 | Dead Bus Volt | (10-50)V | 30",
        "Bus voltage is lower than dead Bus",
        "voltage.",
        "| It | is",
        "| considered | voltage",
        "synchronization when the voltage",
        "| 2 | Voltage Difference | (0-30)V | 3",
        "difference between Generator and Bus",
        "is lower than synchronization voltage",
        "difference.",
        "| 3 | Positive | Freq. (0-2.0)Hz | 0.2",
        "| considered | frequency",
        "| Difference | synchronization when the frequency",
        "| Negative | Freq.",
        "| 4 | Difference | (0-2.0)Hz | 0.1",
        "is less than Check Up Freq but more",
        "than Check Low Freq.",
        "It is considered Check Phase Angle",
        "| 5 | Phase",
        "| Angle | (0-20)° | 10",
        "when the initial phase difference is",
        "| Difference | lower than synchronization phase",
        "| 6 | Slip Frequency Sync | (0-1.00)Hz | 0.10",
        "| Adjust | generator",
        "| frequency | and",
        "enable it greater than Bus frequency.",
        "It is the ID mark of the MSC",
        "| 7 | MSC ID | (0-31) | 1",
        "communication internet. All the MSC",
        "ID should be unique.",
        "| 8 | MSC Priority | (0-31) | 0",
        "| Smaller | values",
        "| represent | higher",
        "priorities.",
        "| 9 | Full kW rating | (0-20000)kW | 276",
        "Used for load sharing.",
        "| 10 | Full kvar rating | (0-20000)kvar | 210",
        "| 11 | Baud Rate | (0-3) | 1 | 0: 500kbps; 1: 250kbps;",
        "2: 125kbps; 3: 50kbps.",
        "| 12 | Scheduled Run PCT | (0-100)% | 80",
        "Schedule the load value of other",
        "genset when start on demand.",
        "| 13 | Scheduled Stop PCT | (0-100)% | 50",
        "| 14 | Load Ramp Rate | (0.1-100.0)% | 3.0",
        "| Speed | rate(%/s)",
        "| of | genset",
        "upload/unload",
        "| 15 | Load Ramp Point | (0.1-40.0)% | 10.0",
        "| 16 | Load Ramp Delay | (0-30)s | 0",
        "| 17 | Starting Options | (0-1) | 1 | 0: Start",
        "| All | Sets; | 1:",
        "| Start | Sets",
        "on",
        "Demand",
        "| 18 | MSC Modules | (1-32) | 2",
        "Action Type:",
        "| 19 | MSC",
        "| Too | Few | (0-2) | 1 | 0: No Action; 1: Warn; 2: Trip.",
        "Modules Action Type",
        "When the input is active, the controller",
        "| will | start/stop",
        "| the | genset",
        "| 20 | Balance Engine Hours (1-1000)Hours",
        "| Disable | automatically according to the running",
        "time and the pre-set balanced running",
        "time.",
        "| 21 | Fail to Sync Delay | (5.0-300.0)s | 60.0",
        "When the controller detects no Sync",
        "signal during the preset delay, it will",
        "| 22 | Fail to Sync Action | (0-1) | 0",
        "| send | corresponding",
        "| alarm | signal",
        "according to the action type.",
        "Action Type: 0: Warn; 1: Trip.",
        "| 23 | NEL | (Non-essential (0-1) | 0 | 0: Disable 1: Enable.",
        "| Load) Trip | Details",
        "| of function description | please",
        "| 24 | NEL Trip 1 Set Value | (0-200)% | 90%",
        "| see the | following.",
        "| 25 | NEL Trip 1 Delay | (0-3600)s | 5",
        "| 26 | NEL Trip 2 Set Value | (0-200)% | 100%",
        "| 27 | NEL Trip 2 Delay | (0-3600)s | 1",
        "| 28 | NEL",
        "| Auto | (0-1) | 0",
        "Reconnection",
        "| NEL | Auto",
        "| 29 | Reconnection",
        "| Set | (0-200)% | 50%",
        "Value",
        "| 30 | NEL",
        "| Auto | (0-3600)s | 5",
        "Reconnection Delay",
        "| 31 | NEL Number | (1-3) | 3",
        "| 32 | Power Output (kW) | (0-100)% | 30%",
        "It is used for load control.",
        "| 33 | Power Output (kvar) | (0-100)% | 8%",
        "It is used to calculate the current",
        "| 34 | Share Ratio (kW) | (0-100)% | 100%",
        "| active | power",
        "| percentage | of",
        "generation.",
        "| 35 | Share Ratio (kvar) | (0-100)% | 100%",
        "| reactive | power",
        "Upon sampling the initial phase of",
        "| 36 | Phase Compensation | (0-360)º | 0",
        "power generation, the set phase",
        "compensation value will be added.",
        "The frequency feedback coefficient",
        "| 37 | Frequency Coefficient | (0-100)% | 10%",
        "| when | setting",
        "| the | active",
        "power",
        "distribution.",
        "| The | voltage",
        "| feedback | coefficient",
        "| 38 | Voltage Coefficient | (0-100)% | 10%",
        "when setting the reactive power",
        "If the start option is set to “All Start”,",
        "after gensets are started and switches",
        "| 39 | All Start Time | (0-3600)s | 120",
        "are closed, the corresponding genset",
        "can be stopped when needed after the",
        "all start time delay is over.",
        "| Sync | Setting - GOV",
        "| 1 | Output Type | (0-1) | 1 | 0: Relay output; 1:Analog Voltage",
        "Output",
        "| 2 | Output Reverse | (0-1) | 0 | 0: Disable; 1:Enable.",
        "| 3 | Action | (0-2) | 1 | 0: None; 1: Adjust to Rated Frequency;",
        "2: Adjust to Center Point",
        "| 4 | Center Voltage SW1 | (0-10.0) | 0 | Default central voltage: 0V.",
        "| 5 | Voltage Range | SW2 | (0-10.0) | 2.0 | Default volt. range: (-1.5~+1.5)V",
        "| 6 | Sync Gain | (0-500) | 20",
        "Adjust and control before paralleling.",
        "| 7 | Sync Stability | (0-2000) | 20",
        "| 8 | Load Gain | (0-500) | 20",
        "Adjust and control after paralleling.",
        "| 9 | Load Stability | (0-2000) | 20",
        "| Sync | Setting - AVR",
        "| 1 | Output Type | (0-1) | 1 | 0: Relay output; 1: Analog Voltage",
        "| 2 | Output Reverse | (0-1) | 0 | 0: Disable; 1: Enable.",
        "| 4 | Center Voltage | SW1 | (0-10.0) | 0 | Default central voltage: 0V.",
        "| 5 | Voltage",
        "| Range | (0-10.0) | 2.0 | Default volt. range: (-1.5~+1.5)V",
        "SW2",
        "| Mains | Split Setting",
        "mains’ over/under voltage and loading",
        "| 2 | Rated Voltage | (30~30000)V | 230",
        "| 3 | Rated Frequency | (10.0~75.0)Hz | 50.0",
        "To offer standards for detecting the",
        "over/under frequency of mains.",
        "| 4 | Normal Delay | (0-3600)s | 10",
        "Delay for detecting mains transition",
        "from abnormal to normal.",
        "| 5 | Abnormal Delay | (0-3600)s | 5",
        "from normal to abnormal.",
        "| (0-1) | 0 | 0: Disable ; | 1: Enable",
        "| 6 | Voltage Transformer | (30-30000) | 100",
        "Primary voltage.",
        "Secondary voltage.",
        "| (0-1) | 1 | 0: Disable ; | 1: Enable",
        "Set value is the percentage of mains",
        "| 7 | Over Voltage",
        "rated voltage.",
        "Return value is the percentage of",
        "mains rated voltage.",
        "Delay value.",
        "| 8 | Under",
        "| Voltage | rated voltage.",
        "| 9 | Over Frequency",
        "rated frequency.",
        "mains rated frequency.",
        "| 10 | Under Frequency",
        "| 11 | Loss of Phase | (0-1) | 1 | 0: Disable ; | 1: Enable",
        "| 12 | Reverse",
        "| Phase | (0-1) | 1 | 0: Disable ; | 1: Enable",
        "Sequence",
        "NOTE: overcurrent setting details about DMT and IDMT.",
        "| DMT: overcurrent delay is definite time delay. Different overcurrent | value has corresponding delay.",
        "| IDMT: overcurrent delay decrease with the increase of overcurrent. | Different overcurrent value has",
        "| corresponding | delay.",
        "IDMT formula:",
        "T = t / ((IA/IT)-1)2",
        "IA: Current max. load current（L1/L2/L3）",
        "IT: Overcurrent setting value",
        "IA = 550A",
        "IT =500A",
        "Conclusion: T = 3600s (1 hour)",
        "8.2 ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS",
        "| 8.2.1 | DEFINED CONTENTS OF PROGRAMMABLE OUTPUT PORTS",
        "Table 14 Defined Contents of Programmable Output Ports",
        "| 0 | Not Used",
        "| 1 | Custom Period 1",
        "| 2 | Custom Period 2",
        "| 3 | Custom Period 3",
        "| 4 | Custom Period 4",
        "| 5 | Custom Period 5",
        "| 6 | Custom Period 6",
        "| Details | of",
        "| function | description please",
        "| see | the",
        "following.",
        "| 7 | Custom Combined | 1",
        "| 8 | Custom Combined | 2",
        "| 9 | Custom Combined | 3",
        "| 10 | Custom Combined | 4",
        "| 11 | Custom Combined | 5",
        "| 12 | Custom Combined | 6",
        "| 13 | Reserved",
        "| 14 | Reserved",
        "| 15 | Gas Choke On",
        "Action while cranking. Action time is as pre-set.",
        "| 16 | Gas Ignition",
        "Action when engine starting, and disconnect when engine",
        "stopped.",
        "Action when over speed shutdown and emergence stop. It",
        "| 17 | Air Flap Control",
        "also can close the air inflow to stop the engine as soon as",
        "Action when warning, shutdown, trips. Can be connected",
        "| 18 | Audible Alarm",
        "annunciator externally. When “alarm mute” configurable",
        "input port is active, it can remove the alarm.",
        "| 19 | Louver Control",
        "Action when genset starting and disconnect when genset",
        "stopped completely.",
        "| 20 | Fuel Pump Control",
        "It is controlled by fuel pump of level sensor’s limited",
        "threshold.",
        "| 21 | Heater Control",
        "It is controlled by heating of temperature sensor’s limited",
        "| 22 | Cooler Control",
        "It is controlled by cooler of temperature sensor’s limited",
        "| 23 | Oil Pre-supply Output",
        "Action from “crank on” to “safety on”.",
        "| 24 | Generator Excite",
        "Output in start period. If there is no generator frequency",
        "during hi-speed running, output for 2 seconds again.",
        "| 25 | Pre-Lubricate",
        "Actions in period of pre-heating to safety run.",
        "| 26 | Remote Control Output",
        "This port is controlled by communication (PC).",
        "| 27 | GSM Power",
        "| 28 | Sync. Indication",
        "| 29 | Close Gen Output",
        "| Control | generator",
        "| to | take load.",
        "| 30 | Open Gen Output",
        "| to | offload.",
        "| 31 | Reserved",
        "| 32 | Reserved",
        "| 33 | Start Relay",
        "Action when genset is starting and disconnect when stop",
        "| 34 | Fuel Relay",
        "is completed. When gas timer enabled, fuel oil relay output",
        "is used for controlling gas valve.",
        "Used for engine which has idles. Close before starting and",
        "| 35 | Idle Control",
        "open in warming up delay; Close during stopping idle",
        "mode and open when stop is completed.",
        "| 36 | Speed Raise Relay",
        "Action in warming up delay.",
        "| 37 | Speed Drop Relay",
        "Action between the period from “stop idle” to “failed to",
        "stop”.",
        "Used for engines with ETS electromagnet. Close when",
        "| 38 | Energize to Stop",
        "stop idle is over and open when pre-set “ETS delay” is",
        "over.",
        "| 39 | Speed Drop Pulse | Active 0.1s when controller enter into stop idle, used for",
        "control part of ECU dropping to idle speed.",
        "| 40 | ECU Stop",
        "Used for ECU engine and control its stop.",
        "| 41 | ECU Power Supply",
        "Used for ECU engine and control its power.",
        "| 42 | Speed Raise Pulse | Active 0.1s when controller enter into warming up delay;",
        "used for control part of ECU raising to normal speed.",
        "| 43 | Crank Success",
        "Close when detects a successful start signal.",
        "| 44 | Generator OK",
        "Action when generator is normal.",
        "| 45 | Generator Load",
        "| Available | Action in period of generator ok to hi-speed cooling.",
        "| 46 | Reserved",
        "| 47 | Synchronizing",
        "Action when controller is synchronizing.",
        "| 48 | Common Alarm",
        "| Action | when",
        "| genset | common",
        "| warning, | common",
        "shutdown, common trips alarm.",
        "| 49 | Common Trip and Stop",
        "Action when common trip and stop alarm occur.",
        "| 50 | Common Shutdown",
        "Action when common shutdown alarm occurs.",
        "| 51 | Common Trip",
        "Action when common trips alarm occurs.",
        "| 52 | Common Warn",
        "Action when common warning alarm occurs.",
        "| 53 | Reserved",
        "| 54 | Battery Over Voltage",
        "Action when battery over voltage warning alarm occurs.",
        "| 55 | Battery Under Voltage",
        "Action when battery low voltage warning alarm occurs.",
        "| 56 | Charge Alternator Failure",
        "Action when charge fail warning alarms.",
        "| 57 | Reserved",
        "| 58 | Reserved",
        "| HGM9510 | Genset Parallel Controller User",
        "| 59 | Reserved",
        "| 60 | ECU Warning",
        "Indicate ECU sends a warning signal.",
        "| 61 | ECU Shutdown",
        "Indicate ECU sends a shutdown signal.",
        "| 62 | ECU Comm. Fail",
        "Indicate controller not communicates with ECU.",
        "| 63 | PWM Voltage Raise",
        "When output type of AVR set as “Relay output”, controller",
        "| 64 | PWM Voltage Drop",
        "adjust voltage and reactive power via “Sync Raise Volt”",
        "and “Sync Drop Volt”",
        "| 65 | PWM Speed Raise",
        "When output type of GOV set as “Relay output”, controller",
        "| 66 | PWM Speed Drop",
        "adjust speed and power via “Sync Raise Speed” and “Sync",
        "Drop Speed”",
        "| 67 | Reserved",
        "| 68 | Reserved",
        "| 69 | Aux. Input 1 Active",
        "| input | port | 1",
        "| is | active",
        "| 70 | Aux. Input 2 Active",
        "| input | port | 2",
        "| 71 | Aux. Input 3 Active",
        "| input | port | 3",
        "| 72 | Aux. Input 4 Active",
        "| input | port | 4",
        "| 73 | Aux. Input 5 Active",
        "| input | port | 5",
        "| 74 | Aux. Input 6 Active",
        "| input | port | 6",
        "| 75 | Aux. Input 7 Active",
        "| input | port | 7",
        "| 76~80 | Reserved",
        "| 81 | Exp. Aux. Input 1 Active",
        "| 82 | Exp. Aux. Input 2 Active",
        "| 83 | Exp. Aux. Input 3 Active",
        "| 84 | Exp. Aux. Input 4 Active",
        "| 85 | Exp. Aux. Input 5 Active",
        "| 86 | Exp. Aux. Input 6 Active",
        "| 87 | Exp. Aux. Input 7 Active",
        "| 88 | Exp. Aux. Input 8 Active",
        "| 89 | Exp. Aux. Input 9 Active",
        "| 90 | Exp. Aux. Input 10 Active",
        "| 91 | Exp. Aux. Input 11 Active",
        "| 92 | Exp. Aux. Input 12 Active",
        "| 93 | Exp. Aux. Input 13 Active",
        "| 94 | Exp. Aux. Input 14 Active",
        "| 95 | Exp. Aux. Input 15 Active",
        "| 96 | Exp. Aux. Input 16 Active",
        "| 97-98 | Reserved",
        "| 99 | Emergency Stop Alarm",
        "emergency stop alarm occurs.",
        "| 100 | Fail to Start Alarm",
        "failed start alarm occurs.",
        "| 101 | Fail to Stop Warn",
        "failed stop warn occurs.",
        "| 102 | Under Speed Warn",
        "under speed alarm occurs.",
        "| 103 | Under Speed Shutdown",
        "under speed shuts down occurs.",
        "| Manual | Page | 46",
        "| of | 77",
        "| 104 | Over Speed Warn",
        "Action when over speed warn occurs.",
        "| 105 | Over Speed Shutdown",
        "Action when over speed shutdown alarm occurs.",
        "| 106 | Reserved",
        "| 107 | Reserved",
        "| 108 | Reserved",
        "| 109 | Gen Over Freq. Warn",
        "Action when generator over frequency warning occurs.",
        "| 110 | Gen Over Freq. Shut",
        "Action when generator over frequency shutdown alarm",
        "occurs.",
        "| 111 | Gen Over Volt Warn",
        "Action when generator over voltage warning occurs.",
        "| 112 | Gen Over Volt Shut",
        "Action when generator over voltage shutdown occurs.",
        "| 113 | Gen Under Freq. Warn",
        "Action when generator low frequency warning occurs.",
        "| 114 | Gen Under Freq. Shut",
        "Action when generator low frequency shutdown occurs.",
        "| 115 | Gen Under Volt. Warn",
        "Action when generator low voltage warning occurs.",
        "| 116 | Gen Under Volt. Shut",
        "Action when generator low voltage shutdown occurs.",
        "| 117 | Gen Loss of Phase",
        "Action when generator loss phase occurs.",
        "| 118 | Gen",
        "| Reverse | Phase",
        "Action when generator reverse phase occurs.",
        "| 119 | Reserved",
        "| 120 | Over Power",
        "| Action | when controller detects generator has",
        "| over | power.",
        "| 121 | Reserved",
        "| 122 | Reverse Power",
        "| Action | when controller detects generator",
        "| has | reverse",
        "power.",
        "| 123 | Over Current",
        "| Action | when over current occurs.",
        "| 134 | NEL1 Trip",
        "| 135 | NEL2 Trip",
        "Details of function description please see the following.",
        "| 136 | NEL3 Trip",
        "| 139 | High Temp Warn",
        "high temperature warning occurs.",
        "| 140 | Low Temp Warn",
        "low temperature warning occurs.",
        "| 141 | High Temp Shutdown",
        "high temperature shutdown alarm occurs.",
        "| 142 | Reserved",
        "| 143 | Low OP Warn",
        "low oil pressure warning occurs.",
        "| 144 | Low OP Shutdown",
        "low oil pressure shutdown occurs.",
        "| 145 | OP Sensor Open Circuit",
        "oil pressure sensor is open circuit.",
        "| 146 | Reserved",
        "| 147 | Low Fuel Level",
        "controller has low fuel level alarm occurs.",
        "| 148 | Reserved",
        "| 149 | Reserved",
        "| 150 | Flexible Sensor 1 High",
        "Warn",
        "| 151 | Flexible Sensor 1 Low Warn",
        "| 152 | Flexible Sensor 1 High Shut",
        "| 153 | Flexible Sensor 1 Low Shut",
        "| 154 | Flexible Sensor 2 High",
        "| 155 | Flexible Sensor 2 Low Warn",
        "| 156 | Flexible Sensor 2 High Shut",
        "| 157 | Flexible Sensor 2 Low Shut",
        "| 162 | Exp. 1 Sensor 15 High Shut",
        "| 163 | Exp. 1 Sensor 15 High Warn",
        "| 164 | Exp. 1 Sensor 15 Low Shut",
        "| 165 | Exp. 1 Sensor 15 Low Warn",
        "| 166 | Exp. 1 Sensor 16 High Shut",
        "| 167 | Exp. 1 Sensor 16 High Warn",
        "| 168 | Exp. 1 Sensor 16 Low Shut",
        "| 169 | Exp. 1 Sensor 16 Low Warn",
        "| 170 | Exp. 1 Sensor 17 High Shut",
        "| 171 | Exp. 1 Sensor 17 High Warn",
        "| 172 | Exp. 1 Sensor 17 Low Shut",
        "| 173 | Exp. 1 Sensor 17 Low Warn",
        "| 174 | Exp. 1 Sensor 18 High Shut",
        "| 175 | Exp. 1 Sensor 18 High Warn",
        "| 176 | Exp. 1 Sensor 18 Low Shut",
        "| 177 | Exp. 1 Sensor 18 Low Warn",
        "| 178 | Exp. 1 Sensor 19 High Shut",
        "| 179 | Exp. 1 Sensor 19 High Warn",
        "| 180 | Exp. 1 Sensor 19 Low Shut",
        "| 181 | Exp. 1 Sensor 19 Low Warn",
        "| 182 | Exp. 1 Sensor 20 High Shut",
        "| 183 | Exp. 1 Sensor 20 High Warn",
        "| 184 | Exp. 1 Sensor 20 Low Shut",
        "| 185 | Exp. 1 Sensor 20 Low Warn",
        "| 186 | Exp. 1 Sensor 21 High Shut",
        "| 187 | Exp. 1 Sensor 21 High Warn",
        "| 188 | Exp. 1 Sensor 21 Low Shut",
        "| 189 | Exp. 1 Sensor 21 Low Warn",
        "| 190 | Exp. 1 Sensor 22 High Shut",
        "| 191 | Exp. 1 Sensor 22 High Warn",
        "| 192 | Exp. 1 Sensor 22 Low Shut",
        "| 193 | Exp. 1 Sensor 22 Low Warn",
        "| 194 | Exp. 1 Sensor 23 High Shut",
        "| 195 | Exp. 1 Sensor 23 High Warn",
        "| 196 | Exp. 1 Sensor 23",
        "| Low | Shut",
        "| 197 | Exp. 1 Sensor 23",
        "| Low | Warn",
        "| 198 | Exp. 1 Sensor 24",
        "| High | Shut",
        "| 199 | Exp. 1 Sensor 24",
        "| High | Warn",
        "| 200 | Exp. 1 Sensor 24",
        "| 201 | Exp. 1 Sensor 24",
        "| 230 | Stop Mode",
        "| Action in | Stop mode.",
        "| 231 | Manual Mode",
        "| Action in | Manual mode.",
        "| 232 | Reserved",
        "Reserved",
        "| 233 | Auto Mode",
        "| Action in | Auto mode.",
        "| 234 | Generator Load",
        "| 8.2.2 | DEFINED PERIOD OUTPUT",
        "| Defined period output is composed | by 2 parts, period | output S1 and",
        "| condition | output | S2.",
        "While S1 and S2 are TRUE synchronously, OUTPUT;",
        "While S1 or S2 is FALSE, NOT OUTPUT.",
        "| Period output S1, can set generator’s one or more period output | freely,",
        "| can | set",
        "| the | delayed",
        "| time | and",
        "output time after enter into period.",
        "Condition output S2, can set as any conditions in output ports.",
        "NOTE: when delay time and output time both are 0 in period output S1, it is TRUE in this period.",
        "Example,",
        "Output period: start",
        "Delay output time: 2s",
        "Output time: 3s",
        "Condition output contents: output port 1 is active",
        "Close when condition output active/inactive: close when active (disconnect when inactive);",
        "| Input port 1 active, after enter “starts time” and delay 2s, this defined period output is outputting, | after | 3s,",
        "stop",
        "outputting;",
        "Input port 1 inactive, defined output period is not outputting.",
        "| 8.2.3 | DEFINED COMBINATION OUTPUT",
        "Defined combination output is composed by 3 parts, OR condition output S1, S2, AND condition output",
        "S1 or S2 is TRUE, while S3 is TRUE, defined combination output is outputting;",
        "S1 and S2 are FALSE, or S3 is FALSE, defined combination output is not outputting.",
        "NOTE: S1, S2, S3 can be set as any contents except for “defined combination output” in the output setting.",
        "NOTE: 3 parts of defined combination output (S1, S2, S3) couldn’t include or recursively include themselves.",
        "Contents of OR condition output S1: input port 1 is active;",
        "Close when OR condition output S1 is active /inactive: close when active (disconnect when inactive);",
        "Contents of OR condition output S2, input port 2 is active;",
        "Close when OR condition output S2 is active /inactive: close when active (disconnect when inactive);",
        "Contents of AND condition output S3: input port 3 is active;",
        "Close when AND condition output S3 is active /inactive: close when active (disconnect when inactive);",
        "When input port 1 active or input port 2 active, if input port 3 is active, defined combination output is outputting; If input",
        "port 3 inactive, defined combination output is not outputting;",
        "When input port 1 inactive and input port 2 inactive, whatever input port 3 is active or not, defined combination output is",
        "not outputting.",
        "8.3 DEFINED CONTENTS OF PROGRAMMABLE INPUT PORTS (ALL GND(B-) CONNECTED ACTIVE)",
        "Table 15 Defined Contents of Programmable Input Ports (All GND(B-) Connected Active)",
        "Including following functions,",
        "Indication: indicate only, not warning or shutdown.",
        "Warning: warn only, not shutdown.",
        "Shutdown: alarm and shutdown immediately",
        "Trip and stop: alarm, generator unloads and shuts down",
        "| 0 | Users",
        "| Configured | after high-speed cooling",
        "Trip: alarm, generator unloads but not shutdown.",
        "Never: input inactive.",
        "Always: input is active all the time.",
        "From crank: detecting as soon as start.",
        "From safety on: detecting after safety on run delay.",
        "When the input is active, the mains closed feedback",
        "signal will be detected based on the mains status. When",
        "| 1 | Mains Switch",
        "| Not | Control",
        "mains and genset both are connected, if mains split",
        "signal is detected, the mains closed feedback signal will",
        "be removed, the genset mode will be changed to island",
        "mode.",
        "| 2 | Alarm Mute",
        "Can prohibit “Audible Alarm” output when input is active.",
        "| 3 | Reset Alarm",
        "Can reset shutdown alarm and trip alarm when input is",
        "active.",
        "| 4 | 60Hz Select | Use for ECU engine with CANBUS and it is 60Hz when",
        "input is active.",
        "| 5 | Lamp Test",
        "All LED indicators are illuminating when input is active.",
        "| All | buttons",
        "| in | panel",
        "| is | inactive",
        "except",
        "| 6 | Panel Lock",
        "| and there is | in the right of first",
        "row in LCD when input is active.",
        "| 7 | Reserved",
        "| 8 | Low Speed Mode",
        "Under voltage/frequency/speed protection is inactive.",
        "In Auto mode, during generator normal running, when",
        "| 9 | Inhibit Auto Stop",
        "| input | is",
        "| active, | prohibit",
        "| generator | shutdown",
        "automatically.",
        "| 10 | Inhibit Auto Start",
        "In Auto mode, prohibit generator start automatically",
        "when input is active.",
        "| 11 | Inhibit Scheduled",
        "In Auto mode, prohibit scheduled start genset when",
        "| 12 | Reserved",
        "| 13 | Aux Gen Closed",
        "Connect generator loading switch’s Aux. Point.",
        "| 14 | Inhibit Gen Load",
        "Prohibit genset switch on when input is active.",
        "| 15 | Reserved",
        "| 16 | Reserved",
        "When input is active, controller enters into Auto mode; all",
        "| 17 | Auto Mode",
        "| Lock | the keys except",
        "are",
        "| When input is active, | controller",
        "| won’t | work",
        "| under | Auto",
        "| 18 | Auto Mode Invalid",
        "| mode. | key and simulate auto key input does not",
        "work.",
        "| 19 | Reserved",
        "| 20 | Black-start",
        "| 21 | Inhibit Alarm Stop",
        "All shutdown alarms are prohibited except emergence",
        "stop. (Means battle mode)",
        "| 22 | Aux Instrument Mode",
        "All outputs are prohibited in this mode.",
        "| 23 | Non-parallel Mode",
        "When input is active, genset will enter non-parallel mode.",
        "| 24 | Reset Maintenance",
        "Controller will set maintenance time and date as default",
        "| 25 | Reserved",
        "| 26 | Aux. High Temp",
        "Connected sensor digital input.",
        "| 27 | Aux. Low OP",
        "In Auto mode, when input active, genset can be started",
        "| 28 | Remote Start (On Load)",
        "and with load after genset is OK; when input inactive,",
        "genset will stop automatically.",
        "In Auto mode, when input is active, genset can be started",
        "| 29 | Remote Start (Off Load)",
        "and without load after genset is OK; when input is",
        "inactive, genset will stop automatically.",
        "In Manual mode, when input active, genset will start",
        "| 30 | Aux. Manual Start",
        "automatically; when input inactive, genset will stop",
        "automatically",
        "| Remote Start | On",
        "| Load | (On",
        "In Auto mode, when input active, all genset that need to",
        "| 31 | Demand)",
        "be paralleled will start according to the priority and",
        "calling other generator according to the load.",
        "| 33 | Simulate Stop key",
        "An external button (not self-lock) can be connected and",
        "| 34 | Simulate Manual key",
        "pressed as simulate panel.",
        "| 35 | Reserved",
        "| 36 | Simulate Auto key",
        "| 37 | Simulate Start key",
        "| 38 | Simulate G-Load key | This is simulate G-close key when HGM9510 controller is",
        "applied.",
        "| 39 | Simulate M-Load key | This is simulate G-open key when HGM9510 controller is",
        "| 40 | NEL Manual Trip",
        "An external button (not self-lock) can be connected.",
        "| 41 | NEL Manual Recon",
        "Power management mode will be displayed on the LCD",
        "when the input is active. In this mode, the controller will",
        "| 42 | Power Management Mode",
        "control genset synchronize, power sharing, scheduled",
        "start, scheduled stop, generator closed, generator",
        "opened but genset start or stop.",
        "| 43 | Mains Parallel Mode",
        "The genset will output constant power when the input is",
        "| 44 | First Priority",
        "It is the highest priority when the input is active. Used for",
        "main/standby genset selection.",
        "| 45 | Reserved",
        "| 47 | Alternative Config1",
        "The alternative configuration is active when the input is",
        "| 48 | Alternative Config2",
        "active. Users can set different parameters to make it",
        "| 49 | Alternative Config3",
        "easy to select current configuration via input port.",
        "| 50 | Balanced Running Test",
        "| 51 | Speed Raise",
        "| 52 | Speed Drop",
        "| 53 | Voltage Raise",
        "| 54 | Voltage Drop",
        "| 55 | Mains Split to Island Mode",
        "| 56 | Low Coolant Level",
        "Connect with water level sensor digital input port.",
        "| 57 | Detonation Shutdown",
        "Connect with detection module warn input port.",
        "| 58 | Gas Leak Shutdown",
        "| 59 | Aftertreatment",
        "Regeneration",
        "Inhibit",
        "| 60 | Manual",
        "Aftertreatment",
        "8.4 SELECTION OF SENSORS",
        "Table 16 Selection of Sensors",
        "| No. | Description",
        "0 Not used",
        "1 Custom Res Curve",
        "2 Custom 4-20mA curve",
        "3 VDO",
        "4 CURTIS",
        "5 VOLVO-EC",
        "| 6 DATCON | Defined",
        "resistance’s range is",
        "| 1 | Temperature Sensor | 7 SGX | 0~6KΩ,",
        "| default | is",
        "SGX",
        "| 8 SGD | sensor.",
        "9 SGH",
        "10 PT100",
        "11 SUSUKI",
        "12 PRO",
        "13~15 Reserved",
        "16 Digital Input Low Active",
        "17 Digital Input High Active",
        "3 VDO 10Bar",
        "6 DATCON 10Bar",
        "| 7 SGX | Defined",
        "| 2 | Pressure Sensor | 8 SGD | 0~6KΩ,",
        "| 9 SGH | sensor.",
        "10 VDO VDO 5Bar",
        "11 DATCON 5Bar",
        "12 DATCON 7Bar",
        "13 SUSUKI",
        "14 PRO",
        "15 Reserved",
        "| 2 Custom 4-20mA curve | Defined resistance’s range",
        "| 3 | Fuel Level Sensor | 3 SGD | is 0~6KΩ, default is SGH",
        "| 4 SGH | sensor.",
        "5~15 Reserved",
        "| NOTE: | User should make special",
        "| declaration when order controller if your | genset | equipped with sensor of 4~20mA.",
        "8.5 CONDITIONS OF CRANK DISCONNECT SELECTION",
        "| Table 17 Crank Disconnect Conditions | Selection",
        "| No. | Setting Description",
        "| 0 | Gen frequency",
        "| 1 | Speed sensor",
        "| 2 | Speed sensor + Gen frequency",
        "| 3 | Oil pressure",
        "| 4 | Oil pressure + Gen frequency",
        "| 5 | Oil pressure + Speed sensor",
        "| 6 | Oil pressure + Speed sensor + Gen",
        "frequency",
        "| a. | There are 3 conditions to make starter disconnected with engine, that is, speed sensor, generator frequency and",
        "engine oil pressure. They all can be used separately. We recommend that engine oil pressure should be used with",
        "speed sensor and generator frequency together, in order to make the starter motor is separated with engine",
        "immediately and can check crank disconnect exactly.",
        "| b. | Speed sensor is the magnetic equipment which be installed in starter for detecting flywheel teeth.",
        "| c. | When set as speed sensor, must ensure that the number of flywheel teeth is as same as setting, otherwise, “over",
        "speed stop” or “under speed stop” may be caused.",
        "| d. | If genset without speed sensor, please don’t select corresponding items, otherwise, “start fail” or “loss speed signal”",
        "maybe caused.",
        "| e. | If genset without oil pressure sensor, please don’t select corresponding items.",
        "| f. | If not select generator frequency in crank disconnect setting, controller will not collect and display the relative power",
        "quantity (can be used in water pump set); if not select speed sensor in crank disconnect setting, the rotating speed",
        "displayed in controller is calculated by generator frequency and number of poles.",
        "| 9 | PARAMETERS SETTING",
        "| CAUTION: Please change | the controller",
        "| parameters when generator is in standby mode | only (e. g.",
        "| Start | conditions",
        "| selection, configurable input, | configurable",
        "| output, various delay), otherwise, alarming to | stop and",
        "| other | abnormal",
        "conditions may happen.",
        "NOTE: Maximum set value must over minimum set value in case that the condition of too high as well as too low will",
        "happen.",
        "| NOTE: When setting the warning alarm, | please set the correct",
        "| return value; | otherwise, maybe there is",
        "abnormal",
        "| alarm. When setting the maximum value, the | return value must less",
        "| than setting; | when setting the minimum",
        "value, the",
        "return value must over setting.",
        "NOTE: Please set the generator frequency value as low as possible when cranking, in order to make the starter be",
        "separated quickly as soon as crank disconnect.",
        "NOTE: Configurable input could not be set as same items; otherwise, there are abnormal functions. However, the",
        "configurable output can be set as same items.",
        "| 10 | SENSORS SETTING",
        "| 1) | When reselect sensors, the sensor curve will be transferred into the standard value. For example, if",
        "temperature sensor is SGX (120°C resistor type), its sensor curve is SGX (120°C resistor type); if",
        "select the SGD (120°C resistor type), the temperature sensor curve is SGD curve.",
        "| 2) | When there is difference between standard sensor curves and using sensor, user can adjust it in",
        "“curve type”.",
        "| 3) | When input the sensor curve, X value (resistor) must be input from small to large, otherwise,",
        "mistake occurs.",
        "| 4) | If select sensor type as “None”, sensor curve is not working.",
        "| 5) | If corresponding sensor has alarm switch only, user must set this sensor as “None”, otherwise,",
        "maybe there is shutdown or warning.",
        "| 6) | The headmost or backmost values in the vertical coordinates can be set as same as below,",
        "Fig. 3 Sensor Curve",
        "| Table 18 | Normal Pressure Unit Conversion Form",
        "| N/m2 (Pa) | kgf/cm2",
        "| bar | psi",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "| Controller User Manual | Page 57 of | 77",
        "11 COMMISSIONING",
        "| 11.1 | STEP 1: SINGLE UNIT DEBUGGING",
        "| 1) | Check the parameter configuration of the controller;",
        "| 2) | Check the gen-set connections and MSC CAN connection lines between the units. (E.g. if 3",
        "generators are correctly connected, SYNC screen will display Module Number: 3).",
        "| 3) | In manual mode, check if engine and generator data is normal;",
        "| 4) | In manual mode check if switch opens and closes normally;",
        "| 5) | In manual mode, after closing the breaker check if generator frequency can be adjusted to the",
        "rated frequency (e.g. set the rated frequency as 52Hz/48Hz);",
        "| 6) | In manual mode, after closing the breaker check if generator voltage can be adjusted to the rated",
        "voltage (e.g. set the rated voltage as 240V/220V);",
        "| 7) | Activate manual start on-load, check if power factor, active power and reactive power are normal; if",
        "negative value occurs, check generator voltage and current phase sequence, current transformer",
        "incoming line direction, current transformer secondary current dotted terminal;",
        "| 8) | In manual mode do performance tests according to the national standards.",
        "NOTE: Please refer to HGM9500 Synchronization Plan List for more information on GOV and AVR settings.",
        "11.2 STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD",
        "| 1) | Manually close parallel sets, check that the unit synchronization is balanced and breaker close",
        "impulse current is not too high;",
        "| 2) | During parallel operation off load, check that there is no high circumfluence on HGM9510 current",
        "screen;",
        "| 3) | During parallel operation off load, check if the output of active and reactive power is equal to zero;",
        "if it is not, then check if there is power oscillation; if there is, adjust the gain and stability values of",
        "HGM9510 controller, or adjust engine GOV or generator AVR gain and stability potentiometer to",
        "avoid active and reactive power oscillation; output close to 0.",
        "11.3 STEP 3: MANUAL PARALLEL OPERATION ON-LOAD",
        "| 1) | During manual parallel, perform on-load test and check if active and reactive power is evenly",
        "distributed between all the gensets;",
        "| 2) | During manual parallel, perform ramp on-load test to see if there is high overshoot or power",
        "oscillation during this period; if there is, regulate Load Ramp via PC software;",
        "| 3) | During manual parallel, perform ramp off-load test to see if gen-set breaker opens after reaching",
        "minimum set value (%);",
        "| 4) | During manual parallel, perform impact load test and damp load test to check if there is power",
        "oscillation.",
        "11.4 STEP 4: AUTOMATIC PARALLEL OPERATION",
        "When the controller is in auto status, if digital input “remote start on-load (on demand)” is active, it will",
        "carry out automatic parallel, start and stop operation. There are 3 ways of automatic parallel operation:",
        "1) Start on demand: the module with the highest priority starts firstly. When load exceeds the pre-set",
        "start maximum percentage, the second according to the priority module will start the gen-set,",
        "synchronize and share load. When load is lower than the preset minimum stop percentage, after",
        "stop delay the second module breaker will be open and the module will be cooled down and",
        "2) Start all sets initially: all the modules start at the same time; the first module to reach load",
        "condition closes first; when other modules reach load condition, they synchronize one by one. After",
        "that the modules monitors the load. If load value falls below module pre-set shutdown minimum",
        "percentage, the module with lowest priority enters stop delay and then cools down and stops. If",
        "load exceeds the preset start maximum percentage, the generators that are at rest will all start",
        "again.",
        "3) Balanced engine running time: genset with the lowest total engine run time starts first. When the",
        "running gen-set total run time exceeds the other gen-set balanced running time, then the gen-set",
        "with the next lowest total run time starts (both “start on demand” or “start all sets initially” modes",
        "are possible); other gen-sets enter parallel operation after synchronizing. Opening breaker,",
        "unloading and stop is performed automatically. All the gen-sets are repeatedly started and stopped",
        "according to their total run time.",
        "12 TYPICAL APPLICATION",
        "Fig. 4 HGM9510 Typical Application Diagram",
        "| NOTE: Fuse F1: | min. 2A; | max. 20A. Fuse F2: max. 32A. Users should select suitable",
        "| fuse | depend on practical",
        "application.",
        "| Fig. 5 | 3 Phase 3 Wire",
        "| Application | Diagram",
        "Fig. 6 2 Phase 3 Wire Application Diagram",
        "Fig. 7 Single Phase 2 Wire Application Diagram",
        "Fig. 8 HGM9510 Multi-genset Parallel Application Diagram",
        "NOTE: Mains parallel function for HGM9510 controller can be selected via configurable input port. In mains parallel",
        "mode, generator will run in parallel with mains and it will only be able to output a fixed amount of power. (Set load mode",
        "as Gen control mode).",
        "13 POWER MANAGEMENT MODE",
        "Power management mode can be selected via configurable input ports.",
        "Fig. 9 Power Management Logic",
        "14 NEL TRIP",
        "Non-essential load --- NEL for short.",
        "The controller can control the NEL1, NEL2 and NEL3 to trip separately. The order of the essentiality is:",
        "NEL3 > NEL2 > NEL1.",
        " Auto Trip:",
        "When NEL auto trip is enabled:",
        "If the genset power has exceeded the NEL trip value, after the trip delay, NEL1 will trip the earliest, and",
        "then is NEL2, NEL3;",
        "When NEL auto reconnection is enabled:",
        "If the genset power has fallen below the auto reconnection set value, after the auto reconnection delay,",
        "NEL3 will reconnection the earliest, and then is NEL2, NEL1.",
        "Fig. 10 NEL Sequence",
        " Manual Trip",
        "If NEL manual trip input is active (earthed falling edge is active), NEL1 will trip without delay; If NEL",
        "manual trip input is active again, NEL2 will trip; If NEL manual trip input is active the third time, NEL3 will",
        "trip. During this process, the controller does not detect if the genset power has exceed the NEL trip",
        "value or not.",
        "If NEL manual reconnection input is active (earthed falling edge is active), NEL3 will reconnect without",
        "delay; If NEL manual reconnection input is active again, NEL2 will reconnect; If NEL manual",
        "reconnection input is active the third time, NEL1 will reconnect. During this process, the controller",
        "detects the genset power: if the genset power has fallen below the NEL reconnection value, then the",
        "input is active; if it doesn’t, the input is deactivated.",
        "NOTE: When auto trip and auto reconnection are enabled, manual trip is still active.",
        "15 INSTALLATION",
        "| Controller is panel built-in design; it is fixed by | clips",
        "| when installed. | The",
        "| controller’s | overall",
        "dimensions",
        "| and cutout dimensions for panel, please refers | to as",
        "following,",
        "Fig. 11 Overall Dimensions and Panel Cutout",
        "| 1) | Battery Voltage Input",
        "NOTE: HGM9510 controller can suit for widely range of battery voltage (8~35) VDC. Negative of battery must be",
        "connected with the shell of starter stable. The wire’s diameter must be over 2.5mm2and which is connected to B+ and B-",
        "of controller power. If floating charger is configured, please firstly connect output wires of charger to battery’s positive",
        "and negative directly, then, connect wires from battery’s positive and negative to controller’s positive and negative input",
        "ports in order to prevent charge disturbing the controller’s normal working.",
        "| 2) | Speed Sensor Input",
        "NOTE: Speed sensor is the magnetic equipment which be installed in starter and for detecting teeth of flywheel. Its",
        "connection wires to controller should apply for 2 cores shielding line. The shielding layer should connect to No. 16",
        "terminal in controller while another side is hanging in air. The else two signal wires are connected to No.17 and No.18",
        "terminals in controller. The output voltage of speed sensor should be within AC(1~24)V (effective value) during the full",
        "speed. AC12V is recommended (in rated speed). When install the speed sensor, let the sensor is spun to contacting",
        "flywheel first, then, port out 1/3 lap, and lock the nuts of sensor at last.",
        "| 3) | Output and Expand Relays",
        "CAUTION: All outputs of controller are relay contact output type. If need to expand the relays, please add freewheel",
        "diode to both ends of expand relay’s coils (when coils of relay have DC current) or, increase resistance-capacitance",
        "return circuit (when coils of relay have AC current), in order to prevent disturbance to controller or others equipment.",
        "| 4) | AC Input",
        "Current input of controller must be connected to outside current transformer. And the current",
        "transformer’s secondary side current must be 5A. At the same time, the phases of current transformer",
        "| and input voltage must correct. Otherwise, the current of | collecting",
        "| and | active",
        "| power | maybe",
        "not",
        "correct.",
        "NOTE: ICOM port must be connected to negative pole of battery.",
        "| WARNING! When there is load current, transformer’s secondary side | prohibit open circuit.",
        "| 5) | Withstand Voltage Test",
        "| CAUTION: When controller had been installed in control panel, if | need the high voltage",
        "| test, | please",
        "disconnect",
        "| controller’s all terminal connections, in order to prevent high voltage into | controller and damage",
        "it.",
        "16 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE",
        "| 16.1 | CUMMINS ISB/ISBE",
        "Table 19 Connector B",
        "| Terminals of controller | Connector B",
        "| Fuel relay output | 39",
        "| Starting relay output | -",
        "Connect with starter coil directly.",
        "| Expand 30A relay, battery | ECU power;",
        "| Programmable output 1 | voltage of 01, 07, 12, 13 is | Set programmable output 1 as “ECU",
        "| supplied by relay. | power”.",
        "Table 20 9-pin Connector",
        "| Terminals of controller | 9 pins connector",
        "| CAN GND | SAE | J1939 shield",
        "CAN communication shielding line",
        "(connect with ECU terminal only).",
        "| CAN(H) | SAE | J1939 signal | Using impedance 120Ω connecting",
        "line.",
        "| CAN(L) | SAE | J1939 return | Using impedance 120Ω connecting",
        "Engine type: Cummins ISB.",
        "| 16.2 | CUMMINS QSL9",
        "Suitable for CM850 engine control module.",
        "Table 21 50-pin Connector",
        "| Terminals of controller | 50 pins connector",
        "Connect to starter coil directly.",
        "Table 22 9-pin Connector",
        "| CAN GND | SAE | J1939 shield-E",
        "| CAN(H) | SAE | J1939 signal-C | Using impedance 120Ω connecting",
        "| CAN(L) | SAE | J1939 return-D | Using impedance 120Ω connecting",
        "Engine type: Cummins-CM850.",
        "| 16.3 | CUMMINS QSM11 (IMPORT)",
        "It is suitable for CM570 engine control module. Engine type is QSM11 G1, QSM11 G2.",
        "Table 23 C1 Connector",
        "| Terminals of controller | C1 connector",
        "| Outside expand relay, when fuel | output,",
        "| Fuel relay output | 5&8 | making port 5 and port 8 of | C1 be",
        "connected.",
        "Table 24 3-pin Data Link Connector",
        "| Terminals of controller | 3",
        "| pins | data",
        "| link | connector",
        "| CAN GND | C",
        "| CAN communication shielding | line",
        "| CAN(H) | A | Using impedance 120Ω connecting",
        "| CAN(L) | B | Using impedance 120Ω connecting",
        "| 16.4 | CUMMINS QSX15-CM570",
        "It is suitable for CM570 engine control module. Engine type is QSX15.",
        "Table 25 50-pin Connector",
        "| Fuel relay output | 38",
        "Oil spout switch.",
        "Table 26 9-pin Connector",
        "| CAN GND | SAE J1939 shield-E",
        "| CAN(H) | SAE J1939 signal-C | Using impedance 120Ω connecting",
        "| CAN(L) | SAE J1939 return-D | Using impedance 120Ω connecting",
        "Engine type: Cummins QSX15-CM570.",
        "| 16.5 | CUMMINS GCS-MODBUS",
        "It is suitable for GCS engine control module. Use RS485-MODBUS to read information of engine. Engine",
        "types are QSX15, QST30, QSK23/45/60/78 and so on.",
        "Table 27 D-SUB Connector 06",
        "| Terminals of controller | D-SUB",
        "| connector | 06",
        "Outside expand relay, when fuel output,",
        "| Fuel relay output | 5&8 | making port 05 and 08 of the connector",
        "06 be connected.",
        "Table 28 D-SUB Connector 06",
        "| Terminals | of",
        "| controller | D-SUB connector 06",
        "| RS485 GND | 20",
        "| RS485+ | 21 | Using impedance 120Ω connecting",
        "| RS485- | 18 | Using impedance 120Ω connecting",
        "Engine type: Cummins QSK-MODBUS, Cummins QST-MODBUS, Cummins QSX-MODBUS.",
        "| 16.6 | CUMMINS QSM11",
        "Table 29 Engine OEM Connector",
        "| Terminals of controller | OEM",
        "| connector | of",
        "| engine | Remark",
        "| CAN GND | -",
        "(connect with controller’s this terminal",
        "only).",
        "| CAN(H) | 46 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 37 | Using impedance 120Ω connecting line.",
        "Engine type: common J1939.",
        "| 16.7 | CUMMINS QSZ13",
        "Table 30 Engine OEM Connector",
        "| Fuel relay output | 45",
        "Setting to idle speed control, normally",
        "| Programmable output 1 | 16&41 | open output. Making 16 connect to 41",
        "during high-speed running of controller",
        "via external expansion relay.",
        "Setting to pulse raise speed control,",
        "normally open output. Making 19",
        "| Programmable output 2 | 19&41 | connect with 41 for 0.1s during",
        "high-speed warming of controller via",
        "external expansion relay.",
        "(connect with controller’s terminal",
        "| CAN(H) | 1 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 21 | Using impedance 120Ω connecting line.",
        "| Engine type: | Common | J1939.",
        "| 16.8 | DETROIT DIESEL DDEC III/IV",
        "Table 31 Engine CAN Port",
        "| Terminals of controller | CAN port of engine",
        "Expand 30A relay, battery",
        "| Fuel relay output | voltage of ECU is supplied by",
        "relay.",
        "| CAN(H) | CAN(H) | Using impedance 120Ω connecting line.",
        "| CAN(L) | CAN(L) | Using impedance 120Ω connecting line.",
        "Engine type: Common J1939.",
        "| 16.9 | DEUTZ EMR2",
        "Table 32 F Connector",
        "| Terminals of controller | F connector",
        "| Fuel relay output | voltage of 14 is supplied by",
        "relay. Fuse is 16A.",
        "Connect to battery negative pole.",
        "| CAN | communication",
        "| shielding | line",
        "(connect with controller’s terminal only).",
        "| CAN(H) | 12 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 13 | Using impedance 120Ω connecting line.",
        "Engine type: VolvoEDC4",
        "16.10 JOHN DEERE",
        "| Table | 33 21-pin",
        "Connector",
        "| Terminals of controller | 21 pins",
        "| connector | Remark",
        "| Fuel relay output | G,J",
        "| Starting relay output | D",
        "| CAN(H) | V | Using impedance 120Ω connecting line",
        "| CAN(L) | U | Using impedance 120Ω connecting line",
        "| Engine type: | John Deere.",
        "| 16.11 MTU | MDEC",
        "| Suitable for MTU engines, 2000 series, | 4000 series.",
        "| Table 34 X1 | Connector",
        "| Terminals of controller | X1 connector",
        "| Fuel relay output | BE1",
        "| Starting relay output | BE9",
        "| CAN GND | E",
        "(connect with one terminal only).",
        "| CAN(H) | G | Using impedance 120Ω connecting",
        "| CAN(L) | F | Using impedance 120Ω connecting",
        "Engine type: MTU-MDEC-303.",
        "16.12 MTU ADEC (SMART MODULE)",
        "It is suitable for MTU engine with ADEC (ECU8) and SMART module.",
        "Table 35 ADEC (X1 port)",
        "| Terminals of controller | ADEC (X1 port)",
        "| Fuel relay output | X1 10 | X1 Terminal 9 Connected to negative of",
        "battery.",
        "| Starting relay output | X1 34 | X1 Terminal 33 Connected to negative",
        "of battery.",
        "Table 36 SMART (X4 port)",
        "| Terminals of controller | SMART (X4 port)",
        "| CAN GND | X4 3",
        "| CAN(H) | X4 1 | Using impedance 120Ω connecting line.",
        "| CAN(L) | X4 2 | Using impedance 120Ω connecting line.",
        "Engine type: MTU-ADEC",
        "16.13 MTU ADEC (SAM MODULE)",
        "It is suitable for MTU engine with ADEC (ECU7) and SAM module.",
        "Table 37 ADEC (X1 port)",
        "| Fuel relay output | X1 43 | X1 Terminal | 28 Connected",
        "| to | negative",
        "| Starting relay output | X1 37 | X1 Terminal | 22 Connected",
        "| Table 38 | SAM | (X23",
        "port)",
        "| Terminals of controller | SAM (X23",
        "| port) | Remark",
        "| CAN GND | X23 3",
        "| CAN(H) | X23 2 | Using impedance 120Ω connecting line.",
        "| CAN(L) | X23 1 | Using impedance 120Ω connecting line.",
        "16.14 PERKINS",
        "It is suitable for ADEM3/ADEM4 engine control module. Engine type is 2306, 2506, 1106, and 2806.",
        "Table 39 Connector",
        "| Terminals of controller | Connector",
        "| Fuel relay output | 1, 10, | 15, | 33, 34",
        "| CAN(H) | 31 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 32 | Using impedance 120Ω connecting line.",
        "Engine type: Perkins.",
        "16.15 SCANIA",
        "It is suitable for S6 engine control module. Engine type is DC9, DC12, and DC16.",
        "Table 40 B1 Connector",
        "| Terminals of controller | B1 connector",
        "| Fuel relay output | 3",
        "| CAN(H) | 9 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 10 | Using impedance 120Ω connecting line.",
        "Engine type: Scania.",
        "16.16 VOLVO EDC3",
        "Suitable engine control mode is TAD1240, TAD1241, and TAD1242.",
        "Table 41 “Stand alone” Connector",
        "| Terminals of controller | “Stand alone” connector",
        "| Fuel relay output | H",
        "| Starting relay output | E",
        "ECU power;",
        "| Programmable output 1 | P",
        "| Set programmable | output | 1",
        "| as | “ECU",
        "power”.",
        "Table 42 “Data bus” Connector",
        "| Terminals of controller | “Data bus” connector",
        "| CAN(L) | 2 | Using impedance 120Ω connecting line.",
        "Engine type: Volvo.",
        "| NOTE: When this engine type | is",
        "| selected, preheating time should | be | set to at least 3 seconds.",
        "16.17 VOLVO EDC4",
        "| Suitable engine | types",
        "| are | TD520, | TAD520 (optional), TD720, TAD720",
        "| (optional), | TAD721, | TAD722,",
        "and",
        "TAD732.",
        "Table 43 Connector",
        "Expanded 30A relay, and",
        "| Fuel relay output | relay offers battery voltage",
        "for terminal 14. Fuse is 16A.",
        "| 1 | Connected to negative of battery.",
        "| Engine type: | VolvoEDC4.",
        "16.18 VOLVO-EMS2",
        "Volvo Engine types are TAD734, TAD940, TAD941, TAD1640, TAD1641, and TAD1642.",
        "Table 44 Engine CAN Port",
        "| Terminals of | controller",
        "| Engine’s CAN port | Remark",
        "ECU stop;",
        "| Programmable | output 1 | 6 | Set programmable output 1 as “ECU",
        "| Programmable | output 2 | 5 | Set programmable output 2 as “ECU",
        "| 3 | Negative power.",
        "| 4 | Positive power.",
        "| CAN(H) | 1(Hi) | Using impedance 120Ω connecting line.",
        "| CAN(L) | 2(Lo) | Using impedance 120Ω connecting line.",
        "Engine type: Volvo-EMS2.",
        "| selected, | preheating",
        "| time | should",
        "| be | set to at least 3 seconds.",
        "16.19 YUCHAI",
        "It is suitable for Yuchai BOSCH common rail electronic-controlled engine.",
        "Table 45 Engine 42-pin Port",
        "| Terminals of controller | Engine | 42",
        "| pins | port",
        "| Fuel relay output | 1.40",
        "Connect to engine ignition lock.",
        "| CAN(H) | 1.35 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 1.34 | Using impedance 120Ω connecting line.",
        "Table 46 Engine 2-pin Port",
        "| Battery | Engine 2 pins port",
        "| Battery negative | 1 | Wire diameter 2.5mm2 .",
        "| Battery positive | 2 | Wire diameter 2.5mm2 .",
        "Engine type: BOSCH.",
        "16.20 WEICHAI",
        "It is suitable for Weichai BOSCH common rail electronic-controlled engine.",
        "Table 47 Engine Port",
        "| Terminals of controller | Engine port",
        "| Starting relay output | 1.61",
        "Engine type: GTSC1.",
        "| NOTE: If there is any | question",
        "| of connection between controller | and",
        "ECU communication, please feel free to contact",
        "Smartgen’s service.",
        "17 USB",
        "Users can set the controller’s parameters and monitor the controller’s status via the test software",
        "which provided by Smatgen company. The connection way between PC and controller as following:",
        "Fig.12 USB Connection Method",
        "18 FAULT FINDING",
        "Table 48 Fault Finding",
        "| Symptoms | Possible Solutions",
        "Check starting batteries;",
        "| Controller no response with | power.",
        "Check controller connection wirings;",
        "Check DC fuse.",
        "Check the water/cylinder temperature is too high or not;",
        "| Genset shutdown | Check the AC genset voltage;",
        "Check emergence stop button is correct or not;",
        "| Controller emergency stop | Check whether the starting battery positive be",
        "| connected | with",
        "the emergency stop input;",
        "Check whether the circuit is open.",
        "| Low oil pressure alarm | after crank",
        "Check the oil pressure sensor and its connections.",
        "| High water temperature | alarm after",
        "Check the water temperature sensor and its connections.",
        "crank disconnect",
        "Check related switch and its connections according to the",
        "| Shutdown alarm in running | information on LCD;",
        "Check programmable inputs.",
        "Check fuel oil circuit and its connections;",
        "| Crank not disconnect | Check starting batteries;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| Starter no response | Check starter connections; Check starting batteries.",
        "| Genset running while | ATS",
        "| not | Check ATS;",
        "| transfer | Check the connections between ATS and controllers.",
        "Check connections;",
        "Check setting of COM port is correct or not;",
        "| RS485 communication abnormal | Check RS485’s connections of A and B is reverse connect or",
        "not;",
        "Check RS485 transfer module whether damage or not;",
        "Check communication port of PC whether damage.",
        "Check connections of CAN high and low polarity;",
        "Check if correctly connected of 120Ω resister;",
        "| ECU | communication",
        "| failure | Check if type of engine correct;",
        "Check if connections from controller to engine and setting of",
        "outputs correct.",
        "Get information from LCD of alarm page;",
        "| ECU | warning or stop",
        "If there is detailed alarm, check engine according to",
        "description. If not, please refer to engine manual according to",
        "SPN alarm code."
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: HGM9530",
      "header": [],
      "rows": [
        "Genset Parallel (With Genset) Unit",
        "USER MANUAL",
        "SMARTGEN (ZHENGZHOU) TECHNOLOGY CO.,LTD.",
        "Chinese trademark",
        "English trademark",
        "SmartGen ―make your generator smart",
        "SmartGen Technology Co., Ltd",
        "No. 28 Jinsuo Road",
        "Zhengzhou City",
        "P. R. China",
        "+86-371-67981000 (overseas)",
        "http://www.smartgen.cn",
        "All rights reserved. No part of this publication may be reproduced in any material form (including",
        "photocopying or storing in any medium by electronic means or other) without the written permission of",
        "the copyright holder.",
        "SmartGen Technology reserves the right to change the contents of this document without prior notice.",
        "Software Version",
        "| Date | Version",
        "Content",
        "Original release",
        "Modify some parameters’ default value;",
        "Add expansion module connection description.",
        "| Add some pictures and modify some description | and",
        "| modules | comparison.",
        "| 2016-11-03 | 1.4 | 1. Add timer settings about gas genset",
        "2. Add input and output ports functions.",
        "| Symbol | Instruction",
        "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
        "| Indicates a procedure or practice, which, if not strictly observed, could result | in",
        "| CAUTION | damage or destruction of equipment.",
        "| Indicates a procedure or practice, which could result in injury to personnel or | loss",
        "| of | life",
        "| WARNING | if not followed correctly.",
        "HGM9530 GENSET PARALLEL UNIT USER MANUAL",
        "CONTENTS",
        "| 1 | OVERVIEW......................................................................................................................................... 5",
        "| 2 | MODULES COMPARISON ................................................................................................................ 6",
        "| 3 | PERFORMANCE AND CHARACTERISTICS ................................................................................... 7",
        "| 4 | SPECIFICATION ................................................................................................................................ 9",
        "| 5 | OPERATION..................................................................................................................................... 10",
        "| 5.1 | INDICATOR LIGHT.................................................................................................................. 10",
        "| 5.2 | PUSHBUTTONS...................................................................................................................... 11",
        "| 5.3 | LCD DISPLAY.......................................................................................................................... 12",
        "| 5.3.1 | MAIN DISPLAY ................................................................................................................... 12",
        "| 5.3.2 | USER MENU AND PARAMETERS SETTING MENU........................................................ 14",
        "| 5.4 | AUTO START/STOP OPERATION......................................................................................... 17",
        "| 5.5 | MANUAL START/STOP OPERATION.................................................................................... 19",
        "| 5.6 | SWITCH CONTROL PROCEDURES...................................................................................... 19",
        "| 5.6.1 | MANUAL TRANSFER PROCEDURES .............................................................................. 19",
        "| 5.6.2 | AUTOMATIC CONTROL PROCEDURE ............................................................................ 19",
        "| 6 | PROTECTIONS ................................................................................................................................ 20",
        "| 6.1 | WARNING ALARMS................................................................................................................ 20",
        "| 6.2 | SHUTDOWN ALARMS............................................................................................................ 22",
        "| 6.3 | TRIP AND STOP ALARMS...................................................................................................... 24",
        "| 6.4 | TRIP ALARM............................................................................................................................ 25",
        "| 7 | WIRING CONNECTION ................................................................................................................... 26",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS......................................... 29",
        "| 8.1 | CONTENTS AND SCOPES OF PARAMETERS..................................................................... 29",
        "| 8.2 | ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS .......................................... 38",
        "| 8.2.1 | DEFINED PERIOD OUTPUT.............................................................................................. 43",
        "| 8.2.2 | DEFINED COMBINATION OUTPUT .................................................................................. 43",
        "| 8.3 | DEFINED CONTENTS OF PROGRAMMABLE INPUT PORTS (ALL ACTIVE WHEN",
        "CONNECT TO GRAND (B~)) ............................................................................................................... 44",
        "| 8.4 | SELECTION OF SENSORS.................................................................................................... 46",
        "| 8.5 | CONDITIONS OF CRANK DINSCONNECT SELECTION...................................................... 47",
        "| 9 | PARAMETERS SETTING ................................................................................................................ 48",
        "10 SENSORS SETTING........................................................................................................................ 48",
        "11 COMMISSIONING ............................................................................................................................ 49",
        "| 11.1 | STEP 1: SINGLE UNIT DEBUGGING ..................................................................................... 49",
        "| 11.2 | STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD....................................................... 49",
        "| 11.3 | STEP 3: MANUAL PARALLEL OPERATION ON-LOAD......................................................... 49",
        "| 11.4 | STEP 4: AUTOMATIC PARALLEL OPERATION.................................................................... 50",
        "12 TYPICAL APPLICATION ................................................................................................................. 51",
        "13 POWER MANAGEMENT MODE ..................................................................................................... 54",
        "14 LOAD SHEDDING............................................................................................................................ 55",
        "15 INSTALLATION................................................................................................................................ 56",
        "| 16 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE........................................................... | 57",
        "| 16.1 | CUMMINS ISB/ISBE................................................................................................................ | 57",
        "| 16.2 | CUMMINS QSL9...................................................................................................................... | 57",
        "| 16.3 | CUMMINS QSM11(IMPORT).................................................................................................. | 57",
        "| 16.4 | CUMMINS QSX15-CM570 ...................................................................................................... | 58",
        "| 16.5 | CUMMINS GCS-MODBUS...................................................................................................... | 58",
        "| 16.6 | CUMMINS QSM11................................................................................................................... | 58",
        "| 16.7 | CUMMINS QSZ13 ................................................................................................................... | 59",
        "| 16.8 | DETROIT DIESEL DDEC III / IV .............................................................................................. | 59",
        "| 16.9 | DEUTZ EMR2 .......................................................................................................................... | 59",
        "| 16.10 JOHN DEERE.......................................................................................................................... | 60",
        "| 16.11 MTU MDEC.............................................................................................................................. | 60",
        "| 16.12 MTU ADEC(SMART MODULE)............................................................................................... | 60",
        "| 16.13 MTU ADEC(SAM MODULE).................................................................................................... | 60",
        "| 16.14 PERKINS ................................................................................................................................. | 61",
        "| 16.15 SCANIA.................................................................................................................................... | 61",
        "| 16.16 VOLVO EDC3.......................................................................................................................... | 61",
        "| 16.17 VOLVO EDC4.......................................................................................................................... | 62",
        "| 16.18 VOLVO-EMS2 ......................................................................................................................... | 62",
        "| 16.19 YUCHAI ................................................................................................................................... | 62",
        "| 16.20 WEICHAI.................................................................................................................................. | 63",
        "| 17 USB................................................................................................................................................... | 64",
        "| 18 FAULT FINDING............................................................................................................................... | 65",
        "| 1 | OVERVIEW",
        "HGM9530 controller is designed for manual/auto parallel system generators with similar or different",
        "capacity. Additionally, it is suitable for single unit constant power output and mains paralleling. It allows",
        "automatic start/stop, parallel running, data measurement, alarm protection as well as remote control,",
        "remote measurement and remote communication function. It fit with LCD display, optional Chinese,",
        "English and other languages interface, and it is reliable and easy to use.",
        "Utilizing the GOV (Engine Speed Governor) and AVR (Automatic Voltage Regulator) control function,",
        "the controller is able to synchronize and share load automatically; it can be used to parallel with other",
        "HGM9530 controller.",
        "HGM9530 controller also monitors the engine, indicating the operational status and fault conditions",
        "accurately. When abnormal condition occurs, it splits bus and shuts down the genset, simultaneously the",
        "exact failure mode information is indicated by the LCD display on the front panel. SAE J1939 interface",
        "enables the controller to communicate with various ECU (ENGINE CONTROL UNIT) which fitted with",
        "J1939 interface.",
        "The powerful 32-bit Microprocessor contained within the module allows for precision parameters",
        "measuring, fixed value adjustment, time setting and set value adjusting and etc..Majority parameters can",
        "be configured from front panel, and all parameters can be configured by USB interface (or RS485) to",
        "adjust via PC. It can be widely used in all types of automatic gen-set control system with compact",
        "structure, advanced circuits, simple connections and high reliability. The controller can monitor genset",
        "cylinder temperature and venting temperature via expansion analog input module (especially suitable for",
        "gas genset automatic parallel system).",
        "| HGM9530 GENSET PARALLEL UNIT | USER MANUAL",
        "| 2 | MODULES COMPARISON",
        "| Item | HGM9510 | HGM9520 | HGM9530 | HGM9540",
        "| LCD | Dimension | 4.3”",
        "| Pixel | 480 x 272",
        "| AMF | ● | ●",
        "| BUS Monitoring | ● | ●",
        "| Parallel connection | ● | ● | ● | ●",
        "| Digital input expansion | ● | ● | ● | ●",
        "| Digital output expansion | ● | ● | ● | ●",
        "| Analog input expansion | ● | ●",
        "| Input Port | 7 | 8 | 7 | 8",
        "| Output Port | 8 | 8 | 8 | 8",
        "| Sensor Number | 5 | 5 | 5 | 5",
        "Neutral (Earth) current",
        "| Schedule function | ● | ● | ● | ●",
        "| RS485 | ● | ● | ● | ●",
        "GSM",
        "| USB | ● | ● | ● | ●",
        "LINK",
        "| Real-time clock | ● | ● | ● | ●",
        "| Event log | ● | ● | ● | ●",
        "NOTE:",
        "(1) Two of the outputs are fixed: start output and fuel output.",
        "| (2)HGM9530’s analog sensors are composed by 3 fixed sensors | (temperature,",
        "| pressure, | level)",
        "| and | 2",
        "configurable sensors.",
        "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/",
        "HGM9420/HGM9520/HGM9610/HGM9620 controllers mentioned in this document may change, please",
        "check the corresponding user manual for accurate information.",
        "| 3 | PERFORMANCE AND CHARACTERISTICS",
        " With ARM-based 32-bit SCM, high integration of hardware and more reliable;",
        " 480x272 LCD with backlight, multilingual interface (including English, Chinese or other languages)",
        "which can be chosen at the site, making commissioning convenient for factory personnel;",
        "|  | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
        "|  | Silicon panel and pushbuttons for better operation in high/low temperature environment;",
        "|  | RS485 communication port enable remote control, remote measuring, remote communication",
        "via",
        "ModBus protocol.",
        "|  | Fitted with ECU CANBUS",
        "| port | and",
        "| can | communicate",
        "| with | J1939",
        "| genset. | Not",
        "| only | can",
        "you",
        "monitoring frequently-used data (such as water temperature, oil pressure, engine speed, fuel",
        "consumption and so on) of ECU machine, but also control start, stop, raising speed and speed",
        "droop via CANBUS port. The genset also can connect to expansion modules: digital input module",
        "DIN16, digital output module DOUT16A and analog input module AIN24 (can monitor genset",
        "cylinder temperature and venting temperature).",
        " Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
        "voltage 120/240V and frequency 50/60Hz;",
        "|  | Collects and shows 3-phase voltage, current, power parameter and frequency of Bus/mains.",
        "|  | For Bus, controller has loss of phase and phase sequence wrong detection functions; For generator,",
        "controller has over voltage, under voltage, over frequency, under frequency, over current, over",
        "power, reverse power, loss of phase, phase sequence wrong detection functions;",
        " Synchronization parameters：Voltage Difference Between Bus and Mains, Frequency Difference",
        "Between Bus and Mains, Phase Difference Between Bus and mains;",
        "|  | Multiple running modes in auto state: with load running, off load running, demand parallel running;",
        "|  | Ramp on and ramp off function;",
        "|  | 3 fixed sensors (temperature, oil pressure and liquid level);",
        "|  | 2 configurable sensors can be set as sensor of temperature, oil pressure or fuel level;",
        "|  | More kinds of curves of temperature, oil pressure, fuel level can be used directly and users can",
        "define the sensor curves by themselves；",
        " Precision measure and display parameters about Engine,",
        "| Temp. (WT) | °C/°F both be displayed",
        "| Oil pressure (OP) | kPa/psi/bar all be displayed",
        "| Fuel level (FL) | %(unit)",
        "| Speed (SPD) | r/min(unit)",
        "| Battery Voltage (VB) | V (unit)",
        "| Charger Voltage (VD) | V (unit)",
        "Hour count (HC) can accumulate Max. 65535 hours.",
        "Start times can accumulate Max. 65535 times",
        "|  | Protection: automatic start/stop of the gen-set, ATS(Auto Transfer Switch) control with perfect fault",
        "indication and protection function;",
        "|  | All output ports are relay output;",
        "|  | Parameter setting: parameters can be modified and stored in internal EEPROM memory and cannot",
        "be lost even in case of power outage; most of them can be adjusted using front panel of the",
        "controller and all of them can be modified using PC via USB or RS485 ports;",
        "|  | Multiple crank disconnect conditions (rotate speed, oil pressure, generator frequency) are optional;",
        "|  | Widely power supply range DC(8~35)V, suitable to different starting battery voltage environment;",
        "|  | Event log, real-time clock, scheduled start & stop generator (can be set as start genset once a",
        "day/week/month whether with load or not);",
        "|  | Accumulative total run time and total electric energy of A and B. Users can reset it as 0 and",
        "re-accumulative the value which make convenience to users to count the total value as their wish.",
        "|  | Can control engine heater, cooler and fuel pump.",
        "|  | With maintenance function. Actions (warning, trip and stop, shutdown) can be set when",
        "maintenance time out;",
        "|  | All parameters used digital adjustment, instead of conventional analog modulation with normal",
        "potentiometer, more reliability and stability;",
        "|  | IP55 waterproofness level can be achieved with the help of rubber-ring gasket between shell and",
        "control panel.",
        "|  | Metal fixing clips enable perfect in high temperature environment；",
        "|  | Modular design, self-extinguishing ABS plastic shell, pluggable terminal, built-in mounting，compact",
        "structure with easy installation；",
        "| 4 | SPECIFICATION",
        "| Parameter | Details",
        "| Working Voltage | DC8. 0V to 35. 0V, uninterruptible power supply",
        "| Overall Consumption | <4W (Standby mode: ≤2W)",
        "AC Input:",
        "| 3 Phase 4 Wire | AC 15V - 360V (ph-N)",
        "| 3 Phase 3 Wire | AC 30V - 620V (ph- ph)",
        "| Single Phase 2 Wire | AC 15V - 360V (ph-N)",
        "| 2 Phase 3 Wire | AC 15V - 360V (ph-N)",
        "| Alternator Frequency | 50Hz/60Hz",
        "| Speed Sensor Voltage | 1. 0 V to 24 V (RMS)",
        "| Speed Sensor Frequency | Maximum 10,000 Hz",
        "| Start Relay Output | 16A DC28V power supply output",
        "| Fuel Relay Output | 16A DC28V power supply output",
        "| Flexible Relay Output 1 | 7A DC28V power supply output",
        "| Flexible Relay Output 2 | 7A DC28V power supply output",
        "| Flexible Relay Output 3 | 7A DC28V power supply output",
        "| Flexible Relay Output 4 | 7A 250VAC passive output",
        "| Flexible Relay Output 5 | 7A 250VAC passive output",
        "| Flexible Relay Output 6 | 7A 250VAC passive output",
        "| Case Dimensions | 266mm x 182mm x 45mm",
        "| Panel Cutout | 214mm x 160mm",
        "| CT Secondary Current | Rated 5A",
        "| Working Conditions | Temperature: (-25~+70)°C | Humidity: (20~93)%RH",
        "| Storage Conditions | Temperature:(-25~+70)°C",
        "| Protection Level | IP55 Gasket",
        "| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage",
        "terminal. The leakage current is not more than 3mA within 1min.",
        "| Weight | 0.93kg",
        "| 5 | OPERATION",
        "| 5.1 | INDICATOR LIGHT",
        "NOTE: Selected light indicators description:",
        "| Warning indicator and | Alarm",
        "indicator:",
        "| Alarm Type | Warning Indicator",
        "Alarm Indicator",
        "| Warning | Slow flashing | Slow flashing",
        "| Trip Alarm | Slow flashing | Slow flashing",
        "| Shutdown Alarm | Off",
        "Fast flashing",
        "| Trip and Stop Alarm | Off",
        "Running indicator: illuminated from crank disconnect to ETS while off during other periods.",
        "| Genenerator normal light：It is light on when generator is normal; flashing when generator | state",
        "is",
        "abnormal; off when there is no generator power.",
        "| 5.2 | PUSHBUTTONS",
        "| Icons | Keys",
        "Description",
        "Stop running generator in Auto/Manual mode; Lamp test (press",
        "| Stop | at least 3 seconds); Reset alarm in stop mode; During stopping",
        "process, press this button again to stop generator immediately.",
        "| Start | Start genset in Manual mode.",
        "| Manual Mode | Press this key and controller enters in Manual mode.",
        "| Auto Mode | Press this key and controller enters in Auto mode.",
        "| Alarming sound off; If trip alarm occurs, pressing | the",
        "| button | at",
        "| Mute/Reset | Alarm",
        "least 3 seconds can reset this alarm.",
        "| Close | Close breaker in manual mode.",
        "| Open | Open breaker in manual mode.",
        "| 1) | Screen scroll;",
        "Up/Increase",
        "| 2) | Up cursor and increase value in setting menu.",
        "Down/Decrease",
        "| 2) | Down cursor and decrease value in setting menu.",
        "1) Screen scroll;",
        "Left",
        "2) Left move cursor in setting menu.",
        "Right",
        "2) Right move cursor in setting menu.",
        "| Set/Confirm | Select viewing area.",
        "1)Return to main menu;",
        "Exit",
        "2) Return to previous menu in setting menu.",
        "| NOTE: Press | and",
        "simultaneously in manual mode will force generator to crank.",
        "Successful start will not be judged according to crank disconnect conditions, operator will have to crank",
        "the starter motor manually; when operator decides that the engine has fired, he/she should release the",
        "button and start output will be deactivated, safety on delay will be initiated.",
        "WARNING: Default password is 00318, user can change it in case of others change the advanced",
        "parameters setting. Please clearly remember the password after changing. If you forget it, please",
        "contact SmartGen services and send all information in the controller page of “ABOUT” to us.",
        "5.3 LCD DISPLAY",
        "| 5.3.1 | MAIN DISPLAY",
        "| Main screen show pages; use | to scroll the pages and",
        "to scroll the screen.",
        " Main Screen, including as below,",
        "Gen: voltage, frequency, current, active power, reactive power",
        "Bus: voltage, frequency",
        "Engine: speed, temperature, oil pressure",
        "Some status",
        " Status, including as below,",
        "Status of genset and ATS",
        " Engine, including as below,",
        "| Engine speed, engine temperature, engine oil pressure, fuel level, flexible sensor 1, flexible | sensor | 2,",
        "battery voltage, charger voltage, engine accumulated run, accumulated start times.",
        "NOTE: If connected with J1939 engine via CANBUS port, this page also includes: coolant pressure,",
        "coolant level, fuel temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure,",
        "total fuel consumption and so on. (Different engine with different parameters)",
        " Generator, including as below,",
        "Phase voltage, line voltage, frequency, phase sequence, current, Active Power(positive and negative),",
        "total active power (positive and negative), Reactive Power(positive and negative), total reactive power",
        "(positive and negative), Apparent Power, total apparent power, Power Factor(positive and negative),",
        "average power factor (positive and negative), accumulated energy (kWh, kVarh, kVAh), multi power,",
        "earth current, negative sequence current.",
        "NOTE: Power factor shows as following,",
        "Remark:",
        "P stands for active power",
        "Q stands for inactive power",
        "| Power | Active",
        "| Conditions | Reactive power",
        "Remark",
        "| factor | power",
        "| COS>0L | P>0,Q>0",
        "| Input | Input",
        "| Load | is",
        "inductive resistance.",
        "| COS>0C | P>0,Q<0",
        "| Input | Output",
        "capacitance resistance.",
        "| COS<0L | P<0,Q>0",
        "| Output | Input",
        "equal to one under excitation generator.",
        "| COS<0C | P<0,Q<0",
        "| Output | Output",
        "equal to one over excitation generator.",
        "Note:",
        "1. Input active power, generator send active power to load.",
        "2. Output active power, load supply electricity to generator.",
        "3. Input reactive power, generator send reactive power to load.",
        "4. Output reactive power, load send reactive power to generator.",
        " Bus, including as below,",
        "Phase voltage, line voltage, frequency, phase sequence",
        " SNYC, including as below,",
        "Volt difference, freq difference, angle difference, active power percentage, target active power",
        "percentage, reactive power percentage, target reactive power percentage, GOV percentage, AVR",
        "percentage and MSC status",
        " Alarm:",
        "| NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed, check | engine",
        "according to it, otherwise, please check the generator manual according to SPN alarm code.",
        " Event log",
        "| Make records about all start/stop events (shutdown alarm, trip and stop alarm, manual /auto start | or stop)",
        "and the real time when alarm occurs.",
        " Others, including,",
        "Time and Date, maintenance due, input/output ports status.",
        " About, including,",
        "Issue time of software and hardware version, product PD number.",
        "| 5.3.2 | USER MENU AND PARAMETERS SETTING MENU",
        "| Press | key for more than 3s to enter into user manual.",
        "|  | Parameter",
        "After entering the correct password (factory default password is 00318) you can enter parameter",
        "settings screen.",
        "|  | Language",
        "Selectable Chinese, English and others (default: Espanol)",
        "|  | Commissioning",
        "On load, off load or custom commissioning can be chosen. Custom commissioning can configure on",
        "load or not during commissioning, when to commissioning and select the mode after commissioning",
        "(manual mode, auto mode and stop mode).",
        "|  | Clear users’ accumulation",
        "Can clear total run time A and B, total electric energy A and B.",
        "Parameter setting including as following,",
        "|  | Timer settings",
        "|  | Engine settings",
        "|  | Generator settings",
        "|  | Load settings",
        "|  | Breaker settings",
        "|  | Analog sensor settings",
        "|  | Switch input port settings",
        "|  | output port settings",
        "|  | Module settings",
        "|  | Scheduling and maintenance settings",
        "|  | Synchronization settings",
        "|  | Expansion module settings",
        "| Return | >Start Delay",
        "| Timers > | >Return Delay | Interface 1: Use",
        "| to | scroll settings,",
        "| Engine | >Preheat Delay",
        "| Generator | >Cranking Time",
        "| to enter settings (Interface | 2),",
        "to exit settings",
        "| Load | >Crank Rest Time",
        "menu.",
        "| Breaker | >Safety On Time",
        "| Temp. Sensor | >Start Idle Time",
        "| OP Sensor | >Warming Up Time",
        "| Level Sensor | >Cooling Time",
        "| Config Sensor | 1",
        ">Stop Idle Time",
        "| Config Sensor | 2",
        ">ETS Hold Time",
        "| Return | >",
        "Start Delay",
        "| Timers | > | >",
        "| Return Delay | Interface 2: Use",
        "| to scroll | settings,",
        "to",
        "| Engine | >",
        "Preheat Delay",
        "| Generator | >",
        "| Cranking Time | enter settings (Interface 4),",
        "| to return | to",
        "| Load | >",
        "| Crank Rest Time | previous menu. (Interface 1)",
        "| Breaker | >",
        "Safety On Time",
        "| Temp. Sensor | >",
        "Start Idle Time",
        "| OP Sensor | >",
        "Warming Up Time",
        "| Level Sensor | >",
        "Cooling Time",
        "| Config | >",
        "Stop Idle Time",
        "| Sensor 2 | >",
        "ETS Hold Time",
        "| Return | > Start Delay",
        "| Timers | >",
        "| > Return Delay | Interface 3: Use",
        "| Engine | > Preheat Delay",
        "| Generator | > Cranking Time | enter settings (Interface 4),",
        "| Load | > Crank Rest Time | previous menu. (Interface 1)",
        "| Breaker | > Safety On Time",
        "| Temp. Sensor | > Start Idle Time",
        "| Level Sensor | > Cooling Time",
        "| Config | > Stop Idle Time",
        "| Sensor 2 | > ETS Hold Time",
        "> Start Delay",
        "| > Return Delay | 00008 | Interface 4：Press",
        "to enter settings (Interface",
        "> Preheat Delay",
        "| > Cranking Time | 5), | to return to previous menu. (Interface 6).",
        ">Crank Rest Time",
        "> Safety On Time",
        "> Start Idle Time",
        "> Warming Up Time",
        "> Cooling Time",
        "> Stop Idle Time",
        "> ETS Hold Time",
        "| > | Start Delay",
        "| > | Return Delay | 00008",
        "| Interface | 5: Press",
        "to change cursor position,",
        "| > | Preheat Delay",
        "| > | Cranking Time",
        "| are used | for",
        "changing cursor value,",
        "| HGM9530 GENSET PARALLEL UNIT | USER",
        "MANUAL",
        "| > | Crank Rest Time",
        "| > | Safety On Time",
        "| Confirm setting | (Interface | 4),",
        "exit setting",
        "| > | Start Idle Time | (Interface 4).",
        "| > | Warming Up Time",
        "| > | Cooling Time",
        "| > | Stop Idle Time",
        "| > | ETS Hold Time",
        "| > Start Delay | Interface 6:",
        "are used for changing the",
        "| > Return Delay | 00008",
        "| > Preheat Delay | setting contents. | Confirm setting (Interface 4),",
        "> Cranking Time",
        "| > Crank Rest Time | to return to previous menu. (Interface 1).",
        ">Wait For Stop",
        "| NOTE: Pressing | can",
        "| exit setting | directly during setting.",
        "5.4 AUTO START/STOP OPERATION",
        "| Auto mode is selected by pressing the | button; a LED besides the button will illuminate to confirm",
        "the operation.",
        "Automatic Start Sequence:",
        "| 1. | When “Remote Start” is active, “Start Delay” timer is initiated;",
        "| 2. | “Start Delay” countdown will be displayed on LCD;",
        "| 3. | When start delay is over, preheat relay energizes (if configured), “preheat delay XX s” information",
        "will be displayed on LCD;",
        "| 4. | After the above delay, the Fuel Relay (if configured) is energized, and then one second later, the",
        "Start Relay is engaged. The engine is cranked for a pre-set time. If the engine fails to fire during this",
        "cranking attempt then the fuel relay and start relay are disengaged for the pre-set rest period; “crank",
        "rest time” begins and wait for the next crank attempt.",
        "| 5. | Should this start sequence continue beyond the set number of attempts, the start sequence will be",
        "terminated, the first line of LCD display will be highlighted with black and Fail to Start fault will be",
        "displayed.",
        "| 6. | In case of successful crank attempt, the “Safety On” timer is activated, allowing Low Oil Pressure,",
        "High Temperature, Under speed and Charge Alternator Failure inputs to stabilise without triggering",
        "the fault. As soon as this delay is over, “start idle” delay is initiated (if configured).",
        "| 7. | During “start idle” delay, under speed, under frequency, under voltage alarms are inhibited. When",
        "this delay is over, “warming up” delay is initiated (if configured).",
        "| 8. | In the case of a single generator system, after the “warming up” delay, if generator status is normal,",
        "its indicator will be illuminated. If generator voltage and frequency have reached on-load",
        "requirements, then the generator close relay will be energized; genset will take load; generator",
        "power indicator will illuminate and generator will enter into Normal Running status. If voltage or",
        "frequency is abnormal, the controller will initiate shutdown alarm (alarm information will be displayed",
        "on LCD).",
        "| 9. | In case of running in parallel, after the warming up delay:",
        "a) If bus has no voltage, then the controller will send a closing signal to other waiting parallel gensets",
        "and generator close relay will activate, this prevents other sets in the system from attempting to",
        "close their own breakers at the same time.",
        "b) If bus has voltage or other gensets are already closed, the controller will adjust speed and voltage",
        "through GOV and AVR to synchronize the gensets to the bus; when synchronism requirements has",
        "been achieved, breaker close signal will be initiated and the genset will be paralleled with the bus.",
        "Once they are paralleled, the controller will control the generator to gradually accelerate and share",
        "load with other paralleled gensets.",
        "Note: When started via “Remote Start (off Load)” input, same procedures as above but generator",
        "close relay deactivated, moreover, genset off load. When started via “Remote Start (Demand)” input，the",
        "genset will start, synchronization, parallel and load sharing automatically according to the pre-set priority",
        "order.",
        "Automatic Stop Sequence,",
        "| 1) | When the “Remote Start” signal is removed, the Stop Delay is initiated.",
        "| 2) | Once this “stop delay” has expired, the module will ramp the load from the generator to remaining",
        "set. The Generator Breaker will open and the “Cooling Delay” is then initiated. Should the Remote",
        "Start signal be re-activated during the cooling down period, the set will return parallel status. Once",
        "the “Cooling Delay” expires, the “Stop Idle” delay is initiated.",
        "| 3) | During “Stop Idle” Delay (if configured), idle relay is energized.",
        "| 4) | “ETS Solenoid Hold” begins, ETS relay is energized while fuel relay is de-energized, complete stop",
        "is detected automatically.",
        "| 5) | \"Fail to Stop Delay\" begins, complete stop is detected automatically.",
        "| 6) | When generator is stop completely, “After stop” delay will be initiated. Otherwise, fail to stop alarm is",
        "initiated and the corresponding alarm information is displayed on LCD. ( If generator is stop",
        "successfully after “fail to stop” alarm has initiated, “After stop” delay will be initiated and the alarm",
        "will be removed)",
        "| 7) | Generator is placed into its standby mode after its “After stop” delay.",
        "5.5 MANUAL START/STOP OPERATION",
        "| 1. | Manual mode is selected by pressing the",
        "button; a LED besides the button will illuminate to",
        "| confirm the operation; then press | button to start the gen-set; can detect crank disconnect",
        "condition and generator accelerates to high-speed running automatically. With high temperature,",
        "low oil pressure, over speed and abnormal voltage during generator running, controller can protect",
        "genset to stop quickly (please refer to No.3~9 of Automatic Start Sequence for detail procedures).",
        "| 2. | MANUAL STOP: Press",
        "| can shuts down the | running generators. (Please refer to No.2~7",
        "of",
        "Automatic Start Sequence for detail procedures).",
        "| NOTE: In “manual mode”, the procedures | of",
        "| ATS | please refer to Switch Control Procedure",
        "generator in this manual.",
        "5.6 SWITCH CONTROL PROCEDURES",
        "| 5.6.1 | MANUAL TRANSFER PROCEDURES",
        "When controller is in Manual mode, the switch control procedures will start through manual transfer",
        "procedures. Users can control the loading transfer of ATS via pressing button to switch on or off.",
        "| Closing Operation：During genset normal running, press | if generator voltage and frequency have",
        "reached on-load requirements",
        "| 1) | In case of single unit running, generator closing relay outputs;",
        "| 2) | In case of running in parallel:",
        "been achieved, breaker close signal will be initiated and the genset will be paralleled to the bus.",
        "| Opening operation：Press | ,",
        "| 1) | In case of single unit running, the controller sends open breaker signal.",
        "| 2) | During parallel operation, if",
        "| button is pressed, first of all, the controller will transfer load | to",
        "other generators, and only then send an opening signal.",
        "| 5.6.2 | AUTOMATIC CONTROL PROCEDURE",
        "When controller is in auto mode, the switch control procedure is automatic control procedure.",
        "| Note： The auxiliary close input should be configured necessarily and make sure the connection | is",
        "correct.",
        "| 6 | PROTECTIONS",
        "6.1 WARNING ALARMS",
        "Warnings are not shutdown alarms and do not affect the operation of the gen-set. Warning alarms does",
        "not lead to shutdown. Warning alarms types are as follows:",
        "| No | Type",
        "| 1 | Over Speed",
        "| When the controller detects that the engine | speed",
        "| has | exceeded",
        "the",
        "pre-set value, it will initiate a warning alarm.",
        "| 2 | Under Speed",
        "When the controller detects that the engine speed has fallen below the",
        "| 3 | Loss of Speed Signal | When the controller detects that the engine speed is 0 and the action",
        "select “Warn”, it will initiate a warning alarm.",
        "| 4 | Gen Over Frequency",
        "When the controller detects that the genset frequency has exceeded the",
        "| 5 | Gen Under Frequency",
        "When the controller detects that the genset frequency has fallen below",
        "the pre-set value, it will initiate a warning alarm.",
        "| 6 | Gen Over Voltage",
        "When the controller detects that the generator voltage has exceeded the",
        "pre-set value, the controller will initiate a warning alarm.",
        "| 7 | Genset Under Voltage",
        "When the controller detects that the genset voltage has fallen below the",
        "When the controller detects that the genset current has exceeded the",
        "| 8 | Gen Over Current",
        "pre-set value and the action select “Warn”, it will initiate a warning",
        "alarm.",
        "| 9 | Fail To Stop",
        "After “fail to stop” delay, if gen-set does not stop completely, it will",
        "initiate a warning alarm.",
        "| 10 | Charge Alternator",
        "When the controller detects that charger voltage has fallen below the",
        "| Failure | pre-set value, it will initiate a warning alarm.",
        "| 11 | Battery Under Volt",
        "When the controller detects that start battery voltage has fallen below",
        "| 12 | Battery Over Volt",
        "When the controller detects that start battery voltage has exceeded the",
        "| 13 | Maintenance Due | When count down time is 0 and the action select “Warn”, it will initiate a",
        "warning alarm.",
        "If reverse power detection is enabled, when the controller detects that",
        "| 14 | Reverse Power",
        "the reverse power value (power is negative) has fallen below the pre-set",
        "value and the action select “Warn”, it will initiate a warning alarm.",
        "If over power detection is enabled, when the controller detects that the",
        "| 15 | Over Power",
        "over power value (power is positive) has exceeded the pre-set value",
        "and the action select “Warn”, it will initiate a warning alarm.",
        "| 16 | ECU Warn | If an error message is received from ECU via J1939, it will initiate a",
        "| 17 | Gen Loss of Phase",
        "If loss of phase detection is enabled, When controller detects the",
        "generator loss phase, it will initiate a warning alarm.",
        "| 18 | Gen Phase Sequence",
        "When the controller detects a phase rotation error, it will initiate a",
        "| Wrong | warning alarm.",
        "| 19 | Switch Fail Warn",
        "When the controller detects that the breaker close or open failure",
        "occurs, and the action select “Warn”, it will initiate a warning alarm.",
        "| 20 | Temperature Sensor",
        "When the controller detects that the temperature sensor is open circuit",
        "| Open Circuit | and the action select “Warn”, it will initiate a warning alarm.",
        "| 21 | High Temperature",
        "When the controller detects that engine temperature has exceeded the",
        "| 22 | Low Temperature",
        "When the controller detects that engine temperature has fallen below",
        "| 23 | Oil Pressure Open",
        "When the controller detects that the oil pressure sensor is open circuit",
        "| Circuit | and the action select “Warn”, it will initiate a warning alarm.",
        "| 24 | Low Oil Pressure",
        "When the controller detects that the oil pressure has fallen below the",
        "| 25 | Level Sensor Open",
        "When the controller detects that the level sensor is open circuit and the",
        "| Circuit | action select “Warn”, it will initiate a warning alarm.",
        "| 26 | Low Fuel Level",
        "When the controller detects that the fuel level has fallen below the",
        "| 27 | Flexible Sensor 1 Open | When the controller detects that the flexible sensor 1 is open circuit and",
        "| Circuit | the action select “Warn”, it will initiate a warning alarm.",
        "| 28 | Flexible Sensor 1 High | When the controller detects that the sensor 1 value has exceeded the",
        "| 29 | Flexible",
        "| Sensor | 1",
        "| Low | When the controller detects that the sensor 1 value has fallen below the",
        "| 30 | Flexible",
        "| Sensor | 2",
        "| Open | When the controller detects that the flexible sensor 2 is open circuit and",
        "| 31 | Flexible",
        "| High | When the controller detects that the sensor 2 value has exceeded the",
        "| 32 | Flexible Sensor 2 Low | When the controller detects that the sensor 2 value has fallen below the",
        "| 33 | Digital Input",
        "When digit input port is set as warning and the alarm is active, it will",
        "If earth fault detection is enabled, when the controller detects that the",
        "| 34 | Earth Fault",
        "earth fault current has exceeded the pre-set value and the action select",
        "“Warn”, it will initiate a warning alarm.",
        "| 35 | Negative Sequence",
        "When the controller detects the imbalance current has exceeded the",
        "| Current | pre-set value and the action select “Warn” it will initiate a warning alarm.",
        "| 36 | Fail to sync",
        "When the controller does not detect synchronization signal within the",
        "pre-set synchronization time, it will initiate a warning alarm.",
        "When the controller detects fewer modules on the MSC link than the",
        "minimum number configured in the unit, it will initiate a warning alarm.",
        "| 37 | MSC Too Few Sets | There are 2 possible reasons: a) Communication line between the",
        "controllers disconnects, which interrupts communication.",
        "b) Other parallel gen-sets controllers have not been powered on.",
        "| 38 | Loss of Excitation",
        "When the controller detects that the genset negative reactive power has",
        "exceeded the pre-set value, it will initiate a warning alarm.",
        "6.2 SHUTDOWN ALARMS",
        "When controller detects shutdown alarm, it will send signal to open breaker and shuts down generator.",
        "Shutdown alarms as following:",
        "| 1 | Emergency Stop",
        "When the controller detects an emergency stop alarm signal, it will",
        "initiate a shutdown alarm.",
        "| 2 | Over Speed",
        "When the controller detects that the generator speed has exceeded the",
        "pre-set value, it will initiate a shutdown alarm.",
        "| 3 | Under Speed",
        "When the controller detects that the generator speed has fallen below",
        "the pre-set value, it will initiate a shutdown alarm.",
        "| 4 | Loss of Speed Signal | When the controller detects that the engine speed is 0 and the action",
        "select “Shutdown”, it will initiate a shutdown alarm.",
        "| 5 | Gen Over Frequency",
        "| 6 | Gen Under",
        "| Frequency | the pre-set value, it will initiate a shutdown alarm.",
        "| 7 | Gen Over Voltage",
        "pre-set value, the controller will initiate a shutdown alarm.",
        "| 8 | Genset Under Voltage",
        "If the engine does not fire after the pre-set number of attempts, it will",
        "| 10 | Gen Over Current",
        "pre-set value and the action select “Shutdown”, it will initiate a shutdown",
        "| 11 | Maintenance Due | When count down time is 0 and the action select “Shutdown”, it will",
        "| 12 | ECU Shutdown | If an error message is received from ECU via J1939, it will initiate a",
        "shutdown alarm.",
        "| 13 | ECU Fail",
        "If the module does not detect the ECU data, it will initiate a shutdown",
        "value and the action select “Shutdown”, it will initiate a shutdown alarm.",
        "and the action select “Shutdown”, it will initiate a shutdown alarm.",
        "| 16 | Temperature Sensor",
        "| Open Circuit | and the action select “Shutdown”, it will initiate a shutdown alarm.",
        "| 17 | High Temperature",
        "| 18 | Oil Pressure Open",
        "| Circuit | and the action select “Shutdown”, it will initiate a shutdown alarm.",
        "| 19 | Low Oil Pressure",
        "| 20 | Level Sensor Open",
        "| Circuit | action select “Shutdown”, it will initiate a shutdown alarm.",
        "| 21 | Flexible Sensor 1 Open | When the controller detects that the flexible sensor 1 is open circuit and",
        "| Circuit | the action select “Shutdown”, it will initiate a shutdown alarm.",
        "| 22 | Flexible Sensor 1 High | When the controller detects that the sensor 1 value has exceeded the",
        "| 23 | Flexible",
        "| 24 | Flexible",
        "| 25 | Flexible",
        "| 26 | Flexible Sensor 2 Low | When the controller detects that the sensor 2 value has fallen below the",
        "| 27 | Digital Input",
        "When digit input port is set as shutdown and the alarm is active, it will",
        "| 28 | Earth Fault",
        "“Shutdown”, it will initiate a shutdown alarm.",
        "| Negative Sequence | When the controller detects the imbalance current has exceeded the",
        "| 29 | Current",
        "pre-set value and the action select “Shutdown” it will initiate a shutdown",
        "minimum number configured in the unit, it will initiate a shutdown alarm.",
        "| 30 | MSC Too Few Sets | There are 2 possible reasons: a) Communication line between the",
        "| 31 | MSC ID Error",
        "When the controller detects the same ID on the MSC Bus, it will initiate a",
        "| 32 | Gen Phase Sequence",
        "| Wrong | shutdown alarm.",
        "| 33 | Bus Phase Sequence",
        "When the controller detects a bus phase rotation error, it will initiate a",
        "| 34 | Bus Error",
        "When the controller detects the voltage difference between generator",
        "and bus, it will initiate a shutdown alarm.",
        "| 35 | Loss of Excitation",
        "exceeded the pre-set value, it will initiate a shutdown alarm.",
        "| 36 | Low Coolant Level",
        "Controller initiate shutdown alarm after digital input port been configured",
        "as low coolant level shutdown ( is active).",
        "| 37 | Detonation Shutdown",
        "as detonation shutdown ( is active).",
        "| 38 | Gas Leak Shutdown",
        "as gas leakage shutdown ( is active).",
        "6.3 TRIP AND STOP ALARMS",
        "On initiation of the trip and stop condition the controller will de-energize the ‘Close Generator’ Output to",
        "remove the load from the generator. Once this has occurred the controller will start the Cooling delay",
        "and allow the engine to cool before shutting down the engine.",
        "| 1 | Gen Over Current",
        "pre-set value and the action select “Trip and Stop”, it will initiate a trip",
        "and stop alarm.",
        "| 2 | Maintenance Due | When count down time is 0 and the action select “Trip and Stop”, it will",
        "initiate a trip and stop alarm.",
        "| 3 | Reverse Power",
        "value and the action select “Trip and Stop”, it will initiate a trip and stop",
        "| 4 | Over Power",
        "and the action select “Trip and Stop”, it will initiate a trip and stop alarm.",
        "| 5 | Digital Input",
        "When digit input port is set as “Trip and Stop” and the alarm is active, it",
        "will initiate a trip and stop alarm.",
        "| 6 | Earth Fault",
        "“Trip and Stop”, it will initiate a trip and stop alarm.",
        "| 7 | Current",
        "| 8 | Loss of Excitation",
        "exceeded the pre-set value, it will initiate a trip and stop alarm.",
        "| 9 | Mains Over Freq",
        "When the controller detects that the mains frequency has exceeded the",
        "pre-set value, it will initiate a trip and stop alarm.",
        "| 10 | Mains Under Freq",
        "When the controller detects that the mains frequency has fallen below",
        "the pre-set value, it will initiate a trip and stop alarm.",
        "| 11 | Mains Over Voltage",
        "When the controller detects that the mains voltage has exceeded the",
        "| 12 | Mains Under Voltage",
        "When the controller detects that the mains voltage has fallen below the",
        "When the controller detects that the ROCOF (rate of change of",
        "| 13 | Mains ROCOF",
        "frequency) has exceeded the pre-set value, it will initiate a trip and stop",
        "| 14 | Mains Vector Shift",
        "When the controller detects that vector shift value has exceeded the",
        "6.4 TRIP ALARM",
        "On initiation of the trip condition the controller will de-energize the ‘Close Generator’ Output without stop",
        "the generator.",
        "Trip alarm as following,",
        "pre-set value and the action select “Trip”, it will initiate a trip alarm.",
        "| 2 | Reverse Power",
        "value and the action select “Trip”, it will initiate a trip alarm.",
        "| 3 | Over Power",
        "and the action select “Trip”, it will initiate a trip alarm.",
        "| 4 | Digital Input",
        "When digit input port is set as “Trip” and the alarm is active, it will initiate",
        "a trip alarm.",
        "| 5 | Earth Fault",
        "“Trip”, it will initiate a trip alarm.",
        "| 6 | Negative Sequence",
        "| Current | pre-set value and the action select “Trip”, it will initiate a trip alarm.",
        "| 7 | Loss of Excitation",
        "exceeded the pre-set value, it will initiate a trip alarm.",
        "| 7 | WIRING CONNECTION",
        "HGM9530 controller’s back panel as following:",
        "Description of terminal connection:",
        "| No. | Functions",
        "| Cable Size | Remark",
        "| 1 | B- | 2.5mm2",
        "Connected with negative of starter battery.",
        "Connected with positive of starter battery. If wire length",
        "| 2 | B+ | 2.5mm2 | is over 30m, better to double wires in parallel. Max. 20A",
        "fuse is recommended.",
        "| 3 | Emergency stop | 2.5mm2",
        "Connected with B+ via emergency stop button.",
        "| 4 | Fuel relay | 1.5mm2 | B+ is supplied by 3 points, rated 16A",
        "| 5 | Crank | 1.5mm2 | B+ is supplied by 3 points, rated 16A",
        "Connected to",
        "starter coil",
        "| 6 | Aux. output 1 | 1.5mm2 | B+ is supplied by 2 points, rated 7A",
        "| Details | see",
        "| 7 | Aux. output 2 | 1.5mm2 | B+ is supplied by 2 points, rated 7A | form 2",
        "| 8 | Aux. output 3 | 1.5mm2 | B+ is supplied by 2 points, rated 7A",
        "| 9 | Charger (D+) | 1.0mm2",
        "Connected with charger’s D+ (WL) terminals. Be",
        "hanging in the air If there is no this terminal.",
        "| 10 | Aux. input 1 | 1.0mm2",
        "Ground connected is active (B-)",
        "| 11 | Aux. input 2 | 1.0mm2",
        "| 12 | Aux. input 3 | 1.0mm2",
        "| Ground connected is active (B-) | Details",
        "see",
        "| 13 | Aux. input 4 | 1.0mm2",
        "| Ground connected is active (B-) | form 3",
        "| 14 | Aux. input 5 | 1.0mm2",
        "| 15 | Aux. input 6 | 1.0mm2",
        "| 16 | Magnetic Pickup | 0.5mm2",
        "Connected with Speed sensor, shielding line is",
        "| 17 | MP2",
        "recommended. (B-) has already connected with speed",
        "| HGM9530 GENSET PARALLEL | UNIT",
        "| 18 | MP1 | sensor 2.",
        "| 19 | Aux. input 7 | 1.0mm2",
        "form 3",
        "| 20 | Normally close outputs, rated 7A",
        "| 21 | Aux. output 4 | 1.5mm2",
        "| Public points of relay | Form 2",
        "| 22 | Normally open outputs, rated 7A",
        "| 23 | ECU CAN COM(GND)",
        "| / | Impedance-120Ω shielding",
        "| wire | is",
        "| recommended, | its",
        "| 24 | ECU CAN H | 0.5mm2",
        "single-end earthed.",
        "| 25 | ECU CAN L | 0.5mm2",
        "| 26 | MSC CAN COM(GND)",
        "| 27 | MSC CAN H | 0.5mm2",
        "| 28 | MSC CAN L | 0.5mm2",
        "| 29 | GOV B(+) | 0.5mm2",
        "| Shielding line is recommended. | Shielding",
        "| layer | connect",
        "| 30 | GOV A(-) | 0.5mm2",
        "to earth at GOV end.",
        "| 31 | AVR B(+) | 0.5mm2",
        "| 32 | AVR A(-) | 0.5mm2",
        "to earth at AVR end.",
        "| 33 | SCR",
        "| 34 | RS485+ | 0.5mm2",
        "| 35 | RS485- | 0.5mm2",
        "| 36 | 2.5mm2 | Normally close outputs, rated 7A",
        "| 37 | Aux. output 5 | 2.5mm2 | Normally open outputs, rated 7A",
        "| 38 | 2.5mm2",
        "| Public points of relay | form 2",
        "| 39 | Aux. output 6 | 2.5mm2 | Normally open outputs, rated 7A",
        "| 40 | 2.5mm2",
        "Public points of relay",
        "| 41 | Bus A-phase voltage | 1.0mm2 | Connected to A-phase of bus (2A fuse is recommended)",
        "input",
        "| 42 | Bus B-phase voltage | 1.0mm2 | Connected to B-phase of bus (2A fuse is recommended)",
        "| 43 | Bus C-phase voltage | 1.0mm2 | Connected to C-phase of bus (2A fuse is recommended)",
        "| 44 | Bus N-wire input | 1.0mm2",
        "Connected to N-wire of bus",
        "| 45 | Gen-set",
        "| A-phase | 1.0mm2 | Connected to A-phase of gen-set (2A",
        "| fuse | is",
        "| voltage input | recommended)",
        "| 46 | Gen-set",
        "| B-phase | 1.0mm2 | Connected to B-phase of gen-set (2A",
        "| 47 | Gen-set",
        "| C-phase | 1.0mm2 | Connected to C-phase of gen-set (2A",
        "| 48 | Gen-set N-wire input | 1.0mm2",
        "Connected to N-wire of gen-set",
        "| 49 | CT A-phase input | 1.5mm2",
        "| Outside connected to secondary coil of | current",
        "transformer(rated 5A)",
        "| 50 | CT B-phase input | 1.5mm2",
        "| 51 | CT C-phase input | 1.5mm2",
        "| Outside connected to secondary | coil of current",
        "| 52 | CT COM | 1.5mm2",
        "See following installation instruction",
        "| 56 | Aux. sensor 1 | 1.0mm2",
        "| Connect | to",
        "| temperature, | oil",
        "| 57 | Aux. sensor 2 | 1.0mm2",
        "pressure or fuel level sensors.",
        "| 58 | Oil pressure | 1.0mm2",
        "| Connect to oil pressure sensor. | Details see form 4",
        "| 59 | Engine Temp. | 1.0mm2",
        "Connect to temperature Sensor.",
        "| 60 | Fuel level | 1.0mm2",
        "Connect to fuel level sensor.",
        "| 61 | Sensor COM",
        "| / | A public terminal of sensor, (B-) has",
        "already connected",
        "internal.",
        "| NOTE: USB ports in | controller",
        "| rear | panel",
        "| are | configurable",
        "| parameter | ports,",
        "| user | can",
        "directly",
        "program controller via PC.",
        "NOTE: Please refer to the Modules Comparison in this manual for more products’ functions.",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
        "| 8.1 CONTENTS AND | SCOPES OF PARAMETERS",
        "Form 1",
        "| No. | Items",
        "| Parameters | Defaults",
        "Timer Setting",
        "| 1 | Start Delay | (0~3600)s | 5",
        "Time from mains abnormal or remote start",
        "signal is active to start genset.",
        "| 2 | Stop Delay | (0~3600)s | 30",
        "Time from mains normal or remote start",
        "signal is inactive to stop genset.",
        "| 3 | Preheat Delay | (0~3600)s | 0",
        "Time of pre-powering heat plug before",
        "starter is powered up.",
        "| 4 | Cranking Time | (3~60)s | 8",
        "Time of starter power on",
        "| 5 | Crank Rest Time | (3~60)s | 10",
        "The waiting time before second power up",
        "when engine start fail.",
        "| Alarms | for",
        "| low | oil",
        "| pressure, | high",
        "| 6 | Safety On Delay | (0-3600)s | 10",
        "temperature, under speed, under frequency",
        "/voltage, charge fail are inactive.",
        "| 7 | Start Idle Time | (0~3600)s | 10",
        "Idle running time of genset when starting.",
        "| 8 | Warming Up Time | (0~3600)s | 30",
        "Warming up time between genset switch on",
        "and high speed running.",
        "| 9 | Cooling Time | (0~3600)s | 60",
        "Radiating time before genset stop, after it",
        "unloads.",
        "| 10 | Stop Idle Time | (0~3600)s | 10",
        "Idle running time when genset stop.",
        "| 11 | ETS Solenoid Hold | (0~3600)s | 20",
        "Stop electromagnet’s power on time when",
        "genset is stopping.",
        "Time between ending of genset idle delay",
        "and stopped when “ETS time” is set as 0;",
        "| 12 | Fail to Stop Delay | (0~3600)s | 0",
        "Time between ending of ETS hold delay",
        "and stopped when “ETS Hold output time” is",
        "not 0.",
        "| 13 | After Stop Time | (0~3600)s | 0",
        "Time between genset stopped and standby.",
        "| 0: Enable | 1:Disable",
        "| 14 | Gas Engine Timers | (0-1) | 0",
        "When gas engine timer enabled, fuel oil",
        "output is used for controlling gas valve.",
        "| 15 | Choke On Time | (0-60)s | 0",
        "Gas enrichment control output time when",
        "start engine.",
        "| 16 | Gas On Delay | (0-60)s | 0",
        "When engine started, it starts to output after",
        "the preset time delay.",
        "| 17 | Ignition Off Delay | (0-60)s | 0",
        "When gas valve closed, it stop to output",
        "after the preset delay.",
        "Engine Setting",
        "Default: Conventional Engine(not J1939)",
        "| 1 | Engine Type | (0~39) | 0 | When connected to J1939 engine, choose",
        "the corresponding type.",
        "Tooth number of the engine, for judging of",
        "| 2 | Flywheel Teeth | (10~300) | 118",
        "starter separation conditions and inspecting",
        "of engine speed. See the installation",
        "instructions.",
        "| 3 | Rated Speed | (0~6000)RPM | 1500",
        "Offer standard to judge over/under/loading",
        "speed.",
        "Setting value is percentage of rated speed.",
        "| 4 | Loading Speed | (0~100)% | 90",
        "Controller detects when it is ready to load. It",
        "won’t switch on when speed is under",
        "loading speed.",
        "| 5 | Loss",
        "| of | Speed | (0~3600)s | 5 | Time from detecting speed is 0 to confirm",
        "| Signal | the action.",
        "| 6 | Loss",
        "| of | Speed | (0~1) | 0 | 0:Warn; | 1:Shutdown",
        "Signal Action",
        "| Over | Speed",
        "Setting value is percentage of rated speed",
        "| 7 | Shutdown | (0~200)% | 114 | and delay value (default: 2s) also can be",
        "set.",
        "| Under | Speed",
        "| 8 | Shutdown | (0~200)% | 80 | and delay value (default: 3s) also can be",
        "Setting value is percentage of rated speed,",
        "| 9 | Over Speed Warn | (0~200)% | 110 | delay value (default: 5s) and return value",
        "(default: 108%) also can be set.",
        "| 10 | Under Speed Warn | (0~200)% | 86 | delay value (default: 5s) and return value",
        "(default: 90%) also can be set.",
        "| 11 | Battery",
        "| Rated | (0~60.0)V | 24.0",
        "Standard for detecting of over/under voltage",
        "| Voltage | of battery.",
        "Setting value is percentage of rated voltage",
        "| 12 | Battery Over Volts | (0~200)% | 120 | of battery, delay value (default: 60s) and",
        "return value (default: 115%) also can be set.",
        "| 13 | Battery Under Volts | (0~200)% | 85 | of battery, delay value (default: 60s) and",
        "return value (default: 90%) also can be set.",
        "In normal running, when charger D+(WL)",
        "voltage under this value, charge failure",
        "| 14 | Charge Alt Fail | (0~60.0)V | 8.0 | alarms. Delay value (default: 10s) and",
        "return value (default: 10.0V) also can be",
        "Max. Crank times of crank attempts. When",
        "| 15 | Start Attempts | (1~10) times | 3",
        "reach this number, controller will send start",
        "failure signal.",
        "See form 5",
        "There are 3 conditions of disconnecting",
        "| 16 | Crank Disconnect | (0~6) | 2",
        "starter with engine. Each condition can be",
        "| used | alone",
        "| and | simultaneously",
        "separating the start motor and genset as",
        "soon as possible.",
        "| Disconnect | When generator frequency higher than the",
        "| 17 | Generator Freq | (0~200)% | 30",
        "set value, starter will be disconnected. See",
        "the installation instruction.",
        "| 18 | Disconnect",
        "| Engine | (0~200)% | 30",
        "When generator speed higher than the set",
        "| Speed | value, starter will be disconnected. See the",
        "installation instruction.",
        "| Disconnect | Oil",
        "When generator oil pressure higher than the",
        "| 19 | Pressure | (0~1000)kPa | 200",
        "Generator Setting",
        "| 1 | AC System | (0~3) | 0 | 0: 3P4W; 1: 3P3W;",
        "Numbers of generator pole, used for",
        "| 2 | Poles | (2-64) | 4",
        "calculating starter rotate speed when",
        "without speed sensor.",
        "To offer standards for detecting of gens’",
        "over/under voltage and loading voltage. (It",
        "| 3 | Rated Voltage | (30~30000)V | 230",
        "is primary voltage when using voltage",
        "transformer; it is line voltage when AC",
        "system is 3P3W while it is phase voltage",
        "when using other AC system).",
        "Setting value is percentage of generator",
        "rated voltage. When gens voltage under",
        "| 4 | Loading Voltage | (0~200)% | 90",
        "load voltage, won’t enter into normally",
        "running, during the period of when controller",
        "ready to detect loading.",
        "| 5 | Rated Frequency | (10.0-600.0)Hz | 50.0",
        "| To | offer",
        "| standards | for",
        "| detecting | of",
        "over/under/load frequency.",
        "| 6 | Loading Frequency | (0~200)% | 90",
        "rated frequency. When generator frequency",
        "under load frequency, it won’t enter into",
        "normal running.",
        "| 7 | Volt. Trans.(PT) | (0~1) | 0 | 0: Disable; | 1:Enable",
        "| 8 | Over Volt. Shutdown | (0~200)% | 120 | rated volt. Delay value (default: 3s) also can",
        "be set.",
        "| Under | Volt.",
        "| 9 | Shutdown | (0~200)% | 80 | rated volt. Delay value (default: 2s) also can",
        "| Over | Freq.",
        "| 10 | Shutdown | (0~200)% | 114 | rated freq. Delay value (default: 2s) also can",
        "| Under | Freq.",
        "| 11 | Shutdown | (0~200)% | 80 | rated freq. Delay value (default: 3s) also can",
        "| 12 | Over Volt. Warn | (0~200)% | 110 | rated volt. Delay value (default: 5s) and",
        "return value (default: 108%) also can be set.",
        "| 13 | Under Volt. Warn | (0~200)% | 84 | rated volt. Delay value (default: 5s) and",
        "return value (default: 86%) also can be set.",
        "| 14 | Over Freq. Warn | (0~200)% | 110",
        "Setting value is percentage of gens rated",
        "freq. Delay value (default: 5s) and return",
        "value (default: 108%) also can be set.",
        "| 15 | Under Freq. Warn | (0~200)% | 84 | freq. Delay value (default: 5s) and return",
        "value (default: 86%) also can be set.",
        "| 16 | Loss of Phase | (0~1) | 1",
        "| 17 | Phase",
        "| Sequence | (0~1) | 1 | 0: Disable 1: Enable",
        "Wrong",
        "Generator Load Setting",
        "| 1 | Current Trans. | (5~6000)/5 | 500",
        "The ratio of external CT",
        "| 2 | Full Current Rating | (5~6000)A | 500",
        "Generator’s rated current, standard of load",
        "current.",
        "| 3 | Full kW rating | (0-20000)kW | 276",
        "Generator’s rated power, standard of load",
        "power.",
        "| 4 | Over Current | (0~200)% | 120",
        "rated volt. Delay value also can be set.",
        "| 5 | Over Power | (0~200)% | 110",
        "rated active power. Delay value (default:",
        "30s) and action (default: trip and stop) can",
        "| 6 | Reverse Power | (0~200)% | 10",
        "10s) and action (default: trip and stop) can",
        "| 7 | Earth Fault | (0~1) | 0 | 0: Disable | 1: Enable.",
        "| 8 | Negative Sequence | (0~1) | 0 | 0: Disable | 1: Enable.",
        "Current",
        "| 9 | Loss of Excitation | (0~200)% | 20",
        "rated reactive power. Delay value (default:",
        "5s) and action (default: trip) can be set.",
        "Switch Setting",
        "| 1 | Close Time | (0~20.0)s | 5.0",
        "Pulse width of mains/generator switch on.",
        "When it is 0, means output constantly.",
        "| 2 | Open Time | (0~20.0)s | 3.0",
        "Pulse width of mains/ generator switch off.",
        "Module Setting",
        "| 1 | Power On Mode | (0~2) | 0 | 0: Stop mode | 1: Manual mode",
        "2: Auto mode",
        "| 2 | Module Address | (1~254) | 1",
        "Controller’s address during remote sensing.",
        "| 3 | Stop Bit | (0~1) | 0 | 0: 2 stop bits; | 1: 1 stop bit",
        "| 4 | Language | (0~2) | 0 | 0: Simplified Chinese | 1: English | 2:",
        "Others",
        "| 5 | Password | (0~65535) | 00318",
        "For entering advanced parameters setting.",
        "| 6 | Date and Time",
        "Set the module’s date and time.",
        "Scheduling And Maintenance Setting",
        "| 1 | Scheduled Run | (0~1) | 0 | 0: Disable; | 1: Enable",
        "| 2 | Scheduled Not Run | (0~1) | 0 | 0: Disable; | 1: Enable",
        "| 3 | Maintenance | (0~1) | 0 | 0: Disable; | 1: Enable",
        "Analog Sensors Setting",
        "Temperature Sensor",
        "| 1 | Curve Type | (0~15) | 7",
        "| SGX | See form 4.",
        "| 2 | Open Circuit | (0~2) | 0 | 0: Warn 1: Shutdown",
        "| Action | 2: No action",
        "Shutdown when sensor temperature higher",
        "| 3 | High",
        "| Temp. | (0-300)ºC | 98",
        "than this value. Detecting only after safety",
        "| Shutdown | delay is over. The delay value (default: 3s)",
        "also can be set.",
        "Warn when sensor temperature higher than",
        "| this value. | Detecting only after safety",
        "| 4 | High Temp Warn | (0-300)ºC | 95 | delay is over. The delay value (default: 5s)",
        "and return value (default: 93) also can be",
        "| 5 | Low Temp. Warn | (0~1) | 0 | 0: Disable; 1: Enable",
        "| Oil | Pressure Sensor",
        "| 2 | Open Circuit Action | (0~2) | 0 | 0: Warn 1: Shutdown 2: No action",
        "Shutdown when oil pressure higher than",
        "| 3 | Low OP Shutdown | (0~1000)kPa | 103",
        "this value. Detecting only after safety delay",
        "is over. The delay value (default: 3s) also",
        "can be set.",
        "Warn when oil pressure lower than this",
        "| 4 | Low OP Warn | (0~1000)kPa | 124",
        "value. Detecting only after safety delay is",
        "over. The delay value (default: 5s) and",
        "return value (default: 138) also can be set.",
        "Liquid Level Sensor",
        "| 1 | Curve Type | (0~15) | 0",
        "| Not used. | See form 4",
        "Flexible Sensor 1",
        "| 1 | Flexible",
        "| Sensor | 1 | (0~1) | 0 | 0: Disable 1: Enable; (can be set as",
        "| Setting | temperature/pressure/liquid lever sensor).",
        "Flexible Sensor 2",
        "| Sensor | 2 | (0~1) | 0 | 0: Disable; 1: Enable; (can be set as",
        "Flexible Input Ports",
        "Flexible Input Port 1",
        "| 1 | Contents Setting | (0~60) | 31",
        "| Remote start (demand). See form | 3",
        "| 2 | Active Type | (0~1) | 0 | 0: Closed to active",
        "1: Open to active",
        "Flexible Input Port 2",
        "| 1 | Contents Setting | (0~60) | 27",
        "Low oil pressure shutdown",
        "See form 3",
        "Flexible Input Port 3",
        "| 1 | Contents Setting | (0~60) | 26",
        "High temperature shutdown",
        "| HGM9530 Genset Parallel Unit | 2016-11-03 | Version 1.4",
        "| Page | 33",
        "| of | 65",
        "Flexible Input Port 4",
        "| 1 | Contents Setting | (0~60) | 13 | Gen Closed. See form 3",
        "Flexible Input Port 5",
        "| 1 | Contents Setting | (0~60) | 0 | User defined. See form 3",
        "| 3 | Arming | (0~3) | 3 | 0: From safety on 1: From starting | 2:",
        "Always 3:Never",
        "| 4 | Active Actions | (0~4) | 4 | 0: Warn; 1: Shutdown; 2:Trip and stop",
        "3:Trip 4: Indication",
        "| 5 | Active Delay | (0~20.0)s | 2.0",
        "Time from detecting active to confirm",
        "| 6 | Description",
        "LCD display detailed contents when the",
        "input is active.",
        "Flexible Input Port 6",
        "| 1 | Contents Setting | (0~60) | 44 | First priority. See form 3",
        "Flexible Input Port 7",
        "Flexible Output Ports",
        "Flexible Output Port 1",
        "| 1 | Contents Setting | (0~299) | 44 | Generator OK. See Form 2",
        "| 2 | Active Type | (0~1) | 0 | 0:Normally open;",
        "1:Normally close",
        "Flexible Output Port 2",
        "| 1 | Contents Setting | (0~299) | 48",
        "| Common Alarm. | See Form 2",
        "Flexible Output Port 3",
        "| 1 | Contents Setting | (0~299) | 38 | Energise to Stop. See form 2",
        "Flexible Output Port 4",
        "| 1 | Contents Setting | (0~299) | 35 | Idle Control. See form 2",
        "Flexible Output Port 5",
        "| Page | 34",
        "| HGM9530 | GENSET PARALLEL UNIT USER",
        "| 1 | Contents Setting | (0~299) | 30 | Open Gen Output. See form 2",
        "Flexible Output Port 6",
        "| 1 | Contents Setting | (0~299) | 29",
        "| Close Gen Output. | See form 2",
        "Sync Setting -Basic",
        "| 1 | Dead Bus Volt | (10-50)V | 30",
        "It is considered Bus no power when Bus",
        "voltage is lower than dead Bus voltage.",
        "It is considered voltage synchronization",
        "| 2 | Voltage Difference | (0-30)V | 3",
        "when the voltage difference between",
        "| Generator | and",
        "| Bus | is",
        "| lower | than",
        "synchronization voltage difference.",
        "| 3 | Positive",
        "| Freq | (0-2.0)Hz | 0.2",
        "It is considered frequency synchronization",
        "| Difference | when the frequency difference between",
        "| 4 | Negative",
        "| Freq | (0-2.0)Hz | 0.1",
        "Generator and Bus is less than Check Up",
        "| Difference | Freq but more than Check Low Freq .",
        "| Phase | Angle",
        "It is considered Check Phase Angle when",
        "| 5 | Difference | (0-20)° | 10",
        "the initial phase difference is lower than",
        "synchronization phase difference.",
        "| 6 | Slip Frequency | (0-1.00)Hz | 0.10",
        "Adjust generator frequency and enable it",
        "greater than Bus frequency.",
        "| 7 | MSC ID | (0-31) | 1",
        "It is the ID mark of the MSC communication",
        "internet. All the MSC ID should be unique.",
        "| 8 | MSC Priority | (0-31) | 0",
        "Smaller values represent higher priorities.",
        "| 9 | Full kW rating | (0-20000)kW | 276",
        "Used for load sharing.",
        "| 10 | Full kVar rating | (0-20000)kVar | 210",
        "| 11 | Baud Rate | (0-3) | 1 | 0：500kBit/s；1：250kBit/s；",
        "2：125kBit/s；3：50kBit/s。",
        "| 12 | Scheduled Run PCT | (0-100)% | 80",
        "Schedule the load value of other genset",
        "when start on demand.",
        "| 13 | Scheduled",
        "| Stop | (0-100)% | 50",
        "| PCT | when start on demand.",
        "| 14 | Load Ramp",
        "| Rate | (0.1-100.0)% | 3.0",
        "Speed rate(%/s) of genset upload/unload",
        "| 15 | Load Ramp",
        "| Point | (0.1-40.0)% | 10.0",
        "| 16 | Load Ramp",
        "| Delay | (0-30)s | 0",
        "| 17 | Starting Options | (0-1) | 1 | 0：Start All Sets；1：Start Sets",
        "| as | Load",
        "Requires",
        "| 18 | MSC Modules | (2-10) | 2",
        "| MSC | Too",
        "| Few | Action Type:",
        "| 19 | Modules",
        "| Action | (0-2) | 1 | 0：No Action；1：Warn；2：Trip.",
        "Type",
        "When the input is active, the controller will",
        "| 20 | Balance | Engine (1-1000)Hours",
        "| Disable | start/stop",
        "| the | genset",
        "automatically",
        "| Hours | according to the running time and the",
        "pre-set balanced running time.",
        "| 21 | Fail to Sync Delay | (5.0-300.0)s | 60.0",
        "When the controller detects no Sync signal",
        "| during the preset delay, it will | send",
        "| corresponding alarm signal according | to the",
        "| 22 | Fail to Sync Action | (0-1) | 0",
        "action type.",
        "Action Type:",
        "0：Warn；1：Trip.",
        "| 23 | NEL",
        "| (Load | (0-1) | 0",
        "Shedding) Trip",
        "| 24 | NEL",
        "| Trip | 1",
        "| Set | (0-200)% | 90%",
        "Value",
        "| 25 | NEL Trip 1 Delay | (0-3600)s | 5",
        "| 26 | NEL",
        "| Trip | 2",
        "| Set | (0-200)% | 100%",
        "| Value | 0: Disable 1: Enable;",
        "| 27 | NEL Trip 2 Delay | (0-3600)s | 1",
        "| Details of function description | please",
        "| 28 | NEL",
        "| Auto | (0-1) | 0",
        "the following.",
        "Reconnection",
        "| NEL | Auto",
        "| 29 | Reconnection",
        "| Set | (0-200)% | 50%",
        "| 30 | NEL",
        "| Auto | (0-3600)s | 5",
        "Reconnection Delay",
        "| 31 | NEL Load Shedding | (1-3) | 3",
        "Number",
        "| Sync | Setting - GOV",
        "| 1 | Output Type | (0-1) | 1 | 0：Relay output；1：Analog Voltage Output",
        "| 2 | Output Reverse | (0-1) | 0 | 0：Disable；1：Enable.",
        "| 3 | Action | (0-2) | 1 | 0：None；1：Adjust to Rated Frequency；2：",
        "Adjust to Center Point",
        "| 4 | Center Voltage SW1 | (0-10.0) | 0 | Default central voltage: 0V.",
        "| 5 | Voltage",
        "| Range | (0-10.0) | 2.0 | Default volt. range: (-2.5~+2.5)V",
        "SW2",
        "| 6 | Sync Gain | (0-500) | 20",
        "Adjust and control before paralleling.",
        "| 7 | Sync Stability | (0-2000) | 20",
        "| 8 | Load Gain | (0-500) | 20",
        "Adjust and control after paralleling.",
        "| 9 | Load Stability | (0-2000) | 20",
        "| Sync | Setting - AVR",
        "| 4 | Center",
        "| Voltage | (0-10.0) | 0 | Default central voltage: 0V.",
        "SW1",
        "Mains Split Setting",
        "To offer standards for detecting of mains’",
        "| 2 | Rated Voltage | (30~30000)V | 230",
        "| 3 | Mains Rated | (10.0~75.0)Hz | 50.0",
        "| Frequency | over/under/load frequency.",
        "| 4 | Volt. Trans.(PT) | (0-1) | 0 | 0: Disable ; | 1: Enable",
        "| 5 | Mains Over Voltage | (0-200)% | 105%",
        "Setting value is percentage of mains rated",
        "| Mains | Under | volt. Delay value (default: 0.1s) and",
        "| 6 | Voltage | (0-200)% | 95%",
        "alarm action (default: trip and stop) also can",
        "| 7 | Mains",
        "| Over | (0-200)% | 105%",
        "Setting value is mains rated frequency’s",
        "| Frequency | percentage. Delay value(default: 0.1s) and",
        "| 8 | Mains",
        "| Under | (0-200)% | 95%",
        "| Frequency | be set.",
        "Setting value is mains’ rate of change of",
        "| 9 | ROCOF | (0-1.00)Hz/s | 0.20",
        "frequency, and alarm action (default: trip",
        "and stop) and delay value (default: 0.1s)",
        "Setting value is phase angle’s change rate",
        "| 10 | Vector Shift | (0-20.0)° | 6.0",
        "of mains voltage waveform, and alarm",
        "action (default: trip and stop) and delay",
        "value (default: 0.1s) also can be set.",
        "Note：overcurrent setting details about definite time delay and inverse definite minimum time.",
        "Definite Time：overcurrent delay is definite time delay. Different overcurrent value has corresponding",
        "delay.",
        "Inverse Definite Minimum Time(IDMT)：overcurrent delay decrease with the increase of overcurrent.",
        "Different overcurrent value has corresponding delay.",
        "IDMT formula:",
        "T = t / ((IA/IT)-1)2",
        "T：Overcurrent delay (second)",
        "t：Timing multiplier ratio",
        "IA：Current max. load current（L1/L2/L3）",
        "IT：Overcurrent setting value",
        "Example：",
        "IA = 550A",
        "IT =500A",
        "Conclusion: T = 3600s(1hour)",
        "8.2 ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS",
        "| Form | 2",
        "| No. | Type",
        "| 0 | Not Used",
        "| 1 | Custom Period 1",
        "| 2 | Custom Period 2",
        "| 3 | Custom Period 3",
        "| 4 | Custom Period 4",
        "| 5 | Custom Period 5",
        "| 6 | Custom Period 6",
        "| Details | of",
        "| function | description please",
        "| see | the",
        "following.",
        "| 7 | Custom Combined | 1",
        "| 8 | Custom Combined | 2",
        "| 9 | Custom Combined | 3",
        "| 10 | Custom Combined | 4",
        "| 11 | Custom Combined | 5",
        "| 12 | Custom Combined | 6",
        "| 13 | Reserved",
        "| 14 | Reserved",
        "| 15 | Gas Choke On",
        "Action while cranking. Action time is as pre-seted.",
        "| 16 | Gas Ignition",
        "Action when genset starting, and disconnect when",
        "engine stopped.",
        "Action when over speed shutdown and emergence stop. It",
        "| 17 | Air Flap Control",
        "also can close the air inflow to stop the engine as soon as",
        "possible.",
        "Action when warning, shutdown, trips. Can be connected",
        "| 18 | Audible Alarm",
        "annunciator externally. When “alarm mute” configurable input",
        "port is active, it can remove the alarm.",
        "| 19 | Louver Control",
        "Action when genset starting and disconnect when genset",
        "stopped completely.",
        "| 20 | Fuel Pump Control",
        "It is controlled by fuel pump of level sensor’s limited threshold.",
        "| 21 | Heater Control",
        "It is controlled by heating of temperature sensor’s limited",
        "threshold.",
        "| 22 | Cooler Control",
        "It is controlled by cooler of temperature sensor’s limited",
        "| 23 | Oil Pre-supply Output",
        "Action from “crank on” to “safety on”.",
        "| 24 | Generator Excite",
        "Output in start period. If there is no generator frequency during",
        "hi-speed running, output for 2 seconds again.",
        "| 25 | Pre-Lubricate",
        "Actions in period of pre-heating to safety run.",
        "| 26 | Remote Control Output",
        "This port is controlled by communication (PC).",
        "| 27 | Reserved",
        "| 28 | Reserved",
        "| 29 | Close Gen Output",
        "Control generator to take load.",
        "| 30 | Open Gen Output",
        "Control generator to off load.",
        "| 31 | Reserved",
        "| 32 | Reserved",
        "| 33 | Start Relay",
        "| 34 | Fuel Relay",
        "Action when genset is starting and disconnect when stop is",
        "completed.",
        "Used for engine which has idles. Close before starting and",
        "| 35 | Idle Control",
        "open in warming up delay; Close during stopping idle mode",
        "and open when stop is completed.",
        "| 36 | Speed Raise Relay",
        "Action in warming up delay.",
        "| 37 | Speed Drop Relay",
        "Action between the period from “stop idle” to “failed to stop”.",
        "| 38 | Energize to Stop",
        "Used for engines with ETS electromagnet. Close when stop",
        "idle is over and open when pre-set “ETS delay” is over.",
        "| 39 | Speed Drop Pulse | Active 0.1s when controller enter into stop idle, used for control",
        "part of ECU dropping to idle speed.",
        "| 40 | ECU Stop",
        "Used for ECU engine and control its stop.",
        "| 41 | ECU Power Supply",
        "Used for ECU engine and control its power.",
        "| 42 | Speed Raise Pulse | Active 0.1s when controller enter into warming up delay; used",
        "for control part of ECU raising to normal speed.",
        "| 43 | Crank Success",
        "Close when detects a successful start signal.",
        "| 44 | Generator OK",
        "Action when generator is normal.",
        "| 45 | Generator Load",
        "| Available | Action in period of generator ok to hi-speed cooling.",
        "| 46 | Reserved",
        "| 47 | Synchronizing",
        "Action when controller is synchronizing.",
        "| 48 | Common Alarm",
        "| Action when genset common warning, common | shutdown,",
        "common trips alarm.",
        "| 49 | Common Trip and Stop",
        "Action when common trip and stop alarm.",
        "| 50 | Common Shutdown",
        "Action when common shutdown alarm.",
        "| 51 | Common Trip",
        "Action when common trips alarm.",
        "| 52 | Common Warn",
        "Action when common warning alarm.",
        "| 53 | Reserved",
        "| 54 | Battery Over Voltage",
        "Action when battery’s over voltage warning alarm.",
        "| 55 | Battery Under Voltage",
        "Action when battery’s low voltage warning alarm.",
        "| 56 | Charge Alternator Failure",
        "Action when charge fail warning alarms.",
        "| 57 | Reserved",
        "| 58 | Reserved",
        "| 59 | Reserved",
        "| 60 | ECU Warning",
        "Indicate ECU sends a warning signal.",
        "| 61 | ECU Shutdown",
        "Indicate ECU sends a shutdown signal.",
        "| 62 | ECU Com Fail",
        "Indicate controller not communicates with ECU.",
        "| 63 | PWM Voltage Raise",
        "When output type of AVR set as “Relay output”, controller",
        "| 64 | PWM Voltage Drop",
        "adjust voltage and reactive power via “Sync Raise Volt” and",
        "“Sync Drop Volt”",
        "| 65 | PWM Speed Raise",
        "When output type of GOV set as “Relay output”, controller",
        "| 66 | PWM Speed Drop",
        "adjust speed and power via “Sync Raise Speed” and “Sync",
        "Drop Speed”",
        "| 67 | Reserved",
        "| 68 | Reserved",
        "| 69 | Digital Input | 1",
        "| Active | Action when input",
        "| port | 1",
        "is active",
        "| 70 | Digital Input | 2",
        "| port | 2",
        "| 71 | Digital Input | 3",
        "| port | 3",
        "| HGM9530 Genset Parallel Unit | 2016-11-03",
        "| HGM9530 | GENSET PARALLEL",
        "| UNIT | USER",
        "| 72 | Digital Input 4 Active",
        "| Action | when",
        "| input | port | 4",
        "| is | active",
        "| 73 | Digital Input 5 Active",
        "| input | port | 5",
        "| 74 | Digital Input 6 Active",
        "| input | port | 6",
        "| 75 | Digital Input 7 Active",
        "| input | port | 7",
        "| 76 | Digital Input 8 Active",
        "| input | port | 8",
        "| 77~80 | Reserved",
        "| 81 | Exp DI Input 1",
        "| expansion | digital",
        "| input | port | 1 is active",
        "| 82 | Exp DI Input 2",
        "| input | port | 2 is active",
        "| 83 | Exp DI Input 3",
        "| input | port | 3 is active",
        "| 84 | Exp DI Input 4",
        "| input | port | 4 is active",
        "| 85 | Exp DI Input 5",
        "| input | port | 5 is active",
        "| 86 | Exp DI Input 6",
        "| input | port | 6 is active",
        "| 87 | Exp DI Input 7",
        "| input | port | 7 is active",
        "| 88 | Exp DI Input 8",
        "| input | port | 8 is active",
        "| 89 | Exp DI Input 9",
        "| input | port | 9 is active",
        "| 90 | Exp DI Input 10",
        "| input | port | 10 is active",
        "| 91 | Exp DI Input 11",
        "| input | port | 12 is active",
        "| 92 | Exp DI Input 12",
        "| input | port | 13 is active",
        "| 93 | Exp DI Input 13",
        "| 94 | Exp DI Input 14",
        "| input | port | 14 is active",
        "| 95 | Exp DI Input 15",
        "| input | port | 15is active",
        "| 96 | Exp DI Input 16",
        "| input | port | 16 is active",
        "| 97 | Reserved",
        "| 98 | Reserved",
        "| 99 | Emergency Stop",
        "emergency stop alarm.",
        "| 100 | Fail To Start",
        "failed start alarm.",
        "| 101 | Fail To Stop",
        "failed stop alarm.",
        "| 102 | Under Speed Warn",
        "under speed alarm.",
        "| 103 | Under Speed Shutdown",
        "under speed shuts down.",
        "| 104 | Over Speed Warn",
        "over speed warn.",
        "| 105 | Over Speed Shutdown",
        "over speed shutdown alarm.",
        "| 106 | Reserved",
        "| 107 | Reserved",
        "| 108 | Reserved",
        "| 109 | Gen Over Freq. Warn",
        "| generator | over frequency warning.",
        "| 110 | Gen over Freq. Shut",
        "| generator | over frequency shutdown",
        "| 111 | Gen Over Volt Warn",
        "| generator | over voltage warning.",
        "| 112 | Gen Over Volt Shut",
        "| generator | over voltage shutdown.",
        "| 113 | Gen Under Freq. Warn",
        "| generator | low frequency warning.",
        "| 114 | Gen Under Freq. Shut",
        "| generator | low frequency shutdown.",
        "| 115 | Gen Under Volt. Warn",
        "| generator | low voltage warning.",
        "| 116 | Gen Under Volt. Shut",
        "| generator | low voltage shutdown.",
        "| 117 | Gen Loss of Phase",
        "| generator | loss phase.",
        "| 118 | Gen Phase Sequence Wrong",
        "| generator | reverse phase.",
        "| 119 | Reserved",
        "| 120 | Over Power",
        "| controller | detects generator have over power.",
        "| HGM9530 Genset Parallel Unit | 2016-11-03 | Version 1.4 | Page 40 of | 65",
        "| 121 | Reserved",
        "| 122 | Generator Reverse Power",
        "| controller detects generator | have",
        "| reverse | power.",
        "| 123 | Over Current",
        "over current.",
        "| 124 | Reserved",
        "| 125 | Mains Inactive",
        "| mains | inactive.",
        "| 126 | Mains Over Freq",
        "| mains | over freq",
        "| 127 | Mains Over Volt",
        "| mains | over volt",
        "| 128 | Mains Under Freq",
        "| mains | under freq",
        "| 129 | Mains Under Volt",
        "| mains | under volt",
        "| 130 | Phase Sequence Wrong",
        "| phase | sequence wrong",
        "| 131 | Mains Loss Of Phase",
        "| mains | loss of phase",
        "| 132 | Reserved",
        "| 133 | Reserved",
        "| 134 | NEL1 Trip",
        "| 135 | NEL2 Trip",
        "Details of function description please see the following.",
        "| 136 | NEL3 Trip",
        "| 137 | Reserved",
        "| 138 | Reserved",
        "| 139 | High Temp Warn",
        "hi-temperature warning.",
        "| 140 | Low Temp Warn",
        "low temperature warning.",
        "| 141 | High Temp Shutdown",
        "hi-temperature Shutdown alarm.",
        "| 142 | Reserved",
        "| 143 | Low OP Warn",
        "low oil pressure warning.",
        "| 144 | Low OP Shutdown",
        "low oil pressure shutdown.",
        "| 145 | Oil Pressure Open Circuit",
        "oil pressure sensor is open circuit.",
        "| 146 | Reserved",
        "| 147 | Low Fuel Level",
        "controller has low oil level alarm.",
        "| 148 | Reserved",
        "| 149 | Reserved",
        "| 150 | Flexible Sensor 1 High Warn",
        "| 151 | Flexible Sensor 1 Low Warn",
        "| 152 | Flexible Sensor 1 High Shut",
        "| 153 | Flexible Sensor 1 Low Shut",
        "| 154 | Flexible Sensor 2 High Warn",
        "| 155 | Flexible Sensor 2 Low Warn",
        "| 156 | Flexible Sensor 2 High Shut",
        "| 157 | Flexible Sensor 2 Low Shut",
        "| 158~16 | Reserved",
        "| 162 | Exp1 | Ch15",
        "High Shutdown",
        "| 163 | Exp1 | Ch15",
        "High Warn",
        "| 164 | Exp1 | Ch15",
        "Low Shutdown",
        "| 165 | Exp1 | Ch15",
        "Low Warn",
        "| 166 | Exp1 | Ch16",
        "| 167 | Exp1 | Ch16",
        "| 168 | Exp1 | Ch16",
        "| 169 | Exp1 | Ch16",
        "| USER | MANUAL",
        "| 170 | Exp1 | Ch17",
        "| 171 | Exp1 | Ch17",
        "| 172 | Exp1 | Ch17",
        "| 173 | Exp1 | Ch17",
        "| 174 | Exp1 | Ch18",
        "| 175 | Exp1 | Ch18",
        "| 176 | Exp1 | Ch18",
        "| 177 | Exp1 | Ch18",
        "| 178 | Exp1 | Ch19",
        "| 179 | Exp1 | Ch19",
        "| 180 | Exp1 | Ch19",
        "| 181 | Exp1 | Ch19",
        "| 182 | Exp1 | Ch20",
        "| 183 | Exp1 | Ch20",
        "| 184 | Exp1 | Ch20",
        "| 185 | Exp1 | Ch20",
        "| 186 | Exp1 | Ch21",
        "| 187 | Exp1 | Ch21",
        "| 188 | Exp1 | Ch21",
        "| 189 | Exp1 | Ch21",
        "| 190 | Exp1 | Ch22",
        "| 191 | Exp1 | Ch22",
        "| 192 | Exp1 | Ch22",
        "| 193 | Exp1 | Ch22",
        "| 194 | Exp1 | Ch23",
        "| 195 | Exp1 | Ch23",
        "| 196 | Exp1 | Ch23",
        "| 197 | Exp1 | Ch23",
        "| 198 | Exp1 | Ch24",
        "| 199 | Exp1 | Ch24",
        "| 200 | Exp1 | Ch24",
        "| 201 | Exp1 | Ch24",
        "| 202~22 | Reserved",
        "| 230 | Stop Mode",
        "Action in stop mode.",
        "| 231 | Manual Mode",
        "Action in Manual mode.",
        "| 232 | Reserved",
        "| 233 | Auto Mode",
        "Action in Auto mode.",
        "| 234 | Generator Load",
        "| 235 | Mains Load",
        "| 236~239 | Reserved",
        "| 240~279 | PLC Flag1~40",
        "| 280~299 | Reserved",
        "| Page | 42 of 65",
        "| 8.2.1 | DEFINED PERIOD OUTPUT",
        "Defined Period output is composed by 2 parts, period output S1 and condition output S2.",
        "While S1 and S2 are TRUE synchronously, OUTPUT;",
        "While S1 or S2 is FALSE, NOT OUTPUT.",
        "Period output S1, can set generator’s one or more period output freely, can set the delayed time and",
        "output time after enter into period.",
        "Condition output S2; can set as any conditions in output ports.",
        "NOTE: when delay time and output time both are 0 in period output S1, it is TRUE in this period.",
        "Output period: start",
        "Delay output time: 2s",
        "Output time: 3s",
        "Condition output contents: output port 1 is active",
        "Close when condition output active/inactive: close when active (disconnect when inactive);",
        "Output port 1 active, after enter “starts time” and delay 2s, this defined period output is outputting, after",
        "3s, stop outputting;",
        "Output port 1 inactive, defined output period is not outputting.",
        "| 8.2.2 | DEFINED COMBINATION OUTPUT",
        "Defined combination output is composed by 3 parts, condition output S1 or S2 and condition output S3.",
        "S1 or S2 is TRUE, while S3 is TRUE, Defined combination output is outputting;",
        "S1 and S2 are FALSE, or S3 is FALSE, Defined combination output is not outputting.",
        "NOTE: S1, S2, S3 can be set as any contents except for “defined combination output” in the output",
        "setting.",
        "NOTE: 3 parts of defined combination output (S1, S2, S3) couldn’t include or recursively include",
        "themselves.",
        "Example,",
        "Contents of probably condition output S1: output port 1 is active;",
        "Close when probably condition output S1 is active /inactive: close when active (disconnect when",
        "inactive);",
        "Contents of probably condition output S2, output port 2 is active;",
        "Close when probably condition output S2 is active /inactive: close when active (disconnect when",
        "Contents of probably condition output S3: output port 3 is active;",
        "Close when probably condition output S3 is active /inactive: close when active (disconnect when",
        "When input port 1 active or input port 2 active, if input port 3 is active, Defined combination output is",
        "outputting; If input port 3 inactive, Defined combination output is not outputting;",
        "When input port 1 inactive and input port 2 inactive, whatever input port 3 is active or not, Defined",
        "combination output is not outputting.",
        "| 8.3 DEFINED CONTENTS | OF",
        "PROGRAMMABLE INPUT PORTS (ALL ACTIVE WHEN CONNECT",
        "TO GRAND (B~))",
        "Form 3",
        "Including following functions,",
        "Indication: indicate only, not warning or shutdown.",
        "Warning: warn only, not shutdown.",
        "Shutdown: alarm and shutdown immediately",
        "| Trip and stop: alarm, generator unloads and | shutdown after",
        "| 0 | Users Configured",
        "hi-speed cooling",
        "Trip: alarm, generator unloads but not shutdown.",
        "Never: input inactive.",
        "Always: input is active all the time.",
        "From crank: detecting as soon as start.",
        "From safety on: detecting after safety on run delay.",
        "| 1 | Reserved",
        "| 2 | Alarm Mute",
        "Can prohibit “Audible Alarm” output when input is active.",
        "| 3 | Reset Alarm",
        "Can reset shutdown alarm and trip alarm when input is active.",
        "| 4 | 60HZ Active | Use for CANBUS engine and it is 60Hz when input is active.",
        "| 5 | Lamp Test",
        "All LED indicators are illuminating when input is active.",
        "| 6 | Panel Lock",
        "| All buttons in panel is inactive except | and",
        "there",
        "| is | in the left of first row in LCD when input is active.",
        "| 7 | Reserved",
        "| 8 | Idle Control Mode",
        "Under voltage/frequency/speed protection is inactive.",
        "| 9 | Inhibit Auto Stop",
        "In Auto mode, during generator normal running, when input is active,",
        "prohibit generator shutdown automatically.",
        "| 10 | Inhibit Auto Start",
        "In Auto mode, prohibit generator start automatically when input is",
        "active.",
        "| 11 | Inhibit Scheduled",
        "In Auto mode, prohibit fixed timing start genset when input is active.",
        "| 12 | Reserved",
        "| 13 | Aux Gen Closed",
        "Connect generator loading switch’s Aux. Point.",
        "| 14 | Inhibit Gen Load",
        "Prohibit genset switch on when input is active.",
        "| 15 | Reserved",
        "| 16 | Reserved",
        "| 17 | Auto Mode Lock",
        "When input is active, controller enters into Auto mode; all the keys",
        "| except | are inactive.",
        "| 18 | Auto Mode Invalid",
        "When input is active, controller won’t work under Auto mode.",
        "key and simulate auto key input does not work.",
        "| 19 | Static Parallel",
        "| 20 | Reserved",
        "| 21 | Inhibit Alarm Stop",
        "| All shutdown alarms are prohibited except | emergence",
        "stop.(Means",
        "battle mode or override mode)",
        "| 22 | Aux Instrument Mode",
        "All outputs are prohibited in this mode.",
        "| 23 | Reserved",
        "| 24 | Reset Maintenance",
        "Controller will set maintenance time and date as default when input is",
        "| 25 | Reserved",
        "| 26 | Aux. High Temp",
        "Connected sensor digital input.",
        "| 27 | Aux. Low OP",
        "| 28 | Remote Start",
        "In Auto mode, when input active, genset can be started and with load",
        "| (On Load) | after genset is OK; when input inactive, genset will stop automatically.",
        "| Remote Start | In Auto mode, when input is active, genset can be started and without",
        "| 29 | (Off Load)",
        "load after genset is OK; when input is inactive, genset will stop",
        "automatically.",
        "| 30 | Aux. Manual Start",
        "In Auto mode, when input active, genset will start automatically; when",
        "input inactive, genset will stop automatically",
        "| Remote Start | In Auto mode, when input active, all genset that need to be parallel",
        "| 31 | (On Demand)",
        "will start according to the priority and calling other generator according",
        "to the load.",
        "| 33 | Simulate Stop key",
        "An external button can be connected and pressed as simulate panel.",
        "| 34 | Simulate Manual key",
        "| 35 | Reserved",
        "| 36 | Simulate Auto key",
        "| 37 | Simulate Start key",
        "| 38 | Simulate G-Load key | This is simulate G-close key when HGM9530 controller is applied.",
        "| 39 | Simulate M-Load key | This is simulate M-open key when HGM9530 controller is applied.",
        "| 40 | NEL Manual Trip",
        "An external button (Not Self-locking) can be connected. Details of",
        "| 41 | NEL Manual Recon",
        "function description please see the following.",
        "Power management mode will be displayed on the LCD when the",
        "input is active. In this mode, the controller will control genset",
        "| 42 | Power Manager Mode",
        "synchronize, power sharing, scheduled start, scheduled stop,",
        "generator closed, generator opened but genset start or stop.",
        "| 43 | Mains Parallel Mode",
        "The genset will output constant power when the input is active. And",
        "meanwhile the mains split is active.",
        "| 44 | First Priority",
        "It is the highest priority when the input is active. Used for",
        "main/standby genset selection.",
        "| 45 | Reserved",
        "| 47 | Alternative Config1",
        "Users can set different parameters to make it easy to select current",
        "| 48 | Alternative Config2",
        "configuration via input port.",
        "| 49 | Alternative Config3",
        "| 50 | Reserved",
        "| 51 | Speed Raise",
        "| 52 | Speed Drop",
        "| 53 | Voltage Raise",
        "| 54 | Voltage Drop",
        "| 55 | Reserved",
        "| 56 | Low Coolant Level",
        "| Connect | with water level sensor digital input port.",
        "| 57 | Detonation Shutdown",
        "| Connect | with detection module alarm input port.",
        "| 58 | Gas Leak Shutdown",
        "| 60 | Reserved",
        "8.4 SELECTION OF SENSORS",
        "Form4",
        "| No. | Description",
        "0 Not used",
        "1 Custom Res Curve",
        "2 Custom 4-20mA curve",
        "3 VDO",
        "4 CURTIS",
        "5 VOLVO-EC",
        "| 1 | Temperature Sensor | 6 DATCON",
        "| Defined | resistance’s",
        "| range | is",
        "| 7 SGX | 0~6kΩ,",
        "| default is SGX | sensor.",
        "8 SGD",
        "9 SGH",
        "10 PT100",
        "11 SUSUKI",
        "12 PRO",
        "13-15 Reserved",
        "3 VDO 10Bar",
        "6 DATCON 10Bar",
        "| 2 | Pressure Sensor | 7 SGX",
        "| 8 SGD | 0~6kΩ,",
        "10 VDO 5Bar",
        "11 DATCON 5Bar",
        "12 DATCON 7Bar",
        "13 SUSUKI",
        "14 PRO",
        "15 Reserved",
        "| 3 | Oil Level Sensor | 2 Custom 4-20mA curve",
        "| 3 SGD | 0~6kΩ,",
        "| default is SGH | sensor.",
        "4 SGH",
        "5~15 Reserved",
        "NOTE: User should make special declare when order controller if your genset equip with sensor of",
        "4~20mA.",
        "| HGM9530 GENSET | PARALLEL",
        "| 8.5 | CONDITIONS OF CRANK DINSCONNECT SELECTION",
        "| No. | Setting description",
        "| 0 | Gen frequency",
        "| 1 | Speed sensor",
        "| 2 | Speed sensor + Gen frequency",
        "| 3 | Oil pressure",
        "| 4 | Oil pressure + Gen frequency",
        "| 5 | Oil pressure + Speed sensor",
        "| 6 | Oil pressure + Speed sensor + Gen",
        "frequency",
        "| a. | There are 3 conditions to make starter disconnected with engine, that is, speed sensor, generator",
        "frequency and engine oil pressure. They all can be used separately. We recommend that engine oil",
        "pressure should be using with speed sensor and generator frequency together, in order to make the",
        "starter motor is separated with engine immediately and can check crank disconnect exactly.",
        "| b. | Speed sensor is the magnetic equipment which be installed in starter for detecting flywheel teeth.",
        "| c. | When set as speed sensor, must ensure that the number of flywheel teeth is as same as setting,",
        "otherwise, “over speed stop” or “under speed stop” may be caused.",
        "| d. | If genset without speed sensor, please don’t select corresponding items, otherwise, “start fail” or “loss",
        "speed signal” maybe caused.",
        "| e. | If genset without oil pressure sensor, please don’t select corresponding items.",
        "| f. | If not select generator frequency in crank disconnect setting, controller will not collect and display the",
        "relative power quantity (can be used in water pump set); if not select speed sensor in crank",
        "disconnect setting, the rotating speed displayed in controller is calculated by generator frequency and",
        "number of poles.",
        "| 9 | PARAMETERS SETTING",
        "CAUTION: Please change the controller parameters when generator is in standby mode only (e.",
        "g. Start conditions selection, configurable input, configurable output, various delay), otherwise,",
        "alarming to stop and other abnormal conditions may happen.",
        "NOTE: Maximum set value must over minimum set value in case that the condition of too high",
        "as well as too low will happen.",
        "NOTE: When setting the warning alarm, please set the correct return value; otherwise, maybe",
        "there is abnormal alarm. When setting the maximum value, the return value must less than setting;",
        "when setting the minimum value, the return value must over setting.",
        "NOTE: Please set the generator frequency value as low as possible when cranking, in order to",
        "make the starter be separated quickly as soon as crank disconnect.",
        "NOTE: Configurable input could not be set as same items; otherwise, there are abnormal",
        "functions. However, the configurable output can be set as same items.",
        "10 SENSORS SETTING",
        "When reselect sensors, the sensor curve will be transferred into the standard value. For example, if",
        "temperature sensor is sgx (120°c resistor type), its sensor curve is sgx (120°c resistor type); if select the",
        "sgd (120°c resistor type), the temperature sensor curve is sgd curve.",
        "When there is difference between standard sensor curves and using sensor, user can adjust it in “curve",
        "type”.",
        "When input the sensor curve, x value (resistor) must be input from small to large, otherwise, mistake",
        "occurs.",
        "If select sensor type is set as “none”, sensor curve is not working.",
        "If corresponding sensor has alarm switch only, user must set this sensor as “none”, otherwise, maybe",
        "there is shutdown or warning.",
        "The headmost or backmost values in the vertical coordinates can be set as same as below,",
        "| Normal | Pressure Unit Conversion",
        "Form",
        "| pa | kgf/cm2",
        "| bar | psi",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "| HGM9530 Genset | Parallel Unit | 2016-11-03 | Version 1.4 | Page 48 of | 65",
        "11 COMMISSIONING",
        "11.1STEP 1: SINGLE UNIT DEBUGGING",
        "| 1) | Check the parameter configuration of the controller;",
        "| 2) | Check the gen-set connections and MSC CAN connection lines between the units. (E.g. if 3",
        "generators are correctly connected, SYNC screen will display Module Number: 3).",
        "| 3) | In manual mode, check if engine and generator data is normal;",
        "| 4) | In manual mode check if switch opens and closes normally;",
        "| 5) | In manual mode, after closing the breaker check if generator frequency can be adjusted to the rated",
        "frequency (e.g. set the rated frequency as 52Hz/48Hz);",
        "| 6) | In manual mode, after closing the breaker check if generator voltage can be adjusted to the rated",
        "voltage (e.g. set the rated voltage as 240V/220V);",
        "| 7) | Activate manual start on-load, check if power factor, active power and reactive power are normal; if",
        "negative value occurs, check generator voltage and current phase sequence, current transformer",
        "incoming line direction, current transformer secondary current dotted terminal;",
        "| 8) | In manual mode do performance tests according to the national standards.",
        "Note: Please refer to HGM6500 Synchronization Plan List for more information on GOV and",
        "AVR settings.",
        "11.2 STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD",
        "| 1) | Manually close parallel sets, check that the units synchronization is balanced and breaker close",
        "impulse current is not too high;",
        "| 2) | During parallel operation off load, check that there is no high circumfluence on HGM9530 current",
        "screen;",
        "| 3) | During parallel operation off load, check if the output of active and reactive power is equal to zero; if",
        "it is not, then check if there is power oscillation; if there is, adjust the gain and stability values of",
        "HGM9530 controller, or adjust engine GOV or generator AVR gain and stability potentiometer to",
        "avoid active and reactive power oscillation; output close to 0.",
        "11.3 STEP 3: MANUAL PARALLEL OPERATION ON-LOAD",
        "| 1) | During manual parallel, perform on-load test and check if active and reactive power is evenly",
        "distributed between all the gensets;",
        "| 2) | During manual parallel, perform ramp on-load test to see if there is high overshoot or power",
        "oscillation during this period; if there is, regulate Load Ramp via PC software;",
        "| 3) | During manual parallel, perform ramp off-load test to see if gen-set breaker opens after reaching",
        "minimum set value (%);",
        "| 4) | During manual parallel, perform impact load test and damp load test to check if there is power",
        "oscillation.",
        "11.4 STEP 4: AUTOMATIC PARALLEL OPERATION",
        "When the controller is in auto status, if digital input “remote start on-load (on demand)” is active, it will",
        "carry out automatic parallel, start and stop operation. There are 3 ways of automatic parallel operation:",
        "| 1) | Start on demand: the module with the highest priority starts firstly. When load exceeds the pre-set",
        "start maximum percentage, the second according to the priority module will start the gen-set,",
        "synchronize and share load. When load falls lower than the preset minimum stop percentage, after",
        "stop delay the second module breaker will be open and the module will be cooled down and",
        "stopped.",
        "| 2) | Start all sets initially: all the modules start at the same time; the first module to reach load condition",
        "closes first; when other modules reach load condition, they synchronize one by one. After that the",
        "modules monitors the load. If load value falls below module pre-set shutdown minimum percentage,",
        "the module with lowest priority enters stop delay and then cools down and stops. If load exceeds the",
        "preset start maximum percentage, the generators that are at rest will all start again.",
        "| 3) | Balanced engine running time: Engine with the lowest total run time starts first. When the running",
        "gen-set total run time exceeds the other gen-set balanced running time, then the gen-set with the",
        "next lowest total run time starts (both “start on demand” or “start all sets initially” modes are",
        "possible); other gen-sets enter parallel operation after synchronizing. Opening breaker, unloading",
