        "and stop is performed automatically. All the gen-sets are repeatedly started and stopped according",
        "to their total run time.",
        "| 12 | TYPICAL",
        "APPLICATION",
        "| HGM9530 | typical application diagram",
        "| Note: Fuse F1：min. 2A; max. | 20A. | Fuse F2：max. | 32A.",
        "| Users should | select suitable fuse",
        "depend on practical application.",
        "3 Phase 3 Wire",
        "2 Phase 3 Wire",
        "Single Phase 2 Wire",
        "HGM9530 Multi-genset Parallel Application",
        "HGM9530 Single-genset Parallel Application",
        "Note: Mains parallel function for HGM9530 controller can be selected via configurable input port.",
        "In mains parallel mode, generator will run in parallel with mains and it will only be able to output a",
        "fixed amount of power. (Set load mode as Gen control mode).",
        "HGM9530 Expansion Module Connection Diagram",
        "Note: HGM9530 can be connected with multiple expansion modules via ECU CANBUS port and it",
        "can expand 4 expansion modules most: 1 DOUT16 module, 1 DIN16 module, 2 AIN24 modules.",
        "DOUT16 is digital output module concluding 16# auxiliary relay output.",
        "DIN16 is digital input module concluding 16# auxiliary digital input.",
        "| AIN24 is analog input module concluding | 14#",
        "| K-type thermocouple | input, 5# PT100",
        "| resistance | input and",
        "5# 4-20mA current input.",
        "| Page | 53 of 65",
        "13 POWER MANAGEMENT MODE",
        "| Power management mode can be selected | via configurable",
        "input ports.",
        "| Page | 54 of 65",
        "| 14 | LOAD SHEDDING",
        "Non-essential load ---- NEL for short.",
        "The controller can control the NEL1, NEL2 and NEL3 to trip separately. The order of the essentiality is:",
        "NEL3 > NEL2 > NEL1",
        " Auto trip：",
        "When NEL auto trip is enabled:",
        "If the genset power has exceed the NEL trip value, after the trip delay, NEL1 will trip the earliest, and",
        "then is NEL2，NEL3；",
        "When NEL auto reconnection is enabled:",
        "If the genset power has fallen below the auto reconnection set value, after the auto reconnection delay,",
        "NEL3 will reconnection the earliest, and then is NEL2，NEL1；",
        " Manual Trip",
        "If NEL manual trip input is active (earthed failing edge is active), NEL1 will trip without delay; If NEL",
        "manual trip input is active again, NEL2 will trip; If NEL manual trip input is active the third time, NEL3 will",
        "trip. During this process, the controller do not detect if the genset power has exceed the NEL trip value or",
        "not.",
        "If NEL manual reconnection input is active (earthed failing edge is active), NEL3 will reconnect without",
        "delay; If NEL manual reconnection input is active again, NEL2 will reconnect; If NEL manual",
        "reconnection input is active the third time, NEL1 will reconnect. During this process, the controller",
        "detects the genset power: if the genset power has fallen below the NEL reconnection value, then the",
        "input is active; if it doesn’t, the input is deactivated.",
        "Note: When auto trip and auto reconnection are enabled, manual trip is still active.",
        "15 INSTALLATION",
        "| Controller is panel built-in | design; it is fixed by",
        "clips when installed. The controller’s overall dimensions",
        "| and cutout dimensions for | panel, please refers",
        "to as following,",
        "| 1) | Battery Voltage Input",
        "NOTE: HGM9530 controller can suit for widely range of battery voltage (8~35) VDC. Negative of",
        "battery must be connected with the shell of starter stable. The wire’s diameter must be over 2.5mm2 and",
        "which is connected to B+ and B- of controller power. If floating charge configured, please firstly connect",
        "output wires of charger to battery’s positive and negative directly, then, connect wires from battery’s",
        "positive and negative to controller’s positive and negative input ports in order to prevent charge",
        "disturbing the controller’s normal working.",
        "| 2) | Speed Sensor Input",
        "NOTE: Speed sensor is the magnetic equipment which be installed in starter and for detecting teeth",
        "of flywheel. Its connection wires to controller should apply for 2 cores shielding line. The shielding layer",
        "should connect to No. 16 terminal in controller while another side is hanging in air. The else two signal",
        "wires are connected to No.17 and No.18 terminals in controller. The output voltage of speed sensor",
        "should be within AC(1~24)V (effective value) during the full speed. AC12V is recommended (in rated",
        "speed). When install the speed sensor, let the sensor is spun to contacting flywheel first, then, port out",
        "1/3 lap, and lock the nuts of sensor at last.",
        "| 3) | Output And Expand Relays",
        "CAUTION: All outputs of controller are relay contact output type. If need to expand the relays, please",
        "add freewheel diode to both ends of expand relay’s coils (when coils of relay has DC current) or,",
        "increase resistance-capacitance return circuit (when coils of relay has AC current), in order to prevent",
        "disturbance to controller or others equipment.",
        "| 4) | AC Input",
        "Current input of controller must be connected to outside current transformer. And the current",
        "transformer’s secondary side current must be 5A. At the same time, the phases of current transformer",
        "and input voltage must correct. Otherwise, the current of collecting and active power maybe not correct.",
        "NOTE: ICOM port must be connected to negative pole of battery.",
        "| WARNING! When there is load | current, transformer’s secondary side prohibit open circuit.",
        "| 5) | Withstand Voltage Test",
        "| CAUTION! When controller had | been installed in control panel, if need the high voltage test, please",
        "| disconnect controller’s all terminal | connections, in order to prevent high voltage into controller and",
        "damage it.",
        "| 16 CONNECTIONS OF | CONTROLLER WITH J1939 ENGINE",
        "16.1CUMMINS ISB/ISBE",
        "| Terminals of controller | Connector B",
        "| Fuel relay output | 39",
        "| Start relay output | -",
        "Connect with starter coil directly",
        "| Expand 30A relay, battery | ECU power",
        "| Auxiliary output port 1 | voltage of 01,07,12,13 is | Set configurable output 1 as “ECU",
        "power”",
        "supplied by relay",
        "| Terminals of controller | 9 pins connector",
        "| CAN GND | SAE J1939 shield",
        "CAN communication shielding line(connect",
        "with ECU terminal only)",
        "| CAN(H) | SAE J1939 signal",
        "| Impedance | 120Ω",
        "| connecting | line",
        "recommended.",
        "| CAN(L) | SAE J1939 return",
        "Engine type: Cummins ISB",
        "16.2CUMMINS QSL9",
        "Suitable for CM850 engine control module",
        "| Terminals of controller | 50 pins connector",
        "Connect to starter coil directly",
        "| CAN GND | SAE J1939 shield-E",
        "| CAN(H) | SAE J1939 signal-C | Using impedance 120Ω connecting line",
        "| CAN(L) | SAE J1939 return-D | Using impedance 120Ω connecting line",
        "Engine type: Cummins-CM850",
        "16.3CUMMINS QSM11(IMPORT)",
        "| It is suitable for CM570 engine control module. Engine | type is QSM11 G1, QSM11 G2.",
        "| Terminals of controller | C1 connector",
        "| Fuel relay output | 5&8",
        "Outside expand relay, when fuel output,",
        "making port 5 and port 8 of C1 be connected",
        "| Terminals of controller | 3",
        "| pins | data",
        "| link | connector",
        "| CAN GND | C",
        "| CAN(H) | A | Using impedance 120Ω connecting line",
        "| CAN(L) | B | Using impedance 120Ω connecting line",
        "| Engine type: Cummins | ISB",
        "| HGM9530 GENSET PARALLEL UNIT USER | MANUAL",
        "16.4CUMMINS QSX15-CM570",
        "| It is suitable for CM570 engine control module. | Engine | type is QSX15.",
        "| Fuel relay output | 38",
        "Oil spout switch",
        "| Connect to starter | coil",
        "Engine type: Cummins QSX15-CM570",
        "16.5CUMMINS GCS-MODBUS",
        "It is suitable for GCS engine control module. Use RS485-MODBUS to read information of engine.",
        "Engine types are QSX15, QST30, QSK23/45/60/78 and so on.",
        "| Terminals of controller | D-SUB connector 06",
        "| Fuel relay output | 5&8 | making port 05 and 08 of the connector 06 be",
        "connected.",
        "| RS485 GND | 20",
        "| RS485+ | 21 | Using impedance 120Ω connecting line",
        "| RS485- | 18 | Using impedance 120Ω connecting line",
        "Engine type: Cummins QSK-MODBUS, Cummins QST-MODBUS, Cummins QSX-MODBUS",
        "16.6CUMMINS QSM11",
        "| Terminals of controller | OEM connector of engine",
        "| CAN GND | -",
        "with controller’s this terminal only)",
        "| CAN(H) | 46 | Using impedance 120Ω connecting line",
        "| CAN(L) | 37 | Using impedance 120Ω connecting line",
        "Engine type: common J1939",
        "16.7CUMMINS QSZ13",
        "| Terminals of controller | OEM connector",
        "| of | engine",
        "| Fuel relay output | 45",
        "| Programmable output 1 | 16&41",
        "Setting to idle speed control, normally open",
        "output. Making 16 connect to 41 during",
        "high-speed running of controller via external",
        "expansion relay.",
        "| Programmable output 2 | 19&41",
        "Setting to pulse raise speed control, normally",
        "open output. Making 19 connect with 41 for",
        "0.1s during high-speed warming of controller",
        "via external expansion relay.",
        "| CAN(H) | 1 | Using impedance 120Ω connecting line",
        "| CAN(L) | 21 | Using impedance 120Ω connecting line",
        "| Engine type: | Common | J1939",
        "16.8DETROIT DIESEL DDEC III / IV",
        "| Terminals of controller | CAN port of engine",
        "Expand 30A relay, battery",
        "| Fuel relay output | voltage of ECU is supplied",
        "by relay",
        "with controller’s terminal only)",
        "| CAN(H) | CAN(H) | Using impedance 120Ω connecting line",
        "| CAN(L) | CAN(L) | Using impedance 120Ω connecting line",
        "| Engine type: Common | J1939",
        "16.9DEUTZ EMR2",
        "| Terminals of controller | F connector",
        "| Expand 30A | relay, battery",
        "| Fuel relay output | voltage of 14",
        "is supplied by",
        "| relay. Fuse is | 16A",
        "Connect to battery negative pole",
        "| CAN(H) | 12",
        "| CAN(L) | 13",
        "Engine type: VolvoEDC4",
        "16.10 JOHN DEERE",
        "| Terminals of controller | 21 pins",
        "| connector | Remark",
        "| Fuel relay output | G,J",
        "| Start relay output | D",
        "| CAN communication shielding line(connect | with",
        "controller’s terminal only)",
        "| CAN(H) | V | Using impedance 120Ω connecting line",
        "| CAN(L) | U | Using impedance 120Ω connecting line",
        "Engine type: John Deere",
        "16.11 MTU MDEC",
        "| Suitable for MTU engines, | 2000 series, 4000series",
        "| Terminals of controller | X1 connector",
        "| Fuel relay output | BE1",
        "| Start relay output | BE9",
        "| CAN GND | E",
        "one terminal only)",
        "| CAN(H) | G | Using impedance 120Ω connecting line",
        "| CAN(L) | F | Using impedance 120Ω connecting line",
        "Engine type: MTU-MDEC-303",
        "16.12 MTU ADEC(SMART MODULE)",
        "| It is suitable for MTU engine | with ADEC (ECU8)",
        "| and | SMART module.",
        "| Terminals of controller | ADEC (X1port)",
        "| Fuel relay output | X1 10 | X1 Terminal 9 Connected to negative of battery",
        "| Start relay output | X1 34 | X1 Terminal 33 Connected to negative of battery",
        "| Terminals of controller | SMART (X4 port)",
        "| CAN GND | X4 3",
        "| CAN communication shielding line(connect | to",
        "controller’s this terminal only)",
        "| CAN(H) | X4 1 | Using impedance 120Ω connecting line",
        "| CAN(L) | X4 2 | Using impedance 120Ω connecting line",
        "Engine type: MTU-ADEC",
        "16.13 MTU ADEC(SAM MODULE)",
        "| It is suitable for MTU engine with ADEC (ECU7) | and",
        "SAM module.",
        "| Fuel relay output | X1 43 | X1 Terminal | 28",
        "| Connected | to",
        "| negative | of",
        "battery",
        "| Start relay output | X1 37 | X1 Terminal | 22",
        "| Terminals of controller | SAM (X23",
        "| port) | Remark",
        "| CAN GND | X23 3",
        "| CAN(H) | X23 2 | Using impedance 120Ω connecting line",
        "| CAN(L) | X23 1 | Using impedance 120Ω connecting line",
        "16.14 PERKINS",
        "| It is suitable for ADEM3/ | ADEM4 engine control",
        "| module. | Engine type is 2306, 2506, 1106, and 2806.",
        "| Terminals of controller | Connector",
        "| Fuel relay output | 1,10,15,33,34",
        "| CAN(H) | 31 | Using impedance 120Ω connecting line",
        "| CAN(L) | 32 | Using impedance 120Ω connecting line",
        "Engine type: Perkins",
        "16.15 SCANIA",
        "| It is suitable for S6 engine | control module.",
        "| Engine | type",
        "| is | DC9, DC12, and DC16.",
        "| Terminals of controller | B1 connector",
        "| Fuel relay output | 3",
        "| CAN(H) | 9 | Using impedance 120Ω connecting line",
        "| CAN(L) | 10 | Using impedance 120Ω connecting line",
        "Engine type: Scania",
        "16.16 VOLVO EDC3",
        "| Suitable engine control | mode is TAD1240, TAD1241,",
        "| and | TAD1242.",
        "| Terminals of controller | “Stand alone” connector",
        "| Fuel relay output | H",
        "| Start relay output | E",
        "| programmable output 1 | P",
        "ECU power",
        "| Configurable | output | 1,\"ECU",
        "power\"",
        "| Terminals of controller | “Data",
        "| bus” connector | Remark",
        "| CAN(L) | 2 | Using impedance 120Ω connecting line",
        "Engine type: Volvo",
        "| NOTE: When this | engine type",
        "| is selected, preheating | time should be set to at least 3 seconds.",
        "16.17 VOLVO EDC4",
        "Suitable engine types are TD520, TAD520 (optional), TD720, TAD720 (optional), TAD721, TAD722, and",
        "TAD732.",
        "Expanded 30A relay, and",
        "| Fuel relay output | relay offers battery voltage",
        "for terminal14. Fuse is 16A",
        "| 1 | Connected to negative of battery",
        "| CAN(H) | 12 | Using impedance 120Ω connecting line",
        "| CAN(L) | 13 | Using impedance 120Ω connecting line",
        "16.18 VOLVO-EMS2",
        "| Volvo Engine types are TAD734, TAD940, TAD941, | TAD1640, TAD1641, and TAD1642.",
        "| Terminals of controller | Engine’s CAN port",
        "| programmable output 1 | 6",
        "ECU stop",
        "Configurable output 1 “ECU stop”",
        "| Programmable output 2 | 5",
        "Configurable output 2 “ECU power”",
        "| 3 | Negative power",
        "| 4 | Positive power",
        "| CAN(H) | 1(Hi) | Using impedance 120Ω connecting line",
        "| CAN(L) | 2(Lo) | Using impedance 120Ω connecting line",
        "| Engine type: | Volvo-EMS2",
        "NOTE: When this engine type is selected, preheating time should be set to at least 3 seconds.",
        "16.19 YUCHAI",
        "| It is suitable for BOSCH | common rail pump",
        "engine.",
        "| Terminals of controller | Engine 42 pins",
        "| port | Remark",
        "| Fuel relay output | 1.40",
        "Connect to engine ignition lock",
        "| CAN(H) | 1.35 | Using impedance 120Ω connecting line",
        "| CAN(L) | 1.34 | Using impedance 120Ω connecting line",
        "| Battery | Engine | 2",
        "| pins | Remark",
        "| Battery negative | 1 | Wire diameter 2.5mm2",
        "| Battery positive | 2 | Wire diameter 2.5mm2",
        "Engine type: BOSCH",
        "16.20 WEICHAI",
        "It is suitable for Weichai BOSCH common rail pump engine.",
        "| Terminals of controller | Engine port",
        "| Start relay output | 1.61",
        "to the controller at this end only)",
        "Engine type: GTSC1",
        "NOTE: If there is any question of connection between controller and ECU communication,",
        "please feel free to contact SmartGen’s service.",
        "17 USB",
        "Users can set the controller’s parameters and monitor the controller’s status via the test software which",
        "provided by Smatgen company. The connection way between PC and controller as following:",
        "18 FAULT FINDING",
        "| Symptoms | Possible Solutions",
        "| Controller | no",
        "| response | with",
        "Check starting batteries;",
        "| power. | Check controller connection wirings;",
        "Check DC fuse.",
        "Check the water/cylinder temperature is too high or not;",
        "| Genset shutdown | Check the genset AC voltage;",
        "Check emergence stop button is correct or not;",
        "| Controller emergency stop | Check whether the starting battery positive be connected",
        "| with | the",
        "emergency stop input;",
        "Check whether the circuit is open.",
        "| Low oil pressure alarm after | crank",
        "Check the oil pressure sensor and its connections.",
        "disconnect",
        "| High water temperature | alarm",
        "Check the temperature sensor and its connections.",
        "after crank disconnect",
        "Check related switch and its connections according to the",
        "| Shutdown Alarm in running | information on LCD;",
        "Check programmable inputs.",
        "Check fuel oil circuit and its connections;",
        "| Crank not disconnect | Check starting batteries;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| Starter no response | Check starter connections;",
        "Check starting batteries.",
        "| Genset | running",
        "| while | ATS",
        "| not | Check ATS;",
        "| transfer | Check the connections between ATS and controllers.",
        "Check connections;",
        "| RS485 | communication",
        "| is | Check setting of COM port is correct or not;",
        "| abnormal | Check RS485’s connections of A and B is reverse connect or not;",
        "Check RS485 transfer model whether damage or not;",
        "Check communication port of PC whether damage.",
        "Check connections of CAN high and low polarity;",
        "Check if correctly connected of 120Ω resister;",
        "| ECU | communication",
        "| failed | Check if type of engine correct;",
        "Check if connections from controller to engine and setting of",
        "outputs correct.",
        "Get information from LCD of alarm page;",
        "| ECU | warning or stop",
        "If there is detailed alarm, check engine according to description. If",
        "not, please refer to engine manual according to SPN alarm code."
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: HGM9510N/HGM9530N",
      "header": [],
      "rows": [
        "HGM9510N/HGM9530N",
        "PARALLELED GENSET CONTROLLER",
        "USER MANUAL",
        "All rights reserved. No part of this publication may be reproduced in any material form (including",
        "photocopying or storing in any medium by electronic means or other) without the written permission of",
        "the copyright holder.",
        "SmartGen reserves the right to change the contents of this document without prior notice.",
        "Table 1 Software Version",
        "| Date | Version",
        "Note",
        "Original release.",
        "Fixed typical wiring diagram.",
        "| 2019-11-04 | 1.2 | Added HGM9510N model.",
        "Fixed a translation.",
        "Added UL certification parameters; modified part description mistakes.",
        "| 2021-08-04 | 1.5 | Changed the “Power Management Logic Diagram” of Fig.10.",
        "| 2022-04-28 | 1.6 | Updated company logo, change GOV SW2 and AVR SW2 description.",
        "1. Modified the parameter setting of dual 485 module address, stop bit",
        "and baud rate, which can be configured by the controller panel;",
        "2. Added selections of charger voltage, speed, & temperature of",
        "engine, oil pressure, and idle speed, speed-up time of parameters",
        "setting;",
        "| 2023-06-29 | 1.7 | 3. Modified parameter configuration range of GOV SW1, AVR SW1;",
        "4. Added network setting, which includes automatic IP setting and",
        "cloud monitoring communication enabled configuration;",
        "5. Added cloud monitoring setting;",
        "6. Added sensor selection configuration (which can be set as input",
        "port);",
        "7. Added custom weekly set for cycle selection of scheduled run.",
        "1. Added number and contents of event log, data analysis description;",
        "2. Added the fuel output time in timer setting;",
        "| 2024-05-25 | 1.8 | 3. Modified the default value of cloud monitoring communication as",
        "“Disable”;",
        "4. Updated the definable configuration of input ports: 01 “Mains Switch",
        "Not Control”, “55 Mains Split Transfer to Island Mode”;",
        "1. Added alarms related to the AIN8 sensor;",
        "2. Updated the parameter range for active/reactive power adjustment",
        "via analog signals;",
        "3. Added mains power setting option: Mains Voltage Transformer",
        "Enable;",
        "4. Added output port definitions, including configurations such as \"31",
        "Mains Closing Output,\" \"32 Mains Opening Output,\" \"125 No Mains",
        "Power,\" \"126 Mains Overfrequency,\" \"127 Mains Overvoltage,\" \"128",
        "| 2025-06-16 | 1.9 | Mains Underfrequency,\" \"129 Mains Undervoltage,\" \"130 Mains Phase",
        "Sequence Wrong,\" and \"131 Mains Loss of Phase\";",
        "5. Added input port definitions, including descriptions such as \"15",
        "Mains Closing Status Input,\" \"16 Mains Load Inhibit,\" \"23 Non-Parallel",
        "Mode,\" \"25 Power Management (No on-off Control),\" \"32 Remote Start",
        "(Island Mode),\" \"35 Louver Closed,\" \"45 Simulate Mains Normal,\" \"46",
        "Simulate Mains Abnormal,\" \"66 Inhibit Alarm Stop,\" \"67 Louver Open,\"",
        "\"70 M-Breaker None FDBK,\" \"71 Grid-Tied Track,\" and \"72 Island",
        "Parallel Mode.\"",
        "Added installation instructions and diagram for the fixing clips.",
        "| This manual only | suits for HGM9510N/HGM9530N paralleled genset controller.",
        "Table 2 Symbol Instruction",
        "| Symbol | Instruction",
        "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
        "| Indicates a procedure or practice, which, if not strictly observed, could result | in",
        "| CAUTION | damage or destruction of equipment.",
        "| Indicates a procedure or practice, which could result in injury to personnel or loss | of",
        "| WARNING | life if not followed correctly.",
        "CONTENTS",
        "| 1 | OVERVIEW .................................................................................................................................................. 7",
        "| 2 | PERFORMANCE AND CHARACTERISTICS.............................................................................................. 8",
        "| 3 | SPECIFICATION ....................................................................................................................................... 10",
        "| 4 | OPERATION..............................................................................................................................................13",
        "4.1 INDICATORS.......................................................................................................................................13",
        "4.2 PUSHBUTTONS..................................................................................................................................14",
        "4.3 LCD DISPLAY......................................................................................................................................15",
        "| 4.3.1 | MAIN DISPLAY.......................................................................................................................... 15",
        "| 4.3.2 | USER MENU AND PARAMETER SETTING...............................................................................17",
        "4.4 DATA ANALYSIS................................................................................................................................ 17",
        "4.5 AUTO START/STOP OPERATION..................................................................................................... 17",
        "4.6 MANUAL START/STOP OPERATION................................................................................................18",
        "4.7 SWITCH CONTROL PROCEDURES....................................................................................................20",
        "| 4.7.1 | MANUAL CONTROL PROCEDURES..........................................................................................20",
        "| 4.7.2 | AUTOMATIC CONTROL PROCEDURES....................................................................................20",
        "| 5 | PROTECTIONS ......................................................................................................................................... 20",
        "5.1 CONTROLLER ALARM TYPES...........................................................................................................20",
        "5.2 WARNING ALARMS........................................................................................................................... 21",
        "5.3 BLOCK ALARMS.................................................................................................................................27",
        "5.4 SAFETY TRIP ALARMS......................................................................................................................32",
        "5.5 SAFETY TRIP AND STOP ALARMS...................................................................................................36",
        "5.6 TRIP ALARMS.....................................................................................................................................42",
        "5.7 TRIP AND STOP ALARM....................................................................................................................48",
        "5.8 SHUTDOWN ALARMS........................................................................................................................54",
        "| 6 | WIRING CONNECTION............................................................................................................................ 60",
        "| 7 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS......................................................63",
        "7.1 CONTENTS AND SCOPES OF PARAMETERS.................................................................................. 63",
        "7.2 DEFINED CONTENTS OF DIGITAL OUTPUT PORTS........................................................................86",
        "| 7.2.1 | DEFINED CONTENTS OF DIGITAL OUTPUT PORTS...............................................................86",
        "| 7.2.2 | DEFINED PERIOD OUTPUT.......................................................................................................94",
        "| 7.2.3 | DEFINED COMBINATION OUTPUT...........................................................................................94",
        "7.3 DEFINED CONTENTS OF DIGITAL INPUT PORTS............................................................................95",
        "7.4 SELECTION OF SENSORS..................................................................................................................99",
        "7.5 CONDITIONS OF CRANK DISCONNECT SELECTION....................................................................100",
        "| 8 | PARAMETERS SETTING........................................................................................................................100",
        "| 9 | SENSOR SETTING................................................................................................................................. 101",
        "10 COMMISSIONING..................................................................................................................................102",
        "| 10.1 | STEP 1: SINGLE UNIT DEBUGGING............................................................................................102",
        "| 10.2 | STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD............................................................. 102",
        "| 10.3 | STEP 3: MANUAL PARALLEL OPERATION ON-LOAD...............................................................102",
        "| 10.4 | STEP 4: AUTOMATIC PARALLEL OPERATION..........................................................................103",
        "11 TYPICAL APPLICATION........................................................................................................................104",
        "12 POWER MANAGEMENT MODE............................................................................................................ 106",
        "13 NEL TRIP DESCRIPTION....................................................................................................................... 107",
        "14 DUMMY LOAD CONNECTION...............................................................................................................108",
        "15 GROUND BREAKER CONTROL DESCRIPTION.....................................................................................109",
        "16 PRIORITY RUNNING AND BALANCED RUNNING TIME DESCRIPTION.............................................110",
        "17 ECONOMICAL FUEL CONSUMPTION DESCRIPTION..........................................................................111",
        "18 STATIC PARALLEL CONNECTION........................................................................................................112",
        "19 HEAVY LOAD REQUEST........................................................................................................................113",
        "20 CONTROLLER REDUNDANCY...............................................................................................................114",
        "21 INSTALLATION......................................................................................................................................116",
        "| 21.1 | OVERALL DIMENSIONS AND CUTOUT SIZE............................................................................. 116",
        "| 21.2 | FIXING CLIPS...............................................................................................................................116",
        "| 21.3 | ADDITIONAL INSTALLATION NOTES........................................................................................ 117",
        "22 CONNECTIONS OF CONTROLLER AND J1939 ENGINE.....................................................................118",
        "| 22.1 | CUMMINS ISB/ISBE.................................................................................................................... 118",
        "| 22.2 | CUMMINS QSL9...........................................................................................................................118",
        "| 22.3 | CUMMINS QSM11 (IMPORT)........................................................................................................ 119",
        "| 22.4 | CUMMINS QSX15-CM570...........................................................................................................119",
        "| 22.5 | CUMMINS GCS-MODBUS............................................................................................................119",
        "| 22.6 | CUMMINS QSM11.......................................................................................................................120",
        "| 22.7 | CUMMINS QSZ13........................................................................................................................120",
        "| 22.8 | DETROIT DIESEL DDEC III/IV......................................................................................................121",
        "| 22.9 | DEUTZ EMR2................................................................................................................................121",
        "22.10 JOHN DEERE................................................................................................................................121",
        "22.11 MTU ADEC (SMART MODULE)...................................................................................................122",
        "22.12 MTU ADEC (SAM MODULE)...........................................................................................................122",
        "22.13 PERKINS.......................................................................................................................................122",
        "22.14 SCANIA.........................................................................................................................................123",
        "22.15 VOLVO EDC3................................................................................................................................123",
        "22.16 VOLVO EDC4................................................................................................................................124",
        "22.17 VOLVO-EMS2...............................................................................................................................124",
        "22.18 YUCHAI.........................................................................................................................................125",
        "22.19 WEICHAI.......................................................................................................................................125",
        "23 FAULT FINDING.....................................................................................................................................126",
        "| 1 | OVERVIEW",
        "HGM9510N/HGM9530N paralleled genset controller is designed for gensets manual/auto parallel",
        "system with similar or different capacities. Additionally, it is suitable for single unit constant power",
        "output and mains paralleling to realize automatic start/stop, parallel running, data measurement, alarm",
        "protection as well as remote control, remote measurement and remote communication functions. It fits",
        "with large LCD display, optional Chinese, English and other languages interface, and it is reliable and",
        "easy to use.",
        "HGM9510N/HGM9530N paralleled genset controller has GOV and AVR control function, which can",
        "synchronize and share load automatically to parallel with gensets equipped with HGM9510N/9530N",
        "controller. Controller can precisely monitor all running status of gensets, and when abnormal occasions",
        "occur, gensets can parallel off from the bus and stop, in which process, fault status will be displayed on",
        "the LCD. Controller has SAE J1939 port, and can communicate with various ECU (Engine Control Unit)",
        "with J1939.",
        "HGM9510N/HGM9530N paralleled genset controller can handle complex applications due to its",
        "controller redundancy function (not for HGM9510N), MSC redundancy function (not for HGM9510N),",
        "comprehensive fault protection function and flexible scheduled start/stop functions. It can be widely",
        "used in all types of automatic genset control system with compact structure, advanced circuits, simple",
        "connections and high reliability.",
        "| 2 | PERFORMANCE AND CHARACTERISTICS",
        "Main characteristics are as bellow:",
        "| — | With ARM-based 32-bit SCM, high integration of hardware and more reliable;",
        "| — | 240x128 LCD with backlight, multilingual interface (including English, Chinese or other languages)",
        "which can be chosen on site, making commissioning convenient for factory personnel;",
        "| — | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
        "| — | Silicon panel and pushbuttons for better operation in high/low temperature environment;",
        "| — | Two RS485 communication ports enable remote control, remote measuring, remote",
        "communication via MODBUS protocol;",
        "| — | Fitted with CANBUS port and can communicate with ECU equipped with J1939. Not only can you",
        "monitor frequently-used data (such as water temperature, oil pressure, engine speed, fuel consumption",
        "and so on) of ECU machine, but also control start, stop, raising speed and dropping speed via CANBUS",
        "port;",
        "| — | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
        "voltage 120/240V and frequency 50/60Hz;",
        "| — | Collects and shows 3-phase voltage of Bus/Gen, Bus/Gen frequency, Gen 3-phase current, Gen",
        "power and Gen voltage harmonic parameters;",
        "—For Bus, controller has loss of phase and reverse phase sequence detection functions; For generator,",
        "controller has over voltage, under voltage, over frequency, under frequency, high unbalanced voltage,",
        "high total harmonic distortion, over current, earth fault, high unbalanced current, low power factor,",
        "over power, reverse power, loss of excitation, loss of phase, reverse phase sequence detection",
        "functions;",
        "| — | Synchronous parameters: voltage difference between bus and gen, frequency difference between",
        "bus and gen, phase angle difference between bus and gen;",
        "| — | Multiple running modes in auto state: on load running, off load running, demand parallel running;",
        "| — | Ramp on and ramp off function in paralleling/splitting;",
        "| — | 3 fixed analogue sensor inputs (temperature, oil pressure and fuel level);",
        "| — | 2 configurable analogue sensor inputs can be set as sensors of temperature, oil pressure or level;",
        "| — | Oil",
        "| pressure | sensor",
        "| and | configurable",
        "| sensor | input | 1",
        "| can | directly",
        "| connect | with",
        "resistive/current/voltage sensors, while other sensor inputs can directly connect with resistive sensors,",
        "and for connecting voltage/current sensors, please make it clear before the order;",
        "| — | More kinds of curves of temperature, oil pressure, fuel level sensors can be used directly and users",
        "can define the sensor curves by themselves;",
        "| — | Precisely collect various engine parameters, including temperature, engine oil pressure, fuel level,",
        "speed, battery voltage, charger voltage, accumulated running time and accumulated start times etc.;",
        "| — | Control and protection function: automatic start/stop of the diesel genset, ATS (Auto Transfer",
        "Switch) control and perfect 2-class fault indication and protection function etc.;",
        "| — | Parameter setting function: parameters can be modified by users and stored in internal EEPROM",
        "memory, and cannot be lost even in case of power outage; most of them can be adjusted from the front",
        "panel of the controller and all of them can be modified on PC by RS485 ports;",
        "| — | Multiple crank disconnect conditions (speed, engine oil pressure, generator frequency) are",
        "optional;",
        "| — | Wide power supply range DC(8~35)V, suitable for different starting battery voltage environment;",
        "| — | Event log（max.999 items）, real-time clock, scheduled start & stop function (allowing to start the",
        "genset once a day/week/month with load or not);",
        "| — | Alarm data record function, which allows to record the genset data of 5 alarms;",
        "| — | Accumulated run time of A and B and accumulated electric energy of A and B; Users can reset",
        "them and start afresh, providing convenience for users;",
        "| — | Heater, cooler and fuel pump control functions;",
        "| — | Maintenance function; maintenance time due actions can be set;",
        "| — | All parameters apply digital adjustment, getting rid of conventional analogue modulation with",
        "normal potentiometer, and improving genset reliability and stability;",
        "| — | IP65 waterproof level is achieved with the help of rubber-ring gasket between shell and control",
        "panel;",
        "| — | Metal fixing clips employed to fix the controller and make it perform better under high temperature",
        "environment;",
        "| — | Modular structure design, anti-flaming ABS plastic enclosure, pluggable terminal, built-in mounting,",
        "compact structure with easy installation;",
        "| 3 | SPECIFICATION",
        "Table 3 Technical Specification",
        "| Parameter | Details",
        "| Range: DC8V - DC35V continuous, limit voltage DC80V, | DC reverse",
        "connection protection",
        "| Working Voltage | Resolution: 0.1V",
        "Accuracy: 1%",
        "Range: DC12V-DC30V continuous (UL certified product)",
        "| Overall Consumption | <7W (Standby mode: ≤2.5W)",
        "Phase voltage",
        "Range: AC15V - AC360V (ph-N)",
        "Resolution: 0.1V",
        "| AC Voltage | Accuracy: 0.5%",
        "Wire voltage",
        "Range: AC30V - AC620V (ph-ph)",
        "Accuracy: 0.5%",
        "Range: 5Hz -75Hz",
        "| AC Frequency | Resolution: 0.01Hz",
        "Accuracy: 0.1Hz",
        "Rated: 5A",
        "| AC Current | Range: 0A - 10A",
        "Resolution: 0.1A",
        "| Speed Sensor | Voltage Range: 1.0V - 24V (RMS)",
        "Frequency Range: 5Hz - 10,000Hz",
        "Range: DC0V - DC60V continuous",
        "| Charger(D+) Voltage | Resolution: 0.1V",
        "Resistor Input",
        "Range: 0Ω - 6000Ω",
        "Resolution: 0.1",
        "Accuracy: 1Ω (below 300Ω)",
        "Voltage Input",
        "| Analog Sensor | Range: 0V - 5V",
        "Resolution: 0.001V",
        "Current Input",
        "Range: 0mA - 20mA",
        "Resolution: 0.01mA",
        "| HGM9510N/HGM9530N | Paralleled Genset Controller User Manual",
        "| Page | 10 of 126",
        "16A DC24V DC power supply output (relay output)",
        "| Fuel Output | 3A DC12V/30V power supply output (relay output) (UL certified",
        "product)",
        "| Crank Output | 3A DC12V/30V power supply output (relay output) (UL certified",
        "| Digital | Output | 1 | 8A DC30V power supply output (relay output)",
        "5A DC24V power supply output (relay output) (UL certified product)",
        "| Digital | Output | 2 | 8A DC30V power supply output (relay output)",
        "| Digital | Output | 3 | 8A DC30V power supply output (relay output)",
        "| Digital | Output | 4 | 8A AC250V volt-free output (relay output)",
        "5A AC250V volt-free output (relay output) (UL certified product)",
        "| Digital | Output | 5 | 8A AC250V volt-free output (relay output)",
        "5A AC150V volt-free output (relay output) (UL certified product)",
        "| Digital | Output | 6 | 8A AC250V volt-free output (relay output)",
        "1A DC30V power supply output (transistor output)",
        "| Digital Output | 7 | 1A DC30V/12V power supply output (transistor output) (UL certified",
        "| Digital Output 8 | 1A DC30V/12V power supply output (transistor output) (UL certified",
        "| Digital Input 1-10 | Low limit voltage is 1.2V, high limit voltage is 60V",
        "| RS485 | Isolated, half-duplex, 9600 baud rate, maximum communication",
        "length 1000m",
        "| Ethernet | Self-adapting 10/100Mbit",
        "| MSC CAN | Isolated, maximum communication length 250m; applying Belden",
        "9841 cable or the equivalence;",
        "| EMC/CE Certification | EN 61326-1:2013",
        "5 - 8 Hz: ±7.5 mm",
        "| Vibration Test | 8 - 500 Hz: 2g",
        "IEC 60068-2-6",
        "50g, 11ms, half-sine, complete shock test from three directions, and",
        "| Shock Test | 18 times shock for each test",
        "IEC 60068-2-27",
        "| Bump Test | 25g, 16ms, half-sine",
        "IEC 60255-21-2",
        "| Safety Requirements | According to EN 61010-1 installation category (over voltage category)",
        "III, 300V, pollution class 2, altitude 3000m",
        "| Case Dimensions | 242mm x 186mm x 49mm",
        "| Panel Cutout | 214mm x 160mm",
        "| Working Temperature | (-25~+70)°C",
        "| Working Humidity | (20~93)%RH",
        "| Storage Temperature | (-30~+80)°C",
        "Front Enclosure: IP65 when rubber-ring gasket is installed between",
        "| Protection Level | the enclosure and the control panel",
        "Rear Enclosure: IP20",
        "| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage",
        "terminal and the leakage current is not more than 3mA within 1min.",
        "| Weight | 1.1kg",
        "| 4 | OPERATION",
        "| 4.1 | INDICATORS",
        "Fig.1 HGM9510N/HGM9530N Front Panel Indication",
        "NOTE: Description for parts of indicators.",
        "Table 4 Alarm Indicator Description",
        "| Alarm Type | Alarm Indicator",
        "| Warning | Slow flashing (1 time per second)",
        "| Block | Slow flashing (1 time per second)",
        "| Safety Trip | Fast flashing (5 times per second)",
        "| Safety Trip and Stop | Fast flashing (5 times per second)",
        "| Trip | Fast flashing (5 times per second)",
        "| Trip and Stop | Fast flashing (5 times per second)",
        "| Shutdown | Fast flashing (5 times per second)",
        "| No Alarm | Extinguished",
        "| Running indicator: is normally illuminated after crank disconnection and before | ETS",
        "stop and",
        "extinguished for other periods;",
        "| Gen normal indicator: is normally illuminated when the generator is normal; flashing | when",
        "generator",
        "state is abnormal; extinguished when there is no generating power.",
        "| 4.2 | PUSHBUTTONS",
        "Table 5 Button Function Description",
        "| Icons | Buttons",
        "Description",
        "Stop the running generator in Auto/Manual mode;",
        "Reset alarm in stop mode;",
        "| Stop | Lamp test (press at least 3 seconds);",
        "| During stopping process, press this button again | to",
        "| stop | the",
        "generator immediately.",
        "| Start | Start the genset in Manual mode.",
        "| Manual Mode | Press this key and the controller goes in Manual mode.",
        "| Auto Mode | Press this key and controller goes in Auto mode.",
        "| Mute/Reset | Alarm",
        "Remove the alarm sound;",
        "Remove the alarm by pressing for over 3s.",
        "| Fn | Shortcut button by making groups with other buttons; or",
        "other",
        "function button (power button, stop button etc.) by setting.",
        "| Close | Close the breaker in manual mode.",
        "| Open | Open the breaker in manual mode.",
        "| Up/Increase | 1) Screen scroll;",
        "2) Move up the cursor and increase value in setting menu.",
        "| Down/Decrease | 1) Screen scroll;",
        "2) Move down the cursor and decrease value in setting menu.",
        "| Left | 1) Page scroll;",
        "2) Left move the cursor in setting menu.",
        "| Right | 1) Page scroll;",
        "2) Right move the cursor in setting menu.",
        "| Set/Confirm | 1)",
        "Enter setting screen;",
        "| 2) | Return to previous menu",
        "| in | setting",
        "menu.",
        "| Exit | 1)",
        "Return to main menu;",
        "| NOTE: Press | and",
        "simultaneously in manual mode and it can force the generator to crank. At this time",
        "the controller shall not judge whether the genset start is successful or not according to the starting conditions. It is",
        "controlled by the operator. When operator observes that the genset has started, he/she should release the button and the",
        "start output will be deactivated. Safety on delay will be initiated.",
        "| NOTE: Regarding ECU genset, in Stop/Auto mode, Press | button and it shall power on the ECU (fuel output",
        "and ECU power output are active.).",
        "| CAUTION: Factory default password is “00318”, and users can change it in case others change the | advanced",
        "| parameter settings. Please clearly remember the password after changing. If you forget it, please contact | SmartGen",
        "services and send the PD information in the controller page of “ABOUT” to the service personnel.",
        "4.3 LCD DISPLAY",
        "| 4.3.1 | MAIN DISPLAY",
        "| Paging is applied for the main screen; | is used for page scroll and",
        "for screen scroll.",
        "Main Screen includes the following contents:",
        "Gen: voltage, frequency, current, active power, reactive power;",
        "Bus: voltage, frequency;",
        "Engine: speed, temperature, engine oil pressure, battery voltage;",
        "Part of status displays.",
        "Status page includes the following contents:",
        "Genset status, and ATS status.",
        "Engine page includes the following contents:",
        "Engine speed, engine temperature, engine oil pressure, fuel level, configurable analog 1, configurable",
        "analog 2, battery voltage, charger voltage, accumulated running time, accumulated start times.",
        "NOTE: If CAN BUS is connected and engine information is read from J1939, this page also includes: coolant pressure,",
        "coolant level, fuel temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure, fuel consumption,",
        "total fuel consumption and so on. (Different engines have different parameters.)",
        "Generator page includes the following contents:",
        "Phase voltage, wire voltage, frequency, phase sequence, current, active power of different phases, total",
        "active power and percentage, reactive power of different phases, total reactive power and percentage,",
        "apparent power of different phases, total apparent power, power factor of different phases, average",
        "power factor, accumulated electric power, total power of multi-genset; ground current and percentage,",
        "unbalanced current and percentage, unbalanced voltage and percentage, voltage harmonic parameter.",
        "NOTE:",
        "P stands for active power;",
        "Q stands for reactive power.",
        "| Fig. | 2",
        "Power Factor Display Description",
        "Table 6 Power Factor Display Description",
        "| Power | Conditions",
        "| Active | Reactive",
        "Remark",
        "| Factor | Power | Power",
        "| COS>0L | P>0,Q>0",
        "| Input | Input",
        "Load is resistive induction.",
        "| COS>0C | P>0,Q<0",
        "| Input | Output",
        "Load is resistive capacitance.",
        "| COS<0L | P<0,Q>0",
        "| Output | Input",
        "Load equals an under excitation generator.",
        "| COS<0C | P<0,Q<0",
        "| Output | Output",
        "Load equals an over excitation generator.",
        "NOTES:",
        "| 1. | Input active power, and generator sends electricity to load.",
        "| 2. | Output active power, and load supplies electricity to generator.",
        "| 3. | Input reactive power, and generator sends reactive power to load.",
        "| 4. | Output reactive power, and load sends reactive power to generator.",
        "Bus page includes the following contents:",
        "Phase voltage, wire voltage, frequency, phase sequence; available power.",
        "Sync. page includes the following contents:",
        "Voltage difference, frequency difference, phase difference, active power output and target percentage,",
        "reactive power output and target percentage, GOV voltage output percentage, AVR voltage output",
        "percentage and MSC status.",
        "Alarm page:",
        "Current alarm information.",
        "NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed, check the engine according to it.",
        "Otherwise, please check the engine manual according to SPN alarm code.",
        "| Event | log page:",
        "| Make | records about all start/stop",
        "| events (alarm events except | warnings,",
        "| manual | start/stop",
        "| events, | ECU",
        "| alarm | (warning)) and the real time",
        "when events occur;",
        "Table 7 Event Log",
        "| Event Types | Items",
        "Manual Start",
        "Manual Stop",
        "Auto Stop",
        "Remote off-load Start",
        "Remote On-load Start",
        "| Start/Stop | Mains Abnormal Start of Input",
        "Port",
        "Mains Abnormal Start",
        "Scheduled Off-load Start",
        "Scheduled On-load Start",
        "Demand Start",
        "Island Start",
        "| Alarm | Alarm Events Except Warnings",
        "SPN, FMI alarm code for ECU",
        "| ECU Alarm (Warning) | alarm records.",
        "Others page includes the following contents:",
        "| Time and date, maintenance countdown (if configured), | input/output",
        "| port | status,",
        "communication",
        "indication and Ethernet configuration (if configured).",
        "About page includes the following contents:",
        "| Release software version, hardware version, and product PD | number.",
        "| 4.3.2 | USER MENU AND PARAMETER SETTING",
        "| Press | key for more than 1s and it enters user menu.",
        "|  | Parameter Setting",
        "After inputting the correct password (factory default password is 00318) you can enter the parameter",
        "setting screen.",
        "|  | Language",
        "Optional Simplified Chinese, English and others.",
        "|  | Commissioning",
        "On load, off load and users-defined commissioning are optional. Defined commissioning can be",
        "configured regarding load on or load off, commissioning time, and which mode it shall return after",
        "commissioning (manual mode, auto mode and stop mode).",
        "|  | Clear users’ accumulation",
        "It can clear accumulated running time A and B, accumulated electric energy A and B.",
        "|  | Main/Redundancy Controller (Not for HGM9510N)",
        "It is optional as to whether main controller is active or redundancy controller is active.",
        "4.4 DATA ANALYSIS",
        "5 alarms of genset data (except warnings) can be recorded, and the interval of alarm data can be set.",
        "50 items before alarm and 10 items after, a total of 60 real-time data can be recorded and read by PC",
        "data analysis.",
        "Real-time Data:",
        "Bus phase voltage/line voltage, bus frequency, Gen phase voltage/line voltage, Gen frequency, current,",
        "water temperature, oil pressure, fuel level, speed, battery voltage, active power/reactive power.",
        "4.5 AUTO START/STOP OPERATION",
        "| Press the | button and the indicator beside is illuminated, which means the genset is at Auto Start",
        "Mode.",
        "Automatic Start Sequence:",
        "1) When remote start (on-load) is active, “start delay” timer is initiated;",
        "2) “Start Delay” countdown will be displayed on genset status page;",
        "3) When start delay is over, preheating relay is energized (if configured), “preheat delay XX s”",
        "information will be displayed on genset status page;",
        "4) After the above delay, the fuel relay is energized, and then one second later, the starting relay is",
        "engaged. During the “start time”, if the genset does not start, then fuel relay and starting relay stops",
        "outputting, and enter “crank rest time”, waiting for next crank;",
        "5) Should the start beyond the set attempts, the controller issues “start failure” and stops the genset",
        "and at the same time alarm page on LCD displays “start failure alarm”;",
        "| 6) | If it starts during the attempts, it enters “safety on time”, and during this period low oil pressure,",
        "high temperature, under speed and charge alternator failure alarms are all inactive; After “safety on",
        "time”, it enters “start idle delay” (if configured);",
        "| 7) | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When",
        "this delay is over, “warming up delay” is initiated (if configured);",
        "| 8) | When single genset is running and “warming up delay” is over, if generator status is normal, its",
        "indicator will be illuminated. If generator voltage and frequency have reached on-load requirements,",
        "then the generator close relay will be energized; the genset will take load and generator power",
        "indicator will be illuminated, and generator will enter normal running status. If voltage or frequency",
        "is abnormal, the controller will initiate alarm (alarm information will be displayed on LCD);",
        "| 9) | When the gensets is running in parallel and warming up delay is over:",
        "a) If bus has no voltage signal, then the controller will issue a close status signal to other gensets",
        "waiting for combination in parallel. Then generator close relay will output, avoiding to close the",
        "breaker at the same time;",
        "b) If bus has voltage or other gensets are already closed, the controller will adjust speed and",
        "voltage through GOV and AVR to synchronize the gensets to the bus; when synchronization",
        "requirements have been achieved, breaker close signal will be initiated and the genset will be",
        "paralleled with the bus. Once they are paralleled, the controller will control the generator to",
        "gradually accelerate and share load with other paralleled gensets.",
        "NOTE: When remote start is applied to start (off load), the procedure is the same as the above. But generator close",
        "relay is deactivated, and moreover, genset is off load. When remote start is used to start, the genset will start based on",
        "the set priority sequence, and then synchronize, put them in parallel and share the load in the bus automatically.",
        "Automatic Stop Sequence:",
        "| 1) | When the remote start signal is removed, the “stop delay” is initiated;",
        "| 2) | Once this “stop delay” has expired, the controller will ramp the load from the generator to other",
        "sets and issue breaker open signal. The “cooling delay” is then initiated. During this time if the remote",
        "start signal is active again, then the controller enters paralleled status again; When “cooling delay” is",
        "over, it the genset enters “stop idle delay”;",
        "| 3) | During “stop idle delay” (if configured), the idle relay is energized;",
        "| 4) | “ETS solenoid hold” begins, ETS relay is energized while fuel relay is de-energized, and complete",
        "stop is detected automatically;",
        "| 5) | “Fail to stop delay” begins, and complete stop is detected automatically;",
        "| 6) | When generator is stopped completely, “after stop delay” will be initiated. Otherwise, “fail to stop”",
        "alarm is initiated and the corresponding alarm information is displayed on LCD. (If generator stops",
        "successfully after “fail to stop” alarm has initiated, “after stop delay” will be initiated and the alarm will",
        "be removed.);",
        "| 7) | Generator is placed into its standby mode after its “after stop delay”;",
        "4.6 MANUAL START/STOP OPERATION",
        "| 1) MANUAL START: Manual mode is selected by pressing the | button; a LED beside the button",
        "| will be illuminated to confirm the operation; then press | button",
        "to start the genset; it can detect",
        "| crank disconnect condition and generator accelerates to high-speed | running automatically. With high",
        "temperature, low oil pressure, over speed and abnormal voltage during generator running, controller can",
        "protect genset to stop quickly (please refer to No.3~9 of Automatic Start Sequence for detailed",
        "procedures).",
        "| 2) MANUAL STOP: Press | and it can shut down the running generators. (Please refer to No.2~7",
        "| of Automatic Start | Sequence for detailed procedures).",
        "| NOTE: In “manual | mode”, for the procedures of ATS please",
        "| refer | to",
        "| Switch | Control",
        "| Procedures | of",
        "| generator | in",
        "this",
        "manual.",
        "4.7 SWITCH CONTROL PROCEDURES",
        "| 4.7.1 | MANUAL CONTROL PROCEDURES",
        "| When controller is in Manual mode, the switch control procedures will start through | manual transfer",
        "| procedures. Users can control the loading transfer of ATS via pressing button to switch | on or off.",
        "| Breaker Close Operation: During genset normal running, press | if generator voltage and frequency",
        "have reached on-load requirements.",
        "1) When single genset is running, generator closing relay outputs;",
        "2) When gensets are running in parallel,",
        "| Breaker Open Operation: Press the | button,",
        "1) When single genset is running, the controller sends open breaker signal.",
        "| 2) When gensets are running in parallel, the controller shall transfer the load to other gensets | and",
        "then issue open signal.",
        "| 4.7.2 | AUTOMATIC CONTROL PROCEDURES",
        "When controller is in Auto mode, the switch control procedure is automatic control procedure.",
        "NOTE: The auxiliary close input should be configured necessarily and make sure the connection is correct.",
        "| 5 | PROTECTIONS",
        "5.1 CONTROLLER ALARM TYPES",
        "Table 8 Controller Alarm Types",
        "| Alarm | Open Breaker | Open Breaker",
        "| Stop | Directly",
        "| Stop After | Reset Alarm",
        "| Type/Action | Directly",
        "| After Unloading | Cooling",
        "| Warning | - | - | - | -",
        "Auto",
        "| Block | - | - | - | -",
        "Manual",
        "| Safety Trip | -",
        "| Safety Trip and | -",
        "| ● | Manual",
        "Stop",
        "| Trip | ●",
        "| Trip and Stop | ●",
        "| Alarm Shutdown | ●",
        "| - | Manual",
        "5.2 WARNING ALARMS",
        "When controller detects the warning alarm, it only issues warning, and the genset does not open and",
        "shut down. When the warning signal disappears, it is removed automatically.",
        "Table 9 Warning Alarms",
        "| No | Type",
        "When this is enabled, and the controller detects that the genset speed",
        "| 1 | Over Speed",
        "is above the pre-set limit, it will initiate a warning.",
        "It is always detected.",
        "When this is enabled and the controller detects that the genset speed is",
        "| 2 | Under Speed",
        "below the pre-set limit, it will initiate a warning.",
        "It is detected after “warming up” and before “stop idle”.",
        "When the controller detects the genset speed is 0, it shall issue a",
        "| 3 | Loss of Speed Signal",
        "warning.",
        "It is detected after “safety on time” before “ETS solenoid hold”.",
        "When this is enabled, and the controller detects the frequency is above",
        "| 4 | Gen Over Frequency",
        "the preset limit, it shall issue a warning.",
        "When this is enabled, and the controller detects the frequency is below",
        "| 5 | Gen Under Frequency",
        "It is detected after “warming up” before “stop idle”.",
        "When this is enabled, and the controller detects the voltage is above the",
        "| 6 | Gen Over Voltage",
        "preset limit, it shall issue a warning.",
        "When this is enabled, and the controller detects the voltage is below the",
        "| 7 | Gen Under Voltage",
        "When this is enabled, and the controller detects the current is above the",
        "| 8 | Gen Over Current",
        "When this is enabled, and the controller detects the value is above the",
        "| 9 | Unbalanced Current",
        "When this is enabled, and the controller detects the earth current is",
        "| 10 | Earth Fault",
        "above the preset limit, it shall issue a warning.",
        "When this is enabled, and the controller detects the reverse power",
        "| 11 | Reverse Power",
        "(negative) is above the preset limit, it shall issue a warning.",
        "When this is enabled, and the controller detects the genset power",
        "| 12 | Over Power",
        "(positive) is above the preset limit, it shall issue a warning.",
        "| 13 | Loss Excitation Fault",
        "When this is enabled, and the controller detects the genset reactive",
        "power (negative) is above the preset limit, it shall issue a warning.",
        "When the controller receives the engine alarm signal from J1939, it",
        "| 14 | ECU Alarm",
        "shall issue a warning.",
        "When the controller detects the sensor circuit is open, it shall issue a",
        "| 15 | Temp. Sensor Open",
        "When this is enabled, and the controller detects the temp. is above the",
        "| 16 | Engine Temp High",
        "When this is enabled, and the controller detects the temp. is below the",
        "| 17 | Engine Temp Low",
        "| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue a",
        "| 18 | Open",
        "When this is enabled, and the controller detects the pressure is below",
        "| 19 | Oil Pressure Low",
        "When voltage or current input is selected for the curve type of the",
        "| Oil Pressure Sensor | controller, and the controller detects input signal is abnormal, it shall",
        "| 20 | Wrong",
        "issue a warning, and meanwhile the curve is transferred to resistor type",
        "to prevent damaging the controller.",
        "| 21 | Fuel Level Sensor Open",
        "When this is enabled, and the controller detects the level is below the",
        "| 22 | Fuel Level Low",
        "| 23 | Flex. Sensor 1 Open",
        "When over high warning is enabled, and the controller detects the",
        "sensor value is above the preset upper limit, it shall issue a warning.",
        "| 24 | Flex. Sensor 1 High",
        "It is detected after “safety on time” before “ETS solenoid hold” when the",
        "sensor is selected as temperature sensor and pressure sensor;",
        "It is always detected when the sensor is selected as fuel level sensor.",
        "When over low warning is enabled, and the controller detects the",
        "| 25 | Flex. Sensor 1 Low",
        "sensor value is below the preset low limit, it shall issue a warning.",
        "controller, and the controller detects input signal is abnormal, it shall",
        "| 26 | Flex. | Sensor 1",
        "| Wrong | issue a warning, and meanwhile the curve is transferred to resistor type",
        "| 27 | Flex. | Sensor 2",
        "| Open | warning.",
        "| 28 | Flex. | Sensor 2",
        "| High | It is detected after “safety on time” before “ETS solenoid hold” when the",
        "| 29 | Flex. Sensor 2 Low",
        "After \"fail to stop delay\" is over, if the genset does not stop completely,",
        "| 30 | Fail to Stop",
        "it will initiate a warning alarm.",
        "It is detected when the genset is normally running.",
        "| Charge Alternator | When this is enabled and the controller detects that charger voltage is",
        "| 31 | Failure",
        "below the pre-set limit, it will initiate a warning alarm.",
        "When this is enabled, and the controller detects the battery voltage is",
        "| 32 | Battery Over Voltage",
        "above the preset limit, it shall issue a warning signal.",
        "| 33 | Battery Under Voltage",
        "below the preset limit, it shall issue a warning signal.",
        "If the controller doesn’t detect sync. signal within the pre-set time, it will",
        "| 34 | Fail to Sync.",
        "initiate a warning alarm.",
        "It is detected when breaker closes.",
        "When the controller’s GOV output reaches the upper limit or lower limit,",
        "| 35 | GOV Reach Limit",
        "When the controller’s AVR output reaches the high limit or low limit, it",
        "| 36 | AVR Reach Limit",
        "will initiate a warning alarm.",
        "When “Gen Closed Aux” is not set for the controller input port, the",
        "| 37 | Gen Breaker Alarm",
        "controller will initiate a warning alarm.",
        "When the controller detects that the mains frequency is above the",
        "| 38 | Mains Over Freq",
        "pre-set value, it will initiate a warning alarm.",
        "It is detected after “Mains Parallel Mode” is active and after “Gen",
        "closed”.",
        "When the controller detects the mains frequency has fallen below the",
        "| 39 | Mains Under Freq",
        "When the controller detects that the mains voltage has exceeded the",
        "| 40 | Mains Over Voltage",
        "When the controller detects that the mains voltage has fallen below the",
        "| 41 | Mains Under Voltage",
        "When the controller detects mains ROCOF is above the pre-set value, it",
        "| 42 | Mains ROCOF",
        "When the controller detects mains voltage vector shift is above the",
        "| 43 | Mains Vector Shift",
        "When the controller detects the generator frequency and busbar",
        "| 44 | Freq. Error Too High | frequency is above 8Hz, it will initiate a warning alarm.",
        "It is detected during synchronous close.",
        "When the controller detects the number of the parallel gensets is",
        "smaller than the set minimum parallel number, it will initiate a warning",
        "| 45 | MSC Too Few Sets | alarm. There are 2 possible reasons: a) the communication wire",
        "between the controllers is detached, leading to communication",
        "interrupt. b) controller of parallel gensets is not powered on.",
        "When this is enabled and countdown time is 0, it will initiate a warning",
        "| 46 | Maintenance Due",
        "alarm.",
        "It is detected when the genset is running.",
        "When the controller detects there is data losing of other gensets in",
        "| 47 | MSC1 Comm. Failure | MSC1 bus, it will initiate a warning alarm.",
        "| 48 | MSC2 Comm. Failure | MSC2 bus, it will initiate a warning alarm.",
        "| 49 | Digital Input Alarm",
        "When the digital input port is set users-defined and if it is active, the",
        "controller will initiate a warning for the input port.",
        "It is detected in the detection range set for the input port.",
        "When PLC function is set users-defined and if it is active, the controller",
        "| 50 | PLC Function Alarm",
        "will initiate a warning.",
        "It is detected in the detection range set by the PLC function.",
        "When DIN16 communication is enabled and the controller cannot",
        "| 51 | DIN16 Comm. Failure",
        "receive the communication data, it will initiate a warning.",
        "When DIN16 input is set users-defined and if it is active, the controller",
        "| 52 | DIN16 Input Alarm",
        "It is detected in the detection range set in the input.",
        "| DOUT16 | Comm. | When DOUT16 communication is enabled and the controller cannot",
        "| 53 | Failure",
        "When AIN24 communication is enabled and the controller cannot",
        "| 54 | AIN24 Comm. Failure",
        "| AIN24 | Cylinder",
        "| Temp. | When this is enabled and the controller detects cylinder temperature",
        "| 55 | High",
        "has exceeded the pre-set value, it will initiate a warning alarm.",
        "| AIN24 | Exhaust",
        "| Temp. | When this is enabled and the controller detects exhaust temperature",
        "| 56 | High",
        "When this is enabled and the controller detects cylinder temp.",
        "| 57 | AIN24 Cylinder Temp.",
        "difference has exceeded the pre-set value, it will initiate a warning",
        "| Difference High | alarm.",
        "| 58 | AIN24 Sensor Open",
        "| 59 | AIN24 Sensor High",
        "sensor value is below the preset lower limit, it shall issue a warning.",
        "| 60 | AIN24 Sensor Low",
        "When this is enabled and the controller detects that the generator",
        "| 61 | Power Factor Low",
        "power factor has fallen below the pre-set value, it will initiate a warning",
        "When this is enabled and the controller detects that the THD has",
        "| 62 | THD High",
        "exceeded the pre-set value, it will initiate a warning alarm.",
        "When this is enabled and the controller detects that the voltage",
        "| 63 | Gen Volt Unbalance",
        "unbalanced value has exceeded the pre-set value, it will initiate a",
        "warning alarm.",
        "When controller detects that ground relay close failure, that is, breaker",
        "| 64 | Ground",
        "| Relay | Close",
        "close input is inactive after ground relay close outputs, and then it will",
        "| Failure | initiate a warning alarm.",
        "It is detected when ground relay is closing.",
        "When controller detects that ground relay open failure, that is, breaker",
        "| 65 | Ground",
        "| Relay | Open",
        "open input is inactive after ground relay open outputs, and then it will",
        "It is detected when ground relay is opening.",
        "5.3 BLOCK ALARMS",
        "When the controller detects block signals, it only issues warning and the genset does not shut down",
        "and not open. Users need to reset alarms manually.",
        "Table 10 Block Alarms",
        "is above the pre-set limit, it will initiate a block alarm.",
        "below the pre-set limit, it will initiate a block alarm.",
        "When the controller detects the genset speed is 0, it shall issue a block",
        "When this is enabled, and the controller detects the genset frequency is",
        "above preset limit, it shall issue a block alarm.",
        "the preset limit, it shall issue a block alarm.",
        "When this is enabled, and the controller detects the genset voltage is",
        "preset limit, it shall issue a block alarm.",
        "When this is enabled, and the controller detects the genset current is",
        "When this is enabled, and the controller detects the unbalanced current",
        "is above preset limit, it shall issue a block alarm.",
        "above the preset limit, it shall issue a block alarm.",
        "(negative) is above the preset limit, it shall issue a block alarm.",
        "(positive) is above the preset limit, it shall issue a block alarm.",
        "power (negative) is above the preset limit, it shall issue a block alarm.",
        "shall issue a block alarm.",
        "block alarm.",
        "issue a block alarm, and meanwhile the curve is transferred to resistor",
        "type to prevent damaging the controller.",
        "When over high block alarm is enabled, and the controller detects the",
        "sensor value is above the preset upper limit, it shall issue a block alarm.",
        "When over low block alarm is enabled, and the controller detects the",
        "sensor value is below the preset low limit, it shall issue a block alarm.",
        "| Wrong | issue a block alarm, and meanwhile the curve is transferred to resistor",
        "| Open | block alarm.",
        "| Charge | Alternator",
        "When this is enabled, and the controller detects the charger voltage",
        "| 30 | Failure",
        "value is below the preset limit, it shall issue a block alarm.",
        "| 31 | Battery",
        "| Over Voltage | above the preset limit, it shall issue a block signal.",
        "| 32 | Battery Under Voltage",
        "below the preset limit, it shall issue a block signal.",
        "| 33 | Fail to Sync.",
        "initiate a block alarm.",
        "When the controller detects the number of the paralleled gensets is",
        "smaller than the set minimum paralleled number, it will initiate a block",
        "| 34 | MSC Too Few Sets | alarm. There are 2 possible reasons: a) the communication wire",
        "interrupt. b) the controller of paralleled gensets is not powered on.",
        "When this is enabled and countdown time is 0, it will initiate a block",
        "| 35 | Maintenance Due",
        "| 36 | Digital Input Alarm",
        "controller will initiate a block signal for the input port.",
        "| 37 | PLC Function Alarm",
        "will initiate a block signal.",
        "| 38 | DIN16 Comm. Failure",
        "receive the communication data, it will initiate a block signal.",
        "| 39 | DIN16 Input Alarm",
        "| 40 | Failure",
        "| 41 | AIN24 Comm. Failure",
        "| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temperature",
        "| 42 | High",
        "has exceeded the pre-set value, it will initiate a block alarm.",
        "| AIN24 Exhaust Temp. | When this is enabled and the controller detects exhaust temperature",
        "| 43 | High",
        "| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temp.",
        "| 44 | Difference High",
        "difference has exceeded the pre-set value, it will initiate a block alarm.",
        "| 45 | AIN24 Sensor Open",
        "When over high alarm is enabled, and the controller detects the sensor",
        "value is above the preset upper limit, it shall issue a block alarm.",
        "| 46 | AIN24 Sensor High",
        "When over low alarm is enabled, and the controller detects the sensor",
        "value is below the preset lower limit, it shall issue a block alarm.",
        "| 47 | AIN24 Sensor Low",
        "When AIN8 communication is enabled and the controller cannot receive",
        "| 48 | AIN8 Comm. Failure",
        "the communication data, it will initiate a block signal.",
        "| 49 | AIN8 Sensor Open",
        "| 50 | AIN8 Sensor High",
        "| 51 | AIN8 Sensor Low",
        "| 52 | Power Factor Low",
        "power factor has fallen below the pre-set limit, it will initiate a block",
        "| 53 | THD High",
        "exceeded the pre-set limit, it will initiate a block alarm.",
        "| 54 | Gen Volt Unbalance",
        "unbalanced value has exceeded the pre-set limit, it will initiate a block",
        "| 55 | Ground Relay Close",
        "| Failure | initiate a block alarm.",
        "| 56 | Ground Relay Open",
        "| 57 | Main Controller Failure",
        "When the controller detects the main controller fails, it will initiate a",
        "5.4 SAFETY TRIP ALARMS",
        "When controller detects safety trip signals, it will open breaker after soft unloading but not stop the",
        "genset. Users need to reset alarms manually.",
        "Table 11 Safety Trip Alarms",
        "is above the pre-set limit, it will initiate an alarm signal.",
        "below the pre-set limit, it will initiate an alarm signal.",
        "When the controller detects the genset speed is 0, it shall issue an",
        "alarm signal.",
        "above preset limit, it shall issue an alarm signal.",
        "the preset limit, it shall issue an alarm signal.",
        "preset limit, it shall issue an alarm signal.",
        "is above preset limit, it shall issue an alarm signal.",
        "above the preset limit, it shall issue an alarm signal.",
        "(negative) is above the preset limit, it shall issue an alarm signal.",
        "(positive) is above the preset limit, it shall issue an alarm signal.",
        "power (negative) is above the preset limit, it shall issue an alarm signal.",
        "shall issue an alarm signal.",
        "When the controller detects the sensor circuit is open, it shall issue an",
        "| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue an",
        "issue an alarm signal, and meanwhile the curve is transferred to",
        "resistor type to prevent damaging the controller.",
        "value is above the preset upper limit, it shall issue an alarm signal.",
        "value is below the preset low limit, it shall issue an alarm signal.",
        "| Wrong | issue an alarm signal, and meanwhile the curve is transferred to",
        "| Open | alarm signal.",
        "value is below the preset limit, it shall issue an alarm signal.",
        "| Over Voltage | above the preset limit, it shall issue an alarm signal.",
        "below the preset limit, it shall issue an alarm signal.",
        "initiate an alarm signal.",
        "smaller than the set minimum paralleled number, it will initiate an alarm",
        "| 34 | MSC Too Few Sets | signal. There are 2 possible reasons: a) the communication wire",
        "interrupt. b) the controller of paralleled gen-sets is not powered on.",
        "When this is enabled and countdown time is 0, it will initiate an alarm",
        "signal.",
        "controller will initiate an alarm signal for the input port.",
        "will initiate an alarm signal.",
        "receive the communication data, it will initiate an alarm signal l.",
        "receive the communication data, it will initiate an alarm signal.",
        "has exceeded the pre-set value, it will initiate an alarm signal.",
        "difference has exceeded the pre-set value, it will initiate an alarm signal.",
        "value is below the preset lower limit, it shall issue an alarm signal.",
        "the communication data, it will initiate an alarm signal.",
        "power factor has fallen below the pre-set limit, it will initiate an alarm",
        "exceeded the pre-set limit, it will initiate an alarm signal.",
        "unbalanced value has exceeded the pre-set limit, it will initiate an alarm",
        "| 55 | Ground",
        "| Failure | initiate an alarm signal.",
        "| 56 | Ground",
        "5.5 SAFETY TRIP AND STOP ALARMS",
        "When controller detects safety trip and stop signals, it will open breaker after soft unloading and genset",
        "stops after cooling. Users need to reset alarms manually.",
        "Table 12 Safety Trip and Stop Alarms",
        "| 3 | Loss of Speed Signal | When the controller detects the genset speed is 0, it shall issue an",
        "| 26 | Flex.",
        "| Sensor | 1",
        "| 27 | Flex.",
        "| Sensor | 2",
        "| 28 | Flex.",
        "| High | value is above the preset upper limit, it shall issue an alarm signal.",
        "| 41 | AIN24 Comm. Failure | When AIN24 communication is enabled and the controller cannot",
        "5.6 TRIP ALARMS",
        "When controller detects trip alarms, it will open breaker directly but not stop the genset. Users need to",
        "reset alarms manually.",
        "Table 13 Trip Alarms",
        "After gen is closed, the voltage difference between busbar and",
        "| 34 | Volt. Asynchrony",
        "generator is above the preset synchronous voltage, the controller shall",
        "issue an alarm signal.",
        "It is detected after breaker is closed.",
        "After gen is closed, the frequency difference between busbar and",
        "| 35 | Freq. Asynchrony",
        "generator is above the preset synchronous frequency, the controller",
        "After gen is closed, the voltage phase difference between busbar and",
        "| 36 | Phase Asynchrony",
        "generator is above the preset synchronous phase, the controller shall",
        "When the controller detects gen close failure, that is, after close output",
        "| 37 | Gen Close Failure",
        "the close status input is inactive, it will initiate an alarm signal.",
        "When the controller detects gen open failure, that is, after open output",
        "| 38 | Gen Open Failure",
        "the open status input is inactive, it will initiate an alarm signal.",
        "| 39 | MSC Too Few Sets | signal. There are 2 possible reasons: a) the communication wire",
        "| 40 | Maintenance Due",
        "| 41 | Digital Input Alarm",
        "| 42 | PLC Function Alarm",
        "| 43 | DIN16 Comm. Failure",
        "| 44 | DIN16 Input Alarm",
        "| 45 | Failure",
        "| 46 | AIN24 Comm. Failure",
        "| 47 | High",
        "| 48 | High",
        "| 49 | Difference High",
        "| 50 | AIN24 Sensor Open",
        "| 51 | AIN24 Sensor High",
        "| 52 | AIN24 Sensor Low",
        "| 53 | AIN8 Comm. Failure",
        "| 54 | AIN8 Sensor Open",
        "| 55 | AIN8 Sensor High",
        "| 56 | AIN8 Sensor Low",
        "| 57 | Power Factor Low",
        "| 58 | THD High",
        "| 59 | Gen Volt Unbalance",
        "| 60 | Ground Relay Close",
        "| When controller detects that ground relay open failure, | that",
        "is, breaker",
        "| 61 | Ground Relay Open",
        "| open input is inactive after ground relay open outputs, | and",
        "then it will",
        "5.7 TRIP AND STOP ALARM",
        "When the controller detects trip and stop signals, it will open breaker directly and stop the genset after",
        "cooling. Users need to reset alarms manually.",
        "Table 14 Trip and Stop Alarms",
        "When the controller detects mains frequency is above the set limit, it",
        "| 34 | Mains Over Freq.",
        "It is detected after mains parallel mode is active and gen is closed.",
        "When the controller detects mains frequency is below the set limit, it",
        "| 35 | Mains Under Freq.",
        "When the controller detects mains voltage is above the set limit, it shall",
        "| 36 | Mains Over Voltage",
        "When the controller detects mains voltage is below the set limit, it shall",
        "| 37 | Mains Under Voltage",
        "When the controller detects mains ROCOF is above the set limit, it shall",
        "| 38 | Mains",
        "| ROCOF | issue an alarm signal.",
        "When the controller detects mains voltage vector change is above the",
        "| 39 | Mains",
        "| Vector Shift | set limit, it shall issue an alarm signal.",
        "| 40 | MSC Too Few Sets | signal. There are 2 possible reasons: a) the communication wire",
        "| 41 | Maintenance Due",
        "| 42 | Digital Input Alarm",
        "| 43 | PLC Function Alarm",
        "| 44 | DIN16 Comm. Failure",
        "| 45 | DIN16 Input Alarm",
        "| 46 | Failure",
        "| 47 | AIN24 Comm. Failure",
        "| 49 | High",
        "| 50 | Difference High",
        "| 51 | AIN24 Sensor Open",
        "| 52 | AIN24 Sensor High",
        "| 53 | AIN24 Sensor Low",
        "| 54 | AIN8 Comm. Failure",
        "| 55 | AIN8 Sensor Open",
        "| 56 | AIN8 Sensor High",
        "| 57 | AIN8 Sensor Low",
        "| 58 | Power Factor Low",
        "| 59 | THD High",
        "| 60 | Gen Volt Unbalance",
        "When the controller receives “MSC Mains Decoupling” alarm, it shall",
        "| 61 | MSC Mains Decoupling",
        "| 62 | Ground Relay Close",
        "When the controller detects that ground relay close failure, that is,",
        "| Failure | breaker close input is inactive after ground relay close outputs, and",
        "then it will initiate an alarm signal.",
        "| 63 | Ground Relay Open",
        "After the controller starts the genset, if it doesn’t reach the load speed",
        "| 64 | Static Parallel Failure",
        "in the preset delay, the controller shall issue an alarm signal.",
        "It is detected when static parallel mode is active.",
        "5.8 SHUTDOWN ALARMS",
        "When controller detects shutdown alarms, it will send signal to open breaker and shut down the",
        "generator. Users need to reset alarms manually.",
        "Table 15 Shutdown Alarms",
        "When the controller detects emergency stop signals, it will initiate a",
        "| 1 | Emergency Stop",
        "shutdown alarm.",
        "| 2 | Over Speed",
        "| 3 | Under Speed",
        "| 4 | Loss of Speed Signal",
        "| 5 | Gen Over Frequency",
        "| 6 | Gen Under Frequency",
        "| 7 | Gen Over Voltage",
        "| 8 | Gen Under Voltage",
        "| 9 | Fail to Start",
        "If the genset doesn’t start during the start attempts, the controller shall",
        "| 10 | Gen Over Current",
        "| 11 | Unbalanced Current",
        "| 12 | Earth Fault",
        "| 13 | Reverse Power",
        "| 14 | Over Power",
        "| 15 | Loss Excitation Fault",
        "When the controller doesn’t receive the engine alarm signal from",
        "| 16 | ECU Comm. Failure | J1939, it shall issue an alarm signal.",
        "| 17 | ECU Alarm",
        "When the controller detects that this alarm in the input port is active, it",
        "| 18 | Aux High Temp Alarm",
        "| 19 | Aux Low OP Alarm",
        "When the controller detects MSC bus has the same IDs, it shall issue",
        "| 20 | MSC ID Error",
        "shutdown alarm signal.",
        "When the controller detects other genset are closed, but busbar voltage",
        "| 21 | Volt Bus Error",
        "is below the uncharged busbar voltage, it shall issue an alarm signal.",
        "It is detected when gen is closed.",
        "When the controller detects phase sequence error, it shall issue an",
        "| 22 | Gen Phase Seq Wrong",
        "When the controller detects busbar sequence error, it shall issue an",
        "| 23 | Bus Phase Seq Wrong",
        "| 24 | Temp. Sensor Open",
        "| 25 | Engine Temp High",
        "| 26 | Engine Temp Low",
        "| 27 | Open",
        "| 28 | Oil Pressure Low",
        "| 29 | Wrong",
        "| 30 | Fuel Level Sensor Open",
        "| 31 | Fuel Level Low",
        "| 32 | Flex. Sensor 1 Open",
        "| 33 | Flex. Sensor 1 High",
        "| 34 | Flex. Sensor 1 Low",
        "| 35 | Flex.",
        "| 36 | Flex.",
        "| 37 | Flex.",
        "| 38 | Flex.",
        "| Low | value is below the preset low limit, it shall issue an alarm signal.",
        "| 39 | Failure",
        "| 40 | Battery",
        "| 41 | Battery Under Voltage",
        "| 42 | Fail to Sync.",
        "It is detected when closes.",
        "| 43 | MSC Too Few Sets | signal. There are 2 possible reasons: a) the communication wire",
        "| 44 | Maintenance Due",
        "When the controller detects Low Coolant Level in the input port is",
        "| 45 | Low Coolant Level",
        "active, it shall issue an alarm signal.",
        "When the controller detects Detonation Alarm in the input port is active,",
        "| 46 | Detonation Alarm",
        "it shall issue an alarm signal.",
        "When the controller detects Gas Leakage Alarm in the input port is",
        "| 47 | Gas Leakage Alarm",
        "| 48 | Digital Input Alarm",
        "| 49 | PLC Function Alarm",
        "| 50 | DIN16 Comm. Failure",
        "| 51 | DIN16 Input Alarm | When DIN16 input is set users-defined and if it is active, the controller",
        "| 52 | Failure",
        "| 53 | AIN24 Comm. Failure",
        "| 54 | High",
        "It is detected after ‘safety on time’ before ‘ETS solenoid hold’.",
        "| 56 | Difference High",
        "| 57 | AIN24 Sensor Open",
        "| 58 | AIN24 Sensor High",
        "| 59 | AIN24 Sensor Low",
        "| 60 | AIN8 Comm. Failure",
        "| 61 | AIN8 Sensor Open",
        "| 62 | AIN8 Sensor High",
        "| 63 | AIN8 Sensor Low",
        "| 64 | Power Factor Low",
        "| 65 | THD High",
        "| 66 | Gen Volt Unbalance",
        "| 67 | Ground",
        "breaker close input is inactive after ground relay close outputs, and",
        "| Failure | then it will initiate an alarm signal.",
        "| 68 | Ground",
        "| 6 | WIRING CONNECTION",
        "Fig. 3 HGM9530N Controller Rear Panel",
        "Table 16 Terminal Connection Description",
        "| No. | Functions",
        "| Cable Size | Remark",
        "| 1 | B- | 2.5mm2",
        "Connect with starter battery negative.",
        "Connect with starter battery positive. If wire length is",
        "| 2 | B+ | 2.5mm2 | over 30m, it’s better to double wires in parallel. Max. 20A",
        "fuse is recommended.",
        "| 3 | Emergency stop | 2.5mm2",
        "Connect with B+ via emergency stop button.",
        "| 4 | Fuel relay | 1.5mm2 | B+ is supplied by 3 points, rated 16A.",
        "| 5 | Crank relay | 1.5mm2 | B+ is supplied by 3 points, rated 16A.",
        "Connect to starter coil.",
        "| 6 | Digi.",
        "| output | 1 | 1.5mm2 | B+ is supplied by 2 points, rated 5A.",
        "| 7 | Digi.",
        "| output | 2 | 1.5mm2 | B+ is supplied by 2 points, rated 5A.",
        "| 8 | Digi.",
        "| output | 3 | 1.5mm2 | B+ is supplied by 2 points, rated 5A.",
        "| 9 | Digi.",
        "| output | 7 | 1.5mm2 | B+ is supplied by 2 points, rated 1A.",
        "| 10 | Digi.",
        "| output | 8 | 1.5mm2 | B+ is supplied by 2 points, rated 1A.",
        "| 11 | Charger (D+) | 1.0mm2",
        "Connect with Charger D+ (WL) terminal. If this terminal",
        "doesn’t exist, hang it in the air.",
        "| 12 | Digi. input 1 | 1.0mm2",
        "Ground connected is active (B-).",
        "| 13 | Digi. input 2 | 1.0mm2",
        "| 14 | Digi. input 3 | 1.0mm2",
        "| 15 | Digi. input 4 | 1.0mm2",
        "| 16 | Digi. input 5 | 1.0mm2",
        "| 17 | Digi. input 6 | 1.0mm2",
        "| 18 | Magnetic pickup shield",
        "Connect with speed sensor, and shielding line is",
        "| 19 | MP2 | 0.5mm2",
        "recommended. B- is already connected with speed",
        "| 20 | MP1 | sensor input 2 in the inside controller.",
        "| 21 | Digi. input 7 | 1.0mm2",
        "| 22 | Normally close output, rated 8A.",
        "| 23 | Digi. output 4 | 1.5mm2",
        "Public points of relay.",
        "| 24 | Normally open output, rated 8A.",
        "| 25 | ECU TR",
        "| / | Impedance-120Ω shielding wire is recommended, and",
        "| 26 | ECU CAN H | 0.5mm2",
        "the single-end shall be earth connected. Short connect",
        "| 27 | ECU CAN L | 0.5mm2 | TR with H and then connect to 120Ω terminal resistor.",
        "| 28 | MSC(1) TR",
        "| 29 | MSC(1) CAN H | 0.5mm2",
        "| 30 | MSC(1) CAN L | 0.5mm2 | TR with H and then connect to 120Ω terminal resistor.",
        "| 31 | GOV B(+) | 0.5mm2",
        "Shielding wire is recommended. Shielding layer shall be",
        "| 32 | GOV A(-) | 0.5mm2",
        "earth connected at GOV end.",
        "| 33 | AVR B(+) | 0.5mm2",
        "| 34 | AVR A(-) | 0.5mm2",
        "earth connected at AVR end.",
        "| 35 | RS485(1) TR",
        "| 36 | RS485(1) A(+) | 0.5mm2",
        "| 37 | RS485(1) B(-) | 0.5mm2 | TR with A(+) and then connect to 120Ω terminal resistor.",
        "| 38 | 1.5mm2 | Normally close output, rated 8A.",
        "| 39 | Digi. output 5 | 1.5mm2 | Normally open output, rated 8A.",
        "| 40 | 1.5mm2",
        "| 41 | Digi. output 6 | 1.5mm2 | Normally open output, rated 8A.",
        "| 42 | 1.5mm2",
        "| 43 | Bus A-phase voltage | 1.0mm2 | Connect to A-phase of bus (2A fuse is recommended).",
        "input",
        "| 44 | Bus B-phase voltage | 1.0mm2 | Connect to B-phase of bus (2A fuse is recommended).",
        "| 45 | Bus C-phase voltage | 1.0mm2",
        "| Connect to C-phase of bus | (2A",
        "fuse is recommended).",
        "| 46 | Bus N-wire input | 1.0mm2",
        "Connect to N-wire of bus.",
        "| 47 | Genset A-phase voltage | 1.0mm2",
        "| Connect | to",
        "| A-phase | of",
        "| genset | (2A",
        "| fuse | is",
        "| input | recommended).",
        "| 48 | Genset B-phase voltage | 1.0mm2",
        "| B-phase | of",
        "| 49 | Genset C-phase voltage | 1.0mm2",
        "| C-phase | of",
        "| 50 | Genset N-wire input | 1.0mm2",
        "Connect to N-wire of genset.",
        "| 51 | CT A-phase input | 1.5mm2",
        "| Outside | connect",
        "| to | secondary",
        "| coil | of",
        "current",
        "| 52 | 1.5mm2 | transformer (rated 5A).",
        "| 53 | CT B-phase input | 1.5mm2",
        "| 54 | 1.5mm2 | transformer (rated 5A).",
        "| 55 | CT C-phase input | 1.5mm2",
        "| 56 | 1.5mm2 | transformer (rated 5A).",
        "| 57 | Earth CT input | 1.5mm2",
        "| 58 | 1.5mm2 | transformer (rated 5A).",
        "| 59 | Digi. input 8 | 1.0mm2",
        "| 60 | Digi. input 9 | 1.0mm2",
        "| 61 | Digi. input 10 | 1.0mm2",
        "| 62 | Engine Temperature | 1.0mm2",
        "Connect to temperature resistance sensor.",
        "Connect to engine oil pressure sensor. Voltage type",
        "| 63 | Oil pressure | 1.0mm2 | (0-5V), current type (4mA-20mA) and resistance sensor",
        "can be chosen.",
        "| 64 | Fuel level | 1.0mm2",
        "Connect to fuel level resistance sensor.",
        "Connect to temp./fuel level/pressure type sensor.",
        "| 65 | Flex. sensor 1 | 1.0mm2 | Voltage type (0-5V), current type (4-20mA) and",
        "resistance sensor can be chosen.",
        "| 66 | Flex. sensor 2 | 1.0mm2",
        "| 67 | VOUT(+5V) | 1.0mm2 | Provide +5V voltage for voltage type sensor, and current",
        "is below 50mA.",
        "| 68 | Sensor COM.",
        "| / | Sensor public terminal, and B- is already connected in",
        "the controller.",
        "| 69 | RS485(2) B(-) | 0.5mm2 | Impedance-120Ω shielding wire is recommended, and",
        "| 70 | RS485(2) A(+) | 0.5mm2",
        "| 71 | RS485(2) TR",
        "| / | TR with A(+) and then connect to 120Ω terminal resistor.",
        "| 72 | MSC(2) CAN L | 0.5mm2 | Impedance-120Ω shielding wire is recommended, and",
        "| 73 | MSC(2) CAN H | 0.5mm2",
        "| 74 | MSC(2) TR",
        "| / | TR with H and then connect to 120Ω terminal resistor.",
        "(Not available for HGM9510N)",
        "| NOTE: USB ports on the controller rear panel are configurable parameter ports, and | users can directly program",
        "the",
        "| controller on PC. ETHERNET port on the controller rear panel is parameter programming | and monitoring port, and it",
        "can",
        "be programmed and monitored on PC.",
        "| 7 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
        "7.1 CONTENTS AND SCOPES OF PARAMETERS",
        "Table 17 Parameter Configuration",
        "| No. | Items",
        "| Parameters | Defaults",
        "Module Setting",
        "0: Stop Mode",
        "| 1. | Power On Mode | (0-2) | 0 | 1: Manual Mode",
        "2: Auto Mode",
        "| (0-3) | 2 | 0：2400bps; 1：4800bps; 2：9600bps;",
        "3：19200bps.",
        "| 2. | RS485(1) | (1-254) | 1",
        "Controller address for remote monitoring",
        "| (0-1) | 0 | 0: 2-bit Stop Bit",
        "1: 1-bit Stop Bit",
        "0: Simplified Chinese",
        "| 3. | Language | (0-2) | 0 | 1: English",
        "2: Other",
        "| 4. | Password | (0-65535) | 00318",
        "It is used to enter advanced parameter",
        "setting.",
        "| 5. | Daylight Saving | (0-1) | 0 | 0: Disable | 1: Enable",
        "| Time | Start and end time for this can be set.",
        "| 6. | Date and Time",
        "It is used for date and time settings.",
        "| 7. | Temperature Unit | (0-1) | 0 | 0: °C; 1: °F",
        "| 8. | Pressure Unit | (0-2) | 0 | 0: kPa; 1: psi ; 2: bar",
        "| 9. | Backlight Time | (0-3600)s | 300",
        "| 10. | Non-parallel Mode | (0-1) | 0 | 0: Disable | 1: Enable",
        "| 11. | J1939-75 | (0-1) | 0 | 0: Disable | 1: Enable",
        "| 12. | Alarm Data Interval | (0-60.0)s | 0.1",
        "| 0: Disable | 1: Enable",
        "| 13. | MSC2 | (0-1) | 0 | When it is enabled, MSC1 works",
        "| with | MSC2",
        "in parallel.",
        "0: Single Controller",
        "| 14. | Main/Redundancy | (0-2) | 0 | 1: Main Controller",
        "2: Redundancy Controller",
        "0: Fn Button",
        "1: Stop Button",
        "| 15. | Fn Function | (0-10) | 0 | 2: Start Button",
        "3: Manual Button",
        "4: Auto Button",
        "5: Close Button",
        "6: Open Button",
        "7: Power Output",
        "8: Tier4 Control",
        "9: Reserved",
        "10: Reserved",
        "| 16. | Start Interface | (0-1) | 0 | 0: Disable | 1: Enable",
        "| 17. | RS485(2) | (1-254) | 1",
        "| Timer | Setting",
        "| 1. | Start Delay | (0-3600)s | 5",
        "Time from mains abnormal or remote start",
        "signal is active to genset is starting.",
        "| 2. | Stop Delay | (0-3600)s | 30",
        "Time from mains normal or remote start",
        "signal is inactive to genset is stopping.",
        "| 3. | Preheat Delay | (0-3600)s | 0",
        "Time for pre-powering the heat plug before",
        "starter is powered up.",
        "| 4. | Cranking Time | (3-60)s | 8",
        "Time for starter power on each time.",
        "| 5. | Crank Rest Time | (3-60)s | 10",
        "The waiting time before second power up",
        "when engine start fails.",
        "| Alarms | for",
        "| low | oil",
        "| pressure, | high",
        "| 6. | Safety On Delay | (0-3600)s | 10",
        "| temperature, | under",
        "| speed, | under",
        "frequency/voltage, charging failure are",
        "inactive.",
        "| 7. | Start Idle Time | (0-3600)s | 10",
        "Running time for genset idling when the",
        "genset is starting.",
        "| 8. | Warming Up Time | (0-3600)s | 30",
        "Warming up time between genset switch on",
        "and high speed running.",
        "| 9. | Cooling Time | (0-3600)s | 60",
        "Radiating time before genset stop, after it",
        "unloads.",
        "| 10. | Stop Idle Time | (0-3600)s | 10",
        "Running time for genset idling speed when",
        "the genset is stopping.",
        "| 11. | ETS Solenoid Hold | (0-3600)s | 20",
        "| Time | for",
        "| the | stop",
        "electromagnet",
        "energization as the genset is stopping.",
        "Time after “idle delay” is over before the",
        "complete stop when “ETS Solenoid Hold” is",
        "| 12. | Fail to Stop Delay | (0-3600)s | 0 | set “0”; time after “ETS Solenoid Hold” delay",
        "is over before the complete stop when it is",
        "set other than “0”.",
        "| 13. | After Stop Time | (0-3600)s | 0",
        "Time between a complete stop and",
        "standby.",
        "| 14. | Gas Timers Enable | (0-1) | 0 | 0: Disable | 1: Enable",
        "| HGM9510N/HGM9530N Paralleled Genset | Controller",
        "When gas timer is enabled, fuel output is",
        "used for controlling gas valve.",
        "| 15. | Choke On Time | (0-60)s | 0",
        "Output time for gas thickening after the",
        "engine starts.",
        "| 16. | Gas On Delay | (0-60)s | 0",
        "After this period, gas valve control outputs",
        "after the engine starts.",
        "| 17. | Ignition Off Delay | (0-60)s | 0",
        "After this period, gas ignition control stops",
        "outputting after the gas valve is closed.",
        "Sensor is pre-set correlation sensor.",
        "| 18. | Smart Pre-heat | (0-4) | 0",
        "Set value is sensor threshold at period end.",
        "When it is enabled, if selected sensor value",
        "is above the set value, it shall end the",
        "pre-heating.",
        "| 19. | Smart Start Idle | (0-4) | 0",
        "is above the set value, it shall end the start",
        "idle.",
        "| 20. | Fuel Output Time | (1-60)s | 1",
        "Time for fuel output.",
        "Engine Setting",
        "Default: conventional engine (not ECU)",
        "| 1. | Engine Type | (0-69) | 0 | When the controller is connected to J1939",
        "engine, choose the corresponding type.",
        "Tooth number of the engine, for judging of",
        "| 2. | Flywheel Teeth | (10-300) | 118",
        "| starter | separation",
        "| conditions | and",
        "inspecting of engine speed. See the",
        "installation instructions.",
        "| 3. | Rated Speed | (0-6000)r/min | 1500",
        "Offer standard to judge over/under/loading",
        "speed.",
        "Set value is percentage of rated speed.",
        "| 4. | Loading Speed | (0-100.0)% | 90.0",
        "Controller detects when it is ready to load.",
        "It won’t switch on when speed is under",
        "loading speed.",
        "| 5. | Loss",
        "| of | Speed | (0-3600)s | 5 | Time from detecting speed is 0 to action",
        "| Signal Delay | confirm.",
        "| Loss | of",
        "| Speed | 0: None; 1: Warning; 2: Block; 3: Safety Trip;",
        "| 6. | Signal Action | (0~7) | 7 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and",
        "Stop; 7: Shutdown.",
        "| (0-1) | 1 | 0: Disable | 1: Enable",
        "| 7. | Over Speed 1 Set | (0-200.0)% | 114.0",
        "Set value is rated speed percentage.",
        "Return value is rated speed percentage.",
        "Delay value",
        "Action",
        "| 8. | Over Speed 2 Set | (0-200.0)% | 108.0",
        "| 9. | Under Speed 1 Set | (0-200.0)% | 82.0",
        "| 10. | Under Speed 2 Set | (0-200.0)% | 90.0",
        "| 11. | Battery",
        "| Rated | (0-60.0)V | 24.0",
        "Standard for detecting of over/under",
        "| Voltage | voltage of battery.",
        "Set value is batt. rated volt percentage.",
        "| 12. | Battery Over Volt 1 | (0-200.0)% | 115.0",
        "Return value is batt. rated volt percentage.",
        "| (0-1) | 0 | 0: Disable | 1: Enable",
        "| 13. | Battery | Over Volt 2 | (0-200.0)% | 115.0",
        "| Battery | Under Volt | (0-200.0)% | 85.0",
        "| 16. | Charge",
        "| Alt Failure | (0-60.0)V | 8.0",
        "Set value",
        "Return value",
        "| HGM9510N/HGM9530N Paralleled Genset | Controller User",
        "Maximum crank times for start failures;",
        "| 17. | Start Attempts | (1-10)times | 3",
        "when it reaches this, controller will send",
        "start failure signal.",
        "There are 3 conditions of disconnecting",
        "starter with engine. Each condition can be",
        "| 18. | Crank Disconnect | (0-6) | 2",
        "used alone and simultaneously to separate",
        "the start motor and engine as soon as",
        "possible.",
        "| Percentage | of",
        "| the | generating",
        "rated",
        "| Disconnect | frequency; when generator frequency is",
        "| 19. | Generator Freq | (0-200.0)% | 24.0",
        "higher than the set value, starter will be",
        "disconnected. See the below installation",
        "instruction.",
        "Percentage of the rated speed; when",
        "| 20. | Disconnect",
        "| Engine | (0-200.0)% | 24.0",
        "generator speed is higher than the set",
        "| Speed | value, starter will be disconnected. See the",
        "installation instruction.",
        "| Disconnect | Oil",
        "When oil pressure is higher than the set",
        "| 21. | Pressure | (0-1000)kPa | 200",
        "value, starter will be disconnected. See the",
        "| 22. | ECU Fault Lamp | (0-7) | 1 | 0: None; 1: Warning; 2: Block; 3: Safety Trip;",
        "| 23. | ECU Stop Lamp | (0-7) | 7 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and",
        "| 24. | ECU Warning Lamp | (0-7) | 1 | Stop; 7: Shutdown.",
        "| 25. | ECU Protect Lamp | (0-7) | 1",
        "| 26. | Charger Volt. | (0-1) | 0 | 0: Controller; | 1: ECU.",
        "Selection",
        "| 27. | Engine Speed | (0-1) | 1 | 0: Controller; | 1: ECU.",
        "| 28. | Engine Temp. | (0-1) | 1 | 0: Controller; | 1: ECU.",
        "| 29. | Engine Oil Pressure | (0-1) | 1 | 0: Controller; | 1: ECU.",
        "| 30. | Idle Speed | (0-6000)r/min | 750 | When selecting J1939 unit,",
        "it can control",
        "the idle speed.",
        "| For J1939 unit, the time | of raising to",
        "| 31. | Speed-up Time | (0-3600)s | 10",
        "| high-speed (For all engines | using TSC1 to",
        "adjust speed).",
        "Generator Setting",
        "| 1. | AC System | (0-3) | 0 | 0: 3P4W; 1: 3P3W;",
        "| 2. | Poles | (2-64) | 4",
        "| Numbers of generator | pole,",
        "used for",
        "| calculating engine speed | when",
        "there is no",
        "| HGM9510N/HGM9530N | Paralleled",
        "| Genset | Controller",
        "| User | Manual",
        "| Page | 67 of 126",
        "speed sensor.",
        "To offer standards for detecting of gens’",
        "over/under voltage and loading voltage. (It",
        "| 3. | Rated",
        "| Voltage | (30-30000)V | 230",
        "is primary voltage when using voltage",
        "transformer; it is line voltage when AC",
        "system is 3P3W while it is phase voltage",
        "when using other AC system).",
        "Percentage of generator rated voltage; it is",
        "detected when the controller prepares to",
        "| 4. | Loading Voltage | (0-200.0)% | 90.0",
        "load; when the generating voltage is below",
        "the load voltage. It won’t enter normally",
        "running period.",
        "| 5. | Gen Rated Freq. | (10.0-75.0)Hz | 50.0",
        "| Offer | standards",
        "| for | detecting",
        "over/under/load frequency.",
        "Percentage of generator rated frequency;",
        "| 6. | Loading Frequency | (0-200.0)% | 90",
        "when generator frequency is under load",
        "frequency, it won’t enter normal running.",
        "| (0-1) | 0 | 0: Disable; | 1:Enable",
        "| 7. | Volt. Trans.(PT) | (30-30000) | 100",
        "Primary voltage is PT’s primary voltage.",
        "Secondary voltage is PT’s secondary",
        "voltage.",
        "Set value is gen rated volt percentage.",
        "| 8. | Gen | Over Volt 1 Set | (0-200.0)% | 118.0",
        "Return value is gen rated volt percentage.",
        "| 9. | Gen | Over Volt 2 Set | (0-200.0)% | 108.0",
        "| Gen | Under Volt 1 | (0-200.0)% | 80.0",
        "| 10. | Set | (0-200.0)% | 82.0",
        "| Gen | Under Volt | 2 | (0-200.0)% | 84.0",
        "| 11. | Set | (0-200.0)% | 86.0",
        "| 12. | Gen",
        "| Over Freq. | 1 | (0-1) | 1 | 0: Disable | 1: Enable",
        "| Set | (0-200.0)% | 114.0",
        "Set value is gen rated freq. percentage.",
        "Return value is gen rated freq. percentage.",
        "| Gen | Over",
        "| Freq. | 2 | (0-200.0)% | 110.0",
        "| 13. | Set | (0-200.0)% | 108.0",
        "| Gen Under Freq. | 1 | (0-200.0)% | 80.0",
        "| 14. | Set | (0-200.0)% | 82.0",
        "| Gen Under Freq. | 2 | (0-200.0)% | 84.0",
        "| 15. | Set | (0-200.0)% | 86.0",
        "| 16. | Harmonic Display | (0-1) | 0 | 0: Disable | 1: Enable",
        "Set value is gen unbalance degree.",
        "| 17. | Volt Unbalance 1 | (0-200.0)% | 5.0",
        "Return value is gen unbalance degree.",
        "| 18. | Volt Unbalance 2 | (0-200.0)% | 5.0",
        "Set value is gen distortion degree.",
        "| 19. | THD Alarm 1 | (0-200.0)% | 5.0",
        "Return value is gen distortion degree.",
        "| 20. | THD Alarm 2 | (0-200.0)% | 5.0",
        "| 21. | CT Ratio | (5-6000)/5 | 500",
        "Ratio of external connected current",
        "transformer.",
        "| 22. | Rated Current | (5-6000)A | 500",
        "It is rated current of generator and used for",
        "loading current standard.",
        "| HGM9510N/HGM9530N | Paralleled Genset",
        "Set value is percentage of rated current.",
        "| 23. | Over Current 1 | (0-200.0)% | 118.0",
        "Return value is percentage of rated current.",
        "| 24. | Over Current 2 | (0-200.0)% | 108.0",
        "| Unbalanced | Current | (0-200.0)% | 20.0",
        "| 27. | Earth Fault 1 | (0-200.0)% | 18.0",
        "| 28. | Earth Fault 2 | (0-200.0)% | 18.0",
        "| 29. | Rated Active Power | (0-6000)kW | 276",
        "Genset rated active power, which is",
        "standard of loading active power.",
        "| 30. | Rated",
        "| Reactive | (0-6000)kvar | 210",
        "Genset rated reactive power, which is",
        "| Power | standard of loading reactive power.",
        "| 31. | Load Ramp Rate | (0-100.0)%/s | 3.0",
        "Load ramp delay point power of every",
        "| 32. | Load Ramp Delay | (0.1-40.0)% | 10.0",
        "genset load setting, after the pre-set load",
        "| Point | ramp delay, genset will continue to load to",
        "| 33. | Load Ramp Delay | (0-30)s | 0",
        "the target power according to the pre-set",
        "load ramp.",
        "| 34. | Unload Ramp Rate | (0-100.0)%/s | 3.0",
        "Genset unloading speed",
        "| 35. | Over Power 1 Set | (0-200.0)% | 120.0",
        "Set value is percentage of rated active",
        "power.",
        "Return value is percentage of rated active",
        "| 36. | Over Power 2 Set | (0-200.0)% | 108.0",
        "| Reverse | Power | 1 | (0-200.0)% | 10.0",
        "| 37. | Set | (0-200.0)% | 8.0",
        "| Reverse | Power | 2 | (0-200.0)% | 5.0",
        "| 38. | Set | (0-200.0)% | 3.0",
        "Set value is percentage of rated reactive",
        "| Loss | Excitation | (0-200.0)% | 20.0",
        "| 39. | Fault 1 | (0-200.0)% | 18.0",
        "Return value is percentage of rated reactive",
        "| 40. | Fault 2 | (0-200.0)% | 18.0",
        "| 41. | Power",
        "| Factor | Low | (0-1.00) | 0.70",
        "Set value is gen power factor.",
        "| Power | Factor",
        "| Low | (0-1.00) | 0.70",
        "| Set value is | gen power factor.",
        "Switch Setting",
        "| 1. | Close Time | (0-20.0)s | 5.0 | Pulse width of switch on. When it is 0, it",
        "means output constantly.",
        "| 2. | Open Time | (0-20.0)s | 3.0 | Pulse width of switch off. When it is 0, it",
        "| 3. | Check Time | (0-20.0)s | 5.0",
        "Feedback and check time of breaker close",
        "status input.",
        "Analog Sensor Setting",
        "Temperature Sensor",
        "| 1. | Sensor Selection | (0-1) | 0 | 0: Temp. Sensor; | 1: Aux. Input Port 11.",
        "| 2. | Curve Type | (0-15) | 8",
        "SGD",
        "| Open Circuit | 0: None; 1: Warning; 2: Block; 3: Safety Trip;",
        "| 3. | Action | (0-7) | 1 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and",
        "| High | Temp.",
        "| Alarm | ((-50)-300)°C | 98",
        "Set value is engine temperature value.",
        "| 4. | 1 Set | ((-50)-300)°C | 96",
        "| Alarm | ((-50)-300)°C | 95",
        "| 5. | 2 Set | ((-50)-300)°C | 93",
        "| Low | Temp.",
        "| Alarm | ((-50)-300)°C | 70",
        "| 6. | Set | ((-50)-300)°C | 75",
        "0: Disabled; 1: Enabled.",
        "Set value is the turn-on temperature of the",
        "heater.",
        "| 7. | Heater Control | ((-50)-300)ºC | 50",
        "Set value is the turn-off temperature of the",
        "| (0-3600)min | 60",
        "Maximum Heating Duration.",
        "(This parameter is configured by the PC",
        "software.)",
        "| Set value is the turn-on temperature of | the",
        "cooler.",
        "| 8. | Cooler Control | ((-50)-300)ºC | 80",
        "| Set value is the turn-off temperature of | the",
        "Maximum Cooling Duration.",
        "| (This parameter is configured by the | PC",
        "| Oil | Pressure Sensor",
        "| 1. | Sensor Selection | (0-1) | 0 | 0: Pressure Sensor; 1. Aux. Input Port 12.",
        "0: None; 1: Warning; 2: Block; 3: Safety Trip;",
        "| 3. | Open Circuit Action | (0-7) | 1 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and",
        "| Low | OP",
        "| Alarm | 1 | (0-1000)kPa | 103",
        "Set value is engine oil pressure value.",
        "| 4. | Set | (0-1000)kPa | 117",
        "| Alarm | 2 | (0-1000)kPa | 124",
        "| 5. | Set | (0-1000)kPa | 138",
        "| Fuel | Level Sensor",
        "| 1. | Sensor Selection | (0-1) | 0 | 0: Level Sensor; 1. Aux. Input Port 13.",
        "| 2. | Curve Type | (0-15) | 0",
        "Not used.",
        "| 3. | Open Action | (0-7) | 1 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and",
        "Set value is the percentage of engine fuel",
        "level.",
        "| 4. | Low Alarm 1 Set | (0-100)% | 117",
        "Return value is the percentage of engine",
        "fuel level.",
        "| 5. | Low Alarm 2 Set | (0-100)% | 117",
        "| Controller | User",
        "| Set value is the percentage | of",
        "| fuel | pump",
        "turn-on level.",
        "| 6. | Fuel Pump Output | (0-100)% | 10",
        "turn-off level.",
        "Max. output delay.",
        "| (This parameter is configured | by",
        "the PC",
        "Flexible Sensor 1",
        "| Flexible | Sensor | 1 | 0: Disable 1: Temperature Sensor; 2:",
        "| 1. | Setting | (0~4) | 0 | Pressure Sensor; 3: Level Sensor; 4: Aux.",
        "Input Port 14.",
        "Chinese: (0-6)",
        "| 2. | Custom Sensor",
        "| characters. | Null",
        "Sensor name, defaults to null.",
        "| Name | English: (0-19)",
        "characters.",
        "| 3. | Curve Type | (0-15) | 0",
        "| 4. | Open Action | (0-7) | 0 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and",
        "| 5. | High Alarm 1 Set | ((-50)-300)ºC | 90",
        "Set value is engine temperature value",
        "required to return to the normal state.",
        "| 6. | High Alarm 2 Set | ((-50)-300)ºC | 80",
        "| 7. | Low Alarm 1 Set | ((-50)-300)ºC | 20",
        "| 8. | Low Alarm 2 Set | ((-50)-300)ºC | 20",
        "Flexible Sensor 2",
        "| Flexible | Sensor | 2 | 0: Disable 1: Temperature Sensor; 2:",
        "Input Port 15.",
        "| 8. | Low Alarm 2 Set | ((-50)-300)ºC | 30",
        "Digital Input Ports",
        "Digital Input Port 1",
        "| 1. | Contents Setting | (0-72) | 31",
        "| Remote | start (on demand).",
        "| 2. | Active Type | (0-1) | 0 | 0: Close | 1: Open",
        "Digital Input Port 2",
        "| Page | 75",
        "| of | 126",
        "| 1. | Contents Setting | (0-72) | 27",
        "Low oil pressure shutdown input",
        "Digital Input Port 3",
        "| 1. | Contents Setting | (0-72) | 26",
        "High temperature shutdown input",
        "| 2. | Active Type | (0-1) | 0 | 0: Close 1: Open",
        "Digital Input Port 4",
        "| 1. | Contents Setting | (0-72) | 13",
        "Gen close status input",
        "Digital Input Port 5",
        "| 1. | Contents Setting | (0-72) | 0",
        "Users-defined",
        "| 2. | Active Type | (0-1) | 0 | 0: Close",
        "1: Open",
        "| 3. | Active Range | (0-3) | 3 | 0: From safety on 1: From starting",
        "2: Always 3: Never",
        "| 4. | Active Actions | (0-7) | 4 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and",
        "| 5. | Active Delay | (0-20.0)s | 2.0",
        "Time from detecting active to confirm",
        "| 6. | Description",
        "LCD displays detailed contents when the",
        "input is active.",
        "Digital Input Port 6",
        "| 1. | Contents Setting | (0-72) | 44",
        "Master choice",
        "Digital Input Port 7",
        "Users-defined.",
        "Digital Input Port 8",
        "User defined.",
        "| LCD displays detailed contents when | the",
        "Digital Input Port 9",
        "Digital Input Port 10",
        "Digital Output Ports",
        "Digital Output Port 1",
        "| 1 | Contents Setting | (0-471) | 44",
        "| Normal generating | output",
        "| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally",
        "close",
        "Digital Output Port 2",
        "| 1 | Contents Setting | (0-471) | 48",
        "Common Alarm",
        "Digital Output Port 3",
        "| 1 | Contents Setting | (0-471) | 38",
        "Energize to Stop",
        "Digital Output Port 4",
        "| 1 | Contents Setting | (0-471) | 35",
        "Idle Control",
        "Digital Output Port 5",
        "| 1 | Contents Setting | (0-471) | 30",
        "Open Gen Output",
        "Digital Output Port 6",
        "| 1 | Contents Setting | (0-471) | 29",
        "Close Gen Output",
        "| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally close",
        "Digital Output Port 7",
        "| 1 | Contents Setting | (0-471) | 0",
        "Not Used",
        "Digital Output Port 8",
        "Scheduled Run",
        "0: Disable; 1: Enable",
        "| Circular setting (monthly, | weekly, daily,",
        "| 1 | Scheduled Run | (0-1) | 0",
        "| self-defined weekly), start | time setting,",
        "| continuous time setting and | loading setting",
        "are available.",
        "Scheduled Not Run",
        "| 1 | Scheduled Not Run | (0-1) | 0",
        "Circular setting (monthly, weekly, daily,",
        "self-defined weekly), non-start time setting",
        "and continuous time setting are available.",
        "Maintenance Setting",
        "| 1 | Maintenance | (0-1) | 0 | 0: Disable; 1: Enable",
        "Maintenance time, alarm action can be set.",
        "Alternative Configuration",
        "| Power supply system, rated voltage, | rated",
        "| 1 | Alt. Config. 1 | (0-1) | 0",
        "| frequency, rated speed, rated current, | rated",
        "| active power, rated reactive power, | GOV",
        "SW1, AVR SW1 can be set.",
        "| 2 | Alt. Config. 2 | (0-1) | 0 | 0: Disable; | 1: Enable",
        "| 3 | Alt. Config. 3 | (0-1) | 0 | 0: Disable; | 1: Enable",
        "Sync Setting",
        "Auto Sync",
        "| 1 | GOV Output Type | (0-1) | 1 | 0: Internal Relays; 1: Internal Analogue",
        "| 2 | GOV Reverse | (0-1) | 0 | 0: Disable; | 1: Enable",
        "| 3 | GOV Action | (0-2) | 1 | 0: None; 1: Adjust to Rated; 2: Adjust",
        "to",
        "Center Point",
        "| 4 | AVR Output Type | (0-2) | 2 | 0: None 1: Internal Relays;",
        "2: Internal Analogue",
        "| 5 | AVR Reverse | (0-1) | 0 | 0: Disable; | 1: Enable",
        "| 6 | AVR Action | (0-2) | 1 | 0: None; 1: Adjust to Rated; 2: Adjust",
        "| Sync | Check",
        "| 1 | Dead Bus Volt | (10-50)V | 30",
        "It is considered Bus no power when Bus",
        "voltage is lower than dead Bus voltage.",
        "It is considered voltage synchronization",
        "| 2 | Check",
        "| Volt | (0-30)V | 3",
        "when the voltage difference between",
        "| Generator | and",
        "| Bus | is",
        "| lower | than",
        "synchronization voltage difference.",
        "| 3 | Check",
        "| Pos. | Freq. | (0-2.00)Hz | 0.20",
        "It is considered frequency synchronization",
        "when the frequency difference between",
        "| 4 | Check",
        "| Neg. | Freq. | (0-2.00)Hz | 0.10",
        "Generator and Bus is less than “Check Pos.",
        "Freq.” but more than “Check Neg. Freq.”.",
        "It is considered “Check Phase” when the",
        "| 5 | Check Phase | (0-20)° | 10",
        "initial phase difference is lower than",
        "synchronization phase difference.",
        "| 6 | Phase Angle Offset | (0-360)° | 0",
        "Gen initial phase will add pre-set phase",
        "offset based on the sampling initial phase.",
        "| 7 | Fail Sync Delay | (5.0-300.0)",
        "If sync signals are not detected during the",
        "set “Fail Sync Delay”, controller will initiate",
        "| 8 | Fail Sync Action | (0-7) | 1",
        "corresponding alarms based on the “Fail",
        "Sync Action”.",
        "| Multi | Sync",
        "| 1. | Num. On MSC Bus | (1-32) | 2",
        "It is the minimum MSC number.",
        "| 2. | MSC Fail Act | (0-7) | 1 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and",
        "| 3. | MSC Baud Rate | (0-3) | 1 | 0: 500kBit/s; 1: 250kBit/s;",
        "2: 125kBit/s; 3: 50kBit/s.",
        "| 4. | Starting Option | (0-1) | 1 | 0: Start All; 1: Start Sets on demand",
        "When starting option is set as “start all”,",
        "| 5. | Start All Time | (0-3600)s | 120",
        "controller will stop corresponding gensets",
        "as required after “Start All Time” delay.",
        "| 6. | Balance Enable | (0-1) | 0 | 0: Disable; | 1: Enable",
        "When the input is active, the controller will",
        "| start/stop | the",
        "| genset | automatically",
        "| 7. | Balance Hours | (1-1000)h | 1",
        "according to the running time and the",
        "pre-set balanced running time.",
        "| Balance | running",
        "| gensets | should",
        "be",
        "configured as the same priority.",
        "| 8. | Sets on Bus | (1-32) | 1",
        "Set the number of closed gensets on the",
        "bus.",
        "| 9. | Scheduling Sets | (0-1) | 0 | 0: Gen Power (%); 1: Available Power.",
        "Mode",
        "| 10. | Scheduling Start | (0-100)% | 80",
        "Schedule the load value of other gensets",
        "| PCT | when start the genset on demand.",
        "| 11. | Scheduling Stop | (0-100)% | 50",
        "Schedule the load value of other genset",
        "| 12. | Scheduling Start | (0-6000)kW | 200",
        "Schedule the available power value of other",
        "| Power | genset when start the genset on demand.",
        "| 13. | Scheduling Stop | (0-6000)kW | 400",
        "| 14. | Freq Coefficient | (0-200)% | 10",
        "It is frequency feedback coefficient in",
        "configuring active power distribution.",
        "| 15. | Volt Coefficient | (0-200)% | 10",
        "It is voltage feedback coefficient in",
        "configuring reactive power distribution.",
        "| Ground Relay Close | 0: None; 1: Warning; 2: Block; 3: Safety Trip;",
        "| 16. | Failure | (0-7) | 7 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and",
        "| Ground Relay Open | 0: None; 1: Warning; 2: Block; 3: Safety Trip;",
        "| 17. | Failure | (0-7) | 1 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and",
        "| Static Parallel | If static paralleling is not completed during",
        "| 18. | Delay | (0-600)s | 60",
        "“Static Parallel Delay”, controller will initiate",
        "alarm information.",
        "| 0: Disable; | 1: Enable",
        "| 19. | Economy Fuel | (0-1) | 0",
        "All gensets should be configured the same",
        "economy fuel value.",
        "| 20. | Economy Fuel (%) | (0-100)% | 60",
        "It is the economy fuel percentage of genset.",
        "| Economy | fuel",
        "| consumption | starts",
        "exchange if difference value of the total",
        "rated power of the exchange gensets and",
        "| 21. | Economy Swap(W) | (0-6000)kW | 200",
        "the total power of the current loading",
        "gensets is greater than the set exchange",
        "| power, | otherwise",
        "| no | exchange",
        "is",
        "performed.",
        "| 22. | (0-1) | 0 | 0: Disable; | 1: Enable",
        "It is the percentage of no-load frequency",
        "| GOV Droop | and rated frequency.",
        "It is the percentage of full-load frequency",
        "and rated frequency.",
        "| 25. | (0-1) | 0 | 0: Disable; | 1: Enable",
        "It is the percentage of no-load voltage and",
        "| AVR Droop | rated voltage.",
        "It is the percentage of full-load voltage and",
        "rated voltage.",
        "NEL Settings",
        "| 1. | NEL Number | (1-3) | 3",
        "Details of function description please see",
        "| 2. | NEL Trip | (0-1) | 0",
        "the following description.",
        "| 3. | NEL Trip Set Value | (0-200)% | 90",
        "| 4. | NEL Trip Delay 1 | (0-3600)s | 5",
        "| 5. | NEL Trip Set Value | (0-200)% | 100",
        "| 6. | NEL Trip Delay 2 | (0-3600)s | 1",
        "| 7. | NEL",
        "| Auto | (0-1) | 0",
        "Reconnection",
        "| NEL | Auto",
        "| 8. | Reconnection",
        "| Set | (0-200)% | 50",
        "Value",
        "| 9. | NEL",
        "| Auto | (0-3600)s | 5",
        "Reconnection Delay",
        "Dummy Load Setting",
        "| 1. | DL Number | (1-3) | 3",
        "| 2. | DL Connection | (0-1) | 0",
        "| 3. | DL",
        "| Connection | (0-200)% | 20",
        "Value 1",
        "| 4. | DL",
        "| Connection | (0-3600)s | 5",
        "| Delay 1 | Details of function description please see",
        "| 5. | DL",
        "| Connection | (0-200)% | 10",
        "Value 2",
        "| 6. | DL",
        "| Connection | (0-3600)s | 1",
        "Delay 2",
        "| 7. | DL Auto Trip | (0-1) | 0",
        "| 8. | DL Trip Set Value | (0-200)% | 50",
        "| 9. | DL Trip Delay | (0-3600)s | 5",
        "HC Setting",
        "| 1. | HC 1 Request Load | (0-6000)kW | 400",
        "| 2. | HC 1 Rated Load | (0-6000)kW | 200",
        "| 3. | HC 1 Stable Delay | (0-3600)s | 5",
        "| 4. | HC 1 Resp. Delay | (0-3600)s | 5",
        "| 5. | HC 2 Request Load | (0-6000)kW | 400",
        "| 6. | HC 2 Rated Load | (0-6000)kW | 200",
        "| 7. | HC 2 Stable Delay | (0-3600)s | 5",
        "| 8. | HC 2 Resp. Delay | (0-3600)s | 5",
        "Sync Calibration",
        "MSC",
        "It is the ID in the MSC communication",
        "| 1. | MSC ID | (0-31) | 1",
        "network, which indicates that the MSC ID in",
        "the entire communication network should",
        "be unique.",
        "| 2. | Smart MSC ID | (0-1) | 0",
        "When it is enabled, the controller randomly",
        "selects an available ID based on the current",
        "bus unit ID at each power-up.",
        "| 3. | Module Priority | (0-31) | 0",
        "Smaller the value, higher the priority.",
        "| Sync | Control",
        "Adjust generator frequency so that gen",
        "frequency is greater than slip frequency.",
        "| 1. | Slip Freq. | (0-1.00)Hz | 0.10",
        "| Phase | synchronization",
        "| adjustment | is",
        "| conducted | when",
        "| the | sync",
        "difference",
        "frequency is set to 0.",
        "Gain(P)",
        "| 2. | Sync Freq. (Volt) | (0-6000))% | 20",
        "Stability(I)",
        "Rate of change (D)",
        "| (0.25-4.00)Hz/s | 1.20",
        "Response",
        "| 3. | Sync Freq. (Relay) | (0.05-1.60)s | 0.20",
        "Stability",
        "Gain",
        "Dead area",
        "| 4. | Sync Volt (Volt) | (0-6000))% | 20",
        "| 5. | Sync Volt (Relay) | (0.05-1.60)s | 0.20",
        "| 6. | Sync Phase",
        "| (Stable | (0-20.0)s | 2.0",
        "Sync. confirmation time during phase sync",
        "| Time) | adjustment",
        "| 7. | Sync Phase",
        "| (Volt) | (0-6000))% | 20",
        "| 8. | Sync Phase (Relay) | (0.05-1.60)s | 0.20",
        "| Load | Control",
        "| 1. | kW Control (Volt) | (0-6000))% | 20",
        "| Rate of change | (D)",
        "| 2. | kW Control (Relay) | (0.05-1.60)s | 0.20",
        "| HGM9510N/HGM9530N Paralleled Genset Controller | User",
        "| 3. | kvar Control (Volt) | (0-6000))% | 20",
        "| 4. | kvar Control (Relay) | (0.05-1.60)s | 0.20",
        "Load",
        "| 1. | Load Minimum | (0-100.0)% | 1.0",
        "It is the load percentage when the soft",
        "| PCT | unload is opened.",
        "| 2. | Load Mode | (0-3) | 0 | 0: Gen; 1: Mains;",
        "2: Takeover; 3: Load Control.",
        "0: Fixed Power; 1: Frequency-Power.",
        "| 3. | Active Output Mode | (0-1) | 0",
        "It is active when Load mode is Gen control",
        "mode.",
        "| Reactive | Output | 0: Fixed Power; 1: Voltage-Power.",
        "| 4. | Mode | (0-1) | 0",
        "| 5. | Output Active | (0-100.0)% | 30.0",
        "It is used to load control.",
        "Power",
        "| 6. | Output",
        "| Reactive | (0-1) | 0 | 0: kvar Reactive Power Control;",
        "| Power Option | 1: PF Power Factor Control.",
        "| 7. | Output",
        "| Reactive | (0-100.0)% | 8.0",
        "0: Disable; 1: Flex. Sensor 1; 2: Flex. Sensor",
        "| 8. | Analogue Adjust | (0-1) | 0 | 2.",
        "| (kW) | It is active when active power output mode",
        "is configured as Fixed Power.",
        "| 9. | Analogue Adjust | (0-1) | 0 | 2.",
        "| (kvar) | It is active when reactive power output",
        "mode is configured as Fixed Power.",
        "| Configure | gen",
        "| frequency-active | power",
        "| 10. | Active Output",
        "curve.",
        "| Curve | It is active when active power output mode",
        "is configured as Frequency-Power.",
        "| Reactive | Output",
        "Configure gen voltage-reactive power curve.",
        "| 11. | Curve",
        "It is active when reactive power output",
        "mode is configured as Voltage-Power.",
        "GOV/AVR",
        "| 1. | GOV SW1 | (-20.00-20.00) | 0 | Center voltage, default 0V.",
        "| 2. | GOV SW2 | (0-10.00) | 2.00 | Voltage range, default (-1.5~+1.5V).",
        "| 3. | AVR SW1 | (-20.00-20.00) | 0 | Center voltage, default 0V.",
        "| 4. | AVR SW2 | (0-10.00) | 2.0 | Voltage range, default (-1.5~+1.5V).",
        "Mains Setting",
        "mains’",
        "over/under voltage. It is primary voltage",
        "| 2. | Rated Voltage | (30-30000)V | 230",
        "when voltage transformer is used.",
        "It is wire voltage when AC system is 3P3W",
        "while it is phase voltage when other AC",
        "system is used.",
        "| 3. | Mains",
        "| Rated | (10.0-75.0)Hz | 50.0",
        "Offer standards for detecting over/under",
        "| Frequency | frequency.",
        "| 4. | Volt. Trans.(PT) | (0-1) | 0 | 0: Disable ; | 1: Enable",
        "| 5. | Mains Split Action | (0-1) | 0 | 0: Trip and Stop; 1: Aux. Mains Failure.",
        "| 6. | Mains Over Volt. | (0-200.0)% | 110.0",
        "| Set value | is",
        "| percentage | of",
        "| mains | rated",
        "| 7. | Mains Under Volt. | (0-200.0)% | 90.0",
        "| 8. | Mains Over Freq. | (0-200.0)% | 101.0",
        "| Set value is | mains",
        "| rated | frequency’s",
        "percentage.",
        "| 9. | Mains Under Freq. | (0-200.0)% | 99.0",
        "Set value is frequency change rate of mains",
        "| 10. | ROCOF | (0-1.00)Hz/s | 0.20",
        "(ROCOF).",
        "Set value is phase angle’s change rate of",
        "| 11. | Vector Shift | (0-20.0)° | 6.0",
        "mains voltage waveform (VECTOR SHFT).",
        "Expansion Module",
        "| 1. | Expand DIN16 | (0-1) | 0 | 0:",
        "| Disable | ; | 1:",
        "Enable",
        "| 2. | Expand DOUT16 | (0-1) | 0 | 0:",
        "| 3. | Expand AIN24 1 | (0-1) | 0 | 0:",
        "| 4. | Expand AIN24 2 | (0-1) | 0 | 0:",
        "| 5. | Expand AIN8 | (0-1) | 0 | 0:",
        "Network Setting",
        "| 1. | Network Comm. | (0-1) | 1 | 0:",
        "| 2. | Auto IP | (0-1) | 0 | 0:",
        "| 3. | TCP/IP Modbus | (0-1) | 1 | 0:",
        "| Disable ; | 1: Enable",
        "| 4. | Cloud",
        "| Monitoring | (0-1) | 0 | 0:",
        "Comm.",
        "| Cloud | Setting",
        "| 1. | Server Setting | (0-2) | 0 | 0:",
        "| SmartGen Cloud Plus; | 1: IOTEYUN",
        "| 2: | Self-defined Cloud Platform.",
        "7.2 DEFINED CONTENTS OF DIGITAL OUTPUT PORTS",
        "| 7.2.1 | DEFINED CONTENTS OF DIGITAL OUTPUT PORTS",
        "Table 18 Defined Contents of Digital Output Ports",
        "| No. | Type",
        "| 0 | Not Used",
        "| 1 | Custom Period 1",
        "| 2 | Custom Period 2",
        "| 3 | Custom Period 3",
        "| 4 | Custom Period 4",
        "| 5 | Custom Period 5",
        "| 6 | Custom Period 6",
        "| Details of function | description please",
        "| see | the",
        "following",
        "| 7 | Custom Combined 1",
        "description.",
        "| 8 | Custom Combined 2",
        "| 9 | Custom Combined 3",
        "| 10 | Custom Combined 4",
        "| 11 | Custom Combined 5",
        "| 12 | Custom Combined 6",
        "| 13 | Reserved",
        "| 14 | Reserved",
        "| 15 | Gas Choke On Control",
        "Act in cranking, action time is the preset time for it.",
        "| 16 | Gas Ignition Control",
        "Act when engine is starting, and disconnect when engine is",
        "stopped.",
        "| 17 | Air Flap Control",
        "Act on over speed shutdown and emergence stop. Air inflow",
        "can be closed to stop the engine quicker.",
        "Act on warning, shutdown, and trips. An annunciator can be",
        "| 18 | Audible Alarm",
        "connected externally. If “alarm mute” configurable input port",
        "is active, this is prohibited.",
        "| 19 | Louver Control",
        "Act when genset is starting and disconnect when genset is",
        "stopped completely.",
        "| 20 | Fuel Pump Control",
        "It is controlled by limit values of level sensor fuel pump.",
        "| 21 | Heater Control",
        "It is controlled by heating limit values of temperature sensor.",
        "| 22 | Cooler Control",
        "It is controlled by cooler limit values of temperature sensor.",
        "| 23 | Oil Pre-supply Output",
        "Act from “crank on” to “safety on”.",
        "| 24 | Generator Excite",
        "Output in start process. If there is no generator frequency",
        "during high-speed running, it shall output for 2 seconds again.",
        "| 25 | Pre-Lubricate",
        "Act from pre-heating to safety run.",
        "| 26 | Remote Control Output",
        "This port is controlled by communication (PC).",
        "| 27 | Reserved",
        "| 28 | Sync Indication",
        "| 29 | Close Gen Output",
        "It can control generating switch to take load.",
        "| 30 | Open Gen Output",
        "It can control generating switch to take off load.",
        "| 31 | Close Mains Output",
        "It can control mains switch to take load.",
        "| 32 | Open Mains Output",
        "It can control mains switch to take off load.",
        "| 33 | Crank Relay",
        "Act when genset is starting and disconnect when stop is",
        "| 34 | Fuel Relay",
        "completed.",
        "When gas timer is enabled, fuel relay output is used to control",
        "gas valve.",
        "It is used for genset with idling control. Close before starting",
        "| 35 | Idle Control",
        "and open in warming up delay; Close during stopping idle",
        "mode and open when stop is completed.",
        "| 36 | Speed Raise Output",
        "Act during warming up time.",
        "| 37 | Speed Drop Output",
        "Act between the period “stop idle” and “failed to stop”.",
        "| 38 | Energize to Stop",
        "It is used for engines with ETS electromagnet. Close when",
        "stop idle is over and open when pre-set “ETS delay” is over.",
        "| 39 | Speed Drop Pulse | Act for 0.1s when controller enters “stop idle”, used for control",
        "parts of ECU dropping to idle speed.",
        "| 40 | ECU Stop",
        "Used for ECU engine and control its stop.",
        "| 41 | ECU Power Supply",
        "Used for ECU engine to control its power.",
        "| 42 | Speed Raise Pulse | Act for 0.1s when controller enters warming up delay; used for",
        "control parts of ECU raising to normal speed.",
        "| 43 | Crank Success",
        "Close when a successful start signal is detected.",
        "| 44 | Gen OK",
        "Act when generator is normally running.",
        "| 45 | Gen Load Available",
        "Act between normal running and high-speed cooling.",
        "| 46 | Reserved",
        "| 47 | Synchronizing",
        "Act when controller is synchronizing.",
        "| 48 | Common Alarm",
        "Act when genset common warning, common shutdown,",
        "common trip alarms occur.",
        "| 49 | Common Trip and Stop",
        "Act when common trip and stop alarm occurs.",
        "| 50 | Common Shutdown",
        "Act when common shutdown alarm occurs.",
        "| 51 | Common Trip",
        "Act when common trip alarm occurs.",
        "| 52 | Common Warn",
        "Act when common warning alarm occurs.",
        "| 53 | Common Block",
        "Act when common block alarm occurs.",
        "| 54 | Battery Over Voltage",
        "Act when battery’s over voltage warning alarm occurs.",
        "| 55 | Battery Under Voltage",
        "Act when battery’s low voltage warning alarm occurs.",
        "| 56 | Charge Alternator Failure",
        "Act when charging failure warning alarm occurs.",
        "| 57 | Common Safety Stop",
        "Act when common safety stop alarm occurs.",
        "| 58 | Common Safety Trip",
        "Act when common safety trip alarm occurs.",
        "| 59 | Reserved",
        "| 60 | ECU Warning",
        "Indicates ECU sends a warning signal.",
        "| 61 | ECU Shutdown",
        "Indicates ECU sends a shutdown signal.",
        "| 62 | ECU Comm. Failure",
        "Indicates controller cannot communicating with ECU.",
        "| 63 | PWM Voltage Raise",
        "When output type of AVR is set as “Relay output”, controller",
        "| 64 | PWM Voltage Drop",
        "adjusts voltage and reactive power via “Sync Raise Volt” and",
        "“Sync Drop Volt”.",
        "| 65 | PWM Speed Raise",
        "When output type of GOV is set as “Relay output”, controller",
        "| 66 | PWM Speed Drop",
        "adjusts speed and power via “Sync Raise Speed” and “Sync",
        "Drop Speed”.",
        "| 67 | Reserved",
        "| 68 | Reserved",
        "| 69 | Digital Input 1 Active",
        "| Act | when",
        "| input | port | 1 is active.",
        "| 70 | Digital Input 2 Active",
        "| input | port | 2 is active.",
        "| 71 | Digital Input 3 Active",
        "| input | port | 3 is active.",
        "| 72 | Digital Input 4 Active",
        "| input | port | 4 is active.",
        "| 73 | Digital Input 5 Active",
        "| input | port | 5 is active.",
        "| 74 | Digital Input 6 Active",
        "| input | port | 6 is active.",
        "| 75 | Digital Input 7 Active",
        "| input | port | 7 is active.",
        "| 76 | Digital Input 8 Active",
        "| input | port | 8 is active.",
        "| 77 | Digital Input 9 Active",
        "| input | port | 9 is active.",
        "| 78 | Digital Input 10 Active",
        "| input | port | 10 is active.",
        "| 79 | Reserved",
        "| 80 | Reserved",
        "| 81 | Exp. DI Input 1 Active",
        "| expansion | digital",
        "| input | 1 is active.",
        "| 82 | Exp. DI Input 2 Active",
        "| input | 2 is active.",
        "| 83 | Exp. DI Input 3 Active",
        "| input | 3 is active.",
        "| 84 | Exp. DI Input 4 Active",
        "| input | 4 is active.",
        "| 85 | Exp. DI Input 5 Active",
        "| input | 5 is active.",
        "| 86 | Exp. DI Input 6 Active",
        "| input | 6 is active.",
        "| 87 | Exp. DI Input 7 Active",
        "| input | 7 is active.",
        "| 88 | Exp. DI Input 8 Active",
        "| input | 8 is active.",
        "| 89 | Exp. DI Input 9 Active",
        "| input | 9 is active.",
        "| 90 | Exp. DI Input 10 Active",
        "| input | 10 is active.",
        "| 91 | Exp. DI Input 11 Active",
        "| input | 11 is active.",
        "| 92 | Exp. DI Input 12 Active",
        "| input | 12 is active.",
        "| 93 | Exp. DI Input 13 Active",
        "| input | 13 is active.",
        "| 94 | Exp. DI Input 14 Active",
        "| input | 14 is active.",
        "| 95 | Exp. DI Input 15 Active",
        "| input | 15 is active.",
        "| 96 | Exp. DI Input 16 Active",
        "| input | 16 is active.",
        "| 97-98 | Reserved",
        "| 99 | Emergency Stop",
        "emergency stop alarm occurs.",
        "| 100 | Fail to Start",
        "start failure alarm occurs.",
        "| 101 | Fail to Stop",
        "stop failure alarm occurs.",
        "| 102 | Under Speed Warn",
        "under speed alarm occurs.",
        "| 103 | Under Speed Alarm",
        "| under speed alarm (except warning) | occurs.",
        "| HGM9510N/HGM9530N Paralleled | Genset Controller User Manual | Page 88 of | 126",
        "| 104 | Over Speed Warn",
        "Act when over speed warning occurs.",
        "| 105 | Over Speed Alarm",
        "Act when over speed alarm (except warning) occurs.",
        "| 106 | Reserved",
        "| 107 | Reserved",
        "| 108 | Reserved",
        "| 109 | Gen Over Freq. Warn",
        "Act when generator over frequency warning occurs.",
        "| 110 | Gen Over Freq. Alarm",
        "Act when generator over frequency alarm (except warning)",
        "occurs.",
        "| 111 | Gen Over Volt Warn",
        "Act when generator over voltage warning occurs.",
        "| 112 | Gen Over Volt Alarm",
        "Act when generator over voltage alarm (except warning)",
        "| 113 | Gen Under Freq. Warn",
        "Act when generator low frequency warning occurs.",
        "| 114 | Gen Under Freq. Alarm",
        "Act when generator low frequency alarm (except warning)",
        "| 115 | Gen Under Volt. Warn",
        "Act when generator low voltage warning occurs.",
        "| 116 | Gen Under Volt. Alarm",
        "Act when generator low voltage alarm (except warning)",
        "| 117 | Gen Loss of Phase",
        "Act when generator loss phase occurs.",
        "| 118 | Gen Reverse Phase Seq.",
        "Act when generator reverse phase occurs.",
        "| 119 | Over Power Warn",
        "Act when gen over power warning occurs.",
        "| 120 | Over Power Alarm",
        "Act (except warning) when over power warning occurs.",
        "| 121 | Reverse Power Warn",
        "Act when gen inverse power warning occurs.",
        "| 122 | Reverse Power Alarm",
        "Act except warning) when controller detects generator have",
        "reverse power.",
        "| 123 | Over Current Warn",
        "Act when over current warning occurs.",
        "| 124 | Over Current Alarm",
        "Act when gen over current alarm (except warning) occurs.",
        "| 125 | No Mains | Act when Mains voltage is 0.",
        "| 126 | Mains Over Frequency",
        "Act when Mains over frequency occurs.",
        "| 127 | Mains Over Voltage",
        "Act when Mains over voltage occurs.",
        "| 128 | Mains Under Frequency",
        "Act when Mains under frequency occurs.",
        "| 129 | Mains Under Voltage",
        "Act when Mains under voltage occurs.",
        "| 130 | Mains",
        "| Phase | Sequence",
        "Act when Mains phase sequence is wrong.",
        "Wrong",
        "| 131 | Mains Loss of Phase",
        "Act when Mains loss of phase occurs.",
        "| 132 | Reserved",
        "| 134 | NEL1 Trip",
        "| Details of function | description",
        "| please | see",
        "| the | following",
        "| 135 | NEL2 Trip",
        "| 136 | NEL3 Trip",
        "| 139 | High Temp Warn",
        "Act when hi-temperature warning occurs.",
        "| 140 | Low Temp Warn",
        "Act when low temperature warning occurs.",
        "| 141 | High Temp Alarm",
        "Act when hi-temperature alarm (except warning) occurs.",
        "| 142 | Reserved",
        "| 143 | Low OP Warn",
        "Act when low oil pressure warning occurs.",
        "| 144 | Low OP Alarm",
        "Act when low oil pressure alarm (except warning) occurs.",
        "| 145 | OP Sensor Open Circuit",
        "Act when oil pressure sensor is open circuit.",
        "| 146 | Reserved",
        "| 147 | Low Fuel Level Warn",
        "Act when controller has low fuel level warning alarm.",
        "| 148 | Low Fuel Level Alarm",
        "Act when controller has low fuel level alarm (except warning).",
        "| 149 | Reserved",
        "| 150 | Flexible Sensor 1 High Warn | Act when controller has flexible sensor 1 high warning alarm.",
        "| 151 | Flexible Sensor 1 Low Warn | Act when controller has flexible sensor 1 low warning alarm.",
        "| 152 | Flexible Sensor 1 High Alarm | Act when controller has flexible sensor 1 high alarm (except",
        "warning).",
        "| 153 | Flexible",
        "| Low Alarm | Act when controller has flexible sensor 1 low alarm (except",
        "| 154 | Flexible",
        "| High Warn | Act when controller has flexible sensor 2 high warning alarm.",
        "| 155 | Flexible",
        "| Low Warn | Act when controller has flexible sensor 2 low warning alarm.",
        "| 156 | Flexible",
        "| High Alarm | Act when controller has flexible sensor 2 high alarm (except",
        "| 157 | Flexible Sensor 2 Low Alarm | Act when controller has flexible sensor 2 low alarm (except",
        "| 162 | Exp1 Ch15 High Alarm | Act when expansion AIN24 1 sensor 15 high alarm (except",
        "warning) occurs.",
        "| 163 | Exp1 Ch15 High Warn | Act when expansion AIN24 1 sensor 15 high warning occurs.",
        "| 164 | Exp1 Ch15 Low Alarm | Act when expansion AIN24 1 sensor 15 low alarm (except",
        "| 165 | Exp1 Ch15 Low Warn | Act when expansion AIN24 1 sensor 15 low warning occurs.",
        "| 166 | Exp1 Ch16 High Alarm | Act when expansion AIN24 1 sensor 16 high alarm (except",
        "| 167 | Exp1 Ch16 High Warn | Act when expansion AIN24 1 sensor 16 high warning occurs.",
        "| 168 | Exp1 Ch16 Low Alarm | Act when expansion AIN24 1 sensor 16 low alarm (except",
        "| 169 | Exp1 Ch16 Low Warn | Act when expansion AIN24 1 sensor 16 low warning occurs.",
        "| 170 | Exp1 Ch17 High Alarm | Act when expansion AIN24 1 sensor 17 high alarm (except",
        "| 171 | Exp1 Ch17 High Warn | Act when expansion AIN24 1 sensor 17 high warning occurs.",
        "| 172 | Exp1 Ch17 Low Alarm | Act when expansion AIN24 1 sensor 17 low alarm (except",
        "| 173 | Exp1 Ch17 Low Warn | Act when expansion AIN24 1 sensor 17 low warning occurs.",
        "| 174 | Exp1 Ch18 High Alarm | Act when expansion AIN24 1 sensor 18 high alarm (except",
        "| 175 | Exp1 Ch18 High Warn | Act when expansion AIN24 1 sensor 18 high warning occurs.",
        "| 176 | Exp1 | Ch18 Low Alarm | Act when expansion AIN24 1 sensor 18 low alarm (except",
        "| 177 | Exp1 | Ch18 Low Warn | Act when expansion AIN24 1 sensor 18 low warning occurs.",
        "| 178 | Exp1 | Ch19 High Alarm | Act when expansion AIN24 1 sensor 19 high alarm (except",
        "| 179 | Exp1 | Ch19 High Warn | Act when expansion AIN24 1 sensor 19 high warning occurs.",
        "| 180 | Exp1 | Ch19 Low Alarm | Act when expansion AIN24 1 sensor 19 low alarm (except",
        "| 181 | Exp1 | Ch19 Low Warn | Act when expansion AIN24 1 sensor 19 low warning occurs.",
        "| 182 | Exp1 | Ch20 High Alarm | Act when expansion AIN24 1 sensor 20 high alarm (except",
        "| 183 | Exp1 | Ch20 High Warn | Act when expansion AIN24 1 sensor 20 high warning occurs.",
        "| 184 | Exp1 | Ch20 Low Alarm | Act when expansion AIN24 1 sensor 20 low alarm (except",
        "| 185 | Exp1 | Ch20 Low Warn | Act when expansion AIN24 1 sensor 20 low warning occurs.",
        "| 186 | Exp1 | Ch21 High Alarm | Act when expansion AIN24 1 sensor 21 high alarm (except",
        "| 187 | Exp1 | Ch21 High Warn | Act when expansion AIN24 1 sensor 21 high warning occurs.",
        "| 188 | Exp1 | Ch21 Low Alarm | Act when expansion AIN24 1 sensor 21 low alarm (except",
        "| 189 | Exp1 | Ch21 Low Warn | Act when expansion AIN24 1 sensor 21 low warning occurs.",
        "| 190 | Exp1 | Ch22 High Alarm | Act when expansion AIN24 1 sensor 22 high alarm (except",
        "| 191 | Exp1 | Ch22 High Warn | Act when expansion AIN24 1 sensor 22 high warning occurs.",
        "| 192 | Exp1 | Ch22 Low Alarm | Act when expansion AIN24 1 sensor 22 low alarm (except",
        "| 193 | Exp1 | Ch22 Low Warn | Act when expansion AIN24 1 sensor 22 low warning occurs.",
        "| 194 | Exp1 | Ch23 High Alarm | Act when expansion AIN24 1 sensor 23 high alarm (except",
        "| 195 | Exp1 | Ch23 High Warn | Act when expansion AIN24 1 sensor 23 high warning occurs.",
        "| 196 | Exp1 | Ch23 Low Alarm | Act when expansion AIN24 1 sensor 23 low alarm (except",
        "| 197 | Exp1 | Ch23 Low Warn | Act when expansion AIN24 1 sensor 23 low warning occurs.",
        "| 198 | Exp1 | Ch24 High Alarm | Act when expansion AIN24 1 sensor 24 high alarm (except",
        "| 199 | Exp1 | Ch24 High Warn | Act when expansion AIN24 1 sensor 24 high warning occurs.",
        "| 200 | Exp1 | Ch24 Low Alarm | Act when expansion AIN24 1 sensor 24 low alarm (except",
        "| 201 | Exp1 | Ch24 Low Warn | Act when expansion AIN24 1 sensor 24 low warning occurs.",
        "| 202 | AIN8 | Ch1 High Alarm | Act when expansion AIN8 sensor 1 high alarm (except",
        "| 203 | AIN8 | Ch1 High Warn | Act when expansion AIN8 sensor 1 high warning occurs.",
        "| 204 | AIN8 Ch1 Low Alarm | Act when expansion AIN8 sensor 1 low alarm (except",
        "| 205 | AIN8 Ch1 Low Warn | Act when expansion AIN8 sensor 1 low warning occurs.",
        "| 206 | AIN8 Ch2 High Alarm | Act when expansion AIN8 sensor 2 high alarm (except",
        "| 207 | AIN8 Ch2 High Warn | Act when expansion AIN8 sensor 2 high warning occurs.",
        "| 208 | AIN8 Ch2 Low Alarm | Act when expansion AIN8 sensor 2 low alarm (except",
        "| 209 | AIN8 Ch2 Low Warn | Act when expansion AIN8 sensor 2 low warning occurs.",
        "| 210 | AIN8 Ch3 High Alarm | Act when expansion AIN8 sensor 3 high alarm (except",
        "| 211 | AIN8 Ch3 High Warn | Act when expansion AIN8 sensor 3 high warning occurs.",
        "| 212 | AIN8 Ch3 Low Alarm | Act when expansion AIN8 sensor 3 low alarm (except",
        "| 213 | AIN8 Ch3 Low Warn | Act when expansion AIN8 sensor 3 low warning occurs.",
        "| 214 | AIN8 Ch4 High Alarm | Act when expansion AIN8 sensor 4 high alarm (except",
        "| 215 | AIN8 Ch4 High Warn | Act when expansion AIN8 sensor 4 high warning occurs.",
        "| 216 | AIN8 Ch4 Low Alarm | Act when expansion AIN8 sensor 4 low alarm (except",
        "| 217 | AIN8 Ch4 Low",
        "| Warn | Act when expansion AIN8 sensor 4 low warning occurs.",
        "| 220 | DL1 Connect",
        "| 221 | DL2 Connect",
        "| 222 | DL3 Connect",
        "| 223 | Ground Relay Output",
        "| Details of function description | please",
        "| 224 | Redundancy Active",
        "description. (Not for HGM9510N)",
        "| 225 | HC1 Response",
        "| 226 | HC2 Response",
        "| 230 | Stop Mode",
        "| Act when | the",
        "| system | is",
        "| in | Stop mode.",
        "| 231 | Manual Mode",
        "| in | Manual mode.",
        "| 232 | Reserved | Reserved",
        "| 233 | Auto Mode",
        "| in | Auto mode.",
        "| 234 | Gen load Indication",
        "PLC flag output.",
        "| 300 | Exp2 Ch15 High Alarm | Act when expansion AIN24 2 sensor 15 high alarm (except",
        "| 301 | Exp2 Ch15 High Warn | Act when expansion AIN24 2 sensor 15 high warning occurs.",
        "| 302 | Exp2 Ch15 Low Alarm | Act when expansion AIN24 2 sensor 15 low alarm (except",
        "| 303 | Exp2 Ch15 Low Warn | Act when expansion AIN24 2 sensor 15 low warning occurs.",
        "23 Related Alarm",
        "| Act | when | 23-2-Sensor11~23-2-Sensor 23 alarm",
        "| Act | when | MIO14-1",
        "| input is | active.",
        "| Act | when | MIO14-2",
        "| Sensor | 1&2 alarm",
        "occurs",
        "| 7.2.2 | DEFINED PERIOD OUTPUT",
        "Defined period output is composed by 2 parts, period output S1 and condition output S2.",
        "While S1 and S2 are TRUE synchronously, OUTPUT;",
        "While S1 or S2 is FALSE, NOT OUTPUT.",
        "| Period output S1 can set generator’s one or more period output | freely,",
        "| can | set",
        "| the | delayed",
        "| time | and",
        "output time after enter into period.",
        "Condition output S2 can set as any conditions in output ports.",
        "| NOTE: when delay time and output time both are 0 in period output S1, it is TRUE in this | period.",
        "For example:",
        "Output period: start",
        "Delay output time: 2s",
        "Output time: 3s",
        "Condition output contents: input port 1 is active",
        "Close when condition output active/inactive: close when active (disconnect when inactive);",
        "| Input port 1 active, after enter “starts time” and delay 2s, this defined period output | is outputting,",
        "| after | 3s,",
        "stop",
        "outputting;",
        "Input port 1 inactive, defined output period is not outputting.",
        "| 7.2.3 | DEFINED COMBINATION OUTPUT",
        "Defined combination output is composed by 3 parts, or condition output S1, or condition output S2,",
        "and condition output S3.",
        "S1 or S2 is TRUE, and S3 is TRUE, defined combination output is outputting;",
        "S1 and S2 are FALSE, or S3 is FALSE, defined combination output is not outputting.",
        "NOTE: S1, S2, S3 can be set as any contents except for “defined combination output” in the output setting.",
        "NOTE: 3 parts of defined combination output (S1, S2, S3) couldn’t include or recursively include themselves.",
        "Contents of or condition output S1: input port 1 is active;",
        "Close when or condition output S1 is active/inactive: close when active (disconnect when inactive);",
        "Contents of or condition output S2, input port 2 is active;",
        "Close when or condition output S2 is active/inactive: close when active (disconnect when inactive);",
        "Contents of and condition output S3: input port 3 is active;",
        "Close when and condition output S3 is active/inactive: close when active (disconnect when inactive);",
        "| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 94 of | 126",
        "When input port 1 active or input port 2 active, if input port 3 is active, defined combination output is outputting; If input",
        "port 3 inactive, defined combination output is not outputting;",
        "When input port 1 inactive and input port 2 inactive, whatever input port 3 is active or not, defined combination output is",
        "not outputting.",
        "7.3 DEFINED CONTENTS OF DIGITAL INPUT PORTS",
        "Table 19 Defined Contents of Digital Input Ports",
        "Users-defined alarm.",
        "Active range:",
        "| 0 | Users",
        "| Configured | Never: input inactive.",
        "Always: input is active all the time.",
        "From crank: detecting as soon as start.",
        "From safety on: detecting after safety on run delay.",
        "Mains closed feedback is judged according to voltage when input is",
        "| 1 | Mains",
        "| Switch | Not",
        "active. If mains and gens are in grid at the same time, when mains",
        "| Control | split signal is detected, the mains closed feedback signal will be",
        "canceled, gens control transfers to island mode.",
        "| 2 | Alarm Mute",
        "Can prohibit “Audible Alarm” output when input is active.",
        "| 3 | Reset Alarm",
        "Can reset shutdown alarm and trip alarm when input is active.",
        "| 4 | 60Hz Active | Use for CANBUS engine and it is 60Hz when input is active.",
        "| 5 | Lamp Test",
        "All LED indicators are illuminating when input is active.",
        "| 6 | Panel Lock",
        "All buttons in panel is inactive except navigation buttons and there is",
        "in the right top corner in LCD when input is active.",
        "| 7 | Redundancy Active | Not available for HGM9510N.",
        "| 8 | Idle Control Mode",
        "Under voltage/frequency/speed protection is inactive.",
        "| 9 | Inhibit Auto Stop",
        "In Auto mode, during generator normal running, when input is active,",
        "prohibit generator shutdown automatically.",
        "| 10 | Inhibit Auto Start",
        "In Auto mode, prohibit generator start automatically when input is",
        "active.",
        "| 11 | Inhibit Scheduled Start",
        "In Auto mode, prohibit scheduled start genset when input is active.",
        "| 12 | Gen Close Inhibit",
        "When input is active and “Gen Close” needs to be output, “Gen Close”",
        "process will wait and will not close genset.",
        "| 13 | Gen Closed Input",
        "Connect generator loading switch’s auxiliary point.",
        "| 14 | Inhibit Gen Load",
        "Prohibit genset switch on when input is active.",
        "| 15 | Mains Closed Input",
        "Connect Mains loading switch's auxiliary point.",
        "| 16 | Inhibit Mains Load",
        "Prohibit Mains to take load when input is active, and Mains close",
        "process won't be conducted.",
        "| 17 | Auto Mode Lock",
        "When input is active, controller enters into Auto mode.",
        "| 18 | Auto Mode Invalid",
        "When input is active, controller won’t work under Auto mode. Auto",
        "key and simulate auto key input do not work.",
        "| 19 | Static Parallel Mode",
        "When the input is active, the breaker will be closed before the",
        "generator set starts up, followed by the startup of all units. The",
        "controller determines that the unit has reached the on-load speed and",
        "provides the DVR excitation output. The DVR then achieves the rated",
        "voltage through the voltage building curve to meet the requirement",
        "for rapid load application.",
        "| 20 | Black Start Input",
        "When the input is active, the breaker will be closed first, and then the",
        "unit will start up normally.",
        "| 21 | Inhibit Alarm Stop",
        "All shutdown alarms are prohibited except emergence stop.(Means",
        "battle mode)",
        "| 22 | Instrument Mode",
        "All outputs are prohibited in this mode.",
        "| 23 | Non-Parallel Mode",
        "No parallel process when load is transferred under this mode.",
        "| 24 | Reset Maintenance",
        "Controller will set maintenance time and date as default when input is",
        "When the input is active, the controller will automatically determine",
        "| 25 | Power Mode (No on-off)",
        "the start/stop status of the generator set. Start/stop control can be",
        "performed via the fuel output port, but the start relay will not output.",
        "| 26 | Aux. High Temp",
        "Connected sensor digital input.",
        "| 27 | Aux. Low OP",
        "| 28 | Remote Start (On Load)",
        "In Auto mode, when input active, genset can be started and with load",
        "after genset is OK; when input inactive, genset will stop automatically.",
        "In Auto mode, when input active, genset can be started and without",
        "| 29 | Remote Start (Off Load)",
        "load after genset is OK; when input inactive, genset will stop",
        "automatically.",
        "| 30 | Manual Start",
        "In Auto mode, when input active, genset will start automatically; when",
        "input inactive, genset will stop automatically",
        "| Remote Start | In Auto mode, when input active, all genset that need to be paralleled",
        "| 31 | (On Demand)",
        "will start according to the priority and calling other generator",
        "according to the load.",
        "| 32 | Remote Start (Island) | (Only available for HGM9520N.)",
        "| 33 | Simulate Stop key",
        "An external button (Not Self-locking) can be connected and pressed",
        "| 34 | Simulate Manual key",
        "as simulate panel.",
        "| 35 | Louver Closed",
        "Louver closed feedback.",
        "| 36 | Simulate Auto key",
        "| 37 | Simulate Start key",
        "| 38 | Simulate Gen C/O key",
        "This is simulate G-close key.",
        "| 39 | Simulate Mains C/O key",
        "This is simulate G-open key.",
        "| 40 | NEL Manual Trip",
        "An external button (Not Self-locking) can be connected. Details of",
        "| 41 | NEL Manual",
        "function description please see the following.",
        "Re-connection",
        "| 42 | Power",
        "| Management | When the input is active, start/stop control can be performed via the",
        "| Mode | fuel output port, and the start relay will not output.",
        "| 43 | Mains Parallel Mode",
        "The genset will output constant power and not share load with other",
        "units when the input is active.",
        "| 44 | First Priority",
        "| It is the highest priority when the input is active. | Used",
        "for",
        "main/standby genset selection.",
        "| 45 | Simulate Mains Normal",
        "When the input is active, normal mains power is simulated.",
        "| 46 | Simulate",
        "| Mains | When the input is active, abnormal mains power is simulated.",
        "Abnormal",
        "| 47 | Alternative Config 1",
        "The alternative configuration is active when the input is active. Users",
        "| 48 | Alternative Config 2",
        "can set different parameters to make it easy to select current",
        "| 49 | Alternative Config 3",
        "configuration via input port.",
        "| 50 | Balance Test",
        "When the input is active, the balanced operating time of the current",
        "generator set is calculated at a rate of one hour for every 60s.",
        "When the input is active, in constant active power mode and with",
        "| 51 | Speed Raise",
        "analog adjustment of active power disabled, increase the active",
        "| 52 | Speed Drop",
        "analog adjustment of active power disabled, decrease the active",
        "When the input is active, in constant reactive power mode and with",
        "| 53 | Voltage Raise",
        "analog adjustment of reactive power disabled, increase the active",
        "| 54 | Voltage Drop",
        "analog adjustment of reactive power disabled, decrease the active",
        "It is inactive when mains parallel mode of controller is inactive.",
        "When mains parallel mode of controller is active, and the input port is",
        "configured and active, controller will run in normal mains parallel",
        "| 55 | Mains Split Transfer to",
        "mode with constant power.",
        "| Island | When mains split is detected, the controller will transfer to island",
        "mode running directly.",
        "When genset stops or opens, the controller will return to mains",
        "parallel mode.",
        "| 56 | Low Water Level",
        "Connect with water level sensor digital input port.",
        "| 57 | Detonation Shutdown",
        "Connect with detection module alarm input port.",
        "| 58 | Gas Leakage Shutdown",
        "| 59 | DL Manual Connect",
        "| 60 | DL Manual Trip",
        "| 61 | HC1 Request",
        "| 62 | HC1 Feedback",
        "| 63 | HC2 Request",
        "| 64 | HC2 Feedback",
        "| 65 | Ground Relay Closed",
        "| 66 | Inhibit Alarm Stop",
        "When “Inhibit Alarm Stop” input is active, the unit will not shut down",
        "or trip in response to any alarms except for Emergency Stop Alarm",
        "and Overspeed Alarms (Overspeed Shutdown Alarm, Overspeed Trip",
        "Shutdown Alarm, Overspeed Trip Without Shutdown Alarm).",
        "| 67 | Louver Open",
        "Louver open feedback.",
        "| 68 | After Regen Inhibit",
        "When the input is active, a command of “Aftertreatment Regeneration",
        "Inhibit” is sent to the ECU.",
        "| 69 | After Regen Force",
        "Force” is sent to the ECU.",
        "When the input is active, the mains closing operation on the main",
        "screen is determined based on the mains normal status and the",
        "| 70 | M-Breaker None",
        "| FDBK | mains closing feedback input. If both mains and generator are",
        "connected to the grid simultaneously, and a mains disconnection",
        "signal is detected, the mains closing feedback signal will be removed,",
        "and generator control will switch to island mode.",
        "| 71 | Grid-Tied Track | (Only available for HGM9520N.)",
        "| 72 | Island Parallel | (Only available for HGM9520N.)",
        "| 73-7 | Reserved",
        "| 7.4 SELECTION | OF SENSORS",
        "Table 20 Sensor Selection",
        "| Description | Remark",
        "0 Not used",
        "1 Custom Res Curve",
        "2 Custom (4-20)mA curve",
        "3 Custom (0-5)V curve",
        "4 VDO",
        "5 CURTIS",
        "| 1 | Temperature Sensor | 6 DATCON",
        "| Defined | resistance’s",
        "| range | is",
        "| 7 SGX | (0~6)kΩ.",
        "8 SGD",
        "9 SGH",
        "10 PT100",
        "11 SUSUKI",
        "12 PRO",
        "13-15 Reserved",
        "4 VDO 10Bar",
        "6 DATCON 10Bar",
        "| 2 | Pressure Sensor | 7 SGX",
        "| 8 SGD | (0~6)kΩ.",
        "10 VDO 5Bar",
        "11 DATCON 5Bar",
        "12 DATCON 7Bar",
        "13 SUSUKI",
        "14 PRO",
        "15 Reserved",
        "| 2 Custom (4-20)mA curve | Defined",
        "| resistance’s | range",
        "| 3 | Level Sensor | 3 Custom (0-5)V curve | (0~6)kΩ.",
        "4 SGD",
        "5 SGH",
        "6~15 Reserved",
        "| NOTE: User should make special declare when order controller if your engine | temperature",
        "| sensor, fuel level | sensor",
        "or flexible sensor 2 uses non-resistance sensor.",
        "| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 99 of | 126",
        "7.5 CONDITIONS OF CRANK DISCONNECT SELECTION",
        "Table 21 Crank Disconnect Conditions",
        "| No. | Setting",
        "| 0 | Gen frequency",
        "| 1 | Speed sensor",
        "| 2 | Speed sensor + Gen frequency",
        "| 3 | Oil pressure",
        "| 4 | Oil pressure + Gen frequency",
        "| 5 | Oil pressure + Speed sensor",
        "| 6 | Oil pressure + Speed sensor + Gen",
        "frequency",
        "1) There are 3 conditions to make starter disconnected with engine, that is, speed sensor, generator frequency and",
        "engine oil pressure. They all can be used separately. We recommend that engine oil pressure should be used with speed",
        "sensor and generator frequency together, in order to make the starter motor separated with engine as soon as possible.",
        "2) Speed is the collected signal by magnetic sensor and magnetic sensor is the magnetic equipment installed in starter",
        "for detecting flywheel teeth.",
        "3) When speed is selected, users must ensure that the number of flywheel teeth is the same with setting, otherwise,",
        "“over speed stop” or “under speed stop” may be caused.",
        "4) If genset is without magnetic sensor, please don’t select corresponding items, otherwise, “start failure” or “loss speed",
        "signal” may be caused.",
        "5) If genset is without oil pressure sensor, please don’t select corresponding items.",
        "6) If speed is not selected in crank disconnect setting, the speed displayed on controller is calculated by generating",
        "signals.",
        "| 8 | PARAMETERS SETTING",
        "CAUTION: Please change the controller parameters when generator is in standby mode only (e. g. Start conditions",
        "selection, configurable input, configurable output, various delay etc.), otherwise, alarming to stop and other abnormal",
        "conditions may happen.",
        "NOTE: Maximum set value must over minimum set value in case that the condition of too high as well as too low will",
        "happen.",
        "NOTE: When the warning alarm is set, please set the correct return value; otherwise, maybe there is abnormal alarm.",
        "When the maximum value is set, the return value must be less than the set value; when the minimum value is set, the",
        "return value must be over the set value.",
        "NOTE: Please set the generator frequency value as low as possible when the genset is cranking, in order to make the",
        "starter be separated quickly as soon as crank disconnection happens.",
        "NOTE: Configurable input could not be set as the same items (except for user-defined); otherwise, there are",
        "abnormal functions. However, the configurable output can be set as the same items.",
        "| 9 | SENSOR SETTING",
        "1) When sensors are reselected, the sensor curves will be transferred into the standard value. For",
        "example, if temperature sensor is SGX (120°C resistor type), its sensor curve is SGX (120°C resistor",
        "type); if select the SGH (120°C resistor type), the temperature sensor curve is SGH curve.",
        "2) When there is difference between standard sensor curves and used sensor curves, users can",
        "adjust it in the “sensor curve type”.",
        "3) When the sensor curve is inputted, x value (resistor) must be inputted from small to large,",
        "otherwise, mistake occurs.",
        "4) If sensor type is selected as “none”, sensor curve is not working.",
        "5) If the corresponding sensor has alarm switch only, users must set this sensor as “none”, otherwise,",
        "shutdown or warning may occur.",
        "6) The headmost or backmost values in the vertical coordinates can be set as the same as below.",
        "Fig. 4 Sensor Curve Diagram",
        "Table 22 Normal Pressure Unit Conversion Form",
        "| Item | N/m2 Pa | kgf/cm2",
        "| bar | psi",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "10 COMMISSIONING",
        "| 10.1 | STEP 1: SINGLE UNIT DEBUGGING",
        "1) Check the parameter configurations of the controller;",
        "2) Check the genset wiring connections and MSC CAN wiring connection between the units. (e.g. if 3",
        "generators are correctly connected, SYNC screen will display Module Number: 3);",
        "3) In manual mode, check whether engine and generator data are normal;",
        "4) In manual mode check whether switch open and close are normal;",
        "5) In manual mode, after closing the breaker check whether generator frequency can be adjusted to",
        "the rated frequency (e.g. set the rated frequency as 52Hz/48Hz);",
        "6) In manual mode, after closing the breaker check whether generator voltage can be adjusted to the",
        "rated voltage (e.g. set the rated voltage as 240V/220V);",
        "7) Activate manual start on-load, and check whether power factor, active power and reactive power",
        "are normal; if negative value occurs, check generator voltage and current phase sequences, the",
        "incoming line direction of current transformer, and secondary current dotted terminal of current",
        "transformer;",
        "8) In manual mode do performance tests according to the national standards.",
        "NOTE: Please refer to HGM9500 SYNCHRONIZATION PLAN LIST for more information on GOV and AVR settings.",
        "| 10.2 | STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD",
        "1) Manually close parallel sets, and check whether the parallel synchronization is steady and whether",
        "the close impulse current is too high or not;",
        "2) After the genset is connected in parallel off-load, check whether the current display has very big",
        "loop current;",
        "3) After the genset is connected in parallel off-load, observe whether the active power, reactive power",
        "outputs are “0”; if they are not 0, observe whether there is power oscillation; if they are 0, users can",
        "properly modify the gain and stability values, or adjust the engine GOV or generator AVR gain and",
        "stability potentiometer, in order to avoid active and reactive power oscillation and make output close to",
        "| 10.3 | STEP 3: MANUAL PARALLEL OPERATION ON-LOAD",
        "1) After the gensets are connected in parallel manually, perform on-load test and check whether",
        "active and reactive power are evenly distributed between all gensets;",
        "2) After the gensets are connected in parallel manually, perform ramp on-load test to see if there is",
        "high overshoot or power oscillation during this period; if there is, regulate load ramp;",
        "3) After the gensets are connected in parallel manually on-load, perform ramp off-load test to see if",
        "genset breaker opens after reaching minimum set value (%);",
        "4) After the gensets are connected in parallel manually, perform impact load test and damp load test",
        "to check if there is power oscillation.",
        "10.4 STEP 4: AUTOMATIC PARALLEL OPERATION",
        "When the controller is in auto status, if digital input “remote start on-load (on demand)” is active, it will",
        "carry out automatic parallel, start and stop operation. There are 3 ways of automatic parallel operation:",
        "1) Start on demand: the module with the highest priority starts firstly. When load exceeds the pre-set",
        "start maximum percentage, the second according to the priority module will start the genset.",
        "Synchronize the gensets and make them share load. When load is lower than the preset minimum",
        "stop percentage, after stop delay the second module breaker will be open and the module will be",
        "cooled down and stopped.",
        "2) Start all sets initially: all the modules start at the same time; the first module to reach load",
        "condition closes first; when other modules reach load condition, they synchronize one by one. After",
        "that the modules monitor the load. If load value falls below module pre-set shutdown minimum",
        "percentage, the module with lowest priority enters stop delay and then cools down and stops. If load",
        "exceeds the preset start maximum percentage, the generators that are at rest will all start again.",
        "3) Balanced engine running time: Engine with the lowest total running time B starts first. When the",
        "running genset total running time exceeds the other genset balanced running time B, then the genset",
        "with the next lowest total running time starts (both “start on demand” or “start all sets initially” modes",
        "are possible); after other gensets are connected and synchronized in parallel, breaker open and",
        "unloading are performed automatically. All the gensets are circularly started and stopped according to",
        "their total running time.",
        "11 TYPICAL APPLICATION",
        "Fig. 5 HGM9510N/HGM9530N 3-Phase 4-Wire Typical Application Diagram",
        "| NOTE: Fuse | F1: min. 2A; max. 20A. Fuse F2: max. 32A. Users should select the suitable fuse depending",
        "| on | practical",
        "application.",
        "Fig. 6 3-Phase 3-Wire Typical Application Diagram",
        "Fig. 7 2-Phase 3-Wire Typical Application Diagram",
        "Fig. 8 Single Phase 2-Wire Typical Application Diagram",
        "Fig. 9 HGM9510N/HGM9530N Multi-genset Parallel Application Diagram",
        "NOTE: Mains parallel function for HGM9510N/9530N controller can be selected via configurable input port. In mains",
        "parallel mode, generator will run in parallel with mains and it will only be able to output a fixed amount of power. (Set",
        "load mode as Gen control mode).",
        "12 POWER MANAGEMENT MODE",
        "Power management mode is to be selected via a digital input port.",
        "Fig.10 Power Management Logic",
        "| 13 | NEL TRIP DESCRIPTION",
        "Non-essential Load----NEL is the abbreviation.",
        "The controller can control the NEL1, NEL2 and NEL3 to trip separately. The order of the essentiality is:",
        "NEL3 > NEL2 > NEL1",
        " Auto Trip",
        "When NEL auto trip is enabled:",
        "If the genset power has exceed the NEL trip value, after the trip delay, NEL1 will trip earliest, and then is",
        "NEL2, NEL3;",
        "When NEL auto reconnection is enabled:",
        "If the genset power has fallen below the auto reconnection set value, after the auto reconnection delay,",
        "NEL3 will reconnect earliest, and then is NEL2, NEL1.",
        "Fig.11 NEL Sequence",
        " Manual Trip",
        "If NEL manual trip input is active (earthed falling edge is active), NEL1 will trip without delay; If NEL",
        "manual trip input is active again, NEL2 will trip; If NEL manual trip input is active the third time, NEL3 will",
        "trip;",
        "If NEL manual reconnection input is active (earthed falling edge is active), NEL3 will reconnect without",
        "delay; If NEL manual reconnection input is active again, NEL2 will reconnect; If NEL manual",
        "reconnection input is active the third time, NEL1 will reconnect. During this process, the controller",
        "detects the genset power: if the genset power has fallen below the NEL reconnection value, then the",
        "input is active; if it doesn’t, the input is deactivated.",
        "NOTE: When auto trip and auto reconnection are enabled, manual trip is still active.",
        "14 DUMMY LOAD CONNECTION",
        "Dummy Load ---- DL for short.",
        "The controller can control the 3 ways of DL connect separately. The order of the essentiality is: DL1 >",
        "DL2 > DL3",
        " Auto operation",
        "When DL auto connect is enabled:",
        "If the genset power has fallen below the DL connection value, after the connection delay, DL1 will",
        "connect the earliest, and then is DL2, DL3;",
        "When DL auto disconnect is enabled:",
        "If the genset power has exceed the DL disconnect value, after the disconnect delay, DL3 will disconnect",
        "the earliest, and then is DL2, DL1.",
        "Fig.12 DL Sequence",
        " Manual Operation",
        "If manual DL connect input is active (earthed falling edge is active), DL1 will connect without delay; If",
        "manual DL connect input is active again, DL2 will connect; If manual DL connect input is active the third",
        "time, DL3 will connect. During this process, the controller will detect if the genset power has fallen the",
        "DL connection value or not. If genset power is below DL connection value, this input is active, otherwise,",
        "it will be ignored;",
        "If manual DL disconnect input is active (earthed falling edge is active), DL3 will disconnect without",
        "delay; If manual DL disconnect input is active again, DL2 will disconnect; If manual DL disconnect input",
        "is active the third time, DL1 will disconnect.",
        "NOTE: When auto connection and auto disconnection are enabled, manual operation is still active.",
        "15 GROUND BREAKER CONTROL DESCRIPTION",
        "This function can be realized via configuring ground breaker of controller output port.",
        "Priority of closing ground breaker: in the closed gensets, the genset with the biggest rated power has",
        "the highest priority to close ground breaker. If genset rated power is the same, it is chosen based on the",
        "module priority. When the ground breaker of the highest priority genset fails to close, the second",
        "highest priority will be chosen. When there is a grounding breaker open fault in the closed gensets, the",
        "other units are prohibited from closing the grounding breaker.",
        "Ground breaker action:",
        "| a. | Genset stop: ground breaker opened.",
        "| b. | Genset is normal running and gen opened: ground breaker closed.",
        "| c. | Genset is normal running and gen closed: ground breaker closed when this genset with the highest",
        "priority, otherwise, ground breaker opened.",
        "16 PRIORITY RUNNING AND BALANCED RUNNING TIME DESCRIPTION",
        "Different module IDs must be configured for the controller, but the module priority can be the same (the",
        "smaller number with the higher priority). Balanced Running Time function is enabled by the controller",
        "“Balance Hours” function. All gensets that need to have balanced running time shall set the same",
        "module priority.",
        "Scheduling running principles:",
        "| a. | Genset with the higher priority starts firstly and stop lastly.",
        "| b. | Gensets with the same priority:",
        "If “Balance Hours” function is enabled, the unit with less running time has higher priority, otherwise,",
        "the unit with the smaller module ID has higher priority. Running time is user accumulated running time",
        "| c. | When “Call Sets Mode” is genset power percentage, if gen load (%) exceeds pre-set “Call More Sets",
        "(%)” limit, the standby genset with higher priority will start up; if gen load (%) falls below pre-set “Call",
        "Less Sets (%)” limit after one genset stopped, the genset with lower priority will stop.",
        "| d. | When “Call Sets Mode” is available power, if bus available power (difference value of rated power",
        "of closed gensets and current loading power) falls below “Call More Sets (W)”, the standby genset with",
        "higher priority will start up; if bus available power exceeds pre-set “Call Less Sets (W)” limit, the genset",
        "with lower priority will stop.",
        "| e. | If “Sets on Bus” is the minimum scheduled sets, the number of genset on the bus is prioritized.",
        "| f. | “Economy Fuel” scheduling function cannot work together with “Balance Hours” scheduling",
        "function. If “Economy Fuel” scheduling is enabled, “Balance Hours” scheduling function will not work",
        "any longer.",
        "e.g.: Rated power of genset 1 is 100kW, module ID is 1 and priority is 1; rated power of genset 2 is 100kW, module ID is 2",
        "and priority is 2; rated power of genset 3 is 100kW, module ID is 3 and priority is 2, and geset 2 has the same running",
        "time with genset 3. The three gensets settings are: “Balance Hours” is enabled, and “Balance Hours” is set as 1 hour,",
        "“Call Sets Mode” is genset power percentage and set scheduling start genset percentage is 80% and scheduling stop",
        "genset percentage is 50%, “Sets on Bus” number is 1.",
        "Three gensets are in auto mode, and “start on demand” is active, then genset 1 starts and takes load.",
        "Current load is 85kW, genset 1 load percentage is 85%, which is above “Call More Sets (80%)”. Since genset 2 has the",
        "same running time with genset 3, but genset 2 ID is smaller than genset 3, so genset 2 will start and take on load.",
        "After running for 1 hour, current load is 90kW, genset 2 load percentage is 45%, running time of genset 2 is longer than",
        "genset 3, and then genset 3 will start and take on load. If it meets “Call Less Sets (%)” condition, genset 2 will ramp-off",
        "load and stop.",
        "Current load is 166kW, start genset percentage is 83%, which is above “Call More Sets (80%)”, other gensets will request",
        "to start, and then genset 2 will start and take on load.",
        "17 ECONOMICAL FUEL CONSUMPTION DESCRIPTION",
        "Economical fuel consumption function is enabled by “Economy Fuel” setting of the controller. All sets",
        "shall be set as the same economical fuel consumption parameters, including “Economy Fuel”,",
        "“Economy Fuel (%)”, and “Economy Swap (W)”.",
        "| a. | First of all, use the fewest parallel sets if it is possible. If one set is enough to satisfy the running",
        "conditions, don’t use two. The rest can be done in the same manner.",
        "| b. | Secondly, satisfy economical fuel consumption percentage. The load percentage of the chosen",
        "running plan shall not be bigger than and shall be closest to the economical fuel consumption",
        "| c. | It shall be satisfied that the total difference of the two plans’ rated powers shall be bigger than the",
        "exchange power when the better running plan is employed.",
        "| d. | Start/stop scheduling parameters (scheduling start percentage, scheduling stop percentage,",
        "scheduling start available power, scheduling stop available power, online unit number) shall still work",
        "when the economical fuel consumption enable is active.",
        "| e. | “Economy Fuel” and “Balance Hours” scheduling cannot be used at the same time. When",
        "“Economy Fuel” is enabled, “Balance Hours” shall not be active.",
        "e.g. The rated power of Genset 1 is 100kW, Genset 2 300kW, Genset 3 500kW. Settings: “Economy Fuel” enabled,",
        "“Economy Swap (W)” 200kW, “Economy Fuel (%)” 50%, “Call More Sets (%)” 85%, “Call Less Sets (%)” 50%.",
        "Current load is 0kW and all of them are power-off. Then Genset 1 starts and loads.",
        "Current load is 60kW, and Genset 1 loading percentage is 60%, which is bigger than “Economy Fuel (%)” 50%. Choose the",
        "best running plan Genset 2. Previous plan’s rated power is 100kW and the best plan’s is 300kW, so the exchange power",
        "is not less than 200kW. Genset 2 starts and loads, and Genset 1 unloads and stops.",
        "Current load is 160kW, and Genset 2 loading percentage is 53.3%, which is bigger than “Economy Fuel (%)” 50%. Choose",
        "the best running plan Genset 3 and it satisfies the exchange power. Genset 3 starts and loads, and Genset 2 unloads and",
        "stops.",
        "Current load is 260kW, and Genset 3 loading percentage is 52%, which is bigger than “Economy Fuel (%)” 50%. Then",
        "choose the best plan Genset 1 + Genset 3. Previous plan’s rated power is 500kW and this one is 600kW, so the exchange",
        "power is less than 200kW, genset 3 still takes loads separately.",
        "Current load is 310kW, and Genset 3 loading percentage is 62%, which is bigger than “Economy Fuel (%)” 50%. Then",
        "choose the best plan Genset 2 + Genset 3. Previous plan’s rated power is 500kW and this one is 800kW, which conforms",
        "to the exchange power. Genset 2 starts and loads with Genset 3 together.",
        "18 STATIC PARALLEL CONNECTION",
        "Static parallel connection function can be chosen by a digital input port.",
        "It applies to fast parallel connection occasions. All gensets disconnect generator excitation and close",
        "the switch to start at the same time. After all the generators’ speed is up to the loading speed and",
        "meanwhile excitation signals are issued. At this time the generator voltage is formed and the genset",
        "parallel connection is completed. This procedure spares the time used in the normal parallel connection",
        "process when the genset is waiting for all synchronous conditions are satisfied and then close the",
        "switch to start. If the genset cannot realize the excitation output condition during the “Static Parallel",
        "Delay” period, it exits from “Static Parallel” mode and changes to normal parallel connection mode. The",
        "genset opens the switch and excitation outputs. It will wait and until all synchronous conditions are",
        "satisfied it closes and starts to work.",
        "This function applies to soft-start loading occasion. For example: when the genset connects to the",
        "19 HEAVY LOAD REQUEST",
        "Each controller can deal with two heavy load requests: HC 1 and HC 2, and HC1 > HC 2. The priority of",
        "the controller decides the priority of its heavy load request. That is heavy load request of high priority",
        "controllers is prior to response.",
        "When a HC is asking the controller for starting request, the system shall remain the demanded capacity",
        "in the busbar until the system predicts that the capacity left in the busbar satisfies the demand after the",
        "HC starts.",
        "Fig. 13 HC Sequence Graph",
        "HC Sequence Graph Description:",
        "| a. | HC 1 request power 300kW; HC 1 rated power 150kW;",
        "| b. | Left power 300kW for HC 1 in the busbar; if the current genset cannot provide, the spare genset",
        "starts.",
        "| c. | There is enough left power in the busbar and “HC Steady Delay” starts.",
        "| d. | After “HC Steady Delay”, the controller starts to output answer signal.",
        "| e. | During/after the “Answer Delay”, according to the different status of the feedback and request",
        "signal, the busbar has different resolution for HC 1.",
        "| f. | If the feedback is valid, the busbar shall not remain power for HC 1.",
        "| g. | If the feedback is invalid, the busbar only reserves HC 1 rated power when HC request is valid.",
        "| h. | If the feedback is invalid, the busbar will not reserve any power when HC request is invalid.",
        "20 CONTROLLER REDUNDANCY",
        "It is not available for HGM9510N.",
        "Controller redundancy system is consisted of two controllers. They shall be set as the same MSC ID. It",
        "shall be set to main controller, redundancy controller respectively at main/redundancy setting.",
        "When the redundancy controller detects the main controller breakdown (redundancy controller does not",
        "receive data frames from the main controller in MSC communication, or the redundancy controller",
        "receives active redundancy output messages from the main controller.), it will take over the genset",
        "controlling, and outputs redundancy controller active messages to the main controller and meanwhile",
        "change over controlling signals.",
        "Fig. 14 Redundancy Controller Connection",
        "Two methods of GOV, AVR controlling:",
        "Method 1: Using electronic potentiometer HEP300. Main controller and redundancy controller are",
        "connected to the digital input ports of speed increase/decrease (voltage rise/drop) in the HEP300, and",
        "then analog signal outputs of HEP300 are connected to the GOV (AVR). By using this method when the",
        "main controller and the redundancy controller are switching, the voltage signal outputs to the GOV (AVR)",
        "shall not be intercepted and the genset will change over and be controlled by the redundancy controller",
        "smoothly.",
        "Method 2: Using a relay to directly switch two controllers’ GOV, AVR controlling outputs. Its circuit is",
        "simple, but when the main controller and the redundancy controller are switching, the voltage signal",
        "outputs to the GOV could be interrupted and it may arise fluctuation on parts of the genset.",
        "21 INSTALLATION",
        "| The controller is panel built-in design; it is fixed by | clips",
        "| when | installed.",
        "21.1 OVERALL DIMENSIONS AND CUTOUT SIZE",
        "Unit: mm",
        "Fig. 15 Dimension and Cutout Size",
        "21.2 FIXING CLIPS",
        "Fig. 16 Fixing Clips Installation",
        "| Genset Controller User Manual | Page | 116 of 126",
        "Installation Steps:",
        "——Turn the screws counterclockwise to disengage them from the module base, ensuring that the",
        "base can move freely up and down;",
        "——Compress the module slightly, then place it into the groove on the front housing;",
        "——Repeat the above steps for all clips;",
        "——Before tightening the screws, adjust the position of each fixing clip so that it is perpendicular to",
        "and firmly seated against the housing;",
        "——Pre- tighten all screws, then use a torque screwdriver to tighten them to the specified torque",
        "of 2.75 kgf·cm (0.27 N·m).",
        "21.3 ADDITIONAL INSTALLATION NOTES",
        "| 1) | Battery Voltage Input",
        "NOTE: HGM9510N/9530N controller can suit for wide range of battery voltage (8~35) VDC. Battery negative",
        "electrode must be connected with the engine shell stably. The wire area connecting controller power B+/B- with negative",
        "and positive electrodes must be over 2.5mm2. If floating charge is configured, please firstly connect output wires of",
        "charger to battery’s positive and negative directly, and then connect wires from battery’s positive and negative to",
        "controller’s positive and negative input ports separately in order to prevent the charge from disturbing the controller’s",
        "normal working.",
        "| 2) | Speed Sensor Input",
        "NOTE: Speed sensor is the magnetic equipment installed in the engine body to detect flywheel teeth number. The",
        "wires used to connect with the controller shall be 2-core shielding wires. The shielding layer shall be connected to No. 18",
        "terminal on the controller, and meanwhile the other terminal shall be hanging in the air. Another two signal wires shall be",
        "connected to No.19 and No.20 terminals on the controller. The output voltage of the speed sensor shall be within (1~24)",
        "VAC (effective value) in the range of full speed and 12VAC is recommended (at rated speed). As to speed sensor",
        "installation, the sensor can firstly be spun to the connection flywheel, then invert 1/3 lap, and finally tighten up the screw",
        "on the sensor.",
        "| 3) | Output and Expand Relays",
        "CAUTION: All controller outputs are relay contact outputs. If the expansion relay is needed, freewheel diode (relay",
        "coil is DC) and resistor and capacitor circuit (relay coil is AC) shall be added to the two ends of the relay coils in order to",
        "prevent disturbing the controller or others equipment.",
        "| 4) | AC Current Input",
        "Controller current input must be connected to outside current transformer. The secondary side current",
        "of the current transformer must be 5A and at the same time current transformer phase and input",
        "voltage phase must be correct, otherwise the collected current and active power maybe not correct.",
        "NOTE: ICOM port must be connected to negative pole of battery.",
        "WARNING! When there is load current, transformer’s secondary side is prohibited open circuit.",
        "| 5) | Withstand Voltage Test",
        "| CAUTION! When controller had been installed in | control panel, if need the",
        "| high voltage test, | please",
        "disconnect",
        "| controller’s all terminal connections, in order to prevent | high voltage into controller",
        "and damage it.",
        "22 CONNECTIONS OF CONTROLLER AND J1939 ENGINE",
        "22.1 CUMMINS ISB/ISBE",
        "Table 23 Connector B",
        "| Terminals of controller | Connector B",
        "| Fuel relay output | 39",
        "| Starting relay output | -",
        "Connected with starter coil directly.",
        "| Expansion | 30A",
        "| relay; | ECU power;",
        "| Auxiliary output port 1 | providing battery voltage for | Set output 1 as “ECU power”.",
        "terminal 01, 07, 12, 13.",
        "Table 24 9-Pin Connector",
        "| Terminals of controller | 9 pins connector",
        "| CAN GND | SAE | J1939 shield",
        "| CAN | communication",
        "| shielding | line",
        "(connected with ECU terminal only).",
        "| CAN(H) | SAE | J1939 signal",
        "| Impedance | 120Ω",
        "| connecting | line",
        "recommended.",
        "| CAN(L) | SAE | J1939 return",
        "Engine type: Cummins ISB.",
        "22.2 CUMMINS QSL9",
        "Suitable for CM850 engine control module.",
        "Table 25 50-Pin Connector",
        "| Terminals of controller | 50 pins connector",
        "Connected to starter coil directly.",
        "Table 26 9-Pin Connector",
        "| Terminals | of controller | 9 pins connector",
        "| CAN GND | SAE | J1939 shield-E",
        "| CAN(H) | SAE | J1939 signal-C | Using impedance 120Ω connecting line.",
        "| CAN(L) | SAE | J1939 return-D | Using impedance 120Ω connecting line.",
        "| Engine type: | Cummins-CM850.",
        "22.3 CUMMINS QSM11 (IMPORT)",
        "It is suitable for CM570 engine control module. Engine type is QSM11 G1, QSM11 G2.",
        "Table 27 C1 Connector",
        "| Terminals of controller | C1 connector",
        "External expansion relay; on fuel output,",
        "| Fuel relay output | 5&8 | make port 5 and port 8 of C1 connector be",
        "connected.",
        "Table 28 3-Pin Data Link Connector",
        "| Terminals of controller | 3",
        "| pins | data",
        "| link | connector",
        "| CAN GND | C",
        "| CAN(H) | A | Using impedance 120Ω connecting line.",
        "| CAN(L) | B | Using impedance 120Ω connecting line.",
        "22.4 CUMMINS QSX15-CM570",
        "It is suitable for CM570 engine control module. Engine type is QSX15 etc.",
        "Table 29 50-Pin Connector",
        "| Fuel relay output | 38",
        "Injection switch.",
        "Table 30 9-Pin Connector",
        "| CAN GND | SAE J1939 shield-E",
        "| CAN(H) | SAE J1939 signal-C | Using impedance 120Ω connecting line.",
        "| CAN(L) | SAE J1939 return-D | Using impedance 120Ω connecting line.",
        "Engine type: Cummins QSX15-CM570.",
        "22.5 CUMMINS GCS-MODBUS",
        "It is suitable for GCS engine control module. Use RS485-MODBUS to read information of engine.",
        "Engine types are QSX15, QST30, QSK23/45/60/78 and so on.",
        "Table 31 D-SUB Connector 06",
        "| Terminals of controller | D-SUB connector 06",
        "Outside expansion relay; on fuel output,",
        "| Fuel relay output | 5&8 | make port 05 and 08 of connector 06 be",
        "| RS485 GND | 20",
        "(connected with ECU this terminal only).",
        "| RS485+ | 21 | Using impedance 120Ω connecting line.",
        "| RS485- | 18 | Using impedance 120Ω connecting line.",
        "Engine type: Cummins QSK-MODBUS, Cummins QST-MODBUS, Cummins QSX-MODBUS.",
        "22.6 CUMMINS QSM11",
        "Table 32 Engine OEM Connector",
        "| Terminals of controller | OEM",
        "| connector | of",
        "| engine | Remark",
        "| CAN GND | -",
        "(connected with controller’s this terminal",
        "only).",
        "| CAN(H) | 46 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 37 | Using impedance 120Ω connecting line.",
        "Engine type: Common J1939.",
        "22.7 CUMMINS QSZ13",
        "Table 33 Engine OEM Connector",
        "| Fuel relay output | 45",
        "Set as idling speed control; (N/C) output; by",
        "| Programmable output 1 | 16&41 | expansion relay, make 16&41 close as the",
        "controller is running.",
        "Set as pulse speed raising control; (N/O)",
        "| Programmable output 2 | 19&41 | output; by expansion relay, make 19&41 for",
        "0.1s as the controller is entering warming-up",
        "time.",
        "| CAN(H) | 1 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 21 | Using impedance 120Ω connecting line.",
        "| Engine type: | Common | J1939.",
        "22.8 DETROIT DIESEL DDEC III/IV",
        "Table 34 Engine CAN Port",
        "| Terminals of controller | CAN port of engine",
        "relay,",
        "| Fuel relay output | proving battery voltage for",
        "ECU.",
        "(connected with controller terminal only).",
        "| CAN(H) | CAN(H) | Using impedance 120Ω connecting line.",
        "| CAN(L) | CAN(L) | Using impedance 120Ω connecting line.",
        "22.9 DEUTZ EMR2",
        "Table 35 F Connector",
        "| Terminals of controller | F connector",
        "14; Fuse is 16A.",
        "Connected to battery negative.",
        "| CAN(H) | 12",
        "| CAN(L) | 13",
        "Engine type: Volvo EDC4.",
        "22.10JOHN DEERE",
        "Table 36 21-Pin Connector",
        "| Terminals of controller | 21 pins connector",
        "| Fuel relay output | G,",
        "| Starting relay output | D",
        "| CAN(H) | V | Using impedance 120Ω connecting line.",
        "| CAN(L) | U | Using impedance 120Ω connecting line.",
        "Engine type: John Deere.",
        "22.11MTU ADEC (SMART MODULE)",
        "Suitable for MTU engines with ADEC (ECU8) and SMART module.",
        "Table 37 ADEC",
        "| Terminals of controller | ADEC (X1 port)",
        "| Fuel relay output | X1 10 | X1 9 shall connect battery negative.",
        "| Starting relay output | X1 34 | X1 33 shall connect battery negative.",
        "Table 38 SMART",
        "| Terminals of controller | SMART | (X4",
        "| port) | Remark",
        "| CAN GND | X4 | 3",
        "CAN communication shielding line (connected",
        "with controller’s this terminal only).",
        "| CAN(H) | X4 | 1 | Using impedance 120Ω connecting line.",
        "| CAN(L) | X4 | 2 | Using impedance 120Ω connecting line.",
        "Engine type: MTU-ADEC.",
        "22.12MTU ADEC (SAM MODULE)",
        "It is suitable for MTU engine with ADEC (ECU7) and SAM module.",
        "Table 39 ADEC",
        "| Fuel relay output | X1 43 | X1 28 shall connect negative of battery.",
        "| Starting relay output | X1 37 | X1 22 shall connect negative of battery.",
        "Table 40 SAM",
        "| Terminals of controller | SAM | (X23",
        "| CAN GND | X23 | 3",
        "| CAN(H) | X23 | 2 | Using impedance 120Ω connecting line.",
        "| CAN(L) | X23 | 1 | Using impedance 120Ω connecting line.",
        "22.13 PERKINS",
        "It is suitable for ADEM3/ADEM4 engine control module. Engine type is 2306, 2506, 1106, and 2806.",
        "Table 41 Connector",
        "| Terminals of controller | Connector",
        "| Fuel relay output | 1,10,15,33,34",
        "| CAN(H) | 31 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 32 | Using impedance 120Ω connecting line.",
        "Engine type: Perkins.",
        "22.14 SCANIA",
        "It is suitable for S6 engine control module. Engine type is DC9, DC12, and DC16.",
        "Table 42 B1 Connector",
        "| Terminals of controller | B1 connector",
        "| Fuel relay output | 3",
        "(connected with controller’s terminal only).",
        "| CAN(H) | 9 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 10 | Using impedance 120Ω connecting line.",
        "Engine type: Scania-s6.",
        "22.15VOLVO EDC3",
        "Suitable engine control mode is TAD1240, TAD1241, and TAD1242.",
        "Table 43 \"Stand Alone\" Connector",
        "| Terminals of controller | “Stand",
        "| alone” | connector",
        "| Fuel relay output | H",
        "| Starting relay output | E",
        "| programmable output 1 | P",
        "ECU power;",
        "| Set output 1 | as",
        "“ECU power”.",
        "Table 44 \"Data Bus\" Connector",
        "| Terminals of controller | “Data bus” connector",
        "| CAN(L) | 2 | Using impedance 120Ω connecting line.",
        "Engine type: Volvo.",
        "| NOTE: When this engine | type is",
        "| selected, preheating time | should be set to at least 3 seconds.",
        "22.16VOLVO EDC4",
        "Suitable engine types are TD520, TAD520 (optional), TD720, TAD720 (optional), TAD721, TAD722,",
        "and TAD732.",
        "Table 45 Connector",
        "| Fuel relay output | providing battery voltage",
        "for terminal 14. Fuse is",
        "| 1 | Connected to negative of battery.",
        "| CAN(H) | 12 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 13 | Using impedance 120Ω connecting line.",
        "| Engine type: | Volvo | EDC4.",
        "22.17 VOLVO-EMS2",
        "Volvo Engine types are TAD734, TAD940, TAD941, TAD1640, TAD1641, and TAD1642.",
        "Table 46 Engine CAN Port",
        "| Terminals of controller | Engine’s CAN port",
        "| programmable output 1 | 6",
        "ECU stop;",
        "Set output 1 “ECU stop”.",
        "| Programmable output 2 | 5",
        "Set output 2 “ECU power”.",
        "| 3 | Power negative.",
        "| 4 | Power positive.",
        "| CAN(H) | 1(Hi) | Using impedance 120Ω connecting line.",
        "| CAN(L) | 2(Lo) | Using impedance 120Ω connecting line.",
        "Engine type: Volvo-EMS2.",
        "| NOTE: When this engine type is selected, preheating time | should be set to at least 3 seconds.",
        "22.18 YUCHAI",
        "It is suitable for Yuchai BOSCH common rail electronic-controlled engine.",
        "Table 47 Engine 42-Pin Port",
        "| Terminals of controller | Engine | 42",
        "| pins | port",
        "| Fuel relay output | 1.40",
        "Connected to engine ignition lock.",
        "| CAN(H) | 1.35 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 1.34 | Using impedance 120Ω connecting line.",
        "Table 48 Engine 2-Pin",
        "| Battery | Engine 2 pins",
        "| Battery negative | 1 | Wire diameter 2.5mm2.",
        "| Battery positive | 2 | Wire diameter 2.5mm2.",
        "Engine type: Yuchai.",
        "22.19 WEICHAI",
        "It is suitable for Weichai BOSCH common rail electronic-controlled engine.",
        "Table 49 Engine Port",
        "| Terminals of controller | Engine port",
        "| Starting relay output | 1.61",
        "Engine type: Weichai.",
        "| NOTE: If there is any | question of connection",
        "| between | controller",
        "and ECU communication, please feel free to contact",
        "SmartGen’s service.",
        "23 FAULT FINDING",
        "Table 50 Fault Finding",
        "| Symptoms | Possible Solutions",
        "| Controller | no",
        "| response | with",
        "Check starting batteries;",
        "| power | Check controller connection wirings; Check DC fuse.",
        "| Genset shutdown | Check the water/cylinder temperature is too high or not;",
        "Check the AC generator voltage; Check DC fuse.",
        "Check emergence stop button is correct or not;",
        "| Controller emergency stop | Check whether the starting battery positive is connected",
        "| with | the",
        "emergency stop input;",
        "Check whether there is open circuit.",
        "| Low oil pressure alarm | after",
        "Check the oil pressure sensor and its connections.",
        "crank disconnect",
        "| High water temperature | alarm",
        "Check the water temperature sensor and its connections.",
        "after crank disconnect",
        "Check related switch and its connections according to the",
        "| Shutdown alarm in running | information on LCD;",
        "Check digital inputs.",
        "Check fuel circuit and its connections;",
        "| Crank disconnect failure | Check starting batteries;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| Starter no response | Check starter connections;",
        "Check starting batteries.",
        "| Genset is running while | ATS",
        "| no | Check ATS;",
        "| action | Check the connections between ATS and controllers.",
        "Check connections;",
        "Check settings of COM port is correct or not;",
        "| RS485 communication abnormal | Check RS485’s A and B connections is reversely connected or not;",
        "Check RS485 conversion module is damaged or not;",
        "Check communication port of PC is damaged or not.",
        "Check the polarity of CAN high and CAN low;",
        "| ECU | communication",
        "| failure | Check 120Ω terminal resistor is correctly connected or not;",
        "Check engine type is correctly chosen or not;",
        "Get information from LCD alarm page;",
        "| ECU | alarm",
        "If there is detailed alarm information, check the engine according",
        "to the description. If not, please refer to engine manual according",
        "to SPN alarm code."
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: HGM9600 SERIES (HGM9610/HGM9620)",
      "header": [],
      "rows": [
        "HGM9600 SERIES",
        "(HGM9610/HGM9620)",
        "GENSET CONTROLLER",
        "USER MANUAL",
        "CONTENTS",
        "1 OVERVIEW....................................................................................................................................................6",
        "2 MODELS COMPARISON..............................................................................................................................7",
        "3 PERFORMANCE AND CHARACTERISTICS ................................................................................................8",
        "4 SPECIFICATION........................................................................................................................................ 11",
        "5 OPERATION .............................................................................................................................................. 12",
        "5.1 INDICATOR LIGHT............................................................................................................................. 12",
        "5.2 KEY FUNCTIONS ............................................................................................................................... 14",
        "5.3 LCDDISPLAY..................................................................................................................................... 15",
        "5.3.1 MAIN DISPLAY........................................................................................................................... 15",
        "5.3.2 USER MENU AND PARAMETERS SETTING ............................................................................. 16",
        "5.4 AUTOSTART/STOP OPERATION..................................................................................................... 19",
        "5.5 MANUAL START/STOP OPERATION ............................................................................................... 21",
        "5.6 SWITCH CONTROL PROCEDURES ................................................................................................... 21",
        "5.6.1 HGM9620 SWITCH CONTROL PROCEDURES ......................................................................... 21",
        "5.6.2 HGM9610 SWITCH CONTROL PROCEDURES ......................................................................... 22",
        "6 PROTECTION ............................................................................................................................................ 24",
        "6.1 WARNINGS ........................................................................................................................................ 24",
        "6.2 SHUTDOWN ALARM ......................................................................................................................... 26",
        "6.3 TRIP AND STOP ALARM ................................................................................................................... 28",
        "6.4 TRIP ALARM ...................................................................................................................................... 28",
        "7 WIRINGS CONNECTION........................................................................................................................... 29",
        "8 SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS....................................................... 32",
        "8.1 CONTENTS AND SCOPES OF PARAMETERS .................................................................................. 32",
        "8.2 ENABLEDEFINITION OF AUXILIARYOUTPUT PORTS.................................................................... 41",
        "8.2.1 DEFINED CONTENTS OF AUXILIARY OUTPUT PORTS........................................................... 41",
        "8.2.2 CUSTOM PERIOD OUTPUT ....................................................................................................... 45",
        "8.2.3 CUSTOM COMBINED OUTPUT ................................................................................................. 45",
        "8.3 DEFINED CONTENTS OF AUXILIARY INPUT PORTS (ALL GND (B-) ACTIVE) ................................ 46",
        "8.4 SELECTIONOFSENSORS................................................................................................................. 49",
        "8.5 CONDITIONS OF CRANK DISCONNECT SELECTION ...................................................................... 50",
        "9 PARAMETERS SETTING........................................................................................................................... 51",
        "10 SENSORS SETTING................................................................................................................................ 52",
        "11 COMMISSIONING................................................................................................................................... 53",
        "12 TYPICAL APPLICATION......................................................................................................................... 54",
        "13 INSTALLATION....................................................................................................................................... 56",
        "14 GSM SHORT MESSAGE ALARM AND REMOTE CONTROL ................................................................. 58",
        "14.1 GSMSHORT MESSAGE ALARM..................................................................................................... 58",
        "14.2 GSMSHORT MESSAGE REMOTE CONTROL................................................................................. 58",
        "14.3 CONTROLLER ANDGSMMODULECONNECTION........................................................................ 59",
        "15 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE .................................................................... 60",
        "15.1 CUMMINSISB/ISBE........................................................................................................................ 60",
        "15.2 CUMMINSQSL9.............................................................................................................................. 60",
        "| 15.3 CUMMINSQSM11(IMPORT).......................................................................................................... | 61",
        "| 15.4 CUMMINS QSX15-CM570 .............................................................................................................. | 61",
        "| 15.5 CUMMINS GCS-MODBUS ............................................................................................................... | 62",
        "| 15.6 CUMMINSQSM11........................................................................................................................... | 62",
        "| 15.7 CUMMINSQSZ13............................................................................................................................ | 63",
        "| 15.8 DETROIT DIESELDDECIII /IV......................................................................................................... | 63",
        "| 15.9 DEUTZ EMR2................................................................................................................................... | 64",
        "| 15.10 JOHN DEERE ................................................................................................................................. | 64",
        "| 15.11 MTUMDEC.................................................................................................................................... | 64",
        "| 15.12 MTU ADEC (SMART MODULE)..................................................................................................... | 65",
        "| 15.13 MTU ADEC (SAMMODULE).......................................................................................................... | 65",
        "| 15.14 PERKINS........................................................................................................................................ | 66",
        "| 15.15 SCANIA.......................................................................................................................................... | 66",
        "| 15.16 VOLVO EDC3 ................................................................................................................................. | 66",
        "| 15.17 VOLVO EDC4 ................................................................................................................................. | 67",
        "| 15.18 VOLVO-EMS2 ................................................................................................................................ | 67",
        "| 15.19 YUCHAI.......................................................................................................................................... | 68",
        "| 15.20 WEICHAI........................................................................................................................................ | 68",
        "| 16 ETHERNET PORT.................................................................................................................................... | 69",
        "| 16.1 ILLUSTRATION................................................................................................................................ | 69",
        "| 16.2 NETWORKCLIENTMODE............................................................................................................... | 69",
        "| 16.3 WEBSERVERMODE........................................................................................................................ | 69",
        "| 16.4 NETWORKCABLECONNECTION................................................................................................... | 70",
        "| 17 MICRO SD ............................................................................................................................................... | 72",
        "| 18 USB.......................................................................................................................................................... | 72",
        "| 19 FAULT FINDING...................................................................................................................................... | 73",
        "+86-371-67981000 (overseas)",
        "All rights reserved. No part of this publication may be reproduced in any material form (including",
        "photocopying or storing in any medium by electronic means or other) without the written permission of",
        "the copyright holder.",
        "Smartgen reserves the right to change the contents of this document without prior notice.",
        "Table 1 Software Version",
        "| Date | Version",
        "Note",
        "Original release.",
        "Modify the external view and the main display description.",
        "Modify the image to be consistent with the indicator.",
        "This manual is suitable for HGM9600 series controller only. (HGM9610/HGM9620)",
        "Clarification of notation used within this publication.",
        "Table 2 Sign Instruction",
        "| Sign | Instruction",
        "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
        "| Indicates a procedure or practice, which, if not strictly observed, could | result in",
        "| CAUTION! | damage or destruction of equipment.",
        "| Indicates error operation may cause death, serious injury and significant | property",
        "| WARNING! | damage.",
        "1 OVERVIEW",
        "HGM9600 series genset controllers are used for genset automation and monitor control system of",
        "single unit to achieve automatic start/stop, data measure, alarm protection and “three remote” (remote",
        "control, remote measuring and remote communication). The controller adopts large liquid crystal",
        "display (LCD) and selectable Chinese, English or other languages interface with easy and reliable",
        "operation.",
        "HGM9600 controller adopts 32-bit micro-processor technology with precision parameters measuring,",
        "fixed value adjustment, time setting and threshold adjusting and etc. The majority of parameters can",
        "be set using front panel and all the parameters can be set using PC (via USB port) and can be adjusted",
        "and monitored with the help of RS485 and ETHERNET ports. Controllers are fitted with Micro SD for",
        "real-time operation data recording for convenient browsing and timely fault detection. It can be widely",
        "used in a number of automatic genset control system with compact structure, simple connections and",
        "high reliability.",
        "2 MODELS COMPARISON",
        "Table 3 Model Comparison",
        "| Item | HGM | HGM | HGM | HGM | HGM | HGM | HGM | HGM | HGM | HGM",
        "| LCD | Dimension | 3.7” | 4.3”",
        "| Pixel | 132 x 64 | 480 x 272",
        "| AMF | ● | ● | ● | ● | ●",
        "| BUS monitoring | ●",
        "| Parallel | ● | ●",
        "connection",
        "| Expansion module | ● | ●",
        "| Input port number | 7 | 7 | 7 | 7 | 7 | 7 | 8 | 8 | 7 | 8",
        "| Output port | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8",
        "number",
        "| Sensor number | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5",
        "| Neutral | (earth)",
        "current",
        "| Schedule function | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
        "| ETHERNET | ● | ●",
        "| RS485 | ● | ● | ● | ● | ● | ● | ● | ●",
        "| GSM | ● | ● | ● | ● | ● | ●",
        "| USB | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
        "| LINK | ● | ●",
        "| Real-time clock | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
        "| Event log | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
        "| Micro SD card | ● | ●",
        "NOTE:",
        "(1) Two of the outputs are fixed: start output and fuel output.",
        "(2) HGM96XX’s analog sensors are composed by 3 fixed sensors (temperature, pressure, liquid level) and 2 configurable",
        "sensors.",
        "NOTE: Functions of mentioned herein HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420",
        "/HGM9510/HGM9520 controllers can be changed, please check the corresponding user manual for accurate",
        "information.",
        "3 PERFORMANCE AND CHARACTERISTICS",
        "HGM9610, used for single automation systems, auto start/stop of the unit performed with the help of",
        "remote signal.",
        "HGM9620, has all functions of HGM9610 as well as mains electric quantity monitoring and",
        "mains/generator automatic transfer control function (AMF), particularly suits for single automation",
        "systems that include mains and generator.",
        "Key characteristics,",
        "♦ With ARM-based 32-bit SCM, highly integrated hardware, higher reliability;",
        "| ♦ 480x272 LCD with backlight, multilingual interface (including English, Chinese | or",
        "| other | languages)",
        "which can be chosen at the site, making commissioning convenient for factory personnel;",
        "| ♦ | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
        "| ♦ | Silicon panel and pushbuttons for better operation in high-temperature environment;",
        "| ♦ | RS485 communication port enabling remote control, remote measuring, remote communication",
        "via",
        "ModBus protocol;",
        "| ♦ | ETHERNET communication port with multiple monitoring modes;",
        "| ♦ | Micro SD port for recording of real-time operation data;",
        "| ♦ | Equipped with SMS (Short Message Service) function. When genset",
        "| is | alarming,",
        "| controller | can",
        "send",
        "short messages via SMS automatically to setting 5 telephone numbers. Besides, generator status",
        "can be controlled and checked using SMS;",
        "♦ Equipped with CANBUS port and can communicate with J1939 genset. Not only can you monitor",
        "frequently-used data (such as water temperature, oil pressure, speed, fuel consumption and so on)",
        "of ECU machine, but also control starting up, shutdown, speed raise and drop via CANBUS port;",
        "♦ Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
        "voltage 120/240V and frequency 50/60Hz;",
        "♦ Collect and show 3-phase voltage, current, power parameter and frequency of generator or mains.",
        "| Mains | Generator",
        "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
        "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
        "| Phase sequence | Phase sequence",
        "| Frequency Hz | Frequency Hz",
        "Load",
        "| Current | IA, IB, IC",
        "Each phase and total active power kW",
        "Each phase and total reactive power kvar",
        "Each phase and total apparent power KVA",
        "Each phase and average power factor PF",
        "Accumulate total generator power kWh, kvarh, kVAh",
        "| ♦ | For mains, controller has over and under voltage, over and under frequency, loss of phase and phase",
        "sequence wrong detection functions; For generator, controller has over and under voltage, over and",
        "under frequency, loss of phase, phase sequence wrong, over and reverse power, over current",
        "functions;",
        "| ♦ | 3 fixed analog sensors (temperature, oil pressure and level) are fitted;",
        "| ♦ | 2 configurable sensors can be set as sensor of temperature, oil pressure or fuel level;",
        "| ♦ | Precision measure and display parameters about engine,",
        "| Temp. (WT) | °C/°F both be displayed",
        "| Oil pressure (OP) | kPa/Psi/Bar all be displayed",
        "| Fuel level (FL) | % (unit)",
        "| Speed (SPD) | r/min (unit)",
        "| Voltage of Battery (VB) | V (unit)",
        "| Voltage of Charger (VD) | V (unit)",
        "Hour count (HC) can accumulate to max. 65535 hours.",
        "Start times can accumulate to max. 65535 times.",
        "| ♦ | Protection: automatic start/stop of the gen-set, ATS (Auto Transfer Switch) control with perfect fault",
        "indication and protection function;",
        "| ♦ | All output ports are relay-out;",
        "| ♦ | Parameter setting: parameters can be modified and stored in internal EEPROM memory and cannot",
        "be lost even in case of power outage; most of them can be adjusted via front panel of the controller",
        "and all of them can be modified with PC via USB, RS485 or ETHERNET ports.",
        "| ♦ | More kinds of curves of temperature, oil pressure, fuel level can be used directly and users can",
        "define the sensor curves by themselves;",
        "| ♦ | Multiple crank disconnect conditions (speed sensor, oil pressure, generator frequency) are optional;",
        "| ♦ | Widely power supply range DC(8~35)V, suitable for different starting battery voltage environment;",
        "| ♦ | Event log, real-time clock, scheduled start & stop generator (can be set as start genset once a",
        "day/week/month whether with load or not);",
        "| ♦ | Can be used on pumping units and as an indicating instrument (indication and alarm are enabled,",
        "relay is inhibited);",
        "| ♦ | Accumulative total run time and total electric energy of A and B. Users can reset it as 0 and",
        "re-accumulate the value which make convenience to users to count the total value as their wish;",
        "| ♦ | Can control engine heater, cooler and fuel pump;",
        "| ♦ | With maintenance function. Actions (warning, shutdown or trip and stop) can be set when",
        "maintenance time out;",
        "| ♦ | All parameters use digital adjustment, instead of conventional analog modulation with normal",
        "potentiometer, improving reliability and stability;",
        "| ♦ | Waterproof security level IP55 due to rubber seal installed between the controller enclosure and",
        "panel fascia;",
        "| ♦ | Metal fixing clips enable perfect performance in high temperature environment;",
        "| ♦ | Modular design, anti-flaming ABS enclosure, pluggable connection terminals and embedded",
        "installation way; compact structure with easy mounting.",
        "4 SPECIFICATION",
        "Table 4 Technical Parameters",
        "| Items | Contents",
        "| Operating Voltage | DC8.0V to DC35.0V, Continuous Power",
        "Supply",
        "| Power Consumption | <4W (standby ≤2W)",
        "Alternator Input Range",
        "| 3-Phase 4-Wire | AC15V - AC360V (ph-N)",
        "| 3-Phase 3-Wire | AC30V - AC620V (ph-ph)",
        "| Single-Phase 2-Wire | AC15V - AC360V (ph-N)",
        "| 2-Phase 3-Wire | AC15V - AC360V (ph-N)",
        "| Alternator Frequency | 50Hz /60Hz",
        "| Speed Sensor Voltage | 1.0V to 24.0V (RMS)",
        "| Speed Sensor Frequency | 10,000 Hz (max.)",
        "| Start Relay Output | 16A DC28V at supply output",
        "| Fuel Relay Output | 16A DC28V at supply output",
        "| Programmable Relay Output | (1) | 7A DC28V at supply output",
        "| Programmable Relay Output | (2) | 7A DC28V at supply output",
        "| Programmable Relay Output | (3) | 7A DC28V at supply output",
        "| Programmable Relay Output | (4) | 7A AC250V voltage free output",
        "| Programmable Relay Output | (5) | 7A AC250V voltage free output",
        "| Programmable Relay Output | (6) | 7A AC250V voltage free output",
        "| Case Dimension | 266mm x182mm x45mm",
        "| Panel Cutout | 214mm x160mm",
        "| C.T. Secondary | 5A rated",
        "| Working Temperature | (-25~+70)°C",
        "| Working Humidity | (20~93)%RH",
        "| Storage Temperature | (-25~+70)°C",
        "| Protection Level | IP55 Gasket",
        "| Apply AC2.2kV voltage between high voltage | terminal",
        "| and | low",
        "| Insulating Intensity | voltage terminal;",
        "| The leakage current is not more than 3mA within | 1min.",
        "| Weight | 0.95kg",
        "5 OPERATION",
        "| 5.1 | INDICATOR LIGHT",
        "| Fig.1 HGM9610 | Front",
        "Panel",
        "| Fig.2 HGM9620 | Front",
        "| HGM9600 Series Genset | Controller",
        "NOTE: Selected light indicators description:",
        "Table 5 Warning and Alarm Indicator",
        "| Alarm Type | Warning",
        "| Indicator | Alarm",
        "Indicator",
        "| Warning | Slow",
        "| flashing | Slow flashing",
        "| Trip Alarm | Slow",
        "| Shutdown Alarm | Off",
        "Fast flashing",
        "| Trip and Stop Alarm | Off",
        "Running indicator: illuminated from crank disconnect to ETS while off during other periods.",
        "Gen normal indicator: It is light on when generator is normal; flashing when generator state is abnormal;",
        "off when there is no generator power.",
        "Mains normal indicator: It is light on when mains is normal; flashing when mains state is abnormal; off",
        "when there is no mains power.",
        "| 5.2 | KEY",
        "FUNCTIONS",
        "| Table | 6 Key Function Description",
        "| Icon | Key",
        "Function Description",
        "Stop running genset in Auto/Manual mode; Lamp test (press",
        "| Stop | at least 3 seconds); Reset alarm in stop mode; During stopping",
        "process, press it again to stop genset immediately.",
        "| Start | Start genset in Manual mode.",
        "| Manual Mode | Press it and controller enters Manual mode.",
        "| Auto Mode | Press it and controller enters Auto mode.",
        "| Mute/Reset Alarm | Alarming sound off; If there is trip alarm, pressing the button",
        "at least 3 seconds can reset this alarm.",
        "| Gen Close/Open | Control gen close/open in manual mode. (unavailable for",
        "HGM9610)",
        "| Mains Close/Open | Control mains close/open in manual mode. (unavailable for",
        "| Close | Control close",
        "| breaker | in",
        "| manual | mode.",
        "| (unavailable | for",
        "HGM9620)",
        "| Open | Control open",
        "| Up/Increase | 1) Screen scroll;",
        "2) Up cursor and increase value in setting menu.",
        "| Down/Decrease | 1) Screen scroll;",
        "2) Down cursor and decrease value in setting menu.",
        "| Left | 1) Page scroll;",
        "2) Left move cursor in setting menu.",
        "| Right | 1)",
        "Page scroll;",
        "| 2) | Right move cursor in setting menu.",
        "| 1) | Select viewing area;",
        "| Set/Confirm | 2) | Press it over 3s can enter parameter setting;",
        "| 3) | Confirm setting information.",
        "| Exit | 1)",
        "Return to main menu;",
        "| 2) | Return to previous menu in setting menu.",
        "| NOTE: In manual mode, pressing | and",
        "simultaneously will force generator to crank. Successful",
        "start will not be judged according to crank disconnect conditions, operator will have to crank the starter motor manually;",
        "when operator decides that the engine has fired, he/she should release the button and start output will be deactivated,",
        "safety on delay will start.",
        "| CAUTION: Default password is 00318, user can change it in case | of",
        "| others | change the advanced parameters setting.",
        "| Please clearly remember the password after changing. If you forget | it,",
        "| please | contact SmartGen services and send all",
        "information in the controller page of “ABOUT” to us.",
        "| 5.3 | LCD DISPLAY",
        "5.3.1 MAIN DISPLAY",
        "| Main screen show pages; use | to scroll the pages and",
        "to scroll the screen.",
        "★Main Screen, including as below,",
        "Gen: voltage, frequency, current, active power, reactive power",
        "Bus: voltage, frequency",
        "Engine: speed",
        "Some status.",
        "★Status, including as below,",
        "Status of genset, mains, and ATS.",
        "NOTE: HGM9610 has no mains status screen.",
        "★Engine, including as below,",
        "Speed, temperature of engine, engine oil pressure, (fuel) level, configure sensor 1, configure sensor 2,",
        "battery voltage, charger voltage, accumulated run time, accumulated start times.",
        "NOTE: If connected with J1939 engine via CANBUS port, this page also includes: coolant pressure, coolant level, fuel",
        "temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure, total fuel consumption and so on.",
        "(Different engine with different parameters)",
        "★Gen, including as below,",
        "Phase voltage, Line voltage, frequency, phase sequence.",
        "★Mains, including as below,",
        "NOTE: HGM9610 has no this page.",
        "★Load, including as below,",
        "Current, each phase and total active power (positive and negative), each phase and total reactive power",
        "(positive and negative), each phase and total apparent power, each phase and average power factor",
        "(positive and negative), accumulated energy (kWh, kvarh, kVAh) and earth current.",
        "NOTE: When only mains switch on indicator lights, count active and inactive power, apparent power, power factor, but",
        "accumulate electric energy. Counting the generator active and reactive power, apparent power, power factor, and accumulate",
        "electric energy under other conditions.",
        "NOTE: Power factor shows as following,",
        "Remark:",
        "P stands for active power",
        "Q stands for reactive power",
        "Table 7 Power Factor Description",
        "| Power factor | Conditions",
        "| Active | power",
        "| Reactive | power",
        "Remark",
        "| COS>0L | P>0,Q>0",
        "| Input | Input",
        "Load is inductive resistance.",
        "| COS>0C | P>0,Q<0",
        "| Input | Output",
        "Load is capacitance resistance.",
        "| COS<0L | P<0,Q>0",
        "| Output | Input",
        "| Load | equals",
        "| to | one",
        "under",
        "excitation generator",
        "| COS<0C | P<0,Q<0",
        "| Output | Output",
        "over",
        "excitation generator.",
        "| 1. | Input active power, generator or mains supplies electricity to load.",
        "| 2. | Output active power, load supplies electricity to generator or mains.",
        "| 3. | Input reactive power, generator or mains sends reactive power to load.",
        "| 4. | Output reactive power, load sends reactive power to generator or mains.",
        "★Alarm:",
        "NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed, check engine according to it,",
        "| otherwise, please check the manual of engine according | to SPN alarm code.",
        "◙ Event log",
        "| Records all start/stop events (shutdown alarm, | trip and shutdown",
        "| alarm, | manual",
        "| /auto | start",
        "| or | stop)",
        "and",
        "the real time when alarm occurs.",
        "Others, including,",
        "Time and date, count down time for maintenance (if it is enable), input/output ports status, NET status and",
        "SD status.",
        "◙ About, including,",
        "Issue time of software and hardware version, product PD number.",
        "5.3.2 USER MENU AND PARAMETERS SETTING",
        "| Press and hold | for more than 3 seconds to enter",
        "user menu;",
        "★Parameter",
        "| After entering the | correct password (factory default",
        "| password is | 00318)",
        "| you | can",
        "enter parameter",
        "settings screen.",
        "★Language",
        "Selectable Chinese, English and others (default: Espanol)",
        "★Commissioning",
        "On load, off load or custom commissioning can be chosen. Custom commissioning can configure on",
        "load or not during commissioning, when to commissioning and select the mode after commissioning",
        "(manual mode, auto mode and stop mode).",
        "★Clear users’ accumulation",
        "Can clear total run time A and B, total electric energy A and B.",
        "Parameter setting Including as following,",
        "★Mains settings",
        "★Timer settings",
        "★Engine settings",
        "★Generator settings",
        "★Load settings",
        "★Switch settings",
        "★Analog sensor settings",
        "★Input port settings",
        "★output port settings",
        "★Module settings",
        "★Scheduling and maintenance settings",
        "★GSM settings",
        "Example,",
        "| Return | >",
        "| Start Delay | Form 1:",
        "| Mains | >",
        "Return Delay",
        "| Timers | > | >",
        "| Preheat Delay | Use",
        "| to | scroll settings,",
        "| to | enter",
        "| Engine | >",
        "Cranking Time",
        "| Generator | >",
        "| Crank Rest Time | settings",
        "| (form | 2),",
        "to exit settings menu.",
        "| Load | >",
        "Safety On Time",
        "| Switch | >",
        "Start Idle Time",
        "| Temp. Sensor | >",
        "Warming Up Time",
        "| OP Sensor | >",
        "Cooling Time",
        "| Level Sensor | >",
        "Stop Idle Time",
        "| Config. Sensor 1 | >",
        "ETS Hold Time",
        "| Config. Sensor 2 | >",
        "Wait Stop Time",
        "| Start Delay | Form 2:",
        "| to | scroll",
        "| settings, | to",
        "enter",
        "| Crank Rest Time | settings (form | 3),",
        "| to | return to previous",
        "menu.",
        "| Safety On Time | (form 1).",
        "| Config. Sensor | 1",
        "| > | ETS Hold Time",
        "| Config. Sensor | 2",
        "| > | Wait Stop Time",
        "| Start Delay | Form 3:",
        "| Timers > | >",
        "| Crank Rest Time | settings (form | 4),",
        "| > | Start Delay | Form 4:",
        "| > | Return Delay | 00008",
        "| > | Preheat Delay",
        "| Press | to enter settings (form 5),",
        "to return",
        "| > | Cranking Time | to previous menu. (form 6).",
        "| > | Crank Rest Time",
        "| > | Safety On Time",
        "| > | Start Idle Time",
        "| > | Warming Up Time",
        "| > | Cooling Time",
        "| > | Stop Idle Time",
        "| > | Start Delay | Form 5:",
        "| Press | to change cursor position,",
        "| > | Cranking Time",
        "| are used for changing cursor value, | Confirm",
        "| > | Start Idle Time | setting (form 4), | exit setting (form 4).",
        "| > | Start Delay | Form 6:",
        "| are used | for changing",
        "| the | setting",
        "| contents. | Confirm",
        "| setting (form | 4),",
        "to",
        "| return to previous menu. | (form 1).",
        "| > | Wait For Stop",
        "| NOTE: Pressing | can exit setting directly",
        "| during | configuration.",
        "| 5.4 | AUTO START/STOP",
        "OPERATION",
        "| Press | , its indicator lights, and controller enters Auto mode.",
        "Starting Sequence,",
        "| 1. | HGM9620: When mains power is abnormal (over and under voltage, over and under frequency, loss of",
        "phase, phase sequence wrong), it enters mains “abnormal delay” and LCD display count down time.",
        "When mains abnormal delay is over, it enters into “start delay”; it also enters this mode when “remote",
        "start on load” is active.",
        "| 2. | HGM9610: Generator enters “start delay” as soon as “remote start on load” is active.",
        "| 3. | Start Delay timer is shown on Status page of LCD.",
        "| 4. | When start delay is over, preheat relay outputs (if this be configured), “preheat start",
        "delay XX s” is shown at the bottom line of LCD.",
        "| 5. | When preheat delay is over, fuel relay outputs 1s and then start relay output; if engine crank fails",
        "during “cranking time”, the fuel relay and start relay deactivated and enter “crank rest time” to wait for",
        "next crank.",
        "| 6. | If engine crank fails within setting times, the controller sends Fail to Start signal and Fail to Start",
        "message appears on LCD alarm page.",
        "| 7. | In case of successful crank attempt, “safety on timer” starts. During this period, low oil pressure, high",
        "water temperature, under speed, charge failure alarms are disabled. As soon as this delay is over,",
        "“start idle delay” is initiated (if configured).",
        "| 8. | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When this",
        "delay is over, “warming up delay” starts (if configured).",
        "| 9. | When “warming up delay” is over, if generator state is normal, its indicator will be illuminated. If",
        "voltage and frequency has reached on-load requirements, the closing relay will be energized,",
        "generator will accept load, generator power indicator will turn on, and generator will enter Normal",
        "Running state; if voltage and frequency are abnormal, the controller will initiate alarm (alarm type will",
        "be displayed on LCD alarm page).",
        "NOTE: In case of “Remote Start (off Load)”, the procedure is the same, except for step NO. 9: the closing relay will NOT",
        "be energized, generator will NOT accept load.",
        "Stopping Sequence:",
        "| 1. | HGM9620: When mains return normal during gen-set running, it enters mains voltage “normal delay”.",
        "When mains normal delay is over, enter “stop delay”; also can be into this mode when “remote start on",
        "load” is inactive.",
        "| 2. | HGM9610: Generator enters “stop delay” as soon as “remote start on load” is inactive.",
        "| 3. | When stop delay is over, close generator relay is un-energized; generator enters into “cooling down",
        "time”. After “transfer rest time”, close mains relay is energized. Generator indicator extinguish while",
        "mains indicator lights.",
        "| 4. | Idle relay is energized as soon as entering “stop idle delay”.",
        "| 5. | If enter “ETS hold delay”, ETS relay is energized. Fuel relay is deactivated and decides whether",
        "generator is stopped or not automatically.",
        "| 6. | Then enter gen-set “Fail to stop time”, auto decides whether generator is stopped or not",
        "automatically.",
        "| 7. | Enter “after stop time” (if configured) as soon as generator stops. Otherwise, controller will send “Fail",
        "to Stop” alarm. (If gen-set stopped successfully after warning of “Fail to Stop”, it will enter “after stop",
        "time” and remove alarm)",
        "| 8. | Enter “generator at rest” as soon as “after stop time” is over.",
        "| 5.5 | MANUAL START/STOP OPERATION",
        "| 1. | MANUAL START: Press",
        ", controller enters Manual mode and its indicator lights. Press",
        "to start generator, can automatically detect crank disconnected, and generator accelerates to",
        "high-speed running automatically. With high temperature, low oil pressure and abnormal voltage",
        "during generator running, controller can protect genset to stop quickly (please refer to No.4~9 of Auto",
        "start operation for detail procedures).",
        "| 2. | MANUAL STOP: Press | can stop the running gensets. (please refer to No.3~8 of",
        "| Auto | stop",
        "operation for detail procedures).",
        "NOTE: In “manual mode”, the procedures of ATS please refer to ATS procedure of generator in this manual.",
        "| 5.6 | SWITCH CONTROL PROCEDURES",
        "5.6.1 HGM9620 SWITCH CONTROL PROCEDURES",
        "Manual transfer procedures",
        "When controller is in Manual mode, the switch control procedures will start through manual transfer.",
        "Users can control the loading transfer of ATS via pressing button to switch on or off.",
        "A. If “Open breaker detect” is “SELECT Disable”",
        "| Press generator switch on or off key | , if generator has taken load, it will open; if off-load, it will",
        "close; if mains has taken load, mains will open, and after open delay, generator will close.",
        "| Press mains switch on or off key | , if mains has taken load, it will open; if off-load,",
        "| it | will",
        "| close; | if",
        "generator has taken load, generator will open, and after open delay, mains will close.",
        "| B. | If “Open breaker detect” is “SELECT Enable”",
        "| To transfer load from mains to generator need to press mains switch off key | firstly. After switch",
        "| off delay, press generator switch on key | , and generator will close (there is no action when",
        "pressing switch on key directly).",
        "The way to transfer from generator to mains is as same as above.",
        "Auto transfer procedures:",
        "When controller is in AUTO mode, switch control procedures will start through automatic transfer.",
        "1. If input port is configured as Close Mains Auxiliary",
        "A. If “Open breaker detect” is “SELECT Enable”",
        "When transferring load from mains to generator, controller begins to detect “fail to transfer” after",
        "open delay and transfer rest. When detecting time out, if switch off failed, the generator will not close,",
        "otherwise, generator is closed. Detecting transfer failure while generator switch on. When detecting",
        "time out, if switch on failed, it needs to wait for generator to switch on. If transfer failed and warning",
        "“SELECT Enable”, there is warning signal whatever switch on or off failure.",
        "The way to transfer from generator load to mains load is as same as above.",
        "B. If “Open breaker detect” is “SELECT Disable”",
        "Mains load is transferred into generator load, after the delay of switch off and transfer interval,",
        "generator switch on. Detecting transfer fail while generator switch on. After detecting time out, if",
        "switch on fail, then wait for generator switch on. If transfer fail and warning “SELECT Enable”, there is",
        "warning signal.",
        "2. If input port is not configured as Close Mains Auxiliary",
        "Mains load is transferred into generator load, after switch off and transfer interval delay, generator switch",
        "on.",
        "The way to transfer generator load to mains load is as same as above.",
        "5.6.2 HGM9610 SWITCH CONTROL PROCEDURES",
        "Manual control procedures,",
        "When controller is in Manual mode, manual control will be executive.",
        "Users can control switch on or off by pressing key.",
        "| Press generator switch on key | , generator will output close signal. Press generator switch off key",
        "generator will output open signal.",
        "Auto control procedures,",
        "When controller is in auto mode, switch control procedures will start auto transfer.",
        "Generator load is transferred into generator off-load, after the delay of switch off, detecting transfer",
        "failure while switch off outputs. When detecting time out, if switch off failed, it will wait for switch off.",
        "Otherwise, switch off is completed.",
        "Generator unload is transferred into generator load, after the delay of switch on, detecting transfer",
        "failure while switch on outputting. When detecting time out, if switch on failed, it will wait for switch on.",
        "Otherwise, switch on is completed.",
        "If transfer failed and warning “SELECT Enable”, there is warning signal whatever switch on or off",
        "failure.",
        "Generator load is transferred into generator offload, after the delay of switch off, switch off is",
        "completed.",
        "failure while switch on outputting. When detecting time out, if switch on failed, to wait for switch on.",
        "If transfer failure warning is “SELECT Enable”, there is warning signal that “switch on fail”.",
        "Generator off-load is transferred into generator load, close generator outputs.",
        "Generator load is transferred into generator off-load, open generator outputs.",
        "When using ATS of no interposition, switch off detecting should “SELECT Disable”;",
        "| When using ATS of having interposition, switch off “SELECT Disable” or “SELECT Enable” both are OK. If choose | “SELECT",
        "Enable”, switch off output should be configured;",
        "When using AC contactor, switch off “SELECT Enable” is recommended.",
        "6 PROTECTION",
        "| 6.1 | WARNINGS",
        "| When | controller detects the warning signal, alarm only and not stop genset.",
        "Table 8 Warnings",
        "| No. | Warn",
        "Description",
        "| 1 | Over Speed",
        "When controller detects the speed is higher than the set value, it will",
        "send warn signal.",
        "| 2 | Under Speed",
        "When controller detects the speed is lower than the set value, it will",
        "| 3 | Loss of Speed Signal | When controller detects the speed is 0 and the action select “Warn”,",
        "it will send warn signal.",
        "| 4 | Gen Over Frequency",
        "When controller detects the frequency is higher than the set value, it",
        "will send warn signal.",
        "| 5 | Gen Under Frequency",
        "When controller detects the frequency is lower than the set value, it",
        "| 6 | Gen Over Voltage",
        "When controller detects the voltage is higher than the set value, it will",
        "| 7 | Gen Under Voltage",
        "When controller detects the voltage is lower than the set value, it will",
        "| 8 | Gen Over Current",
        "When controller detects the current is higher than the set value, it will",
        "| 9 | Fail to Stop",
        "When generator not stops after the “stop delay” is over.",
        "| 10 | Charge Alt Fail",
        "When controller detects the charger voltage is lower than the set",
        "value, it will send warn signal.",
        "| 11 | Battery Over Voltage",
        "When controller detects the battery voltage is higher than the set",
        "| 12 | Battery Under Voltage",
        "When controller detects the battery voltage is lower than the set",
        "| 13 | Maintenance Due | When count down time is 0 and the action select “Warn”, it will send",
        "warn signal.",
        "| 14 | Reverse Power",
        "When controller detects the reverse power value (power is negative)",
        "is lower than the set value, it will send warn signal.",
        "| 15 | Over Power",
        "When controller detects the reverse power value (power is positive)",
        "is higher than the set value, it will send warn signal.",
        "| 16 | ECU Warn | When controller gets the alarm signal from engine via J1939, it will",
        "| 17 | Gen Loss of Phase",
        "When controller detects the generator loss phase, it will send warn",
        "signal.",
        "| 18 | Gen Phase Sequence",
        "When controller detects the reverse phase, it will send warn signal.",
        "Wrong",
        "| 19 | Switch Fail Warn",
        "When controller detects the switch on and off fail, and the action",
        "select enable, it will send warn signal.",
        "| 20 | Temp. Sensor Open",
        "When controller detects the sensor is open circuit, and the action",
        "select “warn”, it will send warn signal.",
        "| 21 | High Temp.",
        "When controller detects the temperature is higher than the set value,",
        "| 22 | Low Temp.",
        "When controller detects the temperature is lower than the set value, it",
        "| 23 | Oil",
        "| Pressure | Sensor",
        "| Open | select “warn”, it will send warn signal.",
        "| 24 | Low Oil Pressure",
        "When controller detects the oil pressure is lower than the set value, it",
        "| 25 | Level Sensor Open",
        "| 26 | Low Level",
        "When controller detects the oil lever is lower than the set value, it will",
        "| 27 | Flexible Sensor 1 Open",
        "| 28 | Flexible Sensor 1 High",
        "When controller detects the sensor value is higher than the max. set",
        "| 29 | Flexible Sensor 1 Low",
        "When controller detects the sensor value is lower than the min. set",
        "| 30 | Flexible Sensor 2 Open",
        "| 31 | Flexible Sensor 2 High",
        "| 32 | Flexible Sensor 2 Low",
        "| 33 | Digital Input",
        "When digit input port is set as warning and active, controller sends",
        "corresponding warning signal.",
        "| 34 | GSM Comm. Fail",
        "When select GSM enable but the controller couldn’t detect GSM",
        "model, controller sends corresponding warning signal.",
        "When controller detects earth current is greater than value of setting,",
        "| 35 | Earth Fault",
        "and the action “Warning” alarm is set, it will send a “warning” alarm",
        "| 6.2 | SHUTDOWN ALARM",
        "When controller detects shutdown alarm, it will send signal to stop the generator.",
        "Table 9 Shutdown Alarms",
        "| No. | Shutdown",
        "| 1 | Emergency Stop",
        "When controller detects emergency stop signal, it will send a stop",
        "| 2 | Over Speed",
        "When controller detects the speed value is higher than the set value,",
        "it will send a stop signal.",
        "| 3 | Under Speed",
        "When controller detects the speed value is lower than the set value,",
        "| 4 | Loss of Speed Signal | When controller detects speed value equals to 0, and the action",
        "select “Shutdown”, it will send a stop alarm signal",
        "| 5 | Gen Over Frequency",
        "When controller detects the frequency value is higher than the set",
        "value, it will send a stop signal.",
        "| 6 | Gen Under Frequency",
        "When controller detects the frequency value is lower than the set",
        "| 7 | Gen Over Voltage",
        "When controller detects the voltage value is higher than the set",
        "| 8 | Gen Under Voltage",
        "When controller detects the voltage value is lower than the set value,",
        "| 9 | Fail to Start",
        "If genset start fail within setting of start times, controller will send a",
        "stop signal.",
        "| 10 | Gen Over Current",
        "When controller detects the current value is higher than the set",
        "| 11 | Maintenance Due | When count down time is 0 and the action select “Shutdown”, it will",
        "send a stop alarm signal.",
        "| 12 | ECU shutdown | When controller gets stop signal from engine via J1939, it will send a",
        "| 13 | ECU Comm. Fail | When controller NOT gets data from engine via J1939, it will send a",
        "When controller detects reverse power value (power is negative) is",
        "lower than the set value, and the reverse power action select",
        "“shutdown”, it will send a stop alarm signal.",
        "When controller detects reverse power value (power is positive) is",
        "higher than the set value, and the reverse power action select",
        "“shutdown”, it will send a stop signal.",
        "| 16 | Temp. Sensor Open",
        "When controller detects sensor is open circuit, and the action select",
        "| 17 | High Temp.",
        "When controller detects temperature is higher than the set value, it",
        "will send a stop signal.",
        "| 18 | Oil Pressure Sensor",
        "| Open | “shutdown”, it will send a stop signal.",
        "| 19 | Low Oil Pressure",
        "When controller detects oil pressure is lower than the set value, it",
        "| 20 | Level Sensor Open",
        "| 21 | Flexible Sensor 1 Open",
        "| 22 | Flexible Sensor 1 High",
        "value, it will send stop signal.",
        "| 23 | Flexible Sensor 1 Low",
        "| 24 | Flexible Sensor 2 Open",
        "| 25 | Flexible Sensor 2 High",
        "| 26 | Flexible Sensor 2 Low",
        "| 27 | Digital Input Port",
        "When digital input port is set as shutdown, and the action is active, it",
        "will send a shutdown signal.",
        "| 28 | Earth Fault",
        "When controller detects the earth current is higher than the set value,",
        "and the action select “shutdown”, it will send stop signal.",
        "| 6.3 | TRIP AND STOP ALARM",
        "| When controller detects trip | and stop alarm signal, it will shut down generator quickly and stop after high",
        "speed cooling.",
        "Table 10 Trip and Stop Alarm",
        "| No. | Trip and Stop",
        "| 1 | Over Current",
        "When controller detects the value is higher than the set value, and the",
        "action select “trip and stop”, it will send trip and stop signal.",
        "| 2 | Maintenance Due | When count down time is 0 and the action select “trip and stop”, it will",
        "send a trip and stop signal.",
        "When controller detects reverse power value (power is negative) is lower",
        "| 3 | Reverse Power",
        "than the set value, and the action select “trip and stop”, it will send a trip",
        "and stop signal.",
        "When controller detects the over power value (power is positive) is higher",
        "| 4 | Over Power",
        "| 5 | Digital Input",
        "When digital input port is set as “trip and stop”, and the action is active, it",
        "will send a trip and stop signal.",
        "| 6 | Earth Fault",
        "When controller detects the earth current is higher than the set value, and",
        "the action select “trip and stop”, it will send a trip and stop signal.",
        "| 6.4 | TRIP ALARM",
        "| When | controller detects trip",
        "alarm, it will break close generator signal quickly, but genset not stop.",
        "Table 11 Trip Alarm",
        "| No. | Trip",
        "action select “trip”, it will send trip signal.",
        "| 2 | Reverse Power",
        "than the set value, and the action select “trip”, it will send a trip signal.",
        "| 3 | Over Power",
        "| 4 | Digital Input",
        "When digital input port is set as “trip”, and the action is active, it will send",
        "a trip signal.",
        "| 5 | Earth Fault",
        "the action select “trip”, it will send a trip signal.",
        "7 WIRINGS CONNECTION",
        "HGM9600 series controller’s rear as following:",
        "Fig.3 HGM9600 Rear Panel",
        "Table 12 Description of Terminal Connection",
        "| No. | Function",
        "| Cable Size | Remarks",
        "| 1 | B- | 2.5mm2",
        "Connected with negative of starter battery",
        "Connected with positive of starter battery. If wire length",
        "| 2 | B+ | 2.5mm2 | is over 30m, better to double wires in parallel. Max. 20A",
        "fuse is recommended",
        "| 3 | Emergency Stop | 2.5mm2",
        "Connected with B+ via emergency stop button",
        "| 4 | Fuel Relay Output | 1.5mm2 | B+ is supplied by 3 terminal, rated 16A",
        "| 5 | Start Relay Output | 1.5mm2 | B+ is supplied by 3 terminal, Connected",
        "| rated 16A | starter coil",
        "| 6 | Aux. Output 1 | 1.5mm2 | B+ is supplied by 2 terminal,",
        "rated 7A",
        "| 7 | Aux. Output 2 | 1.5mm2 | B+ is supplied by 2 terminal,",
        "| Details see | Table",
        "| rated 7A | 14",
        "| 8 | Aux. Output 3 | 1.5mm2 | B+ is supplied by 2 terminal,",
        "| 9 | Charger(D+) | 1.0mm2",
        "Connected with charger starter’s D+ (WL) terminals.",
        "Being hang up If there is no this terminal",
        "| 10 | Aux.",
        "| Input | 1 | 1.0mm2",
        "Ground connected is active (B-)",
        "| 11 | Aux.",
        "| Input | 2 | 1.0mm2",
        "| Ground connected is active (B-) | Details",
        "| see | Table",
        "| 12 | Aux.",
        "| Input | 3 | 1.0mm2",
        "| Ground connected is active (B-) | 15",
        "| 13 | Aux.",
        "| Input | 4 | 1.0mm2",
        "| 14 | Aux.",
        "| Input | 5 | 1.0mm2",
        "| 15 | Aux. Input 6 | 1.0mm2",
        "| 16 | Magnetic Pickup",
        "Connected with Speed sensor, shielding line is",
        "| 17 | MP 2 | 0.5mm2",
        "recommended. (B-) has already connected with speed",
        "| 18 | MP 1 | sensor 2",
        "| 19 | Aux. Input 7 | 1.0mm2",
        "| Ground connected is | active (B-)",
        "| Details | see",
        "Table",
        "| 20 | Normally close output, rated 7A",
        "| 21 | Aux. Output | 4 | 1.5mm2",
        "| Public points of relay | 14",
        "| 22 | Normally close output, rated 7A",
        "| 23 | ECU CAN",
        "| / | Impedance-120Ω shielding wire is recommended, its",
        "| 24 | ECU CAN",
        "| H | 0.5mm2",
        "single-end earthed.",
        "| 25 | ECU CAN",
        "| L | 0.5mm2",
        "| 26 | RESERVE",
        "| / | Empty terminal",
        "| 33 | RS485",
        "| 34 | RS485- | 0.5mm2",
        "single-end earthed",
        "| 35 | RS485+ | 0.5mm2",
        "| 36 | 2.5mm2 | Normally close output, rated 7A",
        "| 37 | Aux. Output | 5 | 2.5mm2 | Normally close output, rated 7A",
        "| 38 | 2.5mm2",
        "| 39 | Aux. Output 6 | 2.5mm2 | Normally close output, rated 7A",
        "| 40 | 2.5mm2",
        "Public points of relay",
        "| 41 | Mains Voltage L1 | 1.0mm2 | Connected to A-phase of mains (2A fuse is",
        "recommended) (HGM9610 without)",
        "| 42 | Mains Voltage L2 | 1.0mm2 | Connected to B-phase of mains (2A fuse is",
        "| 43 | Mains Voltage L3 | 1.0mm2 | Connected to C-phase of mains (2A fuse is",
        "| 44 | Mains Voltage N | 1.0mm2 | Connected to N-wire of mains (HGM9610 without)",
        "| 45 | Genset Voltage L1 | 1.0mm2 | Connected to A-phase of gen-set (2A fuse is",
        "recommended)",
        "| 46 | Genset Voltage L2 | 1.0mm2 | Connected to B-phase of gen-set (2A fuse is",
        "| 47 | Genset Voltage L3 | 1.0mm2 | Connected to C-phase of gen-set (2A fuse is",
        "| 48 | Genset Voltage N | 1.0mm2",
        "Connected to N-wire of gen-set",
        "| 49 | CT1 | 1.5mm2",
        "Outside connected to secondary coil of current",
        "transformer (rated 5A)",
        "| 50 | CT2 | 1.5mm2",
        "| 51 | CT3 | 1.5mm2",
        "| 52 | CT COM | 1.5mm2",
        "See following installation instruction",
        "| 53 | Earth Current | 1.5mm2",
        "| 54 | 1.5mm2 | transformer (rated 5A)",
        "| 55 | Aux. Input 8 | 1.0mm2",
        "| 56 | Aux. Sensor 1 | 1.0mm2",
        "Connected to temperature, oil",
        "| 57 | Aux. Sensor 2 | 1.0mm2",
        "pressure or fuel level sensors",
        "| 58 | Oil Pressure Sensor | 1.0mm2",
        "| Connected to oil pressure sensor | Details",
        "| 59 | Temperature Sensor | 1.0mm2",
        "| Connected | to",
        "| temperature | 16",
        "sensor",
        "| 60 | Fuel Level Sensor | 1.0mm2",
        "Connected to fuel level sensor",
        "| 61 | Sensor COM",
        "| / | Public terminal of sensor, (B-) has already connected",
        "| 62 | RS232 | 0.5mm2",
        "| 63 | RS232 RX | 0.5mm2",
        "Connected to GSM module",
        "| 64 | RS232 TX | 0.5mm2",
        "NOTE: USB ports in controller rear panel are programmable parameter ports, user can directly configure controller",
        "via PC.",
        "NOTE: Ethernet ports in controller rear panel are website port, user can directly configure and monitor controller via",
        "PC.",
        "NOTE: Please refer to the Module Comparison in this manual for more details.",
        "8 SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
        "| 8.1 | CONTENTS AND SCOPES OF PARAMETERS",
        "Table 13 Parameter Setting Contents and Scopes",
        "| No. | Items",
        "| Parameters | Defaults",
        "Mains Setting",
        "| 1 | AC System | (0~3) | 0 | 0: 3P4W; 1: 3P3W;",
        "Provide standard for checking mains",
        "over/under voltage. (It is primary voltage",
        "| 2 | Rated Voltage | (30~30000)V | 230",
        "when using voltage transformer; it is line",
        "voltage when AC system is 3P3W while it",
        "is phase voltage when using other AC",
        "system).",
        "| 3 | Rated Frequency | (10.0~75.0)Hz | 50.0",
        "over/under frequency.",
        "| 4 | Normal Time | (0~3600)s | 10",
        "The delay from mains abnormal to normal.",
        "| 5 | Abnormal Time | (0~3600)s | 5",
        "The delay from mains normal to abnormal.",
        "| 6 | Volt. Trans.(PT) | (0~1) | 0 | 0: Disable; | 1: Enable",
        "Setting value is mains rated voltage’s",
        "| 7 | Over Voltage | (0~200)% | 120%",
        "percentage, and return value (default:",
        "116%) and delay value (default: 5s) can be",
        "set.",
        "| 8 | Under Voltage | (0~200)% | 80% | percentage, and return value (default: 84%)",
        "and delay value (default: 5s) can be set.",
        "Setting value is mains rated frequency’s",
        "| 9 | Over Frequency | (0~200)% | 114% | percentage, return value (default: 110%)",
        "and delay value(default: 5s) can be set.",
        "| 10 | Under Frequency | (0~200)% | 90% | percentage, return value (default: 94%) and",
        "delay value(default: 5s) can be set.",
        "| 11 | Loss of Phase | (0~1) | 1 | 0: Disable; | 1: Enable",
        "| 12 | Reverse Phase | (0~1) | 1",
        "| Timer | Setting",
        "| 1 | Start Delay | (0~3600)s | 1",
        "Time from mains abnormal or remote start",
        "signal is active to start genset.",
        "| 2 | Return Delay | (0~3600)s | 1",
        "Time from mains normal or remote start",
        "signal is deactivated to genset stop.",
        "| 3 | Preheat Delay | (0~3600)s | 0",
        "Time of pre-powering heat plug before",
        "starter is powered up.",
        "| 4 | Cranking Time | (3~60)s | 8",
        "Time of starter power up.",
        "| 5 | Crank Rest Time | (3~60)s | 10",
        "The waiting time before second power up",
        "when engine start fail.",
        "| Alarms | for",
        "| low | oil",
        "| pressure, | high",
        "| 6 | Safety On Delay | (0~60)s | 10",
        "temperature, under speed, under frequency",
        "/voltage, charge fail are inactive.",
        "| 7 | Start Idle Time | (0~3600)s | 0",
        "Idle running time of genset when starting.",
        "| 8 | Warming Up | (0~3600)s | 10",
        "Warming time between genset switch on",
        "| Time | and normal running.",
        "| 9 | Cooling Time | (0~3600)s | 10",
        "Radiating time before genset stop, after it",
        "unloads.",
        "| 10 | Stop Idle Time | (0~3600)s | 0",
        "Idle running time when genset stop.",
        "| 11 | ETS",
        "| Solenoid | (0~3600)s | 20",
        "| The | time",
        "| of | powering",
        "| up | the",
        "| Hold | electromagnet during stop procedure.",
        "Time between ending of genset idle delay",
        "and stopped when “ETS time” is set as 0;",
        "| 12 | Fail to Stop Delay | (0~3600)s | 0",
        "Time between ending of ETS hold delay",
        "and stopped when “ETS Hold output time”",
        "is not 0.",
        "| 13 | After Stop Time | (0~3600)s | 0",
        "| Time | between",
        "| genset | stopped",
        "standby",
        "| Engine | Setting",
        "Default: Conventional genset (not J1939)",
        "| 1 | Engine Type | (0~39) | 0 | When connected to J1939 engine, choose",
        "the corresponding type.",
        "Tooth number of the engine, for judging of",
        "| 2 | Flywheel Teeth | (10~300) | 118",
        "| crank | disconnect",
        "| conditions | and",
        "inspecting of engine speed. See the",
        "installation instructions.",
        "| 3 | Rated Speed | (0~6000)r/min | 1500",
        "| Offer | standard",
        "| to | judge",
        "over/",
        "under/loading speed.",
        "Setting value is percentage of rated speed.",
        "| 4 | Speed on Load | (0~100)% | 90%",
        "Controller detects when it is ready to load.",
        "It won’t switch on when speed is under",
        "loading speed.",
        "| 5 | Loss",
        "| of | Speed | (0~3600)s | 5 | Time from detecting speed is 0 to confirm",
        "| Signal | the action.",
        "| 6 | Loss",
        "| of | Speed | (0~1) | 0 | 0: Warn; | 1: Shutdown",
        "Action",
        "| Over | Speed",
        "Setting value is percentage of rated speed",
        "| 7 | Shutdown | (0~200)% | 114% | and delay value (default: 2s) also can be",
        "| Under | Speed",
        "| 8 | Shutdown | (0~200)% | 80% | and delay value (default: 3s) also can be",
        "| 9 | Over Speed Warn | (0~200)% | 110% | and delay value (default: 5s) and return",
        "value (default: 108%) also can be set.",
        "| 10 | Warn | (0~200)% | 86% | and delay value (default: 5s) and return",
        "value (default: 90%) also can be set.",
        "| 11 | Battery",
        "| Rated | (0~60.0)V | 24.0",
        "Standard for detecting over/under voltage",
        "| Voltage | of battery.",
        "Setting value is percentage of rated",
        "| 12 | Battery",
        "| Over | (0~200)% | 120%",
        "voltage of battery. Delay value (default:",
        "| Volts | 60s) & return value (default: 115%) also",
        "can be set.",
        "| 13 | Battery",
        "| Under | (0~200)% | 85%",
        "| Volts | 60s) & return value (default: 90%) also can",
        "be set.",
        "In normal running, when charger D+(WL)",
        "| 14 | Charge Alt Fail | (0~60.0)V | 8.0",
        "voltage under this value, charge failure",
        "alarms. Delay value (default: 10s) & return",
        "value (default: 10.0V) also can be set.",
        "Max. Crank times of crank attempts. When",
        "| 15 | Start Attempts | (1~10) times | 3",
        "reach this number, controller will send",
        "start failure signal.",
        "See Table 17.",
        "There are 3 conditions of disconnecting",
        "| 16 | Crank Disconnect | (0~6) | 2",
        "starter with engine. Each condition can be",
        "| used | alone",
        "| and | simultaneously",
        "separating the start motor and genset as",
        "soon as possible.",
        "| Disconnect | When generator frequency higher than the",
        "| 17 | Generator Freq. | (0~200)% | 24%",
        "set value, starter will be disconnected. See",
        "the installation instruction.",
        "| Disconnect | When generator speed higher than the set",
        "| 18 | Engine Speed | (0~200)% | 24%",
        "value, starter will be disconnected. See the",
        "installation instruction.",
        "| Disconnect | Oil",
        "When generator oil pressure higher than",
        "| 19 | Pressure | (0~1000)kPa | 200",
        "the set value, starter will be disconnected.",
        "See the installation instruction.",
        "Generator Setting",
        "| 2 | Poles | (2~32) | 4",
        "Numbers of generator pole, used for",
        "calculating starter rotate speed when",
        "without speed sensor.",
        "To offer standards for detecting of",
        "generator’ over/under voltage and loading",
        "| 3 | Rated Voltage | (30~30000)V | 230",
        "voltage. (It is primary voltage when using",
        "voltage transformer; it is line voltage when",
        "AC system is 3P3W while it is phase",
        "voltage when using other AC system).",
        "Setting value is percentage of generator",
        "| 4 | Loading Voltage | (0~200)% | 85%",
        "rated voltage. Detect when controller ready",
        "to loading. If generator voltage under load",
        "voltage, won’t enter into normally running.",
        "| 5 | Rated Frequency | (10.0~75.0)Hz | 50.0",
        "over/under/load frequency.",
        "| 6 | Loading | (0~200)% | 85%",
        "| rated | frequency.",
        "| When | generator",
        "| Frequency | frequency under load frequency, it won’t",
        "enter into normal running.",
        "| 7 | Volt. Trans.(PT) | (0~1) | 0 | 0: Disable; | 1:Enable",
        "| 8 | Over",
        "| Volt. | (0~200)% | 120%",
        "| Shutdown | rated volt. Delay value (default: 3s) also",
        "| 9 | Under",
        "| Volt. | (0~200)% | 80%",
        "Shutdown",
        "| Over | Freq.",
        "| 10 | Shutdown | (0~200)% | 114% | rated freq. Delay value (default: 2s) also",
        "| Under | Freq.",
        "| 11 | Shutdown | (0~200)% | 80% | rated freq. Delay value (default: 3s) also",
        "| 12 | Over Volt. Warn | (0~200)% | 110% | rated volt. Delay value(default: 5s) and",
        "return value(default: 108%) also can be",
        "| Under | Volt.",
        "| 13 | Warn | (0~200)% | 84% | rated volt. Delay value (default: 5s) and",
        "return value (default: 86%) also can be set.",
        "| 14 | Over Freq. Warn | (0~200)% | 110% | rated freq. Delay value (default: 5s) and",
        "return value (default: 108%) also can be",
        "| 15 | Under Freq. Warn | (0~200)% | 84% | rated freq. Delay value (default: 5s) and",
        "| 16 | Loss of Phase | (0~1) | 1 | 0: Disable 1: Enable",
        "| 17 | Phase Sequence | (0~1) | 1",
        "| Load | Setting",
        "| 1 | Current Trans. | (5~6000)/5 | 500/5",
        "The ratio of external CT",
        "| 2 | Full",
        "| Current | (5~6000)A | 500",
        "Generator’s rated current, standard of load",
        "| Rating | current.",
        "| 3 | Full kW rating | (0~6000)kW | 276",
        "Generator’s rated power, standard of load",
        "power.",
        "| 4 | Over Current | (0~200)% | 120%",
        "rated volt. Delay value also can be set.",
        "| 5 | Over Power | (0~1) | 0 | 0: Disable 1: Enable",
        "| 6 | Reverse Power | (0~1) | 0 | 0: Disable 1: Enable",
        "| 7 | Earth Fault | (0~1) | 0 | 0: Disable 1: Enable",
        "| Switch | Setting",
        "Interval time from mains switch off to",
        "| 1 | Transfer Time | (0~7200)s | 5",
        "generator switch on; or from generator",
        "switch off to mains switch on.",
        "| 2 | Close Time | (0~20.0)s | 5.0",
        "Pulse width of mains/generator switch on.",
        "When it is 0, means output constantly.",
        "| 3 | Open Time | (0~20.0)s | 3.0",
        "Pulse width of mains/generator switch off.",
        "| 4 | Check Time | (0~20.0)s | 5.0",
        "Time of detecting switch auxiliary contacts",
        "after transferred.",
        "| 5 | Warn Enable | (0~1) | 0 | 0: Disable | 1: Enable",
        "| 6 | Check Enable | (0~1) | 0 | 0: Disable | 1: Enable",
        "Enable",
        "| 7 | immediate mains | (0~1) | 1 | 0: Disable | 1: Enable",
        "Dropout",
        "| Module | Setting",
        "| 1 | Power on Mode | (0~2) | 0 | 0: Stop mode | 1: Manual mode",
        "2: Auto mode",
        "| 2 | Module Address | (1~254) | 1",
        "| Controller’s | address",
        "| during | remote",
        "sensing.",
        "| 3 | Stop Bits | (0~1) | 0 | 0: 2 stop bits; | 1: 1 stop bit",
        "| 4 | Language | (0~2) | 0 | 0: Simplified Chinese | 1: English | 2:",
        "Others",
        "| 5 | Password | (0~65535) | 00318",
        "For entering advanced parameters setting.",
        "| 0: Disable | 1: Enable",
        "| 6 | Ethernet | (0-1) | 1",
        "All the settings about Ethernet (IP address,",
        "subnet mask) will active after the next",
        "time power on.",
        "| 7 | SD Card | (0-1) | 1 | 0: Disable | 1: Enable",
        "GSM Setting",
        "| 1 | GSM Enable | (0~1) | 0 | 0: Disable; 1: Enable",
        "0: Disable; 1: Enable",
        "| 2 | Phone Number | Max.20 digits | 0",
        "Its national and area’s cods must be",
        "added. e.g. China: 8613666666666. Users",
        "can set max. 5 phone numbers.",
        "Scheduling And Maintenance Setting",
        "| 1 | Scheduled Run | (0~1) | 0 | 0: Disable; | 1: Enable",
        "| 2 | Scheduled | Not (0~1) | 0 | 0: Disable; | 1: Enable",
        "Run",
        "| 3 | Maintenance | (0~1) | 0 | 0: Disable; | 1: Enable",
        "Analog Sensors Setting",
        "Temperature Sensor",
        "| 1 | Curve Type | (0~15) | 7",
        "| SGX | See Table 16.",
        "| 2 | Open Circuit | (0~2) | 0 | 0: Warn; 1: Shutdown; 2: No action",
        "| Shutdown | when",
        "| sensor | temperature",
        "| 3 | High",
        "| Temp. | (-50~+300)ºC | 98",
        "higher than this value. Detecting only after",
        "| Shutdown | safety delay is over. The delay value",
        "(default: 3s) also can be set.",
        "Warn when sensor temperature higher",
        "| than this value. | Detecting only after",
        "| 4 | High Temp. Warn | (-50~+300)ºC | 95",
        "safety delay is over. The delay value",
        "(default: 5s) and return value (default: 93)",
        "also can be set.",
        "| 5 | Low",
        "| Temp. | (0~1) | 0 | 0: Disable; 1: Enable",
        "Warn",
        "Oil Pressure Sensor",
        "| 1 | Curve Type | (0~15) | 7 | SGX. See Table 16.",
        "| 2 | Open",
        "| Circuit | (0~2) | 0 | 0: Warn 1: Shutdown 2: No action",
        "Shutdown when oil pressure lower than",
        "| 3 | Low",
        "| OP | (0~1000)kPa | 103",
        "this value. Detecting only after safety delay",
        "| Shutdown | is over. The delay value (default: 3s) also",
        "Warn when oil pressure higher than this",
        "| 4 | Low OP Warn | (0~1000)kPa | 124",
        "value. Detecting only after safety delay is",
        "over. The delay value (default: 5s) and",
        "return value (default: 138) also can be set.",
        "Liquid Level Sensor",
        "| 1 | Curve Type | (0~15) | 4 | SGH. See Table 16.",
        "| Circuit | (0~2) | 0 | 0: Warn; 1: Shutdown; | 2: No action",
        "| HGM9600 Series Genset Controller | User",
        "Warn when level lower than this value. It is",
        "| 3 | Low Level Warn | (0~300)% | 10",
        "detecting all the time. The delay value",
        "(default: 5s) and return value (default:",
        "15%) also can be set.",
        "Flexible Sensor 1",
        "| 1 | Flexible Sensor 1 | (0~1) | 0 | 0: Disable 1: Enable; (can be set as",
        "| Setting | temperature/pressure/liquid lever sensor).",
        "Flexible Sensor 2",
        "| 1 | Flexible Sensor 2 | (0~1) | 0 | 0: Disable; 1: Enable; (can be set as",
        "Aux. Input Ports",
        "Aux. Input Port 1",
        "| 1 | Contents Setting | (0~50) | 28 | Remote start (on load). See Table 15.",
        "| 2 | Active Type | (0~1) | 0 | 0: Closed to active",
        "1: Open to active",
        "Aux. Input Port 2",
        "| 1 | Contents Setting | (0~50) | 26",
        "High temperature shutdown",
        "See Table 15.",
        "Aux. Input Port 3",
        "| 1 | Contents Setting | (0~50) | 27",
        "Low oil pressure shutdown",
        "| Aux. | Input Port 4",
        "| 1 | Contents Setting | (0~50) | 0 | User defined. See Table 15.",
        "| 3 | Arming | (0~3) | 2 | 0: From safety on 1: From starting | 2:",
        "Always 3: Never",
        "| 4 | Active Actions | (0~4) | 0 | 0: Warn; 1: Shutdown; 2: Trip and stop 3:",
        "Trip 4: Indication",
        "| 5 | Active Delay | (0~20.0)s | 2.0",
        "Time from detecting active to confirm",
        "| 6 | Description",
        "LCD display detailed contents when the",
        "input is active.",
        "| Aux. | Input Port 5",
        "| 3 | Arming | (0~3) | 2 | 0: From safety on 1: From",
        "| starting | 2:",
        "| 4 | Active Actions | (0~4) | 1 | 0: Warn; 1: Shutdown; 2: Trip and stop 3:",
        "Aux. Input Port 6",
        "| 1 | Contents Setting | (0~50) | 0 | User defined .See Table 15.",
        "| 4 | Active Actions | (0~4) | 2 | 0: Warn; 1: Shutdown; 2: Trip and stop 3:",
        "| Aux. | Input Port 7",
        "| 1 | Contents Setting | (0~50) | 5 | Lamp test. See Table 15.",
        "| Aux. | Input Port 8",
        "| 3 | Arming | (0~3) | 0 | 0: From safety on 1: From starting | 2:",
        "Aux. Output Ports",
        "Aux. Output Port 1",
        "| 1 | Contents Setting | (0~239) | 1",
        "| User defined period output (default | output",
        "is in preheating). See Table 14.",
        "| 2 | Active Type | (0~1) | 0 | 0: Normally open;",
        "1: Normally close",
        "| Aux. | Output Port 2",
        "| 1 | Contents Setting | (0~239) | 35 | Idle control output. See Table 14.",
        "| Aux. | Output Port 3",
        "| 1 | Contents Setting | (0~239) | 29",
        "| Generator closed output. See Table | 14.",
        "Aux. Output Port 4",
        "| 1 | Contents Setting | (0~239) | 31 | Mains closed output. See Table 14.",
        "Aux. Output Port 5",
        "| 1 | Contents Setting | (0~239) | 38 | ETS solenoid hold. See Table 14.",
        "Aux. Output Port 6",
        "| 1 | Contents Setting | (0~239) | 48 | Common alarm. See Table 14.",
        "NOTE: Overcurrent setting details about definite time delay and inverse definite minimum time are as follows:",
        "Definite Time: Overcurrent delay is definite time delay. Different overcurrent value has corresponding delay.",
        "Inverse Definite Minimum Time (IDMT): Overcurrent delay decrease with the increase of overcurrent. Different",
        "overcurrent value has corresponding delay.",
        "IDMT formula:",
        "T = t / ((IA/IT)-1)2",
        "IA: Current max. load current (L1/L2/L3)",
        "IT: Overcurrent setting value",
        "Example:",
        "IA = 550A",
        "IT =500A",
        "Conclusion: T = 3600s (1hour)",
        "| 8.2 | ENABLE DEFINITION OF AUXILIARY OUTPUT PORTS",
        "| 8.2.1 | DEFINED CONTENTS OF AUXILIARY OUTPUT PORTS",
        "| Table 14 Defined Contents of Auxiliary | Output",
        "Ports",
        "| No. | Type",
        "| 0 | Not Used",
        "| 1 | Custom Period 1",
        "| 2 | Custom Period 2",
        "| 3 | Custom Period 3",
        "| 4 | Custom Period 4",
        "| 5 | Custom Period 5",
        "| 6 | Custom Period 6",
        "| Details | of",
        "| function | description please",
        "| see | the",
        "following.",
        "| 7 | Custom Combined | 1",
        "| 8 | Custom Combined | 2",
        "| 9 | Custom Combined | 3",
        "| 10 | Custom Combined | 4",
        "| 11 | Custom Combined | 5",
        "| 12 | Custom Combined | 6",
        "| 13 | Reserved",
        "| 14 | Reserved",
        "| 15 | Reserved",
        "| 16 | Reserved",
        "Action when over speed shutdown and emergence stop. It",
        "| 17 | Air Flap",
        "also can close the air inflow to stop the engine as soon as",
        "possible.",
        "Action when warning, shutdown, trips. Can be connected",
        "| 18 | Audible Alarm",
        "annunciator externally. When “alarm mute” configurable input",
        "port is active, it can remove the alarm.",
        "| 19 | Louver Control",
        "Action in genset starting and disconnect when genset stops",
        "completely.",
        "| 20 | Fuel Pump Control",
        "It is controlled by fuel pump of level sensor’s limited",
        "threshold.",
        "| 21 | Heater Control",
        "It is controlled by heating of temperature sensor’s setting",
        "bound.",
        "| 22 | Cooler Control",
        "It is controlled by cooler of temperature sensor’s setting",
        "| 23 | Fuel Pre-supply",
        "Action in period of crank to safety run.",
        "| 24 | Excite Generator",
        "Output in start period. If there is no generator frequency",
        "during hi-speed running, output for 2 seconds again.",
        "| 25 | Pre-Lubricate",
        "Actions in period of pre-heating to safety run.",
        "| 26 | Remote PC Output",
        "This port is controlled by communication (PC).",
        "| 27 | GSM Power",
        "Power for GSM module (GSM module is reset when GSM",
        "communication failed).",
        "| 28 | Reserved",
        "| 29 | Close Generator",
        "| Control | generator to take load.",
        "| 30 | Open Breaker",
        "| Control | generator to off load.",
        "| 31 | Close Mains",
        "| Control | mains to take load.",
        "| 32 | Reserved",
        "| 33 | Start Relay",
        "| 34 | Fuel Relay",
        "Action when genset is cranking and disconnect when",
        "stopped completely.",
        "Used for engine which has idles. Close before starting and",
        "| 35 | Idle Control",
        "open in warming up delay; Close during stopping idle mode",
        "and open when stop is completed.",
        "| 36 | Raise Speed",
        "Action in warming up delay.",
        "| 37 | Drop Speed",
        "Action between the period from “stop idle” to “failed to stop”.",
        "| 38 | ETS Control",
        "Used for engines with ETS electromagnet. Close when stop",
        "idle is over and open when pre-set “ETS delay” is over.",
        "| 39 | Pulse Drop speed | Active 0.1s when controller enter into stop idle, used for",
        "control part of ECU dropping to idle speed.",
        "| 40 | ECU Stop",
        "Used for ECU engine and control its stop.",
        "| 41 | ECU Power",
        "Used for ECU engine and control its power.",
        "| 42 | Pulse raise speed | Active 0.1s when controller enter into warming up delay; used",
        "for control part of ECU raising to normal speed.",
        "| 43 | Crank Success",
        "Close when detects a successful start signal.",
        "| 44 | Generator OK",
        "Action when generator is normal.",
        "| 45 | Generator Available",
        "Action in period of generator ok to hi-speed cooling.",
        "| 46 | Mains OK",
        "Action when mains normal.",
        "| 47 | Reserved",
        "| 48 | Common Alarm",
        "| Action when genset common warning, common | shutdown,",
        "common trips alarm.",
        "| 49 | Common Trip and Stop",
        "Action when common trip and stop alarm.",
        "| 50 | Common Shutdown",
        "Action when common shutdown alarm.",
        "| 51 | Common Trip Alarm",
        "Action when common trips alarm.",
        "| 52 | Common Warn Alarm",
        "Action in common warning alarm.",
        "| 53 | Reserved",
        "| 54 | Battery High Volts",
        "Action when battery’s over voltage warning alarm.",
        "| 55 | Battery Low Volts",
        "Action when battery’s low voltage warning alarm.",
        "| 56 | Charge Alt Fail",
        "Action when charge failure warning alarms.",
        "| 57 | Reserved",
        "| 58 | Reserved",
        "| 59 | Reserved",
        "| 60 | ECU Warn",
        "| Indicate | ECU sends a warning signal.",
        "| 61 | ECU Shutdown",
        "| Indicate | ECU sends a shutdown signal.",
        "| 62 | ECU Comm. Fail",
        "| Indicate | controller not communicates with",
        "ECU.",
        "| HGM9600 | Series Genset Controller",
        "| User | Manual",
        "| Page | 42",
        "| of | 73",
        "| 63 | Reserved",
        "| 64 | Reserved",
        "| 65 | Reserved",
        "| 66 | Reserved",
        "| 67 | Reserved",
        "| 68 | Reserved",
        "| 69 | Aux. Input 1 Active",
        "| Action | when",
        "| input | port | 1",
        "| is | active",
        "| 70 | Aux. Input 2 Active",
        "| input | port | 2",
        "| 71 | Aux. Input 3 Active",
        "| input | port | 3",
        "| 72 | Aux. Input 4 Active",
        "| input | port | 4",
        "| 73 | Aux. Input 5 Active",
        "| input | port | 5",
        "| 74 | Aux. Input 6 Active",
        "| input | port | 6",
        "| 75 | Aux. Input 7 Active",
        "| input | port | 7",
        "| 76 | Aux. Input 8 Active",
        "| input | port | 8",
        "| 77~98 | Reserved",
        "| 99 | Emergency Stop",
        "emergency stop alarm.",
        "| 100 | Failed to Start",
        "failed start alarm.",
        "| 101 | Failed to Stop",
        "failed stop alarm.",
        "| 102 | Under Speed Warn",
        "under speed alarm.",
        "| 103 | Under Speed Shutdown",
        "under speed shuts down.",
        "| 104 | Over Speed Warn",
        "over speed warn.",
        "| 105 | Over Speed Shutdown",
        "over speed shutdown alarm.",
        "| 106 | Reserved",
        "| 107 | Reserved",
        "| 108 | Reserved",
        "| 109 | Gen Over Freq. Warn",
        "| generator | over frequency warning.",
        "| 110 | Gen Over Freq. Shut",
        "| generator | over frequency shutdown",
        "alarm.",
        "| 111 | Gen Over Volt Warn",
        "| generator | over voltage warning.",
        "| 112 | Gen Over Volt Shut",
        "| generator | over voltage shutdown.",
        "| 113 | Gen Under Freq. Warn",
        "| generator | low frequency warning.",
        "| 114 | Gen Under Freq. Shut",
        "| generator | low frequency shutdown.",
        "| 115 | Gen Under Volt. Warn",
        "| generator | low voltage warning.",
        "| 116 | Gen Under Volt. Shut",
        "| generator | low voltage shutdown.",
        "| 117 | Gen Loss of Phase",
        "| generator | loss phase.",
        "| 118 | Gen Reverse Phase Seq.",
        "| generator | reverse phase.",
        "| 119 | Reserved",
        "| 120 | Over Power",
        "controller detects generator have over power.",
        "| 121 | Reserved",
        "| 122 | Reverse Power",
        "controller detects generator have reverse power.",
        "| 123 | Over Current",
        "over current.",
        "| 124 | Reserved",
        "| 125 | Mains Blackout",
        "| HGM9600 | Series Genset Controller User",
        "| 126 | Mains Over Freq.",
        "| 127 | Mains Over Volt",
        "| 128 | Mains Under Freq.",
        "| 129 | Mains Under Volt",
        "| 130 | Mains Reverse Phase",
        "Seq.",
        "| 131 | Mains Loss of Phase",
        "| 132~138 | Reserved",
        "| 139 | High Temp Warn",
        "hi-temperature warning.",
        "| 140 | Low Temp Warn",
        "low temperature warning.",
        "| 141 | High Temp Shutdown",
        "hi-temperature shutdown alarm.",
        "| 142 | Reserved",
        "| 143 | Low OP Warn",
        "low oil pressure warning.",
        "| 144 | Low OP Shutdown",
        "low oil pressure shutdown.",
        "| 145 | OP Sensor Open",
        "oil pressure sensor is open circuit.",
        "| 146 | Reserved",
        "| 147 | Low Fuel Level",
        "controller has low oil level alarm.",
        "| 148 | Reserved",
        "| 149 | Reserved",
        "| 150 | Config1 High Warn",
        "| 151 | Config1 Low Warn",
        "| 152 | Config1 High Shut",
        "| 153 | Config1 Low Shut",
        "| 154 | Config2 High Warn",
        "| 155 | Config2 Low Warn",
        "| 156 | Config2 High Shut",
        "| 157 | Config2 Low Shut",
        "| 158~229 | Reserved",
        "| 230 | Stop Mode",
        "| Action | in stop mode.",
        "| 231 | Manual Mode",
        "| Action | in Manual mode.",
        "| 232 | Reserved",
        "| 233 | Auto Mode",
        "| Action | in Auto mode.",
        "| 234 | Generator On Load",
        "| 235 | Mains On Load",
        "| 236 | Reserved",
        "| 237 | Reserved",
        "| 238 | Reserved",
        "| 239 | Reserved",
        "| Manual | Page | 44",
        "8.2.2 CUSTOM PERIOD OUTPUT",
        "Defined Period output is composed by 2 parts, period output S1 and condition output S2.",
        "While S1 and S2 are TRUE synchronously, OUTPUT;",
        "While S1 or S2 is FALSE, NOT OUTPUT.",
        "Period output S1, can set generator’s one or more period output freely, can set the delayed time and output",
        "time after enter into period.",
        "Condition output S2; can set as any conditions in output ports.",
        "NOTE: when delay time and output time both are 0 in period output S1, it is TRUE in this period.",
        "Output period: start",
        "Delay output time: 2s",
        "Output time: 3s",
        "Condition output contents: input port 1 is active",
        "Close when condition output active/inactive: close when active (disconnect when inactive);",
        "Input port 1 active, after enter “starts time” and delay 2s, this defined period output is outputting, after 3s, stop outputting;",
        "Input port 1 inactive, defined output period is not outputting.",
        "8.2.3 CUSTOM COMBINED OUTPUT",
        "Defined combination output is composed by 3 parts, condition output S1 or S2 and condition output S3.",
        "S1 or S2 is TRUE, while S3 is TRUE, defined combination output is outputting;",
        "S1 and S2 are FALSE, or S3 is FALSE, defined combination output is not outputting.",
        "NOTE: S1, S2, S3 can be set as any contents except for “defined combination output” in the output setting.",
        "NOTE: 3 parts of defined combination output (S1, S2, S3) couldn’t include or recursively include themselves.",
        "Contents of probably condition output S1: input port 1 is active;",
        "Close when probably condition output S1 is active /inactive: close when active (disconnect when inactive);",
        "Contents of probably condition output S2, input port 2 is active;",
        "Close when probably condition output S2 is active /inactive: close when active (disconnect when inactive);",
        "Contents of probably condition output S3: input port 3 is active;",
        "Close when probably condition output S3 is active /inactive: close when active (disconnect when inactive);",
        "| HGM9600 Series Genset Controller User Manual | Page | 45",
        "When input port 1 active or input port 2 active, if input port 3 is active, defined combination output is outputting; If input port 3",
        "inactive, defined combination output is not outputting;",
        "When input port 1 inactive and input port 2 inactive, whatever input port 3 is active or not, defined combination output is not",
        "outputting.",
        "| 8.3 | DEFINED CONTENTS OF AUXILIARY INPUT PORTS (ALL GND (B-) ACTIVE)",
        "Table 15 Defined Contents of Auxiliary Input Ports",
        "Including following functions,",
        "Indication: indicate only, not warning or shutdown.",
        "Warning: warn only, not shutdown.",
        "Shutdown: alarm and shutdown immediately",
        "| Trip and stop: alarm, generator unloads and shutdown | after",
        "| 0 | Users Configured",
        "hi-speed cooling",
        "Trip: alarm, generator unloads but not shutdown.",
        "Never: input inactive.",
        "Always: input is active all the time.",
        "From crank: detecting as soon as start.",
        "From safety on: detecting after safety on run delay.",
        "| 1 | Reserved",
        "| 2 | Alarm Mute",
        "Can prohibit “Audible Alarm” output when input is active.",
        "| 3 | Reset Alarm",
        "Can reset shutdown alarm and trip alarm when input is active.",
        "| 4 | 60Hz Active | Use for CANBUS engine and it is 60Hz when input is active.",
        "| 5 | Lamp Test",
        "All LED indicators are illuminating when input is active.",
        "| All buttons in | panel is inactive except",
        "| 6 | Panel Lock",
        "| and there is | in the right of first row in",
        "| LCD | when",
        "| input | is",
        "active.",
        "| 7 | Reserved",
        "| 8 | Low Speed Mode",
        "Under voltage/frequency/speed protection is inactive.",
        "| 9 | Inhibit Auto Stop",
        "In Auto mode, during generator normal running, when input is",
        "active, inhibit generator shutdown automatically.",
        "| 10 | Inhibit Auto Start",
        "In Auto mode, inhibit generator start automatically when input",
        "is active.",
        "| 11 | Inhibit Scheduled Start",
        "In Auto mode, inhibit scheduled run genset when input is",
        "| 12 | Reserved",
        "| 13 | Aux Gen Closed",
        "Connect generator loading switch’s Aux. Point.",
        "| 14 | Inhibit Gen Load",
        "Prohibit genset switch on when input is active.",
        "| 15 | Aux Mains Closed",
        "Connect mains loading switch’s Aux. Point.",
        "| 16 | Inhibit Mains Load",
        "Prohibit mains switch on when input is active.",
        "| 17 | Auto Mode Lock",
        "| When input is active, controller enters into Auto | mode;",
        "| all | the",
        "| keys except | are inactive.",
        "| When input is active, controller won’t work under Auto | mode.",
        "| 18 | Auto Mode Invalid",
        "key and simulate auto key input does not work.",
        "| 19 | Reserved",
        "| 20 | Reserved",
        "| 21 | Inhibit Alarm Stop",
        "| All shutdown alarms are prohibited | except emergence",
        "stop.(Means battle mode)",
        "| 22 | Aux Instrument Mode",
        "All outputs are prohibited in this mode.",
        "| 23 | Reserved",
        "| 24 | Reset Maintenance",
        "| Controller will set maintenance time and | date as default when",
        "| 25 | Reserved",
        "| 26 | Aux. High Temp",
        "Connected sensor digital input.",
        "| 27 | Aux. Low OP",
        "In Auto mode, when input active, genset can be started",
        "| 28 | Remote Start (On Load)",
        "automatically and take load after genset normal running; when",
        "input inactive, genset will stop automatically.",
        "In Auto mode, when input is active, genset can be started",
        "| 29 | Remote Start (Off Load)",
        "automatically and NOT take load after genset normal running;",
        "when input is inactive, genset will stop automatically.",
        "In Manual mode, when input active, genset will start",
        "| 30 | Aux. Manual Start",
        "| automatically; | when",
        "| input | inactive,",
        "| genset | will",
        "stop",
        "| 31 | Reserved",
        "| 33 | Simulate Stop key",
        "| An external button can be | connected",
        "and pressed as simulate",
        "| 34 | Simulate Manual key",
        "panel.",
        "| 35 | Reserved",
        "| 36 | Simulate Auto key",
        "| 37 | Simulate Start key",
        "| 38 | Simulate G-Load key",
        "| This is simulate G-close | key when | HGM9610 controller is",
        "applied.",
        "| 39 | Simulate",
        "| M-Load | key",
        "| This is simulate M-open | key when | HGM9610 controller is",
        "| 40 | Reserved",
        "| 41 | Reserved",
        "| 42 | Reserved",
        "| 43 | Reserved",
        "| 44 | Reserved",
        "| 45 | Aux Mains OK",
        "| In Auto mode, mains are normal when input is | active.",
        "| 46 | Aux Mains Fail",
        "| In Auto mode, mains are abnormal when input | is active.",
        "| 47 | Alternative Config1",
        "| Users can set different parameters to make | it easy to",
        "select",
        "| 48 | Alternative Config2",
        "current configuration via input port.",
        "| 49 | Alternative Config3",
        "| 50 | Reserved",
        "| 8.4 | SELECTION OF SENSORS",
        "Table 16 Sensors Selection",
        "| No. | Sensor",
        "| Description | Remark",
        "0 Not used",
        "1 Custom Res Curve",
        "2 Custom 4-20mA curve",
        "3 VDO",
        "| 4 CURTIS | Defined",
        "resistance’s",
        "| 1 | Temperature Sensor | 5 VOLVO-EC | range is 0~6KΩ, default",
        "| 6 DATCON | is SGX sensor.",
        "7 SGX",
        "8 SGD",
        "9 SGH",
        "10 PT100",
        "11~15 Reserved",
        "3 VDO 10Bar",
        "| 2 | Pressure Sensor | 5 VOLVO-EC | range is 0~6KΩ, default",
        "| 6 DATCON 10Bar | is SGX sensor.",
        "10~15 Reserved",
        "| 1 Custom Res Curve | Defined",
        "| 3 | Fuel Level Sensor | 2 Custom 4-20mA curve | range is 0~6KΩ, default",
        "| 3 SGD | is SGH sensor.",
        "4 SGH",
        "5~15 Reserved",
        "| NOTE: User should make special declare when order controller if your genset | equip",
        "| with | sensor of 4~20mA.",
        "| 8.5 | CONDITIONS OF CRANK DISCONNECT SELECTION",
        "Table 17 Crank Disconnect Condition Selection",
        "| No. | Setting",
        "description",
        "| 0 | Gen frequency",
        "| 1 | Speed sensor",
        "| 2 | Speed sensor + Gen frequency",
        "| 3 | Oil pressure",
        "| 4 | Oil pressure + Gen frequency",
        "| 5 | Oil pressure + Speed sensor",
        "| 6 | Oil pressure + Speed sensor + Gen",
        "frequency",
        "| 1. | There are 3 conditions to make starter disconnected with engine, that is, speed sensor, generator frequency and engine",
        "oil pressure. They all can be used separately. We recommend that engine oil pressure should be using with speed",
        "sensor and generator frequency together, in order to make the starter motor is separated with engine immediately and",
        "can check crank disconnect exactly.",
        "| 2. | Speed sensor is the magnetic equipment which be installed in starter for detecting flywheel teeth.",
        "| 3. | When set as speed sensor, must ensure that the number of flywheel teeth is as same as setting, otherwise, “over speed",
        "shutdown” or “under speed shutdown” may be caused.",
        "| 4. | If genset without speed sensor, please don’t select corresponding items, otherwise, “start fail” or “loss speed signal”",
        "maybe caused.",
        "| 5. | If genset without oil pressure sensor, please don’t select corresponding items.",
        "| 6. | If not select generator frequency in crank disconnect setting, controller will not collect and display the relative power",
        "quantity (can be used in water pump set); if not select speed sensor in crank disconnect setting, the rotating speed",
        "displayed in controller is calculated by generator frequency and number of poles.",
        "9 PARAMETERS SETTING",
        "In HGM9610 controller, there are no items of mains in setting and also no mains items in configurable",
        "ports of input/output.",
        "CAUTION: Please change the controller parameters when generator is in standby mode only (e. g. Crank disconnect",
        "conditions selection, configurable input, configurable output, various delay), otherwise, shutdown and other abnormal",
        "conditions may happen.",
        "NOTE: Maximum set value must over minimum set value in case that the condition of too high as well as too low will",
        "happen.",
        "NOTE: When setting the warning alarm, please set the correct return value; otherwise, maybe there is abnormal alarm.",
        "When setting the maximum value, the return value must less than set value; When setting the minimum value, the return",
        "value must over set value.",
        "NOTE: Please set the generator frequency value as low as possible when cranking, in order to make the starter be",
        "separated quickly as soon as crank disconnect.",
        "NOTE: Configurable input could not be set as same items; otherwise, there are abnormal functions. However, the",
        "configurable output can be set as same items.",
        "| 10 | SENSORS SETTING",
        "| 1. | When reselect sensors, the sensor curve will be transferred into the standard value. For example, if",
        "temperature sensor is SGX (120°C resistor type), its sensor curve is SGX (120°C resistor type); if",
        "select the SGD (120°C resistor type), the temperature sensor curve is SGD curve.",
        "| 2. | When there is difference between standard sensor curves and using sensor, user can adjust it in",
        "“curve type”.",
        "| 3. | When input the sensor curve, X value (resistor) must be input from small to large, otherwise, mistake",
        "occurs.",
        "| 4. | If select sensor type as “None”, sensor curve is not working.",
        "| 5. | If corresponding sensor has alarm switch only, user must set this sensor as “None”, otherwise, maybe",
        "there is shutdown or warning.",
        "| 6. | The headmost or backmost values in the vertical coordinates can be set as same as below,",
        "Fig.4 Sensor Curve",
        "| Table | 18",
        "| Normal Pressure Unit | Conversion",
        "| pa | kgf/cm2",
        "| bar | psi",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "| HGM9600 Series | Genset",
        "11 COMMISSIONING",
        "Please make the under procedures checking before commissioning,",
        "| 1. | Ensure all the connections are correct and wires diameter is suitable.",
        "| 2. | Ensure that the controller DC power has fuse, the controller‘s positive and negative connected to start",
        "battery are correct.",
        "| 3. | Emergence stop must be connected with positive of start battery via scram button’s normal close",
        "point and fuse.",
        "| 4. | Take proper action to prevent engine to crank disconnect (e. g. Remove the connection wire of fuel",
        "valve). If checking is OK, make the start battery power on; choose manual mode and controller will",
        "executive routine.",
        "| 5. | Set controller under manual mode, press “start” button, genset will start. After the setting times as",
        "setting, controller will send signal of Start Fail; then press “stop” to reset controller.",
        "| 6. | Recover the action of stop engine start (e. g. Connect wire of fuel valve), press start button again,",
        "genset will start. If everything goes well, genset will normal run after idle running (if idle run be set).",
        "During this time, please watch for engine’s running situations and AC generator’s voltage and",
        "frequency. If abnormal, stop genset running and check all wires connection according to this manual.",
        "| 7. | Select the AUTO mode from controller’s panel, connect mains signal. After the mains normal delay,",
        "controller will transfer ATS (if fitted) into mains load. After cooling time, controller will stop genset and",
        "make it into “standby” mode until there is abnormal of mains.",
        "| 8. | When mains power is abnormal again, genset will be started automatically and into normal running,",
        "then controller send signal to making generator switch on, and control the ATS as generator load. If",
        "not like this, please check ATS’ wires connection of control part according to this manual.",
        "| 9. | If there is any other question, please contact SmartGen’s service.",
        "| 12 | TYPICAL APPLICATION",
        "Fig.5 HGM9610 Typical Application Diagram",
        "Fig.6 HGM9620 Typical Application Diagram",
        "| NOTE: Fuse | F1:",
        "| min. | 2A; | max. 20A. Fuse F2: max. 32A. Users should select suitable",
        "| fuse | depend on practical",
        "application.",
        "Fig.7 3 Phase 3 Wire Application Diagram",
        "Fig.8 2 Phase 3 Wire Application Diagram",
        "Fig.9 Single Phase 2 Wire Application Diagram",
        "| HGM9600 | Series",
        "13 INSTALLATION",
        "| Controller is panel built-in design; it is fixed by clips when installed. | The",
        "| controller’s | overall",
        "| dimensions | and",
        "cutout dimensions for panel, please refers to as following,",
        "| Unit: | mm",
        "Fig.10 Overall Dimension and Cutout",
        "| 1) | Battery Voltage Input",
        "NOTE: HGM9600 series controller can suit for widely range of battery voltage DC(8~35)V. Negative of battery must be",
        "connected with the engine shell. The diameter of wire which from power supply to battery must be over 2.5mm2. If floating",
        "charge configured, please firstly connect output wires of charger to battery’s positive and negative directly, then, connect",
        "wires from battery’s positive and negative to controller’s positive and negative input ports in order to prevent charge",
        "disturbing the controller’s normal working.",
        "| 2) | Speed Sensor Input",
        "NOTE: Speed sensor is the magnetic equipment which be installed in starter and for detecting flywheel teeth. Its",
        "connection wires to controller should apply for 2 cores shielding line. The shielding layer should connect to No.16 terminal in",
        "controller while another side is hanging in air. The else two signal wires are connected to No.17 and No.18 terminals in",
        "controller. The output voltage of speed sensor should be within AC(1~24)V (effective value) during the full speed. AC12V is",
        "recommended (in rated speed). When install the speed sensor, let the sensor is spun to contacting flywheel first, then, port",
        "out 1/3 lap, and lock the nuts of sensor at last.",
        "| 3) | Output and Expand Relays",
        "CAUTION: All outputs of controller are relay contact output type. If need to expand the relays, please add freewheel diode",
        "to both ends of expand relay’s coils (when coils of relay have DC current) or, increase resistance-capacitance return circuit",
        "(when coils of relay have AC current), in order to prevent disturbance to controller or others equipment.",
        "| 4) | AC Input",
        "Current input of controller must be connected to outside current transformer. And the current",
        "transformer’s secondary side current must be 5A. At the same time, the phases of current transformer and",
        "input voltage must correct. Otherwise, the current of collecting and active power maybe not correct.",
        "NOTE: ICOM port must be connected to negative pole of battery.",
        "WARNING! When there is load current, transformer’s secondary side prohibit open circuit.",
        "| 5) | Withstand Voltage Test",
        "| CAUTION! When controller had been installed in control panel, if need the high voltage | test,",
        "please disconnect",
        "controller’s all terminal connections, in order to prevent high voltage into controller and damage it.",
        "14 GSM SHORT MESSAGE ALARM AND REMOTE CONTROL",
        "14.1 GSM SHORT MESSAGE ALARM",
        "| When controller detects alarm, it will send short message | to phone",
        "| NOTE: All alarms about shutdown, trip and stop and trip will be | sent to the",
        "| pre-set phone. Warnings | are",
        "| sent | to",
        "| the | phone",
        "according to the pre-set.",
        "14.2 GSM SHORT MESSAGE REMOTE CONTROL",
        "Users send order message to GSM module, then controller will make actions according to this SMS order",
        "and pass back corresponding operations information. Controllers only execute the orders by pre-set. Detail",
        "orders as following:",
        "Table 19 SMS Orders",
        "| No. | SMS Orders",
        "| Pass Back Information | Description",
        "| GENSET ALARM | When",
        "| genset | is",
        "stopping alarm",
        "| SYSTEM IN STOP MODE | At rest status in stop",
        "| GENSET AT REST | mode",
        "| SYSTEM IN MANUAL MODE | At",
        "| rest | status",
        "in",
        "| GENSET AT REST | manual mode",
        "| 1 | SMS GENSET",
        "| SYSTEM IN AUTO MODE | At rest status in auto Obtain status",
        "of genset",
        "| SYSTEM IN STOP MODE | Running status in stop",
        "| GENSET IS RUNNING | mode",
        "| SYSTEM IN MANUAL MODE | Running",
        "| status | in",
        "| GENSET IS RUNNING | manual mode",
        "| SYSTEM IN AUTO MODE | Running status in stop",
        "| GENSET AT RUNNING | mode",
        "| GENSET ALARM | Generator is shutdown",
        "alarm or trip alarm",
        "| STOP MODE NOT START | Cannot start in stop",
        "| 2 | SMS START",
        "| mode | Start genset",
        "| SMS START OK | Start in manual mode",
        "| AUTO MODE NOT START | Cannot start in auto",
        "mode",
        "| 3 | SMS",
        "| STOP MODE | SMS STOP OK",
        "Set as stop mode",
        "| 4 | SMS",
        "| MANUAL MODE | SMS MANUAL MODE OK",
        "Set as manual mode",
        "| 5 | SMS",
        "| AUTO MODE | SMS AUTO MODE OK",
        "Set as auto mode",
        "| 6 | SMS",
        "| DETAIL | Pass back information",
        "| can | Gets details information",
        "| of | genset.",
        "be set via PC software.",
        "NOTE: When sending orders, users need to follow SMS orders in above form and all the letters must be capital.",
        "NOTE: Pass back information from SMS DETAIL including: working mode, mains voltage, generator voltage, load current,",
        "mains frequency, generator frequency, active power, apparent power, power factor, battery voltage, D+ voltage, water",
        "temperature, oil pressure, oil level, engine speed, total running time, genset status, and alarm status.",
        "NOTE: Its national and area’s cods must be added. e.g. China: 8613666666666.",
        "14.3 CONTROLLER AND GSM MODULE CONNECTION",
        "The diagram below illustrates the application of SmartGen GSM-3 module (international version).",
        "Fig.11 Controller and GSM Module Connection",
        "15 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE",
        "15.1 CUMMINS ISB/ISBE",
        "Table 20 Connector B",
        "| Terminals of controller | Connector B",
        "| Fuel relay output | 39",
        "| Start relay output | -",
        "Connect with starter coil directly.",
        "| Expand | 30A",
        "| relay, | battery",
        "ECU power;",
        "| Auxiliary output 1 | voltage of 01, 07, 12, 13 is | Set Auxiliary output 1 as “ECU power”.",
        "supplied by relay.",
        "Table 21 9-pin Connector",
        "| Terminals | of controller | 9 pins connector",
        "| CAN GND | SAE | J1939 shield",
        "| CAN communication shielding | line",
        "(connect with ECU terminal only).",
        "| CAN(H) | SAE | J1939 signal | Using impedance 120Ω connecting",
        "line.",
        "| CAN(L) | SAE | J1939 return | Using impedance 120Ω connecting",
        "| Engine type: | Cummins ISB.",
        "15.2 CUMMINS QSL9",
        "Suitable for CM850 engine control module.",
        "Table 22 50-pin Connector",
        "| Terminals of controller | 50 pins connector",
        "Connect to starter coil directly.",
        "Table 23 9-pin Connector",
        "| CAN GND | SAE | J1939 shield-E",
        "| CAN | communication",
        "| shielding | line",
        "| CAN(H) | SAE | J1939 signal-C | Using impedance 120Ω connecting",
        "| CAN(L) | SAE | J1939 return-D | Using impedance 120Ω connecting",
        "| Engine type: | Cummins-CM850.",
        "15.3 CUMMINS QSM11(IMPORT)",
        "It is suitable for CM570 engine control module. Engine type is QSM11 G1, QSM11 G2.",
        "Table 24 C1 Connector",
        "| Terminals of controller | C1 connector",
        "| Outside expand relay, when fuel | output,",
        "| Fuel relay output | 5&8 | making port 5 and port 8 of | C1 be",
        "connected.",
        "Table 25 3-pin Data Link Connector",
        "| Terminals | of controller | 3 pins data link connector",
        "| CAN GND | C",
        "| CAN(H) | A | Using impedance 120Ω connecting",
        "| CAN(L) | B | Using impedance 120Ω connecting",
        "15.4 CUMMINS QSX15-CM570",
        "It is suitable for CM570 engine control module. Engine type is QSX15.",
        "Table 26 50-pin Connector",
        "| Fuel relay output | 38",
        "Oil spout switch.",
        "Table 27 9-pin Connector",
        "| CAN GND | SAE J1939 shield-E",
        "| CAN(H) | SAE J1939 signal-C | Using impedance 120Ω connecting",
        "| CAN(L) | SAE J1939 return-D | Using impedance 120Ω connecting",
        "| Engine type: | Cummins QSX15-CM570.",
        "15.5 CUMMINS GCS-MODBUS",
        "It is suitable for GCS engine control module. Use RS485-MODBUS to read information of engine. Engine",
        "types are QSX15, QST30, QSK23/45/60/78 and so on.",
        "Table 28 D-SUB Connector 06",
        "| Terminals of controller | D-SUB connector 06",
        "Outside expand relay, when fuel output,",
        "| Fuel relay output | 5&8 | making port 05 and 08 of the connector",
        "06 be connected.",
        "Table 29 D-SUB Connector 06",
        "| Terminals | of controller | D-SUB connector 06",
        "| RS485 GND | 20",
        "| RS485+ | 21 | Using impedance 120Ω connecting",
        "| RS485- | 18 | Using impedance 120Ω connecting",
        "| Engine type: | Cummins QSK-MODBUS, Cummins QST-MODBUS,",
        "Cummins QSX-MODBUS.",
        "15.6 CUMMINS QSM11",
        "Table 30 Engine OEM Connector",
        "| Terminals of controller | OEM",
        "| connector | of",
        "| engine | Remark",
        "| CAN GND | -",
        "(connect with controller’s this terminal",
        "only).",
        "| CAN(H) | 46 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 37 | Using impedance 120Ω connecting line.",
        "Engine type: Common J1939.",
        "15.7 CUMMINS QSZ13",
        "Table 31 Engine OEM Connector",
        "| Fuel relay output | 45",
        "Connect to starter coil directly",
        "Setting to idle speed control, normally",
        "| Auxiliary output 1 | 16&41 | open output. Making 16 connect to 41",
        "during high-speed running of controller",
        "via external expansion relay.",
        "Setting to pulse raise speed control,",
        "normally open output. Making 19",
        "| Auxiliary output 2 | 19&41 | connect with 41 for 0.1s during",
        "high-speed warming of controller via",
        "external expansion relay.",
        "| CAN(H) | 1 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 21 | Using impedance 120Ω connecting line.",
        "| Engine type: | Common | J1939.",
        "15.8 DETROIT DIESEL DDEC III / IV",
        "Table 32 Engine CAN Port",
        "| Terminals of controller | CAN port of engine",
        "| Fuel relay output | voltage of ECU is supplied by",
        "relay.",
        "CAN communication shielding line",
        "| (connect | with",
        "| controller’s | terminal",
        "| CAN(H) | CAN(H) | Using impedance 120Ω connecting line.",
        "| CAN(L) | CAN(L) | Using impedance 120Ω connecting line.",
        "15.9 DEUTZ EMR2",
        "Table 33 F Connector",
        "| Terminals of controller | F connector",
        "| Fuel relay output | voltage of 14 is supplied by",
        "relay. Fuse is 16A.",
        "Connect to battery negative pole.",
        "| CAN(H) | 12 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 13 | Using impedance 120Ω connecting line.",
        "Engine type: VolvoEDC4.",
        "15.10 JOHN DEERE",
        "Table 34 21-pin Connector",
        "| Terminals of controller | 21 pins connector",
        "| Fuel relay output | G,",
        "| Start relay output | D",
        "| CAN(H) | V | Using impedance 120Ω connecting line.",
        "| CAN(L) | U | Using impedance 120Ω connecting line.",
        "| Engine type: | John Deere.",
        "| 15.11 MTU | MDEC",
        "| Suitable for MTU engines, 2000 series, | 4000 series.",
        "| Table 35 X1 | Connector",
        "| Terminals of controller | X1 connector",
        "| Fuel relay output | BE1",
        "| Start relay output | BE9",
        "| CAN GND | E",
        "(connect with one terminal only).",
        "| CAN(H) | G | Using impedance 120Ω connecting line.",
        "| CAN(L) | F | Using impedance 120Ω connecting line.",
        "Engine type: MTU-MDEC-303.",
        "15.12 MTU ADEC (SMART MODULE)",
        "It is suitable for MTU engine with ADEC (ECU8) and SMART module.",
        "Table 36 ADEC (X1 Port)",
        "| Terminals of controller | ADEC (X1 port)",
        "| Fuel relay output | X1 10 | X1 Terminal | 9 Connected to",
        "negative of",
        "battery.",
        "| Start relay output | X1 34 | X1 Terminal | 33 Connected",
        "to negative",
        "of battery.",
        "Table 37 SMART (X4 Port)",
        "| Terminals of controller | SMART (X4 port)",
        "| CAN GND | X4 3",
        "(connect to controller’s this terminal",
        "| CAN(H) | X4 1 | Using impedance 120Ω connecting line.",
        "| CAN(L) | X4 2 | Using impedance 120Ω connecting line.",
        "Engine type: MTU-ADEC.",
        "15.13 MTU ADEC (SAM MODULE)",
        "It is suitable for MTU engine with ADEC (ECU7) and SAM module.",
        "Table 38 ADEC (X1 Port)",
        "| Terminals of controller | ADEC (X1port)",
        "| Fuel relay output | X1 43 | X1 Terminal | 28 Connected",
        "| to | negative",
        "| Start relay output | X1 37 | X1 Terminal | 22 Connected",
        "Table 39 SAM (X23 Port)",
        "| Terminals | of controller | SAM (X23 port)",
        "| CAN GND | X23 | 3",
        "| CAN(H) | X23 | 2 | Using impedance 120Ω connecting line.",
        "| CAN(L) | X23 | 1 | Using impedance 120Ω connecting line.",
        "| Engine type: | Common J1939.",
        "15.14 PERKINS",
        "It is suitable for ADEM3/ADEM4 engine control module. Engine type is 2306, 2506, 1106, and 2806.",
        "Table 40 Connector",
        "| Terminals of controller | Connector",
        "| Fuel relay output | 1, 10, | 15, | 33, 34",
        "| CAN(H) | 31 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 32 | Using impedance 120Ω connecting line.",
        "Engine type: Perkins.",
        "15.15 SCANIA",
        "It is suitable for S6 engine control module. Engine type is DC9, DC12, and DC16.",
        "Table 41 B1 Connector",
        "| Terminals of controller | B1 connector",
        "| Fuel relay output | 3",
        "| CAN(H) | 9 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 10 | Using impedance 120Ω connecting line.",
        "Engine type: Scania.",
        "15.16 VOLVO EDC3",
        "| Suitable engine control mode | is TAD1240, TAD1241, and TAD1242.",
        "Table 42 “Stand alone” Connector",
        "| Terminals of controller | “Stand alone” connector",
        "| Fuel relay output | H",
        "| Start relay output | E",
        "| Auxiliary output 1 | P",
        "| Set Auxiliary | output 1 as",
        "| “ECU | power”.",
        "Table 43 “Data bus” Connector",
        "| Terminals | of",
        "| controller | “Data bus” connector",
        "| CAN(L) | 2 | Using impedance 120Ω connecting line.",
        "Engine type: Volvo.",
        "NOTE: When this engine type is selected, preheating time should be set to at least 3 seconds.",
        "15.17 VOLVO EDC4",
        "| Suitable engine types are | TD520, TAD520 (optional), TD720, TAD720 (optional), TAD721, TAD722, and",
        "TAD732.",
        "Table 44 Connector",
        "| Expanded 30A relay, and | relay",
        "| Fuel relay output | offers",
        "| battery | voltage",
        "for",
        "terminal14. Fuse is 16A.",
        "| 1 | Connected to negative of battery.",
        "(connect with controller’s terminal only).",
        "15.18 VOLVO-EMS2",
        "Volvo Engine types are TAD734, TAD940, TAD941, TAD1640, TAD1641, and TAD1642.",
        "Table 45 Engine CAN Port",
        "| Terminals of controller | Engine’s CAN port",
        "| Auxiliary output 1 | 6",
        "ECU stop;",
        "Set Auxiliary output 1 as “ECU stop”.",
        "| Auxiliary output 2 | 5",
        "Set Auxiliary output 2 as “ECU power”.",
        "| 3 | Negative power",
        "| 4 | Positive power",
        "| CAN(H) | 1(Hi) | Using impedance 120Ω connecting line.",
        "| CAN(L) | 2(Lo) | Using impedance 120Ω connecting line.",
        "Engine type: Volvo-EMS2.",
        "| NOTE: When this engine type | is",
        "| selected, | preheating",
        "| time | should",
        "| be | set",
        "| to | at",
        "| least | 3",
        "seconds.",
        "15.19 YUCHAI",
        "| It is suitable for BOSCH common rail | electronic-controlled engine.",
        "Table 46 Engine 42-pin Port",
        "| Terminals of controller | Engine 42 pins port",
        "| Fuel relay output | 1.40",
        "Connect to engine ignition lock.",
        "| CAN(H) | 1.35 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 1.34 | Using impedance 120Ω connecting line.",
        "Table 47 Engine 2-pin Port",
        "| Battery | Engine 2 pins port",
        "| Battery negative | 1 | Wire diameter 2.5mm2.",
        "| Battery positive | 2 | Wire diameter 2.5mm2.",
        "Engine type: BOSCH.",
        "15.20 WEICHAI",
        "It is suitable for Weichai BOSCH common rail electronic-controlled engine.",
        "Table 48 Engine Port",
        "| Terminals of controller | Engine port",
        "| Start relay output | 1.61",
        "(connect to the controller at this end",
        "Engine type: GTSC1.",
        "| NOTE: If there is any | question",
        "| of connection between controller | and",
        "ECU communication, please feel free to contact",
        "SmartGen’s service.",
        "16 ETHERNET PORT",
        "16.1 ILLUSTRATION",
        "| ETHERNET port, used for controller monitoring, has | two connection modes: network client mode",
        "web server mode.",
        "| NOTE: After changing controller network parameters (e.g. | IP address, sub network mask etc.) new settings will",
        "take",
        "effect only after the controller is restarted.",
        "16.2 NETWORK CLIENT MODE",
        "When the controller is used as network client, it can be monitored via network port using TCP ModBus",
        "protocol.",
        "| The | procedure is the following:",
        "| 1. | Set IP address and sub network of the controller. The IP address must in the same network",
        "segment as the IP address of monitoring equipment (e.g. PC) e.g.: if monitoring equipment IP",
        "address is 192.168.0.16, controller IP can be 192.168.0.18, sub network mask 255.255.255.0",
        "| 2. | Connect the controller. It can be connected to the monitoring equipment directly using network",
        "cable or via switchboard.",
        "| 3. | The communication between the controller and monitoring equipment is carried out using TCP",
        "ModBus protocol.",
        "NOTE: In this connection mode controller parameters can be set. SmartGen provides testing software for this",
        "connection mode. Communication protocol can be obtained from the SmartGen service.",
        "16.3 WEB SERVER MODE",
        "If the controller acts as a web server, it can be controlled via web browser using PC.",
        "The procedure is the following:",
        "| 1. | Set IP address and subnet mask of the controller. The IP address must be in the same network",
        "segment as the IP address of monitoring equipment (such as PC), e.g.: if monitoring equipment IP",
        "| 3. | In order to monitor the controller, input its IP address in web browser (such as IE) address bar. E.g.:",
        "http://192.168.0.18.",
        "NOTE: in this connection mode, controller parameters cannot be altered.",
        "Browser screen capture:",
        "Fig.12 WEB Server Mode",
        "| 16.4 | NETWORK CABLE CONNECTION",
        "| 1. | Controller",
        "network port description",
        "| Table 49 Controller | Network Port Description",
        "| No. | Name",
        "| 1 | TX+",
        "Tranceive Data+",
        "| 2 | TX-",
        "Tranceive Data-",
        "| 3 | RX+",
        "Receive Data+",
        "| 4 | NC",
        "Not connected",
        "| 5 | NC",
        "| 6 | RX-",
        "Receive Data-",
        "| 7 | NC",
        "| 8 | NC",
        "| 2. | Controller",
        "| and | PC",
        "| are | connected directly",
        "| using | a",
        "network cable:",
        "Fig.13 Network Cable Connection",
        "For this connection crossover cable must be used.",
        "Crossover cable: EIA/TIA 568A standard on one end and EIA/TIA 568B on the other end.",
        "NOTE: If PC network port has Auto MDI/MDIX function, parallel cable can also be used.",
        "3.Controller and PC connection via switchboard (or router).",
        "Parallel lines must be used.",
        "Parallel cable: EIA/TIA 568A standard on both ends or EIA/TIA 568B standard on both ends.",
        "| NOTE: If switchboard (or router) network port has Auto MDI/MDIX function, crossover cable can also be | used.",
        "| HGM9600 Series Genset Controller User Manual | Page 71 of | 73",
        "17 MICRO SD",
        "HGM9600 series controller supports Micro SD card, the controller can regularly save gen-set operation",
        "data (engine speed, temperature, oil pressure, generator voltage, generator frequency, load current,",
        "load power, alarm information etc.) to Micro SD card. For user convenience, the controller creates a",
        "date named file (e.g. 20120605.dat) every day, where it records operating data of that day; it creates a",
        "year and month named folder (e.g. 201206) every month, where all files of the month are saved. Data",
        "can be then analysed with the help of SDTool software provided by SmartGen.",
        "NOTE: At present the controller supports ≤8GB Micro SD card.",
        "Micro SD card installation direction:",
        "Fig.15 Micro SD Card Installation Direction",
        "18 USB",
        "| Users can set the controller’s parameters and monitor the controller’s | status via",
        "| the | test",
        "software",
        "| provided by SmartGen. The connection way between PC and controller as | following:",
        "| Fig.16 Connection | Way",
        "| Genset | Controller",
        "19 FAULT FINDING",
        "Table 50 Fault Finding",
        "| Symptoms | Possible Solutions",
        "| Controller | no",
        "| response | with",
        "Check starting batteries;",
        "| power | Check controller connection wirings;",
        "Check DC fuse.",
        "Check the water/cylinder temperature is too high or not;",
        "| Genset shutdown | Check the genset voltage;",
        "Check emergence stop button is correct or not;",
        "| Controller emergency stop | Check whether the starting battery positive is connected",
        "| with | the",
        "emergency stop input;",
        "Check whether the circuit is open.",
        "| Low oil pressure | alarm",
        "| after | Check the oil pressure sensor and its connections.",
        "crank disconnect",
        "| High water temp. | alarm",
        "| after | Check the temperature sensor and its connections.",
        "Check related switch and its connections according to the information",
        "| Shutdown alarm in | running",
        "on LCD;",
        "Check programmable inputs.",
        "Check fuel oil circuit and its connections;",
        "| Crank not disconnect | Check starting batteries;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| Starter no response | Check starter connections; Check starting batteries.",
        "| Genset running while | ATS",
        "| not | Check ATS;",
        "| transfer | Check the connections between ATS and controllers.",
        "Check connections;",
        "| RS485 | communication",
        "Check setting of COM port is correct or not;",
        "| abnormal | Check RS485’s connections of A and B is reversely connected or not;",
        "Check RS485 transfer model whether damage or not;",
        "Check communication port of PC whether damage.",
        "Check connections of CAN high and low polarity;",
        "Check if correctly connected of 120Ω resister;",
        "| ECU | communication",
        "| failed | Check if type of engine correct;",
        "Check if connections from controller to engine and setting of outputs",
        "correct.",
        "Get information from LCD of alarm page;",
        "| ECU | warning or stop",
        "If there is detailed alarm, check engine according to description.",
        "If not, please refer to engine manual according to SPN alarm code."
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: HGM7100N SERIES (HGM7110N/7120N)",
      "header": [],
      "rows": [
        "HGM7100N SERIES",
        "(HGM7110N/7120N)",
        "GENSET CONTROLLER",
        "USER MANUAL",
        "+86-371-67981000(overseas)",
        "All rights reserved. No part of this publication may be reproduced in any material form (including",
        "photocopying or storing in any medium by electronic means or other) without the written permission of",
        "the copyright holder.",
        "SmartGen reserves the right to change the contents of this document without prior notice.",
        "| Table | 1 Software Version",
        "| Date | Version",
        "Note",
        "Original release.",
        "Add communication port selection for cycle start.",
        "Modify server URL as www.monitoryun.com;",
        "Modify incorrect server port as 91.",
        "Update company logo and manual format.",
        "CONTENTS",
        "| 1 | OVERVIEW....................................................................................................................................................4",
        "| 2 | PERFORMANCE AND CHARACTERISTICS ................................................................................................4",
        "| 3 | SPECIFICATION ...........................................................................................................................................6",
        "| 4 | OPERATION .................................................................................................................................................7",
        "4.1 KEY FUNCTION DESCRIPTION..........................................................................................................7",
        "4.2 CONTROLLER PANEL ........................................................................................................................8",
        "4.3 AUTO START/STOP OPERATION .....................................................................................................9",
        "4.3.1 ILLUSTRATION............................................................................................................................9",
        "4.3.2 AUTO START SEQUENCE...........................................................................................................9",
        "4.3.3 AUTO STOP SEQUENCE.............................................................................................................9",
        "4.4 MANUAL START/STOP OPERATION............................................................................................. 10",
        "4.5 EMERGENCY START....................................................................................................................... 10",
        "| 5 | BREAKER CONTROL PROCESS OF GENSET CONTROLLER.................................................................. 11",
        "5.1 HGM7120N BREAKER CONTROL PROCESS................................................................................. 11",
        "5.1.1 MANUAL SWITCHING PROCESS............................................................................................ 11",
        "5.1.2 AUTO SWITCHING PROCESS ................................................................................................. 11",
        "5.2 HGM7110N BREAKER CONTROL PROCESS................................................................................. 11",
        "5.2.1 MANUAL SWITCHING PROCESS............................................................................................ 11",
        "5.2.2 AUTO SWITCHING PROCESS ................................................................................................. 12",
        "| 6 | PROTECTION ............................................................................................................................................ 13",
        "| 7 | WIRINGS CONNECTION........................................................................................................................... 18",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS....................................................... 21",
        "8.1 CONTENTS AND SCOPES OF PARAMETERS ............................................................................... 21",
        "8.2 DEFINED CONTENT OF PROGRAMMABLE OUTPUT PORTS 1~6............................................... 30",
        "8.2.1 DEFINED CONTENT OF PROGRAMMABLE OUTPUT PORTS 1~6........................................ 30",
        "8.2.2 CUSTOM PERIOD OUTPUT ..................................................................................................... 34",
        "8.2.3 CUSTOM COMBINED OUTPUT ............................................................................................... 34",
        "8.3 DEFINED CONTENTS OF CONFIGURABLE INPUT PORTS 1~7.................................................... 35",
        "8.4 SELECTION OF SENSORS............................................................................................................... 37",
        "8.5 CONDITIONS OF CRANK DISCONNECT SELECTION ................................................................... 38",
        "| 9 | PARAMETERS SETTING........................................................................................................................... 39",
        "| 10 | GENSETS CYCLE START .......................................................................................................................... 40",
        "| 11 | SENSOR SETTING ..................................................................................................................................... 41",
        "| 12 | COMMISSIONING...................................................................................................................................... 42",
        "| 13 | TYPICAL APPLICATION............................................................................................................................ 43",
        "| 14 | INSTALLATION.......................................................................................................................................... 45",
        "| 15 | TROUBLESHOOTING................................................................................................................................. 47",
        "| 1 | OVERVIEW",
        "HGM7110N/HGM7120N genset controller integrating digital, intelligent and network technology,",
        "are used for genset automation and monitoring control system of single diesel unit to achieve",
        "automatic start/stop of genset, data measurement, alarm protection functions etc. It fits with LCD",
        "graphic display, which can display Chinese, English and other languages. It is easy to operate and",
        "reliable to use.",
        "HGM7110N/HGM7120N genset controller adopts 32-bit micro-processor technology, achieving",
        "precise measuring of many parameters, fixed value adjustment, time setting and limits adjusting and",
        "etc. A majority of parameters can be configured from front panel of controller, and all parameters can",
        "be adjusted through PC via USB port and monitored through PC software via RS485. It can be widely",
        "used in all types of genset automation system with compact structure, simple connections and high",
        "reliability.",
        "| 2 | PERFORMANCE AND CHARACTERISTICS",
        "HGM7110N: used for stand-alone automation, and it controls generator to start/stop by remote start",
        "signal;",
        "HGM7120N: added Mains monitoring and Mains/Gens Automatic Transfer (AMF) function based on",
        "HGM7110N, especially suitable for single unit automation system composed by one way generator and",
        "one way Mains.",
        "Main features are as below:",
        "32-bit ARM SCM, high integration hardware, performance getting higher improved.",
        " 132x64 LCD with backlight, interface operation of optional languages (Chinese, English and other",
        "languages), and languages can be selected in the field, which provides convenience for debugging",
        "personnel commissioning.",
        " Screen protection applies hard-screen acrylic material, with better wear-resisting and",
        "scratch-resisting features.",
        " Silicone panel and pushbuttons, strong adaptability in extreme high/low temperature environments.",
        " RS485 communication port, can realize “three remote functions” (remote control, remote measuring",
        "and remote communication) by MODBUS protocol.",
        " Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
        "voltage 120/240V and frequency 50/60Hz;",
        " Collects and shows 3-phase voltage and current, power parameter and frequency of generator or",
        "mains.",
        "| Mains | Generator",
        "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
        "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
        "| Frequency Hz | Frequency Hz",
        "| Phase sequence | Phase sequence",
        "Load",
        "| Current | Ia, Ib, Ic",
        "A (unit)",
        "| Each phase and total active power P | kW (unit)",
        "| Reactive power Q | kvar (unit)",
        "| Apparent power S | kVA (unit)",
        "Power factor PF",
        "| Accumulate total generator power W | kWh, kvarh, kVAh (unit)",
        "| Output percentage with load | %",
        "For Mains, controller has over and under voltage, over and under frequency, loss of phase, and phase",
        "sequence wrong functions; for generator, controller has over and under voltage, over and under",
        "frequency, over current and over power, reverse power, loss of phase, phase sequence wrong",
        "functions.",
        " Precisely collect parameters about Engine.",
        "| Temp. (WT) | °C/°F",
        "| Oil Pressure (OP) | kPa/psi/Bar",
        "| Fuel Level (FL) | % (unit)",
        "| Speed | r/min (RPM)",
        "| Voltage of Battery | V (unit)",
        "| Voltage of Charger | V (unit)",
        "Total running accumulation maximum 65535 hours can be recorded",
        "| Start times accumulation | maximum 65535 times can be recorded",
        " Control protection function: realize automatic start/stop of the diesel gen-set, breaker close/open",
        "(Auto Transfer Switch) control and perfect fault indication and protection functions etc.",
        " With ETS (energize to stop), idle control, pre-heat control and rise/drop speed control functions,",
        "which are all relay outputs.",
        " Parameter setting function: allow users to modify and set parameters and at the same time",
        "parameters can be stored in internal FLASH memory and won't get lost even in case of power",
        "outage; most of them can be adjusted from front panel of the controller and all parameters ca be",
        "adjusted via USB by PC, or via RS485 or ETHERNET port;",
        " Multiple temperature, pressure, fuel level sensor curves can be used and custom sensor curves are",
        "available.",
        " Multiple crank disconnect conditions (speed, oil pressure, generator frequency) are optional.",
        "Wide power supply range DC(8~35)V, suitabel for different starting battery voltage environments.",
        "|  Event log, real-time clock, scheduled start & stop generator (can be set as start genset once | a",
        "day/week/month whether with load or not). Two gensets cycle start function.",
        "Controller can record data up to 5 pieces include mains voltage, mains frequency, generator voltage,",
        "generator frequency, current, temperature, oil pressure, fuel level, speed and etc. one minute before",
        "shutdown fault.",
        " It can be used for pumping unit, moreover, can be indicating instrument as well (only indicate and no",
        "action for alarm and relay).",
        " Maintenance function, maintenance time or maintenance time due can be user-defined (only",
        "warning/trip shutdown/alarm shutdown).",
        " Cycle start two gensets via RS485 or Internet access (running time of both main unit and standby",
        "unit can be user defined).",
        " Waterproof security level IP65 due to rubber seal installed between the controller enclosure and",
        "panel foil.",
        "Controller uses metal fixing clips.",
        "|  Modular design, pluggable connection | terminals",
        "| and | embedded",
        "| installation | way,",
        "| and | compact",
        "structure with easy mounting.",
        "| 3 | SPECIFICATION",
        "Table 2 Technical Parameters",
        "| Items | Contents",
        "| Operating Voltage | DC8.0V to DC35.0V, Continuous Power",
        "Supply.",
        "| Power Consumption | <4W (standby ≤2W)",
        "Alternator Volt Input Range",
        "| 3Phase 4Wire | 15V AC - 360V AC (ph-N)",
        "| 3Phase 3Wire | 30V AC - 620V AC (ph-ph)",
        "| Single Phase 2Wire | 15V AC - 360V AC (ph-N)",
        "| 2Phase 3Wire | 15V AC - 360V AC (ph-N)",
        "| Alternator Frequency | 50 Hz/60Hz",
        "| Speed sensor voltage | 1.0V to 24.0V (RMS)",
        "| Speed sensor Frequency | 10,000 Hz (max.)",
        "| Starter Relay Output | 16A 28V DC at supply output",
        "| Fuel Relay Output | 16A 28V DC at supply output",
        "| Programmable Relay Output | 1 | 7A 28V DC power supply output",
        "| Programmable Relay Output | 2 | 8A 250V AC volt free output",
        "| Programmable Relay Output | 3 | 16A 250V AC volt free output",
        "| Programmable Relay Output | 4 | 16A 250V AC volt free output",
        "| Programmable Relay Output | 5 | 7A 28V DC power supply output",
        "| Programmable Relay Output | 6 | 7A 28V DC power supply output",
        "| Case Dimension | 209mm x 166mm x 45mm",
        "| Panel Cutout | 186mm x 141mm",
        "| CT Secondary Current | 5A rated",
        "| Working Temperature | (-25~+70)°C",
        "| Working Humidity | (20~93)%RH",
        "| Storage Temperature | (-25~+70)°C",
        "| Protection Level | IP65 Front panel",
        "| Apply AC2.2kV voltage between | high voltage terminal and low",
        "| Insulating Intensity | voltage terminal and the leakage | current is not more than 3mA",
        "within 1min.",
        "| Weight | 0.6kg",
        "| 4 | OPERATION",
        "| 4.1 | KEY FUNCTION DESCRIPTION",
        "Table 3 Key Function Description",
        "| Icon | Function",
        "Description",
        "Stop running generator in Auto/Manual mode;",
        "In stop mode, reset alarms;",
        "| Stop/Reset | Pressing and holding the button for 3 seconds",
        "will test indicator",
        "lights (lamp test);",
        "| During stopping process, press this button again | to stop generator",
        "immediately.",
        "| Start | Under manual mode, press this button and genset",
        "can be started;",
        "| Manual | Pressing this key will set the module into manual mode.",
        "| Auto | Pressing this key will set the module into auto mode.",
        "| C/O | Press this key to control breaker close or open under manual mode.",
        "(only suit for HGM7120N)",
        "| Close | Press this key to control breaker close under manual mode.",
        "(only suit for HGM7110N)",
        "| Open | Press this key to control breaker open under manual mode.",
        "Pressing this key will enter Main Menu;",
        "| Set/Confirm | In setting parameter status, press this key to shift cursor or confirm",
        "setting value.",
        "| Up/Increase | Scrolls the screen up; Shift the cursor up or increase the set value",
        "in parameter setting menu.",
        "| Down/Decrease | Scrolls the screen down; Shift the cursor down or decrease the set",
        "value in parameter setting menu.",
        "| Homepage/Return | Return to homepage in main interface; return to previous interface",
        "in parameter setting screen; press for over 3s to reset trip alarms.",
        "| NOTE: | press",
        "| any | key to mute alarms in",
        "main screen.",
        "4.2 CONTROLLER PANEL",
        "Fig.1 HGM7110N Front Panel Indication",
        "Fig.2 HGM7120N Front Panel Indication",
        "NOTE: Part of indicator lights illustration:",
        "Table 4 Alarm Indicator Description",
        "| Alarm Type | Alarm Indicators",
        "| Warning alarm | slowly flash (once per second)",
        "| Trip alarm | slowly flash (once per second)",
        "| Shutdown alarm | fast flash (5 times per second)",
        "| Trip and stop alarm | fast flash (5 times per second)",
        "NOTE:",
        "| a) | Status Indicators: after crank disconnect, light is always on before ETS; light is off for other periods.",
        "| b) | Gen Normal Indicator: always on when generator is normal; flash when generating is abnormal; light is off when",
        "there is no generating.",
        "| c) | Mains Normal Indicator: always on when mains is normal; flash when mains is abnormal; light is off when there is",
        "no Mains.",
        "4.3 AUTO START/STOP OPERATION",
        "4.3.1 ILLUSTRATION",
        "| Press | , and its indicator is illuminated, which means genset enters Auto Start mode.",
        "4.3.2 AUTO START SEQUENCE",
        "| a) | HGM7120N: When Mains is abnormal (over and under voltage, over and under frequency, loss of",
        "phase and phase sequence wrong), it enters \"mains abnormal delay” and status page of LCD displays",
        "countdown time. When mains abnormal delay is over, it enters “start delay”. Or when remote start",
        "(onload) input is active, it enters “start delay”;",
        "b) HGM7110N: It enters “start delay” as soon as “Remote Start on Load” input is active.",
        "| c) | Start Delay countdown is shown on status page of LCD.",
        "| d) | When",
        "| start | delay",
        "| is | over,",
        "| preheat | relay",
        "| outputs | (if",
        "| configured), | “preheat",
        "start",
        "delay XX s” is shown on status page of LCD.",
        "| e) | When preheat delay is over, fuel relay outputs for1s and then start relay outputs; if engine crank fails",
        "during “cranking time”, the fuel relay and start relay are deactivated and enter into “crank rest time” to",
        "wait for next crank.",
        "| f) | If engine crank fails within setting times, controller will initiate fail to start shutdown signals and fail to",
        "start message appears on LCD display at the same time.",
        "| g) | In case of successful crank attempt, “safety on timer” starts. During this period, low oil pressure, high",
        "water temperature, under speed, and charge failure alarms are disabled. As soon as this delay is over,",
        "“start idle delay” is initiated (if configured).",
        "| h) | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When this",
        "delay is over, “warming up delay” starts (if configured).",
        "| i) | When “warming up delay” is over, if generating state is normal, its indicator will be illuminated. If",
        "voltage and frequency has reached on-load requirements, then the closing relay will be energized,",
        "generator will accept load, generator power indicator will turn on, and generator will enter Normal",
        "Running state; if voltage and frequency are abnormal, the controller will initiate shutdown alarm",
        "(shutdown alarm will be displayed on LCD alarm page).",
        "NOTE: when remote start (off-load) signal input is active, the auto start sequence is the same as above. Only in item i),",
        "generator closing relay will not output, and genset is off-load.",
        "4.3.3 AUTO STOP SEQUENCE",
        "| a) | HGM7120N: when Mains return to normal during gen-set running, controller enters Mains voltage",
        "“Normal delay”. After Mains normal status confirmed, Mains status indicator is illuminated and “stop",
        "delay” initiated. Or when remote start input is inactive, \"stop delay\" starts;",
        "| b) | HGM7110N: generator enters “stop delay” as soon as “Remote Start” input is inactive.",
        "| c) | When stop delay is over, close generator relay is un-energized; generator enters “cooling down time”.",
        "After “switch transfer delay”, Mains close relay is energized. Mains is on load and generator indicator",
        "extinguished while mains indicator lights on.",
        "| d) | Idle relay is energized as soon as entering “stop idle delay” (if configured).",
        "| e) | If enters “ETS hold delay”, ETS relay is energized. Fuel relay is deactivated and whether stop or not is",
        "auto judged.",
        "| f) | Then enters gen-set “wait for stop time”, and whether stop or not is auto judged.",
        "| g) | Enters “after stop time” after gen-set stopped completely. If genset failed to stop, controller will",
        "initiate fail to stop warning (if gen-set stopped after the alarms, it will enter “after stop time” and fail to",
        "stop alarms will be eliminated automatically).",
        "| h) | Enters standby status as soon as “after stop time” is over.",
        "| 4.4 | MANUAL START/STOP OPERATION",
        "| a) | HGM7120N: Manual mode is selected by pressing the",
        "button, and manual mode indicator is",
        "| illuminated; In this mode, press | button to start the genset, it can automatically judge crank",
        "disconnect and accelerate to high speed running automatically. If high temperature, low oil pressure,",
        "over speed and abnormal voltage occur during diesel genset running, controller can effectively protect",
        "genset to stop (for detailed procedures please refer to No. d~i of 4.3.2 Auto start sequence). Under",
        "| Manual Mode, load breaker won’t | transfer",
        "| automatically | and",
        "C/O key should be pushed",
        "manually to enter the C/O interface.",
        "| b) | HGM7110N: Manual mode is selected by pressing the",
        "button and manual mode indicator is",
        "| illuminated; Then press | button to start the generator, it can automatically judge crank",
        "disconnect and accelerate to high speed running. If high temperature, low oil pressure, over speed and",
        "abnormal voltage occur during genset running, controller can effectively protect genset to stop (for",
        "detailed procedures please refer to No. d~i of 4.3.2 Auto start sequence). After genset high speed",
        "| normal running, press the key | manually to close generator and generator is on-load.",
        "| c) | Manual stop: pressing",
        "key can stop the running genset. (For detailed procedures please refer",
        "to No. c~h of 4.3.3 Auto stop sequence.)",
        "| 4.5 | EMERGENCY START",
        "| Simultaneously pressing | and",
        "in manual mode will force generator to crank. Successful",
        "start will not be judged according to crank disconnect conditions, operator will have to crank the starter",
        "motor manually; when operator decides that the engine has started, he/she should release the button",
        "and start output will be deactivated, safety on delay will be initiated.",
        "| 5 | BREAKER CONTROL PROCESS OF GENSET CONTROLLER",
        "5.1 HGM7120N BREAKER CONTROL PROCESS",
        "| 5.1.1 | MANUAL SWITCHING PROCESS",
        "| When controller is in manual mode, switch control process | executes",
        "| manual | transfer",
        "process.",
        "Operators control ATS load transfer by close/open key.",
        "| If open detection is disabled, press Gen close/open key | ; if Gen takes the load, breaker open",
        "outputs; if load is disconnected, then Gen closes; If Mains takes the load, then Mains breaker opens;",
        "| when open delay is over, Gen closes; Press Mains close/open | , if Mains takes the load, then",
        "breaker open outputs; if load is disconnected, then Mains closes; If Gen takes, when open delay is over,",
        "Mains closes.",
        "If open detection is enabled, for Mains onload transferring to Gen onload, first press Mains open",
        "| key | , after open delay, press Gen close key",
        ", Gen close (press Gen close key directly, no",
        "action). For Gen onload transferring to Mains onload, same procedure as above.",
        "| 5.1.2 | AUTO SWITCHING PROCESS",
        "When controller is in auto or stop mode, switch control procedure executes auto transfer process.",
        "a) If input port configured as close status auxiliary input",
        "| • | If breaker open detection is enabled, for Mains onload transferring to Gen onload, after",
        "open delay, and transfer interval delay, at the time when breaker open outputs, transfer",
        "failure starts to detect; when detection time is due, if open fails, then Gen doesn't close,",
        "otherwise Gen closes, at the time of Gen closes, transfer fail starts to detect; when",
        "detection time is due, if close fails, then it waits for Gen close. If transfer failure warning is",
        "enabled, close/open failure will issue warning signal. For Gen onload transferring Mains",
        "onload, the same procedure as above.",
        "| • | If breaker open detection is disabled, for Mains onload transferring to Gen onload, after",
        "open delay and transfer interval delay, Gen breaker closes, at the time of Gen closes,",
        "transfer failure starts to detect; when detection time is due, if close fails, then wait for Gen",
        "closes. If transfer failure warning is enabled, warning signal is issued.",
        "b) If input port not configured as close status auxiliary input",
        "For Mains onload transferring to Gen onload, after open delay and transfer interval delay, Gen",
        "closes; For Gen onload transferring to Mains onload, the same procedure is as above.",
        "5.2 HGM7110N BREAKER CONTROL PROCESS",
        "| 5.2.1 | MANUAL SWITCHING PROCESS",
        "When controller is in manual mode, switch control process executes manual control process.",
        "Operators control switch's close/open by close/open key.",
        "| Press Gen close key | , if Gen is not onload, then Gen close outputs; Press Gen open key",
        ", if",
        "Gen is onload, then Gen open outputs.",
        "| 5.2.2 | AUTO SWITCHING PROCESS",
        "When controller is in auto mode, switch control process executes auto control process.",
        "| a) | If input port configured as close status auxiliary input",
        "| • | If breaker open detection is enabled, for Gen onload transferring to Gen offload, after open",
        "delay, at the time of open output, transfer failure starts to detect; when detection time is due, if",
        "open fails, then it waits for open, otherwise, open is completed. For Gen offload transferring to",
        "Gen onload, after close delay, at the time of close output, transfer failure starts to detect; when",
        "detection time is due, if close fails, then it waits for close, otherwise, close is completed.",
        "| • | If transfer failure warning is enabled, then it will issue warning signals both for close/open.",
        "| • | If open detection is not enabled, for Gen onload transferring to Gen offload, after open delay,",
        "open is completed. For Gen offload transferring to Gen onload, after close delay, at the time of",
        "close output, transfer failure starts to detect; when detection time is up, if close fails, then it",
        "waits for close, otherwise, close is completed. If transfer failure warning is enabled, it will",
        "issue warning signal for close failure.",
        "For Gen offload transferring to Gen onload, Gen close outputs. For Gen onload transferring to Gen",
        "offload, Gen open outputs.",
        "NOTES:",
        "| 1) | If ATS without neutral position is used, breakers open detection should be disabled.",
        "| 2) | If ATS with neutral position is used, breakers open detection can be enabled or disabled (please configured the",
        "breaker open output if enabled).",
        "| 3) | If AC contactors are used, breakers open detection enable will be recommended.",
        "| 6 | PROTECTION",
        "6.1 WARNINGS",
        "When controllers detect the warning signals, it only issues warnings, not stops the genset.",
        "Table 5 Warning Alarms",
        "| No. | Type",
        "| 1 | Gen. Over Speed",
        "When the controller detects that the speed of genset exceeds the",
        "pre-set value, it will initiate a warning alarm.",
        "| 2 | Gen. Under Speed",
        "When the controller detects that the speed of genset falls below the",
        "| 3 | Loss of Speed Signal",
        "When the controller detects that the speed of genset is zero and",
        "action select “Warning”, it will initiate a warning alarm.",
        "| 4 | Gen. Over Frequency",
        "When the controller detects that the frequency of genset exceeds the",
        "| 5 | Gen. Under Frequency",
        "When the controller detects that the frequency of genset falls below",
        "the pre-set value, it will initiate a warning alarm.",
        "| 6 | Gen. Over Voltage",
        "When the controller detects that the voltage of genset exceeds the",
        "| 7 | Gen. Under Voltage",
        "When the controller detects that the voltage of genset falls below the",
        "| 8 | Gen. Over Current",
        "When the controller detects that the current of genset exceeds the",
        "| 9 | Failed to Stop",
        "If engine does not stop completely when fail to stop delay expired, it",
        "will initiate a warning alarm.",
        "| 10 | Charge Alt Fail",
        "When the controller detects that the voltage of charger falls below the",
        "| 11 | Battery High Voltage",
        "When the controller detects that the battery voltage of genset exceeds",
        "| 12 | Battery Low Voltage",
        "When the controller detects that the battery voltage of genset falls",
        "below the pre-set value, it will initiate a warning alarm.",
        "| 13 | Maintenance Time Due",
        "When maintenance countdown is zero and action select “Warning”, it",
        "When controller detects that the reverse power value (power is",
        "| 14 | Reverse Power",
        "negative) of genset exceeds the pre-set value, and action type select",
        "“Warning”, it will initiate a warning alarm.",
        "When controller detects that the power value (power is positive) of",
        "| 15 | Over",
        "| Power | genset exceeds the pre-set value, and action type select “Warning”, it",
        "| 16 | Gen.",
        "| Loss of Phase | When controller detects that the phase of generator is loss, it will",
        "initiate a warning alarm.",
        "| 17 | Gen.",
        "| Reverse Phase | When controller detects that the phase sequence of generator is",
        "wrong, it will initiate a warning alarm.",
        "| 18 | Breaker Switch Fail",
        "When controller detects that the breaker is fail to close/open (when",
        "the warning is enabled), it will initiate a warning alarm.",
        "| 19 | Temp.",
        "| Sensor | Open",
        "When controller detects that the temperature sensor is open circuit",
        "| Circuit | and action select “Warning”, it will initiate a warning alarm.",
        "| 20 | High Temp. Warning",
        "When controller detects that the temperature is higher than the",
        "| 21 | Low Temp. Warning",
        "When controller detects that the temperature is lower than the pre-set",
        "value, it will initiate a warning alarm.",
        "| 22 | Oil",
        "| Pressure | Sensor",
        "When controller detects that sensor is open circuit, and action type",
        "| Open Circuit | select “Warning”, it will initiate a warning alarm.",
        "| 23 | Low",
        "| Oil | Pressure",
        "When controller detects that the oil pressure value falls below the",
        "| Warning | pre-set value, it will initiate a warning alarm.",
        "| 24 | Level",
        "| Circuit | select “Warning”, it will initiate a warning alarm.",
        "| 25 | Low Level Warning",
        "When controller detects that the liquid level value falls below the",
        "| 26 | Config. Sensor 1 Open",
        "When controller detects that sensor is open circuit, and action type is",
        "| 27 | Config. Sensor 1 High",
        "When controller detects that the sensor value exceeds the pre-set",
        "upper limit warning value, it will initiate a warning alarm.",
        "| 28 | Config. | Sensor 1 Low",
        "When controller detects that the sensor value falls below the pre-set",
        "lower limit warning value, it will initiate a warning alarm.",
        "| 29 | Config. | Sensor 2 Open",
        "| 30 | Config. | Sensor 2 High",
        "| 31 | Config. Sensor 2 Low",
        "| 32 | Input Warning",
        "When digital input port configured as “Warning”, and it is active,",
        "controller will initiate a warning alarm.",
        "| 33 | Cycle Start Comm.",
        "| Fail | When two gensets, which during in cycle start status, fail to",
        "| Warning | communicate, controller will initiate a warning alarm.",
        "6.2 SHUTDOWN ALARM",
        "When controller detects shutdown alarms, it immediately opens the breaker and stop the genset, at",
        "the same time it displays alarm type.",
        "Table 6 Shutdown Alarms",
        "| 1 | Emergency Stop",
        "When controller detects emergency stop signals, it will send stop",
        "signals.",
        "| 2 | Over Speed",
        "When controller detects the speed value is higher than the set value,",
        "it will send stop signals.",
        "| 3 | Under Speed",
        "When controller detects the speed value is lower than the set value,",
        "| 4 | Loss of Speed Signal | When controller detects speed value equals to 0, and action select",
        "“Shutdown”, it will send stop signals.",
        "| 5 | Gen Over Frequency",
        "When controller detects the frequency value is higher than the set",
        "value, it will send stop signals.",
        "| 6 | Gen Under Frequency",
        "When controller detects the frequency value is lower than the set",
        "| 7 | Gen. Over Voltage",
        "When controller detects the voltage value of genset is higher than",
        "the set value, it will send stop signals.",
        "| 8 | Gen. Under Voltage",
        "When controller detects the voltage value of genset is lower than the",
        "set value, it will send stop signals.",
        "| 9 | Failed to Start",
        "If genset start failure within setting of start times, controller will send",
        "stop signals.",
        "| 10 | Gen. Over Current",
        "When controller detects the current value is higher than the set value",
        "and action select “Shutdown”, it will send stop signals.",
        "| 11 | Maintenance Time Due | When maintenance time countdown equals to 0, and action select",
        "| 12 | Reverse Power Shutdown",
        "| 13 | Over Power Shutdown",
        "generator-set exceeds the pre-set value, and action type select",
        "| 14 | Temp. Sensor Open",
        "When controller detects sensor is open circuit, and the action select",
        "| Circuit | “shutdown”, it will send stop signals.",
        "| 15 | High Temp. Shutdown",
        "When controller detects temperature of water/cylinder is higher than",
        "| 16 | Oil Pressure Sensor",
        "| Open Circuit | “shutdown”, it will send stop signals.",
        "| 17 | Low Oil Pressure",
        "When controller detects oil pressure is lower than the set value, it will",
        "| Shutdown | send stop signals.",
        "| 18 | Level Sensor Open",
        "| 19 | Low Level Shutdown",
        "When controller detects liquid level is lower than the set value, it will",
        "send stop signals.",
        "| 20 | Config.",
        "| Sensor | 1",
        "| Open | When controller detects that sensor is open circuit, and action type",
        "| Circuit | is select “Shutdown”, it will send stop signals.",
        "| 21 | Config. Sensor 1 High",
        "upper limit shutdown value, it will send stop signals.",
        "| 22 | Config. | Sensor 1",
        "| Low | When controller detects that the sensor value falls below the pre-set",
        "lower limit shutdown value, it will send stop signals.",
        "| 23 | Config.",
        "| Sensor | 2 Open",
        "| 24 | Config. | Sensor 2",
        "| High | When controller detects that the sensor value exceeds the pre-set",
        "| 25 | Config. Sensor 2 Low",
        "| 26 | Input Alarm Shutdown",
        "When digital input port configured as “Shutdown”, and it is active,",
        "controller will send stop signals.",
        "6.3 TRIP AND STOP ALARM",
        "| When controller detects trip | and stop alarms, it will immediately disconnect the generator closing",
        "| signals and engine will shut down | after high-speed cooling.",
        "Table 7 Trip and Stop Alarms",
        "When controller detects the current value of genset is higher than the",
        "| 1 | Over Current",
        "set value and action select “Trip and Stop”, it will send trip and stop",
        "| 2 | Maintenance Time",
        "| Due | When maintenance time countdown equals to 0, and action select",
        "“Trip and Stop”, it will send trip stop signals.",
        "| 3 | Reverse Power",
        "“Trip and Stop”, it will send trip and stop signals.",
        "| 4 | Over Power",
        "genset exceeds the pre-set value, and action type select “Trip and",
        "Stop”, it will send trip and stop signals.",
        "| 5 | Input Trip and Stop",
        "When input port configured as “Trip and Stop”, and it is active,",
        "controller will send trip and stop signals.",
        "6.4 TRIP ALARM",
        "| When controller detects | trip alarms, it will immediately disconnect the generator closing signals and",
        "genset does not shut down.",
        "Table 8 Trip Alarms",
        "When controller detects the current value of genset is higher than the set",
        "value and action select “Trip”, it will send trip signals.",
        "When controller detects that the reverse power value (power is negative)",
        "| 2 | Reverse Power",
        "of genset exceeds the pre-set value, and action type select “Trip”, it will",
        "send trip signals.",
        "| 3 | Over Power",
        "genset exceeds the pre-set value, and action type select “Trip”, it will send",
        "trip signals.",
        "| 4 | Input Trip",
        "When input port configured as “Trip”, and it is active, controller will send",
        "| 7 | WIRINGS CONNECTION",
        "| Compared with HGM7120N, HGM7110N is | missing",
        "| one | mains",
        "| voltage | three-phase",
        "| input | terminal.",
        "HGM7120N controller back panel is as follows:",
        "Fig.3 Back Panel",
        "Table 9 Terminal Wiring Connection",
        "| No. | Function",
        "| Cable Size | Remarks",
        "| 1 | B- | 2.5mm2",
        "Connected with negative of starter battery",
        "Connected with positive of starter battery. If wire length",
        "| 2 | B+ | 2.5mm2 | is over 30m, better to double wires in parallel. Max. 20A",
        "fuse is recommended.",
        "| 3 | Emergency Stop | 2.5mm2",
        "Connect emergency stop button with B+.",
        "| 4 | Fuel (16A) | 1.5mm2 | B+ is supplied by No.3 terminal, rated 16A.",
        "| 5 | Crank (16A) | 1.5mm2 | B+ is supplied by No.3 terminal, rated 16A.",
        "Connect with starting coil of starter.",
        "| 6 | Aux. Output 1(7A) | 1.5mm2 | B+ is supplied by No.2 terminal, rated 7A.",
        "| 7 | Normally close output, rated",
        "| 8 | Aux. Output 2(8A 250VAC) | 1.5 mm2",
        "| Relay common port | Details see Table 11",
        "| 9 | Normally open output, rated",
        "| 10 | Aux.",
        "| Output | 3(16A | 2.5 mm2",
        "| Relay normally open | volt",
        "| 11 | 250VAC) | free contact, rated 16A,",
        "volt",
        "| 12 | Aux.",
        "| Output | 4(16A | 2.5 mm2",
        "free contact output.",
        "| 13 | 250VAC)",
        "| 14 | Charger(D+) | 1.0mm2",
        "Connected with charger starter’s D+ (WL) terminals.",
        "Being hang up If there is no this terminal.",
        "| 15 | Aux. Output 5(7A) | 1.5 mm2",
        "| B+ is supplied | by | No.2 | Details see Table 11",
        "| 16 | Aux. Output 6(7A) | 1.5 mm2 | terminal, rated 7A",
        "| 17 | Speed Sensor Input",
        "| Speed | sensor",
        "input,",
        "| 18 | battery negative electrode",
        "Connect with speed sensor, shielded wire is recommended.",
        "has been connected to the",
        "inside of controller.",
        "| 19 | Engine Temp.",
        "| Connected with temperature sensor | Details to see table",
        "| 20 | Oil Pressure",
        "| Connected with pressure sensor | 13",
        "| 21 | Fuel Level",
        "Connected with fuel level sensor",
        "| 22 | Aux. Input 1 | 1.0mm2",
        "Ground connected is active (B-)",
        "| 23 | Aux. Input 2 | 1.0mm2",
        "| Ground connected is active (B-) | Details",
        "| to | see",
        "table",
        "| 24 | Aux. Input 3 | 1.0mm2",
        "| Ground connected is active (B-) | 12",
        "| 25 | Aux. Input 4 | 1.0mm2",
        "| 26 | Aux. Input 5 | 1.0mm2",
        "| 27 | Sensor Common Port",
        "Sensor common port, battery negative electrode has been",
        "connected to the inside of controller.",
        "| 28 | Aux. Input 6 | 1.0mm2",
        "| Ground connected is active (B-) | Details to see table",
        "| 29 | Aux. Input 7 | 1.0mm2",
        "| 30 | Configurable Sensor 1",
        "| Connected with temp/pressure/fuel level sensor. Details | to",
        "| see | table",
        "| 31 | Configurable Sensor 2 | 13",
        "| 32 | CT",
        "| A-phase | Monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
        "Input",
        "| 33 | CT",
        "| B-phase | Monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
        "| 34 | CT",
        "| C-phase | Monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
        "| 35 | CT Common Port | 1.5mm2",
        "Details to see the following installation description.",
        "| 36 | Gen",
        "| U-phase | Voltage | 1.5mm2 | Connected to U-phase output of genset (2A fuse",
        "| Monitoring Input | recommended).",
        "| 37 | Gen",
        "| V-phase | Voltage | 1.0mm2 | Connected to V-phase output of genset (2A fuse",
        "| 38 | Gen",
        "| W-phase | Voltage | 1.0mm2 | Connected to W-phase output of genset (2A fuse",
        "| 39 | Gen N2-line Input | 1.0mm2",
        "Connected to N-line output of genset.",
        "| 40 | Mains",
        "| R-phase | Voltage | 1.0mm2 | Connected to R-phase of mains (2A fuse recommended).",
        "| Monitoring Input | (HGM7110N without)",
        "| 41 | Mains",
        "| S-phase | voltage | 1.0mm2 | Connected to S-phase of mains (2A fuse recommended).",
        "| monitoring input | (HGM7110N without)",
        "| 42 | Mains",
        "| T-phase | voltage | 1.0mm2 | Connected to T-phase of mains (2A fuse recommended).",
        "| 43 | Mains line N1 Input | 1.0mm2 | Connected to N-line of mains. (HGM7110N without)",
        "| 44 | RS485 Common Ground | 0.5mm2 | 120Ω shielded",
        "| wire | is",
        "| recommended | with",
        "| single | end",
        "| 45 | RS485- | 0.5mm2",
        "ground.",
        "| 46 | RS485+ | 0.5mm2",
        "| 47 | VOUT(+5V) | 0.5mm2 | Output DC +5V.",
        "NOTE: USB ports in controller rear panel are programmable parameter ports, user can directly configure the controller",
        "via PC.",
        "NOTE: ETHERNET port in controller rear panel is network monitoring port, user can directly monitor the controller via",
        "PC.",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
        "8.1 CONTENTS AND SCOPES OF PARAMETERS",
        "Table 10 Parameters Settings and Scope",
        "| No. | Items",
        "| Range | Default",
        "Mains",
        "| 1 | AC",
        "| System | (0-3) | 0 | 1: 3P3W",
        "| Mains | Rated",
        "| Provide | standards",
        "| for | judging",
        "| 2 | Voltage | (30-30000)V | 230",
        "over/under voltages; if PT is used, the value",
        "is primary voltage of PT.",
        "| 3 | Mains",
        "| Rated | (10.0-75.0)Hz | 50.0",
        "Provide standards for Mains over/under",
        "| Frequency | frequency.",
        "| 4 | Mains",
        "| Normal | (0-3600)s | 10",
        "The check time from mains abnormal to",
        "| Delay | normal.",
        "| 5 | Mains",
        "| Abnormal | (0-3600)s | 5",
        "The check time from mains normal to",
        "| Time | abnormal.",
        "| 6 | Mains",
        "| Voltage | (0-1) | 0 | 0: Disabled; 1: Enabled",
        "Transformer (PT)",
        "| 7 | Mains Over Voltage | (0-200)% | 120",
        "The set value is Mains rated voltage",
        "| 8 | Mains",
        "| Under | (0-200)% | 80",
        "percentage; return value and delay value also",
        "| Voltage | can be set.",
        "| 9 | Mains",
        "| Over | (0-200)%",
        "| Disabled | The set value is Mains rated frequency",
        "| Frequency | percentage; return value and delay value also",
        "| 10 | Mains",
        "| Under | (0-200)%",
        "| Disabled | can be set.",
        "Frequency",
        "| 11 | Mains",
        "| Loss | of | (0-1) | 1",
        "| Phase Check | 0: Disabled; 1: Enabled",
        "| 12 | Mains",
        "| Reverse | (0-1) | 1",
        "Phase",
        "Timers",
        "| 1 | Start Delay | (0-3600)s | 1",
        "Time from mains abnormal or remote start",
        "signal is active to start gen-set.",
        "| 2 | Stop Delay | (0-3600)s | 1",
        "Time from mains normal or remote start",
        "signal is deactivated to genset stop.",
        "| 3 | Preheat Delay | (0-3600)s | 0",
        "Time of glow plug pre-power on before",
        "starter power on.",
        "| 4 | Cranking Time | (3-60)s | 8",
        "Time for starter power on for each time",
        "| 5 | Crank Rest Time | (3-60)s | 10",
        "The waiting time before second power up",
        "when engine starts fail.",
        "Alarms for low oil pressure, high temp, under",
        "| 6 | Safety On Time | (0-3600)s | 10",
        "speed, under frequency/voltage, charge alt",
        "failure are deactivated.",
        "| 7 | Start Idle Time | (0-3600)s | 0",
        "Idle speed running time when gen-set start up.",
        "| 8 | Warming Up Time | (0-3600)s | 10",
        "Warming time before close after genset",
        "entering high speed running.",
        "| 9 | Cooling Time | (0-3600)s | 10",
        "Radiating time before gen-set stop, after it",
        "unloads.",
        "| 10 | Stop Idle Time | (0-3600)s | 0",
        "Idle running time while gen-set stops.",
        "| 11 | ETS Solenoid Hold | (0-3600)s | 20",
        "Stop electromagnet’s power on time when",
        "gen-set is stopping.",
        "When “ETS Solenoid Hold” is set as 0, it is the",
        "time between gen-set idle delay expired and",
        "| 12 | Wait for Stop Time | (0-3600)s | 0",
        "stopped completely;",
        "When “ETS Solenoid Hold” is not 0, it is time",
        "between ETS hold delay expired and",
        "stopped.",
        "| 13 | After Stop Time | (0-3600)s | 0",
        "Time from gen-set stopped to standby.",
        "Engine",
        "| 1 | Engine Type | (0-39) | 0",
        "Default: conventional engine.",
        "It is tooth number of the engine, which is",
        "used for judging starter crank disconnect",
        "| 2 | Flywheel Teeth | (1.0-300.0) | 118",
        "conditions and inspecting engine speed. For",
        "details, please see the following installation",
        "description.",
        "| 3 | Engine",
        "| Rated | (0-6000)RPM | 1500",
        "Provide standards for judging over/under",
        "| Speed | speed and on-load speed.",
        "The set value is rated speed percentage. The",
        "controller detects it while gen-set preparing",
        "| 4 | Speed On-load | (0-100)% | 90",
        "to take the load, if the speed is less than the",
        "on-load speed, gen-set will not enter the",
        "normal operation period.",
        "| 5 | Speed Signal Loss | (0-3600)s | 5 | Time from the speed is detected as 0 to the",
        "| Delay | action confirmed.",
        "| 6 | Speed Signal Loss | (0-1) | 0 | 0: Warning; 1: Shutdown",
        "Action",
        "| 7 | Over",
        "| Speed | (0-200)% | 114",
        "| Shutdown | The setting value is the percentage of rated",
        "| 8 | Under",
        "| Speed | (0-200)% | 80",
        "speed, and delay value can be set.",
        "Shutdown",
        "| 9 | Over",
        "| Speed | (0-200)% | 110",
        "The set value is the percentage of rated",
        "| Warning | speed, return value and delay value can be",
        "| 10 | Under",
        "| Speed | (0-200)% | 86",
        "set.",
        "Warning",
        "| HGM7100N Series Genset | Controller User",
        "| 11 | Battery",
        "| Rated | (0-60.0)V | 24.0",
        "| Provide | standard",
        "battery",
        "| Voltage | over/under voltage.",
        "| 12 | Battery",
        "| High | (0-200)% | 120",
        "| Voltage Warning | voltage, return value and delay value can be",
        "| 13 | Battery",
        "| Low | (0-200)% | 85",
        "Voltage Warning",
        "If the voltage of charger D+(WL) is lower than",
        "| 14 | Charge Alt Fail | (0-60.0)V | 8.0",
        "the set value during gen-set normal running,",
        "controller will initiate fail to charge warning",
        "alarms.",
        "Maximum crank times when engine starts",
        "| 15 | Start Attempts | (1-10)times | 3",
        "fail. If reach this number, controller will send",
        "start failure signals.",
        "For details please see table 14",
        "| Crank | Disconnect | There are 3 cranking disconnect conditions,",
        "| 16 | Condition | (0-6) | 2",
        "which can be used separately or together,",
        "aiming to disconnect starter motor with",
        "engine as soon as possible.",
        "The set value is the percentage of Gen rated",
        "| Frequency of Crank | frequency, when generator frequency is",
        "| 17 | Disconnect | (0-200)% | 24",
        "higher than the set value, starter will be",
        "disconnected. For Details please see the",
        "following installation description.",
        "The set value is the percentage of the rated",
        "| 18 | Speed",
        "| of | Crank | (0-200)% | 24",
        "speed, when speed is higher than the set",
        "| Disconnect | value, starter will disconnect. For details see",
        "the following installation description.",
        "| of | When engine oil pressure is higher than the",
        "| 19 | Crank Disconnect | (0-1000)kPa | 200",
        "set value, starter will disconnect. For details",
        "see the following installation description.",
        "| Battery | Low",
        "| 20 | Voltage",
        "| Start | (0-1) | 0 | 0: Disabled; 1: Enabled",
        "Enabled",
        "| 21 | Battery",
        "| Low | (1.0-60.0)V | 10.0",
        "It is the low-battery-start value. Active at auto",
        "| Voltage Start Value | mode.",
        "| 22 | Battery",
        "| Low | (1.0-60.0)V | 24.0",
        "The shutdown value after low-battery-start",
        "| Voltage Stop Value | and charged. Active at auto mode.",
        "When battery voltage reached to engine start",
        "threshold, engine will start up after delay",
        "| 23 | Voltage",
        "| Start/Stop | (0-3600)s | 60",
        "expired; when battery voltage reached to",
        "| Delay | engine stop threshold, engine will stop after",
        "delay expired.",
        "Generator",
        "| 1 | Power",
        "| Supply | (0-3) | 0 | 1: 3P3W",
        "| System | 2: 2P3W",
        "It is the number of engine poles, which can",
        "| 2 | Engine Poles | (2-64) | 4",
        "be used for engine speed calculation when",
        "speed sensor is not installed.",
        "Gen",
        "| 3 | Rated Voltage | (30-30000)V | 230",
        "over/under voltage and loading voltage; if PT",
        "is used, this value is primary voltage of PT.",
        "The set value is rated voltage percentage.",
        "| 4 | Voltage On-load | (0-200)% | 85",
        "Controller detects at preparing to take load,",
        "when Gen voltage is less than load voltage, it",
        "won't enter normal running period.",
        "| 5 | Rated Frequency | (10.0-600.0)Hz | 50.0",
        "frequency and on-load frequency.",
        "The set value is Gen rated frequency",
        "percentage. The controller detects it while",
        "| 6 | Frequency On-load | (0-200)% | 85",
        "gen-set prepares to take the load, if",
        "frequency is less than the on-load frequency,",
        "gen-set will not enter normal operation",
        "period.",
        "| 7 | Voltage | (0-1) | 0 | 0: Disabled; 1: Enabled",
        "| 8 | Gen. Over Voltage | (0-200)% | 120",
        "| Shutdown | The set values are rated voltage percentage",
        "| 9 | Gen. Under Voltage | (0-200)% | 80",
        "of generator, and delay value can be set.",
        "| Gen. | Over",
        "| 10 | Frequency | (0-200)% | 114",
        "| The | set",
        "| values | are",
        "| rated | frequency",
        "| Shutdown | percentage of generator, and delay value can",
        "| Gen. | Under",
        "be set.",
        "| 11 | Frequency | (0-200)% | 80",
        "| 12 | Gen. Over Voltage | (0-200)% | 110",
        "The set values are rated voltage percentage",
        "| Warning | of generator, and return value and delay value",
        "| 13 | Gen. Under Voltage | (0-200)% | 84",
        "can be set.",
        "| 14 | Gen.",
        "| Over | (0-200)% | 110",
        "| Frequency Warning | percentage of generator, and return value",
        "| 15 | Gen.",
        "| Under | (0-200)% | 84",
        "and delay value can be set.",
        "Frequency Warning",
        "| 16 | Gen. Loss of Phase | (0-1) | 1 | 0: Disabled; 1: Enabled",
        "Check",
        "| HGM7100N Series Genset | Controller",
        "| 17 | Gen. Reverse Phase | (0-1) | 1",
        "| 1 | Current | (5-6000)/5 | 500",
        "It is the ratio of externally connected current",
        "| Transformer Ratio | transformer.",
        "| 2 | Rated Current | (5-6000)A | 500",
        "It is the rated current of generator, which is",
        "used as the standard for load current.",
        "| 3 | Rated Power | (0-6000)kW | 276",
        "It is the rated power of generator, which is",
        "| 4 | Over Current Enable | (0-200)% | 120",
        "full-load current, and delay value can be set",
        "as DMT or IDMT.",
        "| 5 | Over Power Setting | (0-1) | 0 | 0: Disabled; 1: Enabled",
        "| 6 | Reverse",
        "| Power | (0-1) | 0 | 0: Disabled; 1: Enabled",
        "Setting",
        "Switch",
        "| 1 | Switching Time | (0-7200)s | 5",
        "Time from open mains to close generator or",
        "from open generator to close mains.",
        "| 2 | Close Delay | (0-20.0)s | 5.0",
        "Pulse width of mains closed and generator",
        "closed; 0s stands for constant output.",
        "| 3 | Open Delay | (0-20.0)s | 3.0",
        "Pulse width of open mains and open",
        "generator.",
        "| 4 | Switching Detection | (0-20.0)s | 5.0",
        "It is the time to detect auxiliary contactor",
        "| Time | after ATS switching.",
        "| 5 | Switch",
        "| Failure | (0-1) | 0",
        "| Warning Enabled | 0: Disabled; 1: Enabled",
        "| 6 | Open",
        "| Detection | (0-1) | 0",
        "| Immediately | Trip",
        "| 7 | when",
        "| Mains | (0-1) | 1 | 0: Disabled; 1: Enabled",
        "Dropout",
        "Module",
        "| 1 | Power On Mode | (0-2) | 0 | 0: Stop Mode; 1: Manual Mode; 2: Auto Mode",
        "| 2 | Communication | (1-254) | 1",
        "| Controller | address",
        "| while | in",
        "remote",
        "| Address | monitoring status.",
        "| 3 | Communication | (0-1) | 1 | 0: 2-bit stop bit; 1: 1-bit stop bit",
        "Stop-bit Setting",
        "| 4 | Language Selection | (0-2) | 0 | 0: Simplified Chinese; 1: English; 2: Other",
        "| 5 | Password Setting | (0-65535) | 00318",
        "This password used to enter advanced",
        "parameter setting.",
        "| 6 | Backlight Time | (0-3600)s | 300 | When it is 0s, LCD always light.",
        "Schedule & Maintenance",
        "| 1 | Scheduled",
        "| 2 | Scheduled Not Run | (0-1) | 0 | 0:",
        "| Disabled; | 1:",
        "| 3 | Maintenance | (0-1) | 0 | 0:",
        "Analog Sensors",
        "Temperature Sensor",
        "| 1 | Curve Type | (0-15) | 7 | SGX. For details see Table 13",
        "| 2 | Open Circuit Action | (0-2) | 0 | 0: Warning; 1: Shutdown; 2: None",
        "| When | temperature",
        "| value | of",
        "externally",
        "connected temperature sensor is higher than",
        "| 3 | High",
        "| Temp | (0-300)ºC | 98",
        "the set point, controller will initiate high",
        "| Shutdown Setting | temperature shutdown alarm (judgment only",
        "starts after safety on delay expired). Delay",
        "value can be set.",
        "| 4 | High Temp Warning | (0-300)ºC | 95",
        "the setting point, controller will initiate high",
        "| Setting | temperature warning alarm (judgment only",
        "starts after safety on delay expired). Return",
        "value and delay value can be set.",
        "| 5 | Low Temp Warning | (0-1) | 0 | 0: Disabled; 1: Enabled",
        "Oil Pressure Sensor",
        "| 1 | Curve Type | (0-15) | 7 | SGX. For details see table 13.",
        "When pressure value of externally connected",
        "oil pressure sensor is lower than the setting",
        "| 3 | Low Oil Pressure | (0-1000)kPa | 103",
        "point, controller will initiate low oil pressure",
        "| Shutdown Setting | shutdown alarm (judgment only starts after",
        "safety on delay expired). Delay value can be",
        "| 4 | Low Oil Pressure | (0-1000)kPa | 124",
        "| Warning Setting | warning alarm (judgment only starts after",
        "safety on delay expired). Return value and",
        "delay value can be set.",
        "| 5 | Sensor Type | (0-2) | 0 | 0: Resistor type; 1: Current type; 2: Voltage",
        "type.",
        "| Level | Sensor",
        "| 1 | Curve Type | (0-15) | 4 | SGH. For details see table 13.",
        "When the value of external connected fuel",
        "level sensor is lower than the setting point,",
        "| 3 | Low Level Warning | (0-300)% | 10",
        "controller will initiate low liquid level warning",
        "alarm (always judge). Return value and delay",
        "When the value of external connected level",
        "| Low | Level",
        "sensor is lower than the setting point,",
        "| 4 | Shutdown | (0-300)% | 8",
        "controller will initiate low liquid level",
        "shutdown alarm (always judge). Delay value",
        "Flexible Sensor 1",
        "| 1 | Flexible",
        "| Sensor | 1 | (0-3) | 0 | 0:",
