        "| Not | Used; | 1:Temperature",
        "Sensor;",
        "| Setting | 2:Pressure Sensor; 3:Fuel Level Sensor",
        "| 2 | Sensor Type | (0-2) | 0 | 0: Resistor type; 1: Current type; 2: Voltage",
        "Flexible Sensor 2",
        "| Sensor | 2 | (0-3) | 0 | 0: Not Used; 1: Temperature Sensor; | 2:",
        "| Setting | Pressure Sensor; 3: Fuel Level Sensor",
        "Digital Inputs",
        "Digital Input 1",
        "| 1 | Content Setting | (0-50) | 28",
        "| Remote start (on-load). | Details",
        "| 2 | Active Type | (0-1) | 0 | 0: Close; 1: Open",
        "Digital Input 2",
        "| 1 | Content Setting | (0-50) | 26",
        "| High temperature | shutdown",
        "| input. | Details",
        "to see table 12",
        "Digital Input 3",
        "| 1 | Content Setting | (0-50) | 27",
        "| Low oil pressure shutdown input. | Details to",
        "see table 12",
        "Digital Input 4",
        "| 1 | Content Setting | (0-50) | 0 | User defined. Details to see table 12",
        "| 3 | Active Range | (0-3) | 2 | 0: From safety on delay; 1: From crank; 2:",
        "Always; 3: Never",
        "| 4 | Active Action | (0-4) | 0 | 0: Warning; 1: Shutdown; 2: Trip and Stop; 3:",
        "Trip; 4: Indication.",
        "| 5 | Active Delay | (0-20.0)s | 2.0",
        "Time from detecting input port is active to",
        "confirmation.",
        "| 6 | Description",
        "LCD displays corresponding content when",
        "input port is active.",
        "Digital Input 5",
        "| 1 | Content Setting | (0-50) | 0 | User defined. Details to see table 12.",
        "| 4 | Active Action | (0-4) | 1 | 0: Warning; 1: Shutdown; 2: Trip and Stop; 3:",
        "Digital Input 6",
        "| 4 | Active Action | (0-4) | 2 | 0: Warning; 1: Shutdown; 2: Trip and Stop; 3:",
        "Digital Input 7",
        "| 4 | Active Action | (0-4) | 3 | 0: Warning; 1: Shutdown; 2: Trip and Stop; 3:",
        "Relay Outputs",
        "Relay Output 1",
        "User defined time period output 1(default:",
        "| 1 | Content Setting | (0-239) | 1",
        "output in preheat period). Details to see table",
        "| 2 | Output Type | (0-1) | 0 | 0: Normally open; 1: Normally close.",
        "| Relay | Output 2",
        "| 1 | Content Setting | (0-239) | 35",
        "Idle speed control.",
        "Details to see table 11.",
        "| Relay | Output 3",
        "| 1 | Content Setting | (0-239) | 29",
        "Close generator output.",
        "Relay Output 4",
        "| 1 | Content Setting | (0-239) | 31",
        "Close mains output.",
        "Relay Output 5",
        "| 1 | Content Setting | (0-239) | 38",
        "ETS control.",
        "Relay Output 6",
        "| 1 | Content Setting | (0-239) | 48",
        "Common alarm.",
        "| Cycle | Start Settings",
        "| 1 | Cycle Start Enabled | (0-1) | 0 | 0: Disabled; 1: Enabled",
        "| 2 | Priority Selection | (0-1) | 0 | 0: standby unit (slave unit); 1: Main unit",
        "| 3 | Main Unit Running | (0,1440) | 720",
        "Time (minute)",
        "| Standby | Unit",
        "| 4 | Running",
        "| Time | (0,1440) | 720",
        "(minute)",
        "| 5 | Com Select | (0, 1) | 0 | 0: RS485 | 1: TCP/IP",
        "| 6 | IP Address | (0-255) | 192.168.0.100",
        "IP",
        "| 1 | Ethernet Enabled | (0-1) | 0 | 0: Disabled; 1: Enabled",
        "| 2 | DHPC Enabled | (0-1) | 1 | 0: Disabled; 1: Enabled",
        "Automatically obtain IP address.",
        "| 3 | IP Address | (0-255) | 192.168.0.100",
        "All changes of Ethernet (like",
        "| 4 | Subnet Mask | (0-255) | 255.255.255.0",
        "IP address, subnet mask and",
        "| 5 | Gateway IP | (0-255) | 192.168.0.2",
        "| etc.) | are",
        "| active | after",
        "| 6 | DNS Address | (0-255) | 211.138.24.66",
        "controller repower-up.",
        "| 7 | MAC Address | (0-255) | 00-08-DC-99-C0-96",
        "| 8 | TCPMODBUS | (0-1) | 0 | 0: Disabled; 1: Enabled",
        "Comm. Enabled",
        "| 9 | Cloud",
        "| Monitoring | (0-1) | 0 | 0: Disabled; 1: Enabled",
        "Gateway & Cloud Server Settings",
        "| 1 | Site Name | (0-65535) | 20 characters/letters/numbers",
        "| 2 | URL Server | (0-65535)",
        "| 3 | Server Port | (0-65535) | 91",
        "| 4 | Module Password | (0-65535) | 123456 | 16 characters",
        "| 5 | Longitude Setting | (-180-180)° | 113.33",
        "| Location of gen-set controller and | altitude",
        "| 6 | Latitude Setting | (-90-90)° | 34.48",
        "information need to manually input.",
        "| 7 | Altitude Setting | (-9999.9-9999.9) | 100.0",
        "| 8 | Real-data Interval | (1-20)s | 5",
        "8.2 DEFINED CONTENT OF PROGRAMMABLE OUTPUT PORTS 1~6",
        "| 8.2.1 | DEFINED CONTENT OF PROGRAMMABLE OUTPUT PORTS 1~6",
        "Table 11 Defined Content of Programmable Output Ports 1~6",
        "| 0 | Not Used",
        "| 1 | Custom Period 1",
        "| 2 | Custom Period 2",
        "| 3 | Custom Period 3",
        "| 4 | Custom Period 4",
        "| 5 | Custom Period 5",
        "| 6 | Custom Period 6",
        "| For details | of",
        "| function | description please",
        "| see | the",
        "following",
        "| 7 | Custom Combined | 1",
        "contents.",
        "| 8 | Custom Combined | 2",
        "| 9 | Custom Combined | 3",
        "| 10 | Custom Combined | 4",
        "| 11 | Custom Combined | 5",
        "| 12 | Custom Combined | 6",
        "| 13 | Reserved",
        "| 14 | Reserved",
        "| 15 | Reserved",
        "| 16 | Reserved",
        "| 17 | Air Flap Control",
        "Act at over speed shutdown and emergency stop; Engine air",
        "inletting can be closed.",
        "Act at warning, shutdown, electric trip; Annunciator can be",
        "| 18 | Audible Alarm",
        "connected externally; When flexible input \"Alarm Mute\" is",
        "active, it can be prohibited to output.",
        "| 19 | Louver Control",
        "Act at generator start, disconnect after genset complete",
        "stop.",
        "| 20 | Fuel Pump Control",
        "It is controlled by level sensor fuel pump controlling the",
        "upper and lower limits.",
        "| 21 | Heater Control",
        "It is controlled by temp sensor heating and controlling the",
        "| 22 | Cooler Control",
        "It is controlled by temp sensor cooling and controlling the",
        "| 23 | Pre- fuel",
        "Act in the period from crank to safety on time.",
        "| 24 | Excite Generator | Output in the crank process; output for 2s again if Gen",
        "frequency is lost in high speed period.",
        "| 25 | Pre-lubricate Output",
        "Act in the period from pre-heating to safety on time.",
        "| 26 | Remote PC Output",
        "This port is controlled by communication (PC).",
        "| 27 | Reserved",
        "| 28 | Reserved",
        "| 29 | Close Generator",
        "Control generator breaker to take load.",
        "| 30 | Open Breaker",
        "Control generator breaker to take off load.",
        "| 31 | Close Mains",
        "Control Mains breaker to take on load.",
        "| 32 | Reserved",
        "| 33 | Starter Relay Output",
        "| 34 | Fuel Relay Output",
        "Act at generator start, disconnect at waiting to stop.",
        "Used for gensets with idle speed control; Pull in before crank,",
        "| 35 | Idle Control",
        "disconnect at entering warming up period; Pull in at stop idle",
        "process, and disconnect at genset complete stop.",
        "| 36 | Raise Speed",
        "Act in the period of warming up.",
        "| 37 | Drop Speed",
        "Act in the period of stop idle and wait to stop running time.",
        "| 38 | ETS Control",
        "Used for engines with ETS electromagnet. Close when stop idle",
        "is over and open when pre-set “ETS delay” is over.",
        "| 39 | Pulse Drop Speed",
        "| 40 | Reserved",
        "| 41 | Reserved",
        "| 42 | Pulse Raise Speed",
        "| 43 | Crank Success",
        "Close when a successful start signal is detected.",
        "| 44 | Generator OK",
        "Act when generating is normal.",
        "| 45 | Generator Available",
        "Act in period of generator ok to hi-speed cooling.",
        "| 46 | Mains OK",
        "Act when Mains is normal.",
        "| 47 | Loading Speed Output",
        "| 48 | Common Alarm",
        "| Act at genset common | warning,",
        "| common | shutdown,",
        "common trips alarm.",
        "| 49 | Common Electrical Trip",
        "| and | Act when common trip and stop alarm occurs.",
        "Stop",
        "| 50 | Common Shutdown",
        "Act when common shutdown alarm occurs.",
        "| 51 | Common Trip Alarm",
        "Act when common trips alarm occurs.",
        "| 52 | Common Warning Alarm",
        "Act when common warning alarm occurs.",
        "| 53 | Reserved",
        "| 54 | Battery High Voltage",
        "Act when battery’s over voltage warning alarm occurs.",
        "| 55 | Battery Low Voltage",
        "Act when battery’s low voltage warning alarm occurs.",
        "| 56 | Charge Alt Fail",
        "Act when charge failure warning alarm occurs.",
        "| 57 | Reserved",
        "| 58 | Reserved",
        "| 59 | Reserved",
        "| 60 | ECU Warning Alarm",
        "Indicate ECU sends a warning signal.",
        "| 61 | ECU Shutdown Alarm",
        "Indicate ECU sends a shutdown signal.",
        "| 62 | Reserved",
        "| 63 | Reserved",
        "| 64 | Reserved",
        "| 65 | Reserved",
        "| 66 | Reserved",
        "| 67 | Reserved",
        "| 68 | Reserved",
        "| 69 | Digital Input | 1",
        "| Active | Act",
        "| when | input",
        "| port | 1",
        "| is | active",
        "| 70 | Digital Input | 2",
        "| port | 2",
        "| 71 | Digital Input | 3",
        "| port | 3",
        "| 72 | Digital Input | 4",
        "| port | 4",
        "| 73 | Digital Input | 5",
        "| port | 5",
        "| 74 | Digital Input | 6",
        "| port | 6",
        "| 75 | Digital Input | 7",
        "| port | 7",
        "| 76- | Reserved",
        "| 99 | Emergency Stop Alarm",
        "| Act | when",
        "emergency stop alarm occurs.",
        "| 100 | Failed to Start Alarm",
        "failed start alarm occurs.",
        "| 101 | Failed to Stop Alarm",
        "failed stop alarm occurs.",
        "| 102 | Under Speed Warning",
        "under speed alarm occurs.",
        "| 103 | Under Speed Shutdown",
        "under speed shuts down.",
        "| 104 | Over Speed Warning",
        "over speed warns.",
        "| 105 | Over Speed Shutdown",
        "over speed shutdown alarm occurs.",
        "| 106 | Reserved",
        "| 107 | Reserved",
        "| 108 | Reserved",
        "| 109 | Gen. Over Freq Warning",
        "| generator | over frequency warning occurs.",
        "| 110 | Gen. Over Freq Shutdown",
        "| generator | over frequency shutdown alarm occurs.",
        "| 111 | Gen. Over Voltage Warning",
        "| generator | over voltage warning occurs.",
        "| 112 | Gen. Over Volt Shutdown",
        "| generator | over voltage shutdown occurs.",
        "| 113 | Gen. Under Frequency Warning",
        "| generator | low frequency warning occurs.",
        "| 114 | Gen.",
        "| Under | Frequency",
        "| generator | low frequency shutdown occurs.",
        "| 115 | Gen. Under Voltage Warning",
        "| generator | low voltage warning occurs.",
        "| 116 | Gen. Under Voltage Shutdown",
        "| generator | low voltage shutdown occurs.",
        "| 117 | Gen. Loss of Phase",
        "| generator | loss phase.",
        "| 118 | Gen. Reverse Phase",
        "| generator | reverse phase.",
        "| 119 | Reserved",
        "| 120 | Over Power Alarm",
        "| 121 | Reserved",
        "| 122 | Reverse Power",
        "controller detects generator has reverse power.",
        "| 123 | Over Current Alarm",
        "controller detects generator over current.",
        "| 124 | Reserved",
        "| 125 | Mains Inactive",
        "| 126 | Mains Over Frequency",
        "| 127 | Mains Over Voltage",
        "| 128 | Mains Under Frequency",
        "| 129 | Mains Under Voltage",
        "| 130 | Mains Reverse Phase",
        "| 131 | Mains Loss of Phase",
        "| 132- | Reserved",
        "| 139 | High Temp Warning",
        "hi-temperature warning occurs.",
        "| 140 | Low Temp Warning",
        "low temperature warning occurs.",
        "| 141 | High Temp Shutdown Alarm",
        "hi-temperature shutdown alarm occurs.",
        "| 142 | Reserved",
        "| 143 | Low Oil Pressure Warning",
        "low oil pressure warning occurs.",
        "| 144 | Low Oil Pressure Shutdown",
        "low oil pressure shutdown occurs.",
        "| 145 | Oil Pressure Sensor Open Circuit",
        "oil pressure sensor is open circuit.",
        "| 146 | Reserved",
        "| 147 | Low Level Warning",
        "controller has low oil level alarm.",
        "| 148 | Reserved",
        "| 149 | Reserved",
        "| 150 | Config. Sensor 1 High Warning",
        "| 151 | Config. Sensor 1 Low Warning",
        "| 152 | Config. Sensor 1 High Shutdown",
        "| 153 | Config. Sensor 1 Low Shutdown",
        "| 154 | Config. Sensor 2 High Warning",
        "| 155 | Config. Sensor 2 Low Warning",
        "| 156 | Config. Sensor 2 High Shutdown",
        "| 157 | Config. Sensor 2 Low Shutdown",
        "| 158- | Reserved",
        "| 230 | System In Stop Mode",
        "system is in stop mode.",
        "| 231 | System In Manual Mode",
        "system is in Manual mode.",
        "| 232 | Reserved",
        "| 233 | System In Auto Mode",
        "system is in Auto mode.",
        "| 234 | Generator On Load Indication",
        "| 235 | Mains On Load Indication",
        "| 236 | Reserved",
        "| 237 | Reserved",
        "| 238 | Reserved",
        "| 239 | Reserved",
        "| HGM7100N Series Genset Controller User | Manual",
        "| Page | 33",
        "| of | 47",
        "| 8.2.2 | CUSTOM PERIOD OUTPUT",
        "Defined Period output is composed by 2 parts, period output S1 and condition output S2.",
        "While S1 and S2 are TRUE synchronously, OUTPUT;",
        "While S1 or S2 is FALSE, NOT OUTPUT.",
        "Period output S1 can set generator’s one or more period output freely, can set the delayed time and output",
        "time after entering period.",
        "Condition output S2 can set as any conditions in output ports.",
        "NOTE: when delay time and output time both are 0 in period output S1, it is TRUE in this period.",
        "NOTE: when select period is standby, it is cycle output and other periods are single output.",
        "Example,",
        "Output period: start",
        "Delay output time: 2s",
        "Output time: 3s",
        "Condition output contents: input port 1 is active",
        "Close when condition output active/inactive: close when active (disconnect when inactive);",
        "Output port 1 active, after enter “starts time” and delay 2s, this defined period output is outputting, after 3s, stop outputting;",
        "Output port 1 inactive, defined output period is not outputting.",
        "| 8.2.3 | CUSTOM COMBINED OUTPUT",
        "Defined combination output is composed by 3 parts, OR condition output S1 or S2, AND condition output",
        "S1 or S2 is TRUE, while S3 is TRUE, defined combination output is outputting;",
        "S1 and S2 are FALSE, or S3 is FALSE, defined combination output is not outputting.",
        "NOTE: S1, S2, S3 can be set as any contents except for “defined combination output” in the output setting.",
        "NOTE: 3 parts of defined combination output (S1, S2, and S3) couldn’t include or recursively include themselves.",
        "Contents of probably condition output S1: input port 1 is active;",
        "Close when probably condition output S1 is active /inactive: close when active (disconnect when inactive);",
        "Contents of probably condition output S2: input port 2 is active;",
        "Close when probably condition output S2 is active /inactive: close when active (disconnect when inactive);",
        "Contents of probably condition output S3: input port 3 is active;",
        "Close when probably condition output S3 is active /inactive: close when active (disconnect when inactive);",
        "When input port 1 active or input port 2 active, if input port 3 is active, Defined combination output is outputting; If input port 3",
        "inactive, Defined combination output is not outputting;",
        "When input port 1 inactive and input port 2 inactive, whatever input port 3 is active or not, Defined combination output is not",
        "outputting.",
        "| 8.3 | DEFINED CONTENTS OF CONFIGURABLE INPUT PORTS 1~7",
        "Table 12 Contents of Programmable Inputs 1~7 (Ground connected is active (B-))",
        "Users can define the following functions:",
        "Indication: only display without warning and shutdown.",
        "Warning: only warning without shutdown.",
        "Shutdown: alarm and shutdown immediately.",
        "Trip and stop: alarm, generator ramp-off load and stop after",
        "| 0 | User Configured",
        "high-speed cooling.",
        "Trip: alarm, generator ramp-off load but not stop.",
        "Inactive: input doesn’t work.",
        "Always active: input detects all the time.",
        "From crank: start detecting at the beginning of startup.",
        "From safety on: start detecting after safety on delay is expired.",
        "| 1 | Reserved",
        "| 2 | Alarm Mute",
        "When input is active, “Audible Alarm” output is inhibited.",
        "| 3 | Reset Alarm",
        "When input is active, shutdown alarms and trip alarms can be reset.",
        "| 4 | Reserved",
        "| 5 | Lamp Test",
        "When input is active, all LED indicators are light.",
        "When input is active, all buttons on the panel are inactive except",
        "| 6 | Panel Lock",
        "| for | , and",
        "displays on the right side of the first",
        "line of LCD status page.",
        "| 7 | Reserved",
        "| 8 | Idle Control Mode",
        "Under speed, under frequency and under voltage are not protected",
        "in this mode.",
        "| 9 | Inhibit Auto Stop",
        "After generator is normal running in auto mode, when input is",
        "active, generator-set auto stop function is inhibited.",
        "| 10 | Inhibit Auto Start",
        "After input is active in auto mode, generator-set auto start is",
        "inhibited.",
        "| 11 | Inhibit Scheduled Start",
        "After input is active in auto mode, generator-set auto timing start",
        "gen-set is inhibited.",
        "| 12 | Master Select",
        "Duty unit selection in cycle running.",
        "| 13 | Aux. Gen. Closed",
        "Connecting the auxiliary contact of generator loading switch.",
        "| 14 | Inhibit Gen. Load",
        "When input is active, gen-set will inhibit to close.",
        "| 15 | Aux Mains Closed",
        "Connecting the auxiliary contact of mains loading switch.",
        "| 16 | Inhibit Mains Load",
        "When input is active, mains will inhibit to close.",
        "When input is active, controller will enter auto mode, and all buttons",
        "| 17 | Auto Mode Input",
        "| on the panel are inactive except for | , and",
        "displays on the right side of the first line of LCD status page.",
        "| 18 | Auto Mode Invalid",
        "When input is active, controller will not work in auto mode,",
        "key and “Simulate Auto Mode” key are unavailable.",
        "| When | input",
        "| is | active,",
        "| all buttons on | the panel except for",
        "| 19 | Remote Control Mode Input",
        "| are inactive; LCD status | page displays Remote",
        "Mode.",
        "| 20 | Reserved",
        "| 21 | Inhibit Alarm Shutdown",
        "| All shutdown alarms are inhibited except for | emergency",
        "stop",
        "(sometimes called War Mode or Override Mode)",
        "| 22 | Instrument Mode",
        "All outputs are inhibited in this mode.",
        "| 23 | Box Temp High Warning",
        "| 24 | Reset Maintenance Time",
        "When input is active, controller will reset maintenance time and",
        "date as pre-set values.",
        "| 25 | Low Level Shutdown",
        "Connecting with sensor digital input.",
        "| 26 | High Temp Shutdown",
        "| 27 | Low Oil Pressure Shutdown",
        "When input is active in auto mode, gen-set will be started",
        "| 28 | Remote Start (On-load)",
        "automatically, and then gen-set takes on load after normal running.",
        "When input is inactive, gen-set will be stopped automatically.",
        "| 29 | Remote Start (Off-load)",
        "automatically without taking load after normal running. When input",
        "is inactive, gen-set will be stopped automatically.",
        "When input is active in manual mode, gen-set will be started",
        "| 30 | Aux Manual Start",
        "automatically. When input is inactive, gen-set will be stopped",
        "automatically.",
        "| 31 | Simulate Up Key",
        "| 32 | Simulate Down Key",
        "| 33 | Simulate Stop Key",
        "| 34 | Simulate Manual Key",
        "| 35 | Reserved",
        "| 36 | Simulate Auto Key",
        "External Connecting a button to simulate key function on the panel.",
        "| 37 | Simulate Start Key",
        "| 38 | Simulate Gen C/O Key",
        "| 39 | Simulate Mains C/O Key",
        "| 42 | Reserved",
        "| 43 | Simulate Set Key",
        "| 44 | Reserved",
        "| 45 | Simulate Mains OK",
        "In auto mode, when input is active, it means Mains is Ok.",
        "| 46 | Simulate Mains Fail",
        "In auto mode, when input is active, it means Mans is abnormal.",
        "| 47 | Alternative Config 1 Active",
        "When input port is active, alternative configuration is available.",
        "| 48 | Alternative Config 2 Active",
        "Alternative configuration can be set as different parameters, which",
        "| 49 | Alternative Config 3 Active",
        "is convenient to select current configuration via input ports.",
        "| 50 | Reserved",
        "8.4 SELECTION OF SENSORS",
        "Table 13 Sensors Selection",
        "| No. | Description",
        "Remark",
        "0 Not used",
        "1 Custom resistor type curve",
        "2 Custom current/voltage curve",
        "3 VDO",
        "4 CURTIS",
        "| 5 VOLVO-EC | Defined",
        "resistance’s",
        "| 1 | Temperature Sensor | 6 DATCON | range is 0~6KΩ, default",
        "| 7 SGX | is SGX sensor.",
        "8 SGD",
        "9 SGH",
        "10 PT100",
        "11 SUZUKI",
        "12-15 Reserved",
        "3 VDO 10Bar",
        "| 5 VDO 5Bar | Factory default is resistor",
        "| Oil Pressure (Pressure) | 6 DATCON 10Bar",
        "type pressure sensor and",
        "| 2 | Sensor | 7 SGX",
        "| defined | resistance’s",
        "| 8 SGD | range is 0~6KΩ, default",
        "| 9 SGH | is SGX sensor.",
        "10 VOLVO-EC",
        "12 4-20mA 10Bar",
        "13 0-5V 10Bar",
        "14-15 Reserved",
        "| Liquid | (Fuel)",
        "| Level | 2 Custom current/voltage curve",
        "| Defined | resistance’s",
        "| 3 | Sensor | 3 SGD | range is 0~6KΩ, default",
        "| 4 SGH | is SGH sensor.",
        "5 SUZUKI",
        "6-15 Reserved",
        "NOTE: Pressure sensor and flexible sensor 1 connecting input signals are resistor, current and voltage signals. When",
        "configuring “custom current/voltage curve” via controller penal, X coordinate data need to expand tenfold, for example,",
        "for 4mA, input data is “40”.",
        "8.5 CONDITIONS OF CRANK DISCONNECT SELECTION",
        "Table 14 Crank Disconnect Conditions Selection",
        "| No. | Setting",
        "| 0 | Gen frequency",
        "| 1 | Speed",
        "| 2 | Speed + Gen frequency",
        "| 3 | Oil pressure",
        "| 4 | Oil pressure + Gen frequency",
        "| 5 | Speed + Oil pressure",
        "| 6 | Speed + Gen frequency + Oil pressure",
        "| a) | There are 3 conditions to make starter separate with engine; speed, generator frequency and oil pressure can be used",
        "separately while oil pressure suggest be used together with speed and generator frequency. The aim is to disconnect the",
        "starter motor as soon as possible.",
        "| b) | Speed sensor is the magnetic equipment which be installed in starter for detecting flywheel teeth.",
        "| c) | When set as speed, must ensure that the number of flywheel teeth is as same as setting, otherwise, “over speed",
        "shutdown” or “under speed shutdown” may be caused.",
        "| d) | If genset without speed sensor please don’t select corresponding items, otherwise, “start fail” or “loss speed signal”",
        "maybe caused.",
        "| e) | If genset without oil pressure sensor, please don’t select corresponding items.",
        "| f) | If not select generator frequency in crank disconnect setting, controller will not collect and display the relative power",
        "quantity (can be used in water pump set); if not select speed in crank disconnect setting, the engine speed displayed in",
        "controller is calculated by generator signal.",
        "| 9 | PARAMETERS SETTING",
        "| 9.1 | MENU ITEMS",
        "| Start the controller, then | press",
        "to enter the parameters setting menu, menu items are as",
        "below:",
        "Parameters Set",
        "Language",
        "Event Log",
        "Controller Information",
        "Date and Time",
        "Cycle Start",
        "Bat Low Volt start",
        "9.2 CONTROLLER PARAMETER SETTINGS",
        "| When entered password interface, inputting “0318” can set all parameter items. If the password | is",
        "| changed, only input the password same as controllers’, can the parameter be set via PC software. | If",
        "there is need to set more parameters or password is forgotten, please contact the factory.",
        "a) Please change the controller parameters when generator is in standby mode (e. g. Crank disconnect conditions",
        "selection, digital inputs, relay outputs, various delays), otherwise, shutdown and other abnormal conditions may",
        "occur.",
        "b) Over voltage set value must be higher than under voltage set value, otherwise over voltage and under voltage",
        "condition may occur simultaneously.",
        "c) Over speed set value must be higher than under speed set value, otherwise over speed and under speed condition",
        "may occur simultaneously.",
        "d) Please set return values correctly while setting warning alarms, otherwise, alarms fault may occur. Return value",
        "need to less than pre-set value while setting high warnings; Return value need to greater than pre-set value while",
        "setting low warnings;",
        "e) Please set the generator frequency value as low as possible when cranking, in order to make the starter be",
        "separated quickly as soon as possible.",
        "f) Auxiliary input 1~7 cannot set as same items; otherwise, there are abnormal functions. However, the auxiliary",
        "output 1~6 can be set as same items.",
        "| 9.3 | LANGUAGE SELECTION",
        "Chinese, English, and other languages can be optional, other languages default is Spanish.",
        "| 9.4 | EVENT LOG",
        "Max 99 pieces of historical records can be checked via this item.",
        "| 9.5 | CONTROLLER INFORMATION",
        "| a) | LCD will display development information of controller like software version, issue date",
        "| of | the",
        "controller.",
        "| b) In this screen, press | will display the digital inputs and outputs status.",
        "| c) In this screen, press | will display boot screen.",
        "9.6 TIME SETTING",
        "In this page, time & data information of controller can be calibrated.",
        "| 9.7 | CYCLE START SETTING",
        "| By this item cycle start enable, Master or Backup unit in | cycle,",
        "| master | running",
        "| time, | and",
        "backup",
        "| unit | running time, cycle communication selection can be set.",
        "| 9.8 | BATTERY UNDER VOLTAGE START SETTING",
        "In this page, enable battery under voltage start can be set. Users can configure the start/stop and",
        "delay values.",
        "10 GENSETS CYCLE START",
        "Cycle start means controlling two generator-sets circulatory start/stop. Two sets are connected via",
        "RS485 port or Internet Access. Main set sends commands to control the backup set to start/stop and",
        "check fault status of backup set. The priority unit can be configured through parameter settings or input",
        "port settings (only active in auto mode).",
        "Operational Process:",
        "a) When remote start input is active, the main set, which in standby status, will start automatically,",
        "and the running time is pre-configured “Main Set Running Time”;",
        "b) If “Main Set Running Time” is expired or alarm shutdown, main set will send command to start",
        "backup set. When backup set remote start input is active, it will start up and main set will stop as",
        "soon as the standby unit is normal running. Backup running time is pre-configured “Backup Set",
        "Running Time”;",
        "c) In the whole process, main set communicates with backup set via RS485, if backup unit running",
        "time is expired or alarm shutdown, main set will cyclic start up again.",
        "d) If communication error, controller will initiate “Cycle Start Comm. Fail” alarm, then main/backup set",
        "will start if remote start input of main/backup set is active.",
        "| 11 | SENSOR SETTING",
        "|  | When reselect sensors, the sensor curve will be transferred into the standard value. For example, if",
        "temperature sensor is SGH (120°C resistor type), its sensor curve is SGH (120°C resistor type); if",
        "select the SGD (120°C resistor type), the temperature sensor curve is SGD curve.",
        "|  | When there is difference between standard sensor curves and using sensor, user can adjust it in",
        "“curve type”.",
        "|  | When input the sensor curve, X value (resistor) must be input from small to large, otherwise,",
        "mistake occurs.",
        "|  | If sensor is select as “Not Used”, sensor curve will not work.",
        "|  | The corresponding sensor must be configured as “Not Used”, if sensor only has alarm switch,",
        "otherwise, alarm shutdown or warning may occur.",
        "|  | The headmost or backmost values in the vertical coordinates can be set as same as below,",
        "Fig.4 Curve Setting",
        "| Table | 15",
        "Common Unit Conversion",
        "| Items | N/m2 (pa) | kgf/cm2",
        "| bar | (p/in2.psi)",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "12 COMMISSIONING",
        "Please make sure the following checks are made before commissioning,",
        "|  | Ensure all the connections are correct and wires diameter is suitable.",
        "|  | Ensure that the controller DC power has fuse, controller’s positive and negative connected to start",
        "battery are correct.",
        " Emergency stop input is connected to the positive pole of starter battery via emergency stop button’s",
        "normally closed point and fuse.",
        " Take proper action to prevent engine to crank success (e. g. Remove the connection wire of fuel valve).",
        "If checking is OK, make the start battery power on; choose manual mode and controller will executive",
        "routine.",
        " Set controller under manual mode, press “start” button, genset will start. After the cranking times as",
        "setting, controller will send signal of Start Failure; then press “stop” to reset controller.",
        " Recover the action to prevent engine to crank success (e. g. Connect wire of fuel valve), press start",
        "button again, genset will start. If everything goes well, genset will enter normal running after idle",
        "running (if idle run be set). During this time, please watch for engine’s running situations and AC",
        "generator’s voltage and frequency. If abnormal, stop genset and check all wires connection according",
        "to this manual.",
        " Select the AUTO mode from controller’s panel, connect mains signal. After the mains normal delay,",
        "controller will transfer ATS (if fitted) into mains load. After cooling time, controller will stop genset and",
        "make it into “at rest” mode until there is mains abnormal situation.",
        " When mains is abnormal again, genset will be started automatically and enter into normal running,",
        "then controller send signal to making generator switch on, and control the ATS transfer into generator",
        "load. If not like this, please check ATS’ wires connection according to this manual.",
        " If there is any other question, please contact SmartGen’s service.",
        "13 TYPICAL APPLICATION",
        "| Fig.5 | HGM7110N",
        "| Typical | Application",
        "| Fig.6 | HGM7120N",
        "Fig.7 Single Phase 2-Wire Connection Diagram",
        "Fig.8 2 Phase 3 Wire Connection Diagram",
        "| NOTE: | Expand",
        "| relay | with",
        "high capacity in start and fuel output is recommended.",
        "14 INSTALLATION",
        "| 14.1 | FIXING CLIPS",
        "|  | Controller is panel built-in design; it is fixed by clips when installed.",
        "|  | Withdraw the fixing clip screw (turn anticlockwise) until it reaches proper position.",
        "|  | Pull the fixing clip backwards (towards the back of the module) ensuring four clips",
        "| are | inside",
        "their",
        "allotted slots.",
        "|  | Turn the fixing clip screws clockwise until they are fixed on the panel.",
        "|  | Care should be taken not to over tighten the screws of fixing clips.",
        "| 14.2 | OVERALL DIMENSION",
        "Fig.9 Overall Dimensions (Unit: mm)",
        "HGM7100N series controller can suit for widely range of battery voltage DC (8~35) V. Negative of",
        "battery must be connected to the engine shell. Diameter of wire that connects from power supply to battery",
        "must be over 2.5mm2. If floating charge configured, please firstly connect output wires of charger to",
        "battery’s positive and negative directly, then, connect wires from battery’s positive and negative to",
        "controller’s positive and negative input ports in order to prevent charge disturbing the controller’s normal",
        "working.",
        "| — | SPEED SENSOR INPUT",
        "Speed sensor is the magnetic equipment which be installed in starter and for detecting flywheel teeth.",
        "Its connection wires to controller should apply for 2 cores shielding line. The shielding layer should connect",
        "to No. 18 terminal in controller while another side is hanging in air. The else two signal wires are connected",
        "to No.17 and No.18 terminals in controller. The output voltage of speed sensor should be within (1~24)",
        "VAC (effective value) during the full speed. 12VAC is recommended (in rated speed). When install the",
        "speed sensor, let the sensor is spun to contacting flywheel first, then, port out 1/3 lap, and lock the nuts of",
        "sensor at last.",
        "| — | OUTPUT AND EXPAND RELAYS",
        "All outputs of controller are relay contact output type. If need to expand the relays, please add",
        "freewheel diode to both ends of expand relay’s coils (when coils of relay have DC current) or, increase",
        "resistance-capacitance return circuit (when coils of relay have AC current), in order to prevent disturbance",
        "to controller or others equipment.",
        "| — | AC INPUT",
        "Current input of HGM7100N series controller must be connected to outside current transformer. And",
        "the current transformer’s secondary side current must be 5A. At the same time, the phases of current",
        "transformer and input voltage must correct. Otherwise, the current of collecting and active power maybe",
        "not correct.",
        "| — | WITHSTAND VOLTAGE TEST",
        "When controller had been installed in control panel, if need the high voltage test, please disconnect",
        "controller’s all terminal connections, in order to prevent high voltage into controller and damage it.",
        "| a) | ICOM port must be connected to negative pole of battery.",
        "| b) | When there is load current, transformer’s secondary side prohibit open circuit.",
        "15 TROUBLESHOOTING",
        "Table 16 Fault and Solutions",
        "| Symptoms | Possible Solutions",
        "| Controller | no response",
        "| with | Check starting batteries;",
        "| power. | Check controller connection wirings;",
        "Check DC fuse.",
        "Check the water/cylinder temperature is too high or not;",
        "| Gen-set shutdown | Check the gen-set AC voltage;",
        "Check the function of emergency stop is correct or not;",
        "| Controller emergency stop | Check whether the positive electrode of battery is connected",
        "to",
        "emergency stop input correctly or not;",
        "Check whether wire connection open circuit or not.",
        "| Low oil pressure | alarm",
        "| after | Check the oil pressure sensor and its connections.",
        "crank disconnect",
        "| High water temp. | alarm",
        "| after | Check the temperature sensor and its connections.",
        "| Check related switch and its connections according to | the",
        "| Shutdown alarm in running | information on LCD;",
        "Check programmable inputs.",
        "Check fuel oil circuit and its connections;",
        "| Crank not disconnect | Check starting batteries;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| Starter no response | Check starter connections;",
        "Check starting batteries.",
        "| Gen-set running while | ATS",
        "| not | Check ATS;",
        "| transfer | Check the connections between ATS and controllers.",
        "Check connections;",
        "| RS485 | communication",
        "| is | Check setting of COM port is correct or not;",
        "| abnormal | Check RS485’s connections of A and B is reversely connected or",
        "not;",
        "Check communication port of PC is damaged or not.",
        "Add 120Ω resistor between A and B of RS485 is recommended."
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: HGM7200 SERIES (HGM7210/7220/7210CAN/7220CAN)",
      "header": [],
      "rows": [
        "HGM7200 SERIES",
        "GENSET CONTROLLER",
        "USER MANUAL",
        "+86-371-67981000 (overseas)",
        "All rights reserved. No part of this publication may be reproduced in any material form (including",
        "photocopying or storing in any medium by electronic means or other) without the written permission of",
        "the copyright holder.",
        "SmartGen reserves the right to change the contents of this document without prior notice.",
        "Table 1 Software Version",
        "| Date | Version",
        "Note",
        "Original release",
        "Add note about some engine type.",
        "Add functions of inputs.",
        "Change factory default of liquid level sensor; Correct some errors in",
        "selection table of sensors",
        "Add the function of “start inhibit”.",
        "Add input function (Auto Mode Lock and Auto Mode Invalidation).",
        "Add custom start per weekly.",
        "Add selectivity configuration.",
        "Add part of the engine wiring instructions.",
        "Add HGM7100A series controller while delete HGM7100 series",
        "controller;",
        "Modify some functions of HGM7200 series controllers;",
        "Modify some functions of “custom period”.",
        "Modify the contents of “Modules Comparison”",
        "Renew the logo of SmartGen.",
        "1. Update the manual to the latest format;",
        "| 2021-11-15 | 1.8 | 2. Modify some parameters;",
        "3. Delete HGM7100A series controller.",
        "Update company logo and manual format.",
        "Table 2 Notation Clarification",
        "| Sign | Instruction",
        "| NOTE | Implies or indicates operator to operate rightly.",
        "| CAUTION! | Indicates wrong operation may lead to impair apparatus.",
        "| Indicates wrong operation may lead to death, critical personal | harm",
        "| or | serious",
        "| WARNING! | property loss.",
        "CONTENT",
        "| 1 | OVERVIEW ....................................................................................................................................................5",
        "| 2 | NAMING CONVENTION AND MODEL COMPARISON ...............................................................................5",
        "2.1 NAMING CONVENTION .......................................................................................................................5",
        "2.2 MODEL COMPARISON.........................................................................................................................5",
        "2.3 MODEL ABBREVIATION.......................................................................................................................5",
        "| 3 | PERFORMANCE AND CHARACTERISTICS.................................................................................................6",
        "| 4 | SPECIFICATION ...........................................................................................................................................8",
        "| 5 | OPERATION ..................................................................................................................................................9",
        "5.1 INDICATOR LIGHT................................................................................................................................9",
        "5.2 KEY FUNCTIONS ............................................................................................................................... 10",
        "5.3 LCD DISPLAY..................................................................................................................................... 11",
        "5.3.1 MAIN DISPLAY......................................................................................................................... 11",
        "5.3.2 BASIC PARAMETERS SETTING MENU................................................................................... 12",
        "5.3.3 ADVANCED PARAMETERS SETTING MENU.......................................................................... 13",
        "5.4 AUTO START/STOP OPERATION..................................................................................................... 15",
        "5.5 MANUAL START/STOP OPERATION............................................................................................... 15",
        "5.6 SWITCH CONTROL PROCEDURES................................................................................................... 16",
        "5.6.1 HGM7X20 SWITCH CONTROL PROCEDURES ....................................................................... 16",
        "5.6.2 HGM7X10 SWITCH CONTROL PROCEDURES ....................................................................... 17",
        "| 6 | PROTECTION ............................................................................................................................................ 18",
        "6.1 WARNINGS ........................................................................................................................................ 18",
        "6.2 SHUTDOWN ALARM ......................................................................................................................... 20",
        "6.3 TRIP AND STOP ALARM................................................................................................................... 21",
        "6.4 TRIP ALARM...................................................................................................................................... 21",
        "| 7 | WIRINGS CONNECTION ........................................................................................................................... 22",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS....................................................... 24",
        "8.1 CONTENTS AND SCOPES OF PARAMETERS...................................................................24",
        "8.2 DEFINED CONTENTS OF FLEXIBLE OUTPUT PORTS..................................................................... 30",
        "8.2.1 DEFINED CONTENTS OF FLEXIBLE OUTPUT PORTS 1-6...................................................... 30",
        "8.2.2 DEFINED PERIOD OUTPUT...................................................................................................... 33",
        "8.2.3 DEFINED COMBINED OUTPUT................................................................................................ 33",
        "8.3 DEFINED CONTENTS OF FLEXIBLE INPUT PORTS (GND B(-) ACTIVE) ........................................ 34",
        "8.4 SELECTION OF SENSORS................................................................................................................. 36",
        "8.5 CONDITIONS OF CRANK DINSCONNECT SELECTION................................................................... 36",
        "| 9 | PARAMETERS SETTING........................................................................................................................... 37",
        "| 10 | SENSORS SETTING .................................................................................................................................. 37",
        "| 11 | COMMISSIONING ..................................................................................................................................... 38",
        "| 12 | TYPICAL APPLICATION ........................................................................................................................... 39",
        "| 13 | INSTALLATION ......................................................................................................................................... 41",
        "| 14 | GSM SHORT MESSAGE ALARM AND REMOTE CONTROL.................................................................... 42",
        "14.1GSM SHORT MESSAGE ALARM....................................................................................................... 42",
        "14.2 GSM SHORT MESSAGE REMOTE CONTROL .................................................................................. 42",
        "| 15 | CONNECTIONS OF CONTROLLER WITH J1939 ENGINE....................................................................... 43",
        "15.1 CUMMINS ISB/ISBE .......................................................................................................................... 43",
        "15.2CUMMINS QSL9................................................................................................................................ 43",
        "15.3 CUMMINS QSM11 (IMPORT) ........................................................................................................... 43",
        "15.4 CUMMINS QSX15-CM570 ................................................................................................................ 44",
        "15.5 CUMMINS GCS-MODBUS ................................................................................................................. 44",
        "15.6CUMMINS QSM11............................................................................................................................. 44",
        "15.7CUMMINS QSZ13.............................................................................................................................. 45",
        "15.8DETROIT DIESEL DDEC III / IV.......................................................................................45",
        "15.9 DEUTZ EMR2 ..................................................................................................................................... 45",
        "15.10 JOHN DEERE................................................................................................................................... 46",
        "| 15.11 MTU MDEC...................................................................................................................................... | 46",
        "| 15.12 MTU ADEC (SMART MODULE) ...................................................................................................... | 46",
        "| 15.13 MTU ADEC (SAM MODULE)........................................................................................................... | 47",
        "| 15.14 PERKINS.......................................................................................................................................... | 47",
        "| 15.15 SCANIA............................................................................................................................................ | 47",
        "| 15.16 VOLVO EDC3................................................................................................................................... | 48",
        "| 15.17 VOLVO EDC4................................................................................................................................... | 48",
        "| 15.18 VOLVO-EMS2 .................................................................................................................................. | 48",
        "| 15.19 YUCHAI............................................................................................................................................ | 49",
        "| 15.20 WEICHAI.......................................................................................................................................... | 49",
        "| 16 | FAULT FINDING ........................................................................................................................................ | 50",
        "| 1 | OVERVIEW",
        "HGM7200 series genset controllers are used for genset automation and monitor control system of",
        "single unit to achieve automatic start/stop, data measuring, alarm protection and “three remote”",
        "(remote control, remote measuring and remote communication). The controller adopts large liquid",
        "crystal display (LCD) and selectable Chinese, English or other languages interface with easy and",
        "reliable operation.",
        "HGM7200 series genset controller adopts 32-bit micro-processor technology with precision parameters",
        "measuring, fixed value adjustment, time setting and threshold adjusting and etc. The majority of",
        "parameters can be set using front panel and all the parameters can be set using PC (via USB port) and",
        "can be adjusted and monitored with the help of RS485 ports. It can be widely used in a number of",
        "automatic genset control system with compact structure, simple connections and high reliability.",
        "| 2 | NAMING CONVENTION AND MODEL COMPARISON",
        "2.1 NAMING CONVENTION",
        "Fig.1 Naming Convention",
        "NOTE: Please contact with our qualified personnel for more information about the postfix descriptions.",
        "2.2 MODEL COMPARISON",
        "| Table 3 | Model Comparison",
        "| Items | HGM7220 | HGM7210 | HGM7220CAN | HGM7210CAN",
        "| Digital Input Port | 7 | 7 | 7 | 7",
        "| Relay Output port | 8 | 8 | 8 | 8",
        "| Sensor number | 5 | 5 | 5 | 5",
        "| AMF | ● | ●",
        "| RS485 | ● | ● | ● | ●",
        "| GSM | ● | ● | ● | ●",
        "| CAN (J1939) | ● | ●",
        "| USB | ● | ● | ● | ●",
        "| Real-time clock | ● | ● | ● | ●",
        "| Event log | ● | ● | ● | ●",
        "NOTE1: Two of the outputs are fixed: start output and fuel output.",
        "NOTE2: Analog sensors are composed by 3 fixed sensors (temperature, pressure, fuel level) and 2 configurable",
        "sensors.",
        "2.3 MODEL ABBREVIATION",
        "Table 4 Model Abbreviation",
        "| Abbreviation | Description",
        "| HGM72X0 | All HGM7200 series controllers.",
        "| HGM7X20 | All HGM7200 series AMF controllers.",
        "| HGM7X10 | All HGM7200 series ASM controllers.",
        "| 3 | PERFORMANCE AND CHARACTERISTICS",
        "HGM7X10: Auto Start Module, controls genset to start or stop automatically by remote start signal.",
        "HGM7X20: Auto Main Failure, updates based on HGM7X10, especially for automatic system composed",
        "by generator and mains.",
        "Main characteristics:",
        "| ♦ With ARM-based 32-bit SCM, highly integrated hardware, new reliability | level;",
        "♦ 132x64 LCD with backlight, multilingual interface (including English,",
        "| Chinese | or",
        "| other | languages)",
        "| ♦ | which can be chosen at the site, making commissioning convenient for factory personnel;",
        "| ♦ | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
        "| ♦ | Silicon panel and pushbuttons for better operation in high-temperature environment;",
        "| RS485 communication port enabling remote control, remote measuring, remote communication | via",
        "ModBus protocol (controller with RS485 port only);",
        "♦ Equipped with SMS (Short Message Service) function. When genset is alarming, controller can send",
        "short messages via SMS automatically to max. 5 telephone numbers. besides, generator status can",
        "be controlled and checked using SMS (controller with GSM port only);",
        "♦ Equipped with CANBUS port and can communicate with J1939 genset. Not only can you monitoring",
        "frequently-used data (such as water temperature, oil pressure, speed, fuel consumption and so on)",
        "of ECU machine, but also control starting up, shutdown, speed raise and speed drop via CANBUS",
        "port (controller with CAN Bus port only);",
        "♦ Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
        "voltage 120/240V and frequency 50/60Hz;",
        "♦ Collects and shows 3-phase voltage, current, power parameter and frequency of generator or mains.",
        "| Mains | Gens",
        "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
        "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
        "| Phase sequence | Phase sequence",
        "| Frequency (Hz) | Frequency (Hz)",
        "Load",
        "Current IA, IB, IC",
        "| Each phase and total active power | kW",
        "Each phase and total reactive power kvar",
        "Each phase and total apparent power kVA",
        "Each phase and average power factor PF",
        "| Accumulated gens power | kWh, kvarh, kVAh",
        "♦ For mains, controller has over and under voltage, over and under frequency, loss of phase and",
        "reverse phase sequence functions; For generator, controller has over and under voltage, over and",
        "under frequency, loss of phase, reverse phase sequence, over and reverse power, over current",
        "| ♦ | functions.",
        "| ♦ | 3 fixed analog sensors (temperature, oil pressure and fuel level);",
        "| ♦ | 2 configurable sensors can be set as sensor of temperature or fuel",
        "level;",
        "Precisely measure and display parameters about engine,",
        "| Temp. (WT) | °C/°F both be display",
        "| Oil pressure (OP) | kPa/Psi/Bar all be displayed",
        "| Fuel level (FL) | % (unit)",
        "| Speed (SPD) | RPM (unit)",
        "| Battery Voltage (VB) | V (unit)",
        "| Charger Voltage (VD) | V (unit)",
        "Hour count (HC) can accumulate Max. 65535 hours.",
        "| ♦ | Start times can accumulate Max. 65535 times",
        "Protection: automatic start/stop of the gen-set, ATS (Auto Transfer Switch) control with perfect fault",
        "| ♦ | indication and protection function;",
        "| ♦ | All output ports are relay-out;",
        "Parameter setting: parameters can be modified and stored in internal FLASH memory and cannot be",
        "lost even in case of power outage; most of them can be adjusted using front panel of the controller",
        "| ♦ | and all of them can be modified using PC via USB or RS485 ports.",
        "More kinds of curves of temperature, oil pressure, fuel level can be used directly and users can",
        "| ♦ | define the sensor curves by themselves;",
        "| ♦ | Multiple crank disconnect conditions (speed sensor, oil pressure, generator frequency) are optional;",
        "| ♦ | Widely power supply range DC(8~35)V, suitable to different starting battery voltage environment;",
        "| ♦ | Event log and real-time clock.",
        "Scheduled start & stop generator, can be set as start genset once a day/week/month whether with",
        "load or not (also can be set as customer weekly in which users can set the start time separately",
        "| ♦ | from Monday to Sunday);",
        "| ♦ | Alternative configuration. Users can choose different configuration by input port.",
        "Can be used on pumping units and as an indicating instrument (indicate and alarm are enable only,",
        "| ♦ | relay is inhibited);",
        "| ♦ | With maintenance function. Actions (warning or shutdown) can be set when maintenance time out;",
        "All parameters used digital adjustment, instead of conventional analog modulation with normal",
        "| ♦ | potentiometer, more reliability and stability;",
        "Waterproof security level IP55 due to rubber seal installed between the controller enclosure and",
        "| ♦ | panel fascia;",
        "| ♦ | Metal fixing clips enable perfect in high temperature environment;",
        "Modular design, self-extinguishing ABS plastic enclosure, pluggable connection terminals and",
        "embedded installation way; compact structure with easy mounting.",
        "| 4 | SPECIFICATION",
        "Table 5 Performance Parameters",
        "| Items | Contents",
        "| Operating Voltage | DC8.0V to 35.0V, Continuous power supply.",
        "| Power Consumption | <3W (standby ≤2W)",
        "Alternator Input Range",
        "| 3-Phase 4-Wire | AC15V - AC360V (ph-N)",
        "| 3-Phase 3-Wire | AC30V - AC620V (ph-ph)",
        "| Single-Phase 2-Wire | AC15V - AC360V (ph-N)",
        "| 2-Phase 3-Wire | AC15V - AC360V (ph-N)",
        "| Alternator Frequency | 50/60Hz",
        "| Speed Sensor Voltage | 1.0V to 24.0V (RMS)",
        "| Speed Sensor Frequency | 10,000 Hz (max.)",
        "| Start Relay Output | 16Amp DC28V at supply output",
        "| Fuel Relay Output | 16Amp DC28V at supply output",
        "| Auxiliary Relay Output (1) | 7Amp DC28V at supply output",
        "| Auxiliary Relay Output (2) | 7Amp AC250V voltage free output",
        "| Auxiliary Relay Output (3) | 16Amp AC250V voltage free output",
        "| Auxiliary Relay Output (4) | 16Amp AC250V voltage free output",
        "| Auxiliary Relay Output (5) | 7Amp DC28V at supply output (HGM72X0)",
        "| Auxiliary Relay Output (6) | 7Amp DC28V at supply output (HGM72X0)",
        "| Case Dimension | 197mm x 152mm x 47mm",
        "| Panel Cutout | 186mm x 141mm",
        "| C.T. Secondary | 5A rated",
        "| Working Temperature | (-25~+70)°C",
        "| Working Humidity | (20~90)%RH",
        "| Storage Temperature | (-30~+80)°C",
        "| IP55 when waterproof rubber ring is installed between | controller",
        "| Protection Level | and control panel;",
        "IP42 without waterproof rubber ring.",
        "Object: Between input/output/power;",
        "| Insulation Intensity | Quote Standard: IEC688－1992",
        "Test Method: AC1.5kV/1min, leakage current 3mA.",
        "| Weight | 0.75kg",
        "| 5 | OPERATION",
        "5.1 INDICATOR LIGHT",
        "Fig.2 HGM7X10 Operation Panel",
        "Fig.3 HGM7X20 Operation Panel",
        "NOTE: Selected light indicators description.",
        "Table 6 Alarm Indicator",
        "| Alarm Type | Status",
        "| Warning | Twinkle slowly. (1 time per sec.)",
        "| Trip and Not Shutdown | Twinkle slowly. (1 time per sec.)",
        "| Shutdown | Twinkle fast. (5 times per sec.)",
        "| Trip and Shutdown | Twinkle fast. (5 times per sec.)",
        "Running Indicator: It is light on from crank disconnect to ETS while extinguishing in other period.",
        "| Gens Normal Indicator: It is light on when gens are normal; It is twinkling when gens are abnormal; | It",
        "| is | extinguishing",
        "when there is no power.",
        "| Mains Normal Indicator: It is light on when mains are normal; It is twinkling when mains are abnormal; | It",
        "| 5.2 | KEY FUNCTIONS",
        "Table 7 Key Function Description",
        "| Icon | Key",
        "Description",
        "Stop running generator in Auto/Manual mode;",
        "| Stop/Reset | Reset alarm in stop mode;",
        "| Lamp test (press at least 3 seconds); During stopping | process,",
        "press this key again to stop generator immediately.",
        "| Start | Start genset in Manual mode or Manual Testing mode.",
        "| Manual Mode | Press this key and controller enters in Manual mode.",
        "| Auto Mode | Press this key and controller enters in Auto mode.",
        "| Running with Load | Press this key and controller enters in Manual Testing",
        "mode.",
        "(HGM7X10 without)",
        "| Mute/Reset Alarm | Alarming sound off; If there is trip alarm, pressing this",
        "key at",
        "least 3 seconds can reset this alarm.",
        "| Gen Closed/Open | Can control generator to switch on or off in Manual mode.",
        "| Mains Closed/Open | Can control mains to switch on or off in Manual mode",
        "(HGM7X10 without).",
        "| Page | Scroll | 1) Page scroll;",
        "| /Confirm | 2) press it at least 3 seconds to enters in basic parameter",
        "setting menu and shift cursor to confirm the set information.",
        "| Up/Increase | 1) Screen scroll;",
        "2) Up cursor and increase value in setting menu.",
        "| Down/Decrease | 1) Screen scroll;",
        "2) Down cursor and decrease value in setting menu.",
        "| NOTE: Press | over 3 seconds, go into basic parameters setting menu.",
        "| NOTE: Press | and",
        "simultaneously, go into advanced parameters setting menu if password is correct.",
        "| simultaneously, increase contrast of LCD while press | and",
        "| simultaneously | will",
        "| decrease it. And the | contrast of LCD will back to default setting when controller have power again after lost.",
        "| CAUTION: default password | is 00318,",
        "| user can change it in | event of",
        "| others change the | senior parameters setting.",
        "| Please closely remember it after | changing.",
        "| If you forget it, please | contact",
        "| SmartGen services | and send all information in",
        "the controller page of “ABOUT”.",
        "5.3 LCD DISPLAY",
        "| 5.3.1 | MAIN DISPLAY",
        "| Main display show pages, use | to scroll the pages and",
        "to scroll the screen.",
        "◙ Status, including as below,",
        "Status of genset, mains, and ATS",
        "◙ Engine, including as below,",
        "| Speed, temperature of engine, | engine oil pressure, liquid (fuel) level, programmable analog 1,",
        "| programmable analog 2, battery | voltage, charger voltage, accumulated run time, accumulated start",
        "times.",
        "NOTE: If connected with J1939 engine via CANBUS port, this page also includes: coolant pressure, coolant level, fuel",
        "temperature, oil pressure, inlet temperature, exhaust temperature, turbo pressure, total fuel consumption and so on.",
        "(different engine with different parameters)",
        "◙ Gen, including as below,",
        "| Phase voltage, Line voltage, frequency, | phase",
        "sequence",
        "◙ Mains, including as below",
        "NOTE: HGM7X10 has no this page.",
        "◙ Load, including as below,",
        "| Current, each phase and total active power (positive and negative), each phase and total reactive | power",
        "| (positive and negative), each phase and total apparent power, each phase and average power | factor",
        "(positive and negative), accumulated energy (kWh, kvarh, kVAh).",
        "NOTE: When only mains switch on indicator lights, count active and reactive power, apparent power, power factor,",
        "but accumulate electric energy. Counting the generator active and reactive power, apparent power, power factor, and",
        "accumulate electric energy under other conditions.",
        "NOTE: Power factor shows as following,",
        "| Fig.4 Power Factor | Display",
        "Remark: P stands for active power; Q stands for reactive power.",
        "Table 8 Power Factor",
        "| Power Factor | Conditions",
        "| Active power | Reactive power",
        "Remark",
        "| COS>0L | P>0,Q>0",
        "| Input | Input",
        "Load is inductive resistance.",
        "| COS>0C | P>0,Q<0",
        "| Input | Output",
        "| Load | is",
        "capacitance",
        "resistance.",
        "| COS<0L | P<0,Q>0",
        "| Output | Input",
        "Load as one under excitation",
        "generator",
        "| COS<0C | P<0,Q<0",
        "| Output | Output",
        "Load as one over excitation",
        "generator.",
        "NOTE:",
        "| 1. | Input active power, generator or mains supply electricity to load.",
        "| 2. | Output active power, load supply electricity to generator or mains.",
        "| 3. | Input reactive power, generator or mains send reactive power to load.",
        "| 4. | Output reactive power, load send reactive power to generator or mains.",
        "| ◙ | Alarm",
        "| NOTE: For ECU alarms | and shutdown alarms, if the alarm information is",
        "| displayed, | check",
        "| engine | according",
        "to it,",
        "| otherwise, please check the | manual of generator according to SPN alarm code.",
        "◙ Event log",
        "| Records all start/stop events (shutdown alarm, trip and stop alarm, manual /auto start or stop) | and",
        "the real time when alarm occurs.",
        "◙ Others, including,",
        "Time and Date, count down time for maintenance (if it is enabled), input/output ports status.",
        "◙ About",
        "Issue time of software and hardware version",
        "Example,",
        "| Engine Speed | Gen Voltage",
        "| 1500 RPM | L1-N | 0V",
        "| 5.3.2 | BASIC PARAMETERS SETTING",
        "MENU",
        "Including as following,",
        "◙ Mains rated voltage",
        "◙ Mains rated frequency",
        "◙ Crank disconnect conditions",
        "◙ Flywheel teeth",
        "◙ Engine rated speed",
        "◙ Gen rated voltage",
        "◙ Gen rated frequency",
        "◙ CT ratio",
        "◙ Rated current",
        "◙ Rated power",
        "◙ Battery voltage",
        "◙ Start delay",
        "◙ Stop delay",
        "◙ Preheat time",
        "◙ Cranking time",
        "◙ Crank Rest Time",
        "| ◙ | Safety on time",
        "| ◙ | Start idle time",
        "| ◙ | Warming up time",
        "| ◙ | Cooling time",
        "| ◙ | Stop idle time",
        "| ◙ | ETS (Energize to Stop)",
        "hold time",
        "| ◙ | Wait stop time",
        "| ◙ | After stop time",
        "| ◙ | Date and time",
        "| Basic Parameters | Interface 1:",
        "Return",
        "| Mains rated voltage | Change the items,",
        "| selects | crank disconnect",
        "conditions,",
        "| Mains rated frequency | for entering setting (interface | 2), and",
        "exits setting.",
        "Crank disconnect",
        "| Crank Disconnect | Interface 2:",
        "| Setting | for entering setting | (Form 3), press",
        "| or | to back",
        "previous",
        "2 frequency + speed",
        "| menu (interface 1), press | back to previous menu (form 1).",
        "| Crank Disconnect | Interface 3:",
        "Setting",
        "| 2 frequency + speed | Change",
        "| items; | confirms setting (form 2),",
        "| exits | setting",
        "(interface 2).",
        "| 5.3.3 | ADVANCED PARAMETERS SETTING MENU",
        "Including,",
        "◙ Mains",
        "◙ Timers",
        "◙ Engine",
        "◙ Generator",
        "◙ Load",
        "◙ ATS",
        "◙ Analog Sensor",
        "◙ Digital Inputs",
        "◙ Digital Outputs",
        "◙ Module",
        "| ◙ Scheduled and | maintenance",
        "◙ GSM",
        "Example:",
        "| Advanced Parameters | Interface 1",
        "| >Mains | Change",
        "| items, | enters setting (interface | 2),",
        "exits",
        "| >Status delay | setting.",
        ">Engine",
        ">Generator",
        "| Generator | Interface 2",
        "| >Return | Change items (interface 3), select",
        "| “return” | and press",
        ">AC system",
        "| >Poles | back to previous menu (interface 1),",
        "| back to | previous menu",
        "| >Rated voltage | (interface 1).",
        "| Generator | Interface 3",
        "| >Under Voltage Shutdown | Change items,",
        "| confirms | setting",
        "| (interface | 4),",
        "back",
        "| >Over Freq Shutdown | to previous menu (interface | 1).",
        ">Under Freq Shutdown",
        ">Over Voltage Warn",
        "| Over Voltage Warn | Interface 4",
        "| Select: Disable | Goes into setting (interface 5), press",
        "| or | back to previous",
        "Setting value: 00110%",
        "| Return value: 00108% | menu (interface 3), | back to previous menu (interface 3).",
        "Delayed time: 00005",
        "| Over Voltage Warn | Interface 5",
        "| Select: Disable | Change | setting items (interface 6),",
        "confirms setting",
        "| Return value: 00108% | (interface 7), | exits setting (interface 4).",
        "| Over Voltage Warn | Interface 6",
        "| Select: Enable | Change | setting items (interface 5),",
        "| Gen over voltage warn | Interface 7",
        "| Select: Enable | Change setting items (interface 5),",
        "confirms setting,",
        "| Setting value, 00110% | exits setting (interface 4).",
        "Return value, 00108%",
        "Delayed time, 00005",
        "| Gen over voltage warn | Interface 8",
        "| Select: Disable | Change setting items, | confirms setting (interface 4),",
        "| NOTE: Long time pressing | can exit setting directly during setting.",
        "5.4 AUTO START/STOP OPERATION",
        "| Press | , its indicator lights, and controller enters Auto mode.",
        "Starting Sequence,",
        "| 1. | HGM7X20: When Mains is abnormal (over and under voltage, over and under frequency, loss of",
        "phase, reverse phase sequence), it enters mains “abnormal delay” and LCD display count down",
        "time. When mains abnormal delay is over, it enters “start delay”; it also enters into this mode when",
        "“remote start on load” is active.",
        "| 2. | HGM7X10: Generator enters “start delay” as soon as “Remote Start on Load” is active.",
        "| 3. | Start Delay timer is shown on Status page of LCD.",
        "| 4. | When start delay is over, preheat relay outputs (if this be configured), “preheat start delay XX s” is",
        "shown in LCD.",
        "| 5. | When preheat delay is over, fuel relay outputs 1s and then start relay output; if engine crank fails",
        "during “cranking time”, the fuel relay and start relay deactivated and enter into “crank rest time” to",
        "wait for next crank.",
        "| 6. | If engine crank fails within setting times, the controller sends Fail to Start signal and Fail to Start",
        "message appears on LCD alarm page.",
        "| 7. | In case of successful crank attempt, “safety on timer” starts. During this period, low oil pressure,",
        "high water temperature, under speed, charge failure alarms are disabled. As soon as this delay is",
        "over, “start idle delay” is initiated (if configured).",
        "| 8. | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When",
        "this delay is over, “warming up delay” starts (if configured).",
        "| 9. | When “warming up delay” is over, if generator state is normal, its indicator will be illuminated. If",
        "voltage and frequency hav reached on-load requirements, the closing relay will be energized,",
        "generator will accept load, generator power indicator will turn on, and generator will enter Normal",
        "Running state; if voltage and frequency are abnormal, the controller will initiate alarm (alarm type",
        "will be displayed on LCD alarm page).",
        "NOTE: In case of “Remote Start (off Load)”, the procedure is the same, except for step NO. 9: the closing relay will",
        "NOT be energized, generator will NOT accept load.",
        "Stopping Sequence,",
        "| 1. | HGM7X20, when mains returns normal during genset running, it enters into mains voltage “Normal",
        "delay”. When mains normal delay is over, enter into “stop delay”; also can be into this mode when",
        "“remote start on load” is inactive.",
        "| 2. | HGM7X10, generator enters “stop delay” as soon as “Remote Start on Load” is inactive.",
        "| 3. | When stop delay is over, close generator relay is un-energized; generator enters “cooling time",
        "delay”. After “transfer rest time”, close mains relay is energized. Generator indicator extinguish",
        "while mains indicator lights.",
        "| 4. | Idle relay is energized as soon as entering “stop idle delay”.",
        "| 5. | If enter “ETS hold delay”, ETS relay is energized. Fuel relay is deactivated and decides whether",
        "generator is stopped or not automatically.",
        "| 6. | Then enter genset “Fail to stop timer”, auto decides whether generator is stopped or not.",
        "| 7. | Enter “after stop time” (if configured) as soon as generator stops. Otherwise, controller will send",
        "“Fail to stop” alarm. (If genset stops successfully after warning of “Failed to Stop”, it will enter",
        "“after stop time” and remove alarm)",
        "| 8. | Enter “generator at rest” as soon as “after stop time” is over.",
        "5.5 MANUAL START/STOP OPERATION",
        "| 1. | HGM7X20: Press",
        "| , controller enters Manual starts mode and its indicator lights. Press | , then",
        "| controller enters “Manual Test Mode” and its indicator lights. In the both modes, press | to start",
        "generator, can automatically detect crank disconnected, and generator accelerates to high-speed",
        "running. With high temperature, low oil pressure and abnormal voltage during generator running,",
        "controller can protect genset to stop quickly (please refer to No.4~9 of Auto start operation for",
        "| detail procedures). In “Manual Test Mode | ”, generator runs well, whether mains normal or not,",
        "| loading switch must be transferred to generator side. In “manual mode | ”, the procedures of ATS",
        "please refer to ATS procedure of generator in this manual.",
        "| 2. | HGM7X10: Press",
        ", controller enters Manual starts mode and its indicator lights. Then press",
        "to start generator, can automatically detect crank disconnected, and generator accelerates to",
        "high-speed running. With high temperature, low oil pressure and abnormal voltage during generator",
        "running, controller can protect genset to stop quickly (please refer to No.4~9 of Auto start",
        "operation for detail procedures). After generator runs well, if remote start signal is active, controller",
        "will send closing gens signal; if the remote signal is inactive, controller won’t send closing signal.",
        "| 3. | Manual stop: press | can stop the running generator (please refer to No.3~8 of Stopping",
        "Sequence for detail procedures).",
        "5.6 SWITCH CONTROL PROCEDURES",
        "| 5.6.1 | HGM7X20 SWITCH CONTROL PROCEDURES",
        "Manual transfer procedures:",
        "When controller is in Manual mode, the switch control procedures will start through manual transfer.",
        "Users can control the loading transfer of ATS via pressing button to switch on or off.",
        "A. If “Open breaker detect” is “SELECT Disable”",
        "| Press generator switch on or off key | , if gens has taken load, it will send unload signal; if taken no",
        "load, generator will send load signal; if mains has taken load, mains will unload, and then generator will",
        "take load.",
        "| Press mains switch on or off key | , if mains has taken load, it will send unload signal; if taken no load,",
        "mains will send load signal; if gens has taken load, generator will unload, and then mains will take load.",
        "B. If “Open breaker detect” is “SELECT Enable”",
        "| To transfer load from mains to generator need to press mains switch off key | firstly. After switch",
        "| off delay, press generator switch on key | , and generator will take load (there is no action when",
        "pressing switch on key directly).",
        "The way to transfer from generator to mains is as the same as above.",
        "Auto transfer procedures:",
        "When controller is in Manual Test, Auto or Stop mode, switch control procedures will start through",
        "automatic transfer.",
        "1. If input port is configured as Close Mains Auxiliary",
        "When transferring load from mains to generator, controller begins detecting “fail to transfer”, then the",
        "open delay and transfer rest delay will begin. When detecting time out, if switch open failed, the",
        "generator will not switch on, otherwise, generator switch on. Detecting transfer failure while gens",
        "switch on. When detecting time up, if switch on fail, it needs to wait for generator to switch on. If",
        "transfer fails and warning “SELECT Enable”, there is alarming signal whatever switch on or off failure.",
        "The way to transfer load from generator to mains is as same as above.",
        "B. If “Open breaker detect” is “SELECT Disable”",
        "Mains load is transferred into generator load, after the delay of switch off and transfer interval,",
        "generator switch on. Detecting transfer fail while generator switch on. After detecting time up, if switch",
        "on fail, then wait for generator switch on. If transfer fails and warning “SELECT Enable”, there is",
        "alarming signal.",
        "2. If input port is not configured as Close Mains Auxiliary",
        "| Mains load be transferred into gens load, after switch off and transfer | interval",
        "| delay, | gens",
        "| switch | on.",
        "The way to transfer gens load to mains load is as same as above.",
        "| 5.6.2 | HGM7X10 SWITCH CONTROL PROCEDURES",
        "When controller is in Manual mode, manual transfer will be executive.",
        "Users can control switch on or off by pressing key.",
        "| Press generator switch on or off key | , if generator have taken load, it will output unload signal; if",
        "taken no load, generator will output load signal.",
        "Auto control procedures:",
        "When controller is in manual test, auto or stop mode, switch control procedures will start auto transfer.",
        "| 1. | If input port is configured as Close Mains Auxiliary",
        "Gens load is transferred into generator un-load, after the delay of switch off, detecting transfer failure",
        "while switch off output. When detecting time up, if switch off failed, to wait for switch off. Otherwise,",
        "switch off is completed.",
        "Gens unload is transferred into gens load, after the delay of switch on, detecting transfer failure while",
        "switch on outputting. When detecting time up, if switch on failed, to wait for switch on. Otherwise,",
        "switch on is completed.",
        "If transfer fails and warning “SELECT Enable”, there is alarming signal whatever switch on or off failure.",
        "Gens load is transferred into gens unload, after the delay of switch off, switch off is completed.",
        "If transfer failure warning is “SELECT Enable”, there is warning signal that “switch on fail”.",
        "| 2. | If input port is not configured as Close Mains Auxiliary",
        "Gens un-load is transferred into gens load, gens switch on and output.",
        "Gens load is transferred into gens un-load, gens switch off and output.",
        "| 1. | When using ATS of no interposition, switch off detecting is “SELECT Disable”;",
        "| 2. | When using ATS of having interposition, switch off “SELECT Disable” or “SELECT",
        "| Enable” | both",
        "| are | OK.",
        "| If | choose",
        "“SELECT Enable”, switch off output should be configured;",
        "| 3. | When using AC contactor, switch off “SELECT Disable” recommended.",
        "| 6 | PROTECTION",
        "6.1 WARNINGS",
        "| When controller detects the warning | signal, alarm only and not stop genset.",
        "Table 9 Warnings",
        "| No. | Type",
        "| 1 | Over Speed Warn",
        "When controller detects the speed is higher than the set value, it",
        "will send warn signal.",
        "| 2 | Under Speed Warn",
        "When controller detects the speed is lower than the set value, it",
        "| 3 | Loss of Speed Signal | When controller detects the speed is 0 and the action selects",
        "| Warn | “Warn”, it will send warn signal.",
        "| 4 | Over Frequency Warn",
        "When controller detects the frequency is higher than the set",
        "value, it will send warn signal.",
        "| 5 | Under Frequency Warn",
        "When controller detects the frequency is lower than the set value,",
        "it will send warn signal.",
        "| 6 | Over Voltage Wan",
        "When controller detects the voltage is higher than the set value, it",
        "| 7 | Under Voltage Warn",
        "When controller detects the voltage is lower than the set value, it",
        "| 8 | Over Current Warn",
        "When controller detects the current is higher than the set value, it",
        "| 9 | Fail to Stop",
        "When generator not stops after the “stop delay” is over.",
        "| 10 | Charge Alt Fail",
        "When controller detects the charger voltage is lower than the set",
        "| 11 | Battery Over Voltage",
        "When controller detects the battery voltage is higher than the set",
        "| 12 | Battery Under Voltage",
        "When controller detects the battery voltage is lower than the set",
        "| 13 | Maintenance Due | When count down time is 0 and the action selects “Warn”, it will",
        "send warn signal.",
        "| 14 | Reverse Power",
        "When controller detects the reverse power value (power is",
        "negative) is lower than the set value, it will send warn signal.",
        "| 15 | Over Power",
        "positive) is higher than the set value, it will send warn signal.",
        "| 16 | ECU Warn | When controller gets the alarm signal from engine via J1939, it",
        "| 17 | Gen Loss of Phase",
        "When controller detects the generator loss phase, it will send",
        "warn signal.",
        "| 18 | Gen Reverse Phase",
        "When controller detects the reverse phase, it will send warn",
        "| Sequence | signal.",
        "| 19 | Transfer Fail Warn",
        "When controller detects the switch on and off fail, and the action",
        "select enable, it will send warn signal.",
        "| 20 | Temp. Sensor Open",
        "When controller detects the sensor is open circuit, and the action",
        "selects “warn”, it will send warn signal.",
        "| 21 | High Temp. Warn",
        "When controller detects the temperature is higher than the set",
        "| 22 | Low Temp. Warn",
        "When controller detects the temperature is lower than the set",
        "| 23 | Pressure Sensor Open",
        "| 24 | Low OP Warn",
        "When controller detects the oil pressure is lower than the set",
        "| 25 | Level Sensor Open",
        "| 26 | Low Level Warn",
        "When controller detects the oil lever is lower than the set value, it",
        "| 27 | Flexible Sensor 1 Open",
        "| 28 | Flexible Sensor 1 High",
        "When controller detects the sensor value is higher than the max.",
        "set value, it will send warn signal.",
        "| 29 | Flexible Sensor 1 Low",
        "When controller detects the sensor value is lower than the min.",
        "| 30 | Flexible Sensor 2 Open",
        "| 31 | Flexible Sensor 2 High",
        "| 32 | Flexible Sensor 2 Low",
        "| 33 | Digital Input Warn",
        "When digit input port is set as warning and active, controller",
        "sends corresponding warning signal.",
        "| 34 | GSM Comm. Fail",
        "When select GSM enable but the controller couldn’t detect GSM",
        "model, controller sends corresponding warning signal.",
        "6.2 SHUTDOWN ALARM",
        "When controller detects shutdown alarm, it will send signal to stop the generator.",
        "Table 10 Shutdown Alarm",
        "| 1 | Emergency Stop",
        "When controller detects emergency stop signal, it will send a stop",
        "signal.",
        "| 2 | Over Speed",
        "When controller detects the speed value is higher than the set value,",
        "it will send a stop signal.",
        "| 3 | Under Speed",
        "When controller detects the speed value is lower than the set value,",
        "| 4 | Loss of Speed Signal | When controller detects speed value equals to 0, and the action",
        "selects “Shutdown”, it will send a stop alarm signal",
        "| 5 | Over Frequency",
        "When controller detects the frequency value is higher than the set",
        "value, it will send a stop signal.",
        "| 6 | Under Frequency",
        "When controller detects the frequency value is lower than the set",
        "| 7 | Over Voltage",
        "When controller detects the voltage value is higher than the set",
        "| 8 | Under Voltage",
        "When controller detects the voltage value is lower than the set",
        "| 9 | Fail to Start",
        "If genset start fail within setting of start times, controller will send a",
        "stop signal.",
        "| 10 | Over Current",
        "When controller detects the current value is higher than the set",
        "| 11 | Maintenance Due | When count down time is 0 and the action selects “shutdown”, it will",
        "send a stop alarm signal.",
        "| 12 | ECU shutdown | When controller gets stop signal from engine via J1939, it will send",
        "a stop signal.",
        "| 13 | ECU Com Fail | When controller NOT gets data from engine via J1939, it will send a",
        "| Reverse Power | When controller detects reverse power value (power is negative) is",
        "| 14 | Shutdown",
        "lower than the set value, and the reverse power action selects",
        "“shutdown”, it will send a stop alarm signal.",
        "When controller detects reverse power value (power is positive) is",
        "| 15 | Over Power Shutdown",
        "higher than the set value, and the reverse power action selects",
        "“shutdown”, it will send a stop signal.",
        "| 16 | Temp. Sensor Open",
        "When controller detects sensor is open circuit, and the action",
        "selects “shutdown”, it will send a stop signal.",
        "| 17 | High Temp. Shutdown",
        "When controller detects temperature is higher than the set value, it",
        "will send a stop signal.",
        "| 18 | Pressure Sensor Open",
        "| 19 | Low OP Shutdown",
        "When controller detects oil pressure is lower than the set value, it",
        "| 20 | Level Sensor Open",
        "| 21 | Flexible Sensor 1 Open",
        "| 22 | Flexible Sensor 1 High",
        "When controller detects the sensor value is higher than the max. set",
        "value, it will send stop signal.",
        "| 23 | Flexible Sensor 1 Low",
        "When controller detects the sensor value is lower than the min. set",
        "| 24 | Flexible Sensor 2 Open",
        "| 25 | Flexible Sensor 2 High",
        "| 26 | Flexible Sensor 2 Low",
        "| 27 | Digital Input Port",
        "When digital input port is set as shutdown, and the action is active,",
        "it will send a shutdown signal.",
        "6.3 TRIP AND STOP ALARM",
        "When controller detects shutdown alarm signal, it will shut down generator quickly and stop after high",
        "speed cooling.",
        "Table 11 Trip and Stop Alarm",
        "| 1 | Over Current",
        "When controller detects the value is higher than the set value, and",
        "the action selects “trip and stop”, it will send trip and stop signal.",
        "| 2 | Maintenance Due | When count down time is 0 and the action selects “trip and",
        "shutdown”, it will send a trip and stop signal.",
        "When controller detects reverse power value (power is negative) is",
        "| 3 | Reverse Power",
        "lower than the set value, and the action selects “trip and stop”, it will",
        "send a trip and stop signal.",
        "When controller detects the over power value (power is positive) is",
        "| 4 | Over Power",
        "higher than the set value, and the action selects “trip and stop”, it will",
        "| 5 | Digital Input Ports",
        "When digital input port is set as “trip and stop”, and the action is",
        "active, it will send a trip and stop signal.",
        "6.4 TRIP ALARM",
        "| When | controller detects trip",
        "alarm, it will break close generator signal quickly, but genset not stop.",
        "Table 12 Trip Alarm",
        "the action selects “trip”, it will send trip signal.",
        "| 2 | Reverse Power",
        "lower than the set value, and the action selects “trip”, it will send a",
        "trip signal.",
        "| 3 | Over Power",
        "higher than the set value, and the action selects “trip”, it will send a",
        "| 4 | Digital Input Ports",
        "When digital input port is set as “trip”, and the action is active, it will",
        "send a trip signal.",
        "| 7 | WIRINGS CONNECTION",
        "HGM7200 series controller’s rear panel as following:",
        "Fig.5 Rear Panel",
        "Table 13 Terminal Connection Description",
        "| No. | Functions",
        "| Diameter | Remark",
        "| 1 | DC B- | 2.5mm2",
        "Connected with negative of starter battery",
        "Connected with positive of starter battery. If wire length",
        "| 2 | DC B+ | 2.5mm2 | is over 30m, better to double wires in parallel. Max. 20A",
        "fuse is recommended.",
        "| 3 | Emergency stop | 2.5mm2",
        "Connected to B+ via emergency stop button",
        "| 4 | Fuel relay output | 1.5mm2 | B+ is supplied by 3 point, rated 16A",
        "| 5 | Start relay output | 1.5mm2 | B+ is supplied by 3 point, Connected to coil of",
        "| rated 16A | starter",
        "| 6 | Aux. output 1 | 1.5mm2 | B+ is supplied by 2 point,",
        "rated 7A",
        "| 7 | Normally close outputs, rated",
        "| 8 | Aux. output 2 | 1.5mm2",
        "Public points of relay",
        "| 9 | Normally open | outputs, Details see table 15",
        "| 10 | Aux. output 3 | 2.5mm2",
        "| Normally | open",
        "passive",
        "| 11 | contacts of relay, rated 16A,",
        "| 12 | Aux. output 4 | 2.5 mm2",
        "passive contact",
        "| 14 | Charge generator D+ | 1.0mm2",
        "| Connected to charging starter’s D+ (WL) terminals. | If",
        "| port input | there is no this terminal, and be hung up.",
        "| 15 | Aux. output 5 | 1.5mm2 | B+ supplied by 2 point, rated | Details see table 15",
        "| 16 | Aux. output 6 | 1.5mm2 | 7A",
        "| 17 | Magnetic pickup",
        "Connected to Magnetic Pickup, shielding line is recommended.",
        "| 18 | Magnetic",
        "pickup",
        "input, and controller",
        "inner be connected to",
        "battery negative.",
        "| 19 | Temperature",
        "| sensor | Connected to temp. Sensor",
        "| input | Setting items see table",
        "| 20 | Oil pressure sensor",
        "| Connected to oil pressure sensor | 17",
        "input",
        "| 21 | Oil level sensor input",
        "Connected to fuel level sensor",
        "| 22 | Aux input 1 | 1.0mm2",
        "| Ground | (B-)",
        "| connected | is",
        "active.",
        "| 23 | Aux input 2 | 1.0mm2",
        "| 24 | Aux input 3 | 1.0mm2",
        "Setting items see table",
        "| active. | 16",
        "| 25 | Aux input 4 | 1.0mm2",
        "| 26 | Aux input 5 | 1.0mm2",
        "| 27 | Sensor COM",
        "Public terminals of sensor, controller inner is connected to battery",
        "negative.",
        "| 28 | Aux input 6 | 1.0mm2",
        "| active. | Setting items see table",
        "| 29 | Aux input 7 | 1.0mm2",
        "| connected | is | 16",
        "| 30 | Configurable sensor 1",
        "Connected to temperature, oil pressure or Setting items see table",
        "| 31 | Configurable sensor 2",
        "| fuel level sensors | 17",
        "| 32 | CT A-phase sensing | 1.5mm2",
        "| Outside connected to | secondary",
        "| coil | of",
        "current",
        "| input | transformer (rated 5A).",
        "| 33 | CT B-phase sensing | 1.5mm2",
        "| 34 | CT C-phase sensing | 1.5mm2",
        "| 35 | Public terminals of | 1.5mm2",
        "See following installation instruction.",
        "current transformer",
        "| 36 | Genset A-phase | 1.5mm2 | Connected to A-phase output of genset (2A fuse is",
        "| voltage sensing input | recommended).",
        "| 37 | Genset B-phase | 1.0mm2 | Connected to B-phase output of genset (2A fuse is",
        "| 38 | Genset C-phase | 1.0mm2 | Connected to C-phase output of genset (2A fuse is",
        "| 39 | Genset N-wire input | 1.0mm2",
        "Connected to output N-wire of genset.",
        "| 40 | Mains A-phase | 1.0mm2",
        "| Connected | to",
        "| A-phase | of",
        "| mains | (2A",
        "| fuse | is",
        "| voltage sensing input | recommended) (HGM7X10 without).",
        "| 41 | Mains B-phase | 1.0mm2",
        "| B-phase | of",
        "| 42 | Mains C-phase | 1.0mm2",
        "| C-phase | of",
        "| 43 | Mains N-wire input | 1.0mm2 | Connected to output N-wire of mains (HGM7X10",
        "without).",
        "| 44 | CAN GND | 0.5mm2 | Impedance-120Ω shielding wire is recommended, its",
        "| 45 | CAN- | 0.5mm2",
        "| single-end | earthed",
        "| (controllers | without",
        "CANBUS",
        "| 46 | CAN+ | 0.5mm2",
        "function don’t have this terminal).",
        "| 47 | RS485 GND | 0.5mm2 | Impedance-120Ω shielding wire is recommended, its",
        "| 48 | RS485- | 0.5mm2 | single-end earthed (controllers without RS485 don’t have",
        "| 49 | RS485+ | 0.5mm2",
        "this terminal).",
        "| 50 | RS232 GND | 0.5mm2",
        "| 51 | RS232 RX | 0.5mm2",
        "Connected to GSM module.",
        "| 52 | RS232 TX | 0.5mm2",
        "NOTE: USB ports in controller rear panel are programmable parameter ports, user can directly configure controller",
        "via PC.",
        "NOTE: Please refer to the Model Comparison in this manual for more products’ functions.",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
        "8.1 CONTENTS AND SCOPES OF PARAMETERS",
        "Table 14 Parameter Setting Contents and Scopes",
        "| No. | Items",
        "| Parameters | Defaults",
        "Mains Setting",
        "| 1 | AC System | (0-3) | 0 | 0: 3P4W; 1: 3P3W;",
        "| Standard | for",
        "| checking | mains",
        "| 2 | Rated Voltage | (30-30000)V | 230",
        "over/under voltage. (This value is",
        "primary voltage of transformer).",
        "| 3 | Rated Frequency | (10.0-75.0)Hz | 50.0",
        "over/under frequency.",
        "| 4 | Normal Time | (0-3600)s | 10",
        "The delay from abnormal to normal.",
        "| 5 | Abnormal Time | (0-3600)s | 5",
        "The delay from normal to abnormal.",
        "| 6 | Volt. Trans.(PT) | (0-1) | 0 | 0: Disable; 1: Enable",
        "| 7 | Over Voltage | (0-1000)% | 120",
        "Setting value is mains rated voltage’s",
        "| 8 | Under Voltage | (0-1000)% | 80",
        "percentage, and return and delay",
        "values also can be set.",
        "| 9 | Over Frequency | (0-1000)%",
        "| Disable | Setting",
        "| value | is",
        "| mains | rated",
        "| 10 | Under Frequency | (0-1000)%",
        "| Disable | frequency’s percentage, , return and",
        "delay values also can be set.",
        "| 11 | Loss of Phase | (0-1) | 1 | 0: Disable; 1: Enable",
        "| 12 | Reverse Phase Seq. | (0-1) | 1",
        "| Timer | Setting",
        "Time from mains abnormal or",
        "| 1 | Start Delay | (0-3600)s | 1",
        "remote start signal is active to",
        "genset start.",
        "Time from mains normal or remote",
        "| 2 | Stop Delay | (0-3600)s | 1",
        "start signal is inactive to genset",
        "stop.",
        "| 3 | Preheat Delay | (0-3600)s | 0",
        "Time of pre-powering heat plug",
        "before starter is powered up.",
        "| 4 | Cranking Time | (3-60)s | 8",
        "Time of starter power up each time.",
        "| 5 | Crank Rest Time | (3-60)s | 10",
        "The second waiting time before",
        "power up when engine start fail.",
        "Alarms for low oil pressure, high",
        "| 6 | Safety On Delay | (0-3600)s | 10",
        "| temp, | under",
        "| speed, | under",
        "frequency/voltage, charge fail are",
        "inactive.",
        "| 7 | Start Idle Time | (0-3600)s | 0",
        "Idle running time of genset when",
        "starting.",
        "| 8 | Warming Up Time | (0-3600)s | 10",
        "Warming time before genset switch",
        "on, after it into high speed running.",
        "| 9 | Cooling Time | (0-3600)s | 10",
        "Radiating time before genset stop,",
        "after it unloads.",
        "| 10 | Stop Idle Time | (0-3600)s | 0",
        "Idle running time when genset stop.",
        "| 11 | ETS Solenoid Hold | (0-3600)s | 20",
        "Stop electromagnet’s power on time",
        "when genset is stopping.",
        "Time from over of idle delay to",
        "stopped when “ETS time” is set as 0;",
        "| 12 | Fail To Stop Delay | (0-3600)s | 0",
        "Time from over of ETS hold delay to",
        "stopped when “ETS Hold output",
        "time” is not 0.",
        "| 13 | After Stop Time | (0-3600)s | 0",
        "| Time | from",
        "| genset | stopped",
        "to",
        "standby",
        "| Engine | Setting",
        "| Default, | common",
        "| genset | (not",
        "| 1 | Engine Type | (0-39) | 0 | J1939).",
        "When connected to J1939 engine,",
        "choose the correspond type.",
        "Teeth number of the engine for",
        "| 2 | Flywheel Teeth | (10-300) | 118",
        "judging of starter disconnection and",
        "inspecting speed of engine.",
        "| 3 | Rated Speed | (0-6000)RPM | 1500",
        "| Offer | standard",
        "| to | judge",
        "over/under/loading speed.",
        "Setting value is percentage of rated",
        "| 4 | Speed on Load | (0-100)% | 90",
        "speed. Controller detects when will",
        "load. Won’t switch on when speed is",
        "under loading speed.",
        "| 5 | Loss",
        "| of | Speed | (0-3600)s | 5 | Time from detecting speed is 0 to",
        "| Signal | confirm the actions.",
        "| 6 | Loss",
        "| of | Speed | (0-1) | 0 | 0: Warn; 1: Shutdown",
        "Action",
        "| 7 | Over",
        "| Speed | (0-200)% | 114",
        "| Shutdown | speed and delay value also can be",
        "| 8 | Under",
        "| Speed | (0-200)% | 80",
        "set.",
        "Shutdown",
        "| 9 | Over Speed",
        "| Warn | (0-200)% | 110",
        "| 10 | Under Speed Warn | (0-200)% | 86",
        "speed and delay & return values also",
        "can be set.",
        "| 11 | Battery",
        "| Rated | (0-60.0)V | 24.0",
        "Standard for detecting of over/under",
        "| Voltage | voltage of battery.",
        "| 12 | Battery Over Volts | (0-200)% | 120",
        "| 13 | Battery Under Volts | (0-200)% | 85",
        "voltage of battery and delay & return",
        "In normal running, when charger",
        "| 14 | Charge Alt Fail | (0-60.0)V | 8.0",
        "voltage under this value, charge fail",
        "alarms.",
        "Max. crank times of start failure.",
        "| 15 | Start Attempts | (1-10)times | 3",
        "When reach this number, controller",
        "will send start failure signal",
        "Details see table 18.",
        "| There | are | 3",
        "| conditions | of",
        "| 16 | Crank Disconnect | (0-6) | 2",
        "disconnecting starter with engine.",
        "Each condition can be used alone",
        "and simultaneously.",
        "| 17 | Disconnect | (0-200)% | 24",
        "When gens freq. is over pre-set value,",
        "| Generator Freq | starter will be disconnected.",
        "| 18 | Disconnect Engine | (0-200)% | 24",
        "When gens speed over pre-set value,",
        "| Speed | starter will be disconnected.",
        "| 19 | Disconnect",
        "| Oil | (0-1000)kPa | 200",
        "When oil pressure is over pre-set",
        "| Pressure | value, starter will be disconnected.",
        "Generator Setting",
        "| 1 | AC System | (0-3) | 0 | 0: 3P4W; 1: 3P3W; 2: 2P3W; 3:",
        "Number of generator poles, for",
        "| 2 | Poles | (2-64) | 4",
        "calculating starter rotate speed when",
        "without speed sensor.",
        "Offer standards for detecting of",
        "gens’ over/under voltage and loading",
        "| 3 | Rated Voltage | (30-30000)V | 230",
        "volt. If using voltage transformer,",
        "| this | value",
        "| is | primary",
        "| volt | of",
        "transformer.",
        "Setting value is percentage of gens",
        "rated volt. When under load voltage,",
        "| 4 | Loading Voltage | (0-200)% | 85",
        "won’t enter normal running, during",
        "the period, controller ready to detect",
        "loading.",
        "| 5 | Rated Frequency | (10.0-600.0)Hz | 50.0",
        "over/under/load frequency.",
        "| rated | freq.",
        "| When | under",
        "load",
        "| 6 | Loading Frequency | (0-200)% | 85",
        "| frequency, | won’t",
        "| enter | normal",
        "running, during the period, controller",
        "ready to detect loading.",
        "| 7 | Volt. Trans.(PT) | (0-1) | 0 | 0: Disable; 1: Enable",
        "| 8 | Over",
        "| Volt. | (0-200)% | 120",
        "| Shutdown | rated volt. Delay value also can be",
        "| 9 | Under Volt. | (0-200)% | 80",
        "| 10 | Over Freq. | (0-200)% | 114",
        "| Shutdown | rated freq. Delay value also can be",
        "| 11 | Under Freq. | (0-200)% | 80",
        "| 12 | Over Volt. Warn | (0-1000)% | 110",
        "| Setting value is percentage of | gens",
        "| 13 | Under Volt. Warn | (0-1000)% | 84",
        "| rated volt. Delay and return | value",
        "also can be set.",
        "| 14 | Over Freq. Warn | (0-1000)% | 110",
        "| 15 | Under",
        "| Frequency | (0-1000)% | 84",
        "| rated freq. Delay and return | value",
        "| Warn | also can be set.",
        "| 16 | Loss of Phase | (0-1) | 1",
        "| 17 | Reverse",
        "| Phase | (0-1) | 1 | 0: Disable 1: Enable",
        "Sequence",
        "| Load | Setting",
        "| 1 | Current Trans. | (5-6000)/5 | 500",
        "The change of external connected",
        "CT.",
        "| 2 | Full Current Rating | (5-6000)A | 500",
        "Generator’s rated current, standard",
        "of load current.",
        "| 3 | Full kW rating | (0-6000)kW | 276",
        "Generator’s rated power, standard of",
        "load current.",
        "| 4 | Over Current | (0-200)% | 120",
        "rated volt. Delay value also can be",
        "| 5 | Over Power | (0-1) | 0 | 0: Disable 1: Enable.",
        "| 6 | Reverse Power | (0-1) | 0 | 0: Disable 1: Enable.",
        "Switch Setting",
        "| 1 | Transfer Time | (0-7200)s | 5",
        "Interval time from mains switch off",
        "to gens switch on; or from gens",
        "switch off to mains switch on.",
        "Pulse width of mains/gens switch",
        "| 2 | Close Time | (0-20.0)s | 5.0 | on. When it is 0, means output",
        "constantly.",
        "| 3 | Open Time | (0-20.0)s | 3.0",
        "Pulse width of mains/generator",
        "switch off.",
        "| 4 | Check Time | (0-20.0)s | 5.0",
        "Time of detecting switch auxiliary",
        "contacts after transferred.",
        "| 5 | Transfer",
        "| Failure | (0-1) | 0",
        "| Warn Enable | 0: Disable 1: Enable.",
        "| 6 | Open Check Enable | (0-1) | 0",
        "Module Setting",
        "| 1 | Power on Mode | (0-2) | 0 | 0: Stop mode | 1:Manual mode 2:",
        "Auto mode",
        "| 2 | Module Address | (1-254) | 1",
        "Controller’s address during remote",
        "monitoring.",
        "| 3 | Stop Bits | (0-1) | 0 | 0: 2 stop bits; | 1: 1 stop bit",
        "| 4 | Language | (0-2) | 0 | 0: Simplified Chinese | 1: English",
        "2: Others",
        "| 5 | Password | (0-65535) | 00318",
        "For entering advanced parameters",
        "setting.",
        "GSM Setting",
        "| 1 | GSM Enable | (0-1) | 0 | 0: Disable; 1: Enable",
        "| 2 | Phone Number | Max.20",
        "| digits | Must be added its",
        "| national | and",
        "area’s cods.",
        "| Scheduling and Maintenance | Setting",
        "| 1 | Scheduled Run | (0-1) | 0 | 0: Disable; | 1: Enable",
        "| 2 | Scheduled Not Run | (0-1) | 0 | 0: Disable; | 1: Enable",
        "| 3 | Maintenance | (0-1) | 0 | 0: Disable; | 1: Enable",
        "Analog Sensors Setting",
        "Temperature Sensor",
        "| 1 | Curve Type | (0-15) | 7 | SGX. See table 17.",
        "| 2 | Open Circuit Action | (0-2) | 0 | 0: Warn; 1: Shutdown; 2: No action",
        "Warn when temperature over this",
        "| 3 | High Temp. | (0-300)ºC | 98",
        "value. Detecting only after safety",
        "| Shutdown | delay is over. The delay value also",
        "Warn when temperature is over this",
        "| 4 | High Temp. Warn | (0-300)ºC | 95",
        "| value. | Detecting only after safety",
        "delay is over. The delay and return",
        "value also can be set.",
        "| 5 | Low Temp. Warn | (0-1) | 0 | 0: Disable; 1: Enable",
        "Oil Pressure Sensor",
        "Warn when pressure over this value.",
        "| 3 | Low OP Shutdown | (0-1000)kPa | 103",
        "Detecting only after safety delay is",
        "over. The delay value also can be set.",
        "| 4 | Low OP Warn | (0-1000)kPa | 124",
        "over. The delay and return value also",
        "Liquid Level Sensor",
        "| 1 | Curve Type | (0-15) | 4 | SGH. See table 17.",
        "Warn when level under this value.",
        "| 3 | Low Level Warn | (0-300)% | 10",
        "Detecting all the time. The delay and",
        "return value also can be set.",
        "Flexible Sensor 1",
        "| Flexible | Sensor | 1 | 0: Disable; 1: Enable (can be set as",
        "| 1 | Setting | (0-1) | 0",
        "| temperature/pressure/liquid | lever",
        "sensor).",
        "Flexible Sensor 2",
        "0: Disable; 1: Enable;",
        "| 1 | Flexible",
        "| Sensor | 2 | (0-1) | 0",
        "| (can | be",
        "| set | as",
        "| Setting | temperature/pressure/liquid",
        "lever",
        "Flexible Input Ports",
        "Flexible Input Port 1",
        "| 1 | Contents Setting | (0-50) | 28",
        "| Remote start | (with load).",
        "See table",
        "| 2 | Active Type | (0-1) | 0 | 0: Closed to",
        "| active | 1:",
        "Open to",
        "active",
        "Flexible Input Port 2",
        "| 1 | Contents Setting | (0-50) | 26",
        "Hi-temperature shutdown input. See",
        "table 16.",
        "| 2 | Active Type | (0-1) | 0 | 0: Closed to active | 1: Open to",
        "Flexible Input Port 3",
        "| 1 | Contents Setting | (0-50) | 27",
        "Low oil pressure shutdown input.",
        "See table 16.",
        "Flexible Input Port 4",
        "| 1 | Contents Setting | (0-50) | 0 | User defined. See table 16.",
        "| 3 | Arming | (0-3) | 2 | 0: From safety on 1: From starting",
        "2: Always 3: Never",
        "0: Warn; 1: Shutdown; 2: Trip and",
        "| 4 | Active Actions | (0-4) | 0",
        "stop",
        "3:Trip 4: Indication",
        "| 5 | Active Delay | (0-20.0)s | 2.0",
        "Time from detecting input active to",
        "confirm",
        "| 6 | Description",
        "LCD display detailed contents when",
        "the input is active.",
        "Flexible Input Port 5",
        "| 4 | Active Actions | (0-4) | 1",
        "Flexible Input Port 6",
        "| 2 | Active Type | (0-1) | 0 | 0: Closed to active 1: Open to active",
        "| 4 | Active Actions | (0-4) | 2",
        "Flexible Input Port 7",
        "| 1 | Contents Setting | (0-50) | 5 | Lamp test. See table 16.",
        "| 2 | Active Type | (0-1) | 0 | 0: Closed to active | 1:",
        "| Open | to",
        "Flexible Output Ports",
        "Flexible Output Port 1",
        "| 1 | Contents Setting | (0-239) | 1",
        "User defined period output (default is",
        "output in preheating) See table 15.",
        "| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally",
        "close",
        "Flexible Output Port 2",
        "| 1 | Contents Setting | (0-239) | 35 | Idle control output. See table 15.",
        "Flexible Output Port 3",
        "| 1 | Contents Setting | (0-239) | 29 | Gens close output. See table 15.",
        "Flexible Output Port 4",
        "| 1 | Contents Setting | (0-239) | 31 | Mains close output. See table 15.",
        "Flexible Output Port 5",
        "| 1 | Contents Setting | (0-239) | 38 | ETS hold. See table 15.",
        "| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1:",
        "Normally",
        "Flexible Output Port 6",
        "| 1 | Contents Setting | (0-239) | 48 | Common alarm. See table 15.",
        "8.2 DEFINED CONTENTS OF FLEXIBLE OUTPUT PORTS",
        "| 8.2.1 | DEFINED CONTENTS OF FLEXIBLE OUTPUT PORTS 1-6",
        "Table 15 Defined Contents of Flexible Output Ports 1-6",
        "| 0 | Not Used",
        "| 1 | Custom Period 1",
        "| 2 | Custom Period 2",
        "| 3 | Custom Period 3",
        "| 4 | Custom Period 4",
        "| 5 | Custom Period 5",
        "| 6 | Custom Period 6",
        "| Details | of",
        "| function | description please",
        "| see | the",
        "following.",
        "| 7 | Custom Combined | 1",
        "| 8 | Custom Combined | 2",
        "| 9 | Custom Combined | 3",
        "| 10 | Custom Combined | 4",
        "| 11 | Custom Combined | 5",
        "| 12 | Custom Combined | 6",
        "| 13 | Reserved",
        "| 14 | Oil Pump Control",
        "| 15 | Reserved",
        "| 16 | Reserved",
        "| 17 | Air Flap",
        "Action in over speed alarm stop and emergence stop. It",
        "also can close the air inflow the engine.",
        "Action in warning, shutdown, trips. Can be connected",
        "| 18 | Audible Alarm",
        "outside alarm. When programmable input port is active",
        "of “alarm mute”, can prohibit its output.",
        "| 19 | Louver Control",
        "Action in genset starting and disconnect when genset",
        "stopped completely.",
        "| 20 | Fuel Pump Control",
        "It is controlled by fuel pump of level sensor’s limited",
        "threshold.",
        "| 21 | Heater Control",
        "It is controlled by heating of temperature sensor’s setting",
        "bound.",
        "| 22 | Cooler Control",
        "It is controlled by cooler of temperature sensor’s setting",
        "| 23 | Pre-oil Supply Output",
        "Action from “crank on” to “safety on”.",
        "| 24 | Excite Generator",
        "Output in start period. If there is no gens frequency",
        "during hi-speed running, output 2 seconds again.",
        "| 25 | Pre-Lubricate",
        "Actions in period of pre-heating to safety run.",
        "| 26 | Remote PC Output",
        "This port is controlled by communication (PC).",
        "| 27 | GSM Power",
        "Power for GSM module (GSM module is power-off reset",
        "when GSM communication failed).",
        "| 28 | Reserved",
        "| 29 | Close Generator",
        "Control switch of gens is load.",
        "| 30 | Open Breaker",
        "Control switch is uninstalling.",
        "| 31 | Close Mains",
        "Control switch of mains is load.",
        "| 32 | Reserved",
        "| 33 | Crank Relay",
        "| 34 | Fuel Relay",
        "Action when genset is starting and disconnect when",
        "shutdown completed.",
        "Used for engine which has idles. Pull in before starting",
        "| 35 | Idle Control",
        "and pull out after into hi-speed warming; Pull in during",
        "stopping idle mode and pull out after shutdown",
        "completed.",
        "| 36 | Raise Speed",
        "Action in hi-speed warming run.",
        "| 37 | Drop Speed",
        "Action in period of stop idle mode to time of wait for",
        "stopping completely.",
        "Used for engines with ETS electromagnet. Pull in when",
        "| 38 | ETS Control",
        "stop idle is over and pull out when set “ETS delay” is",
        "over.",
        "| 39 | Pulse Drop Speed | The genset act for 0.1s when it enters speed idle mode. It",
        "is used to control part of ECU drop to idle.",
        "| 40 | ECU Stop",
        "Used for ECU engine and control its stop.",
        "| 41 | ECU Power",
        "Used for ECU engine and control its power.",
        "The genset act for 0.1s when it enters high speed",
        "| 42 | Pulse Raise Speed",
        "warming mode. It is used to control part of ECU",
        "accelerate to normal speed.",
        "| 43 | Crank Disconnect",
        "Pull in when detects a successful start signal.",
        "| 44 | Generator OK",
        "Action when gens are normal.",
        "| 45 | Generator Available",
        "Action in period of gens ok to hi-speed cooling.",
        "| 46 | Mains OK",
        "Action when mains normal.",
        "| 47 | Full Speed Output",
        "| 48 | Common Alarm",
        "Action in gens common warning, common shutdown,",
        "common trips alarm.",
        "| 49 | Common Trip and Stop",
        "Action in common trips shutdown alarm.",
        "| 50 | Common Shutdown",
        "Action in common shutdown alarm.",
        "| 51 | Common Trip Alarm",
        "Action in common trips and not shutdown alarm.",
        "| 52 | Common Warn Alarm",
        "Action in common warning alarm.",
        "| 53 | Reserved",
        "| 54 | Battery High Volts",
        "An action in battery’s over voltage warning alarm.",
        "| 55 | Battery Low Volts",
        "Action in battery’s low voltage warning alarm.",
        "| 56 | Charge Alt Failure",
        "Action in charge alt fail warning alarm.",
        "| 57 | Reserved",
        "| 58 | Reserved",
        "| 59 | Reserved",
        "| 60 | ECU Warn",
        "Indicate ECU sends a warning alarm signal.",
        "| 61 | ECU Shutdown",
        "Indicate ECU sends a shutdown alarm signal.",
        "| 62 | ECU Comm. Failure",
        "Indicate controller not communicates with ECU.",
        "| 63 | Reserved",
        "| 64 | Reserved",
        "| 65 | Reserved",
        "| 66 | Reserved",
        "| 67 | Reserved",
        "| 68 | Reserved",
        "| 69 | Aux Input 1 Active",
        "| Action | when",
        "| input | port | 1",
        "| is | active",
        "| 70 | Aux Input 2 Active",
        "| input | port | 2",
        "| 71 | Aux Input 3 Active",
        "| input | port | 3",
        "| 72 | Aux Input 4 Active",
        "| input | port | 4",
        "| 73 | Aux Input 5 Active",
        "| input | port | 5",
        "| 74 | Aux Input 6 Active",
        "| input | port | 6",
        "| 75 | Aux Input 7 Active",
        "| input | port | 7",
        "| 76-98 | Reserved",
        "| 99 | Emergency Stop",
        "| Action | in",
        "emergency stop alarm.",
        "| 100 | Fail to Start",
        "failed start alarm.",
        "| 101 | Fail to Stop",
        "failed stop.",
        "| 102 | Under Speed Warn",
        "under speed warning.",
        "| 103 | Under Speed Shutdown",
        "under speed shutdown.",
        "| 104 | Over Speed Warn",
        "over speed warning.",
        "| 105 | Over Speed Shutdown",
        "over speed shutdown alarm.",
        "| HGM7200 | Series Genset Controller",
        "| 106 | Reserved",
        "| 107 | Reserved",
        "| 108 | Reserved",
        "| 109 | Gen Over Frequency Warn",
        "| gens | over frequency warning.",
        "| 110 | Gen Over Frequency Shut",
        "| gens | over frequency shutdown",
        "alarm.",
        "| 111 | Gen Over Volt Warn",
        "| gens | over voltage warning.",
        "| 112 | Gen Over Volt Shut",
        "| gens | over voltage shutdown.",
        "| 113 | Gen Under Freq. Warn",
        "| gens | low frequency warning.",
        "| 114 | Gen Under Freq. Shut",
        "| gens | low frequency shutdown.",
        "| 115 | Gen Under Volt. Warn",
        "| gens | low voltage warning.",
        "| 116 | Gen Under Volt. Shut",
        "| gens | low voltage shutdown.",
        "| 117 | Gen Loss of Phase",
        "| gens | loss phase.",
        "| 118 | Gen Reverse Phase Sequence",
        "| gens | reverse phase sequence.",
        "| 119 | Reserved",
        "| 120 | Over Power Alarm",
        "| 121 | Reserved",
        "| 122 | Reverse Power Alarm",
        "controller detects gens have reverse power.",
        "| 123 | Over Current Alarm",
        "over current.",
        "| 124 | Reserved",
        "| 125 | Mains Inactive",
        "| 126 | Mains Over Freq",
        "| 127 | Mains Over Volt",
        "| 128 | Mains Under Freq",
        "| 129 | Mains Under Volt",
        "| 130 | Mains",
        "| Reverse | Phase",
        "| 131 | Mains Loss of Phase",
        "| 139 | High Temp Warn",
        "| Action | in hi-temperature warning alarm.",
        "| 140 | Low Temp Warn",
        "| Action | in low temperature warning alarm.",
        "| 141 | High Temp Shutdown",
        "| Action | in hi-temp. Shutdown alarm.",
        "| 142 | Reserved",
        "| 143 | Low OP Warn",
        "| Action | in low oil pressure warning alarm.",
        "| 144 | Low OP Shutdown",
        "| Action | in low oil pressure shutdown.",
        "| 145 | OP Sensor Open",
        "| Action | when oil pressure sensor is open circuit.",
        "| 146 | Reserved",
        "| 147 | Low Fuel Level Warn",
        "| Action | when controller has low fuel level alarm.",
        "| 148 | Reserved",
        "| 149 | Reserved",
        "| 150 | Flex. Sensor 1 High Warn",
        "| 151 | Flex. Sensor 1 Low Warn",
        "| 152 | Flex. Sensor 1 High Shut",
        "| 153 | Flex. Sensor 1 Low Shut",
        "| 154 | Flex. Sensor 2 High Warn",
        "| 155 | Flex. Sensor 2 Low Warn",
        "| 156 | Flex. Sensor 2 High Shut",
        "| 157 | Flex. Sensor 2 Low Shut",
        "| 230 | Stop Mode",
        "| Action | in stop mode.",
        "| 231 | Manual Mode",
        "| Action | in Manual mode.",
        "| 232 | Manual Test Mode",
        "| Action | in Manual test mode.",
        "| 233 | Auto Mode",
        "| Action | in Auto mode.",
        "| 234 | Generator On Load",
        "| 235 | Mains On Load",
        "| HGM7200 | Series Genset Controller User Manual | Page 32 of | 50",
        "| 236 | Reserved",
        "| 237 | Reserved",
        "| 238 | Reserved",
        "| 239 | Reserved",
        "| 8.2.2 | DEFINED PERIOD OUTPUT",
        "| Defined Period output is made of 2 | parts,",
        "| period | output | S1",
        "| and | condition output | S2.",
        "While S1 and S2 are TRUE synchronously, OUTPUT;",
        "While S1 or S2 is FALSE, NOT OUTPUT.",
        "| Period output S1, can set generator’s one or more period output | freely,",
        "| can | set",
        "| the | delay",
        "| time | and",
        "output time after into period.",
        "Condition output S2; can set as any conditions in output ports.",
        "NOTE: When delay time and output time both are 0 in period output S1, it is TRUE in this period.",
        "NOTE: The controller will output circularly only when output period is in standby period.",
        "Output period: start",
        "Delay output time: 2s",
        "Output time: 3s",
        "Condition output contents: input port 1 is active",
        "Close when condition output active/inactive: close when active (disconnect when inactive);",
        "| Input port 1 active, after enter “starts time” and delay 2s, this defined period output | is",
        "| outputting, | after | 3s,",
        "outputting;",
        "Input port 1 inactive, defined output period is not outputting.",
        "| 8.2.3 | DEFINED COMBINED",
        "OUTPUT",
        "| Defined combination output | is composed",
        "| by | 3",
        "| parts, | or",
        "| condition | output | S1, | S2,",
        "| and | condition",
        "output",
        "S1 or S2 is TRUE, and S3 is TRUE, defined combination output is outputting;",
        "S1 and S2 are FALSE, or S3 is FALSE, defined combination output is not outputting.",
        "NOTE: S1, S2, S3 can be set as any contents except for “defined combination output” in the output setting.",
        "NOTE: 3 parts of defined combination output (S1, S2, S3) couldn’t include or recursively include themselves.",
        "Contents of or condition output S1: input port 1 is active;",
        "Close when or condition output S1 is active/inactive: close when active (disconnect when inactive);",
        "Contents of or condition output S2, input port 2 is active;",
        "Close when or condition output S2 is active/inactive: close when active (disconnect when inactive);",
        "Contents of and condition output S3: input port 3 is active;",
        "Close when and condition output S3 is active/inactive: close when active (disconnect when inactive);",
        "When input port 1 active or input port 2 active, if input port 3 is active, defined combination output is outputting; If input",
        "port 3 inactive, defined combination output is not outputting;",
        "When input port 1 inactive and input port 2 inactive, whatever input port 3 is active or not, defined combination output is",
        "not outputting.",
        "8.3 DEFINED CONTENTS OF FLEXIBLE INPUT PORTS (GND B(-) ACTIVE)",
        "Table 16 Defined Contents of Flexible Input Ports 1-7 (GND B(-) Active)",
        "Including following functions,",
        "Indication: indicate only, not warning or shutdown.",
        "Warning: warn only, not shutdown.",
        "Shutdown: alarm and shutdown immediately",
        "| Trip and stop: alarm, generator unloads and shutdown | after",
        "| 0 | Users Configured",
        "hi-speed cooling",
        "Trip: alarm, generator unloads but not shutdown.",
        "Never: input inactive.",
        "Always: input is active all the time.",
        "From crank: detecting as soon as start.",
        "From safety on: detecting after safety on run delay.",
        "| 1 | Reserved",
        "| 2 | Alarm Mute",
        "Can prohibit “Audible Alarm” output when input is active.",
        "| 3 | Reset Alarm",
        "Can reset shutdown alarm and trip alarm when input is active.",
        "| 4 | 60Hz Active | Use for CANBUS engine and it is 60Hz when input is active.",
        "| 5 | Lamp Test",
        "All LED indicators are illuminating when input is active.",
        "| 6 | Panel Lock",
        "| All keys in panel is inactive except | and there is",
        "in",
        "the right of first row in LCD when input is active.",
        "| 7 | Reserved",
        "| 8 | Idle Control Mode",
        "Under voltage/frequency/speed protection is inactive.",
        "| 9 | Inhibit Auto Stop",
        "| In Auto mode, during generator normal running, when input | is",
        "active, inhibit generator shutdown automatically.",
        "| 10 | Inhibit Auto Start",
        "| In Auto mode, inhibit generator start automatically when input | is",
        "| 11 | Inhibit Scheduled",
        "In Auto mode, inhibit scheduled run genset when input is active.",
        "| 12 | Reserved",
        "| 13 | Aux Gen Closed",
        "Connect generator loading switch’s Aux. Point.",
        "| 14 | Inhibit Gen Load",
        "Prohibit genset switch on when input is active.",
        "| 15 | Aux Mains Closed",
        "Connect mains loading switch’s Aux. Point.",
        "| 16 | Inhibit Mains Load",
        "Prohibit mains switch on when input is active.",
        "| When input is active, controller enters Auto mode; | all",
        "| the | keys",
        "| 17 | Auto Mode Lock",
        "| except | are inactive, and",
        "will show in the right of",
        "first line of LCD display.",
        "| 18 | Auto Mode Invalid",
        "| When input is active, controller won’t | work under Auto mode.",
        "key and simulate auto key input do not work.",
        "| 19 | Reserved",
        "| 20 | Reserved",
        "| 21 | Inhibit Alarm Stop",
        "| All shutdown alarms are prohibited | except",
        "| emergence | stop.",
        "(Means battle mode or override mode)",
        "| 22 | Aux Instrument Mode",
        "All outputs are prohibited in this mode.",
        "| 23 | Reserved",
        "| 24 | Reset Maintenance",
        "Controller will set maintenance time and date as default when",
        "input is active.",
        "| 25 | Reserved",
        "| 26 | Aux. High Temp",
        "Connected sensor digital input.",
        "| 27 | Aux. Low OP",
        "| Remote Start | In Auto mode, when input active, genset can be started and with",
        "| 28 | (On Load)",
        "load after genset is OK; when input inactive, genset will stop",
        "automatically.",
        "| 29 | Remote Start",
        "In Auto mode, when input is active, genset can be started and",
        "| (Off Load) | without load after genset is OK; when input is inactive, genset will",
        "stop automatically.",
        "| 30 | Aux. Manual Start",
        "In Auto mode, when input active, genset will start automatically;",
        "when input inactive, genset will stop automatically.",
        "| 31 | Simulate",
        "Up Key",
        "| 32 | Simulate",
        "Down Key",
        "| 33 | Simulate",
        "Stop key",
        "| 34 | Simulate",
        "Manual key",
        "| 35 | Simulate",
        "| Manual Test | An external button can be connected and pressed as simulate",
        "| key | panel.",
        "| 36 | Simulate",
        "Auto key",
        "| 37 | Simulate",
        "Start key",
        "| 38 | Simulate",
        "G-Load key",
        "| 39 | Simulate",
        "M-Load key",
        "| 40 | Raise Speed Pulse Input | When engine type is 35 MTSC1, target speed increases 50r/min",
        "when the input is active.",
        "| 41 | Drop Speed Pulse Input | When engine type is 35 MTSC1, target speed decreases 50r/min",
        "| 42 | Idle Pulse Input | When engine type is 35 MTSC1, target speed changes as",
        "800r/min when the input is active.",
        "| 43 | Simulate Page Key",
        "An external button can be connected and pressed as simulate",
        "panel.",
        "| 44 | Reserved",
        "| 45 | Aux Mains OK",
        "In Auto mode, mains are normal when input is active.",
        "| 46 | Aux Mains Failure",
        "In Auto mode, mains are abnormal when input is active.",
        "| 47 | Alternative Config1",
        "| Users can set different parameters to make it easy | to",
        "select",
        "| 48 | Alternative Config2",
        "current configuration via input port.",
        "| 49 | Alternative Config3",
        "| 50 | Reserved",
        "8.4 SELECTION OF SENSORS",
        "Table 17 Sensor Selection",
        "| No. | Sensor",
        "| Content | Remark",
        "0 Not used",
        "1 Custom Res Curve",
        "2 Custom 4-20mA curve",
        "3 VDO",
        "4 CURTIS",
        "| 1 | Temperature Sensor | 5 VOLVO-EC",
        "| Defined resistance’s | range",
        "is",
        "| 6 DATCON | 0~6KΩ, default is SGX",
        "sensor.",
        "7 SGX",
        "8 SGD",
        "9 SGH",
        "10 PT100",
        "11~15 Reserved",
        "3 VDO 10Bar",
        "| 4 CURTIS | Defined resistance’s range is",
        "| 2 | Pressure Sensor | 5 VOLVO-EC | 0~6KΩ, default is SGX sensor.",
        "6 DATCON 10Bar",
        "10~15 Reserved",
        "| 3 | Fuel Level Sensor | 2 Custom 4-20mA curve",
        "Defined resistance’s range is",
        "| 3 SGD | 0~6KΩ, default is SGH sensor.",
        "4 SGH",
        "5~15 Reserved",
        "NOTE: User should make special declare when order controller if your genset equip for sensor of 4-20mA.",
        "8.5 CONDITIONS OF CRANK DINSCONNECT SELECTION",
        "Table 18 Crank Disconnect Conditions Selection",
        "| No. | Setting description",
        "| 0 | Gens frequency",
        "| 1 | Speed sensor",
        "| 2 | Speed sensor + Gens frequency",
        "| 3 | Oil pressure",
        "| 4 | Oil pressure + Gen frequency",
        "| 5 | Oil pressure + Speed sensor",
        "| 6 | Oil pressure + Speed sensor + Gen frequency",
        "| 1. | There are 3 conditions to make starter disconnected with engine, that is, speed sensor, generator frequency and",
        "engine oil pressure. They all can be used separately. We recommend that engine oil pressure should be using with",
        "speed sensor and generator frequency together, in order to make the starter motor is separated with engine",
        "immediately and can check crank disconnect exactly.",
        "| 2. | Speed sensor is the magnetic equipment which be installed in starter for detecting flywheel teeth.",
        "| 3. | When set as speed sensor, must ensure that the number of flywheel teeth is as same as setting, otherwise, “over",
        "speed stop” or “under speed stop” may be caused.",
        "| 4. | If genset without speed sensor, please don’t select corresponding items, otherwise, “start fail” or “loss speed signal”",
        "maybe caused.",
        "| 5. | If genset without oil pressure sensor, please don’t select corresponding items.",
        "| 6. | If not select generator in crank disconnect setting, controller will not collect and display the relative power quantity",
        "(can be used in water pump set); if not select speed sensor in crank disconnect setting, the rotating speed displayed",
        "in controller is calculated by generator frequency and number of poles.",
        "| 9 | PARAMETERS SETTING",
        "In HGM7X10 series controller, there are no items of mains in setting and no mains items in configurable",
        "ports of input/output.",
        "CAUTION: Please change the controller parameters when generator is in stand-by mode only (e. g. Start conditions",
        "selection, configurable input, configurable output, various delay), otherwise, alarming to stop and other abnormal",
        "conditions may happen.",
        "NOTE: Maximum set value must over minimum set value in case that the condition of too high as well as too low will",
        "happen.",
        "NOTE: When setting the warning alarm, please set the correct return value; otherwise, maybe there is abnormal alarm.",
        "When setting the maximum value, the return value must less than setting; When setting the minimum value, the return",
        "value must over setting.",
        "NOTE: Please set the generator frequency value as low as possible when cranking, in order to make the starter be",
        "separated quickly as soon as crank disconnect.",
        "NOTE: Configurable input could not be set as same items; otherwise, there are abnormal functions. However, the",
        "configurable output can be set as same items.",
        "10 SENSORS SETTING",
        "| 1. | When reselect sensors, the sensor curve will be transferred into the standard value. For example, if",
        "temperature sensor is SGX (120°C resistor type), its sensor curve is SGX (120°C resistor type); if",
        "select the SGD (120°C resistor type), the temperature sensor curve is SGD curve.",
        "| 2. | When there is difference between standard sensor curves and using sensor, user can adjust it in",
        "“curve type”.",
        "| 3. | When input the sensor curve, X value (resistor) must be input from small to large, otherwise,",
        "mistake occurs.",
        "| 4. | If select sensor type as “None”, sensor curve is not working.",
        "| 5. | If corresponding sensor has alarm switch only, user must set this sensor as “None”, otherwise,",
        "maybe there is shutdown or warning.",
        "| 6. | The headmost or backmost values in the vertical coordinates can be set as same as below,",
        "Fig.6 Sensor Curve",
        "| Table | 19",
        "Normal Pressure Unit Conversion Form",
        "| pa | kgf/cm2",
        "| bar | psi",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "| HGM7200 Series | Genset",
        "| Controller User Manual | Page 37 of | 50",
        "11 COMMISSIONING",
        "Please make the under procedures checking before commissioning,",
        "1. Ensure all the connections are correct and wires diameter is suitable.",
        "2. Ensure that the controller DC power has fuse, controller‘s positive and negative connected to start",
        "battery are correct.",
        "3. Emergence stop must be connected to positive of start battery via scram button’s normal close",
        "point and fuse.",
        "4. Take proper action to prevent engine to crank disconnect (e. g. Remove the connection wire of fuel",
        "value). If checking is OK, make the start battery power on; choose manual mode and controller will",
        "executive routine.",
        "5. Set controller under manual mode, press “start” button, genset will start. After the setting times as",
        "setting, controller will send signal of Start Fail; then press “stop” to make controller as reset.",
        "6. Recover the action of stop engine start (e. g. Connect wire of fuel value), press start button again,",
        "genset will start. If everything goes well, genset will normal run after idle running (if idle run be set).",
        "During this time, please watch for engine’s running situations and AC generator’s voltage and",
        "frequency. If abnormal, stop genset running and check all wires connection according to this",
        "manual.",
        "7. Select the AUTO mode from controller‘s panel, connect mains signal. After the mains normal delay,",
        "controller will transfer ATS (if fitted) and into mains load. After cooling time, controller will stop",
        "genset and make it in to “at rest” mode until there is abnormal of mains.",
        "8. When mains is abnormal again, genset will be started automatically and into normal running, then",
        "controller send signal to make generator switch on, and control the ATS as generator load. If not like",
        "this, please check ATS’ wires connection of control part according to this manual.",
        "9. If there is any other question, please contact SmartGen’s service.",
        "| 12 | TYPICAL APPLICATION",
        "| Fig.7 HGM7210 Typical | Application",
        "Diagram",
        "| Fig.8 HGM7220 Typical | Application",
        "| HGM7200 | Series",
        "Fig.9 HGM7210CAN Typical Application Diagram",
        "| Fig.10 HGM7220CAN | Typical",
        "| Application | Diagram",
        "13 INSTALLATION",
        "Controller is panel built-in design; it is fixed by clips when installed. The controller’s overall dimensions",
        "and cutout dimensions for panel, please refers to as following,",
        "Fig.11 Overall Dimension and Cutout (Unit: mm)",
        "| 1) | Battery Voltage Input",
        "NOTE: HGM7200 series controller can suit for widely range of battery voltage (8~35) VDC. Negative of battery must",
        "be connected to the shell of starter stable. The diameter of wire which from power supply to battery must be over",
        "2.5mm2. If floating charge configured, please firstly connect output wires of charger to battery’s positive and negative",
        "directly, then, connect wires from battery’s positive and negative to controller’s positive and negative input ports in order",
        "to prevent charge disturbing the controller’s normal working.",
        "| 2) | Speed Sensor Input",
        "NOTE: speed sensor is the magnetic equipment which be installed in starter and for detecting flywheel teeth. Its",
        "connection wires to controller should apply for 2 cores shielding line. The shielding layer should connect with No. 18",
        "terminal in controller while another side is hanging in air. The else two signal wires are connected to No.17 and No.18",
        "terminals in controller. The output voltage of speed sensor should be within (1~24) VAC (RMS) during the full speed.",
        "AC12V is recommended (in rated speed). When install the speed sensor, let the sensor is spun to contacting flywheel",
        "first, then, port out 1/3 lap, and lock the nuts of sensor at last.",
        "| 3) | Output and Expand Relays",
        "CAUTION: all outputs of controller are relay contact output type. If need to expand the relays, please add freewheel",
        "diode to both ends of expand relay’s coils (when coils of relay have DC current) or, increase resistance-capacitance",
        "return circuit (when coils of relay have AC current), in order to prevent disturbance to controller or others equipment.",
        "| 4) | AC Input",
        "Current input of controller must be connected to outside current transformer. And the current",
        "transformer’s secondary side current must be 5A. At the same time, the phases of current transformer",
        "and input voltage must correct. Otherwise, the current of collecting and active power maybe not",
        "correct.",
        "NOTE: ICOM port must be connected to negative pole of battery controller power.",
        "| WARNING! When there is load current, transformer’s secondary side | prohibit from open circuit.",
        "| 5) | Withstand Voltage Test",
        "| CAUTION: When controller had been installed in control panel, if | need the high voltage test,",
        "| please | disconnect",
        "| controller’s all terminal connections, in order to prevent high voltage into | controller and damage it.",
        "14 GSM SHORT MESSAGE ALARM AND REMOTE CONTROL",
        "14.1 GSM SHORT MESSAGE ALARM",
        "When controller detects alarm, it will send short message to phone number which be set automatically.",
        "NOTE: All alarms about shutdown, trip and stop and trip will be sent to the pre-set phone. Warning alarms are sent to",
        "the phone number according to the set.",
        "14.2 GSM SHORT MESSAGE REMOTE CONTROL",
        "Users send order message to GSM mode, then controller will make actions according to this SMS order",
        "and re-back operations information. Controllers only execute the orders by set. Detail orders as",
        "following:",
        "Table 20 SMS Orders List",
        "| No. | SMS Orders",
        "| Re-back Information | Description",
        "| GENSET ALARM | When",
        "| genset | is",
        "stopping to",
        "alarm",
        "| SYSTEM IN STOP MODE | At rest status in stop mode",
        "GENSET AT standby",
        "| SYSTEM IN MANUAL MODE | At rest status in manual mode",
        "GENSET AT REST",
        "| SYSTEM IN TEST MODE | At rest status in test mode",
        "| 1 | SMS GENSET",
        "| SYSTEM IN AUTO MODE | At rest status in auto mode",
        "| Get | status",
        "of",
        "| GENSET AT REST | genset",
        "| SYSTEM IN STOP MODE | Running status in stop mode",
        "GENSET IS RUNNING",
        "| SYSTEM IN MANUAL MODE | Running",
        "| status | in",
        "manual",
        "| GENSET IS RUNNING | mode",
        "| SYSTEM IN TEST MODE | Running status in test mode",
        "| SYSTEM IN AUTO MODE | Running status in auto mode",
        "GENSET AT RUNNING",
        "| GENSET ALARM | Generator is shutdown alarm",
        "or trip alarm",
        "| 2 | SMS START",
        "| STOP MODE NOT START | Cannot start in stop mode",
        "| Start | genset",
        "| SMS START OK | Start in manual or test mode",
        "| AUTO MODE NOT START | Cannot start in auto mode",
        "| 3 | SMS",
        "| STOP | SMS STOP OK",
        "Set as stop mode",
        "MODE",
        "| 4 | SMS",
        "| MANUAL | SMS MANUAL MODE OK",
        "Set as manual mode",
        "| 5 | SMS",
        "| TEST | SMS TEST MODE OK",
        "Set as test mode",
        "| 6 | SMS",
        "| AUTO | SMS AUTO MODE OK",
        "Set as auto mode",
        "| 7 | SMS DETAIL",
        "| Re-back information can | be",
        "Gets details information of genset.",
        "set via controller software.",
        "| 8 | SMS",
        "| INHIBIT | INHIBIT START OK",
        "Set as start inhibit",
        "START",
        "| 9 | SMS",
        "| PERMIT | PERMIT START OK",
        "Set as start permit",
        "NOTE: Its national and area’s cods must be added, e.g. Chinese number should be set as 8613666666666.",
        "NOTE: When sending orders, users need to follow SMS orders in above form and all the letters must be capital.",
        "NOTE: Pass back information from SMS DETAIL including: working mode, mains voltage, generator voltage, load",
        "current, mains frequency, generator frequency, active power, apparent power, power factor, battery voltage, D+ voltage,",
        "water temperature, oil pressure, oil level, engine speed, total running time, genset status, and alarm status.",
        "15 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE",
        "15.1 CUMMINS ISB/ISBE",
        "Table 21 Connector B",
        "| Terminals of Controller | Connector B",
        "| Fuel relay output | 39",
        "| Start relay output | -",
        "Connect with starter coil directly.",
        "| Expand 30A relay, battery | ECU power;",
        "| Configurable output 1 | voltage of 01, 07, 12, 13 is | Set configurable output 1 as",
        "“ECU",
        "| supplied by relay. | power”.",
        "Table 22 9-pin Connector",
        "| Terminals | of",
        "| Controller | 9 Pins Connector",
        "| CAN GND | SAE J1939 shield",
        "CAN communication shielding line",
        "(connect to ECU terminal only).",
        "| CAN(H) | SAE J1939 signal | Using impedance 120Ω connecting line.",
        "| CAN(L) | SAE J1939 return | Using impedance 120Ω connecting line.",
        "Engine type: Cummins ISB.",
        "15.2 CUMMINS QSL9",
        "Suitable for CM850 engine control mode.",
        "Table 23 50-pin Connector",
        "| Terminals of Controller | 50 Pins Connector",
        "Connect to starter coil directly.",
        "Table 24 9-pin Connector",
        "| CAN GND | SAE J1939 shield-E",
        "| CAN(H) | SAE J1939 signal-C | Using impedance 120Ω connecting line.",
        "| CAN(L) | SAE J1939 return-D | Using impedance 120Ω connecting line.",
        "Engine type: Cummins-CM850.",
        "15.3 CUMMINS QSM11 (IMPORT)",
        "It is suitable for CM570 engine control mode. Engine type is QSM11 G1, QSM11 G2.",
        "Table 25 C1 Connector",
        "| Terminals of Controller | C1 Connector",
        "Outside expand relay, when fuel output,",
        "| Fuel relay output | 5&8 | making make port 5 and port 8 of C1 be",
        "connected.",
        "Table 26 3-pin Data Link Connector",
        "| Controller | 3",
        "| Pins | Data",
        "| Link | Connector",
        "| CAN GND | C",
        "| CAN(H) | A | Using impedance 120Ω connecting line.",
        "| CAN(L) | B | Using impedance 120Ω connecting line.",
        "15.4 CUMMINS QSX15-CM570",
        "It is suitable for CM570 engine control module. Engine type is QSX15.",
        "Table 27 50-pin Connector",
        "| Fuel relay output | 38",
        "Oil spout switch.",
        "Table 28 9-pin Connector",
        "| CAN | communication",
        "| shielding | line",
        "Engine type: Cummins QSX15-CM570.",
        "15.5 CUMMINS GCS-MODBUS",
        "It is suitable for GCS engine control module. Use RS485-MODBUS to read information of engine. Engine",
        "types are QSX15, QST30, QSK23/45/60/78 and so on.",
        "Table 29 D-SUB Connector 06",
        "| Terminals of Controller | D-SUB Connector 06",
        "| Fuel relay output | 5&8",
        "connect port 06 and08 of the connector.",
        "Table 30 D-SUB Connector 06",
        "| Controller | D-SUB Connector 06",
        "| RS485 GND | 20",
        "| RS485+ | 21 | Using impedance 120Ω connecting line.",
        "| RS485- | 18 | Using impedance 120Ω connecting line.",
        "Engine type: Cummins QSK-MODBUS, Cummins QST-MODBUS, Cummins QSX-MODBUS.",
        "15.6 CUMMINS QSM11",
        "Table 31 Engine OEM Connector",
        "| Terminals of Controller | OEM",
        "| Connector | of",
        "| Engine | Remark",
        "| CAN GND | -",
        "(connect with controller’s this terminal",
        "only).",
        "| CAN(H) | 46 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 37 | Using impedance 120Ω connecting line.",
        "Engine type: Common J1939.",
        "15.7 CUMMINS QSZ13",
        "Table 32 Engine OEM Connector",
        "| Fuel relay output | 45",
        "Setting to idle speed control, normally",
        "| Configurable output 1 | 16&41 | open output. Making 16 connect to 41",
        "during high-speed running of controller",
        "via external expansion relay.",
        "Setting to pulse raise speed control,",
        "normally open output. Making 19",
        "| Configurable | output | 2 | 19&41 | connect with 41 for 0.1s during",
        "high-speed warming of controller via",
        "external expansion relay.",
        "| CAN(H) | 1 | Using impedance 120Ω connecting line",
        "| CAN(L) | 21 | Using impedance 120Ω connecting line",
        "15.8 DETROIT DIESEL DDEC III / IV",
        "Table 33 Engine CAN Port",
        "| Terminals of Controller | CAN Port of Engine",
        "Expand 30A relay, battery",
        "| Fuel relay output | voltage of 01, 07, 12, 13 is",
        "supplied by relay",
        "(connect to controller terminal only).",
        "| CAN(H) | CAN(H) | Using impedance 120Ω connecting line.",
        "| CAN(L) | CAN(L) | Using impedance 120Ω connecting line",
        "15.9 DEUTZ EMR2",
        "Table 34 F Connector",
        "| Terminals of Controller | F Connector",
        "supplied by relay. Fuse is",
        "| Start relay | output",
        "| - | Connect to starter coil directly.",
        "Connect to battery negative pole.",
        "| CAN(H) | 12 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 13 | Using impedance 120Ω connecting line.",
        "Engine type: Volvo EDC4.",
        "15.10 JOHN DEERE",
        "Table 35 21-pin Connector",
        "| Terminals of Controller | 21 Pins Connector",
        "| Fuel relay output | G,",
        "| Start relay output | D",
        "| CAN(H) | V | Using impedance 120Ω connecting line.",
        "| CAN(L) | U | Using impedance 120Ω connecting line.",
        "Engine type: John Deere.",
        "15.11 MTU MDEC",
        "Suitable for MTU engines, 2000 series, 4000 series.",
        "Table 36 X1 Connector",
        "| Terminals of Controller | X1 Connector",
        "| Fuel relay output | BE1",
        "| Start relay output | BE9",
        "| CAN GND | E",
        "| CAN communication shielding | line",
        "(connect to one terminal only).",
        "| CAN(H) | G | Using impedance 120Ω connecting",
        "line.",
        "| CAN(L) | F | Using impedance 120Ω connecting",
        "Engine type: MTU-MDEC-303.",
        "15.12 MTU ADEC (SMART MODULE)",
        "It is suitable for MTU engine with ADEC (ECU8) and SMART module.",
        "Table 37 ADEC (X1 Port)",
        "| Terminals of Controller | ADEC (X1 Port)",
        "| Fuel relay output | X1 10 | X1 Terminal 9 Connected to negative of",
        "battery.",
        "| Start relay output | X1 34 | X1 Terminal 33 Connected to negative",
        "of battery.",
        "Table 38 SMART (X4 Port)",
        "| Controller | SMART | (X4 Port)",
        "| CAN GND | X4 3",
        "(connect to controller’s this terminal",
        "| CAN(H) | X4 1 | Using impedance 120Ω connecting line.",
        "| CAN(L) | X4 2 | Using impedance 120Ω connecting line.",
        "Engine type: MTU-ADEC.",
        "15.13 MTU ADEC (SAM MODULE)",
        "It is suitable for MTU engine with ADEC (ECU7) and SAM module.",
        "Table 39 ADEC (X1 Port)",
        "| Fuel relay output | X1 43 | X1 Terminal | 28 Connected",
        "| to | negative",
        "| Start relay output | X1 37 | X1 Terminal | 22 Connected",
        "Table 40 SAM (X23 Port)",
        "| Controller | SAM | (X23",
        "| Port) | Remark",
        "| CAN GND | X23 | 3",
        "| CAN(H) | X23 | 2 | Using impedance 120Ω connecting line.",
        "| CAN(L) | X23 | 1 | Using impedance 120Ω connecting line.",
        "15.14 PERKINS",
        "It is suitable for ADEM3/ADEM4 engine control mode. Engine type is 2306, 2506, 1106, and 2806.",
        "Table 41 Connector",
        "| Terminals of Controller | Connector",
        "| Fuel relay output | 1, 10, | 15, 33, 34",
        "Connect to starter coil directly",
        "(connect to controller terminal only)",
        "| CAN(H) | 31 | Using impedance 120Ω connecting line",
        "| CAN(L) | 32 | Using impedance 120Ω connecting line",
        "Engine type: Perkins.",
        "15.15 SCANIA",
        "It is suitable for S6 engine control mode. Engine type is DC9, DC12, and DC16.",
        "Table 42 B1 Connector",
        "| Terminals of Controller | B1 Connector",
        "| Fuel relay output | 3",
        "| CAN(H) | 9 | Using impedance 120Ω connecting line",
        "| CAN(L) | 10 | Using impedance 120Ω connecting line",
        "Engine type: Scania.",
        "15.16 VOLVO EDC3",
        "| Suitable engine control model | is TAD1240, TAD1241, and TAD1242.",
        "Table 43 “Stand Alone” Connector",
        "| Terminals of Controller | “Stand alone” Connector",
        "| Fuel relay output | H",
        "| Start relay output | E",
        "| Configurable output 1 | P",
        "ECU power;",
        "Configurable output 1, “ECU power” .",
        "Table 44 “Data Bus” Connector",
        "| Terminals of Controller | “Data bus” Connector",
        "| CAN(H) | 1 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 2 | Using impedance 120Ω connecting line.",
        "Engine type: Volvo.",
        "NOTE: When this engine type is selected, preheating time should be set to at least 3 seconds.",
        "15.17 VOLVO EDC4",
        "Suitable engine types are TD520, TAD520 (optional), TD720, TAD720 (optional), TAD721, TAD722, and",
        "TAD732.",
        "Table 45 Connector",
        "| Terminals of controller | Connector",
        "Expanded 30A relay, and",
        "| Fuel relay output | relay offers battery voltage",
        "to terminal 1. Fuse is 16A",
        "| 1 | Connected to negative of battery.",
        "15.18 VOLVO-EMS2",
        "Volvo Engine types are TAD734, TAD940, TAD941, TAD1640, TAD1641, and TAD1642.",
        "Table 46 Engine CAN Port",
        "| Terminals of Controller | Engine’s",
        "| CAN | Port",
        "| Configurable output 1 | 6",
        "ECU stop;",
        "Configurable output 1 “ECU stop”.",
        "| Configurable output 2 | 5",
        "Configurable output 2 “ECU power”.",
        "| 3 | Negative power.",
        "| 4 | Positive power.",
        "| CAN(H) | 1(Hi) | Using impedance 120Ω connecting line.",
        "| CAN(L) | 2(Lo) | Using impedance 120Ω connecting line.",
        "Engine type: Volvo-EMS2.",
        "15.19 YUCHAI",
        "It is suitable for Yuchai BOSCH common rail electric-controlled engine.",
        "Table 47 Engine 42-pin Port",
        "| Terminals of Controller | Engine | 42",
        "| Pins | Port",
        "| Fuel relay output | 1.40",
        "Connect to engine ignition lock.",
        "| CAN(H) | 1.35 | Using impedance 120Ω connecting line.",
        "| CAN(L) | 1.34 | Using impedance 120Ω connecting line.",
        "Table 48 Engine 2-pin Port",
        "| Battery | Engine 2 Pins Port",
        "| Battery negative | 1 | Wire diameter 2.5mm2.",
        "| Battery positive | 2 | Wire diameter 2.5mm2.",
        "Engine type: BOSCH.",
        "15.20 WEICHAI",
        "It is suitable for Weichai BOSCH common rail electric-controlled engine.",
        "Table 49 Engine Port",
        "| Terminals of Controller | Engine Port",
        "| Start relay output | 1.61",
        "(connect to the controller’s this terminal",
        "Engine type: GTSC1.",
        "NOTE: If there is any question of connection between controller and ECU communication, please feel free to contact",
        "SmartGen service.",
        "16 FAULT FINDING",
        "Table 50 Fault Finding",
        "| Faults | Possible Solutions",
        "Check starting batteries;",
        "| Controller no response | with",
        "| power. | Check controller connection wirings;",
        "Check DC fuse.",
        "Check the water/cylinder temperature is too high or not;",
        "| Genset shutdown | Check the genset AC voltage;",
        "Check emergence stop button is correct or not;",
        "| Controller emergency stop | Check whether the starting battery positive be connected",
        "emergency stop input;",
        "Check whether the circuit is open.",
        "| Low oil pressure | alarm",
        "| after | crank",
        "Check the oil pressure sensor and its connections.",
        "disconnect",
        "| High water temp | alarm",
        "Check the temperature sensor and its connections.",
        "Check related switch and its connections according to the",
        "| Shutdown alarm in running | information on LCD;",
        "Check programmable inputs.",
        "Check fuel circuit and its connections;",
        "| Crank not disconnect | Check starting batteries;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| Starter no response | Check starter connections;",
        "Check starting batteries.",
        "| Genset | running",
        "| while | ATS",
        "| not | Check ATS;",
        "| transfer | Check the connections between ATS and controllers.",
        "Check connections;",
        "Check setting of COM port is correct or not;",
        "| RS485 communication is abnormal | Check RS485’s connections of A and B is reverse connect or",
        "not;",
        "Check whether damage RS485 transfer module;",
        "Check whether damage communication port of PC.",
        "Check connections of CAN high and low polarity;",
        "Check if correctly connected of 120Ω resister;",
        "| ECU | communication",
        "| failure | Check if type of engine correct;",
        "Check if connections from controller to engine and setting of",
        "outputs correct.",
        "Get information from LCD of alarm page;",
        "| ECU | warning or stop",
        "If there is detailed alarm, check engine according to",
        "description. If not, please refer to engine manual according to",
        "SPN alarm code."
      ]
    },
    {
      "n": 1009,
      "title": "Datasheet: HGM4020T",
      "header": [],
      "rows": [
        "HGM4020T",
        "GENSET CONTROLLER",
        "(Communication base station dedicated)",
        "USER MANUAL",
        "+86-371-67981000(overseas)",
        "All rights reserved. No part of this publication may be reproduced in any material form (including",
        "photocopying or storing in any medium by electronic means or other) without the written permission of",
        "the copyright holder.",
        "SmartGen reserves the right to change the contents of this document without prior notice.",
        "Table 1 Software Version",
        "| Date | Version",
        "Note",
        "Original Release",
        "Adding input port functions: “Emergency Stop”, “Low Oil Level Warn”;",
        "Adding output port function: “Tele. Open Door”;",
        "Adding frequency of generator configuration items and mains",
        "abnormal trip configuration items;",
        "Adding “Stop Conditions Selection” after mains abnormal and pile low",
        "volt start, and also adding stop description;",
        "Adding “Load Current Protection” delay.",
        "Adding relay outputs to 50 pieces;",
        "Adding “Advance Oil Output” and “Pre-Oil” relay output functions;",
        "Adding “Louver Hold Open” time and changing the logic of “Louver",
        "Control” relay output;",
        "Adding decimal place setting in power configuration;",
        "Adding “Reset Maintenance Time” input port function.",
        "Updating company logo and manual format.",
        "Modifying the mains abnormal description of Aux. output port.",
        "CONTENT",
        "| 1 | OVERVIEW ....................................................................................................................................................4",
        "| 2 | PERFORMANCE AND CHARACTERISTICS.................................................................................................4",
        "| 3 | SPECIFICATION ...........................................................................................................................................6",
        "| 4 | OPERATION ..................................................................................................................................................7",
        "| 4.1 | KEY FUNCTION.................................................................................................................................7",
        "| 4.2 | CONTROLLER PANEL ......................................................................................................................8",
        "| 4.3 | AUTO START/STOP OPERATION....................................................................................................8",
        "4.3.1 ILLUSTRATION.......................................................................................................................8",
        "4.3.2 AUTO START SEQUENCE......................................................................................................8",
        "4.3.3 AUTO STOP SEQUENCE........................................................................................................9",
        "| 4.4 | MANUAL START/STOP OPERATION ..............................................................................................9",
        "| 4.5 | EMERGENCY START ........................................................................................................................9",
        "| 4.6 | GENERATOR AUTO START CONDITIONS.................................................................................... 10",
        "| 4.7 | STOP CONDITIONS SELECTION .................................................................................................. 10",
        "| 4.8 | MAINS HAVE RULES ..................................................................................................................... 10",
        "| 4.9 | ATS CONTROL............................................................................................................................... 10",
        "4.9.1 MANUAL CONTROL.............................................................................................................10",
        "4.9.2 AUTO CONTROL..................................................................................................................11",
        "4.9.3 SWITCH CONTROL DESCRIPTION .....................................................................................11",
        "| 5 | PROTECTION ............................................................................................................................................ 13",
        "| 5.1 | WARNINGS .................................................................................................................................... 13",
        "| 5.2 | SHUTDOWN ALARMS................................................................................................................... 16",
        "| 5.3 | TRIP AND STOP ALARMS............................................................................................................. 18",
        "| 6 | WIREING CONNECTION ........................................................................................................................... 19",
        "| 7 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS....................................................... 21",
        "| 7.1 | CONTENTS AND SCOPES OF PARAMETERS.............................................................................. 21",
        "| 7.2 | ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS.................................................... 29",
        "| 7.3 | ENABLE DEFINITION OF PROGRAMMABLE INPUT PORTS ....................................................... 31",
        "| 7.4 | SELECTION OF SENSORS............................................................................................................. 33",
        "| 7.5 | CONDITIONS OF CRANK DISCONNECT SELECTION.................................................................. 34",
        "| 8 | PARAMETERS SETTING........................................................................................................................... 35",
        "| 8.1 | CONTROLLER PARAMETER SETTING ......................................................................................... 35",
        "| 8.2 | CONTROLLER INFORMATION...................................................................................................... 35",
        "| 8.3 | LANGUAGE SELECTION................................................................................................................ 35",
        "| 8.4 | EVENT LOG.................................................................................................................................... 35",
        "| 8.5 | MAINTENANCE ............................................................................................................................. 35",
        "| 9 | SENSOR SETTING..................................................................................................................................... 36",
        "| 10 | COMMISSIONING ..................................................................................................................................... 37",
        "| 11 | TYPICAL APPLICATION ........................................................................................................................... 38",
        "| 12 | INSTALLATION ......................................................................................................................................... 39",
        "12.1 FIXING CLIPS................................................................................................................................. 39",
        "12.2 OVERALL DIMENSION .................................................................................................................. 39",
        "| 1 | OVERVIEW",
        "HGM4020T genset controller is specially designed for mobile communication base station, and its",
        "functions are completely followed by the actual situation of the mobile station. It not only fits with auto",
        "start/stop genset function in multiple boot conditions, data measurement function, alarm protection",
        "function and etc, but also can monitor machine room temperature and voltage of battery packs to",
        "realize dual power ATS function between mains and load or mains and air conditioner.",
        "HGM4020T genset controller adopts micro-processor technology with precision parameters",
        "measuring, fixed value adjustment, time setting and set value adjusting and etc functions. All",
        "parameters can be configured from front panel or through programmable interface (USB or RS485",
        "interface) via PC. It can be widely used in all types of automatic genset control system with compact",
        "structure, advanced circuits, simple connections and high reliability.",
        "| 2 | PERFORMANCE AND CHARACTERISTICS",
        "| — | 132x64 LCD with backlight, selectable language interface (Chinese and English), push-button",
        "operation;",
        "| — | Hard-screen acrylic material been used to protect screen with great wear-resisting and",
        "scratch-resisting functions;",
        "| — | Silicone panel and pushbuttons can be used in extreme temperature environment;",
        "| — | RS485 communication interface enable “Three remote functions” (remote control, remote",
        "measuring and remote communication) according to MODBUS protocol;",
        "| — | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
        "voltage 120/240V and frequency 50/60Hz;",
        "| — | Collects and shows mains 3-phase voltage/frequency, generator 3-phase voltage/frequency,",
        "generator 3-phase current, and generator 3-phase power parameters;",
        "| Mains | Generator",
        "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
        "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
        "| Frequency Hz | Frequency Hz",
        "| Phase sequence | Phase sequence",
        "Gen",
        "| Current | Ia, Ib, Ic",
        "A (unit)",
        "| Each phase and total active power P | kW (unit)",
        "| Reactive power Q | kvar (unit)",
        "| Apparent power S | kVA (unit)",
        "Power factor PF",
        "| Accumulate total generator power W | kWh (unit)",
        "| Output percentage with load | %",
        "| — | For Mains, controller has over and under voltage and loss of phase detection functions, and mains",
        "have rules can be selected; for generator, controller has over/ under voltage, over/under frequency,",
        "over current and over power protection functions;",
        "| — | Precision measure and display parameters about engine;",
        "| Oil Pressure (OP) | kPa/psi/bar all be displayed",
        "| Fuel Level (FL) | % (unit)",
        "Fuel Quantity Left L (unit)",
        "| Speed (RPM) | r/min (RPM)",
        "| Voltage of Battery | V (unit)",
        "| Voltage of Charger | V (unit)",
        "Hour count accumulation",
        "Start times accumulation",
        "| — | Machine room temperature can be collected, if temperature is too high, air conditioner in the",
        "machine will be started;",
        "| — | Battery pack voltage(48V) can be collected, if battery pack is under voltage, generator will be started",
        "to charge the battery;",
        "| — | 6 start conditions can be grouped at random: mains abnormal signal, remote start signal, mains",
        "abnormal and temperature of machine room is high, mains abnormal and battery pack voltage is",
        "low, scheduled start, and cycle start/stop;",
        "| — | 6 relay output ports, including 1 start output, 1 fuel output (programmable), 4 programmable outputs,",
        "in which programmable output port 4 shares the same port with input port 5 (can be set);",
        "| — | 7 digital input ports, in which input port 6 and input port 7 can be multiplexed as flexible sensor 1",
        "and flexible sensor 2;",
        "| — | 2 flexible sensors, which can be selected as temperature sensor, pressure sensor or fuel level",
        "sensor; flexible sensor 1 also can be configured as machine room temperature sensor;",
        "| — | Multiple temperature, pressure and fuel level sensors can be used directly and its parameter can be",
        "user-defined;",
        "| — | Able to control 2 ATS;",
        "| — | Multiple crank disconnect conditions (speed sensor, gen frequency and oil pressure) can be",
        "selected;",
        "| — | Access monitoring function, which can provide security for the machine room;",
        "| — | With emergency start function;",
        "| — | With scheduled not run function (monthly, weekly, daily, duration time can be set);",
        "| — | With flywheel tooth number automatic recognition function;",
        "| — | With event log and real-time clock. Maximum 99 event logs can be memorized (loop save);",
        "| — | Parameter setting function: users can configure parameters and user-defined parameters will be",
        "stored in the internal FLASH to avoid lose parameters in case of power dropout. All parameters can",
        "be configured from front panel or through programmable interface (USB or RS485 interface) via PC;",
        "| — | Widely power supply range DC(8~35)V, suitable for different starting battery voltage environment;",
        "| — | Waterproof security level IP65 due to rubber seal installed between the controller enclosure and",
        "panel fascia;",
        "| — | With metal fixing clips;",
        "| — | Modular design, anti-flaming ABS plastic enclosure, pluggable connection terminals and embedded",
        "installation way; compact structure with easy mounting.",
        "| 3 | SPECIFICATION",
        "Table 2 Technical Parameters",
        "| Items | Content",
        "| Operating Voltage | DC8.0V to DC35.0V, continuous power supply.",
        "| Power Consumption | <3W (standby ≤2W)",
        "Alternator Volt Input Range",
        "| 3Phase 4Wire | 15V AC - 360V AC (ph-N)",
        "| 3Phase 3Wire | 30V AC - 620V AC (ph-ph)",
        "| Single Phase 2Wire | 15V AC - 360V AC (ph-N)",
        "| 2Phase 3Wire | 15V AC - 360V AC (ph-N)",
        "| Alternator Frequency | 50Hz/60Hz",
        "| Speed sensor voltage | 1.0V to 24.0V (RMS)",
        "| Speed sensor Frequency | 10,000 Hz (max.)",
        "| Start Relay Output | 5A DC28V B+ power supply output",
        "| Fuel Relay Output | 5A DC28V B+ power supply output",
        "| Programmable Relay Output | 1 | 1A DC28V B+ power supply output",
        "| Programmable Relay Output | 2 | 1A DC28V B+ power supply output",
        "| Programmable Relay Output | 3 | 1A DC28V B+ power supply output",
        "| Programmable Relay Output | 4 | 1A DC28V B+ power supply output",
        "| Battery Pack Volt Input | 0V DC - 100V DC",
        "| RS485 Interface | Baud rate 9600bps; 1 stop bit; no parity check",
        "Communication protocol MODBUS",
        "| Case Dimension | 135mm x 110mm x 44mm",
        "| Panel Cutout | 116mm x 90mm",
        "| CT Secondary Current | Rated 5A",
        "| Working Temperature | (-25~+70)°C",
        "| Working Humidity | (20~93)%RH",
        "| Storage Temperature | (-25~+70)°C",
        "| Protection Level | Front panel: IP65",
        "| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage",
        "terminal; The leakage current is not more than 3mA within 1min.",
        "| Weight | 0.32kg",
        "| 4 | OPERATION",
        "| 4.1 | KEY FUNCTION",
        "Table 3 Key Function Description",
        "| Icon | Function",
        "Description",
        "Stop running generator in Auto/Manual mode;",
        "In case of alarm condition, pressing the button will reset alarms;",
        "| Stop/Reset | In stop mode, pressing and holding the button for 3 seconds will test",
        "indicator lights (lamp test);",
        "During stopping process, press this button again to stop generator",
        "immediately.",
        "Under manual mode, press this button will start genset; press this",
        "| Start | button during genset start up, genset will jump to next status and",
        "genset can fast-boot.",
        "| Manual | Pressing this key will set the module into manual mode.",
        "| Auto | Pressing this key will set the module into auto mode.",
        "Pressing this key causes the controller to switch the display",
        "| Close/Open | between C/O page and the main page. Press Up or Down key to",
        "control switch close or open in C/O page under manual mode and",
        "| confirm the action by pressing | .",
        "Pressing this key will enter into Main Menu;",
        "| Set/Confirm | In setting parameter status, press this key will shift cursor or confirm",
        "setting value.",
        "| Up/Increase | Scrolls the screen up; Shift the cursor up or increase the set value",
        "in parameter setting menu.",
        "| Down/Decrease | Scrolls the screen down; Shift the cursor down or decrease the set",
        "value in parameter setting menu.",
        "4.2 CONTROLLER PANEL",
        "Fig.1 HGM4020T Front Panel Indication",
        "NOTE: Part of indicator lights illustration:",
        "| Alarm Indicators: Slowly flash when warn alarms; fast flash when shutdown alarms; light is off when no | alarms.",
        "| Status Indicators: Light is off when genset is standby; flash once per second during start up or shut | down; always",
        "on",
        "when normal operation.",
        "4.3 AUTO START/STOP OPERATION",
        "| 4.3.1 | ILLUSTRATION",
        "| Press | , its indicator lights up, and controller enters Auto Start mode.",
        "| 4.3.2 | AUTO START SEQUENCE",
        "| a) | When meet with pre-set start conditions, auto mode indicator flashes and meanwhile “start delay”",
        "displayed on LCD starts countdown;",
        "| b) | When start delay is over, preheat relay outputs (if this be configured), “preheat start",
        "delay XX s” is shown on LCD.",
        "| c) | When preheat delay is over, fuel relay outputs 1s and then start relay output; if engine crank fails",
        "during “cranking time”, the fuel relay and start relay deactivated and enter into “crank rest time” to wait",
        "for next crank.",
        "| d) | If engine crank fails within setting times, the fifth line of LCD turn black and “Failed to Start” message",
        "appears on fifth line of LCD display at the same time.",
        "| e) | In case of successful crank attempt, “safety on timer” starts. During this period, low oil pressure, under",
        "speed, charge failure alarms and auxiliary inputs (if configured) are disabled. As soon as this delay is",
        "over, “start idle delay” is initiated (if configured).",
        "| f) | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When this",
        "delay is over, “warming up delay” starts (if configured).",
        "| g) | When “warming up delay” is over, if generator state is normal, its indicator will be illuminated. If",
        "voltage and frequency has reached on-load requirements, the closing relay will be energized, generator",
        "will take on load, generator power indicator will turn on, and generator will enter “Normal Running”",
        "state; if voltage and frequency are abnormal, the controller will initiate shutdown alarm (shutdown",
        "alarm will be displayed on LCD alarm page).",
        "| 4.3.3 | AUTO STOP SEQUENCE",
        "| a) | If pre-set start conditions cannot be satisfied, “stop delay” will be started.",
        "| b) | When stop delay is over, close generator relay is un-energized; generator enters into “cooling down",
        "time”. After “transfer rest time”, close mains relay is energized. Mains on load and generator indicator",
        "extinguished while mains indicator lights.",
        "| c) | Idle relay is energized as soon as entering “stop idle delay” (if configured).",
        "| d) | If enter “ETS hold delay”, ETS relay is energized. Fuel relay is deactivated.",
        "| e) | Then enter gen-set “Fail to stop time”, auto decides whether generator is stopped or not automatically.",
        "| f) | Enter “generator at rest” as soon as “after stop time” is over. If genset fail to stop, controller will initiate",
        "alarms (fail to stop warning shown on LCD).",
        "4.4 MANUAL START/STOP OPERATION",
        "| a) | Manual Start: Manual mode is selected by pressing the",
        "button; a LED besides the button will",
        "| illuminate to confirm the operation; press | button to start the genset, it can automatically judge",
        "crank success and accelerate to high speed running. If low oil pressure, over speed and abnormal",
        "voltage occur during genset running, controller can effectively protect genset to stop (detail procedures",
        "please refer to No.b~g of Auto start sequence). Under Manual Mode, load breaker won’t transfer",
        "| automatically and | C/O key should be pushed to enter into the C/O interface. Through",
        "key",
        "| and | key to select 1#ATS close/open mains and 2#ATS close/open generator, and then press",
        "to execute corresponding actions.",
        "| b) | Manual stop: pressing",
        "key can stop the running genset. (Detailed procedures please refer to",
        "No.b~f of Auto stop sequence).",
        "| 4.5 | EMERGENCY START",
        "| Simultaneously press | and",
        "in manual mode will force generator to crank. Successful",
        "start will not be judged according to crank disconnect conditions, operator will have to crank the starter",
        "motor manually; when operator decides that the engine has fired, he/she should release the button and",
        "start output will be deactivated, safety on delay will be initiated.",
        "4.6 GENERATOR AUTO START CONDITIONS",
        "There are 6 generator auto start conditions. Genset will startup in case any one condition is",
        "satisfied; after genset is started automatically, if corresponding stop condition is reached, genset will",
        "stop.",
        "Table 4 Start Conditions",
        "| No. | Conditions",
        "| Description | Corresponding Stop Conditions",
        "| 1 | Mains Abnormal Start",
        "| Genset will start when mains is | Genset will stop when mains is",
        "| abnormal | normal",
        "| 2 | Remote Start",
        "| Genset will start when remote | Genset will stop when remote start",
        "| start signal is active | signal is deactivated",
        "| Genset will start when cycle | Genset will stop when cycle running",
        "| 3 | Cycle Run Start",
        "| running start timer is due | stop timer is due (single cycle)",
        "(single cycle)",
        "| 4 | Scheduled Run",
        "| Genset | will",
        "| start | when",
        "Genset will stop when scheduling",
        "| scheduling start timer is due | running timer is due",
        "| Genset will start when mains is | If mains is normal, battery pack",
        "| Mains Abnormal and Pile | abnormal and battery voltage",
        "charging time reaches to charge",
        "| 5 | Low Volt Start",
        "| is lower than the pre-set limit | complete time or complied with",
        "| of battery pack | selected stop conditions, genset will",
        "stop",
        "| 6 | Mains",
        "| Abnormal | and",
        "| abnormal and machine room | normal",
        "| and | machine",
        "room",
        "| Room Temp High Start | temperature is higher than the",
        "temperature is under the setting",
        "| setting temperature upper limit | temperature lower limit",
        "4.7 STOP CONDITIONS SELECTION",
        "| After mains is abnormal and pile low voltage | start",
        "| the genset, If mains is back to normal and | battery",
        "| pack charging time reaches to charge complete | time",
        "| or complied with selected stop conditions, | genset",
        "will stop.",
        "Stop contions can be selected are as below,",
        "0: Pile Volt Normal and Current Low",
        "1: Pile volt Normal",
        "2: Current Low",
        "3: Pile Volt Normal or Current Low",
        "NOTE: Load current lower limit detection is active only while genset is normal running and meanwhile ATS1 gen",
        "closed and ATS2 gen opened. And genset will stop when load current detection time is reached.",
        "4.8 MAINS HAVE RULES",
        "Mains have rules suit for 3P4W/3P3W AC system.",
        "Table 5 Mains Have Rules",
        "| No. | Rules Description",
        "| 1 | phase A must be",
        "phase B/C phase cannot be missing",
        "| 2 | electrified",
        "phase B/C can be missing one phase",
        "| 3 | phase B/C can be missing two phases",
        "| 4 | phase A cannot",
        "Three phases can be missing one phase",
        "| 5 | be electrified",
        "Three phases can be missing two phases",
        "4.9 ATS CONTROL",
        "| 4.9.1 | MANUAL CONTROL",
        "When controller is in manual mode, both switches execute manual control process.",
        "| Press | to enter into C/O page, and then select",
        "| or | to control its breaker to open",
        "| or close. When “[ ]” selects the related object, press | to execute corresponding actions. For",
        "example, transfer 1#ATS transfer from open to close, operation process is as below,",
        "| Table | 6 ATS",
        "Manual Control Operation",
        "| No. | Display",
        "| Contents | Operation",
        "| 1 | Press",
        "| to enter | into C/O page,",
        "| as | showing",
        "in",
        "the left picture.",
        "| 2 | Press | twice and select 1#ATS GCB open icon;",
        "| Press | to execute 1#ATS GCB close action.",
        "| 3 | 1#ATS close GCB completely;",
        "| Press | again to exit C/O page.",
        "| 4.9.2 | AUTO CONTROL",
        "In auto mode, ATS will execute auto control process.",
        "a) Allowing 1#ATS and 2#ATS close GCB simultaneously.",
        "It suits for gensets with big power, allowing two ATSs to be loaded at the same time.",
        "|  | When two ATSs need to transferred from mains on-load to gen on-load, firstly, 1#ATS will",
        "execute close GCB action after opening MCB and transfer delay expired; secondly, 2s later",
        "after 1#ATS close GCB completely delay, 2#ATS will execute close GCB action.",
        "|  | When two ATSs need to transferred from gen on-load to mains on-load, firstly, 2#ATS will",
        "execute close MCB action after opening GCB and transfer delay expired; secondly, 2s later",
        "after 2#ATS close MCB completely delay, 1#ATS will execute close MCB action.",
        "b) Not allowing 1#ATS and 2#ATS close GCB simultaneously.",
        "It suits for gensets with small power, only one ATS is allowed to be loaded at the same time.",
        "|  | If genset start up because mains is abnormal and voltage of battery pack is low, 1#ATS",
        "will execute close GCB action after opening MCB and transfer delay expired, but 2#ATS",
        "will not close GCB;",
        "|  | If genset start up because mains is abnormal and temeprature of machine room is high,",
        "when battery pack charging time reaches mininum charge time or current of switch power",
        "is below load current lower limit, 1#ATS will execute close GCB action(or close MCB",
        "action), and 2s after delay 2#ATS close GCB.",
        "|  | For other situations, it should be followed by the ATS close GCB configuration in current",
        "power-on condition, act on the principle of 1#ATS priority close GCB.",
        "| 4.9.3 | SWITCH CONTROL DESCRIPTION",
        "| a) | If input port is configured as Close Status Auxiliary",
        "|  | If “Open breaker detect” is select “Enable”",
        "Load is transferred from mains to generator, when detecting time out, if open failed, it will",
        "wait for breaker opened. Otherwise, breaker open is completed. While close signal is",
        "outputting, when detecting time out (NOTE1), if close failed, it will wait for breaker closed.",
        "Otherwise, breaker close is completed. If transfer failed and warning select “Enable”, there is",
        "alarming signal whatever breaker open or close failure.",
        "|  | If “Open breaker detect” is select “Disable”",
        "While open signal is outputting, when detecting time out, breaker open is completed. While",
        "close signal is outputting, when detecting time out (NOTE1), if close failed, it will wait for",
        "breaker closed. Otherwise, breaker close is completed. If transfer failed and warning select",
        "“Enable”, there is alarming signal whatever breaker open or close failure.",
        "| b) | If input port is not configured as Close Mains Auxiliary",
        "Load transferred from mains to gen, after open MCB delay and transfer delay, GCB is closed.",
        "Load transferred from gen to mains, after open GCB delay and transfer delay, MCB is closed.",
        "NOTE1: For the impulse type signals, close breaker detecting time is “Close Breaker Time”; for the constant close",
        "signals, breaker close detecting time is “Close Check Time”.",
        "NOTE2: In manual mode, failed to transfer warning is deactivated.",
        "NOTE3: When using ATS of no interposition, “Open breaker detect” should “Disable”.",
        "NOTE4: When using AC contactor, “Open breaker detect” should select “Enable”.",
        "| 5 | PROTECTION",
        "5.1 WARNINGS",
        "When controller detects the warning signals, alarm only and not stop the genset, besides, the LCD",
        "displays the warning information.",
        "Table 7 Warning Alarms Types",
        "| No. | Type",
        "| Low Oil Pressure | When the controller detects that the oil pressure has fallen below the",
        "| 1 | Warn",
        "pre-set value, it will initiate a warning alarm and the corresponding alarm",
        "information will be displayed on LCD.",
        "After “Wait for Stop” delay/ ETS delay has expired, if gen-set does not stop",
        "| 2 | Failed to Stop Warn",
        "completely, it will initiate a warning alarm and the corresponding alarm",
        "When the controller detects that the fuel level has fallen below the pre-set",
        "| 3 | Low Fuel Level Warn",
        "value, or detects that the low fuel level warning input is active, it will",
        "initiate a warning alarm and the corresponding alarm information will be",
        "displayed on LCD.",
        "When the controller detects that charger voltage has fallen below the",
        "| 4 | Failed to Charge",
        "battery voltage and the difference value exceed pre-set charging voltage",
        "| Warn | difference value, it will initiate a warning alarm and the corresponding",
        "alarm information will be displayed on LCD.",
        "| Battery Under Volt | When the controller detects that battery voltage has fallen below the",
        "| 5 | Warn",
        "| Battery Over Volt | When the controller detects that battery voltage has exceeded the pre-set",
        "| 6 | Warn",
        "value, it will initiate a warning alarm and the corresponding alarm",
        "When the controller detects that the auxiliary input warning signals, it will",
        "| 7 | Input Warn",
        "| Loss Of Speed | When the controller detects that the engine speed is 0 and the delay is 0, it",
        "| 8 | Signal Warn",
        "will initiate a warning alarm and the corresponding alarm information will",
        "be displayed on LCD.",
        "When the controller detects that the temperature of machine room has",
        "| 9 | Room Temp. High",
        "exceeded pre-set temp. value (including sensor open circuit), it will initiate",
        "| Warn | a warning alarm and the corresponding alarm information will be",
        "| Oil Pressure Sensor | When the controller detects that the oil pressure sensor is open circuit",
        "| 10 | Open Warn",
        "and the action select “Warn”, it will initiate a warning alarm and the",
        "corresponding alarm information will be displayed on LCD.",
        "| Fuel Level Sensor | When the controller detects that the fuel level sensor is open circuit and",
        "| 11 | Open Warn",
        "the action select “Warn”, it will initiate a warning alarm and the",
        "| Gen Over Voltage | When controller detects the genset voltage is higher than the set value, it",
        "| 12 | Warn",
        "will send warning signals and the corresponding alarm information will be",
        "| Gen Under Voltage | When controller detects the voltage is lower than the set value, it will send",
        "| 13 | Warn",
        "warning signals and the corresponding alarm information will be",
        "| Gen Over Frequency | When controller detects the frequency is higher than the set value, it will",
        "| 14 | Warn",
        "send warning signals and the corresponding alarm information will be",
        "| Gen Under | When controller detects the frequency is lower than the set value, it will",
        "| 15 | Frequency Warn",
        "| Gen Over Current | When controller detects the genset current is higher than the set value, it",
        "| 16 | Warn",
        "When controller detects the genset power (positive) is higher than the set",
        "| 17 | Over Power Warn",
        "value, and action select “Warn”, it will send warning signals and the",
        "When genset running time has exceeded the user setting maintenance",
        "| 18 | Maintenance Time",
        "time and the action select “Warn”, it will initiate a warning alarm and the",
        "| Warn | corresponding alarm information will be displayed on LCD. The",
        "maintenance alarm will reset if the action selects “Inactive”.",
        "When the controller detects that external battery failed to charge input is",
        "| 19 | Failed to Charge IN",
        "active, it will initiate a warning alarm and the corresponding alarm",
        "| Pile Under Voltage | When the controller detects that battery pack voltage has fallen below the",
        "| 20 | Warn",
        "pre-set lower limit value, it will initiate a warning alarm and the",
        "When the controller detects that door inhibit input is active, it will initiate a",
        "| 21 | Door Inhibit Warn",
        "warning alarm and the corresponding alarm information will be displayed",
        "on LCD.",
        "When the controller detects that 1#ATS failed to close and ATS transfer",
        "| 22 | 1#ATS Fail Warn",
        "fail warning is enabled, it will initiate a warning alarm and the",
        "When the controller detects that 2#ATS failed to close and ATS transfer",
        "| 23 | 2#ATS Fail Warn",
        "If the config. sensor 1 set as temperature sensor, when the controller",
        "| 24 | Temp. Sensor 1 | detects that the temperature sensor 1 is open circuit and the action select",
        "| Open Warn | “Warn”, it will initiate a warning alarm and the corresponding alarm",
        "If the config. Sensor 1 set as oil pressure sensor, when the controller",
        "| 25 | Oil Pressure Sensor",
        "detects that the oil pressure sensor is open circuit and the action select",
        "| 2 Open Warn | “Warn”, it will initiate a warning alarm and the corresponding alarm",
        "If the config. sensor 1 set as level sensor, when the controller detects that",
        "| 26 | Fuel Level Sensor 2",
        "the level sensor is open circuit and the action select “Warn”, it will initiate",
        "| Open Warn | a warning alarm and the corresponding alarm information will be",
        "If the config. sensor 2 set as temperature sensor, when the controller",
        "| 27 | Temp. Sensor 2",
        "detects that the temperature sensor is open circuit and the action select",
        "If the config. sensor 2 set as oil pressure sensor, when the controller",
        "| 28 | Oil Pressure Sensor",
        "| 3 Open Warn | “Warn”, it will initiate a warning alarm and the corresponding alarm",
        "If the config. sensor 2 set as level sensor, when the controller detects that",
        "| 29 | Fuel Level Sensor 3",
        "When the controller detects that config. Sensor 1 temperature (sensor",
        "| 30 | High Temp.1 Warn",
        "type: temperature sensor) has exceeded the pre-set value, it will initiate a",
        "When the controller detects that config. sensor 1 oil pressure (sensor",
        "| 31 | Low Oil Pressure | 2",
        "type: oil pressure sensor) has fallen below the pre-set value, it will initiate",
        "| Low Fuel Level 2 | When the controller detects that config. Sensor 1 fuel level (sensor type:",
        "| 32 | Warn",
        "level sensor) has fallen below the pre-set value, it will initiate a warning",
        "alarm and the corresponding alarm information will be displayed on LCD.",
        "When the controller detects that config. Sensor 2 temperature (sensor",
        "| 33 | High",
        "| Temp.2 Warn | warning alarm and the corresponding alarm information will be displayed",
        "When the controller detects that config. sensor 2 oil pressure (sensor",
        "| 34 | Low Oil Pressure 3",
        "| Low Fuel Level 3 | When the controller detects that config. Sensor 2 fuel level (sensor type:",
        "| 35 | Warn",
        "When any one input configured as “Low Oil Level Warn”, and input port is",
        "| 36 | Low Oil Level Warn",
        "active, controller will initiate a warning alarm and the corresponding alarm",
        "5.2 SHUTDOWN ALARMS",
        "| When controller detects shutdown alarm, it will send | signals",
        "| to | stop",
        "| the | generator",
        "| and | the",
        "Table 8 Shutdown Alarms",
        "| Emergency Stop | When controller detects emergency stop input is active, it will send stop",
        "| 1 | Shutdown",
        "signals and the corresponding alarm information will be displayed on",
        "LCD.",
        "When controller detects the engine speed value is higher than the set",
        "| 2 | Over Speed Shutdown",
        "value, it will send stop signals and the corresponding alarm information",
        "will be displayed on LCD.",
        "| Under Speed | When controller detects the speed value is lower than the set value, it",
        "| 3 | Shutdown",
        "will send stop signals and the corresponding alarm information will be",
        "| Loss of Speed Signal | When controller detects speed value equals to 0, and delay value isn’t 0,",
        "| 4 | Shutdown",
        "it will send stop signals and the corresponding alarm information will be",
        "| Gen Over Frequency | When controller detects the generator frequency value is higher than the",
        "| 5 | Shutdown",
        "set value, it will send stop signals and the corresponding alarm",
        "| Gen Under Frequency | When controller detects the generator frequency value is lower than the",
        "| 6 | Shutdown",
        "| Gen Over Voltage | When controller detects the generator voltage value is higher than the",
        "| 7 | Shutdown",
        "| Gen Under Voltage | When controller detects the voltage value is lower than the set value, it",
        "| 8 | Shutdown",
        "When controller detects the current value is higher than the set value",
        "| 9 | Gen Over Current",
        "and duration time is over than over current delay, it will send stop",
        "| Shutdown | signals and the corresponding alarm information will be displayed on",
        "If genset started failure within setting of start times, controller will send",
        "| 10 | Failed to Start",
        "stop signals and the corresponding alarm information will be displayed",
        "When controller detects temperature of water/cylinder is higher than the",
        "| 11 | High Temp. Shutdown",
        "| Low Oil Pressure | When controller detects oil pressure is lower than the set value, it will",
        "| 12 | Shutdown",
        "send stop signals and the corresponding alarm information will",
        "| No Gen Frequency | When controller detects frequency of genset is 0, it will send stop",
        "| 13 | Shutdown",
        "When controller detects external active shutdown alarm signals, it will",
        "| 14 | Input Shutdown",
        "send stop signals and the corresponding alarm information will be",
        "When controller detects the sample value, which adopted by the",
        "| 15 | Low Fuel Level",
        "programmable fuel level sensor, is lower than the pre-set value, it will",
        "| Shutdown | send stop signals and the corresponding alarm information will be",
        "| 16 | Oil Pressure Sensor",
        "When controller detects sensor，which connected to oil pressure sensor,",
        "| Open Shutdown | is open circuit, and the action select “shutdown”, it will send stop signals",
        "and the corresponding alarm information will be displayed on LCD.",
        "| Fuel Level Sensor | When controller detects sensor，which connected to fuel level sensor, is",
        "| 17 | Open Shutdown",
        "open circuit, and the action select “shutdown”, it will send stop signals",
        "When controller detects the power value (power is positive) is higher",
        "| 18 | Over Power Shutdown",
        "than the max. set value and the action select “shutdown”, it will send",
        "| Maintenance Time | When genset operation time exceeds maintenance time that user",
        "| 19 | Shutdown",
        "pre-set and the action select “shutdown”, it will send stop signals and",
        "the corresponding alarm information will be displayed on LCD.",
        "| When | controller",
        "| detects | temp.",
        "| sensor, | which",
        "| connected | to",
        "| 20 | Temp. Sensor 1 Open | programmable sensor 1, is open circuit, and the action select",
        "| Shutdown | “shutdown”, it will send stop signals and the corresponding alarm",
        "When controller detects pressure sensor, which connected to",
        "| 21 | Pressure Sensor 2 | programmable sensor 1, is open circuit, and the action select",
        "| Open Shutdown | “shutdown”, it will send stop signals and the corresponding alarm",
        "When controller detects fuel level sensor, which connected to",
        "| 22 | Fuel Level Sensor 2 | programmable sensor 1, is open circuit, and the action select",
        "| 23 | Temp. Sensor 2 Open | programmable sensor 2, is open circuit, and the action select",
        "| 24 | Pressure Sensor 3 | programmable sensor 2, is open circuit, and the action select",
        "| 25 | Fuel Level Sensor 3 | programmable sensor 2, is open circuit, and the action select",
        "| 26 | High Temp. 1 | programmable sensor 1(sensor type is temp. sensor), is higher than the",
        "| Shutdown | pre-set value, it will send stop signals and the corresponding alarm",
        "| 27 | Low Pressure 2 | programmable sensor 1 (sensor type is pressure sensor), is lower than",
        "| Shutdown | the pre-set value, it will send stop signals and the corresponding alarm",
        "| 28 | Low Fuel Level 2 | programmable sensor 1 (sensor type is level sensor), is lower than the",
        "| 29 | High Temp. 2 | programmable sensor 2 (sensor type is temp. sensor), is higher than the",
        "| 30 | Low Pressure 3 | programmable sensor 2 (sensor type is pressure sensor), is lower than",
        "| 31 | Low Fuel Level 3 | programmable sensor 2 (sensor type is level sensor), is lower than the",
        "5.3 TRIP AND STOP ALARMS",
        "When controller detects trip and stop alarms, it will send signals to stop the generator after hi-speed",
        "cooling, and then the corresponding alarm information will be displayed on LCD.",
        "Table 9 Trip and Stop Alarms",
        "| 1 | Over Power",
        "than the set value and the action select “trip and stop”, it will send alarm",
        "When controller detects the genset current is over than the pre-set value",
        "| 2 | Gen Over Current",
        "(delay time is expired) and the action select “trip and stop”, it will send",
        "alarm signals and the corresponding alarm information will be displayed",
        "| 6 | WIREING CONNECTION",
        "Fig.2 Rear Panel Drawing",
        "Table 10 Terminal Wire Connection",
        "| No. | Function",
        "| Cable Size | Remark",
        "| 1 | B- | 2.5mm2",
        "Connected with negative of starter battery.",
        "Connected with positive of starter battery. If wire",
        "| 2 | B+ | 2.5mm2 | length is over 30m, better to double wires in parallel.",
        "Max. 20A fuse is recommended.",
        "| 3 | Fuel relay output | 1.5mm2 | B+ is supplied by 2 terminal, rated 5A",
        "Parameter set as “programmable relay output 5”.",
        "| 4 | Start relay output | 1.5mm2 | B+ is supplied by No.2 terminal, rated 5A.",
        "| 5 | Charger(D+) input | 1.0mm2",
        "Connected with charger starter’s D+ (WL) terminals.",
        "Being hang up If there is no this terminal.",
        "| 6 | Aux. output 1 | 1.0mm2 | B+ is supplied by No.2 terminal,",
        "rated 1A.",
        "| 7 | Aux. output 2 | 1.0mm2 | B+ is supplied by No.2 terminal,",
        "| 8 | Aux. output 3 | 1.0mm2 | B+ is supplied by No.2 terminal,",
        "| rated 1A. | Setting",
        "items",
        "Output: B+ is supplied by No.2 please to see",
        "| terminal, rated 1A. | Table 12.",
        "Input: active when grounded (B-).",
        "| 9 | Aux. output 4/Aux. input | 5 | 1.0mm2",
        "| According | to | “T9",
        "Output/Input",
        "Select”, users can be defined this",
        "port as input port or output port",
        "(default as Aux. output 4).",
        "| 10 | Fuel level sensor input | 1.0mm2",
        "Connected with fuel level resistor",
        "| type sensor. | Setting",
        "| It | is",
        "| can | be",
        "| configured | as",
        "please to see",
        "| 11 | Aux. sensor 1 input | 1.0mm2",
        "| configurable | sensor 1 or Aux. input | Table 14.",
        "| 12 | Aux. sensor 2 input | 1.0mm2",
        "configurable sensor 2 or Aux. input",
        "| 13 | Oil pressure sensor input | 1.0mm2",
        "Connected with oil pressure resistor",
        "type sensor.",
        "| 14 | MP1 | 0.5mm2",
        "| Connected with speed sensor; shielding | wire is",
        "| 15 | MP2 | 0.5mm2 | recommended. MP2 internal has connected",
        "with B-.",
        "| 16 | Battery voltage input | 1.0mm2 | Connected with positive of 48V battery pack.",
        "(VIN+)",
        "| 17 | Battery voltage input | 1.0mm2 | Connected with negative of 48V battery pack.",
        "(VIN-)",
        "| 18 | RS485+ | 0.5mm2 | 120Ω shielding wire is recommended with single end",
        "| 19 | RS485- | 0.5mm2",
        "earthed.",
        "| 20 | PE | 1.0mm2",
        "Lightning ground terminal.",
        "| 21 | Aux. input 1 | 1.0mm2",
        "Ground connected is active (B-).",
        "| 22 | Aux. input 2 | 1.0mm2",
        "| Ground connected is active (B-). | Setting items please",
        "| 23 | Aux. input 3 | 1.0mm2",
        "| Ground connected is active (B-). | to see Table 13.",
        "| 24 | Aux. input 4 | 1.0mm2",
        "| 25 | Genset U-phase voltage | 1.0mm2 | Connected to U-phase output of genset (2A fuse",
        "| monitoring input | recommended).",
        "| 26 | Genset V-phase voltage | 1.0mm2 | Connected to V-phase output of genset (2A fuse",
        "| 27 | Genset W-phase voltage | 1.0mm2 | Connected to W-phase output of genset (2A fuse",
        "| 28 | Genset line N2 input | 1.0mm2",
        "Connected to N-line output of genset.",
        "| 29 | Mains R-phase voltage | 1.0mm2",
        "| Connected | to",
        "| R-phase | of",
        "| mains | (2A",
        "fuse",
        "| 30 | Mains S-phase voltage | 1.0mm2",
        "| S-phase | of",
        "| 31 | Mains T-phase voltage | 1.0mm2",
        "| T-phase | of",
        "| 32 | Mains line N1 Input | 1.0mm2",
        "Connected to line N of mains.",
        "| 33 | CT A-phase monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
        "input",
        "| 34 | CT B-phase monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
        "| 35 | CT C-phase monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
        "| 36 | CT COM | 1.5mm2",
        "| 7 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
        "7.1 CONTENTS AND SCOPES OF PARAMETERS",
        "Table 11 Parameters Setting Contents and Scopes",
        "| No. | Items",
        "| Range | Default",
        "Mains",
        "0: 3 Phase, 4 Wire(3P4W);",
        "| 1 | Mains",
        "| AC System | (0-3) | 0 | 1: 2 Phase, 3 Wire (2P3W);",
        "2: 1 Phase, 2 Wire (1P2W);",
        "3: 3 Phase, 3 Wire (3P3W).",
        "| 2 | Mains",
        "| Normal Delay | (0-3600)s | 10",
        "The time from mains abnormal to normal or",
        "| 3 | Mains",
        "| Abnormal | (0-3600)s | 5",
        "from normal to abnormal; suitable for ATS",
        "| Delay | (automatic transfer switch).",
        "When mains voltage has exceeded the set",
        "value, Mains Over Voltage is active. When",
        "| 4 | Mains",
        "| Over Voltage | (30-620)V | 276 | set the value as 620V, the controller does",
        "not detect over voltage signal. Back lash:",
        "When mains voltage has fallen below the",
        "set value, Mains Under Voltage is active.",
        "| 5 | Mains",
        "| Under Voltage | (30-620)V | 184 | When set the value as 30V, the controller",
        "does not detect under voltage signal. Back",
        "lash: 10V.",
        "0: phase A must be electrified, phase B/C",
        "cannot be missing;",
        "1: phase A must be electrified, phase B/C",
        "can be missing one phase;",
        "| 6 | Mains Have Rules | (0-4) | 0 | 2: phase A must be electrified, phase B/C",
        "can be missing two phases;",
        "3: phase A cannot be electrified, phase",
        "A/B/C can be missing one phase;",
        "4: phase A cannot be electrified, phase",
        "A/B/C can be missing two phases;",
        "Timers",
        "| 1 | Start Delay | (0-3600)s | 1",
        "Time from auto start signal active to genset",
        "started.",
        "| 2 | Stop Delay | (0-3600)s | 1",
        "Time from auto start signal deactivated to",
        "genset stopped.",
        "| 3 | Pre-heat Delay | (0-300)s | 0",
        "Power-on time of heater plug before starter",
        "is powered up.",
        "| 4 | Cranking Time | (3-60)s | 8",
        "Power-on time of starter for each time.",
        "| 5 | Crank Rest Time | (3-60)s | 10",
        "The waiting time before second power up",
        "when engine starts fail.",
        "Alarms for low oil pressure, under speed,",
        "| 6 | Safety On Time | (1-60)s | 10",
        "under frequency/voltage, charge alt failure",
        "are inactive.",
        "| 7 | Start Idle Time | (0-3600)s | 0",
        "Idle running time of genset when starting.",
        "| 8 | Warming Up Time | (0-3600)s | 10",
        "Warming time before genset switch on,",
        "after high speed running.",
        "| 9 | Cooling Time | (3-3600)s | 10",
        "Radiating time before genset stop, after it",
        "unloads.",
        "| 10 | Stop Idle Time | (0-3600)s | 0",
        "Idle running time while genset stopping.",
        "| 11 | ETS Solenoid Hold | (0-120)s | 20",
        "Stop electromagnet’s power on time while",
        "genset stopping.",
        "| 12 | Stop Duration | (0-120)s | 0 | When “ETS time” is set as 0, it is time",
        "needed between ending of genset idle delay",
        "and genset stopped completely;",
        "When “ETS time” is not 0, it is time between",
        "ending of ETS hold delay and genset",
        "stopped completely.",
        "| 13 | Louver Hold Open | (0-3600)s | 30",
        "After genset stopped completely, it is louver",
        "keeps opening time.",
        "Engine",
        "Tooth number of the engine, it is for judging",
        "| 1 | Flywheel Teeth | (10.0-300.0) | 118.0",
        "of starter crank disconnect conditions and",
        "inspecting of engine speed.",
        "When engine speed has fallen below the set",
        "| 2 | Under Speed | (0-6000)RPM | 1200",
        "value and delay time expired, “Under Speed",
        "| Shutdown | Shutdown” is active. It will initiate a",
        "shutdown alarm signal.",
        "When engine speed has exceeded the set",
        "| 3 | Over Speed | (0-6000)RPM | 1710",
        "value and delay time expired, “Over Speed",
        "| Loss of Speed | Signal",
        "It is delay time after speed signal lost, if the",
        "| 4 | Delay | (0-20.0)s | 5.0 | delay time set as 0s, only warning without",
        "shutdown.",
        "When battery voltage has exceeded the set",
        "| 5 | Battery Over Voltage | (12.0-40.0)V | 33.0 | value and remains for 20s, It will initiate a",
        "warning alarm signal. Only warning and not",
        "to shutdown the generator.",
        "When battery voltage has fallen below the",
        "| 6 | Battery Under | (4.0-30.0)V | 8.0 | set value and remains for 20s, It will initiate",
        "| Voltage | a warning alarm signal. Only warning and",
        "not to shutdown the generator.",
        "During generator is normal running, when",
        "| Charge Alternator | voltage",
        "| difference | between",
        "alternator",
        "| 7 | Fail | (0.0-30.0)V | 6.0",
        "D+(WL) and B+ exceeds the set value and",
        "remains for 5s, It will initiate a charge alt",
        "failure warning alarm signal.",
        "Maximum times of crank attempts. When",
        "| 8 | Start Attempts | (1-10)times | 3",
        "reach this number, controller will send start",
        "failure signal.",
        "There are 3 conditions of disconnecting",
        "| Crank Disconnect | starter with engine: Generate frequency,",
        "| 9 | Conditions | (0-6) | 2",
        "engine speed and oil Pressure. Aiming at to",
        "separating the start motor and genset as",
        "soon as possible.",
        "| Disconnected | Engine",
        "During starting process, when engine speed",
        "| 10 | Speed | (0-3000)RPM | 360",
        "is higher than the set value, starter will be",
        "disconnected.",
        "| Disconnected | Gen",
        "During starting process, when generator",
        "| 11 | Frequency | (0-600.0)Hz | 14.0",
        "frequency is higher than the set value,",
        "starter will be disconnected.",
        "| Disconnected | Oil",
        "During starting process, when generator oil",
        "| 12 | Pressure | (0-400)kPa | 200",
        "pressure is higher than the set value, starter",
        "will be disconnected.",
        "When crank disconnect condition contains",
        "| 13 | Disconnected Oil | (0.0-20.0)s | 0.0",
        "oil pressure, if engine oil pressure is higher",
        "| Pressure Time | than pre-set value and delay time is expired,",
        "Generator",
        "1: 2 Phase, 3 Wire (2P3W);",
        "| 1 | Gen AC System | (0-4) | 0 | 2: 1 Phase, 2 Wire (1P2W);",
        "3: 3 Phase, 3 Wire (3P3W);",
        "4: 3 Phase, 3 Wire single phase (3P3W1C).",
        "| 2 | Gen Rated Frequency | (10.0-600.0)Hz | 50.0",
        "Rated frequency of generator",
        "Numbers of generator poles, which can be",
        "| 3 | Gen Poles | (2-64) | 4",
        "| used | to",
        "| calculate | generator",
        "speed",
        "(generator with no speed sensor).",
        "They are generator over voltage shutdown",
        "| Gen Over Volt | setting value and delay value (No detection",
        "| 5 | Shutdown | (0-60.0)s | 10.0",
        "for over volt shutdown signals if the value",
        "set as 620V).",
        "They are generator under voltage shutdown",
        "| Gen Under Volt | setting value and delay value (No detection",
        "| 7 | Shutdown | (0-60.0)s | 10.0",
        "for under volt shutdown signals if the value",
        "set as 30V).",
        "| 8 | (0-75.0)Hz | 57.0",
        "| They | are",
        "| generator | over",
        "frequency",
        "| Gen Over Freq | shutdown setting value and delay value (No",
        "| 9 | Shutdown | (0-60.0)s | 2.0",
        "detection for over frequency shutdown",
        "signals if the value set as 0).",
        "| 10 | (0-75.0)Hz | 40.0",
        "| generator | under",
        "| Gen Under Freq | shutdown setting value and delay value (No",
        "| 11 | Shutdown | (0-60.0)s | 10.0",
        "detection for under frequency shutdown",
        "When generator voltage exceeds pre-set",
        "| 12 | Gen Over Volt Warn | (30-620)V | 253",
        "value, gen over voltage warning alarm will",
        "be sent. (No detection for over volt signals if",
        "the value set as 620V)",
        "When generator voltage below pre-set value,",
        "| 13 | Gen Under Volt Warn | (30-620)V | 193",
        "gen under voltage warning alarm will be",
        "sent. (No detection for under volt signals if",
        "the value set as 30V)",
        "When generator frequency exceeds the",
        "pre-set value, gen over frequency warning",
        "| 14 | Gen Over Freq Warn | (0-75.0)Hz | 55.0",
        "signals will be sent. (No detection for over",
        "frequency warning signals if the value set as",
        "When generator frequency falls below the",
        "pre-set value, gen under frequency warning",
        "| 15 | Gen Under Freq Warn | (0-75.0)Hz | 42.0",
        "signals will be sent. (No detection for under",
        "Load",
        "| 1 | CT Ratio | (5-6000)/5 | 500",
        "The ratio of external current transformer.",
        "| 2 | Full Load Current | (5-6000)A | 500",
        "It used for load over current calculating.",
        "| Over Current | (0-3) | 2 | 0: Not used; 1: Warn; 2: Shutdown; 3: Trip.",
        "| 3 | Protection | (50-130)% | 120",
        "Over current delay starts when load current",
        "exceeded the setting percentage value.",
        "| (0-1) | 0 | 0: Definite Time; 1: IDMT (Inverse Definite",
        "| 4 | Over Current Delay",
        "Minimum Time).",
        "Definite Time: over current delay value",
        "IDMT: delay multiply value.",
        "| 5 | Over Power | 0-3 | 0 | 0: Not used; 1: Warn; 2: Shutdown; 3: ELE",
        "| Protection | Trip.",
        "| 6 | (0-6000.0)kW | 304.0",
        "Over power setting.",
        "| 7 | (0-6000.0)kW | 290.0",
        "Over power warning return value.",
        "Over power delay value.",
        "Switch",
        "| 1 | Transfer Time | (0-99.9)s | 1.0",
        "Time interval from open MCB to close GCB",
        "or from open GCB to close MCB.",
        "| 2 | Close Time | (0-10.0)s | 5.0",
        "Pulse width of mains/generator switch on.",
        "When it is 0, means output constantly.",
        "Pulse width of mains/generator switch off,",
        "| 3 | Open Time | (0-10.0)s | 5.0",
        "which can be used as breaker open check",
        "time at the same time.",
        "| 4 | Close Check Time | (0-20.0)s | 5.0",
        "While outputting consistently, it is time used",
        "for checking switch auxiliary contacts.",
        "| 5 | Transfer Fail Warn | (0-1) | 0 | 0 : Disable; 1: Enable",
        "| 6 | Open Check Enable | (0-1) | 0 | 0 : Disable; 1: Enable",
        "| 7 | Mains Abnormal Trip | (0-1) | 0 | 0 : Disable; 1: Enable",
        "Analog Sensors",
        "Oil Pressure Sensor",
        "| 1 | Curve Type | (0-12) | 8",
        "Default as SGX. Details please to see Table",
        "| 2 | Open Circuit Action | (0-2) | 1 | 0: Indication (oil pressure sensor will show",
        "“+++”); 1: Warn; 2: Shutdown",
        "When the oil pressure of the external sensor",
        "falls below the set value(only detect after",
        "| Low Oil Pressure | “Safety On delay”), “Low Oil Pressure”",
        "| 3 | Shutdown | (0-400)kPa | 103",
        "shutdown alarm is initiated. If setting",
        "configured as 0, “Low Oil Pressure” alarm",
        "signal will not be initiated (only suit for oil",
        "pressure sensor).",
        "falls below the set value (only detect after",
        "| 4 | Warn | (0-400)kPa | 124",
        "warning alarm is initiated. If setting",
        "| Fuel | level Sensor",
        "| 1 | Curve Type | (0-7) | 3",
        "Default as SGD. Details please to see Table",
        "| 2 | Open Circuit Action | (0-2) | 1 | 0: Indication (fuel level sensor will show",
        "When the fuel level of the external sensor",
        "falls below the set value (always detect),",
        "| 3 | Low Level Shutdown | (0-100)% | 0",
        "“Low Fuel Level” shutdown alarm is",
        "initiated. If setting configured as 0, “Low",
        "Fuel Level” alarm signal will not be initiated.",
        "| 4 | Low Level Warning | (0-100)% | 20",
        "“Low Fuel Level” warning alarm is initiated.",
        "If setting configured as 0, “Low Fuel Level”",
        "alarm signal will not be initiated.",
        "If fuel level falls below the pre-set value and",
        "| 5 | Fuel Pump On | (0-100)% | 25 | lasts for over 10s, “Fuel Pump On” signal",
        "will be initiated.",
        "If fuel level exceeds the pre-set value and",
        "| 6 | Fuel Pump Off | (0-100)% | 80 | lasts for over 10s, “Fuel Pump Off” signal",
        "| 7 | Fuel Tank Capacity | (0-1) | 0 | 0: Disable; 1: Enable",
        "Enable",
        "| 8 | Fuel Tank Capacity | (0-10000)L | 1000",
        "Convert the fuel level percentage display to",
        "volume display.",
        "Auxiliary Sensor 1",
        "0: Digital input 6;",
        "1: Temperature sensor;",
        "| 1 | Sensor Type | (0-4) | 4 | 2: Pressure sensor;",
        "3: Level sensor;",
        "4: Room temperature sensor.",
        "| 2 | Curve Type | (0-10) | 9",
        "Select according to the sensor types, details",
        "| (0-5) | please to see Table 14.",
        "| 3 | Open Circuit Action | (0-2) | 1 | 0: Indication (related sensor will show",
        "“+++”); 1: Warn; 2: Shutdown.",
        "Setting this value need to according the",
        "sensor types.",
        "For temp. sensor, if sampling value exceeds",
        "the pre-set value, controller will initiate",
        "shutdown alarms. If set as 140, shutdown",
        "| 4 | Shutdown Value | (0-400) | 98",
        "alarms will not be sent.",
        "For oil pressure sensor and fuel level",
        "sensor, if sampling value falls below the",
        "| pre-set | value,",
        "| controller | will",
        "initiate",
        "shutdown alarms. If set as 0, shutdown",
        "warning alarms. If set as 140, warning",
        "| 5 | Warn Value | (0-400) | 95",
        "pre-set value, controller will initiate warning",
        "alarms. If set as 0, warning alarms will not",
        "be sent.",
        "| Room Temp. | High",
        "If temperature of machine room exceeds",
        "| 6 | Warning | (0-60)°C | 40",
        "warning alarms.",
        "| Aux. | Sensor 2",
        "0: Digital input 7;",
        "| 1 | Sensor Type | (0-3) | 0 | 1: Temperature sensor;",
        "2: Oil pressure sensor;",
        "3: Fuel level sensor;",
        "| (0-10) | Select according to the sensor types, details",
        "| 2 | Curve Type | (0-10) | 3 | please to see Table 14.",
        "alarms. If set as 0,warning alarms will not",
        "Digital Input Ports",
        "Factory default: Remote Start (on-load),",
        "details please to see Table 13",
        "| 1 | Input 1 Setting | (0-1) | 0 | 0: close to activate; 1: open to activate.",
        "It is time from detection of the input port is",
        "active to action confirm.",
        "Factory default: Access Control, details",
        "please to see Table 13",
        "| 2 | Input 2 Setting | (0-1) | 0 | 0: close to activate; 1: open to activate.",
        "Factory default: Not Used, details please to",
        "see Table 13",
        "| 3 | Input 3 Setting | (0-1) | 0 | 0: close to activate; 1: open to activate.",
        "| 4 | Input 4 Setting | (0-1) | 0 | 0: close to activate; 1: open to activate.",
        "| 5 | Input 5 Setting | (0-1) | 0 | 0: close to activate; 1: open to activate.",
        "| 6 | Input 6 Setting | (0-1) | 0 | 0: close to activate; 1: open to activate.",
        "| 7 | Input 7 Setting | see Table 13",
        "| (0-1) | 0 | 0: close to activate; 1: open to activate.",
        "Relay Output Ports",
        "| 1 | Output 1 | (0-36) | 12 | Factory default: 1#ATS Close Mains.",
        "Details",
        "please to see Table 12.",
        "| 2 | Output 2 | (0-36) | 13 | Factory default: 1#ATS Close Gen.",
        "| 3 | Output 3 | (0-36) | 14 | Factory default: 2#ATS Close Mains.",
        "| 4 | Output 4 | (0-36) | 15 | Factory default: 2#ATS Close Gen.",
        "| 5 | Output 5 | (0-36) | 20",
        "| Factory default: Fuel Relay Output. | Details",
        "Module Settings",
        "| 1 | Power On Mode | (0-2) | 0 | 0: Stop Mode; 1: Manual Mode; 2: Auto",
        "Mode.",
        "| 2 | Module Address | (1-254) | 1",
        "It is communication address of the",
        "controller.",
        "| 3 | Password | (0-9999) | 0318 | Details please to see Note 2.",
        "| 4 | Date and Time",
        "It is used to set date of controller.",
        "0: Relay output 4",
        "| 5 | T9 Function Set | (0-1) | 0 | 1: Digital Input 5",
        "Select the hardware function of No.9",
        "terminal of the controller.",
        "| 6 | Door Opening Time | (1-20)s | 3",
        "Pulse output time of opening door remotely",
        "Inhibit Auto Start",
        "| 1 | Inhibit Auto Start Set | (0-1) | 0 | 0: Disable; 1: Enable",
        "| (0-2) | 0 | Cycle selection: 0: Monthly; 1:",
        "| Weekly; | 2:",
        "Daily.",
        "| (0-6) | 0 | Day (cycle selection: 0: monthly)",
        "| 2 | Schedule Period | (0-23)h | 0 | Week (cycle selection: 1: weekly)",
        "| (0-59)min | 0",
        "Time (Hour)",
        "| (0-30000)min | 30",
        "Time (Minute)",
        "Duration time",
        "Auto Start",
        "Mains Abnormal Start",
        "| 1 | Start Selection | (0-1) | 0 | 0: Not Start; 1: Start",
        "| 2 | 1#ATS to Gen Set | (0-1) | 1 | 0: Disable; 1: Enable。",
        "| 3 | 2#ATS to Gen Set | (0-1) | 0 | 0: Disable; 1: Enable",
        "Remote Start",
        "| 1 | Start Selection | (0-1) | 1 | 0: Not Start; 1: Start",
        "| 2 | 1#ATS to Gen Set | (0-1) | 1 | 0: Disable; 1: Enable",
        "Cycle Run Start",
        "| 1 | Start Selection | (0-1) | 0 | 0: | Not Start; 1: Start",
        "| 2 | 1#ATS to Gen Set | (0-1) | 1 | 0: | Disable; 1: Enable",
        "| 3 | 2#ATS to Gen Set | (0-1) | 0 | 0: | Disable; 1: Enable",
        "| 4 | Cycle Run Time | (0-6000)min | 0",
        "| It | is genset running time, if",
        "| the | setting",
        "time",
        "| is | arrived, genset will stop.",
        "| 5 | Cycle Stop Time | (0-6000)min | 0",
        "| It | is genset standby time, if",
        "| is | arrived, genset will start.",
        "Scheduled Run",
        "| 4 | Scheduled Run | (0-1) | 0 | 0: Disable; 1: Enable",
        "| (0-1) | 0 | 0: Off-load; 1: On-load",
        "| 5 | Scheduled Period | (0-23)h | 0 | Week (cycle selection: 1: weekly)",
        "| Mains | Abnormal and Pile Low",
        "Volt Start",
        "| 2 | Stop Condition | (0-3) | 0 | 1: Pile volt Normal",
        "| 3 | 1#ATS to Gen Set | (0-1) | 1 | 0: Disable; 1: Enable",
        "| 4 | Pile Volt Upper Limit | (0-100.0)V | 58.0",
        "It is battery voltage when battery completely",
        "charged.",
        "It is battery pack under voltage limit. If",
        "| 5 | Pile Volt Lower Limit | (0-100.0)V | 45.0",
        "voltage of battery falls below the setting",
        "value, genset will be started.",
        "| 6 | Charge Finish Time | (1-6000)min | 720",
        "It is the maximum time that battery allowed",
        "to charge.",
        "When load current of switch power is lower",
        "| 7 | Under Current | (1-100)% | 15",
        "than the setting value, and battery voltage is",
        "higher than the upper limit value as well,",
        "genset will be allowed to stop.",
        "When genset is normal running, ATS1 gen",
        "| 8 | Under Current Delay | (10-3600)s | 30 | closed and ATS2 gen opened, if load current",
        "is below pre-set lower limit value, this delay",
        "will be started.",
        "| Minimum Charge | When battery charging time exceeds the",
        "| 9 | Time | (0-360)min | 30",
        "setting value, and if temperature of machine",
        "room is high, air conditioner will be started.",
        "| Mains | Abnormal and Room",
        "Temp. High Start",
        "| 1 | Start Selection | (0-1) | 1 | 0: Not Start; 1: Start。",
        "| 2 | 2#ATS to Gen Set | (0-1) | 1 | 0: Disable; 1: Enable",
        "| 3 | Room Temp. Upper | (15-55)°C | 28",
        "Genset will start up if machine room is",
        "| Limit | higher than this value.",
        "After genset started up because of the high",
        "| 4 | Room Temp. Lower | (15-55)°C | 22",
        "temp. of the machine room, if room temp.",
        "| Limit | falls below the setting value, genset will",
        "ATSs Both to Gen",
        "| 1 | ATSs Both to Gen | (0-1) | 0 | 0: Not Allowed; 1: Allowed",
        "NOTES:",
        "| 1) | Both 1#ATS and 2#ATS have the same configuration;",
        "| 2) | When doing parameter configuration via PC software, there is no need to input password if default password (0318)",
        "isn’t change; otherwise, if default password been changed or first time to set parameters via PC, password need to",
        "be wrote into the password interface.",
        "| 3) | After the correct password is entered, Parameter setting interface can be entered directly by inputting parameter",
        "serial when secondary entering the password interface before LCD backlight darken.",
        "| 4) | Engine teeth configuration: press start button when generator frequency exceeds 20Hz. Engine teeth number will be",
        "calculated automatically and press conform button can change the number of engine teeth.",
        "| 7.2 | ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS",
        "Table 12 Defined Content of Programmable Outputs 1~5",
        "Function Description",
        "| 0 | Not Used",
        "Output port is deactivated when “Not Used” is selected.",
        "Include all shutdown alarms, trip and stop alarms and warning alarms.",
        "| 1 | Common Alarm",
        "When there is warning alarm only, it is not self-lock; when a shutdown",
        "alarm occurs, it is self-lock until the alarm is reset.",
        "| 2 | Common ELE Trip",
        "Action when there is a common trip shutdown alarm occurs.",
        "| 3 | Common Shutdown",
        "Output when there is a shutdown alarm occurs.",
        "| 4 | Common Warn Alarm",
        "Action when there is a common warning alarm occurs.",
        "When warning, trip shutdown and shutdown alarms appear, audible",
        "| 5 | Audible Alarm | alarm output is fixed as 300s. When “alarm mute” or any keys on the",
        "panel is active, it can remove the alarms.",
        "| 6 | Energized to Stop",
        "Suitable for genset with electromagnet and will active after “stop idle",
        "delay”. It is deactivated when the “ETS Solenoid delay” expires.",
        "Used for engine which has idles. Close before starting and open in",
        "| 7 | Idle Control",
        "warming up delay; Close during stop idle delay and open when genset",
        "| 8 | Preheat Control",
        "Close before starting and open before power up;",
        "| 9 | Raise Speed",
        "Action while in hi-speed warming up.",
        "| 10 | Drop Speed",
        "Action while in the period time from stop idling to wait for stop.",
        "| 11 | 1#ATS Open",
        "Controlling switch to take off load.",
        "| 12 | 1#ATS Close Mains | Controlling mains switch to take on load. When close time set as 0, it is",
        "continuously close.",
        "| 13 | 1#ATS Close Gen | Controlling generator switch to take on load. When close time set as 0,",
        "it is continuously close.",
        "| 14 | 2#ATS Close Mains | Controlling mains switch to take on load. When close time set as 0, it is",
        "| 15 | 2#ATS Close Gen | Controlling generator switch to take on load. When close time set as 0,",
        "| 16 | 2#ATS Open",
        "Close when fuel level is lower than the “Fuel Pump On” value or when",
        "| 17 | Fuel Pump Control",
        "low fuel level warning input is active; Open when fuel level is higher",
        "than the “Fuel Pump Off” and low fuel level warning input is",
        "deactivated.",
        "| 18 | High Speed Control",
        "Close when the generator enters into Warming Up delay while open",
        "after cooling delay.",
        "| 19 | Crank Output",
        "Output while engine in cranking period.",
        "| 20 | Fuel Output",
        "Action when generator start; disconnect when wait for stop.",
        "| 21 | Generator Excite",
        "Output in start period. If there is no generator frequency during safety",
        "running, output for 2 seconds again.",
        "| 22 | Advance Oil Output",
        "Output while genset is in periods from pre-heat to stop idling.",
        "| 23 | Fan Control",
        "Output according to the upper/lower limit of the engine room",
        "temperature.",
        "| 24 | Gen Running Output",
        "Output while genset is in periods from normal running to hi-speed",
        "cooling.",
        "| 25 | Timing Start",
        "Output while genset is in timing start period.",
        "| 26 | Charge Alt Fail",
        "Output when charger failed to charge the batteries.",
        "| 27 | In Auto Mode",
        "Action while system is in auto mode.",
        "| 28 | In Manual Mode",
        "Action while system is in manual mode.",
        "| 29 | In Stop Mode",
        "Action while system is in stop mode.",
        "| 30 | High Room Temp",
        "When temperature of machine room reaches the “Room High Temp",
        "| Warn | Warn” limit, alarms will be initiated.",
        "| 31 | Mains Abnormal",
        "Action when mains over/under frequency, over/under voltage input is",
        "active.",
        "| 32 | Louver Control",
        "Action when genset starts up and disconnect after genset stopped and",
        "“Louver Hold Open” time expired.",
        "| 33 | Battery Over Voltage",
        "Output when battery voltage is high warning.",
        "| 34 | Battery Under Voltage",
        "Output when battery voltage is low warning.",
        "| 35 | Tele. Open Door",
        "This output is remote controlled by Modbus-RTU protocol, output time",
        "is “Telecontrol Open Door Output Time”.",
        "| 36 | Failed to Start",
        "Output when engine failed to start.",
        "| 37 | Oil Pre-supply",
        "Output while genset is in periods from pre-heat to safety running.",
        "| 38 | Start Delay Output",
        "Output during start delay period.",
        "| 39 | Reserved",
        "| 40 | Reserved",
        "| 41 | Reserved",
        "| 42 | Reserved",
        "| 43 | Reserved",
        "| 44 | Reserved",
        "| 45 | Reserved",
        "| 46 | Reserved",
        "| 47 | Reserved",
        "| 48 | Reserved",
        "| 49 | Reserved",
        "| 50 | Reserved",
        "| 7.3 | ENABLE DEFINITION OF PROGRAMMABLE INPUT PORTS",
        "Table 13 Definition Content of Programmable Inputs 1~5",
        "Input port is inactive.",
        "| 1 | Alarm Mute",
        "If input port is active, “Audible Alarm” output will be inhibited.",
        "| 2 | Reset Alarm",
        "If input port is active, shutdown alarms and ELE trip alarms can be",
        "reset.",
        "| 3 | Emergency Stop",
        "If input port is active, genset will alarm shutdown immediately.",
        "| 4 | High Temp Shutdown",
        "After safety on delay is expired, if this input is active, genset will",
        "alarm shutdown immediately.",
        "| 5 | Low Oil Pressure",
        "| Shutdown | alarm shutdown immediately.",
        "| 6 | Low Fuel Level Warn",
        "If this input is active, controller will send low fuel level warn alarm",
        "signal.",
        "| 7 | Warn Input",
        "If this input is active, controller will send external warn alarm signal.",
        "| 8 | Shutdown Input",
        "If this input is active, genset will alarm shutdown immediately.",
        "When this input is active in auto mode, genset starts automatically",
        "| 9 | Remote Start On-load",
        "and takes on load after normal running. Otherwise, genset will stop",
        "automatically if this input is deactivated.",
        "| 10 | Remote Start Off-load",
        "and without taking load after normal running. Otherwise, genset will",
        "stop automatically if this input is deactivated.",
        "| 11 | Reset Maintenance Time",
        "When this input port is valid, reset the maintenance time counts",
        "down, it is invalid for the maintenance date.",
        "| When input is active, all keys expect the | buttons are",
        "| 12 | Panel Lock",
        "| inactive. | will be displayed on the right side of fifth line of LCD",
        "main screen.",
        "| 13 | Inhibit Timing Start",
        "When input port is active in auto mode, genset scheduled run is",
        "inhibited.",
        "| 14 | Inhibit Auto Start",
        "When input port is active in auto mode, genset auto start is inhibited.",
        "When the input is active, keys on the panel are locked except for",
        "| 15 | Remote Control",
        "keys and remote mode will be displayed on the LCD.",
        "Remote module pattern and start/stop operation can be switched by",
        "the keys on the panel.",
        "| 16 | Charge Alt Fail IN",
        "When the input is active, controller will send failed to charge",
        "warning.",
        "| 17 | Low Oil Level Warn",
        "When input port is active, controller will initiate low oil level warning",
        "alarm.",
        "When input is active, enter into auto mode automatically, panel",
        "| 18 | Manual/Auto Switch",
        "buttons and local operation are inactive; When input is inactive, enter",
        "into manual mode automatically, remote operation is inhibited.",
        "| 19 | Reserved",
        "| 20 | Idle Input",
        "When the input is active, idle speed control starts output.",
        "| 21 | Reserved",
        "| 22 | Access Control",
        "When the input is active, controller will send access control input",
        "| 23 | Aux. Mains Fail",
        "Simulate mains is abnormal.",
        "| 24 | Aux. Mains OK",
        "Simulate mains is normal.",
        "When the input is active, it considers battery pack is under voltage. If",
        "| 25 | Pile Under Voltage",
        "crank disconnect conditions are configured, genset will be started in",
        "auto mode.",
        "| 26 | Reserved",
        "| 27 | 1#ATS Gen Closed | Connecting with auxiliary contact of 1#ATS gen on-load switch.",
        "| 28 | 1#ATS Mains Closed | Connecting with auxiliary contact of 1#ATS mains on-load switch.",
        "| Function | Description",
        "| 29 | 2#ATS Gen Closed",
        "| Connecting | with",
        "| auxiliary contact | of 2#ATS gen on-load switch.",
        "| 30 | 2#ATS Mains Closed",
        "| auxiliary contact | of 2#ATS mains on-load switch.",
        "| 31 | Reserved",
        "7.4 SELECTION OF SENSORS",
        "Table 14 Sensors Selection",
        "| Content | Remark",
        "0 Not used",
        "1 User-configured (Resistor",
        "type)",
        "2 VDO",
        "3 SGH",
        "| 1 | Temperature Sensor | 4 SGD",
        "| Defined | resistance’s",
        "| range | is",
        "| 5 CURTIS | 0Ω~999.9Ω.",
        "6 DATCON",
        "7 VOLVO-EC",
        "8 SGX",
        "9 PT100",
        "10 Reserved",
        "2 VDO 10Bar",
        "4 SGD",
        "| 2 | Oil Pressure | 5 CURTIS",
        "| (Pressure) Sensor | 6 DATCON 10Bar | 0Ω~999.9Ω.",
        "9 Reserved",
        "11 Digital low input active",
        "12 Digital high input active",
        "| 2 SGH | Defined",
        "| resistance’s | range",
        "is",
        "| 3 | Fuel Level Sensor | 3 SGD | 0Ω~999.9Ω.",
        "4 Reserved",
        "5 Reserved",
        "6 Digital low input active",
        "7 Digital high input active",
        "NOTE: The room temperature sensor’s curve type is the same as temperature sensor’s.",
        "| HGM4020T Genset Controller User Manual | Page | 33 of 40",
        "7.5 CONDITIONS OF CRANK DISCONNECT SELECTION",
        "Table 15 Crank Disconnect Conditions",
        "| No. | Setting Content",
        "| 0 | Speed",
        "| 1 | Gen frequency",
        "| 2 | Speed + Gen frequency",
        "| 3 | Speed +Oil pressure",
        "| 4 | Gen frequency + Oil pressure",
        "| 5 | Speed + Gen frequency + Oil pressure",
        "| 6 | Oil pressure",
        "| a) | There are 3 conditions to make starter separate with engine; speed, generator frequency and",
        "oil pressure can be used separately while oil pressure suggest be used together with speed",
        "and generator frequency. The aim is to disconnect the starter motor as soon as possible.",
        "| b) | Speed stands for the real rotation speed detected by the speed sensor. Speed sensor is the",
        "magnetic equipment which be installed in starter for detecting flywheel teeth.",
        "| c) | When set as speed, must ensure that the number of flywheel teeth is as same as setting,",
        "otherwise, “over speed shutdown” or “under speed shutdown” may be caused.",
        "| d) | If genset without speed sensor please don’t select corresponding items, otherwise, “start fail”",
        "or “loss speed signal” maybe caused.",
        "| e) | If genset without oil pressure sensor, please don’t select corresponding items.",
        "| f) | If not select generator frequency in crank disconnect setting, controller will not collect and",
        "display the relative power quantity (can be used in water pump set); if not select speed in",
        "crank disconnect setting, the engine speed displayed in controller is calculated by generator",
        "| 8 | PARAMETERS SETTING",
        "| 8.1 | CONTROLLER PARAMETER SETTING",
        "| Start the controller, then press | to enter into the parameters setting menu, menu items are as",
        "follows:",
        "1 Set Parameters",
        "2 Information",
        "3 Language",
        "4 Event Log",
        "5 Maintenance",
        "When entered password interface, inputting “0318” can set all parameter items in Table 11. If the",
        "password is changed, only input the password same as controllers’, can the parameter be set via PC",
        "software. If there is need to set more parameters (e.g. voltage calibration; current calibration), please",
        "contact the factory.",
        "| a) | Please change the controller parameters when generator is in standby mode only (e. g. Crank disconnect conditions",
        "selection, auxiliary input, auxiliary output, various delay), otherwise, shutdown and other abnormal conditions may",
        "occur.",
        "| b) | Over voltage set value must be higher than under voltage set value, otherwise over voltage and under voltage",
        "condition may occur simultaneously.",
        "| c) | Over speed set value must be higher than under speed set value, otherwise over speed and under speed condition",
        "may occur simultaneously.",
        "| d) | Please set the generator frequency value as low as possible when cranking, in order to make the starter be separated",
        "quickly as soon as possible.",
        "| e) | Auxiliary input 1~7 could not be set as same items; otherwise, there are abnormal functions. However, the auxiliary",
        "output 1~5 can be set as same items.",
        "| f) | Programmable sensor 1 and sensor 2 both can be set as discrete input or analog input port. Choose either discrete",
        "or analog input function, if discrete input port be selected, corresponding discrete input settings be functional;",
        "otherwise, if analog value be selected, corresponding sensor parameters settings be functional.",
        "| g) | Controller No.9 terminal hardware function can be configured via “T9 Input/Output Selection” settings. It is default as",
        "programmable output port 4.",
        "8.2 CONTROLLER INFORMATION",
        "| a) | LCD will display develop information of controller, such as software version, hardware and",
        "issue date of the controller.",
        "| b) | NOTE: In this interface, press",
        "will display the auxiliary inputs and outputs status.",
        "| c) | LCD contrast control",
        "| d) | Press",
        "| and | or",
        "| and | simultaneously to adjust LCD contrast ratio and make",
        "LCD character display more clearly. Contrast ratio adjustment range: 0-7.",
        "8.3 LANGUAGE SELECTION",
        "Chinese and English can be optional.",
        "8.4 EVENT LOG",
        "| View event log from this interface, including start/stop | information",
        "| and | shutdown",
        "alarm",
        "information log. It can record and display up to 99 pieces.",
        "8.5 MAINTENANCE",
        "Password need to be input when enter into the maintenance interface, default as 0 (if change this",
        "password, please contact with SmartGen service personnel or sales personnel). Setting maintenance",
        "parameters will refresh maintenance time.",
        "NOTE: Refresh maintenance time and enter into the next maintenance period in maintenance interface when",
        "“Maintenance Due Alarm” occurs.",
        "| 9 | SENSOR SETTING",
        "| ─ | When reselect sensors, the sensor curve will be transferred into the standard value. For example, if",
        "temperature sensor is SGH (120°C resistor type), its sensor curve is SGH (120°C resistor type); if",
        "select the SGD (120°C resistor type), the temperature sensor curve is SGD curve.",
        "| ─ | When there is difference between standard sensor curves and using sensor, user can adjust it in",
        "“curve type”.",
        "| ─ | When input the sensor curve, X value (resistor) must be input from small to large, otherwise,",
        "mistake occurs.",
        "| ─ | If there is no oil pressure sensor, but there is low oil pressure alarm switch, user must set the oil",
        "pressure sensor as “None”, otherwise, maybe low oil pressure shutdown occurs.",
        "| ─ | The headmost or backmost values in the vertical coordinates can be set as same as below,",
        "Fig.3 Sensor Curve",
        "| Table | 16",
        "Common Unit Conversion",
        "| N/m2 (pa) | kgf/cm2",
        "| bar | (p/in2.psi)",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "10 COMMISSIONING",
        "Please make sure the following checks are made before commissioning,",
        "— Ensure all the connections are correct and wires diameter is suitable.",
        "— Ensure that the controller DC power has fuse, controller’s positive and negative connected to start",
        "battery are correct.",
        "— Take proper action to prevent engine to crank success (e. g. Remove the connection wire of fuel valve).",
        "If checking is OK, make the start battery power on; choose manual mode and controller will executive",
        "routine.",
        "— Set controller under manual mode, press “start” button, genset will start. After the cranking times as",
        "setting, controller will send signal of Start Failure; then press “stop” to reset controller.",
        "— Recover the action to prevent engine to crank success (e. g. Connect wire of fuel valve), press start",
        "button again, genset will start. If everything goes well, genset will enter normal running after idle",
        "running (if idle run be set). During this time, please watch for engine’s running situations and AC",
        "generator’s voltage and frequency. If abnormal, stop genset and check all wires connection according",
        "to this manual.",
        "— Select the AUTO mode from controller’s panel, connect mains signal. After the mains normal delay,",
        "controller will transfer ATS (if fitted) into mains load. After cooling time, controller will stop genset and",
        "make it into “at rest” mode until there is mains abnormal situation.",
        "— When mains is abnormal again, genset will be started automatically and enter into normal running,",
        "then controller send signal to making generator switch on, and control the ATS transfer into generator",
        "load. If not like this, please check ATS’ wires connection according to this manual.",
        "— If there is any other question, please contact SmartGen’s service.",
        "11 TYPICAL APPLICATION",
        "| Fig.4 Typical | Application",
        "| Drawing | 1",
        "| Fig.5 Typical | Application",
        "| Drawing | 2",
        "Fig.6 Single Phase 2-Wire Connection Diagram",
        "Fig.7 2-Phase 3-Wire Connection Diagram",
        "NOTE: Expand relay with high capacity in start and fuel output is recommended.",
        "NOTE: No.9 terminal is can be configured as input/output port, factory default is output port.",
        "12 INSTALLATION",
        "12.1 FIXING CLIPS",
        "| ─ | Controller is panel built-in design; it is fixed by clips when installed.",
        "| ─ | Withdraw the fixing clip screw (turn anticlockwise) until it reaches proper position.",
        "| ─ | Pull the fixing clip backwards (towards the back of the module) ensuring two clips",
        "| are | inside",
        "their",
        "allotted slots.",
        "| ─ | Turn the fixing clip screws clockwise until they are fixed on the panel.",
        "NOTE: Care should be taken not to over tighten the screws of fixing clips.",
        "12.2 OVERALL DIMENSION",
        "Fig.8 Overall Dimensions",
        "HGM4020T controller can suit for widely range of battery voltage DC(8~35)V. Negative of battery",
        "must be connected with the engine shell. Diameter of wire that connects from power supply to battery",
        "must be over 2.5mm2. If floating charge configured, please firstly connect output wires of charger to",
        "battery’s positive and negative directly, then, connect wires from battery’s positive and negative to",
        "controller’s positive and negative input ports in order to prevent charge disturbing the controller’s normal",
        "working.",
        "| ─ | SPEED SENSOR INPUT",
        "Speed sensor is the magnetic equipment which be installed in starter and for detecting flywheel teeth.",
        "Its connection wires to controller should apply for 2 cores shielding line. The shielding layer should connect",
        "to No. 15 terminal in controller while another side is hanging in air. The else two signal wires are connected",
        "to No.14 and No.15 terminals in controller. The output voltage of speed sensor should be within",
        "AC(1~24)V (effective value) during the full speed. AC12V is recommended (in rated speed). When install",
        "the speed sensor, let the sensor is spun to contacting flywheel first, then, port out 1/3 lap, and lock the nuts",
        "of sensor at last.",
        "| ─ | OUTPUT AND EXPAND RELAYS",
        "All outputs of controller are relay contact output type. If need to expand the relays, please add",
        "freewheel diode to both ends of expand relay’s coils (when coils of relay have DC current) or, increase",
        "resistance-capacitance return circuit (when coils of relay have AC current), in order to prevent disturbance",
        "to controller or others equipment.",
        "| ─ | AC INPUT",
        "Current input of controller must be connected to outside current transformer. And the current transformer’s",
        "secondary side current must be 5A. At the same time, the phases of current transformer and input voltage",
        "must correct. Otherwise, the current of collecting and active power maybe not correct.",
        "NOTE:",
        "1) ICOM port must be connected to negative pole of battery.",
        "2) When there is load current, transformer’s secondary side prohibit open circuit.",
        "| ─ | WITHSTAND VOLTAGE TEST",
        "When controller had been installed in control panel, if need the high voltage test, please disconnect",
        "controller’s all terminal connections, in order to prevent high voltage into controller and damage it."
      ]
    },
    {
      "n": 1010,
      "title": "Datasheet: HGM400 Series Genset Controller (HGM410/HGM420)",
      "header": [],
      "rows": [
        "HGM400 Series Genset Controller",
        "(HGM410/HGM420)",
        "USER MANUAL",
        "ZHENGZHOU SMARTGEN TECHNOLOGY CO.,LTD",
        "Chinese trademark",
        "English trademark",
        "SmartGen — make your generator smart",
        "Smartgen Technology Co., Ltd.",
        "No. 28 Jinsuo Road",
        "Zhengzhou",
        "Henan Province",
        "P. R. China",
        "+86-371-67981000(overseas)",
        "http://www.smartgen.cn",
        "All rights reserved. No part of this publication may be reproduced in any material form",
        "(including photocopying or storing in any medium by electronic means or other) without",
        "the written permission of the copyright holder.",
        "Smartgen Technology reserves the right to change the contents of this document",
        "without prior notice.",
        "Version",
        "| Date | Version",
        "Note",
        "Original release.",
        "Modify typical application.",
        "Modify some details.",
        "Change input port 3 and 4 to multiplex input port, that is",
        "| 2013-08-08 | 1.3 | to say, the input port 3 and input port 4 can be used as",
        "auxiliary input port or analog input port.",
        "Change “External Shutdown” input to “Emergency",
        "Shutdown” input.",
        "Some functions are added.",
        "Modify the description of output raise/drop speed.",
        "This manual is suitable for HGM400 series controller only.",
        "Clarification of notation used within this publication.",
        "| SYMBOL | INSTRUCTION",
        "Highlights an essential element of a procedure to ensure",
        "| NOTE | correctness.",
        "Indicates a procedure or practice, which, if not strictly observed,",
        "| CAUTION! | could result in damage or destruction of equipment.",
        "Indicates a procedure or practice, which could result in injury to",
        "| WARNING! | personnel or loss of life if not followed correctly.",
        "CONTENTS",
        "| 1 | OVERVIEW........................................................................................ 5",
        "| 2 | PERFORMANCE AND CHARACTERISTICS .................................... 6",
        "| 3 | SPECIFICATION................................................................................ 8",
        "| 4 | OPERATION ...................................................................................... 9",
        "4.1 PUSHBUTTONS...............................................................................................9",
        "4.2 INDICATOR LIGHT.........................................................................................10",
        "4.3 AUTOMATIC START/STOP OPERATION ...................................................... 11",
        "4.4 MANUAL START/STOP OPERATION............................................................12",
        "| 5 | PROTECTION ................................................................................. 13",
        "5.1 WARNINGS....................................................................................................13",
        "5.2 SHUTDOWN ALARM .....................................................................................16",
        "| 6 | CONNECTIONS .............................................................................. 19",
        "| 7 | DEFINITION AND RANGE OF PARAMETERS................................22",
        "7.1 PARAMETER CONTENTS AND RANGE (TABLE 1)......................................23",
        "7.2 PROGRAMMABLE OUTPUT 1-5 (TABLE 2)..................................................31",
        "7.3 PROGRAMMABLE INPUT 1-4 TABLE (ACTIVE WHEN CONNECT GND (B-)",
        "(TABLE 3)...............................................................................................................32",
        "7.4 SENSOR SELECT (TABLE 4) ........................................................................34",
        "7.5 CONDITIONS OF CRANK DISCONNECT (TABLE 5)....................................35",
        "| 8 | PARAMETERS SETTING ................................................................ 36",
        "| 9 | SENSOR SETTING ......................................................................... 37",
        "10 COMMISSIONING ........................................................................... 38",
        "11 TYPICALAPPLICATION..................................................................39",
        "12 INSTALLATION................................................................................41",
        "12.1FIXING CLIPS ................................................................................................41",
        "12.2OVERALL DIMENSION AND PANEL CUTOUT..............................................42",
        "13 FAULT FINDING .............................................................................. 44",
        "HGM400 Series Genset Controller User Manual",
        "1 OVERVIEW",
        "HGM400 series genset controllers integrate digitization, intelligentization and network",
        "technology which are used for genset automation and monitor control system of single",
        "unit to achieve automatic start/stop, data measurement, alarm protection and “three",
        "remote” (remote control, remote measuring and remote communication; SG485",
        "module must be fitted). It fit with LCD display, optional languages interface (Chinese,",
        "English, Spanish, Turkish and Russian), and it is reliable and easy to use.",
        "HGM400 series genset controllers adopt micro-processor technology with precision",
        "parameters measuring, fixed value adjustment, time setting and set value adjusting",
        "and etc. All parameters can be configured from front panel or through programmable",
        "interface (USB to LINK, SG72 adaptor produced by Smartgen is recommended) via",
        "PC. It can be widely used in all types of automatic genset control system with compact",
        "structure, advanced circuits, simple connections and high reliability.",
        "2 PERFORMANCE AND CHARACTERISTICS",
        "|  | HGM400 series controller has two types:",
        "HGM410: ASM (Automatic Start Module)，it controls generator to start/stop by",
        "remote signal;",
        "HGM420: AMF (Auto Mains Failure), updates based on HGM410, moreover, has",
        "mains electric quantity monitoring and mains/generator automatic transfer control",
        "function, especially for automatic system composed by generator and mains.",
        "|  | 132x64 LCD with backlight, selectable language interface (Chinese, English,",
        "Spanish, Turkish and Russian), push-button operation;",
        "|  | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase",
        "3-wire systems with voltage 120/240V and frequency 50/60Hz;",
        "|  | Collects and shows 3-phase voltage, current, power parameter and frequency of",
        "generator or mains.",
        "| Mains | Generator",
        "| Line Voltage (Uab, Ubc, Uca) | Line Voltage (Uab, Ubc, Uca)",
        "| Phase Voltage (Ua, Ub, Uc) | Phase Voltage (Ua, Ub, Uc)",
        "| Frequency (HZ) | Frequency (HZ)",
        "Load",
        "Current (IA, IB, IC)",
        "Active Power (KW)",
        "Reactive Power (KVar)",
        "Apparent Power (KVA)",
        "Power Factor (PF)",
        "Accumulated Energy (kWh)",
        " For Mains, controller has over voltage, under voltage and loss of phase detection",
        "functions; For generator, controller has over voltage, under voltage, over frequency,",
        "under frequency and over current detection functions;",
        " Precision collect and display parameters about Engine,",
        "| Temp. (WT) | °C/°F both be displayed",
        "| Oil pressure (OP) | kPa/Psi/Bar all be displayed",
        "| Fuel Level (FL) | % (Unit)",
        "| Engine Speed (RP) | RPM (Unit)",
        "| Battery Voltage (VB) | V (unit)",
        "| Charger Voltage (VD) | V (unit)",
        "Hours Counter (HC): Max. 999999 hours",
        "Start times: Max.999999 times",
        " Control & Protection: automatic start/stop of the genset, ATS(Auto Transfer Switch)",
        "control with perfect fault indication and protection function;",
        " With ETS(Energize To Stop), idle control, pre-heat control, speed raise control and",
        "speed drop control function, All output ports are relay-out;",
        " Parameter setting: parameters can be modified and cannot be lost even in case of",
        "power outage; all the controller parameters can be adjusted using front panel of the",
        "controller or via PC using an SG72 adaptor.",
        " Multiplex input port 3 and 4 can be used in various fields: input 3 can be used as",
        "auxiliary input port or fuel level sensor while input 4 can be used as auxiliary input",
        "port or configurable sensor.",
        " More kinds of curves of temperature, oil pressure, fuel level can be used directly",
        "and users can define the sensor curves by themselves;",
        " Configurable sensor: can be set as temperature sensor, oil pressure sensor or fuel",
        "level sensor, enable the detection of double temperature, double oil-pressure and",
        "double fuel level.",
        " Multiple crank disconnect conditions (magnetic pickup, oil pressure, generator",
        "frequency) are optional;",
        " Widely Power supply range: DC(8~35)V, suitable to different start battery voltage",
        "environment.",
        " All parameters used digital adjustment, instead of conventional analog modulation",
        "with normal potentiometer, more reliability and stability;",
        " Modular design, self-extinguished ABS plastic enclosure, pluggable connection",
        "terminals and embedded installation way; compact structure with easy mounting.",
        "3 SPECIFICATION",
        "| Items | Contents",
        "| Working Voltage | DC8. 0V to 35. 0V, Continuous Power Supply.",
        "| Overall Consumption | <3W(Standby mode: ≤2W)",
        "AC voltage Input:",
        "| 3 Phase 4 Wire | AC15V - AC360V (ph-N)",
        "| 2 Phase 3 Wire | AC15V - AC360V (ph-N)",
        "| Single phase 2 Wire | AC15V - AC360V (ph-N)",
        "| 3 Phase 3 Wire | AC30V - AC620V (ph-ph)",
        "| Alternator Frequency | 50Hz/60 Hz",
        "| Speed Sensor Voltage | 1.0V to 24V (RMS)",
        "| Speed Sensor Frequency | 10,000 Hz (max)",
        "| Start Relay Output | 5A DC28V power supply",
        "| Auxiliary Relay Output 1 | 5A DC28V power supply",
        "| Auxiliary Relay Output 2 | 5A DC28V power supply",
        "| Auxiliary Relay Output 3 | 5A DC28V power supply",
        "| Auxiliary Relay Output 4 | 5A AC250V voltage-free output",
        "| Auxiliary Relay Output 5 | 5A AC250V voltage-free output",
        "| Overall Dimensions | 130mm x 112mm x 39mm",
        "| Panel Cutout | 110mm x 90mm",
        "| CT Secondary Current | 5A (rated)",
        "| Working Condition | Temperature: (-25~70)ºC;",
        "Humidity: (20~93)%RH",
        "| Storage Condition | Temperature: (-25~70)ºC",
        "| Protection Level | IP55 Gasket",
        "Apply AC2.2kV voltage between high voltage",
        "| Insulation Intensity | terminal and low voltage terminal;",
        "The leakage current is not more than 3mA within",
        "1min.",
        "| Weight | 0.26kg",
        "| 4 | OPERATION",
        "4.1 PUSHBUTTONS",
        "Stop running generator in Auto/Manual mode;",
        "In case of alarm condition, pressing the button will reset",
        "alarm;",
        "| Stop/ Reset | In stop mode, pressing and holding the button for 3",
        "seconds will test indicator lights (lamp test);",
        "During stopping process, press this button again to stop",
        "generator immediately.",
        "| Start | Start genset in Manual/Test mode.",
        "Pressing this key will set the module into manual mode.",
        "| Manual | Pressing",
        "| and | (or",
        ") simultaneously can",
        "adjust LCD contrast.",
        "| Auto | Pressing this key will set the module into auto mode.",
        "Pressing this key will enter into Main Menu;",
        "| Set/Confirm | In setting parameter status, press this key will shift cursor",
        "or confirm setting value.",
        "Scrolls the screen up;",
        "| Up/Increase | Shift the cursor up or increase the set value in",
        "parameter setting menu.",
        "Scrolls the screen down;",
        "| Down/Decrease | Shift the cursor down or decrease the set value in",
        "| HGM400 Series | Genset",
        "| Controller | User Manual",
        "| 4.2 | INDICATOR",
        "LIGHT",
        "| HGM410 | Panel Indicators",
        "HGM420 Panel Indicators",
        "| HGM400 | Series",
        "| Genset | Controller | ISSUE 2015-05-27",
        "| Version | 1.6",
        "| Page | 10 of 44",
        "4.3 AUTOMATIC START/STOP OPERATION",
        "| Auto mode is selected by pressing the | button; a LED besides the button will",
        "illuminate to confirm the operation.",
        "Auto Start Sequence,",
        "1) HGM420: when mains is abnormal (over/under voltage, loss of phase), enter into",
        "“Mains Abnormal Delay” and LCD displays count down time. “Start Delay” timer is",
        "initiated after the delay has expired.",
        "2) HGM410: When “Remote Start” is active, “Start Delay” timer is initiated;",
        "3) “Start Delay” countdown will be displayed on LCD;",
        "4) When start delay is over, preheat relay energizes (if configured), “preheat delay XXs”",
        "information will be displayed on LCD;",
        "5) After the above delay, the Fuel Relay is energized, and then one second later, the",
        "Start Relay is engaged. The engine is cranked for a pre-set time. If the engine fails to",
        "fire during this cranking attempt then the fuel relay and start relay are disengaged for",
        "the pre-set rest period; “crank rest time” begins and wait for the next crank attempt.",
        "6) Should this start sequence continue beyond the set number of attempts, the start",
        "sequence will be terminated, the fourth line of LCD display will be highlighted with",
        "black and Fail to Start fault will be displayed.",
        "7) In case of successful crank attempt, the “Safety On” timer is activated, allowing Low",
        "Oil Pressure, High Temperature, Under speed, Charge Alternator Failure and",
        "Auxiliary inputs (configured) to stabilise without triggering the fault. As soon as this",
        "delay is over, “start idle” delay is initiated (if configured).",
        "8) During “start idle” delay, under speed, under frequency, under voltage alarms are",
        "inhibited. When this delay is over, “warming up” delay is initiated (if configured).",
        "9) After the “warming up” delay, if generator status is normal, its indicator will be",
        "illuminated. If generator voltage and frequency have reached on-load requirements,",
        "then the generator close relay will be energized; genset will take load; generator",
        "power indicator will illuminate and generator will enter into Normal Running status. If",
        "voltage or frequency is abnormal, the controller will initiate shutdown alarm (alarm",
        "information will be displayed on LCD).",
        "Auto Stop Sequence,",
        "1) HGM420: During normal running process, if mains normal, enters into “Mains",
        "Normal Delay”. When mains indicator illuminates, “Stop Delay” is initiated.",
        "2) HGM410: When the “Remote Start” signal is removed, the Stop Delay is initiated.",
        "3) Once this “stop delay” has expired, the Generator Breaker will open and the “Cooling",
        "Delay” is then initiated. After “Transfer Delay”, the mains close relay will be",
        "energized; mains will take load; generator power indicator will extinguish while mains",
        "power indicator will illuminate.",
        "4) During “Stop Idle” Delay (if configured), idle relay is energized.",
        "5) “ETS Solenoid Hold” begins, ETS relay is energized while fuel relay is de-energized.",
        "6) \"Fail to Stop Delay\" begins, complete stop is detected automatically.",
        "7) Generator is placed into its standby mode after its complete stop. Otherwise, fail to",
        "stop alarm is initiated and the corresponding alarm information is displayed on LCD.",
        "4.4 MANUAL START/STOP OPERATION",
        "| 1) | HGM420: Manual mode is selected by pressing the",
        "button; a LED besides the",
        "| button will illuminate to confirm the operation; Press | key, select “Mode Select”,",
        "| then choose “Test Mode”. Under the two modes, press | button to start the genset,",
        "it can automatically judge crank success and accelerate to high speed running. If high",
        "temperature, low oil pressure, over speed and abnormal voltage occur during genset",
        "running, controller can effectively protect genset to stop (detail procedures please",
        "| refer to No.4~9 of Auto start sequence). Under Manual Mode | , if mains normal,",
        "load breaker won’t transfer; if mains abnormal, load breaker will transfer to generator.",
        "Under Test Mode, after genset high speed normal running, no matter mains normal",
        "or not, load will be transferred to generator.",
        "| 2) | HGM410: Manual mode is selected by pressing the",
        "| button will illuminate to confirm the operation; Then press | button to start the",
        "generator, it can automatically judge crank success and accelerate to high speed",
        "running. If high temperature, low oil pressure, over speed and abnormal voltage",
        "occur during genset running, controller can effectively protect genset to stop (detail",
        "procedures please refer to No.4~9 of Auto start sequence). After genset high speed",
        "normal running, controller will send Gen Closed signal.",
        "| 3) | Manual stop: pressing",
        "key can stop the running genset. (detail procedures please",
        "refer to No.3~7 of Auto stop sequence)",
        "5 PROTECTION",
        "5.1 WARNINGS",
        "Warnings are not shutdown alarms and do not affect the operation of the gen-set.",
        "Warning alarms does not lead to shutdown. The alarm information will be displayed on",
        "LCD.",
        "Warning alarms types are as follows:",
        "| No. | Items",
        "Description",
        "When the controller detects that engine temperature has",
        "| High | exceeded the pre-set value while shutdown is prohibited, or",
        "| 1 | Temperature",
        "detects that the Aux. input high temperature while shutdown",
        "is prohibited, it will initiate a warning alarm and the",
        "corresponding alarm information will be displayed on LCD.",
        "When the controller detects that the oil pressure has fallen",
        "| Low | Oil",
        "below the pre-set value while shutdown is prohibited, or",
        "| 2 | Pressure",
        "detects that the Aux. input low oil pressure while shutdown is",
        "prohibited, it will initiate a warning alarm and the",
        "When the controller detects that the genset current has",
        "| 3 | Gen",
        "| Over | exceeded the pre-set value and the over current delay has",
        "| Current | expired, it will initiate a warning alarm and the corresponding",
        "alarm information will be displayed on LCD.",
        "After “fail to stop” delay/ ETS delay has expired, if gen-set",
        "| 4 | Fail To Stop",
        "does not stop completely, it will initiate a warning alarm and",
        "the corresponding alarm information will be displayed on",
        "When the controller detects that the fuel level has fallen",
        "| 5 | Low Fuel Level",
        "detects that the Aux. input low fuel level while shutdown is",
        "When the controller detects that charger voltage has fallen",
        "| 6 | Charge",
        "| Alt | below the pre-set value, it will initiate a warning alarm and",
        "| Failure | the corresponding alarm information will be displayed on",
        "When the controller detects that battery voltage has fallen",
        "| 7 | Battery",
        "| Under | below the pre-set value, it will initiate a warning alarm and",
        "| Volt | the corresponding alarm information will be displayed on",
        "When the controller detects that battery voltage has",
        "| 8 | Battery Over",
        "exceeded the pre-set value, it will initiate a warning alarm",
        "| Volt | and the corresponding alarm information will be displayed on",
        "When the controller detects that the auxiliary input warning",
        "| 9 | Auxiliary Input",
        "signals, it will initiate a warning alarm and the corresponding",
        "| Loss Of Speed | When the controller detects that the engine speed is 0 and",
        "| 10 | Signal | the delay is 0, it will initiate a warning alarm and the",
        "| Low | Coolant",
        "When the controller detects the low coolant level input is",
        "| 11 | Level",
        "active, it will initiate a warning alarm and the corresponding",
        "When the controller detects that the temperature sensor is",
        "| 12 | Temp.",
        "| Sensor | open circuit and the action select “Warn”, it will initiate a",
        "| Open | warning alarm and the corresponding alarm information will",
        "be displayed on LCD.",
        "When the controller detects that the oil pressure sensor is",
        "| 13 | Oil",
        "| Pressure | open circuit and the action select “Warn”, it will initiate a",
        "| Sensor Open | warning alarm and the corresponding alarm information will",
        "When the controller detects that the level sensor is open",
        "| 14 | Level",
        "| Sensor | circuit and the action select “Warn”, it will initiate a warning",
        "| Open | alarm and the corresponding alarm information will be",
        "displayed on LCD.",
        "If the config. sensor set as temperature sensor, When the",
        "| Temp. Sensor | controller detects that the temperature sensor is open circuit",
        "| 15 | 2 Open",
        "and the action select “Warn”, it will initiate a warning alarm",
        "and the corresponding alarm information will be displayed on",
        "If the config. sensor set as oil pressure sensor, When the",
        "| Oil | Pressure",
        "controller detects that the oil pressure sensor is open circuit",
        "| 16 | Sensor | 2",
        "| Open | and the corresponding alarm information will be displayed on",
        "If the config. sensor set as level sensor, When the controller",
        "| 17 | Level Sensor 2",
        "detects that the level sensor is open circuit and the action",
        "| Open | select “Warn”, it will initiate a warning alarm and the",
        "When the controller detects that config. sensor temperature",
        "| High | (sensor type: temperature sensor) has exceeded the pre-set",
        "| 18 | Temperature 2",
        "value while shutdown is prohibited, it will initiate a warning",
        "alarm and the corresponding alarm information will be",
        "When the controller detects that config. sensor oil pressure",
        "(sensor type: oil pressure sensor) has fallen below the",
        "| 19 | Pressure 2",
        "pre-set value while shutdown is prohibited, it will initiate a",
        "warning alarm and the corresponding alarm information will",
        "When the controller detects that config. sensor fuel level",
        "| Low Fuel Level | (sensor type: level sensor) has fallen below the pre-set value",
        "while shutdown is prohibited, it will initiate a warning alarm",
        "When genset running time has exceeded the user setting",
        "| Maintenance | maintenance time and the action select “Warn”, it will initiate",
        "| 21 | Due",
        "a warning alarm and the corresponding alarm information will",
        "be displayed on LCD. The maintenance alarm will reset if the",
        "action select “Inactive”.",
        "5.2 SHUTDOWN ALARM",
        "When controller detects shutdown alarm, it will send signal to open breaker and shuts",
        "down generator. The alarm information will be displayed on LCD.",
        "Shutdown alarms as following:",
        "| No | Items",
        "| Emergency | When the controller detects that the emergency shutdown",
        "| 1 | Shutdown",
        "signal, it will initiate a shutdown alarm and the corresponding",
        "When controller detects that the water/cylinder temperature",
        "| 2 | High",
        "has exceeded the pre-set value, it will initiate a shutdown",
        "| Temperature | alarm and the corresponding alarm information will be",
        "| 3 | Low",
        "| Oil | below the pre-set value, it will initiate a shutdown alarm and",
        "| Pressure | the corresponding alarm information will be displayed on",
        "When the controller detects that the generator speed has",
        "| 4 | Over Speed",
        "exceeded the pre-set value, it will initiate a shutdown alarm",
        "| 5 | Under Speed",
        "fallen below the pre-set value, it will initiate a shutdown alarm",
        "| Loss Of | Speed | When the controller detects that the engine speed is 0 and",
        "| 6 | Signal | the delay is NOT 0, it will initiate a shutdown alarm and the",
        "When the controller detects that the genset voltage has",
        "| 7 | Gen",
        "| Over | exceeded the pre-set value, it will initiate a shutdown alarm",
        "| Voltage | and the corresponding alarm information will be displayed on",
        "| 8 | Gen",
        "| Under | fallen below the pre-set value, it will initiate a shutdown alarm",
        "| 9 | Gen",
        "| Over | exceeded the pre-set value and delay is not 0, it will initiate a",
        "| Current | shutdown alarm and the corresponding alarm information will",
        "If the engine does not fire after the pre-set number of",
        "| 10 | Fail To Start",
        "attempts, it will initiate a shutdown alarm and the",
        "When the controller detects that the genset frequency has",
        "| 11 | Gen",
        "| Frequency | and the corresponding alarm information will be displayed on",
        "| 12 | Gen",
        "| No | Gens | When the controller detects that the genset frequency is 0, it",
        "| 13 | Frequency",
        "will initiate a shutdown alarm and the corresponding alarm",
        "information will be displayed on LCD.",
        "| 14 | Low Fuel Level",
        "below the pre-set value or detects that the low fuel level input",
        "is active, it will initiate a shutdown alarm and the",
        "| 15 | Level",
        "active, it will initiate a shutdown alarm and the corresponding",
        "| 16 | Temp.",
        "| Sensor | When the controller detects that the temperature sensor is",
        "| Open | open circuit and the action select “Shutdown”, it will initiate a",
        "shutdown alarm and the corresponding alarm information will",
        "| 17 | Oil",
        "| Pressure | open circuit and the action select “Shutdown”, it will initiate a",
        "| Sensor Open | shutdown alarm and the corresponding alarm information will",
        "| 18 | Level",
        "| Sensor | circuit and the action select “Shutdown”, it will initiate a",
        "| Open | shutdown alarm and the corresponding alarm information will",
        "| 19 | 2 Open",
        "and the action select “Shutdown”, it will initiate a shutdown",
        "| 20 | Sensor 2 Open",
        "| 21 | Level Sensor 2",
        "| Open | select “Shutdown”, it will initiate a shutdown alarm and the",
        "| 22 | High",
        "(sensor type: temperature sensor) has exceeded the pre-set",
        "| Temperature 2 | value, it will initiate a shutdown alarm and the corresponding",
        "| 23 | Low",
        "| Oil | (sensor type: oil pressure sensor) has fallen below the",
        "| Pressure 2 | pre-set value, it will initiate a shutdown alarm and the",
        "| 24 | Low Fuel Level",
        "(sensor type: level sensor) has fallen below the pre-set",
        "| 2 | value, it will initiate a shutdown alarm and the corresponding",
        "| Maintenance | maintenance time and the action select “Shutdown”, it will",
        "| 25 | Due",
        "initiate a shutdown alarm and the corresponding alarm",
        "information will be displayed on LCD. The maintenance",
        "alarm will reset if the action select “Inactive”.",
        "| HGM400 | Series Genset Controller User Manual",
        "6 CONNECTIONS",
        "| Compared with HGM420, HGM410 has no Mains AC | Voltage input",
        "terminals. The rear",
        "panel of HGM410 and HGM420 is as below.",
        "| Description | of",
        "terminal connections:",
        "| Pin | Function",
        "| Cable | Description",
        "Size",
        "| 1 | B- | 1.5mm2",
        "Connected with negative of starter",
        "battery.",
        "| DC | power",
        "| supply. | Connected",
        "with",
        "| 2 | B+ | 1.5mm2",
        "positive of starter battery. If wire length is",
        "over 30m, better to double wires in",
        "parallel. Max. 20A fuse is recommended.",
        "| 3 | Aux. Output | 1 | 1.0mm2 | B+ is supplied by 2 point, rated 5A.",
        "| 4 | Crank | 1.0mm2",
        "| Crank Relay Output; B+ is supplied by | 2",
        "point, rated 5A. Connect to starter coil.",
        "| 5 | Aux. Output | 2 | 1.0mm2 | B+ is supplied by 2 point, rated 5A.",
        "| 6 | Aux. Output | 3 | 1.0mm2 | B+ is supplied by 2 point, rated 5A.",
        "| 7 | Aux. Input 1 | 1.0mm2",
        "| Ground | connected",
        "is",
        "active (B-)",
        "| 8 | Aux. Input 2 | 1.0mm2",
        "Ground connected is",
        "| active (B-) | is See Table 3",
        "| 9 | Aux. Input 3 | 1.0mm2",
        "active (B-); Can be used",
        "as Level Sensor.",
        "| 10 | Aux. Input 4 | 1.0mm2",
        "as Config. Sensor.",
        "| Engine | Temperature",
        "| Connect | to",
        "| 11 | Sensor | 1.0mm2",
        "temperature/cylinder",
        "| resistance sensor. | See Table 4",
        "| 12 | Oil Press Sensor | 1.0mm2",
        "Connect to oil pressure",
        "resistance sensor.",
        "| 13 | Current IA | 1.5mm2",
        "Outside connected to secondary coil of",
        "current transformer(rated 5A)",
        "| 14 | Current IB | 1.5mm2",
        "| 15 | Current IC | 1.5mm2",
        "| 16 | Current COM | 1.5mm2",
        "See INSTALLATION in this manual.",
        "Connect to speed sensor;",
        "| 17 | Magnetic Pickup | 0.5mm2",
        "Shielded wire is recommended.",
        "| The other end of speed sensor | connects",
        "to B-.",
        "| charging | starter’s",
        "| 18 | Charger D+ | 1.0mm2",
        "terminal. If there is no this terminal, then",
        "be hang up.",
        "The combination of terminal 19 and 21 is",
        "| 19 | Aux. Output 4 | 1.0mm2 | relay normally open contact; rated 5A;",
        "Voltage free.",
        "The combination of terminal 20 and 21 is",
        "| 20 | Aux. Output 5 | 1.0mm2 | relay normally open contact; rated 5A;",
        "| 21 | Aux. Output COM | 1.5mm2 | Common terminal of auxiliary output 4",
        "and 5.",
        "| 22 | Gen AC Voltage U | 1.0mm2 | Connected to U-phase of generator (2A",
        "fuse is recommended)",
        "| 23 | Gen AC Voltage V | 1.0mm2 | Connected to V-phase of generator (2A",
        "| 24 | Gen AC Voltage W | 1.0mm2 | Connected to W-phase of generator (2A",
        "| 25 | Gen AC Voltage N2 | 1.0mm2",
        "Connected to N-wire of generator.",
        "| 26 | Mains AC Voltage R | 1.0mm2 | Connected to R-phase of mains (2A fuse",
        "is recommended) (HGM410 without)",
        "| 27 | Mains AC Voltage S | 1.0mm2 | Connected to S-phase of mains (2A fuse",
        "| 28 | Mains AC Voltage T | 1.0mm2 | Connected to T-phase of mains (2A fuse",
        "| 29 | Mains AC Voltage N1 | 1.0mm2 | Connected to N-wire of mains (HGM410",
        "without)",
        "| NOTE: LINK interface is parameters programmable interface that can | be",
        "| programmed by PC using an SG72 adapter. If there is need to remote control | the",
        "genset, please use the SG485 module produced by our company.",
        "7 DEFINITION AND RANGE OF PARAMETERS",
        "| 7.1 PARAMETER | CONTENTS | AND RANGE (TABLE 1)",
        "| Range | Default",
        "| 1 | Mains",
        "| Normal | (0-3600)s | 10",
        "| Delay | The time from mains abnormal to",
        "| normal | or",
        "| from | normal",
        "to",
        "| Mains | Abnormal",
        "| abnormal; | suitable",
        "| for | ATS",
        "| 2 | Delay | (0-3600)s | 5",
        "(automatic transfer switch).",
        "When mains voltage has fallen",
        "below the set value, Mains Under",
        "| 3 | Mains",
        "| Under | (30-620)V | 184",
        "Voltage is active. When set the",
        "| Voltage | value as 30V, the controller does",
        "not detect under voltage signal.",
        "Back lash: 10V",
        "| When | mains",
        "| voltage | has",
        "exceeded the set value, Mains",
        "| 4 | Mains",
        "| Over | (30-620)V | 276",
        "Over Voltage is active. When set",
        "| Voltage | the value as 620V, the controller",
        "does not detect over voltage",
        "signal. Back lash: 10V",
        "Interval time from mains switch",
        "| 5 | Transfer",
        "| Rest | (0-99.9)s | 1.0",
        "off to generator switch on; or",
        "| Delay | from generator switch off to",
        "mains switch on.",
        "Time from mains abnormal or",
        "| 6 | Start Delay | (0-3600)s | 1",
        "remote start signal is active to",
        "start genset.",
        "Time from mains normal or",
        "| 7 | Stop Delay | (0-3600)s | 1",
        "remote start signal is deactivated",
        "to genset stop.",
        "Maximum crank times of crank",
        "| 8 | Start Attempts | (1-10)times | 3",
        "| attempts. | When",
        "| reach | this",
        "number, controller will send start",
        "failure signal.",
        "| 9 | Preheat Time | (0-300)s | 0",
        "Power-on time of heater plug",
        "before starter is powered up.",
        "| 10 | Cranking Time | (3-60)s | 8",
        "Power-on time of starter",
        "| 11 | Crank Rest Time | (3-60)s | 10",
        "The waiting time before second",
        "power up when engine start fail.",
        "Alarms for low oil pressure, high",
        "| 12 | Safety On Delay | (1-60)s | 10",
        "temperature, under speed, under",
        "| frequency/voltage, | charge",
        "alt",
        "failure are inactive.",
        "| 13 | Start Idle Time | (0-3600)s | 0",
        "Idle running time of genset when",
        "starting.",
        "Warming time between genset",
        "| 14 | Warming Up Time | (0-3600)s | 10",
        "| switch | on",
        "| and | high",
        "speed",
        "running.",
        "| 15 | Cooling Time | (3-3600)s | 10",
        "Radiating time before genset",
        "stop, after it unloads.",
        "| 16 | Stop Idle | (0-3600)s | 0",
        "Idle running time when genset",
        "stop.",
        "| 17 | ETS",
        "| Solenoid | (0-120)s | 20",
        "Stop electromagnet’s power on",
        "| Hold | time when genset is stopping.",
        "Time between ending of genset",
        "idle delay and stopped when",
        "| 18 | Fail to Stop Delay | (0-120)s | 0 | “ETS time” is set as 0;",
        "Time between ending of ETS",
        "hold delay and stopped when",
        "“ETS time” is not 0.",
        "| Breaker | Close",
        "Pulse width of mains/generator",
        "| 19 | Time | (0-10)s | 5.0 | switch on. When it is 0, means",
        "output constantly.",
        "Tooth number of the engine, for",
        "| judging | of",
        "| starter | crank",
        "| 20 | Flywheel Teeth | (10-300) | 118",
        "| disconnect | conditions",
        "and",
        "inspecting of engine speed. See",
        "the installation instructions.",
        "| 21 | Gen",
        "| Abnormal | (0-20.0)s | 10.0",
        "The alarm delay of generator",
        "| Delay | over voltage and under voltage.",
        "When generator voltage has",
        "exceeded the set value and the",
        "| “Gen | abnormal",
        "| delay” | has",
        "| 22 | Gen Over Voltage | (30-620)V | 264",
        "expired, Gen Over Voltage is",
        "active. When set the value as",
        "620V, the controller does not",
        "detect over voltage signal.",
        "fallen below the set value and the",
        "| Generator | Under",
        "| 23 | Voltage | (30-620)V | 196",
        "expired, Gen Under Voltage is",
        "30V, the controller does not",
        "detect under voltage signal.",
        "When engine speed has fallen",
        "| 24 | Under Speed | (0-6000)RPM | 1200 | below the set value for 10s,",
        "Under Speed is active. It will",
        "initiate a shutdown alarm signal.",
        "| When | engine",
        "| speed | has",
        "| 25 | Over Speed | (0-6000)RPM | 1710 | exceeded the set value for 2s,",
        "Over Speed is active. It will",
        "When generator frequency has",
        "fallen below the set value but Not",
        "| 26 | Under Frequency | (0-75.0)Hz | 45.0 | equal to 0 for 10s, Under",
        "Frequency is active. It will initiate",
        "a shutdown alarm signal.",
        "| 27 | Over Frequency | (0-75.0)Hz | 57.0 | exceeded the set value for 2s,",
        "Over Frequency is active. It will",
        "When the temperature value of",
        "the external temperature sensor",
        "exceeds the set value, “High",
        "Temperature” timer is initiated.",
        "Detecting only after safety on",
        "| 28 | High Temperature | (80-140)ºC | 98",
        "delay has expired. If the set value",
        "is 140, high temperature signal",
        "will not be sent (this only",
        "concerns external temperature",
        "sensor, not high temperature",
        "signal via config. input port).",
        "When the external pressure",
        "sensor value falls below this set",
        "value, “Low Oil Pressure” timer is",
        "initiated. Detecting only after",
        "safety on delay has expired. If",
        "| 29 | Low",
        "| Oil Pressure | (0-400)kPa | 103 | the set value is 0, low oil",
        "pressure signal will not be sent",
        "(this only concerns pressure",
        "sensor and does not concern low",
        "oil pressure warning signal via",
        "configurable input port)",
        "When the liquid level of the",
        "external sensor falls below the",
        "set value, “Low Fuel Level” timer",
        "| 30 | Low Fuel Level | (0-100)% | 10",
        "is initiated. (this only concerns",
        "fuel level sensor and does not",
        "concern low fuel level warning",
        "signal via configurable input port)",
        "Each value correspond to above",
        "| 31 | Config. Sensor | (0-400)kPa | 103 | 28 (Temperature sensor), 29 (Oil",
        "| (0-100)% | 10 | pressure sensor) and 30 (Level",
        "sensor), respectively.",
        "| Loss | of",
        "| Speed | If the set value is 0, only warning",
        "| 32 | Signal | (0-20.0)s | 5.0",
        "| and | not",
        "| to | shutdown",
        "the",
        "generator.",
        "| During | generator",
        "| is | normal",
        "running, when alternator D+(WL)",
        "| 33 | Charge Alt Failure | (0-30)V | 6.0",
        "voltage has fallen below the set",
        "value and remains for 5s, It will",
        "| When | battery",
        "exceeds the set value and",
        "| 34 | Battery | Over (12-40)V | 33.0 | remains for 20s, It will initiate a",
        "| Voltage | warning",
        "| alarm | signal.",
        "Only",
        "warning and not to shutdown the",
        "When battery voltage has fallen",
        "| Battery | Under (4-30)V",
        "below the set value and remains",
        "| 35 | Voltage | 8.0 | for 20s, It will initiate a warning",
        "alarm signal. Only warning and",
        "not to shutdown the generator.",
        "| HGM400 Series | Genset Controller",
        "| 36 | Current Trans. | (5-6000)/5 | 500",
        "The ratio of external CT",
        "| 37 | Full Load Current | (5-6000)A | 500",
        "Generator’s rated current, used",
        "| Rating | for load over current calculating.",
        "| Over | Current",
        "When the load current has",
        "| 38 | Percentage | (50-130)% | 120",
        "exceeded the set value, “over",
        "current” delay is initiated.",
        "When load current has exceeded",
        "the set value and the “over",
        "current” delay has expired, over",
        "| 39 | Delay | (0-3600)s | 1296",
        "current alarm is initiated. When",
        "the set value is 0, only warning",
        "When fuel level has fallen below",
        "| 40 Fuel Pump On | (0-100)% | 25 | the set value for 10s, “Fuel Pump",
        "On” alarm is initiated.",
        "When fuel level has exceeded",
        "| 41 Fuel Pump Off | (0-100)% | 80 | the set value for 10s, “Fuel Pump",
        "Off” alarm is initiated.",
        "| 42 | Aux. Output 1 | (0-17) | 14",
        "| Factory | default:",
        "| Fuel | Relay",
        "Output",
        "| 43 | Aux. Output 2 | (0-17) | 2",
        "Factory default: Energized To",
        "Stop",
        "| 44 | Aux. Output 3 | (0-17) | 3",
        "Factory default: Idle Control",
        "| 45 | Aux. Output 4 | (0-17) | 5",
        "Factory default: Close Generator",
        "| 46 | Aux. Output 5 | (0-17) | 6",
        "Factory default: Mains Closed",
        "| 47 | Aux. Input 1 | (0-15) | 1",
        "High",
        "Temperature Input",
        "| 48 | Aux.",
        "| Input | 1 | (0-1) | 0",
        "Factory default: Close to active",
        "Active",
        "| 49 | Aux.",
        "| Input | 1 | (0-20.0)s | 2.0",
        "Delay",
        "| 50 | Aux. Input 2 | (0-15) | 2",
        "Factory default: Low Oil Pressure",
        "Warning Input",
        "| 51 | Aux.",
        "| Input | 2 | (0-1) | 0",
        "| 52 | Aux.",
        "| Input | 2 | (0-20.0)s | 2.0",
        "| 53 | Aux. Input 3 | (0-15) | 10",
        "Factory default: Remote Start",
        "| 54 | Aux.",
        "| Input | 3 | (0-1) | 0",
        "| HGM400 Series Genset | Controller",
        "| 55 | Aux.",
        "| Input | 3 | (0-20.0)s | 2.0",
        "| 56 | Aux. | Input 4 | (0-15) | 11",
        "Factory default: Fuel Level Warn",
        "| 57 | Aux.",
        "| Input | 4 | (0-1) | 0",
        "| 58 | Aux.",
        "| Input | 4 | (0-20.0)s | 2.0",
        "0: Stop Mode",
        "| 59 | Power On Mode | (0-2) | 0 | 1: Manual Mode",
        "2: Auto Mode",
        "| 60 | Module Address | (1-254) | 1",
        "| Communication | address",
        "of",
        "controller.",
        "| 61 | Passwords | (0-9999) | 1234",
        "| There | are | 3",
        "| conditions | of",
        "disconnecting starter with engine:",
        "Generator Frequency, Magnetic",
        "| Pickup, | Oil",
        "| Pressure. | Each",
        "| 62 | Crank Disconnect | (0-5) | 2",
        "condition can be used alone and",
        "simultaneously to separating the",
        "start motor and genset as soon",
        "as possible.",
        "See Table 5",
        "| Disconnect | When engine speed higher than",
        "| 63 | Magnetic Pickup | (0-3000)RPM | 360",
        "the set value, starter will be",
        "disconnected.",
        "| Disconnect | When",
        "| generator | frequency",
        "| 64 | Generator Freq | (10.0-30.0)Hz | 14.0",
        "higher than the set value, starter",
        "will be disconnected.",
        "| Disconnect | Oil",
        "When generator oil pressure",
        "| 65 | Pressure | (0-400)kPa | 200",
        "| High Temperature | Factory",
        "| default: | when",
        "high",
        "| 66 | Inhibit | (0-1) | 0",
        "temperature occurs, shutdown",
        "alarm is initiated. Note 1",
        "| Low Oil Pressure | Factory default: when low oil",
        "| 67 | Inhibit | (0-1) | 0",
        "pressure occurs, shutdown alarm",
        "is initiated. Note 2",
        "| Low Fuel | Level",
        "Factory default: when low fuel",
        "| 68 | Inhibit | (0-1) | 1",
        "level occurs, shutdown alarm is",
        "initiated. Note 2",
        "Factory default: when config.",
        "sensor value higher/lower than",
        "| 69 | Config. | Sensor (0-1) | 1",
        "the set value (particular case",
        "| Inhibit | depends on the sensor type),",
        "shutdown alarm is initiated.",
        "Note 2",
        "| 70 | AC System | (0-3) | 0 | 0: 3P4W; 1: 2P3W",
        "2: 1P2W; 3: 3P3W Note 3",
        "| 71 | Temp.",
        "| Sensor | (0-9) | 08",
        "SGX",
        "Curve",
        "| 72 | Pressure",
        "| 73 | Multiplex Input 1 | (0-1) | 0 | 0: Aux. Input 3",
        "1: Level Sensor Note 4",
        "| 74 | Level",
        "| Sensor | (0-5) | 3",
        "SGD",
        "0: Aux. Input 4",
        "| 75 | Multiplex Input 2 | (0-3) | 0 | 1: Temperature Sensor",
        "2: Oil Pressure Sensor",
        "3: Level Sensor Note 4",
        "| Config. | Sensor | (0-9) | 8",
        "| 76 | Curve | (0-9) | 8",
        "| 77 | Poles | (2-32) | 4",
        "| Temperature | 0: Indication (temperature sensor",
        "| 78 | Sensor Open | (0-2) | 1",
        "will show “+++”);",
        "1:Warn; 2:Shutdown",
        "| Oil | Pressure | 0: Indication (oil pressure sensor",
        "| 79 | Sensor Open | (0-2) | 1",
        "| Fuel Level Sensor | 0: Indication (fuel level sensor will",
        "| 80 | Open | (0-2) | 1",
        "show “+++”);",
        "| Config. | Sensor | 0: Indication (LCD display will",
        "| 81 | Open | (0-2) | 1",
        "| 82 | Cooling",
        "| Blower | (0-140)℃ | 60",
        "It controls the cooling blower to",
        "| On | open or close if the output port is",
        "| 83 | Cooling",
        "| Blower | (0-140)℃ | 40",
        "configured as Cooling Blower.",
        "Off",
        "| 84 | Warn | (0-100)% | 20",
        "| 85 | Maintenance | (0-1) | 0 | 0: Disable",
        "| Enable | 1: Enable",
        "| 86 | Maintenance Due | (0-5000)h | 30",
        "Use for setting the maintenance",
        "interval.",
        "| 87 | Maintenance Due | (0-1) | 0 | 0: Warn 1: Shutdown",
        "Action",
        "| Custom | Sensor",
        "It can be customized as Temp.",
        "| 88 | Curve | (0-3) | 0",
        "sensor, OP sensor, Fuel level",
        "sensor and Config. sensor curve.",
        "Note 1, if “high temperature inhibit” is configured, or set auxiliary input as “inhibit",
        "high temperature stop” and this input is active, when temperature is higher than the",
        "preset value, or high temperature alarm input is active, controller will send warning",
        "signal only and not stop the unit.",
        "Note 2, if “low oil pressure inhibit” is configured, or set auxiliary input as “inhibit",
        "low oil pressure stop” and this input is active, when oil pressure is lower than the",
        "preset value, or low oil pressure alarm input is active, controller will send warning",
        "Note 3, if “3P3W” is selected, maximum shutdown threshold of “Mains Over",
        "Voltage” and “Gens Over Voltage” can be set as 620V; when select others, maximum",
        "shutdown threshold can be set as 360V.",
        "Note 4, Multiplex Input can be set as “auxiliary input” or “level sensor”; if one of",
        "them is set successfully, then the corresponding items are active. For instance, if set",
        "“Multiplex Input 3” as “Auxiliary Input”, the related configuration items of auxiliary input",
        "3 are active; if set “Multiplex Input 3” as “Level Sensor”, the related configuration items",
        "of level sensor are active;",
        "| 7.2 | PROGRAMMABLE OUTPUT 1-5 (TABLE 2)",
        "| 0 | Not Used",
        "Output port is deactivated when “Not Used” is selected.",
        "Include all shutdown alarms and warning alarms. When",
        "| 1 | Common Alarm",
        "there is warning alarm only, it is not self-lock; when a",
        "shutdown alarm occurs, it is self-lock until the alarm is",
        "reset.",
        "Suitable for genset with electromagnet and will active",
        "| 2 | Energized to Stop",
        "after “stop idle delay”. It is deactivated when the “ETS",
        "Solenoid delay” expires.",
        "Used for engine which has idles. Close before starting",
        "| 3 | Idle Control",
        "and open in warming up delay; Close during stop idle",
        "delay and open when stop is completed.",
        "| 4 | Preheat Control",
        "Close before starting and open before power up;",
        "| 5 | Close Generator | When close time is 0, it’s continuous output.",
        "| 6 | Mains Closed | When close time is 0, it’s continuous output.",
        "(HGM410 without)",
        "| 7 | Open ATS | When close time is 0, it’s disabled.",
        "Close when the generator enters into Warming Up",
        "| 8 | Raise Speed",
        "delay (close time: warming up delay) while open when",
        "Aux.",
        "Close when the generator enters into Stop Idle delay/",
        "| 9 | Drop Speed",
        "Energized to Stop delay (close time: Stop Idle delay)",
        "while open when Aux.",
        "| Action | when",
        "| genset | is",
        "| normal | running",
        "while",
        "| 10 | Generator Run",
        "| deactivated when engine speed is | lower than the",
        "“crank disconnect speed”.",
        "Close when fuel level is lower than the “Fuel Pump On”",
        "| 11 | Fuel Pump Control",
        "value or when low fuel level warning input is active;",
        "Open when fuel level is higher than the “Fuel Pump",
        "Off” and low fuel level warning input is deactivated;",
        "| 12 | High Speed Control",
        "delay while open after cooling delay.",
        "| 13 | In Auto Mode",
        "The controller is in automatic mode.",
        "| 14 | Fuel Relay Output",
        "To control fuel relay output.",
        "| 15 | Generator Excite",
        "Output in start period. If there is no generator",
        "frequency during safety running, output for 2 seconds.",
        "| 16 | Air Cooler Output",
        "Control air cooler to start\\stop according to cooler",
        "temperature.",
        "| 17 | Reserved",
        "| 7.3 | PROGRAMMABLE",
        "| INPUT | 1-4",
        "| TABLE | (ACTIVE",
        "WHEN",
        "CONNECT GND (B-) (TABLE 3)",
        "| 1 | High",
        "| Temperature | If these signals are active after safety on",
        "delay,",
        "| Input | shutdown alarm will be immediately initiated.",
        "| 2 | Low",
        "| 3 | Auxiliary Warning",
        "Only warning and not stops if this input is active.",
        "| 4 | Emergency",
        "| Stop | Shutdown alarm will be immediately initiated if this",
        "| Input | input is active.",
        "When the gen-set is running normally and this signal is",
        "activated, if there is a high temperature situation, the",
        "| 5 | High",
        "| Temperature | controller will first cool down the generator and then",
        "| Stop Input | stop it; if the signal is deactivated and a high",
        "temperature situation occurs, the controller will shut",
        "down the gen-set without cooling down.",
        "| 6 | Generator",
        "Closed",
        "Input",
        "| 7 | Mains Closed Input | HGM410 without",
        "| 8 | Inhibit",
        "| High | When it is active, prohibit",
        "| stopping | when",
        "| Temperature Stop | temperature occurs. Note 1",
        "| 9 | Inhibit",
        "| When it is active, prohibit | stopping",
        "| when | low",
        "oil",
        "| Pressure Stop | pressure occurs. Note 2",
        "| 10 | Remote Start | HGM420 without",
        "| 11 | Fuel Level Warn",
        "| 12 | Coolant Level",
        "Warn",
        "| 13 | Fuel",
        "Level",
        "Shutdown",
        "| 14 | Coolant",
        "In Auto mode, if this input is active, whether mains is",
        "normal or not (HGM420) or a remote start signal occurs",
        "(HGM410), the controller will not give a start command",
        "| 15 | Auto Start Inhibit",
        "to the generator. If generator is normal running, stop",
        "command won’t be executed. When this input is",
        "deactivated, genset will automatically start or stop",
        "according to the mains status (normal or abnormal).",
        "| 16 | Reversed",
        "| 17 | Reversed",
        "| 18 | Panel Lock",
        "When input is active, all keys expect the “Up\\Down”",
        "buttons are inactive.",
        "When input is active, enter into auto mode",
        "| 19 | Manual/Auto",
        "| Switch | automatically, panel buttons and local operation are",
        "inactive; When input is inactive, enter into manual",
        "mode automatically, remote operation is inhibited.",
        "| 20 | Reversed",
        "| 21 | Reversed",
        "| 22 | Reversed",
        "| 23 | Reversed",
        "| 24 | Reversed",
        "| 25 | Reversed",
        "| 26 | Reversed",
        "| 27 | Reversed",
        "| 28 | Reversed",
        "| 29 | Reversed",
        "| 30 | Reversed",
        "| 31 | Reversed",
        "| 7.4 | SENSOR SELECT (TABLE 4)",
        "| No | Content",
        "0 Not used",
        "1 User Defined Resistive",
        "Type",
        "2 VDO",
        "| Temperature | 3 SGH(Huanghe sensor)",
        "Defined resistive range is",
        "| 1 | Sensor | 4 SGD(Dongkang sensor) | (0~6000)Ω, default is SGX",
        "| 5 CURTIS | sensor.",
        "6 DATCON",
        "7 VOLVO-EC",
        "8 SGX",
        "9 Reserved",
        "2 VDO 10Bar",
        "| Pressure | 3 SGH(Huanghe sensor)",
        "| 2 | Sensor | 4 SGD(Dongkang sensor) | (0~6000)Ω, default is SGX",
        "| Fuel | Level",
        "| Type | Defined resistive range is",
        "| 3 | Sensor | 2 SGH | (0~6000)Ω, default is SGD",
        "| 3 SGD | sensor.",
        "4 Reserved 1",
        "5 Reserved 2",
        "| 7.5 | CONDITIONS OF CRANK DISCONNECT (TABLE 5)",
        "| 0 | Magnetic pickup",
        "| 1 | Generator Frequency",
        "| 2 | Magnetic pickup + Generator Frequency",
        "| 3 | Magnetic pickup + Oil pressure",
        "| 4 | Generator Frequency + Oil pressure",
        "| 5 | Generator Frequency + Magnetic pickup + Oil pressure",
        "| 1. | There are 3 conditions to make starter separate with engine; magnetic pickup,",
        "generator frequency can be used separately while oil pressure must be used",
        "together with magnetic pickup and generator frequency. The aim is to disconnect the",
        "starter motor as soon as possible.",
        "| 2. | Magnetic pickup is the magnetic equipment which be installed in starter for detecting",
        "flywheel teeth.",
        "| 3. | When set as magnetic pickup, must ensure that the number of flywheel teeth is as",
        "same as setting, otherwise, “over speed shutdown” or “under speed shutdown” may",
        "be caused.",
        "| 4. | If genset without magnetic pickup, please don’t select corresponding items, otherwise,",
        "“start fail” or “loss speed signal” maybe caused.",
        "| 5. | If genset without oil pressure sensor, please don’t select corresponding items.",
        "| 6. | If not select generator frequency in crank disconnect setting, controller will not collect",
        "and display the relative power quantity (can be used in water pump set); if not select",
        "magnetic pickup in crank disconnect setting, the engine speed displayed in controller",
        "is calculated by generator signal.",
        "8 PARAMETERS SETTING",
        "| Start the controller, then press | to enter into the parameters setting menu, see fig 1",
        "below:",
        "| Fig1 | 1",
        "Set Parameters",
        "| 2 | Information",
        "| 3 | Language",
        "| 4 | Mode Select",
        " Parameters Setting",
        "When entering password interface, inputting “1234” can set part of the parameter",
        "items in Table 1 while “0318” can set all the items. If there is need to set more",
        "parameters (e.g. voltage calibration; current calibration), please contact the factory.",
        "NOTES:",
        "1. For HGM410, there are no items from 1 to 5 in Table 1; there are no mains items in",
        "auxiliary output 1-5.",
        "2. Please change the controller parameters when generator is in standby mode only",
        "(e. g. Crank disconnect conditions selection, auxiliary input, auxiliary output,",
        "various delay), otherwise, shutdown and other abnormal conditions may occurs.",
        "3. Over voltage set value must be higher than under voltage set value, otherwise over",
        "voltage and under voltage condition may occur simultaneously.",
        "4. Over speed set value must be higher than under speed set value, otherwise over",
        "speed and under speed condition may occur simultaneously.",
        "5. Please set the generator frequency value as low as possible when cranking, in",
        "order to make the starter be separated quickly as soon as possible.",
        "6. Auxiliary input 1~4 could not be set as same items; otherwise, there are abnormal",
        "functions. However, the auxiliary output 1~5 can be set as same items.",
        "7. If need to shut down after cooling, please set any auxiliary input as “High",
        "Temperature Stop Input”, then connect this input port to GND.",
        " Information",
        "LCD will display software version, issue date of the controller.",
        "| Note: In this interface, press | will display the auxiliary inputs and outputs",
        "status.",
        " Language",
        "Chinese, English, Spanish, Turkish and Russian interface can be selected.",
        " Mode Select",
        "The controller can be set as Test Mode, Manual Mode, Auto Mode or Stop Mode.",
        "| Note: Pressing | key at any time will quit the setting and return to the",
        "previous setting menu.",
        "| 9 | SENSOR SETTING",
        "| 1) | When reselect sensors, the sensor curve will be transferred into the standard value.",
        "For example, if temperature sensor is SGH (120°C resistor type), its sensor curve",
        "is SGH (120°C resistor type); if select the SGD (120°C resistor type), the",
        "temperature sensor curve is SGD curve.",
        "| 2) | When there is difference between standard sensor curves and using sensor, user",
        "can adjust it in “curve type”.",
        "| 3) | When input the sensor curve, X value (resistor) must be input from small to large,",
        "otherwise, mistake occurs.",
        "| 4) | If select sensor type as “None”, sensor curve is not working and LCD does not",
        "display the sensor information.",
        "| 5) | If there is no oil pressure sensor, but there is low oil pressure alarm switch, user",
        "must set the oil pressure sensor as “None”, otherwise, maybe low oil pressure",
        "shutdown occurs.",
        "| 6) | The headmost or backmost values in the vertical coordinates can be set as same",
        "as below,",
        "| Common | unit conversion",
        "table",
        "| N/m2 (pa) | kgf/cm2",
        "| bar | (p/in2.psi)",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "10 COMMISSIONING",
        "Please make sure the following checks are made before commissioning,",
        "1. Ensure all the connections are correct and wires diameter is suitable.",
        "2. Ensure that the controller DC power has fuse, controller’s positive and negative",
        "connected to start battery are correct.",
        "3. Take proper action to prevent engine to crank success (e. g. Remove the connection",
        "wire of fuel valve). If checking is OK, make the start battery power on; choose",
        "manual mode and controller will executive routine.",
        "4. Set controller under manual mode, press “start” button, genset will start. After the",
        "cranking times as setting, controller will send signal of Start Failure; then press “stop”",
        "to reset controller.",
        "5. Recover the action to prevent engine to crank success (e. g. Connect wire of fuel",
        "valve), press start button again, genset will start. If everything goes well, genset will",
        "normal running after idle running (if idle run be set). During this time, please watch",
        "for engine’s running situations and AC generator’s voltage and frequency. If",
        "abnormal, stop genset and check all wires connection according to this manual.",
        "6. Select the AUTO mode from controller’s panel, connect mains signal. After the",
        "mains normal delay, controller will transfer ATS (if fitted) into mains load. After",
        "cooling time, controller will stop genset and make it into “at rest” mode until there is",
        "mains abnormal situation.",
        "7. When mains is abnormal again, genset will be started automatically and enter into",
        "normal running, then controller send signal to making generator switch on, and",
        "control the ATS transfer into generator load. If not like this, please check ATS’ wires",
        "connection according to this manual.",
        "8. If there is any other question, please contact Smartgen’s service.",
        "| Controller | User",
        "Manual",
        "| 11 | TYPICAL",
        "APPLICATION",
        "| HGM410 | Typical",
        "wiring diagram",
        "| Note: Aux. Input 3 can be set as level sensor; Aux. | Input | 4",
        "| can | be",
        "| set | as",
        "temperature sensor, oil pressure sensor or level sensor.",
        "HGM420 Typical wiring diagram",
        "| HGM400 Series Genset Controller | ISSUE 2015-05-27 | Version 1.6",
        "| Page | 39 | of 44",
        "Single Phase 2 Wire (HGM420)",
        "2 Phase 3 Wire (HGM420)",
        "| CAUTION! | Expand",
        "| relay | with",
        "| high | capacity",
        "| in | start",
        "| and | fuel",
        "| output | is",
        "recommend.",
        "CAUTION! Expand relay must be used in mains/gen closed outputs.",
        "| Page | 40 of 44",
        "CAUTION! Let its normally closed contact series connect between fuel relay",
        "output port and electromagnetic valve when you connect emergency stop button on",
        "the controller. Emergency stop alarm can be displayed if you configure one input port",
        "as “Emergency Shutdown” (one end connect to normally open contact, the other end",
        "connect to ground).",
        "12 INSTALLATION",
        "12.1FIXING CLIPS",
        "Controller is panel built-in design; it is fixed by clips when installed.",
        "1) Withdraw the fixing clip screw (turn anticlockwise) until it reaches proper position.",
        "2) Pull the fixing clip backwards (towards the back of the module) ensuring two clips",
        "are inside their allotted slots.",
        "3) Turn the fixing clip screws clockwise until they are fixed on the panel.",
        "Note: Care should be taken not to over tighten the screws of fixing clips.",
        "| HGM400 | Series Genset",
        "| 12.2 OVERALL DIMENSION AND PANEL | CUTOUT",
        "1) Battery Voltage Input",
        "| Page | 42 of 44",
        "HGM400 series controller can suit for widely range of battery voltage DC(8~35)V.",
        "Negative of battery must be connected with the engine shell. The diameter of wire",
        "which from power supply to battery must be over 1.5mm2. If floating charge",
        "configured, please firstly connect output wires of charger to battery’s positive and",
        "negative directly, then, connect wires from battery’s positive and negative to",
        "controller’s positive and negative input ports in order to prevent charge disturbing",
        "the controller’s normal working.",
        "| 2) | Speed Sensor Input",
        "Speed sensor is the magnetic equipment which be installed in starter and for",
        "detecting flywheel teeth. Its connection wires to controller should apply for 2 cores",
        "shielding line. The shielding layer should connect to No. 1 terminal in controller",
        "while another side is hanging in air. The else two signal wires are connected to",
        "No.1 and No.17 terminals in controller. The output voltage of speed sensor should",
        "be within AC(1~24)V (effective value) during the full speed. AC12V is",
        "recommended (in rated speed). When install the speed sensor, let the sensor is",
        "spun to contacting flywheel first, then, port out 1/3 lap, and lock the nuts of sensor",
        "at last.",
        "| 3) | Output And Expansion Relay",
        "All outputs of controller are relay contact output type. If need to expand the relays,",
        "please add freewheel diode to both ends of expand relay’s coils (when coils of",
        "relay has DC current) or, add resistance-capacitance return circuit (when coils of",
        "relay has AC current), in order to prevent disturbance to controller or others",
        "equipment.",
        "| 4) | AC Input",
        "HGM400 series controller must be connected to outside current transformer. And",
        "the current transformer’s secondary side current must be 5A. At the same time,",
        "the phases of current transformer and input voltage must correct. Otherwise, the",
        "collected current and active power maybe not correct.",
        "CAUTION！ICOM port must be connected to negative pole of battery.",
        "WARNING! When there is load current, transformer’s secondary side prohibit",
        "open circuit.",
        "5) Withdraw Voltage Test",
        "When controller had been installed in control panel, if need the high voltage test,",
        "please disconnect controller’s all terminal connections, in order to prevent high",
        "voltage into controller and damage it.",
        "13 FAULT FINDING",
        "| Symptom | Possible Remedy",
        "| Controller | no",
        "| response | Check starting batteries;",
        "| with power. | Check controller connection wirings;",
        "Check DC fuse.",
        "| Check the water/cylinder temperature | is too high or",
        "not;",
        "| Genset shutdown | Check the genset AC voltage;",
        "| Low oil pressure alarm | Check the oil pressure sensor and its",
        "connections.",
        "after crank disconnect",
        "| High water temp. alarm | Check the temperature sensor and its connections.",
        "| Shutdown | Alarm",
        "| During | Check related switch and its connections according",
        "| Running | the information on LCD;",
        "Check auxiliary inputs.",
        "Check fuel circuit and its connections;",
        "| Fail to Start | Check starting batteries;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| Starter no response | Check starter connections;",
        "Check starting batteries.",
        "| Genset running while | ATS",
        "Check ATS;",
        "| not transfer | Check the connections between ATS and controllers."
      ]
    },
    {
      "n": 1011,
      "title": "Datasheet: HGM9420N_HGM9420LT",
      "header": [],
      "rows": [
        "HGM9420N_HGM9420LT",
        "GENSET CONTROLLER",
        "USER MANUAL",
        "+86-371-67981000 (overseas)",
        "All rights reserved. No part of this publication may be reproduced in any material form (including",
        "photocopying or storing in any medium by electronic means or other) without the written permission of",
        "the copyright holder.",
        "SmartGen reserves the right to change the contents of this document without prior notice.",
        "Table 1 Software Version",
        "| Date | Version",
        "Note",
        "Original release.",
        "Optimize some details.",
        "| 2021-12-16 | 1.2 | Modify “Table 50 Order Model” in appendix.",
        "Update company logo and address information.",
        "| 2023-05-19 | 1.4 | Add HGM9420N-G and HGM9420LT-G.",
        "| 2023-12-01 | 1.5 | Modify description error of Flex Sensor 3 in the Table 14.",
        "1. Modify the description of connecting to the cloud server in",
        "overview section;",
        "2. Modify the descriptions of USB drive record/cloud server",
        "connection in performance and characteristics section;",
        "3. Modify the descriptions on record page and other pages;",
        "| 2025-04-29 | 1.6 | 4. Modify the descriptions of “Module Settings” and “Engine",
        "Settings” in parameter settings;",
        "5. Add the following digital input ports:”12 Idle Mode (No load)”,",
        "“32 Remote Control Mode Input”, “63 Aftertreatment Inhibit",
        "Regeneration”, “64 Aftertreatment Manual Regeneration”;",
        "6. Modify the description of the Host USB port.",
        "Table 2 Symbol Instruction",
        "| Symbol | Instruction",
        "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
        "| Indicates a procedure or practice, which, if not strictly observed, | could",
        "| result | in",
        "| CAUTION | damage or destruction of equipment.",
        "CONTENTS",
        "| 1 | OVERVIEW ..................................................................................................................................................6",
        "| 2 | PERFORMANCE AND CHARACTERISTICS...............................................................................................7",
        "| 3 | SPECIFICATION ...................................................................................................................................... 10",
        "| 4 | OPERATION............................................................................................................................................. 12",
        "4.1 INDICATOR LAMP ............................................................................................................................. 12",
        "4.2 KEYSFUNCTION................................................................................................................................13",
        "4.3 LCD DISPLAY ..................................................................................................................................... 14",
        "| 4.3.1 | MAIN DISPLAY..........................................................................................................................14",
        "| 4.3.2 | USER MENU AND PARAMETER SETTING...............................................................................16",
        "4.4 AUTO START/STOP OPERATION ..................................................................................................... 18",
        "| 4.4.1 | ILLUSTRATION.......................................................................................................................... 18",
        "| 4.4.2 | AUTO START SEQUENCE.........................................................................................................18",
        "| 4.4.3 | AUTO STOP SEQUENCE...........................................................................................................19",
        "4.5 MANUALSTART/STOP OPERATION................................................................................................19",
        "| 5 | CONTROLLER ATS CONTROL PROCEDURES ....................................................................................... 20",
        "5.1 ATS CONTROLPROCEDURE FORSYNCTRANSFERDISABLED.....................................................20",
        "| 5.1.1 | MANUAL TRANSFER PROCEDURE..........................................................................................20",
        "| 5.1.2 | AUTO TRANSFER PROCEDURE ............................................................................................... 20",
        "5.2 ATS CONTROLPROCEDURE FORSYNCTRANSFERENABLED......................................................21",
        "| 5.2.1 | MANUAL TRANSFER PROCEDURE..........................................................................................21",
        "| 5.2.2 | AUTO TRANSFER PROCEDURE ............................................................................................... 22",
        "| 6 | PROTECTIONS ........................................................................................................................................ 26",
        "6.1 WARNINGALARMS...........................................................................................................................26",
        "6.2 BLOCK ALARMS ................................................................................................................................ 33",
        "6.3 TRIP ALARMS .................................................................................................................................... 39",
        "6.4 TRIPAND STOP ALARMS..................................................................................................................45",
        "6.5 SHUTDOWN ALARMS ....................................................................................................................... 51",
        "| 7 | WIRING CONNECTION............................................................................................................................ 57",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS..................................................... 60",
        "8.1 CONTENTSAND SCOPESOFPARAMETERS...................................................................................60",
        "8.2 ENABLEDEFINITION OFDIGITALOUTPUT PORTS 1-10.................................................................78",
        "| 8.2.1 | DEFINITION OF DIGITAL OUTPUT PORTS 1-10......................................................................78",
        "| 8.2.2 | DEFINED PERIOD OUTPUT.......................................................................................................86",
        "| 8.2.3 | DEFINED COMBINATION OUTPUT..........................................................................................86",
        "8.3 DEFINEDCONTENTSOFDIGITAL INPUTPORTS 1-10....................................................................87",
        "8.4 SELECTION OF SENSORS ................................................................................................................. 90",
        "8.5 CONDITIONSOF CRANKDISCONNECTSELECTION.......................................................................91",
        "| 9 | PARAMETERS SETTING......................................................................................................................... 92",
        "10 CYCLE START ......................................................................................................................................... 92",
        "11 SENSOR SETTING................................................................................................................................... 93",
        "12 COMMISSIONING ................................................................................................................................... 94",
        "13 TYPICAL APPLICATION ......................................................................................................................... 95",
        "14 NEL TRIP DESCRIPTION......................................................................................................................... 97",
        "15 DUMMY LOAD CONNECTION ................................................................................................................ 98",
        "16 FUEL CONSUMPTION ILLUSTRATION .................................................................................................. 99",
        "17 ETHERNET PORT..................................................................................................................................100",
        "18 HOST USB PORT...................................................................................................................................101",
        "19 INSTALLATION ..................................................................................................................................... 102",
        "19.1 SGE02 EXPANSION MODULE ....................................................................................................... 102",
        "19.1.1 4G ANTENNA PORT ............................................................................................................... 102",
        "19.1.2 GPS ANTENNA PORT.............................................................................................................102",
        "19.1.3 SIM CARD INSTALLATION.....................................................................................................102",
        "19.2 FIXING CLIPS ................................................................................................................................. 103",
        "19.3 CASE DIMENSIONSAND CUTOUT SIZE.......................................................................................103",
        "20 SMS MESSAGE ALARM AND REMOTE CONTROL ............................................................................. 105",
        "20.1 SMSMESSAGE ALARM.................................................................................................................105",
        "20.2 SMSMESSAGE REMOTECONTROL.............................................................................................105",
        "21 CONNECTIONS OF CONTROLLER AND J1939 ENGINE.....................................................................107",
        "| 21.1 | CUMMINS ISB/ISBE ...................................................................................................................... 107",
        "| 21.2 | CUMMINS QSL9 ............................................................................................................................ 107",
        "| 21.3 | CUMMINS QSM11 (IMPORT) ....................................................................................................... 108",
        "| 21.4 | CUMMINS QSX15-CM570 ............................................................................................................ 108",
        "| 21.5 | CUMMINS GCS-MODBUS ............................................................................................................. 109",
        "| 21.6 | CUMMINS QSM11......................................................................................................................... 109",
        "| 21.7 | CUMMINS QSZ13.......................................................................................................................... 110",
        "| 21.8 | DETROIT DIESEL DDEC III/IV ........................................................................................................ 110",
        "| 21.9 | DEUTZ EMR2.................................................................................................................................111",
        "21.10 JOHNDEERE................................................................................................................................111",
        "21.11 MTUMDEC...................................................................................................................................111",
        "21.12 MTU ADEC (SMART MODULE) ................................................................................................... 112",
        "21.13 MTU ADEC (SAM MODULE) ........................................................................................................ 112",
        "21.14 PERKINS ...................................................................................................................................... 113",
        "21.15 SCANIA ........................................................................................................................................ 113",
        "21.16 VOLVO EDC3 ............................................................................................................................... 113",
        "21.17 VOLVO EDC4 ............................................................................................................................... 114",
        "21.18 VOLVO-EMS2...............................................................................................................................114",
        "21.19 YUCHAI ........................................................................................................................................ 115",
        "21.20 WEICHAI ...................................................................................................................................... 115",
        "22 FAULT FINDING .................................................................................................................................... 116",
        "23 APPENDIX ............................................................................................................................................. 117",
        "| 1 | OVERVIEW",
        "HGM9420N_HGM9420LT genset controller is used for automatic control of single genset to realize",
        "automatic start/AMF/synchronous transfer/cloud monitoring. This series of controller integrates digital,",
        "intelligent, and network technology. It fits with LCD graphic display, optional Chinese, English and other",
        "languages interface, and it is reliable and easy to use.",
        "HGM9420N_HGM9420LT genset controller applies 32-bit microprocessor technology, realizing",
        "precise measuring of many parameters, value adjusting, and timing, threshold adjusting etc. functions.",
        "A majority of parameters can be adjusted from the front panel. All parameters can be adjusted via USB",
        "or RS485 port or Ethernet on PC. Controller fits with SAE J1939 port, which can communicate with",
        "multiple ECU (ENGINE CONTROL UNIT) units with J1939. With compact structure, simple wiring, and",
        "high reliability, it can be used in various genset automation systems.",
        "HGM9420N_HGM9420LT genset controller can connect with SGE02-4G network communication",
        "expansion module or RJ45 Ethernet port, which can make genset connected with Internet. After",
        "controller is logged in cloud server, it can upload the data information (includes: GPS positioning site,",
        "altitude etc.) at real time to the corresponding cloud server. Users can monitor and check genset",
        "running status and event log at real time by mobile APP (IOS or Android), or PC similar terminal device.",
        "Network communication module has SMS message function.",
        "| 2 | PERFORMANCE AND CHARACTERISTICS",
        "HGM9420N_HGM9420LT: fits Mains-Gen power monitoring for Mains/Gen automatic transfer",
        "control (AMF). It is used for single unit automation system formed by one Mains and one Genset. Mains",
        "can be disabled by setting mains option parameters for single unit automation. By remote start signal",
        "genset auto start and stop can be controlled. Mains parameter display only can be realized by setting",
        "mains option parameters; by remote start signal genset auto start and stop can be controlled.",
        "Synchronous transfer function can be enabled to realize Gen and Mains synchronous transfer function.",
        "Main characteristics are as below:",
        "| — | 240x128 LCD with backlight, multilingual interface (including English, Chinese or other languages)",
        "which can be chosen at the site, making commissioning convenient for factory personnel; For other",
        "languages, language package needs to be written by PC software;",
        "| — | Language packages include: Simplified Chinese, Traditional Chinese, English, Spanish, Portuguese,",
        "Russian, Arabic, Turkish, Thai, French, Polish, German, Italian, Dutch, Japanese, Korean;",
        "| — | 2 RS485 and 1 RJ45 Ethernet communication port, “4 remotes” (remote control, remote measuring,",
        "remote communication, and remote adjusting) can be realized by MODBUS protocol;",
        "| — | 1 Fn key, can be set to other key function on the panel, or Fn key function;",
        "| — | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
        "voltage 120/240V and frequency 50/60Hz;",
        "| — | Collects and shows 3-phase voltage of Mains/Gen, 3-phase current, frequency, load power and Gen",
        "voltage harmonic parameters;",
        "Mains",
        "| Wire voltage | Uab, Ubc, Uca",
        "| Phase voltage | Ua, Ub, Uc",
        "| Frequency | Hz",
        "Phase sequence",
        "Gen",
        "| Harmonic wave | 1st -21st harmonic content",
        "| waveform | distortion",
        "Load",
        "| Current | Ia, Ib, Ic",
        "Each phase and total active power P",
        "| Reactive power | Q",
        "| Apparent power | S",
        "| Power factor | PF",
        "| Gen total energy | kWh, kvarh,",
        "kVAh",
        "| Earth current | A",
        "| Unbalanced current | A",
        "| Load output percentage | (active",
        "| power/rated | power)x100%",
        "| Average load of current run | kW",
        "| Total energy of current run | kWh",
        "| Average load of last run | kW",
        "| Historical max average load | kW",
        "| — | Mains has over voltage, under voltage, over frequency, under frequency, loss of phase, reverse",
        "phase sequence function; Gen has over voltage, under voltage, over frequency, under frequency, over",
        "current, over power, reverse power, loss of phase, reverse phase sequence, unbalanced voltage high,",
        "waveform distortion high, earth fault, unbalanced current high, power factor low, loss of excitation",
        "detection function;",
        "| — | Synchronous transfer enabled parameters: voltage difference of Gen and Mains, frequency",
        "difference of Gen and Mains, phase angle difference of Gen and Mains;",
        "—Collect precisely various parameters of engine:",
        "| Temperature | Unit: °C/°F",
        "| Oil pressure | Unit: kPa/psi/bar",
        "| Fuel Level | Unit: %",
        "| Speed | Unit: r/min (RPM)",
        "| Battery voltage | Unit: V",
        "| Charger D+ voltage | Unit: V",
        "| Total run time | max 65535 hours",
        "| Total start times | max 65535 times",
        "| — | Control and protection function: automatic start/stop of the diesel genset, ATS (Auto Transfer",
        "Switch) control and perfect fault indication and protection function etc.;",
        "| — | Parameter setting function: parameters can be modified by users and cannot be lost even in case",
        "of power outage; most of them can be adjusted from the front panel of the controller and all of them",
        "can be modified on PC by USB, RS485 port, or RJ45 Ethernet port;",
        "| — | 3 fixed analog sensor inputs (temp., oil pressure, fuel level);",
        "| — | 3 configurable sensors can be set to temp., pressure, or level sensor;",
        "| — | Oil pressure sensor, level sensor, flexible sensor 1, flexible sensor 2 inputs can directly connect",
        "resistance, voltage, or current sensor; other sensor inputs only can connect resistance sensor; if need",
        "to connect voltage or current type sensors, please notify us before order;",
        "| — | Multiple temp., pressure, and fuel level sensor curves can be used directly, and custom sensor",
        "curve can be done;",
        "| — | Multiple crank disconnect conditions (speed, engine oil pressure, gen frequency) are optional;",
        "| — | Wide power supply range DC (8~35)V, suitable for different starting battery voltage environment;",
        "| — | Event log, real-time clock, scheduled start (start the genset once a day/week/month with load or",
        "not), scheduled stop (stop the genset at the set period per day/week/month) functions; cyclic start",
        "function of two gensets is fitted;",
        "| — | Alarm data record function, which allows to record the genset data of 5 alarms;",
        "| — | A USB Host port, where U flash of FAT32 format can be inserted, can put controller configured",
        "parameters to the controller, or save controller parameters to the U flash; Historical data/records can",
        "be saved;",
        "| — | Accumulated run time of A and B and accumulated electric energy of A and B; Users can reset it as",
        "0 and re-accumulate the value, making convenience for users to count the total value as they wish;",
        "| — | Heater, cooler and fuel pump control functions;",
        "| — | Applicable for water pump unit; it can also be used as an indicating instrument (only indication,",
        "alarm, no action for relays);",
        "| — | Maintenance function; 3 groups of maintenance parameters, maintenance time, pre-alarm A time,",
        "pre-alarm B time, pre-alarm time due action, and maintenance time due action can be set;",
        "| — | By judging DC voltage, auto charging start function can be realized;",
        "| — | Through CAN (2) port or RS485 (2) port cycle start function of two gensets can be realized; master",
        "run time and backup run time can be set;",
        "| — | Through CAN port, AIN24, AIN26-M02, AIN8, DIN16A and DOUT16B expansion module and",
        "BAC150CAN charger can be connected;",
        "| — | By setting oil tank volume and oil consumption curve, residue fuel, residue run time and real-time",
        "oil consumption can be displayed;",
        "| — | Monitoring data communication protocol address is customized by users;",
        "| — | PLC function is fitted;",
        "| — | By connecting SGE02-4G module, wireless network can connect with cloud server;",
        "| — | Connection to the cloud server can be realized via the RJ45 Ethernet port;",
        "| — | By connecting SGE02-4G module, SMS function can be realized; when alarms occur, it can",
        "automatically send alarm information to the pre-set 5 phone numbers and also control genset and",
        "check genset status by messages;",
        "| — | By connecting SGE02-4G module, GPS positioning function can be realized to obtain genset",
        "location;",
        "| — | Genset data can be uploaded at changing by applying network data communication protocol of",
        "JSON format; at the same time network flow are extremely reduced by using compression algorithm;",
        "when alarms occur, it can immediately upload data to the server;",
        "| — | IP65 waterproof level is achieved with the help of rubber-ring gasket between shell and control",
        "fascia;",
        "| — | Metal fixing clips employed to fix the controller and make it perform better under high temperature",
        "environment;",
        "| — | Modular structure design, flame-retardant ABS shell, pluggable terminal, built-in mounting,",
        "compact structure with easy installation.",
        "| 3 | SPECIFICATION",
        "Table 3 Technical Specification",
        "| Item | Content",
        "| Range: DC8V - DC35V continuous, DC reverse connection | protection",
        "| Working Voltage | Resolution: 0.1V",
        "Accuracy: 1%",
        "| Overall Consumption | <7W (Standby mode: ≤2.5W)",
        "Phase voltage",
        "Range: AC15V - AC360V (ph-N)",
        "Resolution: 0.1V",
        "| AC Voltage | Accuracy: 0.5%",
        "Wire voltage",
        "Range: AC30V - AC620V (ph-ph)",
        "Accuracy: 0.5%",
        "Range: 5Hz - 75Hz",
        "| AC Frequency | Resolution: 0.01Hz",
        "Accuracy: 0.1Hz",
        "Rated: 5A",
        "| AC Current | Range: 0A - 10A",
        "Resolution: 0.1A",
        "| Speed Sensor Voltage | Voltage Range: 1.0V - 24V (RMS)",
        "Frequency Range: 5Hz - 10000Hz",
        "Range: DC0V - DC60V continuous",
        "| Charger(D+) Voltage | Resolution: 0.1V",
        "Range: DC0V - DC100V",
        "| DC Voltage | Resolution: 0.1V",
        "Resistor Input",
        "Range: 0Ω - 6000Ω",
        "Resolution: 0.1",
        "Accuracy: 1Ω (below 300Ω)",
        "Voltage Input",
        "| Analog Sensor | Range: 0V - 10V",
        "Resolution: 0.001V",
        "Current Input",
        "Range: 0mA - 20mA",
        "Resolution: 0.01mA",
        "| Crank Relay Output | 16A 24V DC power supply output (relay output)",
        "| Fuel Relay Output | 16A 24V DC power supply output (relay output)",
        "| Aux. Relay Output 1 | 16A 24V DC power supply output (relay output)",
        "| HGM9420N_HGM9420LT | Genset",
        "| Aux. Relay Output | 2 | 8A 24V DC power supply output (relay output)",
        "| Aux. Relay Output | 3 | 8A 24V DC power supply output (relay output)",
        "| Aux. Relay Output | 4 | 16A 250V AC volt-free output",
        "| Aux. Relay Output | 5 | 16A 250V AC volt-free output",
        "| Aux. Relay Output | 6 | 16A 250V AC volt-free output",
        "| Aux. Output 7-10 | 1A DC30V transistor B- output",
        "| Digital Input 1-10 | Low threshold voltage 1.2V; high limit voltage is 60V;",
        "| RS485 port | Isolated, half-duplex, 9600 baud rate, maximum communication",
        "length 1000m",
        "| Internet Access | Self-adapting 10/100Mbit",
        "| CAN Port | Isolated, maximum communication length 250m, Belden 9841 cable",
        "or equivalent",
        "| EMC/CE Certification | EN 61326-1: 2013",
        "5 - 8 Hz: 17 mm",
        "| Vibration Test | 8 - 100 Hz: acceleration 4g",
        "100 - 500Hz: acceleration 2g",
        "IEC 60068-2-6",
        "50g, 11ms, half-sine, complete shock test from three directions, and",
        "| Shock Test | 18 times shock for each test",
        "IEC 60068-2-27",
        "| Bump Test | 25g, 16ms, half-sine",
        "IEC 60255-21-2",
        "| Production Compliance | According to EN 61010-1 installation category (over voltage category)",
        "III, 300V, pollution class 2, altitude 3000m",
        "| Case Dimensions | 242mm x 186mm x 49mm",
        "| Panel Cutout | 214mm x 160mm",
        "| Working Temperature | HGM9420N: (-25~+70)°C",
        "HGM9420LT: (-40~+70)°C",
        "| Working Humidity | (20~93)%RH",
        "Under the temperature of -40°C, after power on for 20s it can display",
        "| LCD Display (HGM9420LT) | normally; after power on for 2min, dynamic display responses",
        "normally.",
        "| Storage Temperature | HGM9420N: (-30~+80)°C",
        "HGM9420LT: (-45~+80)°C",
        "Front Enclosure: IP65 when rubber-ring gasket is installed between",
        "| Protection Level | the enclosure and the control screen",
        "Rear Enclosure: IP20",
        "| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage",
        "terminal and the leakage current is not more than 3mA within 1min.",
        "| Weight | 0.91kg",
        "| 4 | OPERATION",
        "| 4.1 | INDICATOR LAMP",
        "Fig.1 HGM9420N_HGM9420LT Panel Indication",
        "NOTE: Description for parts of indicators.",
        "Table 4 Alarm Indicator Description",
        "| Alarm Type | Alarm Indicator",
        "| Warning | Slow flashing (1 time per second)",
        "| Block | Slow flashing (1 time per second)",
        "| Trip | Fast flashing (5 times per second)",
        "| Trip and Stop | Fast flashing (5 times per second)",
        "| Shutdown | Fast flashing (5 times per second)",
        "| No Alarm | Extinguished",
        "NOTE 1: Running indicator: is normally illuminated after crank disconnection and before ETS stop and extinguished for",
        "other periods;",
        "NOTE 2: Gen normal indicator: is normally illuminated when the generator is normal; flashing when generator state is",
        "abnormal; extinguished when there is no generating power.",
        "NOTE 3: Mains normal indicator: is always illuminated when mains is normal, flashing when mains is abnormal,",
        "extinguished when there is no mains.",
        "NOTE 4: Fn function key indicator: is illuminated when Fn function key is pressed, extinguished when group keys are",
        "pressed.",
        "NOTE 5: When mains disabled, mains normal indicator is extinguished, meanwhile mains close/open key won't work.",
        "| 4.2 | KEYS",
        "FUNCTION",
        "Table 5 Keys Function Description",
        "| Icons | Keys",
        "Description",
        "Stop the running generator in Auto/Manual mode;",
        "Reset alarm in stop mode;",
        "| Stop | Key | Press for over 3s, panel indicators can be tested (lamp test);",
        "During stop process, press this key again to stop the generator",
        "immediately.",
        "Start the static genset in Manual mode;",
        "| Start Key | During start process, press this key again can enter the next",
        "phase quickly.",
        "| Manual Key | Press this key and the controller goes in Manual mode.",
        "| Auto Key | Press this key and controller goes in Auto mode.",
        "| Mute/ | Remove the alarm sound;",
        "| Reset Alarm Key | Remove the alarm by pressing for over 3s.",
        "| Fn Key | Combine with other key to make shortcut setting;",
        "| It | can",
        "| also | be",
        "set to other function key (start key, stop key etc.).",
        "| Close/Open Key | Close/open Gen or Mains breaker in manual mode.",
        "| Up/Increase Key | 1)",
        "Screen scroll;",
        "| 2) | Move up the cursor and increase value in setting menu.",
        "| Down/Decrease | 1)",
        "| Key | 2)",
        "Move down the cursor and decrease value in setting menu.",
        "| Left Key | 1)",
        "Page scroll;",
        "| 2) | Left move the cursor in setting menu.",
        "| Right Key | 1) Page scroll;",
        "2) Right move the cursor in setting menu.",
        "| Set/Confirm Key | 1)",
        "Enter setting screen;",
        "| 2) | Enter next menu in setting or confirm",
        "| the | settings.",
        "| Exit Key | 1)",
        "Return to main menu;",
        "| 2) | Return to previous menu in setting.",
        "| NOTE: Press | and",
        "simultaneously in manual mode and it can force the generator to crank. At this time",
        "| the | controller shall",
        "not judge whether the genset start is successful or not according to the starting conditions. It is",
        "controlled by the operator. When operator observes that the genset has started, he/she should release the key and the",
        "start output will be deactivated. Safety on delay will be initiated.",
        "| NOTE: Regarding ECU genset, in Stop/Auto mode, Press | key and it shall power on the ECU (fuel output and",
        "ECU power output are active.).",
        "| NOTE: Fn key and other keys combination function. When engien type is NTSC1, press | and",
        "| simultaneously, engine target speed will increase 50 turns; press | and",
        "simultaneously, engine target speed",
        "will decrease 50 turns.",
        "| CAUTION: Factory default password is “00318”, and users can change it in case others change the | advanced",
        "| parameter settings. Please clearly remember the password after changing. If you forget it, please contact | SmartGen",
        "services and send the PD information in the controller page of “ABOUT” to the service personnel.",
        "4.3 LCD DISPLAY",
        "| 4.3.1 | MAIN DISPLAY",
        "| Paging is applied for the main screen; | is used for page scroll and",
        "for screen scroll.",
        "Main Screen includes the following contents:",
        "Gen: voltage, frequency, current, active power, reactive power;",
        "Mains: voltage;",
        "Engine: speed, temperature, engine oil pressure, liquid level, battery voltage;",
        "Part of status displays.",
        "Status page includes the following contents:",
        "SGE02-4G status, genset status, Mains status, and breaker status.",
        "Engine page includes the following contents:",
        "| Engine speed, engine temperature, engine oil pressure, fuel level, battery | voltage,",
        "| charger | voltage,",
        "accumulated running time, accumulated start times, DC voltage.",
        "NOTE: If CAN BUS is connected and engine information is from J1939, this page also includes: coolant pressure,",
        "coolant level, fuel temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure, fuel consumption,",
        "total fuel consumption and so on. (Different engines have different parameters.)",
        "NOTE: If AIN24 expansion module, or AIN16-M02 expansion module, or BAC150CAN expansion module is enabled,",
        "engine page also displays related monitoring data of expansion module.",
        "NOTE: If oil tank volume and oil consumption setting are enabled, engine page also displays residue fuel, residue",
        "running time of fuel, and oil consumption parameters.",
        "| NOTE: If flexible sensor 1, flexible sensor 2, and flexible sensor | 3",
        "| are | enabled,",
        "| engine | page",
        "| also | displays",
        "| the | data",
        "of",
        "flexible sensor 1, flexible sensor 2, and flexible sensor 3.",
        "Gen page includes the following contents:",
        "Phase voltage, wire voltage, frequency, phase sequence.",
        "NOTE: If harmonic display is enabled, gen page also displays harmonic content, voltage unbalance percentage.",
        "Load page includes the following contents:",
        "Load current, active power of different phases, total active power and percentage, reactive power of",
        "different phases, total reactive power, apparent power of different phases, total apparent power, power",
        "factor of different phases, average power factor, accumulated active electric energy, accumulated",
        "| reactive electric energy, accumulated apparent electric | energy, earth",
        "| current | and",
        "percentage,",
        "| unbalanced current and percentage, average load of this run, | historical max",
        "| average | load,",
        "average load",
        "of last run, accumulated electric energy of this run.",
        "NOTE: P stands for active power; Q stands for reactive power;",
        "| Table | 6",
        "| Power Factor | Display Description",
        "| Power | Conditions",
        "| Active | Reactive",
        "Remark",
        "| Factor | Power | Power",
        "| COS>0L | P>0, Q>0",
        "| Input | Input",
        "| Load | is resistive induction.",
        "| COS>0C | P>0, Q<0",
        "| Input | Output",
        "| Load | is resistive capacitance.",
        "| COS<0L | P<0, Q>0",
        "| Output | Input",
        "| Load | equals an under excitation generator.",
        "| COS<0C | P<0, Q<0",
        "| Output | Output",
        "| Load | equals an over excitation generator.",
        "NOTES:",
        "| 1. | Input active power, and generator sends electricity to load.",
        "| 2. | Output active power, and load supplies electricity to generator.",
        "| 3. | Input reactive power, and generator sends reactive power to load.",
        "| 4. | Output reactive power, and load sends reactive power to generator.",
        "Mains page includes the following contents:",
        "Sync. page includes the following contents:",
        "NOTE: This displays when Sync. Transfer is enabled.",
        "Voltage difference, frequency difference, phase difference.",
        "Alarm page includes the following contents:",
        "NOTE: For ECU alarms and shutdown alarms, if the detailed alarm information is displayed, check the engine",
        "according to it. Otherwise, please check the engine manual according to SPN alarm code.",
        "Event log page includes the following contents:",
        "Records about all start/stop events (manual/auto/remote start/stop), close/open events",
        "(mains/generator manual/auto/remote close/open), modes switching events (mode changes/socket",
        "connection/disconnection, hardware fault interruption), alarm events except warnings, and the real time",
        "when events occur.",
        "Maintenance Countdown page includes the following contents:",
        "3 maintenance countdowns display.",
        "NOTE: If 3 maintenance countdowns are not enabled, they are not displayed.",
        "Others page includes the following:",
        "| Module date and time, input and output port status, communication indication, | RS485",
        "configuration,",
        "Ethernet configuration (if enabled), LCD temperature, MCU temperature.",
        "NOTE: HGM9420N controller LCD temperature is +++°C.",
        "NOTE: The total and available capacity of the USB drive will be displayed if it is inserted.",
        "| NOTE: The last record fault code, PSP address and MSP address will be displayed if a | hardware",
        "| fault | interrupt",
        "has",
        "occurred.",
        "About page includes the following contents:",
        "Release software version, hardware version, and product PD number.",
        "| 4.3.2 | USER MENU AND PARAMETER SETTING",
        "| Press | key for more than 1s and it enters user menu.",
        "|  | Parameter Setting",
        "After inputting the correct password (factory default is 00318) you can enter the parameter setting",
        "screen.",
        "|  | Language",
        "Optional Simplified Chinese, English and others.",
        "|  | Commissioning",
        "On load, off load and users-defined commissioning are optional. Defined commissioning can be",
        "configured regarding load on or load off, commissioning time, and which mode it shall return after",
        "commissioning (manual mode, auto mode and stop mode).",
        "|  | U Flash Configurations Writing and Reading",
        "Configuration files in U flash can be checked; loading configuration files, saving configuration files,",
        "saving new configuration files, configuration files can also be saved and loaded on PC; configuration",
        "file suffix name is “.lgm”.",
        "|  | Clear users’ accumulation",
        "It can clear accumulated running time A and B, accumulated electric energy A and B.",
        "Parameter settings include following contents:",
        " Module setting",
        " Mains setting",
        " Timers setting",
        " Engine setting",
        " Generator setting",
        " Load setting",
        " ATS setting",
        " Analog sensor setting",
        " Digital input setting",
        " Digital output setting",
        " Scheduled run setting",
        " Scheduled not run setting",
        " Maintenance setting",
        " Alt. config setting",
        " Master-slave cycle start setting",
        " Sync. setting",
        " Expansion setting",
        "For example:",
        "| Return | Start Delay | Set Menu 1:",
        "| Module | Stop Delay",
        "| Mains | Pre-heat Delay",
        "is used to change the contents needed to",
        "| Timers | Fuel Delay",
        "| Engine | Cranking Time",
        "| set; | is used to enter the setting",
        "| (Set | Menu | 2);",
        "| Generator | Crank Rest Time",
        "| Load | Safety On Time",
        "| is | used to exit from setting.",
        "| Switch | Start Idle Time",
        "| Analog Sensor | Warming Up Time",
        "| Digital Input | Cooling Time",
        "| Start Delay | Set Menu 2:",
        "| Stop Delay | 00030s",
        "Pre-heat Delay",
        "Fuel Delay",
        "| Cranking Time | set; | is used to confirm the setting (Set Menu 3),",
        "Crank Rest Time",
        "| Safety On Time | returns to previous menu (Set Menu 1).",
        "Start Idle Time",
        "Warming Up Time",
        "Cooling Time",
        "| Start Delay | Set Menu 3:",
        "| Pre-heat Delay | is used to enter the setting (Set Menu 4),",
        "is",
        "| Fuel Delay | used to return to previous menu (Set Menu 2).",
        "Cranking Time",
        "Safety On Time",
        "| Start Delay | Set | Menu 4:",
        "| Pre-heat Delay | is used to change cursor position;",
        "| Fuel Delay | is used to change the value where the cursor",
        "is;",
        "| Crank Rest Time | is used to confirm the setting (Set Menu 3),",
        "| Start Idle Time | is used to exit the setting (Set Menu 3).",
        "| NOTE: At configuration, | press",
        "| and it can | directly",
        "exit from the setting.",
        "4.4 AUTO START/STOP OPERATION",
        "| 4.4.1 | ILLUSTRATION",
        "| Press | key and the indicator beside is illuminated, which means the genset is at Auto Start Mode.",
        "| 4.4.2 | AUTO START SEQUENCE",
        "a) HGM9420N_HGM9420LT start conditions:",
        "Mains enabled: when Mains is abnormal (over voltage, under voltage, over frequency, under frequency,",
        "loss of phase, reverse phase sequence), controller enters “Mains abnormal delay”, LCD mains status",
        "line displays countdown. When Mains abnormal delay is over, it enters “start delay”; or when remote",
        "start (on load) input is active, it enters “start delay”.",
        "Mains disabled or Mains only displayed: when remote start (on load) input is active, it enters “start",
        "delay”.",
        "b) “Start delay” countdown will be displayed on genset status line;",
        "| c) | When start delay is over, preheating relay is energized (if configured), “preheat delay XX s”",
        "information will be displayed on status line;",
        "d) After the above delay, the fuel relay is energized, and then the starting relay is engaged. During the",
        "“start time”, if the genset does not start, then fuel relay and starting relay stop outputting, and",
        "enters “crank rest time”, waiting for next crank;",
        "| e) | Should the start continue beyond the set attempts, the controller issues “start failure” and stops",
        "the genset and at the same time alarm page on LCD displays “start failure alarm”;",
        "| f) | If it starts during the attempts, it enters “safety on time”, and during this period Low Oil Pressure,",
        "High Temperature, Under speed and Charge Alternator Failure alarms are all inactive; After “safety",
        "on time”, it enters “start idle delay” (if configured);",
        "g) During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When",
        "this delay is over, “warming up delay” is initiated (if configured);",
        "h) When synchronous transfer is disabled, mains abnormal start or remote start (on load) input is",
        "active, and when warming up delay is over, if gen is normal, gen status indicator is illuminated; if",
        "gens voltage, frequency meet the on-load requirements, gen close relay outputs and genset takes",
        "the load. Gen supply indicator is illuminated, and genset enters normal running status; if genset",
        "voltage or frequency is abnormal, controller issues alarm and shutdowns (LCD alarm page displays",
        "gen alarm type);",
        "| i) | When synchronous transfer is enabled, mains is normal and remote start (on load) input is active,",
        "when warming up delay is over, if gen is normal, then gen status indicator is illuminated. Controller",
        "issues close signal after waiting for genset and mains meeting the sync. requirement; after",
        "controller detects gen close feedback, it immediately issues mains open signal, and genset takes",
        "the load;",
        "| j) | When synchronous transfer is enabled, mains abnormal start, and warming up delay is over, if gen",
        "is normal, gen status indicator is illuminated; if genset voltage, frequency is up to the load",
        "requirement, then gen close relay outputs, and genset takes the load. Gen supply indicator is",
        "illuminated and genset enters normal running status.",
        "NOTE: When Remote Start is applied to start (Off Load), the procedure is the same as above. Only when it is in",
        "procedure h) or i), generator close relay is deactivated, and moreover, genset is off load.",
        "| 4.4.3 | AUTO STOP SEQUENCE",
        "| a) | In the process of genset normal running, if mains recovers, genset enters “Mains voltage normal",
        "delay”. When Mains normal is confirmed, Mains status indicator is illuminated and “stop delay” is",
        "initiated. Or when remote start input is inactive, “stop delay” is initiated;",
        "| b) | After stop delay is over:",
        "| 1) | Synchronous Transfer Disabled: Cooling Time is initiated, and at the same time gen close relay",
        "is disconnected; after “switch transfer delay”, Mains close relay outputs and Mains takes the load;",
        "Gen supply indicator is extinguished and Mains supply indicator is illuminated;",
        "| 2) | Synchronous Transfer Enabled: Controller issues Mains close signal after waiting for genset",
        "and Mains meeting sync. requirement; when Mains close feedback signal is detected, it",
        "immediately issues Gen open signal; Gen supply indicator is extinguished, and Mains takes the",
        "load; Mains supply indicator is illuminated and Cooling Time is initiated;",
        "| c) | At entering “stop idle delay” (if configured), the idling speed relay is energized;",
        "d) “ETS solenoid hold” begins, ETS relay is energized while fuel relay is de-energized, and complete",
        "stop is detected automatically;",
        "| e) | “Fail to stop delay” begins, and complete stop is detected automatically;",
        "| f) | When generator stops completely, “after stop delay” will be initiated. Otherwise, controller enters",
        "“fail to stop” period, and issues failed to stop alarm (If generator stops successfully after “fail to stop”",
        "alarm has initiated, “after stop delay” will be initiated and the alarm will automatically be removed.);",
        "| g) | Generator is placed into its standby mode after its “after stop delay”;",
        "4.5 MANUAL START/STOP OPERATION",
        "| a) HGM9420N_HGM9420LT: Manual mode is selected by pressing the | key; a LED beside it will",
        "| be illuminated to confirm the operation; then press | key to start the gen-set; it can detect crank",
        "disconnect condition and generator accelerates to high-speed running automatically. With high",
        "temperature, low oil pressure, over speed and abnormal voltage during generator running, controller can",
        "protect genset to stop quickly (please refer to c-i of 4.4.2 Automatic Start Sequence for detailed",
        "procedures). Load breaker can’t transfer automatically in manual mode, load breaker close/open can be",
        "| realized by manually pressing | key.",
        "| b) MANUAL STOP: Press | and it can shut down the running generators. (Please refer to b-g of",
        "4.4.3 Automatic Start Sequence for detailed procedures).",
        "| 5 | CONTROLLER ATS CONTROL PROCEDURES",
        "5.1 ATS CONTROL PROCEDURE FOR SYNC TRANSFER DISABLED",
        "| 5.1.1 | MANUAL TRANSFER PROCEDURE",
        "When controller is in Manual mode, the switch control procedures will start through manual transfer",
        "procedures. Users can control the loading transfer of ATS via pressing breaker close/open keys.",
        "| Mains Enabled: If open detection is disabled, press gen close/open key | ; if gen takes the load,",
        "then switch open outputs; if load is disconnected, then gen closes; if Mains takes the load, then mains",
        "| opens; when open delay is over, gen closes. Press mains close/open key | , if mains takes the load,",
        "then switch open outputs; if load is disconnected, then Mains closes; if Gen takes the load, then gen",
        "opens; when open delay is over, Mains closes.",
        "If open detection is enabled and Mains taking load transfers to Gen taking load, first press Mains open",
        "| key | , after open delay, press Gen close key, and Gen closes (directly press Gen close key, no",
        "action). If Gen loading transfers to Mains loading, the same procedure as above;",
        "| Mains Disabled: Press Gen close/open key | , if Gen doesn't take the load, then Gen close outputs.",
        "| Press Gen close/open key | , if Gen takes the load, then Gen open outputs.",
        "| 5.1.2 | AUTO TRANSFER PROCEDURE",
        "When controller is in Auto or Stop mode, the switch control procedure is automatic control procedure.",
        "a) If input configuration is close status auxiliary input:",
        "Mains Enabled:",
        "| • | If open detection is enabled and Mains loading transfers to Gen loading, after open delay and",
        "transfer interval delay, failed to transfer starts to detect at the same time of open output. After",
        "detection time is due, if it fails to open, then Gen won't close; otherwise Gen closes. At the same",
        "time of Gen close, failed to transfer starts to detect. After detection time is due, if it fails to close,",
        "then wait for gen close. If failed to transfer warning is enabled, close/open failure will issue",
        "warning signal. About Gen loading transfering to Mains loading, the same is as above.",
        "| • | If open detection is disabled and Mains loading transfers to Gen loading, after open delay and",
        "transfer interval delay, Gen closes. At the same time of gen close, failed to transfer starts to detect.",
        "After detection time is due, if it fails to close, then wait for gen close; if failed to transfer warning is",
        "enabled, warning signal will be issued. About Gen loading transfering to Mains loading, the same is",
        "as above.",
        "Mains Disabled",
        "| • | When open detection is enabled, gen on-load changes to gen off-load. After open delay in the",
        "process of open output, transfer failure is detected. When the detection time is due, if open fails,",
        "then open is waited for, otherwise open is completed. For generator off-load changing to generator",
        "on-load, after close delay, in the process of close output, transfer failure is detected. When the",
        "detection time is due, if close fails, then close is waited for, otherwise close is completed.",
        "| • | If transfer failure warning is enabled, then open/close failures shall issue warning signals.",
        "| • | When open detection is disabled, generator on-load changes to generator off-load. After open delay,",
        "open is completed. For generator off-load changing to generator on-load, after close delay, in the",
        "process of close output, transfer failure is detected. When the detection time is due, if close fails,",
        "then close is waited for, otherwise close is completed. If transfer failure warning is enabled, then",
        "close failure shall issue warning signal.",
        "b) In case input port is not configured as close status auxiliary input:",
        "For mains on-load changing to generator on-load, after open delay and transfer rest delay, generator",
        "close occurs. For generator on-load changing to mains on-load, it is the same as above.",
        "Mains Disabled:",
        "For generator off-load changing to generator on-load, generator close outputs. For generator on-load",
        "changing to generator off-load, generator open outputs.",
        "NOTE 1: In case of applying ATS without neutral breaking, open detection shall be disabled.",
        "NOTE 2: In case of applying ATS with neutral breaking, open detection can be enabled and disabled. If it is enabled,",
        "please configure open output.",
        "NOTE 3: In case of applying AC contactor, open detection is recommended to be enabled.",
        "5.2 ATS CONTROL PROCEDURE FOR SYNCHRONOUS TRANSFER ENABLED",
        "| 5.2.1 | MANUAL TRANSFER PROCEDURE",
        "Breaker is switched by manual control if controller is in manual mode.",
        "Operator controls ATS load transfer via C/O key.",
        "| Press Gen close/open key | :",
        "| 1. | In case of generator on-load, then generator open outputs;",
        "| 2. | In case of generator&mains off-load, then generator close occurs;",
        "| 3. | In case of mains on-load, when generator synchronization close",
        "| is | over,",
        "| mains | open",
        "| occurs | and",
        "generator is on-load.",
        "| NOTE: In the process of waiting for synchronization or if synchronization fails, press mains C/O key | to cancel",
        "synchronization, and mains breaker is open. Then press gen C/O key to force gen take load.",
        "| Press Mains Close/Open key | :",
        "| 1. | In case of gen on-load, then mains open outputs;",
        "| 2. | In case of mains/gen both off-load, then mains close occurs;",
        "| 3. | In case of gen on-load, then mains synchronization close is",
        "| over, | gen",
        "| open | occurs",
        "| and | mains",
        "on-load.",
        "| NOTE: In the process of waiting for synchronization or if synchronization fails, press generator | C/O key",
        "to cancel",
        "| synchronization, and generator breaker is open. Then press mains C/O key to force mains take | load.",
        "| HGM9420N_HGM9420LT Genset Controller User Manual | Page | 21 | of 117",
        "| Press Gen C/O key | , and if generator is off-load, then generator close outputs; if generator is",
        "on-load, then generator open outputs.",
        "| 5.2.2 | AUTO TRANSFER PROCEDURE",
        "Breaker is switched by automatic control if controller in auto or stop mode.",
        "| 1. | For mains on-load changing to generator on-load,",
        "Generator close outputs when genset and mains meet synchronization conditions. When the controller",
        "detects generator close feedback signal, mains open outputs and generator is on-load. If generator",
        "close is outputted, generator close feedback signal is not detected during the C/O synchronization",
        "period, generator open is outputted and mains is on-load. Mains open status is detected at the time of",
        "mains open output. When the C/O synchronization time is due, if mains open fails, generator open",
        "outputs. If synchronization signal is not detected during the set synchronization failure time, then",
        "synchronization failure alarm is issued. If synchronization failure alarm is warning and transfer is forced",
        "to be enabled after synchronization failure, then mains open outputs. After open delay, mains open",
        "status is detected at the time of mains open output. When detection time is due, if mains open fails,",
        "then generator shall not close, otherwise, after transfer delay generator close outputs. Generator close",
        "status is detected at the time of generator close output. When the detection time is due, if generator",
        "close fails generator close is waited for. Transfer procedure is as below:",
        "Start",
        "Mains Onload",
        "| N | Gen and",
        "Mains Sync?",
        "| N | Failed to",
        "Sync",
        "| Overtime? | Y",
        "| Y | Gen Close",
        "| Failed to Sync | N",
        "Force to",
        "| Alarm | Transfer",
        "Enable",
        "| Feedback | N",
        "| Mains Open | Input",
        "| Y | Gen Open",
        "| Failed to Open | N",
        "| Mains Open | Mains Open",
        "| Detection | Failed to",
        "Close Alarm",
        "| Mains Open | N",
        "| Wait to | N",
        "Detection",
        "Transfer",
        "Delay",
        "Gen Onload",
        "Gen Close",
        "Mains Failed",
        "to Open",
        "| Failed to | Gen Close",
        "Alarm",
        "| Close | N",
        "Feedback",
        "| Wait Gen | Input",
        "Onload",
        "End",
        "| Fig. 2 Mains Onload | Transfering to Gen Onload",
        "| HGM9420N_HGM9420LT | Genset Controller User Manual | Page 23",
        "| of | 117",
        "| 2. | For gen on-load changing to mains on-load,",
        "Mains close outputs when genset and mains meet synchronization conditions. When the controller",
        "detects mains close feedback signal, generator open outputs and mains is on-load. If mains close is",
        "outputted, mains close feedback signal is not detected during the C/O synchronization period, mains",
        "open is outputted and generator is on-load. Generator open status is detected at the time of generator",
        "open output. When the C/O synchronization time is due, if generator open fails, mains open outputs. If",
        "synchronization signal is not detected during the set synchronization failure time, then synchronization",
        "failure alarm is issued. If synchronization failure alarm is warning and transfer is forced to be enabled",
        "after synchronization failure, then generator open outputs. After open delay, generator open status is",
        "detected at the time of generator open output. When detection time is due, if generator open fails, then",
        "mains shall not close, otherwise, after transfer delay mains close outputs. Mains close status is",
        "detected at the time of mains close output. When the detection time is due, if mains close fails mains",
        "close is waited for. Transfer procedure is as below:",
        "| N | Mains and",
        "Gen Sync?",
        "| Y | Mains Close",
        "| Gen Open | Input",
        "| Y | Mains Open",
        "| Gen Open | Gen Open",
        "Open Alarm",
        "| Gen Open | N",
        "Mains Close",
        "Gen Failed to",
        "| Failed to | Open Alarm",
        "| Wait Mains | Feedback",
        "| Onload | Input",
        "Fig. 3 Gen Onload Transfering to Mains Onload",
        "NOTE 1: Mains close status and Generator close status are needed to be configured for input port, otherwise controller",
        "shall issue mains breaker failure warning or generator breaker failure warning.",
        "| NOTE 2: For synchronization failure alarm, it is needed to press | longer to remove the alarm.",
        "NOTE 3: If synchronization C/O detection time is less than breaker C/O time, then synchronization C/O detection time is",
        "breaker C/O time.",
        "| 6 | PROTECTIONS",
        "6.1 WARNING ALARMS",
        "When controller detects the warning alarm, it only issues warning, and the genset does not open and",
        "shut down. When the warning signal disappears, alarm reset automatically.",
        "Table 7 Warning Alarms",
        "| No | Type",
        "When this is enabled, and the controller detects that the genset speed",
        "| 1 | Over Speed",
        "is above the pre-set limit, it will initiate a warning.",
        "It is always detected.",
        "When this is enabled and the controller detects that the genset speed is",
        "| 2 | Under Speed",
        "below the pre-set limit, it will initiate a warning.",
        "It is detected after “warming up” and before “stop idle”.",
        "When the controller detects the engine speed is 0, it shall issue a",
        "| 3 | Loss of Speed Signal",
        "warning.",
        "It is detected after “safety on time” before “ETS solenoid hold”.",
        "When this is enabled, and the controller detects the frequency is above",
        "| 4 | Gen Over Frequency",
        "the preset limit, it shall issue a warning.",
        "It is detected always.",
        "When this is enabled, and the controller detects the frequency is below",
        "| 5 | Gen Under Frequency",
        "It is detected after “warming up” before “stop idle”.",
        "When this is enabled, and the controller detects the voltage is above the",
        "| 6 | Gen Over Voltage",
        "preset limit, it shall issue a warning.",
        "When this is enabled, and the controller detects the voltage is below the",
        "| 7 | Gen Under Voltage",
        "When this is enabled, and the controller detects the current is above the",
        "| 8 | Gen Over Current",
        "When this is enabled, and the controller detects the value is above the",
        "| 9 | Unbalanced Current",
        "When this is enabled, and the controller detects the earth current is",
        "| 10 | Earth Fault",
        "above the preset limit, it shall issue a warning.",
        "When this is enabled, and the controller detects the reverse power",
        "| 11 | Reverse Power",
        "(negative) is above the preset limit, it shall issue a warning.",
        "| 12 | Over Power",
        "When this is enabled, and the controller detects the genset power",
        "(positive) is above the preset limit, it shall issue a warning.",
        "When this is enabled, and the controller detects the genset reactive",
        "| 13 | Loss Excitation Fault",
        "power (negative) is above the preset limit, it shall issue a warning.",
        "When the controller receives the engine alarm signal from J1939, it",
        "| 14 | ECU Alarm",
        "shall issue a warning.",
        "When the controller detects the sensor circuit is open, it shall issue a",
        "| 15 | Temp. Sensor Open",
        "When this is enabled, and the controller detects the temp. is above the",
        "| 16 | Engine Temp High",
        "When this is enabled, and the controller detects the temp. is below the",
        "| 17 | Engine Temp Low",
        "| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue a",
        "| 18 | Open",
        "When this is enabled, and the controller detects the pressure is below",
        "| 19 | Oil Pressure Low",
        "When voltage or current input is selected for the curve type of the",
        "| Oil Pressure Sensor | controller, and the controller detects input signal is abnormal, it shall",
        "| 20 | Wrong",
        "issue a warning, and meanwhile the curve is transferred to resistance",
        "type to prevent damaging the controller.",
        "| 21 | Fuel Level Sensor Open",
        "When this is enabled, and the controller detects the level is below the",
        "| 22 | Fuel Level Low",
        "| Fuel | Level",
        "| Sensor | controller, and the controller detects input signal is abnormal, it will",
        "| 23 | Wrong",
        "issue a warning signal; meanwhile curve type will transfer to resistance",
        "| 24 | Flex. Sensor 1",
        "| Open | When controller detects sensor is open, it will issue a warning signal;",
        "| 25 | Flex. Sensor 1",
        "| High | When over high warning is enabled, and the controller detects the",
        "sensor value is above the preset upper limit, it shall issue a warning.",
        "It is detected after “safety on time” before “ETS solenoid hold” when the",
        "sensor is selected as temperature sensor and pressure sensor;",
        "It is always detected when the sensor is selected as fuel level sensor.",
        "When over low warning is enabled, and the controller detects the",
        "sensor value is below the preset low limit, it shall issue a warning.",
        "| 26 | Flex.",
        "| Sensor | 1",
        "| Low | It is detected after “safety on time” before “ETS solenoid hold” when the",
        "controller, and the controller detects input signal is abnormal, it shall",
        "| 27 | Flex.",
        "| Wrong | issue a warning, and meanwhile the curve is transferred to resistance",
        "| 28 | Flex.",
        "| Sensor | 2",
        "| Open | warning.",
        "When over high warning is enabled, and the controller detects the",
        "| 29 | Flex.",
        "| High | It is detected after “safety on time” before “ETS solenoid hold” when the",
        "| 30 | Flex.",
        "| 31 | Flex.",
        "| 32 | Flex.",
        "| Sensor | 3",
        "| 33 | Flex.",
        "| 34 | Flex.",
        "| Low | sensor value is below the preset low limit, it shall issue a warning.",
        "| 35 | Fail to Stop",
        "After “fail to stop delay” is over, if the genset does not stop completely,",
        "it will initiate a warning alarm.",
        "| Charge Alternator | When this is enabled and the controller detects that charger voltage is",
        "| 36 | Failure",
        "below the pre-set limit, it will initiate a warning alarm.",
        "It is detected when the genset is normally running.",
        "When this is enabled, and the controller detects the battery voltage is",
        "| 37 | Battery Over Volt",
        "above the preset limit, it shall issue a warning signal.",
        "| 38 | Battery Under Volt",
        "below the preset limit, it shall issue a warning signal.",
        "If the controller doesn’t detect sync. signal within the pre-set time, it will",
        "| 39 | Fail to Sync.",
        "initiate a warning alarm.",
        "It is detected when breaker closes.",
        "When Sync. transfer is enabled, and when gen close status input is not",
        "| 40 | Gen Breaker Alarm",
        "set for controller input port, the controller will initiate a warning alarm.",
        "When Sync. transfer is enabled, and when mains close status input is",
        "| 41 | Mains C/O Alarm",
        "not set for controller input port, the controller will initiate a warning",
        "alarm.",
        "Maintenance 1 enabled, when maintenance 1 countdown is equal to",
        "| 42 | Maintenance",
        "| Time | 1 | maintenance 1 countdown A or maintenance 1 countdown B, or",
        "| Due | maintenance 1 countdown is 0, controller will issue a warning signal.",
        "It is detected when genset is running.",
        "Maintenance 2 enabled, when maintenance 2 countdown is equal to",
        "| 43 | Maintenance",
        "| Time | 2 | maintenance 2 countdown A or maintenance 2 countdown B, or",
        "| Due | maintenance 2 countdown is 0, controller will issue a warning signal;",
        "Maintenance 3 enabled, when maintenance 3 countdown is equal to",
        "| 44 | Maintenance",
        "| Time | 3 | maintenance 3 countdown A or maintenance 3 countdown B, or",
        "| Due | maintenance 3 countdown is 0, controller will issue a warning signal;",
        "When controller detects gen reverse phase sequence, controller issues",
        "| Gen | Reverse",
        "| Phase | a warning signal.",
        "| 45 | Sequence",
        "Gen reverse phase sequence detection enabled, it is detected when",
        "3P4W or 2P3W phase voltage is over 30V, 3P3W wire voltage is over",
        "When controller detects gen loss of phase, controller issues a warning",
        "| 46 | Gen Loss of Phase",
        "signal;",
        "Gen loss of phase enabled, it is detected when 3P4W or 2P3W phase",
        "voltage is above 30V, or 3P3W wire voltage is above 50V.",
        "| 47 | Switch Failure",
        "When controller detects switch close/open failure and switch failure",
        "warning is enabled, controller issues a warning signal.",
        "When digital input port is selected to user defined and it is active,",
        "| 48 | Digital Input Alarm",
        "controller issues related input alarm signal;",
        "It is detected in the detection range of input port settings.",
        "When PLC function selects user defined and it is active, controller",
        "| 49 | PLC Function Alarm",
        "issues related PLC function alarm signal.",
        "It is detected in the detection range of PLC function settings.",
        "When DIN16 communication is enabled and the controller cannot",
        "| 50 | DIN16 Comm. Fail",
        "receive the communication data, it will initiate a warning.",
        "When DIN16 input is set users-defined and if it is active, the controller",
        "| 51 | DIN16 Input Alarm",
        "will initiate a warning.",
        "It is detected in the detection range set in the input.",
        "When DOUT16 communication is enabled and the controller cannot",
        "| 52 | DOUT16 Comm. Fail",
        "When AIN24 communication is enabled and the controller cannot",
        "| 53 | AIN24 Comm. Fail | receive the communication data of AIN24, it will initiate a warning.",
        "| AIN24 | Cylinder",
        "| Temp. | When this is enabled and the controller detects cylinder temperature",
        "| 54 | High",
        "has exceeded the pre-set value, it will initiate a warning alarm.",
        "| AIN24 | Exhaust",
        "| Temp. | When this is enabled and the controller detects exhaust temperature",
        "| 55 | High",
        "When this is enabled and the controller detects cylinder temp.",
        "| 56 | AIN24 Cylinder Temp.",
        "difference has exceeded the pre-set value, it will initiate a warning",
        "| Difference High | alarm.",
        "| 57 | AIN24 Sensor Open",
        "| 58 | AIN24 Sensor High",
        "sensor value is below the preset lower limit, it shall issue a warning.",
        "| 59 | AIN24 Sensor Low",
        "When this is enabled and the controller detects that the generator",
        "| 60 | Power Factor Low",
        "power factor has fallen below the pre-set value, it will initiate a warning",
        "When this is enabled and the controller detects that the THD has",
        "| 61 | THD High",
        "exceeded the pre-set value, it will initiate a warning alarm.",
        "When this is enabled and the controller detects that the voltage",
        "| 62 | Gen Volt Unbalance",
        "unbalanced value has exceeded the pre-set value, it will initiate a",
        "warning alarm.",
        "Cycle start is enabled, when controller cannot receive the",
        "| 63 | Cycle Start Comm. Fail",
        "communication data of another controller, controller issues alarm",
        "signal.",
        "It is detected when controller is in auto mode.",
        "When SGE02 (4G wireless communication expansion card) is enabled,",
        "| 64 | SGE02-4G Comm. Fail",
        "and GSM module is not detected, controller issues a warning signal;",
        "When AIN16-M02 is enabled, and when controller cannot receive the",
        "| 65 | AIN16-M02",
        "| Comm. Fail | communication data of AIN16-M02 module, controller issues a warning",
        "| AIN16-M02 | Sensor",
        "When controller detects sensor is open, controller issues an alarm",
        "| 66 | Open",
        "| 67 | High",
        "| 68 | Low",
        "AIN8 enabled; when controller cannot receive AIN8 module",
        "| 69 | AIN8",
        "| Comm. | Fail",
        "communication data, it will issue alarm signal;",
        "| 70 | AIN8",
        "| Sensor | Open",
        "When controller detects sensor open, it issues alarm signal;",
        "Enabled; when the sensor value detected by the controller is over the",
        "| 71 | AIN8",
        "| Sensor | High",
        "pre-set upper limit, controller issues alarm signal;",
        "When sensor type selects temp sensor and pressure sensor, it is",
        "detected after “safety on time” before “ETS solenoid hold”;",
        "It is detected always when sensor type selects liquid level sensor.",
        "Enabled; when the sensor value detected by the controller is below the",
        "pre-set lower limit, controller issues alarm signal;",
        "| 72 | AIN8 Sensor Low",
        "When BAC150CAN is enabled, and when controller cannot receive",
        "| 73 | BAC150CAN",
        "| Comm. | communication data of BAC150CAN module, controller issues a",
        "| Fail | warning signal;",
        "6.2 BLOCK ALARMS",
        "When the controller detects block signals, it only issues warning and the genset does not shut down",
        "and not open. Users need to reset alarms manually.",
        "Table 8 Block Alarms",
        "is above the pre-set limit, it will initiate a block alarm.",
        "below the pre-set limit, it will initiate a block alarm.",
        "When the controller detects the genset speed is 0, it shall issue a block",
        "When this is enabled, and the controller detects the genset frequency is",
        "above preset limit, it shall issue a block alarm.",
        "the preset limit, it shall issue a block alarm.",
        "When this is enabled, and the controller detects the genset voltage is",
        "preset limit, it shall issue a block alarm.",
        "When this is enabled, and the controller detects the genset current is",
        "When this is enabled, and the controller detects the unbalanced current",
        "is above preset limit, it shall issue a block alarm.",
        "above the preset limit, it shall issue a block alarm.",
        "(negative) is above the preset limit, it shall issue a block alarm.",
        "(positive) is above the preset limit, it shall issue a block alarm.",
        "power (negative) is above the preset limit, it shall issue a block alarm.",
        "shall issue a block alarm.",
        "block alarm.",
        "issue a block alarm, and meanwhile the curve is transferred to",
        "resistance type to prevent damaging the controller.",
        "| Sensor | controller, and the controller detects input signal is abnormal, it shall",
        "| 24 | Flex. Sensor 1 Open",
        "When over high block alarm is enabled, and the controller detects the",
        "| 25 | Flex. Sensor 1 High",
        "sensor value is above the preset upper limit, it shall issue a block alarm.",
        "When over low block alarm is enabled, and the controller detects the",
        "sensor value is below the preset low limit, it shall issue a block alarm.",
        "| 26 | Flex. | Sensor 1",
        "| Wrong | issue a block alarm, and meanwhile the curve is transferred to",
        "| Open | block alarm.",
        "| 30 | Flex. Sensor 2",
        "| 34 | Flex. Sensor 3",
        "| 35 | Failed to Stop",
        "it will initiate a block alarm.",
        "| Charge | Alternator",
        "When this is enabled, and the controller detects the charger voltage",
        "value is below the preset limit, it shall issue a block alarm.",
        "| 37 | Battery",
        "| Over Volt | above the preset limit, it shall issue a block signal.",
        "below the preset limit, it shall issue a block signal.",
        "| 39 | Maintenance",
        "| Due | maintenance 1 countdown is 0, controller will issue a block signal.",
        "| 40 | Maintenance",
        "| Due | maintenance 2 countdown is 0, controller will issue a block signal;",
        "| 41 | Maintenance",
        "| Due | maintenance 3 countdown is 0, controller will issue a block signal;",
        "When the digital input port is set users-defined and if it is active, the",
        "| 42 | Digital Input Alarm",
        "controller will initiate a block signal for the input port.",
        "It is detected in the detection range set for the input port.",
        "When PLC function is set users-defined and if it is active, the controller",
        "| 43 | PLC Functions Alarm",
        "will initiate a block signal.",
        "It is detected in the detection range set by the PLC function.",
        "| 44 | DIN16 Comm. Fail | receive the communication data of DIN16, it will initiate a block signal.",
        "| 45 | DIN16 Input Alarm",
        "| 46 | DOUT16 Comm. Fail | receive the communication data of DOUT16, it will initiate a block",
        "| 47 | AIN24 Comm. Fail",
        "receive the communication data, it will initiate a block signal.",
        "| 48 | AIN24 Cylinder Temp.",
        "When this is enabled and the controller detects cylinder temperature",
        "| High | has exceeded the pre-set value, it will initiate a block alarm.",
        "| AIN24 Exhaust Temp. | When this is enabled and the controller detects exhaust temperature",
        "| 49 | High",
        "has exceeded the pre-set value, it will initiate a block alarm.",
        "| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temp.",
        "| 50 | Difference High",
        "difference has exceeded the pre-set value, it will initiate a block alarm.",
        "| 51 | AIN24 Sensor Open",
        "When over high alarm is enabled, and the controller detects the sensor",
        "value is above the preset upper limit, it shall issue a block alarm.",
        "| 52 | AIN24 Sensor High",
        "When over low alarm is enabled, and the controller detects the sensor",
        "value is below the preset lower limit, it shall issue a block alarm.",
        "| 53 | AIN24 Sensor Low",
        "| 54 | Power Factor Low",
        "power factor has fallen below the pre-set limit, it will initiate a block",
        "| 55 | THD High",
        "exceeded the pre-set limit, it will initiate a block alarm.",
        "| 56 | Gen Volt Imbalance",
        "unbalanced value has exceeded the pre-set limit, it will initiate a block",
        "| 57 | AIN16-M02",
        "| Comm. Fail | communication data of AIN16-M02 module, controller issues a block",
        "| 58 | Open",
        "value is above the preset upper limit, it shall issue an alarm.",
        "| 59 | High",
        "value is below the preset lower limit, it shall issue an alarm.",
        "| 60 | Low",
        "| 61 | AIN8 Comm. Fail",
        "| 62 | AIN8 Sensor Open",
        "| 63 | AIN8 Sensor High",
        "detected after safety on run before ETS stop;",
        "| 64 | AIN8 Sensor Low",
        "| 65 | BAC150CAN",
        "| Comm. | communication data of BAC150CAN module, controller issues an alarm",
        "| Fail | signal;",
        "6.3 TRIP ALARMS",
        "When controller detects safety trip signals, it will open breaker immediately but not stop the genset.",
        "Users need to reset alarms manually.",
        "Table 9 Trip Alarms",
        "is above the pre-set limit, it will initiate an alarm signal.",
        "below the pre-set limit, it will initiate an alarm signal.",
        "When the controller detects the genset speed is 0, it shall issue an",
        "alarm signal.",
        "above preset limit, it shall issue an alarm signal.",
        "the preset limit, it shall issue an alarm signal.",
        "preset limit, it shall issue an alarm signal.",
        "is above preset limit, it shall issue an alarm signal.",
        "above the preset limit, it shall issue an alarm signal.",
        "(negative) is above the preset limit, it shall issue an alarm signal.",
        "(positive) is above the preset limit, it shall issue an alarm signal.",
