        "power (negative) is above the preset limit, it shall issue an alarm signal.",
        "shall issue an alarm signal.",
        "When the controller detects the sensor circuit is open, it shall issue an",
        "| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue an",
        "issue an alarm signal, and meanwhile the curve is transferred to",
        "| Fuel Level Sensor | controller, and the controller detects input signal is abnormal, it shall",
        "value is above the preset upper limit, it shall issue an alarm signal.",
        "value is below the preset low limit, it shall issue an alarm signal.",
        "| Wrong | issue an alarm signal, and meanwhile the curve is transferred to",
        "| Open | alarm signal.",
        "| 30 | Flex. Sensor 2 Low",
        "| 34 | Flex. Sensor 3 Low",
        "| 35 | Charge Alternator",
        "| Failure | value is below the preset limit, it shall issue an alarm signal.",
        "| 36 | Battery Over Volt",
        "| 37 | Battery Under Volt",
        "below the preset limit, it shall issue an alarm signal.",
        "| 38 | Fail to Sync.",
        "initiate an alarm signal.",
        "When sync. transfer is enabled and controller detects gen switch",
        "| 39 | Gen C/O Alarm",
        "close/open failure, controller issues an alarm signal;",
        "When sync. transfer is enabled and controller detects mains switch",
        "| 40 | Mains C/O Alarm",
        "When this is enabled, and when maintenance 1 countdown is equal to",
        "| 41 | Maintenance Time 1 | maintenance 1 countdown A or maintenance 1 countdown B, or",
        "| Due | maintenance 1 countdown is 0, controller will initiate an alarm signal.",
        "It is detected when the genset is running.",
        "When this is enabled, and when maintenance 2 countdown is equal to",
        "| 42 | Maintenance Time 2 | maintenance 2 countdown A or maintenance 2 countdown B, or",
        "| Due | maintenance 2 countdown is 0, controller will initiate an alarm signal.",
        "When this is enabled, and when maintenance 3 countdown is equal to",
        "| 43 | Maintenance Time 3 | maintenance 3 countdown A or maintenance 3 countdown B, or",
        "| Due | maintenance 3 countdown is 0, controller will initiate an alarm signal.",
        "| 44 | Digital Input Alarm",
        "controller will initiate an alarm signal for the input port.",
        "| 45 | PLC Functions Alarm",
        "will initiate an alarm signal.",
        "| 46 | DIN16 Comm. Fail | receive the communication data of DIN16, it will initiate an alarm signal.",
        "| 47 | DIN16 Input Alarm",
        "| 48 | DOUT16 Comm. Fail | When DOUT16 communication is enabled and the controller cannot",
        "receive the communication data of DOUT16, it will initiate an alarm",
        "| 49 | AIN24 Comm. Fail | receive the communication data of AIN24 module, it will initiate an",
        "| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temperature",
        "| 50 | High",
        "has exceeded the pre-set value, it will initiate an alarm signal.",
        "| 51 | High",
        "| 52 | Difference High",
        "difference has exceeded the pre-set value, it will initiate an alarm signal.",
        "| 53 | AIN24 Sensor Open",
        "| 54 | AIN24 Sensor High",
        "value is below the preset lower limit, it shall issue an alarm signal.",
        "| 55 | AIN24 Sensor Low",
        "| 56 | Power Factor Low",
        "power factor has fallen below the pre-set limit, it will initiate an alarm",
        "| 57 | THD High",
        "exceeded the pre-set limit, it will initiate an alarm signal.",
        "| 58 | Gen Volt Unbalance",
        "unbalanced value has exceeded the pre-set limit, it will initiate an alarm",
        "| 59 | AIN16-M02 Comm. Fail | communication data of AIN16-M02 module, controller issues an alarm",
        "| 60 | Open",
        "| 61 | High",
        "| 62 | Low",
        "| 63 | AIN8 Comm. Fail",
        "| 64 | AIN8 Sensor Open",
        "| 65 | AIN8 Sensor High",
        "| 66 | AIN8 Sensor Low",
        "| 67 | BAC150CAN",
        "6.4 TRIP AND STOP ALARMS",
        "When controller detects trip and stop signals, it will open breaker directly and genset stops after cooling.",
        "Table 10 Trip and Stop Alarms",
        "| 38 | Maintenance Time 1 | maintenance 1 countdown A or maintenance 1 countdown B, or",
        "| 39 | Maintenance Time 2 | maintenance 2 countdown A or maintenance 2 countdown B, or",
        "| 40 | Maintenance Time 3 | maintenance 3 countdown A or maintenance 3 countdown B, or",
        "| 41 | Digital Input Alarm",
        "| 42 | PLC Functions Alarm",
        "| 43 | DIN16 Comm. Fail | receive the communication data of DIN16, it will initiate an alarm signal.",
        "| 44 | DIN16 Input Alarm",
        "| 45 | DOUT16 Comm. Fail",
        "receive the communication data, it will initiate an alarm signal.",
        "| 46 | AIN24",
        "| Comm. Fail | receive the communication data of AIN24, it will initiate an alarm signal.",
        "| AIN24 | Cylinder Temp.",
        "| 47 | High",
        "| 48 | AIN24",
        "| Exhaust Temp. | When this is enabled and the controller detects exhaust temperature",
        "| High | has exceeded the pre-set value, it will initiate an alarm signal.",
        "| 49 | Difference High",
        "| 50 | AIN24 Sensor Open",
        "| 51 | AIN24 Sensor High",
        "| 52 | AIN24 Sensor Low",
        "When this is enabled and the controller detects that the gen power",
        "| 53 | Power Factor Low",
        "factor has fallen below the pre-set limit, it will initiate an alarm signal.",
        "| 54 | THD High",
        "| 55 | Gen Volt Unbalance",
        "| 56 | AIN16-M02",
        "| Comm. Fail | communication data of AIN16-M02 module, controller issues an alarm",
        "| 57 | Open",
        "| 58 | High",
        "| 59 | AIN16-M02",
        "| Sensor | value is below the preset lower limit, it shall issue an alarm.",
        "| 60 | AIN8",
        "| Comm. Fail | communication data, it will issue alarm signal;",
        "| 61 | AIN8",
        "| Sensor Open | When controller detects sensor open, it issues alarm signal;",
        "| 62 | AIN8",
        "| Sensor High | When sensor type selects temp sensor and pressure sensor, it is",
        "| 63 | AIN8 Sensor Low",
        "| 64 | BAC150CAN",
        "6.5 SHUTDOWN ALARMS",
        "When controller detects shutdown alarms, it will open breaker directly and shut down the generator.",
        "Table 11 Shutdown Alarms",
        "When the controller detects emergency stop signals, it will initiate a",
        "| 1 | Emergency Stop",
        "shutdown alarm signal.",
        "| 2 | Over Speed",
        "| 3 | Under Speed",
        "| 4 | Loss of Speed Signal",
        "| 5 | Gen Over Frequency",
        "| 6 | Gen Under Frequency",
        "| 7 | Gen Over Voltage",
        "| 8 | Gen Under Voltage",
        "| 9 | Gen Over Current",
        "| 10 | Unbalanced Current",
        "| 11 | Earth Fault",
        "| 12 | Reverse Power",
        "| 13 | Over Power",
        "| 14 | Loss Excitation Fault",
        "| 15 | ECU Alarm",
        "| 16 | Temp. Sensor Open",
        "| 17 | Engine Temp High",
        "| 18 | Engine Temp Low",
        "| 19 | Open",
        "| 20 | Oil Pressure Low",
        "| 21 | Wrong",
        "| 22 | Fuel Level Sensor Open",
        "| 23 | Fuel Level Low",
        "| 24 | Wrong",
        "| 25 | Flex. Sensor 1 Open",
        "| 26 | Flex. Sensor 1 High",
        "| 35 | Flex.",
        "| Low | value is below the preset low limit, it shall issue an alarm signal.",
        "| Charge Alternator | When this is enabled, and the controller detects the charger voltage",
        "value is below the preset limit, it shall issue an alarm signal.",
        "| 39 | Maintenance Time | 1 | maintenance 1 countdown A or maintenance 1 countdown B, or",
        "| 40 | Maintenance Time | 2 | maintenance 2 countdown A or maintenance 2 countdown B, or",
        "| 41 | Maintenance Time | 3 | maintenance 3 countdown A or maintenance 3 countdown B, or",
        "When controller detects gen reverse phase sequence, it issues alarm",
        "| 42 | Gen Reverse Phase",
        "Gen reverse phase is enabled, it is detected when 3P4W or 2P3W phase",
        "voltage is over 30V, 3P3W wire voltage is over 50V;",
        "When controller detects gen loss of phase, it issues an alarm signal;",
        "| 43 | Gen Loss of Phase | Gen loss of phase is enabled, it is detected when 3P4W or 2P3W phase",
        "| 46 | DIN16 Comm. Fail",
        "| 49 | AIN24 Comm. Fail",
        "| 60 | AIN16-M02",
        "| Sensor | When controller detects sensor is open, controller issues an alarm",
        "| Open | signal;",
        "| 7 | WIRING CONNECTION",
        "HGM9420N_HGM9420LT controller back panel is as below:",
        "Fig. 4 Controller Back Panel",
        "Table 12 Terminal Connection Description",
        "| No. | Functions",
        "| Cable Size | Remark",
        "| 1 | B- | 2.5mm2",
        "Connect with starter battery negative.",
        "Connect with starter battery positive. If wire length is",
        "| 2 | B+ | 2.5mm2 | over 30m, it’s better to double wires in parallel. Max. 20A",
        "fuse is recommended.",
        "| 3 | Emergency Stop Input | 2.5mm2",
        "Connect with B+ via emergency stop button.",
        "| 4 | Fuel Relay Output | 1.5mm2 | B+ is supplied by 3 points, rated 16A.",
        "| 5 | Crank Relay Output | 1.5mm2 | B+ is supplied by 3 points, rated 16A. Connect to starter",
        "coil.",
        "| 6 | Digi.",
        "| Output | 1 | 1.5mm2 | B+ is supplied by 2 points, rated 16A.",
        "| 7 | Digi.",
        "| Output | 2 | 1.5mm2 | B+ is supplied by 2 points, rated 8A.",
        "| 8 | Digi.",
        "| Output | 3 | 1.5mm2 | B+ is supplied by 2 points, rated 8A.",
        "| 9 | Digi.",
        "| Output | 7 | 1.5mm2 | DC30V supply (negative) output (transistor), rated 1A.",
        "| 10 | Digi.",
        "| Output | 8 | 1.5mm2 | DC30V supply (negative) output (transistor), rated 1A.",
        "| 11 | Charger (D+) | 1.0mm2",
        "Connect with Charger D+ (WL) terminal. If this terminal",
        "doesn’t exist, hang it in the air.",
        "| 12 | Digi. Input 1 | 1.0mm2",
        "Ground connected is active (B-).",
        "| 13 | Digi. Input 2 | 1.0mm2",
        "| 14 | Digi. Input 3 | 1.0mm2",
        "| 15 | Digi. Input 4 | 1.0mm2",
        "| 16 | Digi. Input 5 | 1.0mm2",
        "| 17 | Digi. Input 6 | 1.0mm2",
        "| 18 | Digi. Input 7 | 1.0mm2",
        "| 19 | Digi. Input 8 | 1.0mm2",
        "| 20 | Digi. Input 9 | 1.0mm2",
        "| 21 | Digi. Input 10 | 1.0mm2",
        "| 22 | Magnetic pickup",
        "| shield | Connect with speed sensor, and shielding line is",
        "| 23 | MP2 | 0.5mm2",
        "recommended. B- is already connected with speed",
        "| 24 | MP1 | sensor input 2 inside controller.",
        "| 25 | ECU TR",
        "| / | Impedance-120Ω shielding wire is recommended, and",
        "| 26 | ECU CAN H | 0.5mm2",
        "the single-end shall be earth connected. Short connect",
        "| 27 | ECU CAN L | 0.5mm2 | TR with H and then connect to 120Ω terminal resistor.",
        "| 28 | CAN(2) TR",
        "| 29 | CAN(2) CAN H | 0.5mm2",
        "| 30 | CAN(2) CAN L | 0.5mm2 | TR with H and then connect to 120Ω terminal resistor.",
        "| 31 | Digi. Output 9 | 1.5mm2 | DC 30V supply (negative) output (transistor), rated 1A.",
        "| 32 | Digi. Output 10 | 1.5mm2 | DC 30V supply (negative) output (transistor), rated 1A.",
        "| 33 | DC Voltage In + | 1.0mm2",
        "Connect DC battery pack externally.",
        "| 34 | DC Voltage In - | 1.0mm2",
        "| 35 | Normally close output, rated 16A.",
        "| 36 | Digi. Output 4 | 2.5mm2",
        "Public points of relay.",
        "| 37 | Normally open output, rated 16A.",
        "| 38 | Normally close output, rated 16A.",
        "| 39 | Digi. Output 5 | 2.5mm2",
        "| 40 | Normally open output, rated 16A.",
        "| 41 | Digi. Output 6 | 2.5mm2 | Normally open output, rated 16A.",
        "| 42 | Public points of relay.",
        "| 43 | Mains | L1",
        "| Phase | 1.0mm2 | Connect to Mains L1 Phase (2A fuse is recommended).",
        "| 44 | Mains | L2",
        "| Phase | 1.0mm2 | Connect to Mains L2 Phase (2A fuse is recommended).",
        "| 45 | Mains | L3",
        "| Phase | 1.0mm2 | Connect to Mains L3 Phase (2A fuse is recommended).",
        "| 46 | Mains N Wire Input | 1.0mm2",
        "Connect to Mains N wire.",
        "| 47 | Gen L1 Phase Voltage | 1.0mm2 | Connect to Gen L1 Phase (2A fuse is recommended).",
        "Input",
        "| 48 | Gen L2 Phase Voltage | 1.0mm2 | Connect to Gen L2 Phase (2A fuse is recommended).",
        "| 49 | Gen L3 Phase Voltage | 1.0mm2 | Connect to Gen L3 Phase (2A fuse is recommended).",
        "| 50 | Gen N Wire Input | 1.0mm2",
        "Connect to Gen N wire.",
        "| 51 | CT A-phase Input | 1.5mm2",
        "| Connect to CT secondary coil (rated | 5A) externally.",
        "| 52 | CT B-phase Input | 1.5mm2",
        "| 53 | CT C-phase Input | 1.5mm2",
        "| 54 | CT COM | 1.5mm2",
        "| Please refer to following installation | illustration.",
        "| 55 | Earth CT Input | 1.5mm2 | Outside connect to CT secondary coil (rated 5A).",
        "| 56 | 1.5mm2",
        "| 57 | Engine Temp. Sensor | 1.0mm2",
        "Connect to temperature resistance sensor.",
        "Connect to engine oil pressure sensor. Voltage type",
        "| 58 | Oil Pressure Sensor | 1.0mm2 | (0V-10V), current type (4mA-20mA) and resistance",
        "sensor can be chosen.",
        "Connect to fuel level resistance sensor. Voltage type",
        "| 59 | Fuel Level Sensor | 1.0mm2 | (0V-10V), current type (4mA-20mA) and resistance",
        "Connect to temp./fuel level/pressure type sensor.",
        "| 60 | Flex. Sensor 1 | 1.0mm2 | Voltage type (0V-10V), current type (4mA-20mA) and",
        "resistance sensor can be chosen.",
        "| 61 | Flex. Sensor 2 | 1.0mm2 | Voltage type (0V-10V), current type (4mA-20mA) and",
        "| 62 | Flex. Sensor 3 | 1.0mm2",
        "Connect to temp./fuel level/pressure resistance sensor.",
        "| 63 | VOUT(+5V) | 1.0mm2 | Provide +5V voltage for voltage type sensor, and current",
        "is below 50mA.",
        "| 64 | Sensor COM.",
        "| / | Public sensor terminal, and battery negative is already",
        "connected in the controller.",
        "| 65 | RS485(1)",
        "| B(-) | 0.5mm2 | Impedance-120Ω shielding wire is recommended, and",
        "| 66 | RS485(1)",
        "| A(+) | 0.5mm2",
        "| 67 | RS485(1)",
        "| TR | / | TR with A(+) and then connect to 120Ω terminal resistor.",
        "| 68 | RS485(2)",
        "| 69 | RS485(2)",
        "| 70 | RS485(2)",
        "NOTE 1: The slave USB ports on the controller rear panel are configurable parameter ports, and users can directly",
        "program the controller on PC.",
        "NOTE 2: The master USB port on the controller rear panel is U flash, by which controller parameters can be lead in or",
        "export out.",
        "NOTE 3: Expansion SGE02-4G module can be inserted on the back panel.",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
        "| 8.1 CONTENTS AND | SCOPES OF PARAMETERS",
        "| Table 13 Parameter Configuration | Contents and Scopes",
        "| No. | Items",
        "| Parameters | Defaults",
        "Module Setting",
        "0: Stop Mode",
        "| 1. | Power On Mode | (0-2) | 0 | 1: Manual Mode",
        "2: Auto Mode",
        "Baud Rate",
        "| 2. | RS485-1 | (1-254) | 1",
        "Controller address for remote monitoring",
        "Stop bits selection",
        "| 3. | RS485-2 | (1-254) | 1",
        "0: Simplified Chinese",
        "| 4. | Language | (0-2) | 0 | 1: English",
        "2: Other",
        "| 5. | Password | (0-65535) | 00318",
        "It is used to enter advanced parameter",
        "setting.",
        "| 6. | DST | (0-1) | 0 | 0: Disable | 1: Enable",
        "Start and end time for this can be set.",
        "| 7. | Date & Time",
        "It is used for date and time settings.",
        "| 8. | Temp. Unit | (0-1) | 0 | 0：°C: | 1:°F;",
        "| 9. | Pressure Unit | (0-2) | 0 | 0: kPa; | 1: psi； 2：bar。",
        "| 10. | Backlight Duration | (0-3600)s | 300",
        "Network Communication:",
        "0: Disabled; 1: Enabled",
        "Automatic IP Setting:",
        "| (0-1) | 1 | 0: Disabled; 1: Enabled",
        "TCP/IP Modbus:",
        "| 11. | Network | (0-1) | 1 | 0: Disabled; 1: Enabled",
        "Cloud Service:",
        "| (0-2) | 0 | 0: Disabled; 1: Enabled",
        "Server Setting:",
        "| 0: IoTeyun; 1: Cloud Monitoring | Platform;",
        "2: Custom.",
        "| 12. | Alarm Data Interval | (0-60.0)s | 0.1",
        "| 13. | Custom Protocol | (0-1) | 0 | 0:",
        "| Disable | 1:",
        "| 0: | Fn Key",
        "| 14. | Fn Function | (0-6) | 0 | 1:",
        "Stop Key",
        "| 2: | Start Key",
        "| 3. | Manual Key",
        "| HGM9420N_HGM9420LT | Genset Controller",
        "| 4. | Auto Key",
        "| 5: | Mains Close/Open Key",
        "| 6: | Gen Close/Open Key",
        "| 15. | Custom Protocol | 2 | (0-1) | 0 | 0:",
        "| Disable | 1: Enable",
        "| Mains | Setting",
        "| 1. | Mains Options | (0-2) | 1 | 0: Disable; 1: AMF; 2: Only Indication",
        "| 2. | AC System | (0-3) | 0 | 1: 3P3W",
        "| 3. | Normal Delay | (0-3600)s | 10",
        "Check time from Mains abnormal to",
        "normal;",
        "| 4. | Abnormal Delay | (0-3600)s | 5",
        "| Check | time",
        "| from | Mains",
        "| normal | to",
        "abnormal;",
        "| 5. | Loss of Phase | (0-1) | 1 | 0: Disable; | 1: Enable",
        "| 6. | Reverse Phase Seq. | (0-1) | 1 | 0: Disable; | 1: Enable",
        "Provide standards for Mains over voltage",
        "| 7. | Rated Voltage | (30-30000)V | 230",
        "and under voltage; if PT is fitted, this value",
        "is primary voltage of PT.",
        "| (0-1) | 0 | 0: Disable; | 1: Enable",
        "| 8. | PT Fitted | (30-30000)V | 100",
        "Mains primary voltage.",
        "Mains secondary voltage.",
        "| 9. | Over Voltage | (0-200.0)% | 120.0",
        "Set value is percentage of Mains rated",
        "voltage; Return and delay value can also be",
        "set.",
        "| 10. | Under Voltage | (0-200.0)% | 80.0",
        "| 11. | Rated Frequency | (10.0-75.0)Hz | 50.0",
        "Provide standards for Mains over frequency",
        "and under frequency.",
        "| 12. | Over Frequency | (0-200.0)% | 114.0",
        "frequency; Return value and delay value can",
        "also be set.",
        "| 13. | Under Frequency | (0-200.0)% | 90.0",
        "Timer Setting",
        "| 1. | Start Delay | (0-3600)s | 5",
        "Time from mains abnormal or remote start",
        "signal is active to genset is starting.",
        "| 2. | Stop Delay | (0-3600)s | 30",
        "Time from mains normal or remote start",
        "signal is inactive to genset is stopping.",
        "| 3. | Pre-heat Delay | (0-3600)s | 0",
        "Time for pre-powering the heat plug before",
        "starter is powered up.",
        "| 4. | Fuel Time | (1-3600)s | 1",
        "Fuel output time before crank output.",
        "| 5. | Cranking Time | (3-60)s | 8",
        "Time for starter power on each time.",
        "| 6. | Crank Rest Time | (3-60)s | 10",
        "The waiting time before second power up",
        "when engine start fails.",
        "| Alarms | for",
        "| low | oil",
        "| pressure, | high",
        "| 7. | Safety On Time | (0-3600)s | 10",
        "temperature, under speed, under frequency",
        "/voltage, charging failure are inactive.",
        "| 8. | Start Idle Time | (0-3600)s | 10",
        "Running time for genset idling speed when",
        "the genset is starting.",
        "| 9. | Warming Up Time | (0-3600)s | 30",
        "Warming up time between genset switch on",
        "and high speed running.",
        "| 10. | Cooling Time | (0-3600)s | 60",
        "Radiating time before genset stop, after it",
        "unloads.",
        "| 11. | Stop Idle Time | (0-3600)s | 10",
        "the genset is stopping.",
        "| 12. | ETS Hold Time | (0-3600)s | 20",
        "| Time | for",
        "| the | stop",
        "electromagnet",
        "energization as the genset is stopping.",
        "Time after “idle delay” is over before the",
        "complete stop when “ETS Hold Time” is set",
        "| 13. | Fail to Stop | (0-3600)s | 0 | “0”; time after “ETS Hold Time” delay is over",
        "before the complete stop when it is set",
        "other than “0”.",
        "| 14. | After Stop Time | (0-3600)s | 0",
        "Time between a complete stop and",
        "standby.",
        "| 15. | Gas Engine Timers | (0-1) | 0 | 0: Disable | 1: Enable",
        "| 16. | Choke On Time | (0-60)s | 0",
        "Output time for gas thickening after the unit",
        "starts.",
        "| 17. | Gas On Delay | (0-60)s | 0",
        "| 18. | Ignition Off | (0-60)s | 0",
        "| 0: Disable | 1: Enable",
        "When it is enabled, the controller will stop",
        "| 19. | Smart Pre-heat | (0-2) | 0",
        "pre-heating earlier according to the set",
        "conditions.",
        "Sensors are available, and when it is above",
        "the set value, it shall end the pre-heating.",
        "| (0-1) | 0 | 0: Disable | 1: Enable",
        "| 20. | Smart Start Idle | (0-2) | 0",
        "the set value, it shall end start idle process.",
        "Engine Setting",
        "| 1. | Engine Type | (0-39) | 0",
        "Default: non-ECU engine",
        "Tooth number of the engine, for judging of",
        "| 2. | Flywheel Teeth | (10-300) | 118",
        "| starter | separation",
        "| conditions | and",
        "inspecting of engine speed. See following",
        "installation instructions.",
        "| 3. | Rated Speed | (0-6000)r/min | 1500",
        "Offer standard to judge over/under/loading",
        "speed.",
        "Set value is percentage of rated speed.",
        "| 4. | Loading Speed | (0-100.0)% | 90.0",
        "Controller detects when it is ready to load.",
        "It won’t enter normal running period when",
        "speed is under loading speed.",
        "Maximum start times for start failures;",
        "| 5. | Start Attempts | (1-10)times | 3",
        "when it reaches up to the set value,",
        "controller will issue failed to start signal.",
        "Please refer to Table 17.",
        "3 kinds of conditions for starter and engine",
        "| 6. | Disc. Condition | (0-6) | 2",
        "| separation; | and",
        "| they | can",
        "| be | used",
        "separately, or used simultaneously in order",
        "to separate motor and engine as soon as",
        "possible.",
        "| Set | value",
        "| is | gen",
        "| rated | frequency",
        "| 7. | Disconnect Freq | (0-200.0)% | 24.0",
        "percentage; when gen freq. is above pre-set",
        "value, starter will separate; Please refer to",
        "following installation illustration.",
        "Set value is rated speed percentage; when",
        "| 8. | Disconnect Speed | (0-200.0)% | 24.0",
        "speed is above pre-set value, starter will",
        "| separate; | Please",
        "| refer | to",
        "following",
        "installation illustration.",
        "When engine oil pressure is above pre-set",
        "| 9. | Disconnect OP | (0-1000)kPa | 200",
        "| 10. | ECU Fault Lamp | (0-5) | 1",
        "| 11. | ECU Stop Lamp | (0-5) | 5 | 0: None; 1: Warning; 2: Block; 3: Trip; 4: Trip",
        "| 12. | ECU Warning Lamp | (0-5) | 1 | and Stop; 5: Shutdown",
        "| 13. | ECU Protect Lamp | (0-5) | 1",
        "| ECU | Display",
        "The engine page of the controller will",
        "| 14. | Parameters | (0-1) | 1",
        "| display | the",
        "| corresponding | parameter",
        "| values if parameter | settings",
        "are",
        "enabled and the controller receives valid",
        "data from the ECU.",
        "| 15. | D+ Selection | (0-1) | 0",
        "| 16. | Speed Selection | (0-1) | 1",
        "| 17. | Temp. Selection | (0-1) | 1",
        "| 18. | Oil Pressure Selection | (0-1) | 1",
        "| 19. | Idle Speed | (0-6000)r/min | 750",
        "| 20. | Speed Raising Time | (0-3600)s | 10",
        "| 21. | ECU Comm. Address | (0-255) | 3",
        "| 22. | Battery Voltage | (0-60.0)V | 24.0",
        "Provide standards for battery over voltage",
        "and under voltage.",
        "| (0-1) | 1 | 0: Disable | 1: Enable",
        "Set value is batt. rated volt percentage.",
        "| 23. | Battery Over Volt. 1 | (0-200.0)% | 115.0",
        "Return value is batt. rated volt percentage.",
        "Delay value",
        "Action",
        "| 24. | Battery Over Volt. 2 | (0-200.0)% | 115.0",
        "| 25. | Battery Under Volt. 1 | (0-200.0)% | 90.0",
        "| 26. | Battery Under Volt. 2 | (0-200.0)% | 90.0",
        "Set Value",
        "| 27. | Charge Alt Failure | (0-60.0)V | 10.0",
        "Return Value",
        "Delay Value",
        "| 28. | DC Volt. Start | (0-60.0)V | 46.6",
        "Start Value",
        "Stop Value",
        "| 29. | Over Speed 1 | (0-200.0)% | 114.0",
        "Set value is rated speed percentage;",
        "Return value is rated speed percentage;",
        "| 30. | Over | Speed 2 | (0-200.0)% | 108.0",
        "| 31. | Under Speed 1 | (0-200.0)% | 82.0",
        "| 32. | Under Speed 2 | (0-200.0)% | 90.0",
        "| 33. | Loss of Speed",
        "| Signal | (0-5) | 5 | 0: None; 1: Warning; 2: Block; 3: Trip; 4: Trip",
        "| Action | and Stop; 5: Shutdown",
        "| 34. | Loss of Speed",
        "| Signal | (0-3600)s | 5 | Time from detecting speed is 0 to action",
        "| Delay | confirm.",
        "Generator Setting",
        "| 1. | AC System | (0-3) | 0 | 0: 3P4W; 1: 3P3W;",
        "Numbers of generator poles; this value is",
        "| 2. | Poles | (2-64) | 4",
        "used for engine speed calculation when",
        "speed sensor is not installed.",
        "Provide standards for judging gen over",
        "voltage, under voltage and loading voltage.",
        "| 3. | Rated Voltage | (30-30000)V | 230",
        "If PT is fitted, this is primary voltage of PT;",
        "when AC system is 3P3W, this value is wire",
        "voltage; for other AC systems, this value is",
        "phase voltage.",
        "Set value is rated voltage percentage;",
        "controller detected when it prepares to take",
        "| 4. | Loading Voltage | (0-200.0)% | 85.0",
        "load; when gen voltage is less than loading",
        "voltage, genset won't enter normal running",
        "period.",
        "| 5. | Rated Frequency | (10.0-75.0)Hz | 50.0",
        "| Offer | standards",
        "| for | detecting",
        "over/under/loading frequency.",
        "Percentage of generator rated frequency;",
        "| 6. | Loading Frequency | (0-200.0)% | 85.0",
        "controller detects when it prepares to take",
        "load; when gen frequency is less than",
        "loading frequency, it won't enter normal",
        "running period.",
        "| 7. | PT Fitted | (0-1) | 0 | 0: Disable | 1: Enable",
        "| 8. | Harmonic Display | (0-1) | 0 | 0: Disable | 1: Enable",
        "| 9. | Loss of Phase | (0-1) | 1 | 0: Disable | 1: Enable",
        "| 10. | Reverse Phase Seq. | (0-1) | 1 | 0: Disable | 1: Enable",
        "Set value is gen rated voltage percentage;",
        "| 11. | Over Volt 1 | (0-200.0)% | 118.0",
        "| Return | value",
        "| rated | voltage",
        "percentage;",
        "| 12. | Over Volt 2 | (0-200.0)% | 108.0",
        "percentage.",
        "| 13. | Under Volt 1 | (0-200.0)% | 82.0",
        "| 14. | Under Volt 2 | (0-200.0)% | 86.0",
        "Set value is degree of unbalance of gen",
        "voltage.",
        "| 15. | Volt Imbalance 1 | (0-200.0)% | 5.0",
        "Return value is degree of unbalance of gen",
        "Set value is gen degree of unbalance.",
        "| 16. | Volt Imbalance 2 | (0-200.0)% | 5.0",
        "Return value is gen degree of unbalance.",
        "| 17. | THD Alarm 1 | (0-1) | 0 | 0: Disable | 1: Enable",
        "Set value is degree of distortion of gen",
        "Return value is degree of distortion of gen",
        "| 18. | THD Alarm 2 | (0-200.0)% | 5.0",
        "| 19. | Over Freq. 1 | (0-200.0)% | 112.0",
        "Return value is gen rated frequency",
        "| 20. | Over Freq. 2 | (0-200.0)% | 108.0",
        "| 21. | Under Freq. 1 | (0-200.0)% | 82.0",
        "| 22. | Under Freq. 2 | (0-200.0)% | 86.0",
        "Load Setting",
        "| 1. | CT Ratio | (5-6000)/5 | 500",
        "| Ratio | of",
        "| external | connected",
        "current",
        "transformer.",
        "| 2. | Rated Current | (5-6000)A | 500",
        "It is rated current of generator and used for",
        "loading current standard.",
        "| 3. | CT Position | (0-1) | 0 | 0: Load; | 1: Gen",
        "Set value is percentage of rated current.",
        "| 4. | Over Current 1 | (0-200.0)% | 118.0",
        "Return value is percentage of rated current.",
        "| 5. | Over Current 2 | (0-200.0)% | 108.0",
        "| 6. | Unbalance Current | 1 | (0-200.0)% | 18.0",
        "| 7. | Unbalance Current | 2 | (0-200.0)% | 18.0",
        "| 8. | Earth Fault 1 | (0-200.0)% | 18.0",
        "| 9. | Earth Fault 2 | (0-200.0)% | 18.0",
        "| 10. | Rated Power(kW) | (0-6000)kW | 276",
        "Genset rated active power, which is",
        "standard of loading active power.",
        "| 11. | Rated Power(kvar) | (0-6000)kvar | 210",
        "Genset rated reactive power, which is",
        "standard of loading reactive power.",
        "Set value is percentage of rated active",
        "| 12. | Reverse Power 1 | (0-200.0)% | 8.0",
        "power.",
        "Return value is percentage of rated active",
        "| 13. | Reverse",
        "| Power | 2 | (0-200.0)% | 3.0",
        "| 14. | Over Power 1 | (0-200.0)% | 118.0",
        "| 15. | Over Power 2 | (0-200.0)% | 108.0",
        "Set value is percentage of rated reactive",
        "| 16. | Loss Excitation 1 | (0-200.0)% | 18.0",
        "Return value is percentage of rated reactive",
        "| 17. | Loss Excitation 2 | (0-200.0)% | 18.0",
        "Set value is gen power factor.",
        "| 18. | PF Low 1 | (0-1.00) | 0.75",
        "Return value is gen power factor.",
        "| 19. | PF Low 2 | (0-1) | 0 | 0: Disable | 1: Enable",
        "Switch Setting",
        "| 1. | Close Time | (0-20.0)s | 5.0 | Pulse width of switch on. When it is 0, it",
        "means output constantly.",
        "| 2. | Open Time | (0-20.0)s | 3.0",
        "Pulse width of switch off.",
        "| 3. | Check Time | (0-20.0)s | 5.0",
        "After ATS transfer, check time for switch",
        "auxiliary contact.",
        "| 4. | Open Check Enable | (0-1) | 0 | 0: Disable; | 1: Enable",
        "| 5. | Transfer Fail Warn | (0-1) | 0",
        "Interval time from Mains open to Gen close",
        "| 6. | Transfer Time | (0-7200)s | 5",
        "or from Gen open to Mains close.",
        "| 7. | Mains Abnormal Trip | (0-1) | 1 | 0: Disable; | 1: Enable",
        "Analog Sensor Setting",
        "Temperature Sensor",
        "| 1. | Curve Type | (0-15) | 8 | SGD; For details please see Table 16.",
        "| 2. | Open Act | (0-5) | 1 | 0: None; 1: Warning; 2: Block; 3: Trip; 4:",
        "Trip",
        "and Stop; 5: Shutdown.",
        "Set value is engine temperature value.",
        "| 3. | Over Alarm 1 | ((-50)-300)°C | 96",
        "| 4. | Over Alarm 2 | ((-50)-300)°C | 93",
        "| 5. | Under Alarm | ((-50)-300)°C | 75",
        "| 6. | Custom Curve",
        "| Oil | Pressure Sensor",
        "| 3. | Under Alarm 1 | (0-1000)kPa | 103",
        "Set value is engine oil pressure value.",
        "| (0-1000)kPa | 117",
        "| (0-1000)kPa | 124",
        "| Set value is | engine oil pressure",
        "value.",
        "| 4. | Under Alarm 2 | (0-1000)kPa | 138",
        "| 5. | Custom Curve",
        "| Fuel | Level Sensor",
        "| 1. | Curve Type | (0-15) | 4 | SGD; For details please see Table 16.",
        "| 2. | Open Act | (0-5) | 0 | 0: None; 1: Warning; 2: Block; 3: Trip; | 4:",
        "Set value is engine fuel level value.",
        "| 3. | Under Alarm 1 | (0-100)% | 5",
        "| 4. | Under Alarm 2 | (0-100)% | 15",
        "| 6. | Fuel Tank Volume | (0-1) | 0 | 0: Disable | 1: Enable",
        "Engine fuel volume value.",
        "| 7. | Fuel Economy Enable | (0-1) | 0 | 0: Disable | 1: Enable",
        "| 8. | Fuel Economy Curve",
        "Flexible Sensor 1",
        "| 0: | None",
        "| 1. | Sensor Type | (0-3) | 0 | 1:",
        "Temp Sensor",
        "| 2: | Pressure Sensor",
        "| 3: | Level Sensor",
        "Flexible Sensor 2",
        "Flexible Sensor 3",
        "Digital Input Ports",
        "Digital Input Port 1",
        "| 1. | Contents Setting | (0-70) | 28",
        "| Remote start (on load). For | details",
        "see",
        "Table 15.",
        "| 2. | Active Type | (0-1) | 0 | 0: Close 1: Open",
        "Digital Input Port 2",
        "| 1. | Contents Setting | (0-70) | 26",
        "| Temperature high shutdown | input.",
        "For",
        "details see Table 15.",
        "| 2. | Active Type | (0-1) | 0 | 0: Close | 1: Open",
        "Digital Input Port 3",
        "| 1. | Contents Setting | (0-70) | 27",
        "| Low oil pressure shutdown | input;",
        "Digital Input Port 4",
        "| 1. | Contents Setting | (0-70) | 0 | User defined. For details see Table 15.",
        "| 3. | Active Range | (0-3) | 2 | 0: From safety on 1: From starting",
        "2: Always 3: Never",
        "| 4. | Active Actions | (0-5) | 0 | 0: None; 1: Warning; 2: Block; 3: Trip; 4: Trip",
        "and Stop; 5: Shutdown",
        "| 5. | Delay | (0-20.0)s | 2.0",
        "Time from detecting input port is active to",
        "confirm;",
        "| 6. | Description",
        "When input port is active, LCD displays the",
        "contents.",
        "Digital Input Port 5",
        "| 1. | Contents Setting | (0-70) | 0 | Users-defined; For details see Table 15.",
        "| 4. | Active Actions | (0-5) | 1 | 0: None; 1: Warning; 2: Block; 3: Trip; 4:",
        "| 5. | Active Delay | (0-20.0)s | 2.0",
        "Time from detecting active to confirm",
        "| LCD displays detailed contents when | the",
        "input is active.",
        "Digital Input Port 6",
        "| 4. | Active Actions | (0-5) | 2 | 0: None; 1: Warning; 2: Block; 3: Trip; 4:",
        "Digital Input Port 7",
        "| 1. | Contents Setting | (0~70) | 5 | Lamp test; For details see Table 15.",
        "| 2. | Active Type | (0~1) | 0 | 0: Close 1: Open",
        "Digital Input Port 8",
        "| 3. | Active Range | (0-3) | 0 | 0: From safety on 1: From starting",
        "| 4. | Active Actions | (0-5) | 0 | 0: None; 1: Warning; 2: Block; 3: Trip; 4:",
        "Time from detecting active to confirm.",
        "Digital Input Port 9",
        "| 1. | Contents Setting | (0-70) | 0 | Users-defined. For details see Table 15.",
        "Digital Input Port 10",
        "Digital Output Ports",
        "Digital Output Port 1",
        "| 1. | 1 Contents Setting | (0-299) | 35",
        "| Idle speed control; | For details please",
        "Table 14.",
        "| 2. | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally close",
        "Digital Output Port 2",
        "| 3. | Contents Setting | (0~299) | 48",
        "| Common alarm; | For details please",
        "| 4. | Active Type | (0~1) | 0 | 0: Normally open; | 1: Normally close",
        "Digital Output Port 3",
        "| 1. | Contents Setting | (0~299) | 38",
        "| Energize to stop; | For details please",
        "| 2. | Active Type | (0~1) | 0 | 0: Normally open; | 1: Normally close",
        "Digital Output Port 4",
        "| 1. | Contents Setting | (0~299) | 31",
        "| Mains close output; | For details",
        "| please | see",
        "| 2. | Active Type | (0~1) | 0 | 0: Normally open; | 1: Normally",
        "close",
        "Digital Output Port 5",
        "| 1. | Contents Setting | (0~299) | 28",
        "| Open output; For | details please see Table",
        "Digital Output Port 6",
        "| 1. | Contents Setting | (0~299) | 29",
        "| Gen close output; | For details please",
        "Digital Output Port 7",
        "| 1. | Contents Setting | (0~299) | 0 | Not Used; For details please see Table 14.",
        "Digital Output Port 8",
        "Digital Output Port 9",
        "| 1. | Contents Setting | (0-299) | 0 | Not Used; For details please see Table 14.",
        "Digital Output Port 10",
        "Scheduled Run Setting",
        "0: Disable; 1: Enable",
        "| 1 | Scheduled Run | (0~1) | 0",
        "| Circular setting (monthly, weekly, | daily),",
        "| start time setting, continuous time | setting",
        "and loading selection are available.",
        "Scheduled Not Run Setting",
        "| 1 | Scheduled Not Run | (0~1) | 0",
        "Circular setting (monthly, weekly, daily),",
        "non-start time setting, and continuous time",
        "setting are available.",
        "Maintenance Setting",
        "Maintenance 1 Setting",
        "| 1 | Enable | (0-1) | 0 | 0: Disable; 1: Enable",
        "Maintenance countdown, time due action,",
        "| pre-alarm time of A and B and action | can be",
        "Maintenance 2 Setting",
        "| 1 | Enable | (0-1) | 0",
        "| Maintenance countdown, time due | action,",
        "Maintenance 3 Setting",
        "Alternative Configuration",
        "Alt. Config. 1",
        "Power supply system, rated voltage, rated",
        "frequency, rated speed, rated current, rated",
        "active power, rated reactive power can be",
        "Alt. Config. 2",
        "| 2 | Enable | (0-1) | 0",
        "Alt. Config. 3",
        "| 3 | Enable | (0-1) | 0",
        "Cycle Start Setting",
        "| 1. | Cycle Start Enabled | (0-1) | 0 | 0: Disable; 1: Enable",
        "| 2. | Priority Selection | (0-1) | 0 | 0: Backup (slave); 1: Master",
        "| 3. | Master",
        "| Run | Time | (0-1440) | 720",
        "When enabled, it is master running time,",
        "(min)",
        "| 4. | Backup",
        "When enabled, it is backup running time.",
        "| 5. | Comm. Port | (0-1) | 0 | 0: CAN(2); 1: RS485(2)",
        "Sync Setting",
        "Sync Check",
        "| 1. | Check Enable | (0-1) | 0 | 0: Disable; 1: Enable",
        "Voltage difference of Gen and Mains; if it is",
        "| 2. | Check",
        "| Volt Diff. | (0-30)V | 3",
        "below sync volt difference, then volt sync is",
        "considered.",
        "| 3. | Check",
        "| Pos Freq | Diff. | (0-2.00)Hz | 0.20",
        "Freq difference of Gen and Mains; if it is",
        "below positive difference of sync, and",
        "| 4. | Check",
        "| Neg Freq | Diff. | (0-2.00)Hz | 0.10",
        "above negative difference of sync, freq.",
        "sync is considered.",
        "Primary phase difference of Gen and Mains,",
        "| 5. | Check Phase Ang Diff. | (0-20)° | 10",
        "if it is below phase angle difference of sync,",
        "phase sync is considered.",
        "| 6. | Sync Failure Act | (0-5) | 1 | 0: None; 1: Warning; 2: Block; 3: Trip; 4: Trip",
        "Maximum waiting sync time; if time is due,",
        "| 7. | Sync Failure Delay | (0-3600)s | 120",
        "but it still doesn't meet sync condition, then",
        "alarm is issued.",
        "At sync transferring, sync close or open",
        "output delay starts; during the delay if",
        "correct close/open status is detected, then",
        "close/open pulse output is stopped; if after",
        "| 8. | C/O Check Time | (0.1-1.0)s | 0.6",
        "the delay correct status still is not detected,",
        "then alarm is issued.",
        "NOTE: If sync close/open detection time is smaller",
        "than close/open time, then sync close/open time is",
        "switch close/open time.",
        "| 9. | Sync Failure Transfer | (0-1) | 0 | 0: Disable | 1: Enable",
        "NEL Settings",
        "| 1. | Number | (1-3) | 3",
        "| 2. | Auto Trip | (0-1) | 0",
        "| 3. | Auto Trip 1 Set Value | (0-200)% | 90",
        "| 4. | Auto Trip 1 Delay | (0-3600)s | 5",
        "| 5. | Auto Trip 2 Set Value | (0-200)% | 100",
        "Details of function description please see",
        "| 6. | Auto Trip 2 Delay | (0-3600)s | 1",
        "the following description.",
        "| 7. | Auto Reconnection | (0-1) | 0",
        "| 8. | Auto Reconnection Set | (0-200)% | 50",
        "Value",
        "| 9. | Auto",
        "| Reconnection | (0-3600)s | 5",
        "Dummy Load",
        "| 2. | Connect Enable | (0-1) | 0",
        "| 3. | Connect Set Value 1 | (0-200)% | 20",
        "| 4. | Connect Delay 1 | (0-3600)s | 5",
        "| 5. | Connect Set Value | 2 | (0-200)% | 10",
        "| 6. | Connect Delay 2 | (0-3600)s | 1",
        "| 7. | Auto Trip | (0-1) | 0",
        "| 8. | Trip Set Value | (0-200)% | 50",
        "| 9. | Trip Delay | (0-3600)s | 5",
        "Expansion Module",
        "| 1. | Exp DIN16 | (0-1) | 0 | 0:",
        "| Disable; | 1:",
        "| 2. | Exp DOUT16 | (0-1) | 0 | 0:",
        "| 3. | Exp AIN24 1 | (0-1) | 0 | 0:",
        "| 4. | Exp AIN24 2 | (0-1) | 0 | 0:",
        "| 5. | Exp AIN16-M02 1 | (0-1) | 0 | 0:",
        "| 6. | Exp AIN16-M02 2 | (0-1) | 0 | 0:",
        "| 7. | Exp AIN8 | (0-1) | 0 | 0:",
        "| 8. | SGE02-4G | (0-1) | 1 | 0:",
        "| 9. | BAC150CAN | (0-1) | 0 | 0:",
        "| HGM9420N_HGM9420LT Genset Controller User Manual | Page | 77",
        "8.2 ENABLE DEFINITION OF DIGITAL OUTPUT PORTS 1-10",
        "| 8.2.1 | DEFINITION OF DIGITAL OUTPUT PORTS 1-10",
        "Table 14 Definition of Digital Output Ports 1-10",
        "| No. | Type",
        "| 0 | Not Used",
        "| 1 | Custom Period 1",
        "| 2 | Custom Period 2",
        "| 3 | Custom Period 3",
        "| 4 | Custom Period 4",
        "| 5 | Custom Period 5",
        "| 6 | Custom Period 6",
        "| Details of | function",
        "| description please | see",
        "| the | following",
        "| 7 | Custom Combined | 1",
        "description.",
        "| 8 | Custom Combined | 2",
        "| 9 | Custom Combined | 3",
        "| 10 | Custom Combined | 4",
        "| 11 | Custom Combined | 5",
        "| 12 | Custom Combined | 6",
        "| 13 | Reserved",
        "| 14 | Reserved",
        "| 15 | Gas Choke On",
        "When the gas timer is enabled, generator in crank status, it",
        "outputs in set choke on time, not output at other status.",
        "| 16 | Gas Ignition Control",
        "When the gas timer is enabled, the action on generator start. After",
        "entering ETS status, it doesn’t output in ignition off time.",
        "| 17 | Air Flap Control",
        "Act on over speed shutdown and emergency stop. Air inflow can",
        "be closed.",
        "Act on warning, block, trip, trip and stop, and shutdown. An",
        "| 18 | Audible Alarm",
        "annunciator can be connected externally. If “alarm mute”",
        "configurable input port is active, this is prohibited.",
        "| 19 | Louver Control",
        "Act when genset is starting and disconnect when genset is",
        "stopped completely.",
        "| 20 | Fuel Pump Control",
        "It is controlled by limit values of level sensor fuel pump.",
        "| 21 | Heater Control",
        "It is controlled by heating limit values of temperature sensor.",
        "| 22 | Cooler Control",
        "It is controlled by cooling limit values of temperature sensor.",
        "| 23 | Fuel Pre-supply",
        "Act in the period from “cranking” to “safety on”.",
        "| 24 | Generator Excite",
        "Output in start process. If there is not generator frequency during",
        "high-speed running, it shall output for 2 seconds again.",
        "| 25 | Pre-lubricate",
        "Act from pre-heating to safety on.",
        "| 26 | Remote Control",
        "This port is controlled by communication (PC).",
        "| 27 | Reserved",
        "| 28 | Open Breaker",
        "Control breaker offload when sync. transfer is not enabled.",
        "| 29 | Close Gen Output",
        "It can control generating switch to take load.",
        "| 30 | Open Gen Breaker",
        "It can control generating switch to take off load when sync.",
        "transfer is enabled.",
        "| 31 | Close Mains Output",
        "It can control mains switch to take load.",
        "| 32 | Open Mains Breaker",
        "It can control mains switch to take off load when sync. transfer is",
        "enabled.",
        "| 33 | Crank Relay",
        "Genset outputs at crank status, not output at other status.",
        "Act when genset is starting and disconnect when stop is",
        "| 34 | Fuel Relay",
        "completed.",
        "When gas timer is enabled, fuel relay output is used to control gas",
        "valve.",
        "It is used for unit with idling control. Close before starting and",
        "| 35 | Idle Control",
        "open in warming up delay; Close during stopping idle mode and",
        "open when stop is completed.",
        "| 36 | Speed Raise Relay",
        "Act during warming up time.",
        "| 37 | Speed Drop Relay",
        "Act between the period “stop idle” and “failed to stop”.",
        "| 38 | Energize to Stop",
        "It is used for engines with ETS electromagnet. Close when stop",
        "idle is over and open when pre-set “ETS delay” is over.",
        "| 39 | Speed Drop Pulse | Act for 0.1s when controller enters “stop idle”, used for control",
        "parts of ECU dropping to idle speed.",
        "| 40 | ECU Stop",
        "Used for ECU engine to control its stop.",
        "| 41 | ECU Power",
        "Used for ECU engine to control its power.",
        "| 42 | Speed Raise Pulse | Act for 0.1s when controller enters warming up delay; used for",
        "control parts of ECU raising to normal speed.",
        "| 43 | Crank Success",
        "Close when a successful start signal is detected.",
        "| 44 | Generator OK",
        "Act when generator is normally running.",
        "| 45 | Generator Available",
        "Act between normal running and high-speed cooling.",
        "| 46 | Mains OK",
        "Act when mains is normal.",
        "| 47 | Reserved",
        "| 48 | Common Alarm",
        "Act when genset common warning, common shutdown, common",
        "trip, common trip and stop, common block alarms occur.",
        "| 49 | Common Trip and Stop",
        "Act when common trip and stop alarm occurs.",
        "| 50 | Common Shutdown",
        "Act when common shutdown alarm occurs.",
        "| 51 | Common Trip",
        "Act when common trip alarm occurs.",
        "| 52 | Common Warning",
        "Act when common warning alarm occurs.",
        "| 53 | Common Block",
        "Act when common block alarm occurs.",
        "| 54 | Battery Over Voltage",
        "Act when battery’s over voltage warning alarm occurs.",
        "| 55 | Battery Under Voltage",
        "Act when battery’s low voltage warning alarm occurs.",
        "| 56 | Charge Alternator Failure",
        "Act when charging failure warning alarm occurs.",
        "| 57 | Reserved",
        "| 58 | Reserved",
        "| 59 | Reserved",
        "| 60 | ECU Warning",
        "Indicates ECU sends a warning signal.",
        "| 61 | ECU Shutdown",
        "Indicates ECU sends a shutdown signal.",
        "| 62 | ECU Comm. Failure",
        "Indicates controller can’t communicate with ECU.",
        "| 63 | Reserved",
        "| 64 | Reserved",
        "| 65 | Reserved",
        "| 66 | Reserved",
        "| 67 | Reserved",
        "| 68 | Reserved",
        "| 69 | Input 1 Active",
        "| Act | when",
        "| input | port | 1 is active.",
        "| 70 | Input 2 Active",
        "| input | port | 2 is active.",
        "| 71 | Input 3 Active",
        "| input | port | 3 is active.",
        "| 72 | Input 4 Active",
        "| input | port | 4 is active.",
        "| 73 | Input 5 Active",
        "| input | port | 5 is active.",
        "| 74 | Input 6 Active",
        "| input | port | 6 is active.",
        "| 75 | Input 7 Active",
        "| input | port | 7 is active.",
        "| 76 | Input 8 Active",
        "| input | port | 8 is active.",
        "| 77 | Input 9 Active",
        "| input | port | 9 is active.",
        "| 78 | Input 10 Active",
        "| input | port | 10 is active.",
        "| 79 | Reserved",
        "| 80 | Reserved",
        "| 81 | Exp DI Input 1 Active | Act when expansion module DIN16 input port 1 function is active.",
        "| 82 | Exp DI Input 2 Active | Act when expansion module DIN16 input port 2 function is active.",
        "| 83 | Exp DI Input 3 Active | Act when expansion module DIN16 input port 3 function is active.",
        "| 84 | Exp DI Input 4 Active | Act when expansion module DIN16 input port 4 function is active.",
        "| 85 | Exp DI Input 5 Active | Act when expansion module DIN16 input port 5 function is active.",
        "| 86 | Exp DI Input 6 Active | Act when expansion module DIN16 input port 6 function is active.",
        "| 87 | Exp DI Input 7 Active | Act when expansion module DIN16 input port 7 function is active.",
        "| 88 | Exp DI Input 8 Active | Act when expansion module DIN16 input port 8 function is active.",
        "| 89 | Exp DI Input 9 Active | Act when expansion module DIN16 input port 9 function is active.",
        "| 90 | Exp DI Input 10 Active | Act when expansion module DIN16 input port 10 function is",
        "active.",
        "| 91 | Exp DI Input 11 Active | Act when expansion module DIN16 input port 11 function is",
        "| 92 | Exp DI Input 12 Active | Act when expansion module DIN16 input port 12 function is",
        "| 93 | Exp DI Input 13 Active | Act when expansion module DIN16 input port 13 function is",
        "| 94 | Exp DI Input 14 Active | Act when expansion module DIN16 input port 14 function is",
        "| 95 | Exp DI Input 15 Active | Act when expansion module DIN16 input port 15 function is",
        "| 96 | Exp DI Input 16 Active | Act when expansion module DIN16 input port 16 function is",
        "| 97 | Reserved",
        "| 98 | Reserved",
        "| 99 | Emergency Stop",
        "emergency stop alarm occurs.",
        "| 100 | Fail to Start",
        "start failure alarm occurs.",
        "| 101 | Fail to Stop",
        "stop failure alarm occurs.",
        "| 102 | Under Speed Warn",
        "under speed warning occurs.",
        "| 103 | Under Speed Alarm",
        "under speed alarm (except warning) occurs.",
        "| 104 | Over Speed Warn",
        "over speed warning occurs.",
        "| 105 | Over Speed Alarm",
        "over speed alarm (except warning) occurs.",
        "| 106 | Reserved",
        "| 107 | Reserved",
        "| 108 | Reserved",
        "| 109 | Gen Over Freq. Warn",
        "Act when generator over frequency warning occurs.",
        "| 110 | Gen Over Freq. Alarm",
        "Act when generator over frequency alarm (except warning)",
        "occurs.",
        "| 111 | Gen Over Volt Warn",
        "Act when generator over voltage warning occurs.",
        "| 112 | Gen Over Volt Alarm",
        "Act when generator over voltage alarm (except warning) occurs.",
        "| 113 | Gen Under Freq. Warn",
        "Act when generator low frequency warning occurs.",
        "| 114 | Gen Under Freq. Alarm",
        "Act when generator low frequency alarm (except warning) occurs.",
        "| 115 | Gen Under Volt. Warn",
        "Act when generator low voltage warning occurs.",
        "| 116 | Gen Under Volt. Alarm",
        "Act when generator low voltage alarm (except warning) occurs.",
        "| 117 | Gen Loss of Phase",
        "Act when generator loss of phase occurs.",
        "| 118 | Gen",
        "| Reverse | Phase",
        "Act when generator reverse phase sequence occurs.",
        "Sequence",
        "| 119 | Over Power Warn",
        "Act when gen over power warning occurs.",
        "| 120 | Over Power Alarm",
        "Act (except warning) when over power warning occurs.",
        "| 121 | Reverse Power Warn",
        "Act when gen reverse power warning occurs.",
        "| 122 | Reverse Power Alarm",
        "| Act (except warning) when controller detects generator | reverse",
        "| 123 | Over Current Warn",
        "Act when over current warning occurs.",
        "| 124 | Over Current Alarm",
        "Act when gen over current alarm (except warning) occurs.",
        "| 125 | Mains Inactive",
        "Output when mains is inactive.",
        "| 126 | Mains Over Freq",
        "| 127 | Mains Over Volt",
        "| 128 | Mains Under Freq",
        "| 129 | Mains Under Volt",
        "| 130 | Mains Phase Seq Wrong",
        "| 131 | Mains Loss of Phase",
        "| 132 | Reserved",
        "| 133 | Reserved",
        "| 134 | NEL1 Trip",
        "Details of function description please see the following",
        "| 135 | NEL2 Trip",
        "| 136 | NEL3 Trip",
        "| 137 | Reserved",
        "| 138 | Reserved",
        "| 139 | High Temp Warn",
        "Act when high-temperature warning occurs.",
        "| 140 | Low Temp Warn",
        "Act when low temperature warning occurs.",
        "| 141 | High Temp Alarm",
        "Act when high-temperature alarm (except warning) occurs.",
        "| 142 | Reserved",
        "| 143 | Low OP Warn",
        "Act when low oil pressure warning occurs.",
        "| 144 | Low OP Alarm",
        "Act when low oil pressure alarm (except warning) occurs.",
        "| 145 | OP Sensor Open",
        "Act when oil pressure sensor is open circuit.",
        "| 146 | Reserved",
        "| 147 | Low FL Warn",
        "Act when controller has low fuel level warning alarm.",
        "| 148 | Low FL Alarm",
        "Act when controller has low fuel level alarm (except warning).",
        "| 149 | Reserved",
        "| 150 | Flex Sensor 1 High Warn | Act when controller has flexible sensor 1 high warning alarm.",
        "| 151 | Flex Sensor 1 Low Warn | Act when controller has flexible sensor 1 low warning alarm.",
        "| 152 | Flex Sensor 1 High Alarm | Act when controller has flexible sensor 1 high alarm (except",
        "warning).",
        "| 153 | Flex",
        "| Low Alarm | Act when controller has flexible sensor 1 low alarm (except",
        "| 154 | Flex",
        "| High Warn | Act when controller has flexible sensor 2 high warning alarm.",
        "| 155 | Flex",
        "| Low Warn | Act when controller has flexible sensor 2 low warning alarm.",
        "| 156 | Flex",
        "| High Alarm | Act when controller has flexible sensor 2 high alarm (except",
        "| 157 | Flex",
        "| Low Alarm | Act when controller has flexible sensor 2 low alarm (except",
        "| 158 | Flex",
        "| High Warn | Act when controller has flexible sensor 3 high warning alarm.",
        "| 159 | Flex",
        "| Low Warn | Act when controller has flexible sensor 3 low warning alarm.",
        "| 160 | Flex",
        "| High Alarm | Act when controller has flexible sensor 3 high alarm (except",
        "| 161 | Flex Sensor 3 Low Alarm | Act when controller has flexible sensor 3 low alarm (except",
        "| 162 | Exp1 | Ch15",
        "| High Alarm | Act when expansion AIN24 1 sensor 15 high alarm (except",
        "warning) occurs.",
        "| 163 | Exp1 | Ch15",
        "| High Warn | Act when expansion AIN24 1 sensor 15 high warning occurs.",
        "| 164 | Exp1 | Ch15",
        "| Low Alarm | Act when expansion AIN24 1 sensor 15 low alarm (except",
        "| 165 | Exp1 | Ch15",
        "| Low Warn | Act when expansion AIN24 1 sensor 15 low warning occurs.",
        "| 166 | Exp1 | Ch16",
        "| High Alarm | Act when expansion AIN24 1 sensor 16 high alarm (except",
        "| 167 | Exp1 | Ch16",
        "| High Warn | Act when expansion AIN24 1 sensor 16 high warning occurs.",
        "| 168 | Exp1 | Ch16 Low Alarm | Act when expansion AIN24 1 sensor 16 low alarm (except",
        "| 169 | Exp1 | Ch16 Low Warn | Act when expansion AIN24 1 sensor 16 low warning occurs.",
        "| 170 | Exp1 | Ch17 High Alarm | Act when expansion AIN24 1 sensor 17 high alarm (except",
        "| 171 | Exp1 | Ch17 High Warn | Act when expansion AIN24 1 sensor 17 high warning occurs.",
        "| 172 | Exp1 | Ch17 Low Alarm | Act when expansion AIN24 1 sensor 17 low alarm (except",
        "| 173 | Exp1 | Ch17 Low Warn | Act when expansion AIN24 1 sensor 17 low warning occurs.",
        "| 174 | Exp1 | Ch18 High Alarm | Act when expansion AIN24 1 sensor 18 high alarm (except",
        "| 175 | Exp1 | Ch18 High Warn | Act when expansion AIN24 1 sensor 18 high warning occurs.",
        "| 176 | Exp1 | Ch18 Low Alarm | Act when expansion AIN24 1 sensor 18 low alarm (except",
        "| 177 | Exp1 | Ch18 Low Warn | Act when expansion AIN24 1 sensor 18 low warning occurs.",
        "| 178 | Exp1 | Ch19 High Alarm | Act when expansion AIN24 1 sensor 19 high alarm (except",
        "| 179 | Exp1 | Ch19 High Warn | Act when expansion AIN24 1 sensor 19 high warning occurs.",
        "| 180 | Exp1 | Ch19 Low Alarm | Act when expansion AIN24 1 sensor 19 low alarm (except",
        "| 181 | Exp1 | Ch19 Low Warn | Act when expansion AIN24 1 sensor 19 low warning occurs.",
        "| 182 | Exp1 | Ch20 High Alarm | Act when expansion AIN24 1 sensor 20 high alarm (except",
        "| 183 | Exp1 | Ch20 High Warn | Act when expansion AIN24 1 sensor 20 high warning occurs.",
        "| 184 | Exp1 | Ch20 Low Alarm | Act when expansion AIN24 1 sensor 20 low alarm (except",
        "| 185 | Exp1 | Ch20 Low Warn | Act when expansion AIN24 1 sensor 20 low warning occurs.",
        "| 186 | Exp1 | Ch21 High Alarm | Act when expansion AIN24 1 sensor 21 high alarm (except",
        "| 187 | Exp1 | Ch21 High Warn | Act when expansion AIN24 1 sensor 21 high warning occurs.",
        "| 188 | Exp1 | Ch21 Low Alarm | Act when expansion AIN24 1 sensor 21 low alarm (except",
        "| 189 | Exp1 | Ch21 Low Warn | Act when expansion AIN24 1 sensor 21 low warning occurs.",
        "| 190 | Exp1 | Ch22 High Alarm | Act when expansion AIN24 1 sensor 22 high alarm (except",
        "| 191 | Exp1 | Ch22 High Warn | Act when expansion AIN24 1 sensor 22 high warning occurs.",
        "| 192 | Exp1 | Ch22 Low Alarm | Act when expansion AIN24 1 sensor 22 low alarm (except",
        "| 193 | Exp1 | Ch22 Low Warn | Act when expansion AIN24 1 sensor 22 low warning occurs.",
        "| 194 | Exp1 | Ch23 High Alarm | Act when expansion AIN24 1 sensor 23 high alarm (except",
        "| 195 | Exp1 | Ch23 High Warn | Act when expansion AIN24 1 sensor 23 high warning occurs.",
        "| 196 | Exp1 Ch23 Low Alarm | Act when expansion AIN24 1 sensor 23 low alarm (except",
        "| 197 | Exp1 Ch23 Low Warn | Act when expansion AIN24 1 sensor 23 low warning occurs.",
        "| 198 | Exp1 Ch24 High Alarm | Act when expansion AIN24 1 sensor 24 high alarm (except",
        "| 199 | Exp1 Ch24 High Warn | Act when expansion AIN24 1 sensor 24 high warning occurs.",
        "| 200 | Exp1 Ch24 Low Alarm | Act when expansion AIN24 1 sensor 24 low alarm (except",
        "| 201 | Exp1 Ch24 Low Warn | Act when expansion AIN24 1 sensor 24 low warning occurs.",
        "| 202 | M02-1 Ch1 Low Warn | Act when expansion AIN16M02 Sensor 1 low warning occurs.",
        "| 203 | M02-1 Ch1 Low Alarm | Act when expansion AIN16M02 Sensor 1 low alarm (except",
        "| 204 | M02-1 Ch1 High Warn | Act when expansion AIN16M02 Sensor 1 high warning occurs.",
        "| 205 | M02-1 Ch1 High Alarm | Act when expansion AIN16M02 Sensor 1 high alarm (except",
        "| 206 | M02-1 Ch 2 Low Warn | Act when expansion AIN16M02 Sensor 2 low warning occurs.",
        "| 207 | M02-1 Ch 2 Low Alarm | Act when expansion AIN16M02 Sensor 2 low alarm (except",
        "| 208 | M02-1 Ch 2 High Warn | Act when expansion AIN16M02 Sensor 2 high warning occurs.",
        "| 209 | M02-1 Ch 2 High Alarm | Act when expansion AIN16M02 Sensor 2 high alarm (except",
        "| 210 | M02-1 Ch 3 Low Warn | Act when expansion AIN16M02 Sensor 3 low warning occurs.",
        "| 211 | M02-1 Ch 3 Low Alarm | Act when expansion AIN16M02 Sensor 3 low alarm (except",
        "| 212 | M02-1 Ch 3 High Warn | Act when expansion AIN16M02 Sensor 3 high warning occurs.",
        "| 213 | M02-1 Ch 3 High Alarm | Act when expansion AIN16M02 Sensor 3 high alarm (except",
        "| 214 | M02-1 Ch 4 Low Warn | Act when expansion AIN16M02 Sensor 4 low warning occurs.",
        "| 215 | M02-1 Ch 4 Low Alarm | Act when expansion AIN16M02 Sensor 4 low alarm (except",
        "| 216 | M02-1 Ch 4 High Warn | Act when expansion AIN16M02 Sensor 4 high warning occurs.",
        "| 217 | M02-1 Ch 4 High Alarm | Act when expansion AIN16M02 Sensor 4 high alarm (except",
        "| 218 | Reserved",
        "| 219 | Reserved",
        "| 220 | DL1 Connect",
        "| description | please",
        "see the following",
        "| 221 | DL2 Connect",
        "| 222 | DL3 Connect",
        "| 230 | Stop Mode",
        "| Act when the system | is",
        "| in | Stop mode.",
        "| 231 | Manual Mode",
        "| in | Manual mode.",
        "| 232 | Reserved | Reserved",
        "| 233 | Auto Mode",
        "Act when the system is in Auto mode.",
        "| 234 | Gen Load Indication",
        "Act when generator takes load.",
        "| 235 | Mains Load Indication",
        "Act when mains takes load.",
        "| 236 | Reserved",
        "| 237 | Reserved",
        "| 238 | Reserved",
        "| 239 | Reserved",
        "PLC flag output.",
        "| 280 | AIN8 Ch1 Low Warn | Act when expansion AIN8 Sensor 1 low warning occurs.",
        "| 281 | AIN8 Ch1 Low Alarm | Act when expansion AIN8 Sensor 1 low alarm (except",
        "warning)",
        "| 282 | AIN8 Ch1 High Warn | Act when expansion AIN8 Sensor 1 high warning occurs.",
        "| 283 | AIN8 Ch1 High Alarm | Act when expansion AIN8 Sensor 1 high alarm (except",
        "| 284 | AIN8 Ch 2 Low Warn | Act when expansion AIN8 Sensor 2 low warning occurs.",
        "| 285 | AIN8 Ch 2 Low Alarm | Act when expansion AIN8 Sensor 2 low alarm (except",
        "| 286 | AIN8 Ch 2 High Warn | Act when expansion AIN8 Sensor 2 high warning occurs.",
        "| 287 | AIN8 Ch 2 High Alarm | Act when expansion AIN8 Sensor 2 high alarm (except",
        "| 288 | AIN8 Ch 3 Low Warn | Act when expansion AIN8 Sensor 3 low warning occurs.",
        "| 289 | AIN8 Ch 3 Low Alarm | Act when expansion AIN8 Sensor 3 low alarm (except",
        "| 290 | AIN8 Ch 3 High Warn | Act when expansion AIN8 Sensor 3 high warning occurs.",
        "| 291 | AIN8 Ch 3 High Alarm | Act when expansion AIN8 Sensor 3 high alarm (except",
        "| 292 | AIN8 Ch 4 Low Warn | Act when expansion AIN8 Sensor 4 low warning occurs.",
        "| 293 | AIN8 Ch 4 Low Alarm | Act when expansion AIN8 Sensor 4 low alarm (except",
        "| 294 | AIN8 Ch 4 High Warn | Act when expansion AIN8 Sensor 4 high warning occurs.",
        "| 295 | AIN8 Ch 4 High Alarm | Act when expansion AIN8 Sensor 4 high alarm (except",
        "| HGM9420N_HGM9420LT Genset | Controller User Manual | Page 85 | of 117",
        "| 8.2.2 | DEFINED PERIOD OUTPUT",
        "Defined period output is composed by 2 parts, period output S1 and condition output S2.",
        "While S1 and S2 are TRUE synchronously, OUTPUT;",
        "While S1 or S2 is FALSE, NOT OUTPUT.",
        "| Period output S1 can set generator’s one or more period outputs freely, can set the delayed time | and",
        "output time after entering into period.",
        "Condition output S2 can set as any conditions in output ports.",
        "NOTE 1: When delay time and output time both are 0 in period output S1, it is TRUE in this period.",
        "NOTE 1: When selected period is standby, it is cycle output, and other periods are single output.",
        "Output period: start",
        "Delay output time: 2s",
        "Output time: 3s",
        "Condition output contents: input port 1 is active",
        "Close when condition output active/inactive: close when active (disconnect when inactive);",
        "| Output port 1 active, after enter “starts time” and delay 2s, this defined period output is outputting, after 3s, | stop",
        "outputting;",
        "Output port 1 inactive, defined output period is not outputting.",
        "| 8.2.3 | DEFINED COMBINATION OUTPUT",
        "Defined combination output is composed by 3 parts, or condition output S1, or condition output S2,",
        "and condition output S3.",
        "S1 or S2 is TRUE, while S3 is TRUE, defined combination output is outputting;",
        "S1 and S2 are FALSE, or S3 is FALSE, defined combination output is not outputting.",
        "NOTE: S1, S2, S3 can be set as any contents except for “defined combination output” itself in the output setting.",
        "NOTE: 3 parts of defined combination output (S1, S2, S3) couldn’t include or recursively include themselves.",
        "Contents of or condition output S1: input port 1 is active;",
        "Close when or condition output S1 is active /inactive: close when active (disconnect when inactive);",
        "Contents of or condition output S2, input port 2 is active;",
        "Close when or condition output S2 is active /inactive: close when active (disconnect when inactive);",
        "Contents of and condition output S3: input port 3 is active;",
        "Close when and condition output S3 is active /inactive: close when active (disconnect when inactive);",
        "When input port 1 active or input port 2 active, if input port 3 is active, defined combination output is outputting; If input",
        "port 3 inactive, defined combination output is not outputting;",
        "When input port 1 inactive and input port 2 inactive, whatever input port 3 is active or not, defined combination output is",
        "not outputting.",
        "| 8.3 | DEFINED CONTENTS OF DIGITAL INPUT PORTS 1-10",
        "Table 15 Definition of Digital Input Ports 1-10 (GND Connected (B-) is active)",
        "Users-defined alarm.",
        "Active range:",
        "Never: input inactive.",
        "Always: input is active all the time.",
        "| 0 | User-defined",
        "From crank: detecting as soon as start.",
        "| From safety on: detecting after safety on | run",
        "delay.",
        "Active type:",
        "Close to activate;",
        "Open to activate.",
        "Delay: range (0-20.0s), default 2.0s.",
        "| 1 | Reserved",
        "| 2 | Alarm Mute",
        "Can prohibit “Audible Alarm” output when input is active.",
        "| 3 | Reset Alarm",
        "Can reset shutdown, trip and stop, trip, block and warning alarm when",
        "| 4 | 60Hz Active | Use for CANBUS engine and it is 60Hz when input is active.",
        "| 5 | Lamp Test",
        "All LED indicators are illuminated when input is active.",
        "| 6 | Panel Lock",
        "| All keys on panel is inactive except navigation key and there is | in",
        "the right top corner in LCD when input is active.",
        "| 7 | Preheat",
        "When genset enters preheat status, if input is active, it will always",
        "keep preheat status.",
        "| 8 | Idle Control Mode",
        "Under voltage/frequency/speed protection is inactive.",
        "| 9 | Auto Stop Inhibit",
        "In Auto mode, during generator normal running, when input is active,",
        "prohibit generator shutdown automatically.",
        "| 10 | Auto Start Inhibit",
        "In Auto mode, prohibit generator start automatically when input is",
        "| 11 | Scheduled Start Inhibit",
        "In Auto mode, prohibit scheduled start genset when input is active.",
        "Under this mode, protections for under/voltage/ frequency/speed are",
        "| 12 | Idle Speed",
        "| Mode | (No",
        "disabled. The input is effective during the high-speed warming-up,",
        "| Load) | waiting-for-load, and running stages. When activated, the generator",
        "returns to the idle stage and issues an open command.",
        "| 13 | Gen Closed Aux",
        "Connect generator loading switch’s auxiliary point.",
        "| 14 | Gen Load Inhibit",
        "Prohibit genset switch on when input is active.",
        "| 15 | Mains Closed Aux",
        "Connect mains loading switch's auxiliary point.",
        "| 16 | Mains Load Inhibit",
        "Prohibit mains switch on when input is active.",
        "| 17 | Auto Mode Input",
        "When input is active, controller enters into Auto mode.",
        "| 18 | Auto Mode Inhibit",
        "When input is active, controller won’t work under Auto mode. Auto",
        "key on the panel and simulate auto key input do not work.",
        "| 19 | Controller Backlit",
        "When input is active, LCD backlit is under half lit.",
        "| 20 | Controller Buzzer",
        "When input is active, buzzer constantly outputs.",
        "| 21 | Alarm Stop Inhibit",
        "| All shutdown alarms are prohibited except | emergency",
        "| stop. | (Means",
        "battle mode or override mode)",
        "| 22 | Instrument Mode",
        "All outputs are prohibited in this mode.",
        "| 23 | Reset Maintenance 1",
        "Controller will set maintenance time and date as default when input is",
        "| 24 | Reset Maintenance 2",
        "| 25 | Reset Maintenance 3",
        "| 26 | High Temp. Shutdown",
        "Connected sensor digital input.",
        "| 27 | Low OP Shutdown",
        "In Auto mode, when input is active, genset can start automatically",
        "| 28 | Remote Start Onload",
        "and take load after genset is OK; when input inactive, genset will stop",
        "automatically.",
        "| 29 | Remote Start Offload",
        "and won't take load after genset is OK; when input is inactive, genset",
        "will stop automatically.",
        "In Manual mode, when input is active, genset will start automatically;",
        "| 30 | Manual Start Aux",
        "when input is inactive, genset will stop automatically.",
        "An external button can be connected to simulate as pressed.",
        "| 31 | Reserved",
        "| 32 | Remote Control Mode",
        "Enable or disable control for both the local controller and the remote",
        "controller.",
        "| 33 | Simulate Stop Key",
        "| 34 | Simulate Manual Key",
        "| 35 | Reserved",
        "| 36 | Simulate Auto Key",
        "| 37 | Simulate Start Key",
        "| An external button can be connected to simulate | as",
        "| 38 | Simulate Gen C/O Key",
        "| 39 | Simulate Mains C/O Key",
        "| 40 | Low Water Level",
        "Connect digital input of water level sensor.",
        "| 41 | Detonation Shutdown",
        "Connect alarm input of detection module.",
        "| 42 | Middle Speed",
        "| 43 | Rated Speed",
        "| 44 | Master Priority",
        "| 45 | Aux Mains OK",
        "In Auto mode, when input is active, it means Mains is normal.",
        "In Auto mode, when input is active, it means Mains is abnormal;",
        "| 46 | Aux Mains Failure",
        "When input is active, alternative configuration is active; Alt.",
        "configuration can be set to different parameters for the convenience",
        "of users to select current configuration by input selection.",
        "| 47 | Alternative Config 1",
        "When input is active, alt. configuration is active; Users can set",
        "| 48 | Alternative Config 2",
        "different parameters to make it easy to select current configuration",
        "| 49 | Alternative Config 3",
        "via input port.",
        "| 50 | Gas Leak Shutdown",
        "| 51 | NEL Manual Trip",
        "An external button (Not self-locking) can be connected; For function",
        "| 52 | NEL Manual Reconnect",
        "details please refer to following description.",
        "| 53 | DL Manual Connect",
        "| 54 | DL Manual Disconnect",
        "| AIN16M02-1 mA-1 | When AIN16M02-1 is enabled, input is active, 4-20mA output 1",
        "| 55 | Output",
        "outputs current according to the set parameters automatically. When",
        "input is inactive, it outputs set default value (SW1).",
        "| AIN16M02-1 mA-2 | When AIN16M02-1 is enabled, input is active, 4-20mA output 2",
        "| 56 | Output",
        "| AIN16M02-1 mA-3 | When AIN16M02-1 is enabled, input is active, 4-20mA output 3",
        "| 57 | Output",
        "| AIN16M02-2 mA-1 | When AIN16M02-2 is enabled, input is active, 4-20mA output 1",
        "| 58 | Output",
        "| AIN16M02-2 mA-2 | When AIN16M02-2 is enabled, input is active, 4-20mA output 2",
        "| 59 | Output",
        "| 60 | Raise Speed Pulse Input | When engine type is 35 MTSC1 and input is active, target engine",
        "speed raises to 50RPM.",
        "| 61 | Drop Speed Pulse Input | When engine type is 35 MTSC1 and input is active, target engine",
        "speed reduces to 50RPM.",
        "| AIN16M02-2 mA-3 | When AIN16M02-2 is enabled, input is active, 4-20mA output 3",
        "| 62 | Output",
        "| 63 | Aftertreatment Inhibit",
        "Used with ECU equipped with aftertreatment system.",
        "Regeneration",
        "| 64 | Aftertreatmen Manual",
        "| 69 | Reserved",
        "| 70 | Reserved",
        "8.4 SELECTION OF SENSORS",
        "Table 16 Sensor Selection",
        "| No. | Sensor",
        "| Description | Remark",
        "0 Not used",
        "1 Custom Res Curve",
        "2 Custom (4-20)mA curve",
        "3 Custom (0-10)V curve",
        "4 VDO",
        "| 5 CURTIS | Defined",
        "| resistance’s | range",
        "| 1 | Temperature Sensor | 6 DATCON | (0~6)kΩ.",
        "Factory default is SGD",
        "| 7 SGX | sensor.",
        "8 SGD",
        "9 SGH",
        "10 PT100",
        "11 SUSUKI",
        "12 PRO",
        "13-15 Reserved",
        "4 VDO 10Bar",
        "5 CURTIS",
        "| 6 DATCON 10Bar | Default resistance type; Defined",
        "| 2 | Oil Pressure (Pressure) | 7 SGX | resistance’s range is (0~6)kΩ.",
        "| Sensor | 8 SGD",
        "Default is SGD sensor.",
        "10 VDO 5Bar",
        "11 DATCON 5Bar",
        "12 DATCON 7Bar",
        "13 SUSUKI",
        "14 PRO",
        "15 Reserved",
        "| Level | (Fuel",
        "| Level) | 2 Custom (4-20)mA curve",
        "| Defined | resistance’s range is",
        "| 3 | Sensor | 3 Custom (0-10)V curve | (0~6)kΩ.",
        "Factory default is SGH",
        "| 4 SGD | sensor.",
        "5 SGH",
        "6-15 Reserved",
        "| NOTE: | The input",
        "| signal | of",
        "| Pressure, | Fuel Level, flexible sensor 1, flexible | sensor 2 can be resistance, current and",
        "8.5 CONDITIONS OF CRANK DISCONNECT SELECTION",
        "Table 17 Crank Disconnect Conditions Selection",
        "| No. | Setting Description",
        "| 0 | Frequency",
        "| 1 | Speed",
        "| 2 | Speed + Frequency",
        "| 3 | Oil pressure",
        "| 4 | Oil pressure + Frequency",
        "| 5 | Oil pressure + Speed",
        "| 6 | Oil pressure + Speed + Frequency",
        "1) There are 3 conditions to make starter disconnected with engine, that is, speed, frequency and engine oil pressure.",
        "They all can be used separately. We recommend that engine oil pressure should be used with speed and generator",
        "frequency together, in order to make the starter motor separated with engine immediately.",
        "2) Speed sensor is the magnetic equipment which is installed in starter for detecting flywheel teeth.",
        "3) When it is set as speed sensor, users must ensure that the number of flywheel teeth is the same as setting, otherwise,",
        "“over speed stop” or “under speed stop” may be caused.",
        "4) If genset without magnetic sensor, please don’t select corresponding items, otherwise, “start fail” or “loss speed",
        "signal” may be caused.",
        "5) If genset without oil pressure sensor, please don’t select corresponding items.",
        "6) If speed sensor is not selected in crank disconnect setting, the speed displayed on controller is calculated by",
        "generating signals.",
        "| 9 | PARAMETERS SETTING",
        "Please change the controller parameters when generator is in standby mode only (e. g. Start conditions",
        "selection, configurable input, configurable output, various delay etc.), otherwise, alarming to stop and",
        "other abnormal conditions may happen.",
        "NOTE: Maximum set value must over minimum set value in case that the condition of too high as well as too low will",
        "happen.",
        "NOTE: When the warning alarm is set, please set the correct return value; otherwise, maybe there is abnormal alarm.",
        "When the maximum value is set, the return value must be less than the set value; when the minimum value is set, the",
        "return value must be over the set value.",
        "NOTE: Please set the generator frequency value as low as possible when the genset is cranking, in order to make the",
        "starter separated quickly as soon as crank disconnection happens.",
        "NOTE: Configurable input could not be set as the same items; otherwise, there are abnormal functions. However, the",
        "configurable output can be set as the same items.",
        "10 CYCLE START",
        "Cycle start is to control two gensets to start circularly. Two gensets are connected by CAN(2) or",
        "RS485(2). Master can control backup to start/stop genset by sending commands and check backup",
        "fault status. Master and backup can be set by parameter configurations, or decided by input setting. It",
        "is only active in Auto mode.",
        "Operation procedure:",
        "a) Master waits for start and when remote start input is active, it starts automatically. Running time is",
        "the pre-set “Master Running Time”;",
        "b) “Master Running Time” is over or shutdown alarm occurs, master sends start command to backup;",
        "and when backup remote start input is active, backup starts; when backup runs normally, master",
        "stops; backup running time is the pre-set time;",
        "| c) | In the whole process, master and backup can change current status information at real time by",
        "CAN(2) and RS485(2); when running time is over or backup shutdown alarm occurs, master starts",
        "again and it goes like this circularly;",
        "d) When communication is interrupted, controller issues “Cycle Communication Failure” alarm; when",
        "master remote start input is active, master starts; when backup remote start input is active, backup",
        "11 SENSOR SETTING",
        "1) When sensors are reselected, the sensor curves will be transferred into the standard value. For",
        "example, if temperature sensor is SGH (120°C resistor type), its sensor curve is SGH (120°C resistor",
        "type); if select the SGD (120°C resistor type), the temperature sensor curve is SGD curve.",
        "2) When there is difference between standard sensor curves and used sensor curves, users can",
        "select custom sensor curve and input self-defined sensor curve.",
        "3) When the sensor curve is inputted, X value (resistor) must be inputted from small to large,",
        "otherwise, mistake occurs.",
        "4) If sensor type is selected as “none”, sensor curve is not working.",
        "5) If the corresponding sensor has alarm switch only, users must set this sensor as “none”, otherwise,",
        "shutdown or warning may occur.",
        "6) The headmost or backmost values in the vertical coordinates can be set as the same as below.",
        "Fig.5 Sensor Curve Diagram",
        "| Table 18 | Normal Pressure Unit Conversion Form",
        "| Item | N/m2 Pa | kgf/cm2",
        "| bar | psi",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "| 12 | COMMISSIONING",
        "Please make sure the following checks are made before commissioning,",
        "| — | Ensure all the wiring connections are correct and wire diameter is suitable.",
        "| — | Ensure that the controller DC power has fuse, and controller’s positive and negative and starter",
        "battery are correctly connected.",
        "| — | Emergency stop input is connected to the positive pole of starter battery via emergency stop",
        "button’s normally closed point and fuse.",
        "| — | Take proper actions to prevent engine from cranking successfully (e. g. Remove the connection",
        "wire of fuel valve). If checking is OK, make the start battery power on; choose manual mode and",
        "controller will executive routine.",
        "| — | Set controller under manual mode, press “start” button, and genset will start. After the cranking",
        "times set before, controller will send signal of Start Failure; then press “stop” to reset controller.",
        "| — | Recover the action to prevent engine from cranking successfully (e. g. Connect wire of fuel valve),",
        "press start button again, and genset will start. If everything goes well, genset will be normally",
        "running after idle running (if idle run is set). During this time, please watch engine’s running",
        "situation and AC generator’s voltage and frequency. If there is something abnormal, stop genset",
        "and check all wiring connections according to this manual.",
        "| — | Select the AUTO mode from controller’s panel, and connect mains signal. After the mains normal",
        "delay, controller will transfer ATS (if set) into mains onload. After cooling time, controller will stop",
        "genset and make it into “at rest” mode until there is mains abnormal situation.",
        "| — | When mains is abnormal again, genset will be started automatically and enter into normal running,",
        "then controller send signal to make generator switch on, and control the ATS transfer into",
        "generator load. If it is not like this, please check ATS wiring connection according to this manual.",
        "| — | If there is any other question, please contact SmartGen’s service.",
        "13 TYPICAL APPLICATION",
        "Fig.6 HGM9420N_HGM9420LT Sync Transfer Typical Application Diagram",
        "Fig.7 HGM9420N_HGM9420LT Typical Application Diagram",
        "| HGM9420N_HGM9420LT Genset Controller User Manual | Page | 95",
        "Fig.8 Single Phase 2-Wire Wiring Diagram",
        "Fig.9 2-Phase 3-Wire Wiring Diagram",
        "| NOTE: | It",
        "| is | recommended",
        "| to | expand large capacity relay for Crank, and Fuel output",
        "terminals.",
        "14 NEL TRIP DESCRIPTION",
        "Non-essential Load----NEL is the abbreviation.",
        "The controller can control the NEL1, NEL2 and NEL3 to trip separately. The order of the essentiality is:",
        "NEL3 > NEL2 > NEL1",
        " Auto Trip",
        "When NEL auto trip is enabled:",
        "If the genset power has exceed the NEL trip value, after the trip delay, NEL1 will trip the earliest, and",
        "then is NEL2, NEL3.",
        "When NEL auto reconnection is enabled:",
        "If the genset power has fallen below the auto reconnection set value, after the auto reconnection delay,",
        "NEL3 will reconnect the earliest, and then is NEL2, NEL1.",
        "Fig.10 NEL Sequence",
        " Manual Trip",
        "If NEL manual trip input is active (earthed falling edge is active), NEL1 will trip without delay; If NEL",
        "manual trip input is active again, NEL2 will trip; If NEL manual trip input is active the third time, NEL3 will",
        "trip.",
        "If NEL manual reconnection input is active (earthed falling edge is active), NEL3 will reconnect without",
        "delay; If NEL manual reconnection input is active again, NEL2 will reconnect; If NEL manual",
        "reconnection input is active for the third time, NEL1 will reconnect. During this process, the genset",
        "power: judges if the genset power has fallen below the NEL reconnection value. If genset power is less",
        "than NEL reconnection value, then the input is active; otherwise the input is deactivated.",
        "NOTE: When auto trip and auto reconnection are enabled, manual trip is still active.",
        "15 DUMMY LOAD CONNECTION",
        "Dummy Load ---- DL for short.",
        "The controller can control the 3 ways of DL connect separately. The order of the essentiality is: DL1 >",
        "DL2 > DL3",
        " Auto operation",
        "When DL auto connect is enabled:",
        "If the genset power has fallen below the DL connection value, after the connection delay, DL1 will",
        "connect the earliest, and then is DL2, DL3;",
        "When DL auto disconnect is enabled:",
        "If the genset power has exceed the DL disconnect value, after the disconnect delay, DL3 will disconnect",
        "the earliest, and then is DL2, DL1.",
        "Fig.11 DL Sequence",
        " Manual Operation",
        "If manual DL connect input is active (earthed falling edge is active), DL1 will connect without delay; If",
        "manual DL connect input is active again, DL2 will connect; If manual DL connect input is active the third",
        "time, DL3 will connect. During this process, the controller will detect if the genset power has fallen the",
        "DL connection value or not. If genset power is below DL connection value, this input is active, otherwise,",
        "it will be ignored.",
        "If manual DL disconnect input is active (earthed falling edge is active), DL3 will disconnect without",
        "delay; If manual DL disconnect input is active again, DL2 will disconnect; If manual DL disconnect input",
        "is active the third time, DL1 will disconnect.",
        "NOTE: When auto connection and auto disconnection are enabled, manual operation is still active.",
        "16 FUEL CONSUMPTION ILLUSTRATION",
        "Fuel consumption parameters include: fuel tank remaining, real time fuel consumption, fuel remaining",
        "time.",
        "Remaining fuel is calculated by fuel level sensor value and the pre-set fuel tank volume.",
        "Real-time fuel consumption is calculated by real-time active power and fuel consumption curve. About",
        "fuel consumption curve settings, set genset power and the corresponding fuel consumption volume per",
        "hour, set curve X axis (1-8) points to genset power (kW), and set curve Y axis (1-8) points to genset fuel",
        "consumption volume per hour. Real-time fuel consumption is as below:",
        "Fig.12 Fuel Consumption Curve",
        "Fuel remaining time is equal to the remaining fuel dividing genset fuel consumption per hour.",
        "NOTE: It needs to enable Fuel Level Sensor, Fuel Tank Capacity, Real-time Fuel Consumption Curve.",
        "17 ETHERNET PORT",
        "| Ethernet port | can",
        "| to | monitor",
        "| the | controller,",
        "| which | can",
        "| realize | network",
        "| client | terminal",
        "connection.",
        "NOTE: After changing network setting parameters (IP address, subnet mask etc.) of the controller, it needs to power",
        "on the controller again, so that new parameter settings can be valid.",
        "As network client, controller can be monitored via network port by TCP/IP Modbus protocol by users.",
        "Steps are as below:",
        "1. Set controller IP address and subnet mask, the set IP address needs to be in the same stage with",
        "monitoring device (PC), but they are different. For example: IP address of monitoring device is",
        "| 192.168.0.16, then IP address of controller needs to set to 192.168.0.18, | and subnet mask is",
        "| 2. | Connect controller. Users can directly use network wire to connect monitoring",
        "device and controller;",
        "interchanger is okay as well.",
        "| 3. | Monitoring device uses TCP Modbus protocol to communicate with controller.",
        "NOTE: Controller parameters can be set in this connection mode. Test software of our company can connect in this",
        "way. Ask for the communication protocol from our company personnel.",
        "18 HOST USB PORT",
        "HGM9420N_HGM9420LT controller supports to insert U flash of FAT32 format. By inserting U flash, it",
        "can realize:",
        " Lead-in and lead-out function of configured parameters",
        "1. Check xxx.lgm configuration files in the U flash;",
        "2. Upload configuration files of HGM9400NXXXX.lgm format to controller;",
        "3. Save controller configuration parameters to corresponding HGM9400NXXXX.lgm file;",
        "4. Save new configuration file (HGM9400NXXXX.lgm).",
        " Historical data saving",
        "Historical data saving files are named by year and month. For .dat files named by year-month-day,",
        "genset saves data per minute at standby status, at other statuses data are saved per second. If the",
        "memory room in the U flash is less than or equal to 200MB, then the earliest month memory files will be",
        "deleted.",
        "Historical data files are as below:",
        "Historical data curves can be checked by the historical data analysis function of data iGMP6 software.",
        " Historical record saving",
        "Historical records are stored in folders named with the prefix \"log_\" followed by the year and month.",
        "The files themselves are named using the year, month, and day in the format .csv. Each time the",
        "controller makes a record, it is synchronously saved to the USB drive. If the available space on the USB",
        "drive is less than or equal to 200 MB, the earliest stored monthly data files will be deleted.",
        "The historical record savings are as below:",
        "19 INSTALLATION",
        "19.1 SGE02 EXPANSION MODULE",
        "19.1.1 4G ANTENNA PORT",
        "Connect 4G antenna with 4G port of SGE02.",
        "Antenna port: 50Ω/SMA connector.",
        "19.1.2 GPS ANTENNA PORT",
        "By using GPS function, connect GPS antenna and GPS port of SGE02.",
        "| NOTE: GPS antenna needs to be put outdoor, otherwise location information | is",
        "| not | correct",
        "| or | users",
        "| cannot | obtain",
        "location information.",
        "Antenna port: 50Ω/SMA connector, active antenna.",
        "Fig.13 SGE02 Antenna Connection",
        "19.1.3 SIM CARD INSTALLATION",
        "| Insert 4G, 3G or 2G SIM card, controller will connect the server by wireless | mobile network.",
        "| NOTE: This module supports Netcom 4G wireless network, applying standard SIM | card (dimension 25mmx15mm); if",
        "| controller displays | mark, it means SIM card is not in, or SIM card is poor contact.",
        "Installation Step is as below.",
        "Fig.14 SIM Card Installation Method",
        "19.2 FIXING CLIPS",
        "| — | This controller is built-in design and is fixed by clips when installation.",
        "| — | Withdraw the fixing clip screw (turn anticlockwise) until it reaches proper position.",
        "| — | Pull the fixing clip backwards (towards the back of the module) ensuring four clips",
        "| are | inside",
        "their",
        "allotted slots.",
        "| — | Turn the fixing clip screws clockwise until they are fixed on the panel.",
        "| — | Care should be taken not to over tighten the screws of fixing clips.",
        "19.3 CASE DIMENSIONS AND CUTOUT SIZE",
        "| Unit: | mm",
        "Fig.15 Case Dimension and Cutout Size",
        "HGM9420N_HGM9420LT controller can suit for (8~35) VDC battery voltage environment. Battery",
        "negative electrode must be connected with the starter shell stably. The wire area connecting controller",
        "power B+/B- with negative and positive electrodes of battery mustn't be less than 2.5mm2. If floating",
        "charger is configured, please firstly connect output wires of charger to battery’s positive and negative",
        "directly, and then connect wires from battery’s positive and negative to controller’s positive and",
        "negative input ports separately in order to prevent the charger from disturbing the controller’s normal",
        "working.",
        "| — | Speed Sensor Input: Speed sensor is the magnetic equipment installed in the engine body to",
        "detect flywheel teeth number. The wires used to connect with the controller shall be 2-core",
        "shielding wires. The shielding layer shall be connected to No.22 terminal on the controller, and",
        "meanwhile the other terminal shall be hanging in the air. Another two signal wires shall be",
        "connected to No.23 and No.24 terminals on the controller. The output voltage of the speed",
        "sensor shall be within (1~24) VAC (effective value) in the range of full speed and 12VAC is",
        "recommended (at rated speed). As to speed sensor installation, the sensor can firstly be spun to",
        "the connection flywheel, then invert 1/3 lap, and finally tighten up the screw on the sensor.",
        "| — | Output and Expand Relays: All controller outputs are relay contact outputs. If the expansion relay",
        "is needed, freewheel diode (relay coil is DC) and resistor and capacitor circuit (relay coil is AC)",
        "shall be added to the two ends of the relay coils in order to prevent disturbing the controller or",
        "others equipment.",
        "| — | Alternate Current Input: HGM9420N_HGM9420LT controller current input must be connected to",
        "outside current transformer. The secondary side current of the current transformer must be 5A",
        "and at the same time current transformer phase and input voltage phase must be correct,",
        "otherwise the collected current and active power may not be correct.",
        "| — | Withstand Voltage Test: When controller had been installed in control panel, if high voltage test",
        "is needed, please disconnect controller’s all terminal connections, in order to prevent high",
        "voltage into controller and damage it.",
        "NOTE1: ICOM port must be connected to negative pole of battery.",
        "NOTE2: When there is load current, transformer’s secondary side is prohibited open circuit.",
        "20 SMS MESSAGE ALARM AND REMOTE CONTROL",
        "20.1 SMS MESSAGE ALARM",
        "When controller detects alarms, it will send message automatically to the pre-set telephone numbers.",
        "NOTE: All shutdown alarms, trip and stop alarms, trip alarms can send messages to the pre-set telephone numbers",
        "automatically. For warning alarms, controller will send messages to the phone according to user configurations.",
        "20.2 SMS MESSAGE REMOTE CONTROL",
        "Users send message commands to wireless communication module, then controller will execute",
        "related actions based on message commands, and return related execution information. Controller only",
        "executes the message commands from its own pre-set phone numbers. Detailed message commands",
        "are as below.",
        "Table 19 SMS Message Order List",
        "| No. Message Command | Message Return Information",
        "| GENSET ALARM | Genset stop alarm",
        "| or | trip",
        "and stop alarm",
        "| SYSTEM IN STOP MODE | In",
        "| stop | mode,",
        "standby",
        "| GENSET AT REST | status",
        "| SYSTEM IN MANUAL MODE | In manual",
        "| mode, | standby",
        "Obtain",
        "| 1 | SMS GENSET",
        "| SYSTEM IN AUTO MODE | In",
        "| auto | mode,",
        "| standby | Genset",
        "Status.",
        "| SYSTEM IN STOP MODE | In stop mode, start status",
        "GENSET IS RUNNING",
        "| SYSTEM IN MANUAL MODE | In",
        "| manual | mode,",
        "start",
        "| GENSET IS RUNNING | status",
        "| SYSTEM IN AUTO MODE | In auto mode, start status",
        "| and stop alarm | Start",
        "| 2 | SMS START",
        "| STOP MODE NOT START | In stop mode, cannot start",
        "genset.",
        "| SMS START OK | In manual mode, is starting",
        "| AUTO MODE NOT START | In auto mode, cannot start",
        "| 3 | SMS STOP MODE",
        "| SMS STOP OK | Set to stop mode",
        "| 4 | SMS MANUAL",
        "| SMS MANUAL MODE OK | Set to manual mode",
        "MODE",
        "| 5 | SMS AUTO MODE",
        "| SMS AUTO MODE OK | Set to auto mode",
        "| 6 | SMS DETAIL",
        "| Return information can be set by | Obtain genset details",
        "PC software.",
        "NOTE: Users shall send commands according to the contents of above table. All letters shall be capital.",
        "NOTE: SMS DETAIL returned detailed information includes: working mode, Mains voltage, Gen voltage, load current,",
        "Mains frequency, Gen frequency, active power, apparent power, power factor, battery voltage, D+ voltage, water",
        "temperature, oil pressure, fuel level, speed, accumulated running time, genset status, alarm status.",
        "21 CONNECTIONS OF CONTROLLER AND J1939 ENGINE",
        "21.1 CUMMINS ISB/ISBE",
        "Table 20 Connector B",
        "| Terminals of controller | Connector B",
        "| Aux. output 1 | 39",
        "Configured to “Fuel Relay Output”;",
        "| Starting relay output | -",
        "Connected with starter coil directly;",
        "| Expansion | 30A",
        "relay;",
        "| Aux. output 2 | providing battery voltage for",
        "Set to “ECU power”.",
        "terminal 01, 07, 12, 13.",
        "Table 21 9-Pin Connector",
        "| Terminals of controller | 9 pins connector",
        "| CAN_SCR | SAE | J1939 shield",
        "| CAN | communication",
        "| shielding | line",
        "(connected with ECU terminal only);",
        "| CAN(H) | SAE | J1939 signal",
        "| Impedance | 120Ω",
        "| connecting | line",
        "recommended;",
        "| CAN(L) | SAE | J1939 return",
        "recommended.",
        "Engine type: Cummins ISB.",
        "21.2 CUMMINS QSL9",
        "Suitable for CM850 engine control module.",
        "Table 22 50-Pin Connector",
        "| Terminals of controller | 50 pins connector",
        "Connected to starter coil directly.",
        "Table 23 9-Pin Connector",
        "| Terminals | of controller | 9 pins connector",
        "| CAN_SCR | SAE | J1939 shield-E",
        "| CAN(H) | SAE | J1939 signal-C | Using impedance 120Ω connecting line;",
        "| CAN(L) | SAE | J1939 return-D | Using impedance 120Ω connecting line.",
        "| Engine type: | Cummins-CM850.",
        "21.3 CUMMINS QSM11 (IMPORT)",
        "It is suitable for CM570 engine control module. Engine type is QSM11 G1, QSM11 G2.",
        "Table 24 C1 Connector",
        "| Terminals of controller | C1 connector",
        "Configured to “Fuel Relay Output”; External",
        "| Aux. output 1 | 5&8 | expansion relay; at fuel output, make port 5",
        "and port 8 of C1 connector connected;",
        "Table 25 3-Pin Data Link Connector",
        "| Terminals of controller | 3",
        "| pins | data",
        "| link | connector",
        "| CAN_SCR | C",
        "| CAN(H) | A | Using impedance 120Ω connecting line;",
        "| CAN(L) | B | Using impedance 120Ω connecting line.",
        "21.4 CUMMINS QSX15-CM570",
        "It is suitable for CM570 engine control module. Engine type is QSX15 etc.",
        "Table 26 50-Pin Connector",
        "| Aux. output 1 | 38",
        "| Injection switch; Configured to “Fuel | Relay",
        "Output”;",
        "Table 27 9-Pin Connector",
        "| CAN_SCR | SAE J1939 shield-E",
        "| CAN(H) | SAE J1939 signal-C | Using impedance 120Ω connecting line;",
        "| CAN(L) | SAE J1939 return-D | Using impedance 120Ω connecting line.",
        "Engine type: Cummins QSX15-CM570.",
        "21.5 CUMMINS GCS-MODBUS",
        "It is suitable for GCS engine control module. Use RS485-MODBUS to read information of engine.",
        "Engine types are QSX15, QST30, QSK23/45/60/78 and so on.",
        "Table 28 D-SUB Connector 06",
        "| Terminals of controller | D-SUB",
        "| connector | 06",
        "Configured to “Fuel Relay Output”; Outside",
        "| Aux. output 1 | 5&8 | expansion relay; at fuel output, make port 05",
        "and port 08 of connector 06 connected;",
        "| Start relay output | -",
        "Table 29 D-SUB Connector 06",
        "| Terminals of controller | D-SUB connector 06",
        "| RS485 GND | 20",
        "| RS485+ | 21 | Using impedance 120Ω connecting line;",
        "| RS485- | 18 | Using impedance 120Ω connecting line.",
        "Engine type: Cummins-QSK-MODBUS, Cummins- QST-MODBUS, Cummins-QSX-MODBUS.",
        "21.6 CUMMINS QSM11",
        "Table 30 Engine OEM Connector",
        "| Terminals of controller | OEM",
        "| connector | of",
        "| engine | Remark",
        "| CAN_SCR | -",
        "CAN communication shielding line;",
        "| CAN(H) | 46 | Using impedance 120Ω connecting line;",
        "| CAN(L) | 37 | Using impedance 120Ω connecting line.",
        "Engine type: Common J1939.",
        "21.7 CUMMINS QSZ13",
        "Table 31 Engine OEM Connector",
        "| Aux. output 1 | 45",
        "Connected to starter coil directly;",
        "Set as idling speed control; (N/C) output; by",
        "| Aux. output 2 | 16&41 | expansion relay, make 16&41 close as the",
        "controller is running;",
        "Set as pulse speed raising control; (N/O)",
        "| Aux. output 3 | 19&41 | output; by expansion relay, make 19&41",
        "close for 1s as the controller is entering",
        "warming-up time;",
        "| CAN(H) | 1 | Using impedance 120Ω connecting line;",
        "| CAN(L) | 21 | Using impedance 120Ω connecting line.",
        "| Engine type: Common | J1939.",
        "21.8 DETROIT DIESEL DDEC III/IV",
        "Table 32 Engine CAN Port",
        "| Terminals of controller | CAN port of engine",
        "relay,",
        "| Aux. output 1 | proving battery voltage for",
        "ECU.",
        "| CAN(H) | CAN(H) | Using impedance 120Ω connecting",
        "line;",
        "| CAN(L) | CAN(L) | Using impedance 120Ω connecting",
        "line.",
        "21.9 DEUTZ EMR2",
        "Table 33 F Connector",
        "| Terminals of controller | F connector",
        "terminal 14; Fuse is 16A.",
        "| Starting relay | output",
        "| - | Connected to starter coil directly;",
        "Connected to battery negative;",
        "| CAN(H) | 12",
        "| CAN(L) | 13",
        "Engine type: VOLVO-EDC4.",
        "21.10 JOHN DEERE",
        "Table 34 21-Pin Connector",
        "| Terminals of controller | 21 pins connector",
        "| Aux. output 1 | G,",
        "| J | Configured to “Fuel Relay Output”;",
        "| Starting relay output | D",
        "| CAN(H) | V | Using impedance 120Ω connecting",
        "| CAN(L) | U | Using impedance 120Ω connecting",
        "Engine type: JOHN DEERE.",
        "21.11 MTU MDEC",
        "Suitable for MTU engines 2000 series, 4000series.",
        "Table 35 X1 Connector",
        "| Terminals of controller | X1 Connector",
        "| Aux. output 1 | BE1",
        "| Starting relay output | BE9",
        "| CAN_SCR | E",
        "| CAN communication shielding line | (Connect",
        "with one terminal only);",
        "| CAN(H) | G | Using impedance 120Ω connecting",
        "| CAN(L) | F | Using impedance 120Ω connecting",
        "Engine type: MTU-MDEC-303.",
        "21.12 MTU ADEC (SMART MODULE)",
        "It is suitable for MTU engine with ADEC (ECU8) and SMART module.",
        "Table 36 ADEC (X1 Port)",
        "| Terminals of controller | ADEC | (X1",
        "| port) | Remark",
        "| Aux. output 1 | X1 | 10",
        "X1 9 shall connect negative of battery.",
        "| Starting relay output | X1 | 34 | X1 33 shall connect negative of battery.",
        "Table 37 SMART (X4 Port)",
        "| Terminals of controller | SAM (X4 port)",
        "| CAN_SCR | X4 3",
        "| CAN(H) | X4 1 | Using impedance 120Ω connecting line;",
        "| CAN(L) | X4 2 | Using impedance 120Ω connecting line.",
        "Engine type: MTU-ADEC.",
        "21.13 MTU ADEC (SAM MODULE)",
        "Suitable for MTU engine with ADEC (ECU7) and SAM module.",
        "Table 38 ADEC (X1 Port)",
        "| Aux. output 1 | X1 | 43",
        "X1 28 shall connect negative of battery.",
        "| Starting relay output | X1 | 37 | X1 22 shall connect negative of battery.",
        "Table 39 SAM (X23 Port)",
        "| Terminals | of controller",
        "| SAM | (X23",
        "| Port) | Remark",
        "| CAN_SCR | X23 | 3",
        "| CAN(H) | X23 | 2 | Using impedance 120Ω connecting line;",
        "| CAN(L) | X23 | 1 | Using impedance 120Ω connecting line.",
        "| Engine type: | Common J1939.",
        "21.14 PERKINS",
        "It is suitable for ADEM3/ADEM4 engine control module. Engine type is 2306, 2506, 1106, and 2806.",
        "Table 40 Connector",
        "| Terminals of controller | Connector",
        "| Aux. output 1 | 1, 10, | 15, | 33, 34",
        "| CAN(H) | 31 | Using impedance 120Ω connecting",
        "| CAN(L) | 32 | Using impedance 120Ω connecting",
        "Engine type: PERKINS.",
        "21.15 SCANIA",
        "It is suitable for S6 engine control module. Engine type is DC9, DC12, and DC16.",
        "Table 41 B1 Connector",
        "| Terminals of controller | B1 connector",
        "| Aux. output 1 | 3",
        "| CAN(H) | 9 | Using impedance 120Ω connecting",
        "| CAN(L) | 10 | Using impedance 120Ω connecting",
        "Engine type: SCANIA.",
        "21.16 VOLVO EDC3",
        "Suitable engine control mode is TAD1240, TAD1241, and TAD1242.",
        "Table 42 \"Stand Alone\" Connector",
        "| Terminals of controller | “Stand alone” connector",
        "| Aux. output 1 | H",
        "| Starting relay output | E",
        "| Aux. output 2 | P",
        "Table 43 \"Data Bus\" Connector",
        "| Terminals of controller | “Data bus” connector",
        "CAN communication shielding line",
        "| CAN(H) | 1 | Using impedance 120Ω connecting",
        "| CAN(L) | 2 | Using impedance 120Ω connecting",
        "Engine type: VOLVO.",
        "| NOTE: When this engine type | is",
        "| selected, preheating time should | be set to at least 3 seconds.",
        "21.17 VOLVO EDC4",
        "Suitable engine types are TD520, TAD520 (optional), TD720, TAD720 (optional), TAD721, TAD722,",
        "and TAD732.",
        "Table 44 Connector",
        "| Aux. output 1 | providing battery voltage",
        "for terminal 14. Fuse is",
        "| 1 | Connected to negative of battery;",
        "| CAN(H) | 12 | Using impedance 120Ω connecting",
        "| CAN(L) | 13 | Using impedance 120Ω connecting",
        "21.18 VOLVO-EMS2",
        "Volvo Engine types are TAD734, TAD940, TAD941, TAD1640, TAD1641, and TAD1642.",
        "Table 45 Engine CAN Port",
        "| Terminals of controller | Engine’s",
        "| CAN | port",
        "| Aux. output 1 | 6 | Set output 1 to “ECU stop”;",
        "| Aux. output 2 | 5 | Set output 2 to “ECU power”;",
        "| 3 | Power negative;",
        "| 4 | Power passive;",
        "| CAN(H) | 1(Hi) | Using impedance 120Ω connecting",
        "| CAN(L) | 2(Lo) | Using impedance 120Ω connecting",
        "Engine type: VOLVO-EMS2.",
        "| NOTE: When this engine type | is selected, preheating time",
        "| should | be set to at least 3 seconds.",
        "21.19 YUCHAI",
        "It is suitable for BOSCH common rail electronic-controlled engine.",
        "Table 46 Engine 42-Pin Port",
        "| Terminals of controller | Engine | 42",
        "| pins | port",
        "| Aux. output 1 | 1.40",
        "Connected to engine ignition lock;",
        "| CAN(H) | 1.35 | Using impedance 120Ω connecting",
        "| CAN(L) | 1.34 | Using impedance 120Ω connecting",
        "Table 47 Engine 2-Pin Port",
        "| Battery | Engine 2 pins port",
        "| Battery negative | 1 | Wire diameter 2.5mm2;",
        "| Battery positive | 2 | Wire diameter 2.5mm2.",
        "Engine type: BOSCH.",
        "21.20 WEICHAI",
        "It is suitable for Weichai BOSCH common rail electronic-controlled engine.",
        "Table 48 Engine Port",
        "| Terminals of controller | Engine port",
        "| Starting relay output | 1.61",
        "| CAN(H) | 1.35 | Using impedance 120Ω connecting line;",
        "| CAN(L) | 1.34 | Using impedance 120Ω connecting line.",
        "Engine type: GTSC1.",
        "| NOTE: If there is any | question of connection",
        "| between | controller",
        "and ECU communication, please feel free to contact",
        "SmartGen’s service.",
        "22 FAULT FINDING",
        "Table 49 Fault Finding",
        "| Symptoms | Possible Solutions",
        "Check starting batteries;",
        "| Controller no response | for",
        "| power | Check controller connection wirings;",
        "Check DC fuse.",
        "Check the water/cylinder temperature is too high or not;",
        "| Genset shutdown | Check the genset AC voltage;",
        "Check emergence stop button is correct or not;",
        "| Controller emergency stop | Check whether the starting battery positive is connected",
        "| with | the",
        "emergency stop input;",
        "Check whether there is open circuit.",
        "| Low oil pressure alarm | after",
        "Check the oil pressure sensor and its connections.",
        "crank disconnect",
        "| High water temperature | alarm",
        "Check the water temperature sensor and its connections.",
        "after crank disconnect",
        "Check related switch and its connections according to the",
        "| Shutdown alarm in running | information on LCD;",
        "Check digital inputs.",
        "Check fuel circuit and its connections;",
        "| Crank disconnect failure | Check starting batteries;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| No response for starter | Check starter connections;",
        "Check starting batteries.",
        "| Genset is running but ATS | does",
        "Check ATS;",
        "| not transfer | Check the connections between ATS and controllers.",
        "Check connections;",
        "Check settings of COM port is correct or not;",
        "| RS485 communication abnormal | Check RS485’s A and B connections is reversely connected or not;",
        "Check RS485 conversion module is damaged or not;",
        "Check communication port of PC is damaged or not.",
        "Check the polarity of CAN high and CAN low;",
        "Check 120Ω terminal resistor is correctly connected or not;",
        "| ECU | communication",
        "| failure | Check engine type is correctly chosen or not;",
        "Check whether the connection between controller and engine is",
        "correct, output setting is correct or not.",
        "Get information from LCD alarm page;",
        "| ECU | alarm",
        "If there is detailed alarm information, check the engine according",
        "to the description. If not, please refer to engine manual according",
        "to SPN alarm code.",
        "23 APPENDIX",
        "Table 50 Order Model",
        "| Order Model | Country/Region",
        "| Frequency Band | Remark",
        "FDD-LTE: B1/B3/B8",
        "TDD-LTE: B38/B39/B40/B41",
        "| HGM9420N-S01 | Chinese Mainland and | TD-SCDMA: B34/B39 | SGE02-4G",
        "| HGM9420LT-S01 | Southeast Asia | WCDMA: B1/B8",
        "EVDO/CDMA: BC0",
        "GSM: 900/1800MHz",
        "| HGM9420N-S02 | FDD-LTE: B2/B4/B12 | SGE02-4G-S01",
        "| HGM9420LT-S02 | North America | WCDMA: B2/B5",
        "| HGM9420N-S03 | FDD-LTE: B2/B4/B5/B13 | SGE02-4G-S02",
        "HGM9420LT-S03",
        "FDD-LTE:",
        "| HGM9420N-S04 | Europe/Africa/South | B1/B3/B5/B7/B8/B20",
        "| HGM9420LT-S04 | Korea/Thailand/Middle | TDD-LTE: B38/B40/B41 | SGE02-4G-S03",
        "| East | WCDMA: B1/B5/B8",
        "| HGM9420N-S05 | South America/Australia/ | B1/B2/B3/B4/B5/B7/B8/B28",
        "| HGM9420LT-S05 | New Zealand | TDD-LTE: B40 | SGE02-4G-S04",
        "WCDMA: B1/B2/B5/B8",
        "GSM: 850/900/1800/1900MHz",
        "| HGM9420N-S06 | Japan",
        "| FDD-LTE: | SGE02-4G-S05",
        "| HGM9420LT-S06 | B1/B3/B8/B18/B19/B26",
        "| HGM9420N-G | All Regions | TDD-LTE: B38/B39/B40/B41 | SGE02-4G-G",
        "| HGM9420LT-G | TD-SCDMA: B34/B39"
      ]
    },
    {
      "n": 1012,
      "title": "Datasheet: HGM93XX MPU(CAN) Series Genset Controller (HGM9310 MPU(CAN) / HGM9320 MPU(CAN)) - bản của hãng do doc.diytrade.com đăng lại",
      "header": [],
      "rows": [
        "| HGM93XX | MPU(CAN) Series Genset",
        "Controller",
        "USER MANUAL",
        "Smartgen Technology",
        "| This manual is suitable for HGM9310MPU, HGM9320MPU, | HGM9310CAN",
        "and",
        "HGM9320CAN series controller only.",
        "Clarification of notation used within this publication.",
        "| SIGN | INSTRUCTION",
        "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
        "Indicates a procedure or practice, which, if not strictly observed, could",
        "| CAUTION! | result in damage or destruction of equipment.",
        "Indicates error operation may cause death, serious injury and significant",
        "| WARNING! | property damage.",
        "HGM93XX MPU(CAN) Series Genset Controller",
        "CONTENTS",
        "| 1 | OVERVIEW ....................................................................................................................7",
        "| 2 | MODULES COMPARISON............................................................................................8",
        "| 3 | PERFORMANCE AND CHARACTERISTICS................................................................9",
        "| 4 | SPECIFICATION ..........................................................................................................12",
        "| 5 | OPERATION ................................................................................................................13",
        "5.1INDICATOR LIGHT.....................................................................................................13",
        "5.2 KEY FUNCTIONS.......................................................................................................15",
        "5.3LCD DISPLAY.............................................................................................................17",
        "| 5.3.1 | Main Display......................................................................................................17",
        "| 5.3.2 | User Menu And Parameters Setting Menu ........................................................19",
        "5.4AUTO START/STOP OPERATION .............................................................................22",
        "5.5MANUALSTART/STOP OPERATION.........................................................................24",
        "5.6SWITCH CONTROLPROCEDURES .........................................................................25",
        "| 5.6.1 | HGM9320MPU(CAN) Switch Control Procedures.............................................25",
        "| 5.6.2 | HGM9610 Switch Control Procedures...............................................................26",
        "| 6 | PROTECTION .............................................................................................................. 28",
        "6.1 WARNINGS ................................................................................................................ 28",
        "6.2 SHUTDOWN ALARM..................................................................................................30",
        "6.3TRIPAND STOPALARM............................................................................................32",
        "6.4 TRIP ALARM...............................................................................................................33",
        "| 7 | WIRINGS CONNECTION.............................................................................................34",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS ......................37",
        "8.1CONTENTSAND SCOPES OF PARAMETERS.........................................................37",
        "8.2ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS...............................46",
        "| 8.2.1 | Custom Period Output .......................................................................................50",
        "| 8.2.2 | Custom Combined Output .................................................................................50",
        "8.3DEFINED CONTENTS OF CONFIGURABLE INPUT PORTS (ALL ACTIVE WHEN",
        "CONNECTTO GRAND (B-))............................................................................................52",
        "8.4SELECTION OF SENSORS .......................................................................................55",
        "8.5CONDITIONS OF CRANK DINSCONNECT SELECTION..........................................56",
        "| 9 | PARAMETERS SETTING............................................................................................57",
        "| 10 | SENSORS SETTING ...................................................................................................58",
        "| 11 | COMMISSIONING ........................................................................................................ 59",
        "| 12 | TYPICAL APPLICATION .............................................................................................60",
        "| 13 | INSTALLATION ............................................................................................................ 61",
        "| 14 | GSM SHORT MESSAGE ALARM AND REMOTE CONTROL....................................63",
        "14.1 GSM SHORT MESSAGEALARM..........................................................................63",
        "14.2 GSM SHORT MESSAGE REMOTE CONTROL....................................................63",
        "15 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE .......................................65",
        "15.1 CUMMINS ISB/ISBE .............................................................................................65",
        "15.2 CUMMINS QSL9...................................................................................................65",
        "15.3 CUMMINS QSM11(IMPORT) ................................................................................66",
        "15.4 CUMMINS QSX15-CM570....................................................................................66",
        "15.5 CUMMINS GCS-MODBUS....................................................................................67",
        "15.6 CUMMINS QSM11.................................................................................................67",
        "15.7 CUMMINS QSZ13.................................................................................................68",
        "15.8 DETROIT DIESELDDEC III / IV.............................................................................68",
        "15.9 DEUTZ EMR2........................................................................................................69",
        "| 15.10 | JOHN DEERE....................................................................................................69",
        "| 15.11 | MTU MDEC........................................................................................................70",
        "| 15.12 | MTUADEC(SMART MODULE)..........................................................................70",
        "| 15.13 | MTUADEC(SAM MODULE)..............................................................................71",
        "| 15.14 | PERKINS ........................................................................................................... 71",
        "| 15.15 | SCANIA .............................................................................................................72",
        "| 15.16 | VOLVO EDC3 ....................................................................................................72",
        "| 15.17 | VOLVO EDC4 ....................................................................................................73",
        "| 15.18 | VOLVO-EMS2 .................................................................................................... 73",
        "| 15.19 | YUCHAI .............................................................................................................74",
        "| 15.20 | WEICHAI ...........................................................................................................74",
        "16 FAULT FINDING ..........................................................................................................75",
        "1 OVERVIEW",
        "HGM93XX MPU(CAN) series genset controllers are used for genset automation and",
        "monitor control system of single unit to achieve automatic start/stop, data measure, alarm",
        "protection and “three remote” (remote control, remote measuring and remote",
        "communication). The controller adopts large liquid crystal display (LCD) and selectable",
        "Chinese, English or other languages interface with easy and reliable operation.",
        "HGM93XX MPU(CAN) series genset controllers adopt 32 bits micro-processor technology",
        "with precision parameters measuring, fixed value adjustment, time setting and threshold",
        "adjusting and etc. The majority of parameters can be set using front panel and all the",
        "parameters can be set using PC (via USB port) and can be adjusted and monitored with",
        "the help of RS485 port. It can be widely used in a number of automatic genset control",
        "system with compact structure, simple connections and high reliability.",
        "2 MODULES COMPARISON",
        "| Item | HGM9310MPU | HGM9320MPU | HGM9310CAN | HGM9320CAN",
        "| LCD | Dimension | 4.3”",
        "| Pixel | 480 x 272",
        "| AMF | ● | ●",
        "| Input Port | 8 | 8 | 8 | 8",
        "Number",
        "| Output port | 8 | 8 | 8 | 8",
        "| Sensor number | 5 | 5 | 5 | 5",
        "| Neutral | (earth)",
        "current",
        "| Schedule | ● | ● | ● | ●",
        "function",
        "| RS485 | ● | ● | ● | ●",
        "| GSM | ● | ● | ● | ●",
        "| USB | ● | ● | ● | ●",
        "| Real-time clock | ● | ● | ● | ●",
        "| Event log | ● | ● | ● | ●",
        "NOTE:",
        "(1) Two of the output ports are fixed: start output and fuel output.",
        "(2) The analog sensors are composed by 3 fixed sensors (temperature, pressure, fuel level)",
        "and 2 flexible sensors.",
        "3PERFORMANCE AND CHARACTERISTICS",
        "HGM9310 MPU(CAN), used for single automation systems, auto start/stop of the unit are",
        "performed with the help of remote signal.",
        "HGM9320 MPU(CAN), has all functions of HGM9310 MPU(CAN) as well as automatic",
        "mains failure function (AMF), particularly well suited for single automation systems that",
        "include mains and generator.",
        "Key characteristics,",
        "| ♦ With ARM-based 32-bit SCM, highly integrated | hardware, new reliability level.",
        "| ♦ 480x272 TFT LCD with backlight, multilingual | interface (including English, Chinese",
        "or",
        "other languages) which can be chosen at the site, making commissioning convenient for",
        "factory personnel;",
        "| ♦ | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
        "| ♦ | Silicon panel and pushbuttons for better operation in high-temperature environment;",
        "| ♦ | RS485 communication port enabling remote control, remote measuring, remote",
        "communication via ModBus protocol (RS485 communication port is needed);",
        "| ♦ | Equipped with SMS (Short Message Service) function. When genset is",
        "alarming,",
        "controller can send short messages via SMS automatically to max. 5 telephone numbers.",
        "besides, generator status can be controlled and checked using SMS(GSM port is",
        "needed);",
        "♦ Equipped with CANBUS port and can communicate with J1939 genset. Not only can you",
        "monitoring frequently-used data (such as water temperature, oil pressure, speed, fuel",
        "consumption and so on) of ECU machine, but also control start, stop, raising speed and",
        "speed droop via CANBUS port(CAN BUS port is needed).",
        "♦ Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire",
        "systems with voltage 120/240V and frequency 50/60Hz;",
        "| ♦ Collects and shows 3-phase voltage, current, power | parameter",
        "| and | frequency",
        "of",
        "generator or mains.",
        "| Mains | Generator",
        "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
        "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
        "| Phase sequence | Phase sequence",
        "| Frequency Hz | Frequency Hz",
        "Load",
        "| Current | IA,",
        "| IB, | IC",
        "Each phase and total active power KW",
        "Each phase and total reactive power Kvar",
        "Each phase and total apparent power KVA",
        "Each phase and average power factor PF",
        "Accumulate total generator power kWh, kvarh, kVAh",
        "Earth current A",
        "♦ For Mains, controller has over and under voltage, over and under frequency, loss of",
        "phase and phase sequence wrong detection functions; For generator, controller has",
        "over and under voltage, over and under frequency, loss of phase, phase sequence",
        "wrong, over and reverse power, over current functions;",
        "| ♦ | 3 fixed analog sensors (temperature, oil pressure and fuel level);",
        "| ♦ | 2 flexible sensors can be set as temperature sensor, oil pressure",
        "| sensor | or",
        "| level | sensor;",
        "| ♦ | Precision measure and display parameters about Engine,",
        "| Temp. (WT) | °C/°F both be displayed",
        "| Oil pressure (OP) | kPa/Psi/Bar all be displayed",
        "| Fuel level (FL) | %(unit)",
        "| Speed (SPD) | r/min (unit)",
        "| Battery Voltage (VB) | V (unit)",
        "| Charger Voltage (VD) | V (unit)",
        "Hour count (HC) can accumulate to max. 65535 hours.",
        "Start times can accumulate to max. 65535 times.",
        "♦ Protection: automatic start/stop of the genset, ATS(Auto Transfer Switch) control with",
        "| perfect failure indication and protection | function;",
        "| ♦ | All output ports are relay-out;",
        "| ♦ | Parameter setting: parameters can be",
        "| modified | and",
        "| stored | in",
        "| internal | FLASH",
        "memory",
        "and cannot be lost even in case of power outage; most of them can be adjusted using",
        "front panel of the controller and all of them can be modified using PC via USB or RS485",
        "ports.",
        "♦ More kinds of curves of temperature, oil pressure, fuel level can be used directly and",
        "users can define the sensor curves by themselves;",
        "♦ Multiple crank disconnect conditions (generator frequency, speed sensor, oil pressure)",
        "are optional;",
        "| ♦ | Widely power supply range DC(8~35)V, suitable to different start battery voltage",
        "environment;",
        "| ♦ | Event log, real-time clock, scheduled start & stop generator (can be set as start genset",
        "once a day/week/month whether with load or not);",
        "| ♦ | PLC (programmable logic control) function allows for specific function can be",
        "user-defined.",
        "| ♦ | Logon wallpaper and display time are user-defined.",
        "| ♦ | Can be used on pumping units and as an indicating instrument (indicate and alarm are",
        "enable only, relay is inhibited);",
        "| ♦ | With maintenance function. Actions (warning or shutdown) can be set when",
        "maintenance time out;",
        "| ♦ | All parameters used digital adjustment, instead of conventional analog modulation with",
        "normal potentiometer, more reliability and stability;",
        "| ♦ | Waterproof security level IP55 due to rubber seal installed between the controller",
        "enclosure and panel fascia;",
        "| ♦ | Metal fixing clips enable perfect in high temperature environment;",
        "| ♦ | Modular design, self-extinguishing ABS plastic enclosure, pluggable connection",
        "terminals and embedded installation way; compact structure with easy mounting；",
        "| ♦ | Accumulative total run time and total electric energy of A and B. Users can reset it as 0",
        "and re-accumulative the value which make convenience to users to count the total value",
        "as their wish.",
        "4 SPECIFICATION",
        "| Items | Contents",
        "| Operating Voltage | DC8.0V to DC35.0V, Continuous Power Supply.",
        "| Power Consumption | <4W (standby ≤2W)",
        "Alternator Input Range",
        "| 3-Phase 4-Wire | AC15V-AC 360V (ph-N)",
        "| 3-Phase 3-Wire | AC30V - AC620V (ph-ph)",
        "| Single-Phase 2-Wire | AC15V - AC360V (ph-N)",
        "| 2-Phase 3-Wire | AC15V - AC360V (ph-N)",
        "| Alternator Frequency | 50Hz/60Hz",
        "| Speed Sensor Voltage | 1.0V to 24.0V (RMS)",
        "| Speed Sensor Frequency | 10,000 Hz (max.)",
        "| Start Relay Output | 16A DC28V supply output",
        "| Fuel Relay Output | 16A DC28V supply output",
        "| Auxiliary Relay Output (1) | 7A DC28V supply output",
        "| Auxiliary Relay Output (2) | 7A DC28V supply output",
        "| Auxiliary Relay Output (3) | 7A DC28V supply output",
        "| Auxiliary Relay Output (4) | 7A AC250V voltage free output",
        "| Auxiliary Relay Output (5) | 7A AC250V voltage free output",
        "| Auxiliary Relay Output (6) | 7A AC250V voltage free output",
        "| Case Dimension | 237 mm x 172 mm x 45 mm",
        "| Panel Cutout | 214mm x160mm",
        "| C.T. Secondary | 5A rated",
        "| Working Conditions | Temperature: (-25~+70)°C; Humidity: (20~93)%RH",
        "| Storage Condition | Temperature:(-25~+70)°C",
        "| Protection Level | IP55 Gasket",
        "Apply AC2.2kV voltage between high voltage terminal",
        "| Insulating Intensity | and low voltage terminal;",
        "The leakage current is not more than 3mA within 1min.",
        "| Net Weight | 0.85kg",
        "| 5 | OPERATION",
        "| 5.1 INDICATOR | LIGHT",
        "HGM9310MPU/HGM9310CAN",
        "HGM9320MPU/HGM9320CAN",
        "Note: Selected light indicators description:",
        "| Warning indicator and | Alarm",
        "indicator:",
        "| Alarm Type | Warning Indicator",
        "Alarm Indicator",
        "| Warning | Slow flashing | Slow flashing",
        "| Trip Alarm | Slow flashing | Slow flashing",
        "| Shutdown Alarm | Off",
        "Fast flashing",
        "| Trip and Stop Alarm | Off",
        "| HGM93XX MPU(CAN) Series Genset Controller | Version: | 1.0 | 2014-07-24",
        "| Page | 13",
        "| of | 75",
        "Running indicator: illuminated from crank disconnect to ETS while extinguished during",
        "other periods.",
        "Genenerator normal light：It is illuminated when generator is normal; flashing when",
        "generator state is abnormal; extinguished when there is no generator power.",
        "Mains normal light：It is illuminated when mains is normal; flashing when mains state is",
        "abnormal; extinguished when there is no mains power.",
        "| 5.2 KEY | FUNCTIONS",
        "Stop running generator in Auto/Manual mode;",
        "| Stop | Reset alarm in stop mode; Lamp test (press at least",
        "3 seconds); During stopping process, press this",
        "button again to stop generator immediately.",
        "| Start | Start genset in Manual mode.",
        "| Manual Mode | Press this key and controller enters in Manual",
        "mode.",
        "| Auto Mode | Press this key and controller enters in Auto mode.",
        "| Mute/Reset | Alarming sound off; If there is trip alarm, pressing",
        "| Alarm | the button at least 3 seconds can reset this alarm.",
        "| Gen Close/Open | Can control generator to switch on or off in manual",
        "mode. (HGM9310MPU，HGM9310CAN without)",
        "| Mains Close/Open | Can control generator to switch on or off in manual",
        "mode. (HGM9310MPU，HGM9310CAN without).",
        "| Close | Can",
        "| close | breaker",
        "| in | manual",
        "mode",
        "(HGM9320MPU，HGM9320CAN without)",
        "| Open | Can",
        "| open | breaker",
        "| Up/Increase | 1) Screen scroll; | 2) Up",
        "| cursor | and",
        "increase",
        "value in setting menu.",
        "| Down/Decrease | 1) Screen scroll; | 2) Down",
        "decrease",
        "| Left | 1) Screen scroll; | 2) Left move cursor in setting",
        "menu.",
        "| Right | 1) Screen scroll; | 2) Right move cursor in setting",
        "| Set/Confirm | Select viewing area;",
        "| Exit | 1.",
        "Returns to the main menu;",
        "| 2. | In settings menu returns to the previous menu.",
        "| NOTE: In manual mode, pressing | and",
        "simultaneously will force",
        "generator to crank. Successful start will not be judged according to crank disconnect",
        "conditions, operator will have to crank the starter motor manually; when operator decides",
        "that the engine has fired, he/she should release the button and start output will be",
        "deactivated, safety on delay will start.",
        "WARNING: Default password is 00318, user can change it in case of others change the",
        "advanced parameters setting. Please clearly remember the password after changing.",
        "If you forget it, please contact Smartgen services and send all PD information in the controller",
        "page of “ABOUT” to us.",
        "5.3LCD DISPLAY",
        "5.3.1MAIN DISPLAY",
        "| Main screen show pages; use | to scroll the pages and",
        "to scroll the screen.",
        "★Main screen, including as below:",
        "Gen: voltage, frequency, current, active power, reactive power;",
        "Mains: voltage, frequency;",
        "Engine: speed, temperature, oil pressure, battery voltage;",
        "Other some status",
        "★Status, including as below,",
        "Status of genset, mains, and ATS",
        "NOTE: HGM9310MPU，HGM9310CAN has no mains status screen.",
        "★Engine, including as below,",
        "Speed, engine temperature, engine oil pressure, fuel level, auxiliary analog 1, auxiliary",
        "analog 2, battery voltage, charger voltage, accumulated run time, accumulated start times,",
        "user‟s total run time A, user‟s total run time B.",
        "NOTE: If connected with J1939 engine via CANBUS port, this page also includes:",
        "coolant pressure, coolant level, fuel temperature, fuel pressure, inlet temperature, exhaust",
        "temperature, turbo pressure, fuel consumption, total fuel consumption and so on. (Different",
        "engine with different parameters)",
        "★Gen, including as below,",
        "Phase voltage, line voltage, frequency, phase sequence",
        "★Load, including as below,",
        "Current, active power(positive and negative), total active power (positive and negative),",
        "reactive power(positive and negative), total reactive power (positive and negative), apparent",
        "power, total apparent power, power factor(positive and negative), average power factor",
        "(positive and negative), accumulated energy, earth current, total electric energy A and B.",
        "NOTE: Power factor shows as following,",
        "Remark:",
        "P stands for active power",
        "Q stands for inactive power",
        "| Power | Conditions",
        "| Active | Inactive power",
        "Remark",
        "| factor | power",
        "| COS>0L | P>0,Q>0",
        "| Input | Input",
        "Load is inductive resistance.",
        "| COS>0C | P>0,Q<0",
        "| Input | Output",
        "Load is capacitance resistance.",
        "| COS<0L | P<0,Q>0",
        "| Output | Input",
        "| Load equal | to one under",
        "excitation",
        "generator",
        "| COS<0C | P<0,Q<0",
        "| Output | Output",
        "| Load equal | to one over",
        "generator.",
        "Note:",
        "1. Input active power: generator or mains supply electricity to load.",
        "2. Output active power: load supply electricity to generator or mains.",
        "3. Input reactive power: generator or mains send reactive power to load.",
        "4. Output reactive power: load send reactive power to generator or mains.",
        "★Mains, including as below,",
        "★Alarm:",
        "Display all alarm information. e.g. warning alarm, shutdown alarm, trip alarm and trip and stop",
        "alarm.",
        "NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed,",
        "check engine according to it, otherwise, please check the manual of generator according to",
        "SPN alarm code.",
        "◙ Event log",
        "Records all start/stop events (shutdown alarm, trip and stop alarm, manual /auto start or stop)",
        "and the real time when alarm occurs.",
        "Others, including,",
        "Time and Date, count down time for maintenance, input/output ports status",
        "◙ About, including,",
        "Issue time of software and hardware version, product PD number",
        "5.3.2USER MENU AND PARAMETERS SETTING MENU",
        "| Press and hold | for more than 3 seconds to enter into user menu;",
        "★Parameter",
        "1.After entering the correct password (factory default password is 00318) you can enter",
        "parameter settings screen.",
        "2.After entering the correct password (factory default password is 09300) you can enter",
        "basic parameter settings screen which can meet the demands of most users as the",
        "basic parameters can be set in sequence.",
        "★Language",
        "Selectable Chinese, English and others (default: Espanol)",
        "★Commissioning",
        "On load, off load or custom commissioning can be chosen. Custom commissioning can",
        "configure on load or not during commissioning, when to commissioning and select the",
        "mode after commissioning (manual mode, auto mode and stop mode).",
        "★Clear users‟ accumulation",
        "Can clear total run time A and B, total electric energy A and B.",
        "Parameter setting Including as following,",
        "★Mains settings",
        "★Timer settings",
        "★Engine settings",
        "★Generator settings",
        "★Load settings",
        "★Switch settings",
        "★Temperature sensor settings",
        "★Oil pressure sensor settings",
        "★Level sensor settings",
        "★Flexible sensor 1",
        "★Flexible sensor 2",
        "★Input port settings",
        "★Output port settings",
        "★Module settings",
        "★Scheduling and maintenance settings",
        "★GSM settings",
        "| HGM93XX MPU(CAN) | Series Genset Controller",
        "Example,",
        "| Return | >Start Delay",
        "| Mains | >Return Delay | Form1: Use",
        "| to scroll | settings,",
        "to",
        "| Timers > | >Preheat Delay",
        "| Engine | >Cranking Time",
        "| enter settings | (form2),",
        "to exit settings",
        "| Generator | >Crank Rest Time",
        "| Load | >Safety On Time",
        "| Switch | >Start Idle Time",
        "| Temp. Sensor | >Warming Up Time",
        "| OP Sensor | >Cooling Time",
        "| Level Sensor | >Stop Idle Time",
        "| Flexible Sensor | 1",
        ">ETS Hold Time",
        "| Return | >",
        "| Start Delay | Form 2:",
        "| Mains | >",
        "Return Delay",
        "| Timers | > | >",
        "| Preheat Delay | Use",
        "to enter",
        "| Engine | >",
        "Cranking Time",
        "| Generator | >",
        "| Crank Rest Time | settings (form 4),",
        "| to return | to",
        "previous",
        "| Load | >",
        "| Safety On Time | menu. (Form 1).",
        "| Switch | >",
        "Start Idle Time",
        "| Temp. Sensor | >",
        "Warming Up Time",
        "| OP Sensor | >",
        "Cooling Time",
        "| Level Sensor | >",
        "Stop Idle Time",
        "| > | ETS Hold Time",
        "| Return | >Start Delay | Form 3:",
        "| Mains | > Return Delay",
        "| Timers > | > Preheat Delay",
        "| Use | to scroll",
        "| settings, | to enter",
        "| Engine | > Cranking Time",
        "| Generator | > Crank Rest Time | settings (form 4),",
        "| Load | > Safety On Time | menu. (Form 1).",
        "| Switch | > Start Idle Time",
        "| Temp. Sensor | > Warming Up Time",
        "| OP Sensor | > Cooling Time",
        "| Level Sensor | > Stop Idle Time",
        "> ETS Hold Time",
        "| > Start Delay | Form 4：",
        "| > Return Delay | 00008",
        "| > Preheat Delay | Press",
        "| to enter settings (form | 5),",
        "| > Cranking Time | return to previous menu. (Form 6).",
        ">Crank Rest Time",
        "> Safety On Time",
        "> Start Idle Time",
        "> Warming Up Time",
        "> Cooling Time",
        "> Stop Idle Time",
        "| > Start Delay | Form5:",
        "| >Preheat Delay | Press",
        "| to change | cursor position,",
        "| > Cranking Time | are",
        "| used for | changing cursor",
        "| > Crank Rest Time | value,",
        "| Confirm setting | (form 4),",
        "exit",
        "| > Start Idle Time | setting (form 4).",
        "| > | Start Delay | Form 6:",
        "| > | Return Delay | 00008",
        "| > | Preheat Delay",
        "| settings. | to enter",
        "| > | Cranking Time",
        "| > | Crank Rest Time | settings (form 4),",
        "| > | Safety On Time | menu. (Form 1).",
        "| > | Start Idle Time",
        "| > | Warming Up Time",
        "| > | Cooling Time",
        "| > | Stop Idle Time",
        "| NOTE: Pressing | can exit setting",
        "directly during setting.",
        "5.4AUTO START/STOP OPERATION",
        "| Auto mode is selected by pressing the | button; a LED besides the button will",
        "illuminate to confirm the operation.",
        "Automatic Start Sequence:",
        "| 1. | HGM9320MPU(CAN): When Mains is abnormal (over and under voltage, over and under",
        "frequency, loss of phase, phase sequence wrong), it enters into mains “abnormal delay”",
        "and LCD display count down time. When mains abnormal delay is over, it enters into",
        "“start delay”; it also enters into this mode when “remote start on load” is active.",
        "| 2. | HGM9310MPU(CAN): When “Remote Start (on load)” is active, “Start Delay” timer is",
        "initiated;",
        "| 3. | “Start Delay” countdown will be displayed on LCD;",
        "| 4. | When start delay is over, preheat relay energizes (if configured), “preheat delay XX s”",
        "information will be displayed on LCD;",
        "| 5. | After the above delay, the Fuel Relay (if configured) is energized, and then one second",
        "later, the Start Relay is engaged. The engine is cranked for a pre-set time. If the engine",
        "fails to fire during this cranking attempt then the fuel relay and start relay are disengaged",
        "for the pre-set rest period; “crank rest time” begins and wait for the next crank attempt.",
        "| 6. | Should this start sequence continue beyond the set number of attempts, the start",
        "sequence will be terminated, the first line of LCD display will be highlighted with black and",
        "Fail to Start fault will be displayed.",
        "| 7. | In case of successful crank attempt, the “Safety On” timer is activated, allowing Low Oil",
        "Pressure, High Temperature, Under speed and Charge Alternator Failure inputs to",
        "stabilise without triggering the fault. As soon as this delay is over, “start idle” delay is",
        "initiated (if configured).",
        "| 8. | During “start idle” delay, under speed, under frequency, under voltage alarms are inhibited.",
        "When this delay is over, “warming up” delay is initiated (if configured).",
        "| 9. | After the “warming up” delay has expired, if generator status is normal, its indicator will be",
        "illuminated. If generator voltage and frequency have reached on-load requirements, then",
        "the generator close relay will be energized; genset will take load; generator power indicator",
        "will illuminate and generator will enter into Normal Running status. If voltage or frequency",
        "is abnormal, the controller will initiate shutdown alarm (alarm information will be displayed",
        "on LCD).",
        "Note: When started via “Remote Start (off Load)” input, same procedures as above but",
        "generator close relay deactivated, moreover, genset off load in NO.9 item.",
        "Automatic Stop Sequence:",
        "1. HGM9320MPU(CAN), when mains return normal during genset running, enters into mains",
        "voltage “Normal delay” and its indicator illuminated. When mains normal delay is over,",
        "enter into “stop delay”; also can be into this mode when “remote start on load” is inactive.",
        "2. HGM9310MPU(CAN), When the “Remote Start” signal is removed, the Stop Delay is",
        "initiated.",
        "3. Once this “stop delay” has expired, the Generator Breaker will open and the “Cooling",
        "Delay” is then initiated. After “transfer delay”, close mains relay is energized and mains will",
        "take load. Generator indicator extinguish while mains indicator lights.",
        "4. During “Stop Idle” Delay (if configured), idle relay is energized.",
        "5. “ETS Solenoid Hold” delay begins, ETS relay is energized while fuel relay is de-energized,",
        "complete stop is detected automatically.",
        "6. \"Fail to Stop Delay\" begins, complete stop is detected automatically.",
        "7. When generator is stop completely, “After stop” delay will be initiated. Otherwise, fail to",
        "stop alarm is initiated and the corresponding alarm information is displayed on LCD. ( If",
        "generator is stop successfully after “fail to stop” alarm has initiated, “After stop” delay will",
        "be initiated and the alarm will be removed)",
        "8. Generator is placed into its standby mode after its “After stop” delay.",
        "5.5MANUAL START/STOP OPERATION",
        "| 1. MANUAL START: Manual mode is selected by pressing the | button; a LED besides",
        "| the button will illuminate to confirm the operation; then press | button to start the",
        "gen-set; can detect crank disconnect condition and generator accelerates to high-speed",
        "running automatically. With high temperature, low oil pressure, over speed and abnormal",
        "voltage during generator running, controller can protect genset to stop quickly. Press",
        "| (HGM9320MPU, HGM9320CAN) or | / | (HGM9310MPU, HGM9310CAN) can",
        "control the switch to close or open. (please refer to No.4~9 of Automatic Start Sequence",
        "for detail procedures; it is noted that the switch close/open ways are different)",
        "| 2. MANUAL STOP: Press | can stop the running generators. (please refer to No.3~8",
        "of Automatic Stop Sequence for detail procedures).",
        "NOTE: In “manual mode”, the procedures of ATS please refer to Switch Control",
        "Procedure of generator in this manual.",
        "5.6SWITCH CONTROL PROCEDURES",
        "5.6.1HGM9320MPU(CAN) SWITCH CONTROL PROCEDURES",
        "Manual transfer procedures",
        "| When controller is in Manual mode, the switch control procedures | will start through",
        "manual",
        "transfer process.",
        "| Users can control the loading transfer of ATS via pressing button to | switch on or off.",
        "A. If “Open breaker detect” is “SELECT Disable”",
        "| Press generator switch on or off key | , if generator has taken load, will send unload signal;",
        "if taken no load, generator will send load signal; if mains has taken load, will send unload",
        "signal, and then generator will take load after the mains “open delay”.",
        "| Press mains switch on or off key | , if mains has taken load, will send unload signal; if",
        "taken no load, mains will send load signal; if generator has taken load, will send unload",
        "signal, and then mains will take load after the generator “open delay”.",
        "If “Open breaker detect” is “SELECT Enable”",
        "| To transfer load from mains to generator need to press mains switch off key | firstly.",
        "| After open delay, press generator switch on key | , and generator will take load (there is",
        "no action when pressing switch on key directly).",
        "The way to transfer from generator to mains is as same as above.",
        "Auto transfer procedures:",
        "When controller is in AUTO mode, switch control procedures will start through automatic",
        "transfer.",
        "1. If input port is configured as Close Mains Auxiliary",
        "A. If “Open breaker detect” is “SELECT Enable”",
        "When transferring load from mains to generator, controller begins detecting “fail to",
        "transfer”, then the open delay and transfer rest delay will begin. When detecting time out,",
        "if switch open failed, the generator will not switch on, otherwise, generator switch on.",
        "Detecting transfer failure while generator switch on. When detecting time out, if switch on",
        "fail, it is need to wait for generator to switch on. If transfer failed and warning “SELECT",
        "Enable”, there is alarming signal whatever switch on or off failure.",
        "The way to transfer from generator load to mains load is as same as above.",
        "B. If “Open breaker detect” is “SELECT Disable”",
        "Mains load is transferred into generator load, after the delay of switch off and transfer",
        "interval, generator switch on. Detecting transfer fail while generator switch on. After",
        "detecting time out, if switch on fail, then wait for generator switch on. If transfer fail and",
        "warning “SELECT Enable”, there is alarming signal.",
        "2. If input port is not configured as Close Mains Auxiliary",
        "Mains load is transferred into generator load, after switch off and transfer interval delay,",
        "generator switch on.",
        "The way to transfer generator load to mains load is as same as above.",
        "5.6.2HGM9610 SWITCH CONTROL PROCEDURES",
        "Manual control procedures,",
        "When controller is in Manual mode, manual control will be executive.",
        "Users can control switch on or off by pressing panel key.",
        "| Press generator switch on key | , generator will output load signal. Press generator switch",
        "| off key | , generator will output unload signal.",
        "Auto control procedures,",
        "When controller is in auto mode, switch control procedures will start auto transfer.",
        "A. If “Open breaker detect” is select “Enable”",
        "Generator load is transferred into generator unload, after the open delay, the controller",
        "detects “transfer failure” while open signal is outputting. When detecting time out, if open",
        "failed, it will wait for breaker opened. Otherwise, breaker open is completed.",
        "Generator unload is transferred into generator load, after the close delay, the controller",
        "detects “transfer failure” while close signal is outputting. When detecting time out, if close",
        "failed, it will wait for breaker closed. Otherwise, breaker close is completed.",
        "If transfer failed and warning select “Enable”, there is alarming signal whatever breaker",
        "open or close failure.",
        "B. If “Open breaker detect” is select “Disable”",
        "Generator un-load is transferred into generator load, close generator output.",
        "Generator load is transferred into generator un-load, open generator output.",
        "When using ATS of no interposition, “Open breaker detect” should “Disable”;",
        "| When using ATS of having interposition, “Open breaker detect” select “Disable” | or",
        "“Enable”",
        "both are OK. If select “Enable”, breaker open output should be configured;",
        "When using AC contactor, “Open breaker detect” should select “Enable”.",
        "6 PROTECTION",
        "6.1 WARNINGS",
        "Warnings are not shutdown alarms and do not affect the operation of the gen-set. Warning",
        "alarms does not lead to shutdown. Warning alarms types are as follows:",
        "| No | Type",
        "Description",
        "| 1 | Over Speed",
        "When the controller detects that the engine speed has",
        "exceeded the pre-set value, it will initiate a warning alarm.",
        "| 2 | Under Speed",
        "When the controller detects that the engine speed has fallen",
        "below the pre-set value, it will initiate a warning alarm.",
        "| 3 | Loss of Speed Signal | When the controller detects that the engine speed is 0 and",
        "the action select “Warn”, it will initiate a warning alarm.",
        "| 4 | Gen Over Frequency",
        "When the controller detects that the genset frequency has",
        "| 5 | Gen",
        "| Under | When the controller detects that the genset frequency has",
        "| Frequency | fallen below the pre-set value, it will initiate a warning alarm.",
        "When the controller detects that the generator voltage has",
        "| 6 | Gen Over Voltage",
        "exceeded the pre-set value, the controller will initiate a",
        "warning alarm.",
        "| 7 | Genset",
        "| Under | When the controller detects that the genset voltage has fallen",
        "| Voltage | below the pre-set value, it will initiate a warning alarm.",
        "When the controller detects that the genset current has",
        "| 8 | Gen Over Current",
        "exceeded the pre-set value and the action select “Warn”, it",
        "will initiate a warning alarm.",
        "| 9 | Fail To Stop",
        "After “fail to stop” delay, if gen-set does not stop completely,",
        "it will initiate a warning alarm.",
        "| 10 | Charge",
        "| Alternator | When the controller detects that charger voltage has fallen",
        "| Failure | below the pre-set value, it will initiate a warning alarm.",
        "| 11 | Battery Under Volt",
        "When the controller detects that start battery voltage has",
        "fallen below the pre-set value, it will initiate a warning alarm.",
        "| 12 | Battery Over Volt",
        "| 13 | Maintenance Due | When count down time is 0 and the action select “Warn”, it",
        "If reverse power detection is enabled, when the controller",
        "| 14 | Reverse Power",
        "detects that the reverse power value (power is negative) has",
        "fallen below the pre-set value and the action select “Warn”, it",
        "If over power detection is enabled, when the controller",
        "| 15 | Over Power",
        "detects that the over power value (power is positive) has",
        "| 16 | ECU Warn | If an error message is received from ECU via J1939, it will",
        "initiate a warning alarm.",
        "| 17 | Gen Loss of Phase",
        "If loss of phase detection is enabled, When controller detects",
        "the generator loss phase, it will initiate a warning alarm.",
        "| 18 | Gen",
        "| Phase | When the controller detects a phase rotation error, it will",
        "| Sequence Wrong | initiate a warning alarm.",
        "When the controller detects that the breaker close or open",
        "| 19 | Switch Fail Warn",
        "failure occurs, and the action select “Warn”, it will initiate a",
        "| Temperature | Sensor",
        "When the controller detects that the temperature sensor is",
        "| 20 | Open Circuit",
        "open circuit and the action select “Warn”, it will initiate a",
        "| 21 | High Temperature",
        "When the controller detects that engine temperature has",
        "| 22 | Low Temperature",
        "| Oil Pressure | Open",
        "When the controller detects that the oil pressure sensor is",
        "| 23 | Circuit",
        "| 24 | Low Oil Pressure",
        "When the controller detects that the oil pressure has fallen",
        "| Level Sensor | Open",
        "When the controller detects that the level sensor is open",
        "| 25 | Circuit",
        "circuit and the action select “Warn”, it will initiate a warning",
        "| 26 | Low Fuel Level",
        "When the controller detects that the fuel level has fallen",
        "| Flexible | Sensor | 1 | When the controller detects that the flexible sensor 1 is open",
        "| 27 | Open Circuit",
        "| 28 | Flexible",
        "| Sensor | 1 | When the controller detects that the sensor 1 value has",
        "| High | exceeded the pre-set value, it will initiate a warning alarm.",
        "| 29 | Flexible",
        "| Sensor | 1 | When the controller detects that the sensor 1 value has fallen",
        "| Low | below the pre-set value, it will initiate a warning alarm.",
        "| Flexible | Sensor | 2 | When the controller detects that the flexible sensor 2 is open",
        "| 30 | Open Circuit",
        "| 31 | Flexible",
        "| Sensor | 2 | When the controller detects that the sensor 2 value has",
        "| 32 | Flexible",
        "| Sensor | 2 | When the controller detects that the sensor 2 value has fallen",
        "| 33 | Digital Input",
        "When digit input port is set as warning and the alarm is",
        "active, it will initiate a warning alarm.",
        "| 34 | GSM Com Fail",
        "When select GSM enable but the controller couldn‟t detect",
        "GSM model, controller sends corresponding warning signal.",
        "If earth fault detection is enabled, when the controller detects",
        "| 35 | Earth Fault",
        "that the earth fault current has exceeded the pre-set value",
        "and the action select “Warn”, it will initiate a warning alarm.",
        "6.2SHUTDOWN ALARM",
        "When controller detects shutdown alarm, it will send signal to open breaker and shuts down",
        "Shutdown alarms as following:",
        "| 1 | Emergency Stop",
        "When the controller detects an emergency stop alarm signal,",
        "it will initiate a shutdown alarm.",
        "| 2 | Over Speed",
        "When the controller detects that the generator speed has",
        "exceeded the pre-set value, it will initiate a shutdown alarm.",
        "| 3 | Under Speed",
        "fallen below the pre-set value, it will initiate a shutdown",
        "| 4 | Loss of Speed Signal | When the controller detects that the engine speed is 0 and",
        "the action select “Shutdown”, it will initiate a shutdown alarm.",
        "| 5 | Gen Over Frequency",
        "| Gen | Under",
        "| 6 | Frequency",
        "| 7 | Gen Over Voltage",
        "shutdown alarm.",
        "| 8 | Genset",
        "| Voltage | below the pre-set value, it will initiate a shutdown alarm.",
        "If the engine does not fire after the pre-set number of",
        "attempts, it will initiate a shutdown alarm.",
        "| 10 | Gen Over Current",
        "exceeded the pre-set value and the action select",
        "“Shutdown”, it will initiate a shutdown alarm.",
        "| 11 | Maintenance Due | When count down time is 0 and the action select “Shutdown”,",
        "| 12 | ECU Shutdown | If an error message is received from ECU via J1939, it will",
        "initiate a shutdown alarm.",
        "| 13 | ECU Fail",
        "If the module does not detect the ECU data, it will initiate a",
        "fallen below the pre-set value and the action select",
        "| 16 | Open Circuit",
        "open circuit and the action select “Shutdown”, it will initiate a",
        "| 17 | High Temperature",
        "| 18 | Circuit",
        "| 19 | Low Oil Pressure",
        "below the pre-set value, it will initiate a shutdown alarm.",
        "| 20 | Circuit",
        "circuit and the action select “Shutdown”, it will initiate a",
        "| 21 | Open Circuit",
        "| 22 | Flexible",
        "| High | exceeded the pre-set value, it will initiate a shutdown alarm.",
        "| 23 | Flexible",
        "| Low | below the pre-set value, it will initiate a shutdown alarm.",
        "| 24 | Open Circuit",
        "| 25 | Flexible",
        "| 26 | Flexible",
        "| 27 | Digital Input",
        "When digit input port is set as shutdown and the alarm is",
        "active, it will initiate a shutdown alarm.",
        "| 28 | Earth Fault",
        "and the action select “Shutdown”, it will initiate a shutdown",
        "6.3TRIP AND STOP ALARM",
        "On initiation of the trip and stop condition the controller will de-energize the „Close Generator‟",
        "Output to remove the load from the generator. Once this has occurred the controller will start",
        "| the Cooling delay and allow | the engine to cool before shutting down the engine.",
        "| 1 | Gen Over Current",
        "exceeded the pre-set value and the action select “Trip and",
        "Stop”, it will initiate a trip and stop alarm.",
        "| 2 | Maintenance Due | When count down time is 0 and the action select “Trip and",
        "| 3 | Reverse Power",
        "fallen below the pre-set value and the action select “Trip and",
        "| 4 | Over Power",
        "| 5 | Digital Input",
        "When digit input port is set as “Trip and Stop” and the alarm",
        "is active, it will initiate a trip and stop alarm.",
        "| 6 | Earth Fault",
        "and the action select “Trip and Stop”, it will initiate a trip and",
        "stop alarm.",
        "6.4TRIP ALARM",
        "On initiation of the trip condition the controller will de-energize the „Close Generator‟ Output",
        "without stop the generator.",
        "Trip alarm as following,",
        "exceeded the pre-set value and the action select “Trip”, it will",
        "initiate a trip alarm.",
        "| 2 | Reverse Power",
        "fallen below the pre-set value and the action select “Trip”, it",
        "will initiate a trip alarm.",
        "| 3 | Over Power",
        "| 4 | Digital Input",
        "When digit input port is set as “Trip” and the alarm is active, it",
        "| 5 | Earth Fault",
        "and the action select “Trip”, it will initiate a trip alarm.",
        "| HGM93XX MPU(CAN) Series Genset | Controller",
        "7WIRINGS CONNECTION",
        "HGM93XXMPU(CAN) series controller‟s rear as following:",
        "Description of terminal connection:",
        "| No. | Function",
        "| Cable | Remarks",
        "Size",
        "| 1 | B- | 2.5mm2",
        "Connected with negative of starter battery.",
        "Connected with positive of starter battery. If wire",
        "| 2 | B+ | 2.5mm2 | length is over 30m, better to double wires in",
        "parallel. Max. 20A fuse is recommended.",
        "| 3 | Emergency stop | 2.5mm2",
        "Connected with B+ via emergency stop button.",
        "| 4 | Fuel relay output | 1.5mm2 | B+ is supplied by 3 terminal, rated 16A.",
        "| 5 | Crank relay output | 1.5mm2 | B+ is supplied by 3 terminal, Connected",
        "| rated 16A. | starter coil.",
        "| 6 | Aux. Output 1 | 1.5mm2 | B+ is supplied by 2 terminal,",
        "rated 7A.",
        "| 7 | Aux. Output 2 | 1.5mm2 | B+ is supplied by 2 terminal, Details see form",
        "| rated 7A. | 2.",
        "| 8 | Aux. Output 3 | 1.5mm2 | B+ is supplied by 2 terminal,",
        "Connected with charger starter‟s D+ (WL)",
        "| 9 | Charger(D+) | 1.0mm2",
        "terminals. Being hang up If there is no this",
        "terminal.",
        "| 10 | Aux. Input 1 | 1.0mm2",
        "Ground connected is active",
        "| 11 | Aux. Input 2 | 1.0mm2",
        "| 12 | Aux. Input 3 | 1.0mm2",
        "| (B-). | Details see form",
        "| 13 | Aux. Input 4 | 1.0mm2 | Ground connected is active 3",
        "| 14 | Aux. Input 5 | 1.0mm2",
        "| 15 | Aux. Input 6 | 1.0mm2",
        "| 16 | Magnetic Pickup",
        "Connected with Speed sensor, shielding line is",
        "| 17 | Magnetic Pickup | 2 | 0.5mm2",
        "recommended. (B-) has already connected with",
        "| 18 | Magnetic Pickup | 1 | speed sensor 2.",
        "| 19 | Aux. Input 7 | 1.0mm2",
        "Ground connected is active Details see form",
        "| 20 | Normally close output, rated",
        "| 7A. | Details see form",
        "| 21 | Aux. Output 4 | 1.5mm2",
        "| Public points of relay. | 2.",
        "| 22 | Normally open output,",
        "rated",
        "| 23 | ECU CAN",
        "| / | Impedance-120Ω shielding wire is recommended,",
        "| 24 | ECU CAN H | 0.5mm2",
        "its single-end earthed.",
        "| 25 | ECU CAN L | 0.5mm2 | (HGM9310MPU, HGM9310CAN without).",
        "| 26 | RESERVE",
        "| / | Empty terminal",
        "| 33 | RS485",
        "| 34 | RS485+ | 0.5mm2",
        "| 35 | RS485- | 0.5mm2",
        "| 36 | 2.5mm2",
        "Normally close output, rated",
        "| 37 | Aux. Output 5 | 2.5mm2",
        "Normally open output, rated",
        "| 38 | 2.5mm2",
        "| Public points of relay | 2.",
        "| 39 | 2.5mm2",
        "| Aux. Output 6 | 7A.",
        "| 40 | 2.5mm2",
        "Public points of relay",
        "| Mains | A-phase | Connected to A-phase of mains (2A fuse is",
        "| 41 | voltage",
        "| input | 1.0mm2",
        "recommended).",
        "(HGM9310MPU, HGM9310CAN without).",
        "| Mains | B-phase | Connected to B-phase of mains (2A fuse is",
        "| 42 | voltage",
        "| Mains | C-phase | Connected to C-phase of mains (2A",
        "| fuse | is",
        "| 43 | voltage input | 1.0mm2",
        "| 44 | Mains N-wire input | 1.0mm2",
        "Connected to N-wire of mains.",
        "| 45 | Genset",
        "| A-phase | 1.0mm2 | Connected to A-phase of gen-set (2A",
        "| voltage | input",
        "| 46 | Genset",
        "| B-phase | 1.0mm2 | Connected to B-phase of gen-set (2A",
        "| 47 | Genset",
        "| C-phase | 1.0mm2 | Connected to C-phase of gen-set (2A",
        "| 48 | Genset",
        "| N-wire | 1.0mm2",
        "Connected to N-wire of gen-set.",
        "input",
        "| 49 | CT A-phase input | 1.5mm2",
        "Outside connected to secondary coil of current",
        "transformer(rated 5A).",
        "| 50 | CT B-phase input | 1.5mm2",
        "| 51 | CT C-phase input | 1.5mm2",
        "| 52 | CT COM | 1.5mm2",
        "See following installation instruction.",
        "| 53 | Earth Current | 1.5mm2",
        "| 54 | 1.5mm2 | transformer(rated 5A).",
        "| 55 | Aux. Input 8 | 1.0mm2",
        "| 56 | Aux. sensor 1 | 1.0mm2",
        "Connected to temperature, oil",
        "| 57 | Aux. sensor 2 | 1.0mm2",
        "pressure or level sensors.",
        "| 58 | Oil pressure sensor | 1.0mm2",
        "Connected to oil pressure",
        "| sensor. | Details see form",
        "| 59 | Temperature sensor | 1.0mm2",
        "| Connected | to | temperature 4.",
        "sensor.",
        "| 60 | Fuel level sensor | 1.0mm2",
        "| Connected | to",
        "| fuel | level",
        "| 61 | Sensor COM",
        "| / | Public terminal of sensor, (B-) has already",
        "connected.",
        "| 62 | RS232 | 0.5mm2",
        "| 63 | RS232 RX | 0.5mm2",
        "Connected to GSM module.",
        "| 64 | RS232 TX | 0.5mm2",
        "NOTE: USB ports in controller rear panel are programmable parameter ports, user can",
        "directly configure controller via PC.",
        "NOTE: Please refer to the Module Comparison in this manual for more details.",
        "8 SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
        "| 8.1 CONTENTS | AND SCOPES",
        "OF PARAMETERS",
        "Form 1",
        "| No. | Items",
        "| Parameters | Defaults",
        "Mains Setting",
        "| 1 | AC System | (0~3) | 0 | 0: | 3P4W; 1: | 3P3W;",
        "| Standard | for",
        "| checking | mains",
        "| 2 | Rated Voltage | (30~30000)V | 230",
        "| over/under voltage. (It is | primary",
        "| voltage | when",
        "| using | voltage",
        "transformer).",
        "| 3 | Rated | (10.0~75.0)",
        "| Hz | 50.0",
        "| Frequency | over/under frequency.",
        "| 4 | Normal Time | (0~3600)s | 10",
        "| The delay | from mains abnormal",
        "normal.",
        "| 5 | Abnormal Time | (0~3600)s | 5",
        "| The delay | from mains normal",
        "abnormal.",
        "| 6 | Volt. | (0~1) | 0 | 0: Disable ; | 1: Enable",
        "Trans.(PT)",
        "| 7 | Over Voltage | (0~200)% | 120%",
        "Setting value is mains rated voltage‟s",
        "percentage, and return value (Over",
        "Voltage default: 116; Under Voltage",
        "| 8 | Under Voltage | (0~200)% | 80% | default: 84) and delay value (default:",
        "5s) can be set.",
        "| 9 | Over | (0~200)% | 114%",
        "| Setting | value",
        "| is | mains",
        "| Frequency | frequency‟s percentage, return value",
        "| Under | (Over Frequency default: 110; Under",
        "| 10 | Frequency | (0~200)% | 90% | Frequency default: 94) and delay",
        "value (default: 5s) can be set.",
        "| 11 | Loss of Phase | (0~1) | 1 | 0: Disable; | 1: Enable",
        "| 12 | Reverse Phase | (0~1) | 1",
        "Timer Setting",
        "| 1 | Start Delay | (0~3600)s | 1",
        "Time from mains abnormal or remote",
        "start signal is active to start genset.",
        "Time from mains normal or remote",
        "| 2 | Return Delay | (0~3600)s | 1",
        "start signal is deactivated to genset",
        "stop.",
        "| 3 | Preheat Delay | (0~3600)s | 0",
        "Time of pre-powering heat plug",
        "before starter is powered up.",
        "| 4 | Cranking Time | (3~60)s | 8",
        "Time of starter power up",
        "| 5 | Crank",
        "| Rest | (3~60)s | 10",
        "The waiting time before second",
        "| Time | power up when engine start fail.",
        "Alarms for low oil pressure, high",
        "| 6 | Safety",
        "| On | (0~3600)s | 10",
        "temperature, under speed, under",
        "| Delay | frequency /voltage, charge fail are",
        "inactive.",
        "| 7 | Start Idle Time | (0~3600)s | 0",
        "Idle running time of genset when",
        "starting.",
        "| 8 | Warming Up | (0~3600)s | 10",
        "Warming time between genset switch",
        "| Time | on and normal running.",
        "| 9 | Cooling Time | (0~3600)s | 10",
        "Radiating time before genset stop,",
        "after it unloads.",
        "| 10 | Stop Idle Time | (0~3600)s | 0",
        "Idle running time when genset stop.",
        "| 11 | ETS",
        "| Solenoid | (0~3600)s | 20",
        "| The | time",
        "| of | powering",
        "| up | the",
        "| Hold | electromagnet during stop procedure.",
        "Time between ending of genset idle",
        "delay and stopped when “ETS time”",
        "| 12 | Fail",
        "| to | Stop | (0~3600)s | 0 | is set as 0;",
        "| Delay | Time between ending of ETS hold",
        "delay and stopped when “ETS Hold",
        "output time” is not 0.",
        "| 13 | After Stop Time | (0~3600)s | 0",
        "Time between genset stopped and",
        "standby",
        "Engine Setting",
        "Default: Conventional genset (not",
        "| 1 | Engine Type | (0~39) | 0 | J1939)",
        "When connected to J1939 engine,",
        "choose the corresponding type.",
        "Tooth number of the engine, for",
        "| judging | of",
        "| crank | disconnect",
        "| 2 | Flywheel Teeth | (10~300) | 118",
        "conditions and inspecting of engine",
        "| speed. | See",
        "| the | installation",
        "instructions.",
        "| 3 | Rated Speed | (0~6000)r/min | 1500",
        "| Offer | standard",
        "| to | judge",
        "over/under/loading speed.",
        "Setting value is percentage of rated",
        "| 4 | Speed on Load (0~100)% | 90%",
        "speed. Controller detects when it is",
        "ready to load. It won‟t switch on when",
        "speed is under loading speed.",
        "| 5 | Loss of",
        "| Speed | (0~3600)s | 5 | Time from detecting speed is 0 to",
        "| Signal | confirm the action.",
        "| 6 | Loss of",
        "| Speed | (0~1) | 0 | 0:Warn; | 1:Shutdown",
        "Action",
        "| 7 | Over",
        "| Speed | (0~200)% | 114%",
        "| Shutdown | speed and delay value (Over Speed",
        "| 8 | Under",
        "| Speed | (0~200)% | 80% | default: 2s; Under Speed default: 3s)",
        "| Shutdown | can be set.",
        "| 9 | Over",
        "| Speed | (0~200)% | 110%",
        "| Warn | speed. Delay value (default: 5s) and",
        "| Under | Speed",
        "return value (Over Speed default:",
        "| 10 | Warn | (0~200)% | 86% | 108; Under Speed default: 90) also",
        "can be set.",
        "| 11 | Battery",
        "| Rated | (0~60.0)V | 24.0",
        "Standard for detecting over/under",
        "| Voltage | voltage of battery.",
        "| 12 | Battery",
        "| Over | (0~200)% | 120%",
        "| Volts | voltage of battery. Delay value",
        "| Battery | Under | (default: 60s) & return value (Over",
        "| 13 | Volts | (0~200)% | 85%",
        "| Volts | default: | 115;",
        "| Under | Volts",
        "default: 90) can be set.",
        "In normal running, when charger",
        "| 14 | Charge Alt Fail | (0~60.0)V | 8.0",
        "D+(WL) voltage under this value,",
        "charge failure alarms.",
        "Max. Crank times of crank attempts.",
        "| 15 | Start Attempts | (1~10) times | 3",
        "When reach this number, controller",
        "will send start failure signal.",
        "See form 5",
        "| There | are | 3",
        "| conditions | of",
        "| Crank | disconnecting starter with engine.",
        "| 16 | Disconnect | (0~6) | 2",
        "Each condition can be used alone",
        "and simultaneously to separating the",
        "start motor and genset as soon as",
        "possible.",
        "When generator frequency higher",
        "| 17 | Disconnect | (0~200)% | 24%",
        "than the set value, starter will be",
        "| Generator Freq | disconnected. See the installation",
        "instruction.",
        "When generator speed higher than",
        "| 18 | Disconnect | (0~200)% | 24%",
        "| the | set",
        "| value, | starter",
        "| will | be",
        "| Engine Speed | disconnected. See the installation",
        "When generator oil pressure higher",
        "| 19 | Disconnect",
        "| Oil | (0~1000)kPa | 200",
        "| Pressure | disconnected. See the installation",
        "Generator Setting",
        "| 1 | AC System | (0~3) | 0 | 0: 3P4W; 1: 3P3W;",
        "Numbers of generator pole, used for",
        "| 2 | Poles | (2~64) | 4",
        "calculating starter rotate speed when",
        "without speed sensor.",
        "To offer standards for detecting of",
        "| 3 | Rated Voltage | (30~30000)V | 230",
        "generator‟ over/under voltage and",
        "loading voltage. (It is primary voltage",
        "when using voltage transformer).",
        "| is | percentage",
        "| Loading | generator rated voltage. Detect when",
        "| 4 | Voltage | (0~200)% | 85%",
        "| controller | ready",
        "| to | loading.",
        "If",
        "generator voltage under load voltage,",
        "won‟t enter into normally running.",
        "| 5 | Rated | (10.0~600.0)Hz | 50.0",
        "| Frequency | over/under/load frequency.",
        "generator rated frequency. Detect",
        "| 6 | Loading | (0~200)% | 85%",
        "when controller ready to loading.",
        "| Frequency | When generator frequency under",
        "load frequency, it won‟t enter into",
        "normal running.",
        "| 7 | Volt. | (0~1) | 0 | 0: Disable; | 1:Enable",
        "| 8 | Over",
        "| Volt. | (0~200)% | 120%",
        "| Shutdown | generator rated volt. Delay value",
        "| 9 | Under",
        "| Volt. | (0~200)% | 80% | (default: 3s) can be set.",
        "Shutdown",
        "| 10 | Over",
        "| Freq. | (0~200)% | 114%",
        "| Shutdown | generator rated freq. Delay value",
        "| 11 | Under",
        "| Freq. | (0~200)% | 80% | (Over Freq. default: 2s; Under Freq.",
        "| Shutdown | default: 3s) can be set.",
        "| 12 | Over",
        "| Volt. | (0~200)% | 110%",
        "| Warn | generator rated volt. Delay value",
        "| Under | Volt. | (default: 5s) and return value (Over",
        "| 13 | Warn | (0~200)% | 84% | Volt. default: 108; Under Volt. default:",
        "86) can be set.",
        "| 14 | Over",
        "| Freq. | (0~200)% | 110%",
        "| Warn | generator rated frequency. Delay",
        "| Under | Freq. | value (default: 5s) and return value",
        "| 15 | Warn | (0~200)% | 84% | (Over Freq. default: 108; Under Freq.",
        "default: 86) can be set.",
        "| 16 | Loss of Phase | (0~1) | 1 | 0: Disable 1: Enable",
        "Phase",
        "| 17 | Sequence | (0~1) | 1",
        "Wrong",
        "| Load | Setting",
        "| 1 | Current Trans. | (5~6000)/5 | 500/5",
        "The ratio of external CT",
        "| 2 | Full",
        "| Current | (5~6000)A | 500",
        "Generator‟s rated current, standard",
        "| Rating | of load current.",
        "| 3 | Full kW rating | (0~6000)kW | 276",
        "Generator‟s rated power, standard of",
        "load power.",
        "| 4 | Over Current | (0~200)% | 120%",
        "generator rated full current. Delay",
        "value can be set as definite time and",
        "inverse definite minimum time.",
        "| 5 | Over Power | (0~1) | 0 | 0: Disable 1: Enable",
        "| 6 | Reverse Power | (0~1) | 0 | 0: Disable | 1: Enable",
        "| 7 | Earth Fault | (0~1) | 0 | 0: Disable | 1: Enable",
        "Switch Setting",
        "Interval time from mains switch off to",
        "| 1 | Transfer Time | (0~7200)s | 5",
        "| generator | switch",
        "| on; | or",
        "from",
        "generator switch off to mains switch",
        "on.",
        "| Pulse | width",
        "| of | mains/generator",
        "| 2 | Close Time | (0~20.0)s | 5.0 | switch on. When it is 0, means output",
        "constantly.",
        "| 3 | Open Time | (0~20.0)s | 3.0",
        "switch off.",
        "| 4 | Check Time | (0~20.0)s | 5.0",
        "Time of detecting switch auxiliary",
        "contacts after transferred.",
        "| 5 | Warn Enable | (0~1) | 0 | 0: Disable | 1: Enable",
        "| 6 | Check Enable | (0~1) | 0 | 0: Disable | 1: Enable",
        "Enable",
        "| 7 | immediate | (0~1) | 1 | 0: Disable | 1: Enable",
        "mains Dropout",
        "Module Setting",
        "| 1 | Power",
        "| on | (0~2) | 0 | 0: Stop mode | 1: Manual mode",
        "| Mode | 2: Auto mode",
        "| 2 | Module | (1~254) | 1",
        "Controller‟s address during remote",
        "| Address | sensing.",
        "| 3 | Stop Bits | (0~1) | 0 | 0: 2 stop bits; | 1: 1 stop bit",
        "| 4 | Language | (0~2) | 0 | 0: Simplified Chinese | 1: English",
        "2: Others",
        "| 5 | Password | (0~65535) | 00318",
        "For entering advanced parameters",
        "setting.",
        "| 6 | Temperature | (0-1) | 0 | 0：°C；1：°F",
        "Units",
        "| 7 | Pressure Units | (0-2) | 0 | 0：kPa; 1：Psi; 2：Bar.",
        "| 8 | Module Mute | (0-1) | 0 | 0: Disable | 1: Enable",
        "| 9 | User Page | (0-1) | 0 | 0: Disable | 1: Enable",
        "| User | Page",
        "If “User Page Time” is enabled, the",
        "| 10 | Time | (0-20.0)s | 3.0",
        "user-set time will be displayed",
        "continuously.",
        "| 11 | Date and Time",
        "Set the module‟s date and time.",
        "| GSM | Setting",
        "| 1 | GSM Enable | (0~1) | 0 | 0: Disable; 1: Enable",
        "0: Disable; 1: Enable",
        "| 2 | Phone Number Max.20 digits | 0",
        "Its national and area‟s cods must be",
        "added. e.g. China: 8613666666666.",
        "| Scheduling And Maintenance | Setting",
        "| 1 | Scheduled Run (0~1) | 0 | 0: Disable; | 1: Enable",
        "| 2 | Scheduled Not | (0~1) | 0 | 0: Disable; | 1: Enable",
        "Run",
        "| 3 | Maintenance | (0~1) | 0 | 0: Disable; | 1: Enable",
        "Analog Sensors Setting",
        "Temperature Sensor",
        "| 1 | Curve Type | (0~15) | 7",
        "| SGX | See form 5.",
        "| 2 | Open Circuit | (0~2) | 0 | 0: Warn; 1: Shutdown;",
        "| Action | 2: No action",
        "Shutdown when sensor temperature",
        "| 3 | High",
        "| Temp. | (0~300)ºC | 98",
        "higher than this value. Detecting only",
        "| Shutdown | after safety delay is over. The delay",
        "value (default: 3s) can be set.",
        "| Warn | when",
        "| sensor | temperature",
        "| High | Temp. (0~300) ºC",
        "| higher than this value. | Detecting",
        "| 4 | Warn | 95",
        "only after safety delay is over. The",
        "delay value (default: 5s) and return",
        "value (default: 93) can be set.",
        "| 5 | Low",
        "| Temp. | (0~1) | 0 | 0: Disable; 1: Enable",
        "Warn",
        "| Oil | Pressure Sensor",
        "| 2 | Open",
        "| Circuit | (0~2) | 0 | 0: Warn 1: Shutdown",
        "| Low | OP",
        "Shutdown when oil pressure lower",
        "| 3 | Shutdown | (0~1000)kPa | 103",
        "than this value. Detecting only after",
        "safety delay is over. The delay value",
        "(default: 3s) can be set.",
        "Warn when oil pressure higher than",
        "this value. Detecting only after safety",
        "| 4 | Low OP Warn | (0~1000)kPa | 124",
        "delay is over. The delay value",
        "(default: 5s) and return value (default:",
        "138) can be set.",
        "Level Sensor",
        "| 1 | Curve Type | (0~15) | 4",
        "| SGH | See form 5.",
        "| Circuit | (0~2) | 0 | 0:Warn; 1:Shutdown;",
        "| Action | 2:No action",
        "Warn when level lower than this",
        "| 3 | Low",
        "| Level | (0~300)% | 10",
        "value. It is detecting all the time. The",
        "| Warn | delay value (default: 5s) and return",
        "value (default: 15) can be set.",
        "Flexible Sensor 1",
        "| 1 | Flexible Sensor | (0~1) | 0 | 0: Disable 1: Enable; (can be set as",
        "| 1 Setting | temperature/pressure/ lever sensor).",
        "Flexible Sensor 2",
        "| 1 | Flexible Sensor | (0~1) | 0 | 0: Disable; 1: Enable; (can be set as",
        "| 2 Setting | temperature/pressure/ lever sensor).",
        "Flexible Input Ports",
        "Flexible Input Port 1",
        "| 1 | Contents | (0~50) | 28",
        "| Remote start (on load). See | form | 3",
        "Setting",
        "| 2 | Active Type | (0~1) | 0 | 0: Closed to active",
        "1: Open to active",
        "Flexible Input Port 2",
        "| 1 | Contents | (0~50) | 26",
        "High temperature shutdown",
        "| Setting | See form 3",
        "Flexible Input Port 3",
        "| 1 | Contents | (0~50) | 27",
        "Low oil pressure shutdown",
        "Flexible Input Port 4",
        "| 1 | Contents | (0~50) | 0",
        "| User defined. See | form 3",
        "| 3 | Arming | (0~3) | 2 | 0: From safety on | 1: From starting",
        "2: Always 3:Never",
        "| 4 | Active Actions | (0~4) | 0 | 0: Warn; 1: Shutdown; 2:Trip and stop",
        "3:Trip 4: Indication",
        "| 5 | Active Delay | (0~20.0)s | 2.0",
        "Time from detecting active to confirm",
        "| 6 | Description",
        "LCD display detailed contents when",
        "the input is active.",
        "Flexible Input Port 5",
        "| 1 | Contents | (0~50) | 0 | User defined. See form 3",
        "| 3 | Arming | (0~3) | 2 | 0: From safety on 1: From starting",
        "| 4 | Active Actions | (0~4) | 1 | 0: Warn; 1: Shutdown; 2:Trip and stop",
        "Flexible Input Port 6",
        "| 4 | Active Actions | (0~4) | 2 | 0: Warn; 1: Shutdown; 2:Trip and stop",
        "Flexible Input Port 7",
        "| 1 | Contents | (0~50) | 5 | Lamp test. See form 3",
        "| Flexible Input Port | 8",
        "| User defined .See form | 3",
        "| 3 | Arming | (0~3) | 2 | 0: From safety on | 1:",
        "| From | starting",
        "Flexible Output Ports",
        "Flexible Output Port 1",
        "| 1 | Contents | (0~239) | 1",
        "User defined period output (default",
        "| Setting | output is in preheating) See Form 4",
        "| 2 | Active Type | (0~1) | 0 | 0:Normally open;",
        "1:Normally close",
        "Flexible Output Port 2",
        "| 1 | Contents | (0~239) | 35",
        "| Idle control output. | See Form 4",
        "Flexible Output Port 3",
        "| 1 | Contents | (0~239) | 29 | Generator closed output. See form 4",
        "Flexible Output Port 4",
        "| 1 | Contents | (0~239) | 31",
        "| Mains closed output. | See form 4",
        "Flexible Output Port 5",
        "| 1 | Contents | (0~239) | 38 | ETS solenoid hold. See form 4",
        "Flexible Output Port 6",
        "| 1 | Contents | (0~239) | 48",
        "| Common alarm. | See form 4",
        "8.2ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS",
        "| Form | 2",
        "| No. | Type",
        "| 0 | Not Used",
        "| 1 | Custom Period 1",
        "| 2 | Custom Period 2",
        "| 3 | Custom Period 3",
        "| 4 | Custom Period 4",
        "| Details | of",
        "| function | description please",
        "| see | the",
        "following.",
        "| 5 | Custom Period 5",
        "| 6 | Custom Period 6",
        "| 7 | Custom Combined | 1",
        "| 8 | Custom Combined | 2",
        "| 9 | Custom Combined | 3",
        "| 10 | Custom Combined | 4",
        "| 11 | Custom Combined | 5",
        "| 12 | Custom Combined | 6",
        "| 13 | Reserved",
        "| 14 | Reserved",
        "| 15 | Reserved",
        "| 16 | Reserved",
        "Action when over speed shutdown and emergence stop.",
        "| 17 | Air Flap",
        "It can close the air inflow to stop the engine as soon as",
        "Action when warning, shutdown, trips. Can be",
        "| 18 | Audible Alarm",
        "connected annunciator externally. When “alarm mute”",
        "configurable input port is active, it can remove the",
        "| 19 | Louver Control",
        "Action when genset is cranking and disconnect when",
        "genset stopped completely.",
        "| 20 | Fuel Pump Control",
        "It is controlled by fuel pump of level sensor‟s limited",
        "threshold.",
        "| 21 | Heater Control",
        "It is controlled by heating of temperature sensor‟s",
        "limited threshold.",
        "| 22 | Cooler Control",
        "It is controlled by cooler of temperature sensor‟s limited",
        "| 23 | Oil Pre-supply Output",
        "Action from “crank on” to “safety on”.",
        "| 24 | Excite Generator",
        "Output in start period. If there is no generator frequency",
        "during normal running, it outputs for 2 seconds again.",
        "| 25 | Pre-Lubricate",
        "Actions in period of pre-heating to safety run.",
        "| 26 | Remote PC Output",
        "This port is controlled by communication (PC).",
        "| 27 | GSM Power",
        "Power for GSM module (GSM module is reset when",
        "GSM communication failed).",
        "| 28 | Reserved",
        "| 29 | Close Generator",
        "Control generator to take load.",
        "| 30 | Open Breaker",
        "Control generator to off load.",
        "| 31 | Close Mains",
        "Control mains to take load.",
        "| 32 | Reserved",
        "| 33 | Start Relay",
        "| 34 | Fuel Relay",
        "stopped completely.",
        "Used for engine which has idles. Close before starting",
        "| 35 | Idle Control",
        "and open in warming up delay; Close during stopping",
        "idle mode and open when stop is completed.",
        "| 36 | Raise Speed",
        "Action in warming up delay.",
        "| 37 | Drop Speed",
        "Action between the period from “stop idle” to “failed to",
        "stop”.",
        "Used for engines with ETS electromagnet. Close when",
        "| 38 | ETS Control",
        "stop idle is over and open when pre-set “ETS delay” is",
        "over.",
        "| 39 | Pulse Drop speed | Active 0.1s when controller enters into stop idle, used",
        "for control part of ECU dropping to idle speed.",
        "| 40 | ECU Stop",
        "Used for ECU engine and control its stop.",
        "| 41 | ECU Power",
        "Used for ECU engine and control its power.",
        "Active 0.1s when controller enters into warming up",
        "| 42 | Pulse Raise Speed",
        "delay; used for control part of ECU raising to normal",
        "speed.",
        "| 43 | Crank Success",
        "Close when detects a successful start signal.",
        "| 44 | Generator OK",
        "Action when generator is normal.",
        "| 45 | Generator Available",
        "Action in period of generator is normal running to",
        "hi-speed cooling.",
        "| 46 | Mains OK",
        "Action when mains is normal.",
        "| 47 | Reserved",
        "| 48 | Common Alarm",
        "| Action when genset common warning, | common",
        "shutdown, common trips alarm.",
        "| 49 | Common Trip and Stop",
        "Action when common trip and stop alarm.",
        "| 50 | Common Shutdown",
        "Action when common shutdown alarm.",
        "| 51 | Common Trip Alarm",
        "Action when common trips alarm.",
        "| 52 | Common Warning Alarm",
        "Action in common warning alarm.",
        "| 53 | Reserved",
        "| 54 | Battery High Volts",
        "Action when battery‟s over voltage warning alarm.",
        "| 55 | Battery Low Volts",
        "Action when battery‟s low voltage warning alarm.",
        "| 56 | Charge Alt Fail",
        "Action when charge failure warning alarms.",
        "| 57 | Reserved",
        "| 58 | Reserved",
        "| 59 | Reserved",
        "| 60 | ECU Warn",
        "Indicate ECU sends a warning signal.",
        "| 61 | ECU Shutdown",
        "Indicate ECU sends a shutdown signal.",
        "| 62 | ECU Com Fail",
        "Indicate controller not communicates with ECU.",
        "| 63 | Reserved",
        "| 64 | Reserved",
        "| 65 | Reserved",
        "| 66 | Reserved",
        "| 67 | Reserved",
        "| 68 | Reserved",
        "| 69 | Aux Input | 1",
        "| Active | Action",
        "| when | input",
        "| port | 1",
        "| is | active",
        "| 70 | Aux Input | 2",
        "| port | 2",
        "| 71 | Aux Input | 3",
        "| port | 3",
        "| 72 | Aux Input | 4",
        "| port | 4",
        "| 73 | Aux Input | 5",
        "| port | 5",
        "| 74 | Aux Input | 6",
        "| port | 6",
        "| 75 | Aux Input | 7",
        "| port | 7",
        "| 76 | Aux Input | 8",
        "| port | 8",
        "| 77~ | Reserved",
        "| 99 | Emergency Stop",
        "| Action | when",
        "emergency stop alarm.",
        "| 100 | Failed To Start",
        "failed start alarm.",
        "| 101 | Failed To Stop",
        "failed stop alarm.",
        "| 102 | Under Speed Warn",
        "under speed alarm.",
        "| 103 | Under Speed Shutdown",
        "under speed shuts down.",
        "| 104 | Over Speed Warn",
        "over speed warns.",
        "| 105 | Over Speed Shutdown",
        "over speed shutdown alarm.",
        "| 106 | Reserved",
        "| 107 | Reserved",
        "| 108 | Reserved",
        "| 109 | Gen Over Frequency",
        "Action when generator over frequency warns.",
        "| 110 | Gen Over Frequency",
        "| generator | over frequency shutdown",
        "Shut",
        "| 111 | Gen Over Volt Warn",
        "| generator | over voltage warns.",
        "| 112 | Gen Over Volt Shut",
        "| generator | over voltage shutdown.",
        "| 113 | Gen Under Freq. Warn",
        "| generator | low frequency warns.",
        "| 114 | Gen Under Freq. Shut",
        "| generator | low frequency shutdown.",
        "| 115 | Gen Under Volt. Warn",
        "| generator | low voltage warns.",
        "| 116 | Gen Under Volt. Shut",
        "| generator | low voltage shutdown.",
        "| 117 | Gen Loss of Phase",
        "| generator | loss phase.",
        "| 118 | Gen Reverse Phase",
        "| generator | reverse phase.",
        "| 119 | Reserved",
        "| 120 | Over Power",
        "Action when controller detects generator have over",
        "power.",
        "| 121 | Reserved",
        "| 122 | Reverse Power",
        "Action when controller detects generator have reverse",
        "| 123 | Over Current",
        "Action when over current.",
        "| 124 | Reserved",
        "| 125 | Mains",
        "Inactive",
        "| 126 | Mains",
        "Over Freq",
        "| 127 | Mains",
        "Over Volt",
        "| 128 | Mains",
        "Under Freq",
        "| 129 | Mains",
        "Under Volt",
        "| 130 | Mains",
        "Reverse Phase",
        "| 131 | Mains",
        "Loss of Phase",
        "| 132~ | Reserved",
        "| 139 | High Temp Warn",
        "hi-temperature warns.",
        "| 140 | Low Temp Warn",
        "low temperature warns.",
        "| 141 | High Temp Shutdown",
        "hi-temperature shutdown alarm.",
        "| 142 | Reserved",
        "| 143 | Low OP Warn",
        "low oil pressure warns.",
        "| 144 | Low OP Shutdown",
        "low oil pressure shutdown.",
        "| 145 | OP Sensor Open",
        "oil pressure sensor is open circuit.",
        "| 146 | Reserved",
        "| 147 | Low Level Warn",
        "controller has low oil level alarm.",
        "| 148 | Reserved",
        "| 149 | Reserved",
        "| 150 | Flexible Sensor 1 High",
        "| 151 | Flexible Sensor 1 Low",
        "| 152 | Flexible Sensor 1 High",
        "| 153 | Flexible Sensor 1 Low",
        "| 154 | Flexible Sensor 2 High",
        "| 155 | Flexible Sensor 2 Low",
        "| 156 | Flexible Sensor 2 High",
        "| 157 | Flexible Sensor 2 Low",
        "| 158~ | Reserved",
        "| 230 | Stop Mode",
        "| Action | in stop mode.",
        "| 231 | Manual Mode",
        "| Action | in Manual mode.",
        "| 232 | Reserved",
        "| 233 | Auto Mode",
        "| Action | in Auto mode.",
        "| 234 | Generator On Load",
        "| 235 | Mains On Load",
        "| 236 | Reserved",
        "| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 49",
        "| 237 | Reserved",
        "| 238 | Reserved",
        "| 239 | Reserved",
        "| 8.2.1 | CUSTOM PERIOD",
        "OUTPUT",
        "| Defined Period output is composed by | 2",
        "| parts, | period output S1 and condition",
        "| output | S2.",
        "While S1 and S2 are TRUE synchronously, OUTPUT;",
        "While S1 or S2 is FALSE, NOT OUTPUT.",
        "Period output S1, can set generator‟s one or more period output freely, can set the delayed",
        "time and output time after enter into period.",
        "Condition output S2; can set as any conditions in output ports.",
        "NOTE: when delay time and output time both are 0 in period output S1, it is TRUE in this",
        "period.",
        "Output period: start",
        "Delay output time: 2s",
        "Output time: 3s",
        "Condition output contents: output port 1 is active",
        "Close when condition output active/inactive: close when active (disconnect when inactive);",
        "Output port 1 active, after enter “starts time” and delay 2s, this defined period output is",
        "outputting, after 3s, stop outputting;",
        "Output port 1 inactive, defined output period is not outputting.",
        "8.2.2CUSTOM COMBINED OUTPUT",
        "Defined combination output is composed by 3 parts, condition output S1 or S2 and condition",
        "output S3.",
        "| S1 | or S2 is TRUE, while S3 is TRUE, Defined combination output is outputting;",
        "| S1 | and S2 are FALSE, or S3 is FALSE, Defined combination output is not outputting.",
        "| NOTE: S1, S2, S3 can be set as any contents except for “defined combination output” | in",
        "| the | output setting.",
        "NOTE: 3 parts of defined combination output (S1, S2, S3) couldn‟t include or recursively",
        "include themselves.",
        "Contents of probably condition output S1: output port 1 is active;",
        "Close when probably condition output S1 is active /inactive: close when active (disconnect",
        "when inactive);",
        "Contents of probably condition output S2, output port 2 is active;",
        "Close when probably condition output S2 is active /inactive: close when active (disconnect",
        "Contents of probably condition output S3: output port 3 is active;",
        "Close when probably condition output S3 is active /inactive: close when active (disconnect",
        "When input port 1 active or input port 2 active, if input port 3 is active, Defined combination",
        "output is outputting; If input port 3 inactive, Defined combination output is not outputting;",
        "When input port 1 inactive and input port 2 inactive, whatever input port 3 is active or not,",
        "Defined combination output is not outputting.",
        "8.3DEFINED CONTENTS OF CONFIGURABLE INPUT PORTS (ALL",
        "ACTIVE WHEN CONNECT TO GRAND (B-))",
        "Form 3",
        "Including following functions,",
        "Indication: indicate only, not warning or shutdown.",
        "Warning: warn only, not shutdown.",
        "Shutdown: alarm and shutdown immediately",
        "Trip and stop: alarm, generator unloads and",
        "| 0 | Users Configured",
        "shutdown after hi-speed cooling",
        "Trip: alarm, generator unloads but not shutdown.",
        "Never: input inactive.",
        "Always: input is active all the time.",
        "From crank: detecting as soon as start.",
        "From safety on: detecting after safety on run",
        "delay.",
        "| 1 | Reserved",
        "| 2 | Alarm Mute",
        "Can prohibit “Audible Alarm” output when input is",
        "active.",
        "| 3 | Reset Alarm",
        "Can reset shutdown alarm and trip alarm when",
        "input is active.",
        "| 4 | 60Hz Active | Use for CANBUS engine and it is 60Hz when",
        "| 5 | Lamp Test",
        "All LED indicators are illuminating when input is",
        "| All | buttons",
        "| in | panel",
        "| is | inactive",
        "except",
        "| 6 | Panel Lock",
        "| and there is | in the left of",
        "first row in LCD when input is active.",
        "| 7 | Reserved",
        "| 8 | Idle Control Mode",
        "| Under | voltage/frequency/speed",
        "| protection | is",
        "In Auto mode, during generator normal running,",
        "| 9 | Inhibit Auto Stop",
        "when input is active, inhibit generator shutdown",
        "automatically.",
        "| 10 | Inhibit Auto Start",
        "In Auto mode, inhibit generator start automatically",
        "when input is active.",
        "| 11 | Inhibit Scheduled Run",
        "In Auto mode, inhibit scheduled run genset when",
        "| 12 | Reserved",
        "| 13 | Aux Gen Closed",
        "Connect generator loading switch‟s Aux. Point.",
        "| 14 | Inhibit Gen Load",
        "Prohibit genset switch on when input is active.",
        "| 15 | Aux Mains Closed",
        "Connect mains loading switch‟s Aux. Point.",
        "| 16 | Inhibit Mains Load",
        "Prohibit mains switch on when input is active.",
        "When input is active, controller enters into Auto",
        "| 17 | Auto Mode Lock",
        "| mode; | all",
        "| the | keys",
        "are inactive.",
        "When input is active, controller won‟t work under",
        "| 18 | Auto Mode Invalid",
        "| Auto mode. | key and simulate auto key",
        "input does not work.",
        "| 19 | Controller Backlit",
        "The LCD backlight will illuminated when the input",
        "is active.",
        "| 20 | Controller Buzzer",
        "| Controller | buzzer",
        "| will | peal",
        "| when | the",
        "| input | is",
        "All shutdown alarms are prohibited except",
        "| 21 | Inhibit Alarm Stop",
        "emergence stop.(Means battle mode or override",
        "mode)",
        "| 22 | Aux Instrument Mode",
        "All outputs are prohibited in this mode.",
        "| 23 | Reset Maintenance 1 | Controller will set maintenance time and date 1 as",
        "default when input is active.",
        "| 24 | Reset Maintenance 2 | Controller will set maintenance time and date 2 as",
        "| 25 | Reset Maintenance 3 | Controller will set maintenance time and date 3 as",
        "| 26 | Aux. High Temp",
        "Connected sensor digital input.",
        "| 27 | Aux. Low OP",
        "In Auto mode, when input active, genset can be",
        "| 28 | Remote Start",
        "started automatically and take load after genset",
        "| (On Load) | normal running; when input inactive, genset will",
        "stop automatically.",
        "In Auto mode, when input is active, genset can be",
        "| 29 | Remote Start",
        "started automatically and NOT take load after",
        "| (Off Load) | genset normal running; when input is inactive,",
        "genset will stop automatically.",
        "In Manual mode, when input active, genset will",
        "| 30 | Aux. Manual Start",
        "start automatically; when input inactive, genset",
        "will stop automatically",
        "| 31 | Reserved",
        "| 33 | Simulate Stop Key",
        "An external button can be connected and pressed",
        "| 34 | Simulate Manual Key",
        "as simulate panel.",
        "| 35 | Reserved",
        "| HGM93XX | MPU(CAN) Series Genset Controller",
        "| 36 | Simulate Auto Key",
        "| 37 | Simulate Start Key",
        "| 38 | Simulate G-Load Key",
        "| This | is",
        "| simulate | G-close",
        "| key | when",
        "HGM9310MPU(CAN) controller is applied.",
        "| 39 | Simulate M-Load",
        "| Key | This",
        "| is | simulate",
        "| M-open | key",
        "when",
        "| 40 | Reserved",
        "| 41 | Reserved",
        "| 42 | Reserved",
        "| 43 | Reserved",
        "| 44 | Reserved",
        "| 45 | Aux Mains OK",
        "In Auto mode, mains are normal when input is",
        "| 46 | Aux Mains",
        "| Fail | In Auto mode, mains are abnormal when input is",
        "| 47 | Alternative | Config1",
        "Alternative configuration is active when the input",
        "| 48 | Alternative | Config2",
        "is active. Users can set different parameters to",
        "| 49 | Alternative | Config3",
        "make it easy to select current configuration via",
        "input port.",
        "| 50 | Reserved",
        "8.4SELECTION OF SENSORS",
        "Form4",
        "| No. | Description",
        "0 Not used",
        "1 Custom Res Curve",
        "2 Custom 4-20mA curve",
        "3 VDO",
        "| 4 CURTIS | Defined",
        "resistance‟s",
        "| 1 | Temperature | 5 VOLVO-EC",
        "| range | is | (0~6)KΩ,",
        "| Sensor | 6 DATCON",
        "| default | is",
        "SGX",
        "| 7 SGX | sensor.",
        "8 SGD",
        "9 SGH",
        "10 PT100",
        "11~15 Reserved",
        "3 VDO 10Bar",
        "4 CURTIS",
        "| 5 VOLVO-EC | Defined",
        "| 2 | Pressure Sensor | 6 DATCON 10Bar",
        "| 7 SGX | default",
        "| is | SGX",
        "| 8 SGD | sensor.",
        "10 VDO 5Bar",
        "11 DATCON 5Bar",
        "12 DATCON 7Bar",
        "13~15 Reserved",
        "| 1 Custom Res Curve | Defined",
        "| 3 | Oil Level Sensor | 2 Custom 4-20mA curve",
        "| 3 SGD | default",
        "| is | SGH",
        "| 4 SGH | sensor.",
        "5~15 Reserved",
        "| NOTE: User should make | special declare when order",
        "| controller if your | genset equip",
        "with sensor of 4~20mA.",
        "8.5CONDITIONS OF CRANK DINSCONNECT SELECTION",
        "Form 5",
        "| No. | Setting description",
        "| 0 | Gen frequency",
        "| 1 | Speed sensor",
        "| 2 | Speed sensor + Gen frequency",
        "| 3 | Oil pressure",
        "| 4 | Oil pressure + Gen frequency",
        "| 5 | Oil pressure + Speed sensor",
        "| 6 | Oil pressure + Speed sensor + Gen frequency",
        "1. There are 3 conditions to make starter disconnected with engine, that is, speed sensor,",
        "generator frequency and engine oil pressure. They all can be used separately. We",
        "recommend that engine oil pressure should be using with speed sensor and generator",
        "frequency together, in order to make the starter motor is separated with engine",
        "immediately and can check crank disconnect exactly.",
        "2. Speed sensor is the magnetic equipment which be installed in starter for detecting",
        "flywheel teeth.",
        "3. When set as speed sensor, must ensure that the number of flywheel teeth is as same as",
        "setting, otherwise, “over speed shutdown” or “under speed shutdown” may be caused.",
        "4. If genset without speed sensor, please don‟t select corresponding items, otherwise, “start",
        "fail” or “loss speed signal” maybe caused.",
        "5. If genset without oil pressure sensor, please don‟t select corresponding items.",
        "6. If not select generator frequency in crank disconnect setting, controller will not collect and",
        "display the relative power quantity (can be used in water pump set); if not select speed",
        "sensor in crank disconnect setting, the rotating speed displayed in controller is calculated",
        "by generator frequency and number of poles.",
        "9PARAMETERS SETTING",
        "In HGM9310MPU(CAN) controller, there are no items of mains in setting and also no mains",
        "items in configurable ports of input/output.",
        "CAUTION: Please change the controller parameters when generator is in standby mode",
        "only (e. g. Crank disconnect conditions selection, auxiliary input, auxiliary output, various",
        "delay), otherwise, shutdown and other abnormal conditions may happen.",
        "NOTE: Maximum set value must over minimum set value in case that the condition of too",
        "high as well as too low will happen.",
        "NOTE: When setting the warning alarm, please set the correct return value; otherwise,",
        "maybe there is abnormal alarm. When setting the maximum value, the return value must less",
        "than set value; When setting the minimum value, the return value must over set value.",
        "NOTE: Please set the generator frequency value as low as possible when cranking, in",
        "order to make the starter be separated quickly as soon as crank disconnect.",
        "NOTE: Auxiliary input could not be set as same items; otherwise, there are abnormal",
        "functions. However, the auxiliary output can be set as same items.",
        "10SENSORS SETTING",
        "| 1. | When reselect sensors, the sensor curve will be transferred into the standard value. For",
        "example, if temperature sensor is SGX (120°C resistor type), its sensor curve is SGX",
        "(120°C resistor type); if select the SGD (120°C resistor type), the temperature sensor",
        "curve is SGD curve.",
        "| 2. | When there is difference between standard sensor curves and using sensor, user can",
        "adjust it in “curve type”.",
        "| 3. | When input the sensor curve, X value (resistor) must be input from small to large,",
        "otherwise, mistake occurs.",
        "| 4. | If select sensor type as “None”, sensor curve is not working.",
        "| 5. | If corresponding sensor has alarm switch only, user must set this sensor as “None”,",
        "otherwise, maybe there is shutdown or warning.",
        "| 6. | The headmost or backmost values in the vertical coordinates can be set as same as",
        "below,",
        "| Normal | Pressure Unit Conversion Form",
        "| pa | kgf/cm2",
        "| bar | psi",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "| HGM93XX MPU(CAN) | Series Genset",
        "11 COMMISSIONING",
        "Please make the under procedures checking before commissioning,",
        "1. Ensure all the connections are correct and wires diameter is suitable.",
        "2. Ensure that the controller DC power has fuse, controller„s positive and negative",
        "connected to start battery are correct.",
        "3. Emergence stop must be connected with positive of start battery via scram button‟s",
        "normal close point and fuse.",
        "4. Take proper action to prevent engine to crank disconnect (e. g. Remove the connection",
        "wire of fuel valve). If checking is OK, make the start battery power on; choose manual",
        "mode and controller will executive routine.",
        "5. Set controller under manual mode, press “start” button, genset will start. After the setting",
        "times as setting, controller will send signal of Start Fail; then press “stop” to reset",
        "controller.",
        "6. Recover the action of stop engine start (e. g. Connect wire of fuel valve), press start",
        "button again, genset will start. If everything goes well, genset will normal run after idle",
        "running (if idle run be set). During this time, please watch for engine‟s running situations",
        "and AC generator‟s voltage and frequency. If abnormal, stop genset running and check",
        "all wires connection according to this manual.",
        "7. Select the AUTO mode from controller‟s panel, connect mains signal. After the mains",
        "normal delay, controller will transfer ATS (if fitted) into mains load. After cooling time,",
        "controller will stop genset and make it into “at rest” mode until there is abnormal of mains.",
        "8. When mains is abnormal again, genset will be started automatically and into normal",
        "running, then controller send signal to making generator switch on, and control the ATS",
        "as generator load. If not like this, please check ATS wires connection of control part",
        "according to this manual.",
        "9. If there is any other question, please contact Smartgen‟s service.",
        "| 12 TYPICAL | APPLICATION",
        "HGM9310MPU(CAN) typical application diagram",
        "HGM9320MPU(CAN) typical application diagram",
        "| Note: Fuse F1：min. 2A; max. 20A. Fuse F2：max. | 32A. Users",
        "should select",
        "suitable fuse depend on practical application.",
        "13 INSTALLATION",
        "| Controller is panel built-in design; it is fixed by clips when installed. The | controller‟s",
        "overall",
        "dimensions and cutout dimensions for panel, please refers to as following,",
        "| 1) | Battery Voltage Input",
        "NOTE: HGM93XXMPU(CAN) series controller can suit for widely range of battery voltage",
        "DC(8~35)V. Negative of battery must be connected with the engine shell. The diameter of",
        "wire which from power supply to battery must be over 2.5mm2 . If floating charge configured,",
        "please firstly connect output wires of charger to battery‟s positive and negative directly, then,",
        "connect wires from battery‟s positive and negative to controller‟s positive and negative input",
        "ports in order to prevent charge disturbing the controller‟s normal working.",
        "| 2) | Speed Sensor Input",
        "NOTE: Speed sensor is the magnetic equipment which be installed in starter and for",
        "detecting flywheel teeth. Its connection wires to controller should apply for 2 cores shielding",
        "line. The shielding layer should connect to No. 16 terminal in controller while another side is",
        "hanging in air. The else two signal wires are connected to No.17 and No.18 terminals in",
        "controller. The output voltage of speed sensor should be within AC(1~24)V (effective value)",
        "during the full speed. AC12V is recommended (in rated speed). When install the speed",
        "sensor, let the sensor is spun to contacting flywheel first, then, port out 1/3 lap, and lock the",
        "nuts of sensor at last.",
        "| 3) | Output And Expand Relays",
        "CAUTION: All outputs of controller are relay contact output type. If need to expand the",
        "relays, please add freewheel diode to both ends of expand relay‟s coils (when coils of relay",
        "has DC current) or, increase resistance-capacitance return circuit (when coils of relay has AC",
        "current), in order to prevent disturbance to controller or others equipment.",
        "| 4) | AC Input",
        "Current input of controller must be connected to outside current transformer. And the current",
        "transformer‟s secondary side current must be 5A. At the same time, the phases of current",
        "transformer and input voltage must correct. Otherwise, the current of collecting and active",
        "power maybe not correct.",
        "NOTE: ICOM port must be connected to negative pole of battery.",
        "WARNING! When there is load current, transformer‟s secondary side prohibit open",
        "circuit.",
        "| 5) | Withstand Voltage Test",
        "| CAUTION! When controller had been installed in control panel, if need the | high",
        "voltage",
        "| test, please disconnect controller‟s all terminal connections, in order to prevent | high",
        "into controller and damage it.",
        "14GSM SHORT MESSAGE ALARM AND REMOTE CONTROL",
        "14.1GSM SHORT MESSAGE ALARM",
        "When controller detects alarm, it will send short message to phone automatically.",
        "| NOTE: All alarms about shutdown, trip and stop and trip will be sent to the pre-set | phone.",
        "Warnings are sent to the phone according to the pre-set.",
        "14.2GSM SHORT MESSAGE REMOTE CONTROL",
        "Users send order message to GSM module, then controller will make actions according to",
        "this SMS order and pass back corresponding operations information. Controllers only sent",
        "the message to the pre-set phone number . Detail orders as following:",
        "| No. | SMS Orders",
        "| Pass back Information | Description",
        "| GENSET ALARM | When genset is",
        "shutdown alarm",
        "| SYSTEM IN STOP MODE | At rest status in",
        "| GENSET AT REST | stop mode",
        "| SYSTEM | IN",
        "| MANUAL | At rest status in",
        "| MODE | manual mode",
        "GENSET AT REST",
        "| 1 | SMS",
        "| SYSTEM IN AUTO MODE | At rest status in",
        "status of genset",
        "| GENSET | GENSET AT REST",
        "auto mode",
        "| SYSTEM IN STOP MODE | Running status in",
        "| GENSET IS RUNNING | stop mode",
        "| MANUAL | Running status in",
        "GENSET IS RUNNING",
        "| SYSTEM IN AUTO MODE | Running status in",
        "| GENSET AT RUNNING | auto mode",
        "Generator is",
        "| GENSET ALARM | shutdown alarm",
        "or trip alarm",
        "| SMS | STOP MODE NOT START",
        "Cannot start in",
        "| 2 | START",
        "| stop mode | Start genset",
        "| SMS START OK | Start in manual",
        "| AUTO MODE NOT START | Cannot start in",
        "| 3 | SMS STOP",
        "| SMS STOP OK | Set as stop mode",
        "MODE",
        "SMS",
        "| 4 | MANUAL",
        "| SMS MANUAL MODE OK | Set as manual mode",
        "| 5 | SMS AUTO",
        "| SMS AUTO MODE OK | Set as auto mode",
        "| SMS | Pass back information can",
        "| 6 | DETAIL",
        "| be | set",
        "| via | controller",
        "| Gets details information | of",
        "genset.",
        "software.",
        "| 7 | INHIBIT",
        "| INHIBIT START OK | Generator start will be inhibited.",
        "START",
        "| 8 | PERMIT",
        "| PERMIT START OK | Discharge the inhibit start signal.",
        "NOTE: Its national and area‟s cods must be added. e.g. China: 8613666666666",
        "NOTE: When sending orders, users need to follow SMS orders in above form and all the",
        "letters must be capital.",
        "NOTE: Pass back information from SMS DETAIL including: working mode, mains voltage,",
        "generator voltage, load current, mains frequency, generator frequency, active power,",
        "apparent power, power factor, battery voltage, D+ voltage, water temperature, oil pressure, oil",
        "level, engine speed, total running time, genset status, and alarm status.",
        "| 15CONNECTIONS OF CONTROLLER WITH | J1939 ENGINE",
        "15.1CUMMINS ISB/ISBE",
        "| Terminals of controller | Connector B",
        "| Fuel relay output | 39",
        "| Start relay output | -",
        "| Connect with | starter",
        "coil directly",
        "| Expand 30A relay, battery | ECU power",
        "| Auxiliary output port 1 | voltage of 01,07,12,13 is",
        "| Set Auxiliary | output | 1 as “ECU",
        "| supplied by relay | power”",
        "| Terminals of controller | 9 pins connector",
        "CAN communication shielding",
        "| CAN GND | SAE J1939 shield",
        "line(connect with ECU terminal",
        "only)",
        "| CAN(H) | SAE J1939 signal | Impedance 120Ω connecting line",
        "is recommended.",
        "| CAN(L) | SAE J1939 return | Impedance 120Ω connecting line",
        "Engine type: Cummins ISB",
        "15.2CUMMINS QSL9",
        "Suitable for CM850 engine control module",
        "| Terminals of controller | 50 pins connector",
        "Connect to starter coil directly",
        "| CAN | communication",
        "shielding",
        "| CAN GND | SAE J1939 shield-E",
        "| CAN(H) | SAE | J1939",
        "| signal-C | Impedance 120Ω connecting line",
        "| CAN(L) | SAE | J1939",
        "| return-D | Impedance 120Ω connecting line",
        "| Engine type: | Cummins-CM850",
        "15.3CUMMINS QSM11(IMPORT)",
        "| It is suitable for CM570 engine control module. Engine | type is QSM11 G1, QSM11 G2.",
        "| Terminals of controller | C1 connector",
        "Outside expand relay, when fuel",
        "| Fuel relay output | 5&8 | output, making port 5 and port 8",
        "of C1 be connected",
        "| Terminals of controller | 3 pins data link",
        "| connector | Remark",
        "| CAN GND | C",
        "| CAN(H) | A | Impedance 120Ω connecting line",
        "| CAN(L) | B | Impedance 120Ω connecting line",
        "15.4CUMMINS QSX15-CM570",
        "It is suitable for CM570 engine control module. Engine type is QSX15.",
        "| Fuel relay output | 38",
        "Oil spout switch",
        "| Terminals of | controller | 9 pins connector",
        "| CAN(H) | SAE J1939 signal-C | Impedance 120Ω connecting line",
        "| CAN(L) | SAE J1939 return-D | Impedance 120Ω connecting line",
        "| Engine type: | Cummins | QSX15-CM570",
        "15.5CUMMINS GCS-MODBUS",
        "| It is suitable for GCS engine control module. Use | RS485-MODBUS to read information of",
        "| engine. Engine types are QSX15, QST30, QSK23 / | 45/60/78 and so on.",
        "| Terminals of controller | D-SUB connector 06",
        "| Fuel relay output | 5&8 | output, making port 05 and 08 of",
        "the connector 06 be connected.",
        "| RS485 GND | 20",
        "| RS485+ | 21 | Impedance 120Ω connecting line",
        "| RS485- | 18 | Impedance 120Ω connecting line",
        "| Engine | type:",
        "| Cummins | QSK-MODBUS,",
        "| Cummins | QST-MODBUS,",
        "Cummins",
        "QSX-MODBUS",
        "15.6CUMMINS QSM11",
        "| Terminals of controller | OEM",
        "| connector | of",
        "| engine | Remark",
        "Connect with starter coil directly",
        "| CAN GND | -",
        "line(connect with controller‟s this",
        "terminal only)",
        "| CAN(H) | 46 | Impedance 120Ω connecting line",
        "| CAN(L) | 37 | Impedance 120Ω connecting line",
        "| Engine type: | common | J1939",
        "| 15.7 CUMMINS | QSZ13",
        "| Terminals of controller | OEM connector",
        "| of | engine",
        "| Fuel relay output | 45",
        "| Auxiliary output 1 | 16&41",
        "Setting to idle speed control;",
        "normally close output. Making 16",
        "connect to 41 during high-speed",
        "running of controller via external",
        "expansion relay.",
        "| Auxiliary output 2 | 19&41",
        "Setting to pulse raise speed",
        "control; normally open output.",
        "Making 19 connect with 41 for",
        "0.1s during high-speed warming",
        "| of | controller",
        "| via | external",
        "| CAN(H) | 1 | Impedance 120Ω connecting line",
        "| CAN(L) | 21 | Impedance 120Ω connecting line",
        "Engine type: Common J1939",
        "15.8DETROIT DIESEL DDEC III / IV",
        "| Terminals of controller | CAN port of engine",
        "Expand 30A relay; battery",
        "| Fuel relay output | voltage of ECU is supplied",
        "by relay.",
        "| line(connect | with",
        "controller‟s",
        "| CAN(H) | CAN(H) | Impedance 120Ω connecting line",
        "| CAN(L) | CAN(L) | Impedance 120Ω connecting line",
        "| Engine type: | Common | J1939",
        "15.9DEUTZ EMR2",
        "| Terminals of controller | F connector",
        "| Fuel relay output | voltage of terminal 14 is",
        "supplied by relay. Fuse is",
        "Connect to battery negative pole",
        "| CAN(H) | 12 | Impedance 120Ω connecting line",
        "| CAN(L) | 13 | Impedance 120Ω connecting line",
        "Engine type: VolvoEDC4",
        "15.10JOHN DEERE",
        "| Terminals of controller | 21 pins",
        "| Fuel relay output | G,J",
        "| Start relay output | D",
        "| CAN(H) | V | Impedance 120Ω connecting line",
        "| CAN(L) | U | Impedance 120Ω connecting line",
        "| Engine type: | John",
        "Deere",
        "| HGM93XX MPU(CAN) Series | Genset Controller",
        "15.11MTU MDEC",
        "Suitable for MTU engines, 2000 series, 4000series",
        "| Terminals of controller | X1 connector",
        "| Fuel relay output | BE1",
        "| Start relay output | BE9",
        "| CAN GND | E",
        "| line(connect with | one",
        "terminal",
        "| CAN(H) | G | Impedance 120Ω connecting line",
        "| CAN(L) | F | Impedance 120Ω connecting line",
        "Engine type: MTU-MDEC-303",
        "15.12MTU ADEC(SMART MODULE)",
        "| It is suitable for MTU engine with ADEC (ECU8) and | SMART module.",
        "| Terminals of controller | ADEC (X1port)",
        "| Fuel relay output | X1 10 | X1 Terminal 9",
        "negative of battery",
        "| Start relay output | X1 34 | X1 Terminal 33",
        "| Terminals of | controller",
        "| SMART | (X4",
        "| port) | Remark",
        "| CAN GND | X4 3",
        "line(connect to controller‟s this",
        "| CAN(H) | X4 1 | Impedance 120Ω connecting line",
        "| CAN(L) | X4 2 | Impedance 120Ω connecting line",
        "Engine type: MTU-ADEC",
        "15.13MTU ADEC(SAM MODULE)",
        "| It is suitable for MTU engine with ADEC (ECU7) | and",
        "SAM module.",
        "| Fuel relay output | X1 43 | X1 Terminal 28",
        "| Start relay output | X1 37 | X1 Terminal 22",
        "| Terminals of | controller | SAM (X23",
        "| CAN GND | X23 3",
        "| CAN(H) | X23 2 | Impedance 120Ω connecting line",
        "| CAN(L) | X23 1 | Impedance 120Ω connecting line",
        "15.14 PERKINS",
        "| It is suitable for ADEM3/ | ADEM4 engine control | module. Engine type is 2306, 2506, 1106,",
        "and 2806.",
        "| Terminals of controller | Connector",
        "| Fuel relay output | 1,10,15,33,34",
        "| CAN(H) | 31 | Impedance 120Ω connecting line",
        "| CAN(L) | 32 | Impedance 120Ω connecting line",
        "| Engine type: | Perkins",
        "15.15 SCANIA",
        "| It | is suitable for S6 engine",
        "| control module. | Engine",
        "| type | is | DC9, DC12, and DC16.",
        "| Terminals of controller | B1 connector",
        "| Fuel relay output | 3",
        "| CAN(H) | 9 | Impedance 120Ω connecting line",
        "| CAN(L) | 10 | Impedance 120Ω connecting line",
        "Engine type: Scania",
        "15.16VOLVO EDC3",
        "| Suitable engine control mode is TAD1240, TAD1241, | and | TAD1242.",
        "| Terminals of controller | “Stand alone” connector",
        "| Fuel relay output | H",
        "| Start relay output | E",
        "ECU power",
        "| Auxiliary output 1 | P",
        "| Set Auxiliary | output | 1",
        "| as | “ECU",
        "power”",
        "| “Data | bus”",
        "| CAN(L) | 2 | Impedance 120Ω connecting line",
        "Engine type: Volvo",
        "NOTE: When this engine type is selected, preheating time should be set to at least 3",
        "seconds.",
        "15.17VOLVO EDC4",
        "Suitable engine types are TD520, TAD520 (optional), TD720, TAD720 (optional), TAD721,",
        "TAD722, and TAD732.",
        "| 1 | Connected to negative of battery",
        "15.18 VOLVO-EMS2",
        "| Volvo Engine types are | TAD734, TAD940, TAD941, | TAD1640, TAD1641, and TAD1642.",
        "| Terminals of controller | Engine‟s CAN port",
        "ECU stop",
        "| Auxiliary output 1 | 6 | Set Auxiliary output 1 as “ECU",
        "Stop”",
        "| Auxiliary output 2 | 5 | Set Auxiliary output 2 as “ECU",
        "| 3 | Negative power",
        "| 4 | Positive power",
        "| CAN(H) | 1(Hi) | Impedance 120Ω connecting line is",
        "recommended.",
        "| CAN(L) | 2(Lo) | Impedance 120Ω connecting line is",
        "Engine type: Volvo-EMS2",
        "15.19 YUCHAI",
        "| It is suitable for BOSCH | common rail pump engine.",
        "| Terminals of controller | Engine 42 pins port",
        "| Fuel relay output | 1.40",
        "Connect to engine ignition lock",
        "| CAN(H) | 1.35 | Impedance 120Ω connecting line is",
        "| CAN(L) | 1.34 | Impedance 120Ω connecting line is",
        "| Battery | Engine 2 pins",
        "| Battery negative | 1 | Wire diameter 2.5mm2",
        "| Battery positive | 2 | Wire diameter 2.5mm2",
        "Engine type: BOSCH",
        "15.20 WEICHAI",
        "| It is suitable for Weichai | BOSCH common",
        "| rail | pump",
        "engine.",
        "| Terminals of controller | Engine port",
        "| Start relay output | 1.61",
        "line(connect to the controller at this",
        "end only)",
        "Engine type: GTSC1",
        "NOTE: If there is any question of connection between controller and ECU",
        "communication, please feel free to contact Smartgen‟s service.",
        "16FAULT FINDING",
        "| Symptoms | Possible Solutions",
        "| Controller no response | with",
        "Check starting batteries;",
        "| power. | Check controller connection wirings;",
        "Check DC fuse.",
        "Check the water/cylinder temperature is too high or not;",
        "| Genset shutdown | Check the genset AC voltage;",
        "Check emergence stop button is correct or not;",
        "| Controller emergency stop | Check whether the starting battery positive is connected",
        "with the emergency stop input;",
        "Check whether the circuit is open.",
        "| Low oil pressure | alarm",
        "| after | Check the oil pressure sensor and its connections.",
        "crank disconnect",
        "| High water temp. | alarm",
        "| after | Check the temperature sensor and its connections.",
        "Check related switch and its connections according to the",
        "| Shutdown Alarm in running | information on LCD;",
        "Check auxiliary input ports.",
        "Check fuel oil circuit and its connections;",
        "| Fail to start | Check starting batteries;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| Starter no response | Check starter connections;",
        "Check starting batteries.",
        "| Genset running | while",
        "| ATS | Check ATS;",
        "| not transfer | Check the connections between ATS and controllers.",
        "Check connections;",
        "Check COM port setting is correct or not;",
        "| RS485 | communication",
        "| is | Check RS485‟s connections of A and B is reverse connect",
        "| abnormal | or not;",
        "Check RS485 transfer model whether damage or not;",
        "Check communication port of PC whether damage or not.",
        "Check connections of CAN high and low polarity;",
        "Check if correctly connected of 120Ω resister;",
        "| ECU | communication failed",
        "Check if type of engine correct;",
        "Check if connections from controller to engine and output",
        "ports setting are correct.",
        "Get information from LCD of alarm page;",
        "| ECU | warning or shutdown",
        "If there is detailed alarm, check engine according to",
        "description. If not, please refer to engine manual according",
        "to SPN alarm code."
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: HGM9520 Genset Parallel (With Mains) Unit - bản của hãng do smartgen-america.com đăng lại",
      "header": [],
      "rows": [
        "| HGM9520 | Genset Parallel (With Mains)",
        "Unit",
        "USER MANUAL",
        "Smartgen Technology",
        "Chinese trademark",
        "English trademark",
        "Smartgen — make your generator smart",
        "Smartgen Technology Co., Ltd.",
        "No. 28 Jinsuo Road",
        "Zhengzhou city",
        "Henan Province",
        "P. R. China",
        "+86-371-67981000(overseas)",
        "http://www.smartgen.cn",
        "All rights reserved. No part of this publication may be reproduced in any material form",
        "(including photocopying or storing in any medium by electronic means or other) without the",
        "written permission of the copyright holder.",
        "Smartgen Technology reserves the right to change the contents of this document without prior",
        "notice.",
        "Version history",
        "| Date | Version",
        "Contents",
        "Original release",
        "HGM9520 Genset Parallel (With Mains) Unit",
        "CONTENTS",
        "| 1 | OVERVIEW ........................................................................................................ 5",
        "| 2 | MODULES COMPARISON...................................................................................6",
        "| 3 | PERFORMANCE AND CHARACTERISTICS .......................................................... 7",
        "| 4 | SPECIFICATION................................................................................................. 9",
        "| 5 | OPERATION .................................................................................................... 10",
        "| 5.1 | INDICATOR LIGHT .............................................................................................................................. 10",
        "| 5.2 | PUSHBUTTONS .................................................................................................................................. 11",
        "| 5.3 | LCD DISPLAY ...................................................................................................................................... 12",
        "| 5.3.1 | MAIN DISPLAY ................................................................................................................................ 12",
        "| 5.3.2 | USER MENU AND PARAMETERS SETTING MENU.....................................................................14",
        "| 5.4 | AUTO START/STOP OPERATION ...................................................................................................... 17",
        "| 5.5 | MANUAL START/STOP OPERATION.................................................................................................18",
        "| 5.6 | SWITCH CONTROL PROCEDURES...................................................................................................19",
        "| 5.6.1 | MANUAL TRANSFER PROCEDURES ........................................................................................... 19",
        "| 5.6.2 | AUTOMATIC CONTROL PROCEDURE ......................................................................................... 19",
        "| 6 | PROTECTIONS .................................................................................................................. 20",
        "| 6.1 | WARNING ALARMS.............................................................................................................................20",
        "| 6.2 | SHUTDOWN ALARMS.........................................................................................................................22",
        "| 6.3 | TRIP AND STOP ALARMS...................................................................................................................24",
        "| 6.4 | TRIP ALARM ........................................................................................................................................ 25",
        "| 7 | WIRING CONNECTION.....................................................................................................26",
        "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS...........................29",
        "| 8.1 | CONTENTS AND SCOPES OF PARAMETERS..................................................................................29",
        "| 8.2 | PROGRAMMABLE OUTPUT PORTS..................................................................................................39",
        "| 8.2.1 | DEFINED PERIOD OUTPUT...........................................................................................................43",
        "| 8.2.2 | DEFINED COMBINATION OUTPUT ............................................................................................... 43",
        "| 8.3 | PROGRAMMABLE INPUT PORTS (ALL ACTIVE WHEN CONNECT TO GRAND (B-)) ..................... 45",
        "| 8.4 | SELECTION OF SENSORS.................................................................................................................47",
        "| 8.5 | CONDITIONS OF CRANK DINSCONNECT SELECTION ................................................................... 48",
        "| 9 | PARAMETERS SETTING..................................................................................................49",
        "10 SENSORS SETTING .........................................................................................................50",
        "11 COMMISSIONING..............................................................................................................51",
        "| 11.1 | STEP 1. GENSET DEBUGGING..........................................................................................................51",
        "| 11.2 | STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD .................................................................... 51",
        "| 11.3 | STEP 3: MANUAL PARALLEL OPERATION ON-LOAD ...................................................................... 51",
        "12 MAINS PARALLEL............................................................................................................52",
        "| 12.1 | GENSET CONTROL MODE.................................................................................................................52",
        "| 12.2 | MAINS CONTROL MODE .................................................................................................................... 53",
        "| 12.3 | LOAD TAKEOVER MODE....................................................................................................................54",
        "| 12.4 | AMF MODE .......................................................................................................................................... 55",
        "| 12.5 | ISLAND MODE.....................................................................................................................................56",
        "13 TYPICAL APPLICATION...................................................................................................57",
        "14 INSTALLATION.................................................................................................................58",
        "15 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE.............................................60",
        "| 15.1 | CUMMINS ISB/ISBE.............................................................................................................................60",
        "| 15.2 | CUMMINS QSL9 .................................................................................................................................. 60",
        "| 15.3 | CUMMINS QSM11 (IMPORT) .............................................................................................................. 61",
        "| 15.4 | CUMMINS QSX15-CM570 ................................................................................................................... 61",
        "| 15.5 | CUMMINS GCS-MODBUS...................................................................................................................62",
        "| 15.6 | CUMMINS QSM11 ............................................................................................................................... 62",
        "| 15.7 | CUMMINS QSZ13 ................................................................................................................................ 63",
        "| 15.8 | DETROIT DIESEL DDEC III / IV ........................................................................................................... 63",
        "| 15.9 | DEUTZ EMR2.......................................................................................................................................64",
        "| 15.10 | JOHN DEERE.......................................................................................................................................64",
        "| 15.11 | MTU MDEC .......................................................................................................................................... 64",
        "| 15.12 | MTU ADEC(SMART MODULE)............................................................................................................65",
        "| 15.13 | MTU ADEC(SAM MODULE) ................................................................................................................ 65",
        "| 15.14 | PERKINS.............................................................................................................................................. 66",
        "| 15.15 | SCANIA ................................................................................................................................................ 66",
        "| 15.16 | VOLVO EDC3.......................................................................................................................................66",
        "| 15.17 | VOLVO EDC4.......................................................................................................................................67",
        "| 15.18 | VOLVO-EMS2 ...................................................................................................................................... 67",
        "| 15.19 | YUCHAI ................................................................................................................................................ 68",
        "| 15.20 | WEICHAI .............................................................................................................................................. 68",
        "16 USB....................................................................................................................................69",
        "17 FAULT FINDING................................................................................................................70",
        "1 OVERVIEW",
        "HGM9520 controller is designed for manual/auto parallel systems generators. The controller",
        "allows automatic start/stop, data measurement, alarm protection as well as remote control,",
        "remote measurement and remote communication. It has LCD display, selectable Chinese,",
        "English and other languages interface, and it is reliable and easy to use.",
        "HGM9520 controller integrates GOV (Engine Speed Governor) and AVR (Automatic Voltage",
        "Regulator) control functions. Multiple working modes can be selected, such as genset fixed",
        "active power, reactive power/power factor output, mains peak lopping and uninterruptedly",
        "restore to mains supply.",
        "HGM9520 controller can accurately monitor multiple running states of the gen-set. When",
        "gen-set abnormal condition occurs, it splits bus and shuts down the gen-set; simultaneously",
        "the fault condition appears on LCD. HGM9520 controller has SAE J1939 interface that can",
        "communicate with a number of ECU (ENGINE CONTROL UNIT) which equip with J1939.",
        "HGM9520 controller adopt 32 bits micro-processor technology with precision parameters",
        "measuring, fixed value adjustment, time setting and set value adjusting and etc..Majority",
        "parameters can be configured from front panel, and all parameters can be configured by USB",
        "interface (or RS485) to adjust via PC. It can be widely used in all types of automatic gen-set",
        "control system with compact structure, advanced circuits, simple connections and high",
        "reliability.",
        "| HGM9520 Genset Parallel (With | Mains) Unit",
        "| 2 MODULES | COMPARISON",
        "| HGM | HGM",
        "| HGM HGM | HGM | HGM | HGM",
        "| HGM HGM | HGM",
        "| LCD | Dimension | 3.7‖ | 4.3‖",
        "| pixel | 132 x 64 | 480 x 272",
        "| AMF | ● | ● | ● | ● | ●",
        "| BUS Monitoring | ●",
        "| Parallel | ● | ●",
        "connection",
        "| Expansion | ● | ●",
        "module",
        "| Input Ports | 7 | 7 | 7 | 7 | 7 | 7 | 8 | 8 | 7 | 7",
        "| Output Ports | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8",
        "| Sensor Number | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5",
        "| Neutral (Earth) | ● | ●",
        "current",
        "| Scheduled | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
        "function",
        "| ETHERNET | ● | ●",
        "| RS485 | ● | ● | ● | ● | ● | ● | ● | ●",
        "| GSM | ● | ● | ● | ● | ● | ●",
        "| USB | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
        "| LINK | ● | ●",
        "| Real-time clock | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
        "| Event log | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
        "| Micro SD card | ● | ●",
        "NOTE:",
        "(1) Two of the outputs are fixed: start output and fuel output.",
        "(2)HGM9510’s analog sensors are composed by 3 fixed sensors (temperature, pressure, level)",
        "and 2 configurable sensors.",
        "The controller features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/",
        "HGM9420/HGM9510/ HGM9610/HGM9620 mentioned in this document may change, please",
        "check the corresponding user manual for accurate information.",
        "3 PERFORMANCE AND CHARACTERISTICS",
        " With ARM-based 32-bit SCM, high integration of hardware and more reliable;",
        " 480x272 LCD with backlight, multilingual interface (including English, Chinese or other",
        "languages) which can be chosen at the site, making commissioning convenient for factory",
        "personnel;",
        " Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
        " Silicon rubber panel and pushbuttons for better operation in high/low temperature",
        "environment;",
        "|  RS485 communication | port",
        "| enables | remote",
        "| control, | remote",
        "| measuring, | remote",
        "communication via ModBus protocol.",
        " Equipped with CANBUS port and can communicate with J1939 genset. Not only can you",
        "monitoring frequently-used data (such as water temperature, oil pressure, speed, fuel",
        "consumption and so on) of ECU machine, but also control start, stop , raising speed and",
        "speed droop via CANBUS port.",
        " Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire",
        "systems with voltage 120/240V and frequency 50/60Hz;",
        "|  Collects and shows 3-phase voltage, current, power | parameter",
        "| and | frequency",
        "of",
        "mains/generator.",
        "| Mains | Generator",
        "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
        "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
        "| Phase sequence | Phase sequence",
        "| Frequency (Hz) | Frequency (Hz)",
        "| Current | IM",
        "| Current | IA，IB，IC",
        "| Active power | kW",
        "Each phase and total active power kW",
        "| Reactive power | kVar",
        "Each phase and total reactive power kVar",
        "| Apparent power | kVA",
        "Each phase and total apparent power kVA",
        "| Power factor | PF",
        "Each phase and average power factor PF",
        "| Rate of Change of Frequency ROCOF | Accumulate total gen power kWh、kVarh、kVAh",
        "| Vector Shift | VS",
        "Earth current and percentage",
        "Negative Sequence Current and percentage",
        " Perfect mains split protection: over/under frequency, over/under voltage, ROCOF and",
        "vector shift;",
        " For generator, controller has over and under voltage, over and under frequency, loss of",
        "phase, phase sequence wrong, over and reverse power, over current protection functions;",
        " Synchronization parameters：Voltage Difference between generator and mains，Frequency",
        "Difference between generator and mains，Phase Difference between generator and",
        "mains；",
        " Multiple operation modes in auto state: AMF (Automatic Mains Failure), Island Mode,",
        "Fixed Power, Peak Lopping Mode and Load Takeover Mode;",
        "|  | Ramp on and ramp off function;",
        "|  | 3 fixed sensors (temperature, oil pressure and liquid level);",
        "|  | 2 configurable sensors can be set as temperature sensor, oil",
        "| pressure | sensor",
        "| or | fuel",
        "level",
        "sensor;",
        " More kinds of curves of temperature, oil pressure, fuel level can be used directly and users",
        "can define the sensor curves by themselves；",
        " Precision measure and display parameters about Engine,",
        "| Temp. (WT) | °C/°F both be displayed",
        "| Oil pressure (OP) | kPa/Psi/Bar all be displayed",
        "| Fuel level (FL) | % (unit)",
        "| Speed (SPD) | r/min (unit)",
        "| Voltage of Battery (VB) | V (unit)",
        "| Voltage of Charger (VD) | V (unit)",
        "Hour count (HC) can accumulate Max. 65535 hours.",
        "Start times can accumulate Max. 65535 times",
        " Control and protection: automatic start/stop of the diesel genset, ATS(Auto Transfer",
        "Switch) control with perfect fault indication and protection function;",
        " All output ports are relay output;",
        " Parameter setting: parameters can be modified and stored in internal EEPROM memory",
        "and cannot be lost even in case of power outage; most of them can be adjusted using front",
        "panel of the controller and all of them can be modified using PC via USB or RS485 ports;",
        " Multiple crank disconnect conditions (speed sensor, oil pressure, generator frequency) are",
        "optional;",
        "|  Widely power | supply",
        "| range | DC(8~35)V,",
        "| suitable | to",
        "| different | starting",
        "| battery | voltage",
        " Event log, real-time clock, scheduled start & stop generator (can be set as start genset",
        "once a day/week/month whether with load or not);",
        " Accumulative total run time and total electric energy of A and B. Users can reset it as 0 and",
        "re-accumulative the value which make convenience to users to count the total value as",
        "their wish.",
        "|  | Can control engine heater, cooler and fuel pump.",
        "|  | With maintenance function. Actions (warning, trip",
        "| and | stop,",
        "| shutdown) | can",
        "| be | set",
        "when",
        "maintenance time out;",
        "|  | All parameters used digital adjustment, instead of conventional analog modulation with",
        "normal potentiometer, more reliability and stability;",
        "|  | IP55 waterproofness level can be achieved with the help of rubber-ring gasket between",
        "shell and control panel.",
        "|  | Metal fixing clips enable perfect in high temperature environment；",
        "|  | Modular design, anti-flaming ABS plastic shell, pluggable terminal, built-in mounting，",
        "compact structure with easy installation；",
        "4 SPECIFICATION",
        "| Parameter | Details",
        "| Working Voltage | DC8. 0V to 35. 0V, uninterruptible power supply",
        "| Overall Consumption | <4W (Standby mode: ≤2W)",
        "AC Input:",
        "| 3 Phase 4 Wire | AC 15V - 360V (ph-N)",
        "| 3 Phase 3 Wire | AC 30V - 620V (ph-ph)",
        "| Single Phase 2 Wire | AC 15V - 360V (ph-N)",
        "| 2 Phase 3 Wire | AC 15V - 360V (ph-N)",
        "| Alternator Frequency | 50Hz/60Hz",
        "| Speed Sensor Voltage | 1. 0 V to 24 V (RMS)",
        "| Speed Sensor Frequency | Maximum 10,000 Hz",
        "| Start Relay Output | 16 Amp DC28V power supply output",
        "| Fuel Relay Output | 16 Amp DC28V power supply output",
        "| Configurable Relay Output | 1 | 7 Amp DC28V power supply output",
        "| Configurable Relay Output | 2 | 7 Amp DC28V power supply output",
        "| Configurable Relay Output | 3 | 7 Amp DC28V power supply output",
        "| Configurable Relay Output | 4 | 7 Amp AC250V passive output",
        "| Configurable Relay Output | 5 | 7 Amp AC250V passive output",
        "| Configurable Relay Output | 6 | 7 Amp AC250V passive output",
        "| Case Dimensions | 266mm x 182mm x 45mm",
        "| Panel Cutout | 214mm x 160mm",
        "| CT Secondary Current | Rated 5A",
        "| Working Conditions | Temperature: (-25~+70)°C",
        "Humidity: (20~93)%RH",
        "| Storage Conditions | Temperature:(-30~+80)°C",
        "IP55: when waterproof rubber gasket installed between the",
        "| Protection Level | controller and panel fascia.",
        "IP42: when waterproof rubber gasket is NOT installed",
        "between the controller and panel fascia.",
        "Object: input/output/power supply",
        "| Insulation Intensity | Quote standard: IEC688-1992",
        "Test method: AC1.5kV/1min Leakage current: 3mA",
        "| Weight | 0.95kg",
        "| HGM9520 | Genset",
        "| Parallel | (With",
        "| Mains) | Unit",
        "5 OPERATION",
        "| 5.1 INDICATOR | LIGHT",
        "NOTE: Selected light indicators description:",
        "| Warning indicator and | Alarm",
        "indicator:",
        "| Alarm Type | Warning Indicator",
        "Alarm Indicator",
        "| Warning | Slow flashing | Slow flashing",
        "| Trip Alarm | Slow flashing | Slow flashing",
        "| Shutdown Alarm | Off",
        "Fast flashing",
        "| Trip and Stop Alarm | Off",
        "Running indicator: illuminated from crank disconnect to ETS while off during other periods.",
        "Gen normal indicator：It is illuminated when generator is normal; flashing when generator state",
        "is abnormal; off when there is no generator power.",
        "Mains normal indicator: It is illuminated when mains is normal; flashing when mains state is",
        "abnormal; off when there is no mains power.",
        "| 5.2 | PUSHBUTTONS",
        "Stop running generator in Auto/Manual mode; Lamp test",
        "| Stop | (press at least 3 seconds); Reset alarm in stop mode;",
        "During stopping process, press this button again to stop",
        "generator immediately.",
        "| Start | Start genset in Manual mode.",
        "| Manual Mode | Press this key and controller enters in Manual mode.",
        "| Auto Mode | Press this key and controller enters in Auto mode.",
        "| Mute/Reset | Alarming sound off; If there is trip alarm, pressing the",
        "| Alarm | button at least 3 seconds can reset this alarm.",
        "| Gen Close/Open | Can control generator to switch on or off in Manual mode.",
        "| Mains | Can control mains to switch on or off in Manual mode.",
        "Close/Open",
        "| Up/Increase | 1) Screen scroll;",
        "2) Up cursor and increase value in setting menu.",
        "| Down/Decrease | 1) Screen scroll;",
        "2) Down cursor and decrease value in setting menu.",
        "| Left | 1) Screen scroll; | 2) Left move cursor in setting menu.",
        "| Right | 1) Screen scroll; | 2) Right move cursor in setting menu.",
        "1. Select left/right viewing area;",
        "| Set/Confirm | 2. Pressing and holding for more than 3 seconds",
        "enters",
        "parameter configuration menu;",
        "3. In settings menu confirms the set value.",
        "| Exit | 1)Return to main menu;",
        "2) Return to previous menu in setting menu.",
        "| NOTE: Pressing | and",
        "simultaneously will force generator to crank.",
        "Successful start will not be judged according to crank disconnect conditions, operator will have",
        "to crank the starter motor manually; when operator decides that the engine has fired, he/she",
        "should release the button and start output will be deactivated, safety on delay will start.",
        "WARNING: Default password is 00318, user can change it in case of others change the",
        "advanced parameters setting. Please clearly remember the password after changing. If you",
        "forget it, please contact Smartgen services and send all information in the controller page of",
        "―ABOUT‖ to us.",
        "5.3 LCD DISPLAY",
        "5.3.1 MAIN DISPLAY",
        "| Main screen is divided into left and right separate viewing areas, use | to select a viewing",
        "| area; the selected area is marked with | in its upper left corner. Both viewing areas show",
        "| pages; use | to scroll the pages and",
        "to scroll the screen.",
        "★Status, including as below,",
        "Status of genset, ATS and mains",
        "★Engine, including as below,",
        "Speed, engine temperature, engine oil pressure, fuel level, configure sensor 1, configure",
        "sensor 2, battery voltage, charger voltage, accumulated run time, accumulated start times.",
        "NOTE: If read parameters via CANBUS port using J1939, this page also includes: coolant",
        "pressure, coolant level, fuel temperature, fuel pressure, inlet temperature, exhaust",
        "temperature, turbo pressure, fuel consumption, total fuel consumption and so on. (Different",
        "engine with different parameters)",
        "★Generator, including as below,",
        "Phase voltage, Line voltage, frequency, phase sequence",
        "★Mains, including as below",
        "Phase voltage, Line voltage, frequency, phase sequence, mains current, active power,",
        "reactive power, apparent power, power factor, rate of change of frequency (ROCOF), vector",
        "shift (VS)",
        "★Load, including as below,",
        "Current, each phase and total active power (positive and negative), each phase and total",
        "reactive power (positive and negative), each phase and total apparent power, each phase and",
        "average power factor (positive and negative), accumulated energy (kWh, kVarh, kVAh), earth",
        "current, negative sequence current",
        "NOTE: Power factor shows as following,",
        "Remark:",
        "P stands for active power",
        "Q stands for reactive power",
        "| Power | Conditions",
        "| Active | Reactive",
        "Remark",
        "| factor | power | power",
        "| COS>0L | P>0,Q>0",
        "| Input | Input",
        "Load is inductive resistance.",
        "| COS>0C | P>0,Q<0",
        "| Input | Output",
        "Load is capacitance resistance.",
        "| COS<0L | P<0,Q>0",
        "| Output | Input",
        "Load equal to one under excitation",
        "generator.",
        "| COS<0C | P<0,Q<0",
        "| Output | Output",
        "Load equal to one over excitation generator.",
        "Note:",
        "1. Input active power, genset or mains supply electricity to load.",
        "2. Output active power, load supply electricity to genset or mains.",
        "3. Input reactive power, genset or mains send reactive power to load.",
        "4. Output reactive power, load send reactive power to genset or mains.",
        "★SNYC, including as below,",
        "voltage difference, frequency difference, angle difference, active power percentage, target",
        "active power percentage, reactive power percentage, target reactive power percentage, GOV",
        "output percentage and AVR output percentage",
        "★Alarm:",
        "NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed, check",
        "engine according to it, otherwise, please check the manual of generator according to SPN",
        "alarm code.",
        "★Event log",
        "Make records about all start/stop events (shutdown alarm, trip and stop alarm, manual /auto",
        "start or stop) and the real time when alarm occurs.",
        "★Others, including,",
        "time and date, count down time for maintenance, input/output ports status.",
        "★About, including,",
        "Issue time of software and hardware version, product PD number",
        "Example:",
        "| Status | Engine",
        "| Generator Status | Engine Speed",
        "| Manual Mode | 1500r/min",
        "| Normal Running | Engine Temperature",
        "| Mains Status | 85℃ | 185℉",
        "| Mains Abnormal | Engine Oil Pressure",
        "| Mains Overvolts | 465kPa 67.4psi | 4.65Bar",
        "| Switch Status | Fuel Level",
        "| Gen Closed | 100%",
        "| 1500r/min | 27.6V",
        "Normal Running",
        "| Engine | Gen",
        "| Engine Speed | Voltage(L-N)",
        "| 1500r/min | 220V 220V 220V",
        "| Engine Temperature | Voltage(L-L)",
        "| 185℉ | Frequency | 50.00Hz",
        "Engine Oil Pressure",
        "| 465kPa | Phase",
        "| 67.4psi | L1 – L2 – L3",
        "Emergency Stop",
        "| 5.3.2 | USER",
        "MENU AND PARAMETERS SETTING MENU",
        "| Press | key over 3s, entering into user manual.",
        "★Parameter",
        "After entering the correct password (factory default password is 00318) you can enter",
        "parameter settings screen.",
        "★Language",
        "Selectable Chinese, English and others (default: Espanol)",
        "★Commissioning",
        "On load, off load or custom commissioning can be chosen. Custom commissioning can",
        "configure on load or not during commissioning, when to commissioning and select the mode",
        "after commissioning (manual mode, auto mode and stop mode).",
        "★Clear users’ accumulation",
        "Can clear total run time A and B, total electric energy A and B.",
        "Parameter setting including as following,",
        "★Mains settings",
        "★Timer settings",
        "★Engine settings",
        "★Generator settings",
        "★Load settings",
        "★Switch settings",
        "★Analog sensor settings",
        "★Input port settings",
        "★output port settings",
        "★Module settings",
        "★Scheduling and maintenance settings",
        "★Synchronization settings",
        "| HGM9520 Genset | Parallel (With Mains)",
        "| Return | >Start Delay | Form1:",
        "| Mains | >Stop Delay",
        "| Timers > | >Preheat Delay",
        "| Use | to scroll",
        "| settings, | to",
        "| Engine | >Cranking Time",
        "| Generator | >Crank Rest Time",
        "| enter settings | (form2),",
        "| to exit | settings",
        "| Load | >Safety On Time",
        "menu.",
        "| Switch | >Start Idle Time",
        "| Temp. Sensor | >Warming Up Time",
        "| OP Sensor | >Cooling Time",
        "| Level Sensor | >Stop Idle Time",
        "| Config Sensor | 1",
        ">ETS Hold Time",
        "| Return | >",
        "| Start Delay | Form 2:",
        "| Mains | >",
        "Stop Delay",
        "| Timers | > | >",
        "| Preheat Delay | Use",
        "| to scroll | settings,",
        "to",
        "| Engine | >",
        "Cranking Time",
        "| Generator | >",
        "| Crank Rest Time | enter settings | (form3),",
        "| to return | to",
        "| Load | >",
        "| Safety On Time | previous menu. | (form 1).",
        "| Switch | >",
        "Start Idle Time",
        "| Temp. Sensor | >",
        "Warming Up Time",
        "| OP Sensor | >",
        "Cooling Time",
        "| Level Sensor | >",
        "Stop Idle Time",
        "| > | ETS Hold Time",
        "| Start Delay | Form 3:",
        "| Timers > | >",
        "| Cranking Time | enter settings | (form4),",
        "Crank Rest Time",
        "| HGM9520 Genset | Parallel",
        "(With Mains) Unit",
        "| > | Start Delay",
        "| Form | 4：",
        "| > | Stop Delay | 00008",
        "| > | Preheat Delay",
        "| Press | to enter settings",
        "| (form | 5),",
        "| > | Cranking Time",
        "| > | Crank Rest Time",
        "| return | to previous menu. (form | 6).",
        "| > | Safty On Time",
        "| > | Start Idle Time",
        "| > | Warming Up Time",
        "| > | Cooling Time",
        "| > | Stop Idle Time",
        "| > | Start Delay | Form5:",
        "| Press | to",
        "| change | cursor",
        "position,",
        "are used for changing setting value,",
        "| > | Safty On Time | confirm setting (form 4),",
        "exit setting",
        "| > | Warming Up Time | (form 4).",
        "| > | Start Delay | Form 6:",
        "| Use | to scroll settings.",
        "to enter",
        "| settings (form | 4),",
        "previous",
        "| > | Safty On Time | menu. (form 2).",
        "| NOTE: Long time | pressing",
        "| can | exit setting directly during setting.",
        "| 5.4 | AUTO START/STOP OPERATION",
        "| Press | , its indicator lights, and controller enters Auto mode.",
        "Starting Sequence,",
        "The genset will start, synchronization, parallel and load sharing automatically according to the",
        "pre-set priority order.",
        "1) When remote start (on-load) input is active or mains is abnormal, the controller enters into",
        "―start delay‖",
        "2) Count down of ―start delay‖ is shown on ―Status‖ screen.",
        "3) When start delay is over, preheat relay outputs (if this be configured), ―preheat start",
        "delay XX s‖ is shown on ―Status‖ screen.",
        "4) When preheat delay is over, fuel relay outputs 1s and then start relay output; if engine start",
        "fails during ―cranking time‖, the fuel relay and start relay stop outputs and enter into ―crank",
        "rest time‖ and wait for next crank.",
        "5) If generator start fails within setting crank times, controller will send ―Fail to start‖ and the",
        "warning will be shown on LCD at the same time.",
        "6) Whenever to start generator successfully, it will enter into ―safety on time‖. During this",
        "period, alarms of low oil pressure, high temperature, under speed, charge alt fails are",
        "inactive. As soon as this delay is over, generator will enter into ―start idle delay‖ (if",
        "configured).",
        "7) During ―start idle delay‖, alarms of under speed, under frequency, under voltage are",
        "inactive. As soon as this delay is over, generator will enter into ―warming up delay‖(if",
        "configured);",
        "8) During single unit operation, when ―Warming up Delay‖ is over, if generator state is normal,",
        "the generator state indicator will be illuminated; if voltage and frequency reach on-load",
        "demands, generator power supply indicator illuminates and normal running state begins; if",
        "voltage or frequency values are abnormal, the controller initiates alarm shutdown",
        "(corresponding alarm message will be displayed on LCD).",
        "9) In case of running in parallel, when warming up delay is over:",
        "a) If mains switch didn’t close, then genset relay activate.",
        "b) If mains switch already closed, the controller will adjust speed and voltage through GOV",
        "and AVR to synchronize gensets with mains; when synchronism requirements has been",
        "achieved, close signal will be initiated and the gen-set will be paralleled with the mains.",
        "Once they are parallel, the controller will control engine to share load.",
        "Note: When started via ―Remote Start (off Load)‖ input, same procedures as above but",
        "generator close relay deactivated, moreover, genset off load.",
        "Stopping Sequence:",
        "1) As soon as ―Remote Start‖ deactivates and moreover, mains is normal, then ―Stop Delay‖",
        "begins.",
        "2) When ―Stop delay‖ is over, the controller will gradually transfer load to other generators,",
        "open breaker, and ―Cooling Time‖ will begin. During cooling delay, if ―Remote Start‖ signal",
        "recover active again, the controller will be parallel state again. When ―Cooling Delay‖ is",
        "over, ―Stop Idle Delay‖ starts;",
        "3) Enter ―Stop Idle Delay‖ (if it is configured), idle relay is energized.",
        "4) ―ETS delay‖ begins, ETS relay is energized while fuel relay is de-energized, and in addition,",
        "complete stop is detected automatically.",
        "| 5) | \"Fail to Stop\" delay begins and complete stop is detected automatically.",
        "| 6) | Enter ―after stop‖ delay as soon as generator stops. Otherwise, controller will enter into",
        "―Failed to stop‖ delay and corresponding warning will be sent. (If gen-set stopped",
        "successfully after warning of ―Failed to Stop‖, it will enter ―after stop delay‖ and remove",
        "alarm)",
        "7) Enter ―generator standby‖ as soon as ―after stop time‖ is over.",
        "5.5 MANUAL START/STOP OPERATION",
        "| a) | MANUAL START: Press",
        ", controller enters into Manual mode and its indicator lights.",
        "| Press | to start generator, can automatically detect crank disconnect, and generator",
        "accelerates to high-speed running automatically. With high temperature, low oil pressure，",
        "over speed and abnormal voltage during generator running, controller can protect genset",
        "to stop quickly (please refer to No.4~9 of Starting Sequence for detail procedures).",
        "| b) | MANUAL STOP: Press | can stop the running generators. (Please refer to No.2~7",
        "of Stopping Sequence for detail procedures).",
        "| NOTE: In ―manual mode‖, the procedures | of",
        "| ATS | please",
        "| refer | to",
        "| Switch | Control",
        "Procedure of generator in this manual.",
        "5.6 SWITCH CONTROL PROCEDURES",
        "5.6.1 MANUAL TRANSFER PROCEDURES",
        "When controller is in Manual mode, the switch control procedures will start through manual",
        "| transfer. Users can control the loading transfer of ATS via pressing | button to switch on or",
        "off.",
        "| Generator Closing Operation：During genset normal running, press | when the generator",
        "voltage and frequency reach load requirement.",
        "a) If mains switch didn’t close, then genset close relay activate.",
        "and AVR to synchronize genset with mains; when synchronism requirement has been",
        "achieved, breaker close signal will be initiated and the genset will be paralleled with the",
        "mains.",
        "| Generator Opening operation：Press | ,",
        "1) If mains switch didn’t close, the controller sends open breaker signal.",
        "2) If mains switch already closed, first of all, the controller will transfer load to mains, and only",
        "then send an opening signal.",
        "| Mains Closing Operation：During genset normal running, press | ：",
        "a) If generator switch didn’t close, then mains close relay activate.",
        "b) If generator switch already closed, the controller will adjust speed and voltage through",
        "GOV and AVR to synchronize genset with mains; when synchronism requirement has been",
        "achieved, breaker close signal will be initiated.",
        "| Mains Opening operation：Press | ,",
        "1) If generator switch didn’t close, the controller sends open breaker signal.",
        "2) If generator switch already closed, first of all, the controller will transfer load to generators,",
        "and only then send an opening signal.",
        "5.6.2 AUTOMATIC CONTROL PROCEDURE",
        "| When controller is in auto mode, the switch control procedure | will start through automatic",
        "control procedure.",
        "| Note：The auxiliary close input port must be configured and | make sure the connection is",
        "correct.",
        "6 PROTECTIONS",
        "6.1 WARNING ALARMS",
        "Warnings are not shutdown alarms and do not affect the operation of the genset.",
        "| Warning | alarms types are as follows:",
        "| No. | Type",
        "Description",
        "| 1 | Over Speed",
        "When controller detects the speed is higher than the set",
        "value, it will send warning signal.",
        "| 2 | Under Speed",
        "When controller detects the speed is lower than the set value,",
        "it will send warning signal.",
        "| 3 | Loss",
        "| of | Speed When controller detects the speed is 0 and the action select",
        "| Signal | ―Warn‖, it will send warning signal.",
        "| 4 | Over Frequency",
        "When controller detects the generator frequency is higher",
        "than the set value, it will send warning signal.",
        "| 5 | Under Frequency",
        "When controller detects the generator frequency is lower than",
        "the set value, it will send warning signal.",
        "| 6 | Over Voltage",
        "When controller detects the generator voltage is higher than",
        "| 7 | Under Voltage",
        "When controller detects the generator voltage is lower than",
        "When controller detects the generator current is higher than",
        "| 8 | Over Current",
        "the set value and the action select ―Warn‖, it will send warning",
        "signal.",
        "| 9 | Fail to Stop",
        "When generator not stops after the ―stop delay‖ is over, it will",
        "send warning signal.",
        "| 10 | Charge Alt Fail",
        "When controller detects the charger voltage is lower than the",
        "set value, it will send warning signal.",
        "| 11 | Battery",
        "Over When controller detects the battery voltage is higher than the",
        "| Voltage | set value, it will send warning signal.",
        "| 12 | Battery",
        "Under When controller detects the battery voltage is lower than the",
        "| 13 | Maintenance Due | When count down time is 0 and the action select ―Warn‖, it will",
        "When controller detects the reverse power value (power is",
        "| 14 | Reverse Power",
        "negative) is lower than the set value and the action select",
        "―Warn‖, it will send warning signal.",
        "When controller detects the power value (power is positive) is",
        "| 15 | Over Power",
        "higher than the set value and the action select ―Warn‖, it will",
        "| 16 | ECU Warn",
        "When controller gets the warning signal from engine via",
        "J1939, it will send warning signal.",
        "| 17 | Gen Loss of Phase",
        "When controller detects the generator loss phase, it will send",
        "warning signal.",
        "| 18 | Gen",
        "Phase When controller detects the reverse phase, it will send",
        "| Sequence Wrong | warning signal.",
        "| Gen | Switch",
        "| Fail | When controller detects the generator switch on and off failure",
        "| 19 | Warn",
        "or the status of generator input port is not configured, it will",
        "| Mains Switch Fail | When controller detects the mains switch on and off failure or",
        "| 20 | Warn",
        "the status of mains input port is not configured, it will send",
        "| 21 | Temp.",
        "| Sensor | When controller detects the sensor is open circuit, and the",
        "| Open | action select ―Warn‖, it will send warning signal.",
        "| 22 | High Temp. Warn",
        "When controller detects the temperature is higher than the set",
        "| 23 | Low Temp. Warn",
        "When controller detects the temperature is lower than the set",
        "| 24 | Pressure",
        "| 25 | Low OP Warn",
        "When controller detects the oil pressure is lower than the set",
        "| 26 | Level",
        "| Open | action select ―warn‖, it will send warning signal.",
        "| 27 | Low Level Warn",
        "When controller detects the fuel lever is lower than the set",
        "| 28 | Flexible",
        "| Sensor | 1",
        "When controller detects the sensor is open circuit, and the",
        "| 29 | Flexible",
        "When controller detects the sensor value is higher than the",
        "| High | maximum set value, it will send warning signal.",
        "| 30 | Flexible",
        "When controller detects the sensor value is lower than the",
        "| Low | minimum set value, it will send warning signal.",
        "| 31 | Flexible",
        "| Sensor | 2",
        "| 32 | Flexible",
        "| 33 | Flexible",
        "When digital input port is set as ―User Defined‖ and the action",
        "| 34 | Digital Input Warn",
        "select ―Warn‖, controller sends corresponding warning signal",
        "when the alarm is active.",
        "When controller detects earth current is greater than set",
        "| 35 | Earth Fault",
        "value, and the action select ―Warn‖, it will send warning",
        "| Negative | When the controller detects that negative phase current has",
        "| 36 | Sequence Current",
        "exceeded the set value and the action select ―Warn‖, it will",
        "| 37 | Fail to Sync",
        "The controller does not detect synchronization signal within",
        "the pre-set synchronization time, it will send warning signal.",
        "When controller detects negative reactive power is greater",
        "| 38 | Loss of Excitation",
        "than set value and the action select ―Warn‖, it will send",
        "6.2 SHUTDOWN ALARMS",
        "When controller detects shutdown alarm, it will send signal to open breaker and shuts down",
        "Shutdown alarms as following:",
        "| 1 | Emergency Stop",
        "When controller detects emergency stop signal, it will send a",
        "shutdown signal.",
        "| 2 | Over Speed",
        "When controller detects the generator speed is higher than",
        "the set value, it will send a shutdown signal.",
        "| 3 | Under Speed",
        "When controller detects the generator speed is lower than the",
        "set value, it will send a shutdown signal.",
        "| 4 | Loss",
        "| of | Speed | When controller detects the generator speed is 0 and the",
        "| Signal | action select ―Shutdown‖, it will send a shutdown signal.",
        "| 5 | Over Frequency",
        "than the set value, it will send a shutdown signal.",
        "| 6 | Under Frequency",
        "| 7 | Over Voltage",
        "| 8 | Under Voltage",
        "| 9 | Fail To Start",
        "If genset start fail within setting of start times, controller will",
        "send a shutdown signal.",
        "When controller detects the current is higher than the set",
        "| 10 | Over Current",
        "value and the action select ―Shutdown‖, it will send a",
        "| 11 | Maintenance Due | When count down time is 0 and the action select ―Shutdown‖,",
        "it will send a shutdown signal.",
        "| 12 | ECU Shutdown",
        "When controller gets the shutdown signal from engine via",
        "J1939, it will send a shutdown signal.",
        "| 13 | ECU",
        "| Com | Fail | When controller not gets data from engine via J1939, it will",
        "| Shutdown | send a shutdown signal.",
        "| Reverse | Power",
        "| 14 | Shutdown",
        "―Shutdown‖, it will send a shutdown signal.",
        "| Over | Power",
        "| 15 | Shutdown",
        "higher than the set value and the action select ―Shutdown‖, it",
        "will send a shutdown signal.",
        "| 16 | Temp.",
        "| Open | action select ―Shutdown‖, it will send a shutdown signal.",
        "| 17 | High",
        "| Temp. | When controller detects the temperature is higher than the set",
        "| Shutdown | value, it will send a shutdown signal.",
        "| 18 | Pressure Sensor",
        "| Open | action select ―Shutdown‖, it will send shutdown signal.",
        "| 19 | Low OP Shutdown",
        "value, it will send a shutdown signal.",
        "| 20 | Level",
        "| 21 | Flexible Sensor 1",
        "| 22 | Flexible Sensor 1",
        "| High | maximum set value, it will send a shutdown signal.",
        "| 23 | Flexible Sensor 1",
        "| Low | minimum set value, it will send a shutdown signal.",
        "| 24 | Flexible Sensor 2",
        "| 25 | Flexible Sensor 2",
        "| 26 | Flexible Sensor 2",
        "| Digital | Input",
        "| 27 | Shutdown",
        "select ―Shutdown‖, controller sends corresponding shutdown",
        "signal when the alarm is active.",
        "When controller detects earth current is greater than the set",
        "| 28 | Earth Fault",
        "value, and the action select ―Shutdown‖, it will send a",
        "―Shutdown‖ alarm signal.",
        "| 29 | Sequence Current",
        "exceeded the set value and the action select ―Shutdown‖, it",
        "will send shutdown signal.",
        "| 30 | Loss of Excitation",
        "than set value and the action select ―Shutdown‖, it will send",
        "6.3 TRIP AND STOP ALARMS",
        "When the controller detects trip and stop signal, it immediately disconnects generator breaker,",
        "which leads to unloading and then generator is cooling down and stopped.",
        "| 1 | Over Current",
        "the set value and the action select ―trip and stop‖, it will send a",
        "―trip and stop‖ signal.",
        "| 2 | Maintenance Due | When count down time is 0 and the action select ―trip and",
        "stop‖, it will send a ―trip and stop‖ signal.",
        "When controller detects the generator reverse power value",
        "| 3 | Reverse Power",
        "(power is negative) is lower than the set value and the action",
        "select ―trip and stop‖, it will send a ―trip and stop‖ signal.",
        "| 4 | Over Power",
        "higher than the set value and the action select ―trip and stop‖,",
        "it will send a ―trip and stop‖ signal.",
        "| 5 | Digital Input Ports",
        "select ―trip and stop‖, controller sends corresponding ―trip and",
        "stop‖ signal when the alarm is active.",
        "| 6 | Earth Fault",
        "value, and the action select ―trip and stop‖, it will send a ―trip",
        "and stop‖ alarm signal.",
        "| 7 | Sequence Current",
        "exceeded the set value and the action select ―trip and stop‖, it",
        "will send ―trip and stop‖ signal.",
        "| 8 | Loss of Excitation",
        "than the set value and the action select ―trip and stop‖, it will",
        "send a ―trip and stop‖ signal.",
        "| 9 | Mains Over Freq",
        "When controller detects the mains frequency is higher than",
        "the set value, it will send a ―trip and stop‖ signal.",
        "| 10 | Mains Under Freq",
        "When controller detects the mains frequency is lower than the",
        "set value, it will send a ―trip and stop‖ signal.",
        "| 11 | Mains",
        "| Over | When controller detects the mains voltage is higher than the",
        "| Voltage | set value, it will send a ―trip and stop‖ signal.",
        "| 12 | Mains",
        "| Under | When controller detects the mains voltage is lower than the",
        "When controller detects the ROCOF (rate of change of",
        "| 13 | Mains ROCOF",
        "frequency) is higher than the set value, it will send a ―trip and",
        "stop‖ signal.",
        "| 14 | Mains Vector Shift",
        "When controller detects the vector shift value is higher than",
        "6.4 TRIP ALARM",
        "When controller detects trip alarm, it will open breaker immediately, but genset not stop.",
        "Trip alarm as following,",
        "value and the action select ―trip‖, it will send a ―trip‖ signal.",
        "| 2 | Reverse Power",
        "―trip‖, it will send a ―trip‖ signal.",
        "| 3 | Over Power",
        "higher than the set value and the action select ―trip‖, it will",
        "send a ―trip‖ signal.",
        "| 4 | Digital Input Port",
        "select ―trip‖, controller sends corresponding ―trip‖ signal when",
        "the alarm is active.",
        "| 5 | Earth Fault",
        "value and the action select ―trip‖, it will send a ―trip‖ alarm",
        "| 6 | Sequence Current",
        "exceeded the set value and the action select ―trip‖, it will send",
        "a ―trip‖ alarm signal.",
        "| 7 | Loss of Excitation",
        "than the set value and the action select ―trip‖, it will send a",
        "―trip‖ signal.",
        "| (With | Mains)",
        "| 7 | WIRING",
        "CONNECTION",
        "| HGM9520 | controller’s rear as following:",
        "Description of terminal connection:",
        "| NO. | Functions",
        "| Cable | Remark",
        "Size",
        "| 1 | DC input B- | 2.5mm2",
        "Connected with negative of starter battery.",
        "Connected with positive of starter battery. If wire",
        "| 2 | DC input B+ | 2.5mm2 | length is over 30m, better to double wires in",
        "parallel. Max. 20A fuse is recommended.",
        "| 3 | Emergency stop | 2.5mm2",
        "Connected with B+ via emergency stop button.",
        "| 4 | Fuel relay | 1.5mm2 | B+ is supplied by 3 point, rated 16A.",
        "| B+ is supplied by 3 point, rated | Connected",
        "| 5 | Start Relay | 1.5mm2 | 16A.",
        "| to | starter",
        "coil",
        "| 6 | Aux. output 1 | 1.5mm2 | B+ is supplied by 2 point, rated 7A",
        "| Details | see",
        "| 7 | Aux. output 2 | 1.5mm2 | B+ is supplied by 2 point, rated 7A | form 2",
        "| 8 | Aux. output 3 | 1.5mm2 | B+ is supplied by 2 point, rated 7A",
        "| 9 | Charger (D+) | 1.0mm2",
        "Connected with charger’s D+ (WL) terminals. Be",
        "hanging in the air If there is no this terminal.",
        "| 10 | Aux. input 1 | 1.0mm2",
        "Ground connected is active (B-).",
        "| 11 | Aux. input 2 | 1.0mm2",
        "| 12 | Aux. input 3 | 1.0mm2",
        "| Ground connected is active (B-). | Details see",
        "| 13 | Aux. input 4 | 1.0mm2",
        "| Ground connected is active (B-). | form 3",
        "| 14 | Aux. input 5 | 1.0mm2",
        "| 15 | Aux. input 6 | 1.0mm2",
        "| 16 | Magnetic Pickup",
        "Connected with Speed sensor, shielding line is",
        "| Shielding | 0.5mm2",
        "recommended. (B-) has already connected with",
        "| 17 | MP2 | speed sensor 2.",
        "| 18 | MP1",
        "| 19 | Aux. input 7 | 1.0mm2",
        "| Ground connected is active (B-). | Details",
        "see",
        "form 3",
        "| 20 | Normally close outputs, rated 7A.",
        "| 21 | Aux. output 4 | 1.5mm2",
        "| Public points of relay | form 2",
        "| 22 | Normally open outputs, rated 7A.",
        "| 23 | ECU CAN",
        "| COM(GND) | Impedance-120Ω",
        "| shielding | wire",
        "is",
        "| 24 | ECU CAN H | 0.5mm2",
        "recommended, its single-end earthed.",
        "| 25 | ECU CAN L | 0.5mm2",
        "| 26 | MSC CAN",
        "| COM(GND) | These are reserved terminals, do not connect to",
        "| 27 | MSC CAN H",
        "| / | wire.",
        "| 28 | MSC CAN L",
        "| 29 | GOV B(+) | 0.5mm2",
        "| Shielding line is recommended. | Shielding",
        "layer",
        "| 30 | GOV A(-) | 0.5mm2",
        "connect to earth at GOV end.",
        "| 31 | AVR B(+) | 0.5mm2",
        "| 32 | AVR A(-) | 0.5mm2",
        "connect to earth at AVR end.",
        "| 33 | RS485 COM(GND)",
        "| / | Impedance-120Ω",
        "| 34 | RS485- | 0.5mm2",
        "| 35 | RS485+ | 0.5mm2",
        "| 36 | 2.5mm2 | Normally close outputs, rated 7A.",
        "| 37 | Aux. output 5 | 2.5mm2 | Normally open outputs, rated 7A.",
        "| 38 | 2.5mm2",
        "| 39 | Aux. output 6 | 2.5mm2 | Normally open outputs, rated 7A.",
        "| 40 | 2.5mm2",
        "Public points of relay",
        "| 41 | Mains A-phase | 1.0mm2 | Connected to A-phase of mains (2A fuse is",
        "| voltage sensing input | recommended).",
        "| 42 | Mains B-phase | 1.0mm2 | Connected to B-phase of mains (2A fuse is",
        "| 43 | Mains C-phase | 1.0mm2 | Connected to C-phase of mains (2A fuse is",
        "| 44 | Mains N-wire input | 1.0mm2",
        "Connected to N-wire of mains.",
        "| 45 | Genset A-phase | 1.0mm2 | Connected to A-phase of genset (2A fuse is",
        "| 46 | Genset B-phase | 1.0mm2 | Connected to B-phase of genset (2A fuse is",
        "| 47 | Genset C-phase | 1.0mm2 | Connected to C-phase of genset (2A fuse is",
        "| 48 | Genset N-wire input | 1.0mm2",
        "Connected to N-wire of genset.",
        "| 49 | CT A-phase sensing | 1.5mm2",
        "Externally connected to secondary coil of current",
        "| input | transformer (rated 5A).",
        "| 50 | CT B-phase sensing | 1.5mm2",
        "| 51 | CT C-phase sensing | 1.5mm2",
        "| 52 | CT COM | 1.5mm2",
        "See following section entitled Installation.",
        "| 53 | Mains Current | 1.5mm2",
        "Outside connected to secondary coil of current",
        "| 54 | 1.5mm2 | transformer(rated 5A).",
        "| 55 | Aux. input 8 | 1.0mm2",
        "| 56 | Aux. sensor 1 | 1.0mm2",
        "| Connect | to",
        "| temperature, | oil",
        "| 57 | Aux. sensor 2 | 1.0mm2",
        "| pressure or fuel level sensors. | Details",
        "| 58 | Oil pressure | 1.0mm2",
        "| Connect to oil pressure sensor. | form 4",
        "| 59 | Engine Temp. | 1.0mm2",
        "Connect to temperature sensor.",
        "| 60 | Fuel level | 1.0mm2",
        "Connect to fuel level sensor.",
        "| 61 | Sensor COM",
        "| / | Public terminal of sensor, (B-)",
        "has already",
        "connected internal.",
        "NOTE: USB port in controller rear panel is configurable parameter ports, user can directly",
        "program controller via PC.",
        "| NOTE: | Please",
        "| the | Modules",
        "| Comparison | in",
        "| this | manual",
        "| for | more",
        "products’",
        "functions.",
        "8 SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
        "8.1 CONTENTS AND SCOPES OF PARAMETERS",
        "Form 1",
        "| No. | Items",
        "| Parameters | Defaults",
        "Mains Setting",
        "Mains Setting-Basic",
        "| 1 | AC System | (0~3) | 0 | 0: 3P4W; 1: 3P3W;",
        "Standard for checking mains over/under",
        "voltage. (It is primary voltage when",
        "| 2 | Rated Voltage | (30~30000)V | 230",
        "using voltage transformer; it is line",
        "voltage when AC system is 3P3W while",
        "it is phase voltage when using other AC",
        "system).",
        "| 3 | Rated | (10.0~75.0)Hz | 50.0",
        "| Frequency | frequency.",
        "| 4 | Normal Time | (0~3600)s | 10",
        "The delay from mains abnormal to",
        "normal.",
        "| 5 | Abnormal | (0~3600)s | 5",
        "The delay from mains normal to",
        "| Time | abnormal.",
        "| 6 | Volt. | (0~1) | 0 | 0: Disable ; | 1: Enable",
        "Trans.(PT)",
        "Setting value is mains rated voltage’s",
        "| 7 | Over Voltage | (0~200)% | 120%",
        "percentage, and return value (default:",
        "116%) and delay value (default: 5s) can",
        "be set.",
        "| 8 | Under Voltage | (0~200)% | 80%",
        "84%) and delay value (default: 5s) can",
        "Setting value is mains rated frequency’s",
        "| 9 | Over | (0~200)% | 114%",
        "| percentage, | return",
        "| value | (default:",
        "| Frequency | 110%) and delay value (default: 5s) can",
        "| Under | Setting value is mains rated frequency’s",
        "| 10 | Frequency | (0~200)% | 90% | percentage, return value (default: 94%)",
        "and delay value (default: 5s) can be set.",
        "| 11 | Current Trans. | (5-6000)/5 | 500",
        "The ratio of external CT",
        "| 12 | Full Load | (1-60000)kW | 345",
        "Mains’ active power, standard of load",
        "| Active Power | distribute.",
        "| Full Load | Mains’ reactive power, standard of load",
        "| 13 | Reactive | (1-60000)kVar | 258",
        "distribute.",
        "Power",
        "| Output Power | Alarm action can be set (default:",
        "| 14 | Limit Alarm | (0-60000)kW | 0",
        "warning); Alarm when output power",
        "greater than the set value.",
        "Mains Setting-Sync",
        "| 1 | Alarm Action | (0-1) | 0 | 0：Trip and Stop；1：Auxiliary mains fail",
        "| 2 | Over Voltage | (0-200)% | 105%",
        "percentage, action (default: trip and",
        "| 3 | Under Voltage | (0-200)% | 95% | stop) and delay value (default: 0.1s) can",
        "| 4 | Over | (0-200)% | 105%",
        "| Frequency | percentage, action (default: trip and",
        "| 5 | Under | (0-200)% | 95% | stop) and delay value (default: 0.1s) can",
        "| Frequency | be set.",
        "Setting value is rate of change of",
        "| 6 | ROCOF | (0-1.00)Hz/s | 0.20",
        "frequency (ROCOF), action (default: trip",
        "and stop) and delay value (default:",
        "0.1s) can be set.",
        "Setting value is the change value of",
        "| 7 | VECTOR | (0-20.0)° | 6.0",
        "voltage waveform, action (default: trip",
        "| SHIFT | and stop) and delay value (default:",
        "Timer Setting",
        "| 1 | Start Delay | (0~3600)s | 5",
        "Time from mains abnormal or remote",
        "start signal is active to start genset.",
        "| 2 | Stop Delay | (0~3600)s | 30",
        "Time from mains normal or remote start",
        "signal is deactivated to genset stop.",
        "| 3 | Preheat Delay | (0~3600)s | 0",
        "Time of pre-powering heat plug before",
        "starter is powered up.",
        "| 4 | Cranking Time | (3~60)s | 8",
        "Time of starter power up",
        "| 5 | Crank Rest | (3~60)s | 10",
        "The waiting time before second power",
        "| Time | up when engine start fail.",
        "Alarms for low oil pressure, high",
        "| 6 | Safety On | (0~3600)s | 10",
        "| temperature, | under",
        "| speed, | under",
        "| Delay | frequency/voltage, charge alt fail are",
        "inactive.",
        "| 7 | Start Idle Time | (0~3600)s | 10",
        "Idle running time of genset when",
        "starting.",
        "| 8 | Warming Up | (0~3600)s | 30",
        "Warming time between genset high",
        "| Time | speed running and switch on.",
        "| 9 | Cooling Time | (0~3600)s | 60",
        "Radiating time before genset stop, after",
        "it unloads.",
        "| 10 | Stop Idle Time | (0~3600)s | 10",
        "Idle running time when genset stop.",
        "| 11 | ETS Solenoid | (0~3600)s | 20",
        "Stop electromagnet’s power on time",
        "| Hold | when genset is stopping.",
        "Time between end of genset idle delay",
        "and stopped when ―ETS Solenoid Hold‖",
        "| 12 | Fail to Stop | (0~3600)s | 0 | is set as 0;",
        "| Delay | Time between end of ETS hold delay",
        "is not 0.",
        "| 13 | After Stop | (0~3600)s | 0",
        "Time between genset stopped and",
        "| Time | standby",
        "Engine Setting",
        "| Default: | Conventional",
        "| genset | (not",
        "| 1 | Engine Type | (0~39) | 0 | J1939)",
        "When connected to J1939 engine,",
        "choose the corresponding type.",
        "Tooth number of the engine, for judging",
        "| 2 | Flywheel | (10~300) | 118",
        "of starter disconnect conditions and",
        "| Teeth | inspecting",
        "| of | engine",
        "| speed. | See",
        "following section entitled Installation.",
        "| 3 | Rated Speed | (0~6000)r/min | 1500",
        "| Offer | standard",
        "| to | judge",
        "over/under/loading speed.",
        "Setting value is percentage of rated",
        "| Speed on | speed. Controller detects when it is",
        "| 4 | Load | (0~100)% | 90%",
        "ready to load. It won’t enter into normal",
        "running when speed is under loading",
        "speed.",
        "| 5 | Loss of Speed | (0~3600)s | 5 | Time from detecting speed is 0 to",
        "| Signal | confirm the action.",
        "| 6 | Loss of Speed | (0~1) | 0 | 0:Warn; | 1:Shutdown",
        "Action",
        "| Over Speed | Setting value is percentage of rated",
        "| 7 | Shutdown | (0~200)% | 114% | speed and delay value (default: 2s) also",
        "can be set.",
        "| Under Speed | Setting value is percentage of rated",
        "| 8 | Shutdown | (0~200)% | 80% | speed and delay value (default: 3s) also",
        "| 9 | Over Speed | (0~200)% | 110% | speed and delay value (default: 5s) and",
        "| Warn | return value (default: 108%) also can be",
        "set.",
        "| 10 | Under Speed | (0~200)% | 86% | speed and delay value (default: 5s) and",
        "| Warn | return value (default: 90%) also can be",
        "| 11 | Battery Rated | (0~60.0)V | 24.0",
        "| Standard | for",
        "| detecting | over/under",
        "| Voltage | voltage of battery.",
        "| 12 | Battery Over | (0~200)% | 120%",
        "voltage of battery. Delay value (default:",
        "| Volts | 60s) & return value (default: 115%) also",
        "| 13 | Battery Under | (0~200)% | 85%",
        "| Volts | 60s) & return value (default: 90%) also",
        "In normal running, when charger",
        "| 14 | Charge Alt Fail | (0~60.0)V | 8.0",
        "D+(WL) voltage under this value,",
        "charge failure alarms. Delay value",
        "(default: 10s) & return value (default:",
        "10.0V) also can be set.",
        "| Maximum | crank",
        "| times | of",
        "crank",
        "| 15 | Start Attempts | (1~10)times | 3",
        "attempts. When reach this number,",
        "controller will send start failure signal.",
        "See form 5",
        "There are 3 conditions of disconnecting",
        "| 16 | Crank | (0~6) | 2",
        "starter with engine. Each condition can",
        "| Disconnect | be used alone and simultaneously to",
        "separating the start motor and genset",
        "as soon as possible.",
        "| Disconnect | Setting value is percentage of generator",
        "| 17 | Generator | (0~200)% | 30%",
        "| rated | frequency.",
        "| When | generator",
        "| Freq | frequency higher than the set value,",
        "starter will be disconnected.",
        "| 18 | Disconnect | (0~200)% | 30%",
        "speed. When generator speed higher",
        "| Engine Speed | than the set value, starter will be",
        "disconnected.",
        "| Disconnect Oil | When generator oil pressure higher",
        "| 19 | Pressure | (0~1000)kPa | 200",
        "than the set value, starter will be",
        "Generator Setting",
        "Number of generator poles, used for",
        "| 2 | Poles | (2~32) | 4",
        "calculating starter rotate speed when",
        "without speed sensor.",
        "To offer standards for detecting of",
        "| generator’ | over/under",
        "| voltage | and",
        "loading voltage. (It is primary voltage",
        "| 3 | Rated Voltage | (30~30000)V | 230",
        "when using voltage transformer; it is",
        "line voltage when AC system is 3P3W",
        "while it is phase voltage when using",
        "other AC system).",
        "Setting value is percentage of generator",
        "| Loading | rated voltage. Detect when controller",
        "| 4 | Voltage | (0~200)% | 90%",
        "| prepare | loading.",
        "voltage under load voltage, won’t enter",
        "into normally running.",
        "| 5 | Rated | (10.0~75.0) Hz | 50.0",
        "| Frequency | over/under/load frequency.",
        "| Loading | rated frequency. Detect when controller",
        "| 6 | Frequency | (0~200)% | 90%",
        "frequency under load frequency, it won’t",
        "enter into normal running.",
        "| 7 | Volt. | (0~1) | 0 | 0: Disable; | 1:Enable",
        "| 8 | Over Volt. | (0~200)% | 120%",
        "| Shutdown | rated voltage. Delay value (default: 3s)",
        "| 9 | Under Volt. | (0~200)% | 80%",
        "also can be set.",
        "Shutdown",
        "| Over Freq. | Setting value is percentage of generator",
        "| 10 | Shutdown | (0~200)% | 114%",
        "rated frequency. Delay value (default:",
        "2s) also can be set.",
        "| Under Freq. | Setting value is percentage of generator",
        "| 11 | Shutdown | (0~200)% | 80%",
        "3s) also can be set.",
        "| 12 | Over Volt. | (0~200)% | 110% | rated voltage. Delay value (default: 5s)",
        "| Warn | and return value (default: 108%) also",
        "| 13 | Under Volt. | (0~200)% | 84% | rated voltage. Delay value (default: 5s)",
        "| Warn | and return value (default: 86%) also can",
        "| 14 | Over Freq. | (0~200)% | 110%",
        "| Warn | 5s) and return value (default: 108%)",
        "| 15 | Under Freq. | (0~200)% | 84%",
        "| Warn | 5s) and return value (default: 86%) also",
        "| 16 | Loss of Phase | (0~1) | 1",
        "| Phase | 0: Disable 1: Enable",
        "| 17 | Sequence | (0~1) | 1",
        "Wrong",
        "Load Setting",
        "| 1 | Current Trans. | (5~6000)/5 | 500",
        "| 2 | Full Current | (5~6000)A | 500",
        "Generator’s rated current, standard for",
        "| Rating | load current.",
        "| 3 | Full kW rating | (1~20000)kW | 276",
        "Generator’s full load active power,",
        "standard for load power.",
        "| 4 | Full kVar rating | (1~20000)kVar | 210",
        "Generator’s full load reactive power,",
        "rated full load current. Delay value can",
        "| 5 | Over Current | (0~200)% | 120%",
        "be set as Definite Time or Inverse",
        "Definite Minimum Time (IDMT) and full",
        "setting details are given in the section",
        "follow form 1.",
        "| 6 | Over Power | (0-200)% | 110%",
        "rated full load active power. Delay value",
        "(default: 30s) and action (default: trip",
        "and stop) also can be set.",
        "| 7 | Reverse | (0-200)% | 10%",
        "| Power | rated full load active power. Delay value",
        "(default: 10s) and action (default: trip",
        "| 8 | Earth Fault | (0~1) | 0 | 0: Disable 1: Enable",
        "Negative",
        "| 9 | Sequence | (0~1) | 0 | 0: Disable 1: Enable",
        "Current",
        "| 10 | Loss of | (0-200)% | 20%",
        "rated full load reactive power. Delay",
        "| Excitation | value (default: 5s) and action (default:",
        "trip) also can be set.",
        "Switch Setting",
        "| 1 | Close Time | (0~20.0)s | 5.0 | Pulse width of switch on. When it is 0,",
        "means output constantly.",
        "| 2 | Open Time | (0~20.0)s | 3.0",
        "Pulse width of switch off.",
        "Module Setting",
        "| 1 | Power on | (0~2) | 0 | 0: Stop mode | 1: Manual mode",
        "| Mode | 2: Auto mode",
        "| 2 | Module | (1~254) | 1",
        "Controller’s address during remote",
        "| Address | sensing.",
        "| 3 | Stop Bits | (0~1) | 0 | 0: 2 stop bits; | 1: 1 stop bit",
        "| 4 | Language | (0~2) | 0 | 0: Simplified Chinese | 1: English",
        "2: Others",
        "| 5 | Password | (0~65535) | 00318",
        "For entering advanced parameters",
        "setting.",
        "| Scheduling And Maintenance | Setting",
        "| 1 | Scheduled | (0~1) | 0 | 0: Disable; | 1: Enable",
        "Run",
        "| 2 | Scheduled Not | (0~1) | 0 | 0: Disable; | 1: Enable",
        "| 3 | Maintenance | (0~1) | 0 | 0: Disable; | 1: Enable",
        "Analog Sensors Setting",
        "Temperature Sensor",
        "| 1 | Curve Type | (0~15) | 7",
        "| SGX | See form 4.",
        "| 2 | Open Circuit | (0~2) | 0 | 0: Warn; 1: Shutdown; 2: No action",
        "Shutdown when sensor temperature",
        "| 3 | High Temp. | (0~300)ºC | 98",
        "higher than this value. Detect only when",
        "| Shutdown | safety delay is over. The delay value",
        "(default: 3s) also can be set.",
        "Warn when sensor temperature higher",
        "| High Temp. | than this value.",
        "Detect only when",
        "| 4 | Warn | (0~300) ºC | 95",
        "safety delay is over. The delay value",
        "(default: 5s) and return value (default:",
        "93) also can be set.",
        "| 5 | Low Temp. | (0~1) | 0 | 0: Disable; 1: Enable",
        "Warn",
        "| Oil | Pressure Sensor",
        "| 2 | Open Circuit | (0~2) | 0 | 0: Warn 1: Shutdown 2: No action",
        "Shutdown when oil pressure higher",
        "| 3 | Low OP | (0~1000)kPa | 103",
        "than this value. Detect only when safety",
        "| Shutdown | delay is over. The delay value (default:",
        "Warn when oil pressure higher than this",
        "value. Detect only when safety delay is",
        "| 4 | Low OP Warn | (0~1000)kPa | 124 | over. The delay value (default: 5s) and",
        "return value (default: 138) also can be",
        "Liquid Level Sensor",
        "| 1 | Curve Type | (0~15) | 4",
        "| SGH | See form 4",
        "| 2 | Open Circuit | (0~2) | 0 | 0:Warn; 1:Shutdown; 2:No action",
        "Warn when level lower than this value.",
        "| 3 | Low Level | (0~300)% | 10",
        "It is detecting all the time. The delay",
        "| Warn | value (default: 5s) and return value",
        "(default: 15%) also can be set.",
        "Flexible Sensor 1",
        "| Flexible | 0: Disable 1: Enable; (can",
        "| be | set as",
        "| 1 | Sensor 1 | (0~1) | 0",
        "| temperature/pressure/liquid | lever",
        "| Setting | sensor).",
        "Flexible Sensor 2",
        "| Flexible | 0: Disable; 1: Enable; (can",
        "| 1 | Sensor 2 | (0~1) | 0",
        "Flexible Input Ports",
        "Flexible Input Port 1",
        "| 1 | Contents | (0~50) | 31",
        "Remote Start On Load Demand. See",
        "| Setting | form 3",
        "| 2 | Active Type | (0~1) | 0 | 0: Closed to active 1: Open to active",
        "Flexible Input Port 2",
        "| 1 | Contents | (0~50) | 27",
        "Low oil pressure shutdown",
        "| Setting | See form 3",
        "Flexible Input Port 3",
        "| 1 | Contents | (0~50) | 26",
        "High temperature shutdown",
        "Flexible Input Port 4",
        "| 1 | Contents | (0~50) | 13",
        "Generator Closed Auxiliary.",
        "Flexible Input Port 5",
        "| 1 | Contents | (0~50) | 0 | User defined. See form 3",
        "Setting",
        "| 3 | Arming | (0~3) | 3 | 0: From safety on 1: From starting",
        "2: Always 3:Never",
        "| 4 | Active Actions | (0~4) | 4 | 0: Warn; 1: Shutdown; 2:Trip and stop",
        "3:Trip 4: Indication",
        "| 5 | Active Delay | (0~20.0)s | 2.0",
        "Time from detecting active to confirm",
        "| 6 | Description",
        "LCD display detailed contents when the",
        "input is active.",
        "| Flexible Input Port | 6",
        "| 1 | Contents | (0~50) | 44 | Reserved. See form 3",
        "| Flexible Input Port | 7",
        "| 3 | Arming | (0~3) | 3 | 0: From safety on | 1: From starting",
        "Flexible Input Port 8",
        "| 1 | Contents | (0~50) | 15 | Mains Closed Auxiliary. See form 3",
        "Flexible Output Ports",
        "Flexible Output Port 1",
        "| 1 | Contents | (0~239) | 44 | Generator OK. See Form 2",
        "| 2 | Active Type | (0~1) | 0 | 0:Normally open; 1:Normally close",
        "Flexible Output Port 2",
        "| 1 | Contents | (0~239) | 48",
        "| Common Alarm. | See Form 2",
        "| 2 | Active Type | (0~1) | 0 | 0:Normally open; | 1:Normally close",
        "Flexible Output Port 3",
        "| 1 | Contents | (0~239) | 38 | Energize to Stop. See form 2",
        "Flexible Output Port 4",
        "| 1 | Contents | (0~239) | 35 | Idle Control. See form 2",
        "Flexible Output Port 5",
        "| 1 | Contents | (0~239) | 30 | Open Gen Output. See form 2",
        "| Flexible Output Port | 6",
        "| 1 | Contents | (0~239) | 29 | Close Gen Output. See form 2",
        "Sync Setting -Basic",
        "Voltage difference between generator",
        "and mains. It is considered voltage",
        "| 1 | Voltage | (0-30)V | 3",
        "| synchronization | when",
        "| the | voltage",
        "| Difference | difference",
        "| between | generator",
        "and",
        "mains is lower than voltage difference",
        "value.",
        "| 2 | Positive Freq | (0-2.0)Hz | 0.2",
        "| Frequency | difference",
        "between",
        "| Difference | generator and mains. It is considered",
        "frequency synchronization when the",
        "| 3 | Negative Freq | (0-2.0)Hz | 0.1",
        "frequency difference between generator",
        "| Difference | and mains is less than Check Up Freq",
        "but more than Check Low Freq.",
        "| Initial | phase",
        "| difference | between",
        "| Phase Angle | generator and mains. It is considered",
        "| 4 | Difference | (0-20)° | 10",
        "Check Phase Angle when the initial",
        "phase difference is lower than phase",
        "angle difference value.",
        "| 5 | Slip Frequency | (0-1.00)Hz | 0.10",
        "Adjust generator frequency and enable",
        "it greater than slip frequency of mains.",
        "| 6 | Load Ramp | (0-100.0)% | 3.0",
        "Speed rate of genset upload/unload",
        "Rate",
        "| 7 | Fail to Sync | (5.0-300.0)s | 60.0",
        "When the controller detects no Sync",
        "| Delay | signal during the preset delay, it will",
        "| Fail to Sync | send",
        "| corresponding | alarm",
        "signal",
        "| 8 | Action | (0-1) | 0",
        "according to the action type.",
        "Action Type: 0：Warn；1：Shutdown.",
        "| 9 | Load Mode | (0-2) | 0 | 0：Generator；1：Mains；2：Takeover.",
        "| 10 | Output Active | (0-100.0)% | 30.0",
        "Used for load control.",
        "| 11 | Reactive | (0-1) | 0 | 0：kVAr control；1：PF control",
        "Power Control",
        "| 12 | Reactive | (0-100.0)% | 8.0",
        "Power range",
        "| Sync | Setting - GOV",
        "| 1 | Output Type | (0-1) | 1 | 0：Internal Relays；1：Internal Analogue",
        "| 2 | Output | (0-1) | 0 | 0：Disable；1：Enable.",
        "Reverse",
        "| 3 | Action | (0-2) | 1 | 0：None；1：Adjust to Rated Frequency；",
        "2：Adjust to Center Point",
        "| 4 | Center Voltage | (0-10.0) | 0 | Default central voltage: 0V.",
        "SW1",
        "| 5 | Voltage | (0-10.0) | 2.0 | Default volt. range: (-2.5~+2.5)V",
        "Range SW2",
        "| 6 | Sync Gain | (0-500) | 20",
        "| Adjust | and",
        "control before paralleling.",
        "| 7 | Sync Stability | (0-2000) | 20",
        "| 8 | Load Gain | (0-500) | 20",
        "control after paralleling.",
        "| 9 | Load Stability | (0-2000) | 20",
        "| Sync | Setting - AVR",
        "| 1 | Output Type | (0-2) | 2 | 0: None 1：Internal Relays；",
        "2：Internal Analogue",
        "Adjust and control before paralleling.",
        "Adjust and control after paralleling.",
        "Note：overcurrent setting details about definite time delay and inverse definite minimum",
        "time are as following.",
        "Definite Time：overcurrent delay is definite time delay. Different overcurrent value has",
        "corresponding delay.",
        "Inverse Definite Minimum Time(IDMT)：overcurrent delay decrease with the increase of",
        "overcurrent. Different overcurrent value has corresponding delay.",
        "IDMT formula:",
        "T = t / ((IA/IT)-1)2",
        "T：Overcurrent delay (second)",
        "t：Timing multiplier ratio",
        "IA：Present maximum load current（L1/L2/L3）",
        "IT：Overcurrent setting value",
        "Example：",
        "IA = 550A",
        "IT =500A",
        "Conclusion: T = 3600s (1hour)",
        "| 8.2 PROGRAMMABLE OUTPUT | PORTS",
        "Form 2",
        "| 0 | Not Used",
        "| 1 | Custom Period 1",
        "| 2 | Custom Period 2",
        "| 3 | Custom Period 3",
        "| 4 | Custom Period 4",
        "| 5 | Custom Period 5",
        "| 6 | Custom Period 6",
        "| Details of | function description",
        "| please | see",
        "the",
        "| 7 | Custom Combined | 1",
        "following.",
        "| 8 | Custom Combined | 2",
        "| 9 | Custom Combined | 3",
        "| 10 | Custom Combined | 4",
        "| 11 | Custom Combined | 5",
        "| 12 | Custom Combined | 6",
        "| 13 | Reserved",
        "| 14 | Reserved",
        "| 15 | Reserved",
        "| 16 | Reserved",
        "| Action | when",
        "| over | speed",
        "| shutdown | and",
        "| 17 | Air Flap Control",
        "emergence stop. It also can close the air inflow to",
        "stop the engine as soon as possible.",
        "Action when warning, shutdown, trips. Can be",
        "| 18 | Audible Alarm",
        "connected annunciator externally. When ―alarm",
        "mute‖ configurable input port is active, it can",
        "remove the alarm.",
        "| 19 | Louver Control",
        "Action when genset start and disconnect when",
        "genset stopped completely.",
        "| 20 | Fuel Pump Control",
        "It is controlled by limited threshold of fuel pump.",
        "| 21 | Heater Control",
        "It is controlled by limited threshold of heater.",
        "| 22 | Cooler Control",
        "It is controlled by limited threshold of cooler.",
        "| 23 | Oil Pre-supply Output",
        "Action from ―crank on‖ to ―safety on‖.",
        "Output in start period. If there is no generator",
        "| 24 | Generator Excite",
        "frequency during hi-speed running, then output",
        "for 2 seconds again.",
        "| 25 | Pre-Lubricate",
        "Actions in period of pre-heating to safety run.",
        "| 26 | Remote Control Output",
        "This port is controlled by communication (PC).",
        "| 27 | GSM Power Supply",
        "Power for GSM module (GSM module is reset",
        "when GSM communication failed).",
        "| 28 | Reserved",
        "| 29 | Close Gen Output",
        "Control generator to take load.",
        "| 30 | Open Gen Output",
        "Control generator to off load.",
        "| 31 | Close Mains Output",
        "Control mains to take load.",
        "| 32 | Open Mains Output",
        "Control mains to off load.",
        "| 33 | Start Relay",
        "| 34 | Fuel Relay",
        "genset stop completely.",
        "Used for engine which has idles. Close before",
        "| 35 | Idle Control",
        "starting and open in warming up delay; Close",
        "during stopping idle process and open when stop",
        "is completed.",
        "| 36 | Speed Raise Relay",
        "Action in warming up delay.",
        "| 37 | Speed Drop Relay",
        "Action between the period from ―stop idle‖ to",
        "―failed to stop‖.",
        "Used for engines with ETS electromagnet. Close",
        "| 38 | Energize to Stop",
        "when stop idle is over and open when pre-set",
        "―ETS delay‖ is over.",
        "Active 0.1s when controller enters into stop idle,",
        "| 39 | Speed Drop Pulse",
        "used for control part of ECU dropping to idle",
        "| 40 | ECU Stop",
        "Used for ECU engine and control its stop.",
        "| 41 | ECU Power Supply",
        "Used for ECU engine and control its power.",
        "Active 0.1s when controller enters into warming",
        "| 42 | Speed Raise Pulse",
        "up delay; used for control part of ECU raising to",
        "normal speed.",
        "| 43 | Crank Success",
        "Close when detects a successful start signal.",
        "| 44 | Generator OK",
        "Action when generator is normal.",
        "| 45 | Generator Load Available",
        "Action in period of generator normal running to",
        "hi-speed cooling.",
        "| 46 | Mains OK",
        "Action when mains is normal.",
        "| 47 | Synchronizing",
        "Action when controller is synchronizing.",
        "| 48 | Common Alarm",
        "Action when genset common warning, common",
        "shutdown or common trips alarm occurs.",
        "| 49 | Common Trip and Stop",
        "Action when common trip and stop alarm occurs.",
        "| 50 | Common Shutdown",
        "Action when common shutdown alarm occurs.",
        "| 51 | Common Trip",
        "Action when common trips alarm occurs.",
        "| 52 | Common Warn",
        "Action when common warning alarm occurs.",
        "| 53 | Reserved",
        "| 54 | Battery Over Voltage",
        "Action when battery’s over voltage warning alarm",
        "occurs.",
        "| 55 | Battery Under Voltage",
        "Action when battery’s low voltage warning alarm",
        "| 56 | Charge Alternator Failure",
        "Action when charge failure warning alarm occurs.",
        "| 57 | Reserved",
        "| 58 | Reserved",
        "| 59 | Reserved",
        "| 60 | ECU Warning",
        "Indicate ECU sends a warning signal.",
        "| 61 | ECU Shutdown",
        "Indicate ECU sends a shutdown signal.",
        "| 62 | ECU Com Fail",
        "Indicate controller not communicates with ECU.",
        "| 63 | PWM Voltage Raise",
        "When output type of AVR set as ―Relay output‖,",
        "| 64 | PWM Voltage Drop",
        "controller adjust voltage and reactive power via",
        "―Sync Raise Volt‖ and ―Sync Drop Volt‖",
        "| 65 | PWM Speed Raise",
        "When output type of GOV set as ―Relay output‖,",
        "| 66 | PWM Speed Drop",
        "| controller adjust speed and power via | ―Sync",
        "Raise Speed‖ and ―Sync Drop Speed‖",
        "| 67 | Reserved",
        "| 68 | Reserved",
        "| 69 | Digital Input 1 Active",
        "| input | port | 1",
        "| is | active",
        "| 70 | Digital Input 2 Active",
        "| input | port | 2",
        "| 71 | Digital Input 3 Active",
        "| input | port | 3",
        "| 72 | Digital Input 4 Active",
        "| input | port | 4",
        "| 73 | Digital Input 5 Active",
        "| input | port | 5",
        "| 74 | Digital Input 6 Active",
        "| input | port | 6",
        "| 75 | Digital Input 7 Active",
        "| input | port | 7",
        "| 76 | Digital Input 8 Active",
        "| input | port | 8",
        "| 77~98 | Reserved",
        "| 99 | Emergency Stop",
        "emergency stop alarm.",
        "| 100 | Fail To Start",
        "start failure alarm.",
        "| 101 | Fail To Stop",
        "stop failure alarm.",
        "| 102 | Under Speed Warn",
        "under speed alarm.",
        "| 103 | Under Speed Shutdown",
        "under speed shutdown alarm.",
        "| 104 | Over Speed Warn",
        "over speed warns.",
        "| 105 | Over Speed Shutdown",
        "over speed shutdown alarm.",
        "| 106 | Reserved",
        "| 107 | Reserved",
        "| 108 | Reserved",
        "| 109 | Gen Over Freq. Warn",
        "Action when generator over frequency warning",
        "| 110 | Gen over Freq. Shut",
        "Action when generator over frequency shutdown",
        "alarm occurs.",
        "| 111 | Action when generator over voltage warning",
        "| Gen | Over Volt Warn",
        "| 112 | Action when generator over voltage shutdown",
        "| Gen | Over Volt Shut",
        "| 113 | Action when generator low frequency warning",
        "| Gen | Under Freq. Warn",
        "| 114 | Gen",
        "| Under Freq. Shut | Action when generator low frequency shutdown",
        "| 115 | Action when generator low voltage warning",
        "| Gen Under Volt. Warn | occurs.",
        "| 116 | Action when generator low voltage shutdown",
        "| Gen Under Volt. Shut | occurs.",
        "| 117 | Gen Loss of Phase",
        "Action when generator loss phase.",
        "| 118 | Gen Phase Sequence",
        "Action when generator reverse phase.",
        "| 119 | Reserved",
        "| 120 | Over Power",
        "Action when controller detects generator over",
        "power occurs.",
        "| 121 | Reserved",
        "| 122 | Generator Reverse Power",
        "| Action when controller detects generator | have",
        "reverse power.",
        "| 123 | Over Current",
        "Action when generator over current occurs.",
        "| 124 | Reserved",
        "| 125 | Mains Inactive",
        "| 126 | Mains Over Freq",
        "| 127 | Mains Over Volt",
        "| 128 | Mains Under Freq",
        "| 129 | Mains Under Volt",
        "| 130 | Phase Sequence Wrong",
        "| 131 | Mains Loss of Phase",
        "| 132~138 | Reserved",
        "| 139 | High Temp Warn",
        "Action when hi-temperature warning occurs.",
        "| 140 | Low Temp Warn",
        "Action when low temperature warning occurs.",
        "| 141 | Action when hi-temperature shutdown alarm",
        "| High Temp Shutdown | occurs.",
        "| 142 | Reserved",
        "| 143 | Low OP Warn",
        "Action when low oil pressure warning occurs.",
        "| 144 | Action when low oil pressure shutdown alarm",
        "| Low OP Shutdown | occurs.",
        "| 145 | Oil Pressure Open Circuit",
        "Action when oil pressure sensor is open circuit.",
        "| 146 | Reserved",
        "| 147 | Low Fuel Level",
        "Action when low fuel level alarm occurs.",
        "| 148 | Reserved",
        "| 149 | Reserved",
        "| 150 | Flexible Sensor 1 High",
        "| 151 | Flexible Sensor 1 Low Warn",
        "| 152 | Flexible Sensor 1 High Shut",
        "| 153 | Flexible Sensor 1 Low Shut",
        "| 154 | Flexible Sensor 2 High",
        "| 155 | Flexible Sensor 2 Low Warn",
        "| 156 | Flexible Sensor 2 High Shut",
        "| 157 | Flexible Sensor 2 Low Shut",
        "| 158~229 | Reserved",
        "| 230 | Stop Mode",
        "Action in stop mode.",
        "| 231 | Manual Mode",
        "Action in Manual mode.",
        "| 232 | Reserved",
        "| 233 | Auto Mode",
        "Action in Auto mode.",
        "| 234 | Generator Load",
        "| 235 | Mains Load",
        "| 236~239 | Reserved",
        "8.2.1 DEFINED PERIOD OUTPUT",
        "Defined Period output is composed by 2 parts, period output S1 and condition output S2.",
        "While S1 and S2 are TRUE synchronously, OUTPUT;",
        "While S1 or S2 is FALSE, NOT OUTPUT.",
        "Period output S1, can set generator’s one or more period output freely, can set the delayed",
        "time and output time after enter into period.",
        "Condition output S2, can be set as any item is given in the section entitled Programmable",
        "Output Ports elsewhere in this manual.",
        "NOTE: when delay time and output time both are 0 in period output S1, means it is TRUE",
        "in this period.",
        "Output period: start",
        "Delay time: 2s",
        "Output time: 3s",
        "Condition output contents: output port 1 is active",
        "Close when condition output active/inactive: close when active (disconnect when inactive);",
        "Output port 1 active: after enter ―starting time‖ and delay 2s, this defined period output is",
        "outputting, after 3s, stop outputting;",
        "Output port 1 inactive: defined output period is not outputting.",
        "8.2.2 DEFINED COMBINATION OUTPUT",
        "Defined combination output is composed by 3 parts, condition output S1 or S2 and condition",
        "output S3.",
        "S1 or S2 is TRUE, while S3 is TRUE, Defined combination output is outputting;",
        "S1 and S2 are FALSE, or S3 is FALSE, Defined combination output is not outputting.",
        "| NOTE: S1, S2, S3 can be set as any item except for ―defined combination output‖ which | is",
        "given in the section entitled Programmable Output Ports elsewhere in this manual.",
        "NOTE: 3 parts of defined combination output (S1, S2, S3) couldn’t include or recursively",
        "include themselves.",
        "Example,",
        "Contents of condition output S1: output port 1 is active;",
        "Close when condition output S1 is active /inactive: close when active (disconnect when",
        "inactive);",
        "Contents of condition output S2: output port 2 is active;",
        "Close when condition output S2 is active /inactive: close when active (disconnect when",
        "Contents of condition output S3: output port 3 is active;",
        "Close when condition output S3 is active /inactive: close when active (disconnect when",
        "When input port 1 active or input port 2 active, if input port 3 is active, Defined Combination",
        "Output is outputting; If input port 3 inactive, Defined Combination Output is not outputting;",
        "When input port 1 inactive and moreover, input port 2 inactive, whatever input port 3 is active",
        "or not, Defined Combination Output is not outputting.",
        "8.3 PROGRAMMABLE INPUT PORTS (ALL ACTIVE WHEN CONNECT TO",
        "GRAND (B-))",
        "Form 3",
        "Including following functions,",
        "Indication: indicate only, not warning or shutdown.",
        "Warning: warn only, not shutdown.",
        "Shutdown: alarm and shutdown immediately",
        "| Trip and stop: alarm, generator unloads and | shutdown",
        "| 0 | Users Configured",
        "after hi-speed cooling",
        "Trip: alarm, generator unloads but not shutdown.",
        "Never: input inactive.",
        "Always: input is active all the time.",
        "From crank: detecting from generator start.",
        "From safety on: detecting after safety on delay.",
        "| 1 | Reserved",
        "| 2 | Alarm Mute",
        "Can prohibit ―Audible Alarm‖ output when input is active.",
        "| 3 | Reset Alarm",
        "Can reset shutdown alarm and trip alarm when input is",
        "active.",
        "| 4 | 60Hz Active | Use for CANBUS engine and it is 60Hz when input is active.",
        "| 5 | Lamp Test",
        "All LED indicators are illuminating when input is active.",
        "| All buttons in | panel is inactive except",
        "| 6 | Panel Lock",
        "| and there is | in the left of first row in",
        "| LCD | when",
        "| input | is",
        "| 7 | Reserved",
        "| 8 | Idle Control Mode",
        "Under voltage/frequency/speed protection is inactive.",
        "| 9 | Inhibit Auto Stop",
        "In Auto mode, during generator normal running, when input",
        "is active, prohibit generator shutdown automatically.",
        "| 10 | Inhibit Auto Start",
        "In Auto mode, prohibit generator start automatically when",
        "| 11 | Inhibit Scheduled",
        "In Auto mode, prohibit fixed timing start genset when input",
        "is active.",
        "| 12 | Reserved",
        "| 13 | Aux Gen Closed",
        "Connect generator loading switch’s auxiliary point.",
        "| 14 | Inhibit Gen Load",
        "Prohibit genset switch on when input is active.",
        "| 15 | Aux Mains Closed",
        "Connect mains loading switch’s auxiliary point.",
        "| 16 | Inhibit Mains Load",
        "Prohibit mains switch on when input is active.",
        "| When input is active, controller enters into Auto Mode; | all",
        "| 17 | Auto Mode Lock",
        "| the keys except | are inactive.",
        "| When input is | active,",
        "| controller | won’t work under",
        "Auto",
        "| 18 | Auto Mode Invalid",
        "| Mode. | key and simulate auto key",
        "input does not",
        "work.",
        "| 19 | Reserved",
        "| 20 | Reserved",
        "| 21 | Inhibit Alarm Stop",
        "| All shutdown alarms | are",
        "| prohibited | except",
        "emergence",
        "stop.(i.e. battle mode)",
        "| 22 | Aux Instrument",
        "All outputs are prohibited in this mode.",
        "Mode",
        "| 23 | Reserved",
        "| 24 | Reset Maintenance",
        "Controller will set maintenance time and date as default",
        "when input is active.",
        "| 25 | Reserved",
        "| 26 | Aux. High Temp",
        "Connect to sensor digital input.",
        "| 27 | Aux. Low OP",
        "| Remote Start | In Auto mode, when input is active, can start genset",
        "| 28 | (On Load)",
        "automatically and with load when genset is normal running;",
        "when input is inactive, can stop genset automatically.",
        "| 29 | (Off Load)",
        "automatically and off load when genset is normal running;",
        "In Manual mode, when input is active, can start genset",
        "| 30 | Aux. Manual Start",
        "automatically; when input is inactive, can stop genset",
        "automatically.",
        "| 31 | Remote",
        "| Start | In Auto mode, when input is active, can start or stop genset",
        "| (Demand) | automatically according to the load condition.",
        "In Auto mode, when input is active, can start genset",
        "| 32 | Remote Start",
        "automatically and with load when genset is normal running,",
        "| (Island) | moreover, mains unload; when input is inactive, mains take",
        "load while generator unload and stop genset automatically.",
        "| 33 | Simulate Stop key",
        "| An external button (not | latched)",
        "| can | be",
        "| connected | to",
        "| 34 | Simulate Manual",
        "simulate panel button.",
        "key",
        "| 35 | Reserved",
        "| 36 | Simulate Auto key",
        "| 37 | Simulate Start key",
        "| 38 | Simulate G-Load",
        "| key | simulate panel button.",
        "| 39 | Simulate M-Load",
        "| 40-44 | Reserved",
        "| 45 | Auxiliary Mains OK",
        "In Auto mode, mains is ok when the input is active.",
        "| 46 | Auxiliary Mains Fail",
        "In Auto mode, mains is abnormal when the input is active.",
        "| 47 | Alternative | Config1",
        "Alternative configuration is active when the input is active.",
        "Users can set different parameters to make it easy to select",
        "| 48 | Alternative | Config2",
        "current configuration via input port.",
        "| 49 | Alternative | Config3",
        "| 50 | Reserved",
        "| HGM9520 | Genset Parallel (With",
        "| HGM9520 Genset Parallel (With Mains) | Unit",
        "| 8.4 | SELECTION OF SENSORS",
        "Form4",
        "| No. | Description",
        "0 Not used",
        "1 Custom Res Curve",
        "2 Custom 4-20mA curve",
        "3 VDO",
        "| 4 CURTIS | Defined resistance’s",
        "| 1 | Temperature | 5 VOLVO-EC | range is 0~6KΩ, default",
        "| Sensor | 6 DATCON",
        "is SGX sensor.",
        "7 SGX",
        "8 SGD",
        "9 SGH",
        "10 PT100",
        "11~15 Reserved",
        "3 VDO 10Bar",
        "| 2 | Pressure Sensor | 5 VOLVO-EC | range is 0~6KΩ, default",
        "| 6 DATCON 10Bar | is SGX sensor.",
        "10~15 Reserved",
        "| 1 Custom Res Curve | Defined resistance’s",
        "| 3 | Fuel Level Sensor | 2 Custom 4-20mA curve | range is 0~6KΩ, default",
        "| 3 SGD | is SGH sensor.",
        "4 SGH",
        "5~15 Reserved",
        "NOTE: User should make special declare when order controller if your genset equip with",
        "4~20mA sensor.",
        "| 8.5 | CONDITIONS OF CRANK DINSCONNECT SELECTION",
        "| No. | Setting description",
        "| 0 | Generator Frequency",
        "| 1 | Engine Speed",
        "| 2 | Engine Speed + Generator Frequency",
        "| 3 | Oil pressure",
        "| 4 | Oil pressure + Generator Frequency",
        "| 5 | Oil pressure + Engine Speed",
        "| 6 | Oil pressure + Engine Speed + Generator Frequency",
        "| a. | There are 3 conditions to make starter disconnected with engine, that is, engine speed,",
        "generator frequency and oil pressure. They all can be used separately. We recommend",
        "that oil pressure should be using with speed sensor and generator frequency together, in",
        "order to make the starter separate with engine as soon as possible and can check start",
        "exactly.",
        "| b. | Speed sensor is the magnetic equipment which be installed in starter for detecting flywheel",
        "teeth.",
        "| c. | When set as engine speed, must ensure that the number of flywheel teeth is as same as",
        "setting, otherwise, ―over speed stop‖ or ―under speed stop‖ may be caused.",
        "| d. | If genset without speed sensor, please don’t select corresponding items which include",
        "engine speed, otherwise, ―start fail‖ or ―loss of speed signal‖ maybe caused.",
        "| e. | If genset without oil pressure sensor, please don’t select corresponding items which",
        "include oil pressure.",
        "| f. | If not select generator frequency in crank disconnect setting, controller will not collect and",
        "display the relative power quantity (can be used in water pump set); if not select engine",
        "speed in crank disconnect setting, the rotating speed displayed on LCD is calculated by",
        "generator frequency and number of poles.",
        "| 9 | PARAMETERS SETTING",
        "CAUTION: Please change the controller parameters when generator is in standby",
        "mode only (e. g. Crank disconnect conditions selection, configurable input, configurable",
        "output, various delay), otherwise, shutdown alarm or other abnormal conditions may",
        "occur.",
        "NOTE: Maximum set value must greater than minimum set value in case that the",
        "condition of too high as well as too low may occur.",
        "NOTE: When setting the warning alarm, please set the correct return value; otherwise,",
        "maybe abnormal alarm occurs. When setting the maximum value, the return value must",
        "less than set value; When setting the minimum value, the return value must greater than",
        "set value.",
        "NOTE: Please set the generator frequency value as low as possible when cranking, in",
        "order to make the starter separate with engine as soon as possible.",
        "NOTE: Configurable input ports could not be set as same items; otherwise, abnormal",
        "functions occur. However, the configurable output ports can be set as same items.",
        "| 10 | SENSORS SETTING",
        "1) When reselect sensors, the sensor curve will be transferred into the standard value. For",
        "example, if default temperature sensor is SGX (120°C resistor type), its sensor curve is SGX",
        "(120°C resistor type); if select the SGD (120°C resistor type), the temperature sensor curve is",
        "SGD curve.",
        "2) When there is difference between standard sensor curves and using one, user can adjust it",
        "in ―curve type‖.",
        "3) When input the sensor curve, X value (resistor) must be input from small to large, otherwise,",
        "mistake occurs.",
        "4) If select sensor type as ―None‖, sensor curve is not working.",
        "5) If corresponding sensor has alarm switch only, user must set this sensor as ―None‖,",
        "otherwise, shutdown or warning alarm occurs.",
        "6) The headmost or backmost values in the vertical coordinates can be set as the same one,",
        "as shown below,",
        "| Normal | Pressure Unit Conversion Form",
        "| pa | kgf/cm2",
        "| bar | psi",
        "| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4",
        "| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2",
        "| 1bar | 1x105 | 1.02 | 1 | 14.5",
        "| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1",
        "| HGM9520 Genset | Parallel (With Mains) Unit | 2013-04-18",
        "| 11 | COMMISSIONING",
        "11.1 STEP 1. GENSET DEBUGGING",
        "| 1) | Check the parameter configuration of the controller;",
        "| 2) | Check wiring;",
        "| 3) | Start genset manually, check if engine and generator data is normal;",
        "| 4) | Start genset manually, check if generator/mains switch opens and closes normally;",
        "| 5) | Start genset manually, after closing the breaker check if generator frequency can be",
        "adjusted to the rated frequency (e.g. set the rated frequency as 52Hz, 48Hz);",
        "| 6) | Start genset manually, after closing the breaker check if generator voltage can be adjusted",
        "to the rated voltage (e.g. set the rated voltage as 240V, 220V);",
        "| 7) | Activate manual start on-load, check if power factor, active power and reactive power are",
        "normal; if negative value occurs, check phase sequence of generator voltage and current,",
        "the direction of current transformer’s incoming line, the dotted terminal of current",
        "transformer’s secondary current;",
        "| 8) | Start genset manually, do performance tests according to the national standards.",
        "Note: Please refer to HGM6500 Synchronization Plan List for more information on",
        "GOV and AVR settings.",
        "11.2 STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD",
        "| 1) | Set the controller as generator control mode, active power as 0% and",
        "| reactive | power as",
        "| 2) | During parallel operation off load, check if the active and reactive power",
        "| is equal | to zero;",
        "11.3 STEP 3: MANUAL PARALLEL OPERATION ON-LOAD",
        "| 1) | Set the controller as generator control mode, active power as 50% and reactive power as",
        "| 2) | After manual parallel operation off load, check if the genset output active power is 50%",
        "and reactive power is 20%.",
        "| HGM9520 Genset Parallel | (With Mains)",
        "| 12 | MAINS PARALLEL",
        "| 12.1 | GENSET CONTROL MODE",
        "| Output | set active power, reactive power and power",
        "factor.",
        "| HGM9520 Genset Parallel (With Mains) Unit | 2013-04-18",
        "12.2 MAINS CONTROL MODE",
        "| Set the mains on load power value. Once over the set value, genset | will",
        "| share | the",
        "| spare | power.",
        "Make sure that controller soundly connect to mains CT.",
        "12.3 LOAD TAKEOVER MODE",
        "12.4 AMF MODE",
        "| HGM9520 Genset Parallel | (With Mains) Unit | 2013-04-18",
        "| 12.5 ISLAND | MODE",
        "| (With Mains) Unit | 2013-04-18",
        "| 13 | TYPICAL",
        "APPLICATION",
        "HGM9520 Typical Application Diagram",
        "| Note: Fuse F1：min. 2A; max. 20A. Fuse F2：max. 32A. | Users should",
        "| select | suitable",
        "fuse depend on practical application.",
        "3 Phase 3 Wire",
        "2 Phase 3 Wire",
        "Single Phase 2 Wire",
        "| HGM9520 Genset Parallel (With Mains) Unit | 2013-04-18 | Version 1.0",
        "| Page | 57 of 70",
        "| 14 | INSTALLATION",
        "| Controller is panel built-in design; it is fixed by clips when installed. The controller’s | overall",
        "dimensions and cutout dimensions for panel, please refers to as following,",
        "| 1) | Battery Voltage Input",
        "NOTE: HGM9520 controller can suit for widely range of battery voltage DC(8~35)V.",
        "Negative of battery must be connected with the shell of starter. The wire’s diameter connect",
        "controller and battery must be over 2.5mm2. If floating charger configured, please firstly",
        "connect output wires of charger to battery’s positive and negative directly, then, connect wires",
        "from battery’s positive and negative to controller’s corresponding ports in order to prevent the",
        "charger interfere with the normal operation of the controller.",
        "| 2) | Speed Sensor Input",
        "NOTE: Speed sensor is the magnetic equipment which be installed in starter and for",
        "detecting flywheel teeth. Its connection wires to controller should apply for 2 cores shielding",
        "line. The shielding layer should connect to No. 16 terminal in controller while another side is",
        "hanging in air. The else two signal wires are connected to No.17 and No.18 terminals in",
        "controller. The output voltage of speed sensor should be within AC (1~24)V (effective value)",
        "during the full speed. AC12V is recommended (in rated speed). When install the speed sensor,",
        "spun the sensor until only the pointed end is protruding from the flywheel, then, withdraw 1/3",
        "lap, and lock the nuts of the sensor at last.",
        "| 3) | Output And Expand Relays",
        "CAUTION: All outputs of controller are relay contact output. If need to expand the relays,",
        "please add freewheel diode to both ends of expand relay’s coils (when relay coils has DC",
        "current) or, increase resistance-capacitance return circuit (when relay coils has AC current), in",
        "order to prevent disturbance to controller or others equipment.",
        "| 4) | AC Input",
        "Current transformer must be connected externally and the current transformer’s secondary",
        "side current must be 5A. At the same time, the phases of current transformer and input voltage",
        "must correct. Otherwise, the collected current and active power maybe not correct.",
        "NOTE: ICOM port must be connected to negative pole of battery.",
        "WARNING! When there is load current, transformer’s secondary side prohibit open",
        "circuit.",
        "| 5) | Withstand Voltage Test",
        "CAUTION! When controller had been installed in control panel, if need the high voltage test,",
        "please disconnect controller’s all terminal connections, in order to prevent high voltage into",
        "controller and damage it.",
        "| 15 | CONNECTIONS OF CONTROLLER WITH J1939 ENGINE",
        "15.1 CUMMINS ISB/ISBE",
        "| Terminals of controller | Connector B",
        "| Fuel relay output | 39",
        "| Start relay output | -",
        "Connect with starter coil directly",
        "| Auxiliary | output",
        "| port | Expand 30A relay, battery",
        "ECU power",
        "| 1 | voltage of 01,07,12,13 is | Set configurable output 1 as",
        "―ECU",
        "| supplied by relay | power‖",
        "| Terminals of controller | 9 pins connector",
        "| CAN GND | SAE J1939 shield",
        "CAN communication shielding line",
        "(connect with ECU side only)",
        "| CAN(H) | SAE J1939 signal | Impedance 120Ω connecting line is",
        "recommended.",
        "| CAN(L) | SAE J1939 return | Impedance 120Ω connecting line is",
        "Engine type: Cummins ISB",
        "15.2 CUMMINS QSL9",
        "Suitable for CM850 engine control module",
        "| Terminals of controller 50 pins connector | Remark",
        "Connect to starter coil directly",
        "| Terminals of | controller | 9 pins connector",
        "| CAN GND | SAE J1939 shield-E",
        "| CAN(H) | SAE J1939 signal-C | Impedance 120Ω connecting line is",
        "| CAN(L) | SAE J1939 return-D | Impedance 120Ω connecting line is",
        "| Engine type: | Cummins-CM850",
        "15.3 CUMMINS QSM11 (IMPORT)",
        "| It is suitable for CM570 | engine control module. | Engine type is QSM11 G1, QSM11 G2.",
        "| Terminals of controller | C1 connector",
        "| Outside expand relay; When | fuel",
        "| Fuel relay output | 5&8 | output, making port 5 and port 8 | of C1",
        "be connected.",
        "| Terminals of controller | 3 pins data link",
        "| connector | Remark",
        "| CAN GND | C",
        "| CAN(H) | A | Impedance 120Ω connecting line is",
        "| CAN(L) | B | Impedance 120Ω connecting line is",
        "15.4 CUMMINS QSX15-CM570",
        "It is suitable for CM570 engine control module. Engine type is QSX15.",
        "| Fuel relay output | 38",
        "Oil spout switch",
        "| Engine type: | Cummins | QSX15-CM570",
        "15.5 CUMMINS GCS-MODBUS",
        "It is suitable for GCS engine control module. Use RS485-MODBUS to read engine information.",
        "| Engine types are QSX15, | QST30, QSK23/45/60/78",
        "and so on.",
        "| Terminals of controller | D-SUB connector 06",
        "| Fuel relay output | 5&8 | output, making port 05 and 08 of",
        "connector 06 be connected.",
        "| RS485 GND | 20",
        "| CAN | communication",
        "shielding",
        "line(connect with ECU side only)",
        "| RS485+ | 21 | Impedance 120Ω connecting line is",
        "| RS485- | 18 | Impedance 120Ω connecting line is",
        "| Engine | type:",
        "| Cummins | QSK-MODBUS,",
        "| Cummins | QST-MODBUS,",
        "Cummins",
        "QSX-MODBUS",
        "15.6 CUMMINS QSM11",
        "| Terminals of controller | OEM",
        "| connector | of",
        "| engine | Remark",
        "| CAN GND | -",
        "(connect with controller at controller’s",
        "side only)",
        "| CAN(H) | 46 | Impedance 120Ω connecting line is",
        "| CAN(L) | 37 | Impedance 120Ω connecting line is",
        "| Engine type: | common | J1939",
        "| HGM9520 Genset | Parallel (With",
        "Mains) Unit",
        "15.7 CUMMINS QSZ13",
        "| Terminals of controller | OEM connector",
        "| of engine | Remark",
        "| Fuel relay output | 45",
        "| Programmable output 1 | 16&41",
        "| Setting | to",
        "| idle | speed",
        "control,",
        "normally close output. Making 16",
        "connect to 41 during high-speed",
        "running of controller via external",
        "expansion relay.",
        "| Programmable output 2 | 19&41",
        "Setting to pulse raise speed control,",
        "normally open output. Making 19",
        "connect with 41 for 0.1s during",
        "high-speed warming of controller via",
        "external expansion relay.",
        "| line(connect | with",
        "| controller | at",
        "controller’s side only)",
        "| CAN(H) | 1 | Impedance 120Ω connecting line is",
        "| CAN(L) | 21 | Impedance 120Ω connecting line is",
        "Engine type: Common J1939",
        "15.8 DETROIT DIESEL DDEC III / IV",
        "| Terminals of controller | CAN port of engine",
        "Expand 30A relay, battery",
        "| Fuel relay output | voltage of ECU is supplied",
        "by relay",
        "| CAN(H) | CAN(H) | Impedance 120Ω connecting line is",
        "| CAN(L) | CAN(L) | Impedance 120Ω connecting line is",
        "| Engine type: | Common | J1939",
        "15.9 DEUTZ EMR2",
        "| Terminals of controller | F connector",
        "| Fuel relay output | voltage of terminal 14 is",
        "supplied by relay. Fuse is",
        "Connect to battery negative pole",
        "| CAN(H) | 12 | Impedance 120Ω connecting line is",
        "| CAN(L) | 13 | Impedance 120Ω connecting line is",
        "Engine type: VolvoEDC4",
        "| 15.10 | JOHN DEERE",
        "| Terminals of controller | 21 pins",
        "| Fuel relay output | G,J",
        "| Start relay output | D",
        "| CAN(H) | V | Impedance 120Ω connecting line is",
        "| CAN(L) | U | Impedance 120Ω connecting line is",
        "Engine type: John Deere",
        "| 15.11 | MTU MDEC",
        "| Suitable for MTU 2000 series and 4000 series | engines.",
        "| Terminals of controller | X1 connector",
        "| Fuel relay output | BE1",
        "| Start relay output | BE9",
        "| CAN GND | E",
        "line(connect with one side only)",
        "| CAN(H) | G | Impedance 120Ω connecting line is",
        "| CAN(L) | F | Impedance 120Ω connecting line is",
        "Engine type: MTU-MDEC-303",
        "| 15.12 | MTU ADEC(SMART MODULE)",
        "| It is suitable for MTU engine with ADEC (ECU8) and | SMART module.",
        "| Terminals of controller | ADEC (X1port)",
        "| Fuel relay output | X1 10 | X1",
        "| Terminal | 9",
        "| Connected | to",
        "negative of battery",
        "| Start relay output | X1 34 | X1 Terminal 33",
        "| Terminals of | controller",
        "| SMART | (X4",
        "| port) | Remark",
        "| CAN GND | X4 3",
        "| CAN(H) | X4 1 | Impedance 120Ω connecting line is",
        "| CAN(L) | X4 2 | Impedance 120Ω connecting line is",
        "Engine type: MTU-ADEC",
        "| 15.13 | MTU ADEC(SAM MODULE)",
        "| It is suitable for MTU engine with ADEC (ECU7) | and",
        "SAM module.",
        "| Fuel relay output | X1 43 | X1 Terminal 28",
        "| Start relay output | X1 37 | X1 Terminal 22",
        "| Terminals of | controller | SAM (X23",
        "| CAN GND | X23 3",
        "| CAN(H) | X23 2 | Impedance 120Ω connecting line is",
        "| CAN(L) | X23 1 | Impedance 120Ω connecting line is",
        "| 15.14 | PERKINS",
        "| It is suitable for ADEM3/ | ADEM4 engine control | module. Engine type is 2306, 2506, 1106, and",
        "| Terminals of controller | Connector",
        "| Fuel relay output | 1,10,15,33,34",
        "| CAN(H) | 31 | Impedance 120Ω connecting line is",
        "| CAN(L) | 32 | Impedance 120Ω connecting line is",
        "Engine type: Perkins",
        "| 15.15 | SCANIA",
        "| It is suitable for S6 engine | control module.",
        "| Engine | type | is DC9, DC12, and DC16.",
        "| Terminals of controller | B1 connector",
        "| Fuel relay output | 3",
        "| CAN(H) | 9 | Impedance 120Ω connecting line is",
        "| CAN(L) | 10 | Impedance 120Ω connecting line is",
        "Engine type: Scania",
        "| 15.16 | VOLVO EDC3",
        "| Suitable engine control mode is TAD1240, TAD1241, | and TAD1242.",
        "| Terminals of controller | ―Stand alone‖ connector",
        "| Fuel relay output | H",
        "| Start relay output | E",
        "| programmable output 1 P | Set configurable",
        "| output | 1as",
        "\"ECU",
        "power\".",
        "| ―Data | bus‖",
        "| CAN(L) | 2 | Impedance 120Ω connecting line is",
        "Engine type: Volvo",
        "NOTE: When this engine type is selected, preheat time should be set more than 3 seconds.",
        "| 15.17 | VOLVO EDC4",
        "Suitable engine types are TD520, TAD520 (optional), TD720, TAD720 (optional), TAD721,",
        "TAD722, and TAD732.",
        "| Expanded | 30A",
        "relay;",
        "| Fuel relay output | battery voltage of terminal",
        "14 is supplied by relay.",
        "Fuse is 16A",
        "| 1 | Connected to negative of battery",
        "| 15.18 | VOLVO-EMS2",
        "| Volvo Engine | types are | TAD734, TAD940, TAD941, | TAD1640, TAD1641, and TAD1642.",
        "| Engine’s CAN port | Remark",
        "ECU stop",
        "| Configurable | output 1 | 6 | Set configurable output 1 as ―ECU",
        "stop‖",
        "| Configurable | output 2 | 5 | Set configurable output 1 as ―ECU",
        "power‖",
        "| 3 | Negative power",
        "| 4 | Positive power",
        "| CAN(H) | 1(Hi) | Impedance 120Ω connecting line is",
        "| CAN(L) | 2(Lo) | Impedance 120Ω connecting line is",
        "Engine type: Volvo-EMS2",
        "NOTE: When this engine type is selected, preheating time should be set more than 3",
        "seconds.",
        "| HGM9520 | Genset Parallel (With Mains) Unit",
        "| 15.19 | YUCHAI",
        "| It is suitable for BOSCH | common rail",
        "pump engine.",
        "| Terminals of controller | Engine 42",
        "| pins port | Remark",
        "| Fuel relay output | 1.40",
        "Connect to engine ignition lock",
        "| CAN(H) | 1.35 | Impedance 120Ω connecting line is",
        "| CAN(L) | 1.34 | Impedance 120Ω connecting line is",
        "| Battery | Engine 2 pins port",
        "| Battery negative | 1 | Wire diameter 2.5mm2",
        "| Battery positive | 2 | Wire diameter 2.5mm2",
        "Engine type: BOSCH",
        "| 15.20 | WEICHAI",
        "| It is suitable for Weichai | BOSCH common",
        "| rail | pump",
        "engine.",
        "| Terminals of controller | Engine port",
        "| Start relay output | 1.61",
        "Engine type: GTSC1",
        "NOTE: If there is any question about communication between controller and ECU, please",
        "feel free to contact Smartgen’s service.",
        "| 16 | USB",
        "Users can set the controller’s parameters and monitor the controller’s status via the test",
        "software which provided by Smartgen company. The connection way between PC and",
        "controller as following:",
        "| HGM9520 Genset Parallel (With Mains) Unit | 2013-04-18 | Version 1.0 | Page 69 of | 70",
        "| 17 | FAULT FINDING",
        "| Symptoms | Possible Solutions",
        "| Controller | no",
        "| response | with",
        "Check starting batteries;",
        "| power. | Check controller connection wirings;",
        "Check DC fuse.",
        "Check the water/cylinder temperature is too high or not;",
        "| Genset shutdown | Check the genset AC voltage;",
        "Check emergence stop button is correct or not;",
        "| Controller emergency stop | Check whether the starting battery positive be connected",
        "with the emergency stop input;",
        "Check whether the circuit is open.",
        "| Low oil pressure alarm after | Check the oil pressure sensor and its connections.",
        "crank disconnect",
        "| High water temperature alarm | Check the temperature sensor and its connections.",
        "after crank disconnect",
        "Check related switch and its connections according to the",
        "| Shutdown Alarm in running | information on LCD;",
        "Check programmable input ports.",
        "Check fuel circuit and its connections;",
        "| Start Failure | Check starting batteries;",
        "Check speed sensor and its connections;",
        "Refer to engine manual.",
        "| Starter no response | Check starter connections;",
        "Check starting batteries.",
        "| Genset running while | ATS",
        "| not | Check ATS;",
        "| transfer | Check the connections between ATS and controllers.",
        "Check connections;",
        "Check the setting of COM port is correct or not;",
        "| RS485 | communication",
        "| is | Check RS485’s connections of A and B is reverse connect",
        "| abnormal | or not;",
        "Check RS485 transfer model whether damage or not;",
        "Check communication port of PC whether damage or not.",
        "Check connections of CAN high and low polarity;",
        "Check if correctly connected of 120Ω resister;",
        "| ECU | communication",
        "| failed | Check if engine type is correct;",
        "Check if connections from controller to engine and setting",
        "of outputs are correct.",
        "Get information from LCD of alarm page;",
        "| ECU | warning or stop",
        "If there is detailed alarm, check engine according to",
        "description. If not, please refer to engine manual according",
        "to SPN alarm code."
      ]
    }
  ],
  "controllers": [
    {
      "brand": "SmartGen",
      "model": "HGM6100CAN",
      "text": "HGM6100CAN",
      "line": "illuminate when runs normally; for HGM6100CAN, press start key in auto mode or manual mode, ECU power outputs and",
      "src": [
        1001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6100N",
      "text": "HGM6100N",
      "line": "HGM6100N SERIES",
      "src": [
        1001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6100U",
      "text": "HGM6100U",
      "line": "HGM6100U SERIES",
      "src": [
        1002
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6110",
      "text": "HGM6110",
      "line": "NOTE2: HGM6110/6120 is taken as an example to describe in this manual.",
      "src": [
        1001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6110CAN",
      "text": "HGM6110CAN",
      "line": "Fixed HGM6110CAN, HGM6120NC application diagram error;",
      "src": [
        1001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6110N",
      "text": "HGM6110N",
      "line": "(HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)",
      "src": [
        1001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6110NC",
      "text": "HGM6110NC",
      "line": "NOTE1: HGM6110NC/6120NC has RS485 port, HGM6110N/6120N without.",
      "src": [
        1001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6110U",
      "text": "HGM6110U",
      "line": "(HGM6110U/6110UC/6120U/6120UC)",
      "src": [
        1002
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6110UC",
      "text": "HGM6110UC",
      "line": "Note1: HGM6110UC/6120UC has RS485 port, HGM6110U/6120U without.",
      "src": [
        1002
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120",
      "text": "HGM6120",
      "line": "Note: The key is fit for HGM6120 series controllers.",
      "src": [
        1001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120CAN",
      "text": "HGM6120CAN",
      "line": "NOTE1: The value in first line of “Number” column is for HGM6120CAN and the value in brackets is for",
      "src": [
        1001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120N",
      "text": "HGM6120N",
      "line": "| HGM6120N/6120NC/6120CAN: Based on HGM6110N/6110NC/6110CAN, it | adds mains",
      "src": [
        1001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120NC",
      "text": "HGM6120NC",
      "line": "Fixed HGM6110CAN, HGM6120NC application diagram error;",
      "src": [
        1001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120U",
      "text": "HGM6120U",
      "line": "HGM6120U/6120UC: Based on HGM6110U/6110UC, it adds mains AC monitoring",
      "src": [
        1002
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120UC",
      "text": "HGM6120UC",
      "line": "HGM6120UC Panel Indicators",
      "src": [
        1002
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9210",
      "text": "HGM9210",
      "line": "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420/HGM9520/HGM9610/",
      "src": [
        1003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9220",
      "text": "HGM9220",
      "line": "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420/HGM9520/HGM9610/",
      "src": [
        1003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9310",
      "text": "HGM9310",
      "line": "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420/HGM9520/HGM9610/",
      "src": [
        1003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9320",
      "text": "HGM9320",
      "line": "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420/HGM9520/HGM9610/",
      "src": [
        1003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9410",
      "text": "HGM9410",
      "line": "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420/HGM9520/HGM9610/",
      "src": [
        1003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9420",
      "text": "HGM9420",
      "line": "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420/HGM9520/HGM9610/",
      "src": [
        1003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9500",
      "text": "HGM9500",
      "line": "NOTE: Please refer to HGM9500 Synchronization Plan List for more information on GOV and AVR settings.",
      "src": [
        1003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9510",
      "text": "HGM9510",
      "line": "HGM9510",
      "src": [
        1003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9520",
      "text": "HGM9520",
      "line": "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420/HGM9520/HGM9610/",
      "src": [
        1003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9610",
      "text": "HGM9610",
      "line": "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420/HGM9520/HGM9610/",
      "src": [
        1003
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9620",
      "text": "HGM9620",
      "line": "| HGM9620 controllers mentioned in this document may change, please check the corresponding user manual | for",
      "src": [
        1003
      ]
    }
  ]
}
