{
  "id": "superwatt-swt",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Shandong Superwatt Power Tech Co., Ltd. (SWT)",
    "zh": null,
    "brands": [
      "SWT"
    ]
  },
  "website": "https://swt.cn/",
  "hq": {
    "province": "Shandong",
    "city": null
  },
  "founded": 1993,
  "foundedSrc": [
    2
  ],
  "relatedIds": [],
  "strengths": [],
  "productLines": [
    {
      "kind": "genset",
      "series": "Diesel and gaseous generator sets",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 8.3,
        "max": 3781,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Có thể cùng nhóm với Guangdong Superwatt (swtgenset.com), chưa xác nhận"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://swt.cn/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Shandong Superwatt Power Tech Co., Ltd. specializes in the design and manufacturing of premium diesel and gaseous generator sets, as well as mobile lighting towers.",
        "with outputs spanning from 8.3kVA to 3781kVA"
      ],
      "file": "sources/superwatt-swt/1.md"
    },
    {
      "n": 2,
      "url": "https://swt.cn/about/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "SWT, the leading power equipment manufacturer in China, was founded in 1993."
      ],
      "file": "sources/superwatt-swt/2.md"
    },
    {
      "n": 101,
      "url": "https://swt.cn/products/300kw-375kva-sdec-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime power: 300kW / 375kVA"
      ],
      "file": "sources/superwatt-swt/101.md"
    },
    {
      "n": 102,
      "url": "https://swt.cn/products/swt-kubota-series-diesel-generator-set-24kw-30kva/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Frequency | Phase / Voltage | Prime Power | Standby Power | Rated Speed"
      ],
      "file": "sources/superwatt-swt/102.md"
    },
    {
      "n": 103,
      "url": "https://swt.cn/products/swt-perkins-series-160kw-200kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime power: 160kW / 200kVA; standby power: 176kW / 220kVA."
      ],
      "file": "sources/superwatt-swt/103.md"
    },
    {
      "n": 104,
      "url": "https://swt.cn/products/swt-cummins-series-360kw-450kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime power: 360kW / 450kVA; standby power: 400kW / 500kVA"
      ],
      "file": "sources/superwatt-swt/104.md"
    },
    {
      "n": 105,
      "url": "https://swt.cn/products/yuchai-series-500kw-625kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | SY688"
      ],
      "file": "sources/superwatt-swt/105.md"
    },
    {
      "n": 106,
      "url": "https://swt.cn/products/cummins-series-1000kw-1250kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Prime Power : 908kW/1135kVA"
      ],
      "file": "sources/superwatt-swt/106.md"
    },
    {
      "n": 107,
      "url": "https://swt.cn/products/swt-weichai-series-300kw-375kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Item | SW400 50Hz Configuration | SW413X 60Hz Configuration"
      ],
      "file": "sources/superwatt-swt/107.md"
    },
    {
      "n": 108,
      "url": "https://swt.cn/products/300kw-375kva-cummins-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | SC375"
      ],
      "file": "sources/superwatt-swt/108.md"
    },
    {
      "n": 109,
      "url": "https://swt.cn/products/ssn-series-powered-by-shenny-50hz-20kw-500kw/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator sets | |"
      ],
      "file": "sources/superwatt-swt/109.md"
    },
    {
      "n": 110,
      "url": "https://swt.cn/products/baudouin-series-2000-kw-2500-kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | SB2750"
      ],
      "file": "sources/superwatt-swt/110.md"
    },
    {
      "n": 111,
      "url": "https://swt.cn/products/cummins-qsk60-series-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Engine Model | Prime Power | Standby Power | Frequency | Rated Speed | Voltage"
      ],
      "file": "sources/superwatt-swt/111.md"
    },
    {
      "n": 112,
      "url": "https://swt.cn/products/sme-series-1800-kw-2250-kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Rated Voltage | 380V/400V/415V"
      ],
      "file": "sources/superwatt-swt/112.md"
    },
    {
      "n": 113,
      "url": "https://swt.cn/products/swt-cummins-series-sc1250-sc1250x-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Frequency | Prime Power | Standby Power | Rated Voltage | Rated Speed | Engine Matching | Configuration"
      ],
      "file": "sources/superwatt-swt/113.md"
    },
    {
      "n": 114,
      "url": "https://swt.cn/products/weichai-series-200-kw-250-kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Rated Voltage | 380V/400V/415V"
      ],
      "file": "sources/superwatt-swt/114.md"
    },
    {
      "n": 115,
      "url": "https://swt.cn/products/weichai-series-400-kw-500-kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Rated Voltage | 600V"
      ],
      "file": "sources/superwatt-swt/115.md"
    },
    {
      "n": 116,
      "url": "https://swt.cn/products/kubota-series-24-kw-30-kva-diesel-generator-set-3/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Rated Voltage | 380V/400V/415V"
      ],
      "file": "sources/superwatt-swt/116.md"
    },
    {
      "n": 117,
      "url": "https://swt.cn/products/volvo-series-520-kw-650-kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Rated Voltage | 380V/400V/415V"
      ],
      "file": "sources/superwatt-swt/117.md"
    },
    {
      "n": 118,
      "url": "https://swt.cn/products/cummins-series-400-kw-550-kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Rated Voltage | 380V/400V/415V"
      ],
      "file": "sources/superwatt-swt/118.md"
    },
    {
      "n": 119,
      "url": "https://swt.cn/products/perkins-series-16-kw-20-kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Rated Voltage | 380V/400V/415V"
      ],
      "file": "sources/superwatt-swt/119.md"
    },
    {
      "n": 120,
      "url": "https://swt.cn/products/hvp-hvl-mining-series-lightingtowel/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Mode | 4HVL4000 | 4HVL1200/4HVL1400"
      ],
      "file": "sources/superwatt-swt/120.md"
    },
    {
      "n": 122,
      "url": "https://swt.cn/products/kubota-series-small-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Engine | Freq. | Speed | Phase | Voltage | Prime Power | Standby Power | Aspiration | Configuration"
      ],
      "file": "sources/superwatt-swt/122.md"
    },
    {
      "n": 123,
      "url": "https://swt.cn/products/swt-cummins-series-diesel-generator-set-product-page-500-572kw/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Frequency | Rated Speed | Voltage | Power Factor"
      ],
      "file": "sources/superwatt-swt/123.md"
    },
    {
      "n": 124,
      "url": "https://swt.cn/products/perkins-series-108kw-135kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Rated Voltage | 380V/400V/415V"
      ],
      "file": "sources/superwatt-swt/124.md"
    },
    {
      "n": 125,
      "url": "https://swt.cn/products/perkins-series-1600kw-2000kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | SP2200"
      ],
      "file": "sources/superwatt-swt/125.md"
    },
    {
      "n": 126,
      "url": "https://swt.cn/products/yuchai-series-2000kw-2500kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | SY2750"
      ],
      "file": "sources/superwatt-swt/126.md"
    },
    {
      "n": 127,
      "url": "https://swt.cn/products/swt-perkins-series-200kw-250kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Item | SP250 50Hz Configuration | SP250X 60Hz Configuration"
      ],
      "file": "sources/superwatt-swt/127.md"
    },
    {
      "n": 128,
      "url": "https://swt.cn/products/cummins-diesel-generator-sets-24kw-440kw/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Frequency | Prime Power | Standby Power | Voltage | Speed | Engine Match"
      ],
      "file": "sources/superwatt-swt/128.md"
    },
    {
      "n": 129,
      "url": "https://swt.cn/products/swt-perkins-series-diesel-generator-sets-7kw-203kw/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Frequency | Prime Power | Standby Power | Rated Voltage | Phase | Matched Engine Model"
      ],
      "file": "sources/superwatt-swt/129.md"
    },
    {
      "n": 130,
      "url": "https://swt.cn/products/swt-perkins-series-diesel-generator-sets-8kw-203kw/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Engine Match | Frequency | Prime Power | Standby Power | Speed | Voltage | Phase"
      ],
      "file": "sources/superwatt-swt/130.md"
    },
    {
      "n": 131,
      "url": "https://swt.cn/products/swt-cummins-series-diesel-generator-sets-24kw-506kw/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Frequency | Prime Power | Standby Power | Voltage | Engine Option | Typical Positioning"
      ],
      "file": "sources/superwatt-swt/131.md"
    },
    {
      "n": 132,
      "url": "https://swt.cn/products/swt-yuchai-series-diesel-generator-sets-440kw-to-2200kw/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Frequency | Speed | Voltage | Matched Engine"
      ],
      "file": "sources/superwatt-swt/132.md"
    },
    {
      "n": 133,
      "url": "https://swt.cn/products/swt-mtu-series-1800kw-2250kva-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | SM2500"
      ],
      "file": "sources/superwatt-swt/133.md"
    },
    {
      "n": 134,
      "url": "https://swt.cn/products/spn-series-powered-by-perkins-50hz300kw-1000kw/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset models | Rated power | Engine model | Efficiency"
      ],
      "file": "sources/superwatt-swt/134.md"
    },
    {
      "n": 135,
      "url": "https://swt.cn/products/swt-yuchai-series-diesel-generator-sets/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Configuration Reference | Prime Power | Standby Power | Frequency | Voltage"
      ],
      "file": "sources/superwatt-swt/135.md"
    },
    {
      "n": 136,
      "url": "https://swt.cn/products/swt-mtu-sml-series-diesel-generator-sets/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Frequency | Voltage | Matched Engine"
      ],
      "file": "sources/superwatt-swt/136.md"
    },
    {
      "n": 137,
      "url": "https://swt.cn/products/swt-perkins-series-diesel-generator-sets/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Frequency | Prime Power | Standby Power | Rated Voltage | Matched Engine Model"
      ],
      "file": "sources/superwatt-swt/137.md"
    },
    {
      "n": 138,
      "url": "https://swt.cn/products/cummins-series-sc2500-diesel-generator-set/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Engine Platform | Prime Power | Standby Power | Frequency | Rated Voltage"
      ],
      "file": "sources/superwatt-swt/138.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-28",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "300kW / 375kVA SDEC Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "Prime power: 300kW / 375kVA",
        "Standby power: 330kW / 413kVA",
        "Engine model: SDEC 6ETAA11.8-G31",
        "Frequency: 50Hz; rated speed: 1500 r/min",
        "Rated voltage: 380V / 400V / 415V",
        "| Genset Model | SS413",
        "| Prime Power | 300kW / 375kVA",
        "| Standby Power | 330kW / 413kVA",
        "| Frequency | 50Hz",
        "| Rated Speed | 1500 r/min",
        "| Rated Voltage | 380V / 400V / 415V",
        "| Power Factor | 0.8",
        "| Engine Model | 6ETAA11.8-G31",
        "| Cylinder Arrangement | 6 cylinders, in-line",
        "| Displacement | 11.8 L",
        "| Bore x Stroke | 128 mm x 153 mm",
        "| Engine Prime / Standby Power | 340kW / 380kW",
        "| Engine Coolant Capacity | 23.2 L",
        "| Rated Frequency | 50Hz",
        "| Rated Power | 320kW / 400kVA",
        "| Protection Class | IP23",
        "| Phase | 3-phase"
      ]
    },
    {
      "n": 102,
      "title": "SWT Kubota Series Diesel Generator Set 24kW 30kVA | SWT",
      "header": [
        "| Model | Frequency | Phase / Voltage | Prime Power | Standby Power | Rated Speed"
      ],
      "rows": [
        "| SK32.5 | 50Hz | 3-phase, 380/400/415V | 24kW / 30kVA | 26kW / 32.5kVA | 1500r/min",
        "| SK32.5-1P | 50Hz | Single phase, 230V | 24kW / 30kVA | 26kW / 32.5kVA | 1500r/min",
        "| SK40.4X | 60Hz | 3-phase, 220/127V | 29.4kW / 37kVA | 32.3kW / 40.4kVA | 1800r/min",
        "| SK40.4X-1P | 60Hz | Single phase, 240V | 29.4kW / 37kVA | 32.3kW / 40.4kVA | 1800r/min"
      ]
    },
    {
      "n": 102,
      "title": "SWT Kubota Series Diesel Generator Set 24kW 30kVA | SWT",
      "header": [
        "| Item | 50Hz Three-phase | 50Hz Single-phase | 60Hz Three-phase | 60Hz Single-phase"
      ],
      "rows": [
        "| Genset Model | SK32.5 | SK32.5-1P | SK40.4X | SK40.4X-1P",
        "| Prime Power | 24kW / 30kVA | 24kW / 30kVA | 29.4kW / 37kVA | 29.4kW / 37kVA",
        "| Standby Power | 26kW / 32.5kVA | 26kW / 32.5kVA | 32.3kW / 40.4kVA | 32.3kW / 40.4kVA",
        "| Frequency | 50Hz | 50Hz | 60Hz | 60Hz",
        "| Rated Speed | 1500r/min | 1500r/min | 1800r/min | 1800r/min",
        "| Rated Voltage | 380/400/415V | 230V | 220/127V | 240V",
        "| Power Factor | 0.8 | 0.8 | 0.8 | 0.8",
        "| Engine Model | Kubota V3300-BG | Kubota V3300-BG | Kubota V3300-BG | Kubota V3300-BG",
        "| Operation Conditions | <=40 deg C, <=1000m altitude, <=60% humidity | <=40 deg C, <=1000m altitude, <=60% humidity | <=40 deg C, <=1000m altitude, <=60% humidity | <=40 deg C, <=1000m altitude, <=60% humidity"
      ]
    },
    {
      "n": 103,
      "title": "SWT Perkins Series 160kW / 200kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "Prime power: 160kW / 200kVA; standby power: 176kW / 220kVA.",
        "| Genset Model | SP220",
        "| Prime Power | 160kW / 200kVA",
        "| Standby Power | 176kW / 220kVA",
        "| Frequency | 50Hz",
        "| Rated Speed | 1500r/min",
        "| Rated Voltage | 380/400/415V",
        "| Power Factor | 0.8",
        "| Engine Model | 1206D-E70TTAG1",
        "| Cylinder Arrangement | 6 cylinders / in-line",
        "| Displacement | 7.01 L",
        "| Bore × Stroke | 105 mm × 127 mm",
        "| Prime / Standby Engine Power | 185.8kW / 204.2kW",
        "| Fuel Injection Pump | Denso HP4",
        "| Fuel Injector | Denso G3S",
        "| Rated Frequency | 50Hz",
        "| Rated Power | 160kW / 200kVA",
        "| Protection | IP23",
        "| Phases | 3"
      ]
    },
    {
      "n": 104,
      "title": "SWT Cummins Series 360kW / 450kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "Prime power: 360kW / 450kVA; standby power: 400kW / 500kVA",
        "| Genset Model | SC500",
        "| Prime Power | 360kW / 450kVA",
        "| Standby Power | 400kW / 500kVA",
        "| Frequency | 50Hz",
        "| Rated Speed | 1500 r/min",
        "| Rated Voltage | 380/400/415V",
        "| Power Factor | 0.8",
        "| Engine Model | KTA19-G3",
        "| Cylinder Arrangement | 6 cylinders, in-line",
        "| Displacement | 19 L",
        "| Bore x Stroke | 159 mm x 159 mm",
        "| Engine Prime / Standby Power | 403kW / 448kW",
        "| Fuel Consumption at Standby Power | 91 kg/h",
        "| Fuel Consumption at 100% Prime Power | 82 kg/h",
        "| Fuel Consumption at 75% Prime Power | 62 kg/h",
        "| Rated Frequency | 50Hz",
        "| Rated Power | 344kW / 430kVA",
        "| Protection Class | IP23",
        "| Phases | 3"
      ]
    },
    {
      "n": 105,
      "title": "Yuchai Series 500kW / 625kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Genset Model | SY688",
        "| Prime Power | 500kW / 625kVA",
        "| Standby Power | 550kW / 688kVA",
        "| Frequency | 50Hz",
        "| Rated Speed | 1500r/min",
        "| Rated Voltage | 380/400/415V",
        "| Power Factor | 0.8",
        "| Engine Model | YC6TD840-D31",
        "| Cylinder Arrangement | 6 cylinders, in-line",
        "| Displacement | 19.6 L",
        "| Bore x Stroke | 152 mm x 180 mm",
        "| Prime / Standby Engine Power | 561kW / 616kW",
        "| Engine Coolant Capacity | 110 L",
        "| Rated Frequency | 50Hz",
        "| Rated Power | 500kW / 625kVA",
        "| Protection | IP23",
        "| Phase | 3"
      ]
    },
    {
      "n": 106,
      "title": "Cummins Series (1000)kW (1250)kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "Prime Power : 908kW/1135kVA",
        "Standby Power : 1000kW/1250kVA",
        "Fuel Efficiency : Powered by a Cummins 12-cylinder, 37.8L turbocharged engine, providing excellent fuel efficiency, with consumption rates of 235L/h at 100% prime power and 271L/h at standby power.",
        "Continuous Operation : Capable of running continuously for 24 hours under variable loads, with a 10% overload capacity for 1 hour every 12 hours, ensuring flexibility.",
        "| Rated Voltage | 380V/400V/415V",
        "| Frequency | 50/60(Optional)",
        "| Speed | 1500/1800(Optional)",
        "| Starting system | 24V DC Electric Start",
        "| Engine Model | QSK38-G5 cummins",
        "| Standby Power | 1100kW/1375kVA",
        "| Power factor | 0.8",
        "| Prime Power | 1000kW/1250kVA",
        "| Rated Voltage | 380V/400V/415V、10.5kv(Optional)",
        "| Engine | KTA38-G5"
      ]
    },
    {
      "n": 107,
      "title": "SWT Weichai Series 300kW / 375kVA Diesel Generator Set | SWT",
      "header": [
        "| Item | SW400 50Hz Configuration | SW413X 60Hz Configuration"
      ],
      "rows": [
        "| Genset Model | SW400 | SW413X",
        "| Prime Power | 300kW / 375kVA | 300kW / 375kVA",
        "| Standby Power | 320kW / 400kVA | 330kW / 413kVA",
        "| Frequency | 50Hz | 60Hz",
        "| Rated Speed | 1500r/min | 1800r/min",
        "| Rated Voltage | 380/400/415V | 440/460/480V",
        "| Power Factor | 0.8 | 0.8",
        "| Engine Brand | Weichai | Weichai",
        "| Engine Model | WP13D385E200 or WP13D385E310 | WP13D385E201",
        "| Alternator Rated Power | 320kW / 400kVA | 336kW / 420kVA",
        "| Phase | 3-phase | 3-phase",
        "| Insulation Class | Class H | Class H",
        "| Protection Grade | IP23 | IP23",
        "| Standard Ambient Temperature | 40°C | 40°C",
        "| Altitude Condition | ≤1000m | ≤1000m",
        "| Humidity Condition | ≤60% | ≤60%"
      ]
    },
    {
      "n": 108,
      "title": "Cummins Series 300kW / 375kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Genset Model | SC375",
        "| Prime Power | 276kW / 341kVA",
        "| Standby Power | 300kW / 375kVA",
        "| Frequency | 50Hz",
        "| Rated Speed | 1500r/min",
        "| Rated Voltage | 380V / 400V / 415V",
        "| Power Factor | 0.8",
        "| Engine Matching | Cummins NTA855-G2A or equivalent configuration, subject to final quotation",
        "| Alternator Rating | 280kW / 350kVA",
        "| Phase | 3-phase",
        "| Protection Class | IP23",
        "| Power Correction | Power may need correction when ambient temperature is above 40°C or altitude is above 1000m."
      ]
    },
    {
      "n": 109,
      "title": "SSN Series Powered by Shenny (50Hz: 20kW-500kW) | SWT",
      "header": [
        "| Generator sets | |"
      ],
      "rows": [
        "| Generator model | SSN25 | SSN27.5 | SSN50 | SSN100 | SSN150 | SSN181 | SSN288 | SSN375 | SSN625",
        "| Rated power（kW/kVA） | 20/25 | 22/27.5 | 40/50 | 80/100 | 120/150 | 145/181 | 230/288 | 300/375 | 500/625",
        "| Output heatl power（kW/kVA） | 15 | 17 | 34 | 64 | 95 | 117 | 171 | 232 | 400",
        "| Electric efficiency（%） | 29.3 | 27.8 | 30.7 | 32.5 | 30.3 | 32.5 | 35.3 | 33.9 | 32.6",
        "| Gas consumption（m³/h） | 2.7 | 8.5 | 14 | 26.5 | 39 | 48 | 70 | 95 | 165",
        "| 70℅ gas consumption（m³/h） | 2.1 | 6.5 | 11 | 20.5 | 28.5 | 37 | 54 | 73.5 | 127.5",
        "| 50% gas consumption（m³/h） | 1.5 | 5 | 8 | 14.5 | 20 | 26 | 38 | 52 | 90",
        "| Engine Model | P4L2.8G | N4L2.8G | N4L3.9TAG | N6L5.9TWG | N6L8.3TWG | N6L8.9TWG | N6L14TWG | N6L19TWG | N12V38TWG",
        "| Compression ratio | 9:1 | 12:1 | 11:1 | 10.5:1",
        "| Number of cylinders | 4 | 6 | 12",
        "| Bore×Stroke（mm） | 93×102 | 102×120 | 114×135 | 114×145 | 140×152 | 159×159 | 159×159",
        "| Displacement（L） | 2.77 | 3.9 | 5.9 | 8.3 | 8.9 | 14 | 18.9 | 37.8",
        "| Oil consumption（g/kWhr） | 1.4 | 0.9",
        "| Rated power（kW） | 24 | 26 | 45 | 90 | 130 | 160 | 250 | 325 | 550",
        "| Excess air factor(Lambda)（λ） | 1～1.25 | 1.25～1.4",
        "| Rated capacity(kVA) | 25 | 30 | 50 | 105 | 150 | 200 | 300 | 400 | 625",
        "| Rated power(kW) | 20 | 24 | 40 | 84 | 120 | 160 | 240 | 320 | 500",
        "| Efficiency(%) | 87.80% | 88.10% | 88.90% | 92.20% | 93.20% | 92.40% | 93.70% | 94.20% | 95%"
      ]
    },
    {
      "n": 110,
      "title": "Baudouin Series ( 2000 )kW ( 2500 )kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Genset Model | SB2750",
        "| Prime Power | 2000kW / 2500kVA",
        "| Standby Power | 2200kW / 2750kVA",
        "| Frequency | 50Hz",
        "| Rated Speed | 1500 r/min",
        "| Rated Voltage | 380V / 400V / 415V",
        "| Power Factor | 0.8",
        "| Engine Model | 12M55G4D3/5",
        "| Model | SB2750",
        "| Prime Power (PRP) | 2000kW / 2500kVA",
        "| Standby Power (ESP) | 2200kW / 2750kVA",
        "| Cylinder / Arrangement | 12 / in-line",
        "| Displacement | 65.65 L",
        "| Bore x Stroke | 180 mm x 215 mm",
        "| Prime / Standby Engine Power | 2200kW / 2950.2kW",
        "| Fuel Supply Flow | 2800 L/hr",
        "| Rated Frequency | 50Hz",
        "| Rated Power | 2000kW / 2500kVA",
        "| Protection | IP23",
        "| Phases | 3"
      ]
    },
    {
      "n": 111,
      "title": "SWT Cummins Series (2000)kW (2500)kVA Diesel Generator Set | SWT",
      "header": [
        "| Model | Engine Model | Prime Power | Standby Power | Frequency | Rated Speed | Voltage"
      ],
      "rows": [
        "| SC2250 | Cummins QSK60-G4 | 1600kW / 2000kVA | 1800kW / 2250kVA | 50Hz | 1500r/min | 380/400/415V",
        "| SC2500 | Cummins QSK60-G8 | 1800kW / 2250kVA | 2000kW / 2500kVA | 50Hz | 1500r/min | 380/400/415V",
        "| SC2500 | Cummins QSK60-G21 | 1800kW / 2250kVA | 2000kW / 2500kVA | 50Hz | 1500r/min | 380/400/415V",
        "| SC2500 | Cummins QSK60-G13 | 1600kW / 2000kVA | 2000kW / 2500kVA | 50Hz | 1500r/min | 380/400/415V"
      ]
    },
    {
      "n": 111,
      "title": "SWT Cummins Series (2000)kW (2500)kVA Diesel Generator Set | SWT",
      "header": [
        "| Item | QSK60-G4 | QSK60-G8 | QSK60-G13 | QSK60-G21",
        "| Manufacturer | Cummins | Cummins | Cummins | Cummins",
        "| Aspiration | Turbocharged and aftercooled | Turbocharged and aftercooled | Turbocharged and aftercooled | Turbocharged and aftercooled",
        "| Cooling | Water-cooling | Water-cooling | Water-cooling | Water-cooling"
      ],
      "rows": [
        "| Cylinder Arrangement | 16 / V | 16 / V | 16 / V | 16 / V",
        "| Displacement | 60.2L | 60.2L | 60.2L | 60.2L",
        "| Bore x Stroke | 159 x 190mm | 159 x 190mm | 159 x 190mm | 159 x 190mm",
        "| Compression Ratio | 14.5:1 | 14.5:1 | 14.5:1 | 14.5:1",
        "| Rated Speed | 1500r/min | 1500r/min | 1500r/min | 1500r/min",
        "| Engine Prime / Standby Power | 1730kW / 1915kW | 1942kW / 2145kW | 1727kW / 2164kW | 1936kW / 2164kW",
        "| Engine Dry Weight | Not listed | 7183kg | 7920kg | 7920kg"
      ]
    },
    {
      "n": 111,
      "title": "SWT Cummins Series (2000)kW (2500)kVA Diesel Generator Set | SWT",
      "header": [
        "| Engine Model | Standby Power | 100% Prime Power | 75% Prime Power"
      ],
      "rows": [
        "| QSK60-G4 | 437L/h | 394L/h | 291L/h",
        "| QSK60-G8 | 500L/h | 449L/h | 335L/h",
        "| QSK60-G13 | 523L/h | 393L/h | 295L/h",
        "| QSK60-G21 | 523L/h | 455L/h | 361L/h"
      ]
    },
    {
      "n": 112,
      "title": "SME Series (1800)kW (2250)kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Rated Voltage | 380V/400V/415V",
        "| Frequency | 50/60(Optional)",
        "| Speed | 1500/1800(Optional)",
        "| Starting system | 24V DC Electric Start",
        "| Engine Model | S16R2-PTAW-C SME",
        "| Power factor | 0.8",
        "| Prime Power | 1800kW/2250kVA",
        "| Standby Power | 2000kW/2500kVA"
      ]
    },
    {
      "n": 113,
      "title": "SWT Cummins Series SC1250 / SC1250X Diesel Generator Set | SWT",
      "header": [
        "| Model | Frequency | Prime Power | Standby Power | Rated Voltage | Rated Speed | Engine Matching | Configuration"
      ],
      "rows": [
        "| SC1250 | 50Hz | N/A | 1000kW / 1250kVA | 380 / 400 / 415V | 1500 r/min | Cummins KTA38-G9 | Open type / 20ft container",
        "| SC1250 | 50Hz | 908kW / 1135kVA | 1000kW / 1250kVA | 380 / 400 / 415V | 1500 r/min | Cummins QSK38-G2 | Open type / 20ft container",
        "| SC1250X | 60Hz | 910kW / 1138kVA | 1000kW / 1250kVA* | 440V / 254V | 1800 r/min | Cummins KTA38-G4 | Open type / 20ft container"
      ]
    },
    {
      "n": 114,
      "title": "Weichai Series ( 200 )kW ( 250 )kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Rated Voltage | 380V/400V/415V",
        "| Frequency | 50",
        "| Speed | 1500",
        "| Starting system | 24V DC Electric Start",
        "| Engine Model | WP7D264E310 Weichai",
        "| Power factor | 0.8",
        "| Prime Power | 200kW/250kVA",
        "| Standby Power | 220kW/275kVA",
        "| Controller | AGC150 DEIF"
      ]
    },
    {
      "n": 115,
      "title": "Weichai Series ( 400 )kW ( 500 )kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Rated Voltage | 600V",
        "| Frequency | 50",
        "| Speed | 1500",
        "| Starting system | 24V DC Electric Start",
        "| Engine Model | WP13D440E310 Weichai",
        "| Power factor | 0.8",
        "| Prime Power | 400kW/500kVA",
        "| Standby Power | 440kW/550kVA",
        "| Controller | AGC150 DEIF"
      ]
    },
    {
      "n": 116,
      "title": "KUBOTA Series ( 24 )kW ( 30 )kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Rated Voltage | 380V/400V/415V",
        "| Frequency | 50/60(Optional)",
        "| Speed | 1500/1800(Optional)",
        "| Starting system | 12V DC Electric Start",
        "| Engine Model | V3300-BG KUBOTA",
        "| Power factor | 0.8",
        "| Prime Power | 24kW/30kVA",
        "| Standby Power | 26kW/32.5kVA"
      ]
    },
    {
      "n": 117,
      "title": "VOLVO Series ( 520 )kW ( 650 )kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Rated Voltage | 380V/400V/415V",
        "| Frequency | 50/60(Optional)",
        "| Speed | 1500/1800(Optional)",
        "| Starting system | 12V DC Electric Start",
        "| Engine Model | TWD1653GE VOLVO",
        "| Power factor | 0.8",
        "| Prime Power | 520kW/650kVA",
        "| Standby Power | 572kW/715kVA"
      ]
    },
    {
      "n": 118,
      "title": "Cummins Series ( 400 )kW ( 550 )kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Rated Voltage | 380V/400V/415V",
        "| Frequency | 50/60(Optional)",
        "| Speed | 1500/1800(Optional)",
        "| Starting system | 24V DC Electric Start",
        "| Engine Model | QSZ13-G10 cummins",
        "| Power factor | 0.8",
        "| Prime Power | 400kW/500kVA",
        "| Standby Power | 440kW/550kVA"
      ]
    },
    {
      "n": 119,
      "title": "PERKINS Series ( 16 )kW ( 20 )kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Rated Voltage | 380V/400V/415V",
        "| Frequency | 50/60(Optional)",
        "| Speed | 1500/1800(Optional)",
        "| Starting system | 12V DC Electric Start",
        "| Engine Model | 404D-22G PERKINS",
        "| Power factor | 0.8",
        "| Prime Power | 16kW/20kVA",
        "| Standby Power | 17.6kW/22kVA"
      ]
    },
    {
      "n": 122,
      "title": "SWT Kubota Series Small Diesel Generator Set | SWT",
      "header": [
        "| Model | Engine | Freq. | Speed | Phase | Voltage | Prime Power | Standby Power | Aspiration | Configuration"
      ],
      "rows": [
        "| SK8.3-1P | D1105-BG | 50Hz | 1500r/min | 1-phase | 230V | 6kW / 7.5kVA | 6.6kW / 8.3kVA | Naturally aspirated | Open / Silent / Super Silent",
        "| SK16.5-1P | D1703-BG | 50Hz | 1500r/min | 1-phase | 230V | 12kW / 15kVA | 13.2kW / 16.5kVA | Naturally aspirated | Open / Silent / Super Silent",
        "| SK25-1P | V2003-T-BG | 50Hz | 1500r/min | 1-phase | 230V | 18kW / 23kVA* | 20kW / 25kVA | Turbocharged | Open / Silent / Super Silent",
        "| SK32.5 | V3300-BG | 50Hz | 1500r/min | 3-phase | 380/400/415V | 24kW / 30kVA* | 26kW / 32.5kVA | Naturally aspirated | Open / Silent / Super Silent",
        "| SK8.8X-1P | D1105-BG | 60Hz | 1800r/min | 1-phase | 240V | 6.4kW / 8kVA | 7kW / 8.75kVA | Naturally aspirated | Open / Silent / Super Silent",
        "| SK16.5X-1P | V1505-BG | 60Hz* | 1800r/min | 1-phase | 240V | 12kW / 15kVA | 13.2kW / 16.5kVA | Naturally aspirated | Open / Silent / Super Silent",
        "| SK30X | V2003-T-BG | 60Hz | 1800r/min | 3-phase | 220/127V | 22kW / 27kVA | 24.2kW / 30kVA | Turbocharged | Open / Silent / Super Silent",
        "| SK30X-1P | V2003-T-BG | 60Hz | 1800r/min* | 1-phase | 240V | 22kW / 27kVA* | 24.2kW / 30kVA | Turbocharged | Open / Silent / Super Silent"
      ]
    },
    {
      "n": 123,
      "title": "SWT Cummins Series Diesel Generator Set Product Page 500–572kW | SWT",
      "header": [
        "| Model | Prime Power | Standby Power | Frequency | Rated Speed | Voltage | Power Factor"
      ],
      "rows": [
        "| SC688 | 500kW / 625kVA | 550kW / 688kVA | 50Hz | 1500r/min | 400/230V | 0.8",
        "| SC688X | 500kW / 625kVA | 550kW / 688kVA | 60Hz | 1800r/min | 440/460/480V | 0.8",
        "| SC715 | 520kW / 650kVA | 572kW / 715kVA | 50Hz | 1500r/min | 380/400/415V | 0.8"
      ]
    },
    {
      "n": 124,
      "title": "Perkins 2806A-E18TAG2 Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Rated Voltage | 380V/400V/415V",
        "| Frequency | 50/60(Optional)",
        "| Speed | 1500/1800(Optional)",
        "| Starting system | 24V DC Electric Start",
        "| Engine Model | 2806A-E18TAG2 PERKINS",
        "| Power factor | 0.8",
        "| Prime Power | 500kW/650kVA",
        "| Standby Power | 550kW/700kVA"
      ]
    },
    {
      "n": 125,
      "title": "Perkins Series 1600kW / 2000kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Genset Model | SP2200",
        "| Prime Power | 1600kW / 2000kVA",
        "| Standby Power | 1760kW / 2200kVA",
        "| Frequency | 50Hz",
        "| Rated Speed | 1500r/min",
        "| Rated Voltage | 380/400/415V",
        "| Power Factor | 0.8",
        "| Engine Matching | Perkins 4016TAG2A",
        "| Alternator Rated Power | 1664kW / 2080kVA",
        "| Alternator Protection | IP23",
        "| Prime Power (PRP) | The unit can run continuously for 24 hours under variable load. 10% overload is allowed for 1 hour every 12 hours.",
        "| Standby Power (ESP) | Designed for emergency use at an average load rate of 80%, for no more than 500 hours per year. No overload is allowed."
      ]
    },
    {
      "n": 126,
      "title": "Yuchai Series 2000kW / 2500kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Genset Model | SY2750",
        "| Prime Power | 2000kW / 2500kVA",
        "| Standby Power | 2200kW / 2750kVA",
        "| Frequency | 50Hz",
        "| Rated Speed | 1500r/min",
        "| Rated Voltage | 380/400/415V",
        "| Power Factor | 0.8",
        "| Engine Brand / Model | Yuchai YC16VC3300-D31",
        "| Alternator Rated Power | 2000kW / 2500kVA",
        "| Alternator Protection | IP23"
      ]
    },
    {
      "n": 127,
      "title": "SWT Perkins Series 200kW / 250kVA Diesel Generator Set | SWT",
      "header": [
        "| Item | SP250 50Hz Configuration | SP250X 60Hz Configuration"
      ],
      "rows": [
        "| Genset Model | SP250 | SP250X",
        "| Prime Power | 184kW / 230kVA | 180kW / 225kVA",
        "| Standby Power | 200kW / 250kVA | 200kW / 250kVA",
        "| Frequency | 50Hz | 60Hz",
        "| Rated Speed | 1500r/min | 1800r/min",
        "| Rated Voltage | 380/400/415V | 220/127V",
        "| Power Factor | 0.8 | 0.8",
        "| Engine Brand | Perkins | Perkins",
        "| Engine Model | 1206A-E70TTAG2 or 1206D-E70TTAG2 | 1206A-E70TTAG1 or 1206D-E70TTAG1",
        "| Start Mode | DC24V electrical start | Electrical start",
        "| Alternator Rated Power | 184kW / 230kVA | 204kW / 255kVA",
        "| Phase | 3-phase | 3-phase",
        "| Insulation Class | Class H | Class H",
        "| Protection Grade | IP23 | IP23",
        "| Standard Ambient Temperature | 40°C | 40°C",
        "| Altitude Condition | ≤1000m | ≤1000m",
        "| Humidity Condition | ≤60% | ≤60%"
      ]
    },
    {
      "n": 128,
      "title": "SWT Cummins Diesel Generator Sets 24-440kW | SWT",
      "header": [
        "| Model | Frequency | Prime Power | Standby Power | Voltage | Speed | Engine Match"
      ],
      "rows": [
        "| SCM30X | 60Hz | 22kW / 28kVA | 24kW / 30kVA | 220/127V | 1800r/min | 4B3.9-G2",
        "| SCM43 | 50Hz | 31kW / 39kVA | 34kW / 43kVA | 380/400/415V | 1500r/min | 4BT3.9-G1",
        "| SCM143X | 60Hz | 104kW / 130kVA | 114kW / 143kVA | 220/127V | 1800r/min | 6BTAA5.9-G2",
        "| SCM200 | 50Hz | 144kW / 180kVA | 160kW / 200kVA | 380/400/415V | 1500r/min | 6CTA8.3-G1",
        "| SCM350 | 50Hz | 256kW / 320kVA | 280kW / 350kVA | 380/400/415V | 1500r/min | MTA11-G3",
        "| SCM415X | 60Hz | 302kW / 378kVA | 332kW / 415kVA | 440/460/480V | 1800r/min | 6ZTAA13-G3",
        "| SCM483 | 50Hz | 351kW / 439kVA | 386kW / 483kVA | 380/400/415V | 1500r/min | 6ZTAA13-G2",
        "| SCM490X | 60Hz | 348kW / 435kVA | 392kW / 490kVA | 440/460/480V | 1800r/min | KTA19-G2",
        "| SCM550 | 50Hz | 400kW / 500kVA | 440kW / 550kVA | 380/400/415V | 1500r/min | QSX15-G8"
      ]
    },
    {
      "n": 129,
      "title": "Perkins Diesel Generator Sets, 7.2–203kW Range | SWT",
      "header": [
        "| Model | Frequency | Prime Power | Standby Power | Rated Voltage | Phase | Matched Engine Model"
      ],
      "rows": [
        "| SP10 | 50Hz | 7.2kW / 9kVA | 8kW / 10kVA | 380/400/415V | 3-phase | 403D-11G",
        "| SP14 | 50Hz | 10.4kW / 13kVA | 11.2kW / 14kVA | 380/400/415V | 3-phase | 403A-15G1",
        "| SP22-1P | 50Hz | 16kW / 20kVA | 17.6kW / 22kVA | 220/230/240V | 1-phase | 404A-22G1",
        "| SP73 | 50Hz | 53kW / 66kVA | 58kW / 73kVA | 380/400/415V | 3-phase | 1104A-44TG1",
        "| SP200 | 50Hz | 144kW / 180kVA | 160kW / 200kVA | 380/400/415V | 3-phase | 1106A-70TAG3",
        "| SP220 | 50Hz | 160kW / 200kVA | 176kW / 220kVA | 380/400/415V | 3-phase | 1106A-70ATG4",
        "| SP11X-1P | 60Hz | 8kW / 10kVA | 8.8kW / 11kVA | 220/230/240V | 1-phase | 403D-11G",
        "| SP17X-1P | 60Hz | 12.5kW / 16kVA | 14kW / 17kVA | 220/230/240V | 1-phase | 403D-15G",
        "| SP34X-1P | 60Hz | 24.5kW / 31kVA | 27kW / 34kVA | 220/230/240V | 1-phase | 404D-22TG",
        "| SP106X | 60Hz | N/A | 84kW / 106kVA | 220/127V | 3-phase | 1104D-E44TAG1",
        "| SP226X | 60Hz | 164kW / 205kVA | 180kW / 226kVA | 220/127V | 3-phase | 1106D-E70TAG4",
        "| SP254X | 60Hz | N/A | 203kW / 254kVA | 220/127V | 3-phase | 1106D-E70TAG5"
      ]
    },
    {
      "n": 130,
      "title": "SWT Perkins Series Diesel Generator Sets 8kw-203kw | SWT",
      "header": [
        "| Model | Engine Match | Frequency | Prime Power | Standby Power | Speed | Voltage | Phase"
      ],
      "rows": [
        "| SP10 | 403D-11G | 50Hz | 7.2kW / 9kVA | 8kW / 10kVA | 1500r/min | 380/400/415V | 3-phase",
        "| SP17-1P | 403A-15G2 | 50Hz | 12kW / 15kVA | 13kW / 17kVA | 1500r/min | 220/230/240V | 1-phase",
        "| SP73 | 1104A-44TG1 | 50Hz | 53kW / 66kVA | 58kW / 73kVA | 1500r/min | 380/400/415V | 3-phase",
        "| SP160 | 1106D-E70TAG2 | 50Hz | 116kW / 145kVA | 128kW / 160kVA | 1500r/min | 380/400/415V | 3-phase",
        "| SP200 | 1106D-E70TAG4 | 50Hz | 144kW / 180kVA | 160kW / 200kVA | 1500r/min | 380/400/415V | 3-phase",
        "| SP220 | 1106A-70TAG4 | 50Hz | 160kW / 200kVA | 176kW / 220kVA | 1500r/min | 380/400/415V | 3-phase",
        "| SP11X-1P | 403D-11G | 60Hz | 8kW / 10kVA | 8.8kW / 11kVA | 1800r/min | 220/230/240V | 1-phase",
        "| SP17X-1P | 403D-15G | 60Hz | 12.5kW / 16kVA | 14kW / 17kVA | 1800r/min | 220/230/240V | 1-phase",
        "| SP19X-1P | 403A-15G2 | 60Hz | 14kW / 18kVA | 15kW / 19kVA | 1800r/min | 220/230/240V | 1-phase",
        "| SP34X-1P | 404D-22TG | 60Hz | 24.5kW / 31kVA | 27kW / 34kVA | 1800r/min | 220/230/240V | 1-phase",
        "| SP106X | 1104D-E44TAG1 | 60Hz | N/A | 84kW / 106kVA | 1800r/min | 220/127V | 3-phase",
        "| SP130X | 1104D-E44TAG2 | 60Hz | N/A | 104kW / 130kVA | 1800r/min | 220/127V | 3-phase",
        "| SP254X | 1106D-E70TAG5 | 60Hz | N/A | 203kW / 254kVA | 1800r/min | 220/127V | 3-phase"
      ]
    },
    {
      "n": 131,
      "title": "SWT Cummins Series Diesel Generator Sets 24kW-506kW | SWT",
      "header": [
        "| Model | Frequency | Prime Power | Standby Power | Voltage | Engine Option | Typical Positioning"
      ],
      "rows": [
        "| SCM30 | 50Hz | 22kW / 27.5kVA | 24kW / 30kVA | 380/400/415V | Cummins 4B3.9-G2 | Three-phase compact power solution",
        "| SCM30X | 60Hz | 22kW / 28kVA | 24kW / 30kVA | 220/127V | Cummins 4B3.9-G2 | 60Hz compact power solution",
        "| SC550 | 50Hz | 400kW / 500kVA | 440kW / 550kVA | 380/400/415V | Cummins KTA19-G4 | Industrial standby and prime power",
        "| SC550 | 50Hz | 400kW / 500kVA | 440kW / 550kVA | 380/400/415V | Cummins QSX15-G8 | Alternative SC550 configuration",
        "| SC633X | 60Hz | 460kW / 575kVA | 506kW / 633kVA | 440/254V | Cummins KTA19-G4 | High-capacity 60Hz power solution"
      ]
    },
    {
      "n": 131,
      "title": "SWT Cummins Series Diesel Generator Sets 24kW-506kW | SWT",
      "header": [],
      "rows": [
        "| Parameter | SCM30 | SCM30X | SC550 | SC633X",
        "| Frequency | 50Hz | 60Hz | 50Hz | 60Hz",
        "| Rated Speed | 1500r/min | 1800r/min | 1500r/min | 1800r/min",
        "| Prime Power | 22kW / 27.5kVA | 22kW / 28kVA | 400kW / 500kVA | 460kW / 575kVA",
        "| Standby Power | 24kW / 30kVA | 24kW / 30kVA | 440kW / 550kVA | 506kW / 633kVA",
        "| Rated Voltage | 380/400/415V | 220/127V | 380/400/415V | 440/254V",
        "| Power Factor | 0.8 | 0.8 | 0.8 | 0.8",
        "| Starting Mode | DC24V electrical start | DC24V electrical start | Project configuration | Project configuration",
        "| Operating Temperature | <=40 deg C | <=40 deg C | <=40 deg C | <=40 deg C",
        "| Altitude | <=1000m | <=1000m | <=1000m | <=1000m",
        "| Relative Humidity | <=60% | <=60% | <=60% | <=60%"
      ]
    },
    {
      "n": 132,
      "title": "SWT Yuchai Series Diesel Generator Sets 440kW to 2200kW | SWT",
      "header": [
        "| Model | Prime Power | Standby Power | Frequency | Speed | Voltage | Matched Engine"
      ],
      "rows": [
        "| SY605 | 440kW / 550kVA | 484kW / 605kVA | 50Hz | 1500r/min | 380/400/415V | YC6TD780-D31",
        "| SY688 | 500kW / 625kVA | 550kW / 688kVA | 50Hz | 1500r/min | 380/400/415V | YC6TD840-D31",
        "| SY750 | 544kW / 680kVA | 600kW / 750kVA | 50Hz | 1500r/min | 380/400/415V | YC6TD900-D31",
        "| SY1025 | 744kW / 930kVA | 820kW / 1025kVA | 50Hz | 1500r/min | 380/400/415V | YC6C1220-D31",
        "| SY1250 | 910kW / 1138kVA | 1000kW / 1250kVA | 50Hz | 1500r/min | 380/400/415V | YC6C1520-D31",
        "| SY3000 | 2200kW / 2750kVA | 2400kW / 3000kVA | 50Hz | 1500r/min | 380/400/415V | YC16VC3600-D31"
      ]
    },
    {
      "n": 133,
      "title": "SWT MTU Series 1800kW / 2250kVA Diesel Generator Set | SWT",
      "header": [],
      "rows": [
        "| Genset Model | SM2500",
        "| Prime Power | 1800kW / 2250kVA",
        "| Standby Power | 2000kW / 2500kVA",
        "| Frequency | 50Hz",
        "| Rated Speed | 1500r/min",
        "| Rated Voltage | 380/400/415V",
        "| Power Factor | 0.8",
        "| Model | SM2500",
        "| Prime Power (PRP) | 1800kW / 2250kVA",
        "| Standby Power (ESP) | 2000kW / 2500kVA",
        "| Engine Brand / Model | MTU 16V4000G24F",
        "| Alternator Rated Output | 1800kW / 2250kVA",
        "| Protection Class | IP23",
        "| Phase | 3-phase"
      ]
    },
    {
      "n": 134,
      "title": "SPN Series Powered by Perkins (50Hz:300kW-1000kW) | SWT",
      "header": [
        "| Genset models | Rated power | Engine model | Efficiency",
        "| Electric | Heat | Total",
        "| kWe | kVA | % | % | %"
      ],
      "rows": [
        "| SPN375 | 300 | 375 | 4006-23TRS1 | 37.4 | 52.8 | 90.2",
        "| SPN460 | 368 | 460 | 4006-23TRS2 | 38.4 | 47.1 | 85.5",
        "| SPN525 | 420 | 525 | 4008-30TRS1 | 37.9 | 48.1 | 86.0",
        "| SPN625 | 500 | 625 | 4008-30TRS2 | 38.5 | 46.4 | 84.9",
        "| SPN1075 | 860 | 1075 | 4016-61TRS1 | 38.4 | 44.6 | 83.0",
        "| SPN1250 | 1000 | 1250 | 4016-61TRS2 | 38.6 | 42.2 | 80.8"
      ]
    },
    {
      "n": 135,
      "title": "SWT Yuchai Series Diesel Generator Sets | SWT",
      "header": [
        "| Model | Configuration Reference | Prime Power | Standby Power | Frequency | Voltage"
      ],
      "rows": [
        "| SY33 | 4D24TG2 | 24kW / 30kVA | 26.4kW / 33kVA | 50Hz | 380/400/415V",
        "| SY33 | YCDV254FHZ-40 | 24kW / 30kVA | 26.4kW / 33kVA | 50Hz | 400/230V",
        "| SY41 | 4D24TG0 | 30kW / 38kVA | 33kW / 41kVA | 50Hz | 380/400/415V",
        "| SY41 | YCDV254FHZ-50 | 30kW / 37.5kVA | 33kW / 41kVA | 50Hz | 400/230V",
        "| SY55 | YC4D80-D34 | 40kW / 50kVA | 44kW / 55kVA | 50Hz | 380/400/415V",
        "| SY55 | YCD4V33H6-75 | 40kW / 50kVA | 44kW / 55kVA | 50Hz | 400/230V",
        "| SY69 | YC4D90-D34 | 50kW / 63kVA | 55kW / 69kVA | 50Hz | 380/400/415V",
        "| SY83 | YC4D105-D34 | 60kW / 75kVA | 66kW / 83kVA | 50Hz | 380/400/415V",
        "| SY156 | YCD6Q23H8-210 | 115kW / 144kVA | 125kW / 156kVA | 50Hz | 400/230V",
        "| SY180 | YC6A230-D30 | 128kW / 160kVA | 144kW / 180kVA | 50Hz | 380/400/415V",
        "| SY550 | YC6K660-D30 | 400kW / 500kVA | 440kW / 550kVA | 50Hz | 400/230V",
        "| SY550 | YC6T660L-D31 | 400kW / 500kVA | 440kW / 550kVA | 50Hz | 380/400/415V",
        "| SYM550 | YC6T660L-D31 + Mecc Alte | 400kW / 500kVA | 440kW / 550kVA | 50Hz | 380/400/415V"
      ]
    },
    {
      "n": 136,
      "title": "SWT MTU SML Series Diesel Generator Sets | SWT",
      "header": [
        "| Model | Prime Power | Standby Power | Frequency | Voltage | Matched Engine"
      ],
      "rows": [
        "| SML500 | 360kW / 450kVA | 400kW / 500kVA | 50Hz | 400/230V | MTU 10V1600G10F",
        "| SML550 | 400kW / 500kVA | 440kW / 550kVA | 50Hz | 400/230V | MTU 10V1600G20F",
        "| SML660 | 480kW / 600kVA | 528kW / 660kVA | 50Hz | 400/230V | MTU 12V1600G10F",
        "| SML715 | 520kW / 650kVA | 572kW / 715kVA | 50Hz | 400/230V | MTU 12V1600G20F"
      ]
    },
    {
      "n": 137,
      "title": "Perkins Diesel Generator Sets, 495–1800kW Prime | SWT",
      "header": [
        "| Model | Frequency | Prime Power | Standby Power | Rated Voltage | Matched Engine Model"
      ],
      "rows": [
        "| SP680 | 50Hz | 495kW / 619kVA | 544kW / 680kVA | 380/400/415V | 2806D-E18TAG1A",
        "| SP825 | 50Hz | 600kW / 750kVA | 660kW / 825kVA | 380/400/415V | 4006-23TAG2A",
        "| SP1250 | 50Hz | 906kW / 1133kVA | 1000kW / 1250kVA | 380/400/415V | 4008-30TAG3",
        "| SP1815 | 50Hz | 1320kW / 1650kVA | 1452kW / 1815kVA | 380/400/415V | 4012-46TAG3A",
        "| SP2275 | 50Hz | 1656kW / 2070kVA | 1820kW / 2275kVA | 380/400/415V | 4016TAG2A",
        "| SP2500 | 50Hz | 1800kW / 2250kVA | 2000kW / 2500kVA | 380/400/415V | 4016-61TRG3",
        "| SP840X | 60Hz | 612kW / 765kVA | 672kW / 840kVA | 440/460/480V | 4006-23TAG2A",
        "| SP1390X | 60Hz | 1012kW / 1265kVA | 1112kW / 1390kVA | 440/460/480V | 4012-46TWG2A",
        "| SP1687X | 60Hz | 1227kW / 1534kVA | 1350kW / 1687kVA | 440/460/480V | 4012-46TAG2A",
        "| SP1870X | 60Hz | 1360kW / 1700kVA | 1496kW / 1870kVA | 440/460/480V | 4012-46TAG3A"
      ]
    },
    {
      "n": 138,
      "title": "Cummins Series SC2500 Diesel Generator Set | SWT",
      "header": [
        "| Model | Engine Platform | Prime Power | Standby Power | Frequency | Rated Voltage"
      ],
      "rows": [
        "| SC2500 | Cummins QSK60-G8 | 1800kW / 2250kVA | 2000kW / 2500kVA | 50Hz | 380 / 400 / 415V",
        "| SC2500 | Cummins QSK60-G13 | 1600kW / 2000kVA | 2000kW / 2500kVA | 50Hz | 380 / 400 / 415V",
        "| SC2500 | Cummins QSK60-G21 | 1800kW / 2250kVA | 2000kW / 2500kVA | 50Hz | 380 / 400 / 415V"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "ComAp",
      "model": null,
      "text": "ComAp",
      "line": "| Spare parts | DSE6020 / DSE7320 / DSE8610 / DSE8620 / DSE8660 controller options | ComAp and SmartGen controller options",
      "src": [
        101
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE6020",
      "text": "DSE6020",
      "line": "| Spare parts | DSE6020 / DSE7320 / DSE8610 / DSE8620 / DSE8660 controller options | ComAp and SmartGen controller options",
      "src": [
        101
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7320",
      "text": "DSE7320",
      "line": "| Spare parts | DSE6020 / DSE7320 / DSE8610 / DSE8620 / DSE8660 controller options | ComAp and SmartGen controller options",
      "src": [
        101
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8610",
      "text": "DSE8610",
      "line": "| Spare parts | DSE6020 / DSE7320 / DSE8610 / DSE8620 / DSE8660 controller options | ComAp and SmartGen controller options",
      "src": [
        101
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8620",
      "text": "DSE8620",
      "line": "| Spare parts | DSE6020 / DSE7320 / DSE8610 / DSE8620 / DSE8660 controller options | ComAp and SmartGen controller options",
      "src": [
        101
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8660",
      "text": "DSE8660",
      "line": "| Spare parts | DSE6020 / DSE7320 / DSE8610 / DSE8620 / DSE8660 controller options | ComAp and SmartGen controller options",
      "src": [
        101
      ]
    },
    {
      "brand": "DEIF",
      "model": "AGC-150",
      "text": "AGC150",
      "line": "| Controller | AGC150 DEIF",
      "src": [
        114,
        115
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM1790",
      "text": "HGM1790",
      "line": "| Control system | HGM1790 (SMARTGEN) | HGM1790 (SMARTGEN)",
      "src": [
        120
      ]
    }
  ]
}
