{
  "id": "taihai-taizhou",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "泰州泰海机电设备有限公司",
    "brands": [
      "泰海"
    ]
  },
  "website": "http://jstaihai.com/",
  "hq": {
    "province": "Jiangsu",
    "city": "Taizhou"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Tổ máy diesel 3–2500 kW (tự động, giảm ồn, di động); 3000 tổ máy/năm",
      "src": [
        1
      ]
    },
    {
      "text": "Nhà xưởng 16.000 m², gần 150 công nhân",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: nhà sản xuất tổ máy hàng đầu trong nước",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 3,
        "max": 2500,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Chưa có năm thành lập, chứng chỉ"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://jstaihai.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "泰州泰海机电设备有限公司是国内一流的柴油发电机组生产制造商。在建现代化的标准厂房16000平方米，职工人数近150名，年生产柴油发电机组3000台（套）。",
        "为用户提供3KW-2500KW各种规格普及型、自动化、四保护、自动切换、低噪音及移动式等。"
      ],
      "file": "sources/taihai-taizhou/1.md"
    },
    {
      "n": 101,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2203",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| TH-1500GF | 1875 | 1500 | QSK60-G3 | 16V | 159/190 | 60 | 187 | 6175×2600×2840 | 15152 |"
      ],
      "file": "sources/taihai-taizhou/101.md"
    },
    {
      "n": 102,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2204",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档"
      ],
      "file": "sources/taihai-taizhou/102.md"
    },
    {
      "n": 103,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2205",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档"
      ],
      "file": "sources/taihai-taizhou/103.md"
    },
    {
      "n": 104,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2206",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| TH-500GF | 625 | 500 | KTAA19-G6A | 6L | 159/159 | 18.9 | 203.8 | 3550×1550×2100 | 4400 |"
      ],
      "file": "sources/taihai-taizhou/104.md"
    },
    {
      "n": 105,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2207",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量(L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档"
      ],
      "file": "sources/taihai-taizhou/105.md"
    },
    {
      "n": 106,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2208",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| TH-200GF | 250 | 200 | NT855-GA | 6L | 140/152 | 14 | 206 | 2980×1000×1700 | 2320 |"
      ],
      "file": "sources/taihai-taizhou/106.md"
    },
    {
      "n": 107,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2209",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| TH-15GF | 18.75 | 15 | 4B3.9-G2 | 4L | 102/120 | 3.9 | 209 | 1660×750×1200 | 800 |"
      ],
      "file": "sources/taihai-taizhou/107.md"
    },
    {
      "n": 108,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2244",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率(kw) | 电流(A) | 柴油机型号 | 缸数 | 缸径*行程（mm） | 排气量 (L) | 润滑油容量（L） | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg"
      ],
      "file": "sources/taihai-taizhou/108.md"
    },
    {
      "n": 109,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2243",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率(kw) | 电流(A) | 柴油机型号 | 缸数 | 缸径*行程（mm） | 排气量 (L) | 润滑油容量 （L） | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg"
      ],
      "file": "sources/taihai-taizhou/109.md"
    },
    {
      "n": 110,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2242",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (kw) | 电流 (A) | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 润滑油容量（ L ） | 燃油消耗率 g/kw.h | 机组尺寸 mm L×W×H | 机组重量 kg"
      ],
      "file": "sources/taihai-taizhou/110.md"
    },
    {
      "n": 111,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2239",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 | 技术文档"
      ],
      "file": "sources/taihai-taizhou/111.md"
    },
    {
      "n": 112,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2238",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(L/h) | 外形尺寸(L×W×H)(mm) | 重量 | 技术文档"
      ],
      "file": "sources/taihai-taizhou/112.md"
    },
    {
      "n": 113,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2237",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量 (L) | 燃油消耗量(g/kwh) | 外形尺寸(L×W×H) (mm) | 重量(kg) | 技术文档"
      ],
      "file": "sources/taihai-taizhou/113.md"
    },
    {
      "n": 114,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2235",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (L/h) | 长宽高 (L×W×H)(mm) | Weight(kg)"
      ],
      "file": "sources/taihai-taizhou/114.md"
    },
    {
      "n": 115,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2221",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)"
      ],
      "file": "sources/taihai-taizhou/115.md"
    },
    {
      "n": 116,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2220",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)"
      ],
      "file": "sources/taihai-taizhou/116.md"
    },
    {
      "n": 117,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2219",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 型号 | 机组功率 | 柴油机型号 | 排量 | 缸径x行程(mm) | 排量 (L) | 尺寸 (L*W*H)(mm) | 重量 (kg)"
      ],
      "file": "sources/taihai-taizhou/117.md"
    },
    {
      "n": 118,
      "url": "http://jstaihai.com/InfoProductView.asp?id=2218",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 燃气消耗量 (m3/kwh) | 燃料 | 外形尺寸 (L×W×H) (mm) | 重量 (kg)"
      ],
      "file": "sources/taihai-taizhou/118.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "1200KW以上发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [],
      "rows": [
        "| TH-1500GF | 1875 | 1500 | QSK60-G3 | 16V | 159/190 | 60 | 187 | 6175×2600×2840 | 15152 |",
        "| TH-1600GF | 2000 | 1600 | QSK60-G4 | 16V | 159/190 | 60 | 194 | 6175×2600×2840 | 15366 |",
        "| TH-1800GF | 2250 | 1800 | QSK60-G13 | 16V | 159/190 | 60 | 199 | 6175×2600×2840 | 17217 |",
        "| TH-2000GF | 2500 | 2000 | QSK78-G9 | 16V | 170/190 | 77.6 | 201 | 7158×2800×2900 | 24880 |",
        "| TH-2400GF | 3000 | 2400 | QSK78-G6 | 16V | 170/190 | 77.6 | 203 | 7158×2800×2900 | 25280 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-1200GF | 1500 | 1200 | 4012-46TAG2A | 12V | 160/190 | 45.842 | 237 | 5220×2130×2600 | 9720 |",
        "| TH-1350GF | 1687 | 1350 | 4012-46TAG3A | 12V | 160/190 | 45.842 | 275 | 5220×2130×2600 | 10000 |",
        "| TH-1500GF | 1875 | 1500 | 4016TAG1A | 16V | 160/190 | 61.123 | 287 | 5220×2130×2600 | 13155 |",
        "| TH-1600GF | 2000 | 1600 | 4016TAG2A | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |",
        "| | | | 4016-61TRG2 | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |",
        "| TH-1800GF | 2250 | 1800 | 4016-61TRG3 | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-1280GF | 1600 | 1280 | 12V4000G23 | 12 | 170/210 | 57.2 | 288.2 | 6150×2150×2400 | 13000 |",
        "| TH-1360GF | 1700 | 1360 | 12V4000G23 | 12 | 170/210 | 57.2 | 303.3 | 6150×2150×2400 | 13500 |",
        "| TH-1450GF | 1812 | 1450 | 12V4000G63 | 12 | 170/210 | 57.2 | 342.3 | 6150×2150×2400 | 14000 |",
        "| TH-1640GF | 2050 | 1640 | 16V4000G23 | 16 | 170/210 | 76.3 | 384.3 | 6500×2600×2500 | 17000 |",
        "| TH-1880GF | 2350 | 1880 | 16V4000G63 | 16 | 170/210 | 76.3 | 423.3 | 6550×2600×2500 | 17600 |",
        "| TH-2000GF | 2500 | 2000 | 20V4000G23 | 20 | 170/210 | 95.4 | 478 | 8300×2950×2550 | 24000 |",
        "| TH-2330GF | 2912 | 2330 | 20V4000G63 | 20 | 170/210 | 95.4 | 518.8 | 8300×2950×2550 | 24500 |",
        "| TH-2500GF | 3125 | 2500 | 20V4000G63L | 20 | 170/210 | 95.4 | 558.9 | 8300×2950×2550 | 25000 |",
        "| TH-1200GF | 1500 | 1200 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000",
        "| TH-1500GF | 1875 | 1500 | H12V190Z | 12V | 190/215 | 73.15 | 202 | 5920×1970×2900 | 14000",
        "| TH-1600GF | 2000 | 1600 | H12V190Z | 12V | 190/215 | 73.15 | 202 | 5920×1970×2900 | 14000",
        "| TH-1800GF | 2250 | 1800 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000",
        "| TH-2000GF | 2500 | 2000 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000",
        "| TH-2200GF | 2750 | 2200 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000",
        "| TH-2300GF | 2875 | 2300 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000",
        "| TH-2400GF | 3000 | 2400 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 16000"
      ]
    },
    {
      "n": 102,
      "title": "1000KW-1200KW发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档",
        "| | KVA | KW | | | | | | |"
      ],
      "rows": [
        "| TH-1000GF | 1250 | 1000 | KTA50-G3 | 16V | 159/159 | 50.3 | 202 | 5100×2280×2500 | 9600 |",
        "| TH-1120GF | 1400 | 1120 | KTA50-G8 | 16V | 159/159 | 50.3 | 204 | 5100×2280×2500 | 13000 |",
        "| TH-1200GF | 1500 | 1200 | KTA50-GS8 | 16V | 159/159 | 50.3 | 204 | 5100×2280×2500 | 13000 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-1000GF | 1250 | 1000 | 4012-46TWG2A | 12V | 160/190 | 45.842 | 196 | 5220×2130×2600 | 9230 |",
        "| TH-1200GF | 1500 | 1200 | 4012-46TAG2A | 12V | 160/190 | 45.842 | 237 | 5220×2130×2600 | 9720 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-1000GF | 1250 | 1000 | 12V4000G21R | 12 | 165/190 | 48.7 | 246.2 | 6150×2150×2400 | 11500 |",
        "| TH-1150GF | 1437 | 1150 | 12V4000G23R | 12 | 170/210 | 57.2 | 269.7 | 6150×2150×2400 | 12000 |",
        "| TH-1280GF | 1600 | 1280 | 12V4000G23 | 12 | 170/210 | 57.2 | 288.2 | 6150×2150×2400 | 13000 |",
        "| TH-1000GF | 1250 | 1000 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000",
        "| TH-1200GF | 1500 | 1200 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000"
      ]
    },
    {
      "n": 103,
      "title": "800KW-1000KW发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档",
        "| | KVA | KW | | | | | | |"
      ],
      "rows": [
        "| TH-800GF | 1000 | 800 | KTA38-G5 | 12V | 159/159 | 37.8 | 201 | 4500×1850×2350 | 6900 |",
        "| TH-900GF | 1125 | 900 | KTA38-G9 | 12V | 159/159 | 37.8 | 201 | 4500×2100×2500 | 7500 |",
        "| TH-1000GF | 1250 | 1000 | KTA50-G3 | 16V | 159/159 | 50.3 | 202 | 5100×2280×2500 | 9600 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-800GF | 1000 | 800 | 4008TAG2A | 8V | 160/190 | 30.561 | 163 | 4700×2045×2475 | 7639 |",
        "| TH-1000GF | 1250 | 1000 | 4012-46TWG2A | 12V | 160/190 | 45.842 | 196 | 5220×2130×2600 | 9230 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-800GF | 1000 | 800 | 16V2000G65 | 16 | 130/150 | 31.84 | 200.9 | 4500×2000×2300 | 7850 |",
        "| TH-910GF | 1137 | 910 | 18V2000G65 | 18 | 130/150 | 35.82 | 226 | 4750×1800×2400 | 9000 |",
        "| TH-1000GF | 1250 | 1000 | 12V4000G21R | 12 | 165/190 | 48.7 | 246.2 | 6150×2150×2400 | 11500 |",
        "| TH-800GF | 1000 | 800 | Z12V190B | 12V | 190/210 | 71.5 | 205 | 5800×1750×2900 | 10000",
        "| TH-850GF | 1062 | 850 | Z12V190B | 12V | 190/210 | 71.5 | 205 | 5800×1750×2900 | 10000",
        "| TH-900GF | 1125 | 900 | G12V190ZL | 12V | 190/210 | 71.45 | 205 | 5800×1750×2900 | 10000",
        "| TH-1000GF | 1250 | 1000 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000"
      ]
    },
    {
      "n": 104,
      "title": "500KW-800KW发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [],
      "rows": [
        "| TH-500GF | 625 | 500 | KTAA19-G6A | 6L | 159/159 | 18.9 | 203.8 | 3550×1550×2100 | 4400 |",
        "| TH-600GF | 725 | 600 | KTA38-G2 | 12V | 159/159 | 37.8 | 206 | 4260×1650×2350 | 6350 |",
        "| TH-640GF | 800 | 640 | KTA38-G2B | 12V | 159/159 | 37.8 | 206 | 4260×1650×2350 | 6350 |",
        "| TH-720GF | 900 | 720 | KTA38-G2A | 12V | 159/159 | 37.8 | 210 | 4350×1650×2350 | 6650 |",
        "| TH-800GF | 1000 | 800 | KTA38-G5 | 12V | 159/159 | 37.8 | 201 | 4500×1850×2350 | 6900 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-500GF | 625 | 500 | 2806A-E18TAG2 | 6L | 145/183 | 18.13 | 97 | 3960×1535×2100 | 4453 |",
        "| TH-600GF | 750 | 600 | 4006-23TAG2A | 6L | 160/190 | 22.921 | 130 | 4450×1650×2290 | 5413 |",
        "| TH-640GF | 800 | 640 | 4006-23TAG3A | 6L | 160/190 | 22.921 | 130 | 4450×1710×2290 | 5422 |",
        "| TH-700GF | 875 | 700 | 4008TAG1A | 8V | 160/190 | 30.561 | 163 | 4700×2045×2475 | 7600 |",
        "| TH-800GF | 1000 | 800 | 4008TAG2A | 8V | 160/190 | 30.561 | 163 | 4700×2045×2475 | 7639 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-528GF | 660 | 528 | 12V1600G20F | 12 | 122/150 | 21.0 | 191 | 3330×1590×1970 | 4100 |",
        "| TH-520GF | 650 | 520 | 12V2000G25 | 12 | 130/150 | 23.88 | 161.2 | 4200×1650×2200 | 7000 |",
        "| TH-640GF | 800 | 640 | 12V2000G65 | 12 | 130/150 | 23.88 | 161.2 | 4200×1650×2200 | 7000 |",
        "| TH-728GF | 910 | 728 | 16V2000G25 | 16 | 130/150 | 31.84 | 178.6 | 4500×2000×2300 | 7850 |",
        "| TH-800GF | 1000 | 800 | 16V2000G65 | 16 | 130/150 | 31.84 | 200.9 | 4500×2000×2300 | 7850 |",
        "| TH-500GF | 625 | 500 | DP180LB | 10V | 128/142 | 18.273 | 121.8 | 3600×1420×1700 | 3980",
        "| TH-560GF | 700 | 560 | DP222LB | 12V | 128/142 | 21.927 | 130.0 | 3600×1420×1700 | 4100",
        "| TH-600GF | 750 | 600 | DP222LC | 12V | 128/142 | 21.927 | 134.0 | 3700×1500×1800 | 4160",
        "| TH-640GF | 800 | 640 | DP222LC | 12V | 128/142 | 21.927 | 148.5 | 3700×1500×1800 | 4200",
        "| | KVA | KW | | | | | | | |",
        "| TH-500GF | 625 | 500 | SC27G830D2 | 12V | 135/155 | 26.6 | 210 | 3500×1610×2110 | 3700 |",
        "| TH-600GF | 750 | 600 | SC33W990D2 | 6L | 180/215 | 32.8 | 215 | 4400×1690×2150 | 7000 |",
        "| TH-500GF | 625 | 500 | YC6TD840L-D20 | 6L | 152/180 | 19.57 | 192 | 3550×1260×1820 | 3500",
        "| TH-600GF | 750 | 600 | YC6C1020L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000",
        "| TH-640GF | 800 | 640 | YC6C1070L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000",
        "| TH-720GF | 900 | 720 | YC6C1220L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000",
        "| TH-800GF | 1000 | 800 | YC6C1320L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000",
        "| TH-500GF | 625 | 500 | WD269TAD56 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200",
        "| TH-550GF | 687.5 | 550 | WD287TAD61L | 12 | 138/160 | 28.7 | 198 | 3700×1700×2200 | 4400",
        "| TH-600GF | 750 | 600 | WD305TAD68 | 12 | 140/165 | 30.5 | 196 | 3700×1700×2200 | 4400",
        "| TH-720GF | 900 | 720 | WD327TAD78 | 12 | 145/165 | 32.7 | 196 | 3700×1700×2200 | 4400",
        "| TH-800GF | 1000 | 800 | WD327TAD88 | 12 | 145/165 | 32.7 | 196 | 3700×1700×2200 | 4400"
      ]
    },
    {
      "n": 105,
      "title": "300KW-500KW发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量(L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档",
        "| | KVA | KW | | | | | | |"
      ],
      "rows": [
        "| TH-320GF | 400 | 320 | NTAA855-G7A | 6L | 140/152 | 14 | 204 | 3400×1280×1800 | 3050 |",
        "| TH-360GF | 450 | 360 | KTA19-G3 | 6L | 159/159 | 18.9 | 203.8 | 3300×1350×2000 | 3600 |",
        "| TH-400GF | 500 | 400 | KTA19-G3A | 6L | 159/159 | 18.9 | 203.8 | 3420×1250×1930 | 3720 |",
        "| TH-420GF | 525 | 420 | KTAA19-G5 | 6L | 159/159 | 18.9 | 206 | 3550×1550×2100 | 4000 |",
        "| TH-500GF | 625 | 500 | KTAA19-G6A | 6L | 159/159 | 18.9 | 203.8 | 3550×1550×2100 | 4400 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-320GF | 400 | 320 | TAD1344GE | 6L | 131/158 | 12.78 | 194 | 3130×1115×1800 | 3000 |",
        "| TH-360GF | 450 | 360 | TAD1345GE | 6L | 131/158 | 12.78 | 196 | 3205×1115×1800 | 3200 |",
        "| TH-400GF | 500 | 400 | TAD1641GE | 6L | 144/165 | 16.12 | 199 | 3300×1160×2000 | 3800 |",
        "| TH-450GF | 562.5 | 450 | TAD1642GE | 6L | 144/165 | 16.12 | 198 | 3300×1160×2000 | 3810 |",
        "| TH-500GF | 625 | 500 | TWD1643GE | 6L | 144/165 | 16.12 | 199 | 3405×1397×2000 | 4050 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-320GF | 400 | 320 | 2206A-E13TAG3 | 6L | 130/157 | 12.5 | 62 | 3500×1105×1960 | 3385 |",
        "| TH-360GF | 450 | 360 | 2506A-E15TAG1 | 6L | 137/171 | 15.2 | 72 | 3935×1150×2080 | 3583 |",
        "| TH-400GF | 500 | 400 | 2506A-E15TAG2 | 6L | 137/171 | 15.2 | 76 | 3935×1150×2080 | 3691 |",
        "| TH-480GF | 600 | 480 | 2806A-E18TAG1A | 6L | 145/183 | 18.13 | 90 | 3960×1535×2100 | 4298 |",
        "| TH-500GF | 625 | 500 | 2806A-E18TAG2 | 6L | 145/183 | 18.13 | 97 | 3960×1535×2100 | 4453 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-320GF | 400 | 320 | 8V1600G20F | 8 | 122/150 | 14.0 | 190 | 3000×1590×1940 | 3570 |",
        "| TH-360GF | 450 | 360 | 10V1600G10F | 10 | 122/150 | 17.5 | 191 | 3095×1590×1970 | 4065 |",
        "| TH-400GF | 500 | 400 | 10V1600G20F | 10 | 122/150 | 17.5 | 190 | 3095×1590×1970 | 4065 |",
        "| TH-480GF | 600 | 480 | 12V1600G10F | 12 | 122/150 | 21.0 | 192 | 3330×1590×1970 | 4100 |",
        "| TH-300GF | 375 | 300 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2885",
        "| TH-320GF | 400 | 320 | P158LE | 8V | 128/142 | 14.618 | 89.3 | 3120×1390×1690 | 2885",
        "| TH-368GF | 460 | 368 | DP158LC | 8V | 128/142 | 14.618 | 99.6 | 3300×1390×1780 | 3285",
        "| TH-420GF | 525 | 420 | DP158LD | 8V | 128/142 | 14.618 | 115.1 | 3300×1390×1780 | 3285",
        "| TH-456GF | 570 | 456 | DP180LA | 10V | 128/142 | 18.273 | 120.4 | 3450×1390×1820 | 3900",
        "| TH-500GF | 625 | 500 | DP180LB | 10V | 128/142 | 18.273 | 121.8 | 3600×1420×1700 | 3980",
        "| | KVA | KW | | | | | | | |",
        "| TH-300GF | 375 | 300 | SC15G500D2 | 6L | 135/165 | 14.16 | 200 | 3300×1340×1900 | 3390 |",
        "| TH-360GF | 450 | 360 | SC25G610D2 | 12V | 135/150 | 25.8 | 202 | 3500×1570×1980 | 3650 |",
        "| TH-400GF | 500 | 400 | SC25G690D2 | 12V | 135/150 | 25.8 | 202 | 3500×1610×2110 | 3675 |",
        "| TH-450GF | 562.5 | 450 | SC27G755D2 | 12V | 135/155 | 26.6 | 202 | 3500×1610×2110 | 3700 |",
        "| TH-500GF | 625 | 500 | SC27G830D2 | 12V | 135/155 | 26.6 | 210 | 3500×1610×2110 | 3700 |",
        "| TH-320GF | 400 | 320 | YC6T550L-D21 | 6L | 145/165 | 16.35 | 195 | 3010×1040×1820 | 2450",
        "| TH-360GF | 450 | 360 | YC6T600L-D22 | 6L | 145/165 | 16.35 | 195 | 3550×1260×1820 | 3300",
        "| TH-400GF | 500 | 400 | YC6T660L-D20 | 6L | 145/165 | 16.35 | 195 | 3550×1260×1820 | 3300",
        "| | | | YC6T700L-D20 | 6L | 145/165 | 16.35 | 195 | 3550×1260×1820 | 3300",
        "| TH-450GF | 562.5 | 450 | YC6TD780L-D20 | 6L | 152/180 | 19.57 | 192 | 3550×1260×1820 | 3500",
        "| TH-500GF | 625 | 500 | YC6TD840L-D20 | 6L | 152/180 | 19.57 | 192 | 3550×1260×1820 | 3500",
        "| TH-350GF | 438 | 350 | WD269TAD38 | 12 | 138/150 | 26.9 | 198 | 3500×1600×2100 | 4000",
        "| TH-400GF | 500 | 400 | WD269TAD43 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200",
        "| TH-450GF | 563 | 450 | WD269TAD50 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200",
        "| TH-500GF | 625 | 500 | WD269TAD56 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200"
      ]
    },
    {
      "n": 106,
      "title": "100KW-300KW发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [],
      "rows": [
        "| TH-200GF | 250 | 200 | NT855-GA | 6L | 140/152 | 14 | 206 | 2980×1000×1700 | 2320 |",
        "| | | | MTA11-G2A | 6L | 125/147 | 10.8 | 200 | 2980×1000×1700 | 2320 |",
        "| TH-250GF | 312.5 | 250 | NTA855-G1B | 6L | 140/152 | 14 | 207 | 2980×1000×1700 | 2450 |",
        "| | | | MTAA11-G3 | 6L | 125/147 | 10.8 | 188 | 3150×1050×1700 | 2450 |",
        "| TH-275GF | 343.7 | 275 | NTA855-G2A | 6L | 140/152 | 14 | 206 | 3100×1000×1700 | 2600 |",
        "| TH-300GF | 375 | 300 | NTAA855-G7 | 6L | 140/152 | 14 | 204 | 3400×1280×1800 | 3050 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-120GF | 150 | 120 | TAD731GE | 6L | 108/130 | 7.15 | 215 | 2400×870×1450 | 1560 |",
        "| TH-150GF | 188 | 150 | TAD732GE | 6L | 108/130 | 7.15 | 213 | 2600×1050×1500 | 1600 |",
        "| TH-180GF | 225 | 180 | TAD733GE | 6L | 108/130 | 7.15 | 216 | 2600×1050×1770 | 1800 |",
        "| TH-200GF | 250 | 200 | TAD734GE | 6L | 108/130 | 7.15 | 204 | 2600×1120×1670 | 2700 |",
        "| TH-250GF | 312.5 | 250 | TAD1341GE | 6L | 131/158 | 12.78 | 191 | 2950×1120×1595 | 2700 |",
        "| TH-280GF | 350 | 280 | TAD1342GE | 6L | 131/158 | 12.78 | 191 | 2950×1120×1595 | 2700 |",
        "| TH-300GF | 375 | 300 | TAD1343GE | 6L | 131/158 | 12.78 | 192 | 3130×1115×1800 | 3000 |",
        "| TH-100GF | 125 | 100 | 1106A-70TAG1 | 6L | 105/135 | 7.01 | 24.1 | 2565×730×1575 | 1376 |",
        "| | | | 1006TAG | 6L | 100/127 | 5.99 | 24.1 | 2565×730×1575 | 1376 |",
        "| TH-120GF | 150 | 120 | 1006TAG2 | 6L | 100/127 | 5.99 | 31 | 2565×730×1575 | 1416 |",
        "| | | | 1106A-70TAG2 | 6L | 105/135 | 7.01 | 31 | 2565×730×1575 | 1416 |",
        "| TH-140GF | 175 | 140 | 1106A-70TAG3 | 6L | 105/135 | 7.01 | 31 | 2645×730×1630 | 1644 |",
        "| | | | 1106C-E66TAG4 | 6L | 105/127 | 6.6 | 31 | 2645×730×1630 | 1644 |",
        "| TH-150GF | 187.5 | 150 | 1106A-70TAG4 | 6L | 105/135 | 7.01 | 31 | 2645×730×1630 | 1644 |",
        "| TH-160GF | 200 | 160 | 1306C-E87TAG3 | 6L | 116.6/135.9 | 8.7 | 36.8 | 3035×900×1525 | 1695 |",
        "| TH-180GF | 225 | 180 | 1306C-E87TAG4 | 6L | 116.6/135.9 | 8.7 | 39.7 | 3035×900×1525 | 1695 |",
        "| TH-200GF | 250 | 200 | 1306C-E87TAG6 | 6L | 116.6/135.9 | 8.7 | 42.6 | 3035×900×1525 | 2035 |",
        "| TH-280GF | 350 | 280 | 2206A-E13TAG2 | 6L | 130/157 | 12.5 | 54 | 3500×1105×1960 | 3385 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-224GF | 280 | 224 | 6R1600G10F | 6 | 122/150 | 10.5 | 201 | 3000×1335×1880 | 2795 |",
        "| TH-250GF | 312.5 | 250 | 6R1600G20F | 6 | 122/150 | 10.5 | 199 | 3000×1335×1880 | 2795 |",
        "| TH-300GF | 375 | 300 | 8V1600G10F | 8 | 122/150 | 14.0 | 191 | 3000×1590×1940 | 3570 |",
        "| TH-120GF | 150 | 120 | P086TI-1 | 6L | 111/139 | 8.071 | 35.4 | 2650×950×1400 | 1800",
        "| TH-150GF | 187.5 | 150 | P086TI | 6L | 111/139 | 8.071 | 43.1 | 2650×950×1400 | 1800",
        "| TH-200GF | 250 | 200 | P126TI | 6L | 123/155 | 11.051 | 58.1 | 2960×1030×1500 | 2315",
        "| TH-250GF | 312.5 | 250 | P126TI-II | 6L | 123/155 | 11.051 | 63.1 | 2960×1030×1500 | 2315",
        "| TH-280GF | 350 | 280 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2715",
        "| TH-300GF | 375 | 300 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2885",
        "| | KVA | KW | | | | | | | |",
        "| TH-120GF | 150 | 120 | SC8D220D2 | 6L | 114/135 | 8.28 | 200 | 2700×1000×1500 | 2200 |",
        "| TH-150GF | 187.5 | 150 | SC7H250D2 | 6L | 105/124 | 6.5 | 193 | 2700×1000×1500 | 2250 |",
        "| TH-160GF | 200 | 160 | SC8D280D2 | 6L | 114/135 | 8.28 | 200 | 2700×1000×1500 | 2250 |",
        "| TH-180GF | 225 | 180 | SC13G310D2 | 6L | 135/150 | 12.88 | 200 | 2700×1000×1500 | 2250 |",
        "| TH-200GF | 250 | 200 | SC9D340D2 | 6L | 114/144 | 8.82 | 195 | 3000×1080×1700 | 2350 |",
        "| TH-250GF | 312.5 | 250 | SC13G420D2 | 6L | 135/150 | 12.88 | 200 | 3150×1240×1750 | 2500 |",
        "| TH-270GF | 337.5 | 270 | SC12E460D2 | 6L | 128/153 | 11.8 | 192 | 3160×1400×1750 | 2500 |",
        "| TH-300GF | 375 | 300 | SC15G500D2 | 6L | 135/165 | 14.16 | 200 | 3300×1340×1900 | 3390 |",
        "| TH-120GF | 150 | 120 | YC6A200L-D20 | 6L | 108/132 | 7.252 | 192 | 2600×1000×1700 | 1700",
        "| TH-150GF | 187.5 | 150 | YC6A230L-D20 | 6L | 108/132 | 7.252 | 192 | 2700×1000×1700 | 1770",
        "| TH-160GF | 200 | 160 | YC6G245L-D20 | 6L | 112/132 | 7.8 | 195 | 2700×1000×1700 | 1770",
        "| TH-180GF | 225 | 180 | YC6M350L-D20 | 6L | 120/145 | 9.839 | 197 | 3010×1040×1820 | 2450",
        "| TH-200GF | 250 | 200 | YC6M350L-D20 | 6L | 120/145 | 9.839 | 197 | 3010×1040×1820 | 2450",
        "| TH-250GF | 312.5 | 250 | YC6MK420L-D20 | 6L | 123/145 | 10.338 | 195 | 3010×1040×1820 | 2450",
        "| TH-300GF | 375 | 300 | YC6MJ480L-D20 | 6L | 131/145 | 11.726 | 195 | 3010×1040×1820 | 2450",
        "| TH-120GF | 150 | 120 | WD150D15 | 6 | 140/160 | 14.8 | 198 | 2650×900×1400 | 2200",
        "| TH-150GF | 187.5 | 150 | WD129TD16 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2200",
        "| TH-160GF | 200 | 160 | WD129TD17 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2200",
        "| TH-180GF | 225 | 180 | WD135TD19 | 6 | 135/150 | 13.5 | 198 | 2650×900×1400 | 2200",
        "| TH-200GF | 250 | 200 | WD129TAD23 | 6 | 135/150 | 12.9 | 198 | 3000×1250×1900 | 2600",
        "| TH-250GF | 312.5 | 250 | WD135TAD28 | 6 | 138/150 | 13.5 | 198 | 3000×1250×1900 | 3000",
        "| TH-280GF | 350 | 280 | WD145TAD30 | 6 | 138/160 | 14.5 | 198 | 3000×1250×1900 | 3200",
        "| TH-300GF | 375 | 300 | WD145TAD33L | 6 | 138/160 | 14.5 | 198 | 3000×1250×1900 | 3200"
      ]
    },
    {
      "n": 106,
      "title": "100KW-300KW发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档",
        "| | KVA | KW | | | | | | |"
      ],
      "rows": [
        "| TH-104GF | 130 | 104 | 6BTAA5.9-G2 | 6L | 102/120 | 5.9 | 209 | 2300×850×1300 | 1400 |",
        "| TH-150GF | 187.5 | 150 | 6CTA8.3-G2 | 6L | 114/135 | 8.3 | 209 | 2400×860×1380 | 1440 |",
        "| TH-160GF | 200 | 160 | 6CTAA8.3-G2 | 6L | 114/135 | 8.3 | 209 | 2500×960×1450 | 1700 |",
        "| TH-200GF | 250 | 200 | 6LTAA8.9-G2 | 6L | 114/144 | 8.9 | 209 | 2640×970×1450 | 2000 |"
      ]
    },
    {
      "n": 107,
      "title": "10KW-100KW发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [],
      "rows": [
        "| TH-15GF | 18.75 | 15 | 4B3.9-G2 | 4L | 102/120 | 3.9 | 209 | 1660×750×1200 | 800 |",
        "| TH-20GF | 25 | 20 | 4B3.9-G2 | 4L | 102/120 | 3.9 | 209 | 1660×750×1200 | 800 |",
        "| TH-24GF | 30 | 24 | 4B3.9-G2 | 4L | 102/120 | 3.9 | 209 | 1660×750×1200 | 800 |",
        "| TH-32GF | 40 | 32 | 4BT3.9-G2 | 4L | 102/120 | 3.9 | 210 | 1660×750×1200 | 810 |",
        "| TH-48GF | 60 | 48 | 4BTA3.9-G2 | 4L | 102/120 | 3.9 | 210 | 1860×750×1200 | 850 |",
        "| TH-64GF | 80 | 64 | 6BT5.9-G2 | 6L | 102/120 | 5.9 | 206 | 2160×800×1300 | 1040 |",
        "| TH-75GF | 93.75 | 75 | 6BT5.9-G2 | 6L | 102/120 | 5.9 | 206 | 2160×800×1300 | 1056 |",
        "| TH-92GF | 115 | 92 | 6BTA5.9-G2 | 6L | 102/120 | 5.9 | 206 | 2160×800×1300 | 1096 |",
        "| TH-104GF | 130 | 104 | 6BTAA5.9-G2 | 6L | 102/120 | 5.9 | 209 | 2300×850×1300 | 1400 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-68GF | 85 | 68 | TAD530GE | 4L | 108/130 | 4.76 | 213 | 2080×720×1450 | 1090 |",
        "| TH-75GF | 93.75 | 75 | TAD531GE | 4L | 108/130 | 4.76 | 218 | 2080×750×1450 | 1150 |",
        "| TH-80GF | 100 | 80 | TAD531GE | 4L | 108/130 | 4.76 | 218 | 2080×750×1450 | 1150 |",
        "| TH-90GF | 112.5 | 90 | TAD532GE | 4L | 108/130 | 4.76 | 214 | 2280×900×1450 | 1250 |",
        "| TH-100GF | 125 | 100 | TAD532GE | 4L | 108/130 | 4.76 | 214 | 2280×900×1450 | 1250 |",
        "| | KVA | KW | | | | | | | |",
        "| TH-8GF | 10 | 8 | 403D-11G | 3L | 77/81 | 1.131 | 2.0 | 1100×450×940 | 290 |",
        "| TH-10GF | 12.5 | 10 | 403D-15G | 3L | 84/90 | 1.496 | 3.2 | 1200×500×1000 | 380 |",
        "| TH-16GF | 20 | 16 | 404D-22G | 4L | 84/100 | 2.216 | 4.0 | 1350×530×1000 | 456 |",
        "| TH-20GF | 25 | 20 | 404D-22TG | 4L | 84/100 | 2.216 | 5.0 | 1350×530×1000 | 480 |",
        "| TH-24GF | 30 | 24 | 1103A-33G | 3L | 105/127 | 3.3 | 5.4 | 1740×730×1565 | 762 |",
        "| TH-36GF | 45 | 36 | 1103A-33TG1 | 3L | 105/127 | 3.3 | 8.2 | 2030×730×1565 | 870 |",
        "| TH-50GF | 62.5 | 50 | 1104A-44TG1 | 4L | 105/127 | 4.4 | 11.2 | 2135×730×1595 | 978 |",
        "| TH-64GF | 80 | 64 | 1104A-44TG2 | 4L | 105/127 | 4.4 | 14.0 | 2135×730×1595 | 1018 |",
        "| TH-75GF | 93.7 | 75 | 1006TG1A | 6L | 100/127 | 5.99 | 16.5 | 2235×730×1595 | 1050 |",
        "| TH-80GF | 100 | 80 | 1006TG2A | 6L | 100/127 | 5.99 | 16.5 | 2235×730×1595 | 1050 |",
        "| | | | 1104C-44TAG2 | 4L | 105/127 | 4.4 | 17.1 | 2235×730×1595 | 1090 |",
        "| TH-100GF | 125 | 100 | 1106A-70TAG1 | 6L | 105/135 | 7.01 | 24.1 | 2565×730×1575 | 1376 |",
        "| | | | 1006TAG | 6L | 100/127 | 5.99 | 24.1 | 2565×730×1575 | 1376 |"
      ]
    },
    {
      "n": 107,
      "title": "10KW-100KW发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [],
      "rows": [
        "| TH-15GF | 18.75 | 15 | D226B-3D | 3L | 105/120 | 6.5 | 1620×780×1200 | 780",
        "| TH-20GF | 25 | 20 | D226B-3D | 3L | 105/120 | 6.5 | 1620×780×1200 | 780",
        "| TH-24GF | 30 | 24 | D226B-3D | 3L | 105/120 | 9.6 | 1620×780×1200 | 780",
        "| TH-30GF | 37.5 | 30 | D226B-3D | 3L | 105/120 | 13.6 | 1620×780×1200 | 780",
        "| TH-48GF | 60 | 48 | TD226B-3D | 3L | 105/120 | 20.8 | 1950×750×1650 | 810",
        "| TH-50GF | 62.5 | 50 | WP4D66E200 | 4L | 105/130 | 26.4 | 1950×750×1650 | 950",
        "| TH-64GF | 80 | 64 | WP4D100E200 | 4L | 105/130 | 30.3 | 2230×840×1700 | 1210",
        "| TH-80GF | 100 | 80 | WP4D100E200 | 4L | 105/130 | 30.3 | 2230×840×1700 | 1210",
        "| TH-90GF | 112.5 | 90 | WP4D108E200 | 4L | 105/130 | 30.3 | 2230×840×1700 | 1210",
        "| TH-100GF | 125 | 100 | WP6D132E200 | 6L | 105/130 | 31.5 | 2300×840×1740 | 1350",
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (L/h) | 长宽高 (L×W×H)(mm) | Weight(kg)",
        "| TH-50GF | 62.5 | 50 | DB58 | 6L | 102/118 | 5.785 | 13.9 | 1800×730×1250 | 810",
        "| TH-64GF | 80 | 64 | D1146 | 6L | 111/139 | 8.071 | 20.6 | 2300×790×1500 | 1500",
        "| TH-75GF | 93.7 | 75 | D1146T | 6L | 111/139 | 8.071 | 25.9 | 2300×790×1500 | 1500",
        "| TH-90GF | 112.5 | 90 | D1146T | 6L | 111/139 | 8.071 | 25.9 | 2300×790×1500 | 1500",
        "| TH-100GF | 125 | 100 | P086TI-1 | 6L | 111/139 | 8.071 | 35.4 | 2650×950×1400 | 1800",
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)",
        "| TH-40GF | 50 | 40 | SC4H95D2 | 4L | 105/124 | 4.3 | 204 | 2200×760×1380 | 1450",
        "| TH-50GF | 62.5 | 50 | SC4H95D2 | 4L | 105/124 | 4.3 | 204 | 2200×760×1380 | 1450",
        "| TH-68GF | 85 | 68 | SC4H115D2 | 4L | 105/124 | 4.3 | 204 | 2200×760×1380 | 1485",
        "| TH-90GF | 112.5 | 90 | SC4H160D2 | 4L | 105/124 | 4.3 | 198 | 2500×870×1340 | 1850",
        "| TH-100GF | 125 | 100 | SC4H180D2 | 4L | 105/124 | 4.3 | 198 | 2500×870×1340 | 1860"
      ]
    },
    {
      "n": 108,
      "title": "上柴柴油发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 输出功率(kw) | 电流(A) | 柴油机型号 | 缸数 | 缸径*行程（mm） | 排气量 (L) | 润滑油容量（L） | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg",
        "| KW | KVA"
      ],
      "rows": [
        "| TH-40GF | 40 | 50 | 72 | 4135D-1 | 4 | 135*140 | 8 | 25 | 232 | 2200*800*1380 | 1500",
        "| TH-50GF | 50 | 62.5 | 90 | 4135D-1 | 4 | 135*140 | 8 | 25 | 232 | 2200*800*1380 | 1500",
        "| TH-64GF | 64 | 80 | 115 | 4135AD | 4 | 135*150 | 8.6 | 25 | 225 | 2200*800*1380 | 1600",
        "| TH-75GF | 75 | 100 | 135 | 4135AD | 4 | 135*150 | 8.6 | 25 | 225 | 2200*900*1380 | 1600",
        "| TH-90GF | 90 | 112.5 | 162 | 6135D-3 | 6 | 135*150 | 8.6 | 28 | 225 | 2600*900*1500 | 2000",
        "| TH-100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 4.3 | 13 | 193 | 2500*900*1500 | 2000",
        "| TH-100GF | 100 | 125 | 180 | 6135AD-3 | 6 | 135*150 | 8.6 | 28 | 226 | 2600*900*1600 | 2200",
        "| TH-120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 8.6 | 28 | 226 | 2700*900*1750 | 2250",
        "| TH-120GF | 120 | 150 | 216 | 6135AZD-1 | 6 | 135*140 | 12.9 | 28 | 226 | 2700*900*1750 | 2250",
        "| TH-150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 6.5 | 17.5 | 199 | 2700*900*1750 | 2300",
        "| TH-150GF | 150 | 187.5 | 270 | 6135AZD-1 | 6 | 135*150 | 12.9 | 28 | 226 | 2700*900*1750 | 2300",
        "| TH-170GF | 170 | 212 | 306 | SC8D250D2 | 6 | 114*135 | 8.3 | 19 | 198 | 2800*900*1800 | 2400",
        "| TH-180GF | 180 | 225 | 324 | SC8D250D2 | 6 | 114*135 | 8.3 | 19 | 198 | 2800*900*1800 | 2400",
        "| TH-180GF | 180 | 225 | 324 | SC9D280D2 | 6 | 114*144 | 8.8 | 19 | 198 | 2800*900*1800 | 2400",
        "| TH-200GF | 200 | 250 | 360 | SC9D280D2 | 6 | 114*144 | 8.8 | 19 | 198 | 2900*1200*1800 | 2600",
        "| TH-200GF | 200 | 250 | 360 | G128ZLD | 6 | 135*150 | 12.9 | 34 | 225 | 2900*1200*1800 | 2600",
        "| TH-250GF | 250 | 312.5 | 450 | G128ZLD1 | 6 | 135*150 | 12.9 | 34 | 225 | 3000*1300*1800 | 2800",
        "| TH-280GF | 280 | 350 | 504 | G128ZLD11 | 6 | 135*150 | 12.9 | 34 | 225 | 3000*1350*1800 | 3000",
        "| TH-300GF | 300 | 375 | 540 | SC15G500D2 | 6 | 135*165 | 14.16 | 57 | 200 | 3200*1350*1950 | 3450",
        "| TH-300GF | 300 | 375 | 540 | 12V135AZD | 12 | 135*150 | 25.8 | 57 | 225 | 3200*1350*1950 | 3450",
        "| TH-320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 14.16 | 57 | 200 | 3200*1350*1950 | 3500",
        "| TH-320GF | 320 | 400 | 576 | 12V135AZD | 12 | 135*150 | 25.8 | 57 | 229 | 3200*1350*1950 | 3500",
        "| TH-350GF | 350 | 437.5 | 630 | 12V135AZLD | 12 | 135*150 | 25.8 | 57 | 225 | 3300*1350*1950 | 3800",
        "| TH-400GF | 400 | 500 | 720 | 12V135BZLD | 12 | 135*150 | 26.8 | 57 | 225 | 3400*1500*1950 | 4200",
        "| TH-450GF | 450 | 563 | 810 | 12V135BZLD2 | 12 | 135*150 | 26.8 | 57 | 225 | 3500*1500*1950 | 4500",
        "| TH-500GF | 500 | 625 | 900 | 12V135BZLD1 | 12 | 135*150 | 26.8 | 57 | 225 | 3500*1500*1950 | 4800",
        "| TH-600GF | 600 | 750 | 1080 | SC33W990D2 | 12 | 180*215 | 32.8 | 57 | 215 | 3700*1700*1950 | 5300"
      ]
    },
    {
      "n": 109,
      "title": "玉柴柴油发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 输出功率(kw) | 电流(A) | 柴油机型号 | 缸数 | 缸径*行程（mm） | 排气量 (L) | 润滑油容量 （L） | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg",
        "| KW | KVA"
      ],
      "rows": [
        "| TH-18GF | 18 | 22.5 | 32.5 | YC2108D | 2 | 108×120 | 2.19 | 10 | ≤225 | 1700*700*1000 | 650",
        "| TH-24GF | 24 | 30 | 43.2 | YC2115D | 2 | 115×120 | 2.49 | 10 | ≤220 | 1700*700*1000 | 650",
        "| TH-30GF | 30 | 37.5 | 54 | YC2115ZD | 2 | 108×115 | 4.214 | 12 | ≤205 | 1700*750*1000 | 900",
        "| TH-40GF | 40 | 50 | 72 | YC4D60-D21 | 4 | 108×115 | 4.214 | 12 | ≤205 | 1800*750*1200 | 920",
        "| TH-50GF | 50 | 62.5 | 90 | YC4D85Z-D20 | 4 | 108×115 | 4.214 | 12 | ≤200 | 1800*750*1200 | 950",
        "| TH-64GF | 64 | 80 | 115.2 | YC6B100-D20 | 6 | 108×125 | 6.871 | 16 | ≤205 | 2250*800*1300 | 1200",
        "| TH-75GF | 75 | 93.75 | 135 | YC6B135Z-D20 | 6 | 108×125 | 6.871 | 16 | ≤202 | 2250*800*1300 | 1250",
        "| TH-90GF | 90 | 112.5 | 162 | YC6B135Z-D20 | 6 | 108×125 | 6.871 | 16 | ≤202 | 2250*800*1300 | 1300",
        "| TH-100GF | 100 | 125 | 180 | YC6B155L-D21 | 6 | 108×125 | 6.871 | 16 | ≤200 | 2300*800*1300 | 1500",
        "| TH-120GF | 120 | 150 | 216 | YC6B180L-D20 | 6 | 108×132 | 7.252 | 21 | ≤192 | 2300*830*1300 | 1600",
        "| TH-140GF | 140 | 175 | 252 | YC6A210L-D20 | 6 | 108×132 | 7.252 | 21 | ≤192 | 2300*830*1300 | 1700",
        "| TH-150GF | 150 | 187.5 | 270 | YC6A230L-D20 | 6 | 108×132 | 7.252 | 21 | ≤192 | 2400*970*1500 | 2100",
        "| TH-160GF | 160 | 200 | 288 | YC6G245L-D20 | 6 | 112×132 | 7.8 | 22 | ≤195 | 2500*970*1500 | 2300",
        "| TH-180GF | 180 | 225 | 324 | YC6L285L-D30 | 6 | 113×140 | 8.424 | 22 | ≤197 | 2600*970*1550 | 2500",
        "| TH-200GF | 200 | 250 | 360 | YC6M350L-D20 | 6 | 120×145 | 9.839 | 28 | ≤197 | 3100*1050*1750 | 2750",
        "| TH-220GF | 220 | 275 | 396 | YC6M350L-D20 | 6 | 120×145 | 9.839 | 28 | ≤197 | 3100*1100*1750 | 2800",
        "| TH-250GF | 250 | 312.5 | 450 | YC6MK390L-D21 | 6 | 123×145 | 10.338 | 28 | ≤195 | 3200*1150*1750 | 3000",
        "| TH-280GF | 280 | 350 | 504 | YC6MK420L-D20 | 6 | 123×145 | 10.338 | 28 | ≤195 | 3200*1150*1750 | 3000",
        "| TH-300GF | 300 | 375 | 540 | YC6MJ480L-D20 | 6 | 131×145 | 11.72 | 28 | ≤195 | 3200*1200*1750 | 3100",
        "| TH-320GF | 320 | 400 | 576 | YC6K500L-D30 | 6 | 129*155 | 12.15 | 28 | ≤195 | 3250*1200*1750 | 3200",
        "| TH-350GF | 350 | 437.5 | 630 | YC6K550L-D30 | 6 | 129×165 | 16.35 | 52 | ≤195 | 3250*1250*1750 | 3250",
        "| TH-350GF | 350 | 437.5 | 630 | YC6T550L-D21 | 6 | 145×165 | 16.35 | 52 | ≤195 | 3300*1250*1850 | 3500",
        "| TH-400GF | 400 | 500 | 720 | YC6T600L-D22 | 6 | 145×165 | 16.35 | 52 | ≤195 | 3400*1500*1970 | 3900",
        "| TH-450GF | 450 | 562 | 810 | YC6T660L-D20 | 6 | 145×165 | 16.35 | 52 | ≤195 | 3500*1500*1970 | 4000",
        "| TH-630GF | 630 | 812.5 | 1170 | YC6C1020L-D20 | 6 | 200×210 | 39.58 | 180 | ≤195 | 4500*1800*2500 | 7500",
        "| TH-700GF | 700 | 875 | 1260 | YC6C1020L-D20 | 6 | 200×210 | 39.58 | 180 | ≤195 | 4500*1800*2500 | 7500",
        "| TH-750GF | 750 | 937 | 1350 | YC6C1170L-D20 | 6 | 200×210 | 39.58 | 180 | ≤195 | 5000*2100*2500 | 7500",
        "| TH-800GF | 800 | 1000 | 1440 | YC6C1320L-D20 | 6 | 200×210 | 39.58 | 180 | ≤195 | 5200*2150*2500 | 7500"
      ]
    },
    {
      "n": 110,
      "title": "重庆科克柴油发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (kw) | 电流 (A) | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 润滑油容量（ L ） | 燃油消耗率 g/kw.h | 机组尺寸 mm L×W×H | 机组重量 kg",
        "| 常用 | 备用"
      ],
      "rows": [
        "| T H-260GF | 260 | 325 | 468 | PTA780G1 | 6 | 128*166 | 40 | 72 | 3150*1050*1430 | 2400",
        "| T H-280GF | 280 | 350 | 504 | PTA780G3 | 6 | 128*166 | 40 | 76 | 3150*1050*1430 | 2500",
        "| T H-300GF | 300 | 330 | 540 | PTA780G5 | 6 | 128*166 | 40 | 72 | 3150*1230*1436 | 2550",
        "| T H-320GF | 320 | 355 | 576 | PTAA780G1 | 6 | 128*166 | 40 | 76 | 3150*1050*1430 | 2600",
        "| T H-360GF | 360 | 450 | 648 | PTAA780G3 | 6 | 128*166 | 40 | 96 | 3150*1050*1430 | 2600",
        "| T H-400GF | 400 | 448 | 720 | PTAA890G1 | 8 | 128*142 | 28 | 106 | 3300*1200*1500 | 3000",
        "| T H-450GF | 450 | 504 | 810 | PTAA1120G1 | 10 | 128*142 | 35 | 120 | 3500*1400*1780 | 3400",
        "| T H-500GF | 500 | 550 | 900 | PTAA1120G3 | 10 | 128*142 | 35 | 120 | 3500*1400*1780 | 4000",
        "| T H-560GF | 560 | 700 | 1008 | PTAA1340G3 | 12 | 128*142 | 40 | 147 | 3600*1400*1800 | 4150",
        "| T H-600GF | 600 | 682 | 1080 | PTAA1340G5 | 12 | 128*142 | 40 | 147 | 3600*1400*1800 | 4150",
        "| T H-720GF | 720 | 900 | 1296 | PTAA1780G5 | 16 | 128*166 | 56 | 169 | 4500*1800*2100 | 6100",
        "| T H-800GF | 800 | 895 | 1440 | PTAA1780G7 | 16 | 128*166 | 56 | 193 | 4500*1800*2100 | 6100",
        "| T H-800GF | 800 | 895 | 1440 | QTA2160G1 | 8 | 170*195 | 160 | 200 | 4600*2250*2200 | 7350",
        "| T H-900GF | 900 | 1036 | 1620 | QTA2160G5 | 8 | 170*195 | 160 | 226 | 5000*2000*2200 | 9600",
        "| T H-1000GF | 1000 | 1250 | 1800 | QTA2160G7 | 8 | 170*195 | 160 | 212 | 5000*1800*2200 | 8600",
        "| T H-1000GF | 1000 | 1105 | 1800 | QTA3240G1 | 12 | 170*195 | 180 | 226 | 5100*2190*2240 | 9000",
        "| T H-1200GF | 1200 | 141 | 2160 | QTA3240G5 | 12 | 170*195 | 180 | 288 | 5400*2190*2240 | 10500",
        "| T H-1400GF | 1400 | 1750 | 2520 | QTA3240G7 | 12 | 170*195 | 180 | 325 | 5400*2190*2240 | 10800",
        "| T H-1500GF | 1500 | 1626 | 2700 | QTA3240G9 | 12 | 170*195 | 180 | 325 | 5800*2200*2300 | 11500",
        "| T H-1500GF | 1500 | 1626 | 2700 | QTA4320G1 | 16 | 170*195 | 240 | 364 | 5800*2200*2300 | 11500",
        "| T H-1600GF | 1600 | 1800 | 2880 | QTA4320G3 | 16 | 170*195 | 240 | 393 | 5800*2200*2300 | 11500",
        "| T H-1800GF | 1800 | 1959 | 3240 | QTA4320G5 | 16 | 170*195 | 240 | 393 | 6000*2600*2300 | 12000",
        "| T H-2000GF | 2000 | 2420 | 3600 | QTA4320G7 | 20 | 170*195 | 300 | 481 | 6200*2600*2800 | 14000",
        "| T H-2000GF | 2000 | 2420 | 3600 | QTA5400G1 | 20 | 170*195 | 300 | 540 | 6200*2600*2800 | 14000",
        "| T H-2400GF | 2400 | 3000 | 4320 | QTA5400G5 | 20 | 170*195 | 300 | 564 | 6200*2650*2800 | 14500"
      ]
    },
    {
      "n": 111,
      "title": "沃尔沃柴油发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 | 技术文档",
        "| | KVA | KW | | | | | | | |"
      ],
      "rows": [
        "| TH-68GF | 85 | 68 | TAD530GE | 4L | 108/130 | 4.76 | 213 | 2080×720×1450 | 1090 |",
        "| TH-75GF | 93.75 | 75 | TAD531GE | 4L | 108/130 | 4.76 | 218 | 2080×750×1450 | 1150 |",
        "| TH-80GF | 100 | 80 | TAD531GE | 4L | 108/130 | 4.76 | 218 | 2080×750×1450 | 1150 |",
        "| TH-90GF | 112.5 | 90 | TAD532GE | 4L | 108/130 | 4.76 | 214 | 2280×900×1450 | 1250 |",
        "| TH-100GF | 125 | 100 | TAD532GE | 4L | 108/130 | 4.76 | 214 | 2280×900×1450 | 1250 |",
        "| TH-120GF | 150 | 120 | TAD731GE | 6L | 108/130 | 7.15 | 215 | 2400×870×1450 | 1560 |",
        "| TH-150GF | 188 | 150 | TAD732GE | 6L | 108/130 | 7.15 | 213 | 2600×1050×1500 | 1600 |",
        "| TH-180GF | 225 | 180 | TAD733GE | 6L | 108/130 | 7.15 | 216 | 2600×1050×1770 | 1800 |",
        "| TH-200GF | 250 | 200 | TAD734GE | 6L | 108/130 | 7.15 | 204 | 2600×1120×1670 | 2700 |",
        "| TH-250GF | 312.5 | 250 | TAD1341GE | 6L | 131/158 | 12.78 | 191 | 2950×1120×1595 | 2700 |",
        "| TH-280GF | 350 | 280 | TAD1342GE | 6L | 131/158 | 12.78 | 191 | 2950×1120×1595 | 2700 |",
        "| TH-300GF | 375 | 300 | TAD1343GE | 6L | 131/158 | 12.78 | 192 | 3130×1115×1800 | 3000 |",
        "| TH-320GF | 400 | 320 | TAD1344GE | 6L | 131/158 | 12.78 | 194 | 3130×1115×1800 | 3000 |",
        "| TH-360GF | 450 | 360 | TAD1345GE | 6L | 131/158 | 12.78 | 196 | 3205×1115×1800 | 3200 |",
        "| TH-400GF | 500 | 400 | TAD1641GE | 6L | 144/165 | 16.12 | 199 | 3300×1160×2000 | 3800 |",
        "| TH-450GF | 562.5 | 450 | TAD1642GE | 6L | 144/165 | 16.12 | 198 | 3300×1160×2000 | 3810 |",
        "| TH-500GF | 625 | 500 | TWD1643GE | 6L | 144/165 | 16.12 | 199 | 3405×1397×2000 | 4050 |"
      ]
    },
    {
      "n": 112,
      "title": "珀金斯柴油发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(L/h) | 外形尺寸(L×W×H)(mm) | 重量 | 技术文档",
        "| | KVA | KW | | | | | | | |"
      ],
      "rows": [
        "| THP-8GF | 10 | 8 | 403D-11G | 3L | 77/81 | 1.131 | 2.0 | 1100×450×940 | 290 |",
        "| THP-10GF | 12.5 | 10 | 403D-15G | 3L | 84/90 | 1.496 | 3.2 | 1200×500×1000 | 380 |",
        "| THP-16GF | 20 | 16 | 404D-22G | 4L | 84/100 | 2.216 | 4.0 | 1350×530×1000 | 456 |",
        "| THP-20GF | 25 | 20 | 404D-22TG | 4L | 84/100 | 2.216 | 5.0 | 1350×530×1000 | 480 |",
        "| THP-24GF | 30 | 24 | 1103A-33G | 3L | 105/127 | 3.3 | 5.4 | 1740×730×1565 | 762 |",
        "| THP-36GF | 45 | 36 | 1103A-33TG1 | 3L | 105/127 | 3.3 | 8.2 | 2030×730×1565 | 870 |",
        "| THP-50GF | 62.5 | 50 | 1104A-44TG1 | 4L | 105/127 | 4.4 | 11.2 | 2135×730×1595 | 978 |",
        "| THP-64GF | 80 | 64 | 1104A-44TG2 | 4L | 105/127 | 4.4 | 14.0 | 2135×730×1595 | 1018 |",
        "| THP-75GF | 93.7 | 75 | 1006TG1A | 6L | 100/127 | 5.99 | 16.5 | 2235×730×1595 | 1050 |",
        "| THP-80GF | 100 | 80 | 1006TG2A | 6L | 100/127 | 5.99 | 16.5 | 2235×730×1595 | 1050 |",
        "| | | | 1104C-44TAG2 | 4L | 105/127 | 4.4 | 17.1 | 2235×730×1595 | 1090 |",
        "| THP-100GF | 125 | 100 | 1106A-70TAG1 | 6L | 105/135 | 7.01 | 24.1 | 2565×730×1575 | 1376 |",
        "| | | | 1006TAG | 6L | 100/127 | 5.99 | 24.1 | 2565×730×1575 | 1376 |",
        "| THP-120GF | 150 | 120 | 1006TAG2 | 6L | 100/127 | 5.99 | 31 | 2565×730×1575 | 1416 |",
        "| | | | 1106A-70TAG2 | 6L | 105/135 | 7.01 | 31 | 2565×730×1575 | 1416 |",
        "| THP-140GF | 175 | 140 | 1106A-70TAG3 | 6L | 105/135 | 7.01 | 31 | 2645×730×1630 | 1644 |",
        "| | | | 1106C-E66TAG4 | 6L | 105/127 | 6.6 | 31 | 2645×730×1630 | 1644 |",
        "| THP-150GF | 187.5 | 150 | 1106A-70TAG4 | 6L | 105/135 | 7.01 | 31 | 2645×730×1630 | 1644 |",
        "| THP-160GF | 200 | 160 | 1306C-E87TAG3 | 6L | 116.6/135.9 | 8.7 | 36.8 | 3035×900×1525 | 1695 |",
        "| THP-180GF | 225 | 180 | 1306C-E87TAG4 | 6L | 116.6/135.9 | 8.7 | 39.7 | 3035×900×1525 | 1695 |",
        "| THP-200GF | 250 | 200 | 1306C-E87TAG6 | 6L | 116.6/135.9 | 8.7 | 42.6 | 3035×900×1525 | 2035 |",
        "| THP-280GF | 350 | 280 | 2206A-E13TAG2 | 6L | 130/157 | 12.5 | 54 | 3500×1105×1960 | 3385 |",
        "| THP-320GF | 400 | 320 | 2206A-E13TAG3 | 6L | 130/157 | 12.5 | 62 | 3500×1105×1960 | 3385 |",
        "| THP-360GF | 450 | 360 | 2506A-E15TAG1 | 6L | 137/171 | 15.2 | 72 | 3935×1150×2080 | 3583 |",
        "| THP-400GF | 500 | 400 | 2506A-E15TAG2 | 6L | 137/171 | 15.2 | 76 | 3935×1150×2080 | 3691 |",
        "| THP-480GF | 600 | 480 | 2806A-E18TAG1A | 6L | 145/183 | 18.13 | 90 | 3960×1535×2100 | 4298 |",
        "| THP-500GF | 625 | 500 | 2806A-E18TAG2 | 6L | 145/183 | 18.13 | 97 | 3960×1535×2100 | 4453 |",
        "| THP-600GF | 750 | 600 | 4006-23TAG2A | 6L | 160/190 | 22.921 | 130 | 4450×1650×2290 | 5413 |",
        "| THP-640GF | 800 | 640 | 4006-23TAG3A | 6L | 160/190 | 22.921 | 130 | 4450×1710×2290 | 5422 |",
        "| THP-700GF | 875 | 700 | 4008TAG1A | 8V | 160/190 | 30.561 | 163 | 4700×2045×2475 | 7600 |",
        "| THP-800GF | 1000 | 800 | 4008TAG2A | 8V | 160/190 | 30.561 | 163 | 4700×2045×2475 | 7639 |",
        "| THP-1000GF | 1250 | 1000 | 4012-46TWG2A | 12V | 160/190 | 45.842 | 196 | 5220×2130×2600 | 9230 |",
        "| THP-1200GF | 1500 | 1200 | 4012-46TAG2A | 12V | 160/190 | 45.842 | 237 | 5220×2130×2600 | 9720 |",
        "| THP-1350GF | 1687 | 1350 | 4012-46TAG3A | 12V | 160/190 | 45.842 | 275 | 5220×2130×2600 | 10000 |",
        "| THP-1500GF | 1875 | 1500 | 4016TAG1A | 16V | 160/190 | 61.123 | 287 | 5220×2130×2600 | 13155 |",
        "| THP-1600GF | 2000 | 1600 | 4016TAG2A | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |",
        "| | | | 4016-61TRG2 | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |",
        "| THP-1800GF | 2250 | 1800 | 4016-61TRG3 | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |"
      ]
    },
    {
      "n": 113,
      "title": "奔驰柴油发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量 (L) | 燃油消耗量(g/kwh) | 外形尺寸(L×W×H) (mm) | 重量(kg) | 技术文档",
        "| | KVA | KW | | | | | | | |"
      ],
      "rows": [
        "| THM-224GF | 280 | 224 | 6R1600G10F | 6 | 122/150 | 10.5 | 201 | 3000×1335×1880 | 2795 |",
        "| THM-250GF | 312.5 | 250 | 6R1600G20F | 6 | 122/150 | 10.5 | 199 | 3000×1335×1880 | 2795 |",
        "| THM-300GF | 375 | 300 | 8V1600G10F | 8 | 122/150 | 14.0 | 191 | 3000×1590×1940 | 3570 |",
        "| THM-320GF | 400 | 320 | 8V1600G20F | 8 | 122/150 | 14.0 | 190 | 3000×1590×1940 | 3570 |",
        "| THM-360GF | 450 | 360 | 10V1600G10F | 10 | 122/150 | 17.5 | 191 | 3095×1590×1970 | 4065 |",
        "| THM-400GF | 500 | 400 | 10V1600G20F | 10 | 122/150 | 17.5 | 190 | 3095×1590×1970 | 4065 |",
        "| THM-480GF | 600 | 480 | 12V1600G10F | 12 | 122/150 | 21.0 | 192 | 3330×1590×1970 | 4100 |",
        "| THM-528GF | 660 | 528 | 12V1600G20F | 12 | 122/150 | 21.0 | 191 | 3330×1590×1970 | 4100 |",
        "| THM-520GF | 650 | 520 | 12V2000G25 | 12 | 130/150 | 23.88 | 161.2 | 4200×1650×2200 | 7000 |",
        "| THM-640GF | 800 | 640 | 12V2000G65 | 12 | 130/150 | 23.88 | 161.2 | 4200×1650×2200 | 7000 |",
        "| THM-728GF | 910 | 728 | 16V2000G25 | 16 | 130/150 | 31.84 | 178.6 | 4500×2000×2300 | 7850 |",
        "| THM-800GF | 1000 | 800 | 16V2000G65 | 16 | 130/150 | 31.84 | 200.9 | 4500×2000×2300 | 7850 |",
        "| THM-910GF | 1137 | 910 | 18V2000G65 | 18 | 130/150 | 35.82 | 226 | 4750×1800×2400 | 9000 |",
        "| THM-1000GF | 1250 | 1000 | 12V4000G21R | 12 | 165/190 | 48.7 | 246.2 | 6150×2150×2400 | 11500 |",
        "| THM-1150GF | 1437 | 1150 | 12V4000G23R | 12 | 170/210 | 57.2 | 269.7 | 6150×2150×2400 | 12000 |",
        "| THM-1280GF | 1600 | 1280 | 12V4000G23 | 12 | 170/210 | 57.2 | 288.2 | 6150×2150×2400 | 13000 |",
        "| THM-1360GF | 1700 | 1360 | 12V4000G23 | 12 | 170/210 | 57.2 | 303.3 | 6150×2150×2400 | 13500 |",
        "| THM-1450GF | 1812 | 1450 | 12V4000G63 | 12 | 170/210 | 57.2 | 342.3 | 6150×2150×2400 | 14000 |",
        "| THM-1640GF | 2050 | 1640 | 16V4000G23 | 16 | 170/210 | 76.3 | 384.3 | 6500×2600×2500 | 17000 |",
        "| THM-1880GF | 2350 | 1880 | 16V4000G63 | 16 | 170/210 | 76.3 | 423.3 | 6550×2600×2500 | 17600 |",
        "| THM-2000GF | 2500 | 2000 | 20V4000G23 | 20 | 170/210 | 95.4 | 478 | 8300×2950×2550 | 24000 |",
        "| THM-2330GF | 2912 | 2330 | 20V4000G63 | 20 | 170/210 | 95.4 | 518.8 | 8300×2950×2550 | 24500 |",
        "| THM-2500GF | 3125 | 2500 | 20V4000G63L | 20 | 170/210 | 95.4 | 558.9 | 8300×2950×2550 | 25000 |"
      ]
    },
    {
      "n": 114,
      "title": "斗山大宇柴油发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (L/h) | 长宽高 (L×W×H)(mm) | Weight(kg)",
        "| | KVA | KW | | | | | | |"
      ],
      "rows": [
        "| TH-50GF | 62.5 | 50 | DB58 | 6L | 102/118 | 5.785 | 13.9 | 1800×730×1250 | 810",
        "| TH-64GF | 80 | 64 | D1146 | 6L | 111/139 | 8.071 | 20.6 | 2300×790×1500 | 1500",
        "| TH-75GF | 93.7 | 75 | D1146T | 6L | 111/139 | 8.071 | 25.9 | 2300×790×1500 | 1500",
        "| TH-90GF | 112.5 | 90 | D1146T | 6L | 111/139 | 8.071 | 25.9 | 2300×790×1500 | 1500",
        "| TH-100GF | 125 | 100 | P086TI-1 | 6L | 111/139 | 8.071 | 35.4 | 2650×950×1400 | 1800",
        "| TH-120GF | 150 | 120 | P086TI-1 | 6L | 111/139 | 8.071 | 35.4 | 2650×950×1400 | 1800",
        "| TH-150GF | 187.5 | 150 | P086TI | 6L | 111/139 | 8.071 | 43.1 | 2650×950×1400 | 1800",
        "| TH-200GF | 250 | 200 | P126TI | 6L | 123/155 | 11.051 | 58.1 | 2960×1030×1500 | 2315",
        "| TH-250GF | 312.5 | 250 | P126TI-II | 6L | 123/155 | 11.051 | 63.1 | 2960×1030×1500 | 2315",
        "| TH-280GF | 350 | 280 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2715",
        "| TH-300GF | 375 | 300 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2885",
        "| TH-320GF | 400 | 320 | P158LE | 8V | 128/142 | 14.618 | 89.3 | 3120×1390×1690 | 2885",
        "| TH-368GF | 460 | 368 | DP158LC | 8V | 128/142 | 14.618 | 99.6 | 3300×1390×1780 | 3285",
        "| TH-420GF | 525 | 420 | DP158LD | 8V | 128/142 | 14.618 | 115.1 | 3300×1390×1780 | 3285",
        "| TH-456GF | 570 | 456 | DP180LA | 10V | 128/142 | 18.273 | 120.4 | 3450×1390×1820 | 3900",
        "| TH-500GF | 625 | 500 | DP180LB | 10V | 128/142 | 18.273 | 121.8 | 3600×1420×1700 | 3980",
        "| TH-560GF | 700 | 560 | DP222LB | 12V | 128/142 | 21.927 | 130.0 | 3600×1420×1700 | 4100",
        "| TH-600GF | 750 | 600 | DP222LC | 12V | 128/142 | 21.927 | 134.0 | 3700×1500×1800 | 4160",
        "| TH-640GF | 800 | 640 | DP222LC | 12V | 128/142 | 21.927 | 148.5 | 3700×1500×1800 | 4200"
      ]
    },
    {
      "n": 115,
      "title": "济柴柴油发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)",
        "| | KVA | KW | | | | | | |"
      ],
      "rows": [
        "| TH-600GF | 750 | 600 | 8190ZLC | 8L | 190/210 | 47.6 | 204 | 5800×1750×2900 | 10000",
        "| TH-640GF | 800 | 640 | 8190ZLC | 8L | 190/210 | 47.6 | 204 | 5800×1750×2900 | 10000",
        "| TH-720GF | 900 | 720 | Z12V190B | 12V | 190/210 | 71.5 | 205 | 5800×1750×2900 | 10000",
        "| TH-800GF | 1000 | 800 | Z12V190B | 12V | 190/210 | 71.5 | 205 | 5800×1750×2900 | 10000",
        "| TH-850GF | 1062 | 850 | Z12V190B | 12V | 190/210 | 71.5 | 205 | 5800×1750×2900 | 10000",
        "| TH-900GF | 1125 | 900 | G12V190ZL | 12V | 190/210 | 71.45 | 205 | 5800×1750×2900 | 10000",
        "| TH-1000GF | 1250 | 1000 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000",
        "| TH-1200GF | 1500 | 1200 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000",
        "| TH-1500GF | 1875 | 1500 | H12V190Z | 12V | 190/215 | 73.15 | 202 | 5920×1970×2900 | 14000",
        "| TH-1600GF | 2000 | 1600 | H12V190Z | 12V | 190/215 | 73.15 | 202 | 5920×1970×2900 | 14000",
        "| TH-1800GF | 2250 | 1800 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000",
        "| TH-2000GF | 2500 | 2000 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000",
        "| TH-2200GF | 2750 | 2200 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000",
        "| TH-2300GF | 2875 | 2300 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000",
        "| TH-2400GF | 3000 | 2400 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 16000"
      ]
    },
    {
      "n": 116,
      "title": "无动柴油发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)",
        "| | KVA | KW | | | | | | |"
      ],
      "rows": [
        "| TH-100GF | 125 | 100 | WD129D11 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2000",
        "| TH-120GF | 150 | 120 | WD150D15 | 6 | 140/160 | 14.8 | 198 | 2650×900×1400 | 2200",
        "| TH-150GF | 187.5 | 150 | WD129TD16 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2200",
        "| TH-160GF | 200 | 160 | WD129TD17 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2200",
        "| TH-180GF | 225 | 180 | WD135TD19 | 6 | 135/150 | 13.5 | 198 | 2650×900×1400 | 2200",
        "| TH-200GF | 250 | 200 | WD129TAD23 | 6 | 135/150 | 12.9 | 198 | 3000×1250×1900 | 2600",
        "| TH-250GF | 312.5 | 250 | WD135TAD28 | 6 | 138/150 | 13.5 | 198 | 3000×1250×1900 | 3000",
        "| TH-280GF | 350 | 280 | WD145TAD30 | 6 | 138/160 | 14.5 | 198 | 3000×1250×1900 | 3200",
        "| TH-300GF | 375 | 300 | WD145TAD33L | 6 | 138/160 | 14.5 | 198 | 3000×1250×1900 | 3200",
        "| TH-350GF | 438 | 350 | WD269TAD38 | 12 | 138/150 | 26.9 | 198 | 3500×1600×2100 | 4000",
        "| TH-400GF | 500 | 400 | WD269TAD43 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200",
        "| TH-450GF | 563 | 450 | WD269TAD50 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200",
        "| TH-500GF | 625 | 500 | WD269TAD56 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200",
        "| TH-550GF | 687.5 | 550 | WD287TAD61L | 12 | 138/160 | 28.7 | 198 | 3700×1700×2200 | 4400",
        "| KH-600GF | 750 | 600 | WD305TAD68 | 12 | 140/165 | 30.5 | 196 | 3700×1700×2200 | 4400",
        "| KH-720GF | 900 | 720 | WD327TAD78 | 12 | 145/165 | 32.7 | 196 | 3700×1700×2200 | 4400",
        "| KH-800GF | 1000 | 800 | WD327TAD88 | 12 | 145/165 | 32.7 | 196 | 3700×1700×2200 | 4400"
      ]
    },
    {
      "n": 117,
      "title": "康明斯船用发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| | 型号 | 机组功率 | 柴油机型号 | 排量 | 缸径x行程(mm) | 排量 (L) | 尺寸 (L*W*H)(mm) | 重量 (kg)",
        "| 常用(kw/kva) | Cummins"
      ],
      "rows": [
        "| CCFJ30J | 30/37 | 4BTA3.9-GM47 | 4.L | 102/120 | 3.9 | 1500*750*1320 | 1100",
        "| CCFJ40J | 40/50 | 4BTA3.9-GM47 | 4.L | 102/120 | 3.9 | 1500*750*1320 | 1100",
        "| CCFJ50J | 50/63 | 6BT5.9-GM83 | 6.L | 102/120 | 5.9 | 1850*820*1350 | 1200",
        "| CCFJ64J | 64/80 | 6BT5.9-GM83 | 6.L | 102/120 | 5.9 | 1850*820*1350 | 1280",
        "| CCFJ70J | 70/88 | 6BTA5.9-GM83 | 6.L | 102/120 | 5.9 | 1850*820*1350 | 1280",
        "| CCFJ75J | 75/94 | 6BTA5.9-GM83 | 6.L | 102/120 | 5.9 | 1900*850*1400 | 1350",
        "| CCFJ80J | 80/100 | 6BTA5.9-GM100 | 6.L | 102/120 | 5.9 | 1900*850*1400 | 1350",
        "| CCFJ90J | 90/113 | 6BTA5.9-GM100 | 6.L | 102/120 | 5.9 | 1900*850*1400 | 1700",
        "| CCFJ90J | 90/113 | 6BTAA5.9-GM115 | 6.L | 102/120 | 5.9 | 1900*850*1400 | 1700",
        "| CCFJ100J | 100/125 | 6BTAA5.9-GM115 | 6.L | 102/120 | 5.9 | 1900*850*1400 | 1700",
        "| CCFJ100J | 100/125 | 6CT8.3-GM115 | 6.L | 114/135 | 8.3 | 2100*900*1500 | 1900",
        "| CCFJ120J | 120/150 | 6CTA8.3-GM155 | 6.L | 114/135 | 8.3 | 2100*900*1500 | 1900",
        "| CCFJ150J | 150/188 | NT855-DM | 6.L | 140/152 | 14 | 2860*1300*1850 | 2900",
        "| CCFJ150J | 150/188 | 6LTAA8.9-GM200 | 6.L | 114/145 | 8.9 | 2500*1200*1600 | 2200",
        "| CCFJ160J | 160/200 | 6LTAA8.9-GM200 | 6.L | 114/145 | 8.9 | 2500*1200*1600 | 2200",
        "| CCFJ170J | 170/212 | 6LTAA8.9-GM200 | 6.L | 114/145 | 8.9 | 2500*1200*1600 | 2200",
        "| CCFJ180J | 180/225 | N855-DM | 6.L | 140/152 | 14 | 2860*1300*1850 | 3100",
        "| CCFJ200J | 200/250 | N855-DM | 6.L | 140/152 | 14 | 2860*1300*1850 | 3100",
        "| CCFJ240J | 240/300 | N855-DM | 6.L | 140/152 | 14 | 2860*1300*1850 | 3180",
        "| CCFJ250J | 250/313 | N855-DM | 6.L | 140/152 | 14 | 2860*1300*1850 | 3180",
        "| CCFJ270J | 270/338 | N855-DM | 6.L | 140/152 | 14 | 2860*1300*1850 | 3250",
        "| CCFJ280J | 280/350 | N855-DM | 6.L | 140/152 | 14 | 2860*1300*1850 | 3250",
        "| CCFJ300J | 300/375 | K19-DM | 6.L | 159/159 | 19 | 3100*950*2080 | 3750",
        "| CCFJ320J | 320/400 | K19-DM | 6.L | 159/159 | 19 | 3150*1000*2150 | 3850",
        "| CCFJ350J | 350/438 | K19-DM | 6.L | 159/159 | 19 | 3150*1000*2150 | 3850",
        "| CCFJ400J | 400/500 | K19-DM | 6.L | 159/159 | 19 | 3150*1000*2150 | 3950",
        "| CCFJ480J | 480/600 | KT38-DM | 12.V | 159/159 | 38 | 4100*1650*2200 | 6200",
        "| CCFJ500J | 500/625 | K38-DM | 12.V | 159/159 | 38 | 4100*1650*2200 | 6200",
        "| CCFJ550J | 550/688 | K38-DM | 12.V | 159/159 | 38 | 4100*1650*2200 | 6300",
        "| CCFJ600J | 600/750 | K38-DM | 12.V | 159/159 | 38 | 4100*1650*2200 | 6300",
        "| CCFJ640J | 640/800 | K38-DM | 12.V | 159/159 | 38 | 4100*1650*2200 | 6300",
        "| CCFJ700J | 700/875 | K38-DM | 12.V | 159/159 | 38 | 4100*1650*2200 | 6300",
        "| CCFJ800J | 800/1000 | K38-DM | 12.V | 159/159 | 38 | 4200*1700*2350 | 7000",
        "| CCFJ850J | 850/1062 | K38-DM | 12.V | 159/159 | 38 | 4200*1700*2350 | 7000",
        "| CCFJ900J | 900/1125 | K50-DM | 12.V | 159/159 | 38 | 4400*2000*2400 | 9900"
      ]
    },
    {
      "n": 118,
      "title": "天然气发电机组-产品展示_泰州泰海机电设备有限公司",
      "header": [
        "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 燃气消耗量 (m3/kwh) | 燃料 | 外形尺寸 (L×W×H) (mm) | 重量 (kg)",
        "| | KVA | KW | | | | | | |"
      ],
      "rows": [
        "| KT-20GFT | 25 | 20 | 4NG3.9-G1 | 4 | 102/120 | ≤0.33 | NG | 2100×730×1570 | 880",
        "| KT-27GFT | 34 | 27 | 4NG4.0-G1 | 4 | 100/127 | ≤0.33 | NG | 1800×730×1260 | 930",
        "| KT-30GFT | 37.5 | 30 | 4NG3.9TAA-G1 | 4 | 102/120 | ≤0.33 | NG | 2100×730×1670 | 1190",
        "| KT-40GFT | 50 | 40 | 6NG6.0-G1 | 6 | 100/127 | ≤0.33 | NG | 2100×780×1450 | 1190",
        "| KT-42GFT | 52.5 | 42 | 4NG3.9TAA-G2 | 4 | 102/120 | ≤0.33 | NG | 2100×830×1670 | 1200",
        "| KT-56GFT | 70 | 56 | 6NG5.9TAA-G1 | 6 | 102/120 | ≤0.33 | NG | 2490×830×1770 | 1400",
        "| KT-75GFT | 94 | 75 | 6NG5.9TAA-G3 | 6 | 102/120 | ≤0.33 | NG | 2490×830×1770 | 1490",
        "| KT-90GFT | 112 | 90 | 6NG5.9TAA-G4 | 6 | 102/120 | ≤0.33 | NG | 2490×830×1770 | 1560",
        "| KT-100GFT | 125 | 100 | 6NG5.9TAA-G5 | 6 | 102/120 | ≤0.33 | NG | 2490×830×1770 | 1590",
        "| KT-120GFT | 150 | 120 | 6NG8.3TAA-G1 | 6 | 114/135 | ≤0.33 | NG | 2680×860×1730 | 1710",
        "| KT-130GFT | 163 | 130 | 6NG8.3TAA-G2 | 6 | 114/135 | ≤0.33 | NG | 2680×860×1730 | 1740",
        "| KT-145GFT | 182 | 145 | 6NG8.3TAA-G3 | 6 | 114/135 | ≤0.33 | NG | 2680×860×1730 | 1770",
        "| KT-160GFT | 200 | 160 | 6NG8.3TAA-G4 | 6 | 114/135 | ≤0.33 | NG | 2680×860×1730 | 1800",
        "| KT-200GFT | 250 | 200 | 6NG8.9TAA-G1 | 6 | 114/135 | ≤0.33 | NG | 2800×1090×1715 | 2040",
        "| KT-224GFT | 280 | 224 | 6NG14TA-G1 | 6 | 140/152 | ≤0.33 | NG | 2930×1100×1650 | 3410",
        "| KT-250GFT | 312 | 250 | 6NG14TA-G2 | 6 | 140/152 | ≤0.33 | NG | 2930×1100×1650 | 3450",
        "| KT-300GFT | 375 | 300 | 6NG14TAA-G1 | 6 | 140/152 | ≤0.33 | NG | 3485×1155×1640 | 3670",
        "| KT-360GFT | 450 | 360 | 6NG19TA-G1 | 6 | 159/159 | ≤0.33 | NG | 3600×1355×1910 | 3970",
        "| KT-400GFT | 500 | 400 | 6NG19TA-G2 | 6 | 159/159 | ≤0.33 | NG | 3600×1355×1910 | 4040",
        "| KT-440GFT | 550 | 440 | 6NG19TA-G3 | 6 | 159/159 | ≤0.33 | NG | 3600×1355×1910 | 4170",
        "| KT-500GFT | 625 | 500 | 6NG19TAA-G1 | 6 | 159/159 | ≤0.33 | NG | 3720×1640×2040 | 4470",
        "| KT-528GFT | 660 | 528 | 12NG38TAA-G1 | 12 | 159/159 | ≤0.33 | NG | 4660×2090×2320 | 6900",
        "| KT-640GFT | 800 | 640 | 12NG38TAA-G2 | 12 | 159/159 | ≤0.33 | NG | 4660×2090×2320 | 7400",
        "| KT-728GFT | 910 | 728 | 12NG38TAA-G3 | 12 | 159/159 | ≤0.33 | NG | 4660×2090×2320 | 7720",
        "| KT-830GFT | 1038 | 830 | 12NG38TAA-G4 | 12 | 159/159 | ≤0.33 | NG | 4660×2090×2320 | 7900"
      ]
    }
  ]
}
