{
  "id": "wudong-wuxi",
  "country": "CN",
  "role": "engine_maker",
  "status": "partial",
  "names": {
    "en": null,
    "zh": "无锡动力工程股份有限公司",
    "brands": [
      "万迪",
      "Wudong",
      "WDPOWER"
    ]
  },
  "website": "http://www.wdpower.com/",
  "hq": {
    "province": "Jiangsu",
    "city": "Wuxi"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Sản xuất động cơ đốt trong, turbo tăng áp và tổ máy diesel (tập đoàn 万迪)",
      "src": [
        1
      ]
    },
    {
      "text": "Đạt ISO9001 từ 1995",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "engine",
      "series": "柴油机 (WP系列 / 电站系列)",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001",
      "src": [
        1
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [
    "Trang chủ không ghi dải công suất, năm thành lập; chưa lưu được trang sản phẩm 'Trạm phát điện'"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://www.wdpower.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "COPYRIGHT © 2017 WDPOWER.COM 无锡动力工程股份有限公司 ALL RIGHT RESERVED.",
        "万迪集团由主体企业无锡动力工程股份有限公司和中外合资无锡范尼韦尔工程有限公司组成。",
        "无锡万迪动力集团有限公司是研制生产内燃机、涡轮增压器、柴油发电机组及其零部件的大型骨干企业。",
        "公司1995年6月在行业中首批取得GB/T19001 idt ISO9001（94版）质量体系认证证书，2009年又通过了ISO9001：2008质量认证。"
      ],
      "file": "sources/wudong-wuxi/1.md"
    },
    {
      "n": 101,
      "url": "http://www.wdpower.com/product_item.asp?plt=92&Pone=133",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 型号 | WP680 | WP730 | WP1000 | WP1100 | WP1200 | WP1300 | WP2000 | WP2200"
      ],
      "file": "sources/wudong-wuxi/101.md"
    },
    {
      "n": 102,
      "url": "http://www.wdpower.com/product_item.asp?plt=79&Pone=130",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 柴油机型号 | 缸径×冲程(mm) | 排量(L) | 标定转速（r/min） | 标定功率（kW） | 超负荷功率（kW） | 最低燃油耗（g/kW.h） | 机油消耗率（g/kW.h） | 排气温度（℃）"
      ],
      "file": "sources/wudong-wuxi/102.md"
    },
    {
      "n": 103,
      "url": "http://www.wdpower.com/product_item.asp?plt=77&Pone=130",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 型号 \\ 参数 | 缸径×冲程mm | 排量 L | 标定转速r/min | 标定功率kW | 超负荷功率standby （kW） | 最低燃油耗率g/kW·h | 机油 耗率g/kW·h | 排温 ℃"
      ],
      "file": "sources/wudong-wuxi/103.md"
    },
    {
      "n": 104,
      "url": "http://www.wdpower.com/product_item.asp?plt=84&Pone=130",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 型号 | WD628E3TWD168 | WD628E3TWD182 | WD628E3TWD201 | WD708E3TWD222 | WD708E3TWD241 | WD708E3TWD281"
      ],
      "file": "sources/wudong-wuxi/104.md"
    },
    {
      "n": 105,
      "url": "http://www.wdpower.com/product_item.asp?plt=95&Pone=130",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 型号 | 常用功率 | 备用功率 | 发动机 | 发电机 | 敞开式 | 静音型"
      ],
      "file": "sources/wudong-wuxi/105.md"
    },
    {
      "n": 106,
      "url": "http://www.wdpower.com/product_item.asp?plt=94&Pone=130",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 柴油机型号 | 标定转速（r/min） | 标定功率（kW） | 超负荷功率（kW）/ | 缸径×冲程 mm | 排量（L） | 最低燃油耗（g/kW.h） | 机油消耗率（g/kW.h） | 进气方式"
      ],
      "file": "sources/wudong-wuxi/106.md"
    },
    {
      "n": 109,
      "url": "http://www.wdpower.com/product_item.asp?plt=74&pone=130",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 参数 型号 | 标定转速 r/min | 标定功率 kW | 超负荷功率standby （kW） | 燃油耗率 g/kW·h | 排温 °C"
      ],
      "file": "sources/wudong-wuxi/109.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "WP系列柴油机 - 产品展示 - 无锡动力工程股份有限公司",
      "header": [],
      "rows": [
        "| 型号 | WP680 | WP730 | WP1000 | WP1100 | WP1200 | WP1300 | WP2000 | WP2200",
        "| 标定转速 | r/min | 1500 | 1500 | 1500 | 1500 | 1500 | 1500 | 1500 | 1500",
        "| 标定功率 | kW | 682 | 738 | 1038 | 1128 | 1238 | 1308 | 2018 | 2220",
        "| 最 大功率 | kW | 750 | 815 | 1142 | 1241 | 1362 | 1439 | 2220 | 2442",
        "| 最低燃油消耗率 | g/(kW·h) | ≤192 | ≤192 | ≤192 | ≤192 | ≤192 | ≤192 | ≤192 | ≤192",
        "| 机油消耗率 | g/(kW·h) | ≤0.48 | ≤0.48 | ≤0.48 | ≤0.48 | ≤0.48 | ≤0.48 | ≤0.48 | ≤0.48"
      ]
    },
    {
      "n": 102,
      "title": "WD系列柴油机 - 产品展示 - 无锡动力工程股份有限公司",
      "header": [
        "| 柴油机型号 | 缸径×冲程(mm) | 排量(L) | 标定转速（r/min） | 标定功率（kW） | 超负荷功率（kW） | 最低燃油耗（g/kW.h） | 机油消耗率（g/kW.h） | 排气温度（℃）"
      ],
      "rows": [
        "| WD129TAD23 | 135×150 | 12.9 | 1500 | 235 | 259 | 198 | ≤0.67 | ≤650",
        "| WD129TAD25 | 135×150 | 12.9 | 1500 | 258 | 284 | 198 | ≤0.67 | ≤650",
        "| WD135TAD28 | 138×150 | 13.5 | 1500 | 280 | 308 | 198 | ≤0.67 | ≤650",
        "| WD145TAD30 | 138×160 | 14.5 | 1500 | 309 | 340 | 198 | ≤0.67 | ≤650",
        "| WD145TAD33 | 138×160 | 14.5 | 1500 | 339 | 373 | 198 | ≤0.67 | ≤700",
        "| WD145TAD35 | 138×160 | 14.5 | 1500 | 353 | 388 | 198 | ≤0.67 | ≤700",
        "| WD269TAD38 | 138×150 | 26.9 | 1500 | 382 | 420 | 198 | ≤0.67 | ≤600",
        "| WD269TAD41 | 138×150 | 26.9 | 1500 | 418 | 460 | 198 | ≤0.67 | ≤600",
        "| WD269TAD43 | 138×150 | 26.9 | 1500 | 432 | 475 | 198 | ≤0.67 | ≤600",
        "| WD269TAD45 | 138×150 | 26.9 | 1500 | 465 | 512 | 198 | ≤0.67 | ≤600",
        "| WD269TAD48 | 138×150 | 26.9 | 1500 | 482 | 530 | 198 | ≤0.67 | ≤600",
        "| WD269TAD50 | 138×150 | 26.9 | 1500 | 526 | 579 | 198 | ≤0.67 | ≤600",
        "| WD269TAD56 | 138×150 | 26.9 | 1500 | 562 | 618 | 198 | ≤0.67 | ≤600",
        "| WD287TAD58 | 138×160 | 28.7 | 1500 | 588 | 647 | 195 | ≤0.67 | ≤650",
        "| WD287TAD61 | 138×160 | 28.7 | 1500 | 628 | 691 | 195 | ≤0.67 | ≤650",
        "| WX287TAD68 | 138×160 | 28.7 | 1500 | 698 | 768 | 195 | ≤0.70 | ≤650",
        "| WX287TAD73 | 138×160 | 28.7 | 1500 | 738 | 812 | 195 | ≤0.70 | ≤650"
      ]
    },
    {
      "n": 103,
      "title": "蓝迪系列柴油机 - 产品展示 - 无锡动力工程股份有限公司",
      "header": [
        "| 型号 \\ 参数 | 缸径×冲程mm | 排量 L | 标定转速r/min | 标定功率kW | 超负荷功率standby （kW） | 最低燃油耗率g/kW·h | 机油 耗率g/kW·h | 排温 ℃"
      ],
      "rows": [
        "| WD164TAD43 | 145×165 | 16.4 | 1500 | 430 | 473 | 196 | ≤0.48 | ≤650",
        "| WD164TAD45 | 145×165 | 16.4 | 1500 | 450 | 495 | 196 | ≤0.48 | ≤650",
        "| WD180TAD61 | 152×165 | 18 | 1500 | 608 | 669 | 196 | ≤0.48 | ≤700",
        "| WD327TAD68 | 145×165 | 32.7 | 1500 | 698 | 768 | 196 | ≤0.48 | ≤650",
        "| WD327TAD73 | 145×165 | 32.7 | 1500 | 738 | 812 | 196 | ≤0.48 | ≤650",
        "| WD327TAD78 | 145×165 | 32.7 | 1500 | 788 | 867 | 196 | ≤0.48 | ≤650",
        "| WD327TAD82 | 145×165 | 32.7 | 1500 | 828 | 911 | 196 | ≤0.48 | ≤650",
        "| WD327TAD88 | 145×165 | 32.7 | 1500 | 898 | 988 | 196 | ≤0.48 | ≤650",
        "| WD327TAD92 | 145×165 | 32.7 | 1500 | 938 | 1032 | 196 | ≤0.48 | ≤650",
        "| WD327TAD100 | 145×165 | 32.7 | 1500 | 1038 | 1142 | 196 | ≤0.48 | ≤650",
        "| WD360TAD110 | 152×165 | 35.9 | 1500 | 1128 | 1241 | 196 | ≤0.48 | ≤680",
        "| WD360TAD120 | 152×165 | 35.9 | 1500 | 1218 | 1340 | 196 | ≤0.48 | ≤680",
        "| WD360TAD130 | 152×165 | 35.9 | 1500 | 1308 | 1439 | 196 | ≤0.48 | ≤680",
        "| WD360TAD153 | 152×165 | 35.9 | 1500 | 1530 | 1683 | 196 | ≤0.48 | ≤680"
      ]
    },
    {
      "n": 104,
      "title": "雷擎系列柴油机 - 产品展示 - 无锡动力工程股份有限公司",
      "header": [
        "| 型号 | WD628E3TWD168 | WD628E3TWD182 | WD628E3TWD201 | WD708E3TWD222 | WD708E3TWD241 | WD708E3TWD281",
        "| 型式 | V型16缸、水冷、四冲程、直喷式",
        "| 进气方式 | 废气涡轮增压及水-空中冷"
      ],
      "rows": [
        "| 缸径×冲程 mm | 160×195 | 170×195",
        "| 排量 L | 62.73 | 70.82",
        "| 标定功率 kW | 1680 | 1820 | 2018 | 2220 | 2418 | 2818",
        "| 超负荷功率 kW | 1848 | 2002 | 2220 | 2442 | 2660 | 3100"
      ]
    },
    {
      "n": 105,
      "title": "原厂一体机 - 产品展示 - 无锡动力工程股份有限公司",
      "header": [
        "| 型号 | 常用功率 | 备用功率 | 发动机 | 发电机 | 敞开式 | 静音型",
        "| | KVA | kW | KVA | kW | | | L*W*H(mm) | Veight(kg) | L*W*H(mm) | Veight(kg)"
      ],
      "rows": [
        "| WD250 | 250 | 200 | 275 | 220 | WD129TAD23 | WD274K | 3200×1100×1800 | 3000 | 4350×1650×1810 | 3600",
        "| WD275 | 275 | 220 | 303 | 242 | WD129TAD25 | WD444D | 3200×1100×1800 | 3000 | 4350×1650×1810 | 3600",
        "| WD313 | 313 | 250 | 344 | 275 | WD135TAD28 | WD4AAEc | 3250×1250×1800 | 3200 | 4350×1650×1950 | 3800",
        "| WD350 | 350 | 280 | 385 | 308 | WD145TAD30 | WD444E | 3250×1250×1800 | 3400 | 4350×1650×1950 | 4200",
        "| WD375 | 375 | 300 | 413 | 330 | WD145TAD33L | WD444FS | 3250×1250×1800 | 3400 | 4350×1650×1950 | 4200",
        "| WD400 | 400 | 320 | 440 | 352 | WD145TAD35 | WD444F | 3250×1250×1800 | 3600 | 4350×1650×1950 | 4450",
        "| WD438 | 438 | 350 | 481 | 385 | WD269TAD38 | WD544C | 3520×1550×2250 | 4000 | 5035×1885×2250 | 5000",
        "| WD450 | 450 | 360 | 495 | 396 | WD269TAD41 | WD544C | 3520×1550×2250 | 4200 | 5035×1885×2250 | 5200",
        "| WD500 | 500 | 400 | 550 | 440 | WD269TAD43 | WD544C | 3520×1550×2250 | 4200 | 5035×1885×2250 | 5200",
        "| WD525 | 525 | 420 | 578 | 462 | WD269TAD48 | WD544D | 3600×1620×2300 | 4200 | 5035×1885×2450 | 5200",
        "| WD563 | 563 | 450 | 619 | 495 | WD269TAD50 | WD544DL | 3600×1620×2300 | 4200 | 5035×1885×2450 | 5200",
        "| WD625 | 625 | 500 | 688 | 550 | WD269TAD56 | WD544FS | 3600×1620×2300 | 4400 | 5035×1885×2450 | 5400",
        "| WD650 | 650 | 520 | 715 | 572 | WD287TAD58 | WD544F | 3600×1620×2300 | 4400 | 5035×1885×2450 | 5400",
        "| WD688 | 688 | 550 | 756 | 605 | WD287TAD61L | WD634B | 3600×1620×2300 | 4400 | 5035×1885×2450 | 5400",
        "| WD750 | 750 | 600 | 825 | 660 | WX287TAD68 | WD634B | 3600×1620×2300 | 4400 | 5035×1885×2450 | 5400",
        "| WD875 | 875 | 700 | 963 | 770 | WD327TAD78 | WD634B | 4050×1950×2600 | 5500 | 6050×2435×2896(20HP) | 7000",
        "| WD900 | 900 | 720 | 990 | 792 | WD327TAD82 | WD634D | 4050×1950×2600 | 7700 | 6050×2435×2896(20HP) | 9200",
        "| WD1000 | 1000 | 800 | 1100 | 880 | WD327TAD88 | WD634E | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400",
        "| WD1125 | 1125 | 900 | 1375 | 1100 | WD327TAD100 | WD634F | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400",
        "| WD1250 | 1250 | 1000 | 1513 | 1210 | WD360TAD110 | WD634G | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400",
        "| WD1375 | 1375 | 1100 | 1650 | 1320 | WD360TAD120 | WD734B | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400"
      ]
    },
    {
      "n": 105,
      "title": "原厂一体机 - 产品展示 - 无锡动力工程股份有限公司",
      "header": [
        "| 型号 | 常用功率 | 备用功率 | 发动机 | 发电机 | 敞开式 | 静音型",
        "| | KVA | kW | KVA | kW | | | L*W*H(mm) | Veight(kg) | L*W*H(mm) | Veight(kg)"
      ],
      "rows": [
        "| WDE563 | 563 | 450 | 619 | 495 | WD287E3TAD50 | WD544DL | 3600×1620×2300 | 4200 | >5035×1885×2450 | 5200",
        "| WDE625 | 625 | 500 | 688 | 500 | WD287E3TAD56 | WD544FS | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400",
        "| WDE650 | 650 | 520 | 715 | 572 | WD287E3TAD58 | WD544F | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400",
        "| WDE688 | 688 | 550 | 756 | 605 | WD287E3TAD61 | WD634B | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400",
        "| WDE750 | 750 | 600 | 825 | 660 | WX287E3TAD68 | WD634B | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400",
        "| WDE750 | 750 | 600 | 825 | 660 | WD327E3TAD68 | WD634B | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400",
        "| WDE800 | 800 | 640 | 880 | 704 | WX287E3TAD73 | WD634C | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400",
        "| WDE800 | 800 | 640 | 880 | 704 | WD327E3TAD73 | WD634C | 4050×1950×2600 | 5500 | 6050×2435×2896(20HP) | 7000",
        "| WDE875 | 875 | 700 | 963 | 770 | WD327E3TAD78 | WD634D | 4050×1950×2600 | 5500 | 6050×2435×2896(20HP) | 7000",
        "| WDE900 | 900 | 720 | 990 | 792 | WD327E3TAD82 | WD634D | 4050×1950×2600 | 7700 | 6050×2435×2896(20HP) | 9200",
        "| WDE1000 | 1000 | 800 | 1100 | 880 | WD327E3TAD88 | WD634E | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400",
        "| WDE1000 | 1000 | 800 | 1100 | 880 | WD327E3TAD92 | WD634E | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400",
        "| WDE1125 | 1125 | 900 | 1238 | 990 | WD327E3TAD100 | WD634F | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400",
        "| WDE1250 | 1250 | 1000 | 1375 | 1100 | WD360E3TAD110 | WD634G | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400",
        "| WDE1375 | 1375 | 1100 | 1513 | 1210 | WD360E3TAD120 | WD734B | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400",
        "| WDE1500 | 1500 | 1200 | 1650 | 320 | WD360E3TAD130 | WD734C | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400",
        "| WDE1875 | 1875 | 1500 | 2063 | 1650 | WD628E3TWD168 | WD734E | 6500×2500×3060 | 16000 | 12192×2435×2896(40HP) | 18500",
        "| WDE2062 | 2062 | 1650 | 2268 | 1815 | WD628E3TWD182 | WD734F | 6500×2500×3060 | 16000 | 12192×2435×2896(40HP) | 18500",
        "| WDE2250 | 2250 | 1800 | 2475 | 1980 | WD628E3TWD201 | WD734G | 6500×2500×3060 | 16000 | 12192×2435×2896(40HP) | 18500",
        "| WDE2500 | 2500 | 2000 | 2750 | 2200 | WD708E3TWD222 | WD734H | 6500×2500×3060 | 16000 | 12192×2435×2896(40HP) | 18500",
        "| WDE2750 | 2750 | 2200 | 3025 | 2420 | WD708E3TWD241 | WD734J | 6500×2500×3060 | 16000 | 12192×2435×2896(40HP) | 18500"
      ]
    },
    {
      "n": 106,
      "title": "WJ系列柴油机 - 产品展示 - 无锡动力工程股份有限公司",
      "header": [
        "| 柴油机型号 | 标定转速（r/min） | 标定功率（kW） | 超负荷功率（kW）/ | 缸径×冲程 mm | 排量（L） | 最低燃油耗（g/kW.h） | 机油消耗率（g/kW.h） | 进气方式"
      ],
      "rows": [
        "| WJ25D2 | 1500 | 22 | 24 | 90×100 | 2.54 | ≤253 | ≤1.63 | 自然吸气",
        "| WJ36D3 | 1500 | 30 | 33 | 100×115 | 3.61 | ≤258.4 | ≤2.04 | 自然吸气",
        "| WJ38D3 | 1500 | 33 | 36 | 102×115 | 3.76 | ≤258.4 | ≤2.04 | 自然吸气",
        "| WJ42D4 | 1500 | 38 | 42 | 105×120 | 4.15 | ≤251.6 | ≤2.04 | 自然吸气",
        "| WJ38TD5 | 1500 | 44 | 48 | 102×115 | 3.76 | ≤258.4 | ≤2.04 | 涡轮增压",
        "| WJ43D6 | 1500 | 56 | 61.6 | 105×125 | 4.33 | ≤231 | ≤1.63 | 涡轮增压",
        "| WJ45TAD7 | 1500 | 66 | 72.6 | 105×130 | 4.5 | ≤239 | ≤1.63 | 增压中冷",
        "| WJ65TD8 | 1500 | 84 | 92.4 | 105×125 | 6.49 | ≤224 | ≤1.63 | 涡轮增压",
        "| WJ68TAD11 | 1500 | 110 | 121 | 105×130 | 6.75 | ≤228 | ≤1.63 | 增压中冷",
        "| WJ70TAD13 | 1500 | 132 | 145 | 105×135 | 7.02 | ≤224 | ≤1.63 | 增压中冷",
        "| WJ78TAD17 | 1500 | 170 | 187 | 113×130 | 7.82 | ≤228 | ≤1.82 | 增压中冷",
        "| WJ97TAD21 | 1500 | 215 | 236 | 126×130 | 9.73 | ≤218 | ≤0.8 | 增压中冷",
        "| WJ97TAD24 | 1500 | 240 | 264 | 126×135 | 10.09 | ≤218 | ≤0.8 | 增压中冷",
        "| WJ116TAD28 | 1500 | 280 | 308 | 126×155 | 11.596 | ≤218 | ≤0.8 | 增压中冷",
        "| WJ116TAD33 | 1500 | 339 | 373 | 126×155 | 11.596 | ≤218 | ≤0.8 | 增压中冷",
        "| WJ43TWD6 | 1500 | 56 | 61.6 | 105×125 | 4.33 | ≤231 | ≤1.63 | 涡轮增压",
        "| WJ45TWD7 | 1500 | 66 | 72.6 | 105×130 | 4.5 | ≤239 | ≤1.63 | 增压中冷",
        "| WJ65TWD8 | 1500 | 84 | 92.4 | 105×125 | 6.49 | ≤224 | ≤1.63 | 涡轮增压",
        "| WJ68TWD11 | 1500 | 110 | 121 | 105×130 | 6.75 | ≤228 | ≤1.63 | 增压中冷",
        "| WJ70TWD13 | 1500 | 132 | 145 | 105×135 | 7.02 | ≤224 | ≤1.63 | 增压中冷",
        "| WJ78TWD17 | 1500 | 170 | 187 | 113×130 | 7.82 | ≤228 | ≤1.82 | 增压中冷",
        "| WJ97TWD21 | 1500 | 215 | 236 | 126×130 | 9.73 | ≤218 | ≤0.8 | 增压中冷",
        "| WJ97TWD24 | 1500 | 240 | 264 | 126×135 | 10.09 | ≤218 | ≤0.8 | 增压中冷",
        "| WJ116TWD28 | 1500 | 280 | 308 | 126×155 | 11.596 | ≤218 | ≤0.8 | 增压中冷"
      ]
    },
    {
      "n": 109,
      "title": "WD国三系列柴油机 - 产品展示 - 无锡动力工程股份有限公司",
      "header": [
        "| 参数 型号 | 标定转速 r/min | 标定功率 kW | 超负荷功率standby （kW） | 燃油耗率 g/kW·h | 排温 °C"
      ],
      "rows": [
        "| WD145E3TAD35 | 1500 | 353 | 388 | 198 | ≤700",
        "| WD145E3TAD38 | 1500 | 382 | 420 | 198 | ≤700",
        "| WD145E3TAD40 | 1500 | 402 | 442 | 198 | ≤700",
        "| WD287E3TAD43 | 1500 | 432 | 475 | 198 | ≤600",
        "| WD145E3TAD45 | 1500 | 450 | 495 | 198 | ≤600",
        "| WD287E3TAD48 | 1500 | 482 | 530 | 198 | ≤600",
        "| WD287E3TAD50 | 1500 | 526 | 579 | 198 | ≤600",
        "| WD287E3TAD56 | 1500 | 562 | 618 | 198 | ≤600",
        "| WD287E3TAD58 | 1500 | 588 | 647 | 195 | ≤650",
        "| WD287E3TAD61 | 1500 | 628 | 691 | 195 | ≤650",
        "| WX287E3TAD68 | 1500 | 698 | 768 | 195 | ≤650",
        "| WX287E3TAD73 | 1500 | 738 | 812 | 195 | ≤700"
      ]
    },
    {
      "n": 109,
      "title": "WD国三系列柴油机 - 产品展示 - 无锡动力工程股份有限公司",
      "header": [
        "| 参数 型号 | 标定转速 r/min | 标定功率 kW | 超负荷功率standby （kW） | 燃油耗率 g/kW·h | 排温 °C"
      ],
      "rows": [
        "| WD180E3TAD61 | 1500 | 608 | 669 | 196 | ≤700",
        "| WD327E3TAD68 | 1500 | 698 | 768 | 192 | ≤650",
        "| WD327E3TAD73 | 1500 | 738 | 812 | 192 | ≤650",
        "| WD327E3TAD78 | 1500 | 788 | 867 | 192 | ≤650",
        "| WD327E3TAD82 | 1500 | 828 | 911 | 192 | ≤650",
        "| WD327E3TAD88 | 1500 | 898 | 988 | 192 | ≤650",
        "| WD327E3TAD92 | 1500 | 938 | 1032 | 192 | ≤650",
        "| WD327E3TAD100 | 1500 | 1038 | 1142 | 192 | ≤650",
        "| WD360E3TAD110 | 1500 | 1128 | 1241 | 192 | ≤680",
        "| WD360E3TAD120 | 1500 | 1218 | 1340 | 192 | ≤680",
        "| WD360E3TAD130 | 1500 | 1308 | 1472 | 192 | ≤700",
        "| WD360E3TAD140 | 1500 | 1439 | | 192 |",
        "| WD531E3TWD158 | 1500 | 1580 | | 192 | ≤700"
      ]
    }
  ]
}
