{
  "id": "xingguang-jiangsu",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Jiangsu Starlight Electricity Equipment Co., Ltd.",
    "zh": "江苏星光发电设备有限公司",
    "brands": [
      "星光",
      "Starlight",
      "Xingguang"
    ]
  },
  "website": "https://www.jsxggx.com/",
  "hq": {
    "province": "Jiangsu",
    "city": "Taixing"
  },
  "founded": 2000,
  "foundedSrc": [
    1
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Tiền thân thành lập 1974 tại Thái Hưng (Giang Tô); pháp nhân hiện tại thành lập năm 2000",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: đối tác OEM lớn của Cummins tại Trung Quốc, 8 năm liền giải doanh số Cummins (2010–2017)",
      "src": [
        1
      ]
    },
    {
      "text": "Nhà máy OEM lớn của SDEC (上柴动力) từ 2009",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "上柴动力"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 15,
        "max": 2500,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "300-1000kVA",
      "fuel": "diesel",
      "engineMakes": [
        "ShangChai",
        "WeiChai",
        "YuChai"
      ],
      "power": {
        "min": 300,
        "max": 1000,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2001
        ]
      },
      "src": [
        2001
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001",
      "src": [
        1
      ]
    },
    {
      "name": "ISO14000",
      "src": [
        1
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [],
  "sources": [
    {
      "n": 1,
      "url": "https://www.jsxggx.com/about/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "版权所有：江苏星光发电设备有限公司",
        "1974年 成立于江苏泰兴，前身为苏北电机厂泰兴分厂",
        "2000年 江苏星光发电设备有限公司成立",
        "2002年 通过了ISO9001质量管理认证与IT产业部颁发的电信设备进网许可证。",
        "2005年 通过了ISO14000环境管理体系认证",
        "2010-2017年期间，连续八年荣获康明斯世界销售冠军，成为美国康明期Cummins中国规模较大OEM合作厂商。",
        "2009年 成为上柴动力在中国较大的OEM配套工厂",
        "可提供15KW-2500KW各种规格普及型、自动化、四保护、自动切换、低噪音及移动式等"
      ],
      "file": "sources/xingguang-jiangsu/1.md"
    },
    {
      "n": 2001,
      "url": "https://www.starlightgenset.com/300z1000/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "300-1000kVA-Jiangsu Starlight Electricity Equipment Co., Ltd",
        "300-1000kVA",
        "Cummins Series Perkins Series Volvo Series Kubota Series Starlight series ShangChai WeiChai YuChai",
        "Professional diesel generator solution providers near you and OME manufacturer."
      ],
      "file": "sources/xingguang-jiangsu/2001.md"
    },
    {
      "n": 2002,
      "url": "https://www.starlightgenset.com/aboutus/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "The main products include",
        "Diesel engines, generator sets, and diesel generators, providing users with one-stop services including design, supply, commissioning, and maintenance.",
        "Over the years, Xingguang has maintained close cooperation with Jiangsu University, Changzhou University, and Yangzhou University, while also collaborating with world-renowned engine manufacturers such as Shangchai, Weichai, Cummins, MTU Benz, DAEWO Daewoo Heavy Industries, UK's Perkins, Guangxi Yuchai, Sweden's Volvo, as well as generator manufacturers like Delco, LS Lilei Senma, Stamford, and Marathon, and controller manufacturers like Zhongzhi and Deep Sea. It has become an (OEM) supporting factory and technology center, establishing long-term and stable strategic partnerships with them."
      ],
      "file": "sources/xingguang-jiangsu/2002.md"
    },
    {
      "n": 101,
      "url": "https://www.jsxggx.com/product/p20/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 重庆康明斯 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "file": "sources/xingguang-jiangsu/101.md"
    },
    {
      "n": 102,
      "url": "https://www.jsxggx.com/product/p19/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 沃尔沃 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "file": "sources/xingguang-jiangsu/102.md"
    },
    {
      "n": 103,
      "url": "https://www.jsxggx.com/product/p18/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 帕金斯 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "file": "sources/xingguang-jiangsu/103.md"
    },
    {
      "n": 104,
      "url": "https://www.jsxggx.com/product/p17/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 华柴 道依茨 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机功率（ KW ） 主 / 备用 | 柴油机 型号 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "file": "sources/xingguang-jiangsu/104.md"
    },
    {
      "n": 105,
      "url": "https://www.jsxggx.com/product/p16/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 机组 型号 | 机组输出功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主用 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 开架机组 外形尺寸 L × W × H(mm) | 开架机组 重量 (kg)"
      ],
      "file": "sources/xingguang-jiangsu/105.md"
    },
    {
      "n": 106,
      "url": "https://www.jsxggx.com/product/p15/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 无动 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "file": "sources/xingguang-jiangsu/106.md"
    },
    {
      "n": 107,
      "url": "https://www.jsxggx.com/product/p14/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 斗山大宇 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "file": "sources/xingguang-jiangsu/107.md"
    },
    {
      "n": 108,
      "url": "https://www.jsxggx.com/product/p13/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 机组 型号 | 输出功率Rate utput(KW/KVA) | 柴油机型号Motor Type | 发电机型号Gen Type | 外形尺寸Overall SizeL×W×H(mm) | 机组重量Weight(kg)"
      ],
      "file": "sources/xingguang-jiangsu/108.md"
    },
    {
      "n": 109,
      "url": "https://www.jsxggx.com/product/p12/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 里卡多 机组型号 | 主用功率 (KW/KVA) | 备用功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "file": "sources/xingguang-jiangsu/109.md"
    },
    {
      "n": 110,
      "url": "https://www.jsxggx.com/product/p11/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 机组 型号 | 输出功率Rate utput(KW/KVA) | 柴油机型号Motor Type | 发电机型号Gen Type | 外形尺寸Overall SizeL×W×H(mm) | 机组重量Weight(kg)"
      ],
      "file": "sources/xingguang-jiangsu/110.md"
    },
    {
      "n": 111,
      "url": "https://www.jsxggx.com/product/p10/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 机组 型号 | 输出功率 (KW) | 柴油机型号 | 单轴轮数 | 双轴轮数 | 轮距 | 轴距 | 轮胎 规格 | 外形尺寸 L×W×H(mm) | 机组重量Weight(kg)"
      ],
      "file": "sources/xingguang-jiangsu/111.md"
    },
    {
      "n": 112,
      "url": "https://www.jsxggx.com/product/p1/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 奔驰 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L×W×H(mm) | 机组 重量 (kg)"
      ],
      "file": "sources/xingguang-jiangsu/112.md"
    },
    {
      "n": 113,
      "url": "https://www.jsxggx.com/product/p8/index.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 玉柴 | 机组输出 | 柴油机 | 柴油机功率（ KW ） | 缸数 | 机油 | 燃油 | 排放 | 开架机组 | 机组"
      ],
      "file": "sources/xingguang-jiangsu/113.md"
    },
    {
      "n": 114,
      "url": "https://www.jsxggx.com/product/p8/628.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 玉柴 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "file": "sources/xingguang-jiangsu/114.md"
    },
    {
      "n": 115,
      "url": "https://www.jsxggx.com/product/p6/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 型号 | 功率 (KW) | 型号 | 功率 (kw) | 型号 | 功率 (kw)"
      ],
      "file": "sources/xingguang-jiangsu/115.md"
    },
    {
      "n": 119,
      "url": "https://www.jsxggx.com/product/p4/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 功率（ kw ） | 型号 | 功率（ kw ） | 型号"
      ],
      "file": "sources/xingguang-jiangsu/119.md"
    },
    {
      "n": 120,
      "url": "https://www.starlightgenset.com/1000z4000/29.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications"
      ],
      "file": "sources/xingguang-jiangsu/120.md"
    },
    {
      "n": 121,
      "url": "https://www.starlightgenset.com/300z1000/28.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications"
      ],
      "file": "sources/xingguang-jiangsu/121.md"
    },
    {
      "n": 122,
      "url": "https://www.starlightgenset.com/100z300/27.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications"
      ],
      "file": "sources/xingguang-jiangsu/122.md"
    },
    {
      "n": 123,
      "url": "https://www.starlightgenset.com/8z100/26.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications"
      ],
      "file": "sources/xingguang-jiangsu/123.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-18",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "重庆|东风康明斯柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 重庆康明斯 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "rows": [
        "| XG-220GF | 200/220 | NT855-GA | 231/254 | 6 | 39 | ≤191 | 国 II | 3000×1040×1655 | 2800",
        "| XG-220GF-1 | 200/220 | MTA11-G2A | 234/257 | 6 | 37 | ≤225 | 国 II | 2740×1010×1700 | 2800",
        "| XG-242GF | 220/242 | NTA855-G1A | 264/291 | 6 | 39 | ≤225 | 国 II | 3000×1040×1655 | 2600",
        "| XG-275GF | 250/275 | NTA855-G1B | 284/321 | 6 | 39 | ≤225 | 国 II | 3000×1040×1655 | 3000",
        "| XG-308GF | 280/308 | NTA855-G2A | 312/343 | 6 | 39 | ≤225 | 国 II | 3000×1040×1655 | 3100",
        "| XG-308GF-1 | 280/308 | NTA855-G4 | 317/351 | 6 | 39 | ≤197.2 | 国 III | 3000×1040×1655 | 3100",
        "| XG-330GF | 300/330 | NTAA855-G7 | 343/377 | 6 | 39 | ≤206.7 | 国 II | 3270×1140×1800 | 3200",
        "| XG-330GF-1 | 300/330 | QSNT-G3 | 358/392 | 6 | 39 | ≤206.7 | 国 II | 3270×1140×1800 | 3200",
        "| XG-352GF | 320/352 | NTAA855-G7A | /407 | 6 | 39 | ≤200 | 国 II | 3270×1140×1800 | 3200",
        "| XG-396GF | 360/396 | QSNT-G4 | 407/448 | 6 | 50 | ≤201 | 国 II | 3400×1360×2070 | 4200",
        "| XG-440GF | 400/440 | KTA19-G3A | 448/504 | 6 | 50 | ≤201 | 国 II | 3400×1360×2070 | 4200",
        "| XG-440GF-1 | 400/440 | KTA19-G4 | 448/504 | 6 | 50 | ≤201 | 国 II | 3400×1360×2070 | 4200",
        "| XG-462GF | 420/462 | KTAA19-G5 | 470/555 | 6 | 50 | ≤204 | 国 II | 3600×1550×2200 | 4500",
        "| XG-550GF | 500/550 | KTA19-G8 | /575 | 6 | 50 | ≤209 | 国 II | 3600×1550×2200 | 4500",
        "| XG-550GF-1 | 500/550 | KTAA19-G6A | /610 | 6 | 50 | ≤216 | 国 II | 3600×1550×2200 | 4590",
        "| XG-572GF | 520/572 | QSK19-G4 | 574/634 | 6 | 84.4 | ≤195 | 国 III | 3600×1550×2200 | 4580",
        "| XG-639GF | 580/639 | KTA38-GA | 647/711 | 12 | 135 | ≤221 | 国 II | 4200×1820×2250 | 7600",
        "| XG-660GF | 600/660 | KTA38-G2 | 664/731 | 12 | 135 | ≤214 | 国 II | 4200×1820×2250 | 7600",
        "| XG-704GF | 640/704 | KTA38-G2B | 711/790 | 12 | 135 | ≤200 | 国 II | 4200×1820×2250 | 7700",
        "| XG-792GF | 720/792 | KTA38-G2A | 813/896 | 12 | 135 | ≤205 | 国 II | 4200×1820×2250 | 7800",
        "| XG-880GF | 800/880 | KTA38-G5 | 881/970 | 12 | 135 | ≤202 | 国 II | 4400×1820×2250 | 8000",
        "| XG-990GF | 900/990 | KTA38-G9 | /1090 | 12 | 135 | ≤193 | 国 II | 4400×2080×2350 | 9400",
        "| XG-1100GF | 1000/1100 | QSK38-G5 | 1107/1224 | 12 | 170.3 | ≤195 | 国 III | 4800×2080×2350 | 9800",
        "| XG-1100GF-1 | 1000/1100 | KTA50-G3 | 1097/1227 | 16 | 177 | ≤195 | 国 II | 4870×2100×2350 | 10000",
        "| XG-1210GF | 1100/1210 | KTA50-G8 | 1200/1429 | 16 | 204 | ≤195 | 国 II | 5620×2280×2350 | 11000",
        "| XG-1320GF | 1200/1320 | KTA50-GS8 | 1287/1429 | 16 | 204 | ≤195 | 国 II | 5620×2280×2350 | 11000",
        "| XG-1650GF | 1500/1650 | KTA50-G15 | /1657 | 16 | 204 | ≤195 | 国 II | 5620×2280×2350 | 11000"
      ]
    },
    {
      "n": 102,
      "title": "沃尔沃柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 沃尔沃 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "rows": [
        "| XG-75GF | 68/75 | TAD530GE | 76/83 | 4 | 13 | 213 | 国 II | 2200×720×1380 | 1050",
        "| XG-75GF-1 | 68/75 | TAD550GE | 77/85 | 4 | 19 | 212 | 国 III | 2200×720×1380 | 1050",
        "| XG-88GF | 80/88 | TAD531GE | 88/96 | 4 | 13 | 218 | 国 II | 2200×720×1380 | 1200",
        "| XG-88GF-1 | 80/88 | TAD551GE | 91/100 | 4 | 19 | 218 | 国 III | 2200×720×1380 | 1200",
        "| XG-110GF | 100/110 | TAD532GE | 114/124 | 4 | 13 | 218 | 国 II | 2300×720×1380 | 1250",
        "| XG-115GF | 105/115 | TAD750GE | 115/127 | 6 | 20 | 219 | 国 III | 2600×1000×1650 | 1400",
        "| XG-132GF | 120/132 | TAD731GE | 133/145 | 6 | 17 | 215 | 国 II | 2600×1000×1650 | 1480",
        "| XG-132GF-1 | 120/132 | TAD751GE | 133/145 | 6 | 20 | 216 | 国 III | 2600×1000×1650 | 1480",
        "| XG-165GF | 150/165 | TAD732GE | 165/179 | 6 | 31 | 213 | 国 II | 2600×1000×1650 | 1500",
        "| XG-165GF-1 | 150/165 | TAD752GE | 160/174 | 6 | 31 | 205 | 国 III | 2600×1000×1650 | 1500",
        "| XG-176GF | 160/176 | TAD733GE | 179/195 | 6 | 31 | 216 | 国 II | 2650×1070×1650 | 1550",
        "| XG-176GF | 160/176 | TAD753GE | 176/191 | 6 | 31 | 205 | 国 III | 2650×1070×1650 | 1550",
        "| XG-220GF | 200/220 | TAD734GE | 222/239 | 6 | 24 | 204 | 国 II | 2650×1070×1650 | 1650",
        "| XG-220GF | 200/220 | TAD754GE | 220/239 | 6 | 31 | 204 | 国 III | 2650×1070×1650 | 1650",
        "| XG-275GF | 250/275 | TAD1341GE | 277/298 | 6 | 30 | 191 | 国 II | 3000×1100×1750 | 2300",
        "| XG-275GF-1 | 250/275 | TAD1351GE | 285/306 | 6 | 30 | 200 | 国 III | 3000×1100×1750 | 2300",
        "| XG-330GF | 300/330 | TAD1343GE | 331/356 | 6 | 35 | 192 | 国 II | 3100×1200×1750 | 2900",
        "| XG-330GF-1 | 300/330 | TAD1352GE | 321/345 | 6 | 30 | 197 | 国 III | 3100×1200×1750 | 2900",
        "| XG-330GF | 300/330 | TAD1354GE | 336/361 | 6 | 30 | 196 | 国 III | 3100×1200×1750 | 2900",
        "| XG-385GF | 350/385 | TAD1344GE | 362/389 | 6 | 30 | 194 | 国 II | 3100×1200×1750 | 2950",
        "| XG-385GF-1 | 350/385 | TAD1355GE | 363/390 | 6 | 30 | 192 | 国 III | 3100×1200×1750 | 2950",
        "| XG-396GF | 360/396 | TAD1345GE | 401/431 | 6 | 30 | 196 | 国 II | 3100×1200×1750 | 2950",
        "| XG-418GF | 380/418 | TAD1650GE | 407/433 | 6 | 42 | 202 | 国 III | 3200×1160×2022 | 3000",
        "| XG-440GF | 400/440 | TAD1641GE | 445/473 | 6 | 42 | 199 | 国 II | 3200×1160×2022 | 3100",
        "| XG-440GF-1 | 400/440 | TAD1651GE | 445/473 | 6 | 42 | 198 | 国 III | 3200×1160×2022 | 3100",
        "| XG-52GF | 473/520 | TAD1642GE | 521/554 | 6 | 42 | 201 | 国 II | 3200×1160×2022 | 3200",
        "| XG-550GF | 500/550 | TWD1652GE | 529/557 | 6 | 42 | 210 | 国 III | 3200×1160×2022 | 3300",
        "| XG-550GF-1 | 500/550 | TWD1643GE | 560/596 | 6 | 42 | 199 | 国 II | 3460×1400×2100 | 3300",
        "| XG-572GF | 520/572 | TWD1653GE | 573/603 | 6 | 42 | 208 | 国 III | 3460×1400×2100 | 3400",
        "| XG-616GF | 560/616 | TWD1645GE | 595/654 | 6 | 42 | 191 | 国 III | 3460×1400×2100 | 3600"
      ]
    },
    {
      "n": 103,
      "title": "帕金斯柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 帕金斯 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "rows": [
        "| XG-8GF | 7/8 | 403D-11G | 10/11 | 3 | 5.0 | ≤ 245 | 国 II | 1100×550×890 | 360",
        "| XG-8GF-1 | 7/8 | 403D-11G | 10/11 | 3 | 5.0 | ≤ 245 | 国 II | 1100×550×890 | 360",
        "| XG-11GF | 10/11 | 403D-15G | 14/15 | 3 | 6.0 | ≤ 245 | 国 II | 1200×600×920 | 430",
        "| XG-11GF-1 | 10/11 | 403A-15G1 | 14/15 | 3 | 6.0 | ≤ 245 | 国 II | 1200×600×920 | 430",
        "| XG-13GF | 12/13 | 403A-15G2 | 16/17 | 3 | 6.0 | ≤ 245 | 国 II | 1200×600×920 | 430",
        "| XG-18GF | 16/18 | 404A-22G1 | 21/23 | 4 | 10.6 | ≤ 245 | 国 II | 1350×600×950 | 530",
        "| XG-18GF-1 | 16/18 | 404D-22G | 21/23 | 4 | 10.6 | ≤ 245 | 国 II | 1350×600×950 | 530",
        "| XG-22GF | 20/22 | 404D-22TG | 25/28 | 4 | 10.6 | ≤ 245 | 国 II | 1400×650×1100 | 550",
        "| XG-26GF | 24/26 | 1103A-33G | 31/34 | 3 | 8.3 | ≤ 215 | 国 II | 1500×730×1150 | 800",
        "| XG-33GF | 30/33 | 1103A-33TG1 | 47/51 | 3 | 8.3 | ≤ 215 | 国 II | 1600×730×1200 | 950",
        "| XG-53GF | 48/53 | 1103A-33TG2 | 61/67 | 3 | 8.3 | ≤ 215 | 国 II | 1750×750×1250 | 1030",
        "| XG-55GF | 50/55 | 1104A-44TG1 | 66/72 | 4 | 8.0 | ≤ 220 | 国 II | 1950×750×1250 | 1050",
        "| XG-70GF | 64/70 | 1104A-44TG2 | 81/89 | 4 | 8.0 | ≤ 215 | 国 II | 1950×750×1250 | 1100",
        "| XG-83GF | 75/83 | 1104C-44TAG1 | 83/91 | 4 | 8.0 | ≤ 210 | 国 II | 1950×750×1250 | 1250",
        "| XG-110GF | 100/110 | 1106A-70TG1 | 139/153 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 1700",
        "| XG-132GF | 120/132 | 1106A-70TAG2 | 154/169 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 1780",
        "| XG-154GF | 140/154 | 1106A-70TAG3 | 192/211 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 2200",
        "| XG-165GF | 150/165 | 1106A-70TAG4 | 202/222 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 2250",
        "| XG-198GF | 180/198 | 1506A-E88TAG2 | 222/244 | 6 | 28.3 | ≤ 202 | 国 II | 2600×1050×1600 | 2380",
        "| XG-220GF | 200/220 | 1506A-E88TAG3 | 245/270 | 6 | 28.3 | ≤ 202 | 国 II | 2600×1050×1600 | 2400",
        "| XG-264GF | 240/264 | 1506A-E88TAG5 | 293/322 | 6 | 28.3 | ≤ 202 | 国 II | 2600×1050×1600 | 2500",
        "| XG-308GF | 280/308 | 2206C-E13TAG2 | 305/336 | 6 | 40.0 | ≤ 202 | 国 II | 3150×1200×2000 | 3450",
        "| XG-330GF | 300/330 | 2206C-E13TAG3 | 349/384 | 6 | 40.0 | ≤ 202 | 国 II | 3250×1200×2000 | 3500",
        "| XG-385GF | 350/385 | 2506C-E15TAG1 | 434/477 | 6 | 62.0 | ≤ 202 | 国 II | 3500×1200×2050 | 3600",
        "| XG-440GF | 400/440 | 2506C-E15TAG2 | 435/479 | 6 | 62.0 | ≤ 202 | 国 II | 3500×1200×2050 | 3700",
        "| XG-528GF | 480/528 | 2806A-E18TAG1A | 522/574 | 6 | 62.0 | ≤ 201 | 国 II | 3500×1300×2100 | 4000",
        "| XG-550GF | 500/550 | 2806A-E18TAG2 | 565/622 | 6 | 62.0 | ≤ 201 | 国 II | 3500×1300×2100 | 4600",
        "| XG-660GF | 600/660 | 4006-23TAG2A | 658/724 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5300",
        "| XG-704GF | 640/704 | 4006-23TAG3A | 705/776 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5500",
        "| XG-792GF | 720/792 | 4008TAG1A | 805/885 | 8 | 153.0 | ≤ 203 | 国 II | 4700×2100×2250 | 7700",
        "| XG-880GF | 800/880 | 4008TAG2A | 899/989 | 8 | 153.0 | ≤ 203 | 国 II | 4700×2100×2250 | 7900",
        "| XG-1100GF | 1000/1100 | 4012-46TWG2A | 1113/1224 | 12 | 177.0 | ≤ 211 | 国 II | 4900×1800×2500 | 10000",
        "| XG-1210GF | 1100/1210 | 4012-46TWG3A | 1207/1328 | 12 | 177.0 | ≤ 211 | 国 II | 5000×2100×2550 | 10100",
        "| XG-1320GF | 1200/1320 | 4012-46TAG2A | 1331/1464 | 12 | 177.0 | ≤ 198 | 国 II | 5000×2200×2550 | 10200",
        "| XG-1485GF | 1350/1485 | 4012-46TAG3A | 1500/1650 | 12 | 177.0 | ≤ 198 | 国 II | 5000×2200×2550 | 10200",
        "| XG-1650GF | 1500/1650 | 4016TAG1A | 1558/1714 | 16 | 214.0 | ≤ 209 | 国 II | 6850×2250×2850 | 13000",
        "| XG-1760GF | 1600/1760 | 4016TAG2A | 1766/1943 | 16 | 214.0 | ≤ 209 | 国 II | 6850×2250×2850 | 13500",
        "| XG-1980GF | 1800/1980 | 4016-61TRG3 | 1975/2173 | 16 | 214.0 | ≤ 205 | 国 II | 6850×2250×2850 | 15000"
      ]
    },
    {
      "n": 104,
      "title": "道依茨柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 华柴 道依茨 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机功率（ KW ） 主 / 备用 | 柴油机 型号 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "rows": [
        "| XG-26GF | 24/30 | 26/33 | D226B-3D | 3 | 18 | 220 | 国 II | 1730×750×1190 | 640",
        "| XG-33GF | 30/38 | 33/41 | TD226B-3D | 3 | 18 | 200 | 国 II | 1730×750×1190 | 730",
        "| XG-55GF | 50/63 | 55/69 | WP4D66E200 | 4 | 18 | 202 | 国 II | 2050×750×1650 | 800",
        "| XG-70GF | 64/80 | 70/88 | WP4D66E200 | 4 | 20 | 200 | 国 II | 2050×750×1650 | 900",
        "| XG-83GF | 75/94 | 83/103 | WP4D100E200 | 4 | 20 | 202 | 国 II | 2350×850×1690 | 1250",
        "| XG-110GF | 100/125 | 110/138 | WP6D132E200 | 6 | 22 | 200 | 国 II | 2550×850×1800 | 1380",
        "| XG-132GF | 120/150 | 132/165 | WP6D152E200 | 6 | 22 | 202 | 国 II | 2550×850×1800 | 1500",
        "| XG-165GF | 150/188 | 165/206 | WP10D200E200 | 6 | 22 | 204 | 国 II | 2720×1370×2130 | 1850",
        "| XG-198GF | 180/225 | 198/248 | WP10D238E200 | 6 | 22 | 202 | 国 II | 2720×1370×2130 | 1950",
        "| XG-220GF | 200/250 | 220/275 | WP10D264E200 | 6 | 22 | 202 | 国 II | 2720×1370×2130 | 2300",
        "| XG-275GF | 250/313 | 275/344 | WP12D317E200 | 6 | 22 | 202 | 国 II | 3000×1690×1950 | 2450",
        "| XG-330GF | 300/375 | 330/413 | WP13D385E200 | 6 | 28 | 200 | 国 II | 3000×1690×1950 | 2800",
        "| XG-220GF | 200/250 | 220/275 | BF6M1015-G1A | 6 | 22 | 202 | 国 II | 2720×1370×2130 | 2350",
        "| XG-275GF | 250/313 | 275/344 | BF6M1015C-G2A | 6 | 22 | 200 | 国 II | 3000×1690×1950 | 2450",
        "| XG-330GF | 300/375 | 330/413 | BF6M1015C-G3A | 6 | 28 | 200 | 国 II | 3200×1690×1950 | 2850",
        "| XG-330GF-1 | 300/375 | 330/413 | BF6M1015C-G4 | 6 | 28 | 200 | 国 II | 3200×1690×1950 | 2850",
        "| XG-385GF | 350/438 | 385/481 | BF8M1015C-G1A | 8 | 28 | 200 | 国 II | 3200×1690×1950 | 3500",
        "| XG-440GF | 400/500 | 440/550 | BF8M1015C-G2 | 8 | 28 | 200 | 国 II | 3200×1690×2130 | 3700",
        "| XG-440GF-1 | 400/500 | 440/550 | BF8M1015CP-G1A | 8 | 28 | 200 | 国 II | 3200×1690×2130 | 3720",
        "| XG-495GF | 450/563 | 495/619 | BF8M1015CP-G2 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 3800",
        "| XG-550GF | 500/625 | 550/688 | BF8M1015CP-G3 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 4000",
        "| XG-550GF-1 | 500/625 | 550/688 | BF8M1015CP-G4 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 4020",
        "| XG-550GF-2 | 500/625 | 550/688 | BF8M1015CP-G5 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 4050",
        "| XG-660GF | 600/725 | 660/825 | HC12V132ZL-LAG1A | 12 | 40 | 197 | 国 II | 3600×1750×2200 | 4500",
        "| XG-660GF-1 | 600/725 | 660/825 | HC12V132ZL-LAG2A | 12 | 40 | 197 | 国 II | 3600×1750×2200 | 4500",
        "| XG-55GF | 50/55 | BF4M2012 | 54/60 | 101X126 | 4 | 8.5 | 227 | 国 II",
        "| XG-70GF | 64/70 | BF4M2012C | 71/75 | 101X126 | 4 | 8.5 | 227 | 国 II",
        "| XG-99GF | 90/99 | BF4M1013EC | 97/ 102 | 101X126 | 4 | 11 | 215 | 国 II",
        "| XG-110GF | 100/110 | BF4M1013FC | 117/129 | 101X126 | 4 | 11 | 215 | 国 II",
        "| XG-143GF | 130/143 | BF6M1013EC | 146/153 | 108X130 | 6 | 20 | 226 | 国 II",
        "| XG-165GF | 150/165 | BF6M1013FC-G2 | 166/183 | 108X130 | 6 | 20 | 226 | 国 II",
        "| XG-176GF | 160/176 | BF6M1013FC-G3 | 183/201 | 108X130 | 6 | 20 | 226 | 国 II"
      ]
    },
    {
      "n": 105,
      "title": "上柴柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 机组 型号 | 机组输出功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主用 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 开架机组 外形尺寸 L × W × H(mm) | 开架机组 重量 (kg)"
      ],
      "rows": [
        "| XG-55GF | 50/55 | SC4H95D2 | 62/68 | 4 | 13 | 200 | 1900×750 ×1300 | 960",
        "| XG-55GF-1 | 50/55 | 4HTAA4.3-G32 | 62/ 68 | 4 | 13 | 192 | 1900 ×850 ×1300 | 980",
        "| XG-83GF | 75/83 | SC4H115D2 | 78/86 | 4 | 13 | 200 | 1950 ×900 ×1300 | 1050",
        "| XG-88GF | 80/88 | 4HTAA4.3-G34 | 95/ 105 | 4 | 13 | 192 | 1950 ×920 ×1300 | 1080",
        "| XG-110GF | 100/110 | SC4H16002 | 105/116 | 4 | 13 | 195 | 2000 ×900 ×1300 | 1150",
        "| XG-110GF-1 | 100/ 110 | 4HTAA4.3-G35 | 106/117 | 4 | 13 | 192 | 2000 ×900 ×1300 | 1150",
        "| XG-132GF | 120/ 132 | SC4H180D2 | 120/ 132 | 4 | 13 | 195 | 2100 ×900 ×1300 | 1300",
        "| XG-132GF-1 | 120/ 132 | 4HTAA4.3-G36 | 120/132 | 4 | 13 | 192 | 2100 ×900 ×1300 | 1300",
        "| XG-165GF | 150/ 165 | SC7H230D2 | 154/170 | 6 | 17.5 | 195 | 2500 ×900 ×1630 | 1600",
        "| XG-165GF-1 | 150/ 165 | SC7H250D2 | 168/ 185 | 6 | 17.5 | 195 | 2500 ×900 ×1630 | 1600",
        "| XG- 165GF-2 | 150/ 165 | 6HTAA6.5-G34 | 180/ 198 | 6 | 17.5 | 195 | 2500 ×900 ×1630 | 1600",
        "| XG-198GF | 180/198 | SC8D280D2 | 185/204 | 6 | 19 | 200 | 2500 ×900 ×1630 | 1600",
        "| XG-198GF-1 | 180/198 | SC13G280D2 | 187/206 | 6 | 41 | 205 | 2500 ×900 ×1630 | 1600",
        "| XG-220GF | 200/220 | SC9D31002 | 208/228 | 6 | 19 | 197 | 3100 ×1020 ×1780 | 1950",
        "| XG-220GF-1 | 200/220 | SC9D355D2 | 228/255 | 6 | 25 | 195 | 3100×1020 ×1780 | 1950",
        "| XG-220GF-2 | 200/220 | SC 13G355D2 | 236/260 | 6 | 41 | 200 | 3100 ×1020×1780 | 1950",
        "| XG-220GF-3 | 200/220 | 6DTAA8.9-G33 | 230/253 | 6 | 25 | 192 | 3100×1020 ×1780 | 1950",
        "| XG-242GF | 220/242 | 6DTAA8.9-G34 | 245/253 | 6 | 25 | 192 | 3100 ×1020×1780 | 1950",
        "| XG-275GF | 250/275 | SC 13G420D2 | 280/308 | 6 | 41 | 200 | 3100×1020 ×1780 | 1950",
        "| XG-275GF | 250/275 | 6ETAA1.8-G32 | 280/308 | 6 | 41 | 190 | 3100 ×1020 ×1780 | 950",
        "| XG-330GF | 300/330 | SC12E500D2 | 339/373 | 6 | 41 | 195 | 3100 ×1020×1780 | 2700",
        "| XG-330GF-1 | 300/330 | SC15G500D2 | 330/373 | 6 | 41 | 202 | 3100×1020 ×1780 | 2700",
        "| XG-330GF-2 | 300/330 | 6ETAA11.8-G33 | 340/380 | 6 | 41 | 190 | 3100 ×1020×1780 | 2700",
        "| XG-330GF-3 | 300/330 | 6ETAA11.8-G31 | 307/338 | 6 | 41 | 190 | 3100 ×1020×1780 | 2700",
        "| XG-385GF | 350/385 | SC25G610D2 | 405/445 | 12 | 65 | 202 | 3300 ×1400 ×1780 | 2850",
        "| XG-440GF | 400/440 | SC25G690D2 | 459/505 | 12 | 65 | 202 | 3500 ×1400×1850 | 4000",
        "| XG-550GF | 500/550 | SC27G755 D2 | 505/561 | 12 | 65 | 202 | 3600 ×1400×1850 | 4500",
        "| XG-550GF-1 | 500/550 | SC27G830D2 | 565/610 | 12 | 65 | 202 | 4350 ×1750×2189 | 4460",
        "| XG-605GF | 550/ 605 | SC27G900D2 | 600/662 | 12 | 65 | 202 | 4350 ×1750×2180 | 4650",
        "| XG-660GF | 600/ 660 | SC33W990D2 | 660/726 | 6 | 75 | 205 | 4550 ×1750×2189 | 5860",
        "| XG-825GF | 750/825 | SC33W1150D2 | 782/860 | 6 | 75 | 205 | 4850 ×1850×2200 | 6500",
        "| XG-880GF | 800/ 880 | SC33W1150D2 | 782/860 | 6 | 75 | 205 | 4850 ×1850×2200 | 6500"
      ]
    },
    {
      "n": 106,
      "title": "无动柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 无动 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "rows": [
        "| XG-275GF | 250/275 | WD135E3TAD28 | 280 | 12 | 40 | ≤195 | 国 III | 3250×1250×1800 | 3400",
        "| XG-308GF | 280/308 | WD258TD30 | 309/340 | 12 | 40 | ≤195 | 国 II | 3250×1250×1800 | 3400",
        "| XG-308GF-1 | 280/308 | WD145TAD30 | 309/340 | 6 | 40 | ≤195 | 国 II | 3250×1250×1800 | 3400",
        "| XG-330GF | 300/330 | WD145E3TAD30 | 309 | 6 | 40 | ≤195 | 国 III | 3250×1250×1800 | 3400",
        "| XG-330GF-1 | 300/330 | WD145TAD33L | 339/373 | 6 | 40 | ≤195 | 国 II | 3250×1250×1800 | 3400",
        "| XG-352GF | 320/352 | WD145TAD35 | 353/388 | 6 | 40 | ≤195 | 国 II | 3300×1350×1900 | 3600",
        "| XG-352GF-1 | 320/352 | WD269TD35 | 353/388 | 12 | 50 | ≤195 | 国 II | 3600×1550×2100 | 4000",
        "| XG-352GF-2 | 320/352 | WD145E3TAD33 | 339 | 12 | 40 | ≤195 | 国 III | 3600×1550×2100 | 4000",
        "| XG-385GF | 350/385 | WD269TD38 | 382/420 | 12 | 50 | ≤195 | 国 II | 3600×1550×2100 | 4000",
        "| XG-385GF-1 | 350/385 | WD269E3TAD38 | 382 | 12 | 50 | ≤195 | 国 III | 3600×1550×2100 | 4000",
        "| XG-385GF-2 | 350/385 | WD145TAD35 | 353 | 12 | 40 | ≤195 | 国 III | 3600×1550×2100 | 4000",
        "| XG-440GF | 400/440 | WD269TAD41 | 418/460 | 12 | 50 | ≤195 | 国 II | 3600×1550×2200 | 4200",
        "| XG-440GF-1 | 400/440 | WD269TAD41 | 418/460 | 12 | 50 | ≤195 | 国 II | 3600×1550×2200 | 4200",
        "| XG-440GF-2 | 400/440 | WD269TAD43 | 432/475 | 12 | 50 | ≤195 | 国 II | 3600×1550×2200 | 4200",
        "| XG-440GF-3 | 400/440 | WD269E3TAD43 | 432/475 | 12 | 50 | ≤195 | 国 III | 3600×1550×2200 | 4200",
        "| XG-495GF | 450/495 | WD269TAD45 | 465/512 | 12 | 50 | ≤196 | 国 II | 3650×1550×2200 | 4200",
        "| XG-495GF-1 | 450/495 | WD269E3TAD45 | 465/512 | 12 | 50 | ≤196 | 国 III | 3650×1550×2200 | 4200",
        "| XG-528GF | 480/528 | WD269TAD48 | 482/530 | 12 | 50 | ≤196 | 国 II | 3650×1550×2200 | 4200",
        "| XG-480GF | 480/528 | WD269E3TAD48 | 482/530 | 12 | 50 | ≤196 | 国 III | 3650×1550×2200 | 4200",
        "| XG-550GF | 500/550 | WD269TAD50 | 506/556 | 12 | 50 | ≤195 | 国 II | 3650×1550×2200 | 4200",
        "| XG-550GF-1 | 500/550 | WD269E3TAD50 | 506/556 | 12 | 50 | ≤195 | 国 III | 3650×1550×2200 | 4200",
        "| XG-605GF | 550/605 | WD269TAD56 | 562/618 | 12 | 50 | ≤195 | 国 II | 3800×1550×2200 | 4400",
        "| XG-605GF-2 | 550/605 | WD269E3TAD56 | 562/618 | 12 | 50 | ≤195 | 国 III | 3800×1550×2200 | 4400",
        "| XG-638GF | 580/638 | WD287TAD58 | 588/647 | 12 | 50 | ≤195 | 国 II | 3850×1550×2200 | 4400",
        "| XG-580GF | 580/638 | WD287E3TAD58 | 588/647 | 12 | 50 | ≤195 | 国 III | 3850×1550×2200 | 4400",
        "| XG-660GF | 600/660 | WD287TAD61L | 618/680 | 12 | 50 | ≤195 | 国 II | 3850×1550×2200 | 4400",
        "| XG-660GF-1 | 600/660 | WD287E3TAD61L | 618/680 | 12 | 50 | ≤195 | 国 III | 3850×1550×2200 | 4400",
        "| XG-600GF | 600/660 | WX287TAD66 | 658/724 | 12 | 50 | ≤195 | 国 II | 3850×1550×2200 | 4400",
        "| XG-715GF | 650/715 | WX287TAD68 | 682/750 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500",
        "| XG-715GF-1 | 650/715 | WX287E3TAD68 | 682/750 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500",
        "| XG-770GF | 700/770 | WD327TAD73 | 730/803 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500",
        "| XG-770GF-1 | 700/770 | WD327E3TAD73 | 730/803 | 12 | 90 | ≤195 | 国 III | 4250×1850×2250 | 4500",
        "| XG-825GF | 750/825 | WD327TAD78 | 780/858 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500",
        "| XG-825GF | 750/825 | WD327E3TAD78 | 780/858 | 12 | 90 | ≤195 | 国 III | 4250×1850×2250 | 4500",
        "| XG-880GF | 800/880 | WD327TAD82 | 820/902 | 12 | 90 | ≤195 | 国 II | 4600×1850×2250 | 4860",
        "| XG-880GF-1 | 800/880 | WD327E3TAD82 | 820/902 | 12 | 90 | ≤195 | 国 III | 4600×1850×2250 | 4860",
        "| XG-935GF | 850/935 | WD327E3TAD88 | 882/970 | 12 | 90 | ≤195 | 国 III | 4600×1850×2250 | 4900",
        "| XG-935GF-1 | 850/935 | WD327TAD88 | 882/970 | 12 | 90 | ≤195 | 国 II | 4600×1850×2250 | 4900",
        "| XG-990GF | 900/990 | WD327TAD92 | 920/1012 | 12 | 90 | ≤195 | 国 II | 4800×2250×2300 | 5300",
        "| XG-990GF-1 | 900/990 | WD327E3TAD92 | 920/1012 | 12 | 90 | ≤195 | 国 III | 4800×2250×2300 | 5300",
        "| XG-1000GF | 1000/1100 | WD327TAD100 | 1000/1100 | 12 | 90 | ≤195 | 国 II | 5200×2400×2500 | 6800",
        "| XG-1100GF | 1000/1100 | WD327E3TAD100 | 1000/1100 | 12 | 90 | ≤195 | 国 III | 5200×2400×2500 | 6800",
        "| XG-1210GF | 1100/1210 | WD360TAD110 | 1100 | 12 | 90 | ≤195 | 国 II | 5200×2400×2500 | 6800",
        "| XG-1210GF-1 | 1100/1210 | WD360E3TAD110 | 1100 | 12 | 90 | ≤195 | 国 III | 5200×2400×2500 | 6800",
        "| XG-1320GF | 1200/1320 | WD360TAD120 | 1200 | 12 | 90 | ≤195 | 国 II | 5200×2400×2500 | 6800",
        "| XG-1320GF-1 | 1200/1320 | WD360E3TAD120 | 1200 | 12 | 90 | ≤195 | 国 III | 5200×2400×2500 | 6800"
      ]
    },
    {
      "n": 107,
      "title": "韩国斗山大宇柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 斗山大宇 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "rows": [
        "| XG-51GF | 46/58 | DB58 | 51/63 | 6 | 16 | 220 | 国 II | 2150×850×1400 | 850",
        "| XG-70GF | 64/80 | D1146 | 70/88 | 6 | 17.5 | 200 | 国 II | 2500×850×1450 | 980",
        "| XG-88GF | 80/100 | D1146T | 88/110 | 6 | 17.5 | 202 | 国 II | 2600×850×1450 | 1050",
        "| XG-132GF | 120/150 | P086TA | 132/165 | 6 | 17.5 | 200 | 国 II | 2800×1000×1550 | 1200",
        "| XG-148GF | 135/169 | P086TI-I | 148/186 | 6 | 17.5 | 200 | 国 II | 2800×1000×1550 | 1250",
        "| XG-176GF | 160/200 | P086TI | 176/220 | 6 | 17.5 | 202 | 国 II | 2800×1000×1550 | 1350",
        "| XG-198GF | 180/225 | P086LA | 198/248 | 6 | 17.5 | 202 | 国 II | 2800×1000×1550 | 1380",
        "| XG-240GF | 220/275 | P126TI | 240/300 | 6 | 17.5 | 200 | 国 II | 3000×1100×1600 | 1600",
        "| XG-264GF | 240/300 | P126TI- Ⅱ | 264/330 | 6 | 23 | 204 | 国 II | 3000×1100×1600 | 1950",
        "| XG-330GF | 300/350 | P158LE-I | 330/385 | 8 | 28 | 202 | 国 II | 3000×1400×1850 | 2150",
        "| XG-352GF | 320/400 | P158LE | 352/440 | 8 | 28 | 202 | 国 II | 3000×1400×1850 | 2280",
        "| XG-400GF | 360/400 | P158FE | 400/440 | 8 | 28 | 202 | 国 II | 3000×1400×1850 | 2300",
        "| XG-409GF | 360/450 | DP158LCF | 409/495 | 8 | 28 | 202 | 国 II | 3000×1400×1850 | 2450",
        "| XG-440GF | 400/500 | P180FE | 440/550 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2800",
        "| XG-462GF | 420/525 | DP158LDF | 462/578 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2850",
        "| XG-500GF | 450/563 | DP180LAF | 500/625 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2870",
        "| XG-560GF | 510/638 | DP180LBF | 560/700 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2890",
        "| XG-572GF | 520/650 | P222FE | 572/715 | 12 | 40 | 202 | 国 II | 3250×1400×1850 | 3300",
        "| XG-605GF | 550/688 | DP222LBF | 605/756 | 12 | 40 | 200 | 国 II | 3550×1400×1850 | 3500",
        "| XG-660GF | 600/750 | DP222LCF | 660/825 | 12 | 40 | 200 | 国 II | 3700×1500×1850 | 3800"
      ]
    },
    {
      "n": 108,
      "title": "潍柴柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 机组 型号 | 输出功率Rate utput(KW/KVA) | 柴油机型号Motor Type | 发电机型号Gen Type | 外形尺寸Overall SizeL×W×H(mm) | 机组重量Weight(kg)"
      ],
      "rows": [
        "| XG- 5GF | 5/6.25 | ZS195 | STC-5 | 1140×780×995 | 480",
        "| XG- 8GF | 8/10 | ZS195 | STC-8 | 1140×780×995 | 480",
        "| XG- 10GF | 10/12.5 | ZS1100 | STC-10 | 1140×780×995 | 480",
        "| XG- 12GF | 12/15 | ZS1110或295D | STC-12 | 1300×750×1110 | 590",
        "| XG- 15GF | 15/19 | ZS1115或2100D | STC-15 | 1300×750×1110 | 620",
        "| XG- 20GF | 20/25 | 495D | STC-20 | 1600×590×1350 | 800",
        "| XG- 24GF | 24/30 | 495D | STC-24 | 1600×590×1350 | 800",
        "| XG- 30GF | 30/37.5 | 4100D | STC-30 | 1700×590×1350 | 800",
        "| XG- 30GF | 30/37.5 | 4102D | STC-30 | 1700×590×1350 | 800",
        "| XG- 40GF | 40/50 | 4105D | STC-40 | 1800×600×1500 | 950",
        "| XG- 50GF | 50/62.5 | 4105ZD | STC-50 | 1800×700×1500 | 1000",
        "| XG- 75GF | 75/93.75 | 6105ZD | TFW 2 -75-4 | 2300×780×1240 | 1400",
        "| XG- 90GF | 90/112.5 | 6105ZLD | TFW 2 -90-4 | 2400×780×1240 | 1600",
        "| XG- 100GF | 100/125 | 6105AZLD | TFW 2 -100-4 | 2500×780×1240 | 1700",
        "| XG- 120GF | 120/150 | 6105IZLD | TFW 2 -120-4 | 2600×780×1240 | 1800",
        "| XG- 150GF | 150/187.5 | R6113ZLD | TFW 2 -150-4 | 2800×800×1350 | 2400"
      ]
    },
    {
      "n": 109,
      "title": "江苏里卡多柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 里卡多 机组型号 | 主用功率 (KW/KVA) | 备用功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "rows": [
        "| XG-17GF | 15/19 | 17/21 | K4100D | 30.1/33 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 680",
        "| XG-26GF | 24/30 | 26/33 | K4100D | 30.1/33 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 800",
        "| XG-33GF | 30/38 | 33/41 | K4100D | 30.1/33 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 960",
        "| XG-55GF | 50/63 | 55/69 | R4105ZD | 56/62 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 1020",
        "| XG-83GF | 75/94 | 83/103 | R6105ZD | 84/92.4 | 6 | 17 | 205 | 国 II | 1800×700×1500 | 1100",
        "| XG-110GF | 100/125 | 110/139 | R6105ZLD-1 | 110/121 | 6 | 17 | 205 | 国 II | 2500×780×1500 | 1700",
        "| XG-132GF | 120/150 | 132/165 | R6105AZLD-1 | 120/132 | 6 | 17 | 205 | 国 II | 2600×800×1500 | 1900",
        "| XG-165GF | 150/188 | 165/206 | HK6113ZLD | 155/171 | 6 | 28.7 | 205 | 国 II | 2800×950×1650 | 2800",
        "| XG-220GF | 200/250 | 220/275 | TAD200 | 206/227 | 6 | 34.4 | 205 | 国 II | 3300×1400×1700 | 2800",
        "| XG-275GF | 250/313 | 275/344 | TAD250 | 278/308 | 6 | 34.4 | 205 | 国 II | 3300×1440×1700 | 3000",
        "| XG-330GF | 300/375 | 330/413 | TAD300-6 | 300/330 | 6 | 34.4 | 205 | 国 II | 3300×1440×1700 | 3100",
        "| XG-385GF | 350/438 | 385/481 | TAD350 | 372/410 | 12 | 57.4 | 205 | 国 II | 3400×1440×1700 | 3500",
        "| XG-440GF | 400/500 | 440/550 | TAD400 | 409/450 | 12 | 57.4 | 205 | 国 II | 3400×1440×1900 | 4300",
        "| XG-550GF | 500/625 | 550/688 | TAD500 | 500/550 | 12 | 57.4 | 213.7 | 国 II | 3800×1440×1900 | 4800",
        "| XG-660GF | 600/750 | 660/825 | TAD600 | 600/660 | 12 | 57.4 | 221 | 国 II | 4000×1440×2100 | 5500",
        "| XG-770GF | 700/875 | 770/963 | TAD700 | 720/780 | 12 | 80 | 221 | 国 II | 4000×1440×2100 | 6000",
        "| XG-880GF | 800/1000 | 880/1100 | TAD800 | 818/900 | 12 | 80 | 221 | 国 II | 4500×1840×2160 | 6500",
        "| XG-990GF | 900/1125 | 990/1238 | TAD900 | 992(GZL) | 12 | 200 | 209.4 | 国 II | 6000×2000×2670 | 12500",
        "| XG-1100GF | 1000/1250 | 1100/1375 | TAD1000 | 1000(GZL1) | 12 | 200 | 209.4 | 国 II | 6200×2100×2800 | 13200",
        "| XG-1320GF | 1200/1500 | 1320/1650 | TAD1200 | 1000(GZL1) | 12 | 200 | 209.4 | 国 II | 6500×2300×2800 | 13700"
      ]
    },
    {
      "n": 110,
      "title": "济柴柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 机组 型号 | 输出功率Rate utput(KW/KVA) | 柴油机型号Motor Type | 发电机型号Gen Type | 外形尺寸Overall SizeL×W×H(mm) | 机组重量Weight(kg)"
      ],
      "rows": [
        "| XG-250GF | 250/321.5 | 4190ZLC | TFW | 3500×1750×2800 | 6200",
        "| XG- 300GF | 300/375 | 4190ZLC | TFW | 3500×1750×2800 | 6300",
        "| XG- 400GF | 400/500 | Z8V190B | TFW | 4950×1750×2800 | 9500",
        "| XG- 500GF | 500/625 | Z8V190B | TFW | 4950×1750×2800 | 9700",
        "| XG- 630GF | 630/787.5 | Z12V190B | TZHW或TFW | 5700×2000×2680 | 10800",
        "| XG- 700GF | 700/875 | Z12V190B | TZHW或TFW | 5775×2040×2679 | 13500",
        "| XG- 800GF | 800/1000 | Z12V190BD7 | TZHW或TFW | 6000×1800×2700 | 12500",
        "| XG- 1000GF | 1000/1250 | G12V190ZL1 | TZHW或TFW | 6200×1750×2800 | 13200",
        "| XG- 1200GF | 1200/1500 | A12V190ZL1 | TFW或IFC | 6200×1750×2800 | 16800"
      ]
    },
    {
      "n": 111,
      "title": "移动式柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 机组 型号 | 输出功率 (KW) | 柴油机型号 | 单轴轮数 | 双轴轮数 | 轮距 | 轴距 | 轮胎 规格 | 外形尺寸 L×W×H(mm) | 机组重量Weight(kg)"
      ],
      "rows": [
        "| XG-24GF | 24 | 495D | 2 | 4 | 1450 | | 550-13 | 3100×1500×1650 | 1600",
        "| XG- 30GF | 30 | 4100D | 2 | 4 | 1450 | | 550-13 | 3100×1500×1750 | 1750",
        "| XG- 40GF | 40 | R4105D | 2 | 4 | 1450 | 1800 | 550-13 | 2950×1950×1800 | 2000",
        "| XG- 50GF | 50 | 4105ZD | 2 | 4 | 1450 | 1800 | 550-13 | 2950×1950×1800 | 2600",
        "| XG- 75GF | 75 | 6135D-3 | 2 | 4 | 1450 | 2100 | 750 | 3400×1950×2300 | 3300",
        "| XG- 90GF | 90 | 6135AD | 2 | 4 | 1450 | 2100 | 750 | 3400×1950×2300 | 3500",
        "| XG- 100GF | 100 | 6105AZLD | 2 | 4 | 1450 | 2100 | 750 | 3400×1950×2300 | 2600",
        "| XG- 120GF | 120 | 6135JZD | 2 | 4 | 1450 | 2100 | 750 | 3600×1950×2300 | 3800",
        "| XG- 150GF | 150 | 6135AZD | 2 | 4 | 1450 | 2100 | 750 | 3600×1950×2300 | 4500",
        "| XG- 100GF | 160 | G128ZLD | 2 | 4 | 1700 | 2100 | 850 | 3600×1950×2300 | 4300",
        "| XG- 200GF | 200 | G128ZLD2 | 2 | 4 | 1700 | 2100 | 850 | 3800×1950×2600 | 4900",
        "| XG- 250GF | 250 | G128ZLD1 | 2 | 4 | 1700 | 2100 | 850 | 3800×1950×2600 | 5000",
        "| XG- 300GF | 300 | 12V135AZD | 2 | 4 | 1700 | 2100 | 850 | 4000×2180×2600 | 5200"
      ]
    },
    {
      "n": 112,
      "title": "MTU奔驰柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 奔驰 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L×W×H(mm) | 机组 重量 (kg)"
      ],
      "rows": [
        "| XG-220GF | 200/250 | 220/275 | 6R1600G10F | 6 | 46 | 199 | 国 II | 2800×1150×1650 | 2500",
        "| XG-275GF | 250/313 | 275/344 | 6R1600G20F | 6 | 46 | 199 | 国 II | 2800×1150×1650 | 2530",
        "| XG-319GF | 290/363 | 319/400 | 8V1600G10F | 8 | 46 | 191 | 国 II | 2840×1660×1970 | 3250",
        "| XG-330GF | 300/375 | 330/413 | 8V1600G20F | 8 | 46 | 191 | 国 II | 2840×1660×1970 | 3300",
        "| XG-385GF | 350/438 | 385/481 | 10V1600G10F | 10 | 61 | 191 | 国 II | 3230×1660×2040 | 3800",
        "| XG-440GF | 400/500 | 440/550 | 10V1600G20F | 10 | 61 | 191 | 国 II | 3320×1660×2040 | 3900",
        "| XG-528GF | 480/600 | 528/660 | 12V1600G10F | 12 | 73 | 195 | 国 II | 3320×1400×1970 | 4200",
        "| XG-550GF | 500/625 | 550/688 | 12V1600G20F | 12 | 73 | 195 | 国 II | 3400×1350×1850 | 4410",
        "| XG-550GF-1 | 500/625 | 550/688 | 12V2000G25 | 12 | 77 | 197 | 国 II | 3900×1650×2280 | 6500",
        "| XG-704GF | 640/800 | 704/880 | 12V2000G65 | 12 | 77 | 202 | 国 II | 3950×1650×2280 | 7000",
        "| XG-770GF | 700/875 | 770/963 | 16V2000G25 | 16 | 102 | 198 | 国 II | 4500×2000×2300 | 7800",
        "| XG-880GF | 800/1000 | 880/1100 | 16V2000G65 | 16 | 102 | 198 | 国 II | 4500×2000×2300 | 7800",
        "| XG-1001GF | 910/1138 | 1001/1251 | 18V2000G65 | 18 | 130 | 198 | 国 II | 4770×1805×2400 | 8250",
        "| XG-1210GF | 1100/1375 | 1210/1513 | 12V4000G21R | 12 | 260 | 199 | 国 II | 6100×2100×2400 | 11500",
        "| XG-1320GF | 1200/1500 | 1320/1650 | 12V4000G23R | 12 | 260 | 195 | 国 II | 6150×2150×2400 | 12000",
        "| XG-1540GF | 1400/1750 | 1540/1925 | 12V4000G23 | 12 | 260 | 189 | 国 II | 6150×2400×2800 | 13000",
        "| XG-1650GF | 1500/1875 | 1650/2062 | 12V4000G63 | 12 | 260 | 193 | 国 II | 6150×2400×2800 | 14000",
        "| XG-1890GF | 1800/2250 | 1980/2475 | 16V4000G23 | 16 | 300 | 192 | 国 II | 6500×2700×2900 | 17000",
        "| XG-2090GF | 1900/2375 | 2090/2613 | 16V4000G63 | 16 | 300 | 191 | 国 II | 6550×2700×2950 | 17500",
        "| XG-2420GF | 2200/2750 | 2420/3025 | 20V4000G23 | 20 | 390 | 191 | 国 II | 7350×2700×3000 | 18000",
        "| XG-2640GF | 2400/3000 | 2640/3300 | 20V4000G63 | 20 | 390 | 191 | 国 II | 7400×3100×3300 | 18500",
        "| XG-2750GF | 2500/3125 | 2750/3438 | 20V4000G63L | 20 | 390 | 191 | 国 II | 7400×3100×3320 | 19000"
      ]
    },
    {
      "n": 113,
      "title": "玉柴柴油发电机组型号_规格_参数_尺寸 - 江苏星光动力集团",
      "header": [
        "| 玉柴 | 机组输出 | 柴油机 | 柴油机功率（ KW ） | 缸数 | 机油 | 燃油 | 排放 | 开架机组 | 机组",
        "| 机组型号 | 功率 | 型号 | 主 / 备用 | 容量 | 消耗 | 外形尺寸 | 重量",
        "| (KW/KVA) | （ L ） | g/kw.h | L × W × H(mm) | (kg)"
      ],
      "rows": [
        "| XG-22GF | 20/22 | YC4FA40Z-D20 | 28/31 | 4 | 8 | ≤ 215 | 国 II | 1700 × 730 × 1300 | 700",
        "| XG-33GF | 30/33 | YC4FA55Z-D20 | 37/41 | 4 | 8 | ≤ 215 | 国 II | 1800 × 760 × 1300 | 800",
        "| XG-33GF-1 | 30/33 | YC4D60-D21 | 40/44 | 4 | 9 ～ 11 | ≤ 205 | 国 II | 1800 × 760 × 1300 | 800",
        "| XG-44GF | 40/44 | YC4D75-D34 | 50/55 | 4 | 13 | ≤ 215 | 国 III | 1850 × 760 × 1300 | 900",
        "| XG-44GF-1 | 40/44 | YC4FA75L-D20 | 50/55 | 4 | 8 | ≤ 215 | 国 II | 1850 × 760 × 1300 | 900",
        "| XG-50GF | 45/50 | YC4FD80-D34 | 53/59 | 4 | 13 | ≤ 215 | 国 III | 1850 × 760 × 1300 | 900",
        "| XG-55GF | 50/55 | YC4D85Z-D20 | 55/61 | 4 | 13 | ≤ 200 | 国 II | 1950 × 760 × 1300 | 900",
        "| XG-55GF-1 | 50/55 | YC4D90-D34 | 60/66 | 4 | 13 | ≤ 200 | 国 III | 1950 × 760 × 1300 | 900",
        "| XG-66GF | 60/66 | YC4D105-D34 | 70/77 | 4 | 13 | ≤ 200 | 国 III | 1950 × 760 × 1300 | 900",
        "| XG-71GF | 64/71 | YC4A100Z-D20 | 70/74 | 4 | 13 | ≤ 200 | 国 II | 2200 × 830 × 1400 | 1100",
        "| XG-83GF | 75/83 | YC6B135Z-D20 | 90/99 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2200 × 900 × 1400 | 1100",
        "| XG-99GF | 90/99 | YC6B155L-D21 | 103/113 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2350 × 950 × 1400 | 1200",
        "| XG-110GF | 100/110 | YC6B180L-D20 | 120/132 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2400 × 950 × 1400 | 1300",
        "| XG-121GF | 110/121 | YC6A190-D30 | 125/138 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2400 × 950 × 1400 | 1300",
        "| XG-132GF | 120/132 | YC6B205L-D20 | 138/152 | 6 | 18 ～ 20 | ≤ 196 | 国 III | 2400 × 950 × 1400 | 1700",
        "| XG-132GF-1 | 120/132 | YC6A200L-D20 | 132/145 | 6 | 21 | ≤ 195 | 国 II | 2400 × 950 × 1400 | 1700",
        "| XG-132GF-2 | 120/132 | YC6A205-D30 | 138/152 | 6 | 21 | ≤ 195 | 国 II | 2400 × 950 × 1400 | 1700",
        "| XG-154GF | 140/154 | YC6A230L-D20 | 155/171 | 6 | 21 | ≤ 192 | 国 III | 2500 × 1000 × 1500 | 1700",
        "| XG-154GF-1 | 140/154 | YC6A230-D30 | 155/171 | 6 | 21 | ≤ 192 | 国 II | 2500 × 1000 × 1500 | 1700",
        "| XG-165GF | 150/165 | YC6G245L-D20 | 165/182 | 6 | 25 | ≤ 195 | 国 III | 2600 × 1000 × 1500 | 1700",
        "| XG-165GF-1 | 150/165 | YC6A245-D30 | 165/181 | 6 | 25 | ≤ 195 | 国 II | 2600 × 1000 × 1500 | 1700",
        "| XG-220GF | 200/220 | YC6MK350-D30 | 235/259 | 6 | 28 | ≤ 195 | 国 III | 2950 × 1200 × 1650 | 2600",
        "| XG-220GF-1 | 200/220 | YC6MK350L-D20 | 235/259 | 6 | 28 | ≤ 195 | 国 III | 2950 × 1200 × 1650 | 2600",
        "| XG-275GF | 250/275 | YC6MK420L-D20 | 281/309 | 6 | 28 | ≤ 195 | 国 II | 3000 × 1200 × 1655 | 3000",
        "| XG-275GF-1 | 250/275 | YC6MK420-D30 | 281/309 | 6 | 28 | ≤ 195 | 国 II | 3000 × 1200 × 1655 | 3000",
        "| XG-308GF | 280/308 | YC6MK450-D30 | 301/331 | 6 | 28 | ≤ 195 | 国 III | 3000 × 1200 × 1655 | 3000",
        "| XG-330GF | 300/330 | YC6MJ480L-D20 | 321/352 | 6 | 28 | ≤ 195 | 国 III | 3100 × 1200 × 1655 | 3100",
        "| XG-352GF | 320/352 | YC6T550L-D21 | 368/405 | 6 | 52 | ≤ 192 | 国 II | 3500 × 1300 × 1800 | 3200",
        "| XG-385GF | 350/385 | YC6T600L-D22 | 401/441 | 6 | 52 | ≤ 192 | 国 II | 3800 × 1350 × 2070 | 4200",
        "| XG-440GF | 400/440 | YC6T660L-D20 | 441/485 | 6 | 52 | ≤ 192 | 国 II | 3800 × 1350 × 2070 | 4200",
        "| XG-462GF | 420/462 | YC6T700L-D20 | 468/515 | 6 | 52 | ≤ 195 | 国 II | 3600 × 1350 × 2070 | 4500",
        "| XG-495GF | 450/495 | YC6TD780L-D20 | 520/572 | 6 | 52 | ≤ 195 | 国 II | 4500 × 1750 × 1950 | 5100",
        "| XG-495GF-1 | 450/495 | YC6TD780-D31 | 520/572 | 6 | 52 | ≤ 195 | 国 II | 4500 × 1750 × 1950 | 5100",
        "| XG-550GF | 500/550 | YC6TD840L-D20 | 560/616 | 6 | 52 | ≤ 195 | 国 III | 4500 × 1750 × 1950 | 5600",
        "| XG-550GF | 500/550 | YC6TD840-D31 | 561/616 | 6 | 52 | ≤ 195 | 国 II | 4500 × 1750 × 1950 | 5600",
        "| XG-605GF | 550/605 | YC6TD900-D31 | 605/665 | 6 | 52 | ≤ 195 | 国 III | 4500 × 1750 × 1950 | 5600",
        "| XG-660GF | 600/660 | YC6C1020L-D20 | 680/748 | 6 | 180 | ≤ 195 | 国 II | 4500 × 1750 × 2100 | 6200",
        "| XG-660GF-1 | 600/660 | YC6TD1000-D30 | 668/735 | 6 | 180 | ≤ 195 | 国 II | 4500 × 1750 × 2100 | 6200",
        "| XG-715GF | 650/715 | YC6C1070L-D20 | 715/787 | 6 | 180 | ≤ 195 | 国 III | 4500 × 1750 × 2100 | 7000",
        "| XG-715GF-1 | 650/715 | YC6C1070-D31 | 715/787 | 6 | 180 | ≤ 195 | 国 II | 4500 × 1750 × 2100 | 7000",
        "| XG-825GF | 750/825 | YC6C1220L-D20 | 815/897 | 6 | 180 | ≤ 195 | 国 III | 4500 × 1750 × 2100 | 7200",
        "| XG-825GF-1 | 750/825 | YC6C1220-D31 | 815/897 | 6 | 180 | ≤ 195 | 国 II | 4500 × 1750 × 2100 | 7200",
        "| XG-880GF | 800/880 | YC6C1320L-D20 | 880/968 | 6 | 180 | ≤ 195 | 国 III | 4800 × 1800 × 2500 | 7500",
        "| XG-800GF | 800/880 | YC6C1320-D31 | 880/968 | 6 | 180 | ≤ 195 | 国 II | 4800 × 1800 × 2500 | 7500",
        "| XG-990GF | 900/990 | YC6C1520L-D31 | 1016/1180 | 6 | 180 | ≤ 195 | 国 III | 5400 × 2350 × 2700 | 15400",
        "| XG-1100GF | 1000/1100 | YC12VC1680L-D20 | 1120/1230 | 12 | 280 | ≤ 195 | 国 III | 5400 × 2350 × 2700 | 15400",
        "| XG-1100GF-1 | 1000/1100 | YC12VC1680-D31 | 1120/1230 | 12 | 280 | ≤ 195 | 国 II | 5400 × 2350 × 2700 | 15400",
        "| XG-1320GF | 1200/1320 | YC12VC2070L-D20 | 1380/1520 | 12 | 280 | ≤ 195 | 国 III | 5400 × 2350 × 2700 | 16200",
        "| XG-1320GF | 1200/1320 | YC12VC2070-D31 | 1380/1520 | 12 | 280 | ≤ 195 | 国 II | 5400 × 2350 × 2700 | 16200",
        "| XG-1485GF | 1350/1485 | YC12VC2270L-D20 | 1520/1670 | 12 | 280 | ≤ 195 | 国 III | 5900 × 2650 × 2950 | 17100",
        "| XG-1485GF-1 | 1350/1485 | YC12VC2270-D31 | 1520/1670 | 12 | 280 | ≤ 195 | 国 II | 5900 × 2650 × 2950 | 17100",
        "| XG-1650GF | 1500/1650 | YC12VC2510L-D20 | 1680/1850 | 12 | 280 | ≤ 195 | 国 III | 5900 × 2650 × 2950 | 17900",
        "| XG-1650GF | 1500/1650 | YC12VC2510-D31 | 1680/1850 | 12 | 280 | ≤ 195 | 国 II | 5900 × 2650 × 2950 | 17900",
        "| XG-1870GF | 1700/1870 | YC12VC2700-D31 | 1805/1985 | 16 | 370 | ≤ 196 | 国 III | 5900 × 2650 × 2950 | 18000",
        "| XG-1980GF | 1800/1980 | YC16VC3000-D31 | 2005/2206 | 16 | 370 | ≤ 196 | 国 III | 7400 × 2800 × 3200 | 22600",
        "| XG-2200GF | 2000/2200 | YC16VC3300-D31 | 2205/2426 | 16 | 370 | ≤ 196 | 国 III | 7600 × 2800 × 3200 | 23800",
        "| XG-2420GF | 2200/2420 | YC16VC3600-D31 | 2405/2646 | 16 | 370 | ≤ 196 | 国 III | 7800 × 2800 × 32000 | 24500"
      ]
    },
    {
      "n": 114,
      "title": "玉柴柴油发电机组系列 - 江苏星光动力集团",
      "header": [
        "| 玉柴 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
      ],
      "rows": [
        "| XG-22GF | 20/22 | YC4FA40Z-D20 | 28/31 | 4 | 8 | ≤ 215 | 国 II | 1700×730×1300 | 700",
        "| XG-33GF | 30/33 | YC4FA55Z-D20 | 37/41 | 4 | 8 | ≤ 215 | 国 II | 1800×760×1300 | 800",
        "| XG-33GF-1 | 30/33 | YC4D60-D21 | 40/44 | 4 | 9 ～ 11 | ≤ 205 | 国 II | 1800×760×1300 | 800",
        "| XG-44GF | 40/44 | YC4D75-D34 | 50/55 | 4 | 13 | ≤ 215 | 国 III | 1850×760×1300 | 900",
        "| XG-44GF-1 | 40/44 | YC4FA75L-D20 | 50/55 | 4 | 8 | ≤ 215 | 国 II | 1850×760×1300 | 900",
        "| XG-50GF | 45/50 | YC4FD80-D34 | 53/59 | 4 | 13 | ≤ 215 | 国 III | 1850×760×1300 | 900",
        "| XG-55GF | 50/55 | YC4D85Z-D20 | 55/61 | 4 | 13 | ≤ 200 | 国 II | 1950×760×1300 | 900",
        "| XG-55GF-1 | 50/55 | YC4D90-D34 | 60/66 | 4 | 13 | ≤ 200 | 国 III | 1950×760×1300 | 900",
        "| XG-66GF | 60/66 | YC4D105-D34 | 70/77 | 4 | 13 | ≤ 200 | 国 III | 1950×760×1300 | 900",
        "| XG-71GF | 64/71 | YC4A100Z-D20 | 70/74 | 4 | 13 | ≤ 200 | 国 II | 2200×830×1400 | 1100",
        "| XG-83GF | 75/83 | YC6B135Z-D20 | 90/99 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2200×900×1400 | 1100",
        "| XG-99GF | 90/99 | YC6B155L-D21 | 103/113 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2350×950×1400 | 1200",
        "| XG-110GF | 100/110 | YC6B180L-D20 | 120/132 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2400×950×1400 | 1300",
        "| XG-121GF | 110/121 | YC6A190-D30 | 125/138 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2400×950×1400 | 1300",
        "| XG-132GF | 120/132 | YC6B205L-D20 | 138/152 | 6 | 18 ～ 20 | ≤ 196 | 国 III | 2400×950×1400 | 1700",
        "| XG-132GF-1 | 120/132 | YC6A200L-D20 | 132/145 | 6 | 21 | ≤ 195 | 国 II | 2400×950×1400 | 1700",
        "| XG-132GF-2 | 120/132 | YC6A205-D30 | 138/152 | 6 | 21 | ≤ 195 | 国 II | 2400×950×1400 | 1700",
        "| XG-154GF | 140/154 | YC6A230L-D20 | 155/171 | 6 | 21 | ≤ 192 | 国 III | 2500×1000×1500 | 1700",
        "| XG-154GF-1 | 140/154 | YC6A230-D30 | 155/171 | 6 | 21 | ≤ 192 | 国 II | 2500×1000×1500 | 1700",
        "| XG-165GF | 150/165 | YC6G245L-D20 | 165/182 | 6 | 25 | ≤ 195 | 国 III | 2600×1000×1500 | 1700",
        "| XG-165GF-1 | 150/165 | YC6A245-D30 | 165/181 | 6 | 25 | ≤ 195 | 国 II | 2600×1000×1500 | 1700",
        "| XG-220GF | 200/220 | YC6MK350-D30 | 235/259 | 6 | 28 | ≤ 195 | 国 III | 2950×1200×1650 | 2600",
        "| XG-220GF-1 | 200/220 | YC6MK350L-D20 | 235/259 | 6 | 28 | ≤ 195 | 国 III | 2950×1200×1650 | 2600",
        "| XG-275GF | 250/275 | YC6MK420L-D20 | 281/309 | 6 | 28 | ≤ 195 | 国 II | 3000×1200×1655 | 3000",
        "| XG-275GF-1 | 250/275 | YC6MK420-D30 | 281/309 | 6 | 28 | ≤ 195 | 国 II | 3000×1200×1655 | 3000",
        "| XG-308GF | 280/308 | YC6MK450-D30 | 301/331 | 6 | 28 | ≤ 195 | 国 III | 3000×1200×1655 | 3000",
        "| XG-330GF | 300/330 | YC6MJ480L-D20 | 321/352 | 6 | 28 | ≤ 195 | 国 III | 3100×1200×1655 | 3100",
        "| XG-352GF | 320/352 | YC6T550L-D21 | 368/405 | 6 | 52 | ≤ 192 | 国 II | 3500×1300×1800 | 3200",
        "| XG-385GF | 350/385 | YC6T600L-D22 | 401/441 | 6 | 52 | ≤ 192 | 国 II | 3800×1350×2070 | 4200",
        "| XG-440GF | 400/440 | YC6T660L-D20 | 441/485 | 6 | 52 | ≤ 192 | 国 II | 3800×1350×2070 | 4200",
        "| XG-462GF | 420/462 | YC6T700L-D20 | 468/515 | 6 | 52 | ≤ 195 | 国 II | 3600×1350×2070 | 4500",
        "| XG-495GF | 450/495 | YC6TD780L-D20 | 520/572 | 6 | 52 | ≤ 195 | 国 II | 4500×1750×1950 | 5100",
        "| XG-495GF-1 | 450/495 | YC6TD780-D31 | 520/572 | 6 | 52 | ≤ 195 | 国 II | 4500×1750×1950 | 5100",
        "| XG-550GF | 500/550 | YC6TD840L-D20 | 560/616 | 6 | 52 | ≤ 195 | 国 III | 4500×1750×1950 | 5600",
        "| XG-550GF | 500/550 | YC6TD840-D31 | 561/616 | 6 | 52 | ≤ 195 | 国 II | 4500×1750×1950 | 5600",
        "| XG-605GF | 550/605 | YC6TD900-D31 | 605/665 | 6 | 52 | ≤ 195 | 国 III | 4500×1750×1950 | 5600",
        "| XG-660GF | 600/660 | YC6C1020L-D20 | 680/748 | 6 | 180 | ≤ 195 | 国 II | 4500×1750×2100 | 6200",
        "| XG-660GF-1 | 600/660 | YC6TD1000-D30 | 668/735 | 6 | 180 | ≤ 195 | 国 II | 4500×1750×2100 | 6200"
      ]
    },
    {
      "n": 115,
      "title": "斯坦福发电机型号_参数原理 - 江苏星光动力集团",
      "header": [
        "| 型号 | 功率 (KW) | 型号 | 功率 (kw) | 型号 | 功率 (kw)"
      ],
      "rows": [
        "| BCI162D | 10 | UCI224F | 58 | HCI544F-S | 500",
        "| BCI162E | 12 | UCI224G | 68 | HCI544F-S | 536",
        "| BCI162F | 14 | UCI274C | 80 | LVI634B | 600",
        "| BCI162G | 20 | UCI274D | 96 | LVI634C | 640",
        "| BCI182H | 24 | UCI274E | 112 | LVI634D | 728",
        "| BCI182J | 28 | UCI274F | 128 | LVI634E | 800",
        "| BCI182K | 30 | UCI274G | 145.6 | LVI634F | 904",
        "| BCI164A | 6.5 | UCI274H | 160 | LVI634G | 1000",
        "| BCI164B | 8.8 | UCDI274J | 184 | HCI634G | 648",
        "| BCI164C | 10.8 | UCDI274K | 200 | HCI634H | 752",
        "| BCI164D | 12.8 | S4L1D-C41 | 208 | HCI634J | 824",
        "| BCI184E | 18 | S4L1D-D41 | 248 | HCI634K | 908",
        "| BCI184F | 22 | S4L1D-S41 | 268 | PI734A | 1008",
        "| BCI184G | 25 | S4L1D-E41 | 288 | PI734B | 1120",
        "| BCI184H | 30 | S4L1D-F41 | 332 | PI734C | 1240",
        "| BCI184J | 34 | S4L1D-G41 | 360 | PI734D | 1320",
        "| UCI224C | 34 | HCI544C | 400 | PI734E | 1520",
        "| UCI224D | 40 | HCI544D | 440 | PI734F | 1664",
        "| UCI224E | 48 | HCI544E | 488 | PI734G | 1760"
      ]
    },
    {
      "n": 119,
      "title": "西门子发电机_价格_型号参数 - 江苏星光动力集团",
      "header": [
        "| 功率（ kw ） | 型号 | 功率（ kw ） | 型号"
      ],
      "rows": [
        "| 12 | IFC2 181-4 | 300 | IFC2 351-4",
        "| 16 | IFC2 182-4 | 320 | IFC2 352-4",
        "| 20 | IFC2 183-4 | 360 | IFC2 353-4",
        "| 24 | IFC2 184-4 | 400 | IFC2 354-4",
        "| 30 | IFC2 185-4 | 500 | IFC2 355-4",
        "| 40 | IFC2 186-4 | 600 | IFC2 451-4",
        "| 50 | IFC2 221-4 | 700 | IFC2 452-4",
        "| 64 | IFC2 222-4 | 800 | IFC2 453-4",
        "| 75 | IFC2 223-4 | 1000 | IFC2 454-4",
        "| 90 | IFC2 224-4 | 1178 | IFC2 561-4",
        "| 120 | IFC2 281-4 | 1352 | IFC2 562-4",
        "| 150 | IFC2 282-4 | 1570 | IFC2 563-4",
        "| 200 | IFC2 283-4 | 2000 | IFC2 564-4",
        "| 250 | IFC2 284-4 | 2200 | IFC2 565-4"
      ]
    },
    {
      "n": 120,
      "title": "1000-4000kVA-Jiangsu Starlight Electricity Equipment Co., Ltd",
      "header": [
        "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications",
        "| Standby | Prime"
      ],
      "rows": [
        "| XG1000S3 | 1000 | 910 | Cummins | KTA38-G2A | PDF",
        "| XG1100S3 | 1100 | 1000 | Cummins | KTA38-G5 | PDF",
        "| XG1250S3 | 1250 | - | Cummins | KTA38-G9 | PDF",
        "| XG1410S3 | 1410 | 1275 | Cummins | KTA50-G3 | PDF",
        "| XG1675S3 | 1675 | 1500 | Cummins | KTA50-GS8/G8 | PDF",
        "| XG1825S3 | 1825 | 1650 | Cummins | QSK50-G7 | PDF",
        "| XG550S3 | 550 | 500 | Cummins | QSX15G8 | PDF",
        "| XG880S3 | 880 | 800 | Cummins | QSK23-G3 | PDF",
        "| XG1100S3 | 1100 | 1000 | Cummins | QST30-G4 | PDF",
        "| XG1100S3-1 | 1100 | 1000 | Cummins | KTA38-G5 | PDF",
        "| XG1410S3 | 1410 | 1275 | Cummins | KTA50-G3 | PDF",
        "| XG2000S3 | 2000 | 1875 | Cummins | QSK60G3 | PDF",
        "| XG2250S3 | 2250 | 2045 | Cummins | QSK60G4 | PDF",
        "| XG2500S3 | 2500 | 2000 | Cummins | QSK60G8 | PDF",
        "| XG2750S3 | 2750 | 2500 | Cummins | QSK60G23 | PDF",
        "| XG3000S3 | 3000 | 2750 | Cummins | QSK78-G9 | PDF",
        "| XG3500S3 | 3500 | 3125 | Cummins | QSK95-G5 | PDF",
        "| XG3750S3 | 3750 | 3350 | Cummins | QSK95-G4 | PDF",
        "| XG1100S3 | 1100 | 1000 | Perkins | 4008TAG2 | PDF",
        "| XG1250S3 | 1250 | 1125 | Perkins | 4008-30TAG3 | PDF",
        "| XG1400S3 | 1400 | 1250 | Perkins | 4012-46TWG2A | PDF",
        "| XG1500S3 | 1500 | 1350 | Perkins | 4012-46TWG3A | PDF",
        "| XG1650S3 | 1650 | 1500 | Perkins | 4012-46TAG2A | PDF",
        "| XG1875S3 | 1875 | 1705 | Perkins | 4012-46TAG3A | PDF",
        "| XG2000S3 | 2000 | 1850 | Perkins | 4016TAG1A | PDF",
        "| XG2250S3 | 2250 | 2000 | Perkins | 4016TAG2A | PDF",
        "| XG2500S3 | 2475 | 2250 | Perkins | 4016-61TRG3 | PDF",
        "| XG1375S3 | 1375 | 1250 | Mitsubishi | S12R-PTA-C | PDF",
        "| XG1500S3 | 1500 | 1375 | Mitsubishi | S12R-PTA2-C | PDF",
        "| XG1650S3 | 1650 | 1500 | Mitsubishi | S12R-PTAA2-C | PDF",
        "| XG1915S3 | 1915 | 1740 | Mitsubishi | S16R-PTA-C | PDF",
        "| XG2000S3 | 2000 | 1875 | Mitsubishi | S16R-PTA2-C | PDF",
        "| XG2250S3 | 2250 | 2000 | Mitsubishi | S16R-PTAA2-C | PDF",
        "| XG2500S3 | 2500 | 2250 | Mitsubishi | S16R2-PTAW-C | PDF",
        "| XG1100S3 | 1100 | 1000 | MTU | 16V2000G65 | PDF",
        "| XG1250S3 | 1250 | 1100 | MTU | 18V2000G65 | PDF",
        "| XG1800S3 | 1800 | 1610 | MTU | 12V4000G23F | PDF",
        "| XG2000S3 | 2000 | 1800 | MTU | 12V4000G63F | PDF",
        "| XG2250S3 | 2250 | 2050 | MTU | 16V4000G23F | PDF",
        "| XG2500S3 | 2500 | 2250 | MTU | 16V4000G63F | PDF",
        "| XG2780S3 | 2780 | 2500 | MTU | 20V4000G23F | PDF",
        "| XG3050S3 | 3050 | 2750 | MTU | 20V4000G63F | PDF",
        "| XG3300S3 | 3300 | 3000 | MTU | 20V4000G63LF | PDF",
        "| XG1375S3 | 1375 | 1250 | MTU | 18V2000G26F | PDF",
        "| XG1500S3 | 1500 | 1365 | MTU | 12V4000G14RF | PDF",
        "| XG1800S3 | 1800 | 1600 | MTU | 12V4000G14F | PDF",
        "| XG2000S3 | 2000 | 1800 | MTU | 12V4000G24F | PDF",
        "| XG2250S3 | 2250 | 2100 | MTU | 16V4000G14F | PDF",
        "| XG2500S3 | 2500 | 2250 | MTU | 16V4000G24F | PDF",
        "| XG2750S3 | 2750 | 2500 | MTU | 20V4000G14F | PDF",
        "| XG3080S3 | 3080 | 2800 | MTU | 20V4000G24F | PDF",
        "| XG3300S3 | 3300 | 3000 | MTU | 20V4000G34F | PDF",
        "| XG3575S3 | 3575 | 3250 | MTU | 20V4000G44F | PDF",
        "| XG1130S3-6 | 1130 | 1030 | Cummins | KTA38-G2A | PDF",
        "| XG1265S3-6 | 1250 | 1125 | Cummins | KTA38-G4 | PDF",
        "| XG1375S3-6 | 1375 | - | Cummins | KTA38-G9 | PDF",
        "| XG1600S3-6 | 1600 | 1410 | Cummins | KTA50-G3 | PDF",
        "| XG1930S3-6 | 1930 | 1610 | Cummins | KTA50-G9 | PDF",
        "| XG2000S3-6 | 2000 | 1820 | Cummins | QSK50-G6 | PDF",
        "| XG1000S3-6 | 1000 | 910 | Cummins | QSK23-G3 | PDF",
        "| XG1265S3-6 | 1265 | 1150 | Cummins | QKT30-G4 | PDF",
        "| XG2125S3-6 | 2125 | 1937.5 | Cummins | QSK60-G5 | PDF",
        "| XG2500S3-6 | 2500 | 2281 | Cummins | QSK60-G7 | PDF",
        "| XG3125S3-6 | 3125 | 2920 | Cummins | QSK78-G8 | PDF",
        "| XG4375S3-6 | 4375 | 3750 | Cummins | QSK95-G2 | PDF",
        "| XG1025S3-6 | 1025 | 940 | Doosan | DP222CB | PDF",
        "| XG1125S3-6 | 1125 | 1000 | Doosan | DP222CC | PDF",
        "| XG1020S3-6 | 1020 | 930 | MTU | 12V2000G85 | PDF",
        "| XG1160S3-6 | 1160 | 1000 | MTU | 16V2000G45 | PDF",
        "| XG1280S3-6 | 1280 | 1160 | MTU | 16V2000G85 | PDF",
        "| XG1510S3-6 | 1510 | 1370 | MTU | 18V2000G85 | PDF",
        "| XG1965S3-6 | 1965 | 1730 | MTU | 12V4000G43S | PDF",
        "| XG2175S3-6 | 2175 | 1975 | MTU | 12V4000G83S | PDF",
        "| XG2615S3-6 | 2615 | 2315 | MTU | 16V4000G43S | PDF",
        "| XG2865S3-6 | 2865 | 2600 | MTU | 16V4000G83S | PDF",
        "| XG3140S3-6 | 3140 | 2850 | MTU | 20V4000G43S | PDF",
        "| XG3450S3-6 | 3450 | 3140 | MTU | 20V4000G83S | PDF",
        "| XG4000S3-6 | 4000 | 3465 | MTU | 20V4000G83LS | PDF",
        "| XG688S3-6 | 688 | 625 | MTU | 12V1600G10S | PDF",
        "| XG760S3-6 | 760 | 688 | MTU | 12V1600G20S | PDF",
        "| XG1925S3-6 | 1925 | 1750 | MTU | 12V4000G14S | PDF",
        "| XG2200S3-6 | 2200 | 2000 | MTU | 12V4000G24S | PDF",
        "| XG2550S3-6 | 2550 | 2315 | MTU | 16V4000G14S | PDF",
        "| XG2890S3-6 | 2890 | 2625 | MTU | 16V4000G24S | PDF",
        "| XG3160S3-6 | 3160 | 2875 | MTU | 20V4000G14S | PDF",
        "| XG3520S3-6 | 3520 | 3200 | MTU | 20V4000G24S | PDF",
        "| XG3850S3-6 | 3850 | 3500 | MTU | 20V4000G44S | PDF"
      ]
    },
    {
      "n": 121,
      "title": "300-1000kVA-Jiangsu Starlight Electricity Equipment Co., Ltd",
      "header": [
        "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications",
        "| Standby | Prime"
      ],
      "rows": [
        "| XG305S3 | 305 | 275 | Cummins | NTA855-G1A | PDF",
        "| XG315S3 | 315 | 280 | Cummins | 6LTAA9.5-G3 | PDF",
        "| XG350S3 | 350 | 317 | Cummins | 6LTAA9.5-G1 | PDF",
        "| XG385S3 | 385 | 350 | Cummins | NTA855-G2A | PDF",
        "| XG415S3 | 415 | 375 | Cummins | NTAA855-G7 | PDF",
        "| XG400S3-E | 400 | 360 | Cummins | QSZ13-G6 | PDF",
        "| XG440S3 | 440 | 400 | Cummins | QSNT-G3 | PDF",
        "| XG450S3-E | 450 | 400 | Cummins | QSZ13-G7 | PDF",
        "| XG500S3 | 500 | 475 | Cummins | QSZ13-G3 | PDF",
        "| XG500S3-1 | 500 | 450 | Cummins | KTA19-G3 | PDF",
        "| XG550S3-1 | 550 | 500 | Cummins | QSZ13-G10 | PDF",
        "| XG550S3 | 550 | 500 | Cummins | KTA19-G3A/G4 | PDF",
        "| XG688S3 | 688 | - | Cummins | KTAA19-G6A | PDF",
        "| XG715S3 | 715 | 650 | Cummins | QSK19-G4 | PDF",
        "| XG825S3 | 825 | 750 | Cummins | KTA38-G2 | PDF",
        "| XG880S3 | 880 | 800 | Cummins | KTA38-G2B | PDF",
        "| XG385S3 | 385 | 350 | Perkins | 2206C-E13TAG2 | PDF",
        "| XG450S3 | 450 | 400 | Perkins | 2206C-E13TAG3 | PDF",
        "| XG450S3-E | 450 | 400 | Perkins | 2206D-E13TAG3 | PDF",
        "| XG500S3 | 500 | 450 | Perkins | 2506C-E15TAG1 | PDF",
        "| XG550S3 | 550 | 500 | Perkins | 2506C-E15TAG2 | PDF",
        "| XG550S3-E | 550 | 500 | Perkins | 2506D-E15TAG2 | PDF",
        "| XG660S3 | 660 | 600 | Perkins | 2806C-E18TAG1A | PDF",
        "| XG715S3 | 715 | 650 | Perkins | 2806A-E18TAG2 | PDF",
        "| XG825S3 | 825 | 750 | Perkins | 4006-23TAG2A | PDF",
        "| XG880S3 | 880 | 800 | Perkins | 4006-23TAG3A | PDF",
        "| XG310S3 | 310 | 272 | Doosan | P126TI | PDF",
        "| XG335S3 | 335 | 300 | Doosan | P126TI-II | PDF",
        "| XG410S3 | 410 | 373 | Doosan | DP126LB | PDF",
        "| XG470S3 | 470 | 376 | Doosan | P158LE | PDF",
        "| XG510S3 | 510 | 463 | Doosan | DP158LC | PDF",
        "| XG583S3 | 583 | 529 | Doosan | DP158LD | PDF",
        "| XG632S3 | 632 | 573 | Doosan | DP180LA | PDF",
        "| XG705S3 | 705 | 640 | Doosan | DP180LB | PDF",
        "| XG760S3 | 760 | 689 | Doosan | DP222LB | PDF",
        "| XG828S3 | 828 | 751 | Doosan | DP222LC | PDF",
        "| XG840S3 | 840 | 764 | Doosan | DP222CA | PDF",
        "| XG900S3 | 900 | 818 | Doosan | DP222CB | PDF",
        "| XG1000S3 | 1000 | 910 | Doosan | DP222CC | PDF",
        "| XG350S3 | 350 | 318 | Volvo | TAD1341GE-B | PDF",
        "| XG385S3 | 385 | 350 | Volvo | TAD1342GE-B | PDF",
        "| XG415S3 | 415 | 377 | Volvo | TAD1343GE-B | PDF",
        "| XG450S3 | 450 | 410 | Volvo | TAD1344GE-B | PDF",
        "| XG505S3 | 505 | 460 | Volvo | TAD1345GE-B | PDF",
        "| XG550S3 | 550 | 500 | Volvo | TAD1641GE-B | PDF",
        "| XG650S3 | 650 | 590 | Volvo | TAD1642GE-B | PDF",
        "| XG770S3 | 770 | 700 | Volvo | TWD1645GE | PDF",
        "| XG350S3-E | 350 | 318 | Volvo | TAD1351GE | PDF",
        "| XG400S3-E | 400 | 365 | Volvo | TAD1352GE | PDF",
        "| XG420S3-E | 420 | 380 | Volvo | TAD1354GE | PDF",
        "| XG460S3-E | 460 | 390 | Volvo | TAD1355GE | PDF",
        "| XG550S3-E | 550 | 500 | Volvo | TAD1651GE | PDF",
        "| XG660S3-E | 660 | 600 | Volvo | TWD1652GE | PDF",
        "| XG715S3-E | 715 | 650 | Volvo | TWD1653GE | PDF",
        "| XG715S3 | 715 | 650 | MTU | 12V2000G25 | PDF",
        "| XG880S3 | 880 | 800 | MTU | 12V2000G65 | PDF",
        "| XG1000S3 | 1000 | 900 | MTU | 16V2000G25 | PDF",
        "| XG500S3 | 500 | 450 | MTU | 10V1600G10F | PDF",
        "| XG550S3 | 550 | 500 | MTU | 10V1600G20F | PDF",
        "| XG650S3 | 650 | 590 | MTU | 12V1600G10F | PDF",
        "| XG715S3 | 715 | 650 | MTU | 12V1600G20F | PDF",
        "| XG750S3 | 750 | 660 | Mitsubishi | S6R2-PTA-C | PDF",
        "| XG825S3 | 825 | 750 | Mitsubishi | S6R2-PTAA-C | PDF",
        "| XG300S3 | 300 | 275 | Starlight | YM6S4LF-D | PDF",
        "| XG360S3 | 360 | 325 | Starlight | YM6S9L-D | PDF",
        "| XG412S3 | 400 | 360 | Starlight | YM6S9LF-D | PDF",
        "| XG315S3-6 | 315 | 283 | Cummins | 6LTAA8.9-G3 | PDF",
        "| XG330S3-6 | 330 | 300 | Cummins | 6LTAA9.5-G3 | PDF",
        "| XG350S3-6 | 350 | 315 | Cummins | 6LTAA9.5-G1 | PDF",
        "| XG350S3-6 | 350 | 312 | Cummins | NTA855-G1 | PDF",
        "| XG385S3-6 | 385 | 350 | Cummins | NTA855-G1B | PDF",
        "| XG440S3-6 | 440 | 400 | Cummins | NTA855-G3 | PDF",
        "| XG475S3-6 | 475 | 430 | Cummins | 6ZTAA13-G2 | PDF",
        "| XG490S3-6 | 490 | 440 | Cummins | QSZ13-G7 | PDF",
        "| XG500S3-6 | 500 | 475 | Cummins | QSZ13-G3 | PDF",
        "| XG575S3-6 | 575 | 523 | Cummins | KTA19-G3 | PDF",
        "| XG600S3-6 | 600 | 550 | Cummins | QSZ13-G11 | PDF",
        "| XG635S3-6 | 635 | 580 | Cummins | KTA19-G3A | PDF",
        "| XG688S3-6 | 688 | 625 | Cummins | QSK19-G4 | PDF",
        "| XG750S3-6-1 | 750 | 675 | Cummins | QSK19-G5 | PDF",
        "| XG750S3-6 | 750 | - | Cummins | KTAA19-G6A | PDF",
        "| XG850S3-6 | 850 | 765 | Cummins | KTA38-G | PDF",
        "| XG950S3-6 | 950 | 855 | Cummins | KTA38-G1 | PDF",
        "| XG1000S3-6 | 1000 | 910 | Cummins | KTA38-G2 | PDF",
        "| XG395S3-6 | 395 | 357 | Perkins | 1706A-E93TAG1 | PDF",
        "| XG440S3-6 | 440 | 400 | Perkins | 2206C-E13TAG2 | PDF",
        "| XG500S3-6 | 500 | 438 | Perkins | 2206A-E13TAG6 | PDF",
        "| XG565S3-6 | 565 | 513 | Perkins | 2506C-E15TAG1 | PDF",
        "| XG626S3-6 | 626 | 569 | Perkins | 2506C-E15TAG3 | PDF",
        "| XG700S3-6 | 700 | - | Perkins | 2806C-E18TAG1A | PDF",
        "| XG750S3-6 | 750 | - | Perkins | 2806C-E18TAG3 | PDF",
        "| XG350S3-6 | 350 | 310 | Doosan | P126TI | PDF",
        "| XG385S3-6 | 385 | 344 | Doosan | P126TI-II | PDF",
        "| XG440S3-6 | 440 | 402 | Doosan | DP126LB | PDF",
        "| XG510S3-6 | 510 | 444 | Doosan | P158LE | PDF",
        "| XG575S3-6 | 575 | 521 | Doosan | DP158LC | PDF",
        "| XG650S3-6 | 650 | 590 | Doosan | DP158LD | PDF",
        "| XG700S3-6 | 700 | 630 | Doosan | DP180LA | PDF",
        "| XG750S3-6 | 750 | 679 | Doosan | DP180LB | PDF",
        "| XG825S3-6 | 825 | 750 | Doosan | DP222LA | PDF",
        "| XG880S3-6 | 880 | 800 | Doosan | DP222LB | PDF",
        "| XG935S3-6 | 935 | 850 | Doosan | DP222LC | PDF",
        "| XG950S3-6 | 950 | 865 | Doosan | DP222CA | PDF",
        "| XG315S3-6E | 315 | 283 | Volvo | TAD1351GE | PDF",
        "| XG380S3-6 | 380 | 345 | Volvo | TAD1341GE | PDF",
        "| XG440S3-6 | 440 | 400 | Volvo | TAD1342GE | PDF",
        "| XG440S3-6 | 440 | 400 | Volvo | TAD1352GE | PDF",
        "| XG455S3-6 | 455 | 415 | Volvo | TAD1343GE | PDF",
        "| XG455S3-6 | 455 | 415 | Volvo | TAD1354GE | PDF",
        "| XG500S3-6E | 500 | 450 | Volvo | TAD1355GE | PDF",
        "| XG510S3-6 | 510 | 460 | Volvo | TAD1344GE | PDF",
        "| XG565S3-6E | 565 | 513 | Volvo | TAD1650GE | PDF",
        "| XG630S3-6 | 630 | 575 | Volvo | TAD1641GE | PDF",
        "| XG640S3-6E | 640 | 585 | Volvo | TAD1651GE | PDF",
        "| XG700S3-6 | 700 | 630 | Volvo | TAD1642GE | PDF",
        "| XG800S3-6 | 800 | 727 | Volvo | TWD1645GE | PDF",
        "| XG900S3-6 | 900 | 815 | MTU | 12V2000G45 | PDF",
        "| XG312S3-6 | 312.5 | 287.5 | Starlight | YM6S4LF-D | PDF",
        "| XG350S3-6 | 350 | 318 | Starlight | YM6S9L-D119EE | PDF",
        "| XG385S3-6 | 385 | 350 | Starlight | YM6S9L-D119BEE | PDF",
        "| XG400S3-6 | 400 | 364 | Starlight | YM6S9LF-D119EF | PDF",
        "| XG440S3-6 | 440 | 400 | Starlight | YM6S9LF-D119AEF | PDF"
      ]
    },
    {
      "n": 122,
      "title": "100-300kVA-Jiangsu Starlight Electricity Equipment Co., Ltd",
      "header": [
        "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications",
        "| Standby | Prime"
      ],
      "rows": [
        "| XG100S3 | 110 | 100 | Cummins | 4BTA3.9-G13 | PDF",
        "| XG110S3 | 110 | 100 | Cummins | 6BT5.9-G1/2 | PDF",
        "| XG110S3-E | 110 | 100 | Cummins | QSB5.9-G2 | PDF",
        "| XG125S3 | 125 | 115 | Cummins | 6BTA5.9-G2 | PDF",
        "| XG140S3-E | 140 | 125 | Cummins | QSB5.9-G3 | PDF",
        "| XG150S3 | 150 | 135 | Cummins | 6BTAA5.9-G2 | PDF",
        "| XG165S3-E | 165 | 150 | Cummins | QSB6.7-G3 | PDF",
        "| XG170S3 | 170 | 155 | Cummins | 6BTAA5.9-G12 | PDF",
        "| XG200S3 | 200 | 181 | Cummins | 6CTA8.3-G1/2 | PDF",
        "| XG200S3-E | 200 | 180 | Cummins | QSB6.7-G4 | PDF",
        "| XG220S3 | 220 | 200 | Cummins | 6CTAA8.3-G2 | PDF",
        "| XG220S3-E | 220 | 200 | Cummins | QSL8.9-G2 | PDF",
        "| XG250S3-E | 250 | 225 | Cummins | QSL8.9-G3 | PDF",
        "| XG275S3 | 275 | 250 | Cummins | 6LTAA8.9-G2 | PDF",
        "| XG275S3-E | 275 | 250 | Cummins | QSL8.9-G4 | PDF",
        "| XG110S3 | 110 | 100 | Perkins | 1104C-44TAG2 | PDF",
        "| XG110S3-E | 110 | 100 | Perkins | 1104D-E44TAG2 | PDF",
        "| XG150S3 | 148 | 135 | Perkins | 1106A-70TG1 | PDF",
        "| XG155S3-E | 155 | 135 | Perkins | 1106D-E70TG2 | PDF",
        "| XG165S3 | 165 | 150 | Perkins | 1106A-70TAG2 | PDF",
        "| XG170S3-E | 170 | 150 | Perkins | 1106D-E70TAG3 | PDF",
        "| XG200S3 | 200 | 180 | Perkins | 1106A-70TAG3 | PDF",
        "| XG200S3-E | 200 | 180 | Perkins | 1106D-E70TAG4 | PDF",
        "| XG220S3 | 220 | 200 | Perkins | 1106A-70TAG4 | PDF",
        "| XG250S3 | 250 | 230 | Perkins | 1206A-E70TTAG2 | PDF",
        "| XG250S3-E | 250 | 230 | Perkins | 1206D-E70TTAG2 | PDF",
        "| XG275S3 | 275 | 250 | Perkins | 1206A-E70TTAG3 | PDF",
        "| XG275S3-E | 275 | 250 | Perkins | 1206D-E70TTAG3 | PDF",
        "| XG165S3 | 165 | 150 | Volvo | TAD731GE | PDF",
        "| XG205S3 | 205 | 185 | Volvo | TAD732GE | PDF",
        "| XG225S3 | 225 | 200 | Volvo | TAD733GE | PDF",
        "| XG275S3 | 275 | 250 | Volvo | TAD734GE | PDF",
        "| XG165S3-E | 165 | 150 | Volvo | TAD751GE | PDF",
        "| XG200S3-E | 200 | 185 | Volvo | TAD752GE | PDF",
        "| XG225S3-E | 225 | 200 | Volvo | TAD753GE | PDF",
        "| XG275S3-E | 275 | 250 | Volvo | TAD754GE | PDF",
        "| XG110S3 | 110 | 100 | Starlight | LR4M3L-D | PDF",
        "| XG165S3 | 165 | 150 | Starlight | LR6M3L-D | PDF",
        "| XG220S3 | 220 | 200 | Starlight | YM6H4L-D | PDF",
        "| XG275S3 | 275 | 250 | Starlight | YM6S4L-D | PDF",
        "| XG100S3-6 | 100 | 90 | Cummins | 4BTA3.9-G11 | PDF",
        "| XG125S3-6 | 125 | 113 | Cummins | 6BT5.9-G2 | PDF",
        "| XG138S3-6 | 138 | 125 | Cummins | 6BT5.9-G2 (M) | PDF",
        "| XG145S3-6 | 145 | 130 | Cummins | 6BTA5.9-G2 | PDF",
        "| XG165S3-6 | 165 | 150 | Cummins | 6BTAA5.9-G2 | PDF",
        "| XG185S3-6 | 185 | 168 | Cummins | 6BTAA5.9-G12 | PDF",
        "| XG220S3-6 | 220 | 200 | Cummins | 6CTA8.3-G2 | PDF",
        "| XG250S3-6 | 250 | 230 | Cummins | 6CTAA8.3-G2 | PDF",
        "| XG300S3-6 | 300 | 273 | Cummins | 6LTAA8.9-G2 | PDF",
        "| XG105S3-6 | 105 | 93 | Perkins | 1104A-44TG2 | PDF",
        "| XG125S3-6 | 125 | 112 | Perkins | 1104C-44TAG2 | PDF",
        "| XG190S3-6 | 190 | 169 | Perkins | 1106A-70TAG2 | PDF",
        "| XG220S3-6 | 220 | 200 | Perkins | 1106A-70TAG3 | PDF",
        "| XG250S3-6 | 250 | 225 | Perkins | 1206A-E70TTAG1 | PDF",
        "| XG250S3-6 | 250 | 225 | Doosan | P086TI | PDF",
        "| XG175S3-6 | 175 | 158 | Volvo | TAD731GE | PDF",
        "| XG190S3-6 | 190 | 175 | Volvo | TAD751GE | PDF",
        "| XG225S3-6E | 225 | 205 | Volvo | TAD752GE | PDF",
        "| XG230S3-6 | 230 | 210 | Volvo | TAD732GE | PDF",
        "| XG250S3-6 | 250 | 221 | Volvo | TAD733GE | PDF",
        "| XG255S3-6E | 255 | 225 | Volvo | TAD753GE | PDF",
        "| XG275S3-6 | 275 | 250 | Volvo | TAD734GE | PDF",
        "| XG285S3-6E | 285 | 250 | Volvo | TAD754GE | PDF",
        "| XG125S3-6 | 125 | 110 | Starlight | LR4M3L-D | PDF",
        "| XG165S3-6 | 165 | 150 | Starlight | LR6M3L-D | PDF",
        "| XG220S3-6 | 220 | 200 | Starlight | YM6H4L-D | PDF",
        "| XG250S3-6 | 250 | 220 | Starlight | YM6H4LF-D | PDF",
        "| XG275S3-6 | 275 | 250 | Starlight | YM6S4L-D | PDF"
      ]
    },
    {
      "n": 123,
      "title": "8-100kVA-Jiangsu Starlight Electricity Equipment Co., Ltd",
      "header": [
        "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications",
        "| Standby | Prime"
      ],
      "rows": [
        "| XG24S3 | 24 | 20 | Cummins | 4B3.9-G11 | PDF",
        "| XG27S3 | 27 | 25 | Cummins | 4B3.9-G1 | PDF",
        "| XG34S3 | 34 | 30 | Cummins | 4B3.9-G12 | PDF",
        "| XG44S3 | 44 | 40 | Cummins | 4BT3.9-G1 | PDF",
        "| XG55S3 | 55 | 50 | Cummins | 4BTA3.9-G2 | PDF",
        "| XG66S3 | 66 | 60 | Cummins | 4BTA3.9-G2(M) | PDF",
        "| XG70S3-E | 70 | 60 | Cummins | QSB3.9-G2 | PDF",
        "| XG86S3 | 86 | 76 | Cummins | 4BTA3.9-G11 | PDF",
        "| XG90S3-E | 90 | 80 | Cummins | QSB3.9-G3 | PDF",
        "| XG10S | 10 | 9 | Perkins | 403D-11G | PDF",
        "| XG14S | 13.75 | 12.5 | Perkins | 403D-15G | PDF",
        "| XG16S | 16.5 | 15 | Perkins | 403A-15G2 | PDF",
        "| XG22S | 22 | 20 | Perkins | 404D-22G | PDF",
        "| XG33S | 33 | 30 | Perkins | 1103A-33G | PDF",
        "| XG10S3-E | 10 | 9 | Perkins | 403D-11G | PDF",
        "| XG14S3-E | 14 | 13 | Perkins | 403D-15G | PDF",
        "| XG16S3 | 17 | 15 | Perkins | 403A-15G2 | PDF",
        "| XG22S3-E | 22 | 20 | Perkins | 404D-22G | PDF",
        "| XG33S3 | 33 | 30 | Perkins | 1103A-33G | PDF",
        "| XG50S3 | 50 | 45 | Perkins | 1103A-33TG1 | PDF",
        "| XG66S3 | 66 | 60 | Perkins | 1103A-33TG2 | PDF",
        "| XG66S3-1-E | 70 | 65 | Perkins | 1104D-44TG2 | PDF",
        "| XG72S3 | 72 | 65 | Perkins | 1104A-44TG1 | PDF",
        "| XG88S3 | 88 | 80 | Perkins | 1104A-44TG2 | PDF",
        "| XG88S3-E | 88 | 80 | Perkins | 1104D-E44TAG1 | PDF",
        "| XG8S | 7.9 | 7.2 | Starlight | YD380D | PDF",
        "| XG10S | 9.5 | 8.6 | Starlight | YD385D | PDF",
        "| XG12S | 12.3 | 11.2 | Starlight | YD480D | PDF",
        "| XG15S | 15 | 13.6 | Starlight | YND485D | PDF",
        "| XG18S | 18.4 | 16.8 | Starlight | YND490D | PDF",
        "| XG22S | 22 | 20 | Starlight | Y495D | PDF",
        "| XG25S | 24.6 | 22.4 | Starlight | Y4100D | PDF",
        "| XG11S3 | 11 | 10 | Starlight | YD380D | PDF",
        "| XG12S3 | 12.1 | 11.0 | Starlight | YD385D | PDF",
        "| XG15S3 | 14.9 | 13.5 | Starlight | YD480D | PDF",
        "| XG18S3 | 17.6 | 16.0 | Starlight | YND485D | PDF",
        "| XG23S3 | 23.1 | 21.0 | Starlight | YND490D | PDF",
        "| XG30S3 | 29.7 | 27.0 | Starlight | Y495D | PDF",
        "| XG33S3 | 33 | 30 | Starlight | Y4100D | PDF",
        "| XG41S3 | 41.3 | 37.5 | Starlight | Y4105D | PDF",
        "| XG55S3 | 55 | 50 | Starlight | Y4102ZLD | PDF",
        "| XG60S3 | 60 | 55 | Starlight | Y4105ZLD | PDF",
        "| XG70S3 | 70 | 63 | Starlight | YD4EZLD | PDF",
        "| XG88S3 | 88 | 80 | Starlight | Y4110ZLD | PDF",
        "| XG28S3-6 | 28 | 25 | Cummins | 4B3.9-G11 | PDF",
        "| XG35S3-6 | 35 | 32 | Cummins | 4B3.9-G2 | PDF",
        "| XG38S3-6 | 38 | 35 | Cummins | 4B3.9-G12 | PDF",
        "| XG50S3-6 | 50 | 45 | Cummins | 4BT3.9-G2 | PDF",
        "| XG75S3-6 | 75 | 68 | Cummins | 4BTA3.9-G2 | PDF",
        "| XG85S3-6 | 85 | 78 | Cummins | 4BTA3.9-G2（M) | PDF",
        "| XG100S3-6 | 100 | 90 | Cummins | 4BTA3.9-G11 | PDF",
        "| XG13S3-6 | 13 | 12 | Perkins | 403D-11G | PDF",
        "| XG20S3-6 | 20 | 18 | Perkins | 403A-15G2 | PDF",
        "| XG26S3-6 | 26 | 24 | Perkins | 404D-22G | PDF",
        "| XG35S3-6 | 35 | 32 | Perkins | 404D-22TG | PDF",
        "| XG40S3-6 | 40 | 35 | Perkins | 1103A-33G | PDF",
        "| XG59S3-6 | 59 | 53 | Perkins | 1103A-33TG1 | PDF",
        "| XG75S3-6 | 75 | 68 | Perkins | 1103A-33TG2 | PDF",
        "| XG85S3-6 | 85 | 78 | Perkins | 1104A-44TG1 | PDF",
        "| XG10S-6 | 9.5 | 8.6 | Starlight | YD380D | PDF",
        "| XG11S-6 | 11.4 | 10.4 | Starlight | YD385D | PDF",
        "| XG14S-6 | 14.1 | 12.8 | Starlight | YD480D | PDF",
        "| XG18S-6 | 17.6 | 16.0 | Starlight | YND485D | PDF",
        "| XG22S-6 | 22.0 | 20.0 | Starlight | YND490D | PDF",
        "| XG26S-6 | 26.4 | 24.0 | Starlight | Y495D | PDF",
        "| XG31S-6 | 30.8 | 28.0 | Starlight | Y4100D | PDF",
        "| XG39S-6 | 39.0 | 31.2 | Starlight | Y4105D | PDF",
        "| XG46S-6 | 46.4 | 41.7 | Starlight | Y4102ZLD | PDF",
        "| XG52S-6 | 52.0 | 46.8 | Starlight | Y4105ZLD | PDF",
        "| XG60S-6 | 60.0 | 54.0 | Starlight | YD4EZLD | PDF",
        "| XG77S-6 | 77.0 | 70.0 | Starlight | Y4110ZLD | PDF",
        "| XG13S3-6 | 13.2 | 12.0 | Starlight | YD380D | PDF",
        "| XG14S3-6 | 14.3 | 13.0 | Starlight | YD385D | PDF",
        "| XG18S3-6 | 17.6 | 16.0 | Starlight | YD480D | PDF",
        "| XG21S3-6 | 20.5 | 18.6 | Starlight | YND485D | PDF",
        "| XG28S3-6 | 27.5 | 25.0 | Starlight | YND490D | PDF",
        "| XG33S3-6 | 33.0 | 30.0 | Starlight | Y495D | PDF",
        "| XG39S3-6 | 38.5 | 35.0 | Starlight | Y4100D | PDF",
        "| XG49S3-6 | 48.7 | 44.3 | Starlight | Y4105D | PDF",
        "| XG58S3-6 | 57.3 | 52.1 | Starlight | Y4102ZLD | PDF",
        "| XG65S3-6 | 64.7 | 58.8 | Starlight | Y4105ZLD | PDF",
        "| XG76S3-6 | 75.5 | 68.6 | Starlight | YD4EZLD | PDF",
        "| XG97S3-6 | 97.0 | 88.2 | Starlight | Y4110ZLD | PDF"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "Deep Sea",
      "model": null,
      "text": "Deep Sea",
      "line": "Over the years, Xingguang has maintained close cooperation with Jiangsu University, Changzhou University, and Yangzhou University, while also collaborating with world-renowned engine manufacturers such as Shangchai, Weichai, Cummins, MTU Benz, DAEWO Daewoo Heavy Industries, UK's Perkins, Guangxi Yuchai, Sweden's Volvo, as well as generator manufacturers like Delco, LS Lilei Senma, Stamford, and Marathon, and controller manufacturers like Zhongzhi and Deep Sea. It has become an (OEM) supporting factory and technology center, establishing long-term and stable strategic partnerships with them.",
      "src": [
        2002
      ]
    },
    {
      "brand": "SmartGen",
      "model": null,
      "text": "Zhongzhi",
      "line": "Over the years, Xingguang has maintained close cooperation with Jiangsu University, Changzhou University, and Yangzhou University, while also collaborating with world-renowned engine manufacturers such as Shangchai, Weichai, Cummins, MTU Benz, DAEWO Daewoo Heavy Industries, UK's Perkins, Guangxi Yuchai, Sweden's Volvo, as well as generator manufacturers like Delco, LS Lilei Senma, Stamford, and Marathon, and controller manufacturers like Zhongzhi and Deep Sea. It has become an (OEM) supporting factory and technology center, establishing long-term and stable strategic partnerships with them.",
      "src": [
        2002
      ]
    }
  ]
}
