{
  "id": "yanan-power",
  "country": "CN",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": "Fujian Yanan Technology Co., Ltd (Yanan Power Group)",
    "zh": null,
    "brands": [
      "YANAN"
    ]
  },
  "website": "https://www.yanan-motor.com/",
  "hq": {
    "province": "Fujian",
    "city": null
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [],
  "productLines": [
    {
      "kind": "genset",
      "series": "Diesel generator sets and SLG series alternators",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001",
      "src": [
        1
      ]
    },
    {
      "name": "ISO14001",
      "src": [
        1
      ]
    },
    {
      "name": "ISO45001",
      "src": [
        1
      ]
    },
    {
      "name": "UL",
      "src": [
        1
      ]
    },
    {
      "name": "CCC",
      "src": [
        1
      ]
    },
    {
      "name": "CE",
      "src": [
        1
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [
    "Trang giới thiệu đã đọc không ghi dải công suất"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.yanan-motor.com/aboutus.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "YANAN has obtained certifications of ISO14001 environment management system, ISO45001 occupation Health safety management system and ISO9001 quality management system, and UL, CCC, CE, Taier and GS"
      ],
      "file": "sources/yanan-power/1.md"
    },
    {
      "n": 101,
      "url": "https://www.yanan-motor.com/cummins-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/101.md"
    },
    {
      "n": 102,
      "url": "https://www.yanan-motor.com/perkins-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/102.md"
    },
    {
      "n": 103,
      "url": "https://www.yanan-motor.com/mtu-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/103.md"
    },
    {
      "n": 104,
      "url": "https://www.yanan-motor.com/yuchai-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/104.md"
    },
    {
      "n": 105,
      "url": "https://www.yanan-motor.com/mitsubishi-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | Engine origin | NO. of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/105.md"
    },
    {
      "n": 106,
      "url": "https://www.yanan-motor.com/BAUDOUIN-GENERATOR-SET-pd48642640.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO.of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/106.md"
    },
    {
      "n": 107,
      "url": "https://www.yanan-motor.com/volvo-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO.of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/107.md"
    },
    {
      "n": 108,
      "url": "https://www.yanan-motor.com/kubota-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/108.md"
    },
    {
      "n": 109,
      "url": "https://www.yanan-motor.com/deutz-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/109.md"
    },
    {
      "n": 110,
      "url": "https://www.yanan-motor.com/yanmar-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/110.md"
    },
    {
      "n": 111,
      "url": "https://www.yanan-motor.com/yangdong-generator-set.html",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "file": "sources/yanan-power/111.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-28",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "CUMMINS® POWERED GENSET - Buy CUMMINS, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN24C | 24kVA | 19kW | 21kVA | 17KW | 4B3.9-G11 | 4 | YN24C",
        "| YN28C | 28kVA | 22kW | 25kVA | 20kW | 4B3.9-G1 | 4 | YN28C",
        "| YN28C | 28kVA | 22kW | 25kVA | 20kW | 4B3.9-G2 | 4 | YN28C",
        "| YN28C | 28kVA | 22kW | 25kVA | 20kW | QSB3.9-G31 | 4 | YN28C",
        "| YN34C | 34kVA | 27kW | 31kVA | 25kW | 4B3.9-G12 | 4 | YN34C",
        "| YN41C | 41kVA | 33kW | 38kVA | 30kW | QSB3.9-G33 | 4 | YN41C",
        "| YN42C | 42kVA | 34kW | 40kVA | 32kW | 4BT3.9-G1 | 4 | YN42C",
        "| YN42C | 42kVA | 34kW | 40kVA | 32kW | 4BT3.9-G2 | 4 | YN42C",
        "| YN63C | 63kVA | 50kW | 56kVA | 45kW | 4BTA3.9-G2(G45E1) | 4 | YN63C",
        "| YN66C | 66kVA | 53kW | 60kVA | 48kW | QSB3.9-G2 | 6 | YN66C",
        "| YN69C | 69kVA | 55kW | 63kVA | 50kW | 4BTA3.9-G2(G52E1) | 4 | YN69C",
        "| YN69C | 69kVA | 55kW | 63kVA | 50kW | QSB3.9-G35 | 4 | YN69C",
        "| YN88C | 88kVA | 70kW | 80kVA | 64kW | QSB3.9-G3 | 6 | YN88C",
        "| YN88C | 88kVA | 70kW | 80kVA | 64kW | 4BTA3.9-G11 | 4 | YN88C",
        "| YN94C | 94kVA | 75kW | 88kVA | 70kW | QSB3.9-G37 | 4 | YN94C",
        "| YN103C | 103kVA | 82kW | 94kVA | 75kW | 6BT5.9-G2(G75E1) | 6 | YN103C",
        "| YN103C | 103kVA | 82kW | 94kVA | 75kW | 6BT5.9-G1(G75M1) | 6 | YN103C",
        "| YN105C | 105kVA | 84kW | 95kVA | 76kW | 4BTA3.9-G13 | 4 | YN105C",
        "| YN110C | 110kVA | 88kW | 100kVA | 80kW | 4BTAA3.9-G3 | 4 | YN110C",
        "| YN110C | 110kVA | 88kW | 100kVA | 80kW | QSB3.9-G39 | 4 | YN110C",
        "| YN110C | 110kVA | 88kW | 100kVA | 80kW | QSB5.9-G2 | 6 | YN110C",
        "| YN115C | 115kVA | 92kW | 105kVA | 84kW | 6BT5.9G2(G84E1) | 6 | YN115C",
        "| YN125C | 125kVA | 100kW | 115kVA | 92kW | 6BTA5.9-G2 | 6 | YN125C",
        "| YN125C | 125kVA | 100kW | 113kVA | 90kW | QSB5.9-G30 | 6 | YN125C",
        "| YN138C | 138kVA | 110kW | 125kVA | 100kW | QSB5.9-G31 | 6 | YN138C",
        "| YN138C | 138kVA | 110kW | 125kVA | 100kW | QSB5.9-G3 | 6 | YN138C",
        "| YN143C | 143kVA | 114kW | 130kVA | 104kW | 6BTAA5.9-G2 | 6 | YN143C",
        "| YN165C | 165kVA | 132kW | 150kVA | 120kW | 6BTAA5.9-G12 | 6 | YN165C",
        "| YN165C | 165kVA | 132kW | 150kVA | 120kW | QSB5.9-G33 | 6 | YN165C",
        "| YN165C | 165kVA | 132kW | 150kVA | 120kW | QSB6.7-G3 | 6 | YN165C",
        "| YN200C | 200kVA | 160kW | 180kVA | 144kW | 6CTA8.3-G1 | 6 | YN200C",
        "| YN200C | 200kVA | 160kW | 180kVA | 144kW | QSB6.7-G4 | 6 | YN200C",
        "| YN200C | 200kVA | 160kW | 180kVA | 144kW | 6CTA8.3-G2 | 6 | YN200C",
        "| YN206C | 206kVA | 165kW | 188kVA | 150kW | QSB6.7-G32 | 6 | YN206C",
        "| YN220C | 220kVA | 176kW | 200kVA | 160kW | QSL8.9-G2 | 6 | YN220C",
        "| YN220C | 220kVA | 176kW | 200kVA | 160kW | 6CTAA8.3-G2 | 6 | YN220C",
        "| YN250C | 250 kVA | 200 kW | N/A | N/A | 6CTAA8.3-G9 | 6 | YN250C",
        "| YN250C | 250kVA | 200kW | 225kVA | 180kW | QSL8.9-G3 | 6 | YN250C",
        "| YN250C | 250kVA | 200kW | 225kVA | 180kW | QSB6.7-G31 | 6 | YN250C",
        "| YN264C | 264kVA | 211kW | 250kVA | 200kW | 6LTAA8.9-G2 | 6 | YN264C",
        "| YN275C | 275kVA | 220kW | 250kVA | 200kW | 6LTAA8.9-G3 | 6 | YN275C",
        "| YN275C | 275kVA | 220kW | 250kVA | 200kW | QSL8.9-G34 | 6 | YN275C",
        "| YN275C | 275kVA | 220kW | 250kVA | 200kW | QSL8.9-G4 | 6 | YN275C",
        "| YN275C | 275kVA | 220kW | 250kVA | 200kW | MTA11-G2 | 6 | YN275C",
        "| YN275C | 275kVA | 220kW | 250kVA | 200kW | NT855-GA | 6 | YN275C",
        "| YN275C | 275kVA | 220kW | 250kVA | 200kW | NT855-G1 | 6 | YN275C",
        "| YN275C | 275kVA | 220kW | 250kVA | 200kW | QSNT-G6 | 6 | YN275C",
        "| YN300C | 300kVA | 240kW | 270kVA | 216kW | QSM11-G1 | 6 | YN300C",
        "| YN300C | 300kVA | 240kW | 270kVA | 216kW | 6LTAA9.5-G3 | 6 | YN300C",
        "| YN313C | 313kVA | 250kW | 275kVA | 220kW | NT855-G1A | 6 | YN313C",
        "| YN313C | 313kVA | 250kW | 275kVA | 220kW | QSNT-G7 | 6 | YN313C",
        "| YN313C | 313kVA | 250kW | 288kVA | 230kW | QSL8.9-G33 | 6 | YN313C",
        "| YN344C | 344kVA | 275kW | 300kVA | 240kW | QSM11-G2 | 6 | YN344C",
        "| YN350C | 350kVA | 280kW | 313kVA | 250kW | MTAA11-G3 | 6 | YN350C",
        "| YN350C | 350kVA | 280kW | 313kVA | 250kW | NTA855-G1B | 6 | YN350C",
        "| YN350C | 350kVA | 280kW | 313kVA | 250kW | NTA855-G2 | 6 | YN350C",
        "| YN350C | 350kVA | 280kW | 320kVA | 256kW | QSL8.9-G30 | 6 | YN350C",
        "| YN350C | 350kVA | 280kW | 313kVA | 250kW | QSNT-G1 | 6 | YN350C",
        "| YN350C | 350kVA | 280kW | 320kVA | 256kW | 6LTAA9.5-G1 | 6 | YN350C",
        "| YN375C | 375kVA | 300kW | 344kVA | 275kW | NTA855-G2A | 6 | YN375C",
        "| YN375C | 375kVA | 300kW | 350kVA | 280kW | NTA855-G4 | 6 | YN375C",
        "| YN375C | 375kVA | 300kW | 338kVA | 270kW | QSM11-G2 | 6 | YN375C",
        "| YN388C | 388kVA | 310kW | 350kVA | 280kW | QSM11-G4 | 6 | YN388C",
        "| YN388C | 388VA | 310kW | 350kVA | 280kW | QSNT-G2 | 6 | YN388C",
        "| YN400C | 400kVA | 320kW | 350kVA | 280kW | QSZ13-G6 | 6 | YN400C",
        "| YN400C | 400kVA | 320kW | 363kVA | 290kW | QSM11-G5 | 6 | YN400C",
        "| YN412C | 330kVA | 375kW | 300kVA | 280kW | NTAA855-G7 | 6 | YN412C",
        "| YN412C | 412kVA | 330kW | 375 kVA | 300 kW | KTA19-G2 | 6 | YN412C",
        "| YN413C | 413VA | 330kW | 375kVA | 300kW | QSM11-G6 | 6 | YN413C",
        "| YN425C | 425kVA | 340kW | 388kVA | 310kW | 6ZTAA13-G3 | 6 | YN425C",
        "| YN440C | 440kVA | 352kW | 400kVA | 320kW | QSNT-G3 | 6 | YN440C",
        "| YN450C | 450kVA | 360kW | 400kVA | 320kW | QSZ13-G7 | 6 | YN450C",
        "| YN450C | 450kVA | 360kW | N/A | N/A | NTAA855-G7A | 6 | YN450C",
        "| YN469C | 469kVA | 375kW | 438kVA | 350kW | QSZ13-G2 | 6 | YN469C",
        "| YN475C | 475kVA | 380kW | 438kVA | 350kW | 6ZTAA13-G2 | 6 | YN475C",
        "| YN475C | 475kVA | 380kW | 438kVA | 350kW | 6ZTAA13-G4 | 6 | YN475C",
        "| YN500C | 500kVA | 400kW | 450kVA | 360kW | QSK19-G14 | 6 | YN500C",
        "| YN500C | 500kVA | 400kW | 455kVA | 364kW | QSK19-G15 | 6 | YN500C",
        "| YN500C | 500kVA | 400kW | 450kVA | 360kW | KTA19-G3 | 6 | YN500C",
        "| YN500C | 500kVA | 400kW | 450kVA | 360kW | QSNT-G4X | 6 | YN500C",
        "| YN500C | 500kVA | 400kW | 450kVA | 360kW | M15-G7 | 6 | YN500C",
        "| YN500C | 500kVA | 400kW | 450kVA | 360kW | QSK19-G14 | 6 | YN500C",
        "| YN500C | 500kVA | 400kW | 455kVA | 364kW | QSK19-G15 | 6 | YN500C"
      ]
    },
    {
      "n": 101,
      "title": "CUMMINS® POWERED GENSET - Buy CUMMINS, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN550C | 550kVA | 440kW | 500kVA | 400kW | QSZ13-G10 | 6 | YN550C",
        "| YN550C | 550kVA | 440kW | 500kVA | 400kW | KTA19-G3A | 6 | YN550C",
        "| YN550C | 550kVA | 440kW | 500kVA | 400kW | KTA19-G4 | 6 | YN550C",
        "| YN550C | 550kVA | 440kW | 500kVA | 400kW | QSK19-G13 | 6 | YN550C",
        "| YN550C | 550kVA | 440kW | 500kVA | 400kW | QSZ13-G16 | 6 | YN550C",
        "| YN563C | 563kVA | 450kW | 500kVA | 400kW | M15-G8 | 6 | YN563C",
        "| YN625C | 625kVA | 500kW | 525kVA | 420kW | KTAA19-G5 | 6 | YN625C",
        "| YN625C | 625kVA | 500kW | 575kVA | 460kW | QSK19-G12 | 6 | YN625C",
        "| YN625C | 625kVA | 500kW | 563kVA | 450kW | QSK19-G17 | 6 | YN625C",
        "| YN625C | 625kVA | 500kW | 563kVA | 450kW | KTA19-G8E | 6 | YN625C",
        "| YN650C | 650kVA | 520kW | 588kVA | 470kW | QSK19-G6 | 6 | YN650C",
        "| YN650C | 650kVA | 520kW | 575kVA | 460kW | KTAA19-G6 | 6 | YN650C",
        "| YN650C | 650kVA | 520kW | N/A | N/A | KTA19-G8 | 6 | YN650C",
        "| YN688C | 688kVA | 550kW | N/A | N/A | KTAA19-G6A | 6 | YN688C",
        "| YN688C | 688kVA | 550kW | 625kVA | 500kW | KTA38-G | 12 | YN688C",
        "| YN688C | 688kVA | 550kW | 625kVA | 500kW | KTA19-G8A | 6 | YN688C",
        "| YN688C | 700kVA | 560kW | 636kVA | 509kW | QSK19-G18 | 6 | YN700C",
        "| YN715C | 715kVA | 572kW | 650kVA | 520kW | QSK19-G4 | 6 | YN715C",
        "| YN750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G11 | 6 | YN750C",
        "| YN750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G19 | 6 | YN750C",
        "| YN750C | 750kVA | 600kW | 681kVA | 545kW | KTA19-G9A | 6 | YN750C",
        "| YN788C | 788kVA | 630kW | 713kVA | 570kW | KTA38-G1 | 12 | YN788C",
        "| YN788C | 788kVA | 630kW | 713kVA | 570kW | KTA38-G1B | 12 | YN788C",
        "| YN800C | 800kVA | 640kW | 725kVA | 580kW | KTA38-GA | 12 | YN800C",
        "| YN825C | 825kVA | 660kW | 750kVA | 600kW | KTA38-G2 | 12 | YN825C",
        "| YN825C | 825kVA | 660kW | 750kVA | 600kW | QSK38-G8 | 12 | YN825C",
        "| YN825C | 825kVA | 660kW | 750kVA | 600kW | QSK19-G20 | 6 | YN825C",
        "| YN875C | 875kVA | 700kW | 810kVA | 648kW | KTA38-G2E | 12 | YN875C",
        "| YN888C | 888kVA | 710kW | 800kVA | 640kW | KTA38-G2B | 12 | YN888C",
        "| YN888C | 888kVA | 710kW | 800kVA | 640kW | QSK38-G7 | 12 | YN888C",
        "| YN900C | 900kVA | 720kW | 819kVA | 655kW | QSK19-G21 | 6 | YN900C",
        "| YN1000C | 1000kVA | 800kW | 909kVA | 727kW | QSK38-G9 | 6 | YN1000C",
        "| YN1000C | 1000kVA | 800kW | 910kVA | 728kW | QSK38-G6 | 12 | YN1000C",
        "| YN1000C | 1000kVA | 800kW | 910kVA | 728kW | KTA38-G2A | 12 | YN1000C",
        "| YN1000C | 1000kVA | 800kW | 938kVA | 750kW | KTA38-G5E | 12 | YN1000C",
        "| YN1100C | 1100kVA | 880kW | 1000kVA | 800kW | QSK38-G10 | 6 | YN1100C",
        "| YN1100C | 1100kVA | 880kW | 1000kVA | 800kW | KTA38-G5 | 12 | YN1100C",
        "| YN1100C | 1100kVA | 880kW | 1000kVA | 800kW | QSK38-G1 | 12 | YN1100C",
        "| YN1125C | 1125kVA | 900kW | 1063kVA | 850kW | KTA38-G7E | 12 | YN1125C",
        "| YN1250C | 1250kVA | 1000kW | 1135kVA | 908kW | QSK38-G11 | 6 | YN1250C",
        "| YN1250C | 1250kVA | 1000kW | N/A | N/A | KTA38-G9 | 12 | YN1250C",
        "| YN1250C | 1250kVA | 1000kW | 1135kVA | 908kW | QSK38-G2 | 12 | YN1250C",
        "| YN1250C | 1250kVA | 1000kW | 1125kVA | 900kW | KTA38-G9E | 12 | YN1250C",
        "| YN1375C | 1375kVA | 1100kW | 1250kVA | 1000KW | KTA50-G12 | 16 | YN1375C",
        "| YN1375C | 1375kVA | 1100kW | 1250kVA | 1000kW | KTA50-G3 | 16 | YN1375 C",
        "| YN1375C | 1375kVA | 1100kW | 1250kVA | 1000kW | QSK38-G5 | 12 | YN1375C",
        "| YN1375C | 1375kVA | 1100kW | 1250kVA | 1000kW | KTA50-G3E | 16 | YN1375C",
        "| YN1400C | 1400kVA | 1120kW | 1273kVA | 1018kW | QSK38-G12 | 12 | YN1400C",
        "| YN1500C | 1500kVA | 1200kW | 1375kVA | 1100kW | QSK38-G19 | 12 | YN1500C",
        "| YN1500C | 1500kVA | 1200kW | 1375kVA | 1100kW | KTA50-G7E | 16 | YN1500C",
        "| YN1540C | 1540kVA | 1232kW | 1400kVA | 1120kW | QSK38-G13 | 12 | Y N1540C",
        "| YN1600C | 1600kVA | 1280kW | 1375kVA | 1100kW | KTA50-G12A | 16 | YN1600C",
        "| YN1625C | 1625kVA | 1300kW | 1500kVA | 1200kW | KTA50-G8E | 16 | YN1625C",
        "| YN1650C | 1650kVA | 1320kW | 1375kVA | 1100kW | KTA50-G8 | 16 | YN1650C",
        "| YN1650C | 1650kVA | 1320kW | 1500kVA | 1200kW | KTA50-GS8 | 16 | YN1650C",
        "| YN1675C | 1675kVA | 1340kW | 1523kVA | 1218kW | QSK38-G14 | 12 | YN1675C",
        "| YN1760C | 1760kVA | 1408kW | 1600kVA | 1280kW | QSK38-G15 | 12 | YN1760C",
        "| YN1875C | 1875kVA | 1500kW | 1675kVA | 1340kW | KTA50-G15X | 16 | YN1875C",
        "| YN1875C | 1875kVA | 1500kW | 1675kVA | 1340kW | KTA50-G15A | 16 | YN1875C",
        "| YN2000C | 2000kVA | 1600kW | 1875kVA | 1500kW | KTA50-G16A | 16 | YN2000C"
      ]
    },
    {
      "n": 101,
      "title": "CUMMINS® POWERED GENSET - Buy CUMMINS, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YNS28C | 28kVA | 22kW | 25kVA | 20kW | 4B3.9-G11 | 4 | YNS28C",
        "| YN35C | 35kVA | 28kW | 31kVA | 25kW | 4B3.9-G2 | 4 | YN35C",
        "| YNS38C | 38kVA | 30kW | 35kVA | 28kW | 4B3.9-G12 | 4 | YNS38C",
        "| YN50C | 50kVA | 40kW | 45kVA | 36kW | 4BT3.9-G2 | 4 | YN50C",
        "| YN69C | 69kVA | 55kW | 63kVA | 50kW | 4BTA3.9-G2(G45E1) | 4 | YN69C",
        "| YN85C | 85kVA | 68kW | 75kVA | 60kW | 4BTA3.9-G2(G52E1) | 4 | YN85C",
        "| YN96C | 96kVA | 77kW | 88kVA | 70kW | 4BTA3.9-G11 | 4 | YN96C",
        "| YN115C | 115kVA | 92kW | 105kVA | 84kW | 6BTA5.9-G2(G75E1) | 6 | YN115C",
        "| YN138C | 138kVA | 110kW | 125kVA | 100kW | 6BT5.9-G2(G84E1) | 6 | YN138C",
        "| YN143C | 143kVA | 114kW | 130kVA | 104kW | 6BTA5.9-G2 | 6 | YN143C",
        "| YN160C | 160kVA | 128kW | 145kVA | 116kW | 6BTAA5.9-G2 | 6 | YN160C",
        "| YN175C | 175kVA | 140kW | 160kVA | 128kW | 6BTAA5.9-G12 | 6 | YN175C",
        "| YN184C | 184kVA | 147kW | 168kVA | 134kW | 6CTA8.3-G2 | 6 | YN184C",
        "| YN209C | 209kVA | 167kW | 190kVA | 152kW | 6CTA8.3-G2 | 6 | YN209C",
        "| YN230C | 230kVA | 184kW | 210kVA | 168kW | 6CTAA8.3-G2 | 6 | YN230C",
        "| YN275C | 275kVA | 220kW | N/A | N/A | 6CTAA8.3-G9 | 6 | YN275C",
        "| YN275C | 275kVA | 220kW | 250kVA | 200kW | 6LTAA8.9-G2 | 6 | YN275C",
        "| YN275C | 275kVA | 220kW | N/A | N/A | NT855-GA | 6 | YN275C",
        "| YN310C | 310kVA | 248kW | 280kVA | 224kW | 6LTAA8.9-G3 | 6 | YN310C",
        "| YN315C | 315kVA | 252kW | 285kVA | 228kW | 6LTAA9.5-G3 | 6 | YN315C",
        "| YN344C | 344kVA | 275kW | 313kVA | 250kW | NT855-G1 | 6 | YN344C",
        "| YN350C | 350kVA | 280kW | 313kVA | 250kW | QSM11-G1 | 6 | YN350C",
        "| YN350C | 350kVA | 280kW | 320kVA | 256kW | 6LTAA9.5-G1 | 6 | YN350C",
        "| YN375C | 375kVA | 300kW | 344kVA | 275kW | NT855-G2 | 6 | YN375C",
        "| YN375C | 375kVA | 300kW | 338kVA | 270kW | QSM11-G2 | 6 | YN375C",
        "| YN385C | 385kVA | 308kW | 350kVA | 280kW | NT855-G1B | 6 | YN385C",
        "| YN388C | 388kVA | 310kW | 350kVA | 280kW | QSM11-G3 | 6 | YN388C",
        "| YN400C | 400kVA | 320kW | 363kVA | 290kW | QSM11-G4 | 6 | YN400C",
        "| YN400C | 400kVA | 320kW | 363kVA | 290kW | QSM11-G5 | 6 | YN400C",
        "| YN413C | 413kVA | 330kW | 375kVA | 300kW | QSM11-G6 | 6 | YN413C",
        "| YN425C | 425kVA | 340kW | 388kVA | 310kW | QSZ13-G6 | 6 | YN425C",
        "| YN425C | 425kVA | 340kW | 388kVA | 310kW | 6ZTAA13-G3 | 6 | YN425C",
        "| YN438C | 438kVA | 350kW | 400kVA | 320kW | QSNT-G3 | 6 | YN438C",
        "| YN438C | 438kVA | 350kW | 394kVA | 315kW | NT855-G3 | 6 | YN438C",
        "| YN469C | 469kVA | 375kW | 438kVA | 350kW | QSZ13-G2 | 6 | YN469C",
        "| YN475C | 475kVA | 380kW | 438kVA | 350kW | 6ZTAA13-G2 | 6 | YN475C",
        "| YN475C | 475kVA | 380kW | 438kVA | 350kW | 6ZTAA13-G4 | 6 | YN475C",
        "| YN500C | 500kVA | 400kW | 475kVA | 380kW | QSZ13-G3 | 6 | YN500C",
        "| YN500C | 500kVA | 400kW | 450kVA | 360kW | QSZ13-G7 | 6 | YN500C",
        "| YN500C | 500kVA | 400kW | 438kVA | 350kW | KTA19-G2 | 6 | YN500C",
        "| YN525C | 500kVA | 420kW | 475kVA | 380kW | M15-G7 | 6 | YN525C",
        "| YN525C | 525kVA | 420kW | 475kVA | 380kW | QSZ13-G5 | 6 | YN525C",
        "| YN563C | 563kVA | 450kW | 513kVA | 410kW | M15-G8 | 6 | YN563C",
        "| YN563C | 563kVA | 450kW | 513kVA | 410kW | KTA19-G3 | 6 | YN563C",
        "| YN600C | 600kVA | 480kW | 550kVA | 440kW | QSZ13-G11 | 6 | YN600C",
        "| YN625C | 625kVA | 500kW | 563kVA | 450kW | KTA19-G3A | 6 | YN625C",
        "| YN625C | 625kVA | 500kW | 563kVA | 450kW | KTA19-G4 | 6 | YN625C",
        "| YN688C | 688kVA | 550kW | 588kVA | 470kW | KTAA19-G5 | 6 | YN688C",
        "| YN688C | 688kVA | 550kW | 625kVA | 500kW | QSK19-G4 | 6 | YN688C",
        "| YN750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G5 | 6 | YN750C",
        "| YN750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G8 | 6 | YN750C",
        "| YN750C | 750kVA | 600kW | N/A | N/A | KTAA19-G6A | 6 | YN750C",
        "| YN850C | 850kVA | 680kW | 775kVA | 620kW | KT38-G | 12 | YN850C",
        "| YN963C | 963kVA | 770kW | 875kVA | 700kW | KT38-G1 | 12 | YN963C",
        "| YN963C | 963kVA | 770kW | 875kVA | 700kW | KT38-G1B | 12 | YN963C",
        "| YN1000C | 1000kVA | 800kW | 906kVA | 725kW | KTA38-G2 | 12 | YN1000C",
        "| YN1038C | 1038kVA | 830kW | 938kVA | 750kW | KTA38-G2B | 12 | YN1038C",
        "| YN1125C | 1125kVA | 900kW | 1000kVA | 800kW | KTA38-G2A | 12 | YN1125C",
        "| YN1250C | 1250kVA | 1000kW | 1125kVA | 900kW | KTA38-G4 | 12 | YN1250C",
        "| YN1250C | 1250kVA | 1000kW | 1125kVA | 900kW | KTA38-G4B | 12 | YN1250C",
        "| YN1375C | 1375kVA | 1100kW | N/A | N/A | KTA38-G9 | 12 | YN1375C",
        "| YN1438C | 1438kVA | 1150kW | 1200kVA | 960kW | QSK38-G5 | 12 | YN1438C",
        "| YN1475C | 1475kVA | 1180kW | 1413kVA | 1130kW | KTA50-G12 | 16 | YN1475C",
        "| YN1550C | 1550kVA | 1240kW | 1375kVA | 1100kW | QSK38-G4 | 12 | YN1550C",
        "| YN1575C | 1575kVA | 1260kW | 1375kVA | 1100kW | KTA50-G3 | 16 | YN1575C",
        "| YN1750C | 1750kVA | 1400kW | 1525kVA | 1220kW | KTA50-G12A | 16 | YN1750C",
        "| YN1875C | 1875kVA | 1500kW | 1575kVA | 1260kW | KTA50-G9 | 12 | YN1875C"
      ]
    },
    {
      "n": 102,
      "title": "PERKINS GENERATOR SET - Buy PERKINS, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN10PE | 10kVA | 8kW | 9kVA | 7kW | 403D-11G | 3 | YN10PE",
        "| YN14PE | 14kVA | 11kW | 13kVA | 10kW | 403A-15G1 | 3 | YN14PE",
        "| YN14PE | 14kVA | 11kW | 13kVA | 10kW | 403D-15G | 3 | YN14PE",
        "| YN16PE | 16kVA | 13kW | 15kVA | 12kW | 403A-15G2 | 3 | YN16PE",
        "| YN22PE | 22kVA | 18kW | 20kVA | 16kW | 404A-22G1 | 4 | YN22PE",
        "| YN22PE | 22kVA | 18kW | 20kVA | 16kW | 404D-22G | 4 | YN22PE",
        "| YN30PE | 30kVA | 24kW | 28kVA | 22kW | 404D-22TG | 4 | YN30PE",
        "| YN33PE | 33kVA | 26kW | 30kVA | 24kW | 1103A-33G | 3 | YN33PE",
        "| YN50PE | 50kVA | 40kW | 45kVA | 36kW | 1103A-33TG1 | 3 | YN50PE",
        "| YN66PE | 66kVA | 53kW | 60kVA | 48kW | 1103A-33TG2 | 3 | YN66PE",
        "| YN71PE | 71kVA | 57kW | 65kVA | 52kW | 1104A-44TG1 | 4 | YN71PE",
        "| YN88PE | 88kVA | 70kW | 80kVA | 64kW | 1104A-44TG2 | 4 | YN88PE",
        "| YN110PE | 110kVA | 88kW | 100kVA | 80kW | 1104C-44TAG2 | 4 | YN110PE",
        "| YN150PE | 150kVA | 120kW | 135kVA | 108kW | 1106A-70TG1 | 6 | YN150PE",
        "| YN158PE | 158kVA | 126kW | 143kVA | 114kW | 1106D-E70TAG2 | 6 | YN158PE",
        "| YN165PE | 165kVA | 132kW | 150kVA | 120kW | 1106A-70TAG2 | 6 | YN165PE",
        "| YN165PE | 165kVA | 132kW | 150kVA | 120kW | 1106D-E70TAG3 | 6 | YN165PE",
        "| YN200PE | 200kVA | 160kW | 180kVA | 144kW | 1106A-70TAG3 | 6 | YN200PE",
        "| YN200PE | 200kVA | 160kW | 180kVA | 144kW | 1106D-E70TAG4 | 6 | YN200PE",
        "| YN220PE | 220kVA | 176kW | 200kVA | 160kW | 1106A-70TAG4 | 6 | YN220PE",
        "| YN220PE | 220kVA | 176kW | 200kVA | 160kW | 1206A-E70TTAG1 | 6 | YN220PE",
        "| YN250PE | 250kVA | 200kW | 230kVA | 184kW | 1206A-E70TTAG2 | 6 | YN250PE",
        "| YN275PE | 275kVA | 220kW | 250kVA | 200kW | 1206A-E70TTAG3 | 6 | YN275PE",
        "| YN339PE | 339kVA | 270kW | 306kVA | 245kW | 1706A-E93TAG1 | 6 | YN339PE",
        "| YN385PE | 385kVA | 308kW | 350kVA | 280kW | 1706A-E93TAG2 | 6 | YN385PE",
        "| YN400PE | 400kVA | 320kW | 350kVA | 280kW | 2206C-E13TAG2 | 6 | YN400PE",
        "| YN450PE | 450kVA | 360kW | 400kVA | 320kW | 2206C-E13TAG3 | 6 | YN450PE",
        "| YN500PE | 500kVA | 400kW | 450kVA | 360kW | 2506C-E15TAG1 | 6 | YN500PE",
        "| YN550PE | 550kVA | 440kW | 500kVA | 400kW | 2506C-E15TAG2 | 6 | YN550PE",
        "| YN660PE | 660kVA | 528kW | 600kVA | 480kW | 2806C-E18TAG1A | 6 | YN660PE",
        "| YN700PE | 700kVA | 560kW | 650kVA | 520kW | 2806A-E18TAG2 | 6 | YN700PE",
        "| YN825PE | 825kVA | 660kW | 750kVA | 600kW | 4006-23TAG2A | 6 | YN825PE",
        "| YN900PE | 900kVA | 720kW | 800kVA | 640kW | 4006-23TAG3A | 6 | YN900PE",
        "| YN1100PE | 1100kVA | 880kW | 1000kVA | 800kW | 4008TAG2 | 8 | YN1100PE",
        "| YN1100PE | 1100kVA | 880kW | 1000kVA | 800kW | 4008TAG2A | 8 | YN1100PE",
        "| YN1250PE | 1250kVA | 1000kW | 1125kVA | 900kW | 4008-30TAG3 | 8 | YN1250PE",
        "| YN1375PE | 1375kVA | 1100kW | 1250kVA | 1000kW | 4012-46TWG2A | 12 | YN1375PE",
        "| YN1650PE | 1650kVA | 1320kW | 1500kVA | 1200kW | 4012-46TAG2A | 12 | YN1650PE",
        "| YN1875PE | 1875kVA | 1500kW | 1710kVA | 1368kW | 4012-46TAG3A | 12 | YN1875PE",
        "| YN2000PE | 2000kVA | 1600kW | 1850kVA | 1480kW | 4016TAG1A | 16 | YN2000PE",
        "| YN2250PE | 2250kVA | 1800kW | 2000kVA | 1600kW | 4016TAG2A | 16 | YN2250PE",
        "| YN2500PE | 2500kVA | 2000kW | 2250kVA | 1800kW | 4016-61TRG3 | 16 | YN2500PE"
      ]
    },
    {
      "n": 102,
      "title": "PERKINS GENERATOR SET - Buy PERKINS, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN17PE | 17kVA | 14kW | 16kVA | 13kW | 403D-15G | 3 | YN17PE",
        "| YN27PE | 27kVA | 22kW | 24kVA | 19kW | 404D-22G | 4 | YN27PE",
        "| YN36PE | 36kVA | 29kW | 33kVA | 26kW | 404D-22TG | 4 | YN36PE",
        "| YN39PE | 39kVA | 31kW | 35kVA | 28kW | 1103A-33G | 3 | YN39PE",
        "| YN55PE | 55kVA | 44kW | 50kVA | 40kW | 1103A-33TG1 | 3 | YN55PE",
        "| YN75PE | 75kVA | 60kW | 68kVA | 54kW | 1103A-33TG2 | 3 | YN75PE",
        "| YN83PE | 83kVA | 66kW | 75kVA | 60kW | 1104A-44TG1 | 4 | YN83PE",
        "| YN100PE | 100kVA | 80kW | 90kVA | 72kW | 1104C-44TG2 | 4 | YN100PE",
        "| YN125PE | 125kVA | 100kW | 113kVA | 90kW | 1104C-44TAG2 | 4 | YN125PE",
        "| YN179PE | 179kVA | 143kW | 168kVA | 134kW | 1106D-E70TAG2 | 6 | YN179PE",
        "| YN191PE | 191kVA | 153kW | 170kVA | 136kW | 1106D-E70TAG3 | 6 | YN191PE",
        "| YN219PE | 219kVA | 175kW | 200kVA | 160kW | 1106D-E70TAG4 | 6 | YN219PE",
        "| YN250PE | 250kVA | 200kW | 225kVA | 180kW | 1106D-E70TAG5 | 6 | YN250PE",
        "| YN250PE | 250kVA | 200kW | 225kVA | 180kW | 1206A-E70TTAG1 | 6 | YN250PE",
        "| YN250PE | 250kVA | 200kW | 225kVA | 180kW | 1206A-E70TTAG2 | 6 | YN250PE",
        "| YN250PE | 250kVA | 200kW | 225kVA | 180kW | 1206A-E70TTAG3 | 6 | YN250PE",
        "| YN394 PE | 394kVA | 315kW | 356kVA | 285kW | 1706A-E93TAG1 | 6 | YN394PE",
        "| YN394PE | 394kVA | 315kW | 356kVA | 285kW | 1706A-E93TAG2 | 6 | YN394PE",
        "| YN438PE | 450kVA | 350kW | 400kVA | 320kW | 2206C-E13TAG2 | 6 | YN438PE",
        "| YN438PE | 450kVA | 350kW | 400kVA | 320kW | 2206C-E13TAG3 | 6 | YN438PE",
        "| YN550PE | 550kVA | 440kW | 500kVA | 400kW | 2506C-E15TAG1 | 6 | YN550PE",
        "| YN550PE | 550kVA | 440kW | 500kVA | 400kW | 2506C-E15TAG2 | 6 | YN550PE",
        "| YN688PE | 688kVA | 550kW | 625kVA | 500kW | 2806A-E18TAG2 | 6 | YN688PE",
        "| YN825PE | 825kVA | 660kW | 750kVA | 600kW | 4006-23TAG2A | 6 | YN825PE",
        "| YN935PE | 935kVA | 748kW | 850kVA | 680kW | 4006-23TAG3A | 6 | YN935PE",
        "| YN1100PE | 1100kVA | 880kW | 1000kVA | 800kW | 4008TAG2 | 8 | YN1100PE",
        "| YN1375PE | 1375kVA | 1100kW | 1250kVA | 1000kW | 4012-46TWG2A | 12 | YN1375PE",
        "| YN1650PE | 1650kVA | 1320kW | 1500kVA | 1200kW | 4012-46TAG2A | 12 | YN1650PE",
        "| YN1875PE | 1875kVA | 1500kW | 1688kVA | 1350kW | 4012-46TAG3A | 12 | YN1875PE"
      ]
    },
    {
      "n": 103,
      "title": "MTU GENERATOR SET - Buy MTU, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN500MTU | 500kVA | 400kW | 450kVA | 360kW | 10V1600G10F/G70F | 10 | YN500MTU",
        "| YN550MTU | 550kVA | 440kW | 500kVA | 400kW | 10V1600G20F/G80F | 10 | YN550MTU",
        "| YN660MTU | 660kVA | 528kW | 600kVA | 480kW | 12V1600G10F/G70F | 12 | YN660MTU",
        "| YN725MTU | 725kVA | 580kW | 660kVA | 528kW | 12V1600G20F/G80F | 12 | YN725MTU",
        "| YN1375MTU | 1375kVA | 1100kW | 1250kVA | 1000kW | 18V2000G26F/G76F | 18 | YN1375MTU",
        "| YN1705MTU | 1705kVA | 1364kW | 1550kVA | 1240kW | 12V4000G14F(3B) 12V4000G74F(3D) | 12 | YN1705MTU",
        "| YN1830MTU | 1830kVA | 1464kW | 1650kVA | 1320kW | 12V4000G14F(3B) 12V4000G74F(3D) | 12 | YN1830MTU",
        "| YN2035MTU | 2035kVA | 1628kW | 1840kVA | 1472kW | 12V4000G24F(3B) 12V4000G84F(3D) | 12 | YN2035MTU",
        "| YN2300MTU | 2300kVA | 1840kW | 2080kVA | 1664kW | 16V4000G14F(3B) 16V4000G74F(3D) | 16 | YN2300MTU",
        "| YN2500MTU | 2500kVA | 2000kW | 2250kVA | 1800kW | 16V4000G24F(3B) 16V4000G84F(3D) | 16 | YN2500MTU",
        "| YN2800MTU | 2800kVA | 2240kW | 2500kVA | 2000kW | 20V4000G14F(3B) 20V4000G64F(3D) | 20 | YN2800MTU",
        "| YN3000MTU | 3000kVA | 2400kW | 2800kVA | 2240kW | 20V4000G24F(3B) 20V4000G74F(3D) | 20 | YN3000MTU",
        "| YN3300MTU | 3300kVA | 2640kW | 3000kVA | 2400kW | 20V4000G34F(3B) 20V4000G84F(3D) | 20 | YN3300MTU",
        "| YN725MTU | 725kVA | 580kW | 660kVA | 528kW | 12V2000G25 | 12 | YN725MTU",
        "| YN850MTU | 850kVA | 680kW | 790kVA | 632kW | 12V2000G65 | 12 | YN850MTU",
        "| YN1000MTU | 1000kVA | 800kW | 900kVA | 720kW | 16V2000G25 | 16 | YN1000MTU",
        "| YN1100MTU | 1100kVA | 880kW | 1000kVA | 800kW | 16V2000G65 | 16 | YN1100MTU",
        "| YN1230MTU | 1230kVA | 984kW | 1130kVA | 904kW | 18V2000G65 | 18 | YN1230MTU",
        "| YN1705MTU | 1705kVA | 1364kW | 1550kVA | 1240kW | 12V4000G23F | 12 | YN1705MTU",
        "| YN1830MTU | 1830kVA | 1464kW | 1650kVA | 1320kW | 12V4000G23F | 12 | YN1830MTU",
        "| YN2035MTU | 2035kVA | 1628kW | 1840kVA | 1472kW | 12V4000G63F | 12 | YN2035MTU",
        "| YN2300MTU | 2300kVA | 1840kW | 2080kVA | 1664kW | 16V4000G23F | 16 | YN2300MTU",
        "| YN2500MTU | 2500kVA | 2000kW | 2250kVA | 1800kW | 16V4000G63F | 16 | YN2500MTU",
        "| YN2800MTU | 2800kVA | 2240kW | 2500kVA | 2000kW | 20V4000G23F | 20 | YN2800MTU",
        "| YN3000MTU | 3000kVA | 2400kW | 2800kVA | 2240kW | 20V4000G63F | 20 | YN3000MTU",
        "| YN3300MTU | 3300kVA | 2640kW | 3000kVA | 2400kW | 20V4000G63LF | 20 | YN3300MTU"
      ]
    },
    {
      "n": 103,
      "title": "MTU GENERATOR SET - Buy MTU, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN725MTU | 725kVA | 580kW | 660kVA | 528kW | 12V2000G25 | 12 | YN725MTU",
        "| YN850MTU | 850kVA | 680kW | 790kVA | 632kW | 12V2000G65 | 12 | YN850MTU",
        "| YN1000MTU | 1000kVA | 800kW | 900kVA | 720kW | 16V2000G25 | 16 | YN1000MTU",
        "| YN1100MTU | 1100kVA | 880kW | 1000kVA | 800kW | 16V2000G65 | 16 | YN1100MTU",
        "| YN1230MTU | 1230kVA | 984kW | 1130kVA | 904kW | 18V2000G65 | 18 | YN1230MTU",
        "| YN1705MTU | 1705kVA | 1364kW | 1550kVA | 1240kW | 12V4000G23F | 12 | YN1705MTU",
        "| YN1830MTU | 1830kVA | 1464kW | 1650kVA | 1320kW | 12V4000G23F | 12 | YN1830MTU",
        "| YN2035MTU | 2035kVA | 1628kW | 1840kVA | 1472kW | 12V4000G63F | 12 | YN2035MTU",
        "| YN2300MTU | 2300kVA | 1840kW | 2080kVA | 1664kW | 16V4000G23F | 16 | YN2300MTU",
        "| YN2500MTU | 2500kVA | 2000kW | 2250kVA | 1800kW | 16V4000G63F | 16 | YN2500MTU",
        "| YN2800MTU | 2800kVA | 2240kW | 2500kVA | 2000kW | 20V4000G23F | 20 | YN2800MTU",
        "| YN3000MTU | 3000kVA | 2400kW | 2800kVA | 2240kW | 20V4000G63F | 20 | YN3000MTU",
        "| YN3300MTU | 3300kVA | 2640kW | 3000kVA | 2400kW | 20V4000G63LF | 20 | YN3300MTU"
      ]
    },
    {
      "n": 103,
      "title": "MTU GENERATOR SET - Buy MTU, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN563MTU | 563kVA | 450kW | 520kVA | 416kW | 10V1600G10S/G70S | 10 | YN563MTU",
        "| YN625MTU | 625kVA | 500kW | 575kVA | 460kW | 10V1600G20S/G80S | 10 | YN625MTU",
        "| YN688MTU | 688kVA | 550kW | 625kVA | 500kW | 12V1600G10S/G70S | 12 | YN688MTU",
        "| YN750MTU | 750kVA | 600kW | 688kVA | 550kW | 12V1600G20S/G80S | 12 | YN750MTU",
        "| YN1500MTU | 1500kVA | 1200kW | N/A | N/A | 18V2000G76S | 18 | YN1500MTU",
        "| YN1690MTU | 1690kVA | 1352kW | 1625kVA | 1300kW | 12V4000G14S(3B) 12V4000G74S(3D) | 12 | YN1690MTU",
        "| YN2000MTU | 2000kVA | 1600kW | 1750kVA | 1400kW | 12V4000G14S(3B) 12V4000G74S(3D) | 12 | YN2000MTU",
        "| YN2238MTU | 2238kVA | 1790kW | 2038kVA | 1630kW | 12V4000G24S(3B) 12V4000G84S(3D) | 12 | YN2238MTU",
        "| YN2625MTU | 2625kVA | 2100kW | 2350kVA | 1880kW | 16V4000G14S(3B) 16V4000G74S(3D) | 16 | YN2625MTU",
        "| YN3200MTU | 3200kVA | 2560kW | 2900kVA | 2320kW | 20V4000G14S(3B) 20V4000G64S(3D) | 20 | YN3200MTU",
        "| YN3500MTU | 3500kVA | 2800kW | 3175kVA | 2540kW | 20V4000G24S(3B) 20V4000G74S(3D) | 20 | YN3500MTU",
        "| YN4000MTU | 4000kVA | 3200kW | 3500kVA | 2800kW | 20V4000G44S(3B) 20V4000G94S(3D) | 20 | YN4000MTU",
        "| YN875MTU | 875kVA | 700kW | 788kVA | 630kW | 12V2000G45 | 12 | YN875MTU",
        "| YN1000MTU | 1000kVA | 800kW | 900kVA | 720kW | 12V2000G85 | 12 | YN1000MTU",
        "| YN1145MTU | 1145kVA | 916kW | 1035kVA | 828kW | 16V2000G45 | 16 | YN1145MTU",
        "| YN1250MTU | 1250kVA | 1000kW | 1150kVA | 920kW | 16V2000G85 | 16 | YN1250MTU",
        "| YN1500MTU | 1500kVA | 1200kW | 1365kVA | 1092kW | 18V2000G85 | 18 | YN1500MTU",
        "| YN1690MTU | 1690kVA | 1352kW | 1625kVA | 1300kW | 12V4000G43S | 12 | YN1690MTU",
        "| YN2000MTU | 2000kVA | 1600kW | 1750kVA | 1400kW | 12V4000G43S | 12 | YN2000MTU",
        "| YN2238MTU | 2238kVA | 1790kW | 2038kVA | 1630kW | 12V4000G83S | 12 | YN2238MTU",
        "| YN2625MTU | 2625kVA | 2100kW | 2350kVA | 1880kW | 16V4000G43S | 16 | YN2625MTU",
        "| YN3200MTU | 3200kVA | 2560kW | 2900kVA | 2320kW | 20V4000G43S | 20 | YN3200MTU",
        "| YN3500MTU | 3500kVA | 2800kW | 3175kVA | 2540kW | 20V4000G83S | 20 | YN3500MTU",
        "| YN4000MTU | 4000kVA | 3200kW | 3500kVA | 2800kW | 20V4000G83LS | 20 | YN4000MTU"
      ]
    },
    {
      "n": 103,
      "title": "MTU GENERATOR SET - Buy MTU, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN875MTU | 875kVA | 700kW | 788kVA | 630kW | 12V2000G45 | 12 | YN875MTU",
        "| YN1000MTU | 1000kVA | 800kW | 900kVA | 720kW | 12V2000G85 | 12 | YN1000MTU",
        "| YN1145MTU | 1145kVA | 916kW | 1035kVA | 828kW | 16V2000G45 | 16 | YN1145MTU",
        "| YN1250MTU | 1250kVA | 1000kW | 1150kVA | 920kW | 16V2000G85 | 16 | YN1250MTU",
        "| YN1500MTU | 1500kVA | 1200kW | 1365kVA | 1092kW | 18V2000G85 | 18 | YN1500MTU",
        "| YN1690MTU | 1690kVA | 1352kW | 1625kVA | 1300kW | 12V4000G43S | 12 | YN1690MTU",
        "| YN2000MTU | 2000kVA | 1600kW | 1750kVA | 1400kW | 12V4000G43S | 12 | YN2000MTU",
        "| YN2238MTU | 2238kVA | 1790kW | 2038kVA | 1630kW | 12V4000G83S | 12 | YN2238MTU",
        "| YN2625MTU | 2625kVA | 2100kW | 2350kVA | 1880kW | 16V4000G43S | 16 | YN2625MTU",
        "| YN3200MTU | 3200kVA | 2560kW | 2900kVA | 2320kW | 20V4000G43S | 20 | YN3200MTU",
        "| YN3500MTU | 3500kVA | 2800kW | 3175kVA | 2540kW | 20V4000G83S | 20 | YN3500MTU",
        "| YN4000MTU | 4000kVA | 3200kW | 3500kVA | 2800kW | 20V4000G83LS | 20 | YN4000MTU"
      ]
    },
    {
      "n": 104,
      "title": "YUCHAI GENERATOR SET - Buy YUCHAI, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN41YC | 41kVA | 33kW | 38kVA | 30kW | YC4D60-D21 | 4 | YN41YC",
        "| YN69YC | 69kVA | 55kW | 63kVA | 50kW | YC4D90Z-D21 | 4 | YN69YC",
        "| YN80YC | 80kVA | 64kW | 73kVA | 58kW | YC4A100Z-D20 | 4 | YN80YC",
        "| YN110YC | 110kVA | 88kW | 100kVA | 80kW | YC4A140L-D20 | 4 | YN110YC",
        "| YN138YC | 138kVA | 110kW | 125kVA | 100kW | YC4A180L-D20 | 4 | YN138YC",
        "| YN165YC | 165kVA | 132kW | 150kVA | 120kW | YC6B205L-D20 | 6 | YN165YC",
        "| YN200YC | 200kVA | 160kW | 188kVA | 150kW | YC6A245L-D21 | 6 | YN200YC",
        "| YN275YC | 275kVA | 220kW | 250kVA | 200kW | YC6MK350L-D20 | 6 | YN275YC",
        "| YN344YC | 344kVA | 275kW | 313kVA | 250kW | YC6MK420L-D20 | 6 | YN344YC",
        "| YN385YC | 385kVA | 308kW | 350kVA | 280kW | YC6MJ480L-D20 | 6 | YN385YC",
        "| YN413YC | 413kVA | 330kW | 375kVA | 300kW | YC6MJ500-D21 | 6 | YN413YC",
        "| YN440YC | 440kVA | 352kW | 400kVA | 320kW | YC6T550L-D21 | 6 | YN440YC",
        "| YN500YC | 500kVA | 400kW | 450kVA | 360kW | YC6T600L-D22 | 6 | YN500YC",
        "| YN550YC | 550kVA | 440kW | 500kVA | 400kW | YC6T660L-D20 | 6 | YN550YC"
      ]
    },
    {
      "n": 104,
      "title": "YUCHAI GENERATOR SET - Buy YUCHAI, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN22YC | 22kVA | 17.6kW | 20kVA | 16kW | YC4V35-D20 | 4 | YN22YC",
        "| YN22YC | 22kVA | 17.6kW | 20kVA | 16kW | YCDV254FHZ-25 | 4 | YN22YC",
        "| YN28YC | 28kVA | 22kW | 25kVA | 20kW | YCDV254FHZ-35 | 4 | YN28YC",
        "| YN28YC | 28kVA | 22kW | 25kVA | 20kW | YCDV254FHZ-35 | 4 | YN28YC",
        "| YN33YC | 33kVA | 26kW | 30kVA | 24kW | YC4V45Z-D20 | 4 | YN33YC",
        "| YN33YC | 33kVA | 26kW | 30kVA | 24kW | YCDV254FHZ-40 | 4 | YN33YC",
        "| YN41YC | 41kVA | 33kW | 38kVA | 30kW | YC4V55Z-D20 | 4 | YN41YC",
        "| YN41YC | 41kVA | 33kW | 38kVA | 30kW | YCDV254FHZ-50 | 4 | YN41YC",
        "| YN63YC | 63kVA | 50kW | 56kVA | 45kW | YC4D80-D34 | 4 | YN63YC",
        "| YN69YC | 69kVA | 55kW | 63kVA | 50kW | YC4D90-D34 | 4 | YN69YC",
        "| YN83YC | 83kVA | 66kW | 75kVA | 60kW | YC4D105-D34 | 4 | YN83YC",
        "| YN94YC | 94kVA | 75kW | 85kVA | 68kW | YC4D120-D31 | 4 | YN94YC",
        "| YN110YC | 110kVA | 88kW | 100kVA | 80kW | YC4D140-D31 | 4 | YN110YC",
        "| YN110YC | 110kVA | 88kW | 100kVA | 80kW | YC4A140-D30 | 4 | YN110YC",
        "| YN125YC | 125kVA | 100kW | 113kVA | 90kW | YC4D155-D31 | 4 | YN125YC",
        "| YN125YC | 125kVA | 100kW | 113kVA | 90kW | YC4A155-D30 | 4 | YN125YC",
        "| YN125YC | 125kVA | 100kW | 113kVA | 90kW | YC4A165-D30 | 4 | YN125YC",
        "| YN150YC | 150kVA | 120kW | 138kVA | 110kW | YC4A190-D30 | 4 | YN150YC",
        "| YN165YC | 165kVA | 132kW | 150kVA | 120kW | YC6A205-D30 | 6 | YN165YC",
        "| YN190YC | 190kVA | 152kW | 175kVA | 140kW | YC6A230-D30 | 6 | YN190YC",
        "| YN200YC | 200kVA | 160kW | 180kVA | 144kW | YC6A245-D30 | 6 | YN200YC",
        "| YN220YC | 220kVA | 176kW | 200kVA | 160kW | YC6A275-D30 | 6 | YN220YC",
        "| YN275YC | 275kVA | 220kW | 250kVA | 200kW | YC6MK350-D30 | 6 | YN275YC",
        "| YN344YC | 344kVA | 275kW | 313kVA | 250kW | YC6MK420-D30 | 6 | YN344YC",
        "| YN385YC | 385kVA | 308kW | 350kVA | 280kW | YC6MK450-D30 | 6 | YN385YC",
        "| YN413YC | 413kVA | 330kW | 375kVA | 300kW | YC6K500-D30 | 6 | YN413YC",
        "| YN413YC | 413kVA | 330kW | 375kVA | 300kW | YC6K500-D31 | 6 | YN413YC",
        "| YN425YC | 425kVA | 340kW | 400kVA | 320kW | YC6K520-D30 | 6 | YN425YC",
        "| YN500YC | 500kVA | 400kW | 450kVA | 360kW | YC6K600-D30 | 6 | YN500YC",
        "| YN550YC | 550kVA | 440kW | 500kVA | 400kW | YC6T660-D31 | 6 | YN550YC",
        "| YN625YC | 625kVA | 500kW | 563kVA | 450kW | YC6TD780-D31 | 6 | YN625YC",
        "| YN688YC | 688kVA | 550kW | 625kVA | 500kW | YC6TD840-D31 | 6 | YN688YC",
        "| YN750YC | 750kVA | 600kW | 688kVA | 550kW | YC6TD900-D31 | 6 | YN750YC",
        "| YN825YC | 825kVA | 660kW | 750kVA | 600kW | YC6TD1000-D30 | 6 | YN825YC",
        "| YN825YC | 825kVA | 660kW | 750kVA | 600kW | YC6C1020-D31 | 6 | YN825YC",
        "| YN888YC | 888kVA | 710kW | 810kVA | 648kW | YC6C1070-D31 | 6 | YN888YC",
        "| YN1000YC | 1000kVA | 800kW | 913kVA | 730kW | YC6C1220-D31 | 6 | YN1000YC",
        "| YN1100YC | 1100kVA | 880kW | 1000kVA | 800kW | YC6C1320-D31 | 6 | YN1100YC",
        "| YN1250YC | 1250kVA | 1000kW | 1125kVA | 900kW | YC6C1520-D31 | 6 | YN1250YC",
        "| YN1100YC | 1100kVA | 880kW | 1000kVA | 800kW | YC12VTD1350-D30 | 12 | YN1100YC",
        "| YN1250YC | 1250kVA | 1000kW | 1125kVA | 900kW | YC12VTD1500-D30 | 12 | YN1250YC",
        "| YN1375YC | 1375kVA | 1100kW | 1250kVA | 1000kW | YC12VTD1680-D30 | 12 | YN1375YC",
        "| YN1500YC | 1500kVA | 1200kW | 1375kVA | 1100kW | YC12VTD1830-D30 | 12 | YN1500YC",
        "| YN1650YC | 1650kVA | 1320kW | 1500kVA | 1200kW | YC12VTD2000-D30 | 12 | YN1650YC",
        "| YN1375YC | 1375kVA | 1100kW | 1250kVA | 1000kW | YC12VC1680-D31 | 12 | YN1375YC",
        "| YN1650YC | 1650kVA | 1320kW | 1500kVA | 1200kW | YC12VC2070-D31 | 12 | YN1650YC",
        "| YN1875YC | 1875kVA | 1500kW | 1688kVA | 1350kW | YC12VC2270-D31 | 12 | YN1875YC",
        "| YN2000YC | 2000kVA | 1600kW | 1875kVA | 1500kW | YC12VC2510-D31 | 12 | YN2000YC",
        "| YN2250YC | 2250kVA | 1800kW | 2125kVA | 1700kW | YC12VC2700-D31 | 12 | YN2250YC",
        "| YN2500YC | 2500kVA | 2000kW | 2250kVA | 1800kW | YC16VC3000-D31 | 16 | YN2500YC",
        "| YN2750YC | 2750kVA | 2200kW | 2500kVA | 2000kW | YC16VC3300-D31 | 16 | YN2750YC",
        "| YN3000YC | 3000kVA | 2400kW | 2750kVA | 2200kW | YC16VC3600-D31 | 16 | YN3000YC"
      ]
    },
    {
      "n": 104,
      "title": "YUCHAI GENERATOR SET - Buy YUCHAI, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN41YC | 41kVA | 33kW | 38kVA | 30kW | YC4D65-D20 | 4 | YN41YC",
        "| YN63YC | 63kVA | 50kW | 56kVA | 45kW | YC4D80Z-D20 | 4 | YN63YC",
        "| YN75YC | 75kVA | 60kW | 69kVA | 55kW | YC4D100Z-D20 | 4 | YN75YC",
        "| YN110YC | 110kVA | 88kW | 98kVA | 80kW | YC6B130Z-D20 | 6 | YN110YC",
        "| YN125YC | 125kVA | 100kW | 113kVA | 90kW | YC6B160Z-D20 | 6 | YN125YC",
        "| YN165YC | 165kVA | 132kW | 150kVA | 120kW | YC6B210L-D20 | 6 | YN165YC",
        "| YN200YC | 200kVA | 160kW | 180kVA | 144kW | YC6A245L-D20 | 6 | YN200YC",
        "| YN275YC | 275kVA | 220kW | 250kVA | 200kW | YC6MK360L-D20 | 6 | YN275YC",
        "| YN344YC | 344kVA | 275kW | 313kVA | 250kW | YC6MK420L-D21 | 6 | YN344YC",
        "| YN375YC | 375kVA | 300kW | 350kVA | 280kW | YC6MJ480L-D21 | 6 | YN375YC",
        "| YN413YC | 413kVA | 330kW | 375kVA | 300kW | YC6MJ500-D22 | 6 | YN413YC",
        "| YN550YC | 550kVA | 440kW | 500kVA | 400kW | YC6T660L-D21 | 6 | YN550YC"
      ]
    },
    {
      "n": 104,
      "title": "YUCHAI GENERATOR SET - Buy YUCHAI, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN22YC | 22kVA | 17.6kW | 20kVA | 16kW | YC4V35-D21 | 4 | YN22YC",
        "| YN33YC | 33kVA | 26kW | 30kVA | 24kW | YC4V45Z-D21 | 4 | YN33YC",
        "| YN41YC | 41kVA | 33kW | 38kVA | 30kW | YC4V55Z-D21 | 4 | YN41YC",
        "| YN110YC | 110kVA | 88kW | 98kVA | 80kW | YC4D140-D33 | 4 | YN110YC",
        "| YN125YC | 125kVA | 100kW | 113kVA | 90kW | YC4D155-D33 | 4 | YN125YC",
        "| YN138YC | 138kVA | 110kW | 125kVA | 100kW | YC4D180-D33 | 4 | YN138YC",
        "| YN165YC | 165kVA | 132kW | 150kVA | 120kW | YC4A205-D32 | 4 | YN165YC",
        "| YN200YC | 200kVA | 160kW | 188kVA | 150kW | YC6A245-D32 | 6 | YN200YC",
        "| YN220YC | 220kVA | 176kW | 200kVA | 160kW | YC6A285-D32 | 6 | YN220YC",
        "| YN240YC | 240kVA | 192kW | 219kVA | 175kW | YC6A305-D32 | 6 | YN240YC",
        "| YN275YC | 275kVA | 220kW | 250kVA | 200kW | YC6MK360-D30 | 6 | YN275YC",
        "| YN344YC | 344kVA | 275kW | 313kVA | 250kW | YC6MK420-D31 | 6 | YN344YC",
        "| YN413YC | 413kVA | 330kW | 375kVA | 300kW | YC6MK500-D32 | 6 | YN413YC",
        "| YN625YC | 625kVA | 500kW | 563kVA | 450kW | YC6TD780-D32 | 6 | YN625YC",
        "| YN688YC | 688kVA | 550kW | 625kVA | 500kW | YC6TD840-D32 | 6 | YN688YC",
        "| YN750YC | 750kVA | 600kW | 688kVA | 550kW | YC6TD940-D32 | 6 | YN750YC",
        "| YN825YC | 825kVA | 660kW | 750kVA | 600kW | YC6TD1020-D32 | 6 | YN825YC",
        "| YN1730YC | 1730kVA | 1384kW | 1575kVA | 1260kW | YC12VC2170-D33 | 12 | YN1730YC"
      ]
    },
    {
      "n": 105,
      "title": "MITSUBISHI GENERATOR SET - Buy MITSUBISHI, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | Engine origin | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YNS275SL | 275kVA | 220kW | 250kVA | 200kW | S6B-PTA | JAPAN | 6 | YNS275SL",
        "| YNS325SL | 325kVA | 260kW | 295kVA | 236kW | S6B-PTA2 | JAPAN | 6 | YNS325SL",
        "| YNS413SL | 413kVA | 330.4kW | 375kVA | 300kW | S6B3-PTA | JAPAN | 6 | YNS413SL",
        "| YNS495SL | 495kVA | 396kW | 450kVA | 360kW | S6A3-PTA | JAPAN | 6 | YNS495SL",
        "| YNS651SL | 651kVA | 520.8kW | 593kVA | 474kW | S6R-PTA | JAPAN | 6 | YNS651SL",
        "| YNS737SL | 737kVA | 590kW | 670kVA | 536kW | S6R2-PTA | JAPAN OR CHINA | 6 | YNS737SL",
        "| YNS825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA | JAPAN OR CHINA | 6 | YNS825SL",
        "| YNS853SL | 853kVA | 682kW | 775kVA | 620kW | S12A2-PTA | JAPAN | 12 | YNS853SL",
        "| YNS1133SL | 1133kVA | 906kW | 1030kVA | 824kW | S12H-PTA | JAPAN | 12 | YNS1133SL",
        "| YNS1155SL | 1155kVA | 924kW | 1050kVA | 840kW | S12H-PTA | JAPAN | 12 | YNS1155SL",
        "| YNS1382SL | 1382kVA | 1106kW | 1256kVA | 1005kW | S12R-PTA | JAPAN OR CHINA | 12 | YNS1382SL",
        "| YNS1415SL | 1415kVA | 1132kW | 1285kVA | 1028kW | S12R-PTA | JAPAN OR CHINA | 12 | YNS1415SL",
        "| YNS1540SL | 1540kVA | 1232kW | 1400kVA | 1120kW | S12R-PTA2 | JAPAN OR CHINA | 12 | YNS1540SL",
        "| YNS1650SL | 1650kVA | 1320kW | 1500kVA | 1200kW | S12R-PTAA2 | JAPAN OR CHINA | 12 | YNS1650SL",
        "| YNS1815SL | 1815kVA | 1452kW | 1650kVA | 1320kW | S16R-PTA | JAPAN OR CHINA | 16 | YNS1815SL",
        "| YNS1925SL | 1925kVA | 1540kW | 1750kVA | 1400kW | S16R-PTA | JAPAN OR CHINA | 16 | YNS1925SL",
        "| YNS2090SL | 2090kVA | 1672kW | 1900kVA | 1520kW | S16R-PTA2 | JAPAN OR CHINA | 16 | YNS2090SL",
        "| YNS2200SL | 2200kVA | 1760kW | 2000kVA | 1600kW | S16R-PTAA2 | JAPAN OR CHINA | 16 | YNS2200SL",
        "| YNS2500SL | 2500kVA | 2000kW | 2250kVA | 1800kW | S16R2-PTAW | JAPAN | 16 | YNS2500SL",
        "| YNS2750SL | 2750kVA | 2200kW | 2500kVA | 2000kW | S16R2-PTAW-E | JAPAN | 16 | YNS2750SL",
        "| YNS737SL | 737kVA | 590kW | 670kVA | 536kW | S6R2-PTA-C | CHINA | 6 | YNS737SL",
        "| YNS825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA-C | CHINA | 6 | YNS825SL",
        "| YNS1382SL | 1382kVA | 1106kW | 1256kVA | 1005kW | S12R-PTA-C | CHINA | 12 | YNS1382SL",
        "| YNS1415SL | 1415kVA | 1132kW | 1285kVA | 1028kW | S12R-PTA-C | CHINA | 12 | YNS1415SL",
        "| YNS1540SL | 1540kVA | 1232kW | 1400kVA | 1120kW | S12R-PTA2-C | CHINA | 12 | YNS1540SL",
        "| YNS1650SL | 1650kVA | 1320kW | 1500kVA | 1200kW | S12R-PTAA2-C | CHINA | 12 | YNS1650SL",
        "| YNS1815SL | 1815kVA | 1452kW | 1650kVA | 1320kW | S16R-PTA-C | CHINA | 16 | YNS1815SL",
        "| YNS1925SL | 1925kVA | 1540kW | 1750kVA | 1400kW | S16R-PTA-C | CHINA | 16 | YNS1925SL",
        "| YNS2090SL | 2090kVA | 1672kW | 1900kVA | 1520kW | S16R-PTA2-C | CHINA | 16 | YNS2090SL",
        "| YNS2200SL | 2200kVA | 1760kW | 2000kVA | 1600kW | S16R-PTAA2-C | CHINA | 16 | YNS2200SL",
        "| YNS2500SL | 2500kVA | 2000kW | 2250kVA | 1800kW | S16R2-PTAW-C | CHINA | 16 | YNS2500SL"
      ]
    },
    {
      "n": 105,
      "title": "MITSUBISHI GENERATOR SET - Buy MITSUBISHI, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | Engine origin | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YNS750SL | 750kVA | 600kW | 688kVA | 550kW | S6R-PTA | JAPAN | 6 | YNS750SL",
        "| YNS963SL | 963kVA | 770kW | 875kVA | 700kW | S12A2-PTA | JAPAN | 12 | YNS963SL",
        "| YNS1100SL | 1100kVA | 880kW | 1000kVA | 800kW | S12A2-PTA2 | JAPAN | 12 | YNS1100SL",
        "| YNS1279SL | 1279kVA | 1023kW | 1163kVA | 930kW | S12H-PTA | JAPAN | 12 | YNS1279SL",
        "| YNS1500SL | 1500kVA | 1200kW | 1375kVA | 1100kW | S12R-PTA | JAPAN | 12 | YNS1500SL",
        "| YNS1678SL | 1678kVA | 1342kW | 1525kVA | 1220kW | S12R-PTA2 | JAPAN | 12 | YNS1678SL",
        "| YNS1875SL | 1875kVA | 1500kW | 1688kVA | 1350kW | S12R-PTAA2 | JAPAN | 12 | YNS1875SL",
        "| YNS2024SL | 2024kVA | 1619kW | 1840kVA | 1472kW | S16R-PTA | JAPAN | 16 | YNS2024SL",
        "| YNS2255SL | 2255kVA | 1804kW | 2050kVA | 1640kW | S16R-PTA2 | JAPAN | 16 | YNS2255SL",
        "| YNS2500SL | 2500kVA | 2000kW | 2250kVA | 1800kW | S16R-PTAA2 | JAPAN | 16 | YNS2500SL"
      ]
    },
    {
      "n": 106,
      "title": "BAUDOUIN GENERATOR SET - Buy BAUDOUIN, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO.of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN25B | 25kVA | 20kW | 22.5kVA | 18kW | 4M06G25/5 | 4 | YN25B",
        "| YN35B | 35kVA | 28kW | 25kVA | 31.25kW | 4M06G35/5 | 4 | YN35B",
        "| YN44B | 44kVA | 35.2kW | 40kVA | 32kW | 4M06G44/5 | 4 | YN44B",
        "| YN50B | 50kVA | 40kW | 45kVA | 36kW | 4M06G50/5 | 4 | YN50B",
        "| YN55B | 55kVA | 44kW | 50kVA | 40kW | 4M06G55/5 | 4 | YN55B",
        "| YN72B | 70kVA | 56kW | 65kVA | 52kW | 4M10G70/5 | 4 | YN72B",
        "| YN88B | 88kVA | 70.4kW | 80kVA | 64kW | 4M10G88/5 | 4 | YN88B",
        "| YN110B | 110kVA | 88kW | 100kVA | 80kW | 4M10G110/5 | 4 | YN110B",
        "| YN150B | 150kVA | 120kW | 135kVA | 108kW | 6M11G150/5 | 6 | YN150B",
        "| YN165B | 165kVA | 132kW | 150kVA | 120kW | 6M11G165/5 | 6 | YN165B",
        "| YN220B | 220kVA | 176kW | 200kVA | 160kW | 6M16G220/5 | 6 | YN220B",
        "| YN250B | 250kVA | 200kW | 230kVA | 184kW | 6M16G250/5 | 6 | YN250B",
        "| YN275B | 275kVA | 220kW | 250kVA | 200kW | 6M16G275/5 | 6 | YN275B",
        "| YN350B | 350kVA | 280kW | 320kVA | 256kW | 6M16G350/5 | 6 | YN350B",
        "| YN385B | 385kVA | 308kW | 350kVA | 280kW | 6M21G385/5 | 6 | YN385B",
        "| YN440B | 440kVA | 352kW | 400kVA | 320kW | 6M21G440/5 | 6 | YN440B",
        "| YN500B | 500kVA | 400kW | 450kVA | 360kW | 6M21G500/5 | 6 | YN500B",
        "| YN550B | 550kVA | 440kW | 500kVA | 400kW | 6M21G550/5 | 6 | YN550B",
        "| YN550B | 550kVA | 440kW | 500kVA | 400kW | 6M26G550/5 | 6 | YN550B",
        "| YN660B | 660kVA | 528kW | 600kVA | 480kW | 6M33G660/5 | 6 | YN660B",
        "| YN715B | 715kVA | 572kW | 650kVA | 520kW | 6M33G715/5 | 6 | YN715B",
        "| YN750B | 750kVA | 600kW | 675kVA | 540kW | 6M33G750/5 | 6 | YN750B",
        "| YN825B | 825kVA | 660kW | 750kVA | 600kW | 6M33G825/5 | 6 | YN825B",
        "| YNS900B | 900 kVA | 720 kW | 800 kVA | 640 kW | 8M33G900/5 | 8 | YN900B",
        "| YN888B | 888kVA | 710kW | 810kVA | 648kW | 12M26G900/5 | 12 | YN888B",
        "| YN1000B | 1000kVA | 800kW | 900kVA | 720kW | 12M26G1000/5 | 12 | YN1000B",
        "| YN1120B | 1120kVA | 896kW | 1020kVA | 816kW | 12M26G1100/5 | 12 | YN1120B",
        "| YN1250B | 1250kVA | 1000kW | 1135kVA | 908kW | 12M33G1250/5 | 12 | YN1250B",
        "| YN1375B | 1375kVA | 1100kW | 1250kVA | 1000kW | 12M33G1400/5 | 12 | YN1375B",
        "| YN1500B | 1500kVA | 1200kW | 1375kVA | 1100kW | 12M33G1500/5 | 12 | YN1500B",
        "| YN1650B | 1650kVA | 1320kW | 1500kVA | 1200kW | 12M33G1650/5 | 12 | YN1650B",
        "| YN1650B | 1650kVA | 1320kW | 1500kVA | 1200kW | 16M33G1700/5 | 16 | YN1650B",
        "| YN1900B | 1900kVA | 1520kW | 1750kVA | 1400kW | 16M33G1900/5 | 16 | YN1900B",
        "| YN2000B | 2000kVA | 1600kW | 1875kVA | 1500kW | 16M33G2000/5 | 16 | YN2000B",
        "| YNS2250B | 2250 kVA | 1800 kW | 2000 kVA | 1600 kW | 16M33G2250/5 | 16 | YN2250B",
        "| YN2250B | 2250kVA | 1800kW | 2000kVA | 1600kW | 20M33G2250/5 | 16 | YN2250B",
        "| YN2500B | 2500kVA | 2000kW | 2250kVA | 1800kW | 20M33G2500/5 | 20 | YN2500B",
        "| YN2500B | 2500kVA | 2000kW | 2250kVA | 1800kW | 12M55G2550/5 | 12 | YN2500B",
        "| YN2750B | 2750kVA | 2200kW | 2500kVA | 2000kW | 12M55G2750/5 | 12 | YN2750B",
        "| YN3000B | 3000kVA | 2400kW | 2750kVA | 2200kW | 12M55G3000/5 | 12 | YN3000B",
        "| YN3000B | 3000kVA | 2400kW | 2750kVA | 2200kW | 16M55G3000/5 | 16 | YN3000B",
        "| YN3250B | 3250kVA | 2600kW | 3000kVA | 2400kW | 16M55G3300/5 | 16 | YN3250B",
        "| YN3750B | 3750 kVA | 3000 k W | 3250kVA | 2600kW | 16M55G3750/5 | 16 | YN3750B",
        "| YN4125B | 4125kVA | 3300k W | 3750kVA | 3000kW | 16M55G4000/5 | 16 | YN4125B",
        "| YN20B | 20kVA | 16k W | 18kVA | 14kW | 4M08G2D3/5 | 4 | YN20B",
        "| YN23B | 23kVA | 18k W | 20kVA | 16kW | 4M08G4D3/5 | 4 | YN23B",
        "| YNS38B | 38kVA | 30k W | 30kVA | 24kW | 4M08G8D3/5 | 4 | YNS38B",
        "| YNS45B | 45kVA | 36k W | 38kVA | 30kW | 4M08G10D3/5 | 4 | YNS45B",
        "| YNS69B | 69kVA | 55k W | 63kVA | 50kW | 4M10G2D3/5 | 4 | YNS69B",
        "| YN88B | 88kVA | 70k W | 80kVA | 64kW | 4M10G4D3/5 | 4 | YN88B",
        "| YN110B | 110kVA | 88k W | 100kVA | 80kW | 4M10G6D3/5 | 4 | YN110B",
        "| YN125B | 125kVA | 100k W | 113kVA | 90k W | 4M12G1D3/5 | 4 | YN125B",
        "| YN150B | 150kVA | 120k W | 125kVA | 100k W | 4M12G2D3/5 | 4 | YN150B",
        "| YN165B | 165kVA | 132k W | 150kVA | 120k W | 4M12G4D3/5 | 4 | YN165B",
        "| YN200B | 200kVA | 160k W | 188kVA | 150k W | 6M12G2D3/5 | 6 | YN200B",
        "| YN250B | 250kVA | 200k W | 225kVA | 180k W | 6M12G6D3/5 | 6 | YN250B",
        "| YNS275B | 275kVA | 220k W | 250kVA | 200k W | 6M12G8D3/5 | 6 | YNS275B",
        "| YNS350B | 350kVA | 280k W | 313kVA | 250k W | 6M16G8D3/5 | 6 | YNS350B",
        "| YN400B | 400kVA | 320k W | 375kVA | 300k W | 6M21G2D3/5 | 6 | YN400B",
        "| YN500B | 500kVA | 400k W | 438kVA | 350k W | 6M21G6D3/5 | 6 | YN500B",
        "| YN550B | 550kVA | 440k W | 500kVA | 400k W | 6M21G8D3/5 | 6 | YN550B",
        "| YN725B | 725kVA | 580k W | 650kVA | 520k W | 6M33G6D3/5 | 6 | YN725B",
        "| YN813B | 813kVA | 650k W | 750kVA | 600k W | 6M33G8D3/5 | 6 | YN813B",
        "| YN875B | 875kVA | 700k W | 800kVA | 640k W | 8M33G2D3/5 | 8 | YN875B",
        "| YN1000B | 1000kVA | 800k W | 900kVA | 720k W | 8M33G4D3/5 | 8 | YN1000B",
        "| YN1100B | 1100kVA | 880k W | 1000kVA | 800k W | 8M33G6D3/5 | 8 | YN1100B",
        "| YN1250B | 1250kVA | 1000k W | 1125kVA | 900k W | 12M33G6D3/5 | 12 | YN1250B",
        "| YNS1375B | 1375kVA | 1100k W | 1250kVA | 1000k W | 12M33G8D3/5 | 12 | YNS1375B",
        "| YN1500B | 1500kVA | 1200k W | 1375kVA | 1100k W | 12M33G10D3/5 | 12 | YN1500B",
        "| YN1700B | 1700kVA | 1360k W | 1550kVA | 1240k W | 16M33G0D3/5 | 16 | YN1700B",
        "| YN1900B | 1900kVA | 1520k W | 1750kVA | 1400k W | 16M33G4D3/5 | 16 | YN1900B",
        "| YN2063B | 2063kVA | 1650k W | 1875kVA | 1500k W | 16M33G6D3/5 | 16 | YN2063B",
        "| YNS2250B | 2250kVA | 1800k W | 2000kVA | 1600k W | 16M33G8D3/5 | 16 | YNS2250B",
        "| YN2250B | 2250kVA | 1800k W | 2000kVA | 1600k W | 20M33G2D3/5 | 20 | YN2250",
        "| YN2500B | 2500kVA | 2000k W | 2250kVA | 1800k W | 20M33G4D3/5 | 20 | YN2500B",
        "| YN2500B | 2500kVA | 2000k W | 2250kVA | 1800 k W | 12M55G2D3/5 | 12 | YN2500B",
        "| YNS2750B | 2750kVA | 2200k W | 2500kVA | 2000k W | 12M55G4D3/5 | 12 | YNS2750B",
        "| YNS3000B | 3000kVA | 2400k W | 2750kVA | 2200k W | 12M55G6D3/5 | 12 | YNS3000B",
        "| YNS3080B | 3080kVA | 2464k W | 2464kVA | 2240k W | 16M55G0D3/5 | 16 | YNS3080B",
        "| YNS3283B | 3283kVA | 2626k W | 3000kVA | 2400k W | 16M55G2D3/5 | 16 | YNS3283B",
        "| YNS3750B | 3750kVA | 3000k W | 3250kVA | 2600k W | 16M55G4D3/5 | 16 | YNS3750B",
        "| YNS4125B | 4125kVA | 3300k W | 3750kVA | 3000k W | 16M55G6D3/5 | 16 | YNS4125B"
      ]
    },
    {
      "n": 106,
      "title": "BAUDOUIN GENERATOR SET - Buy BAUDOUIN, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO.of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN20B | 20kVA | 16kW | 18kVA | 14kW | 4M08G2D3/5 | 4 | YN20B",
        "| YN23B | 23kVA | 18kW | 20kVA | 16kW | 4M08G4D3/5 | 4 | YN23B",
        "| YNS38B | 38kVA | 30kW | 30kVA | 24kW | 4M08G8D3/5 | 4 | YNS38B",
        "| YNS45B | 45kVA | 36kW | 38kVA | 30kW | 4M08G10D3/5 | 4 | YNS45B",
        "| YNS69B | 69kVA | 55kW | 63kVA | 50kW | 4M10G2D3/5 | 4 | YNS69B",
        "| YN88B | 88kVA | 70kW | 80kVA | 64kW | 4M10G4D3/5 | 4 | YN88B",
        "| YN110B | 110kVA | 88kW | 100kVA | 80kW | 4M10G6D3/5 | 4 | YN110B",
        "| YN125B | 125kVA | 100kW | 113kVA | 90kW | 4M12G1D3/5 | 4 | YN125B",
        "| YN150B | 150kVA | 120kW | 125kVA | 100kW | 4M12G2D3/5 | 4 | YN150B",
        "| YN165B | 165kVA | 132kW | 150kVA | 120kW | 4M12G4D3/5 | 4 | YN165B",
        "| YN200B | 200kVA | 160kW | 188kVA | 150kW | 6M12G2D3/5 | 6 | YN200B",
        "| YN250B | 250kVA | 200kW | 225kVA | 180kW | 6M12G6D3/5 | 6 | YN250B",
        "| YNS275B | 275kVA | 220kW | 250kVA | 200kW | 6M12G8D3/5 | 6 | YNS275B",
        "| YNS350B | 350kVA | 280kW | 313kVA | 250kW | 6M16G8D3/5 | 6 | YNS350B",
        "| YN400B | 400kVA | 320kW | 375kVA | 300kW | 6M21G2D3/5 | 6 | YN400B",
        "| YN500B | 500kVA | 400kW | 438kVA | 350kW | 6M21G6D3/5 | 6 | YN500B",
        "| YN550B | 550kVA | 440kW | 500kVA | 400kW | 6M21G8D3/5 | 6 | YN550B",
        "| YN725B | 725kVA | 580kW | 650kVA | 520kW | 6M33G6D3/5 | 6 | YN725B",
        "| YN813B | 813kVA | 650kW | 750kVA | 600kW | 6M33G8D3/5 | 6 | YN813B",
        "| YN875B | 875kVA | 700kW | 800kVA | 640kW | 8M33G2D3/5 | 8 | YN875B",
        "| YN1000B | 1000kVA | 800kW | 900kVA | 720kW | 8M33G4D3/5 | 8 | YN1000B",
        "| YN1100B | 1100kVA | 880kW | 1000kVA | 800kW | 8M33G6D3/5 | 8 | YN1100B",
        "| YN1250B | 1250kVA | 1000kW | 1125kVA | 900kW | 12M33G6D3/5 | 12 | YN1250B",
        "| YNS1375B | 1375kVA | 1100kW | 1250kVA | 1000kW | 12M33G8D3/5 | 12 | YNS1375B",
        "| YN1500B | 1500kVA | 1200kW | 1375kVA | 1100kW | 12M33G10D3/5 | 12 | YN1500B",
        "| YN1700B | 1700kVA | 1360kW | 1550kVA | 1240kW | 16M33G0D3/5 | 16 | YN1700B",
        "| YN1900B | 1900kVA | 1520kW | 1750kVA | 1400kW | 16M33G4D3/5 | 16 | YN1900B",
        "| YN2063B | 2063kVA | 1650kW | 1875kVA | 1500kW | 16M33G6D3/5 | 16 | YN2063B",
        "| YNS2250B | 2250kVA | 1800kW | 2000kVA | 1600kW | 16M33G8D3/5 | 16 | YNS2250B",
        "| YN2250B | 2250kVA | 1800kW | 2000kVA | 1600kW | 20M33G2D3/5 | 20 | YN2250",
        "| YN2500B | 2500kVA | 2000kW | 2250kVA | 1800kW | 20M33G4D3/5 | 20 | YN2500B",
        "| YN2500B | 2500kVA | 2000kW | 2250kVA | 1800kW | 12M55G2D3/5 | 12 | YN2500B",
        "| YNS2750B | 2750kVA | 2200kW | 2500kVA | 2000kW | 12M55G4D3/5 | 12 | YNS2750B",
        "| YNS3000B | 3000kVA | 2400kW | 2750kVA | 2200kW | 12M55G6D3/5 | 12 | YNS3000B",
        "| YNS3080B | 3080kVA | 2464kW | 2464kVA | 2240kW | 16M55G0D3/5 | 16 | YNS3080B",
        "| YNS3283B | 3283kVA | 2626kW | 3000kVA | 2400kW | 16M55G2D3/5 | 16 | YNS3283B",
        "| YNS3750B | 3750kVA | 3000kW | 3250kVA | 2600kW | 16M55G4D3/5 | 16 | YNS3750B",
        "| YNS4125B | 4125kVA | 3300kW | 3750kVA | 3000kW | 16M55G6D3/5 | 16 | YNS4125B"
      ]
    },
    {
      "n": 106,
      "title": "BAUDOUIN GENERATOR SET - Buy BAUDOUIN, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO.of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN32B | 31kVA | 25kW | 29kVA | 23kW | 4M06G25/6 | 4 | YN32B",
        "| YN41B | 41kVA | 33kW | 38kVA | 30kW | 4M06G33/6 | 4 | YN41B",
        "| YN51B | 51kVA | 41kW | 46kVA | 37kW | 4M06G41/6 | 4 | YN51B",
        "| YN63B | 63kVA | 50kW | 56kVA | 45kW | 4M06G50/6 | 4 | YN63B",
        "| YN69B | 69kVA | 55kW | 63kVA | 50kW | 4M06G55/6 | 4 | YN69B",
        "| YN100B | 100kVA | 80kW | 94kVA | 75kW | 4M10G83/6 | 4 | YN100B",
        "| YN125B | 125kVA | 100kW | 113kVA | 90kW | 4M10G100/6 | 4 | YN125B",
        "| YN138B | 138kVA | 110kW | 125kVA | 100kW | 6M11G110/6 | 6 | YN138B",
        "| YN169B | 169kVA | 135kW | 150kVA | 120kW | 6M11G135/6 | 6 | YN170B",
        "| YN200B | 200kVA | 160kW | 181kVA | 145kW | 6M11G160/6 | 6 | YN200B",
        "| YN220B | 220kVA | 176kW | 200kVA | 160kW | 6M11G176/6 | 6 | YN220B",
        "| YN250B | 250kVA | 200kW | 225kVA | 180kW | 6M16G200/6 | 6 | YN250B",
        "| YN275B | 275kVA | 220kW | 250kVA | 200kW | 6M16G220/6 | 6 | YN275B",
        "| YN313B | 313kVA | 250kW | 284kVA | 227kW | 6M16G250/6 | 6 | YN313B",
        "| YN385B | 385kVA | 308kW | 350kVA | 280kW | 6M16G308/6 | 6 | YN385B",
        "| YN413B | 413kVA | 330kW | 375kVA | 300kW | 6M21G330/6 | 6 | YN413B",
        "| YN488B | 488kVA | 390kW | 438kVA | 350kW | 6M21G390/6 | 6 | YN488B",
        "| YN500B | 500kVA | 400kW | 450kVA | 360kW | 6M21G400/6 | 6 | YN500B",
        "| YN575B | 575kVA | 460kW | 500kVA | 400kW | 6M21G460/6 | 6 | YN575B",
        "| YN719B | 719kVA | 575kW | 650kVA | 520kW | 6M33G575/6 | 6 | YN719B",
        "| YN750B | 750kVA | 600kW | 688kVA | 550kW | 6M33G600/6 | 6 | YN750B",
        "| YN825B | 825kVA | 660kW | 750kVA | 600kW | 6M33G660/6 | 6 | YN825B",
        "| YN1000B | 1000kVA | 800kW | 900kVA | 720kW | 12M26G800/6 | 12 | YN1000B",
        "| YN1125B | 1125kVA | 900kW | 1000kVA | 800kW | 12M26G900/6 | 12 | YN1125B",
        "| YN1250B | 1250kVA | 1000kW | 1125kVA | 900kW | 12M26G1000/6 | 12 | YN1250B",
        "| YN1375B | 1375kVA | 1100kW | 1250kVA | 1000kW | 12M33G1100/6 | 12 | YN1375B",
        "| YN1500B | 1500kVA | 1200kW | 1365kVA | 1092kW | 12M33G1200/6 | 12 | YN1500B",
        "| YN1650B | 1650kVA | 1320kW | 1500kVA | 1200kW | 12M33G1320/6 | 12 | YN1650B",
        "| YN1875B | 1875kVA | 1500kW | 1706kVA | 1365kW | 16M33G1500/6 | 16 | YN1875B",
        "| YN2063B | 2063kVA | 1650kW | 1875kVA | 1500kW | 16M33G1650/6 | 16 | YN2063B",
        "| YN2188B | 2188kVA | 1750kW | 2000kVA | 1600kW | 16M33G1750/6 | 16 | YN2188B",
        "| YN2500B | 2500kVA | 2000kW | 2250kVA | 1800kW | 20M33G2000/6 | 20 | YN2500B",
        "| YN2750B | 2750kVA | 2200kW | 2500kVA | 2000kW | 20M33G2200/6 | 20 | YN2750B",
        "| YN2813B | 2813kVA | 2250kW | 2556kVA | 2045kW | 12M55G2250/6 | 12 | YN2813B",
        "| YN3125B | 3125kVA | 2500kW | 2813kVA | 2250kW | 12M55G2500/6 | 12 | YN3125B",
        "| YN3300B | 3300kVA | 2640kW | 3000kVA | 2400kW | 16M55G2640/6 | 16 | YN3300B",
        "| YNS3500B | 3500kVA | 2800kW | 3200kVA | 2560kW | 16M55G2800/6 | 16 | YNS3500B",
        "| YN3750B | 3750kVA | 3000kW | 3300kVA | 2640kW | 16M55G3000/6 | 16 | YN3750B",
        "| YN4125B | 4125kVA | 3300kW | 3750kVA | 3000kW | 16M55G3300/6 | 16 | YN4125B"
      ]
    },
    {
      "n": 107,
      "title": "VOLVO GENERATOR SET - Buy VOLVO, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO.of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN275V | 275KVA | 220kw | 250kVA | 200kW | TAD841GE | 6 | YNS275V",
        "| YN330V | 330KVA | 264kW | 300kVA | 240kW | TAD842GE | 6 | YN330V",
        "| YN358V | 358VA | 286kW | 325kVA | 260kW | TAD843GE | 6 | YN358V",
        "| YN344V | 344kVA | 275kW | 313kVA | 250kW | TAD1342GE-B | 6 | YN344V",
        "| YN385V | 385kVA | 308kW | 350kVA | 280kW | TAD1343GE-B | 6 | YN385V",
        "| YN413V | 413kVA | 330kW | 375kVA | 300kW | TAD1344GE-B | 6 | YN413V",
        "| YN440V | 440kVA | 352kW | 400kVA | 320kW | TAD1345GE-B | 6 | YN440V",
        "| YN500V | 500kVA | 400kW | 450kVA | 360kW | TAD1346GE | 6 | YN500V",
        "| YN550V | 550kVA | 440kW | 500kVA | 400kW | TAD1641GE-B | 6 | YN550V",
        "| YN650V | 550kVA | 550kW | 500kVA | 400kW | TAD1642GE-B | 6 | YN650V",
        "| YN715V | 650kVA | 520kW | 591kVA | 473kW | TWD1644GE | 6 | YN715V",
        "| YN770V | 715kVA | 572kW | 650kVA | 520kW | TWD1645GE | 6 | YN770V"
      ]
    },
    {
      "n": 107,
      "title": "VOLVO GENERATOR SET - Buy VOLVO, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN356V | 356kVA | 285kW | 324kVA | 259kW | TAD1351GE | 6 | YN356V",
        "| YN400V | 400kVA | 320kW | 363kVA | 290kW | TAD1352GE | 6 | YN400V",
        "| YN418V | 418kVA | 334kW | 380kVA | 304kW | TAD1354GE | 6 | YN418V",
        "| YN454V | 454kVA | 363kW | 413kVA | 330kW | TAD1355GE | 6 | YN454V",
        "| YN509V | 509kVA | 407kW | 463kVA | 370kW | TAD1650GE | 6 | YN509V",
        "| YN550V | 550kVA | 440kW | 500kVA | 400kW | TAD1651GE | 6 | YN550V",
        "| YN660V | 660kVA | 528kW | 600kVA | 480kW | TWD1652GE | 6 | YN660V",
        "| YN715V | 715kVA | 572kW | 650kVA | 520kW | TWD1653GE | 6 | YN715V"
      ]
    },
    {
      "n": 107,
      "title": "VOLVO GENERATOR SET - Buy VOLVO, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN280V | 280kVA | 224kW | 255kVA | 204kW | TAD841GE | 6 | YN280V",
        "| YN330V | 330kVA | 264kW | 300kVA | 240kW | TAD842GE | 6 | YN330V",
        "| YN350V | 350kVA | 280kW | 318kVA | 254kW | TAD843GE | 6 | YN350V",
        "| YN375V | 375kVA | 300kW | 341kVA | 273kW | TAD1341GE-B | 6 | YN375V",
        "| YN450V | 438kVA | 350kW | 400kVA | 320kW | TAD1342GE-B | 6 | YN450V",
        "| YN450V | 450kVA | 360kW | 410kVA | 328kW | TAD1343GE-B | 6 | YN450V",
        "| YN500V | 500kVA | 400kW | 455kVA | 364kW | TAD1344GE-B | 6 | YN500V",
        "| YN500V | 500kVA | 400kW | 455kVA | 364kW | TAD1345GE-B | 6 | YN500V",
        "| YN550V | 550kVA | 440kW | 500kVA | 400kW | TAD1346GE | 6 | YN550V",
        "| YN628V | 628kVA | 502kW | 570kVA | 456kW | TAD1641GE-B | 6 | YN628V",
        "| YN688V | 550kW | 625kVA | 500kW | YN688V | TAD1641GE-B | 6 | YN688V",
        "| YN750V | 750kVA | 600kW | 681kVA | 545kW | TWD1644GE | 6 | YN750V",
        "| YN800V | 800kVA | 640kW | 725kVA | 580kW | TWD1645GE | 6 | YN800V"
      ]
    },
    {
      "n": 107,
      "title": "VOLVO GENERATOR SET - Buy VOLVO, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Type of generator | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN313V | SLG274K | 313kVA | 250kW | 284kVA | 227kW | TAD1350GE | 6 | YN313V",
        "| YN375V | SLG314D | 375kVA | 300kW | 338kVA | 270kW | TAD1351GE | 6 | YN375V",
        "| YN440V | SLG314EL | 440kVA | 352kW | 400kVA | 320kW | TAD1352GE | 6 | YN440V",
        "| YN440V | SLG314EL | 440kVA | 352kW | 400kVA | 320kW | TAD1354GE | 6 | YN440V",
        "| YN440V | SLG314E | 440kVA | 352kW | 400kVA | 320kW | TAD1355GE | 6 | YN440V",
        "| IYN500V | SLG314F | 500kVA | 400kW | 455kVA | 364kW | TAD1353GE | 6 | IYN500V",
        "| IYN568V | SLG354C | 568kVA | 454kW | 516kVA | 413kW | TAD1650GE | 6 | IYN568V",
        "| YN640V | SLG354D | 640kVA | 512kW | 580kVA | 464kW | TAD1651GE | 6 | YN640V"
      ]
    },
    {
      "n": 108,
      "title": "KUBOTA GENERATOR SET - Buy KUBOTA, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN7K | 7kVA | 5.5kW | 6.3kVA | 5kW | D905-E2BG | 3 | YN7K",
        "| YN9K | 9kVA | 7.4kW | 8.4kVA | 6.7kW | D1105-E2BG | 3 | YN9K",
        "| YN12K | 12kVA | 9.9kW | 11.3kVA | 9kW | V1505-E2BG | 4 | YN12K",
        "| YN14K | 14kVA | 11.4kW | 13kVA | 10.4kW | D1703-E2BG | 3 | YN14K",
        "| YN20K | 20kVA | 16kW | 18kVA | 14.5kW | V2203-E2BG | 4 | YN20K",
        "| YN24K | 24kVA | 18.7kW | 21kVA | 17kW | V2003T-E2BG | 4 | YN24K",
        "| YN30K | 30kVA | 24kW | 28kVA | 22kW | V3300-E2BG | 4 | YN30K",
        "| YN38K | 38kVA | 30.6kW | 35kVA | 27.8kW | V3300T-E2BG | 4 | YN38K"
      ]
    },
    {
      "n": 108,
      "title": "KUBOTA GENERATOR SET - Buy KUBOTA, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN8K | 8kVA | 6.6kW | 7.5kVA | 6kW | D905-E2BG | 3 | YN8K",
        "| YN11K | 11kVA | 8.8kW | 10kVA | 8kW | D1105-E2BG | 3 | YN11K",
        "| YN15K | 15kVA | 11.9kW | 13.5kVA | 10.8kW | V1505-E2BG | 4 | YN15K",
        "| YN17K | 17kVA | 13kW | 15kVA | 12kW | D1703-E2BG | 3 | YN17K",
        "| YN23K | 23kVA | 18.7kW | 21kVA | 17kW | V2203-E2BG | 4 | YN23K",
        "| YN28K | 28kVA | 22.7kW | 26kVA | 20.6kW | V2003T-E2BG | 4 | YN28K",
        "| YN38K | 38kVA | 30kW | 34kVA | 27.5kW | V3300-E2BG | 4 | YN38K",
        "| YN47K | 47kVA | 37.4kW | 42.5kVA | 34kW | V3300T-E2BG | 4 | YN47K"
      ]
    },
    {
      "n": 109,
      "title": "DEUTZ GENERATOR SET - Buy DEUTZ, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YNS66DZ | 66kVA | 53kW | 60kVA | 48kW | BF4M2012 | 4 | YNS66DZ",
        "| YNS80DZ | 80kVA | 64kW | 72.5kVA | 58kW | BF4M2012C | 4 | YNS80DZ",
        "| YNS110DZ | 110kVA | 88kW | 100kVA | 80kW | BF4M1013EC | 4 | YNS110DZ",
        "| YNS138DZ | 138kVA | 110kW | 125kVA | 100kW | BF4M1013FC | 4 | YNS138DZ",
        "| YNS165DZ | 165kVA | 132kW | 160kVA | 128kW | BF6M1013EC | 6 | YNS165DZ",
        "| YNS193DZ | 193kVA | 154kW | 175kVA | 140kW | BF6M1013FCG2 | 6 | YNS193DZ",
        "| YNS220DZ | 220kVA | 176kW | 200kVA | 160kW | BF6M1013FCG3 | 6 | YNS220DZ",
        "| YNS250DZ | 250kVA | 200kW | 230kVA | 184kW | BF6M1015-LAGA | 6 | YNS250DZ",
        "| YNS275DZ | 275kVA | 220kW | 250kVA | 200kW | BF6M1015C-LAG1A | 6 | YNS275DZ",
        "| YNS313DZ | 313kVA | 250kW | 288kVA | 230kW | BF6M1015C-LAG2A | 6 | YNS313DZ",
        "| YNS350DZ | 350kVA | 280kW | 312kVA | 250kW | BF6M1015C-LAG3A | 6 | YNS350DZ",
        "| YNS375DZ | 375kVA | 300kW | 350kVA | 280kW | BF6M1015C-LAG4 | 6 | YNS375DZ",
        "| YNS412DZ | 412kVA | 330kW | 375kVA | 300kW | BF6M1015CP-LAG | 6 | YNS412DZ",
        "| YNS475DZ | 475kVA | 380kW | 438kVA | 350kW | BF8M1015C-LAG1A | 8 | YNS475DZ",
        "| YNS500DZ | 500kVA | 400kW | 450kVA | 360kW | BF8M1015C-LAG2 | 8 | YNS500DZ",
        "| YNS525DZ | 525kVA | 420kW | 475kVA | 380kW | BF8M1015CP-LAG1A | 8 | YNS525DZ",
        "| YNS550DZ | 550kVA | 440kW | 500kVA | 400kW | BF8M1015CP-LAG2 | 8 | YNS550DZ",
        "| YNS563DZ | 563kVA | 450kW | 513kVA | 410kW | BF8M1015CP-LAG3 | 8 | YNS563DZ",
        "| YNS588DZ | 588kVA | 470kW | 538kVA | 430kW | BF8M1015CP-LAG4 | 8 | YNS588DZ",
        "| YNS600DZ | 600kVA | 480kW | 563kVA | 450kW | BF8M1015CP-LAG5 | 8 | YNS600DZ",
        "| YNS750DZ | 750kVA | 600kW | 688kVA | 550kW | HC12V132ZL-LAG1A | 12 | YNS750DZ",
        "| YNS825DZ | 825kVA | 660kW | 750kVA | 600kW | HC12V132ZL-LAG2A | 12 | YNS825DZ"
      ]
    },
    {
      "n": 109,
      "title": "DEUTZ GENERATOR SET - Buy DEUTZ, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YNS75DZ | 75kVA | 60kW | 70kVA | 56kW | BF4M2012 | 4 | YNS75DZ",
        "| YNS94DZ | 94kVA | 75kW | 85kVA | 68kW | BF4M2012C | 4 | YNS94DZ",
        "| YNS125DZ | 125kVA | 100kW | 114kVA | 91kW | BF4M1013EC | 4 | YNS125DZ",
        "| YNS151DZ | 151kVA | 121kW | 138kVA | 110kW | BF4M1013FC | 4 | YNS151DZ",
        "| YNS184DZ | 184kVA | 147kW | 168kVA | 134kW | BF6M1013EC | 6 | YNS184DZ",
        "| YNS220DZ | 220kVA | 176kW | 200kVA | 160kW | BF6M1013FCG2 | 6 | YNS220DZ",
        "| YNS250DZ | 250kVA | 200kW | 225kVA | 180kW | BF6M1013FCG3 | 6 | YNS250DZ",
        "| YNS275DZ | 275kVA | 220kW | 250kVA | 200kW | BF6M1015-LAGB | 6 | YNS275DZ",
        "| YNS302DZ | 302kVA | 242kW | 275kVA | 220kW | BF6M1015C-LAG1B | 6 | YNS302DZ",
        "| YNS350DZ | 350kVA | 280kW | 312kVA | 250kW | BF6M1015C-LAG2B | 6 | YNS350DZ",
        "| YNS375DZ | 375kVA | 300kW | 350kVA | 280kW | BF6M1015C-LAG3B | 6 | YNS375DZ",
        "| YNS400DZ | 400kVA | 320kW | 363kVA | 290kW | BF6M1015CP-LAG1B | 6 | YNS400DZ",
        "| YNS425DZ | 425kVA | 340kW | 400kVA | 320kW | BF6M1015CP-LAG2B | 6 | YNS425DZ",
        "| YNS500DZ | 500kVA | 400kW | 450kVA | 360kW | BF8M1015C-LAG1B | 8 | YNS500DZ",
        "| YNS525DZ | 525kVA | 420kW | 475kVA | 380kW | BF8M1015CP-LAG1B | 8 | YNS525DZ",
        "| YNS563DZ | 563kVA | 450kW | 500kVA | 400kW | BF8M1015CP-LAG2B | 8 | YNS563DZ",
        "| YNS625DZ | 625kVA | 500kW | 563kVA | 450kW | BF8M1015CP-LAG3B | 8 | YNS625DZ",
        "| YNS750DZ | 750kVA | 600kW | 688kVA | 550kW | HC12V132ZL-LAG1B | 12 | YNS750DZ",
        "| YNS825DZ | 825kVA | 660kW | 750kVA | 600kW | HC12V132ZL-LAG2B | 12 | YNS825DZ"
      ]
    },
    {
      "n": 110,
      "title": "YANMAR GENERATOR SET - Buy YANMAR, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN10YM | 10kVA | 7.7kW | 8.8kVA | 7kW | 3TNV76 | 3 | YN10YM",
        "| YN12YM | 12kVA | 9.4kW | 10.6kVA | 8.5kW | 3TNV82A | 3 | YN12YM",
        "| YN14YM | 14kVA | 11kW | 12.5kVA | 10kW | 3TNV88 | 3 | YN14YM",
        "| YN17YM | 17kVA | 13kW | 15kVA | 12kW | 3TNV84T | 3 | YN17YM",
        "| YN22YM | 22kVA | 17.6kW | 20kVA | 16kW | 4TNV84T | 4 | YN22YM",
        "| YN34YM | 34kVA | 27.5kW | 31kVA | 25kW | 4TNV98 | 4 | YN34YM",
        "| YN44YM | 44kVA | 35kW | 40kVA | 32kW | 4TNV98T | 4 | YN44YM",
        "| YN55YM | 55kVA | 44kW | 50kVA | 40kW | 4TNV106 | 4 | YN55YM",
        "| YN62YM | 62kVA | 49.5kW | 56kVA | 45kW | 4TNV106T | 4 | YN62YM"
      ]
    },
    {
      "n": 110,
      "title": "YANMAR GENERATOR SET - Buy YANMAR, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN11YM | 11kVA | 8.8kW | 10kVA | 8kW | 3TNV76 | 3 | YN11YM",
        "| YN14YM | 14kVA | 11kW | 12.5kVA | 10kW | 3TNV82A | 3 | YN14YM",
        "| YN17YM | 17kVA | 13kW | 15kVA | 12kW | 3TNV88 | 3 | YN17YM",
        "| YN21YM | 21kVA | 16.5kW | 18.8kVA | 15kW | 3TNV84T | 3 | YN21YM",
        "| YN28YM | 28kVA | 22kW | 25kVA | 20kW | 4TNV84T | 4 | YN28YM",
        "| YN41YM | 41kVA | 33kW | 37.5kVA | 30kW | 4TNV98 | 4 | YN41YM",
        "| YN52YM | 52kVA | 41kW | 46.9kVA | 37.5kW | 4TNV98T | 4 | YN52YM",
        "| YN58YM | 58kVA | 46kW | 52.5kVA | 42kW | 4TNV106 | 4 | YN58YM",
        "| YN69YM | 69kVA | 55kW | 62.5kVA | 50kW | 4TNV106T | 4 | YN69YM"
      ]
    },
    {
      "n": 111,
      "title": "YANGDONG GENERATOR SET - Buy YANGDONG, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN10YD | 10kVA | 8kW | 9kVA | 7kW | YD380D | 3 | YN10YD",
        "| YN11YD | 11kVA | 9kW | 10kVA | 8kW | YD385D | 3 | YN11YD",
        "| YN14YD | 14kVA | 11kW | 13kVA | 10kW | YD480D | 4 | YN14YD",
        "| YN15YD | 15kVA | 12kW | 14kVA | 11kW | YD4KD(YD485D) | 4 | YN15YD",
        "| YN17YD | 17kVA | 13kW | 15kVA | 12kW | YND485D | 4 | YN17YD",
        "| YN21YD | 21kVA | 17kW | 19kVA | 15kW | YND490D | 4 | YN21YD",
        "| YN22YD | 22kVA | 18kW | 20kVA | 16kW | YSD490D | 4 | YN22YD",
        "| YN25YD | 25kVA | 20kW | 23kVA | 18kW | Y490D-P | 4 | YN25YD",
        "| YN28YD | 28kVA | 22kW | 25kVA | 20kW | Y495D | 4 | YN28YD",
        "| YN30YD | 30kVA | 24kW | 28kVA | 22kW | Y4100D | 4 | YN30YD",
        "| YN33YD | 33kVA | 26kW | 30kVA | 24kW | Y4102D | 4 | YN33YD",
        "| YN40YD | 40kVA | 32kW | 36kVA | 29kW | Y4105D | 4 | YN40YD",
        "| YN41YD | 41kVA | 33kW | 38kVA | 30kW | Y4102ZD | 4 | YN41YD",
        "| YN50YD | 50kVA | 40kW | 45kVA | 36kW | Y4102ZLD | 4 | YN50YD",
        "| YN55YD | 55kVA | 44kW | 50kVA | 40kW | Y4105ZLD | 4 | YN55YD",
        "| YN66YD | 66kVA | 53kW | 60kVA | 48kW | YD4EZLD | 4 | YN66YD"
      ]
    },
    {
      "n": 111,
      "title": "YANGDONG GENERATOR SET - Buy YANGDONG, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
      "header": [
        "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
      ],
      "rows": [
        "| YN12YD | 12kVA | 10kW | 11kVA | 9kW | YD380D | 3 | YN12YD",
        "| YN14YD | 14kVA | 11kW | 13kVA | 10kW | YD385D | 3 | YN14YD",
        "| YN17YD | 17kVA | 13kW | 15kVA | 12kW | YD480D | 4 | YN17YD",
        "| YN21YD | 21kVA | 17kW | 19kVA | 15kW | YD4KD(YD485D) | 4 | YN21YD",
        "| YN22YD | 22kVA | 18kW | 20kVA | 16kW | YND485D | 4 | YN22YD",
        "| YN25YD | 25kVA | 20kW | 23kVA | 18kW | YND490D | 4 | YN25YD",
        "| YN26YD | 26kVA | 21kW | 24kVA | 19kW | YSD490D | 4 | YN26YD",
        "| YN30YD | 30kVA | 24kW | 28kVA | 22kW | Y490D-P | 4 | YN30YD",
        "| YN33YD | 33kVA | 26kW | 30kVA | 24kW | Y495D | 4 | YN33YD",
        "| YN34YD | 34kVA | 28kW | 31kVA | 25kW | Y4100D | 4 | YN34YD",
        "| YN41YD | 41kVA | 33kW | 38kVA | 30kW | Y4102D | 4 | YN41YD",
        "| YN47YD | 47kVA | 37kW | 43kVA | 34kW | Y4105D | 4 | YN47YD",
        "| YN50YD | 50kVA | 40kW | 45kVA | 36kW | Y4102ZD | 4 | YN50YD",
        "| YN55YD | 55kVA | 44kW | 50kVA | 40kW | Y4102ZLD | 4 | YN55YD",
        "| YN62YD | 62kVA | 50kW | 56kVA | 45kW | Y4105ZLD | 4 | YN62YD",
        "| YN77YD | 77kVA | 62kW | 70kVA | 56kW | YD4EZLD | 4 | YN77YD"
      ]
    }
  ]
}
