{
  "id": "yanfa-yancheng",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "盐城发电设备有限公司",
    "brands": [
      "中兴"
    ]
  },
  "website": "http://www.yanfapower.cn/",
  "hq": {
    "province": "Jiangsu",
    "city": "Yancheng"
  },
  "founded": 1990,
  "foundedSrc": [
    1
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Chuyên sản xuất tổ máy diesel thương hiệu 中兴, thành lập 18/10/1990",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: đối tác OEM của Cummins",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "康明斯系列柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [
        "康明斯"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 8,
        "max": 2700,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          2
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1,
        2
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Chưa có chứng chỉ; dải 8–2700 kW là dòng YC-Cummins (động cơ Cummins nhập khẩu), các dòng DCEC/CCEC nằm trong khoảng này"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://www.yanfapower.cn/gsjj.asp",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "盐城发电设备有限公司版权所有",
        "盐城发电设备有限公司创建于1990年10月18日，现为股份制企业，专业制造柴油发电机组，注册商标\"中兴\"牌。",
        "长期以来，公司作为发动机制造商康明斯公司的OEM合作伙伴，生产的康明斯系列柴油发电机组"
      ],
      "file": "sources/yanfa-yancheng/1.md"
    },
    {
      "n": 2,
      "url": "http://www.yanfapower.cn/product1.asp?classid=176",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "8KW-2700KW 进口康明斯系列发动机，重负载耐久型"
      ],
      "file": "sources/yanfa-yancheng/2.md"
    },
    {
      "n": 101,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1518",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/101.md"
    },
    {
      "n": 102,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1526",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/102.md"
    },
    {
      "n": 103,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1521",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/103.md"
    },
    {
      "n": 104,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1522",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/104.md"
    },
    {
      "n": 105,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1523",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/105.md"
    },
    {
      "n": 106,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1527",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/106.md"
    },
    {
      "n": 107,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1524",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/107.md"
    },
    {
      "n": 108,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1528",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/108.md"
    },
    {
      "n": 109,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1525",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/109.md"
    },
    {
      "n": 110,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1529",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/110.md"
    },
    {
      "n": 111,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1530",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 常用功率 Normal Power | 转速/频率 Rev/Frequency | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/111.md"
    },
    {
      "n": 112,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1531",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 常用功率 Normal Power | 转速/频率 Rev/Frequency | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/112.md"
    },
    {
      "n": 113,
      "url": "http://www.yanfapower.cn/product1.asp?Product_ID=1532",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 Generator Model | 常用功率 Normal Power | 转速/频率 Rev/Frequency | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight"
      ],
      "file": "sources/yanfa-yancheng/113.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-02",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YD-22GF | 22 | 28 | 20 | 25 | 4B3.9-G2 | 3.9 | 27 | 213 | 1750 | 750 | 1420 | 640",
        "| YD-33GF | 33 | 41 | 30 | 38 | 4BT3.9-G2 | 3.9 | 40 | 213 | 1800 | 750 | 1420 | 710",
        "| YD-44GF | 44 | 55 | 40 | 50 | 4BTA3.9-G2 | 3.9 | 55 | 213 | 1800 | 750 | 1420 | 780",
        "| YD-50GF | 50 | 63 | 45 | 56 | 4BTA3.9-G2 | 3.9 | 55 | 213 | 1800 | 750 | 1420 | 850",
        "| YD-70GF | 70 | 88 | 64 | 80 | 6BT5.9-G2 | 5.9 | 99 | 212 | 2200 | 850 | 1472 | 960",
        "| YD-82GF | 82 | 103 | 75 | 94 | 6BT5.9-G2 | 5.9 | 99 | 212 | 2200 | 850 | 1472 | 1080",
        "| YD-88GF | 88 | 110 | 80 | 100 | 6BT5.9-G2 | 5.9 | 99 | 212 | 2200 | 850 | 1472 | 1100",
        "| YD-100GF | 100 | 125 | 90 | 113 | 6BTA5.9-G2 | 5.9 | 116 | 212 | 2300 | 850 | 1520 | 1160",
        "| YD-110GF | 110 | 138 | 100 | 125 | 6BTA5.9-G2 | 5.9 | 116 | 212 | 2300 | 850 | 1520 | 1200",
        "| YD-120GF | 120 | 150 | 110 | 138 | 6BTAA5.9-G2 | 5.9 | 132 | 212 | 2300 | 850 | 1520 | 1300",
        "| YD-155GF | 155 | 194 | 140 | 175 | 6CTA8.3-G2 | 8.3 | 180 | 212 | 2480 | 950 | 1548 | 1600",
        "| YD-165GF | 165 | 206 | 150 | 188 | 6CTA8.3-G2 | 8.3 | 180 | 212 | 2480 | 950 | 1548 | 1800",
        "| YD-180GF | 180 | 225 | 160 | 200 | 6CTAA8.3-G2 | 8.3 | 204 | 212 | 2500 | 950 | 1630 | 1850",
        "| YD-220GF | 220 | 275 | 200 | 250 | 6LTAA8.9-G2 | 8.9 | 245 | 212 | 2600 | 950 | 1630 | 2200",
        "| *YD-300GF | 300 | 375 | 280 | 350 | QSM11-G2 | 11 | 321 | 212 | 3050 | 1100 | 1750 | 2500",
        "| *YD-400GF | 400 | 500 | 360 | 450 | QSZ13-G2 | 13 | 440 | 212 | 3250 | 1160 | 1950 | 3500",
        "| *YD-450GF | 440 | 550 | 400 | 500 | QSZ13-G3 | 13 | 495 | 212 | 3250 | 1160 | 1950 | 3600"
      ]
    },
    {
      "n": 102,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YD-25GF | 25 | 31 | 22 | 28 | 4B3.9-G2 | 3.9 | 30 | 213 | 1750 | 750 | 1420 | 650",
        "| YD-30GF | 30 | 37 | 28 | 35 | 4B3.9-G2 | 3.9 | 44 | 213 | 1800 | 750 | 1420 | 710",
        "| YD-38GF | 38 | 47 | 35 | 43 | 4BT3.9-G2 | 3.9 | 44 | 213 | 1800 | 750 | 1420 | 780",
        "| YD-55GF | 55 | 69 | 50 | 63 | 4BTA3.9-G2 | 3.9 | 66 | 213 | 1800 | 750 | 1420 | 850",
        "| YD-60GF | 60 | 75 | 55 | 69 | 4BTA3.9-G2 | 3.9 | 66 | 212 | 1800 | 750 | 1420 | 880",
        "| YD-66GF | 66 | 83 | 60 | 75 | 6BT5.9-G2 | 5.9 | 110 | 212 | 2090 | 850 | 1472 | 960",
        "| YD-78GF | 78 | 98 | 70 | 88 | 6BT5.9-G2 | 5.9 | 110 | 212 | 2090 | 850 | 1472 | 1080",
        "| YD-88GF | 88 | 110 | 80 | 100 | 6BT5.9-G2 | 5.9 | 110 | 212 | 2090 | 850 | 1472 | 1100",
        "| YD-100GF | 100 | 125 | 90 | 113 | 6BT5.9-G2 | 5.9 | 110 | 212 | 2090 | 850 | 1520 | 1160",
        "| YD-120GF | 120 | 150 | 110 | 138 | 6BTA5.9-G2 | 5.9 | 132 | 212 | 2090 | 850 | 1520 | 1200",
        "| YD-132GF | 132 | 165 | 120 | 150 | 6BTA5.9-G2 | 5.9 | 143 | 212 | 2090 | 850 | 1520 | 1450",
        "| YD-145GF | 145 | 181 | 130 | 163 | 6CT8.3-G2 | 8.3 | 160 | 212 | 2480 | 950 | 1548 | 1750",
        "| YD-165GF | 165 | 206 | 150 | 188 | 6CTA8.3-G2 | 8.3 | 192 | 212 | 2480 | 950 | 1548 | 1800",
        "| YD-180GF | 180 | 225 | 160 | 200 | 6CTA8.3-G2 | 8.3 | 192 | 212 | 2480 | 950 | 1548 | 1830",
        "| YD-200GF | 200 | 250 | 180 | 225 | 6CTAA8.3-G2 | 8.3 | 220 | 212 | 2500 | 950 | 1630 | 1880",
        "| YD-240GF | 240 | 300 | 220 | 275 | 6LTAA8.9-G2 | 8.9 | 264 | 210 | 2500 | 950 | 1630 | 2000"
      ]
    },
    {
      "n": 103,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YC-220GF | 220 | 275 | 200 | 250 | MTA11-G2 | 11 | 246 | 196 | 3050 | 1100 | 1750 | 2300",
        "| YC-220GF | 220 | 275 | 200 | 250 | MTA11-G2A | 11 | 257 | 196 | 3050 | 1100 | 1750 | 2300",
        "| YC-220GF | 220 | 275 | 200 | 250 | NT855-GA | 14 | 254 | 201 | 3050 | 1100 | 1900 | 2450",
        "| YC-220GF | 220 | 275 | 200 | 250 | NTA855-G1 | 14 | 264 | 201 | 3050 | 1100 | 1900 | 2450",
        "| *YC-220GFH | 220 | 275 | 200 | 250 | NT855-GH1 | 14 | 276 | 201 | 3050 | 1100 | 1900 | 2600",
        "| YC-250GF | 250 | 313 | 230 | 288 | NTA855-G1A | 14 | 291 | 201 | 3050 | 1100 | 1900 | 2650",
        "| YC-280GF | 280 | 350 | 250 | 313 | MTAA11-G3 | 11 | 310 | 196 | 3050 | 1300 | 1750 | 2450",
        "| YC-280GF | 280 | 350 | 250 | 313 | NTA855-G2 | 14 | 321 | 201 | 3050 | 1300 | 1900 | 2500",
        "| YC-285GF | 285 | 356 | 260 | 325 | NTA855-G1B | 14 | 321 | 201 | 3050 | 1100 | 1900 | 3000",
        "| YC-310GF | 300 | 375 | 275 | 344 | NTA855-G2A | 14 | 343 | 201 | 3050 | 1100 | 1900 | 3050",
        "| YC-320GF | 310 | 388 | 280 | 350 | NTA855-G4 | 14 | 351 | 201 | 3050 | 1100 | 1900 | 3050",
        "| YC-330GF | 330 | 413 | 300 | 375 | NTAA855-G7 | 14 | 377 | 201 | 3250 | 1160 | 1900 | 3200",
        "| YC-350GF | 350 | 438 | 320 | 400 | NTAA855-G7A | 14 | 407 | 201 | 3250 | 1160 | 1900 | 3300",
        "| YC-360GF | 360 | 450 | 330 | 413 | NTAA855-G7A | 14 | 407 | 201 | 3250 | 1160 | 1900 | 3300"
      ]
    },
    {
      "n": 104,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| *YC-300GFH | 300 | 375 | 275 | 344 | KTA19-GH2 | 19 | 385 | 196 | 3300 | 1360 | 2030 | 4000",
        "| YC-330GF | 330 | 413 | 300 | 375 | KTA19-G2 | 19 | 369 | 196 | 3300 | 1360 | 2030 | 4000",
        "| YC-350GF | 350 | 438 | 320 | 400 | KTA19-G2 | 19 | 369 | 196 | 3300 | 1360 | 2030 | 4050",
        "| YC-400GF | 400 | 500 | 360 | 450 | KTA19-G3 | 19 | 448 | 196 | 3300 | 1360 | 2030 | 4350",
        "| YC-400GF | 400 | 500 | 360 | 450 | KTA19-G3A | 19 | 504 | 196 | 3300 | 1360 | 2030 | 4350",
        "| YC-450GF | 450 | 563 | 400 | 500 | KTA19-G3A | 19 | 504 | 196 | 3300 | 1360 | 2030 | 4800",
        "| YC-450GF | 450 | 563 | 400 | 500 | KTA19-G4 | 19 | 504 | 196 | 3300 | 1360 | 2030 | 4800",
        "| YC-500GF | 500 | 625 | 450 | 563 | KTAA19-G5 | 19 | 555 | 196 | 3500 | 1570 | 2050 | 4950",
        "| YC-520GF | 520 | 650 | 460 | 575 | KTAA19-G6 | 19 | 570 | 196 | 3500 | 1570 | 2050 | 4980",
        "| YC-520GF | 520 | 650 | 460 | 575 | KTA19-G8 | 19 | 575 | 196 | 3500 | 1570 | 2050 | 5000",
        "| YC-550GF | 550 | 688 | 500 | 625 | KTAA19-G6A | 19 | 610 | 196 | 3500 | 1570 | 2080 | 5020",
        "| YC-575GF | 570 | 713 | 520 | 650 | QSKTAA19-G3NR2 | 19 | 634 | 196 | 3500 | 1570 | 2080 | 5300"
      ]
    },
    {
      "n": 105,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YC-560GF | 560 | 700 | 500 | 625 | KT38-G | 38 | 615 | 196 | 4450 | 1650 | 2250 | 7400",
        "| YC-580GF | 640 | 800 | 580 | 725 | KT38-GA | 38 | 711 | 196 | 4450 | 1650 | 2250 | 7500",
        "| *YC-600GFH | 600 | 750 | 550 | 688 | KTA38-GH | 38 | 731 | 196 | 4450 | 1650 | 2250 | 7800",
        "| YC-660GF | 660 | 825 | 600 | 750 | KTA38-G2 | 38 | 731 | 196 | 4450 | 1650 | 2250 | 8200",
        "| YC-700GF | 700 | 875 | 630 | 788 | KTA38-G2 | 38 | 731 | 196 | 4550 | 1650 | 2350 | 8200",
        "| YC-710GF | 710 | 888 | 640 | 800 | KTA38-G2B | 38 | 789 | 196 | 4550 | 1650 | 2350 | 8230",
        "| YC-800GF | 800 | 1000 | 728 | 910 | KTA38-G2A | 38 | 895 | 196 | 4550 | 1650 | 2350 | 8300",
        "| YC-880GF | 880 | 1100 | 800 | 1000 | KTA38-G5 | 38 | 970 | 196 | 4650 | 1850 | 2450 | 8500",
        "| YC-1000GF | 1000 | 1250 | 900 | 1125 | KTA38-G9 | 38 | 1089 | 196 | 4650 | 2083 | 2450 | 8800",
        "| YC-1100GF | 1100 | 1375 | 1000 | 1250 | QSK38-G5 | 38 | 1224 | 196 | 4650 | 2083 | 2450 | 8800",
        "| YC-1100GF | 1100 | 1375 | 1000 | 1250 | KTA50-G3 | 50 | 1227 | 196 | 5105 | 2000 | 2238 | 9800",
        "| YC-1320GF | 1320 | 1650 | 1100 | 1375 | KTA50-G8 | 50 | 1429 | 196 | 5811 | 2033 | 2756 | 10300",
        "| YC-1320GF | 1320 | 1650 | 1200 | 1500 | KTA50-GS8 | 50 | 1429 | 196 | 5811 | 2033 | 2756 | 10300"
      ]
    },
    {
      "n": 106,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YC-220GF | 220 | 344 | 200 | 250 | NT855-GA | 14 | 257 | 201 | 3050 | 1100 | 1900 | 2650",
        "| YC-275GF | 275 | 344 | 250 | 313 | NTA855-G1 | 14 | 317 | 201 | 3050 | 1100 | 1900 | 2650",
        "| YC-300GF | 300 | 375 | 275 | 344 | NTA855-G1B | 14 | 347 | 201 | 3050 | 1100 | 1900 | 3000",
        "| YC-300GF | 300 | 375 | 275 | 344 | NTA855-G2 | 14 | 347 | 201 | 3050 | 1100 | 1900 | 3000",
        "| YC-350GF | 350 | 438 | 320 | 400 | NTA855-G3 | 14 | 399 | 201 | 3050 | 1100 | 1900 | 3200",
        "| YC-400GF | 400 | 500 | 360 | 450 | KTA19--G2 | 19 | 448 | 196 | 3300 | 1360 | 2030 | 4050",
        "| YC-450GF | 450 | 563 | 410 | 513 | KTA19--G3 | 19 | 511 | 196 | 3300 | 1360 | 2030 | 4350",
        "| YC-500GF | 500 | 625 | 450 | 563 | KTA19--G3A | 19 | 563 | 196 | 3300 | 1360 | 2030 | 4800",
        "| YC-500GF | 500 | 625 | 450 | 563 | KTA19--G4 | 19 | 563 | 196 | 3300 | 1360 | 2030 | 4800",
        "| YC-550GF | 550 | 688 | 500 | 625 | KTAA19--G5 | 19 | 605 | 196 | 3500 | 1570 | 2050 | 4950",
        "| YC-600GF | 600 | 750 | 550 | 688 | KTAA19--G6A | 19 | 664 | 196 | 3500 | 1570 | 2080 | 4980",
        "| YC-600GF | 600 | 750 | 550 | 688 | QSK19-G3NR2 | 19 | 669 | 196 | 3500 | 1570 | 2080 | 5300",
        "| YC-680GF | 680 | 850 | 620 | 775 | KT38-G | 38 | 747 | 196 | 4350 | 1650 | 2250 | 7400",
        "| YC-800GF | 800 | 1000 | 725 | 906 | KTA38-G2 | 38 | 895 | 196 | 4550 | 1650 | 2350 | 8200",
        "| YC-830GF | 830 | 1038 | 750 | 938 | KTA38-G2B | 38 | 920 | 196 | 4550 | 1650 | 2350 | 8250",
        "| YC-900GF | 900 | 1125 | 800 | 1000 | KTA38-G2A | 38 | 1007 | 196 | 4450 | 1650 | 2350 | 8300",
        "| YC-1000GF | 1000 | 1250 | 900 | 1125 | KTA38-G4 | 38 | 1112 | 196 | 4650 | 1850 | 2450 | 8500",
        "| YC-1100GF | 1100 | 1375 | 1000 | 1250 | KTA38-G9 | 38 | 1220 | 196 | 4650 | 1850 | 2450 | 8800",
        "| YC-1150GF | 1150 | 1438 | 960 | 1200 | QSK38-G5 | 38 | 1280 | 196 | 4550 | 1650 | 2350 | 9000",
        "| YC-1250GF | 1250 | 1563 | 1135 | 1419 | KTA50-G3 | 50 | 1380 | 196 | 5105 | 2000 | 2238 | 9800",
        "| YC-1500GF | 1500 | 1875 | 1260 | 1575 | KTA50-G9 | 50 | 1657 | 196 | 5811 | 2033 | 2756 | 10626"
      ]
    },
    {
      "n": 107,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YC-8.8GF | 8.8 | 11 | 8 | 10 | X1.3-G2 | 1.3 | 11.5 | 2.5 | 1345 | 650 | 1050 | 495",
        "| YC-22GF | 22 | 27.5 | 20 | 25 | X2.5-G2 | 2.5 | 27 | 5.5 | 1385 | 720 | 1153 | 586",
        "| YC-30GF | 30 | 38 | 28 | 35 | X3.3-G1 | 3.3 | 36 | 8 | 1405 | 750 | 1155 | 648",
        "| YC-35GF | 35 | 44 | 32 | 40 | S3.8-G4 | 3.8 | 41 | 9 | 1653 | 830 | 1225 | 1040",
        "| YC-44GF | 44 | 55 | 40 | 50 | S3.8-G6 | 3.8 | 51 | 11 | 1653 | 830 | 1225 | 1060",
        "| YC-53GF | 53 | 66 | 48 | 60 | S3.8-G7 | 3.8 | 61 | 13 | 1740 | 830 | 1311 | 1180",
        "| YC-72GF | 72 | 90 | 66 | 82 | QSB5-G3 | 5 | 94 | 18.8 | 2140 | 946 | 1488 | 1450",
        "| YC-80GF | 80 | 100 | 73 | 91 | QSB5-G4 | 5 | 103 | 21.4 | 2140 | 946 | 1525 | 1500",
        "| YC-88GF | 88 | 110 | 109 | 100 | QSB5-G5 | 5 | 113 | 23 | 2140 | 946 | 1525 | 1500",
        "| YC-120GF | 120 | 150 | 108 | 136 | QSB5-G6 | 5 | 144 | 28.8 | 2140 | 946 | 1525 | 1550",
        "| YC-140GF | 140 | 175 | 120 | 150 | QSB7-G3 | 7 | 174 | 34.5 | 2224 | 1081 | 1560 | 1820",
        "| YC-160GF | 160 | 200 | 144 | 180 | QSB7-G4 | 7 | 196 | 40.8 | 2224 | 1081 | 1560 | 1880",
        "| YC-176GF | 176 | 220 | 160 | 200 | QSB7-G5 | 7 | 213 | 46 | 2224 | 1081 | 1560 | 1920",
        "| YC-200GF | 200 | 250 | 180 | 225 | QSL9-G2 | 9 | 231 | 58.8 | 2730 | 1160 | 1680 | 3150",
        "| YC-220GF | 220 | 275 | 200 | 250 | QSL9-G3 | 9 | 257 | 58.8 | 2730 | 1160 | 1680 | 3190",
        "| YC-264GF | 264 | 330 | 240 | 300 | QSL9-G5 | 9 | 310 | 70.3 | 2730 | 1160 | 1680 | 3250",
        "| YC-400GF | 400 | 500 | 364 | 455 | QSX15-G6 | 15 | 459 | 92 | 3510 | 1475 | 1950 | 4320",
        "| YC-440GF | 440 | 550 | 400 | 500 | QSX15-G8 | 15 | 500 | 92 | 3510 | 1475 | 1950 | 4410",
        "| YC-528GF | 528 | 660 | 480 | 600 | QSK19-G2 | 19 | 605 | 120 | 3650 | 1525 | 1950 | 4570"
      ]
    },
    {
      "n": 107,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YC-560GF | 560 | 700 | 509 | 636 | VTA28-G5 | 28 | 612 | 126 | 4080 | 1830 | 2210 | 6040",
        "| YC-572GF | 572 | 715 | 520 | 650 | QSK19-G3 | 19 | 634 | 130 | 3650 | 1525 | 1950 | 4620",
        "| YC-648GF | 648 | 810 | 600 | 750 | QSK23-G2 | 23 | 720 | 171.8 | 4410 | 1740 | 2215 | 6595",
        "| YC-660GF | 660 | 825 | 600 | 750 | VTA28-G6 | 28 | 722 | 142 | 4047 | 1648 | 2187 | 6040",
        "| YC-720GF | 720 | 900 | 656 | 820 | QSK23-G3 | 23.15 | 765 | 178.7 | 4420 | 1740 | 2215 | 6682",
        "| YC-720GF | 720 | 900 | 648 | 815 | QSK23-G9 | 23.15 | 791 | 178.7 | 4420 | 1740 | 2215 | 6682",
        "| YC-800GF | 800 | 1000 | 728 | 910 | QST30-G3 | 30.48 | 895 | 201 | 4450 | 1800 | 2250 | 7150",
        "| YC-880GF | 880 | 1100 | 800 | 1000 | QST30-G4 | 30.48 | 970 | 223 | 4450 | 1800 | 2250 | 7560",
        "| YC-880GF | 880 | 1100 | 800 | 1000 | KTA38-G5 | 30.48 | 970 | 236 | 4650 | 1850 | 2450 | 8500",
        "| YC-1000GF | 1000 | 1250 | 900 | 1125 | KTA38-G9 | 37.8 | 1089 | 231 | 4565 | 2083 | 2450 | 8800",
        "| YC-1000GF | 1000 | 1250 | 908 | 1135 | QSA38-G2 | 38 | 1097 | 233 | 4680 | 2083 | 2450 | 8800",
        "| YC-1100GF | 1100 | 1375 | 1000 | 1250 | KTA50-G3 | 50.3 | 1227 | 296 | 5105 | 2000 | 2338 | 10075",
        "| YC-1120GF | 1120 | 1400 | 1000 | 1250 | QSK38-G5 | 38 | 1227 | 252 | 4680 | 2083 | 2450 | 9000",
        "| YC-1232GF | 1232 | 1540 | 1120 | 1400 | QSK50-G3 | 50.3 | 1401 | 290.6 | 5811 | 2033 | 2756 | 10626",
        "| YC-1340GF | 1340 | 1675 | 1120 | 1400 | KTA50-G8 | 50.3 | 1429 | 301 | 5811 | 2033 | 2756 | 10626",
        "| YC-1340GF | 1340 | 1675 | 1200 | 1500 | KTA50-GS8 | 50.3 | 1429 | 309 | 5811 | 2033 | 2756 | 10626",
        "| YC-1360GF | 1360 | 1700 | 1232 | 1540 | QSK50-G4 | 50.3 | 1477 | 298 | 5811 | 2033 | 2756 | 10626",
        "| YC-1460GF | 1460 | 1825 | 1320 | 1650 | QSK50-G7 | 50.3 | 1581 | 319 | 5811 | 2033 | 2756 | 10626",
        "| YC-1600GF | 1600 | 2000 | 1460 | 1825 | QSK60-G12 | 60 | 1740 | 362 | 6175 | 2287 | 2537 | 15200",
        "| YC-1650GF | 1650 | 2063 | 1500 | 1875 | QSK60-G3 | 60 | 1750 | 355 | 6175 | 2287 | 2537 | 15152",
        "| YC-1650GF | 1650 | 2063 | 1500 | 1875 | QSK60-G7 | 60 | 1790 | 372 | 6175 | 2287 | 2537 | 15200",
        "| YC-1800GF | 1800 | 2255 | 1627 | 2034 | QSK60-G4 | 60 | 1915 | 394 | 6175 | 2287 | 2537 | 15366",
        "| YC-1800GF | 1800 | 2250 | 1600 | 2000 | QSK60-G11 | 60 | 1955 | 396 | 6175 | 2287 | 2537 | 15366",
        "| YC-2000GF | 2000 | 2500 | 1600 | 2000 | QSK60-G13 | 60 | 2145 | 446 | 6175 | 2494 | 3116 | 17217",
        "| YC-2000GF | 2000 | 2500 | 1800 | 2250 | QSK60-G8 | 60 | 2145 | 446 | 6175 | 2494 | 3116 | 17217",
        "| YC-2600GF | 2660 | 3325 | 2400 | 3000 | QSK78-G6 | 77.6 | 2790 | 592 | 7158 | 2251 | 2536 | 25280"
      ]
    },
    {
      "n": 108,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YC-50GF | 50 | 63 | 45 | 56 | 4BT3.3-G3 | 3.3 | 61 | 11.5 | 1753 | 930 | 1256 | 1100",
        "| YC-80GF | 80 | 100 | 72 | 90 | QSB5-G3 | 5 | 108 | 18.8 | 3500 | 1570 | 2080 | 5300",
        "| YC-90GF | 90 | 113 | 82 | 103 | QSB5-G4 | 5 | 119 | 21.4 | 4593 | 1502 | 2086 | 6400",
        "| YC-100GF | 100 | 125 | 90 | 113 | QSB5-G5 | 5 | 131 | 23 | 4593 | 1502 | 2086 | 6500",
        "| YC-125GF | 125 | 156 | 113 | 141 | QSB5-G6 | 5 | 155 | 28.8 | 4593 | 1502 | 2086 | 6700",
        "| YC-150GF | 150 | 188 | 135 | 169 | QSB7-G3 | 7 | 186 | 34.5 | 2656 | 1100 | 1658 | 1572",
        "| YC-175GF | 175 | 219 | 160 | 200 | QSB7-G4 | 7 | 215 | 40.8 | 2656 | 1100 | 1658 | 1670",
        "| YC-200GF | 200 | 250 | 180 | 225 | QSB7-G5 | 7 | 241 | 46 | 2656 | 1100 | 1658 | 1670",
        "| YC-250GF | 250 | 313 | 227 | 284 | QSL9-G2 | 9 | 297 | 58.8 | 3135 | 1100 | 1928 | 2171",
        "| YC-250GF | 250 | 313 | 227 | 284 | QSL9-G3 | 9 | 297 | 58.8 | 3135 | 1100 | 1928 | 2394",
        "| YC-300GF | 300 | 375 | 275 | 344 | QSL9-G5 | 9 | 355 | 70.3 | 3135 | 1100 | 1928 | 2394",
        "| YC-400GF | 400 | 500 | 360 | 450 | QSX15-G6 | 15 | 455 | 92 | 3427 | 1500 | 2066 | 4121",
        "| YC-400GF | 400 | 500 | 360 | 450 | QSX15-G8 | 15 | 455 | 92 | 3427 | 1500 | 2066 | 4121",
        "| YC-450GF | 450 | 563 | 410 | 513 | QSX15-G7 | 15 | 511 | 104.8 | 3427 | 1500 | 2066 | 4121",
        "| YC-500GF | 500 | 625 | 450 | 563 | QSX15-G9 | 15 | 563 | 115 | 3427 | 1500 | 2066 | 4271",
        "| YC-500GF | 500 | 625 | 455 | 569 | KTA19-G4 | 19 | 563 | 116.3 | 3427 | 1500 | 2066 | 4271"
      ]
    },
    {
      "n": 108,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YC-600GF | 600 | 750 | 545 | 681 | QSK19-G4 | 19 | 669 | 139.3 | 3500 | 1570 | 2080 | 5200",
        "| YC-600GF | 600 | 750 | 545 | 681 | VTA28-G5 | 28 | 671 | 142 | 3500 | 1570 | 2080 | 5300",
        "| YC760GF | 760 | 950 | 700 | 875 | QSK23-G2 | 23 | 847 | 171.8 | 4593 | 1502 | 2086 | 6500",
        "| YC-800GF | 800 | 1000 | 728 | 910 | QSK23-G3 | 23 | 895 | 178.7 | 4593 | 1502 | 2086 | 6700",
        "| YC-900GF | 900 | 1125 | 820 | 1025 | QST30-G3 | 30 | 1007 | 201 | 4300 | 1448 | 2086 | 7150",
        "| YC-1000GF | 1000 | 1250 | 910 | 1138 | QST30-G4 | 30 | 1112 | 223 | 4547 | 1702 | 2332 | 7700",
        "| YC-1160GF | 1160 | 1450 | 965 | 1206 | QSK38-G5 | 38 | 1279 | 236 | 4650 | 1850 | 2450 | 8800",
        "| YC-1250GF | 1250 | 1563 | 1135 | 1419 | KTA50-G3 | 50 | 1380 | 296 | 5105 | 2000 | 2238 | 9000",
        "| YC-1400GF | 1400 | 1750 | 1275 | 1594 | QSK50-G3 | 50 | 1559 | 332 | 5105 | 2000 | 2238 | 9300",
        "| YC-1500GF | 1500 | 1875 | 1300 | 1625 | KTA50-G9 | 50 | 1656 | 337 | 5105 | 2000 | 2238 | 9600",
        "| YC-1500GF | 1500 | 1875 | 1365 | 1706 | QSK50-G4 | 50 | 1656 | 390 | 5105 | 2000 | 2238 | 9600",
        "| YC-2000GF | 2000 | 2500 | 1825 | 2281 | QSK60-G6 | 60 | 2180 | 452 | 6175 | 2287 | 2537 | 14300",
        "| YC-2000GF | 2000 | 2500 | 1825 | 2281 | QSK60-G7 | 60 | 2180 | 452 | 6175 | 2287 | 2537 | 14500",
        "| YC-2000GF | 2000 | 2500 | 1825 | 2281 | QSK60-G12 | 60 | 2180 | 452 | 6175 | 2300 | 2650 | 15500"
      ]
    },
    {
      "n": 109,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YCG-440GF | 440 | 550 | 400 | 500 | KTA19-G3A | 19 | 504 | 103 | 4450 | 1550 | 2250 | 7485",
        "| YCG-440GF | 440 | 550 | 400 | 500 | QSX15-G8 | 15 | 500 | 103 | 4450 | 1650 | 2250 | 7500",
        "| YCG-550GF | 550 | 688 | 500 | 625 | VTA28--G5 | 28 | 612 | 136 | 5131 | 1423 | 1942 | 9239",
        "| YCG-560GF | 560 | 700 | 500 | 625 | KT38-G | 38 | 615 | 136 | 5584 | 1650 | 2250 | 9940",
        "| YCG-640GF | 640 | 800 | 580 | 725 | KT38-GA | 38 | 711 | 146 | 5584 | 1650 | 2250 | 10325",
        "| YCG-660GF | 660 | 825 | 600 | 750 | KTA38-G2 | 38 | 731 | 151 | 5584 | 1650 | 2350 | 10325",
        "| YCG-660GF | 660 | 825 | 600 | 750 | VTA28-G6 | 28 | 721 | 147 | 5584 | 1650 | 2350 | 10325",
        "| YCG-660GF | 660 | 825 | 600 | 750 | QSK23-G2 | 23 | 720 | 147 | 5584 | 1650 | 2350 | 10525",
        "| YCG-770GF | 770 | 963 | 700 | 875 | KTA38-G2A | 38 | 895 | 177 | 5534 | 1650 | 2350 | 10710",
        "| YCG-800GF | 800 | 1000 | 730 | 913 | KTA38-G2A | 38 | 895 | 177 | 5534 | 1650 | 2350 | 10710",
        "| YCG-800GF | 800 | 1000 | 730 | 913 | QST30-G3 | 30 | 895 | 184 | 5298 | 1500 | 2082 | 9860",
        "| YCG-880GF | 880 | 1100 | 800 | 1000 | KTA38-G5 | 38 | 970 | 209 | 5481 | 1850 | 2450 | 11034",
        "| YCG-880GF | 880 | 1100 | 800 | 1000 | QST30-G4 | 30 | 970 | 202 | 5378 | 1500 | 2082 | 10534",
        "| YCG-1000GF | 1000 | 1250 | 900 | 1125 | KTA38-G9 | 38 | 1089 | 231 | 5541 | 2083 | 2450 | 11554",
        "| YCG-1000GF | 1000 | 1250 | 900 | 1125 | QSK38-G2 | 38 | 1097 | 224 | 5541 | 2083 | 2450 | 11554",
        "| YCG-1100GF | 1100 | 1375 | 1000 | 1250 | KTA50-G3 | 50 | 1227 | 261 | 6021 | 2000 | 2238 | 12250",
        "| YCG-1320GF | 1320 | 1650 | 1120 | 1400 | KTA50-G8 | 50 | 1429 | 288 | 6682 | 2033 | 2756 | 13416",
        "| YCG-1320GF | 1320 | 1650 | 1200 | 1500 | KTA50-GS8 | 50 | 1429 | 309 | 6682 | 2033 | 2756 | 13416",
        "| YCG-1460GF | 1460 | 1825 | 1320 | 1650 | QSK50-G7 | 50 | 1581 | 312 | 6662 | 2033 | 2756 | 13450",
        "| YCG-1650GF | 1650 | 2063 | 1500 | 1875 | QSK60-G3 | 60 | 1790 | 355 | 7026 | 2287 | 2537 | 18264",
        "| YCG-1800GF | 1800 | 2250 | 1600 | 2000 | QSK60-G4 | 60 | 1915 | 394 | 7204 | 2300 | 2537 | 18684",
        "| YCG-2000GF | 2000 | 2500 | 1800 | 2250 | QSK60-G8 | 60 | 2145 | 446 | 7194 | 2494 | 3116 | 20485"
      ]
    },
    {
      "n": 110,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| YCG-450GF | 450 | 563 | 400 | 500 | KTA19-G3 | 19 | 511 | 87 | 4494 | 1650 | 2050 | 7035",
        "| YCG-450GF | 450 | 563 | 400 | 500 | QSX15-G7 | 15 | 511 | | 4450 | 1650 | 2250 | 7500",
        "| YCG-500GF | 500 | 625 | 450 | 563 | KTA19-G3A | 19 | 563 | 89 | 4494 | 1650 | 2050 | 7100",
        "| YCG-500GF | 500 | 625 | 450 | 563 | QSX15-G9 | 15 | 563 | | 4450 | 1650 | 2250 | 7560",
        "| YCG-550GF | 550 | 688 | 480 | 600 | KTAA19-G5 | 19 | 605 | 74 | 4584 | 1650 | 2050 | 7490",
        "| YCG-550GF | 550 | 688 | 500 | 625 | KTAA19-G6A | 19 | 664 | 74 | 4584 | 1650 | 2050 | 7490",
        "| YCG-600GF | 600 | 750 | 550 | 688 | KTA19-G3?NR2 | 19 | 669 | 87 | 4584 | 1650 | 2050 | 7500",
        "| YCG-600GF | 600 | 750 | 550 | 688 | QSK19-G4 | 19 | 669 | | 4584 | 1650 | 2050 | 7500",
        "| YCG-600GF | 600 | 750 | 545 | 681 | VTA28-G5 | 28 | 671 | 136 | 5131 | 1423 | 1942 | 9239",
        "| YCG-660GF | 660 | 825 | 600 | 750 | QSK23-G5 | 23 | 746 | 150 | 5647 | 1502 | 2086 | 8725",
        "| YCG-680GF | 680 | 850 | 620 | 775 | KT38-G | 38 | 747 | 150 | 5364 | 1650 | 2250 | 9625",
        "| YCG-770GF | 770 | 963 | 700 | 875 | QSK23-G2 | 23 | 854 | 150 | 5344 | 1502 | 2086 | 8910",
        "| YCG-800GF | 800 | 1000 | 720 | 900 | KTA38-G2 | 38 | 895 | 151 | 5301 | 1650 | 2350 | 10610",
        "| YCG-800GF | 800 | 1000 | 728 | 910 | QSK23-G3 | 23 | 895 | 147 | 5378 | 1502 | 2086 | 9110",
        "| YCG-830GF | 830 | 1038 | 750 | 938 | KTA38-G2B | 38 | 920 | 155 | 5301 | 1650 | 2350 | 10710",
        "| YCG-880GF | 880 | 1100 | 800 | 1000 | KTA38-G2A | 38 | 1007 | 173 | 5301 | 1650 | 2350 | 10710",
        "| YCG-880GF | 880 | 1100 | 800 | 1000 | QST30-G3 | 30 | 1007 | 168 | 5131 | 1500 | 2082 | 9684",
        "| YCG-1000GF | 1000 | 1250 | 900 | 1125 | KTA38-G4 | 38 | 1112 | 184 | 5577 | 1850 | 2450 | 11254",
        "| YCG-1000GF | 1000 | 1250 | 900 | 1125 | QST30-G4 | 30 | 1112 | 184 | 5463 | 1702 | 2332 | 10150",
        "| YCG-1100GF | 1100 | 1375 | 1000 | 1250 | KTA38-G9 | 38 | 1220 | 196 | 5481 | 1860 | 2660 | 11850",
        "| YCG-1150GF | 1150 | 1438 | 1000 | 1250 | QSK38-G5 | 38 | 1280 | 190 | 5566 | 1850 | 2450 | 10950",
        "| YCG-1250GF | 1250 | 1563 | 1100 | 1375 | KTA50-G3 | 50 | 1380 | 238 | 6021 | 2000 | 2238 | 11450",
        "| YCG-1400GF | 1400 | 1750 | 1250 | 1563 | QSK50-G3 | 50 | 1559 | 260 | 5904 | 2000 | 2238 | 12416",
        "| YCG-1500GF | 1500 | 1875 | 1300 | 1625 | KTA50-G9 | 50 | 1657 | 265 | 5904 | 2000 | 2238 | 12716",
        "| YCG-1550GF | 1550 | 1938 | 1400 | 1750 | QSK50-G4 | 50 | 1656 | 285 | 5904 | 2000 | 2238 | 12716",
        "| YCG-1800GF | 1800 | 2225 | 1600 | 2000 | QSK60-G6 | 60 | 2180 | 312 | 7214 | 2287 | 2537 | 17685",
        "| YCG-2000GF | 2000 | 2500 | 1825 | 2281 | QSK60-G7 | 60 | 2032 | 364 | 7204 | 2287 | 2537 | 18684",
        "| YCG-2000GF | 2000 | 2500 | 1825 | 2281 | QSK60-G12 | 60 | 2180 | 430 | 7194 | 2300 | 2650 | 18768"
      ]
    },
    {
      "n": 111,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 常用功率 Normal Power | 转速/频率 Rev/Frequency | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | RPM | Hz | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| CCFJ-40GF | 40 | 50 | 1500 | 50 | 4BTA3.9-GM | 3.9 | 47 | 213 | 1750 | 850 | 1250 | 850",
        "| CCFJ-64GF | 64 | 80 | 1500 | 50 | 6BT5.9-GM | 5.9 | 83 | 212 | 2050 | 950 | 1270 | 980",
        "| CCFJ-75GF | 75 | 94 | 1500 | 50 | 6BT5.9-GM | 5.9 | 83 | 212 | 2050 | 950 | 1270 | 1100",
        "| CCFJ-90GF | 90 | 113 | 1500 | 50 | 6BTA5.9-GM | 5.9 | 100 | 212 | 2050 | 950 | 1270 | 1200",
        "| CCFJ-100GF | 100 | 125 | 1500 | 50 | 6BTAA5.9-GM | 5.9 | 115 | 212 | 2050 | 950 | 1270 | 1300",
        "| CCFJ-120GF | 120 | 150 | 1500 | 50 | 6CTA8.3-GM | 8.3 | 155 | 212 | 2400 | 1050 | 1270 | 1650",
        "| CCFJ-140GF | 140 | 175 | 1500 | 50 | 6CTA8.3-GM | 8.3 | 155 | 212 | 2400 | 1050 | 1270 | 1800",
        "| CCFJ-150GF | 150 | 188 | 1500 | 50 | NT855-DM | 14 | 180 | 201 | 2800 | 1250 | 1650 | 2200",
        "| CCFJ-180GF | 180 | 225 | 1500 | 50 | NT855-DM | 14 | 205 | 201 | 2800 | 1250 | 1650 | 2300",
        "| CCFJ-200GF | 200 | 250 | 1500 | 50 | NTA855-DM | 14 | 240 | 201 | 3000 | 1250 | 1700 | 2400",
        "| CCFJ-220GF | 220 | 275 | 1500 | 50 | NTA855-DM | 14 | 264 | 201 | 3000 | 1250 | 1700 | 2450",
        "| CCFJ-250GF | 250 | 313 | 1500 | 50 | NTA855-DM | 14 | 284 | 201 | 3000 | 1250 | 1700 | 2550",
        "| CCFJ-275GF | 275 | 344 | 1500 | 50 | NTA855-DM | 14 | 306 | 201 | 3050 | 1250 | 1750 | 2600",
        "| CCFJ-280GF | 280 | 350 | 1500 | 50 | NTA855-DM | 14 | 317 | 201 | 3050 | 1250 | 1750 | 2800",
        "| CCFJ-300GF | 300 | 375 | 1500 | 50 | KTA19-DM | 19 | 336 | 196 | 3250 | 1450 | 1950 | 4000",
        "| CCFJ-350GF | 350 | 438 | 1500 | 50 | KTA19-DM | 19 | 392 | 196 | 3250 | 1450 | 1950 | 4200",
        "| CCFJ-400GF | 400 | 500 | 1500 | 50 | KTA19-DM | 19 | 448 | 196 | 3300 | 1450 | 2100 | 4600",
        "| CCFJ-500GF | 500 | 625 | 1500 | 50 | KT38-DM | 38 | 560 | 196 | 4400 | 1900 | 2100 | 7400",
        "| CCFJ-600GF | 600 | 750 | 1500 | 50 | KTA38-DM | 38 | 664 | 196 | 4500 | 1900 | 2100 | 7800",
        "| CCFJ-720GF | 720 | 900 | 1500 | 50 | KTA38-DM | 38 | 814 | 196 | 4500 | 1900 | 2100 | 8300",
        "| CCFJ-800GF | 800 | 1000 | 1500 | 50 | KTA38-DM | 38 | 880 | 196 | 4500 | 1900 | 2100 | 8500"
      ]
    },
    {
      "n": 112,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 常用功率 Normal Power | 转速/频率 Rev/Frequency | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | RPM | Hz | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| CCFJ-50GF | 50 | 63 | 1800 | 60 | 4BTA3.9-GM | 3.9 | 65 | 213 | 1750 | 850 | 1250 | 850",
        "| CCFJ-90GF | 90 | 113 | 1800 | 60 | 6BT5.9-GM | 5.9 | 100 | 212 | 2050 | 950 | 1270 | 1200",
        "| CCFJ-100GF | 100 | 125 | 1800 | 60 | 6BTA5.9-GM | 5.9 | 120 | 212 | 2050 | 950 | 1270 | 1300",
        "| CCFJ-115GF | 115 | 144 | 1800 | 60 | 6CT8.3-GM | 8.3 | 129 | 212 | 2400 | 1050 | 1270 | 1600",
        "| CCFJ-160GF | 160 | 200 | 1800 | 60 | 6CTA8.3-GM | 8.3 | 175 | 212 | 2400 | 1050 | 1270 | 1850",
        "| CCFJ-250GF | 250 | 313 | 1800 | 60 | NTA855-DM | 14 | 287 | 201 | 3000 | 1250 | 1700 | 255",
        "| CCFJ-275GF | 275 | 344 | 1800 | 60 | NTA855-DM | 14 | 313 | 201 | 3050 | 1250 | 1750 | 2600",
        "| CCFJ-350GF | 350 | 438 | 1800 | 60 | KTA19-DM | 19 | 392 | 196 | 3250 | 1450 | 1950 | 4200",
        "| CCFJ-410GF | 410 | 513 | 1800 | 60 | KTA19-DM | 19 | 463 | 196 | 3300 | 1450 | 1950 | 4600",
        "| CCFJ-450GF | 450 | 563 | 1800 | 60 | KTA19-DM | 19 | 507 | 196 | 3300 | 1450 | 1950 | 4800",
        "| CCFJ-620GF | 620 | 755 | 1800 | 60 | KT38-DM | 38 | 679 | 196 | 4500 | 1900 | 2100 | 7800",
        "| CCFJ-700GF | 700 | 875 | 1800 | 60 | KTA38-DM | 38 | 768 | 196 | 4500 | 1900 | 2100 | 8000",
        "| CCFJ-900GF | 900 | 1125 | 1800 | 60 | KTA38-DM | 38 | 1007 | 196 | 4500 | 1900 | 2100 | 8500"
      ]
    },
    {
      "n": 113,
      "title": "盐城发电设备有限公司",
      "header": [
        "| 发电机组型号 Generator Model | 常用功率 Normal Power | 转速/频率 Rev/Frequency | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight",
        "| KW | KVA | RPM | Hz | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"
      ],
      "rows": [
        "| CCFJ-500GF | 500 | 625 | 1500 | 50 | VTA28-DM | 28 | 560 | 122 | 4000 | 1450 | 1950 | 6600",
        "| CCFJ-550GF | 550 | 688 | 1800 | 60 | VTA28-DM | 28 | 608 | 135 | 4000 | 1450 | 1950 | 6600",
        "| CCFJ-560GF | 560 | 700 | 1500 | 50 | KTA38-DM | 38 | 634 | 141 | 4500 | 1650 | 1950 | 7800",
        "| CCFJ-600GF | 600 | 750 | 1500 | 50 | KTA38-DM | 38 | 664 | 157 | 4500 | 1650 | 1950 | 8000",
        "| CCFJ-680GF | 680 | 850 | 1800 | 60 | KTA38-DM | 38 | 768 | 172 | 4500 | 1650 | 1950 | 8200",
        "| CCFJ-750GF | 750 | 938 | 1500 | 50 | KTA38-DM | 38 | 806 | 190 | 4500 | 1650 | 1950 | 8300",
        "| CCFJ-780GF | 780 | 975 | 1800 | 60 | KTA38-DM | 38 | 821 | 197 | 4500 | 1650 | 1950 | 8300",
        "| CCFJ-800GF | 800 | 1000 | 1500 | 50 | KTA38-DM | 38 | 880 | 202 | 4550 | 1850 | 1950 | 8500",
        "| CCFJ-840GF | 840 | 1050 | 1800 | 60 | KTA38-DM | 38 | 910 | 215 | 4550 | 1850 | 1950 | 8500",
        "| CCFJ-900GF | 900 | 1125 | 1500 | 50 | QSK38-DM | 38 | 984 | 231 | 4550 | 1850 | 1950 | 8500",
        "| CCFJ-950GF | 950 | 1188 | 1500 | 50 | KTA50-DM | 50 | 1007 | 240 | 5100 | 1900 | 2100 | 9700",
        "| CCFJ-960GF | 960 | 1200 | 1800 | 60 | KTA50-DM | 50 | 1141 | 243 | 5100 | 1900 | 2100 | 9700",
        "| CCFJ-1000GF | 1000 | 1250 | 1500 | 50 | KTA50-DM | 50 | 1097 | 253 | 5100 | 1900 | 2100 | 9800",
        "| CCFJ-1020GF | 1020 | 1275 | 1800 | 60 | KTA50-DM | 50 | 1141 | 258 | 5100 | 1900 | 2100 | 9800",
        "| CCFJ-1120GF | 1120 | 1400 | 1500 | 50 | QSK50-DMT | 50 | 1216 | 274 | 5150 | 1900 | 2100 | 10000",
        "| CCFJ-1200GF | 1200 | 1500 | 1800 | 60 | QSK50-DMT | 50 | 1343 | 309 | 5150 | 1900 | 2100 | 10000",
        "| CCFJ-1360GF | 1360 | 1700 | 1500 | 50 | QSK60-DMT | 60 | 1563 | 333 | 6000 | 2200 | 2500 | 14800",
        "| CCFJ-1500GF | 1500 | 1875 | 1500 | 50 | QSK60-DMT | 60 | 1563 | 355 | 6000 | 2200 | 2500 | 14800",
        "| CCFJ-1660GF | 1600 | 2075 | 1800 | 60 | QSK60-DMT | 60 | 1900 | 407 | 6150 | 2200 | 2500 | 15200",
        "| CCFJ-1800GF | 1800 | 2250 | 1800 | 60 | QSK60-DMT | 60 | 1900 | 446 | 6150 | 2200 | 2500 | 15200"
      ]
    }
  ]
}
