{
  "id": "zhengchi-power",
  "country": "CN",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": null,
    "zh": "正驰动力有限公司",
    "brands": [
      "正驰"
    ]
  },
  "website": "https://www.zcdl.com.cn/",
  "hq": {
    "province": "Jiangsu",
    "city": "Yangzhou"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Nhà máy tổ máy ở khu công nghệ cao Dương Châu, Giang Tô; tự thiết kế, sản xuất, bán và bảo hành",
      "src": [
        1,
        2
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组 (tổ máy diesel)",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Trang 'Sản phẩm' ghi '10KW-280KW' nhưng không rõ của dòng nào, nên không dùng làm dải công suất",
    "Không thấy năm thành lập, chứng chỉ, tên tiếng Anh"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.zcdl.com.cn/",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "地　　址：江苏省扬州市高新技术开发区中曼路"
      ],
      "file": "sources/zhengchi-power/1.md"
    },
    {
      "n": 2,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=1",
      "accessedAt": "2026-10-29",
      "tier": "A",
      "quote": [
        "正驰动力有限公司 有限公司位于“中国发电组之乡”江苏扬州。公司集设计、研发、生产、销售、售后为一体"
      ],
      "file": "sources/zhengchi-power/2.md"
    },
    {
      "n": 101,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=35",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数"
      ],
      "file": "sources/zhengchi-power/101.md"
    },
    {
      "n": 102,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=90",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/102.md"
    },
    {
      "n": 103,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=89",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/103.md"
    },
    {
      "n": 104,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=133",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/104.md"
    },
    {
      "n": 105,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=88",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/105.md"
    },
    {
      "n": 106,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=132",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/106.md"
    },
    {
      "n": 107,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=87",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/107.md"
    },
    {
      "n": 108,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=131",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/108.md"
    },
    {
      "n": 109,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=130",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/109.md"
    },
    {
      "n": 110,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=86",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/110.md"
    },
    {
      "n": 111,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=129",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/111.md"
    },
    {
      "n": 112,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=128",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/112.md"
    },
    {
      "n": 113,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=85",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/113.md"
    },
    {
      "n": 114,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=127",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/114.md"
    },
    {
      "n": 115,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=84",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/115.md"
    },
    {
      "n": 116,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=83",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/116.md"
    },
    {
      "n": 117,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=126",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/117.md"
    },
    {
      "n": 118,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=125",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/118.md"
    },
    {
      "n": 119,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=82",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/119.md"
    },
    {
      "n": 120,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=81",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/120.md"
    },
    {
      "n": 121,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=80",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/121.md"
    },
    {
      "n": 122,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=79",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/122.md"
    },
    {
      "n": 123,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=78",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/123.md"
    },
    {
      "n": 124,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=77",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/124.md"
    },
    {
      "n": 125,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=76",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/125.md"
    },
    {
      "n": 126,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=75",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/126.md"
    },
    {
      "n": 127,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=74",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/127.md"
    },
    {
      "n": 128,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=73",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/128.md"
    },
    {
      "n": 129,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=72",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/129.md"
    },
    {
      "n": 130,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=71",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/130.md"
    },
    {
      "n": 131,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=70",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/131.md"
    },
    {
      "n": 132,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=69",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/132.md"
    },
    {
      "n": 133,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=151",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/133.md"
    },
    {
      "n": 134,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=68",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/134.md"
    },
    {
      "n": 135,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=67",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/135.md"
    },
    {
      "n": 136,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=66",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/136.md"
    },
    {
      "n": 137,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=65",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/137.md"
    },
    {
      "n": 138,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=64",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/138.md"
    },
    {
      "n": 139,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=63",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/139.md"
    },
    {
      "n": 140,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=62",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/140.md"
    },
    {
      "n": 141,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=61",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/141.md"
    },
    {
      "n": 142,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=60",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/142.md"
    },
    {
      "n": 143,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=59",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/143.md"
    },
    {
      "n": 144,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=58",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/144.md"
    },
    {
      "n": 145,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=57",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/145.md"
    },
    {
      "n": 146,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=56",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/146.md"
    },
    {
      "n": 147,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=55",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/147.md"
    },
    {
      "n": 148,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=54",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/148.md"
    },
    {
      "n": 149,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=53",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/149.md"
    },
    {
      "n": 150,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=52",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/150.md"
    },
    {
      "n": 151,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=51",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/151.md"
    },
    {
      "n": 152,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=50",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/152.md"
    },
    {
      "n": 153,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=49",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/153.md"
    },
    {
      "n": 154,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=48",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/154.md"
    },
    {
      "n": 155,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=47",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/155.md"
    },
    {
      "n": 156,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=46",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/156.md"
    },
    {
      "n": 157,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=45",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/157.md"
    },
    {
      "n": 158,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=44",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/158.md"
    },
    {
      "n": 159,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=43",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/159.md"
    },
    {
      "n": 160,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=42",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "file": "sources/zhengchi-power/160.md"
    },
    {
      "n": 161,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=41",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数"
      ],
      "file": "sources/zhengchi-power/161.md"
    },
    {
      "n": 162,
      "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=39",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数"
      ],
      "file": "sources/zhengchi-power/162.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-29",
  "checkedBy": "discover-bot",
  "specTables": [
    {
      "n": 101,
      "title": "沃尔沃发电机 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数",
        "| 主用 | 备用"
      ],
      "rows": [
        "| ZCDL-V75 | 70 | 75 | 126A | TAD550GE | 4 | 108*130 | 4.76L | 190g/kw.h | 2188*566*1300 | 1256kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V88 | 80 | 88 | 144A | TAD551GE | 4 | 108*130 | 4.76L | 190g/kw.h | 2100*566*1300 | 1276kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V115 | 105 | 115 | 189A | TAD750GE | 6 | 108*130 | 7.15L | 191g/kw.h | 2400*866*1560 | 1620kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V132 | 120 | 132 | 216A | TAD751GE | 6 | 108*130 | 7.15L | 190g/kw.h | 2500*866*1560 | 1650kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V150 | 140 | 150 | 252A | TAD752GE | 6 | 108*130 | 7.15L | 191g/kw.h | 2567*1046*1500 | 1753kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V175 | 160 | 175 | 288A | TAD753GE | 6 | 180*130 | 7.15L | 191g/kw.h | 2600*1046*1500 | 1789kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V220 | 200 | 220 | 360A | TAD754GE | 6 | 108*130 | 7.15L | 210g/kw.h | 2600*1046*1600 | 1900kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V275 | 250 | 275 | 450A | TAD1351GE | 6 | 131*158 | 12.78L | 200g/kw.h | 300*1106*1600 | 3000kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V310 | 280 | 310 | 504A | TAD1352GE | 6 | 131*158 | 12.78L | 200g/kw.h | 3050*1106*1600 | 3050kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V330 | 300 | 330 | 540A | TAD1354GE | 6 | 131*158 | 12.78L | 196g/kw.h | 3050*1106*1600 | 3100kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V360 | 330 | 360 | 594A | TAD1355GE | 6 | 131*158 | 12.78L | 195g/kw.h | 3200*1106*1600 | 3220kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V400 | 360 | 400 | 648A | TAD1650GE | 6 | 144*165 | 16.12L | 202g/kw.h | 330*1160*2000 | 3330kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V440 | 400 | 440 | 720A | TAD1651GE | 6 | 144*165 | 16.12L | 198g/kw.h | 330*1160*2000 | 3330kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V520 | 480 | 520 | 864A | TWD1652GE | 6 | 144*165 | 16.12L | 210g/kw.h | 3300*1400*2100 | 3800kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-V570 | 520 | 570 | 936A | TWD1653GE | 6 | 144*165 | 16.12L | 204g/kw.h | 3400*1400*2100 | 3950kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| | 热线：400-800-8419 | 固话：0514-87585656 | 在线报价客服 |"
      ]
    },
    {
      "n": 102,
      "title": "2500KW - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 2400KW | 2670KW | 玉柴 | ZCDL-Y2670G | YC16VC4000-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 20 | 95.42 | 6100×2600×3100 | 13500 | 更多",
        "| 2600KW | 3000KW | 潍柴博杜安 | ZCDL-B3000 | 16M55D3300E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 20 | 95.42 | 6100×2600×3100 | 13500 | 更多",
        "| 2400KW | 2650KW | 潍柴博杜安 | ZCDL-B2650 | 16M55D2900E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 13500 | 更多",
        "| 2430KW | 2673KW | 玉柴 | ZCDL-Y2673 | YC16VC4000-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 13500 | 更多",
        "| 2350KW | 2550KW | 奔驰 | ZCDL-M2550 | 20V4000G63L | 50Hz | 230/400 | 6.3/10.5 | 192g/kw.h | 三相四线 | 20 | 95.4 | 5720 x1925 x 2685 | 26400 | 更多"
      ]
    },
    {
      "n": 103,
      "title": "2200KW - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 2200KW | 2400KW | 潍柴博杜安 | ZCDL-B2400 | 12M55D2700E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
        "| 2000KW | 2200KW | 潍柴博杜安 | ZCDL-B2200 | 12M55D2450E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
        "| 2200KW | 2405KW | 玉柴 | ZCDL-Y2405 | YC16VC3600-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
        "| 2200KW | 2420KW | 磐谷 | ZCDL-G2420 | STA95EG3 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
        "| 2000KW | 2200KW | 磐谷 | ZCDL-G2200 | STA95EG1 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
        "| 2000KW | 2205KW | 玉柴 | ZCDL-Y2205 | YC16VC3300-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
        "| 2000KW | 2200KW | 奔驰 | ZCDL-M2200 | 20V4000G23 | 50Hz | 230/400 | 6.3/10.5 | 192g/kw.h | 三相四线 | 20 | 95.4 | 5510x1615x2640 | 17900 | 更多"
      ]
    },
    {
      "n": 104,
      "title": "2100KW - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1700KW | 2000KW | 康明斯 | ZCDL-C2000 | QSK60G13 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6400×2800×3700 | 15500 | 更多",
        "| 1800KW | 1980KW | 珀金斯 | ZCDL-P1980 | 4016-61TRG3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多"
      ]
    },
    {
      "n": 105,
      "title": "2000KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1700KW | 2000KW | 康明斯：合资发动机（热销） | ZCDL-C2000 | QSK60G13 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6400×2800×3700 | 15500 | 更多",
        "| 1800KW | 1980KW | 珀金斯：英国进口发动机 | ZCDL-P1980 | 4016-61TRG3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多",
        "| 1800KW | 2000KW | 博杜安 | ZCDL-B2000 | 12M55D2210E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
        "| 1800KW | 2000KW | 磐谷 | ZCDL-G2000 | STA76EG5 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 13000 | 更多",
        "| 1800KW | 2005KW | 玉柴 | ZCDL-Y2005 | YC16VC3000-D31 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多"
      ]
    },
    {
      "n": 106,
      "title": "1900KW - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1700KW | 2000KW | 康明斯 | ZCDL-C2000 | QSK60G13 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6400×2800×3700 | 15500 | 更多",
        "| 1800KW | 1980KW | 珀金斯 | ZCDL-P1980 | 4016-61TRG3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多",
        "| 1780KW | 1960KW | 上柴 | ZCDL-S1960 | S16R2-PTAW-C | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 12000 | 更多"
      ]
    },
    {
      "n": 107,
      "title": "1800KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1650KW | 1800KW | 康明斯 | ZCDL-C1800 | QSK60G4 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6200×2300×2550 | 15500 | 更多",
        "| 1600KW | 1760KW | 珀金斯 | ZCDL-P1760 | 4016TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多",
        "| 1600KW | 1800KW | 潍柴博杜安 | ZCDL-B1800 | 20M33D2020E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 6200 | 更多",
        "| 1600KW | 1800KW | 磐谷 | ZCDL-G1800 | STA76EG3 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 13000 | 更多",
        "| 1700KW | 1805KW | 玉柴 | ZCDL-Y1805 | YC12VC2700-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 13000 | 更多"
      ]
    },
    {
      "n": 108,
      "title": "1700KW - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1500KW | 1650KW | 康明斯 | ZCDL-C1650 | QSK60G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6200×2300×2250 | 15200 | 更多",
        "| 1650KW | 1800KW | 康明斯 | ZCDL-C1800 | QSK60G4 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6200×2300×2550 | 15500 | 更多",
        "| 1480KW | 1628KW | 珀金斯 | ZCDL-P1628 | 4016TAG1A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多",
        "| 1780KW | 1960KW | 上柴 | ZCDL-S1960 | S16R2-PTAW-C | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 70.82 | 6100×2600×3100 | 12000 | 更多",
        "| 1600KW | 1760KW | 磐谷 | ZCDL-G1760 | STA57EG7 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 13000 | 更多",
        "| 1600KW | 1760KW | 磐谷 | ZCDL-G1760 | STAA57EG7 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 13500 | 更多"
      ]
    },
    {
      "n": 109,
      "title": "1600KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1500KW | 1650KW | 康明斯 | ZCDL-C1650 | QSK60G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6200×2300×2550 | 15200 | 更多",
        "| 1480KW | 1628KW | 珀金斯 | ZCDL-P1628 | 4016TAG1A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多",
        "| 1500KW | 1650KW | 玉柴 | ZCDL-Y1650 | YC12V2510L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
        "| 1630KW | 1800KW | 康明斯 | ZCDL-JC1800 | JSQSK60-D8 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 70.82 | 6200×2600×3100 | 12000 | 更多",
        "| 1500KW | 1650KW | 潍柴博杜安 | ZCDL-B1650 | 16M33D1800E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1500KW | 1650KW | 磐谷 | ZCDL-G1650 | STA57EG5 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1520KW | 1680KW | 玉柴 | ZCDL-Y1680 | YC12VC2510-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1455KW | 1600KW | 上柴 | ZCDL-S1600 | S16R-PTA2-C | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多"
      ]
    },
    {
      "n": 110,
      "title": "1500KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1500KW | 1650KW | 康明斯 | ZCDL-C1650 | QSK60G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6200×2300×2250 | 15200 | 更多",
        "| 1380KW | 1500KW | 玉柴 | ZCDL-Y1500 | YC12VC2270L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
        "| 1368KW | 1505KW | 珀金斯 | ZCDL-P1505 | 4012-46TAG3A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5220×2210×2490 | 10890 | 更多",
        "| 1500KW | 1650KW | 磐谷 | ZCDL-G1650 | STA57EG5 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6200×2300×2550 | 11000 | 更多",
        "| 1350KW | 1500KW | 磐谷 | ZCDL-G1500 | STA57EG3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 57.25 | 6300×2600×3100 | 12000 | 更多",
        "| 1520KW | 1680KW | 玉柴 | ZCDL-Y1680 | YC12VC2510-D31 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 70.82 | 6100×2600×3100 | 11500 | 更多",
        "| 1530KW | 1680KW | 上柴 | ZCDL-S1680 | S16R-PTAA2-C | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 70.82 | 6100×2600×3100 | 11000 | 更多",
        "| 1350KW | 1500KW | 康明斯 | ZCDL-C1500 | KTA50-G15A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 70.82 | 6100×2600×3100 | 12000 | 更多",
        "| 1400KW | 1520KW | 博杜安 | Z22B1520 | 16M33D1680E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1350KW | 1500KW | 磐谷 | Z22G1500 | STAA57EG3 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1320KW | 1520KW | 玉柴 | Z22Y1520 | YC12VC2270-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1320KW | 1500KW | 上柴 | Z22S1500 | S16R-PTA-C | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多"
      ]
    },
    {
      "n": 111,
      "title": "1400KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1180KW | 1320KW | 康明斯 | ZCDL-C1320 | KTA50-GS8 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 37.8 | 5900×2270×2500 | 12000 | 更多",
        "| 1250KW | 1380KW | 玉柴 | ZCDL-Y1380 | YC12VC2070L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13500 | 更多",
        "| 1200KW | 1320KW | 珀金斯 | ZCDL-P1320 | 4012-46TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5100×1900×2440 | 9720 | 更多",
        "| 1368KW | 1505KW | 珀金斯 | ZCDL-P1505 | 4012-46TAG3A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5220×2210×2490 | 10890 | 更多",
        "| 1300KW | 1440KW | 潍柴博杜安 | ZCDL-B1440 | 16M33D1580E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1350KW | 1450KW | 康明斯 | ZCDL-C1450 | QSK38-G15 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多"
      ]
    },
    {
      "n": 112,
      "title": "1300KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1100KW | 1300KW | 康明斯 | ZCDL-C1300 | KTA50-G8 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 5900×2270×2500 | 12000 | 更多",
        "| 1200KW | 1320KW | 珀金斯 | ZCDL-P1320 | 4012-46TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5100×1900×2440 | 9720 | 更多",
        "| 1250KW | 1380KW | 玉柴 | ZCDL-Y1380 | YC12VC2070L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
        "| 1320KW | 1500KW | 上柴 | ZCDL-S1500 | S16R-PTA-C | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 11000 | 更多",
        "| 1300KW | 1450KW | 康明斯 | ZCDL-C1450 | QSK38-G15 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1200KW | 1320KW | 博杜安 | ZCDL-B1320 | 12M33D1450E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 12000 | 更多",
        "| 1200KW | 1320KW | 磐谷 | ZCDL-G1320 | STA57EG1 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1200KW | 1345KW | 玉柴 | ZCDL-Y1345 | YC12VTD2000－D30 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多"
      ]
    },
    {
      "n": 113,
      "title": "1200KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1180KW | 1320KW | 康明斯 | ZCDL-C1320 | KTA50-GS8 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 37.8 | 5900×2270×2500 | 12000 | 更多",
        "| 1200KW | 1320KW | 珀金斯 | ZCDL-P1320 | 4012-46TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5100×1900×2440 | 9720 | 更多",
        "| 1250KW | 1380KW | 玉柴 | ZCDL-Y1380 | YC12VC2070L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
        "| 1110KW | 1220KW | 玉柴 | ZCDL-Y1220 | YC12VTD1830－D30 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1160KW | 1280KW | 上柴 | ZCDL-S1280 | S12R-PTAA2-C | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
        "| 1100KW | 1200KW | 康明斯 | ZCDL-C1200 | QSK38-G19 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 5900×2270×2500 | 11000 | 更多"
      ]
    },
    {
      "n": 114,
      "title": "1100KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 1100KW | 1300KW | 康明斯 | ZCDL-C1300 | KTA50-G8 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 5900×2270×2500 | 12000 | 更多",
        "| 1000KW | 1100KW | 珀金斯 | ZCDL-P1100 | 4012-46TWG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5400×1780×2600 | 9059 | 更多",
        "| 1010KW | 1110KW | 玉柴 | ZCDL-Y1110 | YC12VC1680L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
        "| 1000KW | 1100KW | 潍柴博杜安 | ZCDL-B1100 | 12M33D1240E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 59.69 | 6100×2600×3100 | 6500 | 更多",
        "| 1100KW | 1220KW | 玉柴 | ZCDL-Y1220 | YC12VTD1830－D30 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 16 | 76.34 | 6100×2600×3100 | 13500 | 更多",
        "| 1160KW | 1280KW | 上柴 | ZCDL-S1280 | S12R-PTAA2-C | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 70.82 | 6100×2600×3100 | 13000 | 更多",
        "| 1000KW | 1100KW | 康明斯 | ZCDL-C1100 | QSK38-G11 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 13000 | 更多"
      ]
    },
    {
      "n": 115,
      "title": "1000KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 915KW | 1070KW | 康明斯 | ZCDL-C1070 | QSK38-G2 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 38 | 4800×1800×2400 | 9500 | 更多",
        "| 1000KW | 1100KW | 康明斯 | ZCDL-C1100 | KTA50-G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 5300×2300×2700 | 9500 | 更多",
        "| 900KW | 1015 KW | 玉柴 | ZCDL-Y1050 | YC6C1520-D31 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 39 | 4750×1870×2480 | 8500 | 更多",
        "| 1000KW | 1100KW | 玉柴 | ZCDL-Y1100 | YC6C1660-D31 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
        "| 1060KW | 1165 KW | 上柴 | ZCDL-S1165 | S12R-PTA2-C | 50Hz | 230/400 | 6.3/10.5 | 215g/kw.h | 三相四线 | 12 | 50 | 6100×2600×3100 | 11000 | 更多",
        "| 980KW | 1080KW | 上柴 | ZCDL-S1080 | S12R-PTA-C | 50Hz | 230/400 | 6.3/10.5 | 215g/kw.h | 三相四线 | 12 | 50 | 5400×2180×2500 | 11000 | 更多",
        "| 1000KW | 1100KW | 潍柴 | ZCDL-W1100 | 12M33D1240E310 | 50Hz | 230/400 | 6.3/10.5 | 196g/kw.h | 三相四线 | 12 | 78 | 6500×2200×2600 | 13000 | 更多",
        "| 900KW | 1000KW | 潍柴 | ZCDL-W1000 | 12M33D1108E310 | 50Hz | 230/400 | 6.3/10.5 | 196g/kw.h | 三相四线 | 6 | 78 | 4750×1870×2450 | 8600 | 更多",
        "| 1000KW | 1100KW | 珀金斯 | ZCDL-P1100 | 4012-46TWG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5400×1780×2600 | 9059 | 更多",
        "| 910KW | 1000KW | 奔驰 | ZCDL-M1000 | 18V2000G65 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 18 | 35.82 | 4550×1910×2430 | 7225 | 更多",
        "| 900KW | 1000KW | 卡特 | ZCDL-T1000 | KT30G1580TLD | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
        "| 1055KW | 1160 KW | 申动 | ZCDL-D1160 | SDNTV1200 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
        "| 936KW | 1030 KW | 申动 | ZCDL-D1030 | SDV1100 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 19.84 | 6100×2600×3100 | 7000 | 更多",
        "| 1000KW | 1100KW | 磐古 | ZCDL-G1100 | PTAA37EG3 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
        "| 900KW | 1000KW | 磐古 | ZCDL-G1000 | HTAA40EG1 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
        "| 1000KW | 1100 KW | 乾能 | ZCDL-Q1100 | QN32H1480 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
        "| 950KW | 1045 KW | 乾能 | ZCDL-Q1045 | QN32H1420 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
        "| 900KW | 1000KW | 凯普 | ZCDL-K1000 | KPV1300 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多"
      ]
    },
    {
      "n": 116,
      "title": "900KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 900KW | 1000KW | 康明斯 | ZCDL-C1000 | KTA38-G9 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 37.8 | 4450×1700×2360 | 9500 | 更多",
        "| 910KW | 1000KW | 奔驰 | ZCDL-M1000 | 18V2000G65 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 18 | 35.82 | 4550×1910×2430 | 7225 | 更多",
        "| 800KW | 900KW | 玉柴 | ZCDL-Y900 | YC6C1320L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 39.584 | 4100×1500×2100 | 7500 | 更多",
        "| 800KW | 880KW | 珀金斯 | ZCDL-P880 | 4008TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 30.561 | 4940×2040×2450 | 6920 | 更多",
        "| 880KW | 960KW | 通柴 | ZCDL-T960 | TCR890 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.8 | 6100×2600×3100 | 6500 | 更多",
        "| 800KW | 900KW | 潍柴博杜安 | ZCDL-B900 | 12M33D968E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 6100×2600×3100 | 6200 | 更多",
        "| 900KW | 990KW | 乾能 | ZCDL-Q990 | QN32H1340 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.8 | 6100×2600×3100 | 6300 | 更多",
        "| 850KW | 935KW | 乾能 | ZCDL-Q935 | QN32H1280 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 6100×2600×3100 | 6200 | 更多",
        "| 820KW | 900KW | 凯普 | ZCDL-K900 | KPV1100 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.8 | 6100×2600×3100 | 6200 | 更多",
        "| 900KW | 990KW | 珀金斯 | ZCDL-P990 | 4008-30TAG3 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 31.75 | 6100×2600×3100 | 6200 | 更多",
        "| 820KW | 900KW | 玉柴 | ZCDL-Y900 | YC12VTD1350－D30 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 38.8 | 6100×2600×3100 | 6200 | 更多",
        "| 850KW | 900KW | 康明斯 | ZCDL-C900 | KTA38-G7E | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 46.6 | 6100×2600×3100 | 7000 | 更多"
      ]
    },
    {
      "n": 117,
      "title": "880KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 800KW | 880KW | 康明斯 | ZCDL-C880 | KTA38-G5 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 37.8 | 4450*1700*2360 | 7100 | 更多",
        "| 800KW | 880KW | 奔驰 | ZCDL-M880 | 16V2000G65 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 31.48 | 4220*1580*2250 | 6590 | 更多",
        "| 800KW | 880KW | 珀金斯 | ZCDL-P880 | 4008TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 30.561 | 4940*2040*2450 | 6920 | 更多",
        "| 800KW | 880KW | 锡柴 | ZCDL-X880 | WD327TAD88 | 50Hz | 230/400 | 6.3/10.5 | 217g/kw.h | 三相四线 | 12 | 32.7 | 2472*1800*2135 | 5120 | 更多",
        "| 750KW | 800KW | 康明斯 | ZCDL-C800 | KTA38-G5E | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 57.25 | 5900×2270×2500 | 7000 | 更多"
      ]
    },
    {
      "n": 118,
      "title": "850KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 800KW | 880KW | 康明斯 | ZCDL-C880 | KTA38-G5 | 50Hz | 230/400 | 6.3/10.5 | 210g/kw.h | 三相四线 | 12 | 37.8 | 4450×1700×2360 | 7100 | 更多",
        "| 800KW | 880KW | 奔驰 | ZCDL-M880 | 16V2000G65 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 31.48 | 4220×1580×2250 | 6590 | 更多",
        "| 800KW | 880KW | 珀金斯 | ZCDL-P880 | 4008TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 30.561 | 4940×2040×2450 | 6920 | 更多",
        "| 800KW | 880KW | 锡柴 | ZCDL-X880 | WD327TAD88 | 50Hz | 230/400 | 6.3/10.5 | 217g/kw.h | 三相四线 | 12 | 32.7 | 2472×1800×2135 | 5120 | 更多",
        "| 760KW | 850KW | 通柴 | ZCDL-T850 | TCR780 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 19.84 | 6100×2600×3100 | 6000 | 更多",
        "| 750KW | 850KW | 凯普 | ZCDL-K850 | KPV970 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 19.84 | 5000×2200×2500 | 5200 | 更多"
      ]
    },
    {
      "n": 119,
      "title": "800KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 720KW | 800KW | 博杜安 | ZCDL-B800 | 12M26D902E200 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 36.5 | 5500×2100×2500 | 5200 | 更多",
        "| 740KW | 815KW | 玉柴 | ZCDL-Y815 | YC6C1220-D31 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 29.84 | 5300×2200×2500 | 5200 | 更多",
        "| 800KW | 882KW | 上柴 | ZCDL-S882 | 6WTAA35-G31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 50 | 6200×2300×2550 | 6000 | 更多",
        "| 800KW | 880KW | 玉柴 | ZCDL-Y880 | YC6C1320-D31 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 5900 | 更多",
        "| 730KW | 800KW | 玉柴 | ZCDL-Y800 | YC6C1165L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 39.584 | 4100×1500×2100 | 7500 | 更多",
        "| 800KW | 880KW | 康明斯 | ZCDL-C880 | QSK38-G1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 53.11 | 6100×2600×3100 | 5800 | 更多",
        "| 728KW | 800KW | 奔驰 | ZCDL-M800 | 16V2000G25 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 31.84 | 4380×1580×2250 | 6190 | 更多",
        "| 720KW | 790KW | 珀金斯 | ZCDL-P790 | 4008TAG1A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 30.561 | 4940×2040×2450 | 6920 | 更多",
        "| 728KW | 800KW | 康明斯 | ZCDL-C800 | KTA38-G2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 37.8 | 4450×1700×2360 | 7100 | 更多",
        "| 750KW | 820KW | 通柴 | ZCDL-T820 | TCR750 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 5300×2300×2700 | 5500 | 更多",
        "| 720KW | 800KW | 磐谷 | ZCDL-G800 | HTAA24EG5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 39.84 | 5200×2200×2500 | 5200 | 更多",
        "| 750KW | 825KW | 乾能 | ZCDL-Q825 | QN28H1150 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 39.84 | 5600×2200×2500 | 5200 | 更多",
        "| 720KW | 800KW | 凯普 | ZCDL-K800 | KPV936 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 39.84 | 5600×2200×2500 | 5200 | 更多"
      ]
    },
    {
      "n": 120,
      "title": "750KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 720KW | 790KW | 珀金斯 | ZCDL-P790 | 4008TAG1A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 30.561 | 4940×2040×2450 | 6920 | 更多",
        "| 710KW | 780KW | 上柴 | ZCDL-S780 | SC33W1150D2 | 50Hz | 230/400 | 6.3/10.5 | 215g/kw.h | 三相四线 | 12 | 32.8 | 4400×1700×2150 | 5500 | 更多",
        "| 730KW | 800KW | 玉柴 | ZCDL-Y800 | YC6C1220L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 39.584 | 4100×1500×2100 | 7500 | 更多",
        "| 700KW | 770KW | 康明斯 | ZCDL-HC770 | HBKMS840Z | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
        "| 750KW | 800KW | 康明斯 | ZCDL-C800 | KTA38-G5E | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 39.69 | 5730×2300×3020 | 5500 | 更多",
        "| 700KW | 770KW | 通柴 | ZCDL-T770 | TCR700 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 4600×1600×2350 | 4700 | 更多",
        "| 720KW | 792KW | 乾能 | ZCDL-Q792 | QN28H1100 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 5000×2200×2500 | 5200 | 更多",
        "| 700KW | 770KW | 乾能 | ZCDL-Q770 | QN28H960 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 5000×2200×2500 | 5200 | 更多",
        "| 680KW | 750KW | 凯普 | ZCDL-K750 | KPV840 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 31.75 | 54000×2200×2500 | 5200 | 更多",
        "| 745KW | 820KW | 锡柴 | ZCDL-X820 | WD327TAD82 | 50Hz | 230/400 | 6.3/10.5 | 217g/kw.h | 三相四线 | 12 | 32.7 | 2472×1800×2135 | 5120 | 更多"
      ]
    },
    {
      "n": 121,
      "title": "700KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 640KW | 704KW | 奔驰 | ZCDL-M704 | 12V2000G65 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 23.88 | 3930×1580×2100 | 5155 | 更多",
        "| 640KW | 705KW | 珀金斯 | ZCDL-P705 | 4006-23TAG3A | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
        "| 640KW | 700KW | 珀金斯 | ZCDL-P700 | 4006-23TAG3A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 22.9 | 4280×1910×2280 | 6359 | 更多",
        "| 660KW | 728KW | 上柴 | Z22S728 | 6KTAA25-G31 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5500 | 更多",
        "| 640KW | 715KW | 玉柴 | ZCDL-Y715 | YC6C1070-D31 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
        "| 600KW | 700KW | 玉柴 | ZCDL-Y700 | YC6C1020L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 39.584 | 4700×1500×2050 | 7500 | 更多",
        "| 640KW | 700KW | 潍柴博杜安 | ZCDL-B700 | 12M26D792E200 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 33.2 | 5500×2200×2500 | 5200 | 更多",
        "| 640KW | 710KW | 康明斯 | ZCDL-C710 | KTA38-G2B | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 37.8 | 4450×1700×2360 | 6700 | 更多",
        "| 640KW | 704KW | 磐谷 | ZCDL-G704 | HTAA24EG3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5800×2200×2500 | 5500 | 更多",
        "| 650KW | 715KW | 乾能 | ZCDL-Q715 | QN28H884 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5500×2200×2500 | 5200 | 更多",
        "| 650KW | 720KW | 凯普 | ZCDL-K720 | KPV780 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 20 | 5000×2200×2500 | 5500 | 更多"
      ]
    },
    {
      "n": 122,
      "title": "660KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 600KW | 660KW | 珀金斯 | ZCDL-P660 | 4006-23TAG2A | 50Hz | 230/400 | 6.3/10.5 | 205g/kw.h | 三相四线 | 6 | 22.9 | 4280×1910×2280 | 6359 | 更多",
        "| 600KW | 660KW | 道依茨 | ZCDL-W660 | HC12V132ZL-LAG2A | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5500 | 更多",
        "| 622KW | 685KW | 上柴 | ZCDL-S685 | 6KTAA25-G32 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
        "| 600KW | 660KW | 上柴 | ZCDL-S660 | SC33W990D2 | 50Hz | 230/400 | 6.3/10.5 | 215g/kw.h | 三相四线 | 12 | 32.8 | 4400x1690x2150 | 4500 | 更多",
        "| 600KW | 668KW | 玉柴 | ZCDL-Y668 | YC6TD1000-D30 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
        "| 650KW | 715KW | 康明斯 | ZCDL-HC715 | HBKMS780Z | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 19.84 | 5000×2200×2500 | 5200 | 更多",
        "| 600KW | 660KW | 康明斯 | ZCDL-C660 | KTA38-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 37.8 | 4450×1700×2360 | 6700 | 更多",
        "| 600KW | 660KW | 通柴 | ZCDL-T660 | TCR600 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
        "| 600KW | 660KW | 磐谷 | ZCDL-G660 | HTAA20EG5 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 5000×2200×2500 | 5200 | 更多",
        "| 620KW | 682KW | 乾能 | ZCDL-Q682 | QN28H843 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5300×2200×2500 | 5200 | 更多",
        "| 600KW | 660KW | 乾能 | ZCDL-Q660 | QND27H900G2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5200×2200×2500 | 5100 | 更多",
        "| 620KW | 680KW | 凯普 | ZCDL-K680 | KPV720 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5300×2200×2500 | 5200 | 更多",
        "| 600KW | 660KW | 凯普 | ZCDL-K660 | KP27G900D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
        "| 620KW | 680KW | 珀金斯 | ZCDL-P680 | 2806A-E18TTAG5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
        "| 601KW | 664KW | 斗山 | ZCDL-D664 | DP222LC | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 12 | 21.927 | 3480x1390x1820 | 4200 | 更多"
      ]
    },
    {
      "n": 123,
      "title": "600KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 570KW | 620KW | 珀金斯 | ZCDL-P620 | 2806A-E18TTAG4 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 31.75 | 5000×2500×2500 | 5200 | 更多",
        "| 550KW | 600KW | 博杜安 | ZCDL-B600 | 6M33D670E200 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5200 | 更多",
        "| 550KW | 600KW | 上柴 | ZCDL-S600 | SC27G900D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 26.6 | 3500x1610x2110 | 5000 | 更多",
        "| 600KW | 668KW | 玉柴 | ZCDL-Y668 | YC6TD1000-D30 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 31.75 | 5000×2200×2500 | 5100 | 更多",
        "| 540KW | 605KW | 玉柴 | ZCDL-Y605 | YC6TD900-D30 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.8 | 5300×2200×2500 | 5200 | 更多",
        "| 600KW | 660KW | 康明斯 | ZCDL-C660 | QSK19-G20 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 23.81 | 5500×2300×2900 | 5400 | 更多",
        "| 550KW | 600KW | 康明斯 | ZCDL-C600 | KTA19-G9A | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 21.9 | 5000×2200×2500 | 5500 | 更多",
        "| 550KW | 600KW | 通柴 | ZCDL-T600 | TCR550 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
        "| 550KW | 600KW | 磐谷 | ZCDL-G600 | HTAA20EG3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5500 | 更多",
        "| 565KW | 622KW | 乾能 | ZCDL-Q622 | QND27H830G2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5500 | 更多",
        "| 550KW | 605KW | 乾能 | ZCDL-Q605 | QN28H748 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 31.75 | 5400×2200×2500 | 5400 | 更多",
        "| 565KW | 620KW | 凯普 | ZCDL-K620 | KP27G830D2 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.8 | 5000×2200×2600 | 5100 | 更多",
        "| 550KW | 600KW | 凯普 | ZCDL-K600 | KPV630 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 31.75 | 5200×2200×2500 | 5200 | 更多",
        "| 550KW | 600KW | 道依茨 | ZCDL-W600 | HC12V132ZL-LAG1A | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 31.75 | 5300×2200×2500 | 5200 | 更多",
        "| 560KW | 610KW | 锡柴 | ZCDL-X610 | WD287TAD61L | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.7 | 2539×1700×2018 | 4450 | 更多",
        "| 552KW | 608KW | 斗山 | ZCDL-D608 | DP222LB | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 12 | 21.927 | 3480×1390×1820 | 4500 | 更多"
      ]
    },
    {
      "n": 124,
      "title": "550KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 520KW | 570KW | 珀金斯 | ZCDL-P570 | 2806A-E18TAG2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 31.75 | 5000×2200×2500 | 5500 | 更多",
        "| 520KW | 570KW | 沃尔沃 | ZCDL-V570 | TWD1643GE | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.8 | 5000×2200×2500 | 5500 | 更多",
        "| 520KW | 580KW | 潍柴博杜安 | ZCDL-B580 | 6M33D633E200 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多",
        "| 510KW | 560KW | 锡柴 | ZCDL-X560 | WD269TAD56 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 26.9 | 2480×1615×2018 | 4000 | 更多",
        "| 510KW | 560KW | 玉柴 | ZCDL-Y560 | YC6TD840-D30 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 31.75 | 5000×2200×2500 | 5500 | 更多",
        "| 500KW | 550KW | 上柴 | ZCDL-S550 | SC27G830D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 26.6 | 3500x1610x2110 | 4200 | 更多",
        "| 500KW | 550KW | 玉柴 | ZCDL-Y550 | YC6TD840L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 19.598 | 4050×1050×2050 | 4100 | 更多",
        "| 550KW | 600KW | 康明斯 | ZCDL-C600 | QSK19-G19 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 5000×2220×2500 | 4800 | 更多",
        "| 500KW | 550KW | 康明斯 | ZCDL-C550 | KTAA19-G6A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 23.81 | 3750×1500×1940 | 4500 | 更多",
        "| 500KW | 550KW | 通柴 | ZCDL-T550 | TCR500 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多",
        "| 500KW | 550KW | 磐谷 | ZCDL-G550 | HTAA20EG1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多",
        "| 505KW | 556KW | 乾能 | ZCDL-Q556 | QND27H755G2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多",
        "| 505KW | 550KW | 凯普 | ZCDL-K550 | KP27G755D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.8 | 5000×2200×2500 | 5500 | 更多",
        "| 520KW | 572KW | 上柴 | ZCDL-S572 | 6KTAA25-G34 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 21.9 | 5220×2210×2490 | 5500 | 更多",
        "| 505KW | 555KW | 上柴 | ZCDL-S555 | SC27G830D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 21.9 | 5000×2300×2500 | 5100 | 更多"
      ]
    },
    {
      "n": 125,
      "title": "500KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 500KW | 560KW | 康明斯 | ZCDL-C560 | KT38-G | 50Hz | 230/400 | 6.3/10.5 | 175g/kw.h | 三相四线 | 6 | 19 | 3700×1550×1940 | 4500 | 更多",
        "| 450KW | 500KW | 康明斯 | ZCDL-C500 | KTAA19-G5 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 18.9 | 3700×1550×1970 | 3800 | 更多",
        "| 510KW | 560KW | 玉柴 | ZCDL-Y560 | YC6TD840-D31 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 19 | 4000×1430×2050 | 4100 | 更多",
        "| 450KW | 500KW | 玉柴 | ZCDL-Y500 | YC6TD780L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 19.598 | 4050×1050×2050 | 4100 | 更多",
        "| 505KW | 555KW | 上柴 | ZCDL-S550 | SC27G830D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 27 | 3500×1610×2110 | 4200 | 更多",
        "| 460KW | 505KW | 上柴 | ZCDL-S505 | 12GTAA27-G33 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 27 | 3500×1610×2110 | 3900 | 更多",
        "| 520KW | 580KW | 潍柴 | ZCDL-W580 | 6M33D633E200 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 19 | 4000×1420×2050 | 4120 | 更多",
        "| 460KW | 520KW | 潍柴 | ZCDL-W520 | 6M33D572E200 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 19 | 4060×1060×2000 | 4100 | 更多",
        "| 480KW | 520KW | 沃尔沃 | ZCDL-V520 | TAD1642GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 16 | 3300*1270*2030 | 3880 | 更多",
        "| 480KW | 530KW | 珀金斯 | ZCDL-P530 | 2806D-E18TAG1A | 50Hz | 230/400 | 6.3/10.5 | 209g/kw.h | 三相四线 | 6 | 18 | 3760×1540×2130 | 3975 | 更多",
        "| 456KW | 503KW | 斗山 | ZCDL-D503 | DP180LA | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 10 | 18.237 | 3300x1390x1780 | 3285 | 更多",
        "| 450KW | 500KW | 道依茨 | ZCDL-H500 | BF8M1015CP-LAG5 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 15.87 | 3500×1500×2250 | 3600 | 更多",
        "| 500KW | 550KW | 卡特 | ZCDL-T550 | KT29G843TLD | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多",
        "| 450KW | 500KW | 卡特 | ZCDL-T500 | KT27G755TLD | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多",
        "| 500KW | 550KW | 申动 | ZCDL-D550 | SD27G755D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 14.6 | 4600×1600×2350 | 4200 | 更多",
        "| 468KW | 515KW | 申动 | ZCDL-D515 | SDG515 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 14.6 | 4600×1520×2100 | 4200 | 更多",
        "| 500KW | 550KW | 磐古 | ZCDL-G550 | HTAA16EG5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多",
        "| 450KW | 500KW | 磐古 | ZCDL-G500 | PTAA15EG3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多",
        "| 500KW | 550KW | 乾能 | ZCDL-Q550 | QN26H680 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 5000×2200×2500 | 5500 | 更多",
        "| 450KW | 495KW | 乾能 | ZCDL-Q495 | QN26H612 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 5000×2200×2500 | 5500 | 更多",
        "| 500KW | 550KW | 凯普 | ZCDL-K550 | KPV610 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多",
        "| 450KW | 500KW | 凯普 | ZCDL-K500 | KPV550 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 4600×1600×2350 | 4500 | 更多"
      ]
    },
    {
      "n": 126,
      "title": "450KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 475KW | 525KW | 珀金斯 | ZCDL-P525 | 2806C-E18TAG1A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 4000×1300×1900 | 3900 | 更多",
        "| 470KW | 520KW | 沃尔沃 | ZCDL-V505 | TAD1642GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 16.12 | 3300×1275×2030 | 3880 | 更多",
        "| 460KW | 510KW | 上柴 | ZCDL-S510 | SC27G755D2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 3760×1540×2130 | 3600 | 更多",
        "| 410KW | 460KW | 上柴 | ZCDL-S460 | SC25G690D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 25.8 | 3500x1610x2110 | 3800 | 更多",
        "| 460KW | 520KW | 潍柴 | ZCDL-B520 | 6M33D572E200 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 3700×1550×1940 | 3600 | 更多",
        "| 480KW | 520KW | 玉柴 | ZCDL-Y520 | YC6TD780-D30 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 3600×1500×2200 | 3500 | 更多",
        "| 420KW | 460KW | 玉柴 | ZCDL-Y460 | YC6T700L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 16.35 | 3950×1100×2000 | 4200 | 更多",
        "| 450KW | 500KW | 康明斯 | ZCDL-C500 | QSK19-G17 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 3600×1500×2200 | 3500 | 更多",
        "| 409KW | 450KW | 康明斯 | ZCDL-C450 | QSZ13-G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3500×1570×1980 | 3600 | 更多",
        "| 450KW | 495KW | 乾能 | ZCDL-Q495 | QN26H612 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 26.6 | 4000×1300×1900 | 4100 | 更多",
        "| 450KW | 500KW | 凯普 | ZCDL-K500 | KPV550 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 26.6 | 4000×1300×1900 | 4000 | 更多",
        "| 420KW | 460KW | 凯普 | ZCDL-K460 | KP535 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 4000×1300×1900 | 3900 | 更多",
        "| 450KW | 480KW | 道依茨 | ZCDL-W480 | BF8M1015CP-LA G5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 21.9 | 4000×1300×1900 | 3900 | 更多",
        "| 410KW | 450KW | 道依茨 | ZCDL-W450 | BF8M1015CP-LA G3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 19.84 | 4000×1300×1900 | 3890 | 更多",
        "| 420KW | 464KW | 斗山 | ZCDL-D464 | DP158LD | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 8 | 14.618 | 3300x1390x1780 | 3285 | 更多"
      ]
    },
    {
      "n": 127,
      "title": "400KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 400KW | 450KW | 康明斯 | ZCDL-C450 | QSK19-G13 | 50Hz | 230/400 | 6.3/10.5 | 203g/kw.h | 三相四线 | 6 | 19 | 3400×1270×1970 | 3600 | 更多",
        "| 360KW | 400KW | 康明斯 | ZCDL-C400 | KTA19-G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 18.9 | 3400×1250×1970 | 3500 | 更多",
        "| 400KW | 440KW | 玉柴 | ZCDL-Y440 | YC6T660L-D20 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 13 | 3950×1100×2000 | 4200 | 更多",
        "| 360KW | 400KW | 玉柴 | ZCDL-Y400 | YC6T550L-D21 | 50Hz | 230/400 | 6.3/10.5 | 192g/kw.h | 三相四线 | 6 | 12 | 3100×1100×1900 | 3300 | 更多",
        "| 410KW | 450KW | 上柴 | ZCDL-S450 | 6ETAA12.8-G310 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 26 | 3500×1610×2110 | 3800 | 更多",
        "| 365KW | 405KW | 上柴 | ZCDL-S405 | SC25G610D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 25.8 | 3500x1570x1980 | 3650 | 更多",
        "| 400KW | 440KW | 沃尔沃 | ZCDL-V440 | TAD1641GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 16 | 3300×1275×2030 | 3700 | 更多",
        "| 360KW | 400KW | 沃尔沃 | ZCDL-V400 | TAD1345GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 12.78 | 3205×1115×1850 | 3300 | 更多",
        "| 400KW | 440KW | 凯普 | ZCDL-K440 | KP515 | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 12 | 25 | 3500×1610×2110 | 3900 | 更多",
        "| 360KW | 400KW | 凯普 | ZCDL-K400 | KP441 | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 12 | 25 | 3500×1570×1980 | 3650 | 更多",
        "| 400KW | 440KW | 潍柴 | ZCDL-W440 | WP13D490E310 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 500×1750×2725 | 6320 | 更多",
        "| 360KW | 400KW | 潍柴 | ZCDL-W400 | WP13D440E310 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 5000×1750×2725 | 6217 | 更多",
        "| 370KW | 407KW | 奔驰 | ZCDL-M407 | 10V1600G10F | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 10 | 17.5 | 3220x1350x1850 | 3800 | 更多",
        "| 400KW | 440KW | 道依茨 | ZCDL-D440 | TCD13.0 G2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
        "| 360KW | 396KW | 道依茨 | ZCDL-D396 | TCD13.0 G1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
        "| 400KW | 440KW | 云内 | ZCDL-N440 | D6T489-35CR | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
        "| 360KW | 400KW | 云内 | ZCDL-N440 | D6T440-35CR | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14 | 4600×1600×2350 | 4500 | 更多",
        "| 400KW | 440KW | 卡特 | ZCDL-T440 | KT27G700TLD | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
        "| 360KW | 400KW | 卡特 | ZCDL-T400 | KT16G610D | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
        "| 409KW | 450KW | 申动 | ZCDL-S450 | SDV450 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
        "| 382KW | 420KW | 申动 | ZCDL-S420 | SDV420 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
        "| 400KW | 440KW | 磐古 | ZCDL-G440 | PTAA13EG7 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
        "| 360KW | 400KW | 磐古 | ZCDL-G400 | PTAA13EG5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
        "| 400KW | 440KW | 乾能 | ZCDL-Q440 | QN16H560 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14 | 4600×1600×2350 | 4500 | 更多",
        "| 360KW | 396KW | 乾能 | ZCDL-Q396 | 12V135AZLD-1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多"
      ]
    },
    {
      "n": 128,
      "title": "360KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 360KW | 395KW | 珀金斯 | ZCDL-P395 | 2506C-E15TAG1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3000×960×1600 | 3000 | 更多",
        "| 360KW | 390KW | 沃尔沃 | ZCDL-V390 | TAD1345GE | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3100×1030×1760 | 3000 | 更多",
        "| 329KW | 362KW | 沃尔沃 | ZCDL-V362 | TAD1344GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 12.78 | 3130×1115×1850 | 3100 | 更多",
        "| 360KW | 400KW | 上柴 | ZCDL-S400 | 6ETAA12.8-G31 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 15 | 3000×960×1600 | 3000 | 更多",
        "| 330KW | 360KW | 上柴 | ZCDL-S360 | 6ETAA12.8-G32 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3000×1150×1700 | 3000 | 更多",
        "| 360KW | 400KW | 潍柴 | ZCDL-W400 | WP13D440E310 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3100×1030×1760 | 3250 | 更多",
        "| 340KW | 360KW | 潍柴 | ZCDL-W360 | WP13D405E200 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3000×960×1600 | 3000 | 更多",
        "| 330KW | 365KW | 玉柴 | ZCDL-Y365 | YC6MJ540-D30 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3000×960×1600 | 3100 | 更多",
        "| 360KW | 400KW | 玉柴 | ZCDL-Y400 | YC6T600L-D22 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 15 | 3200×1300×1800 | 3250 | 更多",
        "| 360KW | 400KW | 康明斯 | ZCDL-C400 | QSZ13-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3300×1380×1850 | 3250 | 更多",
        "| 325KW | 360KW | 康明斯 | ZCDL-C360 | NTAA855-G7A | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14 | 3300×1380×1850 | 3250 | 更多",
        "| 360KW | 396KW | 乾能 | ZCDL-Q396 | 12V135AZLD-1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3100×1030×1760 | 3000 | 更多",
        "| 330KW | 363KW | 乾能 | ZCDL-Q363 | 653.4 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3130×1115×1850 | 3000 | 更多",
        "| 330KW | 360KW | 凯普 | ZCDL-K360 | KP15G500D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3200×1300×1800 | 3100 | 更多",
        "| 320KW | 370KW | 斗山 | ZCDL-D370 | DP158LE | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 8 | 14.618 | 3120*1390*1700 | 3250 | 更多",
        "| 360KW | 395KW | 珀金斯 | ZCDL-P395 | 2506C-E15TAG1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 15 | 3760×1130×2060 | 3450 | 更多"
      ]
    },
    {
      "n": 129,
      "title": "330KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 360KW | 395KW | 珀金斯 | ZCDL-P395 | 2506C-E15TAG1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3000×960×1600 | 3000 | 更多",
        "| 320KW | 350KW | 珀金斯 | ZCDL-P350 | 2206D-E13TAG3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3100×1030×1760 | 3250 | 更多",
        "| 330KW | 360KW | 沃尔沃 | ZCDL-V360 | TAD1355GE | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 12.6 | 3130×1115×1850 | 3000 | 更多",
        "| 300KW | 330KW | 沃尔沃 | ZCDL-V330 | TAD1343GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 12.78 | 3130×1115×1850 | 3000 | 更多",
        "| 340KW | 400KW | 潍柴 | ZCDL-W400 | WEWP13ZLD | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3000×960×1600 | 3000 | 更多",
        "| 300KW | 330KW | 潍柴 | ZCDL-W330 | WEWP12ZLD | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3000×1150×1700 | 3000 | 更多",
        "| 330KW | 365KW | 玉柴 | ZCDL-Y365 | YC6MJ540-D30 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 12.82 | 3000×960×1600 | 3100 | 更多",
        "| 300KW | 330KW | 玉柴 | ZCDL-Y330 | YC6MJ500L-D21 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14 | 3000×960×1600 | 3000 | 更多",
        "| 330KW | 360KW | 康明斯 | ZCDL-C360 | QSZ13-G7 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3300×1380×1850 | 3250 | 更多",
        "| 300KW | 330KW | 康明斯 | ZCDL-C330 | NTAA855-G7 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14 | 3300×1380×1850 | 3250 | 更多",
        "| 300KW | 330KW | 通柴 | ZCDL-T330 | TCR300 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3100×1030×1760 | 3000 | 更多",
        "| 300KW | 330KW | 磐谷 | ZCDL-G330 | PTAA13EG1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3100×1100×1800 | 3250 | 更多",
        "| 300KW | 330KW | 乾能 | ZCDL-Q330 | 6135CZLD | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3100×1100×1900 | 3250 | 更多",
        "| 330KW | 360KW | 凯普 | ZCDL-K360 | KP15G500D2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3000×1150×1700 | 3000 | 更多",
        "| 300KW | 330KW | 凯普 | ZCDL-K330 | KP350 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3000×1150×1700 | 3000 | 更多",
        "| 340KW | 400KW | 潍柴 | ZCDL-W400 | WEWP13ZLD | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3000×960×1600 | 3000 | 更多",
        "| 330KW | 360KW | 上柴 | ZCDL-S360 | 6ETAA12.8-G32 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 12.82 | 3000×960×1600 | 3100 | 更多",
        "| 290KW | 330KW | 上柴 | ZCDL-S330 | SC12E480D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3000×960×1600 | 3100 | 更多",
        "| 300KW | 330KW | 道依茨 | ZCDL-H330 | BF6M1015CP-LAG | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 11.9 | 3200×1350×1900 | 3000 | 更多",
        "| 300KW | 330KW | 奔驰 | ZCDL-M330 | 8V1600G10F | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 14 | 2980×1350×1760 | 3450 | 更多"
      ]
    },
    {
      "n": 130,
      "title": "300KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 310KW | 340KW | 康明斯 | ZCDL-C340 | 6ZTAA13-G3 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 13 | 3000×1150×1700 | 3200 | 更多",
        "| 280KW | 300KW | 康明斯 | ZCDL-C300 | NTA855-G2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14 | 3100×1030×1760 | 3000 | 更多",
        "| 300KW | 334KW | 玉柴 | ZCDL-Y334 | YC6MJ500-D30 | 50Hz | 230/400 | 6.3/10.5 | 192g/kw.h | 三相四线 | 6 | 12 | 3100×1100×1800 | 2800 | 更多",
        "| 270KW | 300KW | 玉柴 | ZCDL-Y300 | YC6MK450-D30 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 10 | 3100×1100×1700 | 2500 | 更多",
        "| 308KW | 339KW | 上柴 | ZCDL-S339 | SC13E500D2 | 50Hz | 230/400 | 6.3/10.5 | 210g/kw.h | 三相四线 | 12 | 26 | 3460×1350×2000 | 3650 | 更多",
        "| 280KW | 300KW | 上柴 | ZCDL-S300 | 12V135AZD | 50Hz | 230/400 | 6.3/10.5 | 192g/kw.h | 三相四线 | 12 | 24 | 3250×1300×1950 | 3370 | 更多",
        "| 290KW | 310KW | 沃尔沃 | ZCDL-V310 | TAD1342GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 12 | 3400×1114×1600 | 2800 | 更多",
        "| 300KW | 330KW | 沃尔沃 | ZCDL-V330 | TAD1343GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 12.78 | 3130×115×1850 | 3000 | 更多",
        "| 300KW | 330KW | 潍柴 | ZCDL-W330 | WP13D385E200 | 50Hz | 230/400 | 6.3/10.5 | 230g/kw.h | 三相四线 | 6 | 9 | 2900×950×1600 | 2300 | 更多",
        "| 280KW | 308KW | 珀金斯 | ZCDL-P308 | 2206C-E13TAG2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 12.5 | 3400×1130×2020 | 2775 | 更多",
        "| 300KW | 330KW | 云内 | ZCDL-N330 | D6T370-35CR | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 12.82 | 3200×1300×1800 | 3250 | 更多",
        "| 300KW | 330KW | 卡特 | ZCDL-T330 | KT15G500D | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 12.82 | 3200×1300×1800 | 3250 | 更多",
        "| 300KW | 330KW | 申动 | ZCDL-D330 | SDG330 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 12.82 | 3200×1300×1800 | 3250 | 更多",
        "| 280KW | 308KW | 申动 | ZCDL-D308 | SDG308 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 12.82 | 3200×1300×1800 | 3250 | 更多",
        "| 300KW | 330KW | 磐古 | ZCDL-G330 | PTAA13EG1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 12.82 | 3200×1300×1800 | 3250 | 更多",
        "| 300KW | 330KW | 乾能 | ZCDL-Q330 | 6135CZLD | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 12.82 | 3200×1300×1800 | 3250 | 更多",
        "| 280KW | 308KW | 乾能 | ZCDL-Q308 | QND13H420G2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 12.82 | 3200×1300×1800 | 3250 | 更多",
        "| 300KW | 330KW | 凯普 | ZCDL-K330 | KP350 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 12.82 | 3200×1300×1800 | 3250 | 更多",
        "| 280KW | 310KW | 凯普 | ZCDL-K310 | G128ZLD22 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 12.82 | 3200×1300×1800 | 3250 | 更多"
      ]
    },
    {
      "n": 131,
      "title": "280kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 280KW | 300KW | 康明斯 | ZCDL-C300 | NTA855-G2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14 | 3100×1030×1760 | 3000 | 更多",
        "| 282KW | 310KW | 沃尔沃 | ZCDL-V310 | TAD1342GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 12.78 | 3400×1114×1600 | 2800 | 更多",
        "| 280KW | 308KW | 珀金斯 | ZCDL-P308 | 2206C-E13TAG2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 12.5 | 3400×1130×2020 | 2775 | 更多",
        "| 280KW | 310KW | 道依茨 | ZCDL-H310 | BF6M1015C-LAG4 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 11.9 | 3200×1350×1800 | 2900 | 更多",
        "| 260KW | 280KW | 玉柴 | ZCDL-Y280 | YC6MK420L-D20 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3930×1580×2100 | 3890 | 更多",
        "| 280KW | 310KW | 上柴 | ZCDL-S310 | SC12E460D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 18.2 | 3900×1200×1800 | 3700 | 更多",
        "| 255KW | 280KW | 上柴 | ZCDL-S280 | SC12E420D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3700×1550×1940 | 3400 | 更多",
        "| 260KW | 280KW | 沃尔沃 | ZCDL-V280 | TAD1341GE | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3300×1380×1850 | 3000 | 更多",
        "| 250KW | 280KW | 康明斯 | ZCDL-C280 | QSNT-G1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3300×1380×1850 | 3000 | 更多"
      ]
    },
    {
      "n": 132,
      "title": "250kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 250KW | 280KW | 康明斯 | ZCDL-C280 | NTA855-G1B | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14 | 3100×1180×1760 | 2500 | 更多",
        "| 250KW | 280KW | 康明斯 | ZCDL-C280 | MTAA11-G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 108 | 3100×1300×1760 | 3200 | 更多",
        "| 250KW | 275KW | 奔驰 | ZCDL-M275 | 6R1600G20F | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 105 | 2900×1150×1650 | 2620 | 更多",
        "| 250KW | 280KW | 上柴 | ZCDL-S280 | SC13G420D2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 12.88 | 3150×1240×1750 | 2420 | 更多",
        "| 240KW | 265KW | 珀金斯 | ZCDL-P265 | 1506A-E88TAG5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 18.2 | 3500x1570x1980 | 3300 | 更多",
        "| 260KW | 280KW | 玉柴 | ZCDL-Y280 | YC6MK420-D30 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 15 | 3500×1500×2250 | 3300 | 更多",
        "| 250KW | 275KW | 沃尔沃 | ZCDL-V275 | TAD1351GE | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3400×1130×2020 | 3250 | 更多",
        "| 230KW | 255KW | 上柴 | ZCDL-S255 | SC10E380D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 15 | 3300×1380×1850 | 3250 | 更多"
      ]
    },
    {
      "n": 133,
      "title": "240kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 240KW | 260KW | 斗山 | ZCDL-D260 | P126TI-11 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 11.051 | 2800x1050x1550 | 2400 | 更多",
        "| 240KW | 260KW | 锡柴 | ZCDL-X260 | WD129TAD25 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 6 | 12.9 | 3000×1100×1750 | 2200 | 更多",
        "| 240KW | 260KW | 珀金斯 | ZCDL-P260 | 1506A-E88TAG5 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 8.8 | 3000×900×1690 | 2100 | 更多",
        "| 240KW | 260KW | 珀金斯 | ZCDL-P260 | 1606A-E93TAG5 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 8.8 | 3000×900×1690 | 2100 | 更多"
      ]
    },
    {
      "n": 134,
      "title": "正驰动力220kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 200KW | 220KW | 康明斯 | ZCDL-C220 | MTA11-G2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14 | 3100×1300×1700 | 2600 | 更多",
        "| 200KW | 220KW | 珀金斯 | ZCDL-P220 | 1506-E88TAG3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 8.8 | 2870×900×1690 | 1895 | 更多",
        "| 200KW | 220KW | 玉柴 | ZCDL-Y220 | YC6M350L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 9.839 | 3000×1100×1700 | 2140 | 更多",
        "| 200KW | 220KW | 全柴 | ZCDL-Q220 | QC10ZLD1 | 50Hz | 230/400 | 6.3/10.5 | 240g/kw.h | 三相四线 | 6 | 7.518 | 2050×950×1350 | 1720 | 更多",
        "| 200KW | 220KW | 沃尔沃 | ZCDL-V220 | TAD754GE | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14 | 3300×1380×1850 | 2800 | 更多",
        "| 200KW | 220KW | 凯普 | ZCDL-K220 | KP9D340D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3300×1380×1850 | 3100 | 更多",
        "| 200KW | 220KW | 道依茨 | ZCDL-W220 | TCD8.0 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14 | 3300×1380×1850 | 2900 | 更多",
        "| 200KW | 220KW | 潍柴 | ZCDL-W220 | WP7D264E310 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3300x1390x1780 | 3000 | 更多",
        "| 230KW | 255KW | 上柴 | ZCDL-S255 | 6DTAA8.9-G34 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3200×1300×1800 | 2800 | 更多",
        "| 185KW | 200KW | 上柴 | ZCDL-S200 | 6DTAA8.9-G32 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 15 | 3100×1300×1700 | 2800 | 更多",
        "| 220KW | 250KW | 康明斯 | ZCDL-C250 | QSNT-G7 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3100×1300×1700 | 2800 | 更多"
      ]
    },
    {
      "n": 135,
      "title": "200kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 180KW | 206KW | 康明斯 | ZCDL-C206 | QSL8.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 206g/kw.h | 三相四线 | 6 | 8 | 3100×1300×1700 | 2650 | 更多",
        "| 200KW | 220KW | 康明斯 | ZCDL-C220 | MTA11-G2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14 | 3100×1300×1700 | 2600 | 更多",
        "| 200KW | 235KW | 玉柴 | ZCDL-Y235 | YCA08350-D30 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 10.3 | 3100×1100×1400 | 2500 | 更多",
        "| 208KW | 230KW | 上柴 | ZCDL-S230 | 6DTAA8.9-G33 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 9 | 3000×1080×1700 | 1600 | 更多",
        "| 185KW | 207KW | 上柴 | ZCDL-S207 | SC9D310D2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 8.8 | 3000x1080x1700 | 1600 | 更多",
        "| 180KW | 200KW | 潍柴 | ZCDL-W200 | WP7D240E310 | 50Hz | 230/400 | 6.3/10.5 | 203g/kw.h | 三相四线 | 6 | 9 | 2800×900×1600 | 2000 | 更多",
        "| 200KW | 220KW | 潍柴 | ZCDL-W220 | WP7D264E310 | 50Hz | 230/400 | 6.3/10.5 | 230g/kw.h | 三相四线 | 6 | 9 | 2850×950×1600 | 2200 | 更多",
        "| 196KW | 219KW | 沃尔沃 | ZCDL-V219 | TAD734GE | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 7.15 | 2650×1120×1670 | 2000 | 更多",
        "| 180KW | 200KW | 珀金斯 | ZCDL-P200 | 1506A-E88TAG2 | 50Hz | 230/400 | 6.3/10.5 | 206g/kw.h | 三相四线 | 6 | 9 | 2850×950×1600 | 1795 | 更多",
        "| 200KW | 220KW | 珀金斯 | ZCDL-P220 | 1506A-E88TAG3 | 50Hz | 230/400 | 6.3/10.5 | 206g/kw.h | 三相四线 | 6 | 9 | 2870×900×1690 | 1795 | 更多",
        "| 180KW | 200KW | 全柴 | ZCDL-Q200 | QC10ZLD | 50Hz | 230/400 | 6.3/10.5 | 240g/kw.h | 三相四线 | 6 | 7.518 | 2050×950×1350 | 1720 | 更多",
        "| 180KW | 200KW | 卡特 | ZCDL-T200 | KT13G310D | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2800×900×1600 | 2100 | 更多",
        "| 200KW | 220KW | 乾能 | ZCDL-Q220 | 6135BZLD | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8 | 2500×860×1563 | 2200 | 更多",
        "| 187KW | 206KW | 乾能 | ZCDL-Q206 | QND13H280G2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2600×1050×1770 | 2350 | 更多",
        "| 206KW | 220KW | 凯普 | ZCDL-K220 | KP13G310D2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2700×900×1750 | 2400 | 更多",
        "| 180KW | 200KW | 凯普 | ZCDL-K200 | KP9D310D2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2500×890×1400 | 2200 | 更多",
        "| 180KW | 200KW | 卡特 | ZCDL-200 | KT13G310D | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2600×1050×1770 | 2200 | 更多",
        "| 200KW | 220KW | 云内 | ZCDL-220 | D6S246-35CR | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2600×1050×1770 | 2350 | 更多",
        "| 200KW | 220KW | 道依茨 | ZCDL-220 | TCD8.0 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2800×900×1600 | 2400 | 更多"
      ]
    },
    {
      "n": 136,
      "title": "180kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 160KW | 180KW | 康明斯 | ZCDL-C180 | 6CTAA8.3-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 8.3 | 2500×860×1563 | 2300 | 更多",
        "| 161KW | 179KW | 沃尔沃 | ZCDL-V179 | TAD733GE | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 7.15 | 2600×1050×1770 | 1820 | 更多",
        "| 160KW | 175KW | 锡柴 | ZCDL-X175 | WD129TD17 | 50Hz | 230/400 | 6.3/10.5 | 217g/kw.h | 三相四线 | 6 | 12.9 | 3000×1100×1750 | 2080 | 更多",
        "| 160KW | 176KW | 斗山 | ZCDL-D176 | P086TI | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 8.071 | 2600x950x1450 | 2200 | 更多",
        "| 180KW | 198KW | 康明斯 | ZCDL-HC198 | HBKMS227Z | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2300×850×1350 | 1900 | 更多",
        "| 170KW | 185KW | 上柴 | ZCDL-S185 | SC8D280D2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多"
      ]
    },
    {
      "n": 137,
      "title": "160kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 150KW | 160KW | 康明斯 | ZCDL-C160 | 6CTA8.3-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 8.3 | 2500×860×1563 | 2100 | 更多",
        "| 149KW | 165KW | 沃尔沃 | ZCDL-V165 | TAD732GE | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 7.15 | 2600×1050×1770 | 1820 | 更多",
        "| 145KW | 160KW | 珀金斯 | ZCDL-P160 | 1106A-70TAG3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 6 | 2500×1120×1470 | 1602 | 更多",
        "| 150KW | 165KW | 上柴 | ZCDL-S165 | SC7H250D2 | 50Hz | 230/400 | 6.3/10.5 | 193g/kw.h | 三相四线 | 6 | 6.5 | 2700x900x1800 | 1380 | 更多",
        "| 150KW | 165KW | 道依茨 | ZCDL-W165 | BF6M1013FCG2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2300×850×1350 | 1950 | 更多",
        "| 145KW | 160KW | 珀金斯 | ZCDL-P160 | 1106D-E70TAG4 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1950 | 更多",
        "| 150KW | 165KW | 玉柴 | ZCDL-Y165 | YC6A245-D30 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1970 | 更多"
      ]
    },
    {
      "n": 138,
      "title": "150kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 150KW | 160KW | 康明斯 | ZCDL-C160 | 6CTA8.3-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 8.3 | 2500×860×1563 | 2100 | 更多",
        "| 149KW | 165KW | 沃尔沃 | ZCDL-V165 | TAD732GE | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 7.15 | 2600×1050×1770 | 1820 | 更多",
        "| 150KW | 165KW | 上柴 | ZCDL-S165 | SC7H250D2 | 50Hz | 230/400 | 6.3/10.5 | 193g/kw.h | 三相四线 | 6 | 6.5 | 2700x900x1800 | 1380 | 更多",
        "| 150KW | 160KW | 玉柴 | ZCDL-Y160 | YC6G245L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 7.8 | 3900×1200×1800 | 2800 | 更多",
        "| 140KW | 155KW | 玉柴 | ZCDL-Y155 | YC6A230-D30 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 140KW | 150KW | 沃尔沃 | ZCDL-V150 | TAD752GE | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2300×850×1350 | 1950 | 更多",
        "| 120KW | 150KW | 潍柴 | ZCDL-W150 | R6108ZLD | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2300×900×1750 | 1900 | 更多",
        "| 140KW | 155KW | 上柴 | ZCDL-S155 | 6HTAA6.5-G35 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 135KW | 150KW | 康明斯 | ZCDL-C150 | QSB6.7-G3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 8.2 | 2300×850×1350 | 1900 | 更多"
      ]
    },
    {
      "n": 139,
      "title": "140kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 145KW | 160KW | 珀金斯 | ZCDL-P160 | 1106A-70TAG3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 6 | 2500×1120×1470 | 1602 | 更多",
        "| 140KW | 145KW | 斗山 | ZCDL-D145 | P086TI-1 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 8.071 | 2400x780x1300 | 2000 | 更多",
        "| 128KW | 140KW | 锡柴 | ZCDL-X140 | WD150D15 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 6 | 14.8 | 2700×1100×1750 | 1850 | 更多",
        "| 130KW | 145KW | 上柴 | ZCDL-S145 | SC8D220D2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 8.27 | 2300×900×1750 | 2300 | 更多",
        "| 120KW | 140KW | 道依茨 | ZCDL-W140 | BF6M1013ECG1 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 120KW | 140KW | 玉柴 | ZCDL-Y140 | YCD6Q23H8-210 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1750 | 更多",
        "| 120KW | 140KW | 康明斯 | ZCDL-C140 | 6BTAA5.9-G12 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多"
      ]
    },
    {
      "n": 140,
      "title": "正驰动力130kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 121KW | 133KW | 沃尔沃 | ZCDL-V133 | TAD531GE | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 7.15 | 2400×950×1550 | 1760 | 更多",
        "| 120KW | 132KW | 潍柴 | ZCDL-W132 | R6105IZLD7 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 7.02 | 2600×900×1500 | 1500 | 更多",
        "| 118KW | 130KW | 斗山 | ZCDL-D130 | DP086TA | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 8.071 | 2400X950X1540 | 2000 | 更多",
        "| 120KW | 132KW | 全柴 | ZCDL-Q132 | QC6112ZD-1 | 50Hz | 230/400 | 6.3/10.5 | 240g/kw.h | 三相四线 | 6 | 6.75 | 1630×840×1300 | 1500 | 更多",
        "| 120KW | 130KW | 凯普 | ZCDL-K130 | 6135AZD-1 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 120KW | 130KW | 珀金斯 | ZCDL-P130 | 1106D-E70TAG3 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多",
        "| 120KW | 138KW | 玉柴 | ZCDL-Y138 | YC6A205-D30 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1750 | 更多",
        "| 120KW | 132KW | 沃尔沃 | ZCDL-V132 | TAD731GE | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 120KW | 132KW | 康明斯 | ZCDL-HC132 | HBKMS171Z | 50Hz | 230/400 | 6.3/10.5 | 170g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 125KW | 138KW | 上柴 | ZCDL-S138 | SC7H205D2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多"
      ]
    },
    {
      "n": 141,
      "title": "120kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 120KW | 140KW | 康明斯 | ZCDL-C140 | 6BTAA5.9-G12 | 50Hz | 230/400 | 6.3/10.5 | 207g/kw.h | 三相四线 | 6 | 5.9 | 2200×860×1563 | 1760 | 更多",
        "| 110KW | 120KW | 康明斯 | ZCDL-C120 | 6BTAA5.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 5.9 | 2300×860×1563 | 1760 | 更多",
        "| 120KW | 140KW | 玉柴 | ZCDL-Y140 | YCD6Q23H8-210 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 7 | 2500×1000×1600 | 1600 | 更多",
        "| 100KW | 120KW | 玉柴 | ZCDL-Y120 | YC6B180L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 6.871 | 2500×1000×1600 | 1450 | 更多",
        "| 120KW | 128KW | 上柴 | ZCDL-S128 | 6HTAA6.5-G31 | 50Hz | 230/400 | 6.3/10.5 | 193g/kw.h | 三相四线 | 4 | 4 | 2700×900×1750 | 1070 | 更多",
        "| 110KW | 120KW | 上柴 | ZCDL-S120 | SC4H180D2 | 50Hz | 230/400 | 6.3/10.5 | 193g/kw.h | 三相四线 | 4 | 4.3 | 2700×900×1750 | 1070 | 更多",
        "| 120KW | 135KW | 潍柴 | ZCDL-W135 | WP6D152E200 | 50Hz | 230/400 | 6.3/10.5 | 231g/kw.h | 三相四线 | 6 | 6 | 2350×720×1500 | 1200 | 更多",
        "| 110KW | 120KW | 潍柴 | ZCDL-W120 | R6105AZLD-1 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 6.75 | 2600×900×1661 | 1200 | 更多",
        "| 120KW | 132KW | 沃尔沃 | ZCDL-V132 | TAD731GE | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 7 | 2280×1050×1550 | 1350 | 更多",
        "| 120KW | 130KW | 珀金斯 | ZCDL-P130 | 1106A-70TAG2 | 50Hz | 230/400 | 6.3/10.5 | 203g/kw.h | 三相四线 | 6 | 6 | 2500×1200×1470 | 1602 | 更多",
        "| 112KW | 125KW | 珀金斯 | ZCDL-P125 | 1106D-E70TAG2 | 50Hz | 230/400 | 6.3/10.5 | 207g/kw.h | 三相四线 | 6 | 6 | 2500×1120×1470 | 1602 | 更多",
        "| 128KW | 141KW | 道依茨 | ZCDL-H141 | BF6M1013ECG1 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 120KW | 130KW | 云内 | ZCDL-N130 | YN6GL 155 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 120KW | 132KW | 乾能 | ZCDL-Q132 | QN8H163 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 120KW | 130KW | 凯普 | ZCDL-K130 | KP8D220D2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多"
      ]
    },
    {
      "n": 142,
      "title": "110kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 110KW | 120KW | 康明斯 | ZCDL-C120 | 6BTAA5.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 5.9 | 2300×860×1563 | 1760 | 更多",
        "| 100KW | 110KW | 锡柴 | ZCDL-X110 | WD129D11 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 6 | 12.9 | 2700×1100×1750 | 1850 | 更多",
        "| 110KW | 120KW | 上柴 | ZCDL-S120 | SC4H180D2 | 50Hz | 230/400 | 6.3/10.5 | 229.8g/kw.h | 三相四线 | 4 | 4.3 | 2700×900×1750 | 1070 | 更多",
        "| 108KW | 119KW | 珀金斯 | ZCDL-P119 | 1106A-70TG1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 7.01 | 2500×1120×1470 | 1602 | 更多",
        "| 100KW | 110KW | 云内 | ZCDL-YN110 | YN4R | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1700 | 更多",
        "| 105KW | 115KW | 道依茨 | ZCDL-W115 | BF4M1013FC | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1700 | 更多",
        "| 100KW | 110KW | 玉柴 | ZCDL-Y110 | YC4A165-D30 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1700 | 更多",
        "| 105KW | 115KW | 沃尔沃 | ZCDL-V115 | TAD532GE | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1700 | 更多",
        "| 88KW | 110KW | 潍柴 | ZCDL-W110 | R6105AZLD | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1700 | 更多",
        "| 100KW | 110KW | 上柴 | ZCDL-S110 | SC4H160D2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1600 | 更多",
        "| 100KW | 110KW | 康明斯 | ZCDL-YN95 | 6BTA5.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1650 | 更多"
      ]
    },
    {
      "n": 143,
      "title": "100kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 100KW | 110KW | 康明斯 | ZCDL-C110 | 6BTA5.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 207g/kw.h | 三相四线 | 6 | 6 | 2200×860×1460 | 1600 | 更多",
        "| 90KW | 100KW | 康明斯 | ZCDL-C100 | 6BTA5.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 5.9 | 2300×860×1460 | 1350 | 更多",
        "| 100KW | 110KW | 玉柴 | ZCDL-Y110 | YC4A165-D30 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 6 | 2500×1000×1600 | 1450 | 更多",
        "| 90KW | 100KW | 玉柴 | ZCDL-Y100 | YC6B155L-D21 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 6.871 | 2500×900×1500 | 1140 | 更多",
        "| 110KW | 120KW | 上柴 | ZCDL-S120 | SC4H180D2 | 50Hz | 230/400 | 6.3/10.5 | 193g/kw.h | 三相四线 | 6 | 4 | 2700×900×1750 | 1070 | 更多",
        "| 95KW | 105KW | 上柴 | ZCDL-S105 | SC4H160D2 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 6.49 | 2500x870x1340 | 970 | 更多",
        "| 100KW | 110KW | 潍柴 | ZCDL-W110 | WP4.6ND138E310 | 50Hz | 230/400 | 6.3/10.5 | 231g/kw.h | 三相四线 | 6 | 6 | 2350×720×1500 | 1500 | 更多",
        "| 90KW | 100KW | 潍柴 | ZCDL-W100 | R6105ZLD-1 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 6.49 | 1800×700×1400 | 950 | 更多",
        "| 105KW | 114KW | 沃尔沃 | ZCDL-V115 | TAD750GE | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 6.1 | 2400x866x1560 | 1620 | 更多",
        "| 108KW | 119KW | 珀金斯 | ZCDL-P119 | 1106A-70TG1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 6.9 | 2500x1120x1470 | 1602 | 更多",
        "| 90KW | 99KW | 道依茨 | ZCDL-H99 | BF4M1013ECG2 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 7 | 2700x960x1500 | 1650 | 更多",
        "| 100KW | 110KW | 道依茨 | ZCDL-H110 | WP6D132E200 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 7.1 | 2750x1000x1500 | 1700 | 更多",
        "| 90KW | 100KW | 斗山 | ZCDL-D100 | D1146T | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 8.071 | 2300 x780x 1200 | 1950 | 更多",
        "| 100KW | 110KW | 云内 | ZCDL-N110 | YN4R | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多"
      ]
    },
    {
      "n": 144,
      "title": "90kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 80KW | 88KW | 康明斯 | ZCDL-C88 | 6BT5.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 5.9 | 2000×800×1300 | 1260 | 更多",
        "| 80KW | 87KW | 沃尔沃 | ZCDL-V87 | TAD531GE | 50Hz | 230/400 | 6.3/10.5 | 211g/kw.h | 三相四线 | 4 | 4.46 | 2080×940×1550 | 1350 | 更多",
        "| 80KW | 90KW | 玉柴 | ZCDL-Y90 | YC6B135Z-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 6.871 | 1800×700×1500 | 1140 | 更多",
        "| 80KW | 88KW | 珀金斯 | ZCDL-P88 | 1104C-44TAG2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.4 | 2090×1120×1370 | 1400 | 更多",
        "| 85KW | 95KW | 云内 | ZCDL-YN95 | YN48GBZL | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多",
        "| 80KW | 90 KW | 道依茨 | ZCDL-W90 | BF4M1013ECG1 | 50Hz | 230/400 | 6.3/10.5 | 150g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多",
        "| 88KW | 95KW | 玉柴 | ZCDL-Y95 | YC4A140-D30 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多",
        "| 86KW | 95KW | 上柴 | ZCDL-S95 | SC4H140D2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多"
      ]
    },
    {
      "n": 145,
      "title": "正驰动力85kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 80KW | 88KW | 康明斯 | ZCDL-C88 | 6BT5.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 5.9 | 2000×800×1300 | 1260 | 更多",
        "| 80KW | 87KW | 沃尔沃 | ZCDL-V87 | TAD531GE | 50Hz | 230/400 | 6.3/10.5 | 211g/kw.h | 三相四线 | 4 | 4.76 | 2080×940×1550 | 1350 | 更多",
        "| 75KW | 82KW | 上柴 | ZCDL-S82 | 6135D-3 | 50Hz | 230/400 | 6.3/10.5 | 229.8g/kw.h | 三相四线 | 6 | 6 | 2700x924x1582 | 1850 | 更多",
        "| 80KW | 90KW | 玉柴 | ZCDL-Y90 | YC6B135Z-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 6.871 | 1800×700×1500 | 1140 | 更多",
        "| 80KW | 88KW | 康明斯 | ZCDL-P88 | 1104D-E44TAG2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多",
        "| 80KW | 88KW | 沃尔沃 | ZCDL-V88 | TAD531GE | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多"
      ]
    },
    {
      "n": 146,
      "title": "80kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 75KW | 82KW | 上柴 | ZCDL-S82 | 6135D-3 | 50Hz | 230/400 | 6.3/10.5 | 229.8g/kw.h | 三相四线 | 6 | 6 | 2700x924x1582 | 1850 | 更多",
        "| 80KW | 87KW | 沃尔沃 | ZCDL-V87 | TAD531GE | 50Hz | 230/400 | 6.3/10.5 | 211g/kw.h | 三相四线 | 4 | 4.46 | 2080×940×1550 | 1350 | 更多",
        "| 80KW | 90KW | 道依茨 | ZCDL-H90 | WP4D108E200 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.5 | 2200×800×1400 | 1200 | 更多",
        "| 70KW | 80KW | 云内 | ZCDL-YN80 | YN48GBZ | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多",
        "| 72KW | 80KW | 道依茨 | ZCDL-W80 | BF4M2012CG2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1950 | 更多",
        "| 70KW | 80KW | 康明斯 | ZCDL-C80 | QSB3.9-G3 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多"
      ]
    },
    {
      "n": 147,
      "title": "正驰动力75kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 68KW | 76KW | 沃尔沃 | ZCDL-V76 | TAD530GE | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 4 | 4.76 | 2080×940×1550 | 1209 | 更多",
        "| 70KW | 75KW | 上柴 | ZCDL-S75 | SC4H115D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 4 | 4.3 | 2500x900x1510 | 1200 | 更多",
        "| 75KW | 82KW | 道依茨 | ZCDL-H82 | WP4D100E200 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.5 | 2100×800×1400 | 960 | 更多",
        "| 65KW | 75KW | 云内 | ZCDL-YN75 | YN48GBZ | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2080×940×1550 | 1900 | 更多",
        "| 70KW | 77KW | 沃尔沃 | ZCDL-V77 | TAD530GE | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 61KW | 76KW | 潍柴 | ZCDL-W76 | R6105ZD | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多"
      ]
    },
    {
      "n": 148,
      "title": "正驰动力70kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 64KW | 70KW | 珀金斯 | ZCDL-P70 | 1104A-44TG2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.4 | 1930×1120×1360 | 1207 | 更多",
        "| 64KW | 70KW | 珀金斯 | ZCDL-P70 | 1104C-44TAG1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.4 | 1930×1120×1360 | 1207 | 更多",
        "| 64KW | 70KW | 斗山 | ZCDL-D70 | D1146 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 8.071 | 2300×780×1200 | 1900 | 更多",
        "| 65KW | 70KW | 玉柴 | ZCDL-Y70 | YC4D105-D34 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多",
        "| 65KW | 70KW | 康明斯 | ZCDL-C70 | 4BTA3.9-G11 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1850 | 更多"
      ]
    },
    {
      "n": 149,
      "title": "正驰动力64kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 64KW | 70KW | 斗山 | ZCDL-D70 | D1146 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 8.071 | 2300 x 780 x 1200 | 1900 | 更多",
        "| 64KW | 70KW | 珀金斯 | ZCDL-P70 | 1104C-44TAG1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.4 | 1930×1120×1360 | 1207 | 更多",
        "| 64KW | 70KW | 珀金斯 | ZCDL-P70 | 1104A-44TG2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.4 | 1930×1120×1360 | 1207 | 更多",
        "| 60KW | 66KW | 道依茨 | ZCDL-W66 | BF4M2012CG1 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多"
      ]
    },
    {
      "n": 150,
      "title": "60kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 60KW | 64KW | 玉柴 | ZCDL-Y64 | YC4A100Z-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 4.837 | 2400×900×1350 | 1300 | 更多",
        "| 55KW | 60KW | 上柴 | ZCDL-S60 | 4135D-1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 4 | 6 | 2300×840×1510 | 1210 | 更多",
        "| 55KW | 60KW | 上柴 | ZCDL-S60 | SC4H95D2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.3 | 2500×900×1510 | 1200 | 更多",
        "| 50KW | 60KW | 云内 | ZCDL-YN60 | YN38GBZ | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1950 | 更多",
        "| 55KW | 60KW | 潍柴 | ZCDL-W60 | WP4.1D66E200 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1970 | 更多",
        "| 52KW | 60KW | 珀金斯 | ZCDL-P60 | 1104A-44TG1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1950 | 更多",
        "| 55KW | 60KW | 康明斯 | ZCDL-C60 | QSB3.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多"
      ]
    },
    {
      "n": 151,
      "title": "正驰动力55kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 50KW | 55KW | 玉柴 | ZCDL-Y55 | YC4D90Z-D21 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 4.215 | 1850×650×1400 | 1000 | 更多",
        "| 50KW | 55KW | 潍柴 | ZCDL-W55 | R4105ZD7-1 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 4.33 | 1800×700×1400 | 807 | 更多",
        "| 50KW | 55KW | 道依茨 | ZCDL-H55 | WP4D66E200 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.5 | 1900×800×1400 | 1000 | 更多",
        "| 50KW | 55KW | 斗山 | ZCDL-D55 | DB58 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 4 | 5.785 | 2000×750×1100 | 1500 | 更多",
        "| 50KW | 55KW | 珀金斯 | ZCDL-P55 | 1103A-33TG2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1600×600×1000 | 700 | 更多",
        "| 52KW | 58KW | 康明斯 | ZCDL-C58 | 4BTA3.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1600×600×1000 | 850 | 更多"
      ]
    },
    {
      "n": 152,
      "title": "50kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 45KW | 50KW | 康明斯 | ZCDL-C50 | 4BTA3.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.9 | 1800×760×1400 | 980 | 更多",
        "| 50KW | 55KW | 玉柴 | ZCDL-Y55 | YC4D90Z-D21 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 4.214 | 1850×650×1400 | 1000 | 更多",
        "| 45KW | 50KW | 道依茨 | ZCDL-H55 | TD226B-3D | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.114 | 1750×730×1450 | 900 | 更多",
        "| 40KW | 50KW | 云内 | ZCDL-YN50 | YN38GBZ | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1600×600×1000 | 700 | 更多",
        "| 48KW | 53KW | 道依茨 | ZCDL-W53 | BF4M2012 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1600×600×1000 | 700 | 更多",
        "| 48KW | 53KW | 珀金斯 | ZCDL-P53 | 1104D-44TG2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1600×600×1000 | 700 | 更多",
        "| 45KW | 50KW | 玉柴 | ZCDL-Y50 | YC4D80-D34 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1600×600×1000 | 700 | 更多",
        "| 41KW | 51KW | 潍柴 | ZCDL-W51 | R4105ZD | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1600×600×1000 | 860 | 更多",
        "| 45KW | 50KW | 上柴 | ZCDL-S50 | 4HTAA4.3-G31 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1600×600×1000 | 850 | 更多"
      ]
    },
    {
      "n": 153,
      "title": "正驰动力45kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 45KW | 50KW | 康明斯 | ZCDL-C50 | 4BTA3.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.9 | 1800×760×1400 | 980 | 更多",
        "| 45KW | 50KW | 玉柴 | ZCDL-Y50 | YC4D85Z-D20 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.214 | 1850×650×1400 | 1000 | 更多",
        "| 40KW | 45KW | 全柴 | ZCDL-Q45 | 4JR3AD-1 | 50Hz | 230/400 | 6.3/10.5 | 240g/kw.h | 三相四线 | 4 | 4.078 | 1300×700×1000 | 711 | 更多",
        "| 45KW | 50KW | 道依茨 | ZCDL-H50 | TD226B-3D | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.114 | 1750×730×1450 | 900 | 更多",
        "| 36KW | 45KW | 云内 | ZCDL-YN45 | YN38GB | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 550 | 更多"
      ]
    },
    {
      "n": 154,
      "title": "40kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 40KW | 45KW | 全柴 | ZCDL-Q45 | 4JR3AD-1 | 50Hz | 230/400 | 6.3/10.5 | 240g/kw.h | 三相四线 | 4 | 4.078 | 1300×700×1000 | 711 | 更多",
        "| 35KW | 40KW | 全柴 | ZCDL-Q40 | QC4105D | 50Hz | 230/400 | 6.3/10.5 | 238g/kw.h | 三相四线 | 4 | 4.087 | 1750×700×1100 | 711 | 更多",
        "| 40KW | 44KW | 潍柴 | ZCDL-W44 | K4100ZD1 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 3.61 | 1750×700×1100 | 711 | 更多",
        "| 36KW | 40KW | 珀金斯 | ZCDL-P40 | 1103A-33TG1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 3 | 3.3 | 1930×1120×1360 | 917 | 更多",
        "| 40KW | 44KW | 道依茨 | ZCDL-W44 | BFM3C | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 700 | 更多",
        "| 35KW | 40KW | 玉柴 | ZCDL-Y40 | YC4D60-D25 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1320×552×1180 | 700 | 更多"
      ]
    },
    {
      "n": 155,
      "title": "正驰动力36kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 30KW | 33KW | 康明斯 | ZCDL-C33 | 4BT3.9-G1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.9 | 1800×760×1400 | 940 | 更多",
        "| 30KW | 33KW | 玉柴 | ZCDL-Y33 | YC4D60-D21 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.214 | 1000×1000×1000 | 1000 | 更多",
        "| 30KW | 33KW | 潍柴 | ZCDL-W33 | K4100D5-1 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 3.61 | 1600×600×1000 | 680 | 更多",
        "| 30KW | 33KW | 全柴 | ZCDL-Q33 | QC4102D | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.857 | 1600×600×1000 | 680 | 更多",
        "| 30KW | 33KW | 道依茨 | ZCDL-H33 | D226B-3D | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.114 | 1750×730×1450 | 900 | 更多",
        "| 29KW | 36KW | 云内 | ZCDL-YN36 | YN38GB | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 620 | 更多",
        "| 34KW | 38KW | 玉柴 | ZCDL-Y38 | YCD4V22D-55 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 600 | 更多",
        "| 31KW | 38KW | 潍柴 | ZCDL-W38 | K4100ZD | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 600 | 更多",
        "| 32KW | 36KW | 康明斯 | ZCDL-C36 | 4BT3.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 600 | 更多"
      ]
    },
    {
      "n": 156,
      "title": "正驰动力30kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 30KW | 33KW | 康明斯 | ZCDL-C33 | 4BT3.9-G1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.9 | 1800×760×1400 | 940 | 更多",
        "| 30KW | 33KW | 玉柴 | ZCDL-Y33 | YC4D55Z-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 4.2 | 1750×850×1400 | 890 | 更多",
        "| 30KW | 33KW | 潍柴 | ZCDL-W33 | K4100D5-1 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 3.26 | 1600×600×1000 | 680 | 更多",
        "| 30KW | 33KW | 道依茨 | ZCDL-H33 | D226B-3D | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.114 | 1750×730×1450 | 900 | 更多",
        "| 30KW | 33KW | 全柴 | ZCDL-Q33 | QC4102D | 50Hz | 230/400 | 6.3/10.5 | 240g/kw.h | 三相四线 | 4 | 3.857 | 1600×600×1000 | 680 | 更多"
      ]
    },
    {
      "n": 157,
      "title": "正驰动力24kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 20KW | 22KW | 康明斯 | ZCDL-C22 | 4B3.9-G1 | 50Hz | 230/400 | 6.3/10.5 | 209g/kw.h | 三相四线 | 4 | 3.9 | 1800×760×1400 | 890 | 更多",
        "| 24KW | 26KW | 潍柴 | ZCDL-W26 | 495D10-1 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 4 | 3.26 | 1600×600×1000 | 650 | 更多",
        "| 24KW | 26KW | 珀金斯 | ZCDL-P26 | 1103A-33G | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 3 | 3.3 | 1450×970×1360 | 827 | 更多",
        "| 22KW | 25KW | 全柴 | ZCDL-Q25 | QC498D | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.168 | 1600×1000×1000 | 1000 | 更多",
        "| 20KW | 28KW | 云内 | ZCDL-YN28 | YN27GB | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 500 | 更多",
        "| 22KW | 25KW | 玉柴 | ZCDL-Y25 | YCDV254FHZ-35 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 500 | 更多",
        "| 25KW | 27KW | 康明斯 | ZCDL-C27 | 4B3.9-G12 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 500 | 更多"
      ]
    },
    {
      "n": 158,
      "title": "正驰动力20kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 20KW | 22KW | 康明斯 | ZCDL-C22 | 4B3.9-G1 | 50Hz | 230/400 | 6.3/10.5 | 209g/kw.h | 三相四线 | 4 | 3.9 | 1800×760×1400 | 890 | 更多",
        "| 16KW | 18KW | 珀金斯 | ZCDL-P18 | 404A-22G1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 2.2 | 1320×552×1180 | 460 | 更多",
        "| 22KW | 25KW | 全柴 | ZCDL-Q25 | QC498D | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.168 | 1600×1000×1000 | 1000 | 更多",
        "| 18KW | 21KW | 云内 | ZCDL-YN21 | YN25GB | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 500 | 更多",
        "| 21KW | 23KW | 潍柴 | ZCDL-W23 | WP2.3D25E200 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 500 | 更多",
        "| 22KW | 24KW | 珀金斯 | ZCDL-P24 | 404D-22TG | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 500 | 更多",
        "| 18KW | 20KW | 玉柴 | ZCDL-Y20 | YCDV254FHZ-25 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 500 | 更多",
        "| 18KW | 20KW | 康明斯 | ZCDL-C20 | 4B3.9-G11 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 500 | 更多",
        "| 18KW | 20KW | 玉柴 | ZCDL-Y20 | YCDV254FHZ-25 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.3 | 1320×552×1180 | 500 | 更多",
        "| 21KW | 23KW | 潍柴 | ZCDL-W23 | WP2.3D25E200 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 450 | 更多",
        "| 16KW | 21KW | 云内 | ZCDL-21 | YN25GB | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 500 | 更多",
        "| 20KW | 24KW | 久保田 | ZCDL-24 | V2003-T-E2BG-CHN-1 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 450 | 更多"
      ]
    },
    {
      "n": 159,
      "title": "15kw发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 16KW | 18KW | 珀金斯：进口 | ZCDL-P18 | 404D-22G | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 2.216 | 1320×552×1180 | 460 | 更多",
        "| 16KW | 18KW | 珀金斯：进口 | ZCDL-P18 | 404A-22G1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 2.2 | 1320×552×1180 | 460 | 更多",
        "| 14KW | 18KW | 云内 | ZCDL-YN18 | YN25GB | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 18.2 | 1300×550×900 | 450 | 更多",
        "| 16KW | 18KW | 道依茨 | ZCDL-W18 | BFM3G1 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 450 | 更多",
        "| 16KW | 18KW | 道依茨 | ZCDL-D18 | BFM3G1 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 18.2 | 1300×550×900 | 500 | 更多",
        "| 14KW | 18KW | 云内 | ZCDL-18 | YN25GB | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 18.2 | 1300×550×900 | 500 | 更多",
        "| 12KW | 15KW | 久保田 | ZCDL-15 | D1703-E2BG-CHN-1 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 18.2 | 1300×550×900 | 500 | 更多"
      ]
    },
    {
      "n": 160,
      "title": "正驰动力10kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
      ],
      "rows": [
        "| 10KW | 11KW | 珀金斯：进口 | ZCDL-P11 | 403A-15G1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 3 | 1.5 | 1320×552×1180 | 387 | 更多",
        "| 10KW | 12KW | 珀金斯：进口 | ZCDL-P11 | 403D-15G | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 3 | 1.5 | 1320×552×1180 | 387 | 更多",
        "| 8KW | 9KW | 珀金斯：进口 | ZCDL-P9 | 403A-11G1 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 3 | 1.1 | 1320×552×1180 | 329 | 更多"
      ]
    },
    {
      "n": 161,
      "title": "上柴发电机 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数",
        "| 主用 | 备用"
      ],
      "rows": [
        "| ZCDL-S60 | 55 | 60 | 99A | SC4H95D2 | 4 | 105*124 | 4.3L | 232.5g/kw.h | 2500* 900* 1510 | 1200kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S75 | 70 | 75 | 126A | SC4H115D2 | 4 | 105* 124 | 4.3L | 204g/kw.h | 2500 * 900 * 1500 | 1200kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S105 | 95 | 105 | 171A | SC4H160D2 | 4 | 105* 124 | 4L | 193g/kw.h | 2500*870 * 1340 | 970kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S120 | 110 | 120 | 198A | SC4H180D2 | 4 | 105*124 | 4.3L | 193g/kw.h | 2700* 900 *1750 | 1070kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S145 | 130 | 145 | 234A | SC8D220D2 | 6 | 114 * 135 | 8.27L | 200g/kw.h | 2700 * 900 *1750 | 2300kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S155 | 140 | 155 | 252A | SC7H230D2 | 6 | 105*124 | 6.5L | 193g/kw.h | 2700 * 900 *1750 | 2400kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S165 | 150 | 165 | 270A | SC7H250D2 | 6 | 105* 124 | 6.5L | 193g/kw.h | 2700 * 900 * 1800 | 1380kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S185 | 165 | 185 | 302.4A | SC8D280D2 | 6 | 114 * 135 | 8.28L | 200g/kw.h | 2700 *1000 * 1500 | 2400kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S190 | 170 | 190 | 306A | SC13G280D2 | 6 | 135 * 150 | 8.8L | 200g/kw.h | 2700 * 1000 *1500 | 2400kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S205 | 185 | 205 | 323A | SC13G310D2 | 6 | 135 * 150 | 12.88L | 200g/kw.h | 2700 *1000 * 1500 | 2400kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S207 | 185 | 207 | 333A | SC9D310D2 | 6 | 114 *144 | 8.8L | 200g/kw.h | 3000*1080*1700 | 1600kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S230 | 210 | 230 | 378A | SC9D340D2 | 6 | 114*144 | 8.27L | 195g/kw.h | 3000 *1080* 1700 | 2500kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S235 | 215 | 235 | 387A | SC13G355D2 | 6 | 135 *150 | 8.82L | 200g/kw.h | 3150*1240 * 1750 | 2500kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S280 | 250 | 280 | 450A | SC13G420D2 | 6 | 135 *150 | 12.88L | 200g/kw.h | 3150*1240 *1750 | 2420kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S305 | 280 | 305 | 504A | SC12E460D2 | 6 | 128* 153 | 11.8L | 192g/kw.h | 3000*1200*1750 | 3370kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S335 | 305 | 335 | 549A | SC12E500D3 | 6 | 128*153 | 11.8L | 192g/kw.h | 3300*1340*1900 | 3380kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S340 | 310 | 340 | 545A | SC15G500D2 | 6 | 135*165 | 14.16L | 192g/kw.h | 3300* 1340*1900 | 3390kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S405 | 365 | 405 | 657A | SC25G610D2 | 12 | 135 *150 | 25.8L | 202g/kw.h | 3500 *1570*1980 | 3650kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S460 | 410 | 460 | 738A | SC25G690D2 | 12 | 135*150 | 25.8L | 202g/kw.h | 3500*1610*2110 | 3800kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S505 | 460 | 505 | 828A | SC27G755D2 | 12 | 135* 150 | 26.6L | 202g/kw.h | 3500*1610*2110 | 3900kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S550 | 500 | 550 | 900A | SC27G830D2 | 12 | 135 *150 | 26.6L | 202g/kw.h | 3500 *1610* 2110 | 4200kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S600 | 550 | 600 | 990A | SC27G900D2 | 12 | 135*155 | 26.6L | 202g/kw.h | 3500*1610*2110 | 5000kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S640 | 580 | 640 | 1044A | S6R2-PTAA-C | 6 | 170*220 | 29.96L | 206g/kw.h | 4000*1330*2100 | 4850kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S660 | 600 | 660 | 1080A | SC33W990D2 | 6 | 180*215 | 32.8L | 215g/kw.h | 4400 *1690*2150 | 4500kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S780 | 710 | 780 | 1278A | SC33W1150D2 | 6 | 180*215 | 32.8L | 215g/kw.h | 4400*1700*2150 | 5500kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S1080 | 980 | 1080 | 1764A | S12R-PTA-C | 12 | 170*180 | 49.03L | 220g/kw.h | 6800*1600*2300 | 8300kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S1160 | 1050 | 1160 | 1890A | S12R-PTA2-C | 12 | 170*180 | 49.03L | 220g/kw.h | 6800*1600*2300 | 8300kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S1270 | 1160 | 1270 | 2088A | S12R-PTAA2-C | 12 | 170*180 | 49.03L | 220g/kw.h | 6800*1600*2300 | 8300kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S1450 | 1310 | 1450 | 2358A | S16R-PTA-C | 16 | 170*180 | 65.37L | 238g/kw.h | 7800*1600*2500 | 9500kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S1600 | 1450 | 1600 | 2610A | S16R-PTA2-C | 16 | 170*180 | 65.37L | 238g/kw.h | 8300*1600*2500 | 9800kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-S1720 | 1530 | 1720 | 2754A | S16R-PTAA2-C | 16 | 170*180 | 65.37L | 238g/kw.h | 8300*1600*2500 | 9800kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| | 热线：400-800-8419 | 固话：0514-87585656 | 在线报价客服 |"
      ]
    },
    {
      "n": 162,
      "title": "潍柴系列 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
      "header": [
        "| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数",
        "| 主用 | 备用"
      ],
      "rows": [
        "| ZCDL-W11 | 10 | 11 | 18A | WP2.1D18E2 | 4 | 85*92 | L | g/kw.h | 1950*960*1300 | 601kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W13 | 12 | 13 | 22A | WP2.1D18E2 | 4 | 85*92 | L | g/kw.h | 1950*960*1300 | 604kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W18 | 16 | 18 | 29A | WP2.5D22E2 | 4 | 90*100 | L | g/kw.h | 1950*960*1300 | 690kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W22 | 20 | 22 | 36A | WP3.9D33E2 | 4 | 102*118 | L | g/kw.h | 2200*1050*1400 | 890kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W22 | 20 | 22 | 36A | D226B-3D | 3 | 105*120 | L | g/kw.h | 2300*960*1490 | 1090kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W25 | 24 | 25 | 46.8A | 495D10-1 | 4 | 95*115 | 3.26L | 248g/kw.h | 1600*600*1000 | 650kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W33 | 30 | 33 | 54A | K4100D5-1 | 4 | 100*115 | 3.61L | 248g/kw.h | 1600*600*1000 | 680kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W33 | 30 | 33 | 54A | K4102D3-1 | 4 | 100*115 | 3.76L | 248g/kw.h | 1600*600*1000 | 680kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W45 | 40 | 45 | 81A | K4100ZD1 | 4 | 100*115 | 3.61L | 238g/kw.h | 1750*700*1100 | 711kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W55 | 50 | 55 | 90A | PHF4056ZD1 | 4 | 105*125 | 4.33L | 224g/kw.h | 1800*700*1400 | 807kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W70 | 64 | 70 | 115A | WP4D100E200 | 4 | 105*130 | L | g/kw.h | 2800*1050*1630 | 1620kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W85 | 75 | 85 | 135A | PHF6084ZD1 | 6 | 105*125 | 6.49L | 230g/kw.h | 1800*700*1400 | 950kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W100 | 90 | 100 | 162A | PHF6100ZLD1 | 6 | 105*125 | 6.49L | 229g/kw.h | 2350*720*1500 | 1000kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W110 | 100 | 110 | 180A | PHF6110ZLD1 | 6 | 105*130 | 6.75L | 224g/kw.h | 2450*720*1400 | 1100kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W120 | 110 | 120 | 198A | PHF6110ZLD1 | 6 | 105*130 | 6.75L | 229g/kw.h | 2600*900*1661 | 1200kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W130 | 120 | 130 | 216A | PHF6132ZLD1 | 6 | 105*135 | 7.02L | 231g/kw.h | 2600*900*1500 | 1500kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W165 | 150 | 165 | 270A | R6113ZLD1 | 6 | 113*125 | 7.518L | 231g/kw.h | 2800*900*1650 | 1600kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W198 | 180 | 198 | 325A | WP10D238E200 | 6 | 126*130 | L | g/kw.h | 3900*1320*2148 | 2652kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W220 | 200 | 220 | 361A | WP10D264E200 | 6 | 126*130 | L | g/kw.h | 3900*1320*2148 | 2672kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W275 | 250 | 275 | 451A | WP12D317E200 | 6 | 126*155 | L | g/kw.h | 4200*1320*2148 | 2800kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W330 | 300 | 330 | 541A | WP12D315E10 | 6 | 125*155 | L | g/kw.h | 4400*1310*2217 | 3620kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W330 | 300 | 330 | 541A | WP12D337E20 | 6 | 126*155 | L | g/kw.h | 4400*1310*2217 | 3650kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W330 | 300 | 330 | 541A | WP13D385E200 | 6 | 127*165 | L | g/kw.h | 4300*1300*2400 | 3550kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W352 | 320 | 352 | 577A | WP13D385E200 | 6 | 127*165 | L | g/kw.h | 4300*1300 | 2400kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W396 | 360 | 396 | 649A | 6M26D447E200 | 6 | 150*150 | L | g/kw.h | 500*1750*2725 | 6217kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W440 | 400 | 440 | 722A | 6M26D484E200 | 6 | 150*150 | L | g/kw.h | 500*1750*2725 | 6320kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W506 | 460 | 506 | 830A | 6M33D572E200 | 6 | 150*185 | L | g/kw.h | 5100*1750*2849 | 6700kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W550 | 500 | 550 | 902A | 6M33D605E200 | 6 | 150*185 | L | g/kw.h | 5100*1750*2849 | 6750kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W660 | 600 | 660 | 1082A | 12M26SRP | 12 | 150*150 | L | g/kw.h | 6058*2438*3151 | 10300kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W660 | 600 | 660 | 1082A | 12M26D748E200 | 12 | 150*150 | L | g/kw.h | 6058*2438*3151 | 10300kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W704 | 640 | 704 | 1155A | 12M26D792E200 | 12 | 150*150 | L | g/kw.h | 6058*2438*3151 | 10300kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W792 | 720 | 792 | 1425A | 12M26D902E200 | 12 | 150*150 | L | g/kw.h | 6058*2438*3151 | 10500kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W880 | 800 | 880 | 1443A | 12M26D902E200 | 12 | 150*150 | L | g/kw.h | 6058*2438*3151 | 10660kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W880 | 800 | 880 | 1443A | 12M26D968E200 | 12 | 150*150 | L | g/kw.h | 6058*2438*3251 | 10660kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W990 | 900 | 990 | 1623A | 12M33D1108E200 | 12 | 150*185 | L | g/kw.h | 6058*2438*3151 | 11200kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W1100 | 1000 | 1100 | 1804A | 12M33D1210E200 | 12 | 150*185 | L | g/kw.h | 6058*2438*3151 | 11500kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W1200 | 1100 | 1200 | 2160A | 12M33D1320E200 | 12 | 159*159 | 50L | 191g/kw.h | 5900*2270*2500 | 12000kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W1320 | 1200 | 1320 | 2376A | 12M33D1450E310 | 12 | 159*159 | 50L | g/kw.h | 5900*2270*2500 | 12000kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W1400 | 1250 | 1400 | 2520A | 16M33D1530E310 | 16 | 159*159 | 60L | 191g/kw.h | 6200*2300*2550 | 15800kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W1440 | 1300 | 1440 | 2592A | 16M33D1580E310 | 16 | 159*159 | 60L | 191g/kw.h | 6200*2300*2550 | 15800kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W1520 | 1400 | 1520 | 2736A | 16M33D1680E310 | 16 | 159*159 | 60L | 191g/kw.h | 6200*2300*2550 | 15800kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W1650 | 1500 | 1650 | 2970A | 16M33D1800E310 | 16 | 159*159 | 60L | 191g/kw.h | 6200*2300*2550 | 15800kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W1800 | 1600 | 1800 | 3240A | 20M33D2020E310 | 20 | 159*159 | 68L | 193g/kw.h | 6400×2800×3700 | 16200kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W2000 | 1800 | 2000 | 3600A | 12M55D2210E310 | 12 | 159*159 | 68L | 193g/kw.h | 6400×2800×3700 | 16200kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W2200 | 2000 | 2200 | 3960A | 12M55D2450E310 | 12 | 159*159 | 68L | 193g/kw.h | 6400×2800×3700 | 16200kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W2400 | 2200 | 2400 | 4320A | 12M55D2700E310 | 12 | 159*159 | 68L | 193g/kw.h | 6400×2800×3700 | 16200kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W2500 | / | 2500 | 4500A | 16M55D2750E310 | 16 | 159*159 | 72L | 200g/kw.h | 6900×2900×3800 | 18900kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W2650 | 2400 | 2650 | 4770A | 16M55D2900E310 | 16 | 159*159 | 72L | 200g/kw.h | 6900×2900×3800 | 18900kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W3000 | 2600 | 3000 | 5400A | 16M55D3300E310 | 16 | 159*159 | 72L | 200g/kw.h | 6900×2900×3800 | 18900kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| ZCDL-W3300 | 3000 | 3300 | 5940A | 16M55D3600E310 | 16 | 159*159 | 72L | 200g/kw.h | 6900×2900×3800 | 18900kg | 220/380 | 50Hz | 三相四线 | 详细参数",
        "| | 热线：400-800-8419 | 固话：0514-87585656 | 在线报价客服 |"
      ]
    }
  ]
}
