{
  "id": "zhengdian-zhengzhou",
  "country": "CN",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": null,
    "zh": "郑州郑电发电机有限公司",
    "brands": []
  },
  "website": "http://www.wfcyfdj.net/",
  "hq": {
    "province": "Henan",
    "city": "Zhengzhou"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Tổ máy diesel Cummins, SDEC (上柴), Changchai và tổ máy tàu thủy",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [
        "康明斯",
        "上柴",
        "常柴"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Website cũ, không ghi dải công suất, năm thành lập, chứng chỉ"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://www.wfcyfdj.net/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "版权所有：郑州郑电发电机有限公司",
        "地 址： 郑州市西区工业园区",
        "康明斯发电机组,上柴发电机组,常柴发电机组,船用发电机组---郑州郑电发电机有限公司专业生产柴油发电机组"
      ],
      "file": "sources/zhengdian-zhengzhou/1.md"
    },
    {
      "n": 101,
      "url": "http://www.wfcyfdj.net/sbkms.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 机组功率（ kw ） | 电流A | 柴油机型号 | 柴油机功 率 KW | 缸 数 | 缸径 mm | 行程 mm | 排气量 L | 压缩比 | 机油 容量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm×mm×mm"
      ],
      "file": "sources/zhengdian-zhengzhou/101.md"
    },
    {
      "n": 102,
      "url": "http://www.wfcyfdj.net/sbsc.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 机 组 | 柴油机发动机技术参数"
      ],
      "file": "sources/zhengdian-zhengzhou/102.md"
    },
    {
      "n": 103,
      "url": "http://www.wfcyfdj.net/sbcc.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| 产品型号 | 规格 | 功率 KW | 转速 r/min"
      ],
      "file": "sources/zhengdian-zhengzhou/103.md"
    },
    {
      "n": 104,
      "url": "http://www.wfcyfdj.net/sbjc.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 机组功率 （ kw ） | 电流Ａ | 柴油机型号 | 品牌 | 柴油机功率k W | 缸 数 | 机油 容量 L | 机组重量 kg | 机组外型尺寸 mm×mm×mm"
      ],
      "file": "sources/zhengdian-zhengzhou/104.md"
    },
    {
      "n": 105,
      "url": "http://www.wfcyfdj.net/sbwc.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 机组 型号 | 机组功率 （ kw ） | 电流A | 柴油机型号 | 柴油机 功率 KW | 缸径 mm | 行程 mm | 排气量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm × mm × mm"
      ],
      "file": "sources/zhengdian-zhengzhou/105.md"
    },
    {
      "n": 106,
      "url": "http://www.wfcyfdj.net/sbtc.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 机组功率 （ kw ） | 电流Ａ | 柴油机型号 | 柴油机功率k W | 缸 数 | 缸径 mm | 行程 mm | 排气量 L | 压缩比 | 机油 容量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm×mm×mm"
      ],
      "file": "sources/zhengdian-zhengzhou/106.md"
    },
    {
      "n": 107,
      "url": "http://www.wfcyfdj.net/sbcyfdj.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 输出功率 | 额定电流 | 柴油机型号 | 发电机型号 | 机组外包装尺寸 | 机组重量"
      ],
      "file": "sources/zhengdian-zhengzhou/107.md"
    },
    {
      "n": 108,
      "url": "http://www.wfcyfdj.net/sbdy.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 机组功率 （kw） | 电流 A | 柴油机 型号 | 柴油机功率 KW | 缸数 | 缸径 mm | 行程 mm | 排气量 L | 机油 容量 L | 燃油消耗率g/KW.h | 机组重量kg | 机组包装外型尺寸 mm×mm×mm"
      ],
      "file": "sources/zhengdian-zhengzhou/108.md"
    },
    {
      "n": 109,
      "url": "http://www.wfcyfdj.net/sbbc.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 机组 型号 | 机组功率（ kw ） | 电流A | 柴油机型号 | 柴油机功率K W | 缸 数 | 缸径 mm | 行程 mm | 排气量 L | 压缩比 | 机油 容量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm×mm×mm"
      ],
      "file": "sources/zhengdian-zhengzhou/109.md"
    },
    {
      "n": 110,
      "url": "http://www.wfcyfdj.net/sbdgm.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 柴油机型号 | 功率 | 燃油消耗率 | 机油消耗率 | 外形尺寸 | 重量"
      ],
      "file": "sources/zhengdian-zhengzhou/110.md"
    },
    {
      "n": 111,
      "url": "http://www.wfcyfdj.net/sbdyc.htm",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "| | 机组型号 | 机组功率 （kw） | 电流A | 柴油机 型号 | 柴油机 功率 KW | 缸数 | 缸径 mm | 行程 mm | 排气量 L | 压缩比 | 机油 容量 L | 燃油消耗率g/KW.h | 机组重量kg | 机组外型尺寸 mm×mm×mm"
      ],
      "file": "sources/zhengdian-zhengzhou/111.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "康明斯发电机组|康明斯柴油发电机组|康明斯发电机|康明斯柴油发电机---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| | 机组型号 | 机组功率（ kw ） | 电流A | 柴油机型号 | 柴油机功 率 KW | 缸 数 | 缸径 mm | 行程 mm | 排气量 L | 压缩比 | 机油 容量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm×mm×mm",
        "| 备用 | 额定"
      ],
      "rows": [
        "| 20GF | 22 | 20 | 39 /36 | 4B3.9-G1 | 27 /24 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 229 | 850 | 17 00×750×1230",
        "| 2 0GF | 22 | 20 | 39 /36 | 4B5.9-G2 | 27 /24 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 229 | 850 | 17 00×750×1230",
        "| 3 0GF | 33 | 30 | 5 9/54 | 4BT3.9-G1 | 40 /36 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 214 | 900 | 18 00×780×1230",
        "| 3 0GF | 33 | 30 | 59 /54 | 4BT3.9-G2 | 40/36 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 214 | 1050 | 18 00×780×1230",
        "| 55 GF1 | 55 | 50 | 99 /90 | 4BTA3.9-G2 | 6 0/55 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 213 | 1050 | 1 800×780×1270",
        "| 90 GF1 | 88 | 80 | 162/144 | 6BT5.9-G1 | 92 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16.4 | 212 | 1120 | 2200×880×1400",
        "| 9 0GF1 | 88 | 80 | 162/144 | 6BT5.9-G2 | 92 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16.4 | 212 | 1120 | 220 0×880×1400",
        "| 110GF1 | 110 | 100 | 198 /180 | 6BTA5.9-G2 | 121 /110 | 6 | 102 | 120 | 5.9 | 17.5:1 | 12.1 | 227 | 1180 | 240 0×880×1360",
        "| 110GF1 | 110 | 100 | 198 /180 | 6BTAA5.9-G2 | 132 /120 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16 | 208 | 1135 | 240 0×880×1360",
        "| 120GF1 | 121 | 110 | 216 /198 | 6BTAA5.9-G2 | 132 /120 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16 | 208 | 1400 | 240 0×880×1360",
        "| 132GF1 | 132 | 120 | 238/216 | 6CTA 8.3-G7 | 180/163 | 6 | 114 | 135 | 8.3 | 17.3:1 | 16.4 | 212 | 2400 | 247 0×880×1430",
        "| 165GF1 | 165 | 150 | 297 /270 | 6C TA19-G2 | 180 /163 | 6 | 114 | 135 | 8.3 | 17.1:1 | 16.4 | 210 | 2479 | 247 0×880×1430",
        "| 180GF1 | 176 | 160 | 324 /288 | 6CTAA8.3-G2 | 204 /183 | 6 | 114 | 135 | 8.3 | 18.1:1 | 16 | 205 | 2600 | 2600 ×880×1430",
        "| 200GF1 | 198 | 180 | 361/324 | NT855-G | 225 /205 | 6 | 140 | 152 | 14 | 15.1:1 | 38.6 | 220 | 2500 | 285 0×1050×1780",
        "| 220GF1 | 220 | 200 | 397/361 | N T855-GA | 254 /231 | 6 | 140 | 152 | 14 | 15:1 | 38.6 | 220 | 2500 | 285 0×1050×1780",
        "| 220GF1 | 220 | 200 | 397/361 | N TA855-G1 | 265 /240 | 6 | 140 | 152 | 14 | 14.5:1 | 38.6 | 220 | 2600 | 300 0×1000×1780",
        "| 250GF1 | 242 | 220 | 451/397 | NTA855-G1A | 291 /261 | 6 | 140 | 152 | 14 | 14.5:1 | 38.6 | 220 | 2700 | 300 0×1000×1780",
        "| 280GF1 | 275 | 250 | 505 /451 | N TA855-G1B | 321 /284 | 6 | 140 | 152 | 14 | | 38.6 | 201 | 2750 | 300 0×1000×1780",
        "| 280GF1 | 275 | 250 | 505/451 | NTA855-G2 | 321/283 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 210 | 2720 | 3000×1050×1800",
        "| 300GF1 | 302.5 | 275 | 541 /496 | NTA855-G7A | 343 /313 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 210 | 2920 | 330 0×1150×1800",
        "| 310GF1 | 308 | 280 | 559/505 | NTA855-G4 | 351 /317 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 201 | 2950 | 3100 ×1050×1800",
        "| 330GF1 | 330 | 300 | 595 /541 | NTAA855-G7 | 377 /317 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 204 | 3120 | 330 0×1150×1800",
        "| 360GF1 | 360 | / | 649 | NTA855-G7-A | 407 | 6 | 140 | 152 | 14 | | 38.6 | 201 | 3150 | 330 0×1150×1800",
        "| 330GF1 | 330 | 300 | 595 /541 | KTA19-G2 | 369 /336 | 6 | 159 | 159 | 18.9 | 14.5:1 | 50 | 210 | 3250 | 340 0×1250×1970",
        "| 400GF1 | 396 | 360 | 722/631 | KTA19-G3 | 448 /403 | 6 | 159 | 159 | 18.9 | 13.9:1 | 50 | 203.8 | 3500 | 340 0×1250×1970",
        "| 450GF1 | 440 | 400 | 812/722 | KTA19-G4 | 504 /448 | 6 | 159 | 159 | 18.9 | 14.5:1 | 50 | 203 | 3800 | 340 0×1250×1970",
        "| 420GF1 | 462 | 420 | 911/758 | KTAA19 -G5 | 555 /470 | 6 | 159 | 159 | 19 | 13.5:1 | 50 | 203 | 4980 | 358 0×1550×2230",
        "| 505GF1 | 506 | 460 | 938/830 | KTAA19-G6 | 570 /520 | 6 | 159 | 159 | 19 | 13.5:1 | 50 | 206 | 5000 | 360 0×1550×2230",
        "| 520GF1 | 550 | 500 | 992/902 | KTAA19-G2A | 610 | 6 | 159 | 159 | 19 | | 50 | 196 | 5100 | 360 0×1550×2230",
        "| 550GF1 | 550 | 500 | 992 /902 | KTAA19-G7 | 610 | 6 | 159 | 159 | 19 | 13:1 | 50 | 206 | 6500 | 350 0×1440×2200",
        "| 560GF1 | 550 | 500 | 1010/902.5 | KT38-G | 6 15/560 | 12 | 159 | 159 | 38 | 15.5:1 | 135 | 213 | 6000 | 360 0×1650×2240",
        "| 660GF1 | 660 | 600 | 1191/1083 | KTA38-G2 | 731 /664 | 12 | 159 | 159 | 38 | 14.5:1 | 135 | 213 | 6500 | 360 0×1650×2240",
        "| 800GF1 | 800 | 728 | 1444/1263 | KTA38-G2A | 895 /813 | 12 | 159 | 159 | 38 | 14.5:1 | 135 | 213 | 8650 | 4400×1600×2500",
        "| 880GF1 | 880 | 800 | 1588/1444 | KTA38-G3 | 970/880 | 12 | 159 | 159 | 38 | 13.9:1 | 135 | 201 | 9000 | 440 0×1600×2500"
      ]
    },
    {
      "n": 102,
      "title": "上柴柴油发电机组|上柴发电机组|上股柴油发电机组|上股发电机组---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| | 机 组 | 柴油机发动机技术参数",
        "| 机组型号 | 备用 功率 | 额定功率 | 电流A | 净重KG | 机组外型净尺寸mm×mm×mm | 柴油机型号 | 功率KW | 缸数 | 缸径mm | 行程mm | 排气量L | 压缩比 | 机油容量L | 燃油消耗率g/KW.h"
      ],
      "rows": [
        "| 50GF | 55 | 50 | 99/90 | 1380 | 2300×800×1350 | 4135D—1 | 64.7/58.8 | 4 | 135 | 140 | 8 | 16.5:1 | 25.2 | 231.2",
        "| 64GF | 70.4 | 64 | 126/115 | 1520 | 2250×800×1350 | 4135AD | 80.9/73.6 | 4 | 135 | 150 | 8.6 | 17:1 | 25.2 | 231.2",
        "| 75GF | 82.5 | 75 | 148/135 | 1660 | 2350×800×1450 | 4135AZD1 | 99/90 | 4 | 135 | 150 | 8.6 | 17:1 | 25.2 | 220",
        "| 75GF | 82.5 | 75 | 148/135 | 1860 | 2600×900×1400 | 6135D-3 | 97.1/88.3 | 6 | 135 | 140 | 12 | 16.5:1 | 28.7 | 229.8",
        "| 90GF | 99 | 90 | 180/162 | 1660 | 2370×800×1450 | 4135AZD | 118/107 | 4 | 135 | 150 | 8.6 | 17:1 | 25.2 | 220",
        "| 100GF | 110 | 100 | 198/180 | 1660 | 2310×800×1450 | 4135ADZ2 | 129/117 | 4 | 135 | 150 | 8.6 | 17:1 | 25.2 | 220",
        "| 100GF | 110 | 100 | 198/180 | 1900 | 2680×900×1400 | 6135AD | 121.4/110.3 | 6 | 135 | 150 | 12.9 | 17:1 | 28.7 | 231.2",
        "| 120GF | 132 | 120 | 238/216 | 2120 | 2670×1020×1690 | 6135JZD | 153.7/139.7 | 6 | 135 | 140 | 12.88 | 16:1 | 28.7 | 225.8",
        "| 150GF 1 | 150 | / | 270 | 2340 | 2670×1020×1690 | 6135AZD-1 | 170/155 | 6 | 135 | 150 | 12.9 | 16:1 | 28.7 | 225.8",
        "| 150GF | 165 | 150 | 297/270 | 3000 | 3200×1350×1900 | 12V135D | 194.2/176.5 | 12 | 135 | 140 | 24 | 16.5:1 | 57.4 | 231.2",
        "| 200GF 1 | 198 | 180 | 361/324 | 2340 | 2860×1100×1600 | G128ZLD | 206/187 | 6 | 135 | 150 | 12.88 | 17:1 | 28.7 | 225",
        "| 200GF | 220 | 200 | 397/361 | 2390 | 2860×1100×1600 | G128ZLD2 | 227/206 | 6 | 135 | 150 | 12.88 | 17:1 | 28.7 | 225",
        "| 200GF | 220 | 200 | 397/361 | 3160 | 3250×1350×1900 | 12V135AD | 242.7/220.6 | 12 | 135 | 150 | 25.8 | 17:1 | 57.4 | 231.2",
        "| 220GF | 242 | 220 | 433/397 | 2440 | 2860×1100×1600 | G128ZLD1 | 260/236 | 6 | 135 | 150 | 12.88 | 17:1 | 28.7 | 225",
        "| 250GF | 275 | 250 | 496/451 | 3240 | 3300×1350×1900 | 12V135JZD | 308/280 | 12 | 135 | 140 | 24 | 16:1 | 57.4 | 232.6",
        "| 300GF 1 | 308 | 280 | 541/505 | 3460 | 3400×1350×1900 | 12V135AZD | 330/330 | 12 | 135 | 150 | 25.8 | 16:1 | 57.4 | 220",
        "| 350GF 1 | 352 | 320 | 631/577 | 3980 | 3400×1350×1900 | 12V135AZLD | 373/339 | 12 | 135 | 150 | 25.5 | 16.4:1 | 57.4 | 210",
        "| 400GF 1 | 396 | 360 | 722/649 | 4180 | 3800×1500×2015 | 12V135BZLD | 445/400 | 12 | 135 | 155 | 25.8 | 16.5:1 | 57.4 | 210",
        "| 450GF 1 | 440 | 400 | 812/722 | 4280 | 3800×1500×2015 | 12V135BZLD 1 | 505/454 | 12 | 135 | 155 | 25.8 | 16.5:1 | 57.4 | 210",
        "| 64GF | 70.4 | 64 | 126/115 | 1472 | 2600×970×1400 | SC5D108D | 88/80 | 4 | 114 | 135 | 5.3 | 17.3:1 | 17.5 | 215",
        "| 80GF | 80.5 | 75 | 145/135 | 1850 | 2600×970×1400 | SC5D122D | 99/90 | 4 | 114 | 135 | 5.3 | 17.3:1 | 17.5 | 215",
        "| 100GF | 110 | 100 | 198/180 | 2250 | 2700×970×1600 | SC5D160D | 127.6/116 | 4 | 114 | 135 | 8.27 | 18:1 | 24 | 215",
        "| 120GF | 132 | 120 | 238/216 | 1909 | 2700×970×1600 | SC8D200D | 160/145 | 6 | 114 | 135 | 8.27 | 18:1 | 24 | 205",
        "| 160GF 1 | 160 | / | 288 | 2100 | 2900×1000×1700 | SC8D220D | 176/160 | 6 | 114 | 135 | 8.27 | 18:1 | 24 | 205",
        "| 160GF | 176 | 160 | 324/288 | 2200 | 2900×1000×1700 | SC8D245D | 198/180 | 6 | 114 | 144 | 8.9 | 18:1 | 24 | 205",
        "| 180GF | 198 | 180 | 361/324 | 2500 | 2900×1000×1700 | SC9D280D | 224/204 | 6 | 114 | 144 | 8.9 | 18:1 | 24 | 205",
        "| 200GF | 220 | 200 | 397/361 | 3400 | 3300×1130×1800 | SC10C300D | 243/221 | 6 | 121 | 152.4 | 10.45 | 15:1 | 27.5 | 215",
        "| 250GF 1 | 250 | / | 451 | 3500 | 3700×1480×1900 | SC10C350D | 273/248 | 6 | 121 | 152.4 | 10.45 | 15:1 | 27.5 | 210"
      ]
    },
    {
      "n": 103,
      "title": "常柴发电机组|常柴发电机|常柴柴油发电机组|常柴柴油发电机---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| 产品型号 | 规格 | 功率 KW | 转速 r/min"
      ],
      "rows": [
        "| ZS195 | 单机（世纪型） | 8.8 | 2000",
        "| ZS195 | 单机（常柴豹） | 8.8 | 2000",
        "| ZS195S | 扁水箱 | 8.8 | 2000",
        "| ZS195M | 电启动 | 8.8 | 2000",
        "| ZS195M | 电启动、硅整流电机 | 8.8 | 2000",
        "| ZS195N | 冷凝、灯 | 8.8 | 2000",
        "| ZS195NM | 冷凝、电启动 | 8.8 | 2000",
        "| ZS1100A2 | 单机（世纪型） | 11 | 2200",
        "| ZL1100 | 单机（常柴豹） | 11 | 2200",
        "| ZS1100S | 扁水箱 | 11 | 2200",
        "| ZS1100Y | 扁水箱、电启动 | 11 | 2200",
        "| ZS1100M | 电启动 | 11 | 2200",
        "| ZS1100M1 | 电启动、硅整流电机 | 11 | 2200",
        "| ZS1100N | 冷凝、灯 | 11 | 2200",
        "| ZS1100NM | 冷凝、电启动 | 11 | 2200",
        "| ZS1105 | 单机（世纪型） | 11 | 2200",
        "| ZS1105G | 单机（世纪型）、单滚 | 11 | 2200",
        "| ZS1105S | 扁水箱 | 11 | 2200",
        "| ZS1105GS | 单滚、扁水箱 | 11 | 2200",
        "| ZS1105Y | 扁水箱、电启动 | 11 | 2200",
        "| ZS1105M1 | 电启动 | 11 | 2200",
        "| ZS1105M | 电启动、硅整流电机 | 11 | 2200",
        "| ZS1110 | 单机（世纪型） | 13.2 | 2200",
        "| ZS1110A | | 13.2 | 2200",
        "| ZS1110S | 扁水箱 | 13.2 | 2200",
        "| ZS1110Y | 扁水箱、电启动 | 13.2 | 2200",
        "| ZS1110M | 电启动 | 13.2 | 2200",
        "| ZS1110AM | 电启动（常柴豹） | 13.2 | 2200",
        "| ZS1110N | 冷凝、灯 | 13.2 | 2200",
        "| ZS1110PEM | 蒸发循环水、电启动 | 13.2 | 2200",
        "| ZS1115 | 单机（世纪型） | 14.7 | 2200",
        "| ZS1115A | 单机（常柴豹） | 14.7 | 2200",
        "| ZS1115S | 扁水箱 | 14.7 | 2200",
        "| ZS1115Y | 扁水箱、电启动 | 14.7 | 2200",
        "| ZS1115M | 电启动 | 14.7 | 2200",
        "| ZS1115AM | 电启动（常柴豹） | 14.7 | 2200",
        "| ZS1115PEM | 蒸发循环水、电启动 | 14.7 | 2200",
        "| ZS1115B | 直联式、扁水箱 | 14.7 | 2200",
        "| ZS1120 | | 16.2 | 2200",
        "| ZS1125A | 单机 | 17.65 | 2200",
        "| ZS1125AM | 电启动 | 17.65 | 2200"
      ]
    },
    {
      "n": 104,
      "title": "济柴发电机组|济柴发电机|济柴柴油发电机组|济柴柴油发电机---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| | 机组型号 | 机组功率 （ kw ） | 电流Ａ | 柴油机型号 | 品牌 | 柴油机功率k W | 缸 数 | 机油 容量 L | 机组重量 kg | 机组外型尺寸 mm×mm×mm",
        "| 备用 | 额定"
      ],
      "rows": [
        "| 500GF1 | 500 | / | 902 | G6190ZLD | 济柴 | 540 | 6 | 200 | 6500 | 5000 × 1950 ×3 000",
        "| 500GF1 | 500 | / | 902 | Z8V190 | 济柴 | 588 | 8 | 160 | 8500 | 5320 × 1950 ×3 000",
        "| 630GF1 | 630 | / | 1137 | 8190ZLD | 济柴 | 720 | 8 | 160 | 8000 | 5320 × 1950 ×3 000",
        "| 800GF1 | 770 | 700 | 1444/1263 | Z12V190B | 济柴 | 882 | 12 | 200 | 10500 | 6000 × 1950 ×3 000",
        "| 900GF1 | 880 | 800 | 1624/1444 | Z12V190BD7 | 济柴 | 992 | 12 | 200 | 11000 | 6000 × 1950 ×3 000",
        "| 900GF1 | 880 | 800 | 1624/1444 | G12V190ZL1 | 济柴 | 1000 | 12 | 200 | 11000 | 6000 × 1950 ×3 000",
        "| 1000GF | 1100 | 1000 | 1985/1805 | A12V190ZL | 济柴 | 1200 | 12 | 200 | 12000 | 6200 × 1950 ×3 000",
        "| 1500GF | 1650 | 1500 | 2978/2707 | H12V190ZLD | 济柴 | 1740 | 12 | 200 | 14500 | 6300 × 1950 ×3 000",
        "| 2000GF | 2200 | 2000 | 3971/3610 | H16V190ZL | 济柴 | 2400 | 6 | 260 | 15500 | 7000 × 1950 ×3 000"
      ]
    },
    {
      "n": 105,
      "title": "潍坊柴油发电机组|潍柴发电机|潍柴柴油发电机组|潍柴柴油发电机|潍柴发电机组---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| | 机组 型号 | 机组功率 （ kw ） | 电流A | 柴油机型号 | 柴油机 功率 KW | 缸径 mm | 行程 mm | 排气量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm × mm × mm",
        "| 备 用 | 额 定"
      ],
      "rows": [
        "| 20GF | 22 | 20 | 39/36 | 495D 6 | 29/26.5 | 95 | 115 | 3.26 | ≤ 258.4 | 660 | 1700×720×1080",
        "| 24GF | 26.4 | 24 | 47/43 | 495D 6 | 29/26.5 | 95 | 115 | 3.26 | ≤258.4 | 680 | 1700×720×1080",
        "| 30GF | 30 | / | 54/ | K4100D-1 | 33/30.1 | 100 | 115 | 3.61 | ≤258.4 | 720 | 1680×720×1140",
        "| 30GF | 33 | 30 | 59/54 | K4102D 1-1 | 36/33 | 102 | 115 | 3.76 | ≤258.4 | 750 | 1610 × 600×1000",
        "| 30GF | 33 | 30 | 59/54 | 495ZD 1-4 | 39.6/36 | 95 | 115 | 3.26 | ≤251.6 | 760 | 1670 ×720 ×1140",
        "| 40GF 1 | 40 | / | 72 | K4100ZD -1 | 46/42 | 100 | 115 | 3.62 | ≤251.6 | 780 | 1670×720 ×1220",
        "| 40GF 1 | 40 | / | 72 | R4105D 1 | 46/42 | 105 | 125 | 4.33 | ≤231 | 800 | 1770 ×720 ×1140",
        "| 50GF 1 | 50 | / | 90 | R4110D | 58/53 | 110 | 135 | 5.13 | ≤231 | 1035 | 1780 ×900×1360",
        "| 50GF | 55 | 50 | 99/90 | R4105ZD 1-1 | 61.6/56 | 105 | 125 | 4.33 | ≤224 | 1035 | 1780 ×900 ×1360",
        "| 50GF | 55 | 50 | 99/90 | R6105D 1-1 | 63.8/58 | 105 | 125 | 6.49 | ≤231 | 1050 | 2350 ×900 ×1600",
        "| 64GF | 70.4 | 64 | 126/115 | R6105ZD -1 | 92.4/84 | 105 | 125 | 6.49 | ≤224 | 1200 | 2450 ×900 ×1600",
        "| 75GF | 82.5 | 75 | 150/135 | R6105ZD -1 | 92.4/84 | 105 | 125 | 6.49 | ≤224 | 1280 | 2450 ×900 ×1600",
        "| 90GF | 99 | 90 | 180/162 | R6105ZLD -1 | 110/100 | 105 | 125 | 6.49 | ≤224 | 1440 | 2450 ×900 ×1600",
        "| 100GF | 110 | 100 | 198/180 | R6105AZLD-1 | 110/110 | 105 | 130 | 6.75 | ≤218 | 1440 | 2450 ×900 ×1600",
        "| 120GF 1 | 120 | / | 216 | R6105AZLD-1 | 110/110 | 105 | 130 | 6.75 | ≤218 | 1440 | 2450 ×900 ×1600",
        "| 120GF | 132 | 120 | 238/216 | R6105IZLD 7 | 145.2/132 | 105 | 135 | 7.01 | ≤218 | 1640 | 2450 ×900 ×1600",
        "| 150GF 1 | 150 | / | 270 | R6113ZLD 1-1 | 170.5/155 | 113 | 125 | 7.518 | ≤218 | 2200 | 2960×1140×1850"
      ]
    },
    {
      "n": 106,
      "title": "通柴柴油发电机组|通柴柴油发电机|通柴发电机组|通柴柴油发电机|帕欧柴油发电机组---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| | 机组型号 | 机组功率 （ kw ） | 电流Ａ | 柴油机型号 | 柴油机功率k W | 缸 数 | 缸径 mm | 行程 mm | 排气量 L | 压缩比 | 机油 容量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm×mm×mm",
        "| 备用 | 额定"
      ],
      "rows": [
        "| 100GF | 110 | 100 | 198/180 | 6135AD | 121/110 | 6 | 135 | 150 | 12.9 | 17:1 | 28.7 | 220 | 1800 | 2700 × 890 × 1760",
        "| 120GF | 132 | 120 | 238/216 | 6135ZD | 154/140 | 6 | 135 | 140 | 12 | 16:1 | 28.7 | 215 | 2200 | 2810 × 890 × 1760",
        "| 160GF1 | 160 | / | 288 | 6135AZD | 178/162 | 6 | 135 | 150 | 12.9 | 16:1 | 28.7 | 215 | 2300 | 2810 × 890 × 1760",
        "| 220GF1 | 220 | 200 | 397/361 | NT6135ZLDR2 | 242/220 | 6 | 135 | 160 | 13.74 | 16:1 | 28.7 | 208 | 3150 | 3010 × 1280 × 1760",
        "| 250GF1 | 250 | / | 451 | NT6135ZLDU2 | 280/255 | 6 | 135 | 168 | 16 | 17:1 | 28.7 | 208 | 3200 | 3010 × 1280 × 1760",
        "| 300GF1 | 308 | 280 | 541/504 | T6138ZLDU | 331/301 | 6 | 138 | 168 | 16 | 17:1 | 28.7 | 208 | 3300 | 3100 × 1280 × 1900",
        "| 300GF1 | 308 | 280 | 541/504 | J12VZDA | 340/310 | 12 | 135 | 150 | 25.7 | 17:1 | 57.4 | 215 | 3900 | 3600 × 1650 × 1960",
        "| 330GF1 | 330 | 300 | 595/541 | J12VZDAX | 364/331 | 12 | 135 | 150 | 25.7 | 17:1 | 57.4 | 215 | 3950 | 3700 × 1650 × 1960",
        "| 350GF1 | 352 | 320 | 631/577 | NT12VZDH | 389/354 | 12 | 135 | 155 | 26.64 | 15.6:1 | 57.4 | 215 | 4100 | 3600 × 1750 × 2030",
        "| 400GF1 | 396 | 360 | 722/649 | NT12VZDHX | 413/376 | 12 | 135 | 155 | 26.64 | 15.6:1 | 57.4 | 215 | 4150 | 3650 × 1750 × 2030",
        "| 440GF1 | 440 | 400 | 794/722 | NT12V138ZDW | 486/442 | 12 | 138 | 158 | 28.32 | 17:1 | 80 | 218 | 4380 | 3670 × 1750 × 2030",
        "| 500GF1 | 462 | 420 | 902/756 | TC12V138ZDW | 503.8/458 | 12 | 138 | 158 | 28.32 | 17:1 | 80 | 218 | 4400 | 3680 × 1750 × 2040",
        "| 500GF1 | 484 | 440 | 902/792 | TC12V135ZLDH | 528/480 | 12 | 135 | 158 | 26.64 | 15.6:1 | 80 | 218 | 4450 | 3750 × 1650 × 1960",
        "| 500GF1 | 506 | 460 | 902/812 | NT12V135ZLDW | 558/507 | 12 | 135 | 155 | 27.12 | 15.6:1 | 80 | 218 | 4450 | 3750 × 1650 × 1960",
        "| 500GF1 | 528 | 480 | 902/864 | TC12V135ZLDW | 572/520 | 12 | 135 | 155 | 27.12 | 15.6:1 | 80 | 218 | 4500 | 3750 × 1650 × 1960",
        "| 500GF1 | 550 | 500 | 992/902 | NT12V138ZLDW | 605/550 | 12 | 138 | 158 | 28.32 | 17:1 | 80 | 218 | 4540 | 3700 × 1730 × 1960",
        "| 600GF1 | 605 | 550 | 1083/992 | T12V138ZLDW | 636/578 | 12 | 138 | 158 | 28.32 | 17:1 | 80 | 218 | 4650 | 3950 × 1780 × 2000",
        "| 600GF1 | 605 | 550 | 1083/992 | TC12V138ZLDW | 662/602 | 12 | 138 | 158 | 28.32 | 17:1 | 80 | 218 | 4650 | 3950 × 1780 × 2000"
      ]
    },
    {
      "n": 107,
      "title": "船用柴油发电机组|船用发电机组|船用机组|船用柴油发电机---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| | 机组型号 | 输出功率 | 额定电流 | 柴油机型号 | 发电机型号 | 机组外包装尺寸 | 机组重量",
        "| KW / KVA(A) | Current(A) | L × B × H (mm) | （Kg）"
      ],
      "rows": [
        "| CCFJ5-xx | 5/6.25 | 9.1 | 195 | STC-5-4 | 1100×480×1000 | 305",
        "| CCFJ8-xx | 8/10 | 14.4 | 1100 | STC-8-4 | 1100×480×1000 | 325",
        "| CCFJ10-xx | 10/12.5 | 18.1 | 1110 | STC-10-4 | 1100×480×1000 | 345",
        "| CCFJ12-xx | 12/15 | 21.6 | 2100 | STC-12-4 | 1050×500×1000 | 650",
        "| CCFJ15-xx | 15/18.75 | 27 | 395 | STC-15-4 | 1500×600×1500 | 780",
        "| CCFJ20-xx | 20/25 | 36.1 | 2135Ca | STC-20-4 | 1800×780×1450 | 1210",
        "| CCFJ24-xx | 24/30 | 43.2 | 2135ACa | STC-24-4 | 1800×780×1450 | 1210",
        "| CCFJ30-xx | 30/30.5 | 54 | 4100 | STC-30-4 | 2100×780×1450 | 1600",
        "| CCFJ40-xx | 40/50 | 72 | 4135Ca | STC-40-4 | 2100×780×1450 | 1700",
        "| CCFJ50-xx | 50/62.5 | 91 | 4135ACa | STC-50-4 | 2100×780×1450 | 1710",
        "| CCFJ64-xx | 64/80 | 116 | 6135Ca | STC-64-4 | 2600×880×1450 | 1910",
        "| CCFJ75-xx | 75/87.5 | 135 | 6135ACa | STC-75-4 | 2600×880×1450 | 1980",
        "| CCFJ90-xx | 90/112.5 | 162 | 6135ZCa | STC-90-4 | 2600×880×1450 | 2180",
        "| CCFJ120-xx | 120/150 | 216 | 6135AZCa | STC-120-4 | 2600×880×1450 | 2500",
        "| CCFJ150-xx | 150/187.5 | 270 | 6135ZLC2FA | STC-150-4 | 2600×880×1450 | 2600",
        "| CCFJ200-xx | 200/250 | 361 | 12V135ZCaF | TFW2-200-4 | 3050×1145×1585 | 2574",
        "| CCFJ250-xx | 250/312.5 | 451 | NTA855-G2M | TFW2-250-4 | 3050×1040×1585 | 2574",
        "| CCFJ300-xx | 300/375 | 540 | KTA19-G2M | TFW2-300-4 | 3400×1230×1940 | 3100",
        "| CCFJ400-xx | 400/500 | 720 | KTA19-G4M | HCL544D2 | 3400×1230×1940 | 3178",
        "| CCFJ500-xx | 500/625 | 900 | KT38-GM | HCI544F-S2 | 4080×1300×2640 | 6577",
        "| CCFJ600-xx | 600/750 | 1080 | KTA38-G2M | YTW-630-4 | 4080×1300×2640 | 6650",
        "| CCFJ800-xx | 800/1000 | 1440 | KTA38-G5M | YTW-850-4 | 5000×1900×2640 | 7200"
      ]
    },
    {
      "n": 108,
      "title": "大宇柴油发电机组|大宇柴油发电机|大宇发电机组|大宇发电机---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| | 机组型号 | 机组功率 （kw） | 电流 A | 柴油机 型号 | 柴油机功率 KW | 缸数 | 缸径 mm | 行程 mm | 排气量 L | 机油 容量 L | 燃油消耗率g/KW.h | 机组重量kg | 机组包装外型尺寸 mm×mm×mm",
        "| 备用 | 额定"
      ],
      "rows": [
        "| 24GF1 | 24 | 22 | 43/40 | DB33 | 29/26 | 4 | 102 | 100 | 3.268 | 7.5 | 215 | 700 | 1740×770 ×12 00",
        "| 40GF1 | 40 | 36 | 72/65 | P034TI | 48/42 | 4 | 102 | 100 | 3.268 | 6.5 | 215 | 900 | 1740×770 × 1200",
        "| 55GF1 | 55 | 50 | 99/90 | DB58 | 59/54 | 6 | 102 | 118 | 5.785 | 19 | 220 | 1200 | 2080 ×900× 1390",
        "| 70GF1 | 70 | 64 | 126/115 | D1146 | 85/77 | 6 | 111 | 139 | 8.071 | 15.5 | 223 | 1300 | 2255 ×8 70 × 1260",
        "| 101GF1 | 101 | 92 | 182/166 | D1146T | 118/107 | 6 | 111 | 139 | 8.071 | 15.5 | 202 | 1350 | 2400 × 840 × 1430",
        "| 145GF1 | 145 | 132 | 261/238 | D086T1-I | 164/149 | 6 | 111 | 139 | 8.071 | 15.5 | 203 | 1760 | 2600× 930 × 1650",
        "| 176GF1 | 176 | 160 | 317/288 | P086T1 | 199/177 | 6 | 111 | 139 | 8.071 | 15.5 | 203 | 1740 | 2600 ×93 0 × 1650",
        "| 200GF1 | 198 | 180 | 361/324 | P086T1-II | 219/ | 6 | 111 | 139 | 8.071 | 15.5 | 203 | 1800 | 2610 ×93 0 × 1650",
        "| 242GF1 | 242 | 220 | 436/397 | P126T1 | 272/241 | 6 | 123 | 155 | 11.051 | 23 | 201 | 2180 | 2860 × 1000 × 1600",
        "| 264GF1 | 264 | 240 | 476/433 | P126T1-II | 294/260 | 6 | 123 | 155 | 11.051 | 23 | 201 | 2280 | 2860 × 1000 × 1630",
        "| 300GF1 | 297 | 270 | 541/487 | P126T1-III | 328/ | 6 | 123 | 155 | 11.051 | 23 | 201 | 2330 | 2960 × 1000 × 1630",
        "| 320GF1 | 316.8 | 288 | 577/519 | P158LE-1 | 362/327 | 8 | 128 | 142 | 14.618 | 28 | 205 | 2600 | 2900× 1460 × 1800",
        "| 370GF1 | 352 | 320 | 667/577 | P158LE | 414/363 | 8 | 128 | 142 | 14.618 | 23 | 205 | 3120 | 2900 × 1460 ×1800",
        "| 400GF1 | 398 | 362 | 722/653 | P158LE-S | 441/402 | 8 | 128 | 142 | 14.618 | 28 | 205 | 3200 | 2900 × 1460 × 1800",
        "| 440GF1 | 440 | 400 | 794/722 | P158T1-II | 496/ | 8 | 128 | 142 | 14.618 | 28 | 205 | 3300 | 2900 × 1460 × 1800",
        "| 451GF1 | 440 | 400 | 818/722 | P180LE-S | 496/452 | 10 | 128 | 142 | 18.272 | 35 | 209 | 3200 | 2900× 1460 × 1800",
        "| 506GF1 | 506 | 460 | 913/830 | P222LE-1 | 552/497 | 12 | 128 | 142 | 21.927 | 40 | 209 | 3630 | 3400 × 1430 ×1900",
        "| 528GF1 | 528 | 480 | 953/866 | P222LE | 574/532 | 12 | 128 | 142 | 21.927 | 40 | 209 | 3800 | 3400 × 1430 × 1900",
        "| 552GF1 | 553 | 503 | 996/907 | P222LE-S | 603/552 | 12 | 128 | 142 | 21.927 | 40 | 209 | 3910 | 3400 ×1430×1900",
        "| 600GF1 | 605 | 550 | 1083/992 | P222LE-S-II | 649/591 | 12 | 128 | 142 | 21.927 | 40 | 209 | 4000 | 3400 × 1430 × 1900"
      ]
    },
    {
      "n": 109,
      "title": "VOLVO柴油发电机组|VOLVO柴油发电机|VOLVO发电机组|VOLVO发电机---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| | 机组 型号 | 机组功率（ kw ） | 电流A | 柴油机型号 | 柴油机功率K W | 缸 数 | 缸径 mm | 行程 mm | 排气量 L | 压缩比 | 机油 容量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm×mm×mm",
        "| 备用 | 额定"
      ],
      "rows": [
        "| 68GF | 75 | 68 | 135/122 | TD520GE | 85/77.5 | 4 | 108 | 130 | 4.76 | 17.5 : 1 | 13 | 213 | 1070 | 2280 × 755 × 1377",
        "| 80GF | 88 | 80 | 158/144 | TAD520GE | 102/94 | 4 | 108 | 130 | 4.76 | 17.5 : 1 | 13 | 206 | 1130 | 2280×755×1377",
        "| 104GF | 115 | 104 | 207/187 | TD720GE | 128/117 | 6 | 108 | 130 | 7.15 | 17.5 : 1 | 20 | 211 | 1365 | 2745 × 746 × 1357",
        "| 121GF | 133 | 121 | 240/218 | TAD720GE | 153/140 | 6 | 108 | 130 | 7.15 | 17.5 : 1 | 20 | 197 | 1399 | 2745×866×1357",
        "| 149GF | 164 | 149 | 296/268 | TAD721GE | 179/162 | 6 | 108 | 130 | 7.15 | 18.1 : 1 | 34 | 204 | 1410 | 2510 × 980 × 1515",
        "| 165GF | 181 | 165 | 326/305 | TAD722GE | 197/179 | 6 | 108 | 130 | 7.15 | 18.1 : 1 | 34 | 205 | 1480 | 2580 × 870 × 1495",
        "| 220GF | 242 | 220 | 436/397 | TAD940GE | 264/241 | 6 | 120 | 130 | 9.36 | 20.2 : 1 | 35 | 201 | 1860 | 2700 × 1175 × 1620",
        "| 260GF | 286 | 260 | 516/469 | TAD941GE | 308/279 | 6 | 120 | 138 | 9.36 | 17.4 : 1 | 33 | 202 | 2510 | 2860 × 1175 × 1620",
        "| 300GF | 330 | 300 | 595/541 | TAD1241GE | 355/323 | 6 | 131 | 150 | 12.13 | 17.5 : 1 | 35 | 198 | 2690 | 3160 × 1090 × 1700",
        "| 328GF | 361 | 328 | 651/592 | TAD1242GE | 387/352 | 6 | 131 | 150 | 12.13 | 17.5 : 1 | 35 | 199 | 3100 | 3310 × 1173 × 1713",
        "| 367GF | 404 | 367 | 729/662 | TAD1640GE | 432/393 | 6 | 144 | 165 | 16.12 | 17.5 : 1 | 48 | 194 | 3200 | 3520 × 1310 × 1790",
        "| 404GF | 445 | 404 | 803/729 | TAD1641GE | 473/430 | 6 | 144 | 165 | 16.12 | 16.5 : 1 | 42 | 198 | 3300 | 3618×1310×1790",
        "| 456GF | 502 | 456 | 906/823 | TAD1642GE | 536/485 | 6 | 144 | 165 | 16.12 | 16.5 : 1 | 42 | 200 | 3618 | 3618 × 1310 × 1790"
      ]
    },
    {
      "n": 110,
      "title": "德国曼MAN发电机组|德国曼柴油发电机|德国曼发电机组|德国曼发电机---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| | 机组型号 | 柴油机型号 | 功率 | 燃油消耗率 | 机油消耗率 | 外形尺寸 | 重量",
        "| TYPE | TYPE | (KW) | ≤(g/KWh) | ≤(公升/小时) | (LXWXH )mm | (Kg)"
      ],
      "rows": [
        "| 220SB | D0836LE203 | 220 | 199 | 0.10 | 2600×1250×1550 | 3000",
        "| 280SB | D2866LE201 | 280 | 195 | 0.11 | 3100×1300×1600 | 3400",
        "| 320SB | D2866LE203 | 320 | 201 | 0.13 | 3200×1300×1650 | 3850",
        "| 360SB | D2876LE201 | 360 | 209 | 0.13 | 3200×1300×1650 | 3900",
        "| 400SB | D2876LE203 | 400 | 212 | 0.13 | 3300×1350×1700 | 4100",
        "| 450SB | D2840LE201 | 450 | 196 | 0.13 | 3350×1350×1700 | 4300",
        "| 500SB | D2840LE203 | 500 | 199 | 0.15 | 3500×1500×1770 | 4500",
        "| 550SB | D2842LE201 | 550 | 195 | 0.42 | 3600×1600×1950 | 5000",
        "| 600SB | D2842LE203 | 600 | 196 | 0.43 | 3600×1600×1950 | 5100",
        "| 630SB | D2842LE213 | 630 | 206 | 0.45 | 3600×1600×1950 | 5200"
      ]
    },
    {
      "n": 111,
      "title": "道依茨发电机|道依茨柴油发电机|道依茨发电机组|道依茨柴油发电机组---郑州郑电发电机有限公司专业生产柴油发电机组",
      "header": [
        "| | 机组型号 | 机组功率 （kw） | 电流A | 柴油机 型号 | 柴油机 功率 KW | 缸数 | 缸径 mm | 行程 mm | 排气量 L | 压缩比 | 机油 容量 L | 燃油消耗率g/KW.h | 机组重量kg | 机组外型尺寸 mm×mm×mm",
        "| 备用 | 额定"
      ],
      "rows": [
        "| 24GF | 26.5 | 24 | 47/43 | D226B-3D | 33/30 | 3 | 105 | 120 | 3.12 | 15.5:1 | 7.25 | ≤208 | 700 | 1700×600×1450",
        "| 30GF | 33 | 30 | 59/54 | TD226B-3D | 49.5/45 | 3 | 105 | 120 | 3.12 | 15.5:1 | 7.25 | ≤208 | 760 | 1700×600×1450",
        "| 40GF | 44 | 40 | 79/72 | TD226B-3D | 49.5/45 | 3 | 105 | 120 | 3.12 | 15.5:1 | 7.25 | ≤208 | 800 | 1700×600×1450",
        "| 50GF | 55 | 50 | 99/90 | TD226B-4D | 66/60 | 4 | 105 | 120 | 4.16 | 15.5:1 | 7.25 | ≤208 | 950 | 2280×600×1450",
        "| 80GF | 88 | 80 | 158/144 | TD226B-6D | 99/90 | 6 | 105 | 120 | 6.23 | 15.5:1 | 13 | ≤208 | 1350 | 2400×800×1600",
        "| 100GF | 110 | 100 | 198/180 | TBD226B-6D | 132/120 | 6 | 105 | 120 | 6.23 | 15.5:1 | 13 | ≤205 | 1550 | 2460×798×1653",
        "| 120GF | 132 | 120 | 238/216 | TBD226B-6D5 | 145/132 | 6 | 105 | 120 | 6.23 | 15.5:1 | 13 | ≤205 | 1380 | 2500×800×1600",
        "| 180GF1 | 176 | 160 | 288 | TBD234V6 | 210/191 | 6 | 128 | 140 | 10.8 | 15:1 | 22 | 198 | 2350 | 2710×1130×1710",
        "| 240GF1 | 242 | 220 | 397/361 | TBD234V8 | 280/255 | 6 | 128 | 140 | 10.8 | 15:1 | 22 | 198 | 2500 | 2920×1120×1900",
        "| 280GF1 | 275 | 250 | 496/451 | TBD234V8 | 309/281 | 8 | 128 | 140 | 14.4 | 15:1 | 28 | 196 | 3250 | 2930×1120×1900",
        "| 350GF1 | 352 | 320 | 596/542 | TBD236V8 | 379/345 | 8 | 132 | 140 | 15.3 | 15:1 | 28 | 203 | 3400 | 2930×1120×1900",
        "| 400GF1 | 385 | 350 | 772/650 | TBD234V12 | 421/383 | 12 | 128 | 140 | 21.6 | 15:1 | 39 | 196 | 4900 | 4170×1320×2015",
        "| 440GF1 | 440 | 400 | 792/722 | TBD234V12 | 488/444 | 12 | 128 | 140 | 21.6 | 15:1 | 39 | 196 | 5300 | 4170×1320×2015",
        "| 550GF1 | 550 | 500 | 993/903 | TBD604BL6 | 620/564 | 6 | 170 | 195 | 26.56 | 14:1 | 72 | 191 | 5500 | 4470×1505×2156",
        "| 880GF1 | 880 | 800 | 1588/1444 | TBD620V8 | 968/880 | 8 | 170 | 195 | 35.41 | 13.5:1 | 95 | 193 | 8500 | 4830×1716×2316",
        "| 1100GF1 | 1100 | 1000 | 1986/1805 | TBD620V8 | 1240/1128 | 12 | 170 | 195 | 53.11 | 13.5:1 | 150 | 187 | 10500 | 5310×1716×2316",
        "| 1320GF1 | 1320 | 1200 | 2382/2166 | TBD620V12 | 1452/1320 | 12 | 170 | 195 | 53.11 | 13.5:1 | 150 | 187 | 10650 | 5310×1716×2316"
      ]
    }
  ]
}
