[
 {
  "n": 1001,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260814651252.pdf",
  "title": "Datasheet: 260814651252.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 230g/KW.h | 6.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 236g/KW.h | 5.7L/h | ISO13849 | EN12601",
   "| 75%Prime | 253g/KW.h | 4.6L/h | GB12786 | GB/T2820",
   "| 50%Prime | 305g/KW.h | 3.7L/h | IEC60034 | IEC60204",
   "| 25%Prime | 390g/KW.h | 2.4L/h"
  ]
 },
 {
  "n": 1001,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260814651252.pdf",
  "title": "Datasheet: 260814651252.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 20KVA/16KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 22KVA/18KW",
   "| Model | 4B3.9-G11",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 50A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 230g/KW.h | 6.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 236g/KW.h | 5.7L/h | ISO13849 | EN12601",
   "| 75%Prime | 253g/KW.h | 4.6L/h | GB12786 | GB/T2820",
   "| 50%Prime | 305g/KW.h | 3.7L/h | IEC60034 | IEC60204",
   "| 25%Prime | 390g/KW.h | 2.4L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 700 | 1100",
   "| Base fuel tank volume | (L) | 70 | 70",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 20kw /27HP",
   "| Standby Power | 22kw /29HP",
   "| Governor | Mechanical",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1002,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260815139853.pdf",
  "title": "Datasheet: 260815139853.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 208g/KW.h | 6.5L/h | ISO8528 | ISO12100",
   "| 100%Prime | 210g/KW.h | 6.1L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 4.8L/h | GB12786 | GB/T2820",
   "| 50%Prime | 235g/KW.h | 3.4L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 1.9 L/h"
  ]
 },
 {
  "n": 1002,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260815139853.pdf",
  "title": "Datasheet: 260815139853.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 25KVA/20KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 28KVA/22KW",
   "| Model | QSB3.9-G31",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 30A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 208g/KW.h | 6.5L/h | ISO8528 | ISO12100",
   "| 100%Prime | 210g/KW.h | 6.1L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 4.8L/h | GB12786 | GB/T2820",
   "| 50%Prime | 235g/KW.h | 3.4L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 1.9 L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 786 | 1250",
   "| Base fuel tank volume | (L) | 45 | 45",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Cylinders Inline, | 4",
   "| Recommended CAC Pipe Size | 80 mm",
   "| Prime Power | 25kw /33HP",
   "| Standby Power | 27kw /36HP",
   "| Governor | ECU",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.2 L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Max Engine Outlet Temperature | 99 ℃",
   "| Cranking Motor Voltage | DC24V",
   "| Fuel consumption | 8.8 L/h",
   "| Voltage of system | DC24V",
   "| ---Idle speed | 207 kPa | lower than -18℃ temperature",
   "| ---Rated speed | N/A",
   "| Maximum flow rate of lubrication | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1003,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260815663688.pdf",
  "title": "Datasheet: 260815663688.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 244g/KW.h | 8.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | 245g/KW.h | 7.1L/h | ISO13849 | EN12601",
   "| 75%Prime | 260g/KW.h | 5.7L/h | GB12786 | GB/T2820",
   "| 50%Prime | 296g/KW.h | 4.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | 390g/KW.h | 2.8L/h"
  ]
 },
 {
  "n": 1003,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260815663688.pdf",
  "title": "Datasheet: 260815663688.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 27.5KVA/22KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 31KVA/24.2KW",
   "| Model | 4B3.9-G1",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 39A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 244g/KW.h | 8.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | 245g/KW.h | 7.1L/h | ISO13849 | EN12601",
   "| 75%Prime | 260g/KW.h | 5.7L/h | GB12786 | GB/T2820",
   "| 50%Prime | 296g/KW.h | 4.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | 390g/KW.h | 2.8L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 747 | 1232",
   "| Base fuel tank volume | (L) | 70 | 70",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 24kw /32HP",
   "| Standby Power | 27kw /36HP",
   "| Governor | Mechanical",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa",
   "| ---Rated speed | 345kPa",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1004,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260816129541.pdf",
  "title": "Datasheet: 260816129541.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 228g/KW.h | 7.5L/h | ISO8528 | ISO12100",
   "| 100%Prime | 229g/KW.h | 6.7L/h | ISO13849 | EN12601",
   "| 75%Prime | 240g/KW.h | 5.2L/h | GB12786 | GB/T2820",
   "| 50%Prime | 275g/KW.h | 4.0L/h | IEC60034 | IEC60204",
   "| 25%Prime | 374g/KW.h | 2.7L/h"
  ]
 },
 {
  "n": 1004,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260816129541.pdf",
  "title": "Datasheet: 260816129541.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 27.5KVA/22KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 31KVA/24.2KW",
   "| Model | 4B3.9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 39A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 228g/KW.h | 7.5L/h | ISO8528 | ISO12100",
   "| 100%Prime | 229g/KW.h | 6.7L/h | ISO13849 | EN12601",
   "| 75%Prime | 240g/KW.h | 5.2L/h | GB12786 | GB/T2820",
   "| 50%Prime | 275g/KW.h | 4.0L/h | IEC60034 | IEC60204",
   "| 25%Prime | 374g/KW.h | 2.7L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 747 | 1232",
   "| Base fuel tank volume | (L) | 70 | 70",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 24kw /32HP",
   "| Standby Power | 27kw /36HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Cranking Motor Voltage | DC24V",
   "| ---Idle speed | 207kPa",
   "| ---Rated speed | 345kPa",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1005,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260816646067.pdf",
  "title": "Datasheet: 260816646067.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 221g/KW.h | 8.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | 227g/KW.h | 7.4L/h | ISO13849 | EN12601",
   "| 75%Prime | 248g/KW.h | 6.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 276g/KW.h | 4.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 365g/KW.h | 3.0L/h"
  ]
 },
 {
  "n": 1005,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260816646067.pdf",
  "title": "Datasheet: 260816646067.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 32KVA/25KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 35KVA/28KW",
   "| Model | 4B3.9-G12",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 49A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 221g/KW.h | 8.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | 227g/KW.h | 7.4L/h | ISO13849 | EN12601",
   "| 75%Prime | 248g/KW.h | 6.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 276g/KW.h | 4.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 365g/KW.h | 3.0L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 780 | 1180",
   "| Base fuel tank volume | (L) | 70 | 70",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 27kw /36HP",
   "| Standby Power | 30kw /40HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1006,
  "url": "https://www.aosif.com/w/files/doc/2026/01/262929791699.pdf",
  "title": "Datasheet: 262929791699.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 208g/KW.h | 9.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 210g/KW.h | 8.8L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 6.9L/h | GB12786 | GB/T2820",
   "| 50%Prime | 235g/KW.h | 4.9L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 2.7L/h"
  ]
 },
 {
  "n": 1006,
  "url": "https://www.aosif.com/w/files/doc/2026/01/262929791699.pdf",
  "title": "Datasheet: 262929791699.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 38KVA/30KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 42KVA/33KW",
   "| Model | QSB3.9-G33",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 54A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 208g/KW.h | 9.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 210g/KW.h | 8.8L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 6.9L/h | GB12786 | GB/T2820",
   "| 50%Prime | 235g/KW.h | 4.9L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 2.7L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 786 | 1250",
   "| Base fuel tank volume | (L) | 45 | 45",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Prime Power | 36kw /48HP",
   "| Standby Power | 40kw /54HP",
   "| Governor | ECU",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.2 L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Maximum coolant temperature (engine | 99 ℃",
   "| Cranking Motor Voltage | DC24V",
   "| Maximum resistance to external cooling | 28 kPa",
   "| voltage common rail | system",
   "| Fuel consumption | 8.8 L/h",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207 kPa",
   "| ---Rated speed | N/A",
   "| Maximum flow rate of lubrication | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1007,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260817681533.pdf",
  "title": "Datasheet: 260817681533.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 228g/KW.h | 11.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 229g/KW.h | 10.0L/h | ISO13849 | EN12601",
   "| 75%Prime | 241g/KW.h | 7.9L/h | GB12786 | GB/T2820",
   "| 50%Prime | 270g/KW.h | 5.9L/h | IEC60034 | IEC60204",
   "| 25%Prime | 363g/KW.h | 4.0L/h"
  ]
 },
 {
  "n": 1007,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260817681533.pdf",
  "title": "Datasheet: 260817681533.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 40KVA/32KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 44KVA/35.2KW",
   "| Model | 4BT3.9-G1",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 57A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 228g/KW.h | 11.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 229g/KW.h | 10.0L/h | ISO13849 | EN12601",
   "| 75%Prime | 241g/KW.h | 7.9L/h | GB12786 | GB/T2820",
   "| 50%Prime | 270g/KW.h | 5.9L/h | IEC60034 | IEC60204",
   "| 25%Prime | 363g/KW.h | 4.0L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 795 | 1280",
   "| Base fuel tank volume | (L) | 70 | 70",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 36kw /48HP",
   "| Standby Power | 40kw /54HP",
   "| Governor | Mechanical",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 321",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1008,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260818204783.pdf",
  "title": "Datasheet: 260818204783.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 212g/KW.h | 10.139L5/h0 | 22IS5O0 8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 9.37L5/h0 | 10IS0O0 13849 | EN12601",
   "| 75%Prime | 223g/KW.h | 7.31L3/5h0 | 15G4B012786 | GB/T2820",
   "| 50%Prime | 244g/KW.h | 5.37L8/h0 | 11IE8C060034 | IEC60204",
   "| 25%Prime | 312g/KW.h | 3.4L7/0h | 7C0E"
  ]
 },
 {
  "n": 1008,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260818204783.pdf",
  "title": "Datasheet: 260818204783.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 40KVA/32KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 44KVA/35.2KW",
   "| Model | 4BT3.9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 57A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 212g/KW.h | 10.139L5/h0 | 22IS5O0 8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 9.37L5/h0 | 10IS0O0 13849 | EN12601",
   "| 75%Prime | 223g/KW.h | 7.31L3/5h0 | 15G4B012786 | GB/T2820",
   "| 50%Prime | 244g/KW.h | 5.37L8/h0 | 11IE8C060034 | IEC60204",
   "| 25%Prime | 312g/KW.h | 3.4L7/0h | 7C0E",
   "| Dimensions and | Weights",
   "| Weight(kg) | 795 | 1280",
   "| Base fuel tank volume | (L) | 70 | 70",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 36kw /48HP",
   "| Standby Power | 40kw /54HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1009,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260819317667.pdf",
  "title": "Datasheet: 260819317667.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 212g/KW.h | 14.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 213g/KW.h | 12.9L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 10.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 230g/KW.h | 7.0L/h | IEC60034 | IEC60204",
   "| 25%Prime | 277g/KW.h | 4.3L/h"
  ]
 },
 {
  "n": 1009,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260819317667.pdf",
  "title": "Datasheet: 260819317667.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 56KVA/45KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 62KVA/50KW",
   "| Model | 4BTA3.9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 81A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 212g/KW.h | 14.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 213g/KW.h | 12.9L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 10.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 230g/KW.h | 7.0L/h | IEC60034 | IEC60204",
   "| 25%Prime | 277g/KW.h | 4.3L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 825 | 1310",
   "| Base fuel tank volume | (L) | 100 | 100",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 50kw /67HP",
   "| Standby Power | 55kw /74HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1010,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260820232462.pdf",
  "title": "Datasheet: 260820232462.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 208g/KW.h | 15.2L/h | ISO8528 | ISO12100",
   "| 100%Prime | 219g/KW.h | 14.2L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 11.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 235g/KW.h | 7.9L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 4.3L/h"
  ]
 },
 {
  "n": 1010,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260820232462.pdf",
  "title": "Datasheet: 260820232462.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 63KVA/50KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 69KVA/55KW",
   "| Model | QSB3.9-G35",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 90A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 208g/KW.h | 15.2L/h | ISO8528 | ISO12100",
   "| 100%Prime | 219g/KW.h | 14.2L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 11.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 235g/KW.h | 7.9L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 4.3L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 800 | 1200",
   "| Base fuel tank volume | (L) | 50 | 50",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Prime Power | 58kw /78HP",
   "| Standby Power | 64kw /86HP",
   "| Governor | ECU",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.2 L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Maximum coolant temperature (engine | 99 ℃",
   "| Cranking Motor Voltage | DC24V",
   "| Maximum resistance to external cooling | 28 kPa",
   "| voltage common rail | system",
   "| Fuel consumption | 14.2 L/h",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207 kPa",
   "| ---Rated speed | N/A",
   "| Maximum flow rate of lubrication | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1011,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260820957129.pdf",
  "title": "Datasheet: 260820957129.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 213g/KW.h | 16.5L/h | ISO8528 | ISO12100",
   "| 100%Prime | 212g/KW.h | 14.9L/h | ISO13849 | EN12601",
   "| 75%Prime | 217g/KW.h | 11.4L/h | GB12786 | GB/T2820",
   "| 50%Prime | 230g/KW.h | 8.1L/h | IEC60034 | IEC60204",
   "| 25%Prime | 275g/KW.h | 4.8L/h"
  ]
 },
 {
  "n": 1011,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260820957129.pdf",
  "title": "Datasheet: 260820957129.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 65KVA/52KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 72KVA/57KW",
   "| Model | 4BTA3.9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 94A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 213g/KW.h | 16.5L/h | ISO8528 | ISO12100",
   "| 100%Prime | 212g/KW.h | 14.9L/h | ISO13849 | EN12601",
   "| 75%Prime | 217g/KW.h | 11.4L/h | GB12786 | GB/T2820",
   "| 50%Prime | 230g/KW.h | 8.1L/h | IEC60034 | IEC60204",
   "| 25%Prime | 275g/KW.h | 4.8L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 950 | 1300",
   "| Base fuel tank volume | (L) | 100 | 100",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 58kw /78HP",
   "| Standby Power | 64kw /86HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1012,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260821772677.pdf",
  "title": "Datasheet: 260821772677.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 206g/KW.h | 20.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | 208g/KW.h | 17.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 208g/KW.h | 13.2L/h | GB12786 | GB/T2820",
   "| 50%Prime | 214g/KW.h | 9.1L/h | IEC60034 | IEC60204",
   "| 25%Prime | 251g/KW.h | 5.3L/h"
  ]
 },
 {
  "n": 1012,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260821772677.pdf",
  "title": "Datasheet: 260821772677.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 80KVA/64KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 88KVA/70.4KW",
   "| Model | 4BTA3.9-G11",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 115A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 206g/KW.h | 20.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | 208g/KW.h | 17.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 208g/KW.h | 13.2L/h | GB12786 | GB/T2820",
   "| 50%Prime | 214g/KW.h | 9.1L/h | IEC60034 | IEC60204",
   "| 25%Prime | 251g/KW.h | 5.3L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 941 | 1441",
   "| Base fuel tank volume | (L) | 140 | 140",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 70kw /93HP",
   "| Standby Power | 80kw /107HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 8.3L",
   "| Coolant Capacity(Engine | only) | 8.3L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1013,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260823405274.pdf",
  "title": "Datasheet: 260823405274.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 21.8L/h | ISO8528 | ISO12100",
   "| 100%Prime | 203g/KW.h | 19.8L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 16L/h | GB12786 | GB/T2820",
   "| 50%Prime | 235g/KW.h | 11.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 6.2L/h"
  ]
 },
 {
  "n": 1013,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260823405274.pdf",
  "title": "Datasheet: 260823405274.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 88KVA/70KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 94KVA/75KW",
   "| Model | QSB3.9-G37",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 126A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 21.8L/h | ISO8528 | ISO12100",
   "| 100%Prime | 203g/KW.h | 19.8L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 16L/h | GB12786 | GB/T2820",
   "| 50%Prime | 235g/KW.h | 11.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 6.2L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 876 | 1276",
   "| Base fuel tank volume | (L) | 150 | 150",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Prime Power | 84kw /112HP",
   "| Standby Power | 92kw /123HP",
   "| Governor | ECU",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.2 L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Maximum coolant temperature (engine | 99 ℃",
   "| Cranking Motor Voltage | DC24V",
   "| Maximum resistance to external cooling | 28 kPa",
   "| voltage common rail | system",
   "| Fuel consumption | 19.8 L/h",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207 kPa",
   "| ---Rated speed | N/A",
   "| Maximum flow rate of lubrication | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1014,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260824377541.pdf",
  "title": "Datasheet: 260824377541.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 210g/KW.h | 23.4L/h | ISO8528 | ISO12100",
   "| 100%Prime | 208g/KW.h | 21.7L/h | ISO13849 | EN12601",
   "| 75%Prime | 209g/KW.h | 16.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 221g/KW.h | 11.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 253g/KW.h | 6.6L/h"
  ]
 },
 {
  "n": 1014,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260824377541.pdf",
  "title": "Datasheet: 260824377541.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 94KVA/75KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 103KVA/83KW",
   "| Model | 6BT5.9-G1",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 135A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 210g/KW.h | 23.4L/h | ISO8528 | ISO12100",
   "| 100%Prime | 208g/KW.h | 21.7L/h | ISO13849 | EN12601",
   "| 75%Prime | 209g/KW.h | 16.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 221g/KW.h | 11.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 253g/KW.h | 6.6L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1178 | 1808",
   "| Base fuel tank volume | (L) | 160 | 160",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 86kw /115HP",
   "| Standby Power | 92kw /123HP",
   "| Governor | Mechanical",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 5.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.9L",
   "| Coolant Capacity(Engine | only) | 7.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260825414191.pdf",
  "title": "Datasheet: 260825414191.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601",
   "| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820",
   "| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204",
   "| 25%Prime | 248g/KW.h | 6L/h"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260825414191.pdf",
  "title": "Datasheet: 260825414191.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 94KVA/75KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 103KVA/83KW",
   "| Model | 6BT5.9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 135A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601",
   "| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820",
   "| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204",
   "| 25%Prime | 248g/KW.h | 6L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1178 | 1808",
   "| Base fuel tank volume | (L) | 160 | 160",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 86kw /115HP",
   "| Standby Power | 92kw /123HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 5.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.9L",
   "| Coolant Capacity(Engine | only) | 7.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260826425018.pdf",
  "title": "Datasheet: 260826425018.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 210g/KW.h | 21.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | 212g/KW.h | 18.8L/h | ISO13849 | EN12601",
   "| 75%Prime | 208g/KW.h | 14.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 215g/KW.h | 10.1L/h | IEC60034 | IEC60204",
   "| 25%Prime | 246g/KW.h | 6.1L/h"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260826425018.pdf",
  "title": "Datasheet: 260826425018.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 95KVA/76KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 105KVA/84KW",
   "| Model | 4BTA3.9-G13",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 137A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 210g/KW.h | 21.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | 212g/KW.h | 18.8L/h | ISO13849 | EN12601",
   "| 75%Prime | 208g/KW.h | 14.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 215g/KW.h | 10.1L/h | IEC60034 | IEC60204",
   "| 25%Prime | 246g/KW.h | 6.1L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1100 | 1750",
   "| Base fuel tank volume | (L) | 215 | 215",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum Intake Air Restriction | with",
   "| No. of cylinder | 4",
   "| Prime Power | 87kw /117HP",
   "| Standby Power | 97kw /130HP",
   "| Aspiration | Charge Air Cooled",
   "| Governor | Electronic",
   "| Bore x Stroke | 102x120 mm",
   "| Displacement | 3.9 L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2 L",
   "| Coolant Capacity(Engine | only) | 8.3L",
   "| Cranking Motor Voltage | DC24V",
   "Engine",
   "| Governor | Minimum Pressure Cap | 48 kPa",
   "| Fuel consumption | 30 L/hr",
   "| Lubrication system | Electric system",
   "| ---Idle Speed(Minimum ) | 207 kPa",
   "| ---Governed Speed(Maximum ) | 345 kPa",
   "| Minimum Required Lube System | Battery Charging System, Negative Ground | 40 A",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260827464596.pdf",
  "title": "Datasheet: 260827464596.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 215g/KW.h | 27.6L/h | ISO8528 | ISO12100",
   "| 100%Prime | 212g/KW.h | 24.7L/h | ISO13849 | EN12601",
   "| 75%Prime | 208g/KW.h | 18.2L/h | GB12786 | GB/T2820",
   "| 50%Prime | 211g/KW.h | 12.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | 237g/KW.h | 6.9L/h"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260827464596.pdf",
  "title": "Datasheet: 260827464596.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 100KVA/80KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 110KVA/88KW",
   "| Model | 4BTAA3.9-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 144A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 215g/KW.h | 27.6L/h | ISO8528 | ISO12100",
   "| 100%Prime | 212g/KW.h | 24.7L/h | ISO13849 | EN12601",
   "| 75%Prime | 208g/KW.h | 18.2L/h | GB12786 | GB/T2820",
   "| 50%Prime | 211g/KW.h | 12.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | 237g/KW.h | 6.9L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1100 | 1750",
   "| Base fuel tank volume | (L) | 215 | 215",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum Intake Air Restriction | with",
   "| No. of cylinder | 4",
   "| Prime Power | 96kw /129HP",
   "| Standby Power | 106kw /142HP",
   "| Aspiration | Charge Air Cooled",
   "| Governor | Electronic",
   "| Bore x Stroke | 102x120 mm",
   "| Displacement | 3.9 L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2 L",
   "| Coolant Capacity(Engine | only) | 7.2 L",
   "| Maximum Coolant Friction Head External | 35 kPa",
   "| Cranking Motor Voltage | DC24V",
   "| Maximum Static Head of Coolant Above | 18.3 m",
   "| Governor | Minimum Pressure Cap | 48 kPa",
   "| Fuel consumption | 24.7 L/h",
   "| Lubrication system | Electric system",
   "| ---Idle Speed(Minimum ) | 207 kPa",
   "| ---Governed Speed(Maximum ) | 345 kPa",
   "| Minimum Required Lube System | Battery Charging System, Negative Ground | 40 A",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1018,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260829497523.pdf",
  "title": "Datasheet: 260829497523.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 26.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 203g/KW.h | 23.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 19.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 235g/KW.h | 13.7L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 18.3L/h"
  ]
 },
 {
  "n": 1018,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260829497523.pdf",
  "title": "Datasheet: 260829497523.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 100KVA/80KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 110KVA/88KW",
   "| Model | QSB3.9-G39",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 144A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 26.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 203g/KW.h | 23.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 19.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 235g/KW.h | 13.7L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 18.3L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1200 | 1800",
   "| Base fuel tank volume | (L) | 215 | 215",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum Intake Air Restriction | with",
   "| No. of cylinder | 4",
   "| Prime Power | 100kw /134HP",
   "| Standby Power | 110kw /147HP",
   "| Aspiration | Charge Air Cooled",
   "| Governor | ECU",
   "| Bore x Stroke | 102x120 mm",
   "| Displacement | 3.9 L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2 L",
   "| Coolant Capacity(Engine | only) | 7.2 L",
   "| Maximum coolant temperature (engine | 99 ℃",
   "| Cranking Motor Voltage | DC24V",
   "| voltage common rail | system | 28 kPa",
   "| Fuel consumption | 23.6 L/h",
   "| Lubrication system | Electric system",
   "| ---Idle Speed | 207 kPa",
   "| ---Rated Speed | N/A",
   "| Heat engine usually oil pressure | 230-345 kPa",
   "| Maximum flow rate of lubrication | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1019,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260828935403.pdf",
  "title": "Datasheet: 260828935403.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601",
   "| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820",
   "| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204",
   "| 25%Prime | 248g/KW.h | 6L/h"
  ]
 },
 {
  "n": 1019,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260828935403.pdf",
  "title": "Datasheet: 260828935403.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 100KVA/80KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 110KVA/88KW",
   "| Model | 6BT5.9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 158A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601",
   "| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820",
   "| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204",
   "| 25%Prime | 248g/KW.h | 6L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1178 | 1808",
   "| Base fuel tank volume | (L) | 170 | 170",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 86kw /115HP",
   "| Standby Power | 92kw /123HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 5.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.9L",
   "| Coolant Capacity(Engine | only) | 7.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260832786536.pdf",
  "title": "Datasheet: 260832786536.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 212g/KW.h | 30L/h | ISO8528 | ISO12100",
   "| 100%Prime | 211g/KW.h | 27L/h | ISO13849 | EN12601",
   "| 75%Prime | 212g/KW.h | 20L/h | GB12786 | GB/T2820",
   "| 50%Prime | 219g/KW.h | 14L/h | IEC60034 | IEC60204",
   "| 25%Prime | 248g/KW.h | 8L/h"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260832786536.pdf",
  "title": "Datasheet: 260832786536.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 115KVA/92KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 127KVA/102KW",
   "| Model | 6BTA5.9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 166A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 212g/KW.h | 30L/h | ISO8528 | ISO12100",
   "| 100%Prime | 211g/KW.h | 27L/h | ISO13849 | EN12601",
   "| 75%Prime | 212g/KW.h | 20L/h | GB12786 | GB/T2820",
   "| 50%Prime | 219g/KW.h | 14L/h | IEC60034 | IEC60204",
   "| 25%Prime | 248g/KW.h | 8L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1226 | 1866",
   "| Base fuel tank volume | (L) | 200 | 200",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 106kw /142HP",
   "| Standby Power | 116kw /155HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 5.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.9L",
   "| Coolant Capacity(Engine | only) | 7.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1021,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260831694415.pdf",
  "title": "Datasheet: 260831694415.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 206g/KW.h | 30.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 205g/KW.h | 27.7L/h | ISO13849 | EN12601",
   "| 75%Prime | 226g/KW.h | 22.9L/h | GB12786 | GB/T2820",
   "| 50%Prime | 239g/KW.h | 16.1L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 8.6L/h"
  ]
 },
 {
  "n": 1021,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260831694415.pdf",
  "title": "Datasheet: 260831694415.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 112KVA/90KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 125KVA/100KW",
   "| Model | QSB5.9-G30",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 162A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 206g/KW.h | 30.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 205g/KW.h | 27.7L/h | ISO13849 | EN12601",
   "| 75%Prime | 226g/KW.h | 22.9L/h | GB12786 | GB/T2820",
   "| 50%Prime | 239g/KW.h | 16.1L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 8.6L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1200 | 1750",
   "| Base fuel tank volume | (L) | 200 | 200",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum Intake Air Restriction | with",
   "| No. of cylinder | 6",
   "| Prime Power | 116kw /155HP",
   "| Standby Power | 128kw /171HP",
   "| Aspiration | Turbocharged",
   "| Governor | ECU",
   "| Bore x Stroke | 102x120 mm",
   "| Displacement | 3.9 L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2 L",
   "| Coolant Capacity(Engine | only) | 7.2 L",
   "| Maximum coolant temperature (engine | 104 ℃",
   "| Cranking Motor Voltage | DC24V",
   "| voltage common rail | system | 28 kPa",
   "| Fuel consumption | 27.7 L/h",
   "| Lubrication system | Electric system",
   "| ---Idle Speed | 207 kPa",
   "| ---Rated Speed | N/A",
   "| Heat engine usually oil pressure | 230-345 kPa",
   "| Maximum flow rate of lubrication | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1022,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260833607718.pdf",
  "title": "Datasheet: 260833607718.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 212g/KW.h | 30L/h | ISO8528 | ISO12100",
   "| 100%Prime | 211g/KW.h | 27L/h | ISO13849 | EN12601",
   "| 75%Prime | 212g/KW.h | 20L/h | GB12786 | GB/T2820",
   "| 50%Prime | 219g/KW.h | 14L/h | IEC60034 | IEC60204",
   "| 25%Prime | 248g/KW.h | 8L/h"
  ]
 },
 {
  "n": 1022,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260833607718.pdf",
  "title": "Datasheet: 260833607718.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 125KVA/100KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 138KVA/110KW",
   "| Model | 6BTA5.9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 180A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 212g/KW.h | 30L/h | ISO8528 | ISO12100",
   "| 100%Prime | 211g/KW.h | 27L/h | ISO13849 | EN12601",
   "| 75%Prime | 212g/KW.h | 20L/h | GB12786 | GB/T2820",
   "| 50%Prime | 219g/KW.h | 14L/h | IEC60034 | IEC60204",
   "| 25%Prime | 248g/KW.h | 8L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1226 | 1866",
   "| Base fuel tank volume | (L) | 215 | 215",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 106kw /142HP",
   "| Standby Power | 116kw /155HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 5.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.9L",
   "| Coolant Capacity(Engine | only) | 7.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1023,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260834609397.pdf",
  "title": "Datasheet: 260834609397.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 216g/KW.h | 34L/h | ISO8528 | ISO12100",
   "| 100%Prime | 208g/KW.h | 30L/h | ISO13849 | EN12601",
   "| 75%Prime | 207g/KW.h | 23L/h | GB12786 | GB/T2820",
   "| 50%Prime | 214g/KW.h | 16L/h | IEC60034 | IEC60204",
   "| 25%Prime | 252g/KW.h | 9L/h"
  ]
 },
 {
  "n": 1023,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260834609397.pdf",
  "title": "Datasheet: 260834609397.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 125KVA/100KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 138KVA/110KW",
   "| Model | 6BTAA5.9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 180A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 216g/KW.h | 34L/h | ISO8528 | ISO12100",
   "| 100%Prime | 208g/KW.h | 30L/h | ISO13849 | EN12601",
   "| 75%Prime | 207g/KW.h | 23L/h | GB12786 | GB/T2820",
   "| 50%Prime | 214g/KW.h | 16L/h | IEC60034 | IEC60204",
   "| 25%Prime | 252g/KW.h | 9L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1200 | 1800",
   "| Base fuel tank volume | (L) | 215 | 215",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 120kw /161HP",
   "| Standby Power | 130kw /174HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 5.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.9L",
   "| Coolant Capacity(Engine only) | 7.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1024,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260837707409.pdf",
  "title": "Datasheet: 260837707409.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 206g/KW.h | 34.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 205g/KW.h | 31.5L/h | ISO13849 | EN12601",
   "| 75%Prime | 226g/KW.h | 26L/h | GB12786 | GB/T2820",
   "| 50%Prime | 239g/KW.h | 18.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 9.8L/h"
  ]
 },
 {
  "n": 1024,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260837707409.pdf",
  "title": "Datasheet: 260837707409.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 125KVA/100KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 150KVA/120KW",
   "| Model | QSB5.9-G31",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 180A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 206g/KW.h | 34.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 205g/KW.h | 31.5L/h | ISO13849 | EN12601",
   "| 75%Prime | 226g/KW.h | 26L/h | GB12786 | GB/T2820",
   "| 50%Prime | 239g/KW.h | 18.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 9.8L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1210 | 1810",
   "| Base fuel tank volume | (L) | 215 | 215",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum Intake Air Restriction | with",
   "| Model | QSB5.9-G30",
   "| No. of cylinder | 6",
   "| Prime Power | 116kw /155HP",
   "| Standby Power | 128kw /171HP",
   "| Aspiration | Turbocharged",
   "| Governor | ECU",
   "| Bore x Stroke | 102x120 mm",
   "| Displacement | 3.9 L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 7.2 L",
   "| Coolant Capacity(Engine | only) | 7.2 L",
   "| Maximum coolant temperature (engine | 104 ℃",
   "| Cranking Motor Voltage | DC24V",
   "| voltage common rail | system | 28 kPa",
   "| Fuel consumption | 27.7 L/h",
   "| Lubrication system | Electric system",
   "| ---Idle Speed | 207 kPa",
   "| ---Rated Speed | N/A",
   "| Heat engine usually oil pressure | 230-345 kPa",
   "| Maximum flow rate of lubrication | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1025,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260838734052.pdf",
  "title": "Datasheet: 260838734052.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 38L/h | ISO8528 | ISO12100",
   "| 100%Prime | 203g/KW.h | 34L/h | ISO13849 | EN12601",
   "| 75%Prime | 202g/KW.h | 26L/h | GB12786 | GB/T2820",
   "| 50%Prime | 207g/KW.h | 17L/h | IEC60034 | IEC60204",
   "| 25%Prime | 231g/KW.h | 10L/h"
  ]
 },
 {
  "n": 1025,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260838734052.pdf",
  "title": "Datasheet: 260838734052.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 150KVA/120KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 165KVA/132KW",
   "| Model | 6BTAA5.9-G12",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 216A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 38L/h | ISO8528 | ISO12100",
   "| 100%Prime | 203g/KW.h | 34L/h | ISO13849 | EN12601",
   "| 75%Prime | 202g/KW.h | 26L/h | GB12786 | GB/T2820",
   "| 50%Prime | 207g/KW.h | 17L/h | IEC60034 | IEC60204",
   "| 25%Prime | 231g/KW.h | 10L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1314 | 2004",
   "| Base fuel tank volume | (L) | 260 | 260",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 140kw /187HP",
   "| Standby Power | 155kw /207HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 102x120mm",
   "| Displacement | 5.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.9L",
   "| Coolant Capacity(Engine only) | 7.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1026,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260840802178.pdf",
  "title": "Datasheet: 260840802178.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 210g/KW.h | 42L/h | ISO8528 | ISO12100",
   "| 100%Prime | 208g/KW.h | 38L/h | ISO13849 | EN12601",
   "| 75%Prime | 229g/KW.h | 31L/h | GB12786 | GB/T2820",
   "| 50%Prime | 236g/KW.h | 22L/h | IEC60034 | IEC60204",
   "| 25%Prime | 250g/KW.h | 11L/h"
  ]
 },
 {
  "n": 1026,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260840802178.pdf",
  "title": "Datasheet: 260840802178.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 150KVA/120KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 165KVA/132KW",
   "| Model | QSB5.9-G33",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 216A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 210g/KW.h | 42L/h | ISO8528 | ISO12100",
   "| 100%Prime | 208g/KW.h | 38L/h | ISO13849 | EN12601",
   "| 75%Prime | 229g/KW.h | 31L/h | GB12786 | GB/T2820",
   "| 50%Prime | 236g/KW.h | 22L/h | IEC60034 | IEC60204",
   "| 25%Prime | 250g/KW.h | 11L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1210 | 1810",
   "| Base fuel tank volume | (L) | 215 | 215",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum Intake Air Restriction | with",
   "| No. of cylinder | 6",
   "| Prime Power | 159kw /213HP",
   "| Standby Power | 175kw /234HP",
   "| Aspiration | Turbocharged and",
   "| Governor | ECU",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 6.7L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.2 L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Maximum coolant temperature (engine | 104 ℃",
   "| Cranking Motor Voltage | DC24V",
   "| voltage common rail | system | 28 kPa",
   "| Fuel consumption | 37.9 L/h",
   "| Lubrication system | Electric system",
   "| ---Idle Speed | 207 kPa",
   "| ---Rated Speed | N/A",
   "| Heat engine usually oil pressure | 230-345 kPa",
   "| Maximum flow rate of lubrication | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1027,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260843826565.pdf",
  "title": "Datasheet: 260843826565.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 219g/KW.h | 48L/h | ISO8528 | ISO12100",
   "| 100%Prime | 215g/KW.h | 42L/h | ISO13849 | EN12601",
   "| 75%Prime | 211g/KW.h | 31L/h | GB12786 | GB/T2820",
   "| 50%Prime | 216g/KW.h | 21L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 13L/h"
  ]
 },
 {
  "n": 1027,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260843826565.pdf",
  "title": "Datasheet: 260843826565.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 188KVA/150KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 206KVA/165KW",
   "| Model | 6CTA8.3-G1",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 270A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 219g/KW.h | 48L/h | ISO8528 | ISO12100",
   "| 100%Prime | 215g/KW.h | 42L/h | ISO13849 | EN12601",
   "| 75%Prime | 211g/KW.h | 31L/h | GB12786 | GB/T2820",
   "| 50%Prime | 216g/KW.h | 21L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 13L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1660 | 2310",
   "| Base fuel tank volume | (L) | 320 | 320",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 163kw /218HP",
   "| Standby Power | 180kw /241HP",
   "| Governor | Mechanical",
   "| Bore x Stroke | 114x135mm",
   "| Displacement | 8.3L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 12.3L",
   "| Coolant Capacity(Engine | only) | 12.3L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 103kPa | ---10℃(50°F) & above- 0°F CCA",
   "| ---Rated speed | 276-414kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1028,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260844865419.pdf",
  "title": "Datasheet: 260844865419.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 218g/KW.h | 48L/h | ISO8528 | ISO12100",
   "| 100%Prime | 212g/KW.h | 42L/h | ISO13849 | EN12601",
   "| 75%Prime | 210g/KW.h | 31L/h | GB12786 | GB/T2820",
   "| 50%Prime | 214g/KW.h | 21L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 13L/h"
  ]
 },
 {
  "n": 1028,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260844865419.pdf",
  "title": "Datasheet: 260844865419.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 188KVA/150KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 206KVA/165KW",
   "| Model | 6CTA8.3-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 270A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 218g/KW.h | 48L/h | ISO8528 | ISO12100",
   "| 100%Prime | 212g/KW.h | 42L/h | ISO13849 | EN12601",
   "| 75%Prime | 210g/KW.h | 31L/h | GB12786 | GB/T2820",
   "| 50%Prime | 214g/KW.h | 21L/h | IEC60034 | IEC60204",
   "| 25%Prime | 255g/KW.h | 13L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1660 | 2310",
   "| Base fuel tank volume | (L) | 320 | 320",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 163kw /218HP",
   "| Standby Power | 180kw /241HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 114x135mm",
   "| Displacement | 8.3L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 12.3L",
   "| Coolant Capacity(Engine | only) | 12.3L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 103kPa | ---10℃(50°F) & above- 0°F CCA",
   "| ---Rated speed | 276-414kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1029,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260842942649.pdf",
  "title": "Datasheet: 260842942649.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 200g/KW.h | 44.2L/h | ISO8528 | ISO12100",
   "| 100%Prime | 201g/KW.h | 40.4L/h | ISO13849 | EN12601",
   "| 75%Prime | 203g/KW.h | 30.6L/h | GB12786 | GB/T2820",
   "| 50%Prime | 226g/KW.h | 22.7L/h | IEC60034 | IEC60204",
   "| 25%Prime | 253g/KW.h | 12.7L/h"
  ]
 },
 {
  "n": 1029,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260842942649.pdf",
  "title": "Datasheet: 260842942649.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 188KVA/150KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 206KVA/165KW",
   "| Model | QSB6.7-G32",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 270A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 200g/KW.h | 44.2L/h | ISO8528 | ISO12100",
   "| 100%Prime | 201g/KW.h | 40.4L/h | ISO13849 | EN12601",
   "| 75%Prime | 203g/KW.h | 30.6L/h | GB12786 | GB/T2820",
   "| 50%Prime | 226g/KW.h | 22.7L/h | IEC60034 | IEC60204",
   "| 25%Prime | 253g/KW.h | 12.7L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1610 | 2440",
   "| Base fuel tank volume | (L) | 310 | 310",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum Intake Air Restriction | with",
   "| No. of cylinder | 6",
   "| Prime Power | 159kw /213HP",
   "| Standby Power | 175kw /234HP",
   "| Aspiration | Turbocharged",
   "| Governor | ECU",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 6.7L",
   "| Compression ratio | 18.5:1",
   "| ---Engine only | 10 L",
   "| Coolant Capacity(Engine | only) | 10L",
   "| Maximum coolant temperature (engine | 99 ℃",
   "| Cranking Motor Voltage | DC24V",
   "| voltage common rail | system | 34 kPa",
   "| Fuel consumption | 44.2 L/h",
   "| Lubrication system | Electric system",
   "| ---Idle Speed | 69 kPa",
   "| ---Rated Speed | N/A",
   "| Heat engine usually oil pressure | 130-353 kPa",
   "| Maximum flow rate of lubrication | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1030,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260845915778.pdf",
  "title": "Datasheet: 260845915778.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 209g/KW.h | 51L/h | ISO8528 | ISO12100",
   "| 100%Prime | 205g/KW.h | 45L/h | ISO13849 | EN12601",
   "| 75%Prime | 206g/KW.h | 34L/h | GB12786 | GB/T2820",
   "| 50%Prime | 211g/KW.h | 23L/h | IEC60034 | IEC60204",
   "| 25%Prime | 241g/KW.h | 13L/h"
  ]
 },
 {
  "n": 1030,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260845915778.pdf",
  "title": "Datasheet: 260845915778.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 200KVA/160KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 215KVA/172KW",
   "| Model | 6CTAA8.3-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 288A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 209g/KW.h | 51L/h | ISO8528 | ISO12100",
   "| 100%Prime | 205g/KW.h | 45L/h | ISO13849 | EN12601",
   "| 75%Prime | 206g/KW.h | 34L/h | GB12786 | GB/T2820",
   "| 50%Prime | 211g/KW.h | 23L/h | IEC60034 | IEC60204",
   "| 25%Prime | 241g/KW.h | 13L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1750 | 2400",
   "| Base fuel tank volume | (L) | 340 | 340",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum Intake Air Restriction | with",
   "| No. of cylinder | 6",
   "| Intake alarm temperature | 82℃",
   "| Prime Power | 183kw /245HP",
   "| Standby Power | 203kw /272HP",
   "| Aspiration | Turbocharged",
   "| Governor | Electric",
   "| Bore x Stroke | 114x135mm",
   "| Displacement | 8.3L",
   "| Compression ratio | 18.0:1",
   "| ---Engine only | 12.3L",
   "| Coolant Capacity(Engine | only) | 12.3L",
   "| Maximum coolant temperature (engine | 95 ℃",
   "| Cranking Motor Voltage | DC24V",
   "| Fuel consumption | 48 L/h",
   "| temperature at standby/rated powerance to | 104/100 ℃",
   "| Lubrication system | Electric system",
   "| Voltage of system | DC 24V",
   "| ---Idle Speed | 103kPa",
   "| ---Rated Speed | 276-414kPa",
   "| Maximum starting circuit resistance | 0.002ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1031,
  "url": "https://www.aosif.com/w/files/doc/2026/01/263507963370.pdf",
  "title": "Datasheet: 263507963370.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | ISO8528 | ISO12100",
   "| 100%Prime | 204g/KW.h | 57L/h | ISO13849 | EN12601",
   "| 75%Prime | 201g/KW.h | 42L/h | GB12786 | GB/T2820",
   "| 50%Prime | 204g/KW.h | 29L/h | IEC60034 | IEC60204",
   "| 25%Prime | 218g/KW.h | 15L/h"
  ]
 },
 {
  "n": 1031,
  "url": "https://www.aosif.com/w/files/doc/2026/01/263507963370.pdf",
  "title": "Datasheet: 263507963370.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | Brand",
   "Engine",
   "| Stand by Power | 250KVA/200KW",
   "| Model | 6CTAA8.3-G9",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 361A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | ISO8528 | ISO12100",
   "| 100%Prime | 204g/KW.h | 57L/h | ISO13849 | EN12601",
   "| 75%Prime | 201g/KW.h | 42L/h | GB12786 | GB/T2820",
   "| 50%Prime | 204g/KW.h | 29L/h | IEC60034 | IEC60204",
   "| 25%Prime | 218g/KW.h | 15L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1800 | 2550",
   "| Base fuel tank volume | (L) | 425 | 425",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum Intake Air Restriction | with",
   "| Model | 6CTAA8.3-G3",
   "| No. of cylinder | 6",
   "| Prime Power | Exhaust system",
   "| Standby Power | 231kw /310HP",
   "| Aspiration | Turbocharged and Air",
   "| Governor | BYC P7100/Electronic",
   "| Bore x Stroke | 114×135mm",
   "| Displacement | 8.3L",
   "| Compression ratio | 16.7:1",
   "| ---Engine only | 12.3 L",
   "| Coolant Capacity(Engine | only) | 12.3L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Static Head of Coolant | 18.3m",
   "| Fuel consumptionMaximum | 13.6 kPa",
   "| Lubrication system | Electric system",
   "| ---Idle Speed | 103kPa",
   "| ---Rated Speed | 276-414kPa",
   "| Maximum starting loop resistance | 0.00075",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1032,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260849387786.pdf",
  "title": "Datasheet: 260849387786.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 200g/KW.h | 53.5L/h | ISO8528 | ISO12100",
   "| 100%Prime | 201g/KW.h | 48.8L/h | ISO13849 | EN12601",
   "| 75%Prime | 203g/KW.h | 37.0L/h | GB12786 | GB/T2820",
   "| 50%Prime | 226g/KW.h | 27.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 253g/KW.h | 15.4L/h"
  ]
 },
 {
  "n": 1032,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260849387786.pdf",
  "title": "Datasheet: 260849387786.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 225KVA/180KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 250KVA/200KW",
   "| Model | QSB6.7-G31",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 324A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V/12V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 200g/KW.h | 53.5L/h | ISO8528 | ISO12100",
   "| 100%Prime | 201g/KW.h | 48.8L/h | ISO13849 | EN12601",
   "| 75%Prime | 203g/KW.h | 37.0L/h | GB12786 | GB/T2820",
   "| 50%Prime | 226g/KW.h | 27.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 253g/KW.h | 15.4L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1800 | 2550",
   "| Base fuel tank volume | (L) | 425 | 425",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum Intake Air Restriction | with",
   "| No. of cylinder | 6",
   "| Prime Power | 209kw /280HP",
   "| Standby Power | 230kw /308HP",
   "| Aspiration | Turbocharged and",
   "| Governor | ECU",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 6.7L",
   "| Compression ratio | 18.5:1",
   "| ---Engine only | 10 L",
   "| Coolant Capacity(Engine | only) | 10.0L",
   "| Cranking Motor Voltage | DC24V/12V",
   "| voltage common rail | resistance | 28 kPa",
   "| Fuel consumption | 53.5 L/h",
   "| Lubrication system | Electric system",
   "| ---Idle Speed | 69kPa",
   "| ---Rated Speed | 130-353kPa",
   "| Maximum starting loop resistance | 0.002 ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1033,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260850725776.pdf",
  "title": "Datasheet: 260850725776.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 199g/KW.h | 58L/h | ISO8528 | ISO12100",
   "| 100%Prime | 197g/KW.h | 53L/h | ISO13849 | EN12601",
   "| 75%Prime | 197g/KW.h | 39L/h | GB12786 | GB/T2820",
   "| 50%Prime | 201g/KW.h | 27L/h | IEC60034 | IEC60204",
   "| 25%Prime | 220g/KW.h | 15L/h"
  ]
 },
 {
  "n": 1033,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260850725776.pdf",
  "title": "Datasheet: 260850725776.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 250KVA/200KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 275KVA/220KW",
   "| Model | 6LTAA8.9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 361A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 199g/KW.h | 58L/h | ISO8528 | ISO12100",
   "| 100%Prime | 197g/KW.h | 53L/h | ISO13849 | EN12601",
   "| 75%Prime | 197g/KW.h | 39L/h | GB12786 | GB/T2820",
   "| 50%Prime | 201g/KW.h | 27L/h | IEC60034 | IEC60204",
   "| 25%Prime | 220g/KW.h | 15L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1962 | 2812",
   "| Base fuel tank volume | (L) | 425 | 425",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 220kw /295HP",
   "| Standby Power | 240kw /322HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 114x145mm",
   "| Displacement | 8.9L",
   "| Compression ratio | 16.6:1",
   "| ---Engine only | 11.1L",
   "| Coolant Capacity(Engine only) | 11.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 103kPa | ---10℃(50°F) & above- 0°F CCA | 750",
   "| ---Rated speed | 276-414kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1034,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260851572580.pdf",
  "title": "Datasheet: 260851572580.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 196g/KW.h | 59L/h | ISO8528 | ISO12100",
   "| 100%Prime | 195g/KW.h | 54L/h | ISO13849 | EN12601",
   "| 75%Prime | 194g/KW.h | 41L/h | GB12786 | GB/T2820",
   "| 50%Prime | 216g/KW.h | 30L/h | IEC60034 | IEC60204",
   "| 25%Prime | 281g/KW.h | 20L/h"
  ]
 },
 {
  "n": 1034,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260851572580.pdf",
  "title": "Datasheet: 260851572580.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 250KVA/200KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 275KVA/220KW",
   "| Model | 6LTAA8.9-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 380A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 196g/KW.h | 59L/h | ISO8528 | ISO12100",
   "| 100%Prime | 195g/KW.h | 54L/h | ISO13849 | EN12601",
   "| 75%Prime | 194g/KW.h | 41L/h | GB12786 | GB/T2820",
   "| 50%Prime | 216g/KW.h | 30L/h | IEC60034 | IEC60204",
   "| 25%Prime | 281g/KW.h | 20L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1962 | 2812",
   "| Base fuel tank volume | (L) | 425 | 425",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 230kw /308HP",
   "| Standby Power | 250kw /335HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 114x145mm",
   "| Displacement | 8.9L",
   "| Compression ratio | 16.6:1",
   "| Coolant Capacity(Engine only) | 11.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 103kPa | ---10℃(50°F) & above- 0°F CCA | 750",
   "| ---Rated speed | 276-414kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1035,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260853622141.pdf",
  "title": "Datasheet: 260853622141.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 61.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 201g/KW.h | 55.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 199g/KW.h | 41.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 215g/KW.h | 29.8L/h | IEC60034 | IEC60204",
   "| 25%Prime | 234g/KW.h | 16.2L/h"
  ]
 },
 {
  "n": 1035,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260853622141.pdf",
  "title": "Datasheet: 260853622141.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 250KVA/200KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 275KVA/220KW",
   "| Model | QSL8.9-G34",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 380A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 61.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 201g/KW.h | 55.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 199g/KW.h | 41.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 215g/KW.h | 29.8L/h | IEC60034 | IEC60204",
   "| 25%Prime | 234g/KW.h | 16.2L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 2040 | 2900",
   "| Base fuel tank volume | (L) | 425 | 425",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Prime Power | 238kw /319HP",
   "| Standby Power | 260kw /348HP",
   "| Intake Form | Turbocharged",
   "| Governor | ECU",
   "| Bore x Stroke | 116.5 x 144.5mm",
   "| Displacement | 8.9L",
   "| Compression ratio | 16.8:1",
   "| ---Engine only | 11L",
   "| Coolant Capacity(Engine | only) | 11L",
   "| Cranking Motor Voltage | DC24V",
   "| Maximum coolant temperature (engine | 107℃",
   "| Coolant alarm temperature: | 107℃",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa",
   "| ---Cold start current | 750CCA",
   "engine:",
   "| Lubrication system maximum flow | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1036,
  "url": "https://www.aosif.com/w/files/doc/2026/01/262617921053.pdf",
  "title": "Datasheet: 262617921053.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 61.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 201g/KW.h | 55.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 199g/KW.h | 41.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 215g/KW.h | 29.8L/h | IEC60034 | IEC60204",
   "| 25%Prime | 234g/KW.h | 16.2L/h"
  ]
 },
 {
  "n": 1036,
  "url": "https://www.aosif.com/w/files/doc/2026/01/262617921053.pdf",
  "title": "Datasheet: 262617921053.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 250KVA/200KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 275KVA/220KW",
   "| Model | QSL8.9-G34",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 380A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 61.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 201g/KW.h | 55.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 199g/KW.h | 41.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 215g/KW.h | 29.8L/h | IEC60034 | IEC60204",
   "| 25%Prime | 234g/KW.h | 16.2L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 2040 | 2900",
   "| Base fuel tank volume | (L) | 425 | 425",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Prime Power | 238kw /319HP",
   "| Standby Power | 260kw /348HP",
   "| Intake Form | Turbocharged",
   "| Governor | ECU",
   "| Bore x Stroke | 116.5 x 144.5mm",
   "| Displacement | 8.9L",
   "| Compression ratio | 16.8:1",
   "| ---Engine only | 11L",
   "| Coolant Capacity(Engine | only) | 11L",
   "| Cranking Motor Voltage | DC24V",
   "| Maximum coolant temperature (engine | 107℃",
   "| Coolant alarm temperature: | 107℃",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa",
   "| ---Cold start current | 750CCA",
   "engine:",
   "| Lubrication system maximum flow | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1037,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260854528069.pdf",
  "title": "Datasheet: 260854528069.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 194g/KW.h | 66L/h | ISO8528 | ISO12100",
   "| 100%Prime | 193g/KW.h | 58L/h | ISO13849 | EN12601",
   "| 75%Prime | 193g/KW.h | 44L/h | GB12786 | GB/T2820",
   "| 50%Prime | 195g/KW.h | 30L/h | IEC60034 | IEC60204",
   "| 25%Prime | 206g/KW.h | 16L/h"
  ]
 },
 {
  "n": 1037,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260854528069.pdf",
  "title": "Datasheet: 260854528069.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 270KVA/216KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 297KVA/238KW",
   "| Model | 6LTAA9.5-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 390A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 194g/KW.h | 66L/h | ISO8528 | ISO12100",
   "| 100%Prime | 193g/KW.h | 58L/h | ISO13849 | EN12601",
   "| 75%Prime | 193g/KW.h | 44L/h | GB12786 | GB/T2820",
   "| 50%Prime | 195g/KW.h | 30L/h | IEC60034 | IEC60204",
   "| 25%Prime | 206g/KW.h | 16L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 2130 | 3200",
   "| Base fuel tank volume | (L) | 460 | 460",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 250kw /335HP",
   "| Standby Power | 280kw /375HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 116.5x148mm",
   "| Displacement | 9.5L",
   "| Compression ratio | 16.6:1",
   "| ---Engine only | 11.1L",
   "| Coolant Capacity(Engine | only) | 11.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 750",
   "| ---Rated speed | N/A | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1038,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260855577736.pdf",
  "title": "Datasheet: 260855577736.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 202g/KW.h | 68.6L/h | ISO8528 | ISO12100",
   "| 100%Prime | 201g/KW.h | 63.1L/h | ISO13849 | EN12601",
   "| 75%Prime | 205g/KW.h | 48.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 215g/KW.h | 33.8L/h | IEC60034 | IEC60204",
   "| 25%Prime | 234g/KW.h | 18.4L/h"
  ]
 },
 {
  "n": 1038,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260855577736.pdf",
  "title": "Datasheet: 260855577736.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 288KVA/230KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 312KVA/250KW",
   "| Model | QSL8.9-G33",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 415A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 202g/KW.h | 68.6L/h | ISO8528 | ISO12100",
   "| 100%Prime | 201g/KW.h | 63.1L/h | ISO13849 | EN12601",
   "| 75%Prime | 205g/KW.h | 48.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 215g/KW.h | 33.8L/h | IEC60034 | IEC60204",
   "| 25%Prime | 234g/KW.h | 18.4L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 2040 | 2900",
   "| Base fuel tank volume | (L) | 425 | 425",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Prime Power | 270kw /362HP",
   "| Standby Power | 292kw /391HP",
   "| Intake Form | Turbocharged",
   "| Governor | ECU",
   "| Bore x Stroke | 116.5 x 144.5mm",
   "| Displacement | 8.9L",
   "| Compression ratio | 16.8:1",
   "| ---Engine only | 11L",
   "| Coolant Capacity(Engine | only) | 11L",
   "| Cranking Motor Voltage | DC24V",
   "| Maximum coolant temperature (engine | 107℃",
   "| Coolant alarm temperature: | 107℃",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa",
   "| ---Cold start current | 750CCA",
   "engine:",
   "| Lubrication system maximum flow | 7.5 L/min",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1039,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260858564225.pdf",
  "title": "Datasheet: 260858564225.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 200g/KW.h | 78L/h | ISO8528 | ISO12100",
   "| 100%Prime | 199g/KW.h | 70L/h | ISO13849 | EN12601",
   "| 75%Prime | 196g/KW.h | 52L/h | GB12786 | GB/T2820",
   "| 50%Prime | 197g/KW.h | 35L/h | IEC60034 | IEC60204",
   "| 25%Prime | 210g/KW.h | 18L/h"
  ]
 },
 {
  "n": 1039,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260858564225.pdf",
  "title": "Datasheet: 260858564225.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 320KVA/256KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 352KVA/282KW",
   "| Model | 6LTAA9.5-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 462A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 200g/KW.h | 78L/h | ISO8528 | ISO12100",
   "| 100%Prime | 199g/KW.h | 70L/h | ISO13849 | EN12601",
   "| 75%Prime | 196g/KW.h | 52L/h | GB12786 | GB/T2820",
   "| 50%Prime | 197g/KW.h | 35L/h | IEC60034 | IEC60204",
   "| 25%Prime | 210g/KW.h | 18L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 2380 | 3500",
   "| Base fuel tank volume | (L) | 550 | 550",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| Model | 6LTAA9.5-G1",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 290kw /389HP",
   "| Standby Power | 320kw /429HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 116.5x148mm",
   "| Displacement | 9.5L",
   "| Compression ratio | 16.6:1",
   "| ---Engine only | 11.1L",
   "| Coolant Capacity(Engine | only) | 11.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 750",
   "| ---Rated speed | N/A | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1040,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260857610560.pdf",
  "title": "Datasheet: 260857610560.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 199g/KW.h | 76.6L/h | ISO8528 | ISO12100",
   "| 100%Prime | 196g/KW.h | 68.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 199g/KW.h | 52.2L/h | GB12786 | GB/T2820",
   "| 50%Prime | 215g/KW.h | 37.6L/h | IEC60034 | IEC60204",
   "| 25%Prime | 234g/KW.h | 20.5L/h"
  ]
 },
 {
  "n": 1040,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260857610560.pdf",
  "title": "Datasheet: 260857610560.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 320KVA/256KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 350KVA/280KW",
   "| Model | QSL8.9-G30",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 462A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 199g/KW.h | 76.6L/h | ISO8528 | ISO12100",
   "| 100%Prime | 196g/KW.h | 68.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 199g/KW.h | 52.2L/h | GB12786 | GB/T2820",
   "| 50%Prime | 215g/KW.h | 37.6L/h | IEC60034 | IEC60204",
   "| 25%Prime | 234g/KW.h | 20.5L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 2380 | 3500",
   "| Base fuel tank volume | (L) | 550 | 550",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| No. of cylinder | 6",
   "| ambient air and engine turbocharger air | inlet",
   "| Prime Power | 290kw /389HP",
   "| Standby Power | 320kw /429HP",
   "| Governor | ECU",
   "| Bore x Stroke | 116.5×144.5mm",
   "| Displacement | 8.9L",
   "| Coolant Capacity (Engine Only) | 11L",
   "| Compression ratio | 16.8:1",
   "| Coolant Capacity(Engine | only) | 11.1L",
   "| Maximum coolant temperature - engine | 107°C",
   "| Cranking Motor Voltage | DC24V",
   "| Coolant temperature of engine protection: | 107°C",
   "| System voltage | 24V",
   "| ---Idle speed | 69kPa",
   "| ---Rated speed | N/A",
   "| ---Engine only cold cranking amperes | 750CCA",
   "| engine | 330.9 - 391kPa",
   "| ---Engine only reserve capacity | min",
   "| Maximum lube oil flow to | all | 7.5 L/min",
   "| Excitation Current Range | 65-85mA",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1041,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260859626635.pdf",
  "title": "Datasheet: 260859626635.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 209g/KW.h | 91.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 81.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 221g/KW.h | 72.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 241g/KW.h | 52.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 266g/KW.h | 29.0L/h"
  ]
 },
 {
  "n": 1041,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260859626635.pdf",
  "title": "Datasheet: 260859626635.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 360KVA/288KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 396KVA/317KW",
   "| Model | QSZ13-G6",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 520A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 209g/KW.h | 91.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 81.6L/h | ISO13849 | EN12601",
   "| 75%Prime | 221g/KW.h | 72.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 241g/KW.h | 52.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 266g/KW.h | 29.0L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 3170 | 3920",
   "| Base fuel tank volume | (L) | 610 | 610",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 85℃",
   "| Prime Power | 328kw /439HP",
   "| Standby Power | 375kw /502HP",
   "| Governor | ECU",
   "| Bore x Stroke | 130x163mm",
   "| Displacement | 13.0L",
   "| Compression ratio | 17:1",
   "| ---Engine only | 23.1L",
   "| Coolant Capacity(Engine | only) | 23.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
   "| ---Rated speed | 207-300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1042,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260902100985.pdf",
  "title": "Datasheet: 260902100985.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 192g/KW.h | 86.9L/h | ISO8528 | ISO12100",
   "| 100%Prime | 189g/KW.h | 76.5L/h | ISO13849 | EN12601",
   "| 75%Prime | 186g/KW.h | 56.5L/h | GB12786 | GB/T2820",
   "| 50%Prime | 188g/KW.h | 38.0L/h | IEC60034 | IEC60204",
   "| 25%Prime | 207g/KW.h | 20.9L/h"
  ]
 },
 {
  "n": 1042,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260902100985.pdf",
  "title": "Datasheet: 260902100985.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 388KVA/310KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 426KVA/340KW",
   "| Model | 6ZTAA13-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 559A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 192g/KW.h | 86.9L/h | ISO8528 | ISO12100",
   "| 100%Prime | 189g/KW.h | 76.5L/h | ISO13849 | EN12601",
   "| 75%Prime | 186g/KW.h | 56.5L/h | GB12786 | GB/T2820",
   "| 50%Prime | 188g/KW.h | 38.0L/h | IEC60034 | IEC60204",
   "| 25%Prime | 207g/KW.h | 20.9L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 3100 | 3970",
   "| Base fuel tank volume | (L) | 660 | 660",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 340kw /456HP",
   "| Standby Power | 380kw /515HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 130x163mm",
   "| Displacement | 13.0L",
   "| Compression ratio | 17:1",
   "| ---Engine only | 23.1L",
   "| Coolant Capacity(Engine | only) | 23.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
   "| ---Rated speed | 207-276kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1043,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260903185501.pdf",
  "title": "Datasheet: 260903185501.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 207g/KW.h | 100.9L/h | ISO8528 | ISO12100",
   "| 100%Prime | 209g/KW.h | 88.9L/h | ISO13849 | EN12601",
   "| 75%Prime | 218g/KW.h | 79.7L/h | GB12786 | GB/T2820",
   "| 50%Prime | 242g/KW.h | 59.0L/h | IEC60034 | IEC60204",
   "| 25%Prime | 265g/KW.h | 32.3L/h"
  ]
 },
 {
  "n": 1043,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260903185501.pdf",
  "title": "Datasheet: 260903185501.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 400KVA/320KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 440KVA/352KW",
   "| Model | QSZ13-G7",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 577A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 207g/KW.h | 100.9L/h | ISO8528 | ISO12100",
   "| 100%Prime | 209g/KW.h | 88.9L/h | ISO13849 | EN12601",
   "| 75%Prime | 218g/KW.h | 79.7L/h | GB12786 | GB/T2820",
   "| 50%Prime | 242g/KW.h | 59.0L/h | IEC60034 | IEC60204",
   "| 25%Prime | 265g/KW.h | 32.3L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 3150 | 4000",
   "| Base fuel tank volume | (L) | 680 | 680",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 85℃",
   "| Prime Power | 366kw /490HP",
   "| Standby Power | 419kw /561HP",
   "| Governor | ECU",
   "| Bore x Stroke | 130x163mm",
   "| Displacement | 13.0L",
   "| Compression ratio | 17:1",
   "| ---Engine only | 23.1L",
   "| Coolant Capacity(Engine | only) | 23.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
   "| ---Rated speed | 207-300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1044,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260904237967.pdf",
  "title": "Datasheet: 260904237967.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 193g/KW.h | 98.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 191g/KW.h | 88.8L/h | ISO13849 | EN12601",
   "| 75%Prime | 188g/KW.h | 65.6L/h | GB12786 | GB/T2820",
   "| 50%Prime | 190g/KW.h | 44.2L/h | IEC60034 | IEC60204",
   "| 25%Prime | 203g/KW.h | 23.6L/h"
  ]
 },
 {
  "n": 1044,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260904237967.pdf",
  "title": "Datasheet: 260904237967.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 438KVA/350KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 469KVA/375KW",
   "| Model | QSZ13-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 631A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 193g/KW.h | 98.7L/h | ISO8528 | ISO12100",
   "| 100%Prime | 191g/KW.h | 88.8L/h | ISO13849 | EN12601",
   "| 75%Prime | 188g/KW.h | 65.6L/h | GB12786 | GB/T2820",
   "| 50%Prime | 190g/KW.h | 44.2L/h | IEC60034 | IEC60204",
   "| 25%Prime | 203g/KW.h | 23.6L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 380 | 4130",
   "| Base fuel tank volume | (L) | 750 | 750",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 85℃",
   "| Prime Power | 400kw /536HP",
   "| Standby Power | 440kw /589HP",
   "| Governor | ECU",
   "| Bore x Stroke | 130x163mm",
   "| Displacement | 13.0L",
   "| Compression ratio | 17:1",
   "| ---Engine only | 23.1L",
   "| Coolant Capacity(Engine | only) | 23.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
   "| ---Rated speed | 207-300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1045,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260905209219.pdf",
  "title": "Datasheet: 260905209219.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 194g/KW.h | 95.8L/h | ISO8528 | ISO12100",
   "| 100%Prime | 192g/KW.h | 89.1L/h | ISO13849 | EN12601",
   "| 75%Prime | 187g/KW.h | 65.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 186g/KW.h | 43.2L/h | IEC60034 | IEC60204",
   "| 25%Prime | 203g/KW.h | 23.6L/h"
  ]
 },
 {
  "n": 1045,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260905209219.pdf",
  "title": "Datasheet: 260905209219.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 438KVA/350KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 475KVA/380KW",
   "| Model | 6ZTAA13-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 631A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 194g/KW.h | 95.8L/h | ISO8528 | ISO12100",
   "| 100%Prime | 192g/KW.h | 89.1L/h | ISO13849 | EN12601",
   "| 75%Prime | 187g/KW.h | 65.1L/h | GB12786 | GB/T2820",
   "| 50%Prime | 186g/KW.h | 43.2L/h | IEC60034 | IEC60204",
   "| 25%Prime | 203g/KW.h | 23.6L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 3280 | 4130",
   "| Base fuel tank volume | (L) | 750 | 750",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 390kw /523HP",
   "| Standby Power | 415kw /557HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 130x163mm",
   "| Displacement | 13.0L",
   "| Compression ratio | 17:1",
   "| ---Engine only | 23.1L",
   "| Coolant Capacity(Engine | only) | 23.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
   "| ---Rated speed | 207-276kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1046,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260906552228.pdf",
  "title": "Datasheet: 260906552228.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 194g/KW.h | 95.8L/h | ISO8528 | ISO12100",
   "| 100%Prime | 192g/KW.h | 91.4L/h | ISO13849 | EN12601",
   "| 75%Prime | 187g/KW.h | 66.8L/h | GB12786 | GB/T2820",
   "| 50%Prime | 186g/KW.h | 44.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | 203g/KW.h | 24.2L/h"
  ]
 },
 {
  "n": 1046,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260906552228.pdf",
  "title": "Datasheet: 260906552228.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 438KVA/350KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 475KVA/380KW",
   "| Model | 6ZTAA13-G4",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 631A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 194g/KW.h | 95.8L/h | ISO8528 | ISO12100",
   "| 100%Prime | 192g/KW.h | 91.4L/h | ISO13849 | EN12601",
   "| 75%Prime | 187g/KW.h | 66.8L/h | GB12786 | GB/T2820",
   "| 50%Prime | 186g/KW.h | 44.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | 203g/KW.h | 24.2L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 3280 | 4130",
   "| Base fuel tank volume | (L) | 750 | 750",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 400kw /537HP",
   "| Standby Power | 415kw /557HP",
   "| Governor | Electronic speed",
   "| Bore x Stroke | 130x163mm",
   "| Displacement | 13.0L",
   "| Compression ratio | 17:1",
   "| ---Engine only | 23.1L",
   "| Coolant Capacity(Engine | only) | 23.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
   "| ---Rated speed | 207-276kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1047,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260907222723.pdf",
  "title": "Datasheet: 260907222723.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 196g/KW.h | 107.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 195g/KW.h | 93.2L/h | ISO13849 | EN12601",
   "| 75%Prime | 196g/KW.h | 80.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 203g/KW.h | 55.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 239g/KW.h | 32.7L/h"
  ]
 },
 {
  "n": 1047,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260907222723.pdf",
  "title": "Datasheet: 260907222723.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 450KVA/360KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 500KVA/400KW",
   "| Model | QSZ13-G5",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 650A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 196g/KW.h | 107.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | 195g/KW.h | 93.2L/h | ISO13849 | EN12601",
   "| 75%Prime | 196g/KW.h | 80.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 203g/KW.h | 55.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 239g/KW.h | 32.7L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 3280 | 4210",
   "| Base fuel tank volume | (L) | 770 | 770",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 85℃",
   "| Prime Power | 411kw /550HP",
   "| Standby Power | 470kw /629HP",
   "| Governor | ECU",
   "| Bore x Stroke | 130x163mm",
   "| Displacement | 13.0L",
   "| Compression ratio | 17:1",
   "| ---Engine only | 23.1L",
   "| Coolant Capacity(Engine | only) | 23.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
   "| ---Rated speed | 207-300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1048,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260907967723.pdf",
  "title": "Datasheet: 260907967723.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 193g/KW.h | 105.5L/h | ISO8528 | ISO12100",
   "| 100%Prime | 193g/KW.h | 101.0L/h | ISO13849 | EN12601",
   "| 75%Prime | 189g/KW.h | 74.2L/h | GB12786 | GB/T2820",
   "| 50%Prime | 187g/KW.h | 48.9L/h | IEC60034 | IEC60204",
   "| 25%Prime | 199g/KW.h | 26.0L/h"
  ]
 },
 {
  "n": 1048,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260907967723.pdf",
  "title": "Datasheet: 260907967723.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 500KVA/400KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 525KVA/420KW",
   "| Model | QSZ13-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 722A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 193g/KW.h | 105.5L/h | ISO8528 | ISO12100",
   "| 100%Prime | 193g/KW.h | 101.0L/h | ISO13849 | EN12601",
   "| 75%Prime | 189g/KW.h | 74.2L/h | GB12786 | GB/T2820",
   "| 50%Prime | 187g/KW.h | 48.9L/h | IEC60034 | IEC60204",
   "| 25%Prime | 199g/KW.h | 26.0L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 3270 | 4200",
   "| Base fuel tank volume | (L) | 850 | 850",
   "Engine specification",
   "| Manufacturer | dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 85℃",
   "| Prime Power | 450kw /603HP",
   "| Standby Power | 470kw /629HP",
   "| Governor | ECU",
   "| Bore x Stroke | 130x163mm",
   "| Displacement | 13.0L",
   "| Compression ratio | 17:1",
   "| ---Engine only | 23.1L",
   "| Coolant Capacity(Engine | only) | 23.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
   "| ---Rated speed | 207-300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1049,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260908648754.pdf",
  "title": "Datasheet: 260908648754.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "| consum油p耗ti率on | rate | ISO9001 | ISO14001",
   "| 11000%%备S用tandby | 191g/KW.h 8.0L/h118L/h | ISO8528 | ISO12100",
   "| 110000%%负P载rime | 191g/KW.h 7.1L/h107L/h | ISO13849 | EN12601",
   "| 7755%%负P载rime | 190g/KW.h 5.7L/h80L/h | GB12786 | GB/T2820",
   "| 5500%%负P载rime | 193g/KW.h 4.3L/h54L/h | IEC60034 | IEC60204",
   "| 2255%%负P载rime | 207g/KW.h | 2.8L/h29L/h"
  ]
 },
 {
  "n": 1049,
  "url": "https://www.aosif.com/w/files/doc/2026/09/260908648754.pdf",
  "title": "Datasheet: 260908648754.pdf",
  "from": "https://www.aosif.com/p/5-8.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 500KVA/400KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 550KVA/440KW",
   "| Model | QSZ13-G10",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 722A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting | DC24V",
   "| consum油p耗ti率on | rate | ISO9001 | ISO14001",
   "| Dimensions and | Weights",
   "| Weight(kg) | 3260 | 4150",
   "| Base fuel tank volume | (L) | 850 | 850",
   "发动机技术规格",
   "| Manufacturer | Dongfeng Cummins",
   "| Maximum allowable intake | air",
   "| Number of Cylinders | 6",
   "| Engine Type | 4stroke,line",
   "| Intake Air alarm temperature | N/A",
   "| Prime Power | 463kw /621HP",
   "| Standby Power | 509kw /682HP",
   "| Governor | ECU",
   "| Bore x Stroke | 130x163mm",
   "| Displacement | 13.0L",
   "| Compression ratio | 17:1",
   "| ---Engine only | 23.1L",
   "| Coolant Capacity(Engine | 23.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electrical System",
   "| ---Idle speed | 83.0kPa",
   "| ---Rated speed | 207-276kPa",
   "| Maximum Starting Circuit Resistance | 0.002ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1050,
  "url": "https://www.aosif.com/w/files/doc/2025/10/253544362546.pdf",
  "title": "Datasheet: 253544362546.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 191.g/KW.h | 58.4L/h | ISO8528 | ISO12100",
   "| 100%Prime | 192g/KW.h | 53.4L/h | ISO13849 | EN12601",
   "| 75%Prime | 198g/KW.h | 41.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 211g/KW.h | 29.4L/h | IEC60034 | IEC60204",
   "| 25%Prime | 251g/KW.h | 17.5L/h"
  ]
 },
 {
  "n": 1050,
  "url": "https://www.aosif.com/w/files/doc/2025/10/253544362546.pdf",
  "title": "Datasheet: 253544362546.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 250KVA/200KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 275KVA/220KW",
   "| Model | NT855-GA",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 361A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 191.g/KW.h | 58.4L/h | ISO8528 | ISO12100",
   "| 100%Prime | 192g/KW.h | 53.4L/h | ISO13849 | EN12601",
   "| 75%Prime | 198g/KW.h | 41.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | 211g/KW.h | 29.4L/h | IEC60034 | IEC60204",
   "| 25%Prime | 251g/KW.h | 17.5L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 2700 | 3550",
   "| Base fuel tank volume | (L) | 420 | 420",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 17℃",
   "| Prime Power | 231kw /310HP",
   "| Standby Power | 254kw /340HP",
   "| Governor | Electrical",
   "| Bore x Stroke | 140x152mm",
   "| Displacement | 14L",
   "| Compression ratio | 15.0:1",
   "| ---Engine only | 20.8L",
   "| Coolant Capacity(Engine | only) | 20.8L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 103kPa | ---10℃(50°F) & above- 0°F CCA | 600A",
   "| ---Rated speed | 241-345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640A",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1051,
  "url": "https://www.aosif.com/w/files/doc/2025/10/251703691798.pdf",
  "title": "Datasheet: 251703691798.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 207g/KW.h | 138L/h | ISO8528 | ISO12100",
   "| 100%Prime | 206g/KW.h | 121L/h | ISO13849 | EN12601",
   "| 75%Prime | 211g/KW.h | 93L/h | GB12786 | GB/T2820",
   "| 50%Prime | 222g/KW.h | 65L/h | IEC60034 | IEC60204",
   "| 25%Prime | 264g/KW.h | 39L/h"
  ]
 },
 {
  "n": 1051,
  "url": "https://www.aosif.com/w/files/doc/2025/10/251703691798.pdf",
  "title": "Datasheet: 251703691798.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 562KVA/450KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 625KVA/500KW",
   "| Model | KTA19-G8E",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 811A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 207g/KW.h | 138L/h | ISO8528 | ISO12100",
   "| 100%Prime | 206g/KW.h | 121L/h | ISO13849 | EN12601",
   "| 75%Prime | 211g/KW.h | 93L/h | GB12786 | GB/T2820",
   "| 50%Prime | 222g/KW.h | 65L/h | IEC60034 | IEC60204",
   "| 25%Prime | 264g/KW.h | 39L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air Alarm Temperatur | 82 ℃",
   "| Prime Power | 495kw /663HP",
   "| Standby Power | 561kw /752HP",
   "| Max Back Pressure, Standby Power, Turbo | 6.8 kPa",
   "| Aspiration | Turbocharged ,",
   "| Governor | Electrical",
   "| Bore x Stroke | 159x159mm",
   "| Displacement | 19 L",
   "| Compression ratio | 14.7:1",
   "| ---Engine only | N/A",
   "| Coolant Capacity(Engine | only)",
   "| Cranking Motor Voltage | DC24V",
   "| Engine Coolant Flow | 5.6 kPa",
   "| ---Idle speed | 138 kPa",
   "| ---Governed Speed | 345-483 kPa",
   "| Max. allowable resistance of Starting circuit | 0.002 Ω",
   "| Starter (Heavy Duty, Positive Engagement） | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1052,
  "url": "https://www.aosif.com/w/files/doc/2025/10/251039753719.pdf",
  "title": "Datasheet: 251039753719.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| rate | ISO9001 | ISO14001",
   "| 100%Standby | 0.203kg/kWm-hr | 149L/h | ISO8528 | ISO12100",
   "| 100%Prime | 0.208kg/kWm-hr | 138L/h | ISO13849 | EN12601",
   "| 75%Prime | 0.215kg/kWm-hr | 107L/h | GB12786 | GB/T2820",
   "| 50%Prime | 0.213kg/kWm-hr | 74L/h | IEC60034 | IEC60204",
   "| 25%Prime | 0.239kg/kWm-hr | 40L/h"
  ]
 },
 {
  "n": 1052,
  "url": "https://www.aosif.com/w/files/doc/2025/10/251039753719.pdf",
  "title": "Datasheet: 251039753719.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 636KVA/509KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 700KVA/560KW",
   "| Model | QSK19-G35",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 918A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption",
   "| 100%Standby | 0.203kg/kWm-hr | 149L/h | ISO8528 | ISO12100",
   "| 100%Prime | 0.208kg/kWm-hr | 138L/h | ISO13849 | EN12601",
   "| 75%Prime | 0.215kg/kWm-hr | 107L/h | GB12786 | GB/T2820",
   "| 50%Prime | 0.213kg/kWm-hr | 74L/h | IEC60034 | IEC60204",
   "| 25%Prime | 0.239kg/kWm-hr | 40L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Prime Power | 564kw /756HP",
   "| Standby Power | 624kw /837HP",
   "| Bore x Stroke | 159x159mm",
   "| Displacement | 18.9 L",
   "| Compression ratio | 14.2:1",
   "| ---Engine High Temperature Circuit | 41.6L",
   "| Coolant Capacity(Engine | only) | 41.6L",
   "| Max Static Head of Coolant Above | 18.3m",
   "| Cranking Motor Voltage | DC24V",
   "| Standby/Prime Power | 104/100 ℃",
   "| Starter(heave,Anode) | DC24V",
   "| --- Minimum Idle speed | 294kPa",
   "| ---Governed Speed | (362-521)kPa",
   "| Max Starting Circuit Resistance | 0.002OHM",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1053,
  "url": "https://www.aosif.com/w/files/doc/2025/10/253424835920.pdf",
  "title": "Datasheet: 253424835920.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 197g/KW.h | 156L/h | ISO8528 | ISO12100",
   "| 100%Prime | 203g/KW.h | 143L/h | ISO13849 | EN12601",
   "| 75%Prime | 208g/KW.h | 110L/h | GB12786 | GB/T2820",
   "| 50%Prime | 210g/KW.h | 74L/h | IEC60034 | IEC60204",
   "| 25%Prime | 234g/KW.h | 41L/h"
  ]
 },
 {
  "n": 1053,
  "url": "https://www.aosif.com/w/files/doc/2025/10/253424835920.pdf",
  "title": "Datasheet: 253424835920.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 681KVA/545KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 750KVA/600KW",
   "| Model | QSK19-G19",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 983A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 197g/KW.h | 156L/h | ISO8528 | ISO12100",
   "| 100%Prime | 203g/KW.h | 143L/h | ISO13849 | EN12601",
   "| 75%Prime | 208g/KW.h | 110L/h | GB12786 | GB/T2820",
   "| 50%Prime | 210g/KW.h | 74L/h | IEC60034 | IEC60204",
   "| 25%Prime | 234g/KW.h | 41L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Compressor inlet (Turbo-charged Engines) | 3 Δ°C",
   "| Prime Power | 600kW/805HP",
   "| Standby Power | 671kW/899HP",
   "| Max Back Pressure, Standby Power, Turbo | 6.8 kPa",
   "| Aspiration | Turbocharged and",
   "| Governor | ECM",
   "| Bore x Stroke | 159x159 mm",
   "| Displacement | 18.9 L",
   "| Compression ratio | 14.3:1",
   "| ---Engine only | 41.6 L",
   "| Coolant Capacity(Engine | only) | 41.6 L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Coolant (Top Tank) Temperature for | 110/100 ℃",
   "| System Voltage | 24 volts",
   "| ---Idle speed | 138 kPa",
   "| ---Governed Speed | 276-414 kPa",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1054,
  "url": "https://www.aosif.com/w/files/doc/2025/10/251703540193.pdf",
  "title": "Datasheet: 251703540193.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 206g/KW.h | 161.9L/h | ISO8528 | ISO12100",
   "| 100%Prime | 205g/KW.h | 146.4L/h | ISO13849 | EN12601",
   "| 75%Prime | 218g/KW.h | 116.7L/h | GB12786 | GB/T2820",
   "| 50%Prime | 220g/KW.h | 78.6L/h | IEC60034 | IEC60204",
   "| 25%Prime | 247g/KW.h | 44.0L/h"
  ]
 },
 {
  "n": 1054,
  "url": "https://www.aosif.com/w/files/doc/2025/10/251703540193.pdf",
  "title": "Datasheet: 251703540193.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 681KVA/545KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 750KVA/600KW",
   "| Model | KTA19-G9A",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 983A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 206g/KW.h | 161.9L/h | ISO8528 | ISO12100",
   "| 100%Prime | 205g/KW.h | 146.4L/h | ISO13849 | EN12601",
   "| 75%Prime | 218g/KW.h | 116.7L/h | GB12786 | GB/T2820",
   "| 50%Prime | 220g/KW.h | 78.6L/h | IEC60034 | IEC60204",
   "| 25%Prime | 247g/KW.h | 44.0L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air Alarm Temperature | 82 ℃",
   "| Prime Power | 600kW/805HP",
   "| Standby Power | 660kW/885HP",
   "| Max Back Pressure, Standby Power, | Turbo",
   "| Aspiration | Turbocharged ,",
   "| Governor | Electrical",
   "| Bore x Stroke | 159x159 mm",
   "| Displacement | 19 L",
   "| Compression ratio | 14.7:1",
   "| ---Engine only | N/A",
   "| Coolant Capacity(Engine | only)",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 138 kPa",
   "| ---Rated Speed | 345-483 kPa | ·Cold Soak at 50°F(10℃) or Above | 600CCA",
   "| Max Starting Circuit Resistance | 0.002 ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1055,
  "url": "https://www.aosif.com/w/files/doc/2025/10/252813184304.pdf",
  "title": "Datasheet: 252813184304.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 220g/KW.h | 236L/h | ISO8528 | ISO12100",
   "| 100%Prime | 222g/KW.h | 215L/h | ISO13849 | EN12601",
   "| 75%Prime | 223g/KW.h | 163L/h | GB12786 | GB/T2820",
   "| 50%Prime | 233g/KW.h | 113L/h | IEC60034 | IEC60204",
   "| 25%Prime | 264g/KW.h | 64L/h"
  ]
 },
 {
  "n": 1055,
  "url": "https://www.aosif.com/w/files/doc/2025/10/252813184304.pdf",
  "title": "Datasheet: 252813184304.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 909KVA/727KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 1000KVA/800KW",
   "| Model | QSK38-G26",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 1311A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 220g/KW.h | 236L/h | ISO8528 | ISO12100",
   "| 100%Prime | 222g/KW.h | 215L/h | ISO13849 | EN12601",
   "| 75%Prime | 223g/KW.h | 163L/h | GB12786 | GB/T2820",
   "| 50%Prime | 233g/KW.h | 113L/h | IEC60034 | IEC60204",
   "| 25%Prime | 264g/KW.h | 64L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| No. of cylinder | 12",
   "| Prime Power | 825kw /1107HP",
   "| Standby Power | 911kw/1222HP",
   "| Max Back Pressure, Standby Power, Turbo | 10.1 kPa",
   "| Aspiration | Turbocharged and",
   "| Governor | ECM",
   "| Bore x Stroke | 159x159mm",
   "| Displacement | 37.7 L",
   "| Compression ratio | 14.2:1",
   "| ---Engine only | 106 L",
   "| Coolant Capacity(Engine | only) | 140.1 L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Static Head of Coolant Above | 18.3 m",
   "| Max Coolant (Top Tank) Temperature for | 110 ℃/",
   "| Standby/Prime Power | N/A",
   "| Lubrication system | Electric system",
   "| --- Minimum Idle Speed | 138 kPa",
   "| --- Governed Speed | 345-483 kPa | ·Cold Soak @ 0 °F (-18 °C) | 1800 CCA",
   "| Max Starting Circuit Resistance | 0.002 ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1056,
  "url": "https://www.aosif.com/w/files/doc/2025/10/252727641372.pdf",
  "title": "Datasheet: 252727641372.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| consumption | rate | ISO9001 | ISO14001",
   "| ISO8528 | ISO12100",
   "| ISO13849 | EN12601",
   "| 75%Prime | 199L/hr | GB12786 | GB/T2820",
   "| 50%Prime | 134L/hr | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1056,
  "url": "https://www.aosif.com/w/files/doc/2025/10/252727641372.pdf",
  "title": "Datasheet: 252727641372.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 1136KVA/909KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 1250KVA/1000KW",
   "| Model | QSK38-G28",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 1640A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel",
   "| consumption | rate | ISO9001 | ISO14001",
   "| 100%Standby | 274L/hr",
   "| 100%Prime | 254L/hr",
   "| 75%Prime | 199L/hr | GB12786 | GB/T2820",
   "| 50%Prime | 134L/hr | IEC60034 | IEC60204",
   "| 25%Prime | 75L/hr",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| No. of cylinder | 12",
   "| Prime Power | 1022kw /1371HP",
   "| Standby Power | 1129kw /1515HP",
   "| Max Back Pressure, Standby Power, Turbo | 10.1 kPa",
   "| Aspiration | Turbocharged and",
   "| Governor | ECM",
   "| Bore x Stroke | 159x159mm",
   "| Displacement | 37.7 L",
   "| Compression ratio | 14.2：1",
   "| ---Engine only | 106 L",
   "| Coolant Capacity(Engine | only) | 140.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Static Head of Coolant Above | 18.3 m",
   "| Max Coolant (Top Tank) Temperature for | 110 ℃/",
   "| Standby/Prime Power | N/A",
   "| Lubrication system | Electric system",
   "| --- Minimum Idle Speed | 138kPa",
   "| --- Governed Speed | 345-483kPa | ·Cold Soak @ 0 °F (-18 °C) | 1800 CCA",
   "| Maximum Allowable Resistance of Starting | 0.002 Ω",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1057,
  "url": "https://www.aosif.com/w/files/doc/2025/10/250724629455.pdf",
  "title": "Datasheet: 250724629455.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 543Lb/h | ISO8528 | ISO12100",
   "| 100%Prime | 204g/KW.h | 495Lb/h | ISO13849 | EN12601",
   "| 75%Prime | 211g/KW.h | 384Lb/h | GB12786 | GB/T2820",
   "| 50%Prime | 227g/KW.h | 275Lb/h | IEC60034 | IEC60204",
   "| 25%Prime | 263g/KW.h | 160Lb/h"
  ]
 },
 {
  "n": 1057,
  "url": "https://www.aosif.com/w/files/doc/2025/10/250724629455.pdf",
  "title": "Datasheet: 250724629455.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 1250KVA/1000KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 1375KVA/1100KW",
   "| Model | KTA50-G3E",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 1804A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 543Lb/h | ISO8528 | ISO12100",
   "| 100%Prime | 204g/KW.h | 495Lb/h | ISO13849 | EN12601",
   "| 75%Prime | 211g/KW.h | 384Lb/h | GB12786 | GB/T2820",
   "| 50%Prime | 227g/KW.h | 275Lb/h | IEC60034 | IEC60204",
   "| 25%Prime | 263g/KW.h | 160Lb/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 16",
   "| Prime Power （Limited Time) | 1100kw /1474HP",
   "| Standby Power（Limited Time) | 1210kw /1621HP",
   "| Aspiration | Turbocharged and",
   "| Bore x Stroke | 159x159mm",
   "| Displacement | 50.3L",
   "| Compression ratio | 14.7:1",
   "| ---Engine only | 161L",
   "| Coolant Capacity(Engine | only) | 161L",
   "| Cranking Motor Voltage | DC24V",
   "| Maximum Coolant Pressure (Exclusive of | 103kPa",
   "| Maximum Fuel Supply at Rated | 538 kg/h",
   "| Power and Speed | Standby / Prime Power ℃ | (104 / 100)",
   "| ---Idle speed | 138kPa",
   "| ---Rated speed | 345-483kPa",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1058,
  "url": "https://www.aosif.com/w/files/doc/2025/10/252729453903.pdf",
  "title": "Datasheet: 252729453903.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 199g/KW.h | 293L/h | ISO8528 | ISO12100",
   "| 100%Prime | 205g/KW.h | 273L/h | ISO13849 | EN12601",
   "| 75%Prime | 222g/KW.h | 222L/h | GB12786 | GB/T2820",
   "| 50%Prime | 221g/KW.h | 147L/h | IEC60034 | IEC60204",
   "| 25%Prime | 247g/KW.h | 82L/h"
  ]
 },
 {
  "n": 1058,
  "url": "https://www.aosif.com/w/files/doc/2025/10/252729453903.pdf",
  "title": "Datasheet: 252729453903.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 1273KVA/1018KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 1400KVA/1120KW",
   "| Model | QSK38-G29",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 1837A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 199g/KW.h | 293L/h | ISO8528 | ISO12100",
   "| 100%Prime | 205g/KW.h | 273L/h | ISO13849 | EN12601",
   "| 75%Prime | 222g/KW.h | 222L/h | GB12786 | GB/T2820",
   "| 50%Prime | 221g/KW.h | 147L/h | IEC60034 | IEC60204",
   "| 25%Prime | 247g/KW.h | 82L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| No. of cylinder | 16",
   "| Prime Power | 1134kw /1521HP",
   "| Standby Power | 1254kw /1682HP",
   "| Max Back Pressure, Standby Power, Turbo | 10.1 kPa",
   "| Aspiration | Turbocharged and",
   "| Governor | Electrical",
   "| Bore x Stroke | 159x159 mm",
   "| Displacement | 37.7 L",
   "| Compression ratio | 14.2：1",
   "| ---Engine only | 106 L",
   "| Coolant Capacity(Engine | only) | 106 L",
   "| Cranking Motor Voltage | DC24V",
   "| Maximum Static Head of Coolant Above | 18.3 m",
   "| Max Coolant (Top Tank) Temperature for | 110/NA ℃",
   "| Lubrication system | Electric system",
   "| --- Minimum Idle Speed | 138 kPa",
   "| --- Governed Speed | 345-483 kPa | ·Cold Soak @ 0 °F (-18 °C) | 1800 CCA",
   "| Max Starting Circuit Resistance | 0.002 ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1059,
  "url": "https://www.aosif.com/w/files/doc/2025/10/253758433577.pdf",
  "title": "Datasheet: 253758433577.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 207g/KW.h | 324L/h | ISO8528 | ISO12100",
   "| 100%Prime | 207g/KW.h | 288L/h | ISO13849 | EN12601",
   "| 75%Prime | 208g/KW.h | 217L/h | GB12786 | GB/T2820",
   "| 50%Prime | 234g/KW.h | 163L/h | IEC60034 | IEC60204",
   "| 25%Prime | 252g/KW.h | 88L/h"
  ]
 },
 {
  "n": 1059,
  "url": "https://www.aosif.com/w/files/doc/2025/10/253758433577.pdf",
  "title": "Datasheet: 253758433577.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 1350KVA/1080KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 1500KVA/1200KW",
   "| Model | QSK38-G19",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 1949A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 207g/KW.h | 324L/h | ISO8528 | ISO12100",
   "| 100%Prime | 207g/KW.h | 288L/h | ISO13849 | EN12601",
   "| 75%Prime | 208g/KW.h | 217L/h | GB12786 | GB/T2820",
   "| 50%Prime | 234g/KW.h | 163L/h | IEC60034 | IEC60204",
   "| 25%Prime | 252g/KW.h | 88L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| No. of cylinder | 12",
   "| Prime Power | 1183kw /1586HP",
   "| Standby Power | 1333kw /1788HP",
   "| Max Back Pressure, Standby Power, Turbo | 7 kPa",
   "| Aspiration | Low Temperature",
   "| Governor | ECM",
   "| Bore x Stroke | 159x159 mm",
   "| Displacement | 37.7 L",
   "| ---Engine only | 106 L",
   "| Compression ratio | 15：1",
   "| Coolant Capacity(Engine | only) | 106 L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Intake Manifold Temp | N/A",
   "| System Voltage | 24 Volts",
   "| --- Minimum Idle Speed | 138 kPa",
   "| --- Governed Speed | 344.7-482.6 kPa",
   "| Max Starting Circuit Resistance | 0 ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1060,
  "url": "https://www.aosif.com/w/files/doc/2025/10/250726985451.pdf",
  "title": "Datasheet: 250726985451.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 347.3L/h | ISO8528 | ISO12100",
   "| 100%Prime | 202g/KW.h | 324.0L/h | ISO13849 | EN12601",
   "| 75%Prime | 209g/KW.h | 256.8L/h | GB12786 | GB/T2820",
   "| 50%Prime | 222g/KW.h | 172.4L/h | IEC60034 | IEC60204",
   "| 25%Prime | 242g/KW.h | 95.4L/h"
  ]
 },
 {
  "n": 1060,
  "url": "https://www.aosif.com/w/files/doc/2025/10/250726985451.pdf",
  "title": "Datasheet: 250726985451.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 1523KVA/1218KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 1675KVA/1340KW",
   "| Model | QSK38-G31",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 2198A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 347.3L/h | ISO8528 | ISO12100",
   "| 100%Prime | 202g/KW.h | 324.0L/h | ISO13849 | EN12601",
   "| 75%Prime | 209g/KW.h | 256.8L/h | GB12786 | GB/T2820",
   "| 50%Prime | 222g/KW.h | 172.4L/h | IEC60034 | IEC60204",
   "| 25%Prime | 242g/KW.h | 95.4L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| Maximum Allowable Intake | Air",
   "| No. of cylinder | 16",
   "| Prime Power | 1346kw /1805HP",
   "| Standby Power | 1489kw /1997HP",
   "| Aspiration | Turbocharged and",
   "| Governor | Electrical",
   "| Bore x Stroke | 159x159 mm",
   "| Displacement | 37.7L",
   "| Compression ratio | 14.7:1",
   "| ---Engine only | 106 L",
   "| Coolant Capacity(Engine | only) | 106 L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Static Head of Coolant Above | 18.3 m",
   "| Standby/Prime Power | 110 N/A ℃",
   "| Lubrication system | Electric system",
   "| --- Minimum Idle Speed | 138 kPa",
   "| --- Governed Speed | 345 483 kPa | ·Cold Soak @ 0 °F (-18 °C) | 1800 CCA",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1061,
  "url": "https://www.aosif.com/w/files/doc/2025/10/252903040307.pdf",
  "title": "Datasheet: 252903040307.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 373 L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 338L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 258L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 183L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1061,
  "url": "https://www.aosif.com/w/files/doc/2025/10/252903040307.pdf",
  "title": "Datasheet: 252903040307.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 1540KVA/1232KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 1700KVA/1360KW",
   "| Model | QSK50-G4",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 2223A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 373 L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 338L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 258L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 183L/h | IEC60034 | IEC60204",
   "| 25%Prime | N/A g/KW.h | 100L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 16",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 1328kw /1780HP",
   "| Standby Power | 1477kw /1980HP",
   "| Governor | ECU",
   "| Bore x Stroke | 159x159mm",
   "| Displacement | 50.3L",
   "| Compression ratio | 13.9:1",
   "| ---Engine only | 160.9L",
   "| Coolant Capacity(Engine only) | 160.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 138kPa",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| ---Rated speed | 344.7-482.6kPa",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1062,
  "url": "https://www.aosif.com/w/files/doc/2025/10/250527165231.pdf",
  "title": "Datasheet: 250527165231.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 104.1gal/hr | 394L/ph | ISO8528 | ISO12100",
   "| 100%Prime | 92.0gal/hr | 349L/ph | ISO13849 | EN12601",
   "| 75%Prime | 70.0gal/hr | 265L/ph | GB12786 | GB/T2820",
   "| 50%Prime | 50.0gal/hr | 189L/ph | IEC60034 | IEC60204",
   "| 25%Prime | 26.6gal/hr | 101L/ph"
  ]
 },
 {
  "n": 1062,
  "url": "https://www.aosif.com/w/files/doc/2025/10/250527165231.pdf",
  "title": "Datasheet: 250527165231.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 1650KVA/1320KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 1825KVA/1460KW",
   "| Model | QSK50-G7",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 2634A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 104.1gal/hr | 394L/ph | ISO8528 | ISO12100",
   "| 100%Prime | 92.0gal/hr | 349L/ph | ISO13849 | EN12601",
   "| 75%Prime | 70.0gal/hr | 265L/ph | GB12786 | GB/T2820",
   "| 50%Prime | 50.0gal/hr | 189L/ph | IEC60034 | IEC60204",
   "| 25%Prime | 26.6gal/hr | 101L/ph",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Coolant Ratio | 50% ethylene glycol; 50%",
   "| Bore mm | 159",
   "| Stroke mm | 159",
   "| Displacement Litre | 50.3",
   "| Cylinder Block | Cast iron, 16 cylinder",
   "| Starting Voltage | 24V",
   "| Flywheel Dimensions | SAE 0",
   "| Lube Oil Filter Type(s) | Spin on full flow filter",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1063,
  "url": "https://www.aosif.com/w/files/doc/2025/10/250526941035.pdf",
  "title": "Datasheet: 250526941035.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 400L/h | ISO8528 | ISO12100",
   "| 100%Prime | 202g/KW.h | 357L/h | ISO13849 | EN12601",
   "| 75%Prime | 209g/KW.h | 277L/h | GB12786 | GB/T2820",
   "| 50%Prime | 222g/KW.h | 196L/h | IEC60034 | IEC60204",
   "| 25%Prime | 242g/KW.h | 107L/h"
  ]
 },
 {
  "n": 1063,
  "url": "https://www.aosif.com/w/files/doc/2025/10/250526941035.pdf",
  "title": "Datasheet: 250526941035.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 1675KVA/1340KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 1875KVA/1500KW",
   "| Model | KTA50-G15A",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 2417A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 400L/h | ISO8528 | ISO12100",
   "| 100%Prime | 202g/KW.h | 357L/h | ISO13849 | EN12601",
   "| 75%Prime | 209g/KW.h | 277L/h | GB12786 | GB/T2820",
   "| 50%Prime | 222g/KW.h | 196L/h | IEC60034 | IEC60204",
   "| 25%Prime | 242g/KW.h | 107L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| Maximum Allowable Intake | Air",
   "| No. of cylinder | 16",
   "| Prime Power | 1485kw /1991HP",
   "| Standby Power | 1650kw /2213HP",
   "| Aspiration | Turbocharged , LTA",
   "| Exhaust Pipe Size Normally Acceptable | N/A",
   "| Governor | Electrical",
   "| Bore x Stroke | 159x159 mm",
   "| Displacement | 50.3 L",
   "| Compression ratio | 14.7:1",
   "| ---Engine only | 140.1 L",
   "| Coolant Capacity(Engine | only) | 140.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Maximum Static Head of Coolant Above | 18.3 m",
   "| Maximum Fuel Supply at Rated | 531 kg/h",
   "| Lubrication system | Electric system",
   "| Starter (Heavy, Anode) | 24 Volts",
   "| --- Minimum Idle Speed | 138 kPa",
   "| --- Governed Speed | 350-485 kPa",
   "| Maximum Allowable Resistance of Starting | 0.002 Ω",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1064,
  "url": "https://www.aosif.com/w/files/doc/2025/10/255708445060.pdf",
  "title": "Datasheet: 255708445060.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 106.1gal/ph | 402L/ph | ISO8528 | ISO12100",
   "| 100%Prime | 99.7gal/ph | 378L/ph | ISO13849 | EN12601",
   "| 75%Prime | 80.6gal/ph | 305L/ph | GB12786 | GB/T2820",
   "| 50%Prime | 55.3gal/ph | 209L/ph | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1064,
  "url": "https://www.aosif.com/w/files/doc/2025/10/255708445060.pdf",
  "title": "Datasheet: 255708445060.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 1875KVA/1500KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 2000KVA/1600KW",
   "| Model | QSK50-G16",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 2706A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 106.1gal/ph | 402L/ph | ISO8528 | ISO12100",
   "| 100%Prime | 99.7gal/ph | 378L/ph | ISO13849 | EN12601",
   "| 75%Prime | 80.6gal/ph | 305L/ph | GB12786 | GB/T2820",
   "| 50%Prime | 55.3gal/ph | 209L/ph | IEC60034 | IEC60204",
   "| 25%Prime | 30.5gal/ph | 116L/ph",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| No. of cylinder | 16",
   "| Prime Power | 1638kw /2196HP",
   "| Standby Power | 1758kw /2357HP",
   "| Aspiration | Charge Air Cooled",
   "| Governor | ECU",
   "| Bore x Stroke | 159x159 mm",
   "| Displacement | 49.8 L",
   "| Compression ratio | 14.7:1",
   "| ---Engine only | 140.6 L",
   "| Coolant Capacity(Engine | only) | 140.6 L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Static Head of Coolant Above | 18.3 m",
   "| Standby/Prime Power | 109/100 ℃",
   "| Lubrication system | Electric system",
   "| --- Minimum Idle Speed | 138 kPa",
   "| --- Governed Speed | 350-485 kPa | ---Cold Soak @ 0 °F (-18 °C) | 1800CCA",
   "| Max Starting Circuit Resistance | 0.002ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1065,
  "url": "https://www.aosif.com/w/files/doc/2025/04/250634131743.pdf",
  "title": "Datasheet: 250634131743.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [
   "| Up to 100% Prime Load in | Capacity of Breaker | 3200A (Optional)",
   "| Load Acceptance Ability | One Step with Time for",
   "| voltage/stability in 10sec | Starting Voltage | DC24V",
   "| Fuel consumption | Standards followed",
   "| Rated output | Fuel"
  ],
  "rows": [
   "| consumption | rate | ISO9001 | ISO14001",
   "| 100%Standby | 445L/h | ISO8528 | ISO12100",
   "| 100%Prime | 415L/h | ISO13849 | EN12601",
   "| 75%Prime | 314L/h | GB12786 | GB/T2820",
   "| 50%Prime | 223L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1065,
  "url": "https://www.aosif.com/w/files/doc/2025/04/250634131743.pdf",
  "title": "Datasheet: 250634131743.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [
   "| Coolant Capacity(Engine | only) | 140.1L",
   "| ---With heat exchanger | 199L",
   "| Cranking Motor Voltage | DC24V",
   "| Standard thermostat(modulating) range | 82-93 ℃",
   "| Fuel System | Max. coolant temerature | 96.1 ℃",
   "| Type Injection system | Direct injection",
   "| Max. allowable top tank temperature for | 104/100 ℃",
   "| Cummins PT | stand by/prime power",
   "| Min. Allowable flow of fuel to | 425 L/h",
   "| Target | Coolant",
   "| Inlet | Temperature | 49℃",
   "| fuel pump | toAftercoolers @ 25°C Ambient (℃)",
   "| Lubrication system | Electric system",
   "| Oil Pressure | Min. recommended battery capacity (24V)"
  ],
  "rows": [
   "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1280A",
   "| ---Rated speed | 350-485kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1800A",
   "| Max. allowable oil temperature | 121℃ | ---18℃(0°F) to 0℃(32°F)- 0°F CCA | 1800A"
  ]
 },
 {
  "n": 1065,
  "url": "https://www.aosif.com/w/files/doc/2025/04/250634131743.pdf",
  "title": "Datasheet: 250634131743.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Model AC2200 | Generator",
   "General Performance Data",
   "| Prime Power | 2000KVA/1600KW",
   "| Brand | Cummins",
   "| Stand by Power | 2200KVA/1760KW",
   "Engine",
   "| Model | KTA50-G16B",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Frequency Variation | ±0.25%",
   "| Brand | Stamford",
   "Alternator",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Model | S7L1D-G4",
   "| Standard Voltage | 220V/380V, 230V/400V",
   "| Phases/Poles | 03/04",
   "Standard",
   "| Voltage Variation | ±0.5%",
   "| Rated Current | 2886A",
   "| Up to 100% Prime Load in | Capacity of Breaker | 3200A (Optional)",
   "| Fuel consumption | Standards followed",
   "| Rated output | Fuel",
   "| consumption | rate | ISO9001 | ISO14001",
   "| 100%Standby | 445L/h | ISO8528 | ISO12100",
   "| 100%Prime | 415L/h | ISO13849 | EN12601",
   "| 75%Prime | 314L/h | GB12786 | GB/T2820",
   "| 50%Prime | 223L/h | IEC60034 | IEC60204",
   "| 25%Prime | 130L/h",
   "| Emission standards | CHINA STAGE",
   "| Dimensions and | Weights",
   "| Weight(kg) | 12400 | 15700",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Chongqing Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 16",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 1760kw /2360HP",
   "| Standby Power | 1936kw /2596HP",
   "| Governor | Electrical",
   "| Bore x Stroke | 159x159mm",
   "| Displacement | 50L",
   "| Compression ratio | 14.7:1",
   "| ---Engine only | 164.7L",
   "| Coolant Capacity(Engine | only) | 140.1L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1280A",
   "| ---Rated speed | 350-485kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1800A",
   "| Starter(heave,Anode) | DC24V",
   "| Cummins - Stamford Alternator | S7L1D-G4 specification",
   "| Prime Power | 2020kVA",
   "| Insulation class | H",
   "| Protection | IP23",
   "| Excitation system | P.M.G",
   "| Power factor(cosφ) | 0.8",
   "| Efficiency Curves | >95%",
   "| Voltage regulator type | AVR, Electrical",
   "| Maximum Over Speed | 2250 RPM",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1066,
  "url": "https://www.aosif.com/w/files/doc/2026/01/261259096580.pdf",
  "title": "Datasheet: 261259096580.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 119.5USgal/ph | 453L/ph | ISO8528 | ISO12100",
   "| 100%Prime | 110.6USgal/ph | 419L/ph | ISO13849 | EN12601",
   "| 75%Prime | 87.4USgal/ph | 331L/ph | GB12786 | GB/T2820",
   "| 50%Prime | 58.7USgal/ph | 223L/ph | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1066,
  "url": "https://www.aosif.com/w/files/doc/2026/01/261259096580.pdf",
  "title": "Datasheet: 261259096580.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 2000KVA/1600KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 2250KVA/1800KW",
   "| Model | QSK50-G17",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 2887A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 119.5USgal/ph | 453L/ph | ISO8528 | ISO12100",
   "| 100%Prime | 110.6USgal/ph | 419L/ph | ISO13849 | EN12601",
   "| 75%Prime | 87.4USgal/ph | 331L/ph | GB12786 | GB/T2820",
   "| 50%Prime | 58.7USgal/ph | 223L/ph | IEC60034 | IEC60204",
   "| 25%Prime | 32.8USgal/ph | 124L/ph",
   "| Dimensions and | Weights",
   "| Weight(kg) | 15579 | 20200",
   "| Base fuel tank volume | (L) | 4000L",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| No. of cylinder | 16",
   "| Prime Power | 1784kw /2392HP",
   "| Standby Power | 1972kw /2645HP",
   "| Governor | ECU",
   "| Bore x Stroke | 159x159mm",
   "| Displacement | 49.8L",
   "| Compression ratio | 14.7:1",
   "| ---Coolant Capacity - Engine | 140.6L",
   "| Coolant Capacity(Engine | only) | 140.6L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Coolant (Top Tank) Temperature for | 109/100 ℃",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 138kPa",
   "| ---Rated speed | 350-485kPa | ---Cold Soak @ 0 °F (-18 °C) | 1800CCA",
   "| Max Starting Circuit Resistance | 0.002 ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1067,
  "url": "https://www.aosif.com/w/files/doc/2025/10/254220402035.pdf",
  "title": "Datasheet: 254220402035.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 551.4L/ph | 145.7gal/ph | ISO8528 | ISO12100",
   "| 100%Prime | 496.5L/ph | 131.2gal/ph | ISO13849 | EN12601",
   "| 75%Prime | 404.2L/ph | 106.8gal/ph | GB12786 | GB/T2820",
   "| 50%Prime | 284.9L/ph | 75.3gal/ph | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1067,
  "url": "https://www.aosif.com/w/files/doc/2025/10/254220402035.pdf",
  "title": "Datasheet: 254220402035.pdf",
  "from": "https://www.aosif.com/p/5-6.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 2500KVA/2000KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 2750KVA/2200KW",
   "| Model | QSK60-G23",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 3609A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 551.4L/ph | 145.7gal/ph | ISO8528 | ISO12100",
   "| 100%Prime | 496.5L/ph | 131.2gal/ph | ISO13849 | EN12601",
   "| 75%Prime | 404.2L/ph | 106.8gal/ph | GB12786 | GB/T2820",
   "| 50%Prime | 284.9L/ph | 75.3gal/ph | IEC60034 | IEC60204",
   "| 25%Prime | 148.6L/ph | 39.3gal/ph",
   "Dimensions and Weights",
   "| Weight(kg) | 20200",
   "| External daily fuel tank volume (L) | 4000L",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| No. of cylinder | 16",
   "| Prime Power | 2157kWm/2893BHP",
   "| Standby Power | 2388kWm/3202BHP",
   "| SMax Back Pressure at Standby Power | 6.8 kPa",
   "| Governor | Electrical",
   "| Bore x Stroke | 159 x 190mm",
   "| Displacement | 60.2L",
   "| Compression ratio | 14.5:1",
   "| ---Engine High Temperature Circuit | 159L",
   "| Coolant Capacity(Engine | only) | 159L",
   "| ---Engine Low Temperature Circuit | 34.1 L",
   "| Cranking Motor Voltage | DC24V",
   "| Standby/Prime Power | 71 / 70 ℃",
   "| ---Minimum Idle Speed | 138kPa",
   "| ---Governed Speed | 414 - 483 kPa | Min. recommended battery capacity (24V)",
   "| Max Starting Circuit Resistance | 0.002ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 7320 Auto start & auto mains | Key Features:",
   "| Deepsea 7320 is an auto mains failure controller for single | ● Auto start/stop, load transfer and alarming",
   "| generator, it can monitor and protect the generator | of generator",
   "| shows the status of the engine. this controller include | ● With hierarchical loading function",
   "| seven inputs and six outputs. This controller can also be | ● Multiple start/stop cycles can be preset",
   "| ③Power indicator | ● Engine pre-heat",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1068,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255655088773.pdf",
  "title": "Datasheet: 255655088773.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 212g/KW.h | 23L/h | ISO8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 20L/h | ISO13849 | EN12601",
   "| 75%Prime | 213g/KW.h | 17L/h | GB12786 | GB/T2820",
   "| 50%Prime | 249g/KW.h | 12L/h | IEC60034 | IEC60204",
   "| 25%Prime | 268g/KW.h | 6L/h"
  ]
 },
 {
  "n": 1068,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255655088773.pdf",
  "title": "Datasheet: 255655088773.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 82KVA/66KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 90KVA/72KW",
   "| Model | QSB5-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 119A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 212g/KW.h | 23L/h | ISO8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 20L/h | ISO13849 | EN12601",
   "| 75%Prime | 213g/KW.h | 17L/h | GB12786 | GB/T2820",
   "| 50%Prime | 249g/KW.h | 12L/h | IEC60034 | IEC60204",
   "| 25%Prime | 268g/KW.h | 6L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 880 | 1300",
   "| Base fuel tank volume | (L) | 145 | 145",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 81kw /109HP",
   "| Standby Power | 94kw /126HP",
   "| Governor | ECU",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 3.9L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7L",
   "| Coolant Capacity(Engine | only) | 7.2L",
   "| Cranking Motor Voltage | DC24V",
   "| for stand by/prime power | 104/100 ℃",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 300",
   "| ---Rated speed | 241kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 300",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1069,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255655774853.pdf",
  "title": "Datasheet: 255655774853.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 217g/KW.h | 26L/h | ISO8528 | ISO12100",
   "| 100%Prime | 228g/KW.h | 24L/h | ISO13849 | EN12601",
   "| 75%Prime | 230g/KW.h | 18L/h | GB12786 | GB/T2820",
   "| 50%Prime | 232g/KW.h | 12L/h | IEC60034 | IEC60204",
   "| 25%Prime | 256g/KW.h | 7L/h"
  ]
 },
 {
  "n": 1069,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255655774853.pdf",
  "title": "Datasheet: 255655774853.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 91KVA/73KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 100KVA/80KW",
   "| Model | QSB5-G4",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 132A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 217g/KW.h | 26L/h | ISO8528 | ISO12100",
   "| 100%Prime | 228g/KW.h | 24L/h | ISO13849 | EN12601",
   "| 75%Prime | 230g/KW.h | 18L/h | GB12786 | GB/T2820",
   "| 50%Prime | 232g/KW.h | 12L/h | IEC60034 | IEC60204",
   "| 25%Prime | 256g/KW.h | 7L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 89kw /119HP",
   "| Standby Power | 103kw /138HP",
   "| Governor | ECU",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 4.5L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 8.5L",
   "| Coolant Capacity(Engine | only) | 8.5L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 500",
   "| ---Rated speed | 276-441kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 500",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1070,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255656347587.pdf",
  "title": "Datasheet: 255656347587.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601",
   "| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820",
   "| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204",
   "| 25%Prime | 248g/KW.h | 6L/h"
  ]
 },
 {
  "n": 1070,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255656347587.pdf",
  "title": "Datasheet: 255656347587.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 100KVA/80KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 110KVA/88KW",
   "| Model | QSB5-G5",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 131A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100",
   "| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601",
   "| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820",
   "| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204",
   "| 25%Prime | 248g/KW.h | 6L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 1150 | 1700",
   "| Base fuel tank volume | (L) | 170 | 170",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 97kw /130HP",
   "| Standby Power | 113kw /151HP",
   "| Governor | ECM",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 4.5L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.9L",
   "| Coolant Capacity(Engine only) | 7.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1071,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255657371439.pdf",
  "title": "Datasheet: 255657371439.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 0.211kg/ | 36l/hr | ISO8528 | ISO12100"
  ]
 },
 {
  "n": 1071,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255657371439.pdf",
  "title": "Datasheet: 255657371439.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 136KVA/108KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 150KVA/120KW",
   "| Model | QSB5-G6",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 195A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 0.211kg/ | 36l/hr | ISO8528 | ISO12100",
   "| 100%Prime | kWm-h | 31l/hr",
   "| 75%Prime | kWm-h | 7.3l/hr",
   "| 50%Prime | kWm-h | 19l/hr",
   "| Dimensions and | Weights",
   "| 25%Prime | kWm-h | 9l/hr",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 136kw /183HP",
   "| Standby Power | 155kw /208HP",
   "| Governor | ECU",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 4.5L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 8.5L",
   "| Coolant Capacity(Engine | only) | 8.5L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 500",
   "| ---Rated speed | 276-441kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 500",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1072,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255658119239.pdf",
  "title": "Datasheet: 255658119239.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 44L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 38L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 30L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 21L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1072,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255658119239.pdf",
  "title": "Datasheet: 255658119239.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 150KVA/120KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 175KVA/140KW",
   "| Model | QSB7-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 217A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 44L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 38L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 30L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 21L/h | IEC60034 | IEC60204",
   "| 25%Prime | N/A g/KW.h | 11L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 137kw /184HP",
   "| Standby Power | 158kw /212HP",
   "| Governor | ECU",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 6.69L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 10.3L",
   "| Coolant Capacity(Engine | only) | 10.3L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 750",
   "| ---Rated speed | 172.4-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1073,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255659163887.pdf",
  "title": "Datasheet: 255659163887.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 48L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 42L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 34L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 24L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1073,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255659163887.pdf",
  "title": "Datasheet: 255659163887.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 180KVA/144KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 200KVA/160KW",
   "| Model | QSB7-G4",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 260A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 48L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 42L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 34L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 24L/h | IEC60034 | IEC60204",
   "| 25%Prime | N/A g/KW.h | 12L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 154kw /206HP",
   "| Standby Power | 180kw /241HP",
   "| Governor | ECU",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 6.69L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 10.3L",
   "| Coolant Capacity(Engine | only) | 10.3L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 750",
   "| ---Rated speed | 172.4-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1074,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255700253205.pdf",
  "title": "Datasheet: 255700253205.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 51L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 45L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 36L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 26L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1074,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255700253205.pdf",
  "title": "Datasheet: 255700253205.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 200KVA/160KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 220KVA/176KW",
   "| Model | QSB7-G5",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 289A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 51L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 45L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 36L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 26L/h | IEC60034 | IEC60204",
   "| 25%Prime | N/A g/KW.h | 13L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 168kw /255HP",
   "| Standby Power | 197kw /264HP",
   "| Governor | ECU",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 6.69L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 10.3L",
   "| Coolant Capacity(Engine | only) | 10.3L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 750",
   "| ---Rated speed | 172.4-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1075,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255701049726.pdf",
  "title": "Datasheet: 255701049726.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 62L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 56L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 46L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 31L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1075,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255701049726.pdf",
  "title": "Datasheet: 255701049726.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 225KVA/180KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 250KVA/200KW",
   "| Model | QSL9-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 325A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 62L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 56L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 46L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 31L/h | IEC60034 | IEC60204",
   "| 25%Prime | N/A g/KW.h | 17L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 192kw /262HP",
   "| Standby Power | 226kw /303HP",
   "| Governor | ECU",
   "| Bore x Stroke | 114x145mm",
   "| Displacement | 8.9L",
   "| Compression ratio | 17.8:1",
   "| ---Engine only | 12.8L",
   "| Coolant Capacity(Engine | only) | 12.8L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 750",
   "| ---Rated speed | 275.8-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1076,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255701988372.pdf",
  "title": "Datasheet: 255701988372.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 66L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 59L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 49L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 34L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1076,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255701988372.pdf",
  "title": "Datasheet: 255701988372.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 250KVA/200KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 275KVA/220KW",
   "| Model | QSL9-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 361A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 66L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 59L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 49L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 34L/h | IEC60034 | IEC60204",
   "| 25%Prime | N/A g/KW.h | 18L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 217kw /291HP",
   "| Standby Power | 244kw /327HP",
   "| Governor | ECU",
   "| Bore x Stroke | 114x145mm",
   "| Displacement | 8.9L",
   "| Compression ratio | 17.8:1",
   "| ---Engine only | 12.8L",
   "| Coolant Capacity(Engine | only) | 12.8L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 750",
   "| ---Rated speed | 275.8-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1077,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255702956375.pdf",
  "title": "Datasheet: 255702956375.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 70L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 62L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 51L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 36L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1077,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255702956375.pdf",
  "title": "Datasheet: 255702956375.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 275KVA/220KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 300KVA/240KW",
   "| Model | QSL9-G4",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 397A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 70L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 62L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 51L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 36L/h | IEC60034 | IEC60204",
   "| 25%Prime | N/A g/KW.h | 21L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 234kw /314HP",
   "| Standby Power | 266kw /356HP",
   "| Governor | ECU",
   "| Bore x Stroke | 114x145mm",
   "| Displacement | 8.9L",
   "| Compression ratio | 17.8:1",
   "| ---Engine only | 12.8L",
   "| Coolant Capacity(Engine | only) | 12.8L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 750",
   "| ---Rated speed | 275.8-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1078,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255704565882.pdf",
  "title": "Datasheet: 255704565882.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption | ISO9001 | ISO14001",
   "| ISO8528 | ISO12100",
   "| ISO13849 | EN12601",
   "| GB12786 | GB/T2820",
   "| 75%Prime | 46L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1078,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255704565882.pdf",
  "title": "Datasheet: 255704565882.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 300KVA/240KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 330KVA/264KW",
   "| Model | QSL9-G5",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 433A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "Fuel consumption",
   "| Rated output | Fuel consumption | ISO9001 | ISO14001",
   "| 100%Standby | 75L/h",
   "| 100%Prime | 63L/h",
   "| 75%Prime | 46L/h | IEC60034 | IEC60204",
   "| 50%Prime | 8.2L/h",
   "| 25%Prime | 4.4L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| No. of cylinder | 6",
   "| Prime Power | 240kw /350HP",
   "| Standby Power | 264kw /385HP",
   "| Emission Certification | N/A",
   "| Governor | ECU",
   "| Bore x Stroke | 114 | mm × 145",
   "| Displacement | N/A",
   "| Compression ratio | 17.3:1",
   "| Coolant Ratio | 50% ethylene glycol, 50%",
   "| Coolant Capacity(Engine | only) | 7.9L",
   "| Fan Power | 10 kWm",
   "| Cranking Motor Voltage | DC24V",
   "| Starting Voltage | 24",
   "| Lubrication system | Flywheel Housing | SAE 1#",
   "| Control System Power | 24V DC",
   "| Lube Oil Filter Type | Spin-on full flow",
   "| Lubrication Method | Pressure lubrication",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1079,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255705512637.pdf",
  "title": "Datasheet: 255705512637.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 230g/KW.h | 19.9L/h | ISO8528 | ISO12100",
   "| 100%Prime | 210g/KW.h | 18.5L/h | ISO13849 | EN12601",
   "| 75%Prime | 245g/KW.h | 14.8L/h | GB12786 | GB/T2820",
   "| 50%Prime | 240g/KW.h | 10.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | 250g/KW.h | 5L/h"
  ]
 },
 {
  "n": 1079,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255705512637.pdf",
  "title": "Datasheet: 255705512637.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 300KVA/240KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 330KVA/264KW",
   "| Model | QSL9-G5",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 433A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 230g/KW.h | 19.9L/h | ISO8528 | ISO12100",
   "| 100%Prime | 210g/KW.h | 18.5L/h | ISO13849 | EN12601",
   "| 75%Prime | 245g/KW.h | 14.8L/h | GB12786 | GB/T2820",
   "| 50%Prime | 240g/KW.h | 10.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | 250g/KW.h | 5L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| Model | QSL9-G7",
   "| No. of cylinder | 4",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 261kw /350HP",
   "| Standby Power | 287kw /385HP",
   "| Governor | ECM",
   "| Bore x Stroke | 107x124mm",
   "| Displacement | 6.69L",
   "| Compression ratio | 17.3:1",
   "| ---Engine only | 7.9L",
   "| Coolant Capacity(Engine | only) | 7.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
   "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1080,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255706038071.pdf",
  "title": "Datasheet: 255706038071.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 0.188g/KW.h | 82L/h | ISO8528 | ISO12100",
   "| 100%Prime | 0.184g/KW.h | 72L/h | ISO13849 | EN12601",
   "| 75%Prime | 0.184g/KW.h | 54L/h | GB12786 | GB/T2820",
   "| 50%Prime | 0.203g/KW.h | 37L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1080,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255706038071.pdf",
  "title": "Datasheet: 255706038071.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 364KVA/291KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 400KVA/320KW",
   "| Model | QSG12-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 525A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 0.188g/KW.h | 82L/h | ISO8528 | ISO12100",
   "| 100%Prime | 0.184g/KW.h | 72L/h | ISO13849 | EN12601",
   "| 75%Prime | 0.184g/KW.h | 54L/h | GB12786 | GB/T2820",
   "| 50%Prime | 0.203g/KW.h | 37L/h | IEC60034 | IEC60204",
   "| 25%Prime | NAg/KW.h | 20L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Prime Power | 288kw /360HP",
   "| Standby Power | 320kw /400HP",
   "| Governor | ECU",
   "| Bore x Stroke | 132 mm × 144 mm",
   "| Displacement | 11.8L",
   "| Compression ratio | 17:1",
   "| Max Coolant Temp for Standby/Prime | 104°C/104°",
   "| Power | C",
   "| Coolant Capacity(Engine only) | 7.9L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Intake Manifold Temp | 93°C/113°C",
   "Control",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 48.3kPa | 900 CCA @",
   "| ---Rated speed | 246kPa",
   "| Min Cranking Speed | 150 rpm",
   "| Max Starting Circuit Resistance | 0.002 ohm",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1081,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255706523800.pdf",
  "title": "Datasheet: 255706523800.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| consumption | rate | ISO9001 | ISO14001",
   "| 100%Standby | 92 L/h | ISO8528 | ISO12100",
   "| 100%Prime | 82 L/h | ISO13849 | EN12601",
   "| 75%Prime | 60 L/h | GB12786 | GB/T2820",
   "| 50%Prime | 41 L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1081,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255706523800.pdf",
  "title": "Datasheet: 255706523800.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 409KVA/ 327KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 450KVA/360KW",
   "| Model | QSG12-G4",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 590A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel",
   "| consumption | rate | ISO9001 | ISO14001",
   "| 100%Standby | 92 L/h | ISO8528 | ISO12100",
   "| 100%Prime | 82 L/h | ISO13849 | EN12601",
   "| 75%Prime | 60 L/h | GB12786 | GB/T2820",
   "| 50%Prime | 41 L/h | IEC60034 | IEC60204",
   "| 25%Prime | 22 L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Prime Power | 371 kw / 498 BHP",
   "| Standby Power | 409 kw /549 BHP",
   "| Max Back Pressure, Standby Power, | Turbo | 10.2kPa",
   "| Governor | Electrical",
   "| Bore x Stroke | 132x144mm",
   "| Displacement | 11.8 L",
   "| Compression ratio | 14.0:1",
   "| ---Engine only | 14 L",
   "| Coolant Capacity(Engine | only) | 48.0 L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Intake Manifold Temp | 93/113 ℃",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 48.3 kPa | ---Cold Soak @ 0 °F (-18 °C | 900A",
   "| ---Governed Speed | 246kPa",
   "| Max Starting Circuit Resistance | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1082,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255707060376.pdf",
  "title": "Datasheet: 255707060376.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 94.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 85.7L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 67L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 45.7L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1082,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255707060376.pdf",
  "title": "Datasheet: 255707060376.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 409KVA/327KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 450KVA/360KW",
   "| Model | QSX15-G4",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 535A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 94.1L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 85.7L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 67L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 45.7L/h | IEC60034 | IEC60204",
   "| 25%Prime | N/A g/KW.h | 26.6L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 348kw /466HP",
   "| Standby Power | 385kw /516HP",
   "| Governor | ECU",
   "| Bore x Stroke | 137x169mm",
   "| Displacement | 15L",
   "| Compression ratio | 14:1",
   "| ---Engine only | 42L",
   "| Coolant Capacity(Engine | only) | 42L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 600A",
   "| ---Rated speed | 345-483kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640A",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1083,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255707571416.pdf",
  "title": "Datasheet: 255707571416.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 108.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 95.9L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 74.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 51.3L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1083,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255707571416.pdf",
  "title": "Datasheet: 255707571416.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 455KVA/364KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 500KVA/400KW",
   "| Model | QSX15-G6",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 657A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 108.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 95.9L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 74.3L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 51.3L/h | IEC60034 | IEC60204",
   "| 25%Prime | N/A g/KW.h | 29.1L/h",
   "| Dimensions and | Weights",
   "Weight(kg)",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 396kw /531HP",
   "| Standby Power | 436kw /584HP",
   "| Governor | ECU",
   "| Bore x Stroke | 137x169mm",
   "| Displacement | 15L",
   "| Compression ratio | 14:1",
   "| ---Engine only | 42L",
   "| Coolant Capacity(Engine | only) | 42L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 600A",
   "| ---Rated speed | 345-483kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640A",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1084,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255708034829.pdf",
  "title": "Datasheet: 255708034829.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 123.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 103.0L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 78.7L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 54.7L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1084,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255708034829.pdf",
  "title": "Datasheet: 255708034829.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 500KVA/400KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 550KVA/440KW",
   "| Model | QSX15-G8",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 721A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | N/A g/KW.h | 123.0L/h | ISO8528 | ISO12100",
   "| 100%Prime | N/A g/KW.h | 103.0L/h | ISO13849 | EN12601",
   "| 75%Prime | N/A g/KW.h | 78.7L/h | GB12786 | GB/T2820",
   "| 50%Prime | N/A g/KW.h | 54.7L/h | IEC60034 | IEC60204",
   "| 25%Prime | N/A g/KW.h | 30.3L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 3706 | 4786",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 426kw /571HP",
   "| Standby Power | 477kw /639HP",
   "| Governor | ECU",
   "| Bore x Stroke | 137x169mm",
   "| Displacement | 15L",
   "| Compression ratio | 14:1",
   "| ---Engine only | 42L",
   "| Coolant Capacity(Engine | only) | 42L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 600A",
   "| ---Rated speed | 345-483kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640A",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1085,
  "url": "https://www.aosif.com/w/files/doc/2025/12/252739663646.pdf",
  "title": "Datasheet: 252739663646.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 122L/h | ISO8528 | ISO12100",
   "| 100%Prime | 203g/KW.h | 109L/h | ISO13849 | EN12601",
   "| 75%Prime | 207g/KW.h | 82.5L/h | GB12786 | GB/T2820",
   "| 50%Prime | 192g/KW.h | 56.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 135g/KW.h | 30.6L/h"
  ]
 },
 {
  "n": 1085,
  "url": "https://www.aosif.com/w/files/doc/2025/12/252739663646.pdf",
  "title": "Datasheet: 252739663646.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 500KVA/400KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 550KVA/440KW",
   "| Model | KTA19-G4",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 722A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 204g/KW.h | 122L/h | ISO8528 | ISO12100",
   "| 100%Prime | 203g/KW.h | 109L/h | ISO13849 | EN12601",
   "| 75%Prime | 207g/KW.h | 82.5L/h | GB12786 | GB/T2820",
   "| 50%Prime | 192g/KW.h | 56.5L/h | IEC60034 | IEC60204",
   "| 25%Prime | 135g/KW.h | 30.6L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 4400 | 5300",
   "| Base fuel tank volume | (L) | 850 | 850",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Prime Power | 448kw /600HP",
   "| Standby Power | 504kw /675HP",
   "| Governor | Electrical",
   "| Bore x Stroke | 159x159mm",
   "| Displacement | 19L",
   "| Compression ratio | 13.9:1",
   "| ---Engine only | 30.3L",
   "| Coolant Capacity(Engine | only) | 30.3L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 600A",
   "| ---Rated speed | 345-483kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640A",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1086,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255709679825.pdf",
  "title": "Datasheet: 255709679825.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| consumption | rate | ISO9001 | ISO14001",
   "| 100%Standby | ISO8528 | ISO12100",
   "| 100%Prime | ISO13849 | EN12601",
   "| 75%Prime | GB12786 | GB/T2820",
   "| 50%Prime | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1086,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255709679825.pdf",
  "title": "Datasheet: 255709679825.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 636KVA/509KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 700KVA/560KW",
   "| Model | VTA28-G5",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 918A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel",
   "| consumption | rate | ISO9001 | ISO14001",
   "| 100%Standby | ISO8528 | ISO12100",
   "| 100%Prime | ISO13849 | EN12601",
   "| 75%Prime | GB12786 | GB/T2820",
   "| 50%Prime | IEC60034 | IEC60204",
   "| 25%Prime | CE",
   "| Dimensions and | Weights",
   "| Weight(kg) | 5557 | 6457",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Model | VTA28-G5 | Dual 48 mm",
   "| No. of cylinder | 12",
   "| Intake Valves | diameter poppet",
   "| Aftercooling Method | Located in engine",
   "| Prime Power | 560kw /750HP",
   "| Standby Power | 615kw /825HP",
   "| Governor | Integral dual",
   "| Bore x Stroke | 140 × 152 mm",
   "| Displacement | 28L",
   "| Compression ratio | N/A",
   "| Coolant Capacity(Engine | only) | 80 L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication | system",
   "| Starting System | compressed air",
   "| Charging Alternator | 24V, 35A, negative",
   "| Lubrication Method | Forced pressure",
   "| lubrication | Governor Control",
   "Control)",
   "| Piston Cooling | Oil cooled",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1087,
  "url": "https://www.aosif.com/w/files/doc/2025/12/251023307339.pdf",
  "title": "Datasheet: 251023307339.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 216g/KW.h | 161L/h | ISO8528 | ISO12100",
   "| 100%Prime | 215g/KW.h | 145L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 111L/h | GB12786 | GB/T2820",
   "| 50%Prime | 234g/KW.h | 79L/h | IEC60034 | IEC60204",
   "| 25%Prime | 243g/KW.h | 41L/h"
  ]
 },
 {
  "n": 1087,
  "url": "https://www.aosif.com/w/files/doc/2025/12/251023307339.pdf",
  "title": "Datasheet: 251023307339.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 650KVA/520KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 712KVA/570KW",
   "| Model | QSK19-G4",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 938A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 216g/KW.h | 161L/h | ISO8528 | ISO12100",
   "| 100%Prime | 215g/KW.h | 145L/h | ISO13849 | EN12601",
   "| 75%Prime | 219g/KW.h | 111L/h | GB12786 | GB/T2820",
   "| 50%Prime | 234g/KW.h | 79L/h | IEC60034 | IEC60204",
   "| 25%Prime | 243g/KW.h | 41L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 4720 | 5650",
   "| Base fuel tank volume | (L) | 1100 | 1100",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Maximum allowable intake | air",
   "| No. of cylinder | 6",
   "| Intake Air alarm temperature | 82℃",
   "| Prime Power | 574kw /770HP",
   "| Standby Power | 634kw /850HP",
   "| Governor | ECM",
   "| Bore x Stroke | 159x159mm",
   "| Displacement | 18.9L",
   "| Compression ratio | 15.0:1",
   "| ---Engine only | 41.6L",
   "| Coolant Capacity(Engine | only) | 41.6L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 600",
   "| ---Rated speed | 275.8-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1088,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255710133332.pdf",
  "title": "Datasheet: 255710133332.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | NAg/KW.h | 168L/h | ISO8528 | ISO12100",
   "| 100%Prime | NAg/KW.h | 151L/h | ISO13849 | EN12601",
   "| 75%Prime | NAg/KW.h | 117L/h | GB12786 | GB/T2820",
   "| 50%Prime | NAg/KW.h | 79L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1088,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255710133332.pdf",
  "title": "Datasheet: 255710133332.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 750KVA/600KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 810KVA/650KW",
   "| Model | QSK23-G2",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 1200A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | NAg/KW.h | 168L/h | ISO8528 | ISO12100",
   "| 100%Prime | NAg/KW.h | 151L/h | ISO13849 | EN12601",
   "| 75%Prime | NAg/KW.h | 117L/h | GB12786 | GB/T2820",
   "| 50%Prime | NAg/KW.h | 79L/h | IEC60034 | IEC60204",
   "| 25%Prime | NAg/KW.h | 44L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 6069 | 6929",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Charge Air Cooling | Air-to-Air Heat",
   "| No. of cylinder | 6",
   "| Prime Power | 656kw /880HP",
   "| Standby Power | 724kw /970HP",
   "| Emission Control | emissions",
   "| Governor | ECU",
   "| Bore x Stroke | 170x170mm",
   "| Displacement | 23.1L",
   "| Coolant Ratio | 50% ethylene",
   "| Compression ratio | N/A | glycol, 50% water",
   "| Fan Power | 17.3 kWm",
   "| Coolant Capacity(Engine | only) | 57 L",
   "| Cranking Motor Voltage | DC24V",
   "| Starting Voltage | 24V",
   "| Battery Charging Alternator | 35A",
   "| Lubrication Method | Pressure lubrication",
   "| Controller Mounting | mounting in",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1089,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255710628354.pdf",
  "title": "Datasheet: 255710628354.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| NAL/h | ISO8528 | ISO12100",
   "| 100%Prime | 226g/KW.h | 195L/h | ISO13849 | EN12601",
   "| 75%Prime | 216g/KW.h | 140L/h | GB12786 | GB/T2820",
   "| 50%Prime | 211g/KW.h | 91L/h | IEC60034 | IEC60204",
   "| 25%Prime | 232g/KW.h | 50L/h"
  ]
 },
 {
  "n": 1089,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255710628354.pdf",
  "title": "Datasheet: 255710628354.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 750KVA/600KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 825KVA/660KW",
   "| Model | VTA28-G6",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 1200A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | NAg/KW.h",
   "| 100%Prime | 226g/KW.h | 195L/h | ISO13849 | EN12601",
   "| 75%Prime | 216g/KW.h | 140L/h | GB12786 | GB/T2820",
   "| 50%Prime | 211g/KW.h | 91L/h | IEC60034 | IEC60204",
   "| 25%Prime | 232g/KW.h | 50L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 5724 | 6604",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| No. of cylinder | 12",
   "| Prime Power | N/A",
   "| Standby Power | 733kw /982HP",
   "| Governor | Cummins PT fuel",
   "| Bore x Stroke | 140 mm × 152 mm",
   "| Displacement | 28.0 L",
   "| Compression ratio | 13.1:1",
   "| Max Coolant Friction | Head External",
   "Engine",
   "| Coolant Capacity(Engine | only) | 80L",
   "| Cranking Motor Voltage | DC24V",
   "| Max Top Tank Temperature for Standby | 104°C",
   "| Oil Pressure @ Idle Speed | 138 kPa",
   "| Oil Pressure @ Governed Speed | 345 kPa",
   "| Max. allowable resistance of Starting circuit | 0.002ohm",
   "| Starter(heave,Anode) | DC24V",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1090,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255711164165.pdf",
  "title": "Datasheet: 255711164165.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 197g/KW.h | 178L/hr | ISO8528 | ISO12100",
   "| 100%Prime | 195g/KW.h | 161L/h | ISO13849 | EN12601",
   "| 75%Prime | 196g/KW.h | 121L/h | GB12786 | GB/T2820",
   "| 50%Prime | 206g/KW.h | 85L/h | IEC60034 | IEC60204",
   "| 25%Prime | 223g/KW.h | 46L/h"
  ]
 },
 {
  "n": 1090,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255711164165.pdf",
  "title": "Datasheet: 255711164165.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 829KVA/663KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 900KVA/720KW",
   "| Model | QSK23-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 1196A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
   "| 100%Standby | 197g/KW.h | 178L/hr | ISO8528 | ISO12100",
   "| 100%Prime | 195g/KW.h | 161L/h | ISO13849 | EN12601",
   "| 75%Prime | 196g/KW.h | 121L/h | GB12786 | GB/T2820",
   "| 50%Prime | 206g/KW.h | 85L/h | IEC60034 | IEC60204",
   "| 25%Prime | 223g/KW.h | 46L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 6130 | 7130",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| No. of cylinder | 6",
   "| Prime Power | 701kw /940HP",
   "| Standby Power | 768kw/1030HP",
   "| Aspiration | Turbocharged and Air",
   "| Governor | ECM",
   "| Bore x Stroke | 170x170mm",
   "| Displacement | 23.15 L",
   "| Compression ratio | 16.0:1",
   "| ---Engine only | 46.5 L",
   "| Coolant Capacity(Engine | only) | 41.6 L",
   "| Maximum Coolant Friction Head External | 34 kPa",
   "| Cranking Motor Voltage | DC24V",
   "| Max Static Head of Coolant Above | 18.3 m",
   "| Standby . Prime Power. | 104/100 ℃",
   "| Lubrication system | Electric system",
   "| --- Minimum Idle Speed | 145 kPa",
   "| --- Governed Speed | 345-448kPa | ·Cold Soak @ 10 °C (50 °F) and Above | 1200 CCA",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 },
 {
  "n": 1091,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255711625430.pdf",
  "title": "Datasheet: 255711625430.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "| 100%Standby | 204L/h | ISO13849 | EN12601",
   "| 100%Prime | 184L/h | GB12786 | GB/T2820",
   "| 75%Prime | 139L/h | IEC60034 | IEC60204"
  ]
 },
 {
  "n": 1091,
  "url": "https://www.aosif.com/w/files/doc/2025/12/255711625430.pdf",
  "title": "Datasheet: 255711625430.pdf",
  "from": "https://www.aosif.com/p/5-10.html",
  "header": [],
  "rows": [
   "General Performance Data",
   "| Prime Power | 910KVA/728KW",
   "| Brand | Cummins",
   "Engine",
   "| Stand by Power | 1000KVA/800KW",
   "| Model | QST30-G3",
   "| Frequency/Speed | 50Hz/1500rpm",
   "| Rated Power Factor(cosφ) | 0.8",
   "| Rated Current | 1314A",
   "| Standard Voltage | 230V/400V",
   "| Phases | 3",
   "| Starting Voltage | DC24V",
   "| Fuel consumption | Standards",
   "| Rated output | consumption",
   "| 100%Standby | 204L/h | ISO13849 | EN12601",
   "| 100%Prime | 184L/h | GB12786 | GB/T2820",
   "| 75%Prime | 139L/h | IEC60034 | IEC60204",
   "| 50%Prime | 94L/h",
   "| 25%Prime | 51L/h",
   "| Dimensions and | Weights",
   "| Weight(kg) | 6535 | 9585",
   "| Base fuel tank volume | (L)",
   "Engine specification",
   "| Manufacturer | Cummins",
   "| Aftercooling | Air-to-Air",
   "| No. of cylinder | 12",
   "| Prime Power | 786 kW",
   "| Standby Power | 866 kW",
   "| Governor | Quantum Electronic",
   "| Emission Performance | Improved emission",
   "| Governing System | characteristics",
   "| Bore x Stroke | 140.0 mm × 165.1",
   "| Displacement | 30.5 L",
   "| Compression ratio | N/A",
   "| Coolant Ratio | ethylene glycol, 50%",
   "| Coolant Capacity(Engine | only) | 106L",
   "| Cranking Motor Voltage | DC24V",
   "| Lubrication system | Electric system",
   "| Control System Power | 24V DC",
   "| Starting Voltage | 24V, negative",
   "| Lubrication Method | Pressure lubrication",
   "| Charging Alternator | 35A",
   "Alternator specification",
   "| Insulation class | H",
   "| Power factor(cosφ) | 0.8",
   "| Protection | IP23",
   "| Excitation system | Self-excited",
   "| Voltage regulator type | AVR",
   "Control system Introduction",
   "| Deepsea 6120 Auto start & auto mains | Key Features:",
   "| generator, it can monitor and protect the generator | of generator",
   "| ⑥Voltage and | frequency",
   "| ⑦Governor | ⑩Relay",
   "Standard container type：",
   "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
   "| inside to meet requirements of continuous operation | operation",
   "scope:",
   "| Alternator | Control system",
   "| ● External daily fuel tank | separator",
   "| Lub-oil system | Cooling system",
   "| Lub oil heater | ● Elec.coolant Heater"
  ]
 }
]
