[
 {
  "n": 1001,
  "url": "https://www.cgmitalia.it/pdf/download/industrial/it-en-fr-industrial.pdf",
  "title": "Datasheet: DOWNLOAD PDF",
  "from": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "header": [
   "| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge",
   "| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt",
   "| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique",
   "| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours",
   "| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge",
   "| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt",
   "| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique",
   "| modellomodelmodèle | motoreenginemoteur",
   "| modellomodelmodèle | motoreenginemoteur",
   "| [kVA] | [kW]",
   "| [kVA] | [kW]",
   "| lt/hr | lt",
   "| Model | kg",
   "| LxLWxH [mm] | Model",
   "| kg | LxLWxH [mm]",
   "| dB(A) | Model",
   "| Model | [kVA]",
   "| [kW] | [kVA]",
   "| [kW] | lt/hr",
   "| lt | Model",
   "| kg | LxLWxH [mm]",
   "| Model | kg",
   "| LxLWxH [mm] | dB(A)",
   "| Model | Model"
  ],
  "rows": [
   "| 10P | 10 | 8 | 11 | 8,8 | 403A-11G1",
   "| M | 0 | 2 | 55 | B20 | 360 | 1400 x 700 x 1400 | C20 | 440 | 1580 x 700 x 1050 | 68 | QM45 | QA60 | 30F | 30 | 24 | 33 | 26,4 | S8000 AM1",
   "| E | 0 | 5,4 | 100 | B50 | 690 | 1650x850x1600 | C30 | 865 | 1800x850x1275 | 69 | QM45 | QA60",
   "| 14P | 14 | 11,2 | 15,4 | 12,3 | 403A-15G1",
   "| M | 0 | 2,8 | 55 | B20 | 425 | 1400 x 700 x 1400 | C20 | 515 | 1580 x 700 x 1050 | 68 | QM45 | QA60 | 45F | 45 | 36 | 50 | 40 | NEF N45AM1A",
   "| M | II | 8,8 | 100 | B50 | 780 | 1650x850x1600 | C50 | 900 | 2000x850x1275 | 69 | QM45 | QA60",
   "| 15P | 15 | 12 | 16,5 | 13,2 | 403A-15G2",
   "| M | 0 | 3,1 | 55 | B20 | 430 | 1400 x 700 x 1400 | C20 | 520 | 1580 x 700 x 1050 | 68 | QM45 | QA60 | 50F | 50 | 40 | 55 | 44 | NEF N45AM2",
   "| M | 0 | 9,3 | 100 | B50 | 825 | 1650x850x1650 | C50 | 1000 | 2000x850x1275 | 69 | QM60 | QA60",
   "| 20P | 20 | 16 | 22 | 17,6 | 404A-22G1",
   "| M | 0 | 4 | 55 | B20 | 495 | 1400 x 700 x 1400 | C20 | 590 | 1580 x 700 x 1050 | 68 | QM45 | QA60 | 60F | 60 | 48 | 66 | 52,8 | NEF N45SM1A",
   "| M | II | 9,8 | 120 | B100 | 935 | 2100x1000x1800 | C100 | 1190 | 2300x1050x1590 | 69 | QM100 | QA100",
   "| 30P | 30 | 24 | 33 | 26,4 | 1103A-33G",
   "| M | 0 | 5,6 | 100 | B50 | 690 | 1650 x 850 x 1600 | C30 | 855 | 1800 x 850 x 1275 | 69 | QM45 | QA60 | 80F | 80 | 64 | 88 | 70,4 | NEF N45SM3",
   "| M | 0 | 15 | 120 | B100 | 1090 | 2100x1000x1800 | C100 | 1345 | 2300x1050x1590 | 69 | QM100 | QA100",
   "| 45P | 45 | 36 | 49,5 | 39,6 | 1103A-33TG1",
   "| M | 0 | 5,6 | 100 | B50 | 755 | 1650 x 850 x 1650 | C50 | 930 | 2000 x 850 x 1275 | 69 | QM45 | QA60 | 100F | 100 | 80 | 110 | 88 | NEF N45TM2A",
   "| M | II | 15,5 | 120 | B100 | 1155 | 2100x1000x1800 | C100 | 1410 | 2300x1050x1590 | 69 | QM100 | QA100",
   "| 60P | 60 | 48 | 66 | 52,8 | 1103A-33TG2",
   "| M | 0 | 10,8 | 100 | B50 | 800 | 1650 x 850 x 1650 | C50 | 960 | 2000 x 850 x 1275 | 69 | QM60 | QA60 | 120F | 120 | 96 | 132 | 105,6 | NEF N45TM3",
   "| M | 0 | 21 | 120 | B100 | 1245 | 2100x1000x1800 | C100 | 1500 | 2300x1050x1590 | 69 | QM200 | QA200",
   "| 80P | 80 | 64 | 88 | 70,4 | 1104A-44TG2",
   "| M | 0 | 14 | 120 | B100 | 1010 | 2100 x 1000 x 1800 | C100 | 1285 | 2300 x 1050 x 1590 | 69 | QM100 | QA100 | 130F | 130 | 104 | 143 | 114,4 | NEF N67SM1",
   "| M | 0 | 23 | 250 | B200 | 1525 | 2400x1100x2000 | C200 | 1855 | 3200x1100x2090 | 69 | QM200 | QA200",
   "| 100P | 100 | 80 | 110 | 88 | 1104C-44TAG2",
   "| E | II | 17 | 120 | B100 | 1135 | 2100 x 1000 x 1800 | C100 | 1390 | 2300 x 1050 x 1590 | 69 | QM100 | QA100 | STAGE 0/II | 150F | 150 | 120 | 165 | 132 | NEF N67TM4",
   "| M | 0 | 26 | 250 | B200 | 1620 | 2400x1100x2000 | C200 | 1950 | 3200x1100x2090 | 69 | QM200 | QA200",
   "| 135P | 135 | 108 | 149 | 119,2 1106A-70TG1",
   "| M | 0 | 22,7 | 250 | B200 | 1600 | 2400 x 1100 x 2000 | C200 | 1930 | 3200 x 1100 x 2090 | 69 | QM200 | QA200 | 170F | 170 | 136 | 187 | 149,6 | NEF N67TM4",
   "| M | 0 | 28 | 250 | B200 | 1670 | 2400x1100x2000 | C200 | 2000 | 3200x1100x2090 | 69 | QM200 | QA200",
   "| 150P | 150 | 120 | 165 | 132 | 1106A-70TAG2",
   "| M | 0 | 24,5 | 250 | B200 | 1730 | 2400 x 1100 x 2000 | C200 | 2060 | 3200 x 1100 x 2090 | 69 | QM200 | QA200 | 200F | 200 | 160 | 220 | 176 | NEF N67TM7",
   "| M | 0 | 32 | 250 | B200 | 1720 | 2400x1100x2000 | C200 | 2050 | 3200x1100x2090 | 69 | QM200 | QA200",
   "| 180P | 180 | 144 | 198 | 158,4 1106A-70TAG3",
   "| M | 0 | 30,7 | 250 | B200 | 1740 | 2400 x 1100 x 2000 | C200 | 2070 | 3200 x 1100 x 2090 | 69 | QM200 | QA200 | 250F | 250 | 200 | 275 | 220 | NEF N67TE8P",
   "| E | 0 | 37 | 250 | B200 | 1915 | 2400x1100x2000 | C200 | 2245 | 3200x1100x2090 | 69 | QM250 | QA250",
   "| 200P | 200 | 160 | 220 | 176 | 1106A-70TAG4",
   "| E | 0 | 34,7 | 250 | B200 | 1820 | 2400 x 1100 x 2000 | C200 | 2150 | 3200 x 1100 x 2090 | 69 | QM200 | QA200 | 300F | 300 | 240 | 330 | 264 | CURSOR87 TE4",
   "| E | 0 | 50 | 250 | B300 | 2660 | 2800x1310x1800 | C300 | 3320 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| 230P | 230 | 184 | 253 | 202 1206A-E70TTAG2",
   "| E | 0 | 38 | 250 | B300 | 2115 | 2800 x 1310 x 1800 | C300 | 2780 | 3700 x 1400 x 2250 | 69 | QA250AMF25 | QA250AMF25 | 350F | 350 | 280 | 385 | 308 | CURSOR13 TE2A",
   "| E | II | 55 | 400 | B300 | 3100 | 2800x1310x2100 | C300 | 3840 | 3900x1400x2250 | 69 | QM500 | QA500",
   "| 250P | 250 | 200 | 275 | 220 1206A-E70TTAG3",
   "| E | 0 | 41,5 | 250 | B300 | 2115 | 2800 x 1310 x 1800 | C300 | 2780 | 3700 x 1400 x 2250 | 69 | QA250AMF25 | QA250AMF25 | 400F | 400 | 320 | 440 | 352 | CURSOR13 TE3A",
   "| E | II | 68 | 400 | B300 | 3235 | 2800x1310x2100 | C300 | 3957 | 3900x1400x2250 | 69 | QM500 | QA500",
   "| 280P | 280 | 224 | 308 | 246 1506A-E88TAG4",
   "| E | 0 | 46 | 250 | B300 | 2500 | 2800 x 1310 x 1800 | C300 | 3160 | 3700 x 1400 x 2250 | 69 | QM500 | QA500 | 450F | 450 | 360 | 495 | 396 | CURSOR13 TE6W",
   "| E | 0 | 71 | 400 | B400 | 3510 | 2950x1550x2100 | C450 | 4500 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| 300P | 300 | 240 | 330 | 264 1506A-E88TAG5",
   "| E | 0 | 48 | 250 | B300 | 2500 | 2800 x 1310 x 1800 | C300 | 3160 | 3700 x 1400 x 2250 | 69 | QM500 | QA500 | 500F | 500 | 400 | 550 | 440 | CURSOR13 TE7W",
   "| E | 0 | 78 | 400 | B400 | 3580 | 2950x1550x2100 | C450 | 4570 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| STAGE 0/II | 350P | 350 | 280 | 385 | 308 1706A-E93TAG2",
   "| E | 0 | 54 | 400 | B400 | 2580 | 2950 x 1550 x 2100 | C450 | 3245 | 4300 x 1750 x 2350 | 69 | QM500 | QA500 | 600F | 600 | 480 | 660 | 528 | CURSOR16 TE1W",
   "| E | 0 | 92 | 400 | B400 | 4410 | 3150x1550x2100 | C450 | 5400 | 4650x1750x2350 | 69 | QM1000 | QA1000",
   "| 400P | 400 | 320 | 440 | 352 2206A-E13TAG3",
   "| E | 0 | 62 | 400 | B400 | 3430 | 2950 x 1550 x 2100 | C450 | 4420 | 4300 x 1750 x 2350 | 69 | QM500 | QA500",
   "| 450P | 450 | 360 | 495 | 396 2506A-E15TAG1",
   "| E | 0 | 72 | 400 | B750 | 3870 | 3450 x 1550 x 2100 | C500 | 5080 | 4850 x 1850 x 2550 | 69 | QM500 | QA500 | e60F | 60 | 48 | 66 | 52,8 | NEF N45SM1F",
   "| M | IIIA | 12,5 | 120 | B100 | 935 | 2100x1000x1800 | C100 | 1190 | 2300x1050x1590 | 69 | QM100 | QA100",
   "| 500P | 500 | 400 | 550 | 440 2506A-E15TAG2",
   "| E | 0 | 76 | 400 | B750 | 3930 | 3450 x 1550 x 2100 | C500 | 5140 | 4850 x 1850 x 2550 | 69 | QM500 | QA500 | e80F | 80 | 64 | 88 | 70,4 | NEF N45TE1P",
   "| E | IIIA | 15,1 | 120 | B100 | 1135 | 2100x1000x1800 | C100 | 1390 | 2300x1050x1590 | 69 | QM100 | QA100",
   "| 600P | 600 | 480 | 660 | 528 2806A-E18TAG1A",
   "| E | 0 | 90 | 400 | B750 | 5060 | 3450 x 1550 x 2300 | C750 | 6400 | 5050 x 2150 x 2550 | 69 | QM1000 | QA1000 | e100F | 100 | 80 | 110 | 88 | NEF N45TE2P",
   "| E | IIIA | 18,8 | 120 | B100 | 1155 | 2100x1000x1800 | C100 | 1410 | 2300x1050x1590 | 69 | QM100 | QA100",
   "| 650P | 650 | 520 | 715 | 572 2806A-E18TAG2",
   "| E | 0 | 97 | 400 | B750 | 5060 | 3450 x 1550 x 2300 | C750 | 6400 | 5050 x 2150 x 2550 | 69 | QM1000 | QA1000",
   "| STAGE IIIA | e150F | 150 | 120 | 165 | 132 | NEF N67TE1P",
   "| E | IIIA | 27 | 250 | B200 | 1610 | 2400x1100x2000 | C200 | 1940 | 3200x1100x2090 | 69 | QM200 | QA200",
   "| 700P | 700 | 560 | 770 | 616 2806A-E18TTAG4",
   "| E | 0 | 109 | 400 | B750 | 5360 | 3450 x 1550 x 2300 | C800 | 7680 | 5450 x 2200 x 2550 | 70 | QM1000 | QA1000 | e170F | 170 | 136 | 187 | 149,6 | NEF N67TE2PV",
   "| E | IIIA | 31 | 250 | B200 | 1660 | 2400x1100x2000 | C200 | 1990 | 3200x1100x2090 | 69 | QM200 | QA200",
   "| 750P | 750 | 600 | 825 | 660 2806A-E18TTAG5",
   "| E | 0 | 118 | 400 | B750 | 5630 | 3450 x 1550 x 2300 | C800 | 7680 | 5450 x 2200 x 2550 | 70 | QM1000 | QA1000 | e200F | 200 | 160 | 220 | 176 | NEF N67TE3PV",
   "| E | IIIA | 39 | 250 | B200 | 1720 | 2400x1100x2000 | C200 | 2050 | 3200x1100x2090 | 69 | QM200 | QA200",
   "| 800P | 800 | 640 | 880 | 704 | 4006-23TAG3A",
   "| E | 0 | 130 | 400 | B800 | 6400 | 4100 x 2010 x 2400 | C800 | 8070 | 5450 x 2200 x 2550 | 70 | QM1000 | QA1000 | e250F | 250 | 200 | 275 | 220 | CURSOR87 TE3F",
   "| E | IIIA | 48 | 250 | B300 | 2445 | 2800x1310x1800 | C300 | 3105 | 3700x1400x2250 | 69 | QM250 | QA250",
   "| 900P | 900 | 720 | 990 | 792 | 4008-TAG1",
   "| E | 0 | 143 | 400 | B1700 | 8075 | 5000 x 2100 x 2600 | C1400 | 9710 | 6680 x 2200 x 3250 | 70 | QM1000 | QA1000 | e300F | 300 | 240 | 330 | 264 | CURSOR87 TE1PV",
   "| E | IIIA | 53 | 250 | B300 | 2660 | 2800x1310x1800 | C300 | 3320 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| 1022P | 1022 | 818 | 1125 | 900 | 4008-TAG2A",
   "| E | 0 | 162 | 400 | B1700 | 8125 | 5000 x 2100 x 2600 | C1400 | 9760 | 6680 x 2200 x 3250 | 70 | QM1000 | QA1000 | e400F | 400 | 320 | 440 | 352 | CURSOR13 TE2F",
   "| E | IIIA | 68 | 400 | B300 | 3235 | 2800x1310x2100 | C300 | 3975 | 3700X1400X2250 | 69 | QM500 | QA500",
   "| 1125P | 1125 | 900 | 1250 | 1000 | 4008-30TAG3",
   "| E | 0 | 188 | 400 | B1700 | 8230 | 5000 x 2100 x 2600 | C1400 | 9865 | 6680 x 2200 x 3250 | 70 | QM3000 | QA3000",
   "| 1250P | 1250 | 1000 | 1375 | 1100 4012-46TWG2A",
   "| E | 0 | 196 | 400 | B1700 | 9900 | 5000 x 2100 x 2600 | C1400 | 11400 | 6680 x 2200 x 3250 | 70 | QM3000 | QA3000",
   "| v60F | 60 | 48 | 60 | 48 | F34TEVP01.00",
   "| E | V | 10,9 | 120 | B100 | 945 | 2100x1000x1800 | C100 | 1200 | 2300x1050x1590 | 69 | QM100AMF25 | QA100AMF25",
   "| 1360P | 1360 | 1088 | 1496 | 1196,8 4012-46TWG3A",
   "| E | 0 | 213 | 400 | B1700 | 10350 | 5000 x 2100 x 2600 | C1400 | 11850 | 6680 x 2200 x 3250 | 70 | QM3000 | QA3000",
   "| STAGE V | v82F | 82 | 65.6 | 82 | 65.6 | F36ETVP03.A85",
   "| E | V | 15,7 | 400 | B100 | 1450 | 2100x1000x1800 | C100+ | 1700 | 2800x1150x1785 | 69 | QM100AMF25 | QA100AMF25",
   "| 1500P | 1500 | 1200 | 1650 | 1320 4012-46TAG2A",
   "| E | 0 | 225 | 0 | B1700 | 11640 | 5000 x 2100 x 2600 | C1500 | 17850 | 7800 x 2500 x 3000 | 70 | QM3000 | QA3000",
   "| v100F | 100 | 80 | 100 | 80 | F36ETVP03.A94",
   "| E | V | 17,6 | 400 | B100 | 1475 | 2100x1000x1800 | C100+ | 1725 | 2800x1150x1785 | 69 | QM100AMF25 | QA100AMF25",
   "| 1700P | 1700 | 1360 | 1870 | 1496 4012-46TAG3A",
   "| E | 0 | 275 | 0 | B1700 | 12440 | 5000 x 2100 x 2600 | C1500 | 18650 | 7800 x 2500 x 3000 | 70 | QM3000 | QA3000",
   "| v150F | 150 | 120 | 150 | 120 | N67 TEVP06.00",
   "| E | V | 24,6 | 250 | B200 | 1900 | 2400x1100x2000 | C200+ | 3070 | 3600x1200x2300 | 69 | QM100AMF25 | QA100AMF25",
   "| 1850P | 1850 | 1480 | 2035 | 1628 | 4016-TAG1A",
   "| E | 0 | 277 | 0 | B2500 | 14640 | 5800 x 2250 x 2600 | CT40 | 22350 | Container 40’ HC | 70 | QM3000 | QA3000",
   "| v200F | 200 | 160 | 200 | 160 | N67 TEVP05.00",
   "| E | V | 31,4 | 250 | B200 | 2020 | 2400x1100x2000 | C200+ | 3200 | 3600x1200x2300 | 69 | QM100AMF25 | QA100AMF25",
   "| 2000P | 2000 | 1600 | 2200 | 1760 | 4016-TAG2A",
   "| E | 0 | 316 | 0 | B2500 | 14640 | 5800 x 2250 x 2600 | CT40 | 22350 | Container 40’ HC | 70 | QM3000 | QA3000",
   "| 2250P | 2250 | 1800 | 2500 | 2000 | 4016-61TRG3",
   "| E | 0 | 344 | 0 | B2500 | 15440 | 5800 x 2250 x 2600 | CT40 | 23150 | Container 40’ HC | 70 | QM3000 | QA3000",
   "| 2500P | 2500 | 2000 | 2500 | 2000 4016-61TRG3X",
   "| E | 0 | 394 | 0 | B2500 | 15740 | 5800 x 2250 x 2600 | CT40 | 23450 | Container 40’ HC | 70 | QM3000 | QA3000",
   "| 6 | 7"
  ]
 },
 {
  "n": 1001,
  "url": "https://www.cgmitalia.it/pdf/download/industrial/it-en-fr-industrial.pdf",
  "title": "Datasheet: DOWNLOAD PDF",
  "from": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "header": [
   "| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge",
   "| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt",
   "| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique",
   "| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours",
   "| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge",
   "| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt",
   "| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique",
   "| modellomodelmodèle | motoreenginemoteur",
   "| modellomodelmodèle | motoreenginemoteur",
   "| [kVA] | [kW]",
   "| [kVA] | [kW]",
   "| lt/hr | lt",
   "| Model | kg",
   "| LxLWxH [mm] | Model",
   "| kg | LxLWxH [mm]",
   "| dB(A) | Model",
   "| Model | [kVA]",
   "| [kW] | [kVA]",
   "| [kW] | lt/hr",
   "| lt | Model",
   "| kg | LxLWxH [mm]",
   "| Model | kg",
   "| LxLWxH [mm] | dB(A)",
   "| Model | Model"
  ],
  "rows": [
   "| 250S | 250 | 200 | 275 | 220 | DC09 | 072A | 02 | 11",
   "| E | 0 | 38 | 250 | B300 | 2470 | 2800x1310x1800 | C300 | 3130 | 3700x1400x2250 | 69 | QM250 | QA250 | 25CU | 25 | 20 | 27,5 | 22 | X2.5-G2",
   "| M | 0 | 4,8 | 100 | B50 | 540 | 1650x850x1600 | C30 | 705 | 1800x850x1275 | 69 | QM45 | QA60",
   "| 280S | 280 | 224 | 308 | 246,4 | DC09 | 072A | 02 | 12",
   "| E | 0 | 42 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1400x2250 | 69 | QM500 | QA500 | 35CU | 35 | 28 | 38,5 | 30,8 | X3.3-G1",
   "| M | 0 | 6,1 | 100 | B50 | 610 | 1650x850x1650 | C50 | 775 | 2000x850x1275 | 69 | QM45 | QA60",
   "| 300S | 300 | 240 | 330 | 264 | DC09 | 072A | 02 | 13",
   "| E | 0 | 45 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1400x2250 | 69 | QM500 | QA500 | 60CU | 60 | 48 | 66 | 52,8 | 4BTAA3.3G-13",
   "| E | 0 | 11 | 120 | B100 | 860 | 2100x1000x1800 | C100 | 1115 | 2300x1050x1590 | 69 | QM100 | QA100",
   "| 330S | 330 | 264 | 363 | 290,4 | DC09 | 072A | 02 | 14",
   "| E | 0 | 49 | 250 | B300 | 2770 | 2800x1310x1800 | C300 | 3430 | 3700x1400x2250 | 69 | QM500 | QA500 | 100CU | 100 | 80 | 110 | 88 | 6BTA5.9-G5",
   "| E | 0 | 18 | 120 | B200 | 1270 | 2400x1100x2000 | C130 | 1570 | 2830x1100x2090 | 69 | QM100 | QA100",
   "| 375S | 375 | 300 | 412,5 | 330 | DC13 | 072A | 02 | 11",
   "| E | 0 | 54 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4500x1750x2350 | 69 | QM500 | QA500 | 140CU | 140 | 112 | 154 | 123,2 | 6BTAA5.9-G6",
   "| E | 0 | 27 | 250 | B200 | 1605 | 2400x1100x2000 | C200 | 1935 | 3200x1100x2090 | 69 | QM200 | QA200",
   "| 410S | 410 | 328 | 451 | 360,8 | DC13 | 072A | 02 | 12",
   "| E | 0 | 60 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4500x1750x2350 | 69 | QM500 | QA500 | 150CU | 150 | 120 | 165 | 132 | 6BTAA5.9-G7",
   "| E | 0 | 29 | 250 | B200 | 1640 | 2400x1100x2000 | C200 | 1970 | 3200x1100x2090 | 69 | QM200 | QA200",
   "| STAGE 0 | 450S | 450 | 360 | 495 | 396 | DC13 | 072A | 02 | 13",
   "| E | 0 | 66 | 400 | B400 | 3280 | 2950x1550x2100 | C450 | 4270 | 4500x1750x2350 | 69 | QM500 | QA500 | 250CU | 250 | 200 | 275 | 220 | 6LTAA9.5-G3",
   "| E | 0 | 38 | 250 | B300 | 2240 | 2800x1310x1800 | C300 | 2900 | 3700x1400x2250 | 69 | QM250 | QA250",
   "| 500S | 500 | 400 | 550 | 440 | DC13 | 072A | 02 | 14",
   "| E | 0 | 72 | 400 | B400 | 3345 | 2950x1550x2100 | C450 | 4335 | 4500x1750x2350 | 69 | QM500 | QA500 | 275CU | 275 | 220 | 302,5 | 242 | 6LTAA9.5-G3",
   "| E | 0 | 42 | 250 | B300 | 2450 | 2800x1310x1800 | C300 | 3110 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| 555S | 555 | 444 | 610 | 488 | DC16 | 093A | 02 | 52",
   "| E | 0 | 83 | 400 | B750 | 4430 | 3450x1550x2300 | C750 | 5770 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 300CU | 300 | 240 | 330 | 264 | 6LTAA9.5-G1",
   "| E | 0 | 50 | 250 | B300 | 2450 | 2800x1310x1800 | C300 | 3110 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| 600S | 600 | 480 | 660 | 528 | DC16 | 093A | 02 | 54",
   "| E | 0 | 90 | 400 | B750 | 4680 | 3450x1550x2300 | C750 | 6020 | 5050x2150x2550 | 69 | QM1000 | QA1000 | STAGE 0/II | 315CU | 315 | 252 | 346,5 | 277,2 | 6LTAA9.5-G1",
   "| E | 0 | 50 | 250 | B300 | 2450 | 2800x1310x1800 | C300 | 3110 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| 625S | 625 | 500 | 687,5 | 550 | DC16 | 093A | 02 | 54",
   "| E | 0 | 93 | 400 | B750 | 4680 | 3450x1550x2300 | C750 | 6020 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 410CU | 410 | 328 | 451 | 361 | QSG12-G4",
   "| E | 0 | 60 | 400 | B400 | 2915 | 2950x1550x2100 | C450 | 3905 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| 640S | 640 | 512 | 704 | 563 | DC16 | 093A | 02 | 54",
   "| E | 0 | 95 | 400 | B750 | 4680 | 3450x1550x2300 | C750 | 6020 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 500CU | 500 | 400 | 550 | 440 | M15-G8",
   "| E | II | 73 | 400 | B400 | 3515 | 2950x1550x2100 | C450 | 4505 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| 650S | 650 | 520 | 715 | 572 | DC16 | 078A | 02 | 42",
   "| E | 0 | 98 | 400 | B750 | 4680 | 3450x1550x2300 | C750 | 6020 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 630CU | 630 | 504 | 693 | 554,4 | VTA28-G5",
   "| E | 0 | 104 | 400 | B750 | 6305 | 3450x1550x2300 | C750 | 7645 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 700S | 700 | 560 | 770 | 616 | DC16 | 078A | 02 | 43",
   "| E | 0 | 105 | 400 | B750 | 4930 | 3450x1550x2300 | C750 | 6270 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 810CU | 810 | 648 | 891 | 713 | QSK23-G3",
   "| E | 0 | 121 | 400 | B800 | 7160 | 4100x2010x2400 | C800 | 8830 | 5450x2200x2550 | 70 | QM1000 | QA1000",
   "| 730S | 730 | 584 | 803 | 642,4 | DC16 | 078A | 02 | 44",
   "| E | 0 | 110 | 400 | B750 | 4930 | 3450x1550x2300 | C750 | 6270 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 910CU | 910 | 728 | 1001 | 801 | KTA38-G3",
   "| E | 0 | 151 | 400 | B1700 | 9205 | 5000x2100x2600 | C1400 | 10840 | 6680x2200x3250 | 70 | QM1000 | QA1000",
   "| 1015CU | 1015 | 812 | 1116 | 893 | KTA38-G14",
   "| E | 0 | 161 | 400 | B1700 | 9355 | 5000x2100x2600 | C1400 | 10990 | 6680x2200x3250 | 70 | QM1000 | QA1000",
   "| e250S | 250 | 200 | 275 | 220 | DC09 | 071A | 02 | 01",
   "| E | IIIA | 44 | 250 | B300 | 2470 | 2800x1310x1800 | C300 | 3130 | 3700x1400x2250 | 69 | QM250 | QA250 | 1275CU | 1275 | 1020 | 1403 | 1122,4 | KTA50-G3",
   "| E | 0 | 199 | 400 | B1700 | 10220 | 5000x2100x2600 | C1400 | 11720 | 6680x2200x3250 | 70 | QM3000 | QA3000",
   "| e280S | 280 | 224 | 308 | 246,4 | DC09 | 071A | 02 | 02",
   "| E | IIIA | 48 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1400x2250 | 69 | QM500 | QA500 | 1500CU | 1500 | 1200 | 1650 | 1320 | KTA50-GS8",
   "| E | 0 | 238 | 0 | B1700 | 12510 | 5000x2100x2600 | C1500 | 18720 | 7800x2500x3000 | 70 | QM3000 | QA3000",
   "| e300S | 300 | 240 | 330 | 264 | DC09 | 071A | 02 | 03",
   "| E | IIIA | 51 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1400x2250 | 69 | QM500 | QA500 | 1820CU | 1820 | 1456 | 2000 | 1600 | KTA50-G23",
   "| E | 0 | 289 | 0 | B1700 | 13410 | 5000x2100x2600 | C1500 | 19700 | 7800x2500x3000 | 70 | QM3000 | QA3000",
   "| STAGE IIIA | e330S | 330 | 264 | 363 | 290,4 | DC09 | 071A | 02 | 04",
   "| E | IIIA | 55,5 | 250 | B300 | 2770 | 2800x1310x1800 | C300 | 3430 | 3700x1400x2250 | 69 | QM500 | QA500 | 2030CU | 2030 | 1624 | 2233 | 1786,4 | QSK60-G4",
   "| E | 0 | 291 | 0 | B3000 | 20150 | 7100x2650x3200 | SH40 | 38080 | CONTAINER 40’ HC | 70 | QM3000 | QA3000",
   "| e365S | 365 | 300 | 401,5 | 330 | DC13 | 071A | 02 | 01",
   "| E | IIIA | 59,5 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4500x1750x2350 | 69 | QM500 | QA500 | 2750CU | 2750 | 2200 | 3025 | 2420 | QSK78-G9",
   "| E | 0 | 406 | 0 | B3000 | 20650 | 7100x2650x3200 | SH40 | 38580 | CONTAINER 40’ HC | 70 | QM3000 | QA3000",
   "| e410S | 410 | 328 | 451 | 360,8 | DC13 | 071A | 02 | 02",
   "| E | IIIA | 66,7 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4500x1750x2350 | 69 | QM500 | QA500",
   "| e500S | 500 | 400 | 550 | 440 | DC16 | 071A | 02 | 01",
   "| E | IIIA | 82,6 | 400 | B400 | 3345 | 2950x1550x2100 | C450 | 4335 | 4500x1750x2350 | 69 | QM500 | QA500",
   "| e550S | 550 | 440 | 605 | 484 | DC16 | 071A | 02 | 02",
   "| E | IIIA | 90 | 400 | B750 | 4430 | 3450x1550x2300 | C750 | 5770 | 5050x2150x2550 | 69 | QM1000 | QM1000",
   "| v250S | 250 | 200 | 275 | 220 | DC09 | 320A | 02 | 61",
   "| E | V | 39,6 | 250 | B300 | 2770 | 2800x1310x1800 | C300 | 3330 | 3700x1400x2250 | 69 | QA250AMF25 | QA250AMF25",
   "| v275S | 275 | 220 | 302,5 | 242 | DC09 | 320A | 02 | 62",
   "| E | V | 43 | 250 | B300 | 2985 | 2800x1310x1800 | C300 | 3545 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| v300S | 300 | 240 | 330 | 264 | DC09 | 320A | 02 | 63",
   "| E | V | 47 | 250 | B300 | 2985 | 2800x1310x1800 | C300 | 3545 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| STAGE V | v330S | 330 | 264 | 363 | 290,4 | DC09 | 320A | 02 | 64",
   "| E | V | 51 | 250 | B300 | 3070 | 2800x1310x1800 | C300 | 3630 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| v350S | 350 | 280 | 385 | 308 | DC13 | 320A | 02 | 61",
   "| E | V | 53 | 400 | B400 | 3380 | 2950x1550x2100 | C450 | 4270 | 4500x1750x2350 | 69 | QM500 | QA500",
   "| v400S | 400 | 320 | 440 | 352 | DC13 | 320A | 02 | 62",
   "| E | V | 60 | 400 | B400 | 3530 | 2950x1550x2100 | C450 | 4420 | 4500x1750x2350 | 69 | QM500 | QA500",
   "| v450S | 450 | 360 | 495 | 396 | DC13 | 320A | 02 | 63",
   "| E | V | 67 | 400 | B400 | 3560 | 2950x1550x2100 | C450 | 4450 | 4500x1750x2350 | 69 | QM500 | QA500",
   "| v500S | 500 | 400 | 550 | 440 | DC16 | 320A | 02 | 62",
   "| E | V | 82 | 400 | B750 | 4280 | 3450x1550x2300 | C750 | 5620 | 5050x2150x2550 | 69 | QM500 | QA500",
   "| v550S | 550 | 440 | 605 | 484 | DC16 | 320A | 02 | 63",
   "| E | V | 85 | 400 | B750 | 4580 | 3450x1550x2300 | C750 | 5920 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 10 | 11"
  ]
 },
 {
  "n": 1001,
  "url": "https://www.cgmitalia.it/pdf/download/industrial/it-en-fr-industrial.pdf",
  "title": "Datasheet: DOWNLOAD PDF",
  "from": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "header": [
   "| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge",
   "| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt",
   "| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique",
   "| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours",
   "| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge",
   "| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt",
   "| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique",
   "| modellomodelmodèle | motoreenginemoteur",
   "| modellomodelmodèle | motoreenginemoteur",
   "| [kVA] | [kW]",
   "| [kVA] | [kW]",
   "| lt/hr | lt",
   "| Model | kg",
   "| LxLWxH [mm] | Model",
   "| kg | LxLWxH [mm]",
   "| dB(A) | Model",
   "| Model | [kVA]",
   "| [kW] | [kVA]",
   "| [kW] | lt/hr",
   "| lt | Model",
   "| kg | LxLWxH [mm]",
   "| Model | kg",
   "| LxLWxH [mm] | dB(A)",
   "| Model | Model"
  ],
  "rows": [
   "| 200DS | 200 | 160 | 225 | 180 | P086 TI",
   "| E | 0 | 32 | 250 | B200 | 2000 | 2400x1100x2000 | C200 | 2330 | 3200x1100x2090 | 69 | QM250 | QA250 | 200VO | 200 | 160 | 220 | 176 | TAD 840GE-B",
   "| E | II | 34 | 250 | B300 | 2010 | 2800x1310x1800 | C300 | 2670 | 3700x1400x2250 | 69 | QM250 | QA250",
   "| 230DS | 230 | 184 | 250 | 200 | DP086 LA",
   "| E | 0 | 37 | 250 | B300 | 2240 | 2800x1310x1800 | C300 | 2900 | 3700x1400x2250 | 69 | QM250 | QA250 | 250VO | 250 | 200 | 275 | 220 | TAD 841GE",
   "| E | II | 42.5 | 250 | B300 | 2110 | 2800x1310x1800 | C300 | 2770 | 3700x1400x2250 | 69 | QM250 | QA250",
   "| 275DS | 275 | 220 | 300 | 240 | P126 TI",
   "| E | 0 | 44 | 250 | B300 | 2640 | 2800x1310x1800 | C300 | 3300 | 3700x1400x2250 | 69 | QM500 | QA500 | 300VO | 300 | 240 | 330 | 264 | TAD 842GE",
   "| E | II | 49 | 250 | B300 | 2323 | 2800x1310x1800 | C300 | 2983 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| 300DS | 300 | 240 | 335 | 268 | P126 TI-II",
   "| E | 0 | 47 | 250 | B300 | 2640 | 2800x1310x1800 | C300 | 3300 | 3700x1400x2250 | 69 | QM500 | QA500 | 325VO | 325 | 260 | 357,5 | 286 | TAD 843GE",
   "| E | II | 52,5 | 250 | B300 | 2407 | 2800x1310x1800 | C300 | 3067 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| 365DS | 365 | 292 | 405 | 324 | DP126 LB",
   "| E | 0 | 57 | 400 | B400 | 2860 | 2950x1550x2100 | C450 | 3850 | 4300x1750x2350 | 69 | QM500 | QA500 | 350VO | 350 | 280 | 387 | 310 | TAD 1342GE-B",
   "| E | II | 54 | 400 | B400 | 3265 | 2950x1550x2100 | C450 | 4255 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| 410DS | 410 | 328 | 470 | 376 | P158 LE",
   "| E | 0 | 65 | 400 | B400 | 3250 | 2950x1550x2100 | C450 | 4240 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| STAGE II | 380VO | 380 | 304 | 418 | 334,4 | TAD 1343GE-B",
   "| E | II | 58 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| STAGE 0 | 450DS | 450 | 360 | 510 | 408 | DP158 LC",
   "| E | 0 | 73 | 400 | B400 | 3495 | 2950x1550x2100 | C450 | 4485 | 4300x1750x2350 | 69 | QM500 | QA500 | 410VO | 410 | 328 | 452 | 362 | TAD 1344GE-B",
   "| E | II | 65 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| 500DS | 500 | 400 | 550 | 440 | DP158 LD",
   "| E | 0 | 83 | 400 | B400 | 3560 | 2950x1550x2100 | C450 | 4550 | 4300x1750x2350 | 69 | QM500 | QA500 | 450VO | 450 | 360 | 501 | 401 | TAD 1345GE-B",
   "| E | II | 70 | 400 | B400 | 3445 | 2950x1550x2100 | C450 | 4435 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| 530DS | 530 | 424 | 580 | 464 | DP158 LD",
   "| E | 0 | 83 | 400 | B400 | 3850 | 2950x1550x2100 | C450 | 4840 | 4300x1750x2350 | 69 | QM1000 | QA1000 | 500VO | 500 | 400 | 556 | 445 | TAD 1346GE",
   "| E | II | 78 | 400 | B400 | 3515 | 2950x1550x2100 | C450 | 4505 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| 570DS | 570 | 456 | 630 | 504 | DP180 LA",
   "| E | 0 | 94 | 400 | B750 | 3930 | 3450x1550x2300 | C750 | 5530 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 590VO | 590 | 472 | 651 | 521 | TAD 1642GE-B",
   "| E | II | 90 | 400 | B750 | 4490 | 3450x1550x2300 | C500 | 5700 | 4850x1850x2550 | 69 | QM1000 | QA1000",
   "| 630DS | 630 | 504 | 710 | 568 | DP180 LB",
   "| E | 0 | 104 | 400 | B750 | 4515 | 3450x1550x2300 | C750 | 5780 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 650VO | 650 | 520 | 715 | 572 | TWD 1644GE",
   "| E | II | 101 | 400 | B750 | 5110 | 3450x1550x2300 | C750 | 6450 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 680DS | 680 | 544 | 750 | 600 | DP222 LB",
   "| E | 0 | 109 | 400 | B750 | 4835 | 3450x1550x2300 | C750 | 6100 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 700VO | 700 | 560 | 770 | 616 | TWD 1645GE",
   "| E | II | 108 | 400 | B750 | 5360 | 3450x1550x2300 | C750 | 6700 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 750DS | 750 | 600 | 800 | 640 | DP222 LC",
   "| E | 0 | 119 | 400 | B750 | 5085 | 3450x1550x2300 | C750 | 6350 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 760VO | 760 | 608 | 836 | 668,8 | TWD 1744GE",
   "| E | II | 116 | 400 | B750 | 5360 | 3450x1550x2300 | C750 | 6700 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 800DS | 800 | 640 | 900 | 720 | DP222 CB",
   "| E | 0 | 127 | 400 | B750 | 5505 | 3450x1550x2300 | C800 | 7270 | 5450x2200x2550 | 70 | QM1000 | QA1000",
   "| 900DS | 900 | 720 | 1000 | 800 | DP222 CC",
   "| E | 0 | 137 | 400 | B750 | 5705 | 3450x1550x2300 | C800 | 7470 | 5450x2200x2550 | 70 | QM1000 | QA1000",
   "| e250VO | 250 | 200 | 275 | 220 | TAD 851GE",
   "| E | IIIA | 41,7 | 250 | B300 | 2110 | 2800x1310x1800 | C300 | 2770 | 3700x1400x2250 | 69 | QM250 | QA250",
   "| e290VO | 290 | 232 | 319 | 255,2 | TAD 852GE",
   "| E | IIIA | 46,8 | 250 | B300 | 2323 | 2800x1310x1800 | C300 | 2983 | 3700x1400x2250 | 69 | QM500 | QA500",
   "| e330VO | 330 | 264 | 363 | 290,4 | TAD 1351GE",
   "| E | IIIA | 52,4 | 400 | B400 | 3260 | 2950x1550x2100 | C450 | 4260 | 4300x1750x2250 | 69 | QM500 | QA500",
   "| STAGE IIIA | e365VO | 365 | 292 | 401,5 | 321,2 | TAD 1352GE",
   "| E | IIIA | 60,1 | 400 | B400 | 3405 | 2950x1550x2100 | C300 | 4395 | 4300x1750x2250 | 69 | QM500 | QA500",
   "| e410VO | 410 | 328 | 451 | 360,8 | TAD 1355GE",
   "| E | IIIA | 68 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| e460VO | 460 | 368 | 506 | 405 | TAD 1650GE",
   "| E | IIIA | 73,7 | 400 | B750 | 3880 | 3450x1550x2300 | C500 | 5090 | 4850x1850x2350 | 69 | QM500 | QA500",
   "| e500VO | 500 | 400 | 550 | 440 | TAD 1651GE",
   "| E | IIIA | 81,2 | 400 | B750 | 3930 | 3450x1550x2300 | C500 | 5140 | 4850x1850x2350 | 69 | QM500 | QA500",
   "| e600VO | 600 | 480 | 660 | 528 | TWD 1652GE",
   "| E | IIIA | 99,4 | 400 | B750 | 5110 | 3450x1550x2300 | C750 | 6450 | 5050x2150x2350 | 69 | QM1000 | QA1000",
   "| e650VO | 650 | 520 | 715 | 572 | TWD 1653GE",
   "| E | IIIA | 106,9 | 400 | B750 | 5110 | 3450x1550x2300 | C750 | 6450 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| v250VO | 250 | 200 | 275 | 220 | TAD 882GE",
   "| E | V | 39,8 | 250 | B300 | 2500 | 2800x1310x1800 | C300 | 3000 | 3700x1400x2250 | 69 | QA250AMF25 | QA250AMF25",
   "| STAGE V | v300VO | 300 | 240 | 330 | 264 | TAD 1380GE",
   "| E | V | 53,6 | 400 | B400 | 3180 | 2950x1550x2100 | C450 | 4255 | 4215x1750x2350 | 69 | QM500 | QA500",
   "| v350VO | 350 | 280 | 385 | 308 | TAD 1381GE",
   "| E | V | 56,2 | 400 | B400 | 3265 | 2950x1550x2100 | C450 | 4255 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| v400VO | 400 | 320 | 440 | 352 | TAD 1382GE",
   "| E | V | 53,2 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| v660VO | 660 | 528 | 726 | 581 | TWD 1683GE",
   "| E | V | 101 | 400 | B750 | 5610 | 3450x1550x2100 | C750 | 6950 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 12 | 13"
  ]
 },
 {
  "n": 1001,
  "url": "https://www.cgmitalia.it/pdf/download/industrial/it-en-fr-industrial.pdf",
  "title": "Datasheet: DOWNLOAD PDF",
  "from": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "header": [
   "| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge",
   "| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt",
   "| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique",
   "| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours",
   "| M/E Engine | EU Emission | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge | dB(A) at 7 mt",
   "| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique",
   "| modello | modèle",
   "| motore | moteur",
   "| modello | modèle",
   "| motore | moteur",
   "| governor | standard",
   "| OPEN BASE FRAME | SOUNDPROOF CANOPY",
   "| model | engine",
   "| model | engine",
   "| [kVA] | [kW]",
   "| [kVA] | [kW]",
   "| lt/hr | lt",
   "| Model | kg",
   "| LxLWxH [mm] | Model",
   "| kg | LxLWxH [mm]",
   "| dB(A) | Model",
   "| Model | [kVA]",
   "| [kW] | [kVA]",
   "| [kW] | lt/hr",
   "| lt | Model",
   "| kg | LxLWxH [mm]",
   "| Model | kg",
   "| LxLWxH [mm] | dB(A)",
   "| Model | Model"
  ],
  "rows": [
   "| 12,5DZa | 12,5 | 10 | 13,7 | 11 | F2L 2011",
   "| M | 0 | 2,7 | 55 | B20 | 460 | 1400x700x1400 | C20 | 555 | 1580x700x1050 | 75 | QM45 | QA60 | 1050MH | 1050 | 840 | 1155 | 924 | S12H-PTA",
   "| E | 0 | 161 | 400 | B1700 | 10020 | 5000x2100x2600 | C1400 | 11520 | 6680x2200x3250 | 70 | QM1000 | QA1000",
   "| 12,5DZo | 12,5 | 10 | 13,7 | 11 | F2M 2011",
   "| M | 0 | 2,7 | 55 | B20 | 470 | 1400x700x1400 | C20 | 555 | 1580x700x1050 | 68 | QM45 | QA60 | 1280MH | 1280 | 1024 | 1408 | 1126 | S12R-PTA",
   "| E | 0 | 205 | 400 | B1700 | 11100 | 5000x2100x2600 | C1400 | 12600 | 6680x2200x3250 | 70 | QM3000 | QA3000",
   "| 20DZa | 20 | 16 | 22 | 17,6 | F3L 2011",
   "| M | II | 4 | 55 | B20 | 510 | 1400x700x1400 | C30 | 610 | 1800x850x1275 | 75 | QM45 | QA60 | 1380MH | 1380 | 1104 | 1518 | 1214.4 | S12R-PTA2",
   "| E | 0 | 214 | 400 | B1700 | 11500 | 5000x2100x2600 | C1400 | 13000 | 6680x2200x3250 | 70 | QM3000 | QA3000",
   "| 20DZo | 20 | 16 | 22 | 17,6 | F3M 2011",
   "| M | II | 4 | 55 | B20 | 525 | 1400x700x1400 | C20 | 610 | 1580x700x1050 | 68 | QM45 | QA60 | STAGE 0 | 1550MH | 1550 | 1240 | 1705 | 1364 | S12R-F1PTAW2",
   "| E | 0 | 245 | 0 | B1700 | 13440 | 5000x2100x2600 | C1500 | 20000 | 7800X2500X3000 | 70 | QM3000 | QA3000",
   "| 30DZa | 30 | 24 | 33 | 26,4 | F4L 2011",
   "| M | II | 5,5 | 100 | B50 | 635 | 1650x850x1600 | C50 | 810 | 2000x850x1275 | 75 | QM45 | QA60 | 1720MH | 1720 | 1376 | 1892 | 1513,6 | S16R-PTA",
   "| E | 0 | 262 | 0 | B2500 | 14530 | 5800x2250x2600 | CT40 | 22240 | Container 40’ HC | 70 | QM3000 | QA3000",
   "| 30DZo | 30 | 24 | 33 | 26,4 | F4M 2011",
   "| M | II | 5,5 | 100 | B50 | 645 | 1650x850x1600 | C30 | 810 | 1800x850x1275 | 69 | QM45 | QA60 | 1900MH | 1900 | 1520 | 2090 | 1672 | S16R-PTA2",
   "| E | 0 | 306 | 0 | B2500 | 14530 | 5800x2250x2600 | CT40 | 22240 | Container 40’ HC | 70 | QM3000 | QA3000",
   "| 40DZa | 40 | 32 | 44 | 35,2 | BF4L 2011",
   "| M | II | 7,1 | 100 | B50 | 665 | 1650x850x1650 | C50 | 850 | 2000x850x1275 | 75 | QM45 | QA60 | 2000MH | 2000 | 1600 | 2200 | 1760 | S16R-PTAA2",
   "| E | 0 | 319 | 0 | B2500 | 14530 | 5800x2250x2600 | CT40 | 22240 | Container 40’ HC | 70 | QM3000 | QA3000",
   "| 40DZo | 40 | 32 | 44 | 35,2 | BF4M 2011",
   "| M | II | 7,1 | 100 | B50 | 675 | 1650x850x1650 | C50 | 850 | 2000x850x1275 | 69 | QM45 | QA60 | 2250MH | 2250 | 1800 | 2475 | 1980 | S16R2-PTAW",
   "| E | 0 | 356 | 0 | B2500 | 16330 | 5800x2250x2600 | CT40 | 24040 | Container 40’ HC | 70 | QM3000 | QA3000",
   "| 60DZa | 60 | 48 | 66 | 52,8 | F6L 912",
   "| M | 0 | 10,8 | 120 | B100 | 1190 | 2100x1000x1800 | C100 | 930 | 2300x1050x1590 | 75 | QM100 | QA100 | 2500MH | 2500 | 2000 | 2750 | 2200 | S16R2-PTAW2-E",
   "| E | 0 | 396 | 0 | B2500 | 16630 | 5800x2250x2600 | CT40 | 24340 | Container 40’ HC | 70 | QM3000 | QA3000",
   "| 60DZo | 60 | 48 | 66 | 52,8 | BF4M 2011 C",
   "| M | II | 10,5 | 100 | B50 | 760 | 1650x850x1650 | C50 | 930 | 2100x850x1275 | 69 | QM60 | QA60",
   "| STAGE 0/II | 75DZ | 75 | 60 | 82,5 | 66 | BF4M 2012 C",
   "| M | II | 13,6 | 120 | B100 | 1285 | 2100x1000x1800 | C100 | 1540 | 2300x1050x1590 | 69 | QM.100 | QA.100",
   "| 100DZ | 100 | 80 | 110 | 88 | BF4M 1013 EC",
   "| M | II | 17,3 | 120 | B100 | 1375 | 2100x1000x1800 | C100 | 1630 | 2300x1050x1590 | 69 | QM100 | QA100",
   "| 130DZ | 130 | 104 | 143 | 114,4 | BF4M 1013 FC",
   "| E | II | 21 | 250 | B200 | 1485 | 2400x1100x2000 | C130 | 1785 | 2830x1100x2090 | 69 | QM200 | QA200",
   "| 165DZ | 165 | 132 | 181,5 | 145,2 | BF6M 1013 EC",
   "| M | II | 25 | 250 | B200 | 1750 | 2400x1100x2000 | C200 | 2080 | 3200x1100x2090 | 69 | QM.200 | QA.200",
   "| 180DZ | 180 | 144 | 198 | 158,4 | BF6M 1013 FC G2",
   "| E | II | 31 | 250 | B300 | 2015 | 2800x1310x1800 | C300 | 2675 | 3700x1400x2250 | 69 | QM250 | QA250",
   "| 200DZ | 200 | 160 | 220 | 176 | BF6M 1013 FC G3",
   "| E | II | 36 | 250 | B300 | 2060 | 2800x1310x1800 | C300 | 2720 | 3700x1400x2250 | 69 | QM250 | QA250",
   "| 250DZ | 250 | 200 | 275 | 220 | TCD 2013 L06 4V",
   "| E | II | 43 | 250 | B300 | 2210 | 2800x1310x1800 | C300 | 2870 | 3700x1400x2250 | 69 | QM250 | QA250",
   "| 315DZ | 315 | 252 | 346,5 | 277,2 | BF6M 1015 C G1",
   "| E | II | 41 | 400 | B400 | 2825 | 2950x1550x2100 | C450 | 3815 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| 350DZ | 350 | 280 | 385 | 308 | BF6M 1015 C G2",
   "| E | II | 50 | 400 | B400 | 2905 | 2950x1550x2100 | C450 | 3895 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| 380DZ | 380 | 304 | 418 | 334,4 | BF6M 1015 CP",
   "| E | II | 63 | 400 | B400 | 3010 | 2950x1550x2100 | C450 | 4000 | 4300x1750x2350 | 69 | QM500 | QA500",
   "| 450DZ | 450 | 360 | 495 | 396 | BF8M 1015 C G1",
   "| E | II | 63 | 400 | B400 | 4085 | 2950x1550x2100 | C500 | 4785 | 4850x1850x2550 | 69 | QM500 | QA500",
   "| 480DZ | 480 | 384 | 528 | 422,4 | BF8M 1015 C G2",
   "| E | II | 68 | 400 | B400 | 4145 | 2950x1550x2100 | C500 | 4845 | 4850x1850x2550 | 69 | QM500 | QA500",
   "| 510DZ | 510 | 408 | 561 | 448,8 | BF8M 1015 CP",
   "| E | II | 84 | 400 | B400 | 4200 | 2950x1550x2100 | C500 | 4900 | 4850x1850x2550 | 69 | QM500 | QA500",
   "| 14 | 15"
  ]
 },
 {
  "n": 1001,
  "url": "https://www.cgmitalia.it/pdf/download/industrial/it-en-fr-industrial.pdf",
  "title": "Datasheet: DOWNLOAD PDF",
  "from": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "header": [],
  "rows": [
   "| • Multimetro. Misurazioni: | V | (L1, | L2, | L3,",
   "| A (L1,L2,L3), Hz, kVA. | (L1,L2,L3), Hz, kVA."
  ]
 },
 {
  "n": 1001,
  "url": "https://www.cgmitalia.it/pdf/download/industrial/it-en-fr-industrial.pdf",
  "title": "Datasheet: DOWNLOAD PDF",
  "from": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "header": [],
  "rows": [
   "STANDARD CONTROL UNIT",
   "| Trust your power | MARCHI / BRANDS / MARQUES",
   "| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours",
   "| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge",
   "| modellomodelmodèle | motoreenginemoteur",
   "| Model | kg",
   "| kg | LxLWxH [mm]",
   "| dB(A) | Model",
   "| Model | [kVA]",
   "| Model | Model",
   "| Trust your power | DATI TECNICI / TECHNICAL DATA / DONNÉS",
   "| M/E Engine governor | EU Emission standard",
   "| consumo ¾ carico | consumption 3/4 loadconsommation 3/4 charge",
   "| modellomodelmodèle | motore",
   "| enginemoteur | AMF panel",
   "| modellomodelmodèle | prime power",
   "| motoreenginemoteur | AMF panel",
   "| EU Emission standard | consumption 3/4 load",
   "| consumo ¾ carico | quadro manuale",
   "| prime power | OPEN BASE FRAME",
   "| modello | modelmodèle",
   "| motoreenginemoteur | 600B | 600 | 480 | 660 | 528 | 8M21G660/5",
   "| Model | 680B | 680 | 544 | 748 | 598,4 | 6M33G750/5",
   "| Trust your power | DATI TECNICI / TECHNICAL DATA / DONNÉS TECHNIQUES",
   "| model | s.",
   "| M/E Engine | EU Emission | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge | dB(A) at 7 mt",
   "| modello | modèle",
   "| governor | standard",
   "| model | engine",
   "Gensets",
   "| starter battery, maintenance | EN Industrial muffler,",
   "| power | GRUPPI",
   "| EN Lead-acid starter battery, maintenance | A.",
   "| rubber mounts between engine/alternator and base frame. | FR Châssis pour groupe électrogène, fait en acier structural. Supports",
   "| by means of two large key-operated doors. | EN In-built, polyethylene made fuel tank, with included drip tray. Fuel",
   "| by means of three large key-operated doors. | by means of three large key-operated doors.",
   "Control Units",
   "| magnetothermal protection switch. | interrupteur",
   "| magnetothermal protection switch. | 45kVA respectivement) 5P 400V, avec interrupteur",
   "| Power terminal board. | Tmax-XT, 4P.",
   "| Trust your power | QUADRI MANUALI / MANUAL PANELS / PANNEAUX MANUELS",
   "| manual start or remote contact start. | manuel ou démarrage à distance.",
   "| Power terminal board. | Tmax-XT, 4P. | scatolato, ABB Tmax-T (≤1050kVA) o aperto ABB | ABB Tmax-T (≤1050kVA) or air type ABB Emax-2 | série Tmax-T (≤1050kVA) ou à air ABB Emax-2",
   "| Protection fuses and emergency button. | moteur choisi).",
   "| Trust your power | QUADRI AUTOMATICI / AUTOMATIC PANELS / PANNEAUX AUTOMATIQUES",
   "| manual start, remote contact start, mains failure | fonction: démarrage manuel, démarrage à distance du",
   "| automatic start. Backlit LCD display. Functions: | contact, démarrage automatique en cas de echec du",
   "| • Reconnaissance et gestion des alarmes de protection | periodico.",
   "| engine | and",
   "| motore e generatore. | generator protection alarms.",
   "| generator protection alarms. | moteur et alternateur.",
   "| protezione motore e generatore. | • n.4 analog inputs, n.8 binary inputs, n.8 binary | • n.4 entrées analogiques, n.8 entrées binaires, n.8",
   "| outputs. | sorties binaires",
   "| • Input/output expansion module. | RS232/RS485.",
   "| motore e generatore. | • Recognition and management of engine and",
   "| Trust your power | CENTRALINE STANDARD / STANDARD CONTROL UNIT / UNITÉES DE COMMANDE STANDARD",
   "| protezione motore e generatore. | • n.3 analog inputs, n.4 binary inputs, n.4 binary | • n.3 entrées analogiques, n.4 entrées binaires, n.4 | • n.6 ingressi analogici, n.8 ingressi binari, n.8",
   "| outputs | • n.6 entrées analogiques, n.8 entrées binaires, n.8",
   "| Trust your power | CENTRALINE OPZIONALI / OPTIONAL CONTROL",
   "| EN External fuel tank | EN Battery switch",
   "| EN Engine pre-heating system | ATS",
   "| EN Oversized fuel tank | EN Automatic refueling kit",
   "| FR Réservoir surdimensionné | FR Kit de ravitaillement automatique du",
   "| Trust your power | OPTIONALS / OPTIONALS"
  ]
 }
]
