[
 {
  "n": 1001,
  "url": "https://datakom.com.tr/upload/Files/309_USER.pdf",
  "title": "Datasheet: | DKG-309 User Manual | V-29 (23.08.2013)",
  "from": "https://datakom.com.tr/upload/Files/309_USER.pdf",
  "header": [],
  "rows": [
   "| DKG-309 User Manual | V-29 (23.08.2013)",
   "DKG-309 AUTOMATIC",
   "MAINS FAILURE UNIT",
   "CANBUS AND MPU VERSIONS",
   "| DESCRIPTION | FEATURES",
   "| The controller is a comprehensive AMF unit for | True RMS measurements",
   "| single genset standby or dual genset mutual standby | ECU connection through J1939 CAN option",
   "| operations. | J1939 ECU warnings displayed as text",
   "| The unit is available with MPU or CANBUS versions. | MPU input option",
   "| The CANBUS version connects to ECU controlled | Internal GSM modem option",
   "| electronic engines providing engine control, | Dual genset mutual standby operation",
   "| protection and instrumentation without extra senders. | Event logging with time stamp and",
   "| The ECU alarms are displayed in text. | measurements",
   "| The unit is able to initiate modem calls and send | Battery backed-up real time clock",
   "| SMS messages in fault conditions through external | Built in daily / weekly / monthly exerciser",
   "| modem. | Weekly operation schedule programs",
   "| The unit provides a comprehensive set of digitally | Field adjustable parameters",
   "| adjustable timers, threshold levels, input and output | RS-232 serial port",
   "| configurations, operating sequences and engine | Free MS-Windows Remote monitoring SW",
   "| types. All programs may be modified via front panel | GSM and PSTN modem support",
   "| pushbuttons, and do not require an external unit. | GSM SMS message sending on fault",
   "| Last 100 faults are stored in the event log file. The | MODBUS communications",
   "| event log includes not only the date-time information, | Multiple language support",
   "| but also a comprehensive list of measured genset | Customer logo display capability",
   "| parameters at the time that the fault has occurred. | 1A protected semiconductor outputs",
   "| The WINDOWS based RAINBOW program allows | Configurable analogue inputs: 4",
   "| remote monitoring and control. | Configurable digital inputs: 7",
   "| The unit supports MODBUS protocol enabling | Configurable relay outputs: 2",
   "| communication with PLCs and building management | Total relay outputs: 6",
   "| systems. The MODBUS protocol is also supported | I/O expansion capability",
   "| through GSM and PSTN modems. | Plug-in connection system",
   "The unit offers multiple language support.",
   "| DKG-309 User Manual | V-29 | (23.08.2013)",
   "TABLE OF CONTENTS",
   "Section",
   "1. INSTALLATION",
   "1.1. Introduction to the Control Panel",
   "1.2. Mounting the Unit",
   "1.3. Wiring the Unit",
   "2. INPUTS AND OUTPUTS",
   "3. DISPLAYS",
   "3.1. Led Displays",
   "3.2. Language Selection",
   "3.3. Digital Displays",
   "4. ALARMS AND WARNINGS",
   "5. MODES OF OPERATION",
   "6. OTHER FEATURES",
   "6.1. Remote start operation",
   "6.2. Sender type selection",
   "6.3. Engine heating operation",
   "6.4. Engine Idle Speed Operation",
   "6.5. Engine Block Heater",
   "6.6. Fuel Pump Control",
   "6.7. Mains Simulation (Disable Start)",
   "6.8. Delayed Mains Simulation, Battery Charging",
   "6.9. Dual Genset Mutual Standby Operation",
   "6.10. Service Request Display",
   "6.11. Engine Hours Meter",
   "6.12. Date-Time Display",
   "6.13. Display of Software Version",
   "6.14. Modem connection",
   "6.15. SMS message sending",
   "6.16. Remote Monitoring and Programming",
   "6.17. External Control of the Unit",
   "6.18. Automatic Exerciser",
   "6.19. Resuming to factory set parameters",
   "6.20. Gas engine fuel solenoid control",
   "6.21. Load Shedding / Dummy Load",
   "6.22. Fuel Theft / Fuelling Messages",
   "6.23. Firmware Update",
   "| 6.24. Changing the Default Engine Speed in Volvo | Engines",
   "6.25. Engine Control Mode",
   "6.26. Dual Voltage and Frequency",
   "6.27. Single Phase Operation",
   "7. J1939 ENGINE MONITORING AND CONTROL PORT",
   "8. MODBUS COMMUNICATION",
   "9. WEEKLY OPERATION SCHEDULE",
   "10. EVENT LOGGING",
   "11. STATISTICAL COUNTERS",
   "12. MAINTENANCE",
   "13. PROGRAMMING",
   "14. TROUBLESHOOTING",
   "15. DECLARATION OF CONFORMITY",
   "16. TECHNICAL SPECIFICATIONS",
   "17. CONNECTION DIAGRAMS",
   "1.1 Introduction to the Control Panel",
   "The unit is a control and protection panel used in gensets. It shows the measured values on its",
   "displays. The unit is designed to provide user friendliness for both the installer and the user.",
   "Programming is usually unnecessary, as the factory settings have been carefully selected to fit most",
   "applications. However programmable parameters allow the complete control over the generating set.",
   "Programmed parameters are stored in a Non Volatile Memory and thus all information is retained even",
   "in the event of complete loss of power.",
   "The measured parameters are:",
   "Mains voltage phase L1 to neutral",
   "Mains voltage phase L2 to neutral",
   "Mains voltage phase L3 to neutral",
   "Mains voltage phase L1-L2",
   "Mains voltage phase L2-L3",
   "Mains voltage phase L3-L1",
   "Mains frequency",
   "Gen voltage phase L1 to neutral",
   "Gen voltage phase L2 to neutral",
   "Gen voltage phase L3 to neutral",
   "Gen voltage phase L1-L2",
   "Gen voltage phase L2-L3",
   "Gen voltage phase L3-L1",
   "Gen current phase L1",
   "Gen current phase L2",
   "Gen current phase L3",
   "Gen frequency",
   "Engine speed (rpm)",
   "Gen KW phase L1",
   "Gen KW phase L2",
   "Gen KW phase L3",
   "Gen total KW",
   "Gen pf phase L1",
   "Gen pf phase L2",
   "Gen pf phase L3",
   "Gen total pf",
   "Battery voltage,",
   "Coolant temperature",
   "Oil pressure",
   "Oil temperature",
   "Fuel level",
   "1.2 Mounting the Unit",
   "The unit is designed for panel mounting. The user should not be able to access parts of the",
   "unit other than the front panel.",
   "Mount the unit on a flat, vertical surface. Before mounting, remove the mounting brackets and",
   "connectors from the unit, then pass the unit through the mounting opening. The unit will be maintained in",
   "its position by the mounting brackets spring.",
   "Engine body must be grounded for correct operation",
   "of the unit, otherwise incorrect voltage and",
   "frequency measurements may occur.",
   "The output of the current transformers shall be 5 Amperes. The input current rating of the current",
   "transformers may be selected as needed (between 10/5 and 9000/5 amps). Current transformer outputs",
   "shall be connected by separate cable pairs from each transformer, to related inputs. Never use common",
   "terminals or grounding. The power rating of the transformer should be at least 5 VA. It is recommended to",
   "use 1% precision transformers.",
   "If analogue senders (e.g. temperature, oil pressure or fuel level) are connected to the unit, it is not",
   "possible to use auxiliary displays, otherwise the unit may be damaged. If temperature or oil pressure or",
   "fuel level displays are already present on the generator control panel, do not connect the senders to the",
   "unit. The unit is factory programmed for VDO type senders. However different types of senders are",
   "selectable via programming menu. Please check the programming section.",
   "The programmable digital inputs are compatible with both ‘normally open’ and ‘normally",
   "closed’ contacts, switching either to BAT- or BAT+.",
   "The charge alternator connection terminal provides also the excitation current, thus it is not",
   "necessary to use an external charge lamp.",
   "1.3 Wiring the Unit",
   "WARNING: THE UNIT IS NOT FUSED.",
   "Use external fuses for Mains phases: L1,L2,L3,",
   "Generator phase: L1,L2,L3, Battery positive: BAT(+).",
   "Install the fuses as nearly as possible to the unit in a",
   "place easily accessible for the user.",
   "The fuse rating should be 6 Amps.",
   "WARNING: ELECTRICITY CAN KILL",
   "ALWAYS disconnect the power BEFORE connecting",
   "the unit.The fuse rating should be 6 Amps.",
   "1) ALWAYS remove the plug connectors when inserting wires with a",
   "screwdriver.",
   "2) An appropriate and readily accessible set of disconnection devices",
   "(e.g. automatic fuses) MUST be provided as part of the installation.",
   "3) The building mains supply MUST incorporate appropriate short-",
   "circuit backup protection (e.g. a fuse or circuit breaker) of High",
   "Breaking Capacity (HBC, at least 1500A).",
   "RS-232 SERIAL PORT: This connector provides serial data input and output for various purposes like",
   "remote monitoring and remote programming.",
   "EXTENSION CONNECTOR: This connector is intended for the connection to output extension modules.",
   "The optional relay extension module provides 8 programmable 16A relay outputs. The unit allows the use",
   "of up to 2 I/O extension modules.",
   "| Term | Function",
   "| Technical data | Description",
   "| 1 | GENERATOR CONTACTOR | Relay output, 16A-AC",
   "This output provides energy to the generator",
   "contactor. If the generator phases do not have",
   "acceptable voltage or frequency values, the",
   "generator contactor will be de-energized. In",
   "order to provide extra security, the normally",
   "closed contact of the mains contactor should",
   "be serially connected to this output.",
   "| 2 | GEN-L1",
   "| Generator phase | Connect the generator phases to these inputs.",
   "| 3 | GEN-L2 | inputs, 0-300V-AC",
   "The generator phase voltages upper and",
   "| 4 | GEN-L3",
   "lower limits are programmable.",
   "| 5 | GENERATOR NEUTRAL | Input, 0-300V-AC",
   "Neutral terminal for the generator phases.",
   "| 6 | MAINS NEUTRAL | Input, 0-300V-AC",
   "Neutral terminal for the mains phases.",
   "| 7 | MAINS-L3",
   "| Mains phase inputs, | Connect the mains phases to these inputs.",
   "| 0-300V-AC | The mains voltages upper and lower limits are",
   "programmable.",
   "| 8 | MAINS-L2",
   "| 9 | MAINS-L1",
   "| 10 | MAINS CONTACTOR | Relay output, 16A-AC",
   "This output provides energy to the mains",
   "contactor. If the mains phases do not have",
   "acceptable voltages, the mains contactor will",
   "be de-energized. In order to provide extra",
   "security, the normally closed contact of the",
   "| generator | contactor",
   "| should | be",
   "serially",
   "connected to this output.",
   "| 11 | GROUND",
   "| O VDC | Power supply negative connection.",
   "| 12 | BATTERY POSITIVE | +12 or 24VDC",
   "The positive terminal of the DC Supply shall",
   "be connected to this terminal. The unit",
   "operates on both 12V and 24V battery",
   "systems.",
   "| 13 | FUEL LEVEL SENDER | Input, 0-5000 ohms",
   "Analogue fuel level sender connection. Do not",
   "connect the sender to other devices. The input",
   "has programmable ohms for VDO senders.",
   "| 14 | OIL PRESSURE SENDER | Input, 0-5000 ohms",
   "Analogue oil pressure sender connection. Do",
   "not connect the sender to other devices. The",
   "input has programmable characteristics and",
   "connects to any kind of sender.",
   "| 15 | COOLANT TEMP. SENDER | Input, 0-5000 ohms",
   "| Analogue | high",
   "| temperature | sender",
   "connection. Do not connect the sender to",
   "other devices. The input has programmable",
   "characteristics and connects to any kind of",
   "sender.",
   "| DKG-309 User | Manual | V-29 (23.08.2013)",
   "| 16 | CHARGE",
   "| Input and output | Connect the charge alternator’s D+ terminal to",
   "this terminal. This terminal will supply the",
   "excitation current and measure the voltage of",
   "the charge alternator.",
   "| 17 | RELAY-2 (HORN RELAY) | Output 1A/28VDC",
   "This output has programmable function,",
   "selectable from a list.",
   "| 18 | RELAY-1 (STOP RELAY) | Output 1A/28VDC",
   "This r output has programmable function,",
   "| 19 | START RELAY | Output 1A/28VDC",
   "This output controls the engine cranking.",
   "| 20 | FUEL RELAY | Output 1A/28VDC",
   "This output is used for fuel solenoid control.",
   "| 21 | EMERGENCY STOP",
   "| Digital inputs | These",
   "| inputs | have",
   "programmable",
   "| 22 | SPARE-2",
   "characteristics selected via the program",
   "| 23 | PROGRAM LOCK",
   "menu. Each input may be driven by a",
   "| 24 | SPARE-1",
   "‘normally closed’ or ‘normally open’ contact,",
   "| 25 | COOLANT LEVEL",
   "switching either battery+ or battery-. The effect",
   "| 26 | HIGH TEMP",
   "of the switch is also selectable from a list. See",
   "| 27 | LOW OIL PRESSURE",
   "PROGRAMMING section for more details.",
   "| 28 | RECTIFIER FAIL",
   "| 29 | CURR_1+",
   "| Current | transformer",
   "Connect the generator current transformer",
   "| inputs, 5A-AC | terminals to these inputs. Do not connect the",
   "| 30 | CURR_1-",
   "same current transformer to other instruments",
   "otherwise a unit fault will occur. Connect each",
   "| 31 | CURR_2+",
   "terminal of the transformer to the unit’s related",
   "terminal. Do not use common terminals. Do",
   "| 32 | CURR_2-",
   "not use grounding. Correct polarity of",
   "connection is vital. If the measured power is",
   "| 33 | CURR_3+ | negative, then change the polarity of each 3",
   "current transformers. The rating of the",
   "transformers should be the same for each of",
   "| 34 | CURR_3- | the 3 phases. The secondary winding rating",
   "shall be 5 Amperes. (For ex. 200/5 Amps).",
   "| 35 | OIL TEMP. SENDER | Input, 0-5000 ohms",
   "Analogue oil temperature sender connection.",
   "Do not connect the sender to other devices.",
   "The input has programmable characteristics",
   "and connects to any kind of sender.",
   "CANBUS VERSIONS",
   "| 36 | CANBUS-L | Digital communication Connect the J1939 port of an electronic",
   "| 37 | CANBUS-H",
   "| port | engine to these terminals.",
   "The 120 ohm terminating resistors are inside",
   "the unit. Please do not connect external",
   "resistors.",
   "Use a twisted cable pair or coaxial cable for",
   "best results.",
   "MPU INPUT VERSIONS",
   "| 36 | MPU - | Analog input, 0.5 to Connect the MPU unit to these inputs",
   "| 37 | MPU + | 30V-AC",
   "3.1 Led Displays",
   "The unit has 12 LEDs, divided in 3 groups:",
   "-Group_1: Operating mode: This group indicates the genset function.",
   "-Group_2: Mimic diagram: This group indicates the current status of the mains and genset",
   "voltages and contactors.",
   "-Group_3: Warnings and alarms: This group indicates the existence of abnormal conditions",
   "encountered during operation.",
   "| Function | Color",
   "Description",
   "| MAINS ON | Green | The LED will turn on when all 3 mains phase voltages",
   "are within the limits.",
   "| MAINS OFF | Red",
   "The LED will turn on when at least one of the mains",
   "phase voltages is outside limits.",
   "| LOAD MAINS | Green",
   "It turns on when the mains contactor is activated.",
   "| LOAD GENERATOR | Yellow",
   "It turns on when the generator contactor is activated.",
   "| GENERATOR | Yellow",
   "The LED will flash when the engine is running. It will",
   "turn on steadily when all 3 generator phase voltages",
   "are within the programmed limits.",
   "| TEST | Yellow",
   "It turns on when the related operation mode is",
   "| RUN | Yellow",
   "selected. One of these LEDs is always on and",
   "indicates which operation mode is selected.",
   "| STOP | Yellow",
   "If the operation of the genset is disabled by the",
   "| AUTO | Green",
   "weekly operation schedule, then the AUTO led will",
   "flash.",
   "| ALARM | Red",
   "If a fault condition resulting to the engine shutdown",
   "has occurred, the alarm led turns on steadily. If a",
   "loaddump condition occurs, this led will flash. Alarms",
   "work on a first occurring basis. The occurrence of a",
   "fault will disable other faults of lower or equal priority.",
   "| WARNING | Red",
   "If a warning condition has occurred, this led turns on",
   "steadily. The warnings work on a first occurring basis.",
   "The occurrence of a warning will disable other",
   "warnings, however shutdown and loaddump alarms",
   "are still allowed.",
   "| SERVICE REQUEST | Red",
   "Engine periodic maintenance request indicator. It",
   "turns on when the preset engine hours or time",
   "duration after previous service has elapsed.",
   "3.2 Language Selection",
   "The unit is able to display information in 3 or 4 languages, following versions. Language selection",
   "is made through program parameter CONTROLLER CONFIGURATION > LANGUAGE SELECTION.",
   "Below selections are available in the standard version:",
   "0: English language",
   "1: Turkish language",
   "2: Chinese language",
   "3: ask selection at power-up",
   "If language is set to 3, below screen will come at power on:",
   "Left / Up / Down arrow pushbuttons will select the screen language. The language will be asked",
   "everytime power is turned on.",
   "With selections of 0,1,2 this screen will not appear and the selected language is enabled.",
   "3.3 Digital Display",
   "The unit has a graphical 128x64 pixel LCD display. It shows:",
   "-Measured parameters,",
   "-The company logo,",
   "-The alarm list",
   "-Software version and date-time information,",
   "-Statistical counters,",
   "-Event records,",
   "-Program parameters.",
   "Navigation between different screens is made with the ◄MENU and MENU► buttons. Each",
   "depression of the MENU► button switches the display to the next screen. Each depression of the",
   "◄MENU button switches the display to the previous screen.",
   "During operation, the unit will switch automatically between different screens, displaying",
   "always the most important parameters for the current operating status.",
   "If an alarm or warning occurs during operation, in other then programming mode, the display",
   "will automatically switch to ALARM LIST position. The ◄MENU or MENU► buttons will not function.",
   "To enable display navigation and mute the internal buzzer, press ALARM MUTE button first. If there is",
   "more than one alarm, the next alarm is displayed by pressing the ▼ button. Thus all existing alarms",
   "can be scanned. ‘END OF ALARM LIST’ will be displayed when there is no more alarm to display.",
   "The display has a backlight illumination feature. The backlight turns on with the depression",
   "of any button or when the genset runs. It turns off after 4 hours to allow power economy.",
   "| Screen | Description",
   "Contents",
   "| 1 | Mains parameters",
   "Genset status",
   "| (phase to neutral) | Mains Volts L1,",
   "Mains Frequency",
   "| Mains Volts L2 , | Battery Voltage",
   "| Mains Volts L3, | Coolant Temperature",
   "| 2 | Mains parameters",
   "| (phase to phase) | Mains Volts L1-L2,",
   "| Mains Volts L2-L3, | Battery Voltage",
   "| Mains Volts L3-L1, | Coolant Temperature",
   "| 3 | Genset parameters",
   "| (phase to neutral) | Genset Current L1,",
   "Genset Frequency",
   "| Genset Current L2, | Genset Active Power (KW)",
   "| Genset Current L3, | Genset Volts L1",
   "| 4 | Genset parameters",
   "| (phase to phase) | Genset Current L1,",
   "| Genset Current L3, | Genset Volts L1-L2",
   "| 5 | Engine parameters",
   "| Oil Pressure, | Engine rpm",
   "| Coolant Temperature, | Battery Voltage",
   "Fuel Level,",
   "| 6 | Complete Genset",
   "| parameters | Genset Volts L1, | Genset Volts L2, | Genset Volts L3",
   "| (phase to neutral) | Genset Current L1, Genset Current L2, Genset Current L3,",
   "| Genset Frequency, | Oil Pressure",
   "| Genset Active Power (KW), | Coolant Temperature",
   "| Genset power factor, | Fuel Level",
   "| Engine rpm, | Battery Voltage",
   "| 7 | Complete Genset",
   "| parameters | Genset Volts L1-L2, Genset Volts L2-L3, Genset Volts L3-L1",
   "| (phase to phase) | Genset Current L1, | Genset Current L2, Genset Current L3",
   "| 8 | Graphical Genset",
   "| parameters | Genset Current L1",
   "| (phase to neutral) | Genset Volts L1",
   "| Genset Active Power (%), | Genset Frequency",
   "Oil Pressure",
   "Coolant Temperature",
   "Fuel Level",
   "| 9 | Graphical Genset",
   "| (phase to phase) | Genset Volts L1-L2",
   "| 10 | Genset Phase Power",
   "| parameters | Genset Phase L1 :",
   "Active Power(KW) / Power Factor",
   "| Genset Phase L2 : | Active Power(KW) / Power Factor",
   "| Genset Phase L3 : | Active Power(KW) / Power Factor",
   "| 11 | CANBUS Measurements",
   "Percent Torque",
   "| 1 / 6 | Percent Load",
   "Fuel Pressure",
   "| 12 | CANBUS Measurements",
   "Fuel Rate",
   "| 2 / 6 | Average Fuel Economy",
   "Total Engine Hours",
   "| 13 | CANBUS Measurements",
   "Air Pressure",
   "| 3 / 6 | Ambient Air Temperature",
   "Oil Temperature",
   "| 14 | CANBUS Measurements | Intake Manifold 1 Temperature",
   "| 4 / 6 | Exhaust Gas Temperature",
   "Fuel Temperature",
   "| 15 | CANBUS Measurements",
   "Boost Pressure",
   "| 5 / 6 | Air Filter Differential Pressure",
   "Crank Case Pressure",
   "| 16 | CANBUS Measurements",
   "Coolant Level",
   "| 6 / 6 | Oil Level",
   "Coolant Pressure",
   "| 17 | Company Logo",
   "| 18 | Alarm List",
   "If no alarm exists, ‘END OF ALARM LIST’ will be displayed.",
   "Existing alarms, load_dumps, warnings and J1939 ECU",
   "warnings will be displayed as one screen for each entry.",
   "Switching to the next entry will be made with the ▼ button.",
   "| 19 | Date-Time,",
   "Date and time.",
   "| Software Version | Operating software version.",
   "J1939 software version.",
   "| 20 | Statistical Counters | 1 / 3",
   "Engine Hours Run",
   "Total Genset Active Power (KW-h)",
   "| 21 | Statistical Counters | 2/ 3",
   "Engine Hours to Service",
   "Time to Service",
   "| 22 | Statistical Counters | 3 / 3",
   "Total Engine Cranks",
   "Total Engine Runs",
   "Alarms indicate an abnormal situation in the generating set are divided into 3 priority levels:",
   "| 1- | ALARMS: These are the most important fault conditions and cause:",
   "| - | The ALARM led to be on steadily,",
   "| - | The genset contactor to be released immediately,",
   "| - | The engine to be stopped immediately,",
   "| - | The Horn, Alarm, Alarm+Load_dump and Alarm+Load_dump+Warning",
   "digital",
   "outputs to operate, (if selected via programming menu)",
   "| 2- | LOAD_DUMPS: These fault conditions cause:",
   "| - | The ALARM led to flash,",
   "| - | The engine to be stopped after Cooldown period,",
   "| - | The Horn, Alarm+Load_dump and Alarm+Load_dump+Warning",
   "| digital | outputs",
   "to",
   "operate, (if selected via programming menu)",
   "| 3- | WARNINGS: These conditions cause:",
   "| - | The WARNING led to be on steadily,",
   "| - | The Horn and Alarm+Load_dump+Warning digital",
   "outputs to operate, (if selected",
   "via programming menu)",
   "If the ALARM MUTE button is pressed, the Horn output will be deactivated; however the",
   "existing alarms will persist and disable the operation of the genset.",
   "Alarms operate in a first occurring basis:",
   "-If an alarm is present, following alarms, load_dumps and warnings will not be accepted,",
   "-If a load_dump is present, following load_dumps and warnings will not be accepted,",
   "-If a warning is present, following warnings will not be accepted.",
   "Alarms may be of LATCHING type following programming. For latching alarms, even if the alarm",
   "condition is removed, the alarms will stay on and disable the operation of the genset. The existing alarms",
   "may be canceled by pressing one of the operating mode buttons (LOAD TEST / TEST / OFF / AUTO).",
   "Most of the alarms have programmable trip levels. See the programming chapter for adjustable",
   "alarm limits.",
   "LOW OIL PRESSURE: Set if a signal is detected at the Low Oil Pressure Switch input or the oil",
   "pressure value measured from the sender is below the programmed limit. Warning and alarm limits are",
   "separately programmable for the oil pressure sender input. This fault will be monitored with Holdoff",
   "Timer delay after the engine is running. Also if the oil pressure switch is open at the beginning of a start",
   "attempt, then the engine will not be started and “Oil Pressure Exists!” information is displayed. When",
   "the oil pressure switch closes, normal operation will be resumed.",
   "HIGH TEMPERATURE: Set if a signal is detected at the High Temperature Switch input or the coolant",
   "temperature value measured from the sender is above the programmed limit. Warning and alarm limits",
   "are separately programmable for the temperature sender input.",
   "LOW TEMPERATURE (warning) : Set if the coolant temperature value measured from the sender is",
   "blow the Engine Heating Temperature limit.",
   "LOW FUEL: Set if a signal is detected at the low fuel level input or the the fuel level measured from the",
   "sender is below the programmed limit. Warning and alarm limits are separately programmable for the",
   "fuel level sender input.",
   "LOW COOLANT LEVEL: Set if a signal is detected at the low coolant level input.",
   "RECTIFIER FAIL: Set if a signal is detected at the rectifier fail input. This input is only monitored when",
   "mains voltages are present.",
   "EMERGENCY STOP: Set if a signal is detected at the emergency stop input.",
   "SPARE-1 / SPARE-2: Set if a signal is detected from the related spare fault input.",
   "LOW SPEED / HIGH SPEED: Set if the generator frequency is outside programmed limits. These faults",
   "will be monitored with Holdoff Timer delay after the engine is running. Low and high limits for warning",
   "and alarm are separately programmable. Another high frequency shutdown limit which is 12% above the",
   "high limit is always monitored and stops the engine immediately.",
   "START FAIL (alarm): Set if the engine is not running after programmed number of start attempts.",
   "STOP FAIL (warning): Set if the engine has not stopped before the expiration of the Stop Timer.",
   "OVERLOAD (load_dump): Set if at least one of the genset phase currents goes over the Overcurrent",
   "Limit for Overload Timer. If currents goes below the limit before expiration of the timer then no alarm will",
   "be set.",
   "EXCESS POWER (load_dump): Set if the genset power (KW) supplied to the load goes over the",
   "Excess Power limit for Overload Timer. If the power goes below the limit before expiration of the timer",
   "then no alarm will be set.",
   "GENSET LOW VOLTAGE: Set if any of the generator phase voltages goes outside programmed limits",
   "for Overload Timer. This fault will be monitored with holdoff timer delay after the engine is running.",
   "GENSET HIGH VOLTAGE: Set if any of the generator phase voltages goes outside programmed limits",
   "LOW BATTERY VOLTAGE (warning): Set if the battery voltage goes below the programmed limit.",
   "During engine cranking this fault is not monitored.",
   "HIGH BATTERY VOLTAGE: Set if the battery voltage goes above programmed limits. Both warning and",
   "alarm levels for high battery voltage are programmable.",
   "CHARGE: Set if a charge alternator failure (or broken belt) occurs. This fault condition may result to a",
   "warning or alarm following programming.",
   "MAINS PHASE ORDER FAIL (warning): Set if the mains phase order checking is enabled, mains",
   "phases are present and mains phase order is reversed. This fault prevents the Mains Contactor to close.",
   "ECU FAIL (warning): Set when an engine fault code is received from the ECU of the electronic engine.",
   "This fault will not cause an engine stop. If necessary, the engine will be stopped by the ECU.",
   "ECU FAIL (alarm): Set if no information has been received during 3 seconds from the ECU of the",
   "electronic engine. This fault condition is only controlled if fuel is on.",
   "The modes of operation are selected by pushing the front panel keys. Changing the operation",
   "mode while the genset is running will result into a behavior suitable for the new operating mode. For",
   "example, if the LOAD TEST mode is selected when genset is running at TEST mode, then the genset will",
   "take the load.",
   "STOP: In this mode, the mains contactor will be energized if mains phase voltages are within the",
   "programmed limits. The engine will be stopped.",
   "AUTO: It is used for genset and mains automatic transfer. If at least one of the mains phase voltages is",
   "outside limits, the mains contactor will be deactivated.",
   "The diesel will be started for programmed times after the preheat timer. When the engine runs, the crank",
   "relay will be immediately deactivated. The engine will run without load during engine heating period. After",
   "this, if alternator phase voltages and frequency are within limits, then the unit will wait for the generator",
   "contactor period and the generator contactor will be energized.",
   "When all the mains phase voltages are within the limits, the engine will continue to run for the mains",
   "waiting period. At the end of this period the generator contactor is deactivated and the mains contactor will",
   "be energized. If a cooldown period is given, the generator will continue to run during cooldown period. At",
   "the end of the period, the fuel solenoid will be de-energized and the diesel will stop. The unit will be ready",
   "for the next mains failure.",
   "If the operation of the genset is disabled by the weekly schedule, then the AUTO led will flash, and the",
   "operation of the genset will be as in the OFF mode.",
   "RUN: It is used to test the generator when the mains are on, or keep the generator running in the",
   "emergency backup mode. The operation of the generator is similar to the AUTO mode, but the mains",
   "contactor will not be deactivated if the mains are not off. If the mains are off, mains contactor will be",
   "deactivated and the generator contactor will be activated. When the mains are on again, a changeover to",
   "the mains will be made, but the engine will be kept running unless another mode is selected. To stop the",
   "engine, select AUTO or OFF mode.",
   "TEST: It is used to test the genset under load. Once this mode is selected, the engine will run and the",
   "load will be transferred to the genset. The genset will feed the load indefinitely unless another mode is",
   "selected.",
   "6.1 Remote Start Operation",
   "The unit offers the possibility of REMOTE START mode of operation. Any digital input may be",
   "assigned as Remote Start Input using Input Function Select program parameters.",
   "The REMOTE START signal may be a NO or NC contact, switching to either battery positive or",
   "battery negative. These selections are made using programming menu.",
   "It is also necessary to set the ACTION program parameter of the related input to 3 in order to",
   "prevent any alarm from this input.",
   "In this mode the mains phases are not monitored. If the REMOTE START signal is present",
   "then the mains will be supposed to fail, inversely if the REMOTE START signal is absent, then mains",
   "voltages will be supposed to be present. The front panels mimic diagram’s mains LEDs will reflect the",
   "status of the REMOTE START input.",
   "6.2 Sender type Selection",
   "The unit has the ability to adapt to any type of oil pressure and temperature senders. The",
   "commonly used standard sender characteristics are recorded in memory and selectable from a list.",
   "However non standard senders may also be used by entering their characteristics to the table.",
   "Oil Pressure Sender Type Selection:",
   "Selectable sender types are:",
   "| 0: Sender characteristics are defined in | Sender",
   "| Characteristics | table.",
   "1: VDO 0-7 bars (10-180 ohms)",
   "2: VDO 0-10 bars (10-180 ohms)",
   "3: DATCON 0-7 bars (240-33 ohms)",
   "4: DATCON 0-10 bars (240-33 ohms)",
   "5: DATCON 0-7 bars (0-90 ohms)",
   "6: DATCON 0-10 bars (0-90 ohms)",
   "7: DATCON 0-7 bars (75-10 ohms)",
   "Temperature Sender Selection:",
   "| 0: Sender characteristics are defined | in",
   "| Sender | Characteristics",
   "table.",
   "1: VDO",
   "2: DATCON DAH type",
   "3: DATCON DAL type",
   "Fuel Level Sender Selection:",
   "The Fuel Level Sender characteristic is programmable through table.",
   "Oil Temperature Sender Selection:",
   "6.3 Engine Heating Operation",
   "Especially on engines without a body heater, or with a failing one, it may be desired that the",
   "genset should not take the load before reaching a suitable temperature. The unit offers 2 different",
   "ways of engine heating.",
   "1. Timer controlled heating:",
   "This operation mode is selected when the Engine Heating Method parameter is set to 0. In this",
   "mode, the engine will run during parameter Engine Heating Timer, and then the genset will take the",
   "load.",
   "2. Timer and temperature controlled heating:",
   "This operation mode is selected when the Engine Heating Method parameter is set to 1. In this",
   "mode, at first the engine will run during parameter Engine Heating Timer, then it will continue to run",
   "until the measured coolant temperature reaches the limit defined in parameter Engine Heating",
   "Temperature. When the requested temperature is reached, the load will be transferred to the genset.",
   "This operation mode may be used as a backup to the engine body heater. If the engine body is warm",
   "the heating will be skipped.",
   "6.4 Engine Idle Speed Operation",
   "It may be required that the engine runs at the idle speed for a programmed duration for engine",
   "heating. The idle operation duration is adjusted with the parameter Idle Speed Timer. The idle speed",
   "will be set by the governor control unit of the engine.",
   "Any of the spare relay outputs may be assigned as IDLE output using Relay Definition",
   "program parameters. Also relays on an extension module may be assigned to this function.",
   "The Idle speed operation is performed both in engine start-up and cool-down sequences.",
   "Speed and voltage protections are disabled during idle speed operation.",
   "6.5 Engine Block Heater",
   "The unit is able to provide a relay output in order to drive the block heater resistor. The",
   "temperature reference is the coolant temperature measured from the the analog sender input.",
   "The block heater relay function may be assigned to spare relays using Relay Definition",
   "The engine body temperature limit is adjusted using the parameter Engine Heating",
   "Temperature. The same parameter is used for engine heating operation.",
   "| The relay will become active if the body temperature falls to 4 degrees below the limit set | by",
   "Engine Heating Temperature. It turns off when the body temperature exceeds Engine Heating",
   "Temperature.",
   "6.6 Fuel Pump Control",
   "The unit is able to provide a relay output in order to drive the fuel pump motor. The fuel pump",
   "is used in order to transfer fuel from the large capacity main tank (if exists) to the genset daily tank",
   "which is generally integrated in the chassis and has a limited capacity.",
   "The fuel level reference is measured through the analog fuel level sender. When the",
   "measured fuel level falls below Fuel Pump Low Limit parameter, the fuel pump relay output will",
   "operate. When the fuel level reaches Fuel Pump High Limit parameter, the relay will turn off. Thus",
   "the chassis fuel tank level will be always kept between Fuel Pump Low Limit and Fuel Pump High",
   "Limit parameters.",
   "The fuel pump relay function may be assigned to spare relays using Relay Definition program",
   "parameters. Also relays on an extension module may be assigned to this function.",
   "6.7 Mains Simulation (Disable Start)",
   "The unit offers an optional SIMULATE MAINS signal input. Any digital input may be assigned",
   "as Simulate Mains using Input Function Select program parameters.",
   "prevent any alarms generated from this input.",
   "The SIMULATE MAINS signal may be a NO or NC contact, switching to either battery positive or",
   "battery negative. These selections are made using the programming menu.",
   "If the Simulate Mains input is defined and the input signal is active, the mains phases are not",
   "monitored and supposed to be inside limits. This will prevent the genset from starting even in case of a",
   "mains failure. If the genset is running when the signal is applied, then usual Mains Waiting and",
   "Cooldown cycles will be performed before engine stop. When the SIMULATE MAINS signal is present,",
   "the front panels mimic diagram’s mains LEDs will reflect the mains voltages as present.",
   "When the signal is passive, the unit will revert to normal operation and monitor the mains",
   "voltage status.",
   "The REMOTE START operation overrides SIMULATE",
   "MAINS and FORCE TO START operations.",
   "6.8 Delayed Mains Simulation, Battery Charging",
   "The Delayed Mains Simulation feature is used in battery backed up telecom systems where",
   "batteries are able to supply the load during a certain period. The genset is requested to run only when",
   "battery voltage drops below the critical level. Once the engine runs, the rectifier system starts charging",
   "the batteries and the battery voltage goes up immediately. Thus the engine should continue to run a",
   "programmed period for effective charging. The critical battery voltage level will be detected by an",
   "external unit which provides the digital Simulate Mains signal for the genset control unit.",
   "If the Delayed Simulate Mains program parameter is set to 1 and the input signal is active",
   "when the genset is not feeding the load, the mains phases are not monitored and supposed to be",
   "inside limits. This will prevent the genset from starting when the simulate mains signal is present",
   "(batteries charged). The genset will start when mains voltages are out of limits and the simulate mains",
   "signal not present.",
   "If the genset is running when the signal is applied, then MAINS SIMULATION will be",
   "prevented during Flashing Relay Timer program parameter. After this, usual Mains Waiting and",
   "The REMOTE START operation overrides DELAYED",
   "SIMULATE MAINS operation. When both parameters",
   "“Remote Start Operation” and “Delayed Simulate",
   "Mains” are set then REMOTE START operation",
   "mode is performed.",
   "6.9 Dual Genset Mutual Standby Operation",
   "Dual genset intermittent operation consists of regular switching of the load between 2 gensets.",
   "The use of 2 gensets instead of one is due either to safety purposes in case of a genset failure or to a",
   "continuous operation requesting service stops.",
   "The running period for each genset is adjustable using Flashing Relay Timer program",
   "parameter. If the time is adjusted as 0 hours, it will be actually set to 2 minutes for faster testing",
   "purposes.",
   "A flashing relay output function is provided, based on the parameter Flashing Relay Timer.",
   "Each time the period programmed using Flashing Relay Timer elapses, the relay output will change",
   "position.",
   "The flashing relay function may be assigned to spare relays using Relay Definition program",
   "The dual genset intermittent operation uses also the Mains Simulation feature. Please review",
   "chapter 6.7 for a detailed explanation of this feature.",
   "Priority In Dual Genset Mutual Standby Operation:",
   "It may be required that the dual genset system starts the same genset at every mains failure.",
   "This is achieved using the PRIORITY input.",
   "Any digital input may be assigned as Priority using Input Function Select program",
   "parameters.",
   "The Priority signal may be a NO or NC contact, switching to either battery positive or battery",
   "negative. These selections are made using the programming menu.",
   "If a Priority input is defined, then the system will work in priority mode. If the priority signal is",
   "applied, the unit will become master after each mains failure. If the priority signal is not applied, then",
   "the unit will become the slave one and the other genset will start.",
   "Please contact DATAKOM for a complete application",
   "manual.",
   "6.10 Service Request Display",
   "This led is designed to help the periodic maintenance of the genset to be made consistently.",
   "The periodic maintenance is basically carried out after a given engine hours (for example 200",
   "hours), but even if this amount of engine hours is not fulfilled, it is performed after a given time limit (for",
   "example 12 months).",
   "The SERVICE REQUEST led has no effect on the",
   "genset operation.",
   "The unit has both programmable engine hours and maintenance time limit. The engine hours is",
   "programmable with 50-hour steps, the time limit is programmable with 1 month steps. If any of the",
   "programmed values is zero, this means that the parameter will not be used. For example a maintenance",
   "period of 0 months indicates that the unit will request maintenance only based on engine hours, there will",
   "be no time limit. If the engine hours is also selected as 0 hours this will mean that the SERVICE",
   "REQUEST display will be inoperative.",
   "When the engine hours OR the time limit is over, the SERVICE REQUEST led (red) will start to",
   "flash and the service request relay function will be active.",
   "The service request relay function may be assigned to spare relays using Relay Definition",
   "To turn off the SERVICE REQUEST led, and reset the",
   "service period, press together the ALARM MUTE and",
   "LAMP TEST keys for 5 seconds.",
   "The remaining engine hours and the remaining time limit are kept stored in a non-volatile memory",
   "| and | are",
   "not affected from power supply failures.",
   "The time and engine hours to service are displayed in the STATISTICAL COUNTERS menu.",
   "6.11 Engine Hour Meter",
   "| The unit features a non-erasable incremental engine hour meter. The hour | meter",
   "| information | is",
   "kept in a non-volatile memory and is not affected from power supply failures.",
   "The engine hours may be displayed STATISTICAL COUNTERS menu.",
   "6.12 Date & Time Display",
   "The date & time display is provided for verification.",
   "6.13 Software Version Display",
   "Some additional features are installed within consecutive software releases. In order to be",
   "sure of the validity of the status of the unit, the software version needs to be known.",
   "The software version of the unit is displayed together with the data – time information.",
   "The software version consists of 2 numbers. The first number represent the operating software",
   "version of the unit.",
   "6.14 Modem Connection",
   "The unit is capable of making modem calls in case of alarm, as well as answering modem",
   "calls made from a remote location. GSM modems and classic cable network (PSTN) modems are",
   "acceptable.",
   "If the modem is connected to the unit, the Modem Enable program parameter should be set",
   "to 1, otherwise faulty operation may occur.",
   "A maximum of 2 telephone numbers can be defined for outgoing modem calls. In case of",
   "alarm, the unit will attempt to reach control centers associated with each number. In case of modem",
   "connection failure, the call will be repeated up to 30 times with 2 minute intervals.",
   "| When the modem call is in progress, a telephone icon ( | ) will appear at the upper right",
   "corner of the screen.",
   "If Modem Enable or SMS Enable or MODBUS Address",
   "parameters are different from zero, the local PC",
   "connection will not work.",
   "Advised modems are DATAKOM types which are powered up from the same DC battery",
   "voltage than the unit. Most of other desktop modems with standard AT commands are also usable, but",
   "it is the user’s responsibility to provide an uninterrupted AC supply source to the modem. The",
   "necessary modem cable will be supplied by DATAKOM.",
   "Modem calls are always terminated by the central RAINBOW software. However the unit does",
   "not allow connection durations exceeding 2 minutes, and hangs up the modem when this period",
   "expires.",
   "The PC program used for remote monitoring and programming is the same RAINBOW",
   "software used for RS-232 connection.",
   "Please note that the modem operation is also compatible with the MODBUS communication.",
   "Thus the unit can iniate and receive calls to/from a MODBUS master station. Please review chapter_8",
   "for more details on MODBUS communication.",
   "6.15 SMS Message Sending",
   "The GSM SMS sending is activated by setting the SMS Enable program parameter to 1.",
   "When a fault condition occurs, the unit will compose an SMS message and will send it to up to 6",
   "phone numbers. If modem is enabled, only 4 telephone numbers are available for SMS sending.",
   "The unit is also able to send SMS messages in below conditions, without creating a visible alarm",
   "or warning:",
   "Mains Fail, Mains Restored (enabled via SMS on Mains Change program parameter)",
   "Fuel Theft, Fuelling (enabled by setting the Fuel Consumption / Hour parameter to other than 0)",
   "If both modem and SMS are enabled, the unit will send SMS messages first and attempt modem",
   "connection afterwards.",
   "When SMS sending is in progress, an (SMS) icon will appear at the upper right corner of the",
   "screen.",
   "The maximum number of alarms transmitted in a SMS message is 4. This limitation is due to the",
   "maximum length of an SMS message which is 160 characters.",
   "A sample GSM SMS message is given below:",
   "DKGxxx <SITE-ID>",
   "STOP :LOW OIL PRESSURE SW.",
   "END OF ALARM LIST",
   "The first line of the message carries information about the unit type and the site identity string.",
   "This line is intended for the identification of the genset sending the SMS message.",
   "Each following line will give one fault information. The message will always be terminated by the",
   "“END OF ALARM LIST” string.",
   "When the message is sent, the existing alarms will be masked, causing the audible alarm relay to",
   "release and preventing consecutive GSM SMS messages. Any new upcoming alarm will result in a new",
   "GSM SMS message. The new message will indicate all existing alarms, even masked ones.",
   "The necessary GSM modem cable will be supplied by DATAKOM. This is the same cable as",
   "PSTN (land) modems.",
   "6.16 Remote Monitoring and Programming",
   "Thanks to its standard serial RS-232 port, the unit offers the remote monitoring and",
   "programming feature.",
   "The remote monitoring and programming PC software is called RAINBOW and may be",
   "downloaded from www.datakom.com.tr internet site with password login.",
   "The modem, SMS and Modbus modes are not compatible with the local PC connection. Modem",
   "Enable, SMS Enable and MODBUS Address program parameters should be set to 0 before",
   "connection.",
   "The RAINBOW software allows the visualization and recording of all measured parameters.",
   "The recorded parameters may then be analyzed graphically and printed. The software also allows the",
   "programming of the unit and the storage of the program parameters to PC or the downloading of",
   "stored parameters from PC to the unit.",
   "For PCs without a serial port, below USB to serial adapters are tested and approved :",
   "DIGITUS USB 2.0 TO RS-232 ADAPTER (PRODUCT CODE: DA70146 REV 1.1)",
   "DIGITUS USB 1.1 TO RS-232 ADAPTER (PRODUCT CODE: DA70145 REV 1.1)",
   "FLEXY USB 1.1 TO SERIAL ADAPTER (PRODUCT CODE BF-810)",
   "CASECOM USB TO SERIAL CONVERTER (MODEL: RS-01)",
   "The necessary PC connection cable will be supplied by DATAKOM. The cable length should",
   "not be over 3 meters.",
   "6.17 External Control of the Unit",
   "| The unit offers total external | control",
   "| through | programmable",
   "| digital | inputs.",
   "| Each | digital",
   "| input | may",
   "| be | programmed for below functions:",
   "- Force STOP mode",
   "- Force AUTO mode",
   "- Force RUN mode",
   "- Force TEST mode",
   "- Disable Auto Start",
   "- Force to Start",
   "- Fault Reset",
   "- Alarm Mute",
   "- Panel Lock",
   "External mode select signals have priority on mode buttons of the unit. If the mode is selected by",
   "external signal, it is impossible to change this mode with front panel keys. However if the external mode",
   "select signal is removed, the unit will revert to the last selected mode via pushbuttons.",
   "It is also possible to lock the front panel completely for remote command.",
   "6.18 Exerciser",
   "The unit offers automatic exerciser operation. The exercise operation may be done on a daily,",
   "weekly or monthly basis.",
   "The start day and time of the exercise is programmable as well as its duration. The exercise",
   "may be done with or without load following programming.",
   "| Program parameters related to the exerciser | are:",
   "Exercise start day and hour",
   "Exercise duration",
   "Exercise off_load/on_load",
   "Exerciser Period (Daily / Weekly / Monthly)",
   "Please refer to the programming section for a more detailed description of the above",
   "When the start day and hour of exercise has come, the unit will automatically switch to either",
   "OFF_LOAD TEST or LOAD TEST mode. The engine will run and if the on_load exercise is selected",
   "then the load will be transferred to the genset.",
   "If a mains failure occurs during the off-load exercise, the load will not be transferred to the",
   "genset unless the Emergency Backup Operation is allowed by setting the related program",
   "parameter to 1. Thus it is highly recommended that the Emergency Backup mode enabled with off-",
   "load exerciser.",
   "At the end of the exercise duration, the unit will switch back to the initial mode of operation.",
   "If any of the mode selection keys are pressed during exercise, then the exercise will be",
   "terminated.",
   "Using the daily exercise mode, the unit may feed the load from the genset during predefined",
   "hours of the day. This operation may be used in high tariff periods of the day.",
   "In order to resume to the factory set parameter values:",
   "-hold pressed the OFF, LAMP TEST and ALARM MUTE buttons for 5 seconds,",
   "-“RETURN TO FACTORY SET” will be displayed",
   "-immediately press and hold pressed the ALARM MUTE button for 5 seconds",
   "-factory set values will be reprogrammed to the parameter memory.",
   "It is not possible to restore user parameters.",
   "6.20. Gas Engine Fuel Solenoid Control",
   "The unit provides a special function for the fuel solenoid control of a gas engine.",
   "The fuel solenoid of a gas engine is different from a diesel engine. It should be opened after",
   "the cranking has been started and should be closed between crank cycles. The delay between the",
   "crank start and solenoid opening is adjusted using the Gas Solenoid Delay program parameter.",
   "The gas engine fuel solenoid relay function may be assigned to spare relays using Relay",
   "Definition program parameters. Also relays on an extension module may be assigned to this function.",
   "The load shedding feature consists on the disconnection of the least crucial loads when the",
   "genset power approaches to its limits. These loads will be supplied again when the genset power falls",
   "below the programmed limit. The internal Load Shedding function is always active. Any of the auxiliary",
   "relays may be used as the load shedding output.",
   "The dummy load function consists on the connection of a dummy load if the total genset load",
   "is below a limit and to disconnection of the dummy load when the total power exceeds another limit.",
   "The dummy load function is the inverse of the load shedding function, thus the same output may be",
   "used for both purposes.",
   "The parameters used in Load Shedding feature are in the Electrical Parameters Group:",
   "Load Shedding Low Limit: If the genset active power output goes below this limit, then the Load",
   "Shedding relay will be deactivated.",
   "Load Shedding High Limit: If the genset active power output goes above this limit, then the Load",
   "Shedding relay will be activated.",
   "The unit is able to send SMS messages in fuel theft or fuelling conditions.",
   "These SMS messages are sent without creating visible fault condition.",
   "These features are enabled by setting the program parameter Engine Parameters > Fuel",
   "Consumption / Hour to a value other than 0%.",
   "The Fuel Consumption / Hour parameter should be set to a value clearly greater than the",
   "maximum fuel consumption of the engine.",
   "If the fuel level measured from the sender input is decreased more than this parameter in 1",
   "hour period, then a FUEL THEFT sms message is sent to programmed telephone numbers.",
   "If the fuel level measured from the sender input is increased more than this parameter in 1",
   "hour period, then a FUELLING sms message is sent to programmed telephone numbers.",
   "The unit offers possibility of updating the firmware in the field. The firmware is updated through",
   "the RS-232 serial port using Rainbow or a special DOS program.",
   "The unit will go to firmware download mode with a special command from the PC program. In",
   "download mode, the display of the unit will show “DL-V1.00”",
   "During firmware update process, the progress is visible through a completion bar on the",
   "The firmware update operation will take around 3 minutes.",
   "After completion of the update a special command will set back the unit to normal operation",
   "mode.",
   "6.24. Changing the Default Engine Speed in Volvo Engines",
   "Volvo engines equipped with EMS-II engine control unit have the engine speed selectable",
   "through the J1939 – CANBUS. The unit offers the possibility to the user to switch between the primary",
   "and secondary speed using the programming menu.",
   "If the program parameter Volvo Speed Toggle is increased, the unit will freeze for a few",
   "seconds and switch the engine to 1800 rpm, which is generally the secondary speed. When the",
   "parameter is decreased, the speed is set to the primary speed, which is generally 1500 rpm.",
   "| The unit must be in OFF mode, otherwise | the",
   "| speed | Daha ö",
   "| switching will not be performed. | mümk",
   "| Please note also that a fine adjustment of the engine speed in the ± 8 % range | may",
   "| be | done",
   "| using | the program parameter J1939 Speed Adjust.",
   "In engine control mode, the unit is supposed to control an engine without alternator.",
   "The engine control mode is activated by a program parameter in the Controller",
   "Configuration group.",
   "When the Engine Control Mode is activated:",
   "-the unit will not display genset AC parameters (volts, amps, kW and pf).",
   "| -genset voltage and frequency protections are disabled. However engine rpm protections | will",
   "be active.",
   "| It is strongly recommended to enter correct low and | Daha",
   "| high rpm limit values in order to enable engine speed | mümk",
   "protection.",
   "The unit offers 2 sets of voltage and frequency protection limit values. The user is allowed to",
   "switch between these 2 sets anytime.",
   "This feature is especially usefull in dual voltage or frequency gensets for easy switching",
   "between 2 operating conditions.",
   "The switching to the second set of limit values can be done in 2 ways:",
   "-by setting the program parameter Secondary Volt/Freq to 1",
   "-with digital input signal",
   "Thus the user has full flexibility for manual or external switching.",
   "If switching is done with digital input signal, one of digital inputs has to be defined as “2nd Volt-",
   "Freq Select” using “INPUT FUNCTION SELECT“ program group.",
   "| Below | parameters are available",
   "| for | second",
   "voltage-frequency selection:",
   "| Mains | Low Voltage Limit",
   "| Genset | Low Voltage Shutdown Limit",
   "| Mains | High Voltage Limit",
   "| Genset | Low Voltage Warning Limit",
   "| Mains | Low Frequency Limit",
   "| Genset | High Voltage Warning Limit",
   "| Mains | High Frequency Limit",
   "| Genset | High Voltage Shutdown Limit",
   "| Genset | Low Frequency Shutdown Limit",
   "| Genset | Low Frequency Warning Limit",
   "| Genset | High Frequency Warning Limit",
   "| Genset | High Frequency Shutdown Limit",
   "| Genset | Low RPM Shutdown Limit",
   "| Genset | Low RPM Warning Limit",
   "| Genset | High RPM Warning Limit",
   "| Genset | High RPM Shutdown Limit",
   "If the unit is used in a single phase electrical network, it is advised t set the Single Phase",
   "Enable program parameter in CONTROLLER CONFIGURATION group to 1.",
   "When Single Phase Enable is set to 1, then the unit will measure electrical parameters only",
   "on phases L1 of genset and mains.",
   "Voltage and overcurrent checks will be performed on phases L1 only.",
   "Phases L2 and L3 parameters, as well as phase-to-phase voltages are removed from display",
   "screens.",
   "(ONLY CANBUS VERSIONS)",
   "The unit offers a special J1939 port in order to communicate with electronic engines controlled",
   "by an ECU (electronic control unit).",
   "The J1939 port consists of 2 terminals which are J1939+ and J1939-. The connection",
   "between the unit and the engine should be made with either a twisted cable pair or a coaxial cable. If a",
   "coaxial cable is used, the external conductor should be grounded at one end only.",
   "The 120 ohms termination resistor is included inside the unit. Please do not connect external",
   "resistor.",
   "The J1939 port is activated by setting the program parameter J1939 Enable to 1. The J1939",
   "Engine Type parameter should be set accordingly. The list of available engines is given at the",
   "programming section. Please contact DATAKOM for the most current list of engines.",
   "If the J1939 port is enabled then the oil pressure, coolant temperature and the engine rpm",
   "information are picked up from the ECU unit. Other available measurements are displayed for",
   "information, but they have no effect on engine operation. In total, the unit is capable of displaying 21",
   "parameters from the J1939.",
   "The J1939 measurements are also available for Modbus operation. Please check chapter 8 for",
   "more details.",
   "When the fuel output is active, if no information is received from the ECU during last 3",
   "seconds, then the unit will give a ECU FAIL alarm and stop the engine. This feature prevents",
   "uncontrolled engine operation.",
   "The fault conditions of an electronic engine are considered by the unit as warnings and do",
   "not cause engine stop. The engine is supposed protected by the ECU which will stop it when",
   "necessary.",
   "The electronic engine fault codes are displayed within the alarm list table in text, together",
   "with their SPN-FMI codes. A maximum of 8 fault codes can be displayed.",
   "The complete list of fault codes is given in the engine manufacturer’s user manual.",
   "| Below | is",
   "| a basic | list of",
   "fault conditions (x denotes any FMI)",
   "| SPN | FMI",
   "DESCRIPTION",
   "Fuel filter restriction",
   "Fuel pressure sensor fail",
   "Low oil level",
   "High oil level",
   "Oil level sensor fail",
   "Low oil pressure",
   "Oil pressure sensor fail",
   "High boost pressure",
   "Turbo outlet pressure sensor fail",
   "Intake manifold temp high",
   "Intake manifold temp sensor fail",
   "Air filter restriction",
   "Air filter sensor fail",
   "Athmospheric pressure sensor fail",
   "High coolant temperature",
   "Coolant temperature sensor fail",
   "Low coolant level",
   "Coolant level sensor fail",
   "High injector activation pressure",
   "Injector activation pressure sensor fail",
   "Battery voltage failure",
   "High inlet air temperature",
   "High inlet manifold air temperature",
   "Inlet manifold air temperature sensor fail",
   "High fuel temperature",
   "Fuel temperature sensor fail",
   "High oil temperature",
   "Oil temperature sensor fail",
   "Overspeed",
   "Speed sensor loss of signal",
   "Speed sensor mechanical failure",
   "Timing calibration required",
   "Incorrect ecm software",
   "| 620 | x | ECU internal +5V fail",
   "ECU hardware fail",
   "| 651 | x | Injector cylinder #1 fault",
   "| 652 | x | Injector cylinder #2 fault",
   "| 653 | x | Injector cylinder #3 fault",
   "| 654 | x | Injector cylinder #4 fault",
   "| 655 | x | Injector cylinder #5 fault",
   "| 656 | x | Injector cylinder #6 fault",
   "| 657 | x | Injector cylinder #7 fault",
   "| 657 | x | Injector cylinder #8 fault",
   "ECU internal power supply fail",
   "Secondary engine speed sensor fail",
   "Critical override enabled",
   "Check configuration parameters",
   "ECU failure",
   "| Below is a | basic list of FMI codes.",
   "| Please be | aware that these codes may differ slightly depending on the engine brand",
   "and",
   "model.",
   "| FMI | DESCRIPTION",
   "| 0 | Value too high” Valid data, but above the normal working range",
   "| 1 | “Value too low” Valid data, but below the normal working range",
   "| 2 | “Faulty data” Intermittent or faulty data or",
   "Short circuit to battery voltage, injector high voltage side",
   "| 3 | “Electrical fault” Abnormally high voltage or short circuit to battery",
   "voltage, injector low voltage side",
   "| 4 | “Electrical fault” Abnormally low voltage or short circuit to battery",
   "negative, injector low voltage or high voltage side",
   "| 5 | “Electrical fault” Abnormally low current or open circuit",
   "| 6 | “Electrical fault” Abnormally high current or short circuit to battery",
   "negative",
   "| 7 | “Mechanical fault” Faulty response from mechanical system",
   "| 8 | “Mechanical or electrical fault” Abnormal frequency",
   "| 9 | “Communication fault” Abnormal updating rate or",
   "Open circuit in injector circuit",
   "| 10 | “Mechanical or electrical fault” Abnormally large variations",
   "| 11 | “Unknown fault” Unidentified fault",
   "| 12 | “Component fault” Faulty unit or component",
   "| 13 | “Faulty calibration” Calibration values outside the limits",
   "| 14 | “Unknown fault” Special instructions",
   "| 15 | Data valid but above normal operating range - least severe level",
   "| 16 | Data valid but above normal operating range - moderately severe level",
   "| 17 | Data valid but below normal operating range - least severe level",
   "| 18 | Data valid but below normal operating range - moderately severe level",
   "| 19 | Received network data in error",
   "| 20 | not used (reserved)",
   "| 21 | not used (reserved)",
   "| 22 | not used (reserved)",
   "| 23 | not used (reserved)",
   "| 24 | not used (reserved)",
   "| 25 | not used (reserved)",
   "| 26 | not used (reserved)",
   "| 27 | not used (reserved)",
   "| 28 | not used (reserved)",
   "| 29 | not used (reserved)",
   "| 30 | not used (reserved)",
   "| 31 | Condition exist",
   "The unit offers the possibility of MODBUS communication via its RS232 serial port.",
   "The connection to the MODBUS master may be done in 3 ways:",
   "1) RS232 connection using directly the RS232 port provided.",
   "2) RS422/485 connection using external RS422/485 converter.",
   "3) Modem connection using external modem.",
   "The MODBUS mode is activated by assigning a controller address to the unit using MODBUS",
   "Address program parameter. The possible address range is 1 to 144. Setting the address to 0 will",
   "disable the MODBUS mode and allow communication under RAINBOW protocol.",
   "The MODBUS properties of the unit are:",
   "-Data transfer mode: RTU",
   "-Serial data: 9600 bps, 8 bit data, no parity, 1 bit stop",
   "-Supported functions:",
   "-Function 3 (Read multiple registers)",
   "-Function 6 (Write single register)",
   "Detailed description about the MODBUS protocol is found in the document “Modicon Modbus",
   "Protocol Reference Guide”. The web address is: www.modbus.org/docs/PI_MBUS_300.pdf",
   "Below is a limited shortlist of readable registers. For the detailed Modbus Application",
   "Manual and a complete list of registers please contact DATAKOM.",
   "| ADDRESS | R /",
   "| DATA | COEFFICIENT",
   "| (hex) | W",
   "SIZE",
   "| 0000 | R | 16bit | x1 | Mains Phase L1 voltage",
   "| 0001 | R | 16bit | x1 | Mains Phase L2 voltage",
   "| 0002 | R | 16bit | x1 | Mains Phase L3 voltage",
   "| 0003 | R | 16bit | x1 | Genset Phase L1 voltage",
   "| 0004 | R | 16bit | x1 | Genset Phase L2 voltage",
   "| 0005 | R | 16bit | x1 | Genset Phase L3 voltage",
   "| 0006 | R | 16bit | x1 | Genset Phase L1 current",
   "| 0007 | R | 16bit | x1 | Genset Phase L2 current",
   "| 0008 | R | 16bit | x1 | Genset Phase L3 current",
   "| 000C | R | 16bit | x1 | Mains Phase L12 voltage",
   "| 000D | R | 16bit | x1 | Mains Phase L23 voltage",
   "| 000E | R | 16bit | x1 | Mains Phase L31 voltage",
   "| 000F | R | 16bit | x1 | Genset Phase L12 voltage",
   "| 0010 | R | 16bit | x1 | Genset Phase L23 voltage",
   "| 0011 | R | 16bit | x1 | Genset Phase L31 voltage",
   "| 0012 | R | 16bit | x10",
   "| 0013 | R | 16bit | x10",
   "Genset frequency",
   "| 0016-0017 | R | 32bit | x256 | Genset active power: this 24 bit signed register holds",
   "the genset active power multiplied by 256. Least",
   "significant 16 bits are in the register 0016h. Most",
   "significant 8 bits are in the LSB of the register 0017h.",
   "| 0018 | R | 8bit | x100 | Power factor multiplied by 100 (signed byte). Negative",
   "values indicate a capacitive power factor.",
   "| 002A | R | 16bit | x1",
   "| 002B | R | 16bit | x10",
   "Oil pressure in bars.",
   "| 002C | R | 16bit | x1",
   "Coolant temperature in degrees C.",
   "| 002D | R | 16bit | x1",
   "Fuel level as %",
   "| 002F | R | 16bit | x10",
   "Battery voltage",
   "| 003D | R | 8bit",
   "| - | Operating mode",
   "bit_3: manual mode",
   "bit_4: auto mode",
   "bit_5: off mode",
   "bit_6: test mode",
   "bit_7: load test mode",
   "In most applications, the genset is requested to operate only in working hours. Thanks to the",
   "weekly program feature unwanted operation of the genset may be prohibited.",
   "The unit has one programmable turn-on/turn-off time pairs for each day of week. These",
   "programmable parameters allow the genset to operate automatically only in allowed time limits.",
   "The weekly operation schedule is only active in AUTO mode. In other modes it will not affect",
   "the genset operation.",
   "In AUTO mode, if the operation of the genset is disabled by the weekly schedule, then the",
   "AUTO led will flash (instead of a steady on state).",
   "Each turn-on/turn-off time is defined in 10 minute steps.",
   "Unused programs should be set to 24:00.",
   "An example setup may be as follows:",
   "| Monday | Turn_on | 07:00",
   "| Monday | Turn_off | 18:00",
   "| Tuesday | Turn_on | 07:00",
   "| Tuesday | Turn_off | 18:00",
   "| Wednesday | Turn_on | 07:00",
   "| Wednesday | Turn_off | 18:00",
   "| Thursday | Turn_on | 07:00",
   "| Thursday | Turn_off | 18:00",
   "| Friday | Turn_on | 07:00",
   "| Friday | Turn_off | 18:00",
   "| Saturday | Turn_on | 07:00",
   "| Saturday | Turn_off | 13:00",
   "| Sunday | Turn_on | 24:00",
   "(Sunday no turn on time, last operation mode continues)",
   "| Sunday | Turn_off | 24:00",
   "(Sunday no turn off time, last operation mode continues)",
   "If the same time is used for turn on and turn off, then it will be considered as a turn-on time.",
   "The unit has a battery backed-up precision real time clock circuit. The real time clock circuit",
   "will continue its operation even in power failures. The real time clock is precisely trimmed using the",
   "Real Time Clock Adjust program parameter. For more details check the programming section.",
   "The unit keeps record of the last 100 events in order to supply information for the service personal.",
   "The genset status information and a comprehensive set of measured values are stored within the",
   "event memory. The events are recorded with a time stamp which comes from the internal real time",
   "clock circuit of the unit.",
   "The events are stored in a circular memory. This means that a new coming event will erase the oldest",
   "recorded event. The events are always displayed starting from the most recent one.",
   "Events are kept in a non-volatile memory and are not affected from power failures.",
   "Switching from one menu screen to another is made with the ◄MENU and MENU►buttons.",
   "Events are visible inside the Programming menu. Correct password must be entered in order to",
   "display events.",
   "When the EVENT RECORD screen is displayed, each depression on the ◄MENU button makes the",
   "display switch to the previous event and MENU►button makes the display switch to the next event.",
   "Each event is displayed in 4 pages. Event and page numbers are shown at the top right corner of the",
   "display. Events are numbered starting from 1, number 1 being the latest one. Pages are listed from A",
   "to D. Navigation between different pages of the same event is done with ▼and ▲buttons.",
   "Event sources are:",
   "-Shutdown alarms, Load dump alarms, Warnings",
   "-Periodic records.",
   "| Event | record contents are:",
   "Event type (alarms, mode change, periodic, etc…)",
   "Date and time",
   "| Genset operating mode (AUTO, MANUAL,OFF,TEST, | LOAD",
   "TEST)",
   "| Genset operation status (mains ok, running, cooldown | etc…)",
   "Genset phase voltages L1-L2-L3",
   "Genset phase currents L1-L2-L3",
   "Genset active power (KW)",
   "Genset power factor",
   "Engine rpm",
   "Mains phase voltages L1-L2-L3",
   "Digital input statuses",
   "Charge input status",
   "J1939 VAlues (if applicable)",
   "| The | unit provides a set of non resettable incremental counters",
   "| for stati | stical",
   "The counters consist on:",
   "-total engine hours",
   "-total genset KWh",
   "-engine hours to service",
   "-time to service",
   "-total engine cranks",
   "-total genset runs",
   "| These counters are kept in a non-volatile memory and | are not",
   "| affected from power | failures.",
   "DO NOT OPEN THE UNIT !",
   "| There are NO serviceable parts inside | the",
   "unit.",
   "| Wipe | the",
   "| unit, | if",
   "necessary with a soft damp cloth. Do not use chemical agents",
   "The program mode is used to program timers, operational limits and the configuration of the unit.",
   "To enter the program mode, press together ◄MENU and MENU►buttons for 1 second.",
   "The program mode is only allowed if the PROGRAM LOCK input is left open. If this input is tied to",
   "GROUND, the program value modification will be disabled to prevent unauthorized intervention. It is",
   "advised to keep the PROGRAM LOCK input tied to GROUND.",
   "When the program mode is entered, below password entry screen will be displayed.",
   "A 4 digit password must be entered using ▼, ▲ , MENU►and ◄MENU buttons.",
   "The unit stores 3 different passwords. Each password allows access to a different level of",
   "program parameters.",
   "The password level-1 allows access to field adjusted parameters. The level-2 allows access to",
   "factory setup. The password level-3 is reserved to Datakom and allows access to calibration",
   "The password level-1 is factory set to ‘1234’ and the password level-2 is factory set to ‘9876’.",
   "Passwords can only be modified through Rainbow program.",
   "The program mode will not affect the operation of the unit. Thus programs may be modified",
   "anytime, even while the genset is running.",
   "The program mode is driven with a two level menu system. The top menu consists on program",
   "groups and each group consists of various program parameters.",
   "When program mode is entered, a list of available groups will be displayed. Navigation",
   "between different groups are made with ▼and ▲buttons. Selected group is shown in reverse video",
   "(blue on white). In order to enter inside a group, please press MENU►button. In order to exit from the",
   "group to the main list please press ◄MENU button.",
   "Navigation inside a group is made also with ▼and ▲buttons. A list of available parameters",
   "will be displayed. Selected parameter is shown in reverse video (blue on white). In order",
   "display/change the value of this parameter, please press MENU►button. Parameter value may be",
   "increased and decreased with ▼and ▲buttons. If these keys are hold pressed, the program value will",
   "be increased/decreased by steps of 10. When a program parameter is modified, it is automatically",
   "saved in memory. If MENU►button is pressed, next parameter will be displayed. If ◄MENU button is",
   "pressed, then the list of parameters in this group will be displayed.",
   "Program parameters are kept in a non-volatile memory and are not affected from power",
   "failures.",
   "To exit the program mode press one of the mode selection keys. If no button is pressed during 1",
   "minute the program mode will be cancelled automatically.",
   "Program Group: Controller Configuration",
   "| Parameter Definition, | Unit",
   "| Factory | Description",
   "| (Password Level) | Set",
   "| (1) | LCD Contrast",
   "This parameter is used to set LCD contrast. Adjust for",
   "the best viewing angle.",
   "0: English language selected.",
   "1: Turkish language selected. This language may",
   "depend on the country where the unit is intended to",
   "| (2) | Language",
   "be used.",
   "2: Chinese language selected",
   "3: The unit will ask for manual language selection at",
   "power-on.",
   "| (2) | Secondary Volt/Freq",
   "| - | 0 | 0: Use primary voltage/frequency limits",
   "1: Use secondary voltage/frequency limits",
   "| (2) | Single phase Enable",
   "| - | 0 | 0: 3-phase system",
   "1: Single phase system",
   "| (2) | Line-to-Line Voltages",
   "| - | 0 | 0: Display Line to Neutral voltages as default",
   "1: Display Line to Line voltages as default",
   "This parameter selects the screen which is displayed",
   "during genset on load operation.",
   "0: screen 3 (or 4) electrical, large characters",
   "| (1) Genset Default Display | - | 0 | 1: screen 5 engine parameters, large characters",
   "2: screen 6 (or 7) maximum information, small",
   "characters",
   "3: screen 8 (or 9)",
   "Details of each screen are explained in chapter 3.2",
   "| (2) Engine Control Only | - | 0 | 0: Genset control",
   "1: Engine control (no alternator",
   "| (2) Fault Holdoff Timer | sec | 12",
   "This parameter defines the delay after the engine",
   "runs and before the fault monitoring is enabled.",
   "This is the period during which the ALARM relay is",
   "| (1) Alarm Relay Timer | sec | 60 | active. If the period is set to 0, this will mean that the",
   "period is unlimited.",
   "| (1) Intermittent Alarm Relay | - | 0 | 0: continuous",
   "1: intermittent (turns on and off every second)",
   "0: The charge input generates CHARGE FAIL",
   "| (2) Charge Alternator | - | 0",
   "warning, and does not stop the engine.",
   "| Shutdown | 1: The charge input generates CHARGE FAIL alarm,",
   "and stops the engine.",
   "0: In TEST mode, the load will not be transferred to",
   "| (1) Emergency Backup | - | 0",
   "the genset even if the mains fail.",
   "| Operation | 1: In TEST mode, the load will be transferred to the",
   "genset if the mains fail.",
   "Program Group: Controller Configuration (continued)",
   "This parameter defines the start day and hour of the",
   "exerciser.",
   "Values higher or equal to 168 mean that the",
   "exerciser is off.",
   "The exercise may be selected to start at the",
   "beginning of the any hour of the week. The",
   "parameter value is the hour count of the start time.",
   "Examples:",
   "0 = exercise starts at Monday 00:00",
   "| (1) | Exercise Day and Time",
   "| - | 168 | 8 = exercise starts at Monday 08:00",
   "24 = exercise starts at Tuesday 00:00",
   "167 = exercise starts at Sunday 23:00",
   "168 = exerciser off",
   "If a daily exercise is selected, then the day",
   "information is don’t care and the exercise will be",
   "performed every day regardless of the day selection.",
   "If the monthly exerciser is selected, then the exercise",
   "will be performed during the first 7 days of each",
   "month at the programmed day and hour.",
   "| (1) Exercise Duration | min | 10",
   "This parameter defines the exercise duration and",
   "programmed in 10 minute steps up to 24 hours.",
   "| (1) Exercise Off/On Load | - | 0 | 0: Exercise at TEST mode",
   "1: Exercise at LOAD TEST mode",
   "0: exercise every day (the exercise will be performed",
   "every day regardless of the day selection of Exercise",
   "Dat and Time parameter).",
   "| (1) Exercise Period | - | 1 | 1: exercise once per week",
   "2: exercise once per month (the exercise will be",
   "performed during the first 7 days of each month at",
   "the programmed day and hour).",
   "| (2) Enable Delayed Simulate | - | 0 | 0: Delayed simulate mains not enabled",
   "| Mains | 1: Delayed simulate mains enabled",
   "0: No modem connection, the serial port is connected",
   "| (2) Modem Enable | - | 0",
   "to PC",
   "1: Modem connected.",
   "| (2) SMS Enable | - | 0 | 0: SMS not enabled",
   "1: SMS enabled",
   "0: RAINBOW communication protocol.",
   "| (2) MODBUS Address | - | 0 | 1-144: MODBUS communication. This parameter is",
   "also the MODBUS controller address of the unit.",
   "| (1) Oil Pressure in psi | - | 0 | 0: oil pressure display in bars",
   "1: oil pressure display in psi",
   "| (1) Temperature in °F | - | 0 | 0: temperature display in degrees C",
   "1: temperature display in degrees F",
   "Delayed Simulate Mains Operation: max genset",
   "running time after Simulate Mains signal disappears.",
   "| (2) Flashing Relay Timer | hours | 0",
   "Dual Genset Systems: flashing relay toggle timer.",
   "Please contact DATAKOM for dual genset mutual",
   "stanby operation.",
   "This parameter trims precisely the real time clock",
   "circuit.",
   "| (1) | Real Time Clock Adjust",
   "| - | 117 | Values from 0 to 63 speed up the clock with",
   "0.25sec/day steps.",
   "Values from 127 to 64 slow down the clock with",
   "This parameter provides the mains and genset",
   "voltage limits with a hysteresis feature in order to",
   "prevent faulty decisions.",
   "| (2) Hysteresis Voltage | V | 8",
   "For example, when the mains are present, the mains",
   "voltage low limit will be used as the programmed low",
   "limit. When the mains fail, the low limit will be",
   "incremented by this value. It is advised to set this",
   "value to 8 volts.",
   "This parameter is used in the conversion of the",
   "| (2) RPM from genset | - | 1",
   "genset frequency to engine rpm.",
   "| frequency | 0: read rpm from the optional MPU input",
   "1: convert frequency to rpm (using crank teeth count)",
   "This is the number of pulses generated by the",
   "magnetic pickup sensing unit in one turn of the",
   "flywheel.",
   "| (2) Crank Teeth Count | - | 30",
   "This parameter is also used in the conversion of the",
   "genset frequency to engine rpm. The frequency in Hz",
   "is multiplied with this parameter during conversion to",
   "rpm.",
   "This parameter controls SMS sending when mains",
   "| (2) SMS on Mains Change | - | 0",
   "voltages status is changed. No warning is generated.",
   "0: no SMS when mains failed or restored",
   "1: SMS sent when mains failed or restored",
   "If the fuel level measured from the sender input falls",
   "| (2) Fuel Pump Low Limit | % | 20",
   "below this level, then the FUEL PUMP function will",
   "become active.",
   "If the fuel level measured from the sender input goes",
   "| (2) Fuel Pump High Limit | % | 80",
   "above this level, then the FUEL PUMP function will",
   "become passive.",
   "| (2) Oil pressure sender fault | 0: no effect",
   "| effect | - | 0 | 1:warning",
   "2:loaddump",
   "| (2) Coolant temp sender fault | 0: no effect",
   "| (2) Fuel level sender fault | 0: no effect",
   "| (2) Oil temp sender fault | 0: no effect",
   "| (2) RS-485 Enable | - | 0 | 0: RS-232 communication",
   "1:RS-485 communication",
   "Program Group: Electrical Parameters",
   "| Facto | Description",
   "| (Password Level) | ry Set",
   "| (2) Current Transformer | This is the rated value of current transformers.",
   "| Ratio | A | 500",
   "All transformers must have the same rating.",
   "The secondary of the transformer will be 5 Amps.",
   "If the current goes above this limit, during the period",
   "| (2) Overcurrent Limit | A | 0",
   "defined in Overload Timeout then a Overcurrent Load",
   "Dump alarm will be generated.",
   "If this parameter is 0 then Overcurrent check is disabled.",
   "If the active power goes above this limit, during the",
   "period defined in Overload Timeout then an Excess",
   "| (2) Excess Power Limit | KW | 0",
   "Power Load Dump alarm will be generated.",
   "If this parameter is 0 then Excess Power check is",
   "disabled.",
   "This is the period between the current or active power go",
   "over the limits and OVERCURRENT or EXCESS",
   "POWER Load Dump alarms occur.",
   "This is also the period between the frequency goes out",
   "| (2) Overload Timeout | sec | 5",
   "of the limits and OVERSPEED or UNDERSPEED alarms",
   "occur.",
   "This is also the period between the genset voltage goes",
   "out of the limits and HIGH VOLTAGE or LOW",
   "VOLTAGE alarms occur.",
   "If one of the mains phases goes under this limit, it",
   "| (1) Mains Voltage Low Limit | V | 170",
   "means that the mains are off and it starts the transfer",
   "to the genset in AUTO mode.",
   "If one of the mains phases goes over this limit, it",
   "| (1) Mains Voltage High Limit | V | 270",
   "| (2) Mains | Frequency",
   "| Low | If the mains frequency goes under this limit, it means",
   "| Limit | Hz | 45",
   "that the mains are off and it starts the transfer to the",
   "genset in AUTO mode.",
   "| High | If the mains frequency goes above this limit, it means",
   "| Limit | Hz | 55",
   "If one of the generator phase voltages goes under this",
   "| (2) Genset Low Voltage | V | 190",
   "limit when feeding the load, this will generate a GENSET",
   "| Shutdown Limit | LOW VOLTAGE shutdown alarm and the engine will",
   "stop.",
   "| (2) Genset Low Voltage | If one of the generator phase voltages goes under this",
   "| Warning Limit | V | 200",
   "LOW VOLTAGE warning.",
   "| (2) Genset High Voltage | If one of the generator phase voltages goes above this",
   "| Warning Limit | V | 250",
   "HIGH VOLTAGE warning.",
   "| (2) Genset High Voltage | If one of the generator phase voltages goes over this",
   "| Shutdown Limit | V | 260",
   "HIGH VOLTAGE alarm and the engine will stop.",
   "Program Group: Electrical Parameters (continued)",
   "| Factor | Description",
   "| (Password Level) | y Set",
   "| (2) Low Battery Voltage | V | 9.0",
   "If the battery voltage falls below this limit, this will",
   "| Warning | generate a LOW BATTERY warning.",
   "| (2) High Battery Voltage | V | 31.0",
   "If the battery voltage goes over this limit, this will",
   "| Warning | generate a HIGH BATTERY warning.",
   "| (2) High Battery Voltage | If the battery voltage goes over this limit, this will",
   "| Shutdown | V | 33.0",
   "generate a HIGH BATTERY shutdown alarm and the",
   "engine will stop.",
   "This is the time between the mains voltages entered",
   "| (1) Mains Waiting Timer | min | 0.5",
   "within the limits and the generator contactor is",
   "deactivated.",
   "This is the period after the mains contactor has been",
   "| (2) Genset Contactor Timer | sec | 1",
   "deactivated and before the generator contactor has",
   "been activated.",
   "This is the period after the generator contactor has",
   "| (2) Mains Contactor Timer | sec | 1",
   "been deactivated and before the mains contactor has",
   "| (2) Mains Phase Order | 0: mains phase order checking disabled",
   "| Enable | - | 0 | 1: if mains phase order is faulty, then a warning is",
   "given and mains contactor deenergized.",
   "| (2) Reverse power warning | If the genset power is negative and goes above this",
   "| limit | KW | 0",
   "limit then a REVERSE POWER warning will be",
   "generated.",
   "| (2) Reverse power | If the genset power is negative and goes above this",
   "| loaddumpg limit | KW | 0",
   "limit then a REVERSE POWER loaddump will be",
   "| (2) Load Shedding Low Limit | KW | 0",
   "If the genset power goes below this limit then the",
   "load shedding relay will be deactivated.",
   "| (2) Load Shedding High | KW | 0",
   "If the genset power goes above this limit then the",
   "| Limit | load shedding relay will be activated.",
   "| (2) Genset Phase Order | 0: genset phase order checking disabled",
   "| Loaddump | - | 0 | 1: if genset phase order is faulty, then a loaddump is",
   "generated and the genset stops after cooldown.",
   "When secondary volt/freq limits are active:",
   "| (2) 2nd Overcurrent Limit | A | 0",
   "defined in Overload Timeout then a Overcurrent",
   "Load Dump alarm will be generated.",
   "If this parameter is 0 then Overcurrent check is",
   "| (1) 2nd Mains | Voltage Low",
   "| Limit | means that the mains are off and it starts the",
   "transfer to the genset in AUTO mode.",
   "| (1) 2nd Mains | Voltage High",
   "| (2) 2nd Mains | Frequency Low",
   "| Hz | 45",
   "If the mains frequency goes under this limit, it",
   "| (2) 2nd Mains | Frequency",
   "| Hz | 55",
   "If the mains frequency goes above this limit, it",
   "| High Limit | means that the mains are off and it starts the",
   "| (2) 2nd Genset Low Voltage | If one of the generator phase voltages goes under",
   "| Shutdown Limit | V | 190",
   "this limit when feeding the load, this will generate a",
   "GENSET LOW VOLTAGE shutdown alarm and the",
   "| (2) 2nd Genset | Low Voltage",
   "If one of the generator phase voltages goes under",
   "| Warning Limit | this limit when feeding the load, this will generate a",
   "GENSET LOW VOLTAGE warning.",
   "| (2) 2nd Genset | High Voltage",
   "If one of the generator phase voltages goes above",
   "GENSET HIGH VOLTAGE warning.",
   "| (2) 2nd Genset High Voltage | If one of the generator phase voltages goes over this",
   "limit when feeding the load, this will generate a",
   "GENSET HIGH VOLTAGE alarm and the engine will",
   "If any of the phase voltages goes over (under) this",
   "| (1) Voltage Unbalance | limit compared to the average voltage, then a",
   "| Warning Limit | % | 0",
   "Voltage Unbalance Warning will be generated.",
   "If this limit is set to 0, then the voltage unbalance",
   "condition is not monitored.",
   "If any of the phase currents goes over (under) this",
   "| (1) Current Unbalance | limit compared to the average current, then a",
   "Current Unbalance Warning will be generated.",
   "If this limit is set to 0, then the current unbalance",
   "| Program Group: Engine | Parameters",
   "| (2) Low Frequency | Hz | 30",
   "If the genset frequency goes under this limit, a GENSET",
   "| Shutdown | LOW SPEED alarm is generated and the engine stops.",
   "| (1) Low Frequency Warning | Hz | 35",
   "LOW SPEED warning is generated.",
   "| (1) High Frequency Warning | Hz | 54",
   "If the genset frequency goes over this limit, a GENSET",
   "HIGH SPEED warning is generated.",
   "| (2) High Frequency | Hz | 55",
   "| Shutdown | HIGH SPEED alarm is generated and the engine stops.",
   "| (1) Low Oil Pressure | If the oil pressure measured from the analog input",
   "| Warning | bar | 1.4",
   "falls below this limit, this will generate a LOW OIL",
   "PRESSURE SENDER warning.",
   "If the oil pressure measured from the analog input",
   "| (2) Low Oil Pressure | bar | 1.0",
   "| Shutdown | PRESSURE SENDER alarm is generated and the",
   "engine stops.",
   "| (1) High Temperature | If the coolant temperature measured from the analog",
   "| Warning | °C | 95",
   "input goes over this limit, this will generate a HIGH",
   "TEMPERATURE SENDER warning.",
   "f the coolant temperature measured from the analog",
   "| (2) High Temperature | °C | 98",
   "| Shutdown | TEMPERATURE SENDER alarm and the engine will",
   "This parameter selects the oil pressure sender type.",
   "0: Non standard sender. The sender characteristics",
   "are defined in Sender Characteristics table.",
   "| (2) Oil Pressure Sender type | - | 1 | 2: VDO 0-10 bars (10-180 ohms)",
   "This parameter selects the temperature sender type:",
   "0: The sender characteristics are defined in Sender",
   "| (2) Coolant Temp. Sender | - | 1",
   "Characteristics table.",
   "| Type | 1: VDO",
   "If it is requested that the engine runs without load until",
   "| (2) Engine Heating | reaching a certain temperature, this parameter defines",
   "| Temperature | °C | 0",
   "the temperature.",
   "If the coolant temperature falls below this parameter,",
   "an Engine Low Temperature warning will occur.",
   "This is the time between the mains fails and the fuel",
   "| (2) Engine Start Delay | min | 0",
   "solenoid turns on before starting the genset. It",
   "prevents unwanted genset operation in battery",
   "backed-up loads.",
   "This is the time after the fuel solenoid is energized",
   "| (2) Preheat Timer | sec | 1",
   "and before the genset is started. During this period",
   "the PREHEAT relay output is energized (if assigned",
   "by Relay Definitions)",
   "| Program Group: Engine | Parameters (continued)",
   "This is the maximum start period. Starting will be",
   "| (2) Crank Timer | sec | 10",
   "automatically cancelled if the genset fires before the",
   "timer.",
   "| (2) Wait Between Starts | sec | 10",
   "This is the waiting period between two start attempts.",
   "| (1) Engine Heating Timer | sec | 4",
   "This is the period used for engine heating following",
   "the program parameter.",
   "| (1) Cooldown Timer | min | 1.0",
   "This is the period that the generator runs for cooling",
   "purpose after the load is transferred to mains.",
   "This is the maximum time duration for the engine to",
   "stop. During this period the STOP relay output is",
   "| (1) | Stop Solenoid Timer",
   "| sec | 10",
   "energized (if assigned by Relay Definitions). If the",
   "genset has not stopped after this period, a FAIL TO",
   "STOP warning occurs.",
   "| (2) | Number of Starts",
   "This is the maximum number of start attempts.",
   "This is the control delay of CHOKE output.",
   "| (2) | Choke Timer",
   "| sec | 5",
   "The choke output is activated together with the crank",
   "output. It is released after this delay or when engine",
   "runs (whichever occurs first).",
   "This parameter defines the engine heating method.",
   "The genset will not take the load before engine",
   "heating is completed.",
   "| (2) Engine Heating Method | - | 0 | 0: engine is heated during Engine Heating Timer.",
   "1: engine is heated until the coolant temperature",
   "reaches the Engine Heating Temperature and at",
   "least during the Engine Heating Timer.",
   "The SERVICE REQUEST led indicator will turn on",
   "after this quantity of engine hours from the last",
   "| (1) Service Engine Hours | hour | 50 | service. If the period is set to ‘0’ no SERVICE",
   "REQUEST will be generated depending on engine",
   "hours.",
   "| (1) | Service Period",
   "| month | 6",
   "after this amount of time from the last service. If the",
   "period is set to ‘0’ no SERVICE REQUEST will be",
   "indicated depending on time.",
   "| (2) | Idle Speed Timer",
   "| sec | 0",
   "When the engine runs, the Idle output relay function",
   "will be active during this timer.",
   "| (2) | Gas Solenoid Delay",
   "The gas solenoid of the gas engine will be opened",
   "after this delay during cranking.",
   "If the fuel level measured from the analog input falls",
   "| (1) | Low Fuel Warning",
   "below this limit, a LOW FUEL LEVEL SENDER",
   "warning is generated.",
   "the fuel level measured from the analog input falls",
   "| (2) | Low Fuel Shutdown",
   "shutdown alarm is generated and the engine stops.",
   "This parameter is the threshold for sending FUEL",
   "THEFT and FUELLING sms messages.",
   "| (2) Fuel Consumption per | % | 0 | If this parameter is set to 0, then no Fuel Theft and",
   "| Hour | Fuelling sms messages will be sent.",
   "If SMS is required, set this parameter to a value",
   "above the hourly fuel consumption of the genset.",
   "When the genset frequency reaches this limit, the",
   "| (3) Crank Cut Frequency | Hz | 10.0",
   "engine is supposed running and the crank output will",
   "release.",
   "| (2) Crank Stop with Oil | 0: no crank stop with oil pressure",
   "| Pressure | - | 0 | 1: cranking is stopped when oil presure switch is open",
   "or the oil pressure measured is above shutdown limit.",
   "0: no crank stop with charge input",
   "| (2) Crank Stop with Charge | - | 0 | 1: cranking is stopped when the charge alternator",
   "voltage is established.",
   "| (2) | Low rpm Shutdown",
   "| rpm | 0",
   "If the engine speed goes under this limit, a GENSET",
   "LOW SPEED alarm is generated and the engine stops.",
   "| (2) | Low rpm Warning",
   "| (2) | High rpm Warning",
   "If the engine speed goes over this limit, a GENSET",
   "| (2) High rpm Shutdown | rpm | 0",
   "HIGH SPEED alarm is generated and the engine",
   "stops.",
   "| (2) Fan turn-on temp | °C | 90",
   "If the coolant temp is above this limit then the fan relay",
   "function will become active.",
   "| (2) Fan turn-off temp | °C | 80",
   "If the coolant temp is below this limit then the fan relay",
   "function will become inactive.",
   "| (2) High Oil Temperature | If the oil temperature measured from the analog input",
   "| Warning | °C | 100",
   "goes over this limit, this will generate a HIGH",
   "OILTEMPERATURE SENDER warning.",
   "f the oil temperature measured from the analog input",
   "| (2) High Oil Temperature | °C | 120",
   "goes over this limit, this will generate a HIGH OIL",
   "This parameter selects the oil temperature sender type:",
   "| (2) Oil Temp. Sender Type | - | 1",
   "| (2) 2nd Low Frequency | Hz | 40",
   "If the genset frequency goes under this limit, a",
   "| Shutdown | GENSET LOW SPEED alarm is generated and the",
   "| (1) 2nd Low Frequency | When secondary volt/freq limits are active:",
   "| Warning | Hz | 45",
   "GENSET LOW SPEED warning is generated.",
   "| (1) 2nd High Frequency | When secondary volt/freq limits are active:",
   "| Warning | Hz | 65",
   "| (2) 2nd High Frequency | Hz | 69",
   "| Shutdown | HIGH SPEED alarm is generated and the engine",
   "| (2) 2nd Low rpm Shutdown | rpm | 0",
   "| (2) 2nd Low rpm Warning | rpm | 0",
   "| (2) 2nd High rpm Warning | rpm | 0",
   "| (2) 2nd High rpm Shutdown | rpm | 0",
   "Below parameters are applicable to J1939 enabled",
   "versions only.",
   "0: The J1939 port is inoperative.",
   "| (2) J1939 Enable | - | 0 | 1: The analog measurements (oil, temp, rpm) are",
   "picked_up from the ECU. If the ECU communication is",
   "lost, then the engine will be stopped.",
   "00: GENERIC ENGINE TYPE",
   "16: CUMMINS CM850",
   "32: DETROIT DIESEL",
   "48: DEUTZ Generic",
   "49: DEUTZ EMR2",
   "50: DEUTZ EMR3",
   "64: JOHN DEERE",
   "80: PERKINS",
   "81: PERKINS ADEM 3",
   "82: PERKINS ADEM 1.3",
   "96: VOLVO (with CIU unit)",
   "97: VOLVO EMS2",
   "98: VOLVO EDC4",
   "| (2) | J1939 Engine Type",
   "| - | 0 | 112: CATERPILLAR ADEM II/III",
   "128: SCANIA S6",
   "129: SCANIA Single Speed",
   "130: SCANIA All Speed",
   "144: IVECO",
   "160: MTU MDEC 302",
   "161: MTU MDEC 201",
   "162: MTU MDEC 303",
   "163: MTU MDEC 304",
   "164: MTU MDEC 505",
   "176: BOSCH Generic",
   "177: BOSCH EDC 731",
   "178: BOSCH EDC 9.3",
   "Other values: Reserved. Do not use.",
   "| (2) | J1939 Speed Adjust",
   "This parameter adjusts the speed of an ECU controlled",
   "engine by +/- 8%.",
   "This program parameter is not stored, but only used in",
   "order to activate the primary or secondary speed",
   "| (2) | VOLVO Speed Toggle",
   "selection operation of a Volvo EMS-II engine control",
   "0: Initiate the primary speed select operation",
   "1: Initiate the secondary speed select operation",
   "Program Group: Adjust Date and Time (password level-2)",
   "| Parameter | Definition",
   "| Unit | Factory",
   "Set",
   "| Date | - | 01-31",
   "Current day of the month.",
   "| Month | - | 01-12",
   "Current month.",
   "| Year | - | 00-99",
   "Last two digits of the current year.",
   "| Hours | - | 00-23",
   "Current hour of the day.",
   "| Minutes | - | 00-59",
   "Current minute of the hour.",
   "| Seconds | - | 00-59",
   "Current second of the minute.",
   "| Program Group: Weekly | Schedule (password level-2)",
   "| Parameter Definition | Unit",
   "| Monday | Turn_on",
   "| Monday | Turn_off",
   "| Tuesday Turn_on | - | 24:00",
   "| Tuesday Turn_off | - | 24:00",
   "| Wednesday Turn_on | - | 24:00",
   "| Wednesday Turn_off | - | 24:00",
   "| Thursday Turn_on | - | 24:00 | Please review chapter 9 for a detailed description",
   "of",
   "| Thursday Turn_off | - | 24:00",
   "weekly programming schedule operation.",
   "| Friday Turn_on | - | 24:00",
   "| Friday Turn_off | - | 24:00",
   "| Saturday Turn_on | - | 24:00",
   "| Saturday Turn_off | - | 24:00",
   "| Sunday | Turn_on",
   "| Sunday | Turn_off",
   "| Program Group: Sender Characteristics (password | level-2)",
   "| Oil | Pressure",
   "| Sender Ohms | -1",
   "| ohm | 10",
   "| Sender | point | 1,",
   "ohm value",
   "| Oil | Pressure | Value -1",
   "| bar | 0.0",
   "bar value",
   "| Sender Ohms | -2",
   "| ohm | 52",
   "| Sender | point | 2,",
   "| Oil | Pressure | Value -2",
   "| bar | 2.0",
   "| Sender Ohms | -3",
   "| ohm | 90",
   "| Sender | point | 3,",
   "| Oil | Pressure | Value -3",
   "| bar | 4.0",
   "| Sender Ohms | -4",
   "| ohm | 140",
   "| Sender | point | 4,",
   "| Oil | Pressure | Value -4",
   "| bar | 7.0",
   "| Sender Ohms | -5",
   "| ohm | 156",
   "| Sender | point | 5,",
   "| Oil | Pressure | Value -5",
   "| bar | 8.0",
   "| Sender Ohms | -6",
   "| ohm | 184",
   "| Sender | point | 6,",
   "| Oil | Pressure | Value -6",
   "| bar | 10.0",
   "Program Group: Sender Characteristics (password level-2)",
   "| Temperature | Sender Ohms | -1",
   "| ohm | 38",
   "| Temperature | Sender",
   "| point | 1,",
   "| Temperature | Value -1",
   "°C value",
   "| Temperature | Sender Ohms | -2",
   "| ohm | 51",
   "| point | 2,",
   "| Temperature | Value -2",
   "| Temperature | Sender Ohms | -3",
   "| ohm | 134",
   "| point | 3,",
   "| Temperature | Value -3",
   "| Temperature | Sender Ohms | -4",
   "| ohm | 322",
   "| point | 4,",
   "| Temperature | Value -4",
   "| Temperature | Sender Ohms | -5",
   "| ohm | 650",
   "| point | 5,",
   "| Temperature | Value -5",
   "| Temperature | Sender Ohms | -6",
   "| ohm | 1630",
   "| point | 6,",
   "| Temperature | Value -6",
   "| Program Group: Sender | Characteristics (password level-2)",
   "| Oil | Temperature",
   "| Oil | Temperature | Value -1",
   "| Oil | Temperature | Value -2",
   "| Oil | Temperature | Value -3",
   "| Oil | Temperature | Value -4",
   "| Oil | Temperature | Value -5",
   "| Oil | Temperature | Value -6",
   "| Program Group: Sender | Characteristics (password | level-2)",
   "| Fuel | Level",
   "| ohm | 4",
   "| Sender | point | 1, ohm value",
   "| Fuel | Level | Value -1",
   "| Sender | point | 1, % value",
   "| ohm | 31",
   "| Sender | point | 2, ohm value",
   "| Fuel | Level | Value -2",
   "| Sender | point | 2, %value",
   "| ohm | 67",
   "| Sender | point | 3, ohm value",
   "| Fuel | Level | Value -3",
   "| Sender | point | 3, %value",
   "| ohm | 110",
   "| Sender | point | 4, ohm value",
   "| Fuel | Level | Value -4",
   "| Sender | point | 4 %value",
   "| ohm | 180",
   "| Sender | point | 5, ohm value",
   "| Fuel | Level | Value -5",
   "| Sender | point | 5, %value",
   "| ohm | 1000",
   "| Sender | point | 6, ohm value",
   "| Fuel | Level | Value -6",
   "| Sender | point | 6, %value",
   "Program Group: Input Configuration (Low Oil Pressure Switch)",
   "(password level-2)",
   "| Fac.Set | Description",
   "0: Shutdown (the engine stops immediately)",
   "| Action | 0 | 1: Load Dump (the engine stops after cooldown)",
   "2: Warning (the horn relay operates)",
   "3: No operation",
   "0: Always",
   "| Sampling | 1 | 1: After holdoff timer",
   "2: When mains present",
   "| Latching | 1 | 0: Non latching",
   "1: Latching",
   "| Contact type | 0 | 0: Normally open",
   "1: Normally closed",
   "| Switching | 0 | 0: Battery negative",
   "1: Battery positive",
   "| Response delay | 0 | 0: No delay",
   "1: Delayed (4sec)",
   "Program Group: Input Configuration (High Temperature Switch)",
   "Program Group: Input Configuration (Coolant Level Switch)",
   "| Sampling | 0 | 1: After holdoff timer",
   "| Response delay | 1 | 0: No delay",
   "Program Group: Input Configuration (Rectifier Fail)",
   "| Action | 2 | 1: Load Dump (the engine stops after cooldown)",
   "| Sampling | 2 | 1: After holdoff timer",
   "Program Group: Input Configuration (Emergency Stop)",
   "| Latching | 0 | 0: Non latching",
   "Program Group: Input Configuration (Spare–1 Input)",
   "Program Group: Input Configuration (Spare-2 Input)",
   "The parameters below define the functions of relay outputs. The unit has 6 relay outputs. The",
   "fixed function relays are Fuel, Start, Mains Contactor and Generator Contactor. RELAY-1 and RELAY-",
   "2 have programmable functions, selected from a list.",
   "The relays may be extended up to 22 using Relay Extension Modules.. Other relays are in",
   "the optional Extension Modules.",
   "| Program Group: | Relay Definitions (password level-2)",
   "| Relay 01 Definition | 3 | RELAY-1 function selected from list",
   "| Relay 02 Definition | 1 | RELAY-2 function selected from list",
   "| Relay 03 Definition | 0 | RELAY-3 function (expansion module) selected from list",
   "| Relay 04 Definition | 2 | RELAY-4 function (expansion module-1) selected from list",
   "| Relay 05 Definition | 4 | RELAY-5 function (expansion module-1) selected from list",
   "| Relay 06 Definition | 5 | RELAY-6 function (expansion module-1) selected from list",
   "| Relay 07 Definition | 0 | RELAY-7 function (expansion module-1) selected from list",
   "| Relay 08 Definition | 2 | RELAY-8 function (expansion module-1) selected from list",
   "| Relay 09 Definition | 4 | RELAY-9 function (expansion module-1) selected from list",
   "| Relay 10 Definition | 5 | RELAY-10 function (expansion module-1) selected from list",
   "| Relay 11 Definition | 0 | RELAY-11 function (expansion module-2) selected from list",
   "| Relay 12 Definition | 2 | RELAY-12 function (expansion module-2) selected from list",
   "| Relay 13 Definition | 4 | RELAY-13 function (expansion module-2) selected from list",
   "| Relay 14 Definition | 5 | RELAY-14 function (expansion module-2) selected from list",
   "| Relay 15 Definition | 0 | RELAY-15 function (expansion module-2) selected from list",
   "| Relay 16 Definition | 2 | RELAY-16 function (expansion module-2) selected from list",
   "| Relay 17 Definition | 4 | RELAY-17 function (expansion module-2) selected from list",
   "| Relay 18 Definition | 5 | RELAY-18 function (expansion module-2) selected from list",
   "| The function of a programmable | relay output may be selected",
   "from the below list.",
   "| 00 | Fuel | 40",
   "| Oil switch alarm | 88",
   "Oil switch warning",
   "| 01 | Alarm | 41",
   "| Temp switch alarm | 89",
   "Temp switch warn.",
   "| 02 | Start | 42",
   "| Coolant Level switch | 90",
   "Coolant Level switch",
   "| 03 | Stop",
   "| alarm | warning",
   "| 04 | Gen. Contactor | 43",
   "| Rectifier alarm | 91",
   "Rectifier warning",
   "| 05 | Mains Contactor | 44",
   "| Emerg.Stop alarm | 92",
   "Emerg Stop warn.",
   "| 06 | Choke | 45 | Spare-1 Alarm | 93 | Spare-1 warning",
   "| 07 | Preheat | 46 | Spare-2 Alarm | 94 | Spare-2 warning",
   "| 08 | Shutdown alarm | 47",
   "| Fuel Level switch alarm | 95",
   "Fuel Level switch",
   "| 09 | Shutdown or | 48",
   "| Oil sender alarm | warning",
   "| load_dump alarm | 49",
   "| Temp sender alarm | 96",
   "Oil sender warning",
   "| 10 | Shutdown or | 50",
   "| Low speed alarm | 97",
   "Temp sender warn.",
   "| load_dump or warning | 51",
   "| High speed alarm | 98",
   "Low speed warning",
   "| 11 | Automatic ready | 52",
   "| Low voltage alarm | 99",
   "High speed warning",
   "| 12 | Week. on time | 53",
   "| High voltagealarm | 100",
   "| 13 | Exerciser on | 54",
   "| Fail to start alarm | 101",
   "Low temp warning",
   "| 14 | Load_dump alarm | 55",
   "| Low fuel sender alarm | 102",
   "Fail to stop warning",
   "| 15 | Fuel Main winding | 56",
   "| High oil temp alarm | 103",
   "Low fuel sender",
   "| 16 | Mains Fail | 57",
   "| - | warning",
   "| 17 | Block Heater | 58",
   "Service request",
   "| 18 | Service Request | 59",
   "| High battery voltage | warning",
   "| alarm | 105",
   "Mains Phase Order",
   "| 20 | Load Shedding Relay | 60",
   "| Charge fail alarm | Fail",
   "| 21 | Flashing Relay | 61",
   "Low battery warning",
   "| 22 | Gas Solenoid | 62",
   "High battery warning",
   "| 23 | Fuel Pump | 63",
   "Charge fail warning",
   "| 24 | Mains Phase Order | 64",
   "| Oil switch load_dump | 109",
   "| Fail | 65",
   "| Temp switch | 110",
   "| 25 | Genset Phase Order",
   "| load_dump | 111",
   "| Fail | 66",
   "| Coolant Level switch | 112",
   "Gen Low voltge warn.",
   "| 26 | Idle Speed",
   "| load_dump | 113",
   "Gen High voltge warn.",
   "| 27 | Cooler Fan | 67",
   "| Rectifier load_dump | 114",
   "Reverse Power warn.",
   "| 28 | 2nd volt-frequency | 68",
   "| Emerg.Stop load_dump | 115",
   "High oil temp warn.",
   "| 29 | Crank 1/2 Selector | 69 | Spare-1 load_dump | 116",
   "| 30 | Engine Running | 70 | Spare-2 load_dump | 117",
   "| 31 | Genset cooling down | 71",
   "| Fuel Level switch | 118",
   "| 32 | GenCB Open Pulse",
   "| load_dump | 119",
   "| 33 | GenCB Close Pulse | 72",
   "| Oil sender fail ldd | 120",
   "Oil sender fail warn",
   "| 34 | GenCB UV Coil | 73",
   "| Temp sender fail ldd | 121",
   "Temp sender fail warn",
   "| 35 | MainsCB Open Pulse | 74",
   "| Fuel Lev sender fail ldd | 122",
   "Fuel sender fail warn",
   "| 36 | MainsCB Close Pulse | 75",
   "| Oil Temp snd fail ldd | 123",
   "Oil temp snd fail warn",
   "| 37 | MainsCB UV Coil | 76",
   "| 80 | Overcurrent load_dump",
   "| 81 | Excess power ldd",
   "| 82 | Reverse power ldd",
   "| 87 | Genset Phase Order",
   "Fail Loaddump",
   "The parameters below define the functions of digital inputs, selected from a list.",
   "Functions from 12 to 23 activate also the related operating sequence.",
   "The related input configuration parameters apply for each input, thus any signal can be",
   "programmed for NO or NC contact, closing to BAT+ or BAT-.",
   "| Program Group: | Input",
   "| Function Select (password | level-2)",
   "| Parameter Definition | Fact.",
   "| Input | 01",
   "| Function | Select | 0",
   "Oil Pressure Switch",
   "| Input | 02",
   "| Function | Select | 1",
   "High Temp. Switch",
   "| Input | 03",
   "| Function | Select | 2",
   "Low Coolant Level switch",
   "| Input | 04",
   "| Function | Select | 3",
   "Rectifier Fail",
   "| Input | 05",
   "| Function | Select | 4",
   "Emergency Stop",
   "| Input | 06",
   "| Function | Select | 11 | Spare-1 Input",
   "| Input | 07",
   "| Function | Select | 10 | Spare-2 Input",
   "Input Function Select List",
   "| Number | Description",
   "| 0 | Oil Pressure Switch",
   "| 1 | High Temp. Switch",
   "| 2 | Low Coolant Level switch",
   "| 3 | Rectifier Fail",
   "| 4 | Emergency Stop",
   "| 5 | Alternator High Temp.",
   "| 6 | Door Open",
   "| 7 | Low Fuel Level Switch",
   "| 8 | Earthquake Detector",
   "| 9 | Spare-3 Input",
   "| 10 | Spare-2 Input",
   "| 11 | Spare-1 Input",
   "| 12 | Force AUTO Mode",
   "| 13 | Force OFF Mode",
   "| 14 | Force TEST Mode",
   "| 15 | Force LOAD TEST Mode",
   "| 16 | 2nd Volt-Freq Select",
   "| 17 | Priority Input",
   "| 18 | Remote Start Input",
   "| 19 | Disable Auto Start",
   "| 20 | Force to Start",
   "| 21 | Fault Reset",
   "| 22 | Alarm Mute",
   "| 23 | Panel Lock",
   "| Program Group: | Site Id (password level-2)",
   "| Parameter Definition | Factory Set",
   "This is the site Id string sent at the beginning of an",
   "| Site Id String | DATAKOM SITE",
   "SMS message for the identification of the genset",
   "| ID | sending the SMS message. Any 20 character long",
   "string may be entered.",
   "| Program Group: | Modem-1/SMS-1 Telephone Number",
   "(password",
   "level-2)",
   "This telephone number buffer accepts up to 16",
   "digits, including the wait charater (“,”) in order to",
   "| Modem-1 / SMS-1 | enable dialing through a pabx.",
   "| telephone number | ----------------",
   "If Modem Enabled: This is the first telephone",
   "number used for modem calls.",
   "If Modem Disabled: This is the first SMS telephone",
   "number.",
   "| Program Group: | Modem-2 / SMS-2 Telephone Number",
   "| Modem-2 / SMS-2 | enable dialing through a pabx.",
   "If Modem Enabled: This is the second telephone",
   "If Modem Disabled: This is the second SMS",
   "telephone number.",
   "Program Group: SMS-3 Telephone Number (password level-2)",
   "| SMS-3 telephone number | ---------------- | This SMS telephone number accepts up to 16 digits.",
   "Program Group: SMS-4 Telephone Number (password level-2)",
   "Program Group: SMS-5 Telephone Number (password level-2)",
   "Program Group: SMS-6 Telephone Number (password level-2)",
   "| The genset operates while AC mains are OK or continues to operate after AC mains are | OK:",
   "-Check engine body grounding.",
   "-AC mains voltages may be outside programmed limits, measure the phase voltages.",
   "-Check the AC voltage readings by pressing the MENU button.",
   "| -Upper and lower limits of the mains voltages may be too tight. Check the parameters | Mains",
   "Voltage",
   "Low Limit and Mains Voltage High Limit. Standard values are 170/270 volts.",
   "-The hysteresis voltage may be given to excessive. The standard value is 8 volts.",
   "AC voltages or frequency displayed on the unit are not correct:",
   "-Check engine body grounding, it is necessary.",
   "-The error margin of the unit is +/- 3 volts.",
   "-If there are faulty measurements only when the engine is running, there may be a faulty charging",
   "alternator or voltage regulator on the engine. Disconnect the charging alternator connection of the",
   "engine and check if the error is removed.",
   "-If there are faulty measurements only when mains are present, then the battery charger may be",
   "failed. Turn off the rectifier fuse and check again.",
   "KW and cosΦ readings are faulty although the Amp readings are correct:",
   "-Current transformers are not connected to the correct inputs or some of the CTs are connected with",
   "reverse polarity. Determine the correct connections of each individual CT in order to obtain correct KW",
   "and cosΦ for the related phase, and then connect all CTs.",
   "Short circuit the outputs of unused Current Transformers.",
   "| When the AC mains fails the unit energizes the fuel solenoid, but does | not start and OIL",
   "PRESSURE EXISTS ! message is displayed:",
   "The unit is not supplied with battery (-) voltage at the oil pressure input.",
   "-Oil pressure switch not connected.",
   "-Oil pressure switch connection wire cut.",
   "-Oil pressure switch faulty.",
   "| -Oil pressure switch closes too lately. If oil pressure switch closes, the | unit",
   "| will | start. Optionally oil",
   "pressure switch may be replaced.",
   "The engine does not run after the first start attempt, then the unit does not start again and OIL",
   "-The oil pressure switch closes very lately. As the unit senses an oil pressure, it does not start. When",
   "oil pressure switch closes the unit will start. Optionally the oil pressure switch may be replaced.",
   "When the AC mains fails, the engine starts to run but the unit gives START FAIL alarm and",
   "then the engine stops:",
   "-The generator phase voltages are not connected to the unit. Measure the AC voltage between",
   "terminals GEN L1-L2-L3 and Generator Neutral at the rear of the unit while the engine is running. A",
   "fuse protecting the generator phases may be failed. A misconnection may be occurred. If everything",
   "is OK, turn all the fuses off, and then turn all the fuses on, starting from the DC supply fuse. Then test",
   "the unit again.",
   "The unit is late to remove engine cranking:",
   "-The generator voltage rises lately. Also the generator remnant voltage is below 20 volts. The unit",
   "removes starting with the generator frequency, and needs at least 20 volts to measure the frequency.",
   "If this situation is to be avoided, the only solution is to add an auxiliary relay. The coil of the relay will",
   "be between BATTERY (-) and charging alternator D+ terminal. The normally closed contact of the",
   "relay will be connected serially to the unit's START output. So the starting will also be removed when",
   "the D+ pulls to battery positive.",
   "The unit is inoperative:",
   "Measure the DC-supply voltage between terminals 19 and 22 at the rear of the unit. If OK, turn all the",
   "fuses off, then turn all the fuses on, starting from the DC supply fuse. Then test the unit again.",
   "Programming mode can not be entered:",
   "The program lock input disables programming mode entry. Disconnect the program lock input from",
   "battery negative before modification. Do not forget to make this connection again to prevent",
   "unauthorized program modifications.",
   "Some program parameters are skipped:",
   "These parameters are reserved for factory setting and cannot be modified.",
   "AUTO led flashes and the genset does not run when mains fail:",
   "The unit is in Weekly Schedule OFF time. Please check date and time setting of the unit. Please",
   "check also Weekly Schedule program parameters.",
   "The unit conforms to the EU directives",
   "-2006/95/EC (low voltage)",
   "-2004/108/EC (electro-magnetic compatibility)",
   "Norms of reference:",
   "EN 61010 (safety requirements)",
   "EN 61326 (EMC requirements)",
   "| The CE mark indicates that this product complies with | the",
   "| European | requirements",
   "for safety,",
   "| health | environmental and customer protection.",
   "| UL | /",
   "CSA Conformity:",
   "certificate # 20110527-E314374",
   "UL 508, Edition 17",
   "UL 2200, 1st Edition.",
   "UL 840 Edition 3",
   "CSA C22.2 NO. 14 - Edition 10",
   "Alternator voltage: 0 to 300 V-AC Phase to Neutral (0 to 520 V-AC Phase to Phase)",
   "Alternator frequency: 0-100 Hz.",
   "Mains voltage: 0 to 300 V-AC Phase to Neutral (0 to 520 V-AC Phase to Phase)",
   "Mains frequency: 0-100 Hz.",
   "Current input range: 0.1 – 6 A AC",
   "| Voltage burden: | < 0.1VA per phase",
   "| Current burden: | < 0.5VA per phase @ 5A AC",
   "Accuracy:",
   "| Voltage: | 1.0%+1digit",
   "| Current: | 1.0%+1 digit",
   "| Frequency: | 0.5%+1 digit",
   "| Power(kW,kVAr): | 2.0%+12digit",
   "| Power factor: | 2.0%+1 digit",
   "DC Supply range: 9.0 VDC to 33.0 VDC",
   "Cranking dropouts: survives 0 V for 100ms",
   "Typical stand-by current consumption: 100 mADC.",
   "Maximum current consumption: 250 mADC.",
   "Generator/mains contactor outputs: 16 A @ 250 VAC.",
   "DC outputs: 1A @ 28 VDC. protected semiconductor outputs",
   "Charge alternator excitation: min 2W.",
   "Magnetic pickup input:: 0.5 – 30 V-AC.",
   "Magnetic pickup frequency: 10 KHz max.",
   "Current inputs: from current transformers, .../5A. Max load 0.7VA per phase.",
   "| Digital inputs: input voltage 0 - 30 VDC. Internally connected to battery positive via 47’000 ohm | resistor.",
   "| Analog inputs: Resistor input 0 to 5000 ohms connected to the battery negative. Sources 5 | mA when",
   "closed to battery negative.",
   "Measurement category: CAT II",
   "Air category: Pollution degree II",
   "Communication port: RS-232. 9600 bauds, no parity, 1 stop bit.",
   "Operating temperature range: -20C to +70C (-4 ºF to +158 ºF)",
   "Storage temperature range: -40C to +80C (-40 ºF to +176 ºF)",
   "Maximum humidity: 95%, non-condensing",
   "Dimensions: 172x134x46mm (WxHxD)",
   "Panel Cut-out dimensions: 151 x 111mm minimum.",
   "Weight: 340 g (approx.)",
   "Case material: High temperature, self extinguishing ABS/PC (UL94-V0)",
   "IP protection: IP65 from front panel, IP30 from the rear",
   "DATAKOM Electronics Ltd.",
   "| http: | www.datakom.com.tr"
  ]
 },
 {
  "n": 1002,
  "url": "https://datakom.com.tr/upload/Files/307_USER.pdf",
  "title": "Datasheet: | DKG-307 User Manual | V-42 (24.05.2013)",
  "from": "https://datakom.com.tr/upload/Files/307_USER.pdf",
  "header": [],
  "rows": [
   "| DKG-307 User Manual | V-42 (24.05.2013)",
   "DKG-307 AUTOMATIC",
   "MAINS FAILURE UNIT",
   "CANBUS AND MPU VERSIONS",
   "| DESCRIPTION | FEATURES",
   "| The controller is a comprehensive AMF unit for | True RMS measurements",
   "| single genset standby or dual genset mutual standby | ECU connection through J1939 CAN option",
   "| operations. | MPU input option",
   "| The unit is available with MPU or CANBUS versions. | Dual genset mutual standby operation",
   "| The CANBUS version connects to ECU controlled | Event logging with time stamp and",
   "| electronic engines providing engine control, | measurements",
   "| protection and instrumentation without extra senders. | Battery backed-up real time clock",
   "| The unit is able to initiate modem calls and send | Built in daily / weekly / monthly exerciser",
   "| SMS messages in fault conditions through external | Weekly operation schedule programs",
   "| modems. | Field adjustable parameters",
   "| The unit provides a comprehensive set of digitally | RS-232 serial port",
   "| adjustable timers, threshold levels, input and output | Free MS-Windows Remote monitoring SW",
   "| configurations, operating sequences and engine | GSM and PSTN modem support",
   "| types. All programs may be modified via front panel | GSM SMS message sending on fault",
   "| pushbuttons, and do not require an external unit. | MODBUS communications",
   "| Last 100 faults are stored in the event log file. The | Customer logo display capability",
   "| event log includes not only the date-time information, | 10ADC relay outputs",
   "| but also a comprehensive list of measured genset | Configurable analogue inputs: 4",
   "| parameters at the time that the fault has occurred. | Configurable digital inputs: 7",
   "| The WINDOWS based RAINBOW program allows | Configurable relay outputs: 2",
   "| remote monitoring and control. | Total relay outputs: 6",
   "| The unit supports MODBUS protocol enabling | I/O expansion capability",
   "| communication with PLCs and building management | Plug-in connection system",
   "systems. The MODBUS protocol is also supported",
   "through GSM and PSTN modems.",
   "| DKG-307 User Manual | V-42 | (24.05.2013)",
   "TABLE OF CONTENTS",
   "Section",
   "1. INSTALLATION",
   "1.1. Introduction to the Control Panel",
   "1.2. Mounting the Unit",
   "1.3. Wiring the Unit",
   "2. INPUTS AND OUTPUTS",
   "3. DISPLAYS",
   "3.1. Led Displays",
   "3.2. Digital Displays",
   "4. ALARMS AND WARNINGS",
   "5. MODES OF OPERATION",
   "6. OTHER FEATURES",
   "6.1. Remote start operation",
   "6.2. Sender type selection",
   "6.3. Engine heating operation",
   "6.4. Engine Idle Speed Operation",
   "6.5. Engine Block Heater",
   "6.6. Fuel Pump Control",
   "6.7. Mains Simulation (Disable Start)",
   "6.8. Delayed Mains Simulation, Battery Charging",
   "6.9. Dual Genset Mutual Standby Operation",
   "6.10. Service Request Display",
   "6.11. Engine Hours Meter",
   "6.12. Date-Time Display",
   "6.13. Display of Software Version",
   "6.14. Modem connection",
   "6.15. SMS message sending",
   "6.16. Remote Monitoring and Programming",
   "6.17. Automatic Exerciser",
   "6.18. Resuming to factory set parameters",
   "6.19. Gas engine fuel solenoid control",
   "6.20. Load Shedding / Dummy Load",
   "6.21. Fuel Theft / Fuelling Messages",
   "6.22. Firmware Update",
   "6.23. Changing the Default Engine Speed in Volvo Engines",
   "6.24. Engine Control Mode",
   "6.25. Dual Voltage and Frequency",
   "6.26. Single Phase Operation",
   "6.27. Password Operation (applicable only to DKG-317CAN/MPU)",
   "7. J1939 ENGINE MONITORING AND CONTROL PORT",
   "8. MODBUS COMMUNICATION",
   "9. WEEKLY OPERATION SCHEDULE",
   "10. EVENT LOGGING",
   "11. STATISTICAL COUNTERS",
   "12. MAINTENANCE",
   "13. PROGRAMMING",
   "14. TROUBLESHOOTING",
   "15. DECLARATION OF CONFORMITY",
   "16. TECHNICAL SPECIFICATIONS",
   "17. CONNECTION DIAGRAMS",
   "1.1 Introduction to the Control Panel",
   "The unit is a control and protection panel used in gensets. It shows the measured values on its",
   "displays. The unit is designed to provide user friendliness for both the installer and the user.",
   "Programming is usually unnecessary, as the factory settings have been carefully selected to fit most",
   "applications. However programmable parameters allow the complete control over the generating set.",
   "Programmed parameters are stored in a Non Volatile Memory and thus all information is retained even",
   "in the event of complete loss of power.",
   "The measured parameters are:",
   "Mains voltage phase L1 to neutral",
   "Mains voltage phase L2 to neutral",
   "Mains voltage phase L3 to neutral",
   "Mains voltage phase L1-L2",
   "Mains voltage phase L2-L3",
   "Mains voltage phase L3-L1",
   "Gen voltage phase L1 to neutral",
   "Gen voltage phase L2 to neutral",
   "Gen voltage phase L3 to neutral",
   "Gen voltage phase L1-L2",
   "Gen voltage phase L2-L3",
   "Gen voltage phase L3-L1",
   "Gen current phase L1",
   "Gen current phase L2",
   "Gen current phase L3",
   "Gen frequency",
   "Engine speed (rpm)",
   "Gen total kW",
   "Gen total pf",
   "Battery voltage,",
   "Coolant temperature",
   "Oil pressure",
   "Oil temperature",
   "Fuel level",
   "1.2 Mounting the Unit",
   "The unit is designed for panel mounting. The user should not be able to access parts of the",
   "unit other than the front panel.",
   "Mount the unit on a flat, vertical surface. Before mounting, remove the mounting brackets and",
   "connectors from the unit, then pass the unit through the mounting opening. The unit will be maintained in",
   "its position by the mounting brackets spring.",
   "| Engine body must be grounded for correct operation | of",
   "the unit, otherwise incorrect voltage and frequency",
   "measurements may occur.",
   "The output of the current transformers shall be 5 Amperes. The input current rating of the current",
   "transformers may be selected as needed (between 10/5 and 9000/5 amps). Current transformer outputs",
   "shall be connected by separate cable pairs from each transformer, to related inputs. Never use common",
   "terminals or grounding. The power rating of the transformer should be at least 5 VA. It is recommended to",
   "use 1% precision transformers.",
   "If analogue senders (e.g. temperature, oil pressure or fuel level) are connected to the unit, it is not",
   "possible to use auxiliary displays, otherwise the unit may be damaged. If temperature or oil pressure or",
   "fuel level displays are already present on the generator control panel, do not connect the senders to the",
   "unit. The unit is factory programmed for VDO type senders. However different types of senders are",
   "selectable via programming menu. Please check the programming section.",
   "The programmable digital inputs are compatible with both ‘normally open’ and ‘normally",
   "closed’ contacts, switching either to BAT- or BAT+.",
   "The charge alternator connection terminal provides also the excitation current, thus it is not",
   "necessary to use an external charge lamp.",
   "1.3 Wiring the Unit",
   "WARNING: THE UNIT IS NOT FUSED.",
   "Use external fuses for Mains phases: L1,L2,L3, Generator phase:",
   "L1,L2,L3, Battery positive: BAT(+).",
   "Install the fuses as nearly as possible to the unit in a place easily",
   "accessible for the user.",
   "The fuse rating should be 6 Amps.",
   "WARNING: ELECTRICITY CAN KILL",
   "ALWAYS disconnect the power BEFORE connecting the",
   "unit.The fuse rating should be 6 Amps.",
   "1) ALWAYS remove the plug connectors when inserting wires",
   "with a screwdriver.",
   "2) An appropriate and readily accessible set of disconnection",
   "devices (e.g. automatic fuses) MUST be provided as part of",
   "the installation.",
   "3) The building mains supply MUST incorporate appropriate",
   "short-circuit backup protection (e.g. a fuse or circuit breaker)",
   "of High Breaking Capacity (HBC, at least 1500A).",
   "RS-232 SERIAL PORT: This connector provides serial data input and output for various purposes like",
   "remote monitoring and remote programming.",
   "EXTENSION CONNECTOR: This connector is intended for the connection to output extension modules.",
   "The optional relay extension module provides 8 programmable 16A relay outputs. The unit allows the use",
   "of up to 2 I/O extension modules.",
   "| Term | Function",
   "| Technical data | Description",
   "| 1 | GENERATOR CONTACTOR | Relay output, 16A-AC",
   "This output provides energy to the generator",
   "contactor. If the generator phases do not have",
   "acceptable voltage or frequency values, the",
   "generator contactor will be de-energized. In",
   "order to provide extra security, the normally",
   "closed contact of the mains contactor should",
   "be serially connected to this output.",
   "| 2 | GEN-L1",
   "| Generator phase | Connect the generator phases to these inputs.",
   "| 3 | GEN-L2 | inputs, 0-300V-AC",
   "The generator phase voltages upper and",
   "| 4 | GEN-L3",
   "lower limits are programmable.",
   "| 5 | GENERATOR NEUTRAL | Input, 0-300V-AC",
   "Neutral terminal for the generator phases.",
   "| 6 | MAINS NEUTRAL | Input, 0-300V-AC",
   "Neutral terminal for the mains phases.",
   "| 7 | MAINS-L3",
   "| Mains phase inputs, | Connect the mains phases to these inputs.",
   "| 0-300V-AC | The mains voltages upper and lower limits are",
   "programmable.",
   "| 8 | MAINS-L2",
   "| 9 | MAINS-L1",
   "| 10 | MAINS CONTACTOR | Relay output, 16A-AC",
   "This output provides energy to the mains",
   "contactor. If the mains phases do not have",
   "acceptable voltages, the mains contactor will",
   "be de-energized. In order to provide extra",
   "security, the normally closed contact of the",
   "| generator | contactor",
   "| should | be",
   "serially",
   "connected to this output.",
   "| 11 | GROUND",
   "| O VDC | Power supply negative connection.",
   "| 12 | BATTERY POSITIVE | +12 or 24VDC",
   "The positive terminal of the DC Supply shall",
   "be connected to this terminal. The unit",
   "operates on both 12V and 24V battery",
   "systems.",
   "| 13 | FUEL LEVEL SENDER | Input, 0-5000 ohms",
   "Analogue fuel level sender connection. Do not",
   "connect the sender to other devices. The input",
   "has programmable ohms for VDO senders.",
   "| 14 | OIL PRESSURE SENDER | Input, 0-5000 ohms",
   "Analogue oil pressure sender connection. Do",
   "not connect the sender to other devices. The",
   "input has programmable characteristics and",
   "connects to any kind of sender.",
   "| 15 | COOLANT TEMP. SENDER | Input, 0-5000 ohms",
   "| Analogue | high",
   "| temperature | sender",
   "connection. Do not connect the sender to",
   "other devices. The input has programmable",
   "characteristics and connects to any kind of",
   "sender.",
   "| DKG-307 User | Manual | V-42 (24.05.2013)",
   "| 16 | CHARGE",
   "| Input and output | Connect the charge alternator’s D+ terminal to",
   "this terminal. This terminal will supply the",
   "excitation current and measure the voltage of",
   "the charge alternator.",
   "| 17 | RELAY-2 (HORN RELAY) | Output 10A/28VDC",
   "| This | relay",
   "| has | programmable",
   "function,",
   "selectable from a list.",
   "| 18 | RELAY-1 (STOP RELAY) | Output 10A/28VDC",
   "| 19 | START RELAY | Output 10A/28VDC",
   "This relay controls the engine cranking.",
   "| 20 | FUEL RELAY | Output 10A/28VDC",
   "This relay is used for fuel solenoid control.",
   "| 21 | EMERGENCY STOP",
   "| Digital inputs | These",
   "| inputs | have",
   "programmable",
   "| 22 | SPARE-2",
   "characteristics selected via the program",
   "| 23 | PROGRAM LOCK",
   "menu. Each input may be driven by a",
   "| 24 | SPARE-1",
   "‘normally closed’ or ‘normally open’ contact,",
   "| 25 | COOLANT LEVEL",
   "switching either battery+ or battery-. The effect",
   "| 26 | HIGH TEMP",
   "of the switch is also selectable from a list. See",
   "| 27 | LOW OIL PRESSURE",
   "PROGRAMMING section for more details.",
   "| 28 | RECTIFIER FAIL",
   "| 29 | CURR_1+",
   "| Current | transformer",
   "Connect the generator current transformer",
   "| inputs, 5A-AC | terminals to these inputs. Do not connect the",
   "| 30 | CURR_1-",
   "same current transformer to other instruments",
   "otherwise a unit fault will occur. Connect each",
   "| 31 | CURR_2+",
   "terminal of the transformer to the unit’s related",
   "terminal. Do not use common terminals. Do",
   "| 32 | CURR_2-",
   "not use grounding. Correct polarity of",
   "connection is vital. If the measured power is",
   "| 33 | CURR_3+ | negative, then change the polarity of each 3",
   "current transformers. The rating of the",
   "transformers should be the same for each of",
   "| 34 | CURR_3- | the 3 phases. The secondary winding rating",
   "shall be 5 Amperes. (For ex. 200/5 Amps).",
   "| 35 | OIL TEMP. SENDER | Input, 0-5000 ohms",
   "Analogue oil temperature sender connection.",
   "Do not connect the sender to other devices.",
   "The input has programmable characteristics",
   "and connects to any kind of sender.",
   "CANBUS VERSIONS",
   "| 36 | CANBUS-L | Digital communication Connect the J1939 port of an electronic",
   "| 37 | CANBUS-H",
   "| port | engine to these terminals.",
   "The 120 ohm terminating resistors are inside",
   "the unit. Please do not connect external",
   "resistors.",
   "Use a twisted cable pair or coaxial cable for",
   "best results.",
   "MPU INPUT VERSIONS",
   "| 36 | MPU - | Analog input, 0.5 to Connect the MPU unit to these inputs",
   "| 37 | MPU + | 30V-AC",
   "3.1 Led Displays",
   "The unit has 12 LEDs, divided in 3 groups:",
   "-Group_1: Operating mode: This group indicates the genset function.",
   "-Group_2: Mimic diagram: This group indicates the current status of the mains and genset",
   "voltages and contactors.",
   "-Group_3: Warnings and alarms: This group indicates the existence of abnormal conditions",
   "encountered during operation.",
   "| Function | Color",
   "Description",
   "| MAINS ON | Green | The LED will turn on when all 3 mains phase voltages",
   "are within the limits.",
   "| MAINS OFF | Red",
   "The LED will turn on when at least one of the mains",
   "phase voltages is outside limits.",
   "| LOAD MAINS | Green",
   "It turns on when the mains contactor is activated.",
   "| LOAD GENERATOR | Yellow",
   "It turns on when the generator contactor is activated.",
   "| GENERATOR | Yellow",
   "The LED will flash when the engine is running. It will",
   "turn on steadily when all 3 generator phase voltages",
   "are within the programmed limits.",
   "| TEST | Yellow",
   "It turns on when the related operation mode is",
   "| RUN | Yellow",
   "selected. One of these LEDs is always on and",
   "indicates which operation mode is selected.",
   "| STOP | Yellow",
   "If the operation of the genset is disabled by the",
   "| AUTO | Green",
   "weekly operation schedule, then the AUTO led will",
   "flash.",
   "| WARNINGS | &",
   "| ALARMS | Red",
   "If a fault condition resulting to the engine shutdown or",
   "loaddump condition has occurred, the related alarm",
   "led turns on steadily. If a warning condition occurs,",
   "this led will flash. Alarms work on a first occurring",
   "basis. The occurrence of a fault will disable other",
   "faults of lower or equal priority.",
   "| SERVICE REQUEST | Red",
   "Engine periodic maintenance request indicator. It",
   "turns on when the preset engine hours or time",
   "duration after previous service has elapsed.",
   "3.2 Digital Displays",
   "The unit has 3 seven segment displays. They show:",
   "-Measured parameters,",
   "-Service counters,",
   "-Statistical counters,",
   "-Program parameters.",
   "The navigation between different screens in a group is made with the MENU► button.",
   "Holding the MENU► button pressed for 1 second makes the display to switch to the next group.",
   "VOLTAGE DISPLAY: This display shows:",
   "-phase R voltage if the load is on mains",
   "-Phase U voltage if the load is on the genset",
   "By pressing the MENU key, below values may be displayed:",
   "-(L1-L2-L3) mains phase to neutral voltages",
   "-(L1-L2-L3) generator phase to neutral voltages",
   "-(L12-L23-L31) mains phase to phase voltages",
   "-(L12-L23-L31) generator phase to phase voltages",
   "If the service counters group is displayed, then this display will show the counter name.",
   "In programming mode it displays (PGM).",
   "CURRENT DISPLAY: This display will show the current values measured using the current",
   "transformers. Using the programming menu, current transformers within the range of 10/5A to 9000/5A",
   "may be programmed.",
   "In programming mode it displays the program number.",
   "| MULTIFUNCTION DISPLAY: By pressing the MENU | key",
   "| below | values",
   "| may | read:",
   "-oil pressure (bar)",
   "-coolant temperature (ºC)",
   "-fuel level",
   "-generator frequency (Hz)",
   "-generator active power (KW)",
   "-battery voltage (V-DC),",
   "In programming mode it displays the program value.",
   "Alarms indicate an abnormal situation in the generating set are divided into 3 priority levels:",
   "| 1- | ALARMS: These are the most important fault conditions and cause:",
   "| - | Therelated ALARM led to be on steadily,",
   "| - | The genset contactor to be released immediately,",
   "| - | The engine to be stopped immediately,",
   "| - | The Horn, Alarm, Alarm+Load_dump and Alarm+Load_dump+Warning",
   "digital",
   "outputs to operate, (if selected via programming menu)",
   "| 2- | LOAD_DUMPS: These fault conditions cause:",
   "| - | The engine to be stopped after Cooldown period,",
   "| - | The Horn, Alarm+Load_dump and Alarm+Load_dump+Warning",
   "| digital | outputs",
   "to",
   "operate, (if selected via programming menu)",
   "| 3- | WARNINGS: These conditions cause:",
   "| - | Therelated ALARM led to flash,",
   "| - | The Horn and Alarm+Load_dump+Warning digital",
   "outputs to operate, (if selected",
   "via programming menu)",
   "If the ALARM MUTE button is pressed, the Horn output will be deactivated; however the",
   "existing alarms will persist and disable the operation of the genset.",
   "Alarms operate in a first occurring basis:",
   "-If an alarm is present, following alarms, load_dumps and warnings will not be accepted,",
   "-If a load_dump is present, following load_dumps and warnings will not be accepted,",
   "-If a warning is present, following warnings will not be accepted.",
   "Alarms may be of LATCHING type following programming. For latching alarms, even if the alarm",
   "condition is removed, the alarms will stay on and disable the operation of the genset. The existing alarms",
   "may be canceled by pressing one of the operating mode buttons (LOAD TEST / TEST / OFF / AUTO).",
   "Most of the alarms have programmable trip levels. See the programming chapter for adjustable",
   "alarm limits.",
   "LOW OIL PRESSURE: Set if a signal is detected at the Low Oil Pressure Switch input or the oil",
   "pressure value measured from the sender is below the programmed limit. Warning and alarm limits are",
   "separately programmable for the oil pressure sender input. This fault will be monitored with Holdoff",
   "Timer delay after the engine is running. Also if the oil pressure switch is open at the beginning of a start",
   "attempt, then the engine will not be started and the oil pressure alarm led will flash. When the oil",
   "pressure switch closes, normal operation will be resumed.",
   "HIGH TEMPERATURE: Set if a signal is detected at the High Temperature Switch input or the coolant",
   "temperature value measured from the sender is above the programmed limit. Warning and alarm limits",
   "are separately programmable for the temperature sender input.",
   "LOW TEMPERATURE (warning) : Set if the coolant temperature value measured from the sender is",
   "blow the Engine Heating Temperature limit.",
   "LOW SPEED / HIGH SPEED: Set if the generator frequency or rpm is outside programmed limits.",
   "These faults will be monitored with Holdoff Timer delay after the engine is running. Low and high limits",
   "for warning and alarm are separately programmable. Another high shutdown limit which is 12% above",
   "the high limit is always monitored and stops the engine immediately.",
   "START FAIL (alarm): Set if the engine is not running after programmed number of start attempts.",
   "STOP FAIL (warning): Set if the engine has not stopped before the expiration of the Stop Timer.",
   "ECU FAIL (warning): Set when an engine fault code is received from the ECU of the electronic engine.",
   "This fault will not cause an engine stop. If necessary, the engine will be stopped by the ECU.",
   "ECU FAIL (alarm): Set if no information has been received during 3 seconds from the ECU of the",
   "electronic engine. This fault condition is only controlled if fuel is on.",
   "OVERLOAD (load_dump): Set if at least one of the genset phase currents goes over the Overcurrent",
   "Limit for Overload Timer. If currents go below the limit before expiration of the timer then no alarm will",
   "be set.",
   "EXCESS POWER (load_dump): Set if the genset power (KW) supplied to the load goes over the",
   "Excess Power limit for Overload Timer. If the power goes below the limit before expiration of the timer",
   "then no alarm will be set.",
   "GENSET LOW VOLTAGE: Set if any of the generator phase voltages goes outside programmed limits",
   "for Overload Timer. This fault will be monitored with holdoff timer delay after the engine is running.",
   "GENSET HIGH VOLTAGE: Set if any of the generator phase voltages goes outside programmed limits",
   "LOW COOLANT LEVEL: Set if a signal is detected at the low coolant level input.",
   "HIGH BATTERY VOLTAGE: Set if the battery voltage goes above programmed limits. Both warning and",
   "alarm levels for high battery voltage are programmable.",
   "LOW BATTERY VOLTAGE (warning): Set if the battery voltage goes below the programmed limit.",
   "During engine cranking this fault is not monitored.",
   "CHARGE: Set if a charge alternator failure (or broken belt) occurs. This fault condition may result to a",
   "warning or alarm following programming.",
   "RECTIFIER FAIL: Set if a signal is detected at the rectifier fail input. This input is only monitored when",
   "mains voltages are present.",
   "EMERGENCY STOP: Set if a signal is detected at the emergency stop input.",
   "SPARE: Set if a signal is detected from the related spare fault input.",
   "The modes of operation are selected by pushing the front panel keys. Changing the operation",
   "mode while the genset is running will result into a behavior suitable for the new operating mode. For",
   "example, if the TEST mode is selected when genset is running at RUN mode, then the genset will take",
   "the load.",
   "STOP: In this mode, the mains contactor will be energized if mains phase voltages are within the",
   "programmed limits. The engine will be stopped.",
   "AUTO: It is used for genset and mains automatic transfer. If at least one of the mains phase voltages is",
   "outside limits, the mains contactor will be deactivated.",
   "The diesel will be started for programmed times after the preheat timer. When the engine runs, the crank",
   "relay will be immediately deactivated. The engine will run without load during engine heating period. After",
   "this, if alternator phase voltages and frequency are within limits, then the unit will wait for the generator",
   "contactor period and the generator contactor will be energized.",
   "When all the mains phase voltages are within the limits, the engine will continue to run for the mains",
   "waiting period. At the end of this period the generator contactor is deactivated and the mains contactor will",
   "be energized. If a cooldown period is given, the generator will continue to run during cooldown period. At",
   "the end of the period, the fuel solenoid will be de-energized and the diesel will stop. The unit will be ready",
   "for the next mains failure.",
   "If the operation of the genset is disabled by the weekly schedule, then the AUTO led will flash, and the",
   "operation of the genset will be as in the OFF mode.",
   "RUN: It is used to test the generator when the mains are on, or keep the generator running in the",
   "emergency backup mode. The operation of the generator is similar to the AUTO mode, but the mains",
   "contactor will not be deactivated if the mains are not off. If the mains are off, mains contactor will be",
   "deactivated and the generator contactor will be activated. When the mains are on again, a changeover to",
   "the mains will be made, but the engine will be kept running unless another mode is selected. To stop the",
   "engine, select AUTO or OFF mode.",
   "TEST: It is used to test the genset under load. Once this mode is selected, the engine will run and the",
   "load will be transferred to the genset. The genset will feed the load indefinitely unless another mode is",
   "selected.",
   "6.1 Remote Start Operation",
   "The unit offers the possibility of REMOTE START mode of operation. The SPARE-2 input may",
   "be assigned as Remote Start Input using the program parameter P_083.",
   "The REMOTE START signal may be a NO or NC contact, switching to either battery positive or",
   "battery negative. These selections are made using programming menu.",
   "It is also necessary to set the ACTION program parameter of the SPARE-2 input to 3 in order to",
   "prevent any alarm from this input.",
   "In this mode the mains phases are not monitored. If the REMOTE START signal is present",
   "then the mains will be supposed to fail, inversely if the REMOTE START signal is absent, then mains",
   "voltages will be supposed to be present. The front panels mimic diagram’s mains LEDs will reflect the",
   "status of the REMOTE START input.",
   "6.2 Sender type Selection",
   "The unit has the ability to adapt to any type of oil pressure and temperature senders. The",
   "commonly used standard sender characteristics are recorded in memory and selectable from a list.",
   "However non standard senders may also be used by entering their characteristics to the table.",
   "Oil Pressure Sender Type Selection:",
   "Selectable sender types are:",
   "| 0: Sender characteristics are defined in | Sender",
   "| Characteristics | table.",
   "1: VDO 0-7 bars (10-180 ohms)",
   "2: VDO 0-10 bars (10-180 ohms)",
   "3: DATCON 0-7 bars (240-33 ohms)",
   "4: DATCON 0-10 bars (240-33 ohms)",
   "5: DATCON 0-7 bars (0-90 ohms)",
   "6: DATCON 0-10 bars (0-90 ohms)",
   "7: DATCON 0-7 bars (75-10 ohms)",
   "Temperature Sender Selection:",
   "| 0: Sender characteristics are defined | in",
   "| Sender | Characteristics",
   "table.",
   "1: VDO",
   "2: DATCON DAH type",
   "3: DATCON DAL type",
   "Fuel Level Sender Selection:",
   "The Fuel Level Sender characteristic is programmable through table.",
   "Oil Temperature Sender Selection:",
   "6.3 Engine Heating Operation",
   "Especially on engines without a body heater, or with a failing one, it may be desired that the",
   "genset should not take the load before reaching a suitable temperature. The unit offers 2 different",
   "ways of engine heating.",
   "1. Timer controlled heating:",
   "This operation mode is selected when the Engine Heating Method parameter is set to 0. In this",
   "mode, the engine will run during parameter Engine Heating Timer, and then the genset will take the",
   "load.",
   "2. Timer and temperature controlled heating:",
   "This operation mode is selected when the Engine Heating Method parameter is set to 1. In this",
   "mode, at first the engine will run during parameter Engine Heating Timer, then it will continue to run",
   "until the measured coolant temperature reaches the limit defined in parameter Engine Heating",
   "Temperature. When the requested temperature is reached, the load will be transferred to the genset.",
   "This operation mode may be used as a backup to the engine body heater. If the engine body is warm",
   "the heating will be skipped.",
   "6.4 Engine Idle Speed Operation",
   "It may be required that the engine runs at the idle speed for a programmed duration for engine",
   "heating. The idle operation duration is adjusted with the parameter Idle Speed Timer. The idle speed",
   "will be set by the governor control unit of the engine.",
   "Any of the spare relay outputs may be assigned as IDLE output using Relay Definition",
   "program parameters. Also relays on an extension module may be assigned to this function.",
   "The Idle speed operation is performed both in engine start-up and cool-down sequences.",
   "Speed and voltage protections are disabled during idle speed operation.",
   "6.5 Engine Block Heater",
   "The unit is able to provide a relay output in order to drive the block heater resistor. The",
   "temperature reference is the coolant temperature measured from the the analog sender input.",
   "The block heater relay function may be assigned to spare relays using Relay Definition",
   "The engine body temperature limit is adjusted using the parameter Engine Heating",
   "Temperature. The same parameter is used for engine heating operation.",
   "| The relay will become active if the body temperature falls to 4 degrees below the limit set | by",
   "Engine Heating Temperature. It turns off when the body temperature exceeds Engine Heating",
   "Temperature.",
   "6.6 Fuel Pump Control",
   "The unit is able to provide a relay output in order to drive the fuel pump motor. The fuel pump",
   "is used in order to transfer fuel from the large capacity main tank (if exists) to the genset daily tank",
   "which is generally integrated in the chassis and has a limited capacity.",
   "The fuel level reference is measured through the analog fuel level sender. When the",
   "measured fuel level falls below Fuel Pump Low Limit parameter, the fuel pump relay output will",
   "operate. When the fuel level reaches Fuel Pump High Limit parameter, the relay will turn off. Thus",
   "the chassis fuel tank level will be always kept between Fuel Pump Low Limit and Fuel Pump High",
   "Limit parameters.",
   "The fuel pump relay function may be assigned to spare relays using Relay Definition program",
   "parameters. Also relays on an extension module may be assigned to this function.",
   "6.7 Mains Simulation (Disable Start)",
   "The unit offers an optional SIMULATE MAINS signal input. The SPARE-2 digital input may be",
   "assigned as Simulate Mains using program parameter P_084.",
   "It is also necessary to set the ACTION program parameter of the related input to 3 in order to",
   "prevent any alarms generated from this input.",
   "The SIMULATE MAINS signal may be a NO or NC contact, switching to either battery positive or",
   "battery negative. These selections are made using the programming menu.",
   "If the Simulate Mains input is defined and the input signal is active, the mains phases are not",
   "monitored and supposed to be inside limits. This will prevent the genset from starting even in case of a",
   "mains failure. If the genset is running when the signal is applied, then usual Mains Waiting and",
   "Cooldown cycles will be performed before engine stop. When the SIMULATE MAINS signal is present,",
   "the front panels mimic diagram’s mains LEDs will reflect the mains voltages as present.",
   "When the signal is passive, the unit will revert to normal operation and monitor the mains",
   "voltage status.",
   "The REMOTE START operation overrides SIMULATE",
   "MAINS and FORCE TO START operations.",
   "6.8 Delayed Mains Simulation, Battery Charging",
   "The Delayed Mains Simulation feature is used in battery backed up telecom systems where",
   "batteries are able to supply the load during a certain period. The genset is requested to run only when",
   "battery voltage drops below the critical level. Once the engine runs, the rectifier system starts charging",
   "the batteries and the battery voltage goes up immediately. Thus the engine should continue to run a",
   "programmed period for effective charging. The critical battery voltage level will be detected by an",
   "external unit which provides the digital Simulate Mains signal for the genset control unit.",
   "If the Delayed Simulate Mains program parameter (P_085) is set to 1 and the input signal is",
   "active when the genset is not feeding the load, the mains phases are not monitored and supposed to",
   "be inside limits. This will prevent the genset from starting when the simulate mains signal is present",
   "(batteries charged). The genset will start when mains voltages are out of limits and the simulate mains",
   "signal not present.",
   "If the genset is running when the signal is applied, then MAINS SIMULATION will be",
   "prevented during P_086 Flashing Relay Timer program parameter. After this, usual Mains Waiting",
   "and Cooldown cycles will be performed before engine stop. When the SIMULATE MAINS signal is",
   "present, the front panels mimic diagram’s mains LEDs will reflect the mains voltages as present.",
   "The REMOTE START operation overrides DELAYED",
   "SIMULATE MAINS operation. When both parameters",
   "“Remote Start Operation” and “Delayed Simulate",
   "| Mains” are set then REMOTE START operation mode | is",
   "performed.",
   "6.9 Dual Genset Mutual Standby Operation",
   "Dual genset intermittent operation consists of regular switching of the load between 2 gensets.",
   "The use of 2 gensets instead of one is due either to safety purposes in case of a genset failure or to a",
   "continuous operation requesting service stops.",
   "The running period for each genset is adjustable using Flashing Relay Timer program",
   "parameter. If the time is adjusted as 0 hours, it will be actually set to 2 minutes for faster testing",
   "purposes.",
   "A flashing relay output function is provided, based on the parameter Flashing Relay Timer.",
   "Each time the period programmed using Flashing Relay Timer elapses, the relay output will change",
   "position.",
   "The flashing relay function may be assigned to spare relays using Relay Definition program",
   "The dual genset intermittent operation uses also the Mains Simulation feature. Please review",
   "chapter 6.7 for a detailed explanation of this feature.",
   "Please contact DATAKOM for a complete application",
   "manual.",
   "6.10 Service Request Display",
   "This led is designed to help the periodic maintenance of the genset to be made consistently.",
   "The periodic maintenance is basically carried out after a given engine hours (for example 200",
   "hours), but even if this amount of engine hours is not fulfilled, it is performed after a given time limit (for",
   "example 12 months).",
   "The SERVICE REQUEST led has no effect on the",
   "genset operation.",
   "The unit has both programmable engine hours and maintenance time limit. The engine hours is",
   "programmable with 50-hour steps, the time limit is programmable with 1 month steps. If any of the",
   "programmed values is zero, this means that the parameter will not be used. For example a maintenance",
   "period of 0 months indicates that the unit will request maintenance only based on engine hours, there will",
   "be no time limit. If the engine hours is also selected as 0 hours this will mean that the SERVICE",
   "REQUEST display will be inoperative.",
   "When the engine hours OR the time limit is over, the SERVICE REQUEST led (red) will start to",
   "flash and the service request relay function will be active.",
   "The service request relay function may be assigned to spare relays using Relay Definition",
   "To turn off the SERVICE REQUEST led, and reset the",
   "service period, press together the ALARM MUTE and",
   "LAMP TEST keys for 5 seconds.",
   "The remaining engine hours and the remaining time limit are kept stored in a non-volatile memory",
   "| and | are",
   "not affected from power supply failures.",
   "The time and engine hours to service are displayed in the STATISTICAL COUNTERS menu.",
   "6.11 Engine Hour Meter",
   "| The unit features a non-erasable incremental engine hour meter. The hour | meter",
   "| information | is",
   "kept in a non-volatile memory and is not affected from power supply failures.",
   "The engine hours may be displayed STATISTICAL COUNTERS menu.",
   "6.12 Date & Time Display",
   "The date & time display is provided for verification.",
   "6.13 Software Version Display",
   "Some additional features are installed within consecutive software releases. In order to be",
   "sure of the validity of the status of the unit, the software version needs to be known.",
   "The software version of the unit is displayed together with the data – time information.",
   "The software version consists of 2 numbers. The first number represent the operating software",
   "version of the unit.",
   "6.14 Modem Connection",
   "The unit is capable of making modem calls in case of alarm, as well as answering modem",
   "calls made from a remote location. GSM modems and classic cable network (PSTN) modems are",
   "acceptable.",
   "If the modem is connected to the unit, the Modem Enable program parameter should be set",
   "to 1, otherwise faulty operation may occur.",
   "A maximum of 2 telephone numbers can be defined for outgoing modem calls. In case of",
   "alarm, the unit will attempt to reach control centers associated with each number. In case of modem",
   "connection failure, the call will be repeated up to 30 times with 2 minute intervals.",
   "If Modem Enable or SMS Enable or MODBUS Address",
   "parameters are different from zero, the local PC",
   "connection will not work.",
   "Advised modems are DATAKOM types which are powered up from the same DC battery",
   "voltage than the unit. Most of other desktop modems with standard AT commands are also usable, but",
   "it is the user’s responsibility to provide an uninterrupted AC supply source to the modem. The",
   "necessary modem cable will be supplied by DATAKOM.",
   "Modem calls are always terminated by the central RAINBOW software. However the unit does",
   "not allow connection durations exceeding 2 minutes, and hangs up the modem when this period",
   "expires.",
   "The PC program used for remote monitoring and programming is the same RAINBOW",
   "software used for RS-232 connection.",
   "Please note that the modem operation is also compatible with the MODBUS communication.",
   "Thus the unit can iniate and receive calls to/from a MODBUS master station. Please review chapter_8",
   "for more details on MODBUS communication.",
   "6.15 SMS Message Sending",
   "The GSM SMS sending is activated by setting the SMS Enable program parameter to 1.",
   "When a fault condition occurs, the unit will compose an SMS message and will send it to up to 6",
   "phone numbers. If modem is enabled, only 4 telephone numbers are available for SMS sending.",
   "The unit is also able to send SMS messages in below conditions, without creating a visible alarm",
   "or warning:",
   "Mains Fail, Mains Restored (enabled via SMS on Mains Change program parameter)",
   "Fuel Theft, Fuelling (enabled by setting the Fuel Consumption / Hour parameter to other than 0)",
   "If both modem and SMS are enabled, the unit will send SMS messages first and attempt modem",
   "connection afterwards.",
   "The maximum number of alarms transmitted in a SMS message is 4. This limitation is due to the",
   "maximum length of an SMS message which is 160 characters.",
   "A sample GSM SMS message is given below:",
   "DKGxxx <SITE-ID>",
   "STOP :LOW OIL PRESSURE SW.",
   "END OF ALARM LIST",
   "The first line of the message carries information about the unit type and the site identity string.",
   "This line is intended for the identification of the genset sending the SMS message.",
   "Each following line will give one fault information. The message will always be terminated by the",
   "“END OF ALARM LIST” string.",
   "When the message is sent, the existing alarms will be masked, causing the audible alarm relay to",
   "release and preventing consecutive GSM SMS messages. Any new upcoming alarm will result in a new",
   "GSM SMS message. The new message will indicate all existing alarms, even masked ones.",
   "The necessary GSM modem cable will be supplied by DATAKOM. This is the same cable as",
   "PSTN (land) modems.",
   "6.16 Remote Monitoring and Programming",
   "Thanks to its standard serial RS-232 port, the unit offers the remote monitoring and",
   "programming feature.",
   "The remote monitoring and programming PC software is called RAINBOW and may be",
   "downloaded from www.datakom.com.tr internet site with password login.",
   "The modem, SMS and Modbus modes are not compatible with the local PC connection. Modem",
   "Enable, SMS Enable and MODBUS Address program parameters should be set to 0 before",
   "connection.",
   "The RAINBOW software allows the visualization and recording of all measured parameters.",
   "The recorded parameters may then be analyzed graphically and printed. The software also allows the",
   "programming of the unit and the storage of the program parameters to PC or the downloading of",
   "stored parameters from PC to the unit.",
   "For PCs without a serial port, below USB to serial adapters are tested and approved :",
   "DIGITUS USB 2.0 TO RS-232 ADAPTER (PRODUCT CODE: DA70146 REV 1.1)",
   "DIGITUS USB 1.1 TO RS-232 ADAPTER (PRODUCT CODE: DA70145 REV 1.1)",
   "FLEXY USB 1.1 TO SERIAL ADAPTER (PRODUCT CODE BF-810)",
   "CASECOM USB TO SERIAL CONVERTER (MODEL: RS-01)",
   "The necessary PC connection cable will be supplied by DATAKOM. The cable length should",
   "not be over 3 meters.",
   "6.17 Exerciser",
   "The unit offers automatic exerciser operation. The exercise operation may be done on a daily,",
   "weekly or monthly basis.",
   "The start day and time of the exercise is programmable as well as its duration. The exercise",
   "may be done with or without load following programming.",
   "| Program parameters related to the exerciser | are:",
   "Exercise start day and hour",
   "Exercise duration",
   "Exercise off_load/on_load",
   "Exerciser Period (Daily / Weekly / Monthly)",
   "Please refer to the programming section for a more detailed description of the above",
   "parameters.",
   "When the start day and hour of exercise has come, the unit will automatically switch to either",
   "OFF_LOAD TEST or LOAD TEST mode. The engine will run and if the on_load exercise is selected",
   "then the load will be transferred to the genset.",
   "If a mains failure occurs during the off-load exercise, the load will not be transferred to the",
   "genset unless the Emergency Backup Operation is allowed by setting the related program",
   "parameter to 1. Thus it is highly recommended that the Emergency Backup mode enabled with off-",
   "load exerciser.",
   "At the end of the exercise duration, the unit will switch back to the initial mode of operation.",
   "If any of the mode selection keys are pressed during exercise, then the exercise will be",
   "terminated.",
   "Using the daily exercise mode, the unit may feed the load from the genset during predefined",
   "hours of the day. This operation may be used in high tariff periods of the day.",
   "In order to resume to the factory set parameter values:",
   "-hold pressed the OFF, LAMP TEST and ALARM MUTE buttons for 5 seconds,",
   "-“FACT RSET” will be displayed",
   "-immediately press and hold pressed the ALARM MUTE button for 5 seconds",
   "| -factory set values will be reprogrammed to the parameter memory and “FACT RSET | DONE”",
   "will be displayed during 5 seconds.",
   "It is not possible to restore user parameters.",
   "6.19. Gas Engine Fuel Solenoid Control",
   "The unit provides a special function for the fuel solenoid control of a gas engine.",
   "The fuel solenoid of a gas engine is different from a diesel engine. It should be opened after",
   "the cranking has been started and should be closed between crank cycles. The delay between the",
   "crank start and solenoid opening is adjusted using the Gas Solenoid Delay program parameter.",
   "The gas engine fuel solenoid relay function may be assigned to spare relays using Relay",
   "Definition program parameters. Also relays on an extension module may be assigned to this function.",
   "The load shedding feature consists on the disconnection of the least crucial loads when the",
   "genset power approaches to its limits. These loads will be supplied again when the genset power falls",
   "below the programmed limit. The internal Load Shedding function is always active. Any of the auxiliary",
   "relays may be used as the load shedding output.",
   "The dummy load function consists on the connection of a dummy load if the total genset load",
   "is below a limit and to disconnection of the dummy load when the total power exceeds another limit.",
   "The dummy load function is the inverse of the load shedding function, thus the same output may be",
   "used for both purposes.",
   "The parameters used in Load Shedding feature are in the Electrical Parameters Group:",
   "Load Shedding Low Limit: If the genset active power output goes below this limit, then the Load",
   "Shedding relay will be deactivated.",
   "Load Shedding High Limit: If the genset active power output goes above this limit, then the Load",
   "Shedding relay will be activated.",
   "The unit is able to send SMS messages in fuel theft or fuelling conditions.",
   "These SMS messages are sent without creating visible fault condition.",
   "These features are enabled by setting the program parameter Engine Parameters > Fuel",
   "Consumption / Hour to a value other than 0%.",
   "The Fuel Consumption / Hour parameter should be set to a value clearly greater than the",
   "maximum fuel consumption of the engine.",
   "If the fuel level measured from the sender input is decreased more than this parameter in 1",
   "hour period, then a FUEL THEFT sms message is sent to programmed telephone numbers.",
   "If the fuel level measured from the sender input is increased more than this parameter in 1",
   "hour period, then a FUELLING sms message is sent to programmed telephone numbers.",
   "The unit offers possibility of updating the firmware in the field. The firmware is updated through",
   "the RS-232 serial port using Rainbow or a special DOS program.",
   "The unit will go to firmware download mode with a special command from the PC program. In",
   "download mode, the display of the unit will show “DL V1.00”",
   "During firmware update process, the progress is visible through a percentage counter on the",
   "screen.",
   "The firmware update operation will take around 3 minutes.",
   "After completion of the update a special command will set back the unit to normal operation",
   "mode.",
   "Volvo engines equipped with EMS-II engine control unit have the engine speed selectable",
   "through the J1939 – CANBUS. The unit offers the possibility to the user to switch between the primary",
   "and secondary speed using the programming menu.",
   "If the program parameter Volvo Speed Toggle is increased, the unit will freeze for a few",
   "seconds and switch the engine to 1800 rpm, which is generally the secondary speed. When the",
   "parameter is decreased, the speed is set to the primary speed, which is generally 1500 rpm.",
   "| The unit must be in OFF mode, otherwise the speed | Daha ö",
   "| switching will not be performed. | mümk",
   "Please note also that a fine adjustment of the engine speed in the ± 8 % range may be done",
   "using the program parameter J1939 Speed Adjust.",
   "In engine control mode, the unit is supposed to control an engine without alternator.",
   "The engine control mode is activated by a program parameter in the Controller",
   "Configuration group.",
   "When the Engine Control Mode is activated:",
   "-the unit will not display genset AC parameters (volts, amps, kW and pf).",
   "| -genset voltage and frequency protections are disabled. However engine rpm protections | will",
   "be active.",
   "| It is strongly recommended to enter correct low and | Daha",
   "| high rpm limit values in order to enable engine speed | mümk",
   "protection.",
   "The unit offers 2 sets of voltage and frequency protection limit values. The user is allowed to",
   "switch between these 2 sets anytime.",
   "This feature is especially usefull in dual voltage or frequency gensets for easy switching",
   "between 2 operating conditions.",
   "The switching to the second set of limit values is performed by applying signal to the SPARE-1",
   "digital input.",
   "In order to assign this functionality to the SPARE-1 input, the program parameter P_092",
   "Secondary Volt/Freq should be set to 1.",
   "| Below | parameters are available",
   "| for | second",
   "voltage-frequency selection:",
   "| Mains | Low Voltage Limit",
   "| Genset | Low Voltage Shutdown Limit",
   "| Mains | High Voltage Limit",
   "| Genset | Low Voltage Warning Limit",
   "| Mains | Low Frequency Limit",
   "| Genset | High Voltage Warning Limit",
   "| Mains | High Frequency Limit",
   "| Genset | High Voltage Shutdown Limit",
   "| Genset | Low Frequency Shutdown Limit",
   "| Genset | Low Frequency Warning Limit",
   "| Genset | High Frequency Warning Limit",
   "| Genset | High Frequency Shutdown Limit",
   "| Genset | Low RPM Shutdown Limit",
   "| Genset | Low RPM Warning Limit",
   "| Genset | High RPM Warning Limit",
   "| Genset | High RPM Shutdown Limit",
   "If the unit is used in a single phase electrical network, it is advised t set the Single Phase",
   "Enable program parameter in CONTROLLER CONFIGURATION group to 1.",
   "When Single Phase Enable is set to 1, then the unit will measure electrical parameters only",
   "on phases L1 of genset and mains.",
   "Voltage and overcurrent checks will be performed on phases L1 only.",
   "Phases L2 and L3 parameters, as well as phase-to-phase voltages are removed from",
   "display screens.",
   "The unit is capable to be programmed to ask for a password when AUTO or RUN mode is",
   "The password is adjusted with parameter P_115. If the password is set to zero, then the unit",
   "will not ask for password.",
   "When the unit asks for password, enter the password with ▼and ▲ buttons, then",
   "acknowledge with MENU button.",
   "(ONLY CANBUS VERSIONS)",
   "The unit offers a special J1939 port in order to communicate with electronic engines controlled",
   "by an ECU (electronic control unit).",
   "The J1939 port consists of 2 terminals which are J1939+ and J1939-. The connection",
   "between the unit and the engine should be made with either a twisted cable pair or a coaxial cable. If a",
   "coaxial cable is used, the external conductor should be grounded at one end only.",
   "The 120 ohms termination resistor is included inside the unit. Please do not connect external",
   "resistor.",
   "The J1939 port is activated by setting the program parameter J1939 Enable to 1. The J1939",
   "Engine Type parameter should be set accordingly. The list of available engines is given at the",
   "programming section. Please contact DATAKOM for the most current list of engines.",
   "If the J1939 port is enabled then the oil pressure, coolant temperature and the engine rpm",
   "information are picked up from the ECU unit. Other available measurements have no effect on engine",
   "operation. In total, the unit is capable of receiving 21 parameters from the J1939.",
   "The J1939 measurements are also available for Modbus operation. Please check chapter 8 for",
   "more details.",
   "When the fuel output is active, if no information is received from the ECU during last 3",
   "seconds, then the unit will give a ECU FAIL alarm and stop the engine. This feature prevents",
   "uncontrolled engine operation.",
   "The fault conditions of an electronic engine are considered by the unit as warnings and do",
   "not cause engine stop. The engine is supposed protected by the ECU which will stop it when",
   "necessary.",
   "The electronic engine fault codes are displayed within the alarm list table in text, together",
   "with their SPN-FMI codes. A maximum of 8 fault codes can be displayed.",
   "The complete list of fault codes is given in the engine manufacturer’s user manual.",
   "| Below | is",
   "| a basic | list of",
   "fault conditions (x denotes any FMI)",
   "| SPN | FMI",
   "DESCRIPTION",
   "Fuel filter restriction",
   "Fuel pressure sensor fail",
   "Low oil level",
   "High oil level",
   "Oil level sensor fail",
   "Low oil pressure",
   "Oil pressure sensor fail",
   "High boost pressure",
   "Turbo outlet pressure sensor fail",
   "Intake manifold temp high",
   "Intake manifold temp sensor fail",
   "Air filter restriction",
   "Air filter sensor fail",
   "Athmospheric pressure sensor fail",
   "High coolant temperature",
   "Coolant temperature sensor fail",
   "Low coolant level",
   "Coolant level sensor fail",
   "High injector activation pressure",
   "Injector activation pressure sensor fail",
   "Battery voltage failure",
   "High inlet air temperature",
   "High inlet manifold air temperature",
   "Inlet manifold air temperature sensor fail",
   "High fuel temperature",
   "Fuel temperature sensor fail",
   "High oil temperature",
   "Oil temperature sensor fail",
   "Overspeed",
   "Speed sensor loss of signal",
   "Speed sensor mechanical failure",
   "Timing calibration required",
   "Incorrect ecm software",
   "| 620 | x | ECU internal +5V fail",
   "ECU hardware fail",
   "| 651 | x | Injector cylinder #1 fault",
   "| 652 | x | Injector cylinder #2 fault",
   "| 653 | x | Injector cylinder #3 fault",
   "| 654 | x | Injector cylinder #4 fault",
   "| 655 | x | Injector cylinder #5 fault",
   "| 656 | x | Injector cylinder #6 fault",
   "| 657 | x | Injector cylinder #7 fault",
   "| 657 | x | Injector cylinder #8 fault",
   "ECU internal power supply fail",
   "Secondary engine speed sensor fail",
   "Critical override enabled",
   "Check configuration parameters",
   "ECU failure",
   "| Below is a | basic list of FMI codes.",
   "| Please be | aware that these codes may differ slightly depending on the engine brand",
   "and",
   "model.",
   "| FMI | DESCRIPTION",
   "| 0 | Value too high” Valid data, but above the normal working range",
   "| 1 | “Value too low” Valid data, but below the normal working range",
   "| 2 | “Faulty data” Intermittent or faulty data or",
   "Short circuit to battery voltage, injector high voltage side",
   "| 3 | “Electrical fault” Abnormally high voltage or short circuit to battery",
   "voltage, injector low voltage side",
   "| 4 | “Electrical fault” Abnormally low voltage or short circuit to battery",
   "negative, injector low voltage or high voltage side",
   "| 5 | “Electrical fault” Abnormally low current or open circuit",
   "| 6 | “Electrical fault” Abnormally high current or short circuit to battery",
   "negative",
   "| 7 | “Mechanical fault” Faulty response from mechanical system",
   "| 8 | “Mechanical or electrical fault” Abnormal frequency",
   "| 9 | “Communication fault” Abnormal updating rate or",
   "Open circuit in injector circuit",
   "| 10 | “Mechanical or electrical fault” Abnormally large variations",
   "| 11 | “Unknown fault” Unidentified fault",
   "| 12 | “Component fault” Faulty unit or component",
   "| 13 | “Faulty calibration” Calibration values outside the limits",
   "| 14 | “Unknown fault” Special instructions",
   "| 15 | Data valid but above normal operating range - least severe level",
   "| 16 | Data valid but above normal operating range - moderately severe level",
   "| 17 | Data valid but below normal operating range - least severe level",
   "| 18 | Data valid but below normal operating range - moderately severe level",
   "| 19 | Received network data in error",
   "| 20 | not used (reserved)",
   "| 21 | not used (reserved)",
   "| 22 | not used (reserved)",
   "| 23 | not used (reserved)",
   "| 24 | not used (reserved)",
   "| 25 | not used (reserved)",
   "| 26 | not used (reserved)",
   "| 27 | not used (reserved)",
   "| 28 | not used (reserved)",
   "| 29 | not used (reserved)",
   "| 30 | not used (reserved)",
   "| 31 | Condition exist",
   "The unit offers the possibility of MODBUS communication via its RS232 serial port.",
   "The connection to the MODBUS master may be done in 3 ways:",
   "1) RS232 connection using directly the RS232 port provided.",
   "2) RS422/485 connection using external RS422/485 converter.",
   "3) Modem connection using external modem.",
   "The MODBUS mode is activated by assigning a controller address to the unit using MODBUS",
   "Address program parameter. The possible address range is 1 to 144. Setting the address to 0 will",
   "disable the MODBUS mode and allow communication under RAINBOW protocol.",
   "The MODBUS properties of the unit are:",
   "-Data transfer mode: RTU",
   "-Serial data: 9600 bps, 8 bit data, no parity, 1 bit stop",
   "-Supported functions:",
   "-Function 3 (Read multiple registers)",
   "-Function 6 (Write single register)",
   "Detailed description about the MODBUS protocol is found in the document “Modicon Modbus",
   "Protocol Reference Guide”. The web address is: www.modbus.org/docs/PI_MBUS_300.pdf",
   "Below is a limited shortlist of readable registers. For the detailed Modbus Application",
   "Manual and a complete list of registers please contact DATAKOM.",
   "| ADDRESS | R /",
   "| DATA | COEFFICIENT",
   "| (hex) | W",
   "SIZE",
   "| 0000 | R | 16bit | x1 | Mains Phase L1 voltage",
   "| 0001 | R | 16bit | x1 | Mains Phase L2 voltage",
   "| 0002 | R | 16bit | x1 | Mains Phase L3 voltage",
   "| 0003 | R | 16bit | x1 | Genset Phase L1 voltage",
   "| 0004 | R | 16bit | x1 | Genset Phase L2 voltage",
   "| 0005 | R | 16bit | x1 | Genset Phase L3 voltage",
   "| 0006 | R | 16bit | x1 | Genset Phase L1 current",
   "| 0007 | R | 16bit | x1 | Genset Phase L2 current",
   "| 0008 | R | 16bit | x1 | Genset Phase L3 current",
   "| 000C | R | 16bit | x1 | Mains Phase L12 voltage",
   "| 000D | R | 16bit | x1 | Mains Phase L23 voltage",
   "| 000E | R | 16bit | x1 | Mains Phase L31 voltage",
   "| 000F | R | 16bit | x1 | Genset Phase L12 voltage",
   "| 0010 | R | 16bit | x1 | Genset Phase L23 voltage",
   "| 0011 | R | 16bit | x1 | Genset Phase L31 voltage",
   "| 0012 | R | 16bit | x10",
   "Mains frequency",
   "| 0013 | R | 16bit | x10",
   "Genset frequency",
   "| 0016-0017 | R | 32bit | x256 | Genset active power: this 24 bit signed register holds",
   "the genset active power multiplied by 256. Least",
   "significant 16 bits are in the register 0016h. Most",
   "significant 8 bits are in the LSB of the register 0017h.",
   "| 0018 | R | 8bit | x100 | Power factor multiplied by 100 (signed byte). Negative",
   "values indicate a capacitive power factor.",
   "| 002A | R | 16bit | x1",
   "| 002B | R | 16bit | x10",
   "Oil pressure in bars.",
   "| 002C | R | 16bit | x1",
   "Coolant temperature in degrees C.",
   "| 002D | R | 16bit | x1",
   "Fuel level as %",
   "| 002F | R | 16bit | x10",
   "Battery voltage",
   "| 003D | R | 8bit",
   "| - | Operating mode",
   "bit_3: manual mode",
   "bit_4: auto mode",
   "bit_5: off mode",
   "bit_6: test mode",
   "bit_7: load test mode",
   "In most applications, the genset is requested to operate only in working hours. Thanks to the",
   "weekly program feature unwanted operation of the genset may be prohibited.",
   "The unit has one programmable turn-on/turn-off time pairs for each day of week. These",
   "programmable parameters allow the genset to operate automatically only in allowed time limits.",
   "The weekly operation schedule is only active in AUTO mode. In other modes it will not affect",
   "the genset operation.",
   "In AUTO mode, if the operation of the genset is disabled by the weekly schedule, then the",
   "AUTO led will flash (instead of a steady on state).",
   "Each turn-on/turn-off time is defined in 10 minute steps.",
   "Unused programs should be set to 24:00.",
   "An example setup may be as follows:",
   "| Monday | Turn_on | 07:00",
   "| Monday | Turn_off | 18:00",
   "| Tuesday | Turn_on | 07:00",
   "| Tuesday | Turn_off | 18:00",
   "| Wednesday | Turn_on | 07:00",
   "| Wednesday | Turn_off | 18:00",
   "| Thursday | Turn_on | 07:00",
   "| Thursday | Turn_off | 18:00",
   "| Friday | Turn_on | 07:00",
   "| Friday | Turn_off | 18:00",
   "| Saturday | Turn_on | 07:00",
   "| Saturday | Turn_off | 13:00",
   "| Sunday | Turn_on | 24:00",
   "(Sunday no turn on time, last operation mode continues)",
   "| Sunday | Turn_off | 24:00",
   "(Sunday no turn off time, last operation mode continues)",
   "If the same time is used for turn on and turn off, then it will be considered as a turn-on time.",
   "The unit has a battery backed-up precision real time clock circuit. The real time clock circuit",
   "will continue its operation even in power failures. The real time clock is precisely trimmed using the",
   "Real Time Clock Adjust program parameter. For more details check the programming section.",
   "The unit keeps record of the last 100 events in order to supply information for the service personal.",
   "The genset status information and a comprehensive set of measured values are stored within the",
   "event memory. The events are recorded with a time stamp which comes from the internal real time",
   "clock circuit of the unit.",
   "The events are stored in a circular memory. This means that a new coming event will erase the oldest",
   "recorded event.",
   "Events are kept in a non-volatile memory and are not affected from power failures.",
   "| Events are not visible on the device display. They can be downloaded to the | computer",
   "| and | saved",
   "in",
   "an Excel file.",
   "Event sources are:",
   "-Shutdown alarms, Load dump alarms, Warnings",
   "-Engine crank starts",
   "-Periodic records.",
   "| Event | record contents are:",
   "Event type (alarms, mode change, periodic, etc…)",
   "Date and time",
   "| Genset operating mode (AUTO, MANUAL,OFF,TEST, | LOAD",
   "TEST)",
   "| Genset operation status (mains ok, running, cooldown | etc…)",
   "Genset phase voltages L1-L2-L3",
   "Genset phase currents L1-L2-L3",
   "Genset active power (KW)",
   "Genset power factor",
   "Engine rpm",
   "Mains phase voltages L1-L2-L3",
   "Digital input statuses",
   "Charge input status",
   "J1939 VAlues (if applicable)",
   "| The | unit provides a set of non resettable incremental counters",
   "for statistical purposes.",
   "The counters consist on:",
   "-total engine hours",
   "-total genset KWh",
   "-engine hours to service",
   "-time to service",
   "-total engine cranks",
   "-total genset runs",
   "| These counters are kept in a non-volatile memory and | are not affected from power",
   "failures.",
   "DO NOT OPEN THE UNIT !",
   "| There are NO serviceable parts inside | the unit.",
   "| Wipe | the",
   "| unit, | if",
   "necessary with a soft damp cloth. Do not use chemical agents",
   "The program mode is used to program timers, operational limits and the configuration of the unit.",
   "To enter the program mode, hold pressed the MENU►button for 5 seconds.",
   "When the program mode is entered, the upper display will show “PRGM” and the mid display",
   "will indicate the program parameter number. The lower display will show the parameter value.",
   "If the PROGRAM LOCK input is tied to GROUND, the program value modification will be",
   "disabled to prevent unauthorized intervention.",
   "It is advised to keep the PROGRAM LOCK input tied to GROUND.",
   "The program mode will not affect the operation of the unit. Thus programs may be modified",
   "anytime, even while the genset is running.",
   "Navigation between program parameters is performed via the MENU►button. Holding the",
   "button pressed will cause the program parameter number to increase faster.",
   "Parameter value may be increased and decreased with ▼and ▲buttons. If these keys are",
   "held pressed, the program value will be increased/decreased faster.",
   "When a program parameter is modified, it is automatically saved in memory.",
   "If MENU►button is pressed, next parameter will be displayed.",
   "Program parameters are kept in a non-volatile memory and are not affected from power",
   "To exit the program mode press one of the mode selection keys. If no button is pressed during 1",
   "minute the program mode will be cancelled automatically.",
   "Program parameters are organized in 2 groups as low and high levels. Entering the program",
   "mode by pressing the MENU►button will allow access to only low level parameters.",
   "In order to access all parameters please hold OFF and MENU►buttons pressed.",
   "| PGM | Parameter Definition",
   "| Unit | Fact.Set",
   "| Current Transformer | This is the rated value of current transformers.",
   "| P_000 | Ratio",
   "All transformers must have the same rating.",
   "The secondary of the transformer will be 5 Amps.",
   "If the current goes above this limit, during the",
   "period defined in Overload Timeout then a",
   "| P_001 Overcurrent Limit | A | 0",
   "Overcurrent Load Dump alarm will be generated.",
   "If this parameter is 0 then Overcurrent check is",
   "disabled.",
   "If the active power goes above this limit, during the",
   "period defined in Overload Timeout then an",
   "| P_002 | Excess Power Limit",
   "| KW | 0",
   "Excess Power Load Dump alarm will be",
   "generated.",
   "If this parameter is 0 then Excess Power check is",
   "| Mains Voltage Low | If one of the mains phases goes under this limit, it",
   "| P_003 | Limit",
   "means that the mains are off and it starts the",
   "transfer to the genset in AUTO mode.",
   "| Mains Voltage High | If one of the mains phases goes over this limit, it",
   "| P_004 | Limit",
   "| Mains Frequency Low | If the mains frequency goes under this limit, it",
   "| P_005 | Limit",
   "| Hz | 45",
   "| Mains Frequency | If the mains frequency goes above this limit, it",
   "| P_006 | High Limit",
   "| Hz | 55",
   "If one of the generator phase voltages goes under",
   "| P_007 | Genset Low Voltage",
   "this limit when feeding the load, this will generate a",
   "| Shutdown Limit | GENSET LOW VOLTAGE shutdown alarm and",
   "the engine will stop.",
   "| Genset Low Voltage | If one of the generator phase voltages goes under",
   "| P_008 | Warning Limit",
   "GENSET LOW VOLTAGE warning.",
   "| Genset High Voltage | If one of the generator phase voltages goes above",
   "| P_009 | Warning Limit",
   "GENSET HIGH VOLTAGE warning.",
   "If one of the generator phase voltages goes over",
   "| P_010 | Genset High Voltage",
   "| Shutdown Limit | GENSET HIGH VOLTAGE alarm and the engine",
   "will stop.",
   "| Low Frequency | If the genset frequency goes under this limit, a",
   "| P_011 | Shutdown",
   "| Hz | 30",
   "GENSET LOW SPEED alarm is generated and the",
   "engine stops.",
   "| P_012 | Low Frequency",
   "| Hz | 35",
   "If the genset frequency goes under this limit, a",
   "| Warning | GENSET LOW SPEED warning is generated.",
   "| P_013 | High Frequency",
   "| Hz | 54",
   "If the genset frequency goes over this limit, a",
   "| Warning | GENSET HIGH SPEED warning is generated.",
   "| High Frequency | If the genset frequency goes over this limit, a",
   "| P_014 | Shutdown",
   "GENSET HIGH SPEED alarm is generated and the",
   "| P_015 | Low Battery Voltage",
   "If the battery voltage falls below this limit, this will",
   "| Warning | generate a LOW BATTERY warning.",
   "| P_016 | High Battery Voltage",
   "If the battery voltage goes over this limit, this will",
   "| Warning | generate a HIGH BATTERY warning.",
   "| High Battery Voltage | If the battery voltage goes over this limit, this will",
   "| P_017 | Shutdown",
   "generate a HIGH BATTERY shutdown alarm and",
   "| Low Oil Pressure | If the oil pressure measured from the analog input",
   "| P_018 | Warning",
   "| bar | 1.4",
   "falls below this limit, this will generate a LOW OIL",
   "PRESSURE SENDER warning.",
   "If the oil pressure measured from the analog input",
   "| P_019 | Low Oil Pressure",
   "| bar | 1.0",
   "| Shutdown | PRESSURE SENDER alarm is generated and the",
   "| High Temperature | If the coolant temperature measured from the",
   "| P_020 | Warning",
   "analog input goes over this limit, this will generate",
   "a HIGH TEMPERATURE SENDER warning.",
   "f the coolant temperature measured from the",
   "| P_021 | High Temperature",
   "| Shutdown | a HIGH TEMPERATURE SENDER alarm and the",
   "engine will stop.",
   "If the fuel level measured from the analog input",
   "| P_022 | Low Fuel Warning",
   "falls below this limit, a LOW FUEL LEVEL",
   "SENDER warning is generated.",
   "the fuel level measured from the analog input falls",
   "| P_023 | Low Fuel Shutdown",
   "below this limit, a LOW FUEL LEVEL SENDER",
   "shutdown alarm is generated and the engine stops.",
   "| High Oil Temperature | If the oil temperature measured from the analog",
   "| P_024 | Warning",
   "input goes over this limit, this will generate a HIGH",
   "OILTEMPERATURE SENDER warning.",
   "f the oil temperature measured from the analog",
   "| P_025 | High Oil Temperature",
   "| Shutdown | OIL TEMPERATURE SENDER alarm and the",
   "This parameter selects the oil pressure sender",
   "type.",
   "0: Non standard sender. The sender",
   "characteristics are defined in Sender",
   "Characteristics table.",
   "| P_026 | Oil Pressure Sender",
   "| - | 1 | 1: VDO 0-7 bars (10-180 ohms)",
   "| type | 2: VDO 0-10 bars (10-180 ohms)",
   "This parameter selects the temperature sender",
   "type:",
   "| Coolant Temp. | 0: The sender characteristics are defined in",
   "| P_027 | Sender Type",
   "Sender Characteristics table.",
   "| Oil Temp. Sender | 0: The sender characteristics are defined in",
   "| P_028 | Type",
   "This parameter provides the mains and genset",
   "voltage limits with a hysteresis feature in order to",
   "prevent faulty decisions.",
   "| P_029 Hysteresis Voltage | V | 8",
   "For example, when the mains are present, the",
   "mains voltage low limit will be used as the",
   "programmed low limit. When the mains fail, the",
   "low limit will be incremented by this value. It is",
   "advised to set this value to 8 volts.",
   "If it is requested that the engine runs without load",
   "until reaching a certain temperature, this",
   "| P_030 | Engine Heating",
   "parameter defines the temperature.",
   "| Temperature | If the coolant temperature falls below this",
   "parameter, an Engine Low Temperature warning",
   "will occur.",
   "| P_031 | Fault Holdoff Timer",
   "| sec | 12",
   "This parameter defines the delay after the engine",
   "runs and before the fault monitoring is enabled.",
   "This is the period between the current or active",
   "power go over the limits and OVERCURRENT or",
   "EXCESS POWER Load Dump alarms occur.",
   "This is also the period between the frequency goes",
   "| P_032 | Overload Timeout",
   "| sec | 5",
   "out of the limits and OVERSPEED or",
   "UNDERSPEED alarms occur.",
   "This is also the period between the genset voltage",
   "goes out of the limits and HIGH VOLTAGE or LOW",
   "VOLTAGE alarms occur.",
   "This is the time between the mains fails and the",
   "| P_033 | Engine Start Delay",
   "| min | 0",
   "fuel solenoid turns on before starting the genset. It",
   "prevents unwanted genset operation in battery",
   "backed-up loads.",
   "This is the time after the fuel solenoid is energized",
   "| P_034 | Preheat Timer",
   "| sec | 1",
   "and before the genset is started. During this",
   "period the PREHEAT relay output is energized (if",
   "assigned by Relay Definitions)",
   "This is the control delay of CHOKE output.",
   "| P_035 | Choke Timer",
   "The choke output is activated together with the",
   "crank output. It is released after this delay or when",
   "engine runs (whichever occurs first).",
   "| P_036 | Gas Solenoid Delay",
   "The gas solenoid of the gas engine will be opened",
   "after this delay during cranking.",
   "This is the maximum start period. Starting will be",
   "| P_037 | Crank Timer",
   "| sec | 10",
   "automatically cancelled if the genset fires before",
   "the timer.",
   "| P_038 | Wait Between Starts",
   "This is the waiting period between two start",
   "attempts.",
   "| P_039 | Idle Speed Timer",
   "| sec | 0",
   "When the engine runs, the Idle output relay",
   "function will be active during this timer.",
   "| P_040 | Engine Heating Timer",
   "| sec | 4",
   "This is the period used for engine heating",
   "following the program parameter.",
   "This is the time between the mains voltages",
   "| P_041 | Mains Waiting Timer",
   "| min | 0.5",
   "entered within the limits and the generator",
   "contactor is deactivated.",
   "| P_042 | Cooldown Timer",
   "| min | 1.0",
   "This is the period that the generator runs for cooling",
   "purpose after the load is transferred to mains.",
   "| Genset Contactor | This is the period after the mains contactor has",
   "| P_043 | Timer",
   "been deactivated and before the generator",
   "contactor has been activated.",
   "| Mains Contactor | This is the period after the generator contactor has",
   "| P_044 | Timer",
   "been deactivated and before the mains contactor",
   "has been activated.",
   "This is the maximum time duration for the engine",
   "to stop. During this period the STOP relay output",
   "| P_045 | Stop Solenoid Timer",
   "is energized (if assigned by Relay Definitions). If",
   "the genset has not stopped after this period, a",
   "FAIL TO STOP warning occurs.",
   "| P_046 | Number of Starts",
   "This is the maximum number of start attempts.",
   "| Mains Phase Order | 0: mains phase order checking disabled",
   "| P_047 | Enable",
   "| - | 0 | 1: if mains phase order is faulty, then a warning is",
   "given and mains contactor deenergized.",
   "| Genset Phase Order | 0: genset phase order checking disabled",
   "| P_048 | Loaddump",
   "| - | 0 | 1: if genset phase order is faulty, then a loaddump",
   "is generated and the genset stops after cooldown.",
   "This parameter is used in the conversion of the",
   "| RPM from genset | genset frequency to engine rpm.",
   "| P_049 | frequency",
   "| - | 1 | 0: read rpm from the optional MPU input",
   "1: convert frequency to rpm (using crank teeth",
   "count)",
   "This is the number of pulses generated by the",
   "magnetic pickup sensing unit in one turn of the",
   "flywheel.",
   "| P_050 | Crank Teeth Count",
   "This parameter is also used in the conversion of",
   "the genset frequency to engine rpm. The",
   "frequency in Hz is multiplied with this parameter",
   "during conversion to rpm.",
   "If the engine speed goes under this limit, a GENSET",
   "| P_051 | Low rpm Shutdown",
   "| rpm | 0",
   "LOW SPEED alarm is generated and the engine",
   "stops.",
   "| P_052 | Low rpm Warning",
   "LOW SPEED warning is generated.",
   "| P_053 | High rpm Warning",
   "If the engine speed goes over this limit, a GENSET",
   "HIGH SPEED warning is generated.",
   "| P_054 | High rpm Shutdown",
   "HIGH SPEED alarm is generated and the engine",
   "This is the period during which the ALARM relay",
   "| P_055 | Alarm Relay Timer",
   "| sec | 60 | is active. If the period is set to 0, this will mean",
   "that the period is unlimited.",
   "| P_056 | Intermittent Alarm",
   "| - | 0 | 0: continuous",
   "| Relay | 1: intermittent (turns on and off every second)",
   "The SERVICE REQUEST led indicator will turn on",
   "after this quantity of engine hours from the last",
   "| P_057 | Service Engine Hours",
   "| hour | 50 | service. If the period is set to ‘0’ no SERVICE",
   "REQUEST will be generated depending on engine",
   "hours.",
   "| P_058 | Service Period",
   "| month | 6",
   "after this amount of time from the last service. If",
   "the period is set to ‘0’ no SERVICE REQUEST will",
   "be indicated depending on time.",
   "Following parameters are in “high” priority group.",
   "| Reverse power | If the genset power is negative and goes above",
   "| P_059 | warning limit",
   "this limit then a REVERSE POWER warning will",
   "be generated.",
   "| P_060 | loaddumpg limit",
   "this limit then a REVERSE POWER loaddump will",
   "| P_061 | Load Shedding Low",
   "If the genset power goes below this limit then the",
   "| Limit | load shedding relay will be deactivated.",
   "| P_062 | Load Shedding High",
   "If the genset power goes above this limit then the",
   "| Limit | load shedding relay will be activated.",
   "If the fuel level measured from the sender input",
   "| P_063 | Fuel Pump Low Limit",
   "falls below this level, then the FUEL PUMP",
   "function will become active.",
   "| P_064 | Fuel Pump High Limit",
   "goes above this level, then the FUEL PUMP",
   "function will become passive.",
   "| P_065 | Fan turn-on temp",
   "If the coolant temp is above this limit then the fan",
   "relay function will become active.",
   "| P_066 | Fan turn-off temp",
   "If the coolant temp is below this limit then the fan",
   "relay function will become inactive.",
   "This parameter defines the engine heating",
   "method. The genset will not take the load before",
   "| Engine Heating | engine heating is completed.",
   "| P_067 | Method",
   "| - | 0 | 0: engine is heated during Engine Heating Timer.",
   "1: engine is heated until the coolant temperature",
   "reaches the Engine Heating Temperature and at",
   "least during the Engine Heating Timer.",
   "When the genset frequency reaches this limit, the",
   "| P_068 | Crank Cut Frequency",
   "| Hz | 10.0",
   "engine is supposed running and the crank output",
   "will release.",
   "0: no crank stop with oil pressure",
   "| P_069 | Crank Stop with Oil",
   "| - | 0 | 1: cranking is stopped when oil presure switch is",
   "| Pressure | open or the oil pressure measured is above",
   "shutdown limit.",
   "| Crank Stop with | 0: no crank stop with charge input",
   "| P_070 | Charge",
   "| - | 0 | 1: cranking is stopped when the charge alternator",
   "voltage is established.",
   "0: The charge input generates CHARGE FAIL",
   "| P_071 | Charge Alternator",
   "warning, and does not stop the engine.",
   "| Shutdown | 1: The charge input generates CHARGE FAIL",
   "alarm, and stops the engine.",
   "| P_072 | Line-to-Line Voltages",
   "| - | 0 | 0: Display Line to Neutral voltages as default",
   "1: Display Line to Line voltages as default",
   "| P_073 | Oil Pressure in psi",
   "| - | 0 | 0: oil pressure display in bars",
   "1: oil pressure display in psi",
   "| P_074 | Temperature in °F",
   "| - | 0 | 0: temperature display in degrees C",
   "1: temperature display in degrees F",
   "| P_075 | Single phase Enable",
   "| - | 0 | 0: 3-phase system",
   "1: Single phase system",
   "0: In TEST mode, the load will not be transferred",
   "| P_076 | Emergency Backup",
   "to the genset even if the mains fail.",
   "| Operation | 1: In TEST mode, the load will be transferred to",
   "the genset if the mains fail.",
   "0: No modem connection, the serial port is",
   "| P_077 | Modem Enable",
   "connected to PC",
   "1: Modem connected.",
   "| P_078 | SMS Enable",
   "| - | 0 | 0: SMS not enabled",
   "1: SMS enabled",
   "0: RAINBOW communication protocol.",
   "| P_079 | MODBUS Address",
   "| - | 0 | 1-144: MODBUS communication. This parameter",
   "is also the MODBUS controller address of the unit.",
   "This parameter controls SMS sending when mains",
   "| SMS on Mains | voltages status is changed. No warning is",
   "| P_080 | Change",
   "0: no SMS when mains failed or restored",
   "1: SMS sent when mains failed or restored",
   "This parameter is the threshold for sending FUEL",
   "THEFT and FUELLING sms messages.",
   "| P_081 | Fuel Consumption per",
   "| % | 0 | If this parameter is set to 0, then no Fuel Theft and",
   "| Hour | Fuelling sms messages will be sent.",
   "If SMS is required, set this parameter to a value",
   "above the hourly fuel consumption of the genset.",
   "This parameter trims precisely the real time clock",
   "circuit.",
   "| P_082 | Real Time Clock",
   "| - | 117 | Values from 0 to 63 speed up the clock with",
   "| Adjust | 0.25sec/day steps.",
   "Values from 127 to 64 slow down the clock with",
   "0.25sec/day steps.",
   "| P_083 | Remote Start Enable",
   "| - | 0 | 0: no Remote Start signal",
   "1: SPARE-2 input is Remote Start signal",
   "| P_084 | Simulate Mains",
   "| - | 0 | 0: no Simulate Mains signal",
   "| Enable | 1: SPARE-2 input is Simulate Mains signal",
   "| Delayed Simulate | 0: The SPARE-2 input has normal function",
   "| P_085 | Mains",
   "| - | 0 | 1: The SPARE-2 input has delayed simulate",
   "mains function. See chapter 6.8 for more info.",
   "Delayed Simulate Mains Operation: max",
   "genset running time after Simulate Mains signal",
   "| P_086 | Flashing Relay Timer",
   "| hours | 0",
   "disappears.",
   "Dual Genset Systems: flashing relay toggle",
   "timer. Please contact DATAKOM for dual genset",
   "mutual stanby operation.",
   "This parameter defines the start day and hour of",
   "the exerciser.",
   "Values higher or equal to 168 mean that the",
   "exerciser is off.",
   "The exercise may be selected to start at the",
   "beginning of the any hour of the week. The",
   "parameter value is the hour count of the start time.",
   "Examples:",
   "0 = exercise starts at Monday 00:00",
   "| P_087 | Exercise Day and",
   "| - | 168 | 8 = exercise starts at Monday 08:00",
   "| Time | 24 = exercise starts at Tuesday 00:00",
   "167 = exercise starts at Sunday 23:00",
   "168 = exerciser off",
   "If a daily exercise is selected, then the day",
   "information is don’t care and the exercise will be",
   "performed every day regardless of the day",
   "selection.",
   "If the monthly exerciser is selected, then the",
   "exercise will be performed during the first 7 days",
   "of each month at the programmed day and hour.",
   "| P_088 | Exercise",
   "| Duration | min | 10",
   "This parameter defines the exercise duration and",
   "programmed in 10 minute steps up to 24 hours.",
   "| P_089 | Exercise",
   "| Off/On Load | - | 0 | 0: Exercise at TEST mode",
   "1: Exercise at LOAD TEST mode",
   "0: exercise every day (the exercise will be",
   "selection of Exercise Dat and Time parameter).",
   "| P_090 | Exercise",
   "| Period | - | 1 | 1: exercise once per week",
   "2: exercise once per month (the exercise will be",
   "performed during the first 7 days of each month at",
   "the programmed day and hour).",
   "This is the language used in SMS messages.",
   "0: english",
   "| P_091 | Language Selection",
   "| - | 0 | 1: turkish",
   "2: french",
   "3: russian",
   "0: Use primary voltage/frequency limits",
   "| P_092 | Secondary Volt/Freq",
   "| - | 0 | 1: When signal is applied to the SPARE-1 input,",
   "use secondary voltage/frequency limits",
   "| P_093 | Engine Control Only",
   "| - | 0 | 0: Genset control",
   "1: Engine control (no alternator",
   "Below parameters are applicable to J1939 enabled",
   "versions only.",
   "0: The J1939 port is inoperative.",
   "| P_094 | J1939 Enable",
   "| - | 0 | 1: The analog measurements (oil, temp, rpm) are",
   "picked_up from the ECU. If the ECU communication",
   "is lost, then the engine will be stopped.",
   "00: GENERIC ENGINE TYPE",
   "16: CUMMINS CM850",
   "32: DETROIT DIESEL",
   "48: DEUTZ Generic",
   "49: DEUTZ EMR2",
   "50: DEUTZ EMR3",
   "64: JOHN DEERE",
   "80: PERKINS",
   "81: PERKINS ADEM 3",
   "82: PERKINS ADEM 1.3",
   "96: VOLVO (with CIU unit)",
   "97: VOLVO EMS2",
   "98: VOLVO EDC4",
   "| P_095 | J1939 Engine Type",
   "| - | 0 | 112: CATERPILLAR ADEM II/III",
   "128: SCANIA S6",
   "129: SCANIA Single Speed",
   "130: SCANIA All Speed",
   "144: IVECO",
   "160: MTU MDEC 302",
   "161: MTU MDEC 201",
   "162: MTU MDEC 303",
   "163: MTU MDEC 304",
   "164: MTU MDEC 505",
   "176: BOSCH Generic",
   "177: BOSCH EDC 731",
   "178: BOSCH EDC 9.3",
   "Other values: Reserved. Do not use.",
   "| P_096 | J1939 Speed Adjust",
   "This parameter adjusts the speed of an ECU",
   "controlled engine by +/- 8%.",
   "This program parameter is not stored, but only used",
   "in order to activate the primary or secondary speed",
   "| P_097 | VOLVO Speed",
   "selection operation of a Volvo EMS-II engine control",
   "| Toggle | unit.",
   "0: Initiate the primary speed select operation",
   "1: Initiate the secondary speed select operation",
   "When secondary volt/freq limits are active:",
   "| P_098 2nd Overcurrent Limit | A | 0",
   "| P_099 | 2nd Mains Voltage",
   "If one of the mains phases goes under this limit, it",
   "| Low Limit | means that the mains are off and it starts the",
   "| P_100 | 2nd Mains Voltage",
   "If one of the mains phases goes over this limit, it",
   "| High Limit | means that the mains are off and it starts the",
   "| P_101 | 2nd Mains Frequency",
   "If the mains frequency goes under this limit, it",
   "| P_102 | 2nd Mains Frequency",
   "| Hz | 65",
   "If the mains frequency goes above this limit, it",
   "| 2nd Genset Low | If one of the generator phase voltages goes under",
   "| P_103 | Voltage Shutdown",
   "| Limit | GENSET LOW VOLTAGE shutdown alarm and",
   "| P_104 | 2nd Genset Low",
   "| Voltage Warning Limit | this limit when feeding the load, this will generate a",
   "| P_105 | 2nd Genset High",
   "If one of the generator phase voltages goes above",
   "| 2nd Genset High | If one of the generator phase voltages goes over",
   "| P_106 | Voltage Shutdown",
   "| Limit | GENSET HIGH VOLTAGE alarm and the engine",
   "| P_107 | 2nd Low Frequency",
   "| Hz | 40",
   "| Shutdown | GENSET LOW SPEED alarm is generated and the",
   "| 2nd Low Frequency | When secondary volt/freq limits are active:",
   "| P_108 | Warning",
   "GENSET LOW SPEED warning is generated.",
   "| 2nd High Frequency | When secondary volt/freq limits are active:",
   "| P_109 | Warning",
   "GENSET HIGH SPEED warning is generated.",
   "| P_110 | 2nd High Frequency",
   "| Hz | 69",
   "| Shutdown | GENSET HIGH SPEED alarm is generated and the",
   "| P_111 | 2nd Low rpm",
   "| Shutdown | LOW SPEED alarm is generated and the engine",
   "| P_112 | 2nd Low rpm Warning",
   "| P_113 | 2nd High rpm Warning",
   "| P_114 | 2nd High rpm",
   "| Shutdown | HIGH SPEED alarm is generated and the engine",
   "Applicable only to the DKG-317 model:",
   "| P_115 | Engine Run",
   "If this parameter is set to a value other than zero,",
   "| Password | then when AUTO or RUN mode is selected, the unit",
   "will ask for this password.",
   "| Date | - Time",
   "| P_116 | Date",
   "| - | Current day of the month.",
   "| P_117 | Month",
   "| - | Current month.",
   "| P_118 | Year",
   "| - | Last two digits of the current year.",
   "| P_119 | Hours",
   "| - | Current hour of the day.",
   "| P_120 | Minutes",
   "| - | Current minute of the hour.",
   "| P_121 | Seconds",
   "| - | Current second of the minute.",
   "Weekly Schedule Programs",
   "| Unit | Factory",
   "Set",
   "| P_122 | Monday",
   "| Turn_on | hh:mm | 24:00",
   "| P_123 | Monday",
   "| Turn_off | hh:mm | 24:00",
   "| P_124 | Tuesday Turn_on",
   "| hh:mm | 24:00",
   "| P_125 | Tuesday Turn_off",
   "| P_126 | Wednesday Turn_on",
   "| P_127 | Wednesday Turn_off",
   "| hh:mm | 24:00 | Please review chapter 9 for a detailed",
   "| P_128 | Thursday Turn_on",
   "description of weekly programming schedule",
   "| P_129 | Thursday Turn_off",
   "operation.",
   "| P_130 | Friday Turn_on",
   "| P_131 | Friday Turn_off",
   "| P_132 | Saturday Turn_on",
   "| P_133 | Saturday Turn_off",
   "| P_134 | Sunday",
   "| P_135 | Sunday",
   "Oil Pressure Sender Characteristics",
   "| Unit | Factory Set",
   "| P_136 | Oil",
   "| Pressure Sender Ohms | -1",
   "| ohm | 10",
   "| Oil Pressure | Sender",
   "| point | 1,",
   "ohm value",
   "| P_137 | Oil | Pressure Value -1",
   "| bar | 0.0",
   "bar value",
   "| P_138 | Oil",
   "| Pressure Sender Ohms | -2",
   "| ohm | 52",
   "| point | 2,",
   "| P_139 | Oil | Pressure Value -2",
   "| bar | 2.0",
   "| P_140 | Oil",
   "| Pressure Sender Ohms | -3",
   "| ohm | 90",
   "| point | 3,",
   "| P_141 | Oil | Pressure Value -3",
   "| bar | 4.0",
   "| P_142 | Oil",
   "| Pressure Sender Ohms | -4",
   "| ohm | 140",
   "| point | 4,",
   "| P_143 | Oil | Pressure Value -4",
   "| bar | 7.0",
   "| P_144 | Oil",
   "| Pressure Sender Ohms | -5",
   "| ohm | 156",
   "| point | 5,",
   "| P_145 | Oil | Pressure Value -5",
   "| bar | 8.0",
   "| P_146 | Oil",
   "| Pressure Sender Ohms | -6",
   "| ohm | 184",
   "| point | 6,",
   "| P_147 | Oil | Pressure Value -6",
   "| bar | 10.0",
   "Coolant Temperatıre Sender Characteristics",
   "| P_148 | Temperature Sender Ohms | -1",
   "| ohm | 38",
   "| Temperature | Sender",
   "| P_149 | Temperature Value -1",
   "°C value",
   "| P_150 | Temperature Sender Ohms | -2",
   "| ohm | 51",
   "| P_151 | Temperature Value -2",
   "| P_152 | Temperature Sender Ohms | -3",
   "| ohm | 134",
   "| P_153 | Temperature Value -3",
   "| P_154 | Temperature Sender Ohms | -4",
   "| ohm | 322",
   "| P_155 | Temperature Value -4",
   "| P_156 | Temperature Sender Ohms | -5",
   "| ohm | 650",
   "| P_157 | Temperature Value -5",
   "| P_158 | Temperature Sender Ohms | -6",
   "| ohm | 1630",
   "| P_159 | Temperature Value -6",
   "| Fuel | Level Sender Characteristics",
   "| P_160 | Fuel Level Sender Ohms -1",
   "| ohm | 4",
   "| Fuel Level Sender | point | 1,",
   "| P_161 | Fuel Level Value -1",
   "% value",
   "| P_162 | Fuel Level Sender Ohms -2",
   "| ohm | 31",
   "| Fuel Level Sender | point | 2,",
   "| P_163 | Fuel Level Value -2",
   "| P_164 | Fuel Level Sender Ohms -3",
   "| ohm | 67",
   "| Fuel Level Sender | point | 3,",
   "| P_165 | Fuel Level Value -3",
   "| P_166 | Fuel Level Sender Ohms -4",
   "| ohm | 110",
   "| Fuel Level Sender | point | 4,",
   "| P_167 | Fuel Level Value -4",
   "| P_168 | Fuel Level Sender Ohms -5",
   "| ohm | 180",
   "| Fuel Level Sender | point | 5,",
   "| P_169 | Fuel Level Value -5",
   "| P_170 | Fuel Level Sender Ohms -6",
   "| ohm | 1000",
   "| Fuel Level Sender | point | 6,",
   "| P_171 | Fuel Level Value -6",
   "| Program Group: Sender Characteristics | (password level-2)",
   "| P_172 | Oil",
   "| Temperature Sender Ohms | -1",
   "| P_173 | Oil | Temperature Value -1",
   "| P_174 | Oil",
   "| Temperature Sender Ohms | -2",
   "| P_175 | Oil | Temperature Value -2",
   "| P_176 | Oil",
   "| Temperature Sender Ohms | -3",
   "| P_177 | Oil | Temperature Value -3",
   "| P_178 | Oil",
   "| Temperature Sender Ohms | -4",
   "| P_179 | Oil | Temperature Value -4",
   "| P_180 | Oil",
   "| Temperature Sender Ohms | -5",
   "| P_181 | Oil | Temperature Value -5",
   "| P_182 | Oil",
   "| Temperature Sender Ohms | -6",
   "| P_183 | Oil | Temperature Value -6",
   "| Low Oil | Pressure Switch Input Configuration",
   "| Unit | Fac.Set",
   "0: Shutdown (the engine stops immediately)",
   "| P_184 | Action | 0 | 1: Load Dump (the engine stops after cooldown)",
   "2: Warning (the horn relay operates)",
   "3: No operation",
   "0: Always",
   "| P_185 | Sampling | 1 | 1: After holdoff timer",
   "2: When mains present",
   "| P_186 | Latching | 1 | 0: Non latching",
   "1: Latching",
   "| P_187 | Contact type | 0 | 0: Normally open",
   "1: Normally closed",
   "| P_188 | Switching | 0 | 0: Battery negative",
   "1: Battery positive",
   "| P_189 | Response delay | 0 | 0: No delay",
   "1: Delayed (4sec)",
   "| High | Temperature Switch Input Configuration",
   "| P_190 | Action | 0 | 1: Load Dump (the engine stops after cooldown)",
   "| P_191 | Sampling | 1 | 1: After holdoff timer",
   "| P_192 | Latching | 1 | 0: Non latching",
   "| P_193 | Contact type | 0 | 0: Normally open",
   "| P_194 | Switching | 0 | 0: Battery negative",
   "| P_195 | Response delay | 0 | 0: No delay",
   "| Coolant Level Switch | Input",
   "Configuration",
   "| P_196 Action | 0 | 1: Load Dump (the engine stops after cooldown)",
   "| P_197 | Sampling | 0 | 1: After holdoff timer",
   "| P_198 | Latching | 1 | 0: Non latching",
   "| P_199 | Contact type | 0 | 0: Normally open",
   "| P_200 | Switching | 0 | 0: Battery negative",
   "| P_201 | Response delay | 1 | 0: No delay",
   "Rectifier Fail Input Configuration",
   "| P_202 Action | 2 | 1: Load Dump (the engine stops after cooldown)",
   "| P_203 | Sampling | 2 | 1: After holdoff timer",
   "| P_204 | Latching | 1 | 0: Non latching",
   "| P_205 | Contact type | 0 | 0: Normally open",
   "| P_206 | Switching | 0 | 0: Battery negative",
   "| P_207 | Response delay | 0 | 0: No delay",
   "| Emergency Stop Input | Configuration",
   "| P_208 Action | 0 | 1: Load Dump (the engine stops after cooldown)",
   "| P_209 | Sampling | 0 | 1: After holdoff timer",
   "| P_210 | Latching | 0 | 0: Non latching",
   "| P_211 | Contact type | 0 | 0: Normally open",
   "| P_212 | Switching | 0 | 0: Battery negative",
   "| P_213 | Response delay | 0 | 0: No delay",
   "Spare–1 Input Input Configuration",
   "| P_214 | Action | 2 | 1: Load Dump (the engine stops after cooldown)",
   "| P_215 | Sampling | 0 | 1: After holdoff timer",
   "| P_216 | Latching | 0 | 0: Non latching",
   "| P_217 | Contact type | 0 | 0: Normally open",
   "| P_218 | Switching | 0 | 0: Battery negative",
   "| P_219 | Response delay | 0 | 0: No delay",
   "Spare-2 Input Input Configuration",
   "| P_220 | Action | 2 | 1: Load Dump (the engine stops after cooldown)",
   "| P_221 | Sampling | 0 | 1: After holdoff timer",
   "| P_222 | Latching | 0 | 0: Non latching",
   "| P_223 | Contact type | 0 | 0: Normally open",
   "| P_224 | Switching | 0 | 0: Battery negative",
   "| P_225 | Response delay | 0 | 0: No delay",
   "The parameters below define the functions of relay outputs. The unit has 6 relay outputs. The",
   "fixed function relays are Fuel, Start, Mains Contactor and Generator Contactor. RELAY-1 and RELAY-",
   "2 have programmable functions, selected from a list.",
   "The relays may be extended up to 22 using Relay Extension Modules.. Other relays are in",
   "the optional Extension Modules.",
   "Program Group: Relay Definitions (password level-2)",
   "| P_226 | Relay 01 Definition | 3 | RELAY-1 function selected from list",
   "| P_227 | Relay 02 Definition | 1 | RELAY-2 function selected from list",
   "| P_228 | Relay 03 Definition | 0 | RELAY-3 function (expansion module) selected from",
   "list",
   "| P_229 | Relay 04 Definition | 2 | RELAY-4 function (expansion module-1) selected",
   "from list",
   "| P_230 | Relay 05 Definition | 4 | RELAY-5 function (expansion module-1) selected",
   "| P_231 | Relay 06 Definition | 5 | RELAY-6 function (expansion module-1) selected",
   "| P_232 | Relay 07 Definition | 0 | RELAY-7 function (expansion module-1) selected",
   "| P_233 | Relay 08 Definition | 2 | RELAY-8 function (expansion module-1) selected",
   "| P_234 | Relay 09 Definition | 4 | RELAY-9 function (expansion module-1) selected",
   "| P_235 | Relay 10 Definition | 5 | RELAY-10 function (expansion module-1) selected",
   "| P_236 | Relay 11 Definition | 0 | RELAY-11 function (expansion module-2) selected",
   "| P_237 | Relay 12 Definition | 2 | RELAY-12 function (expansion module-2) selected",
   "| P_238 | Relay 13 Definition | 4 | RELAY-13 function (expansion module-2) selected",
   "| P_239 | Relay 14 Definition | 5 | RELAY-14 function (expansion module-2) selected",
   "| P_240 | Relay 15 Definition | 0 | RELAY-15 function (expansion module-2) selected",
   "| P_241 | Relay 16 Definition | 2 | RELAY-16 function (expansion module-2) selected",
   "| P_242 | Relay 17 Definition | 4 | RELAY-17 function (expansion module-2) selected",
   "| P_243 | Relay 18 Definition | 5 | RELAY-18 function (expansion module-2) selected",
   "| The function of a programmable | relay output may be selected",
   "from below list.",
   "| 00 | Fuel | 32",
   "| Oil switch alarm | 80",
   "Oil switch warning",
   "| 01 | Alarm | 33",
   "| Temp switch alarm | 81",
   "Temp switch warn.",
   "| 02 | Start | 34",
   "| Coolant Level switch | 82",
   "Coolant Level switch",
   "| 03 | Stop",
   "| alarm | warning",
   "| 04 | Gen. Contactor | 35",
   "| Rectifier alarm | 83",
   "Rectifier warning",
   "| 05 | Mains Contactor | 36",
   "| Emerg.Stop alarm | 84",
   "Emerg Stop warn.",
   "| 06 | Choke | 37 | Spare-1 Alarm | 85 | Spare-1 warning",
   "| 07 | Preheat | 38 | Spare-2 Alarm | 86 | Spare-2 warning",
   "| 08 | Shutdown alarm | 39",
   "| 09 | Shutdown or | 40",
   "| Oil sender alarm | 88",
   "Oil sender warning",
   "| load_dump alarm | 41",
   "| Temp sender alarm | 89",
   "Temp sender warn.",
   "| 10 | Shutdown or | 42",
   "| Low speed alarm | 90",
   "Low speed warning",
   "| load_dump or warning | 43",
   "| High speed alarm | 91",
   "High speed warning",
   "| 11 | Automatic ready | 44",
   "| Low voltage alarm | 92",
   "| 12 | Week. on time | 45",
   "| High voltagealarm | 93",
   "Low temp warning",
   "| 13 | Exerciser on | 46",
   "| Fail to start alarm | 94",
   "Fail to stop warning",
   "| 14 | Load_dump alarm | 47",
   "| Low fuel sender alarm | 95",
   "Low fuel sender",
   "| 15 | Fuel Main winding | 48",
   "| High oil temp alarm | warning",
   "| 16 | Mains Fail | 49",
   "Service request",
   "| 17 | Block Heater | 50",
   "| - | warning",
   "| 18 | Service Request | 51",
   "| High battery voltage | 97",
   "Mains Phase Order",
   "| alarm | Fail",
   "| 20 | Load Shedding Relay | 52",
   "| Charge fail alarm | 98",
   "Low battery warning",
   "| 21 | Flashing Relay | 53",
   "High battery warning",
   "| 22 | Gas Solenoid | 54",
   "Charge fail warning",
   "| 23 | Fuel Pump | 55",
   "| 24 | Mains Phase Order | 56",
   "| Oil switch load_dump | 102",
   "| Fail | 57",
   "| Temp switch | 103",
   "| 25 | Genset Phase Order",
   "| load_dump | 104",
   "Gen Low voltge warn.",
   "| Fail | 58",
   "| Coolant Level switch | 105",
   "Gen High voltge warn.",
   "| 26 | Idle Speed",
   "| load_dump | 106",
   "Reverse Power warn.",
   "| 27 | Cooler Fan | 59",
   "| Rectifier load_dump | 107",
   "High oil temp warn.",
   "| 28 | 2nd volt-frequency | 60",
   "| Emerg.Stop load_dump | 108",
   "| 29 | Crank 1/2 Selector | 61 | Spare-1 load_dump | 109",
   "| 30 | - | 62 | Spare-2 load_dump | 110",
   "| 72 | Overcurrent load_dump",
   "| 73 | Excess power ldd",
   "| 74 | Reverse power ldd",
   "| 79 | Genset Phase Order",
   "Fail Loaddump",
   "| The genset operates while AC mains are OK or continues to operate after AC mains are | OK:",
   "-Check engine body grounding.",
   "-AC mains voltages may be outside programmed limits, measure the phase voltages.",
   "-Check the AC voltage readings by pressing the MENU button.",
   "| -Upper and lower limits of the mains voltages may be too tight. Check the parameters | Mains",
   "Voltage",
   "Low Limit and Mains Voltage High Limit. Standard values are 170/270 volts.",
   "-The hysteresis voltage may be given to excessive. The standard value is 8 volts.",
   "AC voltages or frequency displayed on the unit are not correct:",
   "-Check engine body grounding, it is necessary.",
   "-The error margin of the unit is +/- 3 volts.",
   "-If there are faulty measurements only when the engine is running, there may be a faulty charging",
   "alternator or voltage regulator on the engine. Disconnect the charging alternator connection of the",
   "engine and check if the error is removed.",
   "-If there are faulty measurements only when mains are present, then the battery charger may be",
   "failed. Turn off the rectifier fuse and check again.",
   "| Phase-to-Phase AC voltages are not correct although Phase to Neutral | voltages are correct:",
   "-Incorrect phase order. Please connect phase voltages in the correct order.",
   "KW and cosΦ readings are faulty although the Amp readings are correct:",
   "-Current transformers are not connected to the correct inputs or some of the CTs are connected with",
   "reverse polarity. Determine the correct connections of each individual CT in order to obtain correct KW",
   "and cosΦ for the related phase, and then connect all CTs.",
   "Short circuit the outputs of unused Current Transformers.",
   "| When the AC mains fails the unit energizes the fuel solenoid, but does | not start and OIL",
   "PRESSURE EXISTS ! message is displayed:",
   "The unit is not supplied with battery (-) voltage at the oil pressure input.",
   "-Oil pressure switch not connected.",
   "-Oil pressure switch connection wire cut.",
   "-Oil pressure switch faulty.",
   "| -Oil pressure switch closes too lately. If oil pressure switch closes, the | unit",
   "| will | start. Optionally oil",
   "pressure switch may be replaced.",
   "The engine does not run after the first start attempt, then the unit does not start again and OIL",
   "-The oil pressure switch closes very lately. As the unit senses an oil pressure, it does not start. When",
   "oil pressure switch closes the unit will start. Optionally the oil pressure switch may be replaced.",
   "When the AC mains fails, the engine starts to run but the unit gives START FAIL alarm and",
   "then the engine stops:",
   "-The generator phase voltages are not connected to the unit. Measure the AC voltage between",
   "terminals GEN L1-L2-L3 and Generator Neutral at the rear of the unit while the engine is running. A",
   "fuse protecting the generator phases may be failed. A misconnection may be occurred. If everything",
   "is OK, turn all the fuses off, and then turn all the fuses on, starting from the DC supply fuse. Then test",
   "the unit again.",
   "The unit is late to remove engine cranking:",
   "-The generator voltage rises lately. Also the generator remnant voltage is below 20 volts. The unit",
   "removes starting with the generator frequency, and needs at least 20 volts to measure the frequency.",
   "If this situation is to be avoided, the only solution is to add an auxiliary relay. The coil of the relay will",
   "be between BATTERY (-) and charging alternator D+ terminal. The normally closed contact of the",
   "relay will be connected serially to the unit's START output. So the starting will also be removed when",
   "the D+ pulls to battery positive.",
   "The unit is inoperative:",
   "Measure the DC-supply voltage between terminals 19 and 22 at the rear of the unit. If OK, turn all the",
   "fuses off, then turn all the fuses on, starting from the DC supply fuse. Then test the unit again.",
   "Programming mode can not be entered:",
   "The program lock input disables programming mode entry. Disconnect the program lock input from",
   "battery negative before modification. Do not forget to make this connection again to prevent",
   "unauthorized program modifications.",
   "Some program parameters are skipped:",
   "These parameters are reserved for factory setting and cannot be modified.",
   "AUTO led flashes and the genset does not run when mains fail:",
   "The unit is in Weekly Schedule OFF time. Please check date and time setting of the unit. Please",
   "check also Weekly Schedule program parameters.",
   "The unit conforms to the EU directives",
   "-2006/95/EC (low voltage)",
   "-2004/108/EC (electro-magnetic compatibility)",
   "Norms of reference:",
   "EN 61010 (safety requirements)",
   "EN 61326 (EMC requirements)",
   "| The CE mark indicates that this product complies with | the",
   "| European | requirements",
   "for safety,",
   "| health | environmental and customer protection.",
   "| UL | /",
   "CSA Conformity:",
   "certificate # 20110527-E314374",
   "UL 508, Edition 17",
   "UL 2200, 1st Edition.",
   "UL 840 Edition 3",
   "CSA C22.2 NO. 14 - Edition 10",
   "Alternator voltage: 0 to 300 V-AC Phase to Neutral (0 to 520 V-AC Phase to Phase)",
   "Alternator frequency: 0-100 Hz.",
   "Mains voltage: 0 to 300 V-AC Phase to Neutral (0 to 520 V-AC Phase to Phase)",
   "Mains frequency: 0-100 Hz.",
   "DC Supply range: 9.0 VDC to 33.0 VDC",
   "Cranking dropouts: survives 0 V for 100ms",
   "Typical stand-by current consumption: 100 mADC.",
   "Maximum current consumption: 250 mADC.",
   "Generator/mains contactor outputs: 16 A @ 250 VAC.",
   "DC outputs: 10A @ 28 VDC. relay outputs.",
   "Charge alternator excitation: min 2W.",
   "Magnetic pickup input:: 0.5 – 30 V-AC.",
   "Magnetic pickup frequency: 10 KHz max.",
   "Current inputs: from current transformers, .../5A. Max load 0.7VA per phase.",
   "| Digital inputs: input voltage 0 - 30 VDC. Internally connected to battery positive via 47’000 ohm | resistor.",
   "| Analog inputs: Resistor input 0 to 5000 ohms connected to the battery negative. Sources 5 | mA when",
   "closed to battery negative.",
   "Measurement category: CAT II",
   "Air category: Pollution degree II",
   "Communication port: RS-232. 9600 bauds, no parity, 1 stop bit.",
   "Operating temperature range: -40°C to +70°C (-40 ºF to +158 ºF)",
   "| Storage temperature range: | -55°C to +80°C (-67ºF to +176ºF)",
   "Maximum humidity: 95%, non-condensing",
   "Dimensions: 172x134x46mm (WxHxD)",
   "Panel Cut-out dimensions: 151 x 111mm minimum.",
   "Weight: 340 g (approx.)",
   "Case material: High temperature, self extinguishing ABS/PC (UL94-V0)",
   "IP protection: IP65 from front panel, IP30 from the rear",
   "DATAKOM Electronics Ltd.",
   "| http: | www.datakom.com.tr"
  ]
 },
 {
  "n": 1003,
  "url": "https://datakom.com.tr/upload/Files/116_DATA.pdf",
  "title": "Datasheet: DKG-116",
  "from": "https://datakom.com.tr/upload/Files/116_DATA.pdf",
  "header": [],
  "rows": [
   "MANUAL AND",
   "| REMOTE START | UNIT",
   "| DESCRIPTION | MEASUREMENTS",
   "| The DKG-116 is a low cost, comprehensive unit | Generator Volts: L1-N, L2-N, L3-N",
   "| designed to start and stop a generating set both | Generator Volts: L1-L2, L2-L3, L3-L1",
   "| manually and remotely. | Generator Frequency",
   "| The unit is suitable for both gasoline and diesel | Battery Voltage",
   "| gensets. The standard unit controls gasoline | OPTIONS",
   "engines. Diesel engine control is selected with a wire",
   "| jumper connection. | Auxiliary output (negative pulling).",
   "| The manual control is made using RUN and STOP | Magnetic pickup input",
   "pushbuttons on the front panel. The remote control is",
   "made via REMOTE START input signal.",
   "| When the engine is running, the unit monitors fault | FEATURES",
   "| conditions and shuts-down the engine automatically | Both Manual and remote control",
   "in the occurrence of an alarm. The alarms are",
   "| identified by a group of LEDs displaying only the first | Generator protection",
   "| occurring one. | Built in alarms and warnings",
   "| The MENU button select the display parameter scroll | Remote Start operation available",
   "and allows program mode entry and lamp test",
   "| functions. | True RMS measurements",
   "| The unit provides a set of digitally adjustable program | Tamper proof engine hours display",
   "parameters. All parameters are modified through front",
   "| panel pushbuttons. | Field adjustable parameters",
   "| The FUEL output is programmable for ‘Activate to | High current Fuel and Crank outputs",
   "start’ or ‘Activate to stop’ solenoids.",
   "| The optional auxiliary output may be programmed for | Optional auxiliary output",
   "| alarm, choke, preheat or stop functions. | Optional magnetic pickup input",
   "| The total engine run hours is kept in a tamper-proof | Digital inputs: 4",
   "non-erasable memory which is not affected by power",
   "| failures. | Survives cranking dropouts",
   "| An optional MPU input is provided for fast crank | Sealed front panel",
   "cutting.",
   "| The unit is designed for front panel mounting. | Standard panel dimensions: 96x48mm",
   "| Connections are made with 2 part plug and socket | Plug-in connection system",
   "connectors.",
   "The unit is only available in 12V version.",
   "TYPICAL CONNECTION DIAGRAM",
   "| TECHNICAL SPECIFICATIONS | PROGRAMMING",
   "| Alternator voltage: 15 to 300 V-AC (Ph-N) | Both High Temperature and Emergency Stop",
   "| Alternator frequency: 50 or 60 Hz nominal. | inputs must be connected to Battery negative prior",
   "| Measurement Accuracy: 0.5% + 1 digit | to enter the programming mode.",
   "| Overspeed: nominal frequency + 14% | The program mode is entered by long-pressing the",
   "| (+24% overshoot) | MENU button.",
   "Each depression of the MENU",
   "| Underspeed: 30 Hz | button will switch to the next parameter.",
   "Crank time: 10 sec.",
   "| Crank rest: 10 sec. | Another long press will enable lamp test mode.",
   "| Crank attempts: 3 | Another press on MENU button will return the",
   "| Stop timer: 10 sec. | display to normal mode.",
   "| Cooldown timer: 30 sec. | Below parameters can be set as required:",
   "| Holdoff timer: 10 sec. | AC voltage low limit: 70 to 500 VAC (Ph-N)",
   "| DC Supply Range: 9.0 to 16.0 V-DC | AC voltage high limit: 70 to 500 VAC (Ph-N)",
   "| Cranking dropouts: survives 0 V for 100ms. | MPU crank-cut frequency / 4: 0-1000Hz",
   "| Typical Standby Current: 12 mA-DC (display off) | Nominal frequency: 0=50Hz 1=60Hz",
   "| Maximum Operating Current: 130 mA-DC | Oil switch type: 0=oil pressure 1=oil level",
   "| Fuel and Crank outputs: 10A @ 12V-DC | Fuel relay function: 0=Activate to start 1=activate",
   "| Auxiliary Output: 1A @ 12V-DC (negative pulling | to stop.",
   "| protected semiconductor output) | Auxiliary relay function: 0=Alarm, 1=choke,",
   "| Magnetic pickup Input: 1.5 to 30Vpp | 2=stop, 3=preheat.",
   "| Operating temp.: -40C (-40F) to 80 C (176F). | Choke timer: 0 to 15 sec.",
   "| Maximum humidity: 95% non-condensing. | Number of phases: 0=1ph 1=2ph 2=3ph 3=3ph",
   "Dimensions: 102 x 55 x 40 mm (WxHxD)",
   "Panel Cut-out Dimensions: 92x44 mm minimum.",
   "Packed weight: 140 g",
   "Case Material: High Temp. ABS/PC (UL94-V0)",
   "IP Protection: IP65 (front panel), IP30 (rear)",
   "Installation: Flat surface mounting on a Type 1",
   "enclosure.",
   "Conformity (EU directives)",
   "-2006/95/EC (low voltage)",
   "-2004/108/EC (EMC)",
   "Norms of reference:",
   "EN 61010 (safety requirements)",
   "EN 61326 (EMC requirements)"
  ]
 }
]
