[
 {
  "n": 1001,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD28-H1-4B3.9G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 4B3.9G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD28/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 20KW/25KVA",
   "| Engine Model | 4B3.9G2",
   "| Standby Power | 22KW/28KVA",
   "| Alternator model | Stamford S0L2-M1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Naturally",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 102×120",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 18.0:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 24/1500",
   "| Standby power/ Speed (KW/RPM) | 27/1500",
   "| Speed governor | Electrical | Fuel Consumption at 100% load | 229 at 1500rpm",
   "| Piston Speed | 6.0m/s",
   "| Friction Energy Output | 8.2kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S0L2-M1",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 25 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1750×800×1274",
   "| Overall Size: | 2400X1000X1700",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 750",
   "| Weight (kg) | 1450"
  ]
 },
 {
  "n": 1002,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD40-H1-4BT3.9G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 4BT3.9G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD40/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 30KW/38KVA",
   "| Engine Model | 4BT3.9G2",
   "| Standby Power | 33KW/41KVA",
   "| Alternator model | Stamford S1L2-K1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 102×120",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 18.0:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 36/1500",
   "| Standby power/ Speed (KW/RPM) | 40/1500",
   "| Speed governor | Electrical | Fuel Consumption at 100% load | 214 at 1500rpm",
   "| Piston Speed | 6.0m/s",
   "| Friction Energy Output | 8.2kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S1L2-K1",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 40KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1800×800×1274",
   "| Overall Size: | 2400X1000X1700",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 800",
   "| Weight (kg) | 1500"
  ]
 },
 {
  "n": 1003,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD50-H1-4BTA3.9G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 4BTA3.9G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD50/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 36KW/45KVA",
   "| Engine Model | 4BTA3.9G2",
   "| Standby Power | 40KW/50KVA",
   "| Alternator model | Stamford S1L2-N1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 102×120",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 18.0:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 50/1500",
   "| Standby power/ Speed (KW/RPM) | 55/1500",
   "| Speed governor | Electrical | Fuel Consumption at 100% load | 216 at 1500rpm",
   "| Piston Speed | 7.2m/s",
   "| Friction Energy Output | 8.2kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S1L2-N1",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 45 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1800×800×1274",
   "| Overall Size: | 2400X1000X1700",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 850",
   "| Weight (kg) | 1550"
  ]
 },
 {
  "n": 1004,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD65-H1-4BTA3.9G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 4BTA3.9G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD65/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 45KW/56KVA",
   "| Engine Model | 4BTA3.9G2",
   "| Standby Power | 50KW/63KVA",
   "| Alternator model | Stamford S1L2-Y1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 102×120",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 16.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 50/1500",
   "| Standby power/ Speed (KW/RPM) | 55/1500",
   "| Speed governor | Electrical | Fuel Consumption at 100% load | 216 at 1500rpm",
   "| Piston Speed | 7.2m/s",
   "| Friction Energy Output | 8.2kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S1L2-Y1",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 62.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1850×800×1274",
   "| Overall Size: | 2400X1000X1700",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 900",
   "| Weight (kg) | 1600"
  ]
 },
 {
  "n": 1005,
  "url": "https://www.fudiankang.com/cdn/shop/files/FDK-CD69V1H1_Cummins_4BTA3.9-G2_QC5867E.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 4BTA3.9-G2 (QC58/67E)",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD69V1/H1",
   "| Engine Model | 4BTA3.9-G2",
   "| Prime Power | 50KW/63KVA | (QC58/67E)",
   "| Standby Power | 55KW/69KVA",
   "| Alternator model | Stamford S1L2-Y1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "| Engine Make | Cummins",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Cylinder Arrangement | In-line",
   "| Engine Manufacturer | Cummins (China",
   "| Aspiration | Turbo-charged",
   "| Cylinder quantity | 4",
   "| Displacement | 3.9L",
   "| Compression Ratio | 17.5:1",
   "| Prime power / Speed (KW/RPM) | 58kW/1500rpm | Fuel Consumption at 100% load | 210 at 1500rpm",
   "| Standby power/ Speed (KW/RPM) | 67kW/1500rpm",
   "| Speed governor | GAC",
   "| Starter motor | DC24V",
   "| Piston Speed | 6.0m/s",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S1L2-Y1",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 75KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "| Voltage | Synchronized system",
   "Weight",
   "| Overall Size: | 1800×800×1300",
   "| Overall Size: | 2450×1000×1700",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 820",
   "| Weight (kg) | 1550"
  ]
 },
 {
  "n": 1006,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD85-H1-6BT5.9G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6BT5.9G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD85/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 60KW/75KVA",
   "| Engine Model | 6BT5.9G2",
   "| Standby Power | 66KW/83KVA",
   "| Alternator model | Stamford UCI224G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 102×120",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.3:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 86/1500",
   "| Standby power/ Speed (KW/RPM) | 92/1500",
   "| Speed governor | Electronic | Fuel Consumption at 100% load | 208at 1500rpm",
   "| Piston Speed | 6.0m/s",
   "| Friction Energy Output | 12.7kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCI224G",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 85 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2100×820×1293",
   "| Overall Size: | 2800X1250X1750",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1000",
   "| Weight (kg) | 1700"
  ]
 },
 {
  "n": 1007,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD110-H1-6BT5.9G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6BT5.9G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD110/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 80KW/100KVA",
   "| Engine Model | 6BT5.9G2",
   "| Standby Power | 88KW/110KVA",
   "| Alternator model | Stamford UCI274C",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 102×120",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.3:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 961500",
   "| Standby power/ Speed (KW/RPM) | 106/1500",
   "| Speed governor | Electronic | Fuel Consumption at 100% load | 208 at 1500rpm",
   "| Piston Speed | 6.0m/s",
   "| Friction Energy Output | 12.7kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCI274C",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 100 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2150×820×1293",
   "| Overall Size: | 2800X1250X1750",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1100",
   "| Weight (kg) | 1900"
  ]
 },
 {
  "n": 1008,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD125-H1-6BTA5.9G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6BTA5.9G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD125/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 90KW/113KVA",
   "| Engine Model | 6BTA5.9G2",
   "| Standby Power | 100KW/125KVA",
   "| Alternator model | Stamford UCI274D",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 102×120",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.3:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 106/1500",
   "| Standby power/ Speed (KW/RPM) | 116/1500",
   "| Speed governor | GAC | Fuel Consumption at 100% load | 211 at 1500rpm",
   "| Piston Speed | 6.0m/s",
   "| Friction Energy Output | 12.7kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCI274D",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 120 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2170×820×1293",
   "| Overall Size: | 2800X1250X1750",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1100",
   "| Weight (kg) | 1900"
  ]
 },
 {
  "n": 1009,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD150-H1-6BTAA5.9G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6BTAA5.9G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD150/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 110KW/138KVA",
   "| Engine Model | 6BTAA5.9G2",
   "| Standby Power | 120KW/150KVA",
   "| Alternator model | Stamford UCI274E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 102×120",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.5:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 120/1500",
   "| Standby power/ Speed (KW/RPM) | 130/1500",
   "| Speed governor | GAC | Fuel Consumption at 100% load | 208 at 1500rpm",
   "| Piston Speed | 6.0m/s",
   "| Friction Energy Output | 12.7kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCI274E",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 140 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2250×820×1268",
   "| Overall Size: | 3000X1250X1750",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1200",
   "| Weight (kg) | 2100"
  ]
 },
 {
  "n": 1010,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD165-H1-6CTA8.3G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6CTA8.3G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD165/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 120KW/150KVA",
   "| Engine Model | 6CTA8.3G2",
   "| Standby Power | 132KW/165KVA",
   "| Alternator model | Stamford UCI274F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 114×135",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.5:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 163/1500",
   "| Standby power/ Speed (KW/RPM) | 180/1500",
   "| Speed governor | GAC | Fuel Consumption at 100% load | 210 at 1500rpm",
   "| Piston Speed | 6.8m/s",
   "| Friction Energy Output | 17kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCI274F",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 160 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2280×830×1353",
   "| Overall Size: | 3000X1250X1750",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1500",
   "| Weight (kg) | 2400"
  ]
 },
 {
  "n": 1011,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD200-H1-6CTA8.3G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6CTA8.3G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD200/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 150KW/188KVA",
   "| Engine Model | 6CTA8.3G2",
   "| Standby Power | 165KW/206KVA",
   "| Alternator model | Stamford UCI274H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 114×135",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.5:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 163/1500",
   "| Standby power/ Speed (KW/RPM) | 180/1500",
   "| Speed governor | GAC | Fuel Consumption at 100% load | 210 at 1500rpm",
   "| Piston Speed | 6.8m/s",
   "| Friction Energy Output | 17kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCI274H",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 200 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2350×830×1418",
   "| Overall Size: | 3000X1250X1800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1700",
   "| Weight (kg) | 2600"
  ]
 },
 {
  "n": 1012,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD220-H1-6CTAA8.3G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6CTAA8.3G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD220/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 160KW/200KVA",
   "| Engine Model | 6CTAA8.3G2",
   "| Standby Power | 176KW/220KVA",
   "| Alternator model | Stamford UCI274H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 114×135",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.5:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 183/1500",
   "| Standby power/ Speed (KW/RPM) | 203/1500",
   "| Speed governor | GAC | Fuel Consumption at 100% load | 205 at 1500rpm",
   "| Piston Speed | 6.8m/s",
   "| Friction Energy Output | 17kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCI274H",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 200KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2400×975×1393",
   "| Overall Size: | 3100X1400X1800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1800",
   "| Weight (kg) | 2900"
  ]
 },
 {
  "n": 1013,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD250-H1-6LTAA8.9G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6LTAA8.9G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD250/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 180KW/225KVA",
   "| Engine Model | 6LTAA8.9G2",
   "| Standby Power | 200KW/250KVA",
   "| Alternator model | Stamford UCDI274J",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 114×145",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.6:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 220/1500",
   "| Standby power/ Speed (KW/RPM) | 240/1500",
   "| Speed governor | GAC | Fuel Consumption at 100% load | 197 at 1500rpm",
   "| Piston Speed | 7.25m/s",
   "| Friction Energy Output | 26kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCDI274J",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 230KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2500×975×1615",
   "| Overall Size: | 3300X1400X2050",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1900",
   "| Weight (kg) | 3000"
  ]
 },
 {
  "n": 1014,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD275-H1-6LTAA8.9G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6LTAA8.9G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD275/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 200KW/250KVA",
   "| Engine Model | 6LTAA8.9G2",
   "| Standby Power | 220KW/275KVA",
   "| Alternator model | Stamford UCDI274K",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 114×135",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.5:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 220/1500",
   "| Standby power/ Speed (KW/RPM) | 240/1500",
   "| Speed governor | GAC | Fuel Consumption at 100% load | 197 at 1500rpm",
   "| Piston Speed | 7.25m/s",
   "| Friction Energy Output | 26kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCDI274K",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2550×975×1615",
   "| Overall Size: | 3300X1400X2050",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2000",
   "| Weight (kg) | 3100"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.fudiankang.com/cdn/shop/files/FDK-CD275EV3H1_QSL8.9-G4.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSL8.9-G4",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD275EV3/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 200KW/250KVA",
   "| Engine Model | QSL8.9-G4",
   "| Standby Power | 220KW/275KVA",
   "| Alternator model | Stamford UCDI274K",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbocharged &",
   "| Engine Manufacturer | Cummins (China",
   "| Cylinder quantity | 6",
   "| Bore x Stroke | (mm",
   "| Cylinder Arrangement | In-line",
   "| Displacement | 8.9L",
   "| Compression | Ratio | 17.7:1",
   "| Prime power / Speed (KW/RPM) | 235kW/1500rpm",
   "| Standby power/ Speed (KW/RPM) | 258kW/1500rpm | Fuel Consumption at 100% load | 210 at 1500rpm",
   "| Speed governor | ECM Electronic",
   "| Governor | Starter motor | DC24V",
   "| Piston Speed | 7.23m/s",
   "| Alternator | DC24V",
   "| Friction Energy Output | N/A",
   "Alternator Specifications",
   "| Alternator model | UCDI274J",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 275 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "| Voltage | Synchronized system",
   "Weight",
   "| Overall Size: | 2750×1100×1700",
   "| Overall Size: | 3900×1600×2100",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2100",
   "| Weight (kg) | 3460"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.fudiankang.com/cdn/shop/files/CD344-H1_6LTAA9.5-G1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6LTAA9.5-G1",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD344/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 250KW/313KVA",
   "| Engine Model | 6LTAA9.5-G1",
   "| Standby Power | 275KW/344KVA",
   "| Alternator model | Stamford HCI444ES",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbocharged &",
   "| Engine Manufacturer | Cummins (China",
   "| Cylinder quantity | 6",
   "| Bore x Stroke | (mm",
   "| Cylinder Arrangement | In-line",
   "| Displacement | 9.5L",
   "| Compression | Ratio | 16.6:1",
   "| Prime power / Speed (KW/RPM) | 290kW/1500rpm",
   "| Standby power/ Speed (KW/RPM) | 320kW/1500rpm | Fuel Consumption at 100% load | 197 at 1500rpm",
   "| Speed governor | GAC",
   "| Piston Speed | 7.25m/s",
   "| Starter motor | DC24V",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | HCI444ES",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 325KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "| Voltage | Synchronized system",
   "Weight",
   "| Overall Size: | 2900×1020×1740",
   "| Overall Size: | 3900×1600×2300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2400",
   "| Weight (kg) | 3900"
  ]
 },
 {
  "n": 1017,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD415-H1-6ZTAA13-G3.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: 6ZTAA13-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD415/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 300KW/375KVA",
   "| Engine Model | 6ZTAA13-G3",
   "| Standby Power | 330KW/413KVA",
   "| Alternator model | Stamford S4L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 130×163",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 340/1500",
   "| Standby power/ Speed (KW/RPM) | 380/1500",
   "| Speed governor | GAC | Fuel Consumption at 100% load | 189 at 1500rpm",
   "| Piston Speed | 8.15m/s",
   "| Friction Energy Output | 31kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S4L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 415KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2900×1280×1765",
   "| Overall Size: | 3600X1600X2300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2500",
   "| Weight (kg) | 3900"
  ]
 },
 {
  "n": 1018,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD500E-H1-QSZ13-G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSZ13-G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD500E/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 360KW/450KVA",
   "| Engine Model | QSZ13-G2",
   "| Standby Power | 400KW/500KVA",
   "| Alternator model | Stamford S4L1D-G41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 130×163",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 450/1500",
   "| Standby power/ Speed (KW/RPM) | 470/1500",
   "| Speed governor | MCRS | Fuel Consumption at 100% load | 199 at 1500rpm",
   "| Piston Speed | 8.15m/s",
   "| Friction Energy Output | 31kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S4L1D-G41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 450KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3150×1360×1905",
   "| Overall Size: | 4000X1800X2400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2850",
   "| Weight (kg) | 4350"
  ]
 },
 {
  "n": 1019,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CD550E-H1-QSZ13-G3.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/cd-series-cummins/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSZ13-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CD550E/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 400KW/500KVA",
   "| Engine Model | QSZ13-G3",
   "| Standby Power | 440KW/550KVA",
   "| Alternator model | Stamford S5L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (China",
   "| Bore x Stroke (mm x mm) | 130×163",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17:1",
   "| Cylinder Arrangement | Not available",
   "| Prime power / Speed (KW/RPM) | 450/1500",
   "| Standby power/ Speed (KW/RPM) | 470/1500",
   "| Speed governor | MCRS | Fuel Consumption at 100% load | 199 at 1500rpm",
   "| Piston Speed | 8.15m/s",
   "| Friction Energy Output | 31kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S5L1D-C41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 500KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3150×1360×1905",
   "| Overall Size: | 4000X1800X2400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3000",
   "| Weight (kg) | 4500"
  ]
 },
 {
  "n": 1020,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG250-H1-QSL9-G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSL9-G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG250/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 180KW/225KVA",
   "| Engine Model | QSL9-G2",
   "| Standby Power | 200KW/250KVA",
   "| Alternator model | Stamford UCDI274J",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 114×145",
   "| Engine Manufacturer | Cummins ( USA)",
   "| Displacement | 8.8L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.8:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 204/1500",
   "| Standby power/ Speed (KW/RPM) | 231/1500",
   "| Aspiration | Turbo-charged",
   "| Piston Speed | 8.7m/s | Fuel Consumption at 100% load (L/H) | 53 L at 1500rpm",
   "| Friction Energy Output | 35kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCDI274J",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 230KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2500×1000×1620",
   "| Overall Size: | 3200×1133×1766",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1600",
   "| Weight (kg) | 2700"
  ]
 },
 {
  "n": 1021,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG275-H1-QSL9-G3.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSL9-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG275/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 200KW/250KVA",
   "| Engine Model | QSL9-G3",
   "| Standby Power | 220KW/275KVA",
   "| Alternator model | Stamford UCDI274K",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 114×145",
   "| Engine Manufacturer | Cummins (USA)",
   "| Displacement | 8.8L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.8:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 227/1500",
   "| Standby power/ Speed (KW/RPM) | 257/1500",
   "| Aspiration | Turbo-charged",
   "| Piston Speed | 7.2m/s | Fuel Consumption at 100% load (L/H) | 59Lat 1500rpm",
   "| Friction Energy Output | 26kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | UCDI274K",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2550×1000×1620",
   "| Overall Size: | 3200×1400×2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1800",
   "| Weight (kg) | 2900"
  ]
 },
 {
  "n": 1022,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG330-H1-QSL9-G5.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSL9-G5",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG330/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 240KW/300KVA",
   "| Engine Model | QSL9-G5",
   "| Standby Power | 264KW/330KVA",
   "| Alternator model | Stamford S4L1D-D41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 114×145",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.8:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 268/1500",
   "| Standby power/ Speed (KW/RPM) | 310/1500",
   "| Piston Speed | 7.2m/s",
   "| Friction Energy Output | 26kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S4L1D-D41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 310KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2650×1000×1620",
   "| Overall Size: | 3300X1400X2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2300",
   "| Weight (kg) | 3400"
  ]
 },
 {
  "n": 1023,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG500E-H1-QSX15-G6.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSX15-G6",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG500E/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 360KW/450KVA",
   "| Engine Model | QSX15-G6",
   "| Standby Power | 400KW/500KVA",
   "| Alternator model | Stamford S4L1D-G41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins (Onan",
   "| Bore x Stroke (mm x mm) | 137×169",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 414/1500",
   "| Standby power/ Speed (KW/RPM) | 459/1500",
   "| Piston Speed | 8.4m/s",
   "| Friction Energy Output | 37kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S4L1D-G41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 450KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3250×1450×1850",
   "| Overall Size: | 4000X2000X2350",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3600",
   "| Weight (kg) | 5200"
  ]
 },
 {
  "n": 1024,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG550-H1-KTA19-G4.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA19-G4",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG550/H1",
   "| Engine Make | Cummins INDIA",
   "| Prime Power | 400KW/500KVA",
   "| Engine Model | KTA19-G4",
   "| Standby Power | 440KW/550KVA",
   "| Alternator model | Stamford S5L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 448/1500",
   "| Standby power/ Speed (KW/RPM) | 504/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 45kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-C41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 500KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3100×1300×2080",
   "| Overall Size: | 4000X2000X2600",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3800",
   "| Weight (kg) | 5450"
  ]
 },
 {
  "n": 1025,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG550E-H1-QSX15-G8.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSX15-G8",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG550E/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 400KW/500KVA",
   "| Engine Model | QSX15-G8",
   "| Standby Power | 440KW/550KVA",
   "| Alternator model | Stamford S5L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 137×169",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 444/1500",
   "| Standby power/ Speed (KW/RPM) | 500/1500",
   "| Piston Speed | 8.4m/s",
   "| Friction Energy Output | 37kw",
   "| Starter motor | DC24V",
   "| Total Lubrication System | Capacity",
   "| Alternator | DC24V",
   "Alternator Specifications",
   "| Alternator model | S5L1D-C41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 500KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3300×1450×1850",
   "| Overall Size: | 4000X2000X2350",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3800",
   "| Weight (kg) | 5400"
  ]
 },
 {
  "n": 1026,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG688-H1-VTA28-G5.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: VTA28-G5",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG700/H1",
   "| Engine Make | Cummins INDIA",
   "| Prime Power | 500KW/625KVA",
   "| Engine Model | VTA28-G5",
   "| Standby Power | 550KW/688KVA",
   "| Alternator model | Stamford S5L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.1:1",
   "| Cylinder Arrangement | 40°Vee",
   "| Prime power / Speed (KW/RPM) | 560kw/1500",
   "| Standby power/ Speed (KW/RPM) | 612kw/1500",
   "| Piston Speed | 7.6m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 56kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 675KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3700×1720×2173",
   "| Overall Size: | 4900X2400X2600",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4800",
   "| Weight (kg) | 7000"
  ]
 },
 {
  "n": 1027,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG825-H1-VTA28-G6.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: VTA28-G6",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG825/H1",
   "| Engine Make | Cummins INDIA",
   "| Prime Power | 600KW/750KVA",
   "| Engine Model | VTA28-G6",
   "| Standby Power | 660KW/825KVA",
   "| Alternator model | Stamford S5L1D-H41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.1:1",
   "| Cylinder Arrangement | 40°Vee;",
   "| Prime power / Speed (KW/RPM) | NO AVAILABLE",
   "| Standby power/ Speed (KW/RPM) | 733kw/1500",
   "| Piston Speed | 7.6m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 58kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-H41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 750KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3800×1720×2173",
   "| Overall Size: | 5000X2400X2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6000",
   "| Weight (kg) | 8300"
  ]
 },
 {
  "n": 1028,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG825E-H1-QSK23-G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK23-G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG825E/H1",
   "| Engine Make | Cummins India",
   "| Prime Power | 600KW/750KVA",
   "| Engine Model | QSK23-G2",
   "| Standby Power | 660KW/825KVA",
   "| Alternator model | Stamford S5L1D-H41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 170×170",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.0:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 656kw/1500",
   "| Standby power/ Speed (KW/RPM) | 724kw/1500",
   "| Piston Speed | 8.6m/s",
   "| Friction Energy Output | 72kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-H41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 750KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3700×1800×2150",
   "| Overall Size: | 4900X2400X2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6000",
   "| Weight (kg) | 8200"
  ]
 },
 {
  "n": 1029,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG880E-H1-QSK23-G3.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK23-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG880E/H1",
   "| Engine Make | Cummins India",
   "| Prime Power | 640KW/800KVA",
   "| Engine Model | QSK23-G3",
   "| Standby Power | 704KW/880KVA",
   "| Alternator model | Stamford S6L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 170×170",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.0:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 701kw/1500",
   "| Standby power/ Speed (KW/RPM) | 768kw/1500",
   "| Piston Speed | 8.5m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 72kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S6L1D-C41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 810KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3750×1800×2150",
   "| Overall Size: | 5000X2400X2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6200",
   "| Weight (kg) | 8500"
  ]
 },
 {
  "n": 1030,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1000E-H1-QST30-G3.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QST30-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1000E/H1",
   "| Engine Make | Cummins Original",
   "| Prime Power | 720KW/900KVA",
   "| Engine Model | QST30-G3",
   "| Standby Power | 800KW/1000KVA",
   "| Alternator model | Stamford S6L1D-D41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×165",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14.0:1",
   "| Cylinder Arrangement | 50°Vee",
   "| Prime power / Speed (KW/RPM) | 806kw/1500",
   "| Standby power/ Speed (KW/RPM) | 895kw/1500",
   "| Piston Speed | 9.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 82kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S6L1D-D41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 940KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4000×1800×2200",
   "| Overall Size: | 5300X2400X2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6500",
   "| Weight (kg) | 9100"
  ]
 },
 {
  "n": 1031,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1100-H1-KTA38-G5.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA38-G5",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1100/H1",
   "| Engine Make | Cummins INDIA",
   "| Prime Power | 800KW/1000KVA",
   "| Engine Model | KTA38-G5",
   "| Standby Power | 880KW/1100KVA",
   "| Alternator model | Stamford S6L1D-E41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 880kw/1500",
   "| Standby power/ Speed (KW/RPM) | 970kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity | 135L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-E41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1050KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4350×2060×2200",
   "| Overall Size: | 5800X2600X2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6800",
   "| Weight (kg) | 9800"
  ]
 },
 {
  "n": 1032,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1100E-H1-QST30-G4.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QST30-G4",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1100E/H1",
   "| Engine Make | Cummins USA",
   "| Prime Power | 800KW/1000KVA",
   "| Engine Model | QST30-G4",
   "| Standby Power | 880KW/1100KVA",
   "| Alternator model | Stamford S6L1D-E41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×165",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14.0:1",
   "| Cylinder Arrangement | 50°Vee",
   "| Prime power / Speed (KW/RPM) | 880kw/1500",
   "| Standby power/ Speed (KW/RPM) | 970kw/1500",
   "| Piston Speed | 9.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 82kw",
   "| Total Lubrication System | Capacity | 154L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-E41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1050KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4200×1800×2200",
   "| Overall Size: | 5500X2400X2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6500",
   "| Weight (kg) | 9100"
  ]
 },
 {
  "n": 1033,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1250-H1-KTA38-G9.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA38-G9",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1250/H1",
   "| Engine Make | Cummins INDIA",
   "| Prime Power | 900KW/1125KVA",
   "| Engine Model | KTA38-G9",
   "| Standby Power | 1000KW/1250KVA",
   "| Alternator model | Stamford S6L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | Not available",
   "| Standby power/ Speed (KW/RPM) | 1089kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity | 135L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1150KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4450×2100×2350",
   "| Overall Size: | 6000X2700X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8000",
   "| Weight (kg) | 11100"
  ]
 },
 {
  "n": 1034,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1250E-H1-QSK38-G2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK38-G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1250E/H1",
   "| Engine Made | Cummins UK",
   "| Prime Power | 900KW/1125KVA",
   "| Engine Model | QSK38-G2",
   "| Standby Power | 1000KW/1250KVA",
   "| Alternator model | Stamford S6L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 15:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 989kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1096kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity | 170.3L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1150KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4550×2220×2590",
   "| Overall Size: | 6000X2700X3150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8500",
   "| Weight (kg) | 11700"
  ]
 },
 {
  "n": 1035,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1375-H1-KTA50-G3.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA50-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1375/H1",
   "| Engine Make | Cummins INDIA",
   "| Prime Power | 1000KW/1250KVA",
   "| Engine Model | KTA50-G3",
   "| Standby Power | 1100KW/1375KVA",
   "| Alternator model | Stamford S6L1D-G41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1150kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1227kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 116kw",
   "| Total Lubrication System | Capacity | 177L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-G41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1300KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4600×2030×2051",
   "| Overall Size: | 6000X2700X2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8600",
   "| Weight (kg) | 11700"
  ]
 },
 {
  "n": 1036,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1375E-H1-QSK38-G3.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK38-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1375E/H1",
   "| Engine Make | Cummins UK",
   "| Prime Power | 1000KW/1250KVA",
   "| Engine Model | QSK38-G3",
   "| Standby Power | 1100KW/1375KVA",
   "| Alternator model | Stamford S6L1D-G41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 15:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1107kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1224kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity | 170.3L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-G41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1300KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4550×2220×2590",
   "| Overall Size: | 6000X2700X3150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8500",
   "| Weight (kg) | 11700"
  ]
 },
 {
  "n": 1037,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1500-H1-KTA50-G8.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA50-G8",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1500/H1",
   "| Engine Make | Cummins INDIA",
   "| Prime Power | 1100KW/1375KVA",
   "| Engine Model | KTA50-G8",
   "| Standby Power | 1200KW/1500KVA",
   "| Alternator model | Stamford S6L1D-H41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14.9:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1200kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1429kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 116kw",
   "| Total Lubrication System | Capacity | 204L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-H41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1400KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5500×2270×2590",
   "| Overall Size: | 7500X2800X3150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 10000",
   "| Weight (kg) | 13700"
  ]
 },
 {
  "n": 1038,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1650-H1-KTA50-GS8.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA50-GS8",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1650/H1",
   "| Engine Make | Cummins INDIA",
   "| Prime Power | 1200KW/1500KVA",
   "| Engine Model | KTA50-GS8",
   "| Standby Power | 1320KW/1650KVA",
   "| Alternator model | Stamford S7L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14.9:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1287kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1429kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 116kw",
   "| Total Lubrication System | Capacity | 204L",
   "Alternator Specifications",
   "| Alternator model | S7L1D-C41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1550KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5550×2270×2590",
   "| Overall Size: | 7600X2800X3150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 10500",
   "| Weight (kg) | 14200"
  ]
 },
 {
  "n": 1039,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1700E-H1-QSK50-G4.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK50-G4",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1700E/H1",
   "| Engine Make | Cummins INDIA",
   "| Prime Power | 1232KW/1540KVA",
   "| Engine Model | QSK50-G4",
   "| Standby Power | 1360KW/1700KVA",
   "| Alternator model | Stamford S7L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 15:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1328kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1477kw/1500",
   "| Piston Speed | 9.5m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 175kw",
   "| Total Lubrication System | Capacity | 234.7L",
   "Alternator Specifications",
   "| Alternator model | S7L1D-C41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1550KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5650×2200×2525",
   "| Overall Size: | 7800X2800X3150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 11200",
   "| Weight (kg) | 15200"
  ]
 },
 {
  "n": 1040,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG1825E-H1-QSK50-G7.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK50-G7",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG1825E/H1",
   "| Engine Make | Cummins INDIA",
   "| Prime Power | 1320KW/1650KVA",
   "| Engine Model | QSK50-G7",
   "| Standby Power | 1460KW/1825KVA",
   "| Alternator model | Stamford S7L1D-D41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Engine Manufacturer | Cummins",
   "| Displacement | 50.3L",
   "| Cylinder quantity | 16",
   "| Prime power / Speed (KW/RPM) | 1107kw/1500",
   "| Cylinder Arrangement | 60°Vee",
   "| Standby power/ Speed (KW/RPM) | 1224kw/1500",
   "| Aspiration | Turbo-charged",
   "| Piston Speed | 9.5m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 175kw",
   "| Fuel Consumption at 100% load | 341L at | 1500rpm",
   "Alternator Specifications",
   "| Alternator model | S7L1D-D41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1650KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5650×2200×2525",
   "| Overall Size: | 7800X2800X3150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 11500",
   "| Weight (kg) | 15500"
  ]
 },
 {
  "n": 1041,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2063EV1-H1-QSK60-G3.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK60-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG2063EV2/H1",
   "| Engine Made | Cummins UK",
   "| Prime Power | 1500KW/1875KVA",
   "| Engine Model | QSK60-G3",
   "| Standby Power | 1650KW/2063KVA",
   "| Alternator model | Stamford S7L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×190",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1615kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1970kw/1500",
   "| Piston Speed | 9.5m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 146kw",
   "| Total Lubrication System | Capacity | 280L",
   "Alternator Specifications",
   "| Alternator model | S7L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1900 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5850×2250×2723",
   "| Overall Size: | 8200X3000X3300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 13000",
   "| Weight (kg) | 19500"
  ]
 },
 {
  "n": 1042,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2063EV2-H1-QSK60-G7.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK60-G7",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG2063EV2/H1",
   "| Engine Made | Cummins UK",
   "| Prime Power | 1500KW/1875KVA",
   "| Engine Model | QSK60-G7",
   "| Standby Power | 1650KW/2063KVA",
   "| Alternator model | Stamford S7L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×190",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1615kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1790kw/1500",
   "| Piston Speed | 9.5m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 146kw",
   "| Total Lubrication System | Capacity | 280L",
   "Alternator Specifications",
   "| Alternator model | S7L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1900 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5800×2200×2620",
   "| Overall Size: | 12200×2438×2896",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 13500",
   "| Weight (kg) | 19000"
  ]
 },
 {
  "n": 1043,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2200E-H1-QSK60-G4.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL:QSK60-G4",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG2200E/H1",
   "| Engine Made | Cummins UK",
   "| Prime Power | 1600KW/2000KVA",
   "| Engine Model | QSK60-G4",
   "| Standby Power | 1760KW/2200KVA",
   "| Alternator model | Stamford S7L1D-G41",
   "| Output Frequency/ Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power:The rating is available for an unlimited of annual operating hours invariable load applications,in accordance with",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Engine Manufacturer | Cummins",
   "| Aspiration | Turbo-charged",
   "| Cylinder quantity | 16",
   "| Displacement | 60.2L",
   "| Cylinder Arrangement | 60°Vee",
   "| Compression | Ratio | 14.5:1",
   "| Prime power/ Speed (KW/RPM) | 1730kw/1500",
   "| Standby power/ Speed(KW/RPM) | 1915kw/1500 | Fuel Consumption at 100% load | 193at 1500rpm",
   "| Piston Speed | 9.5m/s",
   "| Friction Energy Output | 146kw",
   "Alternator Specifications",
   "| Alternator model | S7L1D-G41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2080 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga,Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5900×2250×2600",
   "| Overall Size: | 8500X3000X3300",
   "| L×W×H(mm) | L×W×H(mm)",
   "| Weight(kg) | 13500",
   "| Weight(kg) | 20500"
  ]
 },
 {
  "n": 1044,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2500EV1-H1-QSK60-G8.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK60-G8",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG2500EV1/H1",
   "| Engine Made | Cummins UK",
   "| Prime Power | 1800KW/2250KVA",
   "| Engine Model | QSK60-G8",
   "| Standby Power | 2000KW/2500KVA",
   "| Alternator model | Stamford S7L1D-H41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×190",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | 60° Vee",
   "| Prime power / Speed (KW/RPM) | N.A.",
   "| Standby power/ Speed (KW/RPM) | 2145kw/1500",
   "| Piston Speed | 9.5m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 146kw",
   "| Total Lubrication System | Capacity | 195L",
   "Alternator Specifications",
   "| Alternator model | S7L1D-H41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5850×2630×2826",
   "| Overall Size: | 8500X3000X3300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 14800",
   "| Weight (kg) | 21800"
  ]
 },
 {
  "n": 1045,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2500EV2-H1-QSK60-G21.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK60-G21",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG2500EV2/H1",
   "| Engine Make | Cummins UK",
   "| Prime Power | 1800KW/2250KVA",
   "| Engine Model | QSK60-G21",
   "| Standby Power | 2000KW/2500KVA",
   "| Alternator model | Stamford S7L1D-H41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Engine Manufacturer | Cummins",
   "| Aspiration | Turbo-charged",
   "| Cylinder quantity | 16",
   "| Displacement | 60.2L",
   "| Cylinder Arrangement | 60° Vee",
   "| Compression | Ratio | 14.5:1",
   "| Prime power / Speed (KW/RPM) | 1936kw/1500",
   "| Standby power/ Speed (KW/RPM) | 2164kw/1500 | Fuel Consumption at 100% load | 455Lat 1500rpm",
   "| Piston Speed | 9.5m/s",
   "| Friction Energy Output | 146kw",
   "Alternator Specifications",
   "| Alternator model | S7L1D-H41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "| Voltage | Synchronized system",
   "Weight",
   "| Overall Size: | 6000×2650×2915",
   "| Overall Size: | 9000X3100X3500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 15000",
   "| Weight (kg) | 22500"
  ]
 },
 {
  "n": 1046,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2750EV1-H1-QSK60-G23.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK60-G23",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG2750EV1/H1",
   "| Engine Make | Cummins UK",
   "| Prime Power | 2000KW/2500KVA",
   "| Engine Model | QSK60-G23",
   "| Standby Power | 2200KW/2750KVA",
   "| Alternator model | Stamford S7L1D-J41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×190",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | 60° Vee",
   "| Prime power / Speed (KW/RPM) | 2157kw/1500",
   "| Standby power/ Speed (KW/RPM) | 2388kw/1500",
   "| Piston Speed | 9.5m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 146kw",
   "| Total Lubrication System | Capacity | 348-379L",
   "Alternator Specifications",
   "| Alternator model | S7L1D-J41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2500 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 6000×2650×2915",
   "| Overall Size: | 9000X3100X3500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 16000",
   "| Weight (kg) | 23500"
  ]
 },
 {
  "n": 1047,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG2750EV2-H1-QSK78-G18.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK78-G18",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG2750EV2/H1",
   "| Engine Make | Cummins UK",
   "| Prime Power | 2000KW/2500KVA",
   "| Engine Model | QSK78-G18",
   "| Standby Power | 2200KW/2750KVA",
   "| Alternator model | Stamford S7L1D-J41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 170×190",
   "| Cylinder quantity | 18",
   "| Compression Ratio | 15.5:1",
   "| Cylinder Arrangement | 60° Vee",
   "| Prime power / Speed (KW/RPM) | 2093kw/1500",
   "| Standby power/ Speed (KW/RPM) | 2326kw/1500",
   "| Piston Speed | 9.5m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 189kw",
   "| Total Lubrication System | Capacity | 465.6L",
   "Alternator Specifications",
   "| Alternator model | S7L1D-J41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2500 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 6600×2650×2950",
   "| Overall Size: | 9500X3100X3500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 17000",
   "| Weight (kg) | 24500"
  ]
 },
 {
  "n": 1048,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CG3000E-H1-QSK78-G9.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK78-G9",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CG3000E/H1",
   "| Engine Made | Cummins UK",
   "| Prime Power | 2200KW/2750KVA",
   "| Engine Model | QSK78-G9",
   "| Standby Power | 2400KW/3000KVA",
   "| Alternator model | Stamford S7L1D-K41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 170×190",
   "| Cylinder quantity | 18",
   "| Compression Ratio | 15.5:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 2304kw/1500",
   "| Standby power/ Speed (KW/RPM) | 2539kw/1500",
   "| Piston Speed | 9.5m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 189kw",
   "| Total Lubrication System | Capacity | 466L",
   "Alternator Specifications",
   "| Alternator model | S7L1D-K41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2800 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 6700×2650×2950",
   "| Overall Size: | 9500X3100X3500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 18500",
   "| Weight (kg) | 26000"
  ]
 },
 {
  "n": 1049,
  "url": "https://www.fudiankang.com/cdn/shop/files/CC250-H1_NT855GA.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: NT855-GA",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC250/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 180KW/225KVA",
   "| Engine Model | NT855-GA",
   "| Standby Power | 200KW/250KVA",
   "| Alternator model | Stamford UCDI274J",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 15.0:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 231/1500",
   "| Standby power/ Speed (KW/RPM) | 254/1500",
   "| Piston Speed | 7.62m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 22kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | UCDI274J",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 230KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2900×1030×1766",
   "| Overall Size: | 3600X1600X2300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2100",
   "| Weight (kg) | 3500"
  ]
 },
 {
  "n": 1050,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC275-H1-NT855GA-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: NT855-GA",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC275/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 200KW/250KVA",
   "| Engine Model | NT855-GA",
   "| Standby Power | 220KW/275KVA",
   "| Alternator model | Stamford UCDI274K",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 15.0:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 231/1500",
   "| Standby power/ Speed (KW/RPM) | 254/1500",
   "| Piston Speed | 7.62m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 22kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | UCDI274K",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2900×1030×1766",
   "| Overall Size: | 3600X1600X2300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2200",
   "| Weight (kg) | 3600"
  ]
 },
 {
  "n": 1051,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC315-H1-NTA855-G1A-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: NT855-G1A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC315/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 220KW/275KVA",
   "| Engine Model | NTA855-G1A",
   "| Standby Power | 250KW/313KVA",
   "| Alternator model | Stamford S4L1D-D41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 261/1500",
   "| Standby power/ Speed (KW/RPM) | 291/1500",
   "| Piston Speed | 7.62m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 22kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S4L1D-D41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 310KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2900×1030×1772",
   "| Overall Size: | 3600X1600X2300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2500",
   "| Weight (kg) | 3900"
  ]
 },
 {
  "n": 1052,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC350-H1-NTA855-G1B-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: NTA855-G1B",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC350/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 250KW/312KVA",
   "| Engine Model | NTA855-G1B",
   "| Standby Power | 275KW/344KVA",
   "| Alternator model | Stamford S4L1D-E41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 284/1500",
   "| Standby power/ Speed (KW/RPM) | 321/1500",
   "| Piston Speed | 7.62m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 22kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S4L1D-E41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 360KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2900×1030×1772",
   "| Overall Size: | 3600X1600X2300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2500",
   "| Weight (kg) | 3900"
  ]
 },
 {
  "n": 1053,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC388V1-H1-NTA855-G2A-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: NTA855-G2A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC388V1/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 280KW/350KVA",
   "| Engine Model | NTA855-G2A",
   "| Standby Power | 310KW/388KVA",
   "| Alternator model | Stamford S4L1D-E41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14.0:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 310/1500",
   "| Standby power/ Speed (KW/RPM) | 343/1500",
   "| Piston Speed | 7.62m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 22kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S4L1D-E41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 360KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3000×1030×1772",
   "| Overall Size: | 4000X1800X2400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2800",
   "| Weight (kg) | 4300"
  ]
 },
 {
  "n": 1054,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC388V2-H1-NTA855-G4-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: NTA855-G4",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC388V2/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 280KW/350KVA",
   "| Engine Model | NTA855-G4",
   "| Standby Power | 310KW/388KVA",
   "| Alternator model | Stamford S4L1D-E41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14.0:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 317/1500",
   "| Standby power/ Speed (KW/RPM) | 351/1500",
   "| Piston Speed | 7.62m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 22kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S4L1D-E41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 350KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3000×1030×1579",
   "| Overall Size: | 4000X1800X2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2800",
   "| Weight (kg) | 4200"
  ]
 },
 {
  "n": 1055,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC415V1-H1-NTAA855-G7-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: NTAA855-G7",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC415V1/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 300KW/375KVA",
   "| Engine Model | NTAA855-G7",
   "| Standby Power | 330KW/413KVA",
   "| Alternator model | Stamford S4L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14.0:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 343/1500",
   "| Standby power/ Speed (KW/RPM) | 377/1500",
   "| Piston Speed | 7.62m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 22kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S4L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 415KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3100×1030×1519",
   "| Overall Size: | 4000X1800X2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2800",
   "| Weight (kg) | 4200"
  ]
 },
 {
  "n": 1056,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC415V2-H1-QSNT-G3-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSNT-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC415V2/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 300KW/375KVA",
   "| Engine Model | QSNT-G3",
   "| Standby Power | 330KW/413KVA",
   "| Alternator model | Stamford S4L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.7:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 358/1500",
   "| Standby power/ Speed (KW/RPM) | 392/1500",
   "| Piston Speed | 7.62m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 43.8kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S4L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 415KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3200×1130×1661",
   "| Overall Size: | 4000X1800X2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3200",
   "| Weight (kg) | 4600"
  ]
 },
 {
  "n": 1057,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC415V3-H1-KTA19-G2-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA19-G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC415V3/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 300KW/375KVA",
   "| Engine Model | KTA19-G2",
   "| Standby Power | 330KW/413KVA",
   "| Alternator model | Stamford S4L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 336/1500",
   "| Standby power/ Speed (KW/RPM) | 369/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 45kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S4L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 400KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3250x1380x2013",
   "| Overall Size: | 4000X1800X2550",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2800",
   "| Weight (kg) | 4300"
  ]
 },
 {
  "n": 1058,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC450-H1-QSNT-G3-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSNT-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC450/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 320KW/400KVA",
   "| Engine Model | QSNT-G3",
   "| Standby Power | 360KW/450KVA",
   "| Alternator model | Stamford S4L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 140×152",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.7:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 358/1500",
   "| Standby power/ Speed (KW/RPM) | 392/1500",
   "| Piston Speed | 7.62m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 43.8kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S4L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 415KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3200×1130×1661",
   "| Overall Size: | 4000X1800X2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3200",
   "| Weight (kg) | 4600"
  ]
 },
 {
  "n": 1059,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC500-H1-KTA19-G3-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA19-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC500/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 360KW/450KVA",
   "| Engine Model | KTA19-G3",
   "| Standby Power | 400KW/500KVA",
   "| Alternator model | Stamford S4L1D-G41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 403/1500",
   "| Standby power/ Speed (KW/RPM) | 448/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 45kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S4L1D-G41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 450KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3200×1380×2018",
   "| Overall Size: | 4300X2000X2600",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3000",
   "| Weight (kg) | 4600"
  ]
 },
 {
  "n": 1060,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC550V1-H1-KTA19-G3A-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA19-G3A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC550V1/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 400KW/500KVA",
   "| Engine Model | KTA19-G3A",
   "| Standby Power | 440KW/550KVA",
   "| Alternator model | Stamford S5L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 448/1500",
   "| Standby power/ Speed (KW/RPM) | 504/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 45kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-C41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 500KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3250×1380×2018",
   "| Overall Size: | 4300X2000X2600",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3300",
   "| Weight (kg) | 4900"
  ]
 },
 {
  "n": 1061,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC550V2-H1-KTA19-G4-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA19-G4",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC550V2/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 400KW/500KVA",
   "| Engine Model | KTA19-G4",
   "| Standby Power | 440KW/550KVA",
   "| Alternator model | Stamford S5L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 448/1500",
   "| Standby power/ Speed (KW/RPM) | 504/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 45kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-C41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 500KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3250×1380×2018",
   "| Overall Size: | 4300X2000X2600",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3300",
   "| Weight (kg) | 4900"
  ]
 },
 {
  "n": 1062,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC630V1-H1-KTA19-G8-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA19-G8",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC630V1/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 450KW/563KVA",
   "| Engine Model | KTA19-G8",
   "| Standby Power | 505KW/631KVA",
   "| Alternator model | Stamford S5L1D-E41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | N.A.",
   "| Standby power/ Speed (KW/RPM) | 575/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 45kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-E41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 635KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3650x1450x2150",
   "| Overall Size: | 4900X2200X2700",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4000",
   "| Weight (kg) | 6100"
  ]
 },
 {
  "n": 1063,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC630V2-H1-KTAA19-G6-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTAA19-G6",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC630V2/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 450KW/563KVA",
   "| Engine Model | KTAA19-G6",
   "| Standby Power | 505KW/631KVA",
   "| Alternator model | Stamford S5L1D-E41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | N.A.",
   "| Standby power/ Speed (KW/RPM) | 570/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 45kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-E41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 635KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3600x1450x2150",
   "| Overall Size: | 4900X2200X2700",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4000",
   "| Weight (kg) | 6100"
  ]
 },
 {
  "n": 1064,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC688V1-H1-KTA19-G8A-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA19-G8A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC688V1/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 500KW/625KVA",
   "| Engine Model | KTA19-G8A",
   "| Standby Power | 550KW/688KVA",
   "| Alternator model | Stamford HCI544FS",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 555/1500",
   "| Standby power/ Speed (KW/RPM) | 610/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 127kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | HCI544FS",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 625KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3650x1450x2150",
   "| Overall Size: | 4900X2200X2700",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4300",
   "| Weight (kg) | 6400"
  ]
 },
 {
  "n": 1065,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC688V2-H1-KTAA19-G6A-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTAA19-G6A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC688V2/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 500KW/625KVA",
   "| Engine Model | KTAA19-G6A",
   "| Standby Power | 550KW/688KVA",
   "| Alternator model | Stamford HCI544FS",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.0:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | N.A.",
   "| Standby power/ Speed (KW/RPM) | 610/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 45kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | HCI544FS",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 625KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3600x1450x2150",
   "| Overall Size: | 4900X2200X2700",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4300",
   "| Weight (kg) | 6400"
  ]
 },
 {
  "n": 1066,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC725-H1-QSK19-G4-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK19-G4",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC725/H1",
   "| Engine Make | Cummins CHINA",
   "| Prime Power | 520KW/650KVA",
   "| Engine Model | QSK19-G4",
   "| Standby Power | 580KW/725KVA",
   "| Alternator model | Stamford S5L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 15.0:1",
   "| Cylinder Arrangement | In line",
   "| Prime power / Speed (KW/RPM) | 574kw/1500",
   "| Standby power/ Speed (KW/RPM) | 634kw/1500",
   "| Piston Speed | 9.5m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 57kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 675KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3580×1550×2174",
   "| Overall Size: | 4900X2200X2700",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4500",
   "| Weight (kg) | 6600"
  ]
 },
 {
  "n": 1067,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC800-H1-KT38-GA-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KT38-GA",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC800/H1",
   "| Engine Make | Cummins CHINA",
   "| Prime Power | 580KW/725KVA",
   "| Engine Model | KT38-GA",
   "| Standby Power | 640KW/800KVA",
   "| Alternator model | Stamford S5L1D-H41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | 60°Vee;",
   "| Prime power / Speed (KW/RPM) | 664kw/1500",
   "| Standby power/ Speed (KW/RPM) | 731kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-H41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 750KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4150×1760×2377",
   "| Overall Size: | 5500X2400X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 5000",
   "| Weight (kg) | 7600"
  ]
 },
 {
  "n": 1068,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC825-H1-KTA38-G2-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA38-G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC825/H1",
   "| Engine Make | Cummins CHINA",
   "| Prime Power | 600KW/750KVA",
   "| Engine Model | KTA38-G2",
   "| Standby Power | 660KW/825KVA",
   "| Alternator model | Stamford S5L1D-H41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | 60°Vee;",
   "| Prime power / Speed (KW/RPM) | 664kw/1500",
   "| Standby power/ Speed (KW/RPM) | 731kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S5L1D-H41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 750KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4200×1760×2377",
   "| Overall Size: | 5500X2400X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 5200",
   "| Weight (kg) | 7800"
  ]
 },
 {
  "n": 1069,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC900-H1-KTA38-G2B-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA38-G2B",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC900/H1",
   "| Engine Make | Cummins CHINA",
   "| Prime Power | 640KW/800KVA",
   "| Engine Model | KTA38-G2B",
   "| Standby Power | 720KW/900KVA",
   "| Alternator model | Stamford S6L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | 60°Vee;",
   "| Prime power / Speed (KW/RPM) | 711kw/1500",
   "| Standby power/ Speed (KW/RPM) | 789kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S6L1D-C41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 810KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4200×1760×2377",
   "| Overall Size: | 5500X2400X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 5500",
   "| Weight (kg) | 8100"
  ]
 },
 {
  "n": 1070,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1000-H1-KTA38-G2A-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA38-G2A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC1000/H1",
   "| Engine Make | Cummins CHINA",
   "| Prime Power | 720KW/910KVA",
   "| Engine Model | KTA38-G2A",
   "| Standby Power | 800KW/1000KVA",
   "| Alternator model | Stamford S6L1D-D41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | 60°Vee;",
   "| Prime power / Speed (KW/RPM) | 813kw/1500",
   "| Standby power/ Speed (KW/RPM) | 895kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S6L1D-D41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 940KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4200×1760×2377",
   "| Overall Size: | 5500X2400X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6000",
   "| Weight (kg) | 8600"
  ]
 },
 {
  "n": 1071,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1100-H1-KTA38-G5-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA38-G5",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC1100/H1",
   "| Engine Make | Cummins CHINA",
   "| Prime Power | 800KW/1000KVA",
   "| Engine Model | KTA38-G5",
   "| Standby Power | 880KW/1100KVA",
   "| Alternator model | Stamford S6L1D-E41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | 60°Vee;",
   "| Prime power / Speed (KW/RPM) | 880kw/1500",
   "| Standby power/ Speed (KW/RPM) | 970kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity",
   "Alternator Specifications",
   "| Alternator model | S6L1D-E41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1050KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4300×1760×2377",
   "| Overall Size: | 5500X2400X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6500",
   "| Weight (kg) | 9100"
  ]
 },
 {
  "n": 1072,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1250-H1-KTA38-G9-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA38-G9",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC1250/H1",
   "| Engine Make | Cummins CHINA",
   "| Prime Power | 900KW/1125KVA",
   "| Engine Model | KTA38-G9",
   "| Standby Power | 1000KW/1250KVA",
   "| Alternator model | Stamford S6L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | Not available",
   "| Standby power/ Speed (KW/RPM) | 1089kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity | 135L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-F41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1150KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4300×1760×2377",
   "| Overall Size: | 5500X2400X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8000",
   "| Weight (kg) | 10600"
  ]
 },
 {
  "n": 1073,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1375-H1-KTA50-G3-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA50-G3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC1375/H1",
   "| Engine Make | Cummins CHINA",
   "| Prime Power | 1000KW/1250KVA",
   "| Engine Model | KTA50-G3",
   "| Standby Power | 1100KW/1375KVA",
   "| Alternator model | Stamford S6L1D-G41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | CumminsCHINA",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 13.9:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1150kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1227kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 116kw",
   "| Total Lubrication System | Capacity | 177L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-G41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1300KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4850×2000×2502",
   "| Overall Size: | 7000X2600X3000",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8500",
   "| Weight (kg) | 13500"
  ]
 },
 {
  "n": 1074,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1375E-H1-QSK38-G5-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: QSK38-G5",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC1375E/H1",
   "| Engine Make | Cummins CHINA",
   "| Prime Power | 1000KW/1250KVA",
   "| Engine Model | QSK38-G5",
   "| Standby Power | 1100KW/1375KVA",
   "| Alternator model | Stamford S6L1D-G41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | CumminsCHINA",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 15:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1107kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1224kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 86kw",
   "| Total Lubrication System | Capacity | 170.3L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-G41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1300KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4500×2220×2590",
   "| Overall Size: | 6000X2600X3000",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8100",
   "| Weight (kg) | 11300"
  ]
 },
 {
  "n": 1075,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1500-H1-KTA50-G8-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA50-G8",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC1500/H1",
   "| Engine Make | Cummins",
   "| Prime Power | 1100KW/1375KVA",
   "| Engine Model | KTA50-G8",
   "| Standby Power | 1200KW/1500KVA",
   "| Alternator model | Stamford S6L1D-H41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | Cummins",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14.9:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1200kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1429kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 116kw",
   "| Total Lubrication System | Capacity | 204L",
   "Alternator Specifications",
   "| Alternator model | S6L1D-H41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1400KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4900×2000×2441",
   "| Overall Size: | 7000X2600X3000",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 9500",
   "| Weight (kg) | 14500"
  ]
 },
 {
  "n": 1076,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/CC1650-H1-KTA50-GS8-1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "CUMMINS MODEL: KTA50-GS8",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-CC1650/H1",
   "| Engine Make | Cummins CHINA",
   "| Prime Power | 1200KW/1500KVA",
   "| Engine Model | KTA50-GS8",
   "| Standby Power | 1320KW/1650KVA",
   "| Alternator model | Stamford S7L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo-charged",
   "| Engine Manufacturer | CumminsCHINA",
   "| Bore x Stroke (mm x mm) | 159×159",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14.9:1",
   "| Cylinder Arrangement | 60°Vee",
   "| Prime power / Speed (KW/RPM) | 1287kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1429kw/1500",
   "| Piston Speed | 7.9m/s",
   "| Starter motor | DC24V",
   "| Friction Energy Output | 116kw",
   "| Total Lubrication System | Capacity | 204L",
   "Alternator Specifications",
   "| Alternator model | S7L1D-C41",
   "| Number of phase | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1550KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5100×2000×2441",
   "| Overall Size: | 7000X2600X3000",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 10400",
   "| Weight (kg) | 15400"
  ]
 },
 {
  "n": 1077,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P10-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:403A-11G1",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P10/H1",
   "| Engine Make | Perkins CHINA",
   "| Prime Power | 7KW/9KVA",
   "| Engine Model | 403A-11G1",
   "| Standby Power | 8KW/10KVA",
   "| Alternator model | Stamford S0L1-H1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 77×81",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 1.131L",
   "| Cylinder quantity | 3",
   "| Compression Ratio | 23:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 8.6kw/1500",
   "| Standby power/ Speed (KW/RPM) | 9.5kw/1500",
   "| Aspiration | Naturally",
   "| Governor type | Mechanical",
   "| Piston Speed | 4.1m/s | Fuel Consumption at 100% load | 2.6L",
   "| Typical genset electrical output (0,8 pf | 7.2kw",
   "| Alternator | 12V",
   "| Minimum cranking speed. | 150rpm",
   "Alternator Specifications",
   "| Alternator model | S0L1-H1",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 10KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1200×500×950",
   "| Overall Size: | 1600X800X1350",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 500",
   "| Weight (kg) | 1000"
  ]
 },
 {
  "n": 1078,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P14-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:403A-15G1",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P14/H1",
   "| Engine Make | Perkins CHINA",
   "| Prime Power | 10KW/13KVA",
   "| Engine Model | 403A-15G1",
   "| Standby Power | 11KW/14KVA",
   "| Alternator model | Stamford S0L1-L1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 84×90",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 1.496L",
   "| Cylinder quantity | 3",
   "| Compression Ratio | 22.5:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 12.2kw/1500",
   "| Standby power/ Speed (KW/RPM) | 13.5kw/1500",
   "| Aspiration | Naturally",
   "| Governor type | Mechanical",
   "| Piston Speed | 4.5m/s | Fuel Consumption at 100% load | 6.8L",
   "| Typical genset electrical output (0,8 pf | 10.4kw",
   "| Alternator | 12V",
   "| Minimum cranking speed. | 150rpm",
   "Alternator Specifications",
   "| Alternator model | S0L1-L1",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 12.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1250×500×993",
   "| Overall Size: | 1600X800X1350",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 600",
   "| Weight (kg) | 1100"
  ]
 },
 {
  "n": 1079,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P16-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL: 403A-15G2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P16/H1",
   "| Engine Make | PerkinsCHINA",
   "| Prime Power | 12KW/15KVA",
   "| Engine Model | 403A-15G2",
   "| Standby Power | 13KW/16KVA",
   "| Alternator model | Stamford S0L1-P1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 84×90",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 1.496L",
   "| Cylinder quantity | 3",
   "| Compression Ratio | 22.5:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 13kw/1500",
   "| Standby power/ Speed (KW/RPM) | 15kw/1500",
   "| Aspiration | Naturally",
   "| Governor type | Mechanical",
   "| Piston Speed | 4.5m/s | Fuel Consumption at 100% load | 6.8L",
   "| Typical genset electrical output (0,8 pf | 10.4kw",
   "| Alternator | 12V",
   "| Minimum cranking speed. | 150rpm",
   "Alternator Specifications",
   "| Alternator model | S0L1-P1",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 15KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1250×550×993",
   "| Overall Size: | 1600X800X1350",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 600",
   "| Weight (kg) | 1100"
  ]
 },
 {
  "n": 1080,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P23-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:404A-22G1",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P23/H1",
   "| Engine Make | Perkins CHINA",
   "| Prime Power | 16KW/20KVA",
   "| Engine Model | 404A-22G1",
   "| Standby Power | 18KW/23KVA",
   "| Alternator model | Stamford S0L2-G1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 84×100",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 2.216L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 23.3:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 18.7kw/1500",
   "| Standby power/ Speed (KW/RPM) | 20.6kw/1500",
   "| Aspiration | Naturally",
   "| Governor type | Mechanical",
   "| Piston Speed | 5m/s | Fuel Consumption at 100% load | 5.3 L",
   "| Typical genset electrical output (0,8 pf | 16kw",
   "| Alternator | 12V",
   "| Minimum cranking speed. | 150rpm",
   "Alternator Specifications",
   "| Alternator model | S0L2-G1",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 20KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1300×600×1050",
   "| Overall Size: | 1750X900X1400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 620",
   "| Weight (kg) | 1120"
  ]
 },
 {
  "n": 1081,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P33-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:1103A-33G",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P33/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 24KW/30KVA",
   "| Engine Model | 1103A-33G",
   "| Standby Power | 26KW/33KVA",
   "| Alternator model | Stamford S0L2-P1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×127",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 3.3L",
   "| Cylinder quantity | 3",
   "| Compression Ratio | 19.25:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 28.2kw/1500",
   "| Standby power/ Speed (KW/RPM) | 31kw/1500",
   "| Aspiration | Naturally",
   "| Governor type | Electric",
   "| Piston Speed | 6.35m/s | Fuel Consumption at 100% load | 7.1L",
   "| Typical genset electrical output (0,8 pf | 24kw",
   "| Alternator | 12V",
   "| Minimum cranking speed. | 120rpm",
   "Alternator Specifications",
   "| Alternator model | S0L2-P1",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 30KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1450×650×1150",
   "| Overall Size: | 2000X900X1450",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 650",
   "| Weight (kg) | 1250"
  ]
 },
 {
  "n": 1082,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P50-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:1103A-33TG1",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P50/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 36KW/45KVA",
   "| Engine Model | 1103A-33TG1",
   "| Standby Power | 40KW/50KVA",
   "| Alternator model | Stamford S1L2-N1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×127",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 3.3L",
   "| Cylinder quantity | 3",
   "| Compression Ratio | 17.25:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 42.2kw/1500",
   "| Standby power/ Speed (KW/RPM) | 46.5kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electric",
   "| Piston Speed | 6.35m/s | Fuel Consumption at 100% load | 10.7 L",
   "| Typical genset electrical output (0,8 pf | 36kw",
   "| Alternator | 12V",
   "| Minimum cranking speed. | 105rpm",
   "Alternator Specifications",
   "| Alternator model | S1L2-N1",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 45KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1450×650×1150",
   "| Overall Size: | 2000X900X1450",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 700",
   "| Weight (kg) | 1300"
  ]
 },
 {
  "n": 1083,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P65-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:1103A-33TG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P65/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 48KW/60KVA",
   "| Engine Model | 1103A-33TG2",
   "| Standby Power | 52KW/65KVA",
   "| Alternator model | Stamford S1L2-Y1",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×127",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 3.3L",
   "| Cylinder quantity | 3",
   "| Compression Ratio | 17.25:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 55kw/1500",
   "| Standby power/ Speed (KW/RPM) | 60.5kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electric",
   "| Piston Speed | 6.35m/s | Fuel Consumption at 100% load | 13.9L",
   "| Typical genset electrical output (0,8 pf | 48kw",
   "| Alternator | 12V",
   "| Minimum cranking speed. | 105rpm",
   "Alternator Specifications",
   "| Alternator model | S1L2-Y1",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 62.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1450×650×1150",
   "| Overall Size: | 2000X900X1450",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 750",
   "| Weight (kg) | 1350"
  ]
 },
 {
  "n": 1084,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P73-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:1104A-44TG1",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P73/H1",
   "| Engine Make | Perkins CHINA",
   "| Prime Power | 52KW/65KVA",
   "| Engine Model | 1104A-44TG1",
   "| Standby Power | 58KW/73KVA",
   "| Alternator model | Stamford UCI224F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×127",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 4.4L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.25:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 59.6kw/1500",
   "| Standby power/ Speed (KW/RPM) | 65.6kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Woodward LCG2",
   "| Piston Speed | 6.35m/s | Fuel Consumption at 100% load | 14.8L",
   "| Typical genset electrical output (0,8 pf | 52kw",
   "| Alternator | 12V",
   "| Minimum cranking speed. | 105rpm",
   "Alternator Specifications",
   "| Alternator model | UCI224F",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 72.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1500×700×1300",
   "| Overall Size: | 2100X1000X1750",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 800",
   "| Weight (kg) | 1500"
  ]
 },
 {
  "n": 1085,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P88-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:1104A-44TG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P88/H1",
   "| Engine Make | Perkins CHINA",
   "| Prime Power | 64KW/80KVA",
   "| Engine Model | 1104A-44TG2",
   "| Standby Power | 70KW/88KVA",
   "| Alternator model | Stamford UCI224G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×127",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 4.4L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.25:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 73.4kw/1500",
   "| Standby power/ Speed (KW/RPM) | 80.7kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Woodward LCG2",
   "| Piston Speed | 6.35m/s | Fuel Consumption at 100% load | 18.7L",
   "| Typical genset electrical output (0,8 pf | 64kw",
   "| Alternator | 12V",
   "| Minimum cranking speed. | 105rpm",
   "Alternator Specifications",
   "| Alternator model | UCI224G",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 85KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1500×700×1300",
   "| Overall Size: | 2100X1000X1750",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 850",
   "| Weight (kg) | 1550"
  ]
 },
 {
  "n": 1086,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P110-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:1104C-44TAG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P110/H1",
   "| Engine Make | Perkins CHINA",
   "| Prime Power | 80KW/100KVA",
   "| Engine Model | 1104C-44TAG2",
   "| Standby Power | 88KW/110KVA",
   "| Alternator model | Stamford UCI274C",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×127",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 4.4L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 18.23:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 93.6kw/1500",
   "| Standby power/ Speed (KW/RPM) | 103kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | LCS Electric",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load | 22.6L",
   "| Typical genset electrical output (0,8 pf | 81.4kw",
   "| Alternator | 12V/24V options",
   "| Minimum cranking speed. | 80rpm",
   "Alternator Specifications",
   "| Alternator model | UCI274C",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 100KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1550×700×1300",
   "| Overall Size: | 2100X1000X1750",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 900",
   "| Weight (kg) | 1600"
  ]
 },
 {
  "n": 1087,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P150-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:1106A-70TG1",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P150/H1",
   "| Engine Make | Perkins CHINA",
   "| Prime Power | 108KW/135KVA",
   "| Engine Model | 1106A-70TG1",
   "| Standby Power | 120KW/150KVA",
   "| Alternator model | Stamford UCI274E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×135",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 7.01L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 18.2:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 123.7/1500",
   "| Standby power/ Speed (KW/RPM) | 136.9/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic / Mechanical",
   "| Piston Speed | 6.8m/s | Fuel Consumption at 100% load (L/HOUR) | 29.9",
   "| ElectropaK net engine power | 118.7 kW",
   "| Starter motor | 12/24V options",
   "| Alternator | 12/24V options",
   "| Minimum cranking speed. | N.A.",
   "Alternator Specifications",
   "| Alternator model | UCI274E",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 140KVA",
   "| Voltage regulation | NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
   "| Generator set | Alternator",
   "| Dimension & | Weight",
   "| Overall Size: | 2200×800×1313",
   "| Overall Size: | 3000X1250X1800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1200",
   "| Weight (kg) | 2200"
  ]
 },
 {
  "n": 1088,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P165-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL: 1106A-70TAG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P165/H1",
   "| Engine Make | Perkins CHINA",
   "| Prime Power | 120KW/150KVA",
   "| Engine Model | 1106A-70TAG2",
   "| Standby Power | 132KW/165KVA",
   "| Alternator model | Stamford UCI274F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×135",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 7.01L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 6:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 155/1500",
   "| Standby power/ Speed (KW/RPM) | 171/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 8.1 m/s | Fuel Consumption at 100% load (L/HOUR) | 38.2",
   "| ElectropaK net engine power | 147.4kw",
   "| Starter motor | 12/24V options",
   "| Alternator | 12/24V options",
   "| Minimum cranking speed. | N.A.",
   "Alternator Specifications",
   "| Alternator model | UCI274F",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 160KVA",
   "| Voltage regulation | NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
   "| make | the",
   "| noise | of",
   "| Generator set | Alternator",
   "| Voltage | Synchronized system",
   "| Dimension & | Weight",
   "| Overall Size: | 2200×800×1313",
   "| Overall Size: | 3000X1250X1800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1250",
   "| Weight (kg) | 2250"
  ]
 },
 {
  "n": 1089,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P198-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:1106A-70TAG3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P198/H1",
   "| Engine Make | Perkins CHINA",
   "| Prime Power | 144KW/180KVA",
   "| Engine Model | 1106A-70TAG3",
   "| Standby Power | 158KW/198KVA",
   "| Alternator model | Stamford UCI274G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×135",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 7.01L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 144kw/1500",
   "| Standby power/ Speed (KW/RPM) | 160kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | N.A.",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR)",
   "| ElectropaK net engine power | N.A.",
   "| Starter motor | N.A.",
   "| Alternator | N.A.",
   "| Minimum cranking speed. | N.A.",
   "Alternator Specifications",
   "| Alternator model | UCI274G",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 180KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2200×800×1313",
   "| Overall Size: | 3000X1250X1800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1300",
   "| Weight (kg) | 2300"
  ]
 },
 {
  "n": 1090,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P220-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:1106A-70TAG4",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P220/H1",
   "| Engine Make | Perkins CHINA",
   "| Prime Power | 160KW/200KVA",
   "| Engine Model | 1106A-70TAG4",
   "| Standby Power | 176KW/220KVA",
   "| Alternator model | Stamford UCI274H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×135",
   "| Engine Manufacturer | Perkins CHINA",
   "| Displacement | 7.01L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 178.9kw/1500",
   "| Standby power/ Speed (KW/RPM) | 196.3kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | N.A.",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR)",
   "| ElectropaK net engine power | N.A.",
   "| Starter motor | N.A.",
   "| Alternator | N.A.",
   "| Minimum cranking speed. | N.A.",
   "Alternator Specifications",
   "| Alternator model | UCI274H",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 200KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2200×800×1313",
   "| Overall Size: | 3000X1250X1800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1350",
   "| Weight (kg) | 2350"
  ]
 },
 {
  "n": 1091,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P250E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL: 1506A-E88TAG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P250E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 180KW/225KVA",
   "| Engine Model | 1506A-E88TAG2",
   "| Standby Power | 200KW/250KVA",
   "| Alternator model | Stamford UCI274J",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 112×149",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 8.8L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.1:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 213/1500",
   "| Standby power/ Speed (KW/RPM) | 236/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electric",
   "| Piston Speed | 7.4 m/s | Fuel Consumption at 100% load (L/HOUR) | 48.6at rated speed",
   "| ElectropaK net engine power | 205 kw",
   "| Starter motor | 12/24V options",
   "| Alternator | 12/24V options",
   "| Minimum cranking speed. | 130 rpm",
   "Alternator Specifications",
   "| Alternator model | UCI274J",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 230KVA",
   "| Voltage regulation | NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
   "| Generator set | Alternator",
   "| Dimension & | Weight",
   "| Overall Size: | 2500×1100×1577",
   "| Overall Size: | 3300X1400X2050",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1800",
   "| Weight (kg) | 3000"
  ]
 },
 {
  "n": 1092,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P275E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL: 1506A-E88TAG3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P275E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 200KW/250KVA",
   "| Engine Model | 1506A-E88TAG3",
   "| Standby Power | 220KW/275KVA",
   "| Alternator model | Stamford UCI274K",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 112×149",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 8.8L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.1:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 236/1500",
   "| Standby power/ Speed (KW/RPM) | 258/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 7.4m/s | Fuel Consumption at 100% load (L/HOUR) | 55.5",
   "| ElectropaK net engine power | 228 kw",
   "| Starter motor | 12/24V options",
   "| Minimum cranking speed. | 130 rpm",
   "Alternator Specifications",
   "| Alternator model | UCI274K",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 250KVA",
   "| Voltage regulation | NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
   "| make | the",
   "| noise | of",
   "| Generator set | Alternator",
   "| Voltage | Synchronized system",
   "| Dimension & | Weight",
   "| Overall Size: | 2500×1100×1577",
   "| Overall Size: | 3300X1400X2050",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1900",
   "| Weight (kg) | 3100"
  ]
 },
 {
  "n": 1093,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P300E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:1506A-E88TAG5",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P300E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 220KW/275KVA",
   "| Engine Model | 1506A-E88TAG5",
   "| Standby Power | 240KW/300KVA",
   "| Alternator model | Stamford S4L1S-D4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 112×149",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 8.8L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.1:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 281/1500",
   "| Standby power/ Speed (KW/RPM) | 307/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | N.A.",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR)",
   "| ElectropaK net engine power | N.A.",
   "| Starter motor | N.A.",
   "| Alternator | N.A.",
   "Alternator Specifications",
   "| Alternator model | S4L1S-D4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 310KVA",
   "| Voltage regulation | NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
   "| make | the",
   "| noise | of",
   "| Generator set | Alternator",
   "| Voltage | Synchronized system",
   "| Dimension & | Weight",
   "| Overall Size: | 2550×1100×1577",
   "| Overall Size: | 3300X1400X2050",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2000",
   "| Weight (kg) | 3200"
  ]
 },
 {
  "n": 1094,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P331E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL: 1506A-E88TAG5",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P331E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 240KW/300KVA",
   "| Engine Model | 1506A-E88TAG5",
   "| Standby Power | 265KW/331KVA",
   "| Alternator model | Stamford S4L1S-D4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 112×149",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 8.8L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.1:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 281/1500",
   "| Standby power/ Speed (KW/RPM) | 307/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | electronics",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR)",
   "| ElectropaK net engine power | N.A.",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S4L1S-D4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 310KVA",
   "| Voltage regulation | NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
   "| make | the",
   "| noise | of",
   "| Generator set | Alternator",
   "| Voltage | Synchronized system",
   "| Dimension & | Weight",
   "| Overall Size: | 2550×1100×1577",
   "| Overall Size: | 3300X1400X2050",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2100",
   "| Weight (kg) | 3300"
  ]
 },
 {
  "n": 1095,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P344E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:2206C-E13TAG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P344E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 250KW/313KVA",
   "| Engine Model | 2206C-E13TAG2",
   "| Standby Power | 275KW/344KVA",
   "| Alternator model | Stamford S4L1S-E4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 130×157",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 12.5 L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.3:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 324.2kw/1500",
   "| Standby power/ Speed (KW/RPM) | 368.4kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electric",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 75 at rated speed",
   "| Typical genset electrical output | 280 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S4L1S-E4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 360KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3000×1145×1905",
   "| Overall Size: | 4000X1600X2350",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2500",
   "| Weight (kg) | 3900"
  ]
 },
 {
  "n": 1096,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P388E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:2206C-E13TAG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P388E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 280KW/350KVA",
   "| Engine Model | 2206C-E13TAG2",
   "| Standby Power | 310KW/388KVA",
   "| Alternator model | Stamford S4L1S-E4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 130×157",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 12.5 L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.3:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 324.2kw/1500",
   "| Standby power/ Speed (KW/RPM) | 368.4kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electric",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 75 at rated speed",
   "| Typical genset electrical output | 280 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S4L1S-E4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 360KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3100×1145×1905",
   "| Overall Size: | 4000X1600X2350",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2600",
   "| Weight (kg) | 4000"
  ]
 },
 {
  "n": 1097,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P450E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL: 2206C-E13TAG3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P450E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 320KW/400KVA",
   "| Engine Model | 2206C-E13TAG3",
   "| Standby Power | 360KW/450KVA",
   "| Alternator model | Stamford S4L1S-F4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Engine Model | 2206A-E13TAG3",
   "| Bore x Stroke (mm x mm) | 130×157",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 12.5 L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.3:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 368.4kw/1500",
   "| Standby power/ Speed (KW/RPM) | 412.5kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electric",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 85 at rated speed",
   "| Typical genset electrical output | 320 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S4L1S-F4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 400KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3150×1145×1905",
   "| Overall Size: | 4000X1600X2350",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2800",
   "| Weight (kg) | 4200"
  ]
 },
 {
  "n": 1098,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P500E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:2506C-E15TAG1",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P500E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 360KW/450KVA",
   "| Engine Model | 2506C-E15TAG1",
   "| Standby Power | 400KW/500KVA",
   "| Alternator model | Stamford S4L1D-G4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 137×171",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 15L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 412kw/1500",
   "| Standby power/ Speed (KW/RPM) | 451kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electric",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 99 at rated speed",
   "| Typical genset electrical output | 364 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S4L1D-G4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 450KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3400×1145×1905",
   "| Overall Size: | 4500X1800X2350",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3250",
   "| Weight (kg) | 5250"
  ]
 },
 {
  "n": 1099,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P550E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:2506C-E15TAG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P550E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 400KW/500KVA",
   "| Engine Model | 2506C-E15TAG2",
   "| Standby Power | 440KW/550KVA",
   "| Alternator model | Stamford S5L1D-C4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Engine Model | 2506C-E15TAG1",
   "| Bore x Stroke (mm x mm) | 137×171",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 15L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 451kw/1500",
   "| Standby power/ Speed (KW/RPM) | 495kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electric",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 106 at rated speed",
   "| Typical genset electrical output | 400 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S5L1D-C4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 500KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3400×1145×1905",
   "| Overall Size: | 4500X1800X2350",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3500",
   "| Weight (kg) | 5500"
  ]
 },
 {
  "n": 1100,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P660E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:2806C-E18TAG1A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P660E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 480KW/600KVA",
   "| Engine Model | 2806C-E18TAG1A",
   "| Standby Power | 528KW/660KVA",
   "| Alternator model | Stamford S5L1D-E4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 145×183",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 18.13L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 532kw/1500",
   "| Standby power/ Speed (KW/RPM) | 583.8kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electric/Mechanical",
   "| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 129 at rated speed",
   "| Typical genset electrical output | 473 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S5L1D-E4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 635KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3550×1550×2000",
   "| Overall Size: | 4900X2200X2650",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4000",
   "| Weight (kg) | 6100"
  ]
 },
 {
  "n": 1101,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P688E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:2806A-E18TAG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P688E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 500KW/625KVA",
   "| Engine Model | 2806A-E18TAG2",
   "| Standby Power | 550KW/688KVA",
   "| Alternator model | Stamford HCI544FS",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 145×183",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 18.13L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 584kw/1500",
   "| Standby power/ Speed (KW/RPM) | 628kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9m/s | Fuel Consumption at 100% load (L/HOUR) | 132 at rated speed",
   "| Typical genset electrical output | 520 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | HCI544FS",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 625KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3550×1550×2000",
   "| Overall Size: | 4900X2200X2650",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4500",
   "| Weight (kg) | 6600"
  ]
 },
 {
  "n": 1102,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P725E-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:2806A-E18TAG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P725E/H1",
   "| Engine Make | Perkins USA",
   "| Prime Power | 520KW/650KVA",
   "| Engine Model | 2806A-E18TAG2",
   "| Standby Power | 580KW/725KVA",
   "| Alternator model | Stamford S5L1D-F4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 145×183",
   "| Engine Manufacturer | Perkins USA",
   "| Displacement | 18.13L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14.5:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 584kw/1500",
   "| Standby power/ Speed (KW/RPM) | 628kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9m/s | Fuel Consumption at 100% load (L/HOUR) | 132 at rated speed",
   "| Typical genset electrical output | 520 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S5L1D-F4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 675KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Dimension & Weight",
   "| Overall Size: | 3550×1550×2000",
   "| Overall Size: | 4900X2200X2650",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4750",
   "| Weight (kg) | 6850"
  ]
 },
 {
  "n": 1103,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P825-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4006-23TAG2A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P825/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 600KW/750KVA",
   "| Engine Model | 4006-23TAG2A",
   "| Standby Power | 660KW/825KVA",
   "| Alternator model | Stamford S5L1D-H4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 22.92L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.6:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 654kw/1500",
   "| Standby power/ Speed (KW/RPM) | 717kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 161 at rated speed",
   "| Typical genset electrical output | 750 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S5L1D-H4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 750KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4250×1650×2402",
   "| Overall Size: | 5500X2400X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 5900",
   "| Weight (kg) | 8500"
  ]
 },
 {
  "n": 1104,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P900-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4006-23TAG3A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P900/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 640KW/800KVA",
   "| Engine Model | 4006-23TAG3A",
   "| Standby Power | 720KW/900KVA",
   "| Alternator model | Stamford S6L1D-C4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 22.92L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.6:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 705kw/1500",
   "| Standby power/ Speed (KW/RPM) | 786kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 172 at rated speed",
   "| Typical genset electrical output | 648 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S6L1D-C4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 810KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4250×1650×2402",
   "| Overall Size: | 5500X2400X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6500",
   "| Weight (kg) | 9100"
  ]
 },
 {
  "n": 1105,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1000-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4008-TAG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P1000/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 720KW/900KVA",
   "| Engine Model | 4008-TAG2",
   "| Standby Power | 800KW/1000KVA",
   "| Alternator model | Stamford S6L1D-D4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 30.56L",
   "| Cylinder quantity | 8",
   "| Compression Ratio | 13.6:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 899kw/1500",
   "| Standby power/ Speed (KW/RPM) | 985kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 220 at rated speed",
   "| Typical genset electrical output | 1022 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S6L1D-D4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 940KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4850×2060×2539",
   "| Overall Size: | 6500X2600X3100",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6900",
   "| Weight (kg) | 10400"
  ]
 },
 {
  "n": 1106,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1100-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4008-TAG2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P1100/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 800KW/1000KVA",
   "| Engine Model | 4008-TAG2",
   "| Standby Power | 880KW/1100KVA",
   "| Alternator model | Stamford S6L1D-E4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 30.56L",
   "| Cylinder quantity | 8",
   "| Compression Ratio | 13.6:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 899kw/1500",
   "| Standby power/ Speed (KW/RPM) | 985kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 220 at rated speed",
   "| Typical genset electrical output | 1022 kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S6L1D-E4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1050KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4850×2060×2539",
   "| Overall Size: | 6500X2600X3100",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 7500",
   "| Weight (kg) | 11000"
  ]
 },
 {
  "n": 1107,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1250-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4008-30TAG3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P1250/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 900KW/1125KVA",
   "| Engine Model | 4008-30TAG3",
   "| Standby Power | 1000KW/1250KVA",
   "| Alternator model | Stamford S6L1D-F4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 30.561L",
   "| Cylinder quantity | 8",
   "| Compression Ratio | 13:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 997/1500",
   "| Standby power/ Speed (KW/RPM) | 1105/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 259 at rated speed",
   "| Typical genset electrical output | 900kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S6L1D-F4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1150KVA",
   "| Voltage regulation | NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
   "| make | the",
   "| noise | of",
   "| Generator set | Alternator",
   "| Voltage | Synchronized system",
   "| Dimension & | Weight",
   "| Overall Size: | 4900×2100×2632",
   "| Overall Size: | 7000X2600X3200",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8500",
   "| Weight (kg) | 13500"
  ]
 },
 {
  "n": 1108,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1375-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4012-46TWG2A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P1375/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 1000KW/1250KVA",
   "| Engine Model | 4012-46TWG2A",
   "| Standby Power | 1100KW/1375KVA",
   "| Alternator model | Stamford S6L1D-G4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 45.84L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13:1",
   "| Cylinder Arrangement | Vee 60°",
   "| Prime power / Speed (KW/RPM) | 1113kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1224kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 259 at rated speed",
   "| Typical genset electrical output | 1253kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S6L1D-G4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1300KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4900×1900×2522",
   "| Overall Size: | 7000X2600X3200",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 9500",
   "| Weight (kg) | 14500"
  ]
 },
 {
  "n": 1109,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1500-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4012-46TWG3A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P1500/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 1100KW/1375KVA",
   "| Engine Model | 4012-46TWG3A",
   "| Standby Power | 1200KW/1500KVA",
   "| Alternator model | Stamford S6L1D-H4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 45.84L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13:1",
   "| Cylinder Arrangement | Vee 60°",
   "| Prime power / Speed (KW/RPM) | 1207kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1321kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 283 at rated speed",
   "| Typical genset electrical output | 1364kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S6L1D-H4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1400KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4900×1900×2522",
   "| Overall Size: | 7000X2600X3200",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 9800",
   "| Weight (kg) | 14800"
  ]
 },
 {
  "n": 1110,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1650-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4012-46TAG2A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P1650/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 1200KW/1500KVA",
   "| Engine Model | 4012-46TAG2A",
   "| Standby Power | 1320KW/1650KVA",
   "| Alternator model | Stamford S7L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 45.84L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13:1",
   "| Cylinder Arrangement | Vee 60°",
   "| Prime power / Speed (KW/RPM) | 1331kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1459kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 317.9",
   "| Typical genset electrical output | 1505kw",
   "| Starter motor | 24V",
   "| Minimum cranking speed. | 120 rpm",
   "Alternator Specifications",
   "| Alternator model | S7L1D-C41",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1550KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4950×2182×2649",
   "| Overall Size: | 7000X2800X3300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 10500",
   "| Weight (kg) | 16000"
  ]
 },
 {
  "n": 1111,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P1875-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4012-46TAG3A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P1875/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 1360KW/1700KVA",
   "| Engine Model | 4012-46TAG3A",
   "| Standby Power | 1500KW/1875KVA",
   "| Alternator model | Stamford S7L1D-E41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 45.84L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13:1",
   "| Cylinder Arrangement | Vee 60°",
   "| Prime power / Speed (KW/RPM) | 1500kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1643kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 367 at rated speed",
   "| Typical genset electrical output | 1705kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S7L1D-E41",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1750KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5300×2230×2669",
   "| Overall Size: | 7800X2800X3300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 12000",
   "| Weight (kg) | 18000"
  ]
 },
 {
  "n": 1112,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P2063-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4016TAG1A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P2063/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 1500KW/1875KVA",
   "| Engine Model | 4016TAG1A",
   "| Standby Power | 1650KW/2063KVA",
   "| Alternator model | Stamford S7L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 61.123L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 13.6:1",
   "| Cylinder Arrangement | Vee 60°",
   "| Prime power / Speed (KW/RPM) | 1588kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1741kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 383 at rated speed",
   "| Typical genset electrical output | 1476kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S7L1D-F41",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1900KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5800×2280×2802",
   "| Overall Size: | 8000X2800X3500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 14500",
   "| Weight (kg) | 20700"
  ]
 },
 {
  "n": 1113,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P2200-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4016TAG2A",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P2200/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 1600KW/2000KVA",
   "| Engine Model | 4016TAG2A",
   "| Standby Power | 1760KW/2200KVA",
   "| Alternator model | Stamford S7L1D-G41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 61.123L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 13.6:1",
   "| Cylinder Arrangement | Vee 60°",
   "| Prime power / Speed (KW/RPM) | 1766kw/1500",
   "| Standby power/ Speed (KW/RPM) | 1937kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 434 at rated speed",
   "| Typical genset electrical output | 1646kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S7L1D-G41",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2080KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5800×2700×3000",
   "| Overall Size: | 8000X3000X3600",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 15500",
   "| Weight (kg) | 22000"
  ]
 },
 {
  "n": 1114,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/P2500-H1.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "PERKINS MODEL:4016-61TRG3",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-P2500/H1",
   "| Engine Make | Perkins India",
   "| Prime Power | 1800KW/2250KVA",
   "| Engine Model | 4016-61TRG3",
   "| Standby Power | 2000KW/2500KVA",
   "| Alternator model | Stamford S7L1D-H41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 160×190",
   "| Engine Manufacturer | Perkins India",
   "| Displacement | 61.123L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 13:1",
   "| Cylinder Arrangement | Vee 60°",
   "| Prime power / Speed (KW/RPM) | 1975kw/1500",
   "| Standby power/ Speed (KW/RPM) | 2183kw/1500",
   "| Aspiration | Turbo charged",
   "| Governor type | Electronic",
   "| Piston Speed | 9.5m/s | Fuel Consumption at 100% load (L/HOUR) | 473 at rated speed",
   "| Typical genset electrical output | 1800kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "Alternator Specifications",
   "| Alternator model | S7L1D-H41",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5800×2700×3000",
   "| Overall Size: | 8000X3000X3600",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 17000",
   "| Weight (kg) | 23500"
  ]
 },
 {
  "n": 1115,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M688-H1-S6R2-PTA-C.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "MITSUBISHI MODEL: S6R2-PTA-C",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-M688/H1",
   "| Engine Make | SME",
   "| Prime Power | 500KW/625KVA",
   "| Engine Model | S6R2-PTA-C",
   "| Standby Power | 550KW/688KVA",
   "| Alternator model | Stamford HCI544FS",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo charged",
   "| Engine Manufacturer | SME",
   "| Bore x Stroke (mm x mm) | 170×220",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 575/1500",
   "| Standby power/ Speed (KW/RPM) | 635/1500",
   "| Speed governor | Electronic | Fuel Consumption at 100% load",
   "| Piston Speed | 11m/s",
   "| Maximum Regenerative Power | 64kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "| Coolant Capacity Engine Only (L) | 55",
   "| Maximum Overspeed Capacity | 1750RPM",
   "Alternator Specifications",
   "| Alternator model | HCI544FS",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 625KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3670×1550×2055",
   "| Overall Size: | 4900X2200X2550",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 5000",
   "| Weight (kg) | 7100"
  ]
 },
 {
  "n": 1116,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M750-H1-S6R2-PTA-C.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "MITSUBISHI MODEL: S6R2-PTA-C",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-M750/H1",
   "| Engine Make | SME",
   "| Prime Power | 540KW/675KVA",
   "| Engine Model | S6R2-PTA-C",
   "| Standby Power | 600KW/750KVA",
   "| Alternator model | Stamford S5L1D-G4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo charged",
   "| Engine Manufacturer | SME",
   "| Bore x Stroke (mm x mm) | 170×220",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 575/1500",
   "| Standby power/ Speed (KW/RPM) | 635/1500",
   "| Speed governor | Electronic | Fuel Consumption at 100% load",
   "| Piston Speed | 11m/s",
   "| Maximum Regenerative Power | 64kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "| Coolant Capacity Engine Only (L) | 55",
   "| Maximum Overspeed Capacity | 1750RPM",
   "Alternator Specifications",
   "| Alternator model | S5L1D-G4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 700 KVA",
   "| Voltage regulation | NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "Alternator option: Leroy Somer, MECC, Marathon, Engga, Faraday",
   "| make | the",
   "| noise | of",
   "| Generator set | Alternator",
   "| Voltage | Synchronized system",
   "| Dimension & | Weight",
   "| Overall Size: | 3670×1550×2055",
   "| Overall Size: | 4900X2200X2550",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 5200",
   "| Weight (kg) | 7300"
  ]
 },
 {
  "n": 1117,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M825-H1-S6R2-PTAA-C.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "MITSUBISHI MODEL: S6R2-PTAA-C",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-M825/H1",
   "| Engine Make | SME",
   "| Prime Power | 600KW/750KVA",
   "| Engine Model | S6R2-PTAA-C",
   "| Standby Power | 660KW/825KVA",
   "| Alternator model | Stamford S5L1D-H4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo charged",
   "| Engine Manufacturer | SME",
   "| Bore x Stroke (mm x mm) | 170×220",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | In-line",
   "| Prime power / Speed (KW/RPM) | 645/1500",
   "| Standby power/ Speed (KW/RPM) | 710/1500",
   "| Speed governor | Electronic | Fuel Consumption at 100% load",
   "| Piston Speed | 11m/s",
   "| Maximum Regenerative Power | 64kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "| Coolant Capacity Engine Only (L) | 55",
   "| Maximum Overspeed Capacity | 1750RPM",
   "Alternator Specifications",
   "| Alternator model | S5L1D-H4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 750 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3750×1600×2043",
   "| Overall Size: | 5100X2200X2550",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 5500",
   "| Weight (kg) | 7700"
  ]
 },
 {
  "n": 1118,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M1375-H1-S12R-PTA-C.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "MITSUBISHI MODEL: S12R-PTA-C",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-M1375/H1",
   "| Engine Make | SME",
   "| Prime Power | 1000KW/1250KVA",
   "| Engine Model | S12R-PTA-C",
   "| Standby Power | 1100KW/1375KVA",
   "| Alternator model | Stamford S6L1D-G4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo charged",
   "| Engine Manufacturer | SME",
   "| Bore x Stroke (mm x mm) | 170×180",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1080/1500",
   "| Standby power/ Speed (KW/RPM) | 1190/1500",
   "| Speed governor | Electronic | Fuel Consumption at 100% load",
   "| Piston Speed | 9m/s",
   "| Maximum Regenerative Power | 105kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "| Coolant Capacity Engine Only (L) | 125",
   "| Maximum Overspeed Capacity | 2100RPM",
   "Alternator Specifications",
   "| Alternator model | S6L1D-G4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1300KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4550×1850×2365",
   "| Overall Size: | 6100X2400X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 9500",
   "| Weight (kg) | 12500"
  ]
 },
 {
  "n": 1119,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M1500-H1-S12R-PTA2-C.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "MITSUBISHI MODEL: S12R-PTA2-C",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-M1500/H1",
   "| Engine Make | SME",
   "| Prime Power | 1100KW/1375KVA",
   "| Engine Model | S12R-PTA2-C",
   "| Standby Power | 1200KW/1500KVA",
   "| Alternator model | Stamford S6L1D-H4",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo charged",
   "| Engine Manufacturer | SME",
   "| Bore x Stroke (mm x mm) | 170×180",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1165/1500",
   "| Standby power/ Speed (KW/RPM) | 1285/1500",
   "| Speed governor | Electronic | Fuel Consumption at 100% load",
   "| Piston Speed | 9m/s",
   "| Maximum Regenerative Power | 105kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "| Coolant Capacity Engine Only (L) | 125",
   "| Maximum Overspeed Capacity | 2100RPM",
   "Alternator Specifications",
   "| Alternator model | S6L1D-H4",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1400 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4550×1850×2365",
   "| Overall Size: | 6100X2400X2900",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 10200",
   "| Weight (kg) | 13200"
  ]
 },
 {
  "n": 1120,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M1650-H1-S12R-PTAA2-C.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "SME MODEL: S12R-PTAA2-C",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-M1650/H1",
   "| Engine Make | SME",
   "| Prime Power | 1200KW/1500KVA",
   "| Engine Model | S12R-PTAA2-C",
   "| Standby Power | 1320KW/1650KVA",
   "| Alternator model | Stamford S7L1D-C41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Aspiration | Turbo charged",
   "| Engine Manufacturer | SME",
   "| Bore x Stroke (mm x mm) | 170×180",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1277/1500",
   "| Standby power/ Speed (KW/RPM) | 1404/1500",
   "| Speed governor | Electronic | Fuel Consumption at 100% load",
   "| Piston Speed | 9m/s",
   "| Maximum Regenerative Power | 105kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "| Coolant Capacity Engine Only (L) | 125",
   "| Maximum Overspeed Capacity | 2100RPM",
   "Alternator Specifications",
   "| Alternator model | S7L1D-C41",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1550 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5100×2230×2581",
   "| Overall Size: | 7000X2800X3000",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 11200",
   "| Weight (kg) | 16200"
  ]
 },
 {
  "n": 1121,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M1925-H1-S16R-PTA-C.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "MITSUBISHI MODEL: S16R-PTA-C",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-M1925/H1",
   "| Engine Make | SME",
   "| Prime Power | 1400KW/1750KVA",
   "| Engine Model | S16R-PTA-C",
   "| Standby Power | 1540KW/1925KVA",
   "| Alternator model | Stamford S7L1D-E41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 170×180",
   "| Engine Manufacturer | SME Shanghai",
   "| Displacement | 65.37L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1450/1500",
   "| Standby power/ Speed (KW/RPM) | 1590/1500",
   "| Aspiration | Turbo charged",
   "| Speed governor | Electronic",
   "| Piston Speed | 9m/s | Fuel Consumption at 100% load",
   "| Maximum Regenerative Power | 140kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "| Coolant Capacity Engine Only (L) | 170",
   "| Maximum Overspeed Capacity | 2100RPM",
   "Alternator Specifications",
   "| Alternator model | S7L1D-E41",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1750 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5450×2230×2613",
   "| Overall Size: | 7500X2800X3100",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 13500",
   "| Weight (kg) | 18500"
  ]
 },
 {
  "n": 1122,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M2000-H1-S16R-PTA2-C.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "MITSUBISHI MODEL: S16R-PTA2-C",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-M2000/H1",
   "| Engine Make | SME",
   "| Prime Power | 1500KW/1875KVA",
   "| Engine Model | S16R-PTA2-C",
   "| Standby Power | 1650KW/2063KVA",
   "| Alternator model | Stamford S7L1D-F41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 170×180",
   "| Engine Manufacturer | SME Shanghai",
   "| Displacement | 65.37L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1600/1500",
   "| Standby power/ Speed (KW/RPM) | 1760/1500",
   "| Aspiration | Turbo charged",
   "| Speed governor | Electronic",
   "| Piston Speed | 9m/s | Fuel Consumption at 100% load",
   "| Maximum Regenerative Power | 140kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "| Coolant Capacity Engine Only (L) | 170",
   "| Maximum Overspeed Capacity | 2100RPM",
   "Alternator Specifications",
   "| Alternator model | S7L1D-F41",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1900 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5300×2230×2624",
   "| Overall Size: | 7500X2800X3200",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 14000",
   "| Weight (kg) | 19000"
  ]
 },
 {
  "n": 1123,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/M2200-H1-S16R-PTAA2-C.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "MITSUBISHI MODEL: S16R-PTAA2-C",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-M2200/H1",
   "| Engine Make | SME",
   "| Prime Power | 1600KW/2000KVA",
   "| Engine Model | S16R-PTAA2-C",
   "| Standby Power | 1760KW/2200KVA",
   "| Alternator model | Stamford S7L1D-G41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 170×180",
   "| Engine Manufacturer | SME Shanghai",
   "| Displacement | 65.37L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1684/1500",
   "| Standby power/ Speed (KW/RPM) | 1895/1500",
   "| Aspiration | Turbo charged",
   "| Speed governor | Electronic",
   "| Piston Speed | 9m/s | Fuel Consumption at 100% load",
   "| Maximum Regenerative Power | 140kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "| Coolant Capacity Engine Only (L) | 170",
   "| Maximum Overspeed Capacity | 2100RPM",
   "Alternator Specifications",
   "| Alternator model | S7L1D-G41",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2080 KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5800×2400×2678",
   "| Overall Size: | 8000X3000X3200",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 15000",
   "| Weight (kg) | 21000"
  ]
 },
 {
  "n": 1124,
  "url": "https://fdkenergy.com/wp-content/uploads/2025/07/M2500-H1-S16R2-PTAW-C.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "MITSUBISHI MODEL: S16R2-PTAW-C",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-M2500/H1",
   "| Engine Make | SME",
   "| Prime Power | 1800KW/2250KVA",
   "| Engine Model | S16R2-PTAW-C",
   "| Standby Power | 2000KW/2500KVA",
   "| Alternator model | Stamford S7L1D-H41",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 170×220",
   "| Engine Manufacturer | SME Shanghai",
   "| Displacement | 79.9L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14.0:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1960/1500",
   "| Standby power/ Speed (KW/RPM) | 2167/1500",
   "| Aspiration | Turbo charged",
   "| Speed governor | Electronic",
   "| Piston Speed | 9m/s | Fuel Consumption at 100% load | 464",
   "| Maximum Regenerative Power | 152kw",
   "| Starter motor | 24V",
   "| Alternator | 24V",
   "| Coolant Capacity Engine Only (L) | 157",
   "| Maximum Overspeed Capacity | 2100RPM",
   "Alternator Specifications",
   "| Alternator model | S7L1D-H41",
   "| Number of phases | 3",
   "| Alternator manufacturer | STAMFORD",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 6500×2650×2879",
   "| Overall Size: | 9000X3000X3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 17000",
   "| Weight (kg) | 24000"
  ]
 },
 {
  "n": 1125,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y23V1-H1-YC4V35-D20.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4V35-D20",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y23V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 16KW/20KVA",
   "| Engine Model | YC4V35-D20",
   "| Standby Power | 18KW/23KVA",
   "| Alternator model | NIANFENG NF184D",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 89×100",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 2.5L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 23/1500",
   "| Standby power/ Speed (KW/RPM) | 25/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF184D",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 20KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1450×650×950",
   "| Overall Size: | 2000×900×1300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 520",
   "| Weight (kg) | 1470"
  ]
 },
 {
  "n": 1126,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y23V2-H1-YCDV254FHZ-25.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YCDV254FHZ-25",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y23V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 16KW/20KVA",
   "| Engine Model | YCDV254FHZ-25",
   "| Standby Power | 18KW/23KVA",
   "| Alternator model | NIANFENG NF184D",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 89×100",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 2.5L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 20/1500",
   "| Standby power/ Speed (KW/RPM) | 22/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF184D",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 20KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1450×650×950",
   "| Overall Size: | 2000×900×1300",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 520",
   "| Weight (kg) | 1470"
  ]
 },
 {
  "n": 1127,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y28-H1-YCDV254FHZ-35.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YCDV254FHZ-35",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y28/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 20KW/25KVA",
   "| Engine Model | YCDV254FHZ-35",
   "| Standby Power | 22KW/28KVA",
   "| Alternator model | NIANFENG NF184F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 89×100",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 2.5L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 25/1500",
   "| Standby power/ Speed (KW/RPM) | 27.5/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF184F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 27.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1500×650×950",
   "| Overall Size: | 2200×1000×1460",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 550",
   "| Weight (kg) | 1650"
  ]
 },
 {
  "n": 1128,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y33V1-H1-YC4V45Z-D20.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4V45Z-D20",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y33V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 24KW/30KVA",
   "| Engine Model | YC4V45Z-D20",
   "| Standby Power | 26KW/33KVA",
   "| Alternator model | NIANFENG NF184G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 89×100",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 2.5L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 30/1500",
   "| Standby power/ Speed (KW/RPM) | 33/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF184G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 31.25KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1400×650×1050",
   "| Overall Size: | 2400×1000×1560",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 580",
   "| Weight (kg) | 1710"
  ]
 },
 {
  "n": 1129,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y33V2-H1-YCDV254FHZ-40.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YCDV254FHZ-40",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y33V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 24KW/30KVA",
   "| Engine Model | YCDV254FHZ-40",
   "| Standby Power | 26KW/33KVA",
   "| Alternator model | NIANFENG NF184G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 89×100",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 2.5L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 30/1500",
   "| Standby power/ Speed (KW/RPM) | 33/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF184G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 31.25KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1600×650×1160",
   "| Overall Size: | 2400×1000×1560",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 600",
   "| Weight (kg) | 1750"
  ]
 },
 {
  "n": 1130,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y41V1-H1-YC4V55Z-D20.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4V55Z-D20",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y41V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 30KW/38KVA",
   "| Engine Model | YC4V55Z-D20",
   "| Standby Power | 33KW/41KVA",
   "| Alternator model | NIANFENG NF184H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 89×100",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 2.5L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 38/1500",
   "| Standby power/ Speed (KW/RPM) | 42/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF184H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 37.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1600×650×1080",
   "| Overall Size: | 2400×1000×1560",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 600",
   "| Weight (kg) | 1750"
  ]
 },
 {
  "n": 1131,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y41V2-H1-YCDV254FHZ-50.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YCDV254FHZ-50",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y41V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 30KW/38KVA",
   "| Engine Model | YCDV254FHZ-50",
   "| Standby Power | 33KW/41KVA",
   "| Alternator model | NIANFENG NF184H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 89×100",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 2.5L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 36.5/1500",
   "| Standby power/ Speed (KW/RPM) | 40.5/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF184H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 37.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1600×650×1160",
   "| Overall Size: | 2400×1000×1560",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 600",
   "| Weight (kg) | 1750"
  ]
 },
 {
  "n": 1132,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y56V1-H1-YC4D80-D34.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4D80-D34",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y56V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 40KW/50KVA",
   "| Engine Model | YC4D80-D34",
   "| Standby Power | 45KW/56KVA",
   "| Alternator model | NIANFENG NF224D",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 102×118",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 3.86L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 53/1500",
   "| Standby power/ Speed (KW/RPM) | 59/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF224D",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 50KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1900×800×1160",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 760",
   "| Weight (kg) | 2260"
  ]
 },
 {
  "n": 1133,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y56V2-H1-YCD4V33H6-75.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YCD4V33H6-75",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y56V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 40KW/50KVA",
   "| Engine Model | YCD4V33H6-75",
   "| Standby Power | 45KW/56KVA",
   "| Alternator model | NIANFENG NF224D",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 89×100",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 2.5L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 50/1500",
   "| Standby power/ Speed (KW/RPM) | 55/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF224D",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 50KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1900×800×1160",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 760",
   "| Weight (kg) | 2260"
  ]
 },
 {
  "n": 1134,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y69V1-H1-YC4D90-D34.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4D90-D34",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y69V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 50KW/63KVA",
   "| Engine Model | YC4D90-D34",
   "| Standby Power | 55KW/69KVA",
   "| Alternator model | NIANFENG NF224F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 102×118",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 3.86L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 60/1500",
   "| Standby power/ Speed (KW/RPM) | 66/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF224F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 72.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1900×800×1160",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 900",
   "| Weight (kg) | 2600"
  ]
 },
 {
  "n": 1135,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y69V2-H1-YC4D90Z-D25.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4D90Z-D25",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y69V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 50KW/63KVA",
   "| Engine Model | YC4D90Z-D25",
   "| Standby Power | 55KW/69KVA",
   "| Alternator model | NIANFENG NF224F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 110×125",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 4.75L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 60/1500",
   "| Standby power/ Speed (KW/RPM) | 66/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF224F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 72.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1900×800×1160",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 900",
   "| Weight (kg) | 2600"
  ]
 },
 {
  "n": 1136,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y83V1-H1-YC4A100Z-D25.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4A100Z-D25",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y83V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 60KW/75KVA",
   "| Engine Model | YC4A100Z-D25",
   "| Standby Power | 66KW/83KVA",
   "| Alternator model | NIANFENG NF224G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 110×125",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 4.75L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 70/1500",
   "| Standby power/ Speed (KW/RPM) | 77/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF224G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 85KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1900×850×1200",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 900",
   "| Weight (kg) | 2600"
  ]
 },
 {
  "n": 1137,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y83V2-H1-YC4D105-D34.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4D105-D34",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y83V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 60KW/75KVA",
   "| Engine Model | YC4D105-D34",
   "| Standby Power | 66KW/83KVA",
   "| Alternator model | NIANFENG NF224G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 110×125",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 4.75L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 70/1500",
   "| Standby power/ Speed (KW/RPM) | 77/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF224G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 85KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1900×850×1200",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 900",
   "| Weight (kg) | 2600"
  ]
 },
 {
  "n": 1138,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y113V1-H1-YC4A140L-D25.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4A140L-D25",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y113V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 80KW/100KVA",
   "| Engine Model | YC4A140L-D25",
   "| Standby Power | 90KW/113KVA",
   "| Alternator model | NIANFENG NF274C",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 110×125",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 4.75L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 100/1500",
   "| Standby power/ Speed (KW/RPM) | 110/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274C",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 100KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2050×900×1220",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1050",
   "| Weight (kg) | 2900"
  ]
 },
 {
  "n": 1139,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y113V2-H1-YC4D140-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4D140-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y113V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 80KW/100KVA",
   "| Engine Model | YC4D140-D31",
   "| Standby Power | 90KW/113KVA",
   "| Alternator model | NIANFENG NF274C",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 110×125",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 4.75L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 100/1500",
   "| Standby power/ Speed (KW/RPM) | 110/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274C",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 100KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2050×900×1220",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1100",
   "| Weight (kg) | 3000"
  ]
 },
 {
  "n": 1140,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y125-H1-YC4D155-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4D155-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y125/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 90KW/113KVA",
   "| Engine Model | YC4D155-D31",
   "| Standby Power | 100KW/125KVA",
   "| Alternator model | NIANFENG NF274DS",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 108×115",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 4.21 L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 16.7:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 103/1500",
   "| Standby power/ Speed (KW/RPM) | 113/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274DS",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 112.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2100×900×1220",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1100",
   "| Weight (kg) | 3000"
  ]
 },
 {
  "n": 1141,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y138-H1-YC4A180L-D2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4A180L-D2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y138/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 100KW/125KVA",
   "| Engine Model | YC4A180L-D2",
   "| Standby Power | 110KW/138KVA",
   "| Alternator model | NIANFENG NF274E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 108×132",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 4.84 L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 120/1500",
   "| Standby power/ Speed (KW/RPM) | 132/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 140KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2100×900×1220",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1200",
   "| Weight (kg) | 3200"
  ]
 },
 {
  "n": 1142,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y150-H1-YC4A190-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC4A190-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y150/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 110KW/138KVA",
   "| Engine Model | YC4A190-D30",
   "| Standby Power | 120KW/150KVA",
   "| Alternator model | NIANFENG NF274E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 108×132",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 4.84 L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 16:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 125/1500",
   "| Standby power/ Speed (KW/RPM) | 138/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 140KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2400×950×1450",
   "| Overall Size: | 3300×1400×1950",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1400",
   "| Weight (kg) | 4100"
  ]
 },
 {
  "n": 1143,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y165V1-H1-YC6A205-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC6A205-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y165V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 120KW/150KVA",
   "| Engine Model | YC6A205-D30",
   "| Standby Power | 132KW/165KVA",
   "| Alternator model | NIANFENG NF274FS",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 108×132",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 7.255L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 138/1500",
   "| Standby power/ Speed (KW/RPM) | 152/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274FS",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 150KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2500×980×1380",
   "| Overall Size: | 3300×1400×1950",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1400",
   "| Weight (kg) | 4100"
  ]
 },
 {
  "n": 1144,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y165V2-H1-YC6B205L-D20.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC6B205L-D20",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y165V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 120KW/150KVA",
   "| Engine Model | YC6B205L-D20",
   "| Standby Power | 132KW/165KVA",
   "| Alternator model | NIANFENG NF274FS",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 108×125",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 6.87 L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 138/1500",
   "| Standby power/ Speed (KW/RPM) | 152/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274FS",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 150KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2500×960×1350",
   "| Overall Size: | 3300×1400×1950",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1400",
   "| Weight (kg) | 4100"
  ]
 },
 {
  "n": 1145,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y200V1-H1-YC6A245-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6A245-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y200V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 150KW/188KVA",
   "| Engine Model | YC6A245-D30",
   "| Standby Power | 160KW/200KVA",
   "| Alternator model | NIANFENG NF274H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 108×132",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 7.255L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 165/1500",
   "| Standby power/ Speed (KW/RPM) | 181/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 200KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2500×1020×1450",
   "| Overall Size: | 3600×1600×2100",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1800",
   "| Weight (kg) | 4800"
  ]
 },
 {
  "n": 1146,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y200V2-H1-YC6A245L-D21.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC6A245L-D21",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y200V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 150KW/188KVA",
   "| Engine Model | YC6A245L-D21",
   "| Standby Power | 160KW/200KVA",
   "| Alternator model | NIANFENG NF274H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 108×132",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 7.255L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 165/1500",
   "| Standby power/ Speed (KW/RPM) | 181/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 200KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2550×1020×1450",
   "| Overall Size: | 3600×1600×2100",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1700",
   "| Weight (kg) | 4600"
  ]
 },
 {
  "n": 1147,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y220V1-H1-YC6A275-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6A275-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y220V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 160KW/200KVA",
   "| Engine Model | YC6A275-D30",
   "| Standby Power | 176KW/220KVA",
   "| Alternator model | NIANFENG NF274H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 108×132",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 7.255L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 185/1500",
   "| Standby power/ Speed (KW/RPM) | 203/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 200KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2600×1020×1700",
   "| Overall Size: | 3600×1600×2100",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2000",
   "| Weight (kg) | 5200"
  ]
 },
 {
  "n": 1148,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y220V2-H1-YCD6Q33H6-260.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YCD6Q33H6-260",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y220V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 160KW/200KVA",
   "| Engine Model | YCD6Q33H6-260",
   "| Standby Power | 176KW/220KVA",
   "| Alternator model | NIANFENG NF274H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 108×135",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 7.5L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 190/1500",
   "| Standby power/ Speed (KW/RPM) | 209/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 200KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2550×1020×1450",
   "| Overall Size: | 3600×1600×2100",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1800",
   "| Weight (kg) | 4800"
  ]
 },
 {
  "n": 1149,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y275V1-H1-YC6MK350-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6MK350-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y275V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 200KW/250KVA",
   "| Engine Model | YC6MK350-D30",
   "| Standby Power | 220KW/275KVA",
   "| Alternator model | NIANFENG NF274K",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 123×145",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 10.34L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.8:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 235/1500",
   "| Standby power/ Speed (KW/RPM) | 259/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274K",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2750×1020×1700",
   "| Overall Size: | 4000×1800×2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2100",
   "| Weight (kg) | 5600"
  ]
 },
 {
  "n": 1150,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y275V2-H1-YC6MK350L-D20.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6MK350L-D20",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y275V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 200KW/250KVA",
   "| Engine Model | YC6MK350L-D20",
   "| Standby Power | 220KW/275KVA",
   "| Alternator model | NIANFENG NF274K",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 123×145",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 10.34L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.8:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 235/1500",
   "| Standby power/ Speed (KW/RPM) | 258.5/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274K",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2750×1020×1700",
   "| Overall Size: | 4000×1800×2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2100",
   "| Weight (kg) | 5600"
  ]
 },
 {
  "n": 1151,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y344V1-H1-YC6MK420-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6MK420-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y344V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 250KW/313KVA",
   "| Engine Model | YC6MK420-D30",
   "| Standby Power | 275KW/344KVA",
   "| Alternator model | NIANFENG NF314E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 123×145",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 10.34L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.8:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 281/1500",
   "| Standby power/ Speed (KW/RPM) | 309/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF314E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 325KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3000×1100×1600",
   "| Overall Size: | 4000×1800×2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2300",
   "| Weight (kg) | 6000"
  ]
 },
 {
  "n": 1152,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y344V2-H1-YC6MK420L-D20.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6MK420L-D20",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y344V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 250KW/313KVA",
   "| Engine Model | YC6MK420L-D20",
   "| Standby Power | 275KW/344KVA",
   "| Alternator model | NIANFENG NF314E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 123×145",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 10.34L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.8:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 281/1500",
   "| Standby power/ Speed (KW/RPM) | 309/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF314E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 325KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3000×1100×1600",
   "| Overall Size: | 4000×1800×2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2300",
   "| Weight (kg) | 6000"
  ]
 },
 {
  "n": 1153,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y375-H1-YC6MK450-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6MK450-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y375/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 280KW/350KVA",
   "| Engine Model | YC6MK450-D30",
   "| Standby Power | 300KW/375KVA",
   "| Alternator model | NIANFENG NF314F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 123×145",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 10.34L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.8:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 301/1500",
   "| Standby power/ Speed (KW/RPM) | 331/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF314F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 350KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3050×1100×1600",
   "| Overall Size: | 4000×1800×2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2500",
   "| Weight (kg) | 6400"
  ]
 },
 {
  "n": 1154,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y413V1-H1-YC6K500-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6K500-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y413V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 300KW/375KVA",
   "| Engine Model | YC6K500-D31",
   "| Standby Power | 330KW/413KVA",
   "| Alternator model | NIANFENG NF314G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 129×155",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 12.16L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 335/1500",
   "| Standby power/ Speed (KW/RPM) | 370/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF314G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 380KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3050×1100×1600",
   "| Overall Size: | 4000×1800×2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2500",
   "| Weight (kg) | 6400"
  ]
 },
 {
  "n": 1155,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y413V2-H1-YC6MJ500-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6MJ500-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y413V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 300KW/375KVA",
   "| Engine Model | YC6MJ500-D30",
   "| Standby Power | 330KW/413KVA",
   "| Alternator model | NIANFENG NF314G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 131×145",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 11.73L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.8:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 334/1500",
   "| Standby power/ Speed (KW/RPM) | 367/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF314G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 380KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3050×1100×1600",
   "| Overall Size: | 4000×1800×2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2500",
   "| Weight (kg) | 6400"
  ]
 },
 {
  "n": 1156,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y413V3-H1-YC6MJ500L-D21.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6MJ500L-D21",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y413V3/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 300KW/375KVA",
   "| Engine Model | YC6MJ500L-D21",
   "| Standby Power | 330KW/413KVA",
   "| Alternator model | NIANFENG NF314G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 131×145",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 11.73L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.8:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 334/1500",
   "| Standby power/ Speed (KW/RPM) | 367/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF314G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 380KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3050×1100×1600",
   "| Overall Size: | 4000×1800×2150",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 2500",
   "| Weight (kg) | 6400"
  ]
 },
 {
  "n": 1157,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y450V1-H1-YC6K520-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6K520-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y450V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 320KW/400KVA",
   "| Engine Model | YC6K520-D30",
   "| Standby Power | 360KW/450KVA",
   "| Alternator model | NIANFENG NF314H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 129×155",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 12.16L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 356/1500",
   "| Standby power/ Speed (KW/RPM) | 382/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF314H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 400KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3400×1250×1800",
   "| Overall Size: | 4300×2000×2200",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3000",
   "| Weight (kg) | 7600"
  ]
 },
 {
  "n": 1158,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y450V2-H1-YC6MJ540-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6MJ540-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y450V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 320KW/400KVA",
   "| Engine Model | YC6MJ540-D30",
   "| Standby Power | 360KW/450KVA",
   "| Alternator model | NIANFENG NF314H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 131×145",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 11.73L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 365/1500",
   "| Standby power/ Speed (KW/RPM) | 402/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF314H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 400KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3400×1250×1800",
   "| Overall Size: | 4300×2000×2200",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3000",
   "| Weight (kg) | 7600"
  ]
 },
 {
  "n": 1159,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y500V1-H1-YC6K600-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6K600-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y500V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 360KW/450KVA",
   "| Engine Model | YC6K600-D30",
   "| Standby Power | 400KW/500KVA",
   "| Alternator model | NIANFENG NF314J",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 129×165",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 12.94L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 16.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 401/1500",
   "| Standby power/ Speed (KW/RPM) | 441/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF314J",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 450KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3450×1250×1800",
   "| Overall Size: | 4700×2200×2450",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3300",
   "| Weight (kg) | 8400"
  ]
 },
 {
  "n": 1160,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y500V2-H1-YC6MJ600-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6MJ600-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y500V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 360KW/450KVA",
   "| Engine Model | YC6MJ600-D30",
   "| Standby Power | 400KW/500KVA",
   "| Alternator model | NIANFENG NF314J",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 131×145",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 11.73L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 401/1500",
   "| Standby power/ Speed (KW/RPM) | 441/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF314J",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 450KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3450×1250×1800",
   "| Overall Size: | 4700×2200×2450",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3300",
   "| Weight (kg) | 8400"
  ]
 },
 {
  "n": 1161,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y550V1-H1-YC6K660-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6K660-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y550V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 400KW/500KVA",
   "| Engine Model | YC6K660-D30",
   "| Standby Power | 440KW/550KVA",
   "| Alternator model | NIANFENG NF354D",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 129×165",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 12.94L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 17.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 441/1500",
   "| Standby power/ Speed (KW/RPM) | 490/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF354D",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 500KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3300×1350×1750",
   "| Overall Size: | 4700×2200×2450",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3500",
   "| Weight (kg) | 8800"
  ]
 },
 {
  "n": 1162,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y550V2-H1-YC6T660-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6T660-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y550V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 400KW/500KVA",
   "| Engine Model | YC6T660-D31",
   "| Standby Power | 440KW/550KVA",
   "| Alternator model | NIANFENG NF354D",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 145×165",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 16.35L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 15:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 441/1500",
   "| Standby power/ Speed (KW/RPM) | 485/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF354D",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 500KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3500×1280×1750",
   "| Overall Size: | 4900×2200×2500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3500",
   "| Weight (kg) | 8900"
  ]
 },
 {
  "n": 1163,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y625-H1-YC6TD780-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6TD780-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y625/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 450KW/563KVA",
   "| Engine Model | YC6TD780-D31",
   "| Standby Power | 500KW/625KVA",
   "| Alternator model | NIANFENG NF354E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 19.6L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 520/1500",
   "| Standby power/ Speed (KW/RPM) | 572/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF354E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 550KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3550×1250×1850",
   "| Overall Size: | 4900×2200×2500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3800",
   "| Weight (kg) | 9500"
  ]
 },
 {
  "n": 1164,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y688V1-H1-YC6TC840-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6TC840-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y688V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 500KW/625KVA",
   "| Engine Model | YC6TC840-D31",
   "| Standby Power | 550KW/688KVA",
   "| Alternator model | NIANFENG NF354F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×165",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 17.96L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 15:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 561/1500",
   "| Standby power/ Speed (KW/RPM) | 616/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF354F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 625KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3680×1480×1992",
   "| Overall Size: | 4900×2200×2500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3800",
   "| Weight (kg) | 9500"
  ]
 },
 {
  "n": 1165,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y688V2-H1-YC6TD840-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6TD840-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y688V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 500KW/625KVA",
   "| Engine Model | YC6TD840-D31",
   "| Standby Power | 550KW/688KVA",
   "| Alternator model | NIANFENG NF354F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 19.6L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 561/1500",
   "| Standby power/ Speed (KW/RPM) | 616/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF354F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 625KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3680×1480×1992",
   "| Overall Size: | 4900×2200×2500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 3800",
   "| Weight (kg) | 9500"
  ]
 },
 {
  "n": 1166,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y756V1-H1-YC6TC900-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6TC900-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y756V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 550KW/688KVA",
   "| Engine Model | YC6TC900-D31",
   "| Standby Power | 605KW/756KVA",
   "| Alternator model | NIANFENG NF354H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×165",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 17.96L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 15:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 605/1500",
   "| Standby power/ Speed (KW/RPM) | 665/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF354H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 750KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3780×1490×1992",
   "| Overall Size: | 4900×2200×2500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4500",
   "| Weight (kg) | 10900"
  ]
 },
 {
  "n": 1167,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y756V2-H1-YC6TD900-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6TD900-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y756V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 550KW/688KVA",
   "| Engine Model | YC6TD900-D31",
   "| Standby Power | 605KW/756KVA",
   "| Alternator model | NIANFENG NF354H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 19.6L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 605/1500",
   "| Standby power/ Speed (KW/RPM) | 665/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF354H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 750KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3780×1490×1992",
   "| Overall Size: | 4900×2200×2500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 4500",
   "| Weight (kg) | 10900"
  ]
 },
 {
  "n": 1168,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y825-H1-YC6TD1000-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6TD1000-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y825/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 600KW/750KVA",
   "| Engine Model | YC6TD1000-D30",
   "| Standby Power | 660KW/825KVA",
   "| Alternator model | NIANFENG NF354H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 19.6L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 668/1500",
   "| Standby power/ Speed (KW/RPM) | 735/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF354H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 750KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 3650×1650×2005",
   "| Overall Size: | 5800×2400×2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 5000",
   "| Weight (kg) | 12300"
  ]
 },
 {
  "n": 1169,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y888V1-H1-YC6TD1100-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6TD1100-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y888V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 650KW/813KVA",
   "| Engine Model | YC6TD1100-D30",
   "| Standby Power | 710KW/888KVA",
   "| Alternator model | NIANFENG NF404C",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 19.6L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 741/1500",
   "| Standby power/ Speed (KW/RPM) | 815/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404C",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 800KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4050×1900×2200",
   "| Overall Size: | 5800×2400×2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 5900",
   "| Weight (kg) | 14100"
  ]
 },
 {
  "n": 1170,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y888V2-H1-YC6TH1070-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6TH1070-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y888V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 650KW/813KVA",
   "| Engine Model | YC6TH1070-D31",
   "| Standby Power | 710KW/888KVA",
   "| Alternator model | NIANFENG NF404C",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 175×195",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 28.14L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 715/1500",
   "| Standby power/ Speed (KW/RPM) | 787/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404C",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 800KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4050×1900×2200",
   "| Overall Size: | 5800×2400×2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 5900",
   "| Weight (kg) | 14100"
  ]
 },
 {
  "n": 1171,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1000-H1-YC6TH1220-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6TH1220-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1000/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 730KW/913KVA",
   "| Engine Model | YC6TH1220-D31",
   "| Standby Power | 800KW/1000KVA",
   "| Alternator model | NIANFENG NF404D",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 175×195",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 28.14L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 815/1500",
   "| Standby power/ Speed (KW/RPM) | 897/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404D",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 910KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4200×1900×2200",
   "| Overall Size: | 5800×2400×2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 6000",
   "| Weight (kg) | 14300"
  ]
 },
 {
  "n": 1172,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1100V1-H1-YC6TH1320-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6TH1320-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1100V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 800KW/1000KVA",
   "| Engine Model | YC6TH1320-D31",
   "| Standby Power | 880KW/1100KVA",
   "| Alternator model | NIANFENG NF404E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 175×195",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 28.14L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 880/1500",
   "| Standby power/ Speed (KW/RPM) | 968/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1000KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4250×1930×2208",
   "| Overall Size: | 5800×2400×2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 7000",
   "| Weight (kg) | 16300"
  ]
 },
 {
  "n": 1173,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1100V2-H1-YC12VTD1350-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC12VTD1350-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1100V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 800KW/1000KVA",
   "| Engine Model | YC12VTD1350-D30",
   "| Standby Power | 880KW/1100KVA",
   "| Alternator model | NIANFENG NF404E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 39.2L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 900/1500",
   "| Standby power/ Speed (KW/RPM) | 990/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1000KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4300×2120×2404",
   "| Overall Size: | 5800×2400×2800",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 7000",
   "| Weight (kg) | 16300"
  ]
 },
 {
  "n": 1174,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1250V1-H1-YC6C1520-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6C1520-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1250V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 900KW/1125KVA",
   "| Engine Model | YC6C1520-D31",
   "| Standby Power | 1000KW/1250KVA",
   "| Alternator model | NIANFENG NF404F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 39.58L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 1016/1500",
   "| Standby power/ Speed (KW/RPM) | 1118/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1126KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4600×2100×2443",
   "| Overall Size: | 8500×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8000",
   "| Weight (kg) | 20500"
  ]
 },
 {
  "n": 1175,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1250V2-H1-YC12VTD1500-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC12VTD1500-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1250V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 900KW/1125KVA",
   "| Engine Model | YC12VTD1500-D30",
   "| Standby Power | 1000KW/1250KVA",
   "| Alternator model | NIANFENG NF404F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 39.2L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1000/1500",
   "| Standby power/ Speed (KW/RPM) | 1100/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1126KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4500×2120×2464",
   "| Overall Size: | 8500×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8500",
   "| Weight (kg) | 21500"
  ]
 },
 {
  "n": 1176,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1375V1-H1-YC6C1660-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6C1660-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1375V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1000KW/1250KVA",
   "| Engine Model | YC6C1660-D30",
   "| Standby Power | 1100KW/1375KVA",
   "| Alternator model | NIANFENG NF404G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 39.58L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 1110/1500",
   "| Standby power/ Speed (KW/RPM) | 1221/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4650×2130×2448",
   "| Overall Size: | 8500×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8500",
   "| Weight (kg) | 21500"
  ]
 },
 {
  "n": 1177,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1375V2-H1-YC6C1660-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC6C1660-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1375V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1000KW/1250KVA",
   "| Engine Model | YC6C1660-D31",
   "| Standby Power | 1100KW/1375KVA",
   "| Alternator model | NIANFENG NF404G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 39.58L",
   "| Cylinder quantity | 6",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 1110/1500",
   "| Standby power/ Speed (KW/RPM) | 1221/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4650×2130×2448",
   "| Overall Size: | 8500×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8500",
   "| Weight (kg) | 21500"
  ]
 },
 {
  "n": 1178,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1375V3-H1-YC12VTD1680-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC12VTD1680-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1375V3/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1000KW/1250KVA",
   "| Engine Model | YC12VTD1680-D30",
   "| Standby Power | 1100KW/1375KVA",
   "| Alternator model | NIANFENG NF404G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 39.2L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1120/1500",
   "| Standby power/ Speed (KW/RPM) | 1230/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1250KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4500×2120×2464",
   "| Overall Size: | 8500×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 8500",
   "| Weight (kg) | 21500"
  ]
 },
 {
  "n": 1179,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1500-H1-YC12VTD1830-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC12VTD1830-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1500/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1100KW/1375KVA",
   "| Engine Model | YC12VTD1830-D30",
   "| Standby Power | 1200KW/1500KVA",
   "| Alternator model | NIANFENG NF404H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 39.2L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1220/1500",
   "| Standby power/ Speed (KW/RPM) | 1342/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF404H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1400KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4600×2120×2464",
   "| Overall Size: | 8500×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 9000",
   "| Weight (kg) | 22500"
  ]
 },
 {
  "n": 1180,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1650V1-H1-YC12VC2070-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC12VC2070-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1650V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1200KW/1500KVA",
   "| Engine Model | YC12VC2070-D31",
   "| Standby Power | 1320KW/1650KVA",
   "| Alternator model | NIANFENG NF454C",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 79.17L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1380/1500",
   "| Standby power/ Speed (KW/RPM) | 1520/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF454C",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1550KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5500×2340×2714",
   "| Overall Size: | 8500×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 11500",
   "| Weight (kg) | 26500"
  ]
 },
 {
  "n": 1181,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1650V2-H1-YC12VTD2000-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC12VTD2000-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1650V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1200KW/1500KVA",
   "| Engine Model | YC12VTD2000-D30",
   "| Standby Power | 1320KW/1650KVA",
   "| Alternator model | NIANFENG NF454C",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 39.2L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1345/1500",
   "| Standby power/ Speed (KW/RPM) | 1480/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF454C",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1550KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 4600×2225×2679",
   "| Overall Size: | 8500×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 10000",
   "| Weight (kg) | 24500"
  ]
 },
 {
  "n": 1182,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1875V1-H1-YC12VC2270-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC12VC2270-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1875V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1350KW/1688KVA",
   "| Engine Model | YC12VC2270-D31",
   "| Standby Power | 1500KW/1875KVA",
   "| Alternator model | NIANFENG NF454E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 79.17L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1520/1500",
   "| Standby power/ Speed (KW/RPM) | 1670/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF454E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1900KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5700×2740×2840",
   "| Overall Size: | 12200×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 13000",
   "| Weight (kg) | 32000"
  ]
 },
 {
  "n": 1183,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y1875V2-H1-YC16VTD2270-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC16VTD2270-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y1875V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1350KW/1688KVA",
   "| Engine Model | YC16VTD2270-D30",
   "| Standby Power | 1500KW/1875KVA",
   "| Alternator model | NIANFENG NF454E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 52.26L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1520/1500",
   "| Standby power/ Speed (KW/RPM) | 1672/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF454E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1900KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5800×2680×2765",
   "| Overall Size: | 12200×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 13000",
   "| Weight (kg) | 32000"
  ]
 },
 {
  "n": 1184,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2063V1-H1-YC12VC2510-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC12VC2510-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y2063V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1500KW/1875KVA",
   "| Engine Model | YC12VC2510-D31",
   "| Standby Power | 1650KW/2063KVA",
   "| Alternator model | NIANFENG NF454E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 79.17L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1680/1500",
   "| Standby power/ Speed (KW/RPM) | 1850/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF454E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1900KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 6300×2840×2930",
   "| Overall Size: | 12200×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 15000",
   "| Weight (kg) | 36000"
  ]
 },
 {
  "n": 1185,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2063V2-H1-YC16VTD2510-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC16VTD2510-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y2063V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1500KW/1875KVA",
   "| Engine Model | YC16VTD2510-D30",
   "| Standby Power | 1650KW/2063KVA",
   "| Alternator model | NIANFENG NF454E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 52.26L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1680/1500",
   "| Standby power/ Speed (KW/RPM) | 1850/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF454E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 1900KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5600×2680×2780",
   "| Overall Size: | 12200×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 13500",
   "| Weight (kg) | 33000"
  ]
 },
 {
  "n": 1186,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2200V1-H1-YC12VC2700-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC12VC2700-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y2200V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1600KW/2000KVA",
   "| Engine Model | YC12VC2700-D31",
   "| Standby Power | 1760KW/2200KVA",
   "| Alternator model | NIANFENG NF454F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 79.17L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1805/1500",
   "| Standby power/ Speed (KW/RPM) | 1985/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF454F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2080KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5900×2740×2840",
   "| Overall Size: | 12200×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 15500",
   "| Weight (kg) | 37000"
  ]
 },
 {
  "n": 1187,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2200V2-H1-YC16VTD2700-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL:YC16VTD2700-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y2200V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1600KW/2000KVA",
   "| Engine Model | YC16VTD2700-D30",
   "| Standby Power | 1760KW/2200KVA",
   "| Alternator model | NIANFENG NF454F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 152×180",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 52.26L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 14:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 1805/1500",
   "| Standby power/ Speed (KW/RPM) | 1985/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF454F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2080KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 5800×2750×2860",
   "| Overall Size: | 12200×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 14500",
   "| Weight (kg) | 35000"
  ]
 },
 {
  "n": 1188,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2500V1-H1-YC12VC3000-D30.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC12VC3000-D30",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y2500V1/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1800KW/2250KVA",
   "| Engine Model | YC12VC3000-D30",
   "| Standby Power | 2000KW/2500KVA",
   "| Alternator model | NIANFENG NF454H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 79.17L",
   "| Cylinder quantity | 12",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 2005/1500",
   "| Standby power/ Speed (KW/RPM) | 2206/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF454H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2325KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 6100×2740×2840",
   "| Overall Size: | 12200×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 15800",
   "| Weight (kg) | 37600"
  ]
 },
 {
  "n": 1189,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2500V2-H1-YC16VC3000-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC16VC3000-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y2500V2/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 1800KW/2250KVA",
   "| Engine Model | YC16VC3000-D31",
   "| Standby Power | 2000KW/2500KVA",
   "| Alternator model | NIANFENG NF454H",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 105.56L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 2005/1500",
   "| Standby power/ Speed (KW/RPM) | 2206/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF454H",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2325KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 6700×2740×3132",
   "| Overall Size: | 12200×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 18000",
   "| Weight (kg) | 42000"
  ]
 },
 {
  "n": 1190,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y2750-H1-YC16VC3300-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC16VC3300-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y2750/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 2000KW/2500KVA",
   "| Engine Model | YC16VC3300-D31",
   "| Standby Power | 2200KW/2750KVA",
   "| Alternator model | NIANFENG NF4541",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 105.56L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 2205/1500",
   "| Standby power/ Speed (KW/RPM) | 2426/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF4541",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2500KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 6950×2740×3132",
   "| Overall Size: | 12200×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 19000",
   "| Weight (kg) | 44000"
  ]
 },
 {
  "n": 1191,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y3000-H1-YC16VC3600-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC16VC3600-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y3000/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 2200KW/2750KVA",
   "| Engine Model | YC16VC3600-D31",
   "| Standby Power | 2400KW/3000KVA",
   "| Alternator model | NIANFENG NF564D",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 105.56L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 2405/1500",
   "| Standby power/ Speed (KW/RPM) | 2646/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF564D",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 2750KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 7150×2800×3180",
   "| Overall Size: | 12200×3000×3400",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 21000",
   "| Weight (kg) | 48000"
  ]
 },
 {
  "n": 1192,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/Y3250-H1-YC16VC4000-D31.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "YUCHAI MODEL: YC16VC4000-D31",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-Y3250/H1",
   "| Engine Make | YUCHAI",
   "| Prime Power | 2400KW/3000KVA",
   "| Engine Model | YC16VC4000-D31",
   "| Standby Power | 2600KW/3250KVA",
   "| Alternator model | NIANFENG NF564E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 200×210",
   "| Engine Manufacturer | YUCHAI (China)",
   "| Displacement | 105.56L",
   "| Cylinder quantity | 16",
   "| Compression Ratio | 13.5:1",
   "| Cylinder Arrangement | V type",
   "| Prime power / Speed (KW/RPM) | 2673/1500",
   "| Standby power/ Speed (KW/RPM) | 2940/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF564E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 3000KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rmp",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 7300×2950×3268",
   "| Overall Size: | 12200×3200×3500",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 23000",
   "| Weight (kg) | 52500"
  ]
 },
 {
  "n": 1193,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC69V2-H1-SC4H95D2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "SHANGCHAI MODEL: SC4H95D2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-SC69V2/H1",
   "| Engine Make | SHANGCHAI",
   "| Prime Power | 50KW/63KVA",
   "| Engine Model | SC4H95D2",
   "| Standby Power | 55KW/69KVA",
   "| Alternator model | NIANFENG NF224F",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×124",
   "| Engine Manufacturer | SHANGCHAI (China)",
   "| Displacement | 4.3L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.3:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 62/1500",
   "| Standby power/ Speed (KW/RPM) | 68/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF224F",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 72.5KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1950×745×1149",
   "| Overall Size: | 2400×1000×1560",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 800",
   "| Weight (kg) | 1350"
  ]
 },
 {
  "n": 1194,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC94V1-H1-4HTAA4.3-G33.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "SHANGCHAI MODEL: 4HTAA4.3-G33",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-SC94V1/H1",
   "| Engine Make | SHANGCHAI",
   "| Prime Power | 68KW/85KVA",
   "| Engine Model | 4HTAA4.3-G33",
   "| Standby Power | 75KW/94KVA",
   "| Alternator model | NIANFENG NF224G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×124",
   "| Engine Manufacturer | SHANGCHAI (China)",
   "| Displacement | 4.3L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 16:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 78/1500",
   "| Standby power/ Speed (KW/RPM) | 86/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF224G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 85KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1950×745×1149",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 900",
   "| Weight (kg) | 1700"
  ]
 },
 {
  "n": 1195,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC94V2-H1-SC4H115D2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "SHANGCHAI MODEL: SC4H115D2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-SC94V2/H1",
   "| Engine Make | SHANGCHAI",
   "| Prime Power | 68KW/85KVA",
   "| Engine Model | SC4H115D2",
   "| Standby Power | 75KW/94KVA",
   "| Alternator model | NIANFENG NF224G",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×124",
   "| Engine Manufacturer | SHANGCHAI (China)",
   "| Displacement | 4.3L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 17.3:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 78/1500",
   "| Standby power/ Speed (KW/RPM) | 86/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF224G",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 85KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 1950×893×1209",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 970",
   "| Weight (kg) | 1770"
  ]
 },
 {
  "n": 1196,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC110V1-H1-4HTAA4.3-G34.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "SHANGCHAI MODEL: 4HTAA4.3-G34",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-SC110V1/H1",
   "| Engine Make | SHANGCHAI",
   "| Prime Power | 80KW/100KVA",
   "| Engine Model | 4HTAA4.3-G34",
   "| Standby Power | 88KW/110KVA",
   "| Alternator model | NIANFENG NF274C",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×124",
   "| Engine Manufacturer | SHANGCHAI (China)",
   "| Displacement | 4.3L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 16:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 95/1500",
   "| Standby power/ Speed (KW/RPM) | 105/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274C",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 100KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2050×860×1245",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 980",
   "| Weight (kg) | 1780"
  ]
 },
 {
  "n": 1197,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC110V2-H1-SC4H140D2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "SHANGCHAI MODEL: SC4H140D2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-SC110V2/H1",
   "| Engine Make | SHANGCHAI",
   "| Prime Power | 80KW/100KVA",
   "| Engine Model | SC4H140D2",
   "| Standby Power | 88KW/110KVA",
   "| Alternator model | NIANFENG NF274C",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×124",
   "| Engine Manufacturer | SHANGCHAI (China)",
   "| Displacement | 4.3L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 16:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 95/1500",
   "| Standby power/ Speed (KW/RPM) | 105/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274C",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 100KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2050×870×1330",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1000",
   "| Weight (kg) | 1800"
  ]
 },
 {
  "n": 1198,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC138V1-H1-4HTAA4.3-G36.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "SHANGCHAI MODEL: 4HTAA4.3-G36",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-SC138V1/H1",
   "| Engine Make | SHANGCHAI",
   "| Prime Power | 100KW/125KVA",
   "| Engine Model | 4HTAA4.3-G36",
   "| Standby Power | 110KW/138KVA",
   "| Alternator model | NIANFENG NF274E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×124",
   "| Engine Manufacturer | SHANGCHAI (China)",
   "| Displacement | 4.3L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 16:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 125/1500",
   "| Standby power/ Speed (KW/RPM) | 140/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 140KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2050×860×1245",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1050",
   "| Weight (kg) | 1950"
  ]
 },
 {
  "n": 1199,
  "url": "https://fdkenergy.com/wp-content/uploads/2026/03/SC138V2-H1-SC4H180D2.pdf",
  "title": "Datasheet: Download",
  "from": "https://fdkenergy.com/diesel-generator-set-9-3250kva/",
  "header": [],
  "rows": [
   "SHANGCHAI MODEL: SC4H180D2",
   "General Features:",
   "| FDK Diesel Generator Set | Data",
   "| Genset Model | FDK-SC138V2/H1",
   "| Engine Make | SHANGCHAI",
   "| Prime Power | 100KW/125KVA",
   "| Engine Model | SC4H180D2",
   "| Standby Power | 110KW/138KVA",
   "| Alternator model | NIANFENG NF274E",
   "| Output Frequency / Rated speed | 50Hz/1500rpm",
   "| Rated Voltage | 230V/400V",
   "| Phase | Three",
   "(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with",
   "(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in",
   "(3) Rated voltage: available with customer requirement.",
   "| Engine Specifications | (DETAILED in APPENDIX)",
   "| Bore x Stroke (mm x mm) | 105×124",
   "| Engine Manufacturer | SHANGCHAI (China)",
   "| Displacement | 4.3L",
   "| Cylinder quantity | 4",
   "| Compression Ratio | 16:1",
   "| Cylinder Arrangement | Vertical in-line",
   "| Prime power / Speed (KW/RPM) | 120/1500",
   "| Standby power/ Speed (KW/RPM) | 132/1500",
   "| Aspiration | Turbo-charged",
   "| Speed governor | Electrical",
   "Alternator Specifications",
   "| Alternator model | NF274E",
   "| Number of phase | 3",
   "| Alternator manufacturer | NIANFENG",
   "| Rated voltage | 400V",
   "| Exciter type | Single bearing, Brushless,",
   "| Self-excited | Power factor | 0.8",
   "| Rated output prime power | 140KVA",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Rated speed | 1500 rpm",
   "| Insulation grade | H",
   "| Rated frequency | 50Hz",
   "| Protection grade | IP23",
   "| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday",
   "| make | the",
   "| Generator set | Alternator",
   "Weight",
   "| Overall Size: | 2150×820×1248",
   "| Overall Size: | 3000×1240×1760",
   "| L×W×H (mm) | L×W×H (mm)",
   "| Weight (kg) | 1100",
   "| Weight (kg) | 1900"
  ]
 }
]
