[
 {
  "n": 1001,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P10.doc-1.pdf",
  "title": "Datasheet: GB-P10.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P10",
   "| Standby Power(50Hz) | 8.8KW/11KVA",
   "| Prime Power(50Hz) | 8KW/10KVA",
   "| Engine | PERKINS 403D-11G",
   "| Alternator | STAMFORD PI044E",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 132×55×110 CM",
   "| Net Weight/KG For Open Type | 320KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 205×100×126 CM",
   "| Net Weight/KG For Sound Proof Type | 760KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 403D-11G",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 8.5KW/11.4HP",
   "| Standby Power | 9.3KW/12.5HP",
   "| Engine Configuration | 3Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Natural Aspiration",
   "| Engine | Bore×Stroke | 77×81(MM)",
   "| Displacement | 1.131L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Mechanical",
   "| Starter Model | 12V DC Start",
   "| Prime | 2.9L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 23:1",
   "| Alternator Model | PI044E",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 8KW/10KVA",
   "| Standby Output | 8.8W/11KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "Control Panel System",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1002,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P12.5.doc-1.pdf",
  "title": "Datasheet: GB-P12.5.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P15",
   "| Standby Power(50Hz) | 11KW/14KVA",
   "| Prime Power(50Hz) | 10KW/12.5KVA",
   "| Engine | PERKINS 403D-15G",
   "| Alternator | STAMFORD PI044F",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 139×50×119 CM",
   "| Net Weight/KG For Open Type | 390KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 205×100×126 CM",
   "| Net Weight/KG For Sound Proof Type | 800KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 403D-15G",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 12KW/16HP",
   "| Standby Power | 13.3KW/17.8HP",
   "| Engine Configuration | 3Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Natural Aspiration",
   "| Engine | Bore×Stroke | 84×90(MM)",
   "| Displacement | 1.496L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Mechanical",
   "| Starter Model | 12V DC Start",
   "| Prime | 4.1L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 22.5:1",
   "| Alternator Model | PI044F",
   "| Manufacturer | STAMFORD company",
   "| GB POWER | 2/4",
   "| Prime Output | 10KW/12.5KVA",
   "| Standby Output | 11KW/14KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "Control Panel System",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1003,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P20.doc-1.pdf",
  "title": "Datasheet: GB-P20.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P20",
   "| Standby Power(50Hz) | 17.6KW/22KVA",
   "| Prime Power(50Hz) | 16KW/20KVA",
   "| Engine | PERKINS 404A-22G",
   "| Alternator | STAFMORD PI144D",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 145×65×120 CM",
   "| Net Weight/KG For Open Type | 450KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 215×100×127 CM",
   "| Net Weight/KG For Sound Proof Type | 890KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 404A-22G",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 18.5KW/16HP",
   "| Standby Power | 20.3KW/17.8HP",
   "| Engine Configuration | 4Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Natural Aspiration",
   "| Engine | Bore×Stroke | 84×100(MM)",
   "| Displacement | 2.216L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Mechanical",
   "| Starter Model | 12V DC Start",
   "| Prime | 6.2L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 23.3:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | PI144D",
   "| Manufacturer | STAFMORD company",
   "| Prime Output | 16KW/20KVA",
   "| Standby Output | 17.6KW/22KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1004,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P25.doc-1.pdf",
  "title": "Datasheet: GB-P25.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "| MODEL | GB-P25",
   "| Standby Power(50Hz) | 22KW/27.5KVA",
   "| Prime Power(50Hz) | 20KW/25KVA",
   "| Engine | PERKINS 404D-22TG",
   "| Alternator | STAMFORD PI144E",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 145×65×120 CM",
   "| Net Weight/KG For Open Type | 500KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 225×100×127 CM",
   "| Net Weight/KG For Sound Proof Type | 950KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 404D-22TG",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 24.5KW/32.8HP",
   "| Standby Power | 27KW/36.2HP",
   "| Engine Configuration | 4Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged",
   "| Engine | Bore×Stroke | 84×100(MM)",
   "| Displacement | 2.216L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Mechanical",
   "| Starter Model | 12V DC Start",
   "| Prime | 7.1L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 23.3:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | LSA 42.2 M7",
   "| Manufacturer | Leroy Somer company",
   "| Prime Output | 21.6KW/27KVA",
   "| Standby Output | 24KW/30KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1005,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P30.doc-1.pdf",
  "title": "Datasheet: GB-P30.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "| MODEL | GB-P30",
   "| Standby Power(50Hz) | 26.4KW/33KVA",
   "| Prime Power(50Hz) | 24KW/30KVA",
   "| Engine | PERKINS 1103A-33G",
   "| Alternator | STAMFORD PI144G",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 165×75×125 CM",
   "| Net Weight/KG For Open Type | 700KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 250×100×157 CM",
   "| Net Weight/KG For Sound Proof Type | 1250KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1103A-33G",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 27.6KW/37HP",
   "| Standby Power | 30.4KW/40.7HP",
   "| Engine Configuration | 3Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Natural Aspiration",
   "| Engine | Bore×Stroke | 105×127(MM)",
   "| Displacement | 3.3L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 7.6L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 19.25:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | PI144G",
   "| Manufacturer | STAFMORD company",
   "| Prime Output | 24KW/30KVA",
   "| Standby Output | 26.4KW/3533KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA 6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1006,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P40.doc-1.pdf",
  "title": "Datasheet: GB-P40.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "| MODEL | GB-P40",
   "| Standby Power(50Hz) | 35.2KW/44KVA",
   "| Prime Power(50Hz) | 32KW/40KVA",
   "| Engine | PERKINS 1103A-33TG1",
   "| Alternator | STAFMORD PI144K",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 175×75×125 CM",
   "| Net Weight/KG For Open Type | 750KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 260×100×157 CM",
   "| Net Weight/KG For Sound Proof Type | 1300KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1103A-33TG1",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 41.5KW/55.6HP",
   "| Standby Power | 45.6KW/61.1HP",
   "| Engine Configuration | 3Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged",
   "| Engine | Bore×Stroke | 105×127(MM)",
   "| Displacement | 3.3L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 10.3L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 17.25:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | STAMFORD PI144K",
   "| Manufacturer | STAFMORD company",
   "| Prime Output | 32KW/40KVA",
   "| Standby Output | 35KW/44KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA 6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1007,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P45.doc-1.pdf",
  "title": "Datasheet: GB-P45.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "| MODEL | GB-P45",
   "| Standby Power(50Hz) | 40KW/50KVA",
   "| Prime Power(50Hz) | 36KW/45KVA",
   "| Engine | PERKINS 1103A-33TG1",
   "| Alternator | STAFMORD PI144K",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 175×75×125 CM",
   "| Net Weight/KG For Open Type | 750KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 260×100×157 CM",
   "| Net Weight/KG For Sound Proof Type | 1300KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1103A-33TG1",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 41.5KW/55.6HP",
   "| Standby Power | 45.6KW/61.1HP",
   "| Engine Configuration | 3Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged",
   "| Engine | Bore×Stroke | 105×127(MM)",
   "| Displacement | 3.3L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 10.3L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 17.25:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | PI144K",
   "| Manufacturer | STAFMORD company",
   "| Prime Output | 36KW/45KVA",
   "| Standby Output | 40KW/50KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA 6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1008,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P50.doc-1.pdf",
  "title": "Datasheet: GB-P50.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P50",
   "| Standby Power(50Hz) | 44KW/55KVA",
   "| Prime Power(50Hz) | 40KW/50KVA",
   "| Engine | PERKINS 1103A-33TG1",
   "| Alternator | STAFMORD UCI224D",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 175×75×125 CM",
   "| Net Weight/KG For Open Type | 800KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 260×100×157 CM",
   "| Net Weight/KG For Sound Proof Type | 1350KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1103A-33TG1",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 41.5KW/55.6HP",
   "| Standby Power | 45.6KW/61.1HP",
   "| Engine Configuration | 3Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged",
   "| Engine | Bore×Stroke | 105×127(MM)",
   "| Displacement | 3.3L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 10.3L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 17.25:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCI224D",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 40KW/50KVA",
   "| Standby Output | 44KW/55KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1009,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P60.doc-1.pdf",
  "title": "Datasheet: GB-P60.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P60",
   "| Standby Power(50Hz) | 53KW/66KVA",
   "| Prime Power(50Hz) | 48KW/60KVA",
   "| Engine | PERKINS 1103A-33TG2",
   "| Alternator | STAFMORD 224E",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Dimension | Of",
   "| Dimension(L*W*H)/CM For Open Type | 175×75×125 CM",
   "| Net Weight/KG For Open Type | 800KGS",
   "| Dimension(L*W*H)/CM For Sound Proof | Type | 260×100×157 CM",
   "| Net Weight/KG For Sound Proof Type | 1350KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1103A-33TG2",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 53.8KW/72HP",
   "| Standby Power | 59.3KW/79.5HP",
   "| Engine Configuration | 3Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged",
   "| Engine | Bore×Stroke | 105×127(MM)",
   "| Displacement | 3.3L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 15.1L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 17.25:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCI224E",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 48KW/60KVA",
   "| Standby Output | 53KW/66KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| SMARTGE CONTROL MODEL/ MANUAL | OR",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1010,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P66.doc-1.pdf",
  "title": "Datasheet: GB-P66.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P65",
   "| Standby Power(50Hz) | 57KW/71.5KVA",
   "| Prime Power(50Hz) | 52KW/65KVA",
   "| Engine | PERKINS 1104A-44TG1",
   "| Alternator | Leroy Somer LSA 43.2 L6",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 185×90×135 CM",
   "| Net Weight/KG For Open Type | 900KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 281×106×168 CM",
   "| Net Weight/KG For Sound Proof Type | 1400KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1104A-44TG1",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 58.5KW/78.4HP",
   "| Standby Power | 64.3KW/86.2HP",
   "| Engine Configuration | 4Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged",
   "| Engine | Bore×Stroke | 105×127(MM)",
   "| Displacement | 4.4L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 16.2L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 17.25:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | LSA 43.2 L6",
   "| Manufacturer | Leroy Somer company",
   "| Prime Output | 56KW/70KVA",
   "| Standby Output | 62KW/77.5KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| SMARTGE CONTROL MODEL/ MANUAL | OR",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1011,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P80.doc-1.pdf",
  "title": "Datasheet: GB-P80.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P80",
   "| Standby Power(50Hz) | 70.4KW/88KVA",
   "| Prime Power(50Hz) | 64KW/80KVA",
   "| Engine | PERKINS 1104C-E44TAG1",
   "| Alternator | STAMFORD UCI224G",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 185×90×135 CM",
   "| Net Weight/KG For Open Type | 920KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 281×106×168 CM",
   "| Net Weight/KG For Sound Proof Type | 1420KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1104C-44TAG1",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC",
   "| Prime Power | 75KW/100HP",
   "| Standby Power | 82KW/110HP",
   "| Engine Configuration | 4Cylinder In Line, | 4Stroke,Direct",
   "| Gas Feeding Model | Turbocharged",
   "| Engine | Bore×Stroke | 105×127(MM)",
   "| Displacement | 4.4L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 18.6L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 18.2:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCI224G",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 68KW/85KVA",
   "| Standby Output | 75KW/94KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1012,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P90.doc-1.pdf",
  "title": "Datasheet: GB-P90.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P90",
   "| Standby Power(50Hz) | 80KW/100KVA",
   "| Prime Power(50Hz) | 72KW/90KVA",
   "| Engine | PERKINS 1006TG1A",
   "| Alternator | STAMFORD UCI274C",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 230×96×148 CM",
   "| Net Weight/KG For Open Type | 1100KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 320×116×184 CM",
   "| Net Weight/KG For Sound Proof Type | 1650KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1006TG1A",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 83KW/111.2HP",
   "| Standby Power | 91.5KW/122.6HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged",
   "| Engine | Bore×Stroke | 100×127(MM)",
   "| Displacement | 5.99L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 21.8L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 16:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCI274C",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 80KW/100KVA",
   "| Standby Output | 88KW/110KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| SMARTGE CONTROL MODEL/ MANUAL | OR",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1013,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P100.doc-1.pdf",
  "title": "Datasheet: GB-P100.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P100",
   "| Standby Power(50Hz) | 88KW/110KVA",
   "| Prime Power(50Hz) | 80KW/100KVA",
   "| Engine | PERKINS 1004C-44TAG2",
   "| Alternator | STAMFORD UCI274C",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Dimension | Of",
   "| Dimension(L*W*H)/CM For Open Type | 230×96×148 CM",
   "| Net Weight/KG For Open Type | 1150KGS",
   "| Dimension(L*W*H)/CM For Sound Proof | Type | 320×116×184 CM",
   "| Net Weight/KG For Sound Proof Type | 1700KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1004C-44TAG2",
   "| Manufacturer | PERKINS",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 91KW/122HP",
   "| Standby Power | 100KW/134HP",
   "| Engine Configuration | 4Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged",
   "| Bore×Stroke | 100×127(MM)",
   "| Engine | Displacement | 5.99L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 22.6L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 18．2:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCI274C",
   "| Manufacturer | STAFMORD company",
   "| Prime Output | 80KW/100KVA",
   "| Standby Output | 88KW/110KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1014,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P130.doc-1.pdf",
  "title": "Datasheet: GB-P130.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P130",
   "| Standby Power(50Hz) | 114KW/143KVA",
   "| Prime Power(50Hz) | 104KW/130KVA",
   "| Engine | PERKINS 1106A-70TG1",
   "| Alternator | STAMFORD UCI274E",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "Dimension Of Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 230×96×148 CM",
   "| Net Weight/KG For Open Type | 1200KGS",
   "| Dimension(L*W*H)/CM For Sound Proof | Type | 320×116×184 CM",
   "| Net Weight/KG For Sound Proof Type | 1869KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1106A-70TG1",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 121KW/162HP",
   "| Standby Power | 132KW/178HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air cooled",
   "| Bore×Stroke | 100×127(MM)",
   "| Engine | Displacement | 5.99L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 33.3L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 17:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCI274E",
   "| Manufacturer | STAFMORD company",
   "| Prime Output | 108KW/140KVA",
   "| Standby Output | 123KW/154KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P150.doc-1.pdf",
  "title": "Datasheet: GB-P150.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P150",
   "| Standby Power(50Hz) | 132KW/165KVA",
   "| Prime Power(50Hz) | 120KW/150KVA",
   "| Engine | PERKINS 1006A-70TAG2",
   "| Alternator | STAMFORD UCI274F",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 230×96×148 CM",
   "| Net Weight/KG For Open Type | 1250KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 320×116×184 CM",
   "| Net Weight/KG For Sound Proof Type | 1950KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1006A-70TAG2",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC",
   "| Prime Power | 129.3KW/173.3HP",
   "| Standby Power | 143KW/191.6HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct",
   "| Gas Feeding Model | Turbocharged Air-Air cooled",
   "| Engine | Bore×Stroke | 100×127(MM)",
   "| Displacement | 5.99L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 45L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 17:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCI274F",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 120KW/150KVA",
   "| Standby Output | 131KW/165KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P180.doc-1.pdf",
  "title": "Datasheet: GB-P180.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P180",
   "| Standby Power(50Hz) | 158.4KW/198KVA",
   "| Prime Power(50Hz) | 144KW/180KVA",
   "| Engine | PERKINS 1106C-E66TAG4",
   "| Alternator | STAMFORD UCI274G",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Dimension | Of",
   "| Dimension(L*W*H)/CM For Open Type | 240×98×160 CM",
   "| Net Weight/KG For Open Type | 1500KGS",
   "| Dimension(L*W*H)/CM For Sound Proof | Type | 340×120×190 CM",
   "| Net Weight/KG For Sound Proof Type | 2200KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1106C-E66TAG4",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 160KW/214.4HP",
   "| Standby Power | 175.5KW/235.2HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air cooled",
   "| Engine | Bore×Stroke | 105×127(MM)",
   "| Displacement | 6.6L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 12V DC Start",
   "| Prime | 47L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 16.2:1",
   "| Alternator Model | STAMFORD",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 144KW/180KVA",
   "| Standby Output | 158.4KW/198KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "Control Panel System",
   "| GB POWER | 3/4",
   "| SMARTGE CONTROL MODEL/ MANUAL | OR",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P200.doc-1.pdf",
  "title": "Datasheet: GB-P200.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P200",
   "| Standby Power(50Hz) | 176KW/220KVA",
   "| Prime Power(50Hz) | 160KW/200KVA",
   "| Engine | PERKINS 1306C-E87TAG3",
   "| Alternator | STAMFORD 274H",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 250×100×165",
   "| Net Weight/KG For Open Type | 1600KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 350×135×195",
   "| Net Weight/KG For Sound Proof Type | 2350KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1306C-E87TAG3",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 181KW/243HP",
   "| Standby Power | 199KW/267HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air cooled",
   "| Engine | Bore×Stroke | 116.6×135.9(MM)",
   "| Displacement | 8.7L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 48.5L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 16.9:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCI274H",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 160KW/200KVA",
   "| Standby Output | 176KW/220KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1018,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P230.doc-1.pdf",
  "title": "Datasheet: GB-P230.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P230",
   "| Standby Power(50Hz) | 202KW/253KVA",
   "| Prime Power(50Hz) | 184KW/230KVA",
   "| Engine | PERKINS 1306C-E87TAG4",
   "| Alternator | STAMFORD UCI274J",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 250×100×165",
   "| Net Weight/KG For Open Type | 1650KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 360×135×195",
   "| Net Weight/KG For Sound Proof Type | 2400KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1306C-E87TAG4",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 198KW/265HP",
   "| Standby Power | 217KW/291HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air cooled",
   "| Engine | Bore×Stroke | 116.6×135.9(MM)",
   "| Displacement | 8.7L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 48.5L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 16.9:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCI274J",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 184KW/230KVA",
   "| Standby Output | 202KW/253KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| SMARTGE CONTROL MODEL/ MANUAL | OR",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1019,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P250.doc-1.pdf",
  "title": "Datasheet: GB-P250.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P250",
   "| Standby Power(50Hz) | 220KW/275KVA",
   "| Prime Power(50Hz) | 200KW/250KVA",
   "| Engine | PERKINS 1306A-E87TAG6",
   "| Alternator | STAMFORD UCD274K",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 250×100×165",
   "| Net Weight/KG For Open Type | 1700KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 370×135×195",
   "| Net Weight/KG For Sound Proof Type | 2450KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1306A-E87TAG6",
   "| Manufacturer | PERKINS UK",
   "| Prime Power | 217KW/291HP",
   "| Standby Power | 239KW/320HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct",
   "| Gas Feeding Model | Turbocharged Air-Air cooled",
   "| Bore×Stroke | 116.6×135.9(MM)",
   "| Engine | Displacement | 8.7L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 56.3L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 16.9:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCD274K",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 200KW/250KVA",
   "| Standby Output | 220KW/275KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P300.doc-1.pdf",
  "title": "Datasheet: GB-P300.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P300",
   "| Standby Power(50Hz) | 264KW/330KVA",
   "| Prime Power(50Hz) | 240KW/300KVA",
   "| Engine | PERKINS 1606A-E93TAG5",
   "| Alternator | STAMFORD HCI 444D",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 340×115×198",
   "| Net Weight/KG For Open Type | 3400KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 440×145×225",
   "| Net Weight/KG For Sound Proof Type | 4200KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 1606A-E93TAG5",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 261KW/350HP",
   "| Standby Power | 287KW/385HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air cooled",
   "| Bore×Stroke | 117×146(MM)",
   "| Engine | Displacement | 9.3L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 59.5L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 16.3:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | STAMFORD",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 240KW/300KVA",
   "| Standby Output | 264KW/330KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA 6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1021,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P350.doc-1.pdf",
  "title": "Datasheet: GB-P350.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P350",
   "| Standby Power(50Hz) | 308KW/385KVA",
   "| Prime Power(50Hz) | 280KW/350KVA",
   "| Engine | PERKINS 2206A-E13TAG2",
   "| Alternator | STAMFORD HCI444E",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 340×115×198",
   "| Net Weight/KG For Open Type | 3450KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 440×145×225",
   "| Net Weight/KG For Sound Proof Type | 4250KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 2206A-E13TAG2",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 305KW/415HP",
   "| Standby Power | 349KW/475HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air cooled",
   "| Engine | Bore×Stroke | 130×157(MM)",
   "| Displacement | 12.5L",
   "| Rated Speed | 1800RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 75L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 16.3:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | HCI444E",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 280KW/350KVA",
   "| Standby Output | 308KW/385KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| SMARTGE CONTROL MODEL/ MANUAL | OR",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1022,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P400.doc-1.pdf",
  "title": "Datasheet: GB-P400.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P400",
   "| Standby Power(50Hz) | 330KW/412KVA",
   "| Prime Power(50Hz) | 300KW/375KVA",
   "| Engine | PERKINS 2206A-E13TAG3",
   "| Alternator | STAMFORD HCI444F",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 340×115×198",
   "| Net Weight/KG For Open Type | 3450KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 440×145×225",
   "| Net Weight/KG For Sound Proof Type | 4250KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 2206A-E13TAG3",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC",
   "| Prime Power | 349KW/468HP",
   "| Standby Power | 392KW/525HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct",
   "| Gas Feeding Model | Turbocharged Air-Air cooled",
   "| Engine | Bore×Stroke | 130×157(MM)",
   "| Displacement | 12.5L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 94L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 16.3:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | HCI444F",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 320KW/400KVA",
   "| Standby Output | 352KW/440KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1023,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P500%EF%BC%88standby).doc-1.pdf",
  "title": "Datasheet: GB-P500（standby).doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P500",
   "| Standby Power(50Hz) | 440KW/550KVA",
   "| Prime Power(50Hz) | 400KW/500KVA",
   "| Engine | PERKINS 2506C-E15TAG1",
   "| Alternator | STAMFORD HCI544C",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 380×125×210",
   "| Net Weight/KG For Open Type | 3750KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 470×155×235",
   "| Net Weight/KG For Sound Proof Type | 4800KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 2506C-E15TAG1",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 396KW/531HP",
   "| Standby Power | 435KW/583HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air cooled",
   "| Engine | Bore×Stroke | 137×171(MM)",
   "| Displacement | 15.2L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 99L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 16:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | STAMFORD HCI544C",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 400KW/500KVA",
   "| Standby Output | 440KW/550KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1024,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P500.doc-1.pdf",
  "title": "Datasheet: GB-P500.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P500",
   "| Standby Power(50Hz) | 440KW/550KVA",
   "| Prime Power(50Hz) | 400KW/500KVA",
   "| Engine | PERKINS 2506C-E15TAG2",
   "| Alternator | STAMFORD HCI544C",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 380×125×210",
   "| Net Weight/KG For Open Type | 3850KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 470×155×235",
   "| Net Weight/KG For Sound Proof Type | 4900KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 2506C-E15TAG2",
   "| Manufacturer | PERKINS UK",
   "| Prime Power | 435KW/583HP",
   "| Standby Power | 478KW/641HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air after cooled",
   "| Bore×Stroke | 137×171(MM)",
   "| Engine | Displacement | 15.2L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 114L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 16:1",
   "| Alternator Model | STAFMORD HCI544C",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 400KW/500KVA",
   "| Standby Output | 440KW/550KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1025,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P600.doc-1.pdf",
  "title": "Datasheet: GB-P600.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P600",
   "| Standby Power(50Hz) | 550KW/688KVA",
   "| Prime Power(50Hz) | 500KW/625KVA",
   "| Engine | PERKINS 2806A-E18TAG1A",
   "| Alternator | STAMFORD HCI544FS",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 390×160×220",
   "| Net Weight/KG For Open Type | 4300KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 606×244×260",
   "| Net Weight/KG For Sound Proof Type | 6200KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 2806A-E18TAG1A",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 522KW/699HP",
   "| Standby Power | 574KW/769HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air after cooled",
   "| Engine | Bore×Stroke | 145×183(MM)",
   "| Displacement | 18.1L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 134L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 14.5:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | STAMFORD HCI544FS",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 500KW/625KVA",
   "| Standby Output | 550KW/688KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1026,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P625.doc-1.pdf",
  "title": "Datasheet: GB-P625.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P625",
   "| Standby Power(50Hz) | 550KW/687.5KVA",
   "| Prime Power(50Hz) | 500KW/625KVA",
   "| Engine | PERKINS 2806A-E18TAG2",
   "| Alternator | STAMFORD HCI544FS",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 390×160×220",
   "| Net Weight/KG For Open Type | 4400KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 606×244×260",
   "| Net Weight/KG For Sound Proof Type | 6300KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 2806A-E18TAG2",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 565KW/757HP",
   "| Standby Power | 609KW/816HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air after cooled",
   "| Bore×Stroke | 145×183(MM)",
   "| Engine | Displacement | 18.1L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 143L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 14.5:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | HCI544FS",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 500KW/625KVA",
   "| Standby Output | 550KW/687.5KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1027,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P700.doc-1.pdf",
  "title": "Datasheet: GB-P700.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P700",
   "| Standby Power(50Hz) | 616KW/770KVA",
   "| Prime Power(50Hz) | 560KW/700KVA",
   "| Engine | PERKINS 4006-23TAG2A",
   "| Alternator | STAMFORD LVI634B",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Dimension | Of",
   "| Dimension(L*W*H)/CM For Open Type | 460×180×225A CM",
   "| Net Weight/KG For Open Type | 5900KGS",
   "| Dimension(L*W*H)/CM For Sound Proof | Type | 606×244×260 CM",
   "| Net Weight/KG For Sound Proof Type | 7300KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 4006-23TAG2A",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 620KW/831HP",
   "| Standby Power | 685KW/918HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air after cooled",
   "| Engine | Bore×Stroke | 160×190(MM)",
   "| Displacement | 22.92L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 157L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 13.6:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | LVI634B",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 600KW/750KVA",
   "| Standby Output | 660KW/825KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1028,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P800.doc-1.pdf",
  "title": "Datasheet: GB-P800.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P800",
   "| Standby Power(50Hz) | 704KW/880KVA",
   "| Prime Power(50Hz) | 640KW/800KVA",
   "| Engine | PERKINS 4008TAG",
   "| Alternator | STAMFORD LVI634C",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 540×165×245",
   "| Net Weight/KG For Open Type | 7900KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 606×244×260",
   "| Net Weight/KG For Sound Proof Type | 9200KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 4006-23TAG3A",
   "| Manufacturer | PERKINS UK",
   "| Prime Power | 679KW/870HP",
   "| Standby Power | 760KW/1018HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air after cooled",
   "| Bore×Stroke | 160×190(MM)",
   "| Engine | Displacement | 22.92L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 172L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 13.6:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | LVI634C",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 640KW/800KVA",
   "| Standby Output | 704KW/880KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA8610 CONTROL MODEL/ ASS （ | Automatic",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1029,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P1000.doc-1.pdf",
  "title": "Datasheet: GB-P1000.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P1000",
   "| Standby Power(50Hz) | 880KW/1100KVA",
   "| Prime Power(50Hz) | 800KW/1000KVA",
   "| Engine | PERKINS 4008TAG2A",
   "| Alternator | STAFMORD LVI634E",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 540×165×245",
   "| Net Weight/KG For Open Type | 8500KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 606×244×260",
   "| Net Weight/KG For Sound Proof Type | 9800KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 4008TAG2A",
   "| Manufacturer | PERKINS UK",
   "| Prime Power | 861KW/1154HP",
   "| Standby Power | 947KW/1269HP",
   "| Engine Configuration | 8Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Turbocharged Air-Air after cooled",
   "| Bore×Stroke | 160×190(MM)",
   "| Engine | Displacement | 30.56L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 220L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 13.6:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | LVI634E",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 800KW/1000KVA",
   "| Standby Output | 880KW/1100KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1030,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P1250.pdf",
  "title": "Datasheet: GB-P1250.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P1250",
   "| Standby Power(50Hz) | 1100KW/1375KVA",
   "| Prime Power(50Hz) | 1000KW/1250KVA",
   "| Engine | PERKINS 4012-46TWG2A",
   "| Alternator | STAFMORD LVI634G/1250KVA",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 560*200*245",
   "| Net Weight/KG For Open Type | 9500KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 1200×235×320CM",
   "| Net Weight/KG For Sound Proof Type | 13000KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 4012-46TWG2",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 1044KW/1400HP",
   "| Standby Power | 1155KW/1548HP",
   "| Engine Configuration | 12Cylinder In Line, 4Stroke,Direct",
   "| Gas Feeding Model | Turbocharged Air-Air after cooled",
   "| Engine | Bore×Stroke | 160×190(MM)",
   "| Displacement | 45.842L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 260L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 13.6:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | LVI634G",
   "| Manufacturer | New Age Stamford company",
   "| Prime Output | 1000KW/1250KVA",
   "| Standby Output | 1100KW/1375KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| DEEPSEA 7320 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1031,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P1500.pdf",
  "title": "Datasheet: GB-P1500.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P1500",
   "| Standby Power(50Hz) | 1320KW/1650KVA",
   "| Prime Power(50Hz) | 1200KW/1500KVA",
   "| Engine | PERKINS 4012-46TAG2A",
   "| Alternator | STAMFORD PI734D/1650KVA",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Prime | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 480*200*235",
   "| Net Weight/KG For Open Type | 9000KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 1200×235×268CM",
   "| Net Weight/KG For Sound Proof Type | 14000KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 4012-46TAG2A",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 1267KW/1700HP",
   "| Standby Power | 1459KW/1957HP",
   "| Engine Configuration | 12Cylinder 60 ° Vee Form, 4Stroke,Direct",
   "| Gas Feeding Model | Turbocharged Air to Air Charge cooled",
   "| Engine | Bore×Stroke | 160×190(MM)",
   "| Displacement | 45.842L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Fuel Consumption | （ Base | 242L/H",
   "| Prime | 237L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 13.6:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | PI734C",
   "| Manufacturer | New Age Stamford company",
   "| Prime Output | 1200KW/1500KVA",
   "| Standby Output | 1320KW/1650KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| DEEPSEA 7320 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1032,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P1650.pdf",
  "title": "Datasheet: GB-P1650.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P1650",
   "| Standby Power(50Hz) | 1452KW/1815KVA",
   "| Prime Power(50Hz) | 1320KW/1650KVA",
   "| Engine | PERKINS 4012-46TAG3A",
   "| Alternator | STAMFORD PI734D/1650KVA",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Prime | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 510*220*245",
   "| Net Weight/KG For Open Type | 9200KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 1200×235×268CM",
   "| Net Weight/KG For Sound Proof Type | 14800KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 4012-46TAG3A",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 1500KW/2203HP",
   "| Standby Power | 1643KW/2012HP",
   "| Engine Configuration | 12Cylinder 60 ° Vee Form, 4Stroke,Direct",
   "| Gas Feeding Model | Turbocharged Air to Air Charge cooled",
   "| Engine | Bore×Stroke | 160×190(MM)",
   "| Displacement | 45.842L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 275L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 13.6:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | PI734D",
   "| Manufacturer | New Age Stamford company",
   "| Prime Output | 1320KW/1650KVA",
   "| Standby Output | 1452KW/1815KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| DEEPSEA 7320 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1033,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P1850.pdf",
  "title": "Datasheet: GB-P1850.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P1850",
   "| Standby Power(50Hz) | 1628KW/2035KVA",
   "| Prime Power(50Hz) | 1480KW/1850KVA",
   "| Engine | PERKINS 4016-TAG1A",
   "| Alternator | STAMFORD PI734E/1850KVA",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Prime | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 520*220*245",
   "| Net Weight/KG For Open Type | 9800KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 1200×235×268CM",
   "| Net Weight/KG For Sound Proof Type | 16500KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 4016-61TRG2",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 1500KW/2203HP",
   "| Standby Power | 1643KW/2012HP",
   "| Engine Configuration | 16Cylinder 60 ° Vee Form, 4Stroke,Direct",
   "| Engine | Gas Feeding Model",
   "| Bore×Stroke | 160×190(MM)",
   "| Displacement | 45.842L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Prime | 370L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 13.6:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | PI734E",
   "| Manufacturer | New Age Stamford company",
   "| Prime Output | 1520KW/1900KVA",
   "| Standby Output | 1672KW/2090KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| DEEPSEA 7320 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1034,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P2200.pdf",
  "title": "Datasheet: GB-P2200.pdf",
  "from": "https://www.gbpower.net/Product/2873055544.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P2250",
   "| Standby Power(50Hz) | 1936KW/2420KVA",
   "| Prime Power(50Hz) | 1760KW/2200KVA",
   "| Engine | PERKINS 4016-61TRG3",
   "| Alternator | STAMFORD PI734G/2250KVA",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Prime | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 580*225*290",
   "| Net Weight/KG For Open Type | 12000KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 1200×235×268CM",
   "| Net Weight/KG For Sound Proof Type | 19800KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 4016-61TRG3",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 1876KW/2647HP",
   "| Standby Power | 2083KW/2513HP",
   "| Engine Configuration | 16Cylinder 60 ° Vee Form, 4Stroke,Direct",
   "| Gas Feeding Model | Turbocharged Air to Air Charge cooled",
   "| Engine | Bore×Stroke | 160×190(MM)",
   "| Displacement | 61.123L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Electrical",
   "| Starter Model | 24V DC Start",
   "| Fuel Consumption | （ Base | 373L/H",
   "| Fuel Consumption | Power | 346L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 13.6:1",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | PI734G",
   "| Manufacturer | New Age Stamford company",
   "| Prime Output | 1800KW/2250KVA",
   "| Standby Output | 1980KW/2475KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| DEEPSEA 7320 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1035,
  "url": "https://www.gbpower.net/Uploads/GB-P%2050/GB-P10.doc-1.pdf",
  "title": "Datasheet: GB-P10.doc-1.pdf",
  "from": "https://www.gbpower.net/Product/061289140.html",
  "header": [],
  "rows": [
   "Standard Features",
   "| MODEL | GB-P10",
   "| Standby Power(50Hz) | 8.8KW/11KVA",
   "| Prime Power(50Hz) | 8KW/10KVA",
   "| Engine | PERKINS 403D-11G",
   "| Alternator | STAMFORD PI044E",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 132×55×110 CM",
   "| Net Weight/KG For Open Type | 320KGS",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 205×100×126 CM",
   "| Net Weight/KG For Sound Proof Type | 760KGS",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | 403D-11G",
   "| Manufacturer | PERKINS UK",
   "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
   "| Prime Power | 8.5KW/11.4HP",
   "| Standby Power | 9.3KW/12.5HP",
   "| Engine Configuration | 3Cylinder In Line, 4Stroke,Direct Injection",
   "| Gas Feeding Model | Natural Aspiration",
   "| Engine | Bore×Stroke | 77×81(MM)",
   "| Displacement | 1.131L",
   "| Rated Speed | 1500RPM",
   "| Speed Governor | Mechanical",
   "| Starter Model | 12V DC Start",
   "| Prime | 2.9L/H",
   "| Cooling System | Water Cool",
   "| Compression Ratio | 23:1",
   "| Alternator Model | PI044E",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 8KW/10KVA",
   "| Standby Output | 8.8W/11KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "Control Panel System",
   "| GB POWER | 3/4",
   "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1036,
  "url": "https://www.gbpower.net/Uploads/GB-D%2050HZ/GB-D60-50HZ.pdf",
  "title": "Datasheet: GB-D60-50HZ.pdf",
  "from": "https://www.gbpower.net/Product/046281921.html",
  "header": [],
  "rows": [
   "| MODEL | GB-D60",
   "| Standby Power(50Hz) | 52.8KW/66KVA",
   "| Prime Power(50Hz) | 48KW/60KVA",
   "| Engine | DEUTZ BF4M2012",
   "| Alternator | GB POWER 224E",
   "| Generator | Set Ratings",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 180×75×146 CM",
   "| Net Weight/KG For Open Type | 750KG",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 223×106×168 CM",
   "| Net Weight/KG For Sound Proof Type | 1150 KG",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| 10 Hours Fuel Tank Capacity | 120L",
   "| Engine Model | BF4M2012",
   "| Manufacturer | DEUTZ COMPANY",
   "| Prime Power | 48KW/65.2HP",
   "| Standby Power | 52.8KW/71.8HP",
   "| Engine Configuration | 4Cylinder In Line, 4Stroke,Direct",
   "| Gas Feeding Model | Turbo Charged",
   "| Bore×Stroke | 101×126(MM)",
   "| Displacement | 4.03L",
   "| Engine | Rated Speed | 1500RPM",
   "| Speed Governor | Mechanical speed controller,",
   "| Starter Model | 24V DC Start",
   "| Fuel Consumption Standby | 10.6L/H",
   "| Prime | 9.6 L/H",
   "| Compression Ratio | 19.0:1",
   "| Cooling System | Water Cool",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | GB-224E",
   "| Manufacturer | GB POWER company",
   "| Prime Output | 48KW/60KVA",
   "| Standby Output | 52.8KW/66KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "Control Panel System",
   "| SMARTGE CONTROL MODEL/ MANUAL | OR",
   "| DEEPSEA CONTROL MODEL/ MANUAL | OR",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1037,
  "url": "https://www.gbpower.net/Uploads/GB-D%2050HZ/GB-D60-50HZ.pdf",
  "title": "Datasheet: GB-D60-50HZ.pdf",
  "from": "https://www.gbpower.net/Product/046281921.html",
  "header": [],
  "rows": [
   "| MODEL | GB-D60",
   "| Standby Power(50Hz) | 52.8KW/66KVA",
   "| Prime Power(50Hz) | 48KW/60KVA",
   "| Engine | DEUTZ BF4M2012",
   "| Alternator | GB POWER 224E",
   "| Generator | Set Ratings",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 180×75×146 CM",
   "| Net Weight/KG For Open Type | 750KG",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 223×106×168 CM",
   "| Net Weight/KG For Sound Proof Type | 1150 KG",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| 10 Hours Fuel Tank Capacity | 120L",
   "| Engine Model | BF4M2012",
   "| Manufacturer | DEUTZ COMPANY",
   "| Prime Power | 48KW/65.2HP",
   "| Standby Power | 52.8KW/71.8HP",
   "| Engine Configuration | 4Cylinder In Line, 4Stroke,Direct",
   "| Gas Feeding Model | Turbo Charged",
   "| Bore×Stroke | 101×126(MM)",
   "| Displacement | 4.03L",
   "| Engine | Rated Speed | 1500RPM",
   "| Speed Governor | Mechanical speed controller,",
   "| Starter Model | 24V DC Start",
   "| Fuel Consumption Standby | 10.6L/H",
   "| Prime | 9.6 L/H",
   "| Compression Ratio | 19.0:1",
   "| Cooling System | Water Cool",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | GB-224E",
   "| Manufacturer | GB POWER company",
   "| Prime Output | 48KW/60KVA",
   "| Standby Output | 52.8KW/66KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "Control Panel System",
   "| SMARTGE CONTROL MODEL/ MANUAL | OR",
   "| DEEPSEA CONTROL MODEL/ MANUAL | OR",
   "| Copyright By GB POWER | 4/4"
  ]
 },
 {
  "n": 1038,
  "url": "https://www.gbpower.net/Uploads/GB-D%2050HZ/GB-D100-50HZ.pdf",
  "title": "Datasheet: GB-D100-50HZ.pdf",
  "from": "https://www.gbpower.net/Product/046281921.html",
  "header": [],
  "rows": [
   "| MODEL | GB-D100",
   "| Standby Power(50Hz) | 88KW/110KVA",
   "| Prime Power(50Hz) | 80KW/100KVA",
   "| Engine | DEUTZ TD226B-6D",
   "| Alternator | STAMFORD UCI274C",
   "| Generator | Set",
   "| Voltage | Frequency",
   "| Phase | P.F",
   "| Standby | Standby",
   "| (COS￠) | Amps",
   "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
   "| Copyright By GB POWER | 1/4",
   "| Dimension | Of",
   "Generator Set",
   "| Dimension(L*W*H)/CM For Open Type | 235×85×190 CM",
   "| Net Weight/KG For Open Type | 1150KG",
   "| Dimension(L*W*H)/CM For Sound Proof Type | 323×117×180 CM",
   "| Net Weight/KG For Sound Proof Type | 1790 KG",
   "Dimension (L*W*H)/MM For Trailer Type",
   "| Engine Model | TD226B-6D",
   "| Manufacturer | DEUTZ JOINT VENTURE",
   "| Prime Power | 90KW/121HP",
   "| Standby Power | 99KW/133HP",
   "| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct",
   "| Gas Feeding Model | Turbo Charged",
   "| Bore×Stroke | 105×120(MM)",
   "| Displacement | 6.23L",
   "| Engine | Rated Speed | 1500RPM",
   "| Speed Governor | Mechanical speed controller,",
   "| Starter Model | 24V DC Start",
   "| Fuel Consumption Standby | 22.7 L/H",
   "| Prime | 20.8 L/H",
   "| Compression Ratio | 16.0:1",
   "| Cooling System | Water Cool",
   "| Copyright By GB POWER | 2/4",
   "| Alternator Model | UCI274C",
   "| Manufacturer | STAMFORD company",
   "| Prime Output | 80KW/100KVA",
   "| Standby Output | 88KW/110KVA",
   "| Excitation Model | Brushless, Self-Exciting",
   "| Cooling Method | Air Cooling",
   "| Power Factor | 0.8",
   "| Protection Class | IP22",
   "| Insulation Class | H",
   "| Voltage Regulation, | ≤±1%",
   "| Alternator | Influence Factor",
   "| Frequency Reduce | 0-5% adjustable",
   "| Frequency Regulation, | ≤1.5%",
   "| Frequency Waving | ≤0.8%",
   "| Sudden Frequency Warp | ≤+12%",
   "| Sudden Frequency Warp | ≤-10%",
   "| Frequency Recovery Time | ≤5S",
   "Control Panel System",
   "| SMARTGE CONTROL MODEL/ MANUAL | OR",
   "| DEEPSEA CONTROL MODEL/ MANUAL OR ATS | USE",
   "| Copyright By GB POWER | 4/4"
  ]
 }
]
