[
 {
  "n": 1001,
  "url": "https://www.hosempower.com/uploadfile/downloads/Specification%20of%202000kVA%20Perkins%20Generator%20Set.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.industrialgeneratorset.com/quality-13057546-stamford-alternator-500kva-perkins-diesel-power-generator",
  "header": [],
  "rows": [
   "Voltage: 400/230V",
   "Frequency: 50Hz",
   "Genset Image for illustration purposes only",
   "| Standby Power (ESP) | kVA | 2000.0",
   "| Prime Power (PRP) | kVA | 1818.0",
   "| Engine Brand | Perkins",
   "| Engine Model | 4016TAG1A",
   "| Alternator Brand | Leroy Somer",
   "| Alternator Model | LSA51.2S6)",
   "| Controller | Deepsea DSE7320",
   "| Measure (L x W x H) | mm | 12192 X 2438 X 2896",
   "| Empty Weight | kg | 15150",
   "| Fuel Tank | L | 2000",
   "| Noise Level for Soundproof | dB(A)",
   "| Voltage (V) | Prime",
   "| Power | (PRP)",
   "| Standby | Power",
   "Prime Output: Prime output is available for an unlimited number of annual hours in variable load application, in",
   "Standby Output: The standby output is applicable for supplying emergency power for duration of a utility power",
   "ENGINE",
   "| Perkins diesel 4 stroke engine | with 16 Cylinders in line,",
   "| Bore (mm) | 160.00",
   "| Model | 4016TAG1A",
   "| Stroke (mm) | 190.00",
   "| Compression Ratio | 13.6 : 1",
   "| Max. Power (kWm) | 1741",
   "| Min. Fuel Consumption | 207.0",
   "| No. of Cylinder | 16 Cylinder V",
   "| Engine Capacity (L) | 61.1",
   "| Weight | 5847.00",
   "| Coolant Capacity (L) Engine Only | 223",
   "| Cooling Type | Water Cooling",
   "| Coolant Heater Power (W) | 2000 W for optional",
   "| Intake Air Flow (L/s) | 2283",
   "| Ta Gas Emission (℃) | 439",
   "| Starter Voltage System (V) | 24",
   "| The fuel intake system has a high performance | decanter",
   "| Fuel Tank Capacity (L) | 2000",
   "| Prime Power (PRP) | Standby Power (ESP)",
   "Alternator",
   "| Brand | Leroy Somer",
   "| Voltage Stability | +-1%",
   "| Model | LSA51.2S6 | Proformance at 75% p.f 0.8 (%) 97.9",
   "| Alternator Power (kVA) | 2000.0 | Proformance at 100% p.f 0.8 (%) 96",
   "| Numbers of Wires | 6 Wires",
   "| IP Alternator | IP23",
   "| Working Altitude without Output | ≤1000m",
   "| Phase | 3 Phase",
   "| AVR | R150",
   "| Circuit Breaker Rated Current (A) | 3200",
   "| Battery Charger Model | BACM2406",
   "Engine",
   "High number of operations. IP54 protection. Connections: Lower/lower.",
   "DIMENSION, WEIGHT AND DRAWING OF DIESEL GENERATOR",
   "| Weight (kg) | 15150"
  ]
 }
]
