[
 {
  "n": 1001,
  "url": "https://www.leroy-somer.com/documentation_pdf/6608_en.pdf",
  "title": "Datasheet: TAL-A40",
  "from": "https://www.leroy-somer.com/documentation_pdf/6608_en.pdf",
  "header": [],
  "rows": [
   "| AVR | SHUNT",
   "| Insulation class | H",
   "| Number of wires | 12 | Excitation system 12 wires",
   "| Protection | IP 23",
   "| Voltage regulation (*) |  1 % |  0.5 %",
   "| Overspeed | 2250 R.P.M.",
   "| Phase | 3ph. | 1ph.* | 3ph. | 1ph.* | 3ph. | 1ph.* | 3ph. | 1ph.*",
   "| TAL-A40-C | kVA | 13 | 13 | 13 | 7 | 12 | 12 | 12 | 6 | 13.5 | 13.5 | 13.5 | 7.5 | 14 | 14 | 14 | 8",
   "| TAL A40-D | kVA | 15 | 15 | 15 | 9 | 13.5 | 13.5 | 13.5 | 8 | 15.8 | 15.8 | 15.8 | 9.5 | 16.5 | 16.5 | 16.5 | 10.3",
   "| TAL-A40-E | kVA | 17.5 | 17.5 | 17.5 | 10.5 | 16 | 16 | 16 | 9.5 | 18.4 | 18.4 | 18.4 | 11 | 19.3 | 19.3 | 19.3 | 12",
   "| TAL-A40-F | kVA | 20 | 20 | 20 | 12 | 18 | 18 | 18 | 11 | 21 | 21 | 21 | 12.5 | 22 | 22 | 22 | 13.4",
   "| TAL-A40-G | kVA | 25 | 25 | 25 | 15 | 22.5 | 22.5 | 22.5 | 13.5 | 26 | 26 | 26 | 16 | 27.5 | 27.5 | 27.5 | 16.6",
   "| TAL-A40-C kVA | 12 | 13.4 | 14 | 15.5 | 9 | 11 | 12 | 13 | 14 | 8 | 13 | 14 | 15 | 16 | 9.5 | 13.5 | 15 | 15.5 | 17 | 10",
   "| TAL-A40-D kVA | 14 | 15.3 | 16 | 18 | 11.6 | 13 | 14 | 14.5 16.5 10.4 | 15 | 16 | 17 | 19 | 12 | 15.8 | 16.8 | 17.8 | 20 | 13",
   "| TAL-A40-E kVA | 17 | 17.9 | 19 | 21 | 13 | 15 | 16 | 17 | 19 | 12 | 18 | 19 | 20 | 22 | 14 | 18.5 | 19.6 | 20.8 | 23 | 14",
   "| TAL-A40-F kVA | 19 | 20.5 21.5 | 24 | 14 | 17 | 18.5 19.5 | 22 | 12.5 | 20 | 21.5 | 23 | 25 | 14.6 | 21 | 22.5 | 24 | 26 | 15",
   "| TAL-A40-G kVA | 24 | 26 | 27 | 30 | 17 | 21 | 23.5 | 24 | 27 | 15.4 | 25 | 27 | 28.5 | 31.5 | 18 | 26 | 28.5 | 30 | 33 | 19",
   "| TAL-A40-C | TAL-A40-F",
   "| TAL-A40-D | TAL-A40-G",
   "| TAL-A40-C | TAL-A40-D | TAL-A40-E | TAL-A40-F | TAL-A40-G",
   "| H | / | 400 V data | TAL-A40-C | TAL-A40-D | TAL-A40-E | TAL-A40-F | TAL-A40-G",
   "| H | / | 480 V data | TAL-A40-C | TAL-A40-D | TAL-A40-E | TAL-A40-F | TAL-A40-G",
   "| TAL-A40-C | LB+AH | 407 | 186 | 73",
   "| TAL-A40-D | LB+AH | 407 | 196 | 80",
   "| TAL-A40-E | LB+AH | 437 | 204 | 87",
   "| TAL-A40-F | LB+AH | 437 | 221 | 92 | C1 | 25 | 22 | 8",
   "| TAL-A40-G | LB+AH | 487 | 226 | 108 | A1 | 254 | 279 | 7 1/2",
   "| TAL-A40-C | 211.43 428 25.6 0.0795 | 211.43 428 25.76 0.0818 | 243.24 428 26.06 0.0863 | 238.04 428 26.56 0.098 | 220.85 | 428 | 27.06 | 0.1096",
   "| TAL-A40-D | 221.43 428 28.01 0.0883 221.43 428 28.17 0.0906 253.24 428 28.47 0.0951 | 248.04 428 28.97 0.1068 | 230.85 | 428 | 29.47 | 0.1184",
   "| TAL-A40-E | 228.94 458 30.38 0.0952 228.94 458 30.54 0.0975 260.74 458 30.84 0.102 | 255.55 458 31.34 0.1137 | 238.35 | 458 | 31.84 | 0.1253",
   "| TAL-A40-F | 236.44 458 32.29 0.1021 | 236.44 458 32.45 0.1044 | 268.24 458 32.75 0.1089 | 263.05 458 33.25 0.1206 | 245.85 | 458 | 33.75 | 0.1322",
   "| TAL-A40-G | 251.45 508 37.03 0.1164 | 251.45 508 37.19 0.1187 | 283.25 508 37.49 0.1232 | 278.06 508 37.99 0.1349 | 260.86 | 508 | 38.49 | 0.1465",
   "| Protection | IP 23 | < 100",
   "| TAL-A40-C-S | 10.5 | 82.4 | 9.5 | 11 | 11.5 | 81.2",
   "| TAL-A40-C1-S | 12 | 84.5 | 11 | 12.5 | 13 | 83.7",
   "| TAL-A40-D-S | 13 | 85.4 | 12 | 14 | 14.5 | 84.7",
   "| TAL-A40-E-S | 14.5 | 86.3 | 13 | 15.5 | 16 | 85.6",
   "| TAL-A40-F-S | 16 | 87.3 | 14.5 | 17 | 17.5 | 86.7",
   "| TAL-A40-C-S | 11.5 | 82.6 | 10.5 | 12 | 12.5 | 81.7",
   "| TAL-A40-C1-S | 13.5 | 84.2 | 12.5 | 14.5 | 15 | 83.4",
   "| TAL-A40-D-S | 14.5 | 85 | 13 | 15.5 | 16 | 84.3",
   "| TAL-A40-E-S | 16 | 85.9 | 14.5 | 17 | 17.5 | 85.3",
   "| TAL-A40-F-S | 17.5 | 86.9 | 16 | 18.5 | 19.5 | 86.3",
   "| Starting | motor | 230V",
   "| Starting | motor 240V - | 60Hz",
   "| TAL-A40-C-S | 469 | 407 | 186 | 73",
   "| TAL-A40-C1-S | 469 | 407 | 196 | 80 | 11 1/2",
   "| TAL-A40-D-S | 499 | 437 | 204 | 87",
   "| TAL-A40-E-S | 499 | 437 | 221 | 92 | C2 | 25 | 22 | 8",
   "| TAL-A40-F-S | 519 | 457 | 221 | 102 | A1 | 254 | 279 | 7 1/2",
   "| TAL-A40-C-S | 211.7 | 428 | 25.5 | 0.078 | 211.7 | 428 | 25.7 | 0.080 | 243.5 | 428 | 26 | 0.085 | 238.3 | 428 | 26.5 | 0.096",
   "| TAL-A40-C1-S | 221.7 | 428 | 27.9 | 0.087 | 221.7 | 428 | 28.1 | 0.089 | 253.5 | 428 | 28.4 | 0.094 | 248.3 | 428 | 28.9 | 0.105",
   "| TAL-A40-D-S | 229.2 | 458 | 30.3 | 0.094 | 229.2 | 458 | 30.5 | 0.096 | 261 | 458 | 30.8 | 0.100 | 255.8 | 458 | 31.3 | 0.112",
   "| TAL-A40-E-S | 236.7 | 458 | 32.2 | 0.100 | 236.7 | 458 | 32.4 | 0.103 | 268.5 | 458 | 32.7 | 0.107 | 263.3 | 458 | 33.2 | 0.119",
   "| TAL-A40-F-S | 246.7 | 478 | 35.3 | 0.110 | 246.7 | 478 | 35.4 | 0.113 | 278.5 | 478 | 35.7 | 0.117 | 273.3 | 478 | 36.2 | 0.129"
  ]
 },
 {
  "n": 1002,
  "url": "https://www.leroy-somer.com/documentation_pdf/6609_en.pdf",
  "title": "Datasheet: TAL-A42",
  "from": "https://www.leroy-somer.com/documentation_pdf/6609_en.pdf",
  "header": [],
  "rows": [
   "| AVR | SHUNT",
   "| Insulation class | H | Excitation system 6 wires",
   "| Number of wires | 6 or 12 | Excitation system 12 wires",
   "| Protection | IP 23",
   "| Voltage regulation (*) |  1 % |  0.5 %",
   "| Overspeed | 2250 R.P.M.",
   "| Phase | 3ph. | 1ph. | 3ph. | 1ph. | 3ph. | 1ph. | 3ph. | 1ph.",
   "| TAL-A42-C | kVA | 29 | 30 | 30 | 18 | 26 | 27 | 27 | 16 | 30 | 31.5 | 31.5 | 19 | 31 | 33 | 33 | 19.8",
   "| TAL-A42-E | kVA | 36 | 38 | 38 | 22.8 | 32.5 | 34.5 | 34 | 20.5 | 38 | 40 | 40 | 24 | 40 | 42 | 42 | 25.6",
   "| TAL-A42-F | kVA | 43 | 45 | 45 | 25 | 38.5 | 40.5 | 40.5 | 22.5 | 45 | 47 | 47 | 26 | 48 | 50 | 50 | 28",
   "| TAL-A42-G | kVA | 48 | 50 | 50 | 27 | 43 | 45 | 45 | 24 | 50 | 52.5 | 52.5 | 28 | 52 | 55 | 55 | 30",
   "| TAL-A42-H | kVA | 60 | 63 | 63 | 36 | 54 | 57 | 57 | 32.5 | 63 | 66 | 66 | 38 | 67 | 70 | 70 | 40",
   "| TAL-A42-C kVA | 28 | 31 | 32.5 | 36 | 21.5 | 25.5 | 28 | 29 | 32.5 19.4 | 30 | 32.5 | 34 | 38 | 22.6 | 31 | 34 | 36 | 39.5 | 23.5",
   "| TAL-A42-E kVA | 36 | 39.5 41.4 45.5 | 25 | 32.5 35.5 | 37 | 41 | 23 | 38 | 41.5 | 43.5 | 48 | 26.4 | 39.5 | 43.5 | 45.5 | 50 | 27.7",
   "| TAL-A42-F kVA | 43 | 46.5 | 49 | 54 | 28 | 38.5 | 42 | 44 | 49 | 25 | 45 | 48.5 | 51.5 | 56.5 | 29 | 47 | 51 | 54 | 59 | 31",
   "| TAL-A42-G kVA | 47 | 52 | 54.5 | 60 | 30.5 | 43 | 47 | 49 | 54 | 27.5 | 50 | 54.5 | 57 | 63 | 32 | 52 | 57 | 60 | 66 | 33.6",
   "| TAL-A42-H kVA | 60 | 65.5 68.5 75.6 | 39 | 54 | 59 | 62 | 68 | 35 | 63 | 68.5 | 72 | 79 | 41 | 66 | 72 | 75.5 | 83 | 43",
   "| TAL-A42-C | TAL-A42-E",
   "| TAL-A42-F | TAL-A42-G",
   "| TAL-A42-C | TAL-A42-E | TAL-A42-F | TAL-A42-G | TAL-A42-H",
   "| data | TAL-A42-C | TAL-A42-E | TAL-A42-F | TAL-A42-G | TAL-A42-H",
   "| TAL-A42-C | 503 | 242 | 120 | 0.2681 | 0.2561 | 0.2444 | 0.2407",
   "| TAL-A42-E | 523 | 263 | 142 | 0.3324 | 0.3204 | 0.3087 | 0.305",
   "| TAL-A42-F | 588 | 287 | 171 | 0.3835 | 0.3715 | 0.3598 | 0.3561",
   "| TAL-A42-G | 588 | 295 | 177 | 0.3957 | 0.3837 | 0.372 | 0.3683",
   "| TAL-A42-H | 618 | 310 | 186 | 0.4415 | 0.4295 | 0.4178 | 0.4141",
   "| TAL-A42-C | 278.97 526.2 | 47.77 | 0.2407 308.13 | 558 | 48.09 0.2444 288.095 549.8 | 48.53 | 0.2561 | 280.91 535.6 | 49.03 | 0.2681",
   "| TAL-A42-E | 290.53 526.2 | 57.87 | 0.305 | 320.08 | 558 | 58.19 | 0.3087 | 299.416 | 549.8 | 58.63 | 0.3204 | 293.5 | 535.6 | 59.13 | 0.3324",
   "| TAL-A42-F | 321.11 611.2 | 67.82 | 0.3561 350.85 | 643 | 68.14 0.3598 340.644 634.8 | 68.58 | 0.3715 | 324.45 620.6 | 69.08 | 0.3835",
   "| TAL-A42-G | 326.09 611.2 | 70.82 | 0.3753 | 355.9 | 643 | 71.14 | 0.379 | 345.742 | 634.8 | 71.58 | 0.3907 | 329.6 | 620.6 | 72.08 | 0.4027",
   "| TAL-A42-H | 340.91 641.2 | 77.49 | 0.4141 370.82 | 673 | 77.81 | 0.4178 | 360.747 | 664.8 | 78.25 | 0.4295 | 344.67 650.6 | 78.75 | 0.4415",
   "| Insulation class | H",
   "| TAL-A42-A-S | 18 | 88.1 | 16.5 | 19 | 20 | 87.4",
   "| TAL-A42-B-S | 20.5 | 88.1 | 18.5 | 21.5 | 22.5 | 87.4",
   "| TAL-A42-C-S | 22.5 | 89 | 20.5 | 24 | 25 | 88.4",
   "| TAL-A42-D-S | 25 | 90.6 | 23 | 26.5 | 27.5 | 90.2",
   "| TAL-A42-E-S | 28 | 90.1 | 25.5 | 29.5 | 31 | 89.6",
   "| TAL-A42-F-S | 31.5 | 90.3 | 28.5 | 33.5 | 34.5 | 89.8",
   "| TAL-A42-G-S | 35 | 90.4 | 32 | 37 | 38.5 | 89.9",
   "| TAL-A42-H-S | 42 | 90.5 | 38 | 44.5 | 46 | 90",
   "| TAL-A42-A-S | 23 | 88.3 | 21 | 24.5 | 25.5 | 87.7",
   "| TAL-A42-B-S | 26 | 88.3 | 23.5 | 27.5 | 28.5 | 87.6",
   "| TAL-A42-C-S | 29 | 89 | 26 | 30.5 | 32 | 88.5",
   "| TAL-A42-D-S | 31.5 | 90.4 | 28.5 | 33.5 | 34.5 | 90",
   "| TAL-A42-E-S | 36 | 89.8 | 33 | 38 | 39.5 | 89.2",
   "| TAL-A42-F-S | 40 | 90 | 36.5 | 42.5 | 44 | 89.5",
   "| TAL-A42-G-S | 47 | 90 | 43 | 50 | 51 | 89.5",
   "| TAL-A42-H-S | 53 | 90.5 | 48 | 56 | 58 | 90",
   "| Starting motor 230V - 50Hz | Starting motor | 240V",
   "| TAL-A42-A-S | 565 | 503 | 237 | 117",
   "| TAL-A42-B-S | 565 | 503 | 242 | 122 | 11 1/2",
   "| TAL-A42-C-S | 565 | 503 | 252 | 133",
   "| TAL-A42-D-S | 610 | 548 | 275 | 165",
   "| TAL-A42-E-S | 610 | 548 | 275 | 165 | A1 | 307 | 400 | 7 1/2",
   "| TAL-A42-F-S | 650 | 588 | 287 | 181 | A2 | 279 | 356",
   "| TAL-A42-G-S | 650 | 588 | 295 | 186",
   "| TAL-A42-H-S | 680 | 618 | 310 | 187",
   "| TAL-A42-A-S | 279 | 526.2 | 44.1 | 0.216 | 277 | 558 | 44.4 | 0.220 | 274 | 549.8 | 44.9 | 0.211 | 272 | 535.6 | 45.4 | 0.244",
   "| TAL-A42-B-S | 282 | 526.2 | 46.1 | 0.229 | 280 | 558 | 46.4 | 0.233 | 277 | 549.8 | 46.9 | 0.224 | 274 | 535.6 | 47.4 | 0.257",
   "| TAL-A42-C-S | 287 | 526.2 | 50.1 | 0.255 | 286 | 558 | 50.5 | 0.258 | 283 | 549.8 | 50.9 | 0.249 | 281 | 535.6 | 51.4 | 0.282",
   "| TAL-A42-D-S | 310 | 571.2 | 60.2 | 0.312 | 308 | 603 | 60.6 | 0.316 | 306 | 594.8 | 61 | 0.307 | 304 | 580.6 | 61.5 | 0.340",
   "| TAL-A42-E-S | 310 | 571.2 | 60.2 | 0.312 | 308 | 603 | 60.6 | 0.316 | 306 | 594.8 | 61 | 0.307 | 304 | 580.6 | 61.5 | 0.340",
   "| TAL-A42-F-S | 325 | 611.2 | 66.2 | 0.344 | 323 | 643 | 66.5 | 0.348 | 321 | 634.8 | 66.9 | 0.339 | 319 | 620.6 | 67.4 | 0.372",
   "| TAL-A42-G-S | 330 | 611.2 | 69.2 | 0.364 | 328 | 643 | 69.5 | 0.367 | 326 | 634.8 | 69.9 | 0.358 | 324 | 620.6 | 70.4 | 0.391",
   "| TAL-A42-H-S | 344 | 641.2 | 77.5 | 0.414 | 342 | 673 | 77.8 | 0.418 | 340 | 664.8 | 78.2 | 0.430 | 338 | 650.6 | 78.8 | 0.442"
  ]
 },
 {
  "n": 1003,
  "url": "https://www.leroy-somer.com/documentation_pdf/6610_en.pdf",
  "title": "Datasheet: TAL-A44",
  "from": "https://www.leroy-somer.com/documentation_pdf/6610_en.pdf",
  "header": [],
  "rows": [
   "| AVR | SHUNT",
   "| Insulation class | H | Excitation system 6 wires",
   "| Number of wires | 6 or 12 | Excitation system 12 wires",
   "| Protection | IP 23",
   "| Voltage regulation (*) |  1 % |  0.5 %",
   "| Overspeed | 2250 R.P.M.",
   "| Phase | 3ph. | 1ph. | 3ph. | 1ph. | 3ph. | 1ph. | 3ph. | 1ph.",
   "| TAL-A44-C | kVA | 81 | 85 | 85 | 42 | 73 | 76.5 76.5 | 38 | 85 | 89 | 89 | 44 | 88 | 93.5 | 93.5 | 46",
   "| TAL-A44-D | kVA | 100 | 100 | 95 | 48 | 90 | 90 | 86 | 43 | 105 | 105 | 100 | 50.5 | 110 | 110 | 105 | 53",
   "| TAL-A44-E | kVA | 119 | 125 | 119 | 60 | 107 112.5 107 | 54 | 124 | 131 | 124 | 63 | 130 | 137.5 | 130 | 66",
   "| TAL-A44-H | kVA | 137.5 | 137.5 | 128 | 67 | 124 | 125 | 115 | 60 | 142 | 142 | 135 | 70.5 | 151.5 | 151.5 | 141 | 74",
   "| TAL-A44-J | kVA | 143 | 150 | 143 | 73 | 129 | 135 | 129 | 66 | 150 | 158 | 150 | 77 | 157 | 165 | 157 | 80",
   "| TAL-A44-K | kVA | 161.5 | 170 | 161.5 | 80 | 145 | 153 | 145 | 72 | 170 | 179 | 170 | 84 | 178 | 187.5 | 178 | 88",
   "| TAL-A44-L | kVA | 180 | 180 | 180 | 171 | 90 | 164 164 | 164 | 156 | 82 | 191 191 | 191 | 181 | 95 | 200 | 200 | 200 | 188 | 99",
   "| TAL-A44-M | kVA | 192 | 200 | 200 | 192 | 100 | 175 182 | 182 | 175 | 91 | 204 | 212 | 212 | 204 | 106 | 211 | 220 | 220 | 211 | 110",
   "| TAL-A44-C kVA | 81 | 88 | 93 | 102 | 52 | 72.5 | 79.5 83.5 | 92 | 47 | 85 | 93 | 97 | 107 54.6 | 89 | 97 | 102 112 | 57",
   "| TAL-A44-D kVA | 95 | 104 109 120 | 65 | 85 | 93.5 | 98 | 108 | 58.5 | 100 109 115 126 | 68 | 104 114 120 132 | 72",
   "| TAL-A44-C TAL-A44-D TAL-A44-E TAL-A44-H | TAL-A44-J | TAL-A44-K TAL-A44-L | TAL-A44-M",
   "| Other | class H/400V data | TAL-A44-C | TAL-A44-D | TAL-A44-E | TAL-A44-H | TAL-A44-J | TAL-A44-K | TAL-A44-L | TAL-A44-M",
   "| TAL-A44-C | TAL-A44-D | TAL-A44-E | TAL-A44-H | TAL-A44-J | TAL-A44-K TAL-A44-L | TAL-A44-M",
   "| Other | class H/480V data | TAL-A44-C | TAL-A44-D | TAL-A44-E | TAL-A44-H | TAL-A44-J | TAL-A44-K | TAL-A44-L | TAL-A44-M",
   "| TAL-A44-C | 1000",
   "| TAL-A44-H | 1000",
   "| Curves are based on a three-phase short-circuit. | Instantaneous (max.) | 1 | 0.87 | 1.3",
   "| TAL-A44-C | 735 | 677 | 301 | 267",
   "| TAL-A44-D | 735 | 677 | 313 | 295",
   "| TAL-A44-E | 735 | 677 | 329 | 334",
   "| TAL-A44-H | 805 | 747 | 353 | 368 | A1 | 356 | 406 | 457 | 10",
   "| TAL-A44-J | 805 | 747 | 365 | 398 | A2 | 474 | 474 | 541 | 8",
   "| TAL-A44-K | 847 | 787 | 383 | 433",
   "| TAL-A44-L | 930 | 872 | 416 | 554",
   "| TAL-A44-M | 930 | 872 | 416 | 554",
   "| TAL-A44-C | 341 | 704 | 113 | 0.805 | 308 | 704 | 113 | 0.821",
   "| TAL-A44-D | 354 | 704 | 120 | 0.867 | 325 | 704 | 120 | 0.883",
   "| TAL-A44-E | 372 | 729 | 139 | 1.026 | 359 | 729 | 138 | 1.041",
   "| TAL-A44-H | 399 | 774 | 153 | 1.141 | 389 | 774 | 153 | 1.157",
   "| TAL-A44-J | 410 | 774 | 165 | 1.248 | 400 | 774 | 164 | 1.264",
   "| TAL-A44-K | 429 | 814 | 180 | 1.383 | 420 | 814 | 180 | 1.399",
   "| TAL-A44-L | 465 | 914 | 224.1 | 1.753 | 450.7 | 899 | 223.7 | 1.769",
   "| TAL-A44-M | 465 | 914 | 224.1 | 1.753 | 450.7 | 899 | 223.7 | 1.769"
  ]
 },
 {
  "n": 1004,
  "url": "https://www.leroy-somer.com/documentation_pdf/6611_en.pdf",
  "title": "Datasheet: TAL-A46",
  "from": "https://www.leroy-somer.com/documentation_pdf/6611_en.pdf",
  "header": [],
  "rows": [
   "| AVR | SHUNT",
   "| Insulation class | H | Excitation system 6 wire",
   "| Number of wires | 6 or 12 | Excitation system 12 wire",
   "| Protection | IP 23",
   "| Voltage regulation (*) | ± 0.8 % | ± 0.5",
   "| Overspeed | 2250 R.P.M.",
   "| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
   "| TAL-A46-C | kVA | 230 | 230 | 230 | 219 | 138 | 209 | 209 | 209 | 199 | 126 | 244 | 244 | 244 | 232 | 146 | 253 | 253 | 253 | 241 | 152",
   "| TAL-A46-D | kVA | 240 | 250 | 250 | 238 | 150 | 218 | 228 | 228 | 217 | 137 | 254 | 265 | 265 | 252 | 159 | 264 | 275 | 275 | 262 | 165",
   "| TAL-A46-E | kVA | 275 | 275 | 275 | 261 | 165 | 250 | 250 | 250 | 238 | 150 | 292 | 292 | 292 | 277 | 175 | 303 | 303 | 303 | 287 | 182",
   "| TAL-A46-F | kVA | 290 | 300 | 300 | 285 | 180 | 264 | 273 | 273 | 259 | 164 | 307 | 318 | 318 | 302 | 191 | 319 | 330 | 330 | 314 | 198",
   "| TAL-A46-G | kVA | 325 | 325 | 325 | 309 | 195 | 296 | 296 | 296 | 281 | 177 | 345 | 345 | 345 | 328 | 207 | 360 | 360 | 360 | 340 | 215",
   "| TAL-A46-H | kVA | 350 | 365 | 365 | 347 | 210 | 318 | 332 | 332 | 316 | 191 | 371 | 387 | 387 | 368 | 223 | 385 | 400 | 400 | 382 | 231",
   "| TAL-A46-C | kVA | 226 | 250 | 262 | 288 | 152 | 206 | 228 | 238 | 262 | 138 | 240 | 265 | 278 | 305 | 161 | 250 | 275 | 288 | 316 | 167",
   "| TAL-A46-D | kVA | 245 | 265 | 280 | 313 | 165 | 223 | 241 | 255 | 285 | 150 | 260 | 281 | 297 | 332 | 175 | 270 | 292 | 308 | 344 | 182",
   "| TAL-A46-E | kVA | 275 | 300 | 315 | 344 | 182 | 250 | 273 | 287 | 313 | 166 | 292 | 318 | 334 | 365 | 193 | 303 | 330 | 347 | 378 | 200",
   "| TAL-A46-F | kVA | 290 | 315 | 340 | 360 | 200 | 264 | 287 | 309 | 328 | 182 | 307 | 334 | 360 | 382 | 212 | 320 | 347 | 374 | 400 | 220",
   "| TAL-A46-G | kVA | 315 | 345 | 365 | 406 | 215 | 287 | 314 | 332 | 369 | 196 | 334 | 366 | 387 | 430 | 228 | 347 | 380 | 402 | 447 | 237",
   "| TAL-A46-H | kVA | 345 | 375 | 400 | 438 | 231 | 314 | 341 | 364 | 399 | 210 | 366 | 398 | 424 | 464 | 245 | 380 | 413 | 440 | 480 | 254",
   "| TAL-A46-D - | 400V | 50Hz | TAL-A46-G | - 400V | 50Hz",
   "| TAL-A46-E - | 400V 50Hz | TAL-A46-H - 400V 50Hz",
   "| TAL-A46-C - 480V 60Hz | TAL-A46-F - 480V | 60Hz",
   "| TAL-A46-D - 480V 60Hz | TAL-A46-G | - 480V 60Hz",
   "| TAL-A46-C | Time (ms) | TAL-A46-F",
   "| TAL-A46-D | Time (ms) | TAL-A46-G",
   "| TAL-A46-E | Time (ms) | TAL-A46-H",
   "| TAL-A46-C | 944**/935 | 892 | 423 | 429 | 599 | Flange S.A.E 3",
   "| TAL-A46-D | 944**/935 | 892 | 423 | 429 | 607 | Flange S.A.E 2",
   "| TAL-A46-E | 989**/980 | 937 | 445 | 429 | 754 | Flange S.A.E 1",
   "| TAL-A46-F | 989**/980 | 937 | 445 | 429 | 754 | Flange S.A.E 1/2",
   "| TAL-A46-G* | 1084**/1075 | 1032 | 493 | 525 | 888 | Flange S.A.E 0",
   "| TAL-A46-H* | 1084**/1075 | 1032 | 493 | 525 | 888 | * Shaft height = 355 mm optional",
   "| TAL-A46-C | 420 | 923 | 255 | 2.64 | 408 | 923 | 256 | 2.8",
   "| TAL-A46-D | 420 | 923 | 255 | 2.64 | 408 | 923 | 256 | 2.8",
   "| TAL-A46-E | 460 | 968 | 304 | 3.28 | 448 | 968 | 305 | 3.44",
   "| TAL-A46-F | 460 | 968 | 304 | 3.28 | 448 | 968 | 305 | 3.44",
   "| TAL-A46-G | 508 | 1063 | 358 | 3.97 | 497 | 1063 | 359 | 4.13",
   "| TAL-A46-H | 508 | 1063 | 358 | 3.97 | 497 | 1063 | 359 | 4.13"
  ]
 },
 {
  "n": 1005,
  "url": "https://www.leroy-somer.com/documentation_pdf/6612_en.pdf",
  "title": "Datasheet: TAL-A473",
  "from": "https://www.leroy-somer.com/documentation_pdf/6612_en.pdf",
  "header": [],
  "rows": [
   "TAL-A473",
   "| AVR | SHUNT",
   "| Insulation class | H | Excitation system 6 wire",
   "| Number of wires | 6 (12 option) | Excitation system 12-wire (option)",
   "| Protection | IP 23",
   "| Voltage regulation (*) | ± 0.8 % | ± 0.5 %",
   "| Overspeed | 2250 R.P.M.",
   "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
   "| TAL-A473-A | kVA | 390 | 410 | 410 | 400 | 355 | 375 | 375 | 364 | 413 | 435 | 435 | 424 | 429 | 450 | 450 | 440",
   "| TAL-A473-B | kVA | 455 | 455 | 455 | 445 | 415 | 415 | 415 | 405 | 480 | 480 | 480 | 472 | 500 | 500 | 500 | 490",
   "| TAL-A473-C | kVA | 500 | 500 | 500 | 455 | 455 | 455 | 455 | 414 | 530 | 530 | 530 | 482 | 550 | 550 | 550 | 500",
   "| TAL-A473-D | kVA | 525 | 550 | 550 | 540 | 478 | 500 | 500 | 491 | 557 | 585 | 585 | 572 | 578 | 600 | 600 | 594",
   "| TAL-A473-E | kVA | 600 | 600 | 600 | 500 | 545 | 545 | 545 | 455 | 635 | 635 | 635 | 530 | 660 | 660 | 660 | 550",
   "| TAL-A473-F | kVA | 645 | 660 | 660 | 630 | 587 | 600 | 600 | 573 | 684 | 700 | 700 | 668 | 710 | 730 | 730 | 693",
   "| TAL -A473-A | kVA | 450 | 480 | 500 | 510 | 410 | 435 | 455 | 465 | 475 | 510 | 530 | 540 | 495 | 530 | 550 | 560",
   "| TAL-A473-B | kVA | 475 | 510 | 530 | 570 | 430 | 465 | 480 | 520 | 505 | 540 | 560 | 605 | 525 | 560 | 585 | 625",
   "| TAL-A473-C | kVA | 520 | 555 | 590 | 625 | 475 | 505 | 535 | 570 | 550 | 590 | 625 | 665 | 570 | 610 | 650 | 690",
   "| TAL-A473-D | kVA | 560 | 610 | 630 | 690 | 510 | 555 | 575 | 630 | 595 | 645 | 670 | 730 | 615 | 670 | 695 | 750",
   "| TAL-A473-E | kVA | 600 | 660 | 685 | 750 | 545 | 600 | 625 | 685 | 635 | 700 | 725 | 795 | 660 | 725 | 755 | 825",
   "| TAL-A473-F | kVA | 650 | 715 | 755 | 825 | 590 | 650 | 685 | 750 | 690 | 760 | 800 | 875 | 720 | 785 | 830 | 910",
   "| TAL-A473-A - 400V 50 Hz | TAL-A473-D - | 400V 50 Hz",
   "| TAL-A473-B - 400V 50 Hz | TAL-A473-E | - 400V 50 Hz",
   "| TAL-A473-C - 400V 50 Hz | TAL-A473-F | - 400V 50 Hz",
   "| - For voltages other than | 480V (Y), 277V (Δ), 240V (YY) at 60 Hz, then kVA must be multiplied",
   "| TAL-A473-A | Time",
   "| (ms) | TAL-A473-D",
   "| TAL-A473-B | Time",
   "| (ms) | TAL-A473-E",
   "| TAL-A473-C | Time (ms) | TAL-A473-F",
   "| Weight (kg) | Flex plate | 11 ½ | 14 | 18",
   "| TAL-A473-A | 1048 | 996 | 450 | 1013 | Flange S.A.E 1",
   "| TAL-A473-B-C | 1108 | 1056 | 484 | 1142",
   "| TAL-A473-D | 1208 | 1156 | 515 | 1230 | Flange S.A.E 0",
   "| TAL-A473-E | 1228 | 1176 | 543 | 1366",
   "| TAL-A473-F | 1228 | 1176 | 553 | 1414",
   "| TAL-A473-A | 437 | 1036 | 413 | 6.7 | 421 | 1023 | 414 | 6.77 | 411 | 1015 | 414 | 7.03",
   "| TAL-A473-B-C | 473 | 1096 | 456 | 7.3 | 457 | 1083 | 456 | 7.41 | 447 | 1075 | 457 | 7.67",
   "| TAL-A473-D | 503 | 1196 | 491 | 7.8 | 487 | 1183 | 492 | 7.88 | 477 | 1175 | 492 | 8.14",
   "| TAL-A473-E | 534 | 1216 | 545 | 8.7 | 518 | 1203 | 546 | 8.83 | 508 | 1195 | 546 | 9.09",
   "| TAL-A473-F | 544 | 1216 | 563 | 9.1 | 529 | 1203 | 564 | 9.18 | 519 | 1195 | 564 | 9.44"
  ]
 },
 {
  "n": 1006,
  "url": "https://www.leroy-somer.com/documentation_pdf/6613_en.pdf",
  "title": "Datasheet: TAL-A49",
  "from": "https://www.leroy-somer.com/documentation_pdf/6613_en.pdf",
  "header": [],
  "rows": [
   "| AVR | SHUNT",
   "| Insulation class | H | Excitation system 6 wire",
   "| Number of wires | 6 or 12 | Excitation system 12 wire",
   "| Protection | IP 23",
   "| Voltage regulation (*) | ± 0.8 % | ± 0.5 %",
   "| Overspeed | 2250 R.P.M.",
   "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
   "| TAL-A49-B | kVA | 750 | 750 | 750 | 680 | 680 | 680 | 680 | 620 | 800 | 800 | 800 | 750 | 825 | 825 | 825 | 785",
   "| TAL-A49-C | kVA | 820 | 820 | 820 | 810 | 745 | 745 | 745 | 735 | 870 | 870 | 870 | 860 | 910 | 910 | 910 | 890",
   "| TAL-A49-D | kVA | 910 | 910 | 910 | 820 | 830 | 830 | 830 | 745 | 965 | 965 | 965 | 870 | 1010 | 1010 | 1010 | 900",
   "| TAL-A49-E | kVA 1000 | 1000 | 1000 | 950 | 910 | 910 | 910 | 865 | 1060 | 1060 | 1060 | 1005 | 1100 | 1100 | 1100 | 1045",
   "| TAL-A49-B | kVA | 745 | 815 | 860 | 940 | 670 | 730 | 775 | 845 | 790 | 865 | 910 | 995 | 820 | 895 | 945 | 1030",
   "| TAL-A49-C | kVA | 815 | 890 | 940 | 1025 | 740 | 810 | 855 | 935 | 865 | 945 | 995 | 1085 | 895 | 980 | 1040 | 1130",
   "| TAL-A49-D | kVA | 905 | 990 | 1045 | 1140 | 825 | 900 | 950 | 1035 | 960 | 1050 | 1110 | 1210 | 1000 | 1090 | 1155 | 1255",
   "| TAL-A49-E | kVA | 990 | 1083 | 1146 | 1250 | 900 | 985 | 1045 | 1140 | 1050 | 1150 | 1215 | 1325 | 1089 | 1192 | 1260 | 1375",
   "| TAL-A49-B - 400V 50 Hz | TAL-A49-B | - 480V | 60",
   "| TAL-A49-C - 400V 50 Hz | TAL-A49-C",
   "| TAL-A49-D - 400V 50 Hz | TAL-A49-D",
   "| TAL-A49-E - 400V 50 Hz | TAL-A49-E - 480V | 60",
   "| TAL-A49-B | Time (ms) | TAL-A49-D",
   "| TAL-A49-C | Time (ms) | TAL-A49-E",
   "| TAL-A49-B | 1372 | 1331 | 650 | 629 | 1574 | Flange S.A.E 1",
   "| TAL-A49-C | 1372 | 1331 | 650 | 636 | 1635 | Flange S.A.E 1/2",
   "| TAL-A49-D | 1462 | 1421 | 650 | 673 | 1788 | Flange S.A.E 0",
   "| TAL-A49-E | 1462 | 1421 | 650 | 681 | 1837 | Flange S.A.E 00",
   "| TAL-A49-B | 625 | 1351 | 623 | 9.99 | 614 | 1351 | 625 | 10.25",
   "| TAL-A49-C | 633 | 1351 | 640 | 10.35 | 622 | 1351 | 642 | 10.61",
   "| TAL-A49-D | 671 | 1441 | 697 | 11.34 | 659 | 1441 | 699 | 11.60",
   "| TAL-A49-E | 679 | 1441 | 724 | 11.92 | 667 | 1441 | 726 | 12.18"
  ]
 },
 {
  "n": 1007,
  "url": "https://www.leroy-somer.com/documentation_pdf/6242_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM LSA40 alternator has been designed to offer you the best power generation performances.",
  "from": "https://www.leroy-somer.com/documentation_pdf/6242_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM LSA40 alternator has been designed to offer you the best power generation performances.",
   "| AVR | SHUNT",
   "● Degree of protection: IP 23",
   "| Insulation class | H",
   "| Excitation system | SHUNT",
   "| Voltage regulation (*) | ± 0.5% | ± 0.25%",
   "| Protection | IP 23",
   "| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
   "| LSA 40 VS1 | kVA | 10 | 10 | 10 | 9 | 7 | 9 | 9 | 9 | 8 | 6.5 | 10.5 | 10.5 10.5 | 9.5 | 7.5 | 11 | 11 | 11 | 10 | 8",
   "| LSA 40 VS2 | kVA | 12.5 12.5 12.5 | 11 | 9 | 11.5 11.5 11.5 | 10 | 8 | 13.5 | 13.5 13.5 | 12 | 9.5 | 14 | 14 | 14 | 12.5 | 10",
   "| LSA 40 S3 | kVA | 15 | 15 | 15 | 13 | 10.5 | 14 | 14 | 14 | 12 | 10 | 16 | 16 | 16 | 14 | 11.5 | 16.5 | 16.5 16.5 | 15 | 12",
   "| LSA 40 S4 | kVA | 17.5 17.5 17.5 | 16 | 12.5 | 16 | 16 | 16 | 14.5 | 11.5 | 19 | 19 | 19 | 17 | 13.5 | 19.5 | 19.5 19.5 17.5 | 14",
   "| LSA 40 M5 | kVA | 20 | 20 | 20 | 18 | 14 | 18.5 18.5 18.5 16.5 | 13 | 21.5 | 21.5 21.5 | 19 | 15 | 22 | 22 | 22 | 20 | 15.5",
   "| LSA 40 VS1 | kVA | 10 | 11 | 11.5 12.5 | 9 | 9.5 | 10.5 10.5 11.5 | 8.5 | 11 | 11.5 | 12.5 | 13.5 | 9.5 | 11.5 | 12 | 13 | 14 | 10",
   "| LSA 40 VS2 | kVA | 12.5 13.5 14.5 15.5 | 11.5 | 11.5 | 12.5 | 13.5 | 14.5 | 10.5 | 13.5 | 14.5 15.5 16.5 | 12 | 14 | 15 | 16 | 17 | 12.5",
   "| LSA 40 S3 | kVA | 15 | 16.5 | 17.5 | 19 | 13 | 14 | 15.5 16.5 17.5 | 12 | 16 | 18 | 19 | 20 | 14 | 17 | 18.5 | 19.5 | 21 | 14.5",
   "| LSA 40 S4 | kVA | 17.5 | 19 | 20 | 22 | 14.5 | 16.5 | 18 | 19 | 20.5 | 13 | 19 | 20.5 21.5 23.5 | 15.5 | 19.5 | 21 | 22 | 24.5 | 16",
   "| LSA 40 M5 | kVA | 20 | 22 | 23 | 25 | 16 | 18.5 | 20.5 | 21.5 | 23 | 15 | 21.5 | 23.5 | 25 | 27 | 17 | 22 | 24.5 | 26 | 27.5 | 17.5",
   "| 100 | % | LSA 40 VS1 | 100",
   "| 100 | % | LSA 40 VS2",
   "| 100 | % | LSA 40 S3",
   "| voltages other than | 400V (Y), 230V (Δ) at 50 Hz, then kVA must be multiplied by | (400/U)2",
   "| % | LSA 40 S4",
   "| % | LSA 40 M5",
   "| % | LSA 40 S3",
   "| voltages other than | 480V (Y), 277V (Δ), 240V (YY) at 60 Hz, then kVA must be multiplied by | (480/U)2",
   "| LSA 40 VS1 | 100",
   "| LSA 40 VS2 | AREP",
   "| LSA 40 S3 | AREP",
   "| LSA 40 S4 | 100",
   "| Curves are based on a three-phase | Instantaneous (max.) | 1 | 0.87 | 1.3",
   "| LSA 40 VS1 | 469 | 407 | 186 | 73",
   "| LSA 40 VS2 | 469 | 407 | 196 | 80",
   "| LSA 40 S3 | 499 | 437 | 204 | 87",
   "| LSA 40 S4 | 499 | 437 | 221 | 92 | C2 | 25 | 22 | 8",
   "| LSA 40 M5 | 519 | 457 | 221 | 102 | C3 | 80 | 60 | 7 ½",
   "| LSA 40 VS1 | 234.1 425.2 27.53 0.0825 232.76 425.2 27.69 0.0852 260.42 457 28.04 0.0899 | 251.48 451.8 28.49 0.1003 | 231.25 434.6 28.99 0.1126",
   "| LSA 40 S3 | 248.93 455.2 32.36 0.0976 247.71 455.2 32.52 0.1003 275.82 487 32.87 0.105 | 267.22 481.8 33.32 0.1154 | 247.19 464.6 33.82 0.1277",
   "| LSA 40 S4 | 252.3 455.2 34.3 0.104 | 251.14 455.2 34.46 0.1067 279.42 487 34.81 0.1114 | 270.95 481.8 35.26 0.1218 | 251.03 464.6 35.76 0.1341",
   "| LSA 40 M5 | 261.88 475.2 37.47 0.1141 260.77 475.2 37.63 0.1168 289.26 507 37.98 0.1215 | 280.95 501.8 38.43 0.1319 | 261.12 484.6 38.93 0.1442",
   "| LSA 40 VS1 | 507 | 425 | 198 | 82",
   "| LSA 40 VS2 | 507 | 425 | 208 | 89",
   "| LSA 40 S3 | 537 | 455 | 216 | 96",
   "| LSA 40 S4 | 537 | 455 | 233 | 101",
   "| LSA 40 M5 | 557 | 475 | 233 | 109"
  ]
 },
 {
  "n": 1008,
  "url": "https://www.leroy-somer.com/documentation_pdf/6246_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM LSA42.3 alternator has been designed to offer you the best power generation performances.",
  "from": "https://www.leroy-somer.com/documentation_pdf/6246_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM LSA42.3 alternator has been designed to offer you the best power generation performances.",
   "| AVR | SHUNT",
   "● Degree of protection: IP 23",
   "| Insulation class | H",
   "| Excitation system | SHUNT",
   "| Voltage regulation (*) | ± 0.5% | ± 0.25%",
   "| Protection | IP 23",
   "| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
   "| LSA 42.3 S4 | kVA | 35 | 35 | 35 | 30.5 | 22 | 32 | 32 | 32 | 28 | 20 | 37 | 37 | 37 | 32.5 | 23.5 | 38.5 | 38.5 38.5 33.5 | 24",
   "| LSA 42.3 S5 | kVA | 40 | 40 | 40 | 35 | 25 | 36.5 36.5 36.5 | 32 | 23 | 42.5 | 42.5 42.5 | 37 | 26.5 | 45 | 45 | 45 | 38.5 | 27.5",
   "| LSA 42.3 M7 | kVA | 45 | 45 | 45 | 39 | 27 | 41 | 41 | 41 | 35.5 24.5 | 48 | 48 | 48 | 41.5 | 28.5 | 50 | 50 | 50 | 43 | 29.5",
   "| LSA 42.3 M8 | kVA | 50 | 50 | 50 | 43 | 30 | 45.5 45.5 45.5 | 39 | 27.5 | 53 | 53 | 53 | 45.5 | 32 | 55 | 55 | 55 | 47.5 | 33",
   "| LSA 42.3 L9 | kVA | 60 | 63 | 63 | 52 | 36 | 55 | 58 | 58 | 47.5 | 33 | 64 | 67 | 67 | 55 | 38 | 66 | 70 | 70 | 57 | 39.5",
   "| LSA 42.3 VS2 | kVA | 30 | 32 | 34 | 34 | 19.2 | 27.5 | 29 | 31 | 31 | 17.5 | 32 | 34 | 36 | 36 | 20.5 | 33 | 35 | 37.5 37.5 | 21.1",
   "| LSA 42.3 VS3 | kVA | 34.5 | 38 | 40 | 40 | 23 | 31.5 34.5 36.5 36.5 | 21 | 36.5 | 40.5 42.5 42.5 | 24.5 | 38 | 42 | 44 | 44 | 25.5",
   "| LSA 42.3 S4 | kVA | 37.5 | 40.5 | 43 | 44 | 24 | 34 | 37 | 39 | 40 | 22 | 40 | 43 | 45.5 46.5 | 25.5 | 41.5 | 44.5 47.5 48.5 | 26.5",
   "| LSA 42.3 S5 | kVA | 42 | 46 | 49 | 50 | 27.5 | 38 | 42 | 44.5 45.5 | 25 | 44.5 | 49 | 52 | 53 | 29 | 46 | 51 | 54 | 55 | 30.5",
   "| LSA 42.3 M7 | kVA | 46 | 50 | 53.5 | 56.5 | 30 | 42 | 45.5 48.5 | 51 | 27.5 | 49 | 53 | 57 | 60 | 32 | 51 | 55 | 59 | 62.5 | 33",
   "| LSA 42.3 M8 | kVA | 51.5 | 56.5 | 59.5 | 62.5 | 34 | 47 | 51 | 54 | 57 | 31 | 55 | 60 | 63 | 66.5 | 36 | 57 | 62.5 65.5 | 69 | 37.5",
   "| LSA 42.3 L9 | kVA | 63 | 68 | 72 | 79 | 39 | 58 | 62 | 66 | 72 | 35.5 | 67 | 73 | 77 | 84 | 41.5 | 69 | 75 | 79 | 87 | 43",
   "| 100 | % | LSA 42.3 VS1 | 100",
   "| % | LSA 42.3 S5",
   "| 100 | % | LSA 42.3 VS2 | 100",
   "| 100 | % | LSA 42.3 VS3 | 100",
   "| % | LSA 42.3 M8",
   "| % | LSA 42.3 VS3 | 100",
   "| % | LSA 42.3 L9",
   "| LSA 42.3 S4 | 1000",
   "| LSA 42.3 S5 | 1000",
   "| LSA 42.3 M7 | 1000",
   "| LSA 42.3 M8 | 1000",
   "| LSA 42.3 L9 | 1000",
   "| Curves are based on a three-phase | Instantaneous (max.) | 1 | 0.87 | 1.3"
  ]
 },
 {
  "n": 1009,
  "url": "https://www.leroy-somer.com/documentation_pdf/5028_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM LSA44.3 alternator has been designed to offer you the best power generation performances.",
  "from": "https://www.leroy-somer.com/documentation_pdf/5028_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM LSA44.3 alternator has been designed to offer you the best power generation performances.",
   "| AVR | SHUNT",
   "| Insulation class | H",
   "| Excitation system | SHUNT",
   "| Voltage regulation (*) | ± 0.5% | ± 0.25%",
   "| Protection | IP 23",
   "| Total Harmonic Distortion THD (**) in no-load ........: | < 2%",
   "| Total Harmonic Distortion THD (**) on linear load ..: | < 5%",
   "| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
   "| LSA 44.3 S2 | kVA | 69 | 76 | 80 | 88 | 46 | 63 | 69 | 73 | 80 | 42 | 73 | 81 | 85 | 93 | 49 | 76 | 84 | 88 | 97 | 51",
   "| LSA 44.3 S3 | kVA | 79 | 87 | 92 | 100 | 52 | 72 | 79 | 84 | 91 | 47 | 84 | 92 | 98 | 106 | 55 | 87 | 96 | 101 | 110 | 57",
   "| LSA 44.3 S4 | kVA | 89 | 98 | 103 | 113 | 59 | 81 | 89 | 94 | 103 | 54 | 94 | 104 | 109 | 120 | 63 | 98 | 108 | 113 | 124 | 65",
   "| LSA 44.3 S5 | kVA | 99 | 108 | 115 | 125 | 65 | 90 | 99 | 105 | 114 | 59 | 105 | 114 | 122 | 133 | 69 | 109 | 119 | 127 | 138 | 72",
   "| LSA 44.3 M6 | kVA | 124 | 135 | 143 | 156 | 76 | 113 | 123 | 130 | 142 | 69 | 131 | 143 | 152 | 165 | 81 | 136 | 149 | 157 | 172 | 84",
   "| LSA 44.3 M8 | kVA | 134 | 146 | 155 | 169 | 81 | 122 | 133 | 141 | 154 | 74 | 142 | 155 | 164 | 179 | 86 | 147 | 161 | 171 | 186 | 89",
   "| LSA 44.3 L10 | kVA | 148 | 163 | 172 | 188 | 95 | 135 | 148 | 157 | 171 | 86 | 157 | 173 | 182 | 199 | 101 | 163 | 179 | 189 | 207 | 105",
   "| LSA 44.3 L12 | kVA | 165 | 179 | 189 | 206 | 105 | 150 | 163 | 172 | 187 | 96 | 175 | 190 | 200 | 218 | 111 | 182 | 197 | 208 | 227 | 116",
   "| 100 | % | LSA 44.3 S2 | 100",
   "| % | LSA 44.3 M8",
   "| % | LSA 44.3 L10",
   "| 100 | % | LSA 44.3 S4 | 100",
   "| % | LSA 44.3 L12",
   "| 100 | % | LSA 44.3 S5 | 100",
   "| % | LSA 44.3 VL13",
   "| 100 | % | LSA 44.3 M6 | 100",
   "| % | LSA 44.3 VL14",
   "| 100 | % | LSA 44.3 S3 | 100",
   "| 100 | % | LSA 44.3 S5",
   "| LSA 44.3 S4 | 1000",
   "| LSA 44.3 M8 | 1000",
   "| Curves are based on a three-phase | Instantaneous (max.) | 1 | 0.87 | 1.3"
  ]
 },
 {
  "n": 1010,
  "url": "https://www.leroy-somer.com/documentation_pdf/5273_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM LSA46.3 alternator has been designed to offer you the best power generation performances. With its",
  "from": "https://www.leroy-somer.com/documentation_pdf/5273_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM LSA46.3 alternator has been designed to offer you the best power generation performances. With its",
   "| AVR | SHUNT",
   "● Degree of protection: IP 23",
   "| Insulation class | H",
   "| Excitation system | SHUNT",
   "| Voltage regulation (*) | ± 0.5% | ± 0.25%",
   "| Protection | IP 23",
   "| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
   "| LSA 46.3 S4 | kVA | 230 | 230 | 230 | 219 | 138 | 209 | 209 | 209 | 200 | 126 | 244 | 244 | 244 | 232 | 146 | 253 | 253 | 253 | 240 | 152",
   "| LSA 46.3 S5 | kVA | 240 | 250 | 250 | 238 | 150 | 218 | 228 | 228 | 216 | 137 | 254 | 265 | 265 | 252 | 159 | 264 | 275 | 275 | 261 | 165",
   "| LSA 46.3 M7 | kVA | 275 | 275 | 275 | 261 | 165 | 250 | 250 | 250 | 238 | 150 | 292 | 292 | 292 | 277 | 175 | 303 | 303 | 303 | 287 | 182",
   "| LSA 46.3 M8 | kVA | 290 | 300 | 300 | 285 | 180 | 264 | 273 | 273 | 259 | 164 | 307 | 318 | 318 | 302 | 191 | 319 | 330 | 330 | 313 | 200",
   "| LSA 46.3 L11 | kVA | 350 | 365 | 365 | 347 | 210 | 319 | 332 | 332 | 316 | 191 | 371 | 387 | 387 | 368 | 225 | 385 | 400 | 400 | 380 | 231",
   "| LSA 46.3 S4 | kVA | 226 | 250 | 262 | 288 | 152 | 206 | 227 | 238 | 262 | 138 | 240 | 264 | 278 | 305 | 161 | 250 | 274 | 288 | 316 | 167",
   "| LSA 46.3 S5 | kVA | 245 | 265 | 280 | 313 | 165 | 223 | 241 | 255 | 284 | 150 | 260 | 281 | 297 | 331 | 175 | 270 | 292 | 308 | 344 | 182",
   "| LSA 46.3 M7 | kVA | 275 | 300 | 315 | 344 | 182 | 250 | 273 | 287 | 313 | 165 | 292 | 318 | 334 | 364 | 192 | 303 | 330 | 347 | 378 | 200",
   "| LSA 46.3 M8 | kVA | 290 | 315 | 340 | 375 | 200 | 264 | 287 | 309 | 337 | 180 | 307 | 334 | 360 | 395 | 210 | 319 | 347 | 375 | 412 | 218",
   "| LSA 46.3 L10 | kVA | 315 | 345 | 365 | 406 | 215 | 287 | 314 | 332 | 370 | 195 | 334 | 366 | 387 | 431 | 227 | 347 | 380 | 402 | 447 | 236",
   "| LSA 46.3 L11 | kVA | 360 | 393 | 419 | 456 | 231 | 328 | 358 | 381 | 415 | 210 | 382 | 417 | 444 | 483 | 250 | 396 | 432 | 461 | 502 | 254",
   "| 100 | % | LSA 46.3 S4",
   "| % | LSA 46.3 L10",
   "| % | LSA 46.3 M7",
   "| % | LSA 46.3 L11",
   "| % | LSA 46.3 S4",
   "| % | LSA 46.3 M8",
   "| % | LSA 46.3 S5",
   "| kVA rotor bloqué à Cos φ 0.6 | kVA rotor bloqué à Cos φ 0.6",
   "| LSA 46.3 S4 | 1000",
   "| LSA 46.3 S5 | 1000",
   "| LSA 46.3 M7 | 1000",
   "| LSA 46.3 M8 | 1000",
   "| LSA 46.3 L10 | 1000",
   "| LSA 46.3 L11 | 1000",
   "| Curves are based on a three-phase | Instantaneous (max.) | 1 | 0.87 | 1.3",
   "| LSA 46.3 S4 | 430 | 985 | 250 | 2.76",
   "| LSA 46.3 S5 | 430 | 985 | 250 | 2.76",
   "| LSA 46.3 M7 | 456 | 1 030 | 280 | 3.09",
   "| LSA 46.3 M8 | 456 | 1 030 | 280 | 3.09",
   "| LSA 46.3 L10 | 503 | 1 125 | 336 | 3.79",
   "| LSA 46.3 L11 | 503 | 1 125 | 336 | 3.79"
  ]
 },
 {
  "n": 1011,
  "url": "https://www.leroy-somer.com/documentation_pdf/5941_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM LSA47.3 alternator has been designed to offer you the best power generation performances. With its",
  "from": "https://www.leroy-somer.com/documentation_pdf/5941_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM LSA47.3 alternator has been designed to offer you the best power generation performances. With its",
   "| AVR | SHUNT",
   "● Degree of protection: IP 23",
   "| Insulation class | H",
   "| Excitation system | SHUNT",
   "| Voltage regulation (*) | ± 0.5% | ± 0.25%",
   "| Protection | IP 23",
   "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
   "| LSA 47.3 S4 | kVA | 410 | 410 | 410 | 400 | 375 | 375 | 375 | 364 | 435 | 435 | 435 | 424 | 450 | 450 | 450 | 440",
   "| LSA 47.3 S5 | kVA | 455 | 455 | 455 | 445 | 415 | 415 | 415 | 405 | 480 | 480 | 480 | 472 | 500 | 500 | 500 | 490",
   "| LSA 47.3 M7 | kVA | 500 | 500 | 500 | 490 | 465 | 465 | 465 | 449 | 550 | 550 | 550 | 519 | 570 | 570 | 570 | 539",
   "| LSA 47.3 M8 | kVA | 550 | 550 | 550 | 540 | 500 | 500 | 500 | 491 | 585 | 585 | 585 | 572 | 600 | 600 | 600 | 594",
   "| LSA 47.3 L9 | kVA | 600 | 600 | 600 | 500 | 545 | 545 | 545 | 455 | 635 | 635 | 635 | 530 | 660 | 660 | 660 | 550",
   "| LSA 47.3 L10 | kVA | 645 | 660 | 660 | 630 | 587 | 600 | 600 | 573 | 684 | 730 | 730 | 668 | 710 | 745 | 745 | 693",
   "| LSA 47.3 S4 | kVA | 450 | 480 | 500 | 512 | 410 | 442 | 455 | 465 | 475 | 513 | 533 | 550 | 500 | 530 | 550 | 581",
   "| LSA 47.3 S5 | kVA | 475 | 510 | 531 | 570 | 441 | 473 | 493 | 520 | 505 | 543 | 566 | 605 | 527 | 562 | 585 | 625",
   "| LSA 47.3 M7 | kVA | 562 | 610 | 625 | 625 | 523 | 566 | 581 | 590 | 600 | 651 | 669 | 680 | 625 | 668 | 690 | 700",
   "| LSA 47.3 M8 | kVA | 562 | 610 | 630 | 690 | 523 | 566 | 587 | 632 | 600 | 651 | 672 | 730 | 625 | 671 | 705 | 750",
   "| LSA 47.3 L9 | kVA | 602 | 661 | 685 | 750 | 556 | 609 | 634 | 685 | 643 | 707 | 734 | 795 | 667 | 728 | 763 | 825",
   "| LSA 47.3 L10 | kVA | 650 | 715 | 755 | 825 | 590 | 650 | 685 | 750 | 690 | 760 | 800 | 875 | 720 | 785 | 830 | 910",
   "| 100 | % | LSA 47.3 S4 | 100",
   "| % | LSA 47.3 M8",
   "| 100 | % | LSA 47.3 M7",
   "| 100 | % | LSA 47.3 S5 | 100",
   "| % | LSA 47.3 L9",
   "| 100 | % | LSA 47.3 M7 | 100",
   "| % | LSA 47.3 L10",
   "| Cos | φ | 0.8",
   "| kVA rotor bloqué à Cos φ 0.6 | kVA rotor bloqué à Cos φ 0.6",
   "| LSA 47.3 S4 | 1000",
   "| LSA 47.3 S5 | 10000",
   "| LSA 47.3 M7 | 10000",
   "| LSA 47.3 M8 | AREP",
   "| LSA 47.3 L9 | 10000",
   "| LSA 47.3 L10 | 10000",
   "| Curves are based on a three-phase | Instantaneous (max.) | 1 | 0.87 | 1.3"
  ]
 },
 {
  "n": 1012,
  "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM LSA49.3 alternator has been designed to offer you the best power generation performances.",
  "from": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM LSA49.3 alternator has been designed to offer you the best power generation performances.",
   "● Degree of protection: IP 23",
   "| Insulation class | H",
   "| Excitation system | AREP / PMG",
   "| Voltage regulation (*) | ± 0.25%",
   "| Protection | IP 23",
   "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
   "| LSA 49.3 M6 | kVA | 730 | 730 | 730 | 665 | 660 | 660 | 660 | 600 | 780 | 780 | 780 | 730 | 810 | 810 | 810 | 765",
   "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
   "| LSA 49.3 L9 | kVA | 910 | 910 | 910 | 820 | 820 | 820 | 820 | 740 | 1 000 | 1 000 1 000 | 920 | 1 020 | 1 020 1 020 | 965",
   "| LSA 49.3 M6 | kVA | 725 | 795 | 840 | 915 | 655 | 715 | 760 | 825 | 770 | 845 | 890 | 970 | 800 | 875 | 925 | 1 005",
   "| LSA 49.3 M8 | kVA | 815 | 890 | 940 | 1 025 | 735 | 805 | 850 | 925 | 865 | 945 | 1 000 | 1 090 | 895 | 980 | 1 040 | 1 130",
   "| LSA 49.3 L9 | kVA | 905 | 990 | 1 045 1 140 | 815 | 895 | 940 | 1 025 | 960 | 1 050 | 1 110 | 1 210 | 1 000 | 1 090 | 1 155 | 1 255",
   "| % | LSA 49.3 M6",
   "| % | LSA 49.3 L9",
   "| % | LSA 49.3 L10",
   "| LSA 49.3 M6 | 1000",
   "| LSA 49.3 M8 | 1000",
   "| LSA 49.3 L9 | AREP",
   "| LSA 49.3 L10 | 1000",
   "| Curves are based on a three-phase | Instantaneous (max.) | 1 | 0.87 | 1.3",
   "| Weight | Flex plate | 14 | 18 | 21",
   "| LSA 49.3 M6 | 1 372 | 1 | 331 | 650 | 629 | 1 | 578",
   "| LSA 49.3 M8 | 1 372 | 1 | 331 | 650 | 636 | 1 | 639",
   "| LSA 49.3 L9 | 1 462 | 1 | 421 | 650 | 673 | 1 | 792",
   "| LSA 49.3 L10 | 1 462 | 1 | 421 | 650 | 681 | 1 | 841",
   "| LSA 49.3 M6 | 625 | 1 353 | 623 | 9.99 | 614 | 1 353 | 625 | 10.25 | 596 | 1 | 353 | 644 | 10.98",
   "| LSA 49.3 M8 | 634 | 1 353 | 648 | 10.53 | 622 | 1 353 | 650 | 10.79 | 604 | 1 | 353 | 669 | 11.52",
   "| LSA 49.3 L9 | 671 | 1 443 | 705 | 11.53 | 659 | 1 443 | 707 | 11.79 | 642 | 1 | 443 | 726 | 12.52",
   "| LSA 49.3 L10 | 679 | 1 443 | 724 | 11.92 | 667 | 1 443 | 726 | 12.18 | 650 | 1 | 443 | 745 | 12.91",
   "| LSA 49.3 M6 | 1 514 | 1 349 | 636 | 1 622",
   "| LSA 49.3 M8 | 1 514 | 1 349 | 643 | 1 683",
   "| LSA 49.3 L9 | 1 604 | 1 439 | 682 | 1 835",
   "| LSA 49.3 L10 | 1 604 | 1 439 | 688 | 1 884",
   "| LSA 49.3 M6 | 599 | 1 505 | 593 | 9.55",
   "| LSA 49.3 M8 | 607 | 1 505 | 618 | 10.09",
   "| LSA 49.3 L9 | 643 | 1 595 | 675 | 11.09",
   "| LSA 49.3 L10 | 651 | 1 595 | 694 | 11.48"
  ]
 },
 {
  "n": 1013,
  "url": "https://www.leroy-somer.com/documentation_pdf/4098_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM LSA50.2 alternator has been designed to offer you the best power generation performances.",
  "from": "https://www.leroy-somer.com/documentation_pdf/4098_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM LSA50.2 alternator has been designed to offer you the best power generation performances.",
   "● Degree of protection: IP 23",
   "| Insulation class | H",
   "| Excitation system | AREP / PMG",
   "| Voltage regulation (*) | ± 0.25 %",
   "| Protection | IP 23",
   "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
   "| LSA 50.2 M6 | kVA | 1 250 | 1 250 | 1 250 | 1 190 | 1 125 | 1 125 | 1 125 | 1 095 | 1 | 315 | 1 | 315 | 1 | 315 | 1 | 275 | 1 | 375 | 1 | 375 | 1 | 375 | 1 | 330",
   "| LSA 50.2 L7 | kVA | 1 350 | 1 350 | 1 350 | 1 260 | 1 215 | 1 215 | 1 215 | 1 150 | 1 | 420 | 1 | 420 | 1 | 420 | 1 | 365 | 1 | 485 | 1 | 485 | 1 | 485 | 1 | 425",
   "| LSA 50.2 L8 | kVA | 1 450 | 1 500 | 1 500 | 1 440 | 1 320 | 1 350 | 1 350 | 1 320 | 1 | 520 | 1 | 575 | 1 | 575 | 1 | 555 | 1 | 595 | 1 | 650 | 1 | 650 | 1 | 625",
   "| LSA 50.2 M6 | kVA | 1 045 | 1 100 | 1 140 | 1 210 | 940 | 990 | 1 026 | 1 089 | 1 045 | 1 100 | 1 140 | 1 210 | 1 045 | 1 100 | 1 140 | 1 210",
   "| LSA 50.2 L8 | kVA | 1 250 | 1 300 | 1 350 | 1 430 | 1 125 | 1 170 | 1 215 | 1 287 | 1 250 | 1 300 | 1 350 | 1 430 | 1 250 | 1 300 | 1 350 | 1 430",
   "| LSA 50.2 M6 | kVA | 1 285 | 1 405 | 1 455 | 1 560 | 1 155 | 1 | 265 | 1 | 310 | 1 | 405 | 1350 | 1475 | 1530 | 1640 | 1410 | 1545 | 1600 | 1720",
   "| LSA 50.2 L7 | kVA | 1 375 | 1 500 | 1 555 | 1 680 | 1 240 | 1 | 350 | 1 | 400 | 1 | 510 | 1440 | 1575 | 1630 | 1765 | 1510 | 1650 | 1710 | 1850",
   "| LSA 50.2 L8 | kVA | 1 485 | 1 625 | 1 720 | 1 875 | 1 335 | 1 | 460 | 1 | 550 | 1 | 685 | 1560 | 1705 | 1805 | 1965 | 1630 | 1785 | 1890 | 2060",
   "| LSA 50.2 M6 | kVA | 1 210 | 1 320 | 1 400 | 1 525 | 1 089 | 1 188 | 1 260 | 1 372 | 1 210 | 1 320 | 1 400 | 1 525 | 1 210 | 1 320 | 1 400 | 1 525",
   "| LSA 50.2 L8 | kVA | 1 430 | 1 565 | 1 655 | 1 800 | 1 287 | 1 409 | 1 490 | 1 620 | 1 430 | 1 565 | 1 655 | 1 800 | 1 430 | 1 565 | 1 655 | 1 800",
   "| voltages other than | 400V (Y), 230V(Δ) at 50 Hz, then kVA must be multiplied by (400/U)2 | or (230/U)2.",
   "| wires) | % | LSA 50.2 VL10 | (6 wires)",
   "| voltages other than | 480V (Y), 277V (Δ), 240V (YY) at 60 Hz, then kVA must be multiplied | by (480/U)2",
   "| LSA 50.2 M6 | 10000",
   "| LSA 50.2 L7 | AREP",
   "| LSA 50.2 L8 | AREP",
   "| LSA 50.2 VL10 | 10000",
   "| LSA 50.2 M6 | AREP",
   "| Curves are based on a three-phase | Instantaneous (max.) | 1 | 0.87 | 1.3",
   "| Weight | Flex plate | 18 | 21",
   "| LSA 50.2 M6 | 1 402 | 1 | 378 | 640 | 2 | 490 | Flange S.A.E 0",
   "| LSA 50.2 L7 | 1 502 | 1 | 478 | 690 | 2 | 760 | Flange S.A.E 00",
   "| LSA 50.2 L8 | 1 502 | 1 | 478 | 710 | 2 | 980",
   "| LSA 50.2 VL10 | 1 602 | 1 | 578 | 760 | 3 | 260",
   "| LSA 50.2 M6 | 1 588 | 1 378 | 620 | 2 530",
   "| LSA 50.2 L7 | 1 688 | 1 478 | 670 | 2 800",
   "| LSA 50.2 L8 | 1 688 | 1 478 | 690 | 3 010",
   "| LSA 50.2 VL10 | 1 788 | 1 578 | 740 | 3 300"
  ]
 },
 {
  "n": 1014,
  "url": "https://www.leroy-somer.com/documentation_pdf/5199_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM LSA52.3 alternator has been designed to offer you the best power generation performances.",
  "from": "https://www.leroy-somer.com/documentation_pdf/5199_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM LSA52.3 alternator has been designed to offer you the best power generation performances.",
   "● Degree of protection: IP 23",
   "| Insulation class | H",
   "| Voltage regulation (*) | ± 0.25%",
   "| Protection | IP 23",
   "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
   "| % | LSA 52.3 S5",
   "| LSA 52.3 S5 | Short-circuit at generator terminals",
   "| LSA 52.3 S6 | Short-circuit at generator terminals",
   "| LSA 52.3 L9 | Short-circuit at generator terminals",
   "| LSA 52.3 L12 | Short-circuit at generator terminals",
   "| LSA 52.3 S5/S6 | 718 | 1 689 1 408 | 42.2 | 702 | 1 689 1 412 | 43.1 | 21 | 6.66 10E7 | 2.98 10E7 | 1.60 10E7 | 10.4 | 31.1 | 1.5",
   "| LSA 52.3 S7 | 741 | 1 689 1 501 | 45.7 | 725 | 1 689 1 505 | 46.6 | S7 | 18 | 5.47 10E7 | 2.92 10E7 | 1.68 10E7 | 9.5 | 34.7 | 1.4",
   "| LSA 52.3 L9 | 810 | 1 889 1 693 | 51 | 794 | 1 889 1 697 | 51.9 | 21 | 6.66 10E7 | 2.92 10E7 | 1.68 10E7 | 10.4 | 34.7 | 1.4",
   "| LSA 52.3 L12 | 859 | 1 889 1 879 | 58.1 | 843 | 1 889 1 883 | 59 | L9 | 18 | 5.47 10E7 | 2.83 10E7 | 1.52 10E7 | 9.5 | 40 | 1.6",
   "| LSA 52.3 UL16 | 954 | 2 039 2 188 | 68.5 | 937 | 2 039 2 192 | 69.4 | 21 | 6.66 10E7 | 2.83 10E7 | 1.52 10E7 | 10.4 | 40 | 1.6",
   "| LSA 52.3 S5/S6 | 977.3 | 1 917 | 1 357 | 40.5 | 1.79 E+7 | 3.79 E+7 | 1.60 E+7 | 7.8 | 31.1 | 1.5",
   "| LSA 52.3 S7 | 999.9 | 1 917 | 1 450 | 44 | 1.79 E+7 | 3.68 E+7 | 1.68 E+7 | 7.8 | 34.7 | 1.5",
   "| LSA 52.3 L9 | 1 069.1 | 2 117 | 1 642 | 49.4 | 1.79 E+7 | 3.54 E+7 | 1.51 E+7 | 7.8 | 40 | 1.6",
   "| LSA 52.3 L12 | 1 116.4 | 2 117 | 1 827 | 56.5 | 1.79 E+7 | 3.36 E+7 | 1.67 E+7 | 7.8 | 47.2 | 1.5",
   "| LSA 52.3 UL16 | 1 204.1 | 2 267 | 2 114 | 66.6 | 1.79 E+7 | 3.13 E+7 | 1.32 E+7 | 7.8 | 57.5 | 1.3"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.leroy-somer.com/documentation_pdf/5672_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM TAL040 alternator has been designed to offer you the best power generation",
  "from": "https://www.leroy-somer.com/documentation_pdf/5672_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM TAL040 alternator has been designed to offer you the best power generation",
   "| AVR | SHUNT",
   "● Degree of protection: IP 23",
   "| Insulation class | H | Excitation system 6-wire",
   "| Number of wires | 6 (12 option) | Excitation system 12-wire (option)",
   "| Protection | IP 23",
   "| Voltage regulation (**) | ± 1 % | ± 0.5 %",
   "| Total Harmonic Distortion THD (***) in no-load | < 3.5 %",
   "| Total Harmonic Distortion THD (***) in linear load | < 5 %",
   "| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
   "| TAL 040 B | kVA | 10 | 10 | 10 | 9 | 7 | 9 | 9 | 9 | 8 | 6.5 | 10.5 | 10.5 | 10.5 | 9.5 | 7.5 | 11 | 11 | 11 | 10 | 7.5",
   "| TAL 040 C | kVA | 12.5 | 12.5 | 12.5 | 11 | 9 | 11.5 | 11.5 | 11.5 | 10 | 8 | 13.5 | 13.5 | 13.5 | 11.5 | 9.5 | 14 | 14 | 14 | 12 | 10",
   "| TAL 040 D | kVA | 15 | 15 | 15 | 13 | 10.5 | 14 | 14 | 14 | 12 | 9.5 | 16 | 16 | 16 | 14 | 11 | 16.5 | 16.5 | 16.5 | 14.5 | 11.5",
   "| TAL 040 E | kVA | 17.5 | 17.5 | 17.5 | 16 | 12.5 | 16 | 16 | 16 | 14.5 | 11.5 | 18.5 | 18.5 | 18.5 | 17 | 13.5 | 19.5 | 19.5 | 19.5 | 17.5 | 14",
   "| TAL 040 F | kVA | 20 | 20 | 20 | 18 | 14 | 18 | 18 | 18 | 16.5 | 13 | 21 | 21 | 21 | 19 | 15 | 22 | 22 | 22 | 20 | 15.5",
   "| TAL 040 B | kVA | 10 | 11 | 11.5 | 12.5 | 9 | 9 | 10 | 10.5 | 11.5 | 8 | 10.5 | 11.5 | 12 | 13.5 | 9.5 | 11 | 12 | 12.5 | 14 | 10",
   "| TAL 040 C | kVA | 12.5 | 13.5 | 14.5 | 15.5 | 11.5 | 11.5 | 12.5 | 13 | 14 | 10.5 | 13.5 | 14.5 | 15.5 | 16.5 | 12 | 14 | 15 | 16 | 17 | 12.5",
   "| TAL 040 D | kVA | 15 | 16.5 | 17.5 | 19 | 13 | 13.5 | 15 | 16 | 17.5 | 12 | 16 | 17.5 | 18.5 | 20 | 14 | 16.5 | 18 | 19.5 | 21 | 14.5",
   "| TAL 040 E | kVA | 17.5 | 19 | 20 | 22 | 14.5 | 16 | 17.5 | 18 | 20 | 13 | 18.5 | 20 | 21 | 23.5 | 15.5 | 19.5 | 21 | 22 | 24 | 16",
   "| TAL 040 F | kVA | 20 | 22 | 23 | 25 | 16 | 18 | 20 | 21 | 23 | 14.5 | 21 | 23.5 | 24.5 | 26.5 | 17 | 22 | 24 | 25.5 | 27.5 | 17.5",
   "| % | TAL 040 E",
   "| 100 | % | TAL 040 D",
   "| 100 % | TAL 040 C",
   "| TAL 040 B | 100",
   "| TAL 040 C | AREP+",
   "| TAL 040 D | AREP+",
   "| TAL 040 E | 100",
   "| Curves are based on a three-phase short-circuit. | Instantaneous (max.) | 1 | 0.87 | 1.3",
   "| Insulation class | H",
   "| Excitation system | SHUNT",
   "| Voltage regulation (*) | ± 1 %",
   "| TAL 040 C | 10.5 | 82.4 | 9.5 | 11 | 11.5 | 81.2",
   "| TAL 040 C1 | 12 | 84.5 | 11 | 12.5 | 13 | 83.7",
   "| TAL 040 D | 13 | 85.4 | 12 | 14 | 14.5 | 84.7",
   "| TAL 040 E | 14.5 | 86.3 | 13 | 15.5 | 16 | 85.6",
   "| TAL 040 F | 16 | 87.3 | 14.5 | 17 | 17.5 | 86.7",
   "| TAL 040 C | 11.5 | 82.6 | 10.5 | 12 | 12.5 | 81.7",
   "| TAL 040 C1 | 13.5 | 84.2 | 12.5 | 14.5 | 15 | 83.4",
   "| TAL 040 D | 14.5 | 85 | 13 | 15.5 | 16 | 84.3",
   "| TAL 040 E | 16 | 85.9 | 14.5 | 17 | 17.5 | 85.3",
   "| TAL 040 F | 17.5 | 86.9 | 16 | 18.5 | 19.5 | 86.3",
   "| Starting | motor | 230V",
   "| Starting | motor 240V - | 60Hz",
   "| TAL 040 B/C | 469 | 407 | 186 | 73",
   "| TAL 040 C1 | 469 | 407 | 196 | 80",
   "| TAL 040 D | 499 | 437 | 204 | 87",
   "| TAL 040 E | 499 | 437 | 221 | 92 | C2 | 25 | 22 | 8",
   "| TAL 040 F | 519 | 457 | 221 | 102 | C3 | 80 | 60 | 7 ½",
   "| TAL 040 C1 | 237.87 425.2 29.98 0.0911 236.62 425.2 30.14 0.0938 264.57 457 30.49 0.0985 | 255.87 451.8 30.94 0.1089 | 235.8 434.6 31.44 0.1212",
   "| TAL 040 D | 248.93 455.2 32.36 0.0976 247.71 455.2 32.52 0.1003 275.82 487 32.87 0.105 | 267.22 481.8 33.32 0.1154 | 247.19 464.6 33.82 0.1277",
   "| TAL 040 E | 252.3 455.2 34.3 0.104 | 251.14 455.2 34.46 0.1067 279.42 487 34.81 0.1114 | 270.95 481.8 35.26 0.1218 | 251.03 464.6 35.76 0.1341",
   "| TAL 040 F | 261.88 475.2 37.47 0.1141 260.77 475.2 37.63 0.1168 289.26 507 37.98 0.1215 | 280.95 501.8 38.43 0.1319 | 261.12 484.6 38.93 0.1442"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.leroy-somer.com/documentation_pdf/5673_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM TAL042 alternator has been designed to offer you the best power generation",
  "from": "https://www.leroy-somer.com/documentation_pdf/5673_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM TAL042 alternator has been designed to offer you the best power generation",
   "| AVR | SHUNT",
   "● Degree of protection: IP 23",
   "| Insulation class | H | Excitation system 6-wire",
   "| Number of wires | 6 (12 option) | Excitation system 12-wire (option)",
   "| Protection | IP 23",
   "| Voltage regulation (**) | ± 1 % | ± 0.5 %",
   "| Total Harmonic Distortion THD (***) in no-load | < 2 %",
   "| Total Harmonic Distortion THD (***) in linear load | < 5 %",
   "| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
   "| TAL 042 A | kVA | 25 | 25 | 25 | 24.5 | 15 | 23 | 23 | 23 | 22.5 | 13.5 | 26.5 | 26.5 | 26.5 | 26 | 16 | 27.5 | 27.5 | 27.5 | 27 | 16.5",
   "| TAL 042 B | kVA | 27 | 27 | 27 | 26 | 16 | 24.5 | 24.5 | 24.5 | 23.5 | 14.5 | 28.5 | 28.5 | 28.5 | 27.5 | 17 | 30 | 30 | 30 | 28.5 | 17.5",
   "| TAL 042 C | kVA | 31 | 32 | 32 | 30 | 19 | 28 | 29 | 29 | 27.5 | 17.5 | 33 | 34 | 34 | 32 | 20 | 34 | 35 | 35 | 33 | 21",
   "| TAL 042 D | kVA | 35 | 35 | 35 | 30.5 | 22 | 32 | 32 | 32 | 28 | 20 | 37 | 37 | 37 | 32.5 | 23.5 | 38.5 | 38.5 | 38.5 | 33.5 | 24",
   "| TAL 042 E | kVA | 39.5 | 40 | 40 | 35 | 25 | 36 | 36.5 | 36.5 | 32 | 23 | 42 | 42.5 | 42.5 | 37 | 26.5 | 43.5 | 45 | 45 | 38.5 | 27.5",
   "| TAL 042 F | kVA | 43 | 45 | 45 | 39 | 27 | 39 | 41 | 41 | 35.5 | 24.5 | 45.5 | 47.5 | 47.5 | 41.5 | 28.5 | 47.5 | 50 | 50 | 43 | 29.5",
   "| TAL 042 G | kVA | 47.5 | 50 | 50 | 43 | 30 | 43 | 45.5 | 45.5 | 39 | 27.5 | 50 | 53 | 53 | 45.5 | 32 | 52 | 55 | 55 | 47.5 | 33",
   "| TAL 042 H | kVA | 58 | 60 | 60 | 52 | 36 | 53 | 55 | 55 | 47 | 33 | 61 | 64 | 64 | 55 | 38 | 64 | 66 | 66 | 57 | 39.5",
   "| TAL 042 J | kVA | 58 | 63 | 63 | 52 | 36 | 53 | 58 | 58 | 47 | 33 | 61 | 67 | 67 | 55 | 38 | 64 | 70 | 70 | 57 | 39.5",
   "| TAL 042 A | kVA | 29 | 31.5 | 31.5 | 31.5 | 18.9 | 26.5 | 28.5 | 28.5 | 28.5 | 17 | 30.5 | 33.5 | 33.5 | 33.5 | 20 | 32 | 34.5 | 34.5 | 34.5 | 20.8",
   "| TAL 042 B | kVA | 30 | 32 | 34 | 34 | 19.2 | 27.5 | 29 | 31 | 31 | 17.5 | 32 | 34 | 36 | 36 | 20.5 | 33 | 35 | 37.5 | 37.5 | 21.1",
   "| TAL 042 C | kVA | 33.5 | 37 | 39 | 40 | 23 | 30.5 | 33.5 | 35.5 | 36.5 | 21 | 35.5 | 39 | 41.5 | 42.5 | 24.5 | 37 | 40.5 | 43 | 44 | 25.5",
   "| TAL 042 D | kVA | 37.5 | 40.5 | 43 | 44 | 24 | 34 | 37 | 39 | 40 | 22 | 40 | 43 | 45.5 | 46.5 | 25.5 | 41.5 | 44.5 | 47.5 | 48.5 | 26.5",
   "| TAL 042 E | kVA | 41.5 | 45.5 | 48.5 | 50 | 27.5 | 38 | 41.5 | 44 | 45.5 | 25 | 44 | 48 | 51 | 53 | 29 | 45.5 | 50 | 53.5 | 55 | 30.5",
   "| TAL 042 F | kVA | 44 | 48 | 51 | 56.5 | 30 | 40 | 43.5 | 46.5 | 51 | 27.5 | 46.5 | 51 | 54 | 60 | 32 | 48.5 | 53 | 56 | 62 | 33",
   "| TAL 042 G | kVA | 49 | 53.5 | 56.5 | 62.5 | 34 | 44.5 | 48.5 | 51 | 57 | 31 | 52 | 57 | 60 | 66.5 | 36 | 54 | 59 | 62 | 69 | 37.5",
   "| TAL 042 H | kVA | 57 | 65 | 66.5 | 75 | 39 | 52 | 59 | 61 | 68 | 35.5 | 60 | 69 | 70 | 80 | 41.5 | 62.5 | 72 | 73 | 82.5 | 43",
   "| TAL 042 J | kVA | 63 | 68 | 70 | 79 | 39 | 58 | 62 | 64 | 72 | 35.5 | 67 | 73 | 75 | 84 | 41.5 | 69 | 75 | 77 | 87 | 43",
   "| 100 % | TAL 042 A",
   "| % | TAL 042 F",
   "| % | TAL 042 B",
   "| % | TAL 042 G",
   "| 100 | % | TAL 042 C",
   "| % | TAL 042 H",
   "| % | TAL 042 D",
   "| % | TAL 042 J",
   "| % | TAL 042 E",
   "| 100 | % | TAL 042 A | 100",
   "| B | % | TAL 042 G",
   "| 100 | % | TAL 042 C | 100",
   "| D | % | TAL 042 J",
   "| TAL 042 C | AREP+",
   "| TAL 042 D | 1000",
   "| TAL 042 E | 1000",
   "| TAL 042 F | 1000",
   "| Curves are based on a three-phase short-circuit. | Instantaneous (max.) | 1 | 0.87 | 1.3",
   "| TAL 042 G | 1000",
   "| TAL 042 H | 1000",
   "| TAL 042 J | 1000",
   "| Curves are based on a three-phase short-circuit. | Continuous | 1 | 1.5 | 2.2",
   "| Insulation class | H",
   "| Excitation system | SHUNT",
   "| Voltage regulation (*) | ± 1 %",
   "| TAL 042 A | 18 | 88.1 | 16.5 | 19 | 20 | 87.4",
   "| TAL 042 B | 20.5 | 88.1 | 18.5 | 21.5 | 22.5 | 87.4",
   "| TAL 042 C | 22.5 | 89 | 20.5 | 24 | 25 | 88.4",
   "| TAL 042 D | 25 | 90.6 | 23 | 26.5 | 27.5 | 90.2",
   "| TAL 042 E | 28 | 90.1 | 25.5 | 29.5 | 31 | 89.6",
   "| TAL 042 F | 31.5 | 90.3 | 28.5 | 33.5 | 34.5 | 89.8",
   "| TAL 042 G | 35 | 90.4 | 32 | 37 | 38.5 | 89.9",
   "| TAL 042 H | 42 | 90.5 | 38 | 44.5 | 46 | 90",
   "| TAL 042 A | 23 | 88.3 | 21 | 24.5 | 25.5 | 87.7",
   "| TAL 042 B | 26 | 88.3 | 23.5 | 27.5 | 28.5 | 87.6",
   "| TAL 042 C | 29 | 89 | 26 | 30.5 | 32 | 88.5",
   "| TAL 042 D | 31.5 | 90.4 | 28.5 | 33.5 | 34.5 | 90",
   "| TAL 042 E | 36 | 89.8 | 33 | 38 | 39.5 | 89.2",
   "| TAL 042 F | 40 | 90 | 36.5 | 42.5 | 44 | 89.5",
   "| TAL 042 G | 47 | 90 | 43 | 50 | 51 | 89.5",
   "| TAL 042 H | 53 | 90.5 | 48 | 56 | 58 | 90",
   "| Starting motor 230V - 50Hz | Starting motor 240V",
   "| TAL 042 A | 270.32 | 526.2 | 45.88 | 0.1966 | 296.15 | 558 | 46.74 | 0.2023 | 285.63 | 549.8 | 41.17 | 0.2128 | 270.67 | 535.6 | 47.41 | 0.2258",
   "| TAL 042 B | 272.98 | 526.2 | 47.78 | 0.2076 | 298.99 | 558 | 48.64 | 0.2133 | 288.54 | 549.8 | 49.07 | 0.2238 | 273.6 | 535.6 | 49.31 | 0.2368",
   "| TAL 042 C | 278.76 | 526.2 | 51.87 | 0.2297 | 305.13 | 558 | 52.73 | 0.2354 | 294.8 | 549.8 | 53.16 | 0.2459 | 279.89 | 535.6 | 53.4 | 0.2589",
   "| TAL 042 D/E | 300.94 | 571.2 | 62.16 | 0.2809 | 327.89 | 603 | 63.02 | 0.2866 | 317.75 | 594.8 | 63.45 | 0.2971 | 302.87 | 580.6 | 63.69 | 0.31",
   "| TAL 042 F | 315.61 | 611.2 | 68.24 | 0.3086 | 342.8 | 643 | 69.1 | 0.3143 | 332.74 | 634.8 | 69.53 | 0.3248 | 317.87 | 620.6 | 69.77 | 0.3378",
   "| TAL 042 G | 320.71 | 611.2 | 71.24 | 0.3251 | 348.04 | 643 | 72.1 | 0.3308 | 338.02 | 634.8 | 72.53 | 0.3413 | 323.16 | 620.6 | 72.77 | 0.3543",
   "| TAL 042 H/J | 338.23 | 641.2 | 79.59 | 0.3693 | 365.83 | 673 | 80.45 | 0.375 | 356.27 | 664.8 | 80.88 | 0.3855 | 341.06 | 650.6 | 81.12 | 0.3985"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.leroy-somer.com/documentation_pdf/5674_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM TAL044 alternator has been designed to offer you the best power generation",
  "from": "https://www.leroy-somer.com/documentation_pdf/5674_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM TAL044 alternator has been designed to offer you the best power generation",
   "| AVR | SHUNT",
   "● Degree of protection: IP 23",
   "| Insulation class | H | Excitation system 6-wire",
   "| Number of wires | 6 (12 option) | Excitation system 12-wire (option)",
   "| Protection | IP 23",
   "| Voltage regulation (**) | ± 1 % | ± 0.5 %",
   "| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
   "| TAL 044 A | kVA | 70 | 70 | 70 | 63 | 42 | 64 | 64 | 64 | 57 | 38 | 74 | 74 | 74 | 67 | 45 | 77 | 77 | 77 | 69 | 46",
   "| TAL 044 B | kVA | 80 | 80 | 80 | 72 | 48 | 73 | 73 | 73 | 66 | 44 | 85 | 85 | 85 | 76 | 51 | 88 | 88 | 88 | 79 | 53",
   "| TAL 044 C | kVA | 90 | 90 | 90 | 81 | 54 | 82 | 82 | 82 | 74 | 49 | 95 | 95 | 95 | 86 | 57 | 100 | 100 | 100 | 89 | 59",
   "| TAL 044 D | kVA | 100 | 100 | 100 | 90 | 60 | 91 | 91 | 91 | 82 | 55 | 106 | 106 | 106 | 95 | 64 | 110 | 110 | 110 | 99 | 66",
   "| TAL 044 E | kVA | 125 | 125 | 125 | 113 | 67 | 114 | 114 | 114 | 103 | 61 | 133 | 133 | 133 | 120 | 71 | 138 | 138 | 138 | 124 | 74",
   "| TAL 044 H | kVA | 135 | 135 | 135 | 122 | 73 | 123 | 123 | 123 | 111 | 66 | 143 | 143 | 143 | 129 | 77 | 150 | 150 | 150 | 134 | 80",
   "| TAL 044 J | kVA | 150 | 150 | 150 | 135 | 80 | 137 | 137 | 137 | 123 | 73 | 159 | 159 | 159 | 143 | 85 | 165 | 165 | 165 | 149 | 88",
   "| TAL 044 K | kVA | 165 | 165 | 165 | 138 | 88 | 150 | 150 | 150 | 126 | 80 | 175 | 175 | 175 | 150 | 93 | 182 | 182 | 182 | 157 | 97",
   "| TAL 044 L | kVA | 180 | 180 | 180 | 171 | 90 | 164 | 164 | 164 | 156 | 82 | 191 | 191 | 191 | 181 | 95 | 200 | 200 | 200 | 188 | 99",
   "| TAL 044 M | kVA | 192 | 200 | 200 | 192 | 100 | 175 | 182 | 182 | 175 | 91 | 204 | 212 | 212 | 204 | 106 | 211 | 220 | 220 | 211 | 110",
   "| TAL 044 A | kVA | 69 | 76 | 80 | 88 | 46 | 63 | 69 | 73 | 80 | 42 | 73 | 81 | 85 | 93 | 49 | 76 | 84 | 88 | 97 | 51",
   "| TAL 044 B | kVA | 79 | 87 | 92 | 100 | 52 | 72 | 79 | 84 | 91 | 47 | 84 | 92 | 98 | 106 | 55 | 87 | 96 | 101 | 110 | 57",
   "| TAL 044 C | kVA | 89 | 98 | 103 | 113 | 59 | 81 | 89 | 94 | 103 | 54 | 94 | 104 | 109 | 120 | 63 | 98 | 108 | 113 | 124 | 65",
   "| TAL 044 D | kVA | 99 | 108 | 115 | 125 | 65 | 90 | 98 | 105 | 114 | 59 | 105 | 114 | 122 | 133 | 69 | 109 | 119 | 127 | 138 | 72",
   "| TAL 044 E | kVA | 124 | 135 | 143 | 156 | 76 | 113 | 123 | 130 | 142 | 69 | 131 | 143 | 152 | 165 | 81 | 136 | 149 | 157 | 172 | 84",
   "| TAL 044 H | kVA | 134 | 146 | 155 | 169 | 81 | 122 | 133 | 141 | 154 | 74 | 142 | 155 | 164 | 179 | 86 | 147 | 161 | 171 | 186 | 89",
   "| TAL 044 J | kVA | 148 | 163 | 172 | 188 | 95 | 135 | 148 | 157 | 171 | 86 | 157 | 173 | 182 | 199 | 101 | 163 | 179 | 189 | 207 | 105",
   "| TAL 044 K | kVA | 165 | 179 | 189 | 206 | 105 | 150 | 163 | 172 | 187 | 96 | 175 | 190 | 200 | 218 | 111 | 182 | 197 | 208 | 227 | 116",
   "| TAL 044 L | kVA | 180 | 195 | 210 | 225 | 113 | 164 | 177 | 191 | 205 | 102 | 191 | 207 | 223 | 239 | 119 | 200 | 215 | 231 | 250 | 124",
   "| TAL 044 M | kVA | 200 | 215 | 230 | 250 | 125 | 182 | 196 | 209 | 228 | 114 | 212 | 228 | 244 | 265 | 133 | 220 | 237 | 253 | 275 | 136",
   "| 100 % | TAL 044 A | 100",
   "| % | TAL 044 J",
   "| % | TAL 044 K",
   "| 100 | % | TAL 044 A | 100",
   "| % | TAL 044 H",
   "| 100 | % | TAL 044 C | 100",
   "| 100 | % | TAL 044 D | 100",
   "| 100 | % | TAL 044 E | 100",
   "| % | TAL 044 M",
   "| TAL 044 C | 1000",
   "| TAL 044 H | 1000",
   "| Curves are based on a three-phase short-circuit. | Instantaneous (max.) | 1 | 0.87 | 1.3",
   "| Insulation class | H",
   "| Excitation system | SHUNT",
   "| Voltage regulation (*) | ± 1 %",
   "| TAL 044 C | 57 | 91 | 52 | 60 | 63 | 90.7",
   "| TAL 044 D1 | 69 | 91.5 | 63 | 73 | 76 | 91.1",
   "| TAL 044 E | - | - | - | - | - | -",
   "| TAL 044 J | 82 | 92.3 | 75 | 87 | 90 | 92",
   "| TAL 044 K | - | - | - | - | - | -",
   "| TAL 044 C | 80 | 90 | 73 | 85 | 88 | 89.7",
   "| TAL 044 D1 | 100 | 90 | 91 | 106 | 110 | 89.7",
   "| TAL 044 E | 115 | 90.7 | 105 | 122 | 127 | 90.2",
   "| TAL 044 J | - | - | - | - | - | -",
   "| TAL 044 K | 125 | 91.7 | 114 | 133 | 138 | 91.4",
   "| Starting | motor | 230V - 50Hz",
   "| Starting | motor | 240V - 60Hz",
   "| TAL 044 A | 758 | 677 | 293 | 247",
   "| TAL 044 B | 758 | 677 | 293 | 247",
   "| TAL 044 C | 758 | 677 | 313 | 280",
   "| TAL 044 D | 758 | 677 | 313 | 280 | A1 | 406 | 356 | 457 | 10",
   "| TAL 044 D1 | 758 | 677 | 333 | 313 | A2 | 474/490** | 430 | 541 | 8",
   "| TAL 044 E | 828 | 747 | 353 | 353",
   "| TAL 044 H | 828 | 747 | 353 | 353 | Z1 | 25 | 20 | 25",
   "| TAL 044 J | 828 | 747 | 365 | 383 | Z2 | 50 | 40 | 50",
   "| TAL 044 K | 868 | 787 | 383 | 418",
   "| TAL 044 L | 953 | 872 | 416 | 539",
   "| TAL 044 M | 953 | 872 | 416 | 539",
   "| TAL 044 A | 352.4 | 727 | 107.1 | 0.739 | 362.4 | 719 | 107.2 | 0.753 | 349.3 | 704 | 106.8 | 0.769 | 298.6 | 711 | 113.8 | 0.899",
   "| TAL 044 B | 352.4 | 727 | 107.1 | 0.739 | 362.4 | 719 | 107.2 | 0.753 | 349.3 | 704 | 106.8 | 0.769 | 298.6 | 711 | 113.8 | 0.899",
   "| TAL 044 C | 362.5 | 727 | 120.9 | 0.863 | 353.2 | 719 | 121.0 | 0.877 | 340.3 | 704 | 120.6 | 0.893 | 310.0 | 711 | 127.6 | 1.023",
   "| TAL 044 D | 362.5 | 727 | 120.9 | 0.863 | 353.2 | 719 | 121.0 | 0.877 | 340.3 | 704 | 120.6 | 0.893 | 310.0 | 711 | 127.6 | 1.023",
   "| TAL 044 D1 | 362.5 | 727 | 120.9 | 0.863 | 353.2 | 719 | 121.0 | 0.877 | 340.3 | 704 | 120.6 | 0.893 | 310.0 | 711 | 127.6 | 1.023",
   "| TAL 044 E | 408.5 | 797 | 153.6 | 1.137 | 398.5 | 789 | 153.7 | 1.151 | 385.4 | 774 | 153.3 | 1.167 | 357.3 | 781 | 160.2 | 1.297",
   "| TAL 044 H | 408.5 | 797 | 153.6 | 1.137 | 398.5 | 789 | 153.7 | 1.151 | 385.4 | 774 | 153.3 | 1.167 | 357.3 | 781 | 160.2 | 1.297",
   "| TAL 044 J | 419.4 | 797 | 165.4 | 1.244 | 409.3 | 789 | 165.5 | 1.258 | 396.2 | 774 | 165.1 | 1.274 | 368.8 | 781 | 172.0 | 1.404",
   "| TAL 044 K | 439.4 | 837 | 180.7 | 1.379 | 429.2 | 829 | 180.8 | 1.393 | 416.0 | 814 | 180.4 | 1.409 | 389.2 | 821 | 187.4 | 1.539",
   "| TAL 044 L | 480.9 | 922 | 221.1 | 1.713 | 471.3 | 914 | 221.2 | 1.727 | 458.3 | 899 | 220.8 | 1.743 | 449.6 | 906 | 227.8 | 1.873",
   "| TAL 044 M | 480.9 | 922 | 221.1 | 1.713 | 471.3 | 914 | 221.2 | 1.727 | 458.3 | 899 | 220.8 | 1.743 | 449.6 | 906 | 227.8 | 1.873"
  ]
 },
 {
  "n": 1018,
  "url": "https://www.leroy-somer.com/documentation_pdf/5675_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM TAL046 alternator has been designed to offer you the best power generation",
  "from": "https://www.leroy-somer.com/documentation_pdf/5675_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM TAL046 alternator has been designed to offer you the best power generation",
   "| AVR | SHUNT",
   "● Degree of protection: IP 23",
   "| Insulation class | H | Excitation system 6-wire",
   "| Number of wires | 6 (12 option) | Excitation system 12-wire (option)",
   "| Protection | IP 23",
   "| Voltage regulation (**) | ± 0.8 % | ± 0.5 %",
   "| Total Harmonic Distortion THD (***) in no-load | < 2.5 %",
   "| Total Harmonic Distortion THD (***) in linear load | < 5 %",
   "| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
   "| TAL 046 C | kVA | 230 | 230 | 230 | 219 | 138 | 209 | 209 | 209 | 199 | 126 | 244 | 244 | 244 | 232 | 146 | 253 | 253 | 253 | 241 | 152",
   "| TAL 046 D | kVA | 240 | 250 | 250 | 238 | 150 | 218 | 228 | 228 | 217 | 137 | 254 | 265 | 265 | 252 | 159 | 264 | 275 | 275 | 262 | 165",
   "| TAL 046 E | kVA | 275 | 275 | 275 | 261 | 165 | 250 | 250 | 250 | 238 | 150 | 292 | 292 | 292 | 277 | 175 | 303 | 303 | 303 | 287 | 182",
   "| TAL 046 F | kVA | 290 | 300 | 300 | 285 | 180 | 264 | 273 | 273 | 259 | 164 | 307 | 318 | 318 | 302 | 191 | 319 | 330 | 330 | 314 | 198",
   "| TAL 046 G | kVA | 325 | 325 | 325 | 309 | 195 | 296 | 296 | 296 | 281 | 177 | 345 | 345 | 345 | 328 | 207 | 360 | 360 | 360 | 340 | 215",
   "| TAL 046 H | kVA | 350 | 365 | 365 | 347 | 210 | 318 | 332 | 332 | 316 | 191 | 371 | 387 | 387 | 368 | 223 | 385 | 400 | 400 | 382 | 231",
   "| TAL 046 C | kVA | 226 | 250 | 262 | 288 | 152 | 206 | 228 | 238 | 262 | 138 | 240 | 265 | 278 | 305 | 161 | 250 | 275 | 288 | 316 | 167",
   "| TAL 046 D | kVA | 245 | 265 | 280 | 313 | 165 | 223 | 241 | 255 | 285 | 150 | 260 | 281 | 297 | 332 | 175 | 270 | 292 | 308 | 344 | 182",
   "| TAL 046 E | kVA | 275 | 300 | 315 | 344 | 182 | 250 | 273 | 287 | 313 | 166 | 292 | 318 | 334 | 365 | 193 | 303 | 330 | 347 | 378 | 200",
   "| TAL 046 F | kVA | 290 | 315 | 340 | 360 | 200 | 264 | 287 | 309 | 328 | 182 | 307 | 334 | 360 | 382 | 212 | 320 | 347 | 374 | 400 | 220",
   "| TAL 046 G | kVA | 315 | 345 | 365 | 406 | 215 | 287 | 314 | 332 | 369 | 196 | 334 | 366 | 387 | 430 | 228 | 347 | 380 | 402 | 447 | 237",
   "| TAL 046 H | kVA | 345 | 375 | 400 | 438 | 231 | 314 | 341 | 364 | 399 | 210 | 366 | 398 | 424 | 464 | 245 | 380 | 413 | 440 | 480 | 254",
   "| 100 | % | TAL 046 C | 100",
   "| % | TAL 046 F",
   "| 100 | % | TAL 046 D | 100",
   "| % | TAL 046 G",
   "| 100 | % | TAL 046 E",
   "| 100 | % | TAL 046 E | 100",
   "| % | TAL 046 H",
   "| TAL 046 F | AREP+",
   "| TAL 046 G | AREP+",
   "| TAL 046 H | 1000",
   "| Curves are based on a three-phase short-circuit. | Instantaneous (max.) | 1 | 0.87 | 1.3"
  ]
 },
 {
  "n": 1019,
  "url": "https://www.leroy-somer.com/documentation_pdf/5864_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM TAL0473 alternator has been designed to offer you the best power generation",
  "from": "https://www.leroy-somer.com/documentation_pdf/5864_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM TAL0473 alternator has been designed to offer you the best power generation",
   "| AVR | SHUNT",
   "● Degree of protection: IP 23",
   "| Insulation class | H | Excitation system 6-wire",
   "| Number of wires | 6 (12 option) | Excitation system 12-wire (option)",
   "| Protection | IP 23",
   "| Voltage regulation (**) | ± 0.8 % | ± 0.5 %",
   "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
   "| TAL 0473 A | kVA | 390 | 410 | 410 | 400 | 355 | 375 | 375 | 364 | 413 | 435 | 435 | 424 | 429 | 450 | 450 | 440",
   "| TAL 0473 B | kVA | 455 | 455 | 455 | 445 | 415 | 415 | 415 | 405 | 480 | 480 | 480 | 472 | 500 | 500 | 500 | 490",
   "| TAL 0473 C | kVA | 500 | 500 | 500 | 455 | 455 | 455 | 455 | 414 | 530 | 530 | 530 | 482 | 550 | 550 | 550 | 500",
   "| TAL 0473 D | kVA | 525 | 550 | 550 | 540 | 478 | 500 | 500 | 491 | 557 | 585 | 585 | 572 | 578 | 600 | 600 | 594",
   "| TAL 0473 E | kVA | 600 | 600 | 600 | 500 | 545 | 545 | 545 | 455 | 635 | 635 | 635 | 530 | 660 | 660 | 660 | 550",
   "| TAL 0473 F | kVA | 645 | 660 | 660 | 630 | 587 | 600 | 600 | 573 | 684 | 700 | 700 | 668 | 710 | 730 | 730 | 693",
   "| TAL 0473 A | kVA | 450 | 480 | 500 | 510 | 410 | 435 | 455 | 465 | 475 | 510 | 530 | 540 | 495 | 530 | 550 | 560",
   "| TAL 0473 B | kVA | 475 | 510 | 530 | 570 | 430 | 465 | 480 | 520 | 505 | 540 | 560 | 605 | 525 | 560 | 585 | 625",
   "| TAL 0473 C | kVA | 520 | 555 | 590 | 625 | 475 | 505 | 535 | 570 | 550 | 590 | 625 | 665 | 570 | 610 | 650 | 690",
   "| TAL 0473 D | kVA | 560 | 610 | 630 | 690 | 510 | 555 | 575 | 630 | 595 | 645 | 670 | 730 | 615 | 670 | 695 | 750",
   "| TAL 0473 E | kVA | 600 | 660 | 685 | 750 | 545 | 600 | 625 | 685 | 635 | 700 | 725 | 795 | 660 | 725 | 755 | 825",
   "| TAL 0473 F | kVA | 650 | 715 | 755 | 825 | 590 | 650 | 685 | 750 | 690 | 760 | 800 | 875 | 720 | 785 | 830 | 910",
   "| % | TAL 0473 A | 100",
   "| % | TAL 0473 D",
   "| % | TAL 0473 C | 100",
   "| % | TAL 0473 A",
   "| % | TAL 0473 B",
   "| % | TAL 0473 E",
   "| % | TAL 0473 C",
   "| % | TAL 0473 F",
   "| TAL 0473 A | 1000",
   "| TAL 0473 C | In",
   "| TAL 0473 D | AREP+",
   "| TAL 0473 E | 10000",
   "| TAL 0473 F | AREP+",
   "| Curves are based on a three-phase short-circuit. | Instantaneous (max.) | 1 | 0.87 | 1.3"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.leroy-somer.com/documentation_pdf/5677_en.pdf",
  "title": "Datasheet: The Leroy-SomerTM TAL049 alternator has been designed to offer you the best power generation",
  "from": "https://www.leroy-somer.com/documentation_pdf/5677_en.pdf",
  "header": [],
  "rows": [
   "The Leroy-SomerTM TAL049 alternator has been designed to offer you the best power generation",
   "| AVR | SHUNT",
   "● Degree of protection: IP 23",
   "| Insulation class | H | Excitation system 6-wire",
   "| Number of wires | 6 (12 option) | Excitation system 12-wire (option)",
   "| Protection | IP 23",
   "| Voltage regulation (**) | ± 0.8 % | ± 0.5 %",
   "| Total Harmonic Distortion THD (***) in no-load | < 3.5 %",
   "| Total Harmonic Distortion THD (***) in linear load | < 5 %",
   "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
   "| TAL 049 B | TAL 049 D",
   "| TAL 049 C | TAL | 049",
   "| TAL 049 B | 10000",
   "| TAL 049 C | 10000",
   "| TAL 049 D | 10000",
   "| TAL 049 E | 10000",
   "| Curves are based on a three-phase short-circuit. | Instantaneous (max.) | 1 | 0.87 | 1.3",
   "| TAL 049 B | 1 372 | 1 | 331 | 650 | 629 | 1 | 574",
   "| TAL 049 C | 1 372 | 1 | 331 | 650 | 636 | 1 | 635",
   "| TAL 049 D | 1 462 | 1 | 421 | 650 | 673 | 1 | 788",
   "| TAL 049 E | 1 462 | 1 | 421 | 650 | 681 | 1 | 837",
   "| TAL 049 B | 625 | 1 353 | 623 | 9.99 | 614 | 1 | 353 | 625 | 10.25",
   "| TAL 049 C | 633 | 1 353 | 640 | 10.35 | 622 | 1 | 353 | 642 | 10.61",
   "| TAL 049 D | 671 | 1 443 | 697 | 11.34 | 659 | 1 | 443 | 699 | 11.60",
   "| TAL 049 E | 679 | 1 443 | 724 | 11.92 | 667 | 1 | 443 | 726 | 12.18"
  ]
 }
]
