[
 {
  "n": 1001,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG55SC-aidloBpjKopllSRjjorkjnjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 68.75",
   "| Model | LONGKAI | LK224F",
   "| Rated standard power | kva | 75.63",
   "| STAMFORD | UCI224F",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 99",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 55",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.3",
   "| Bore*Stroke | mm | 105*124",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1001,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG55SC-aidloBpjKopllSRjjorkjnjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC4H95D2",
   "| SDEC Generator | Prime Power: 55KW/68.75KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG55SC",
   "Alternator",
   "| Rated prime power | kva | 68.75",
   "| Model | LONGKAI | LK224F",
   "| Rated standard power | kva | 75.63",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 99",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC4H95D2",
   "| Frequency | Hz | 50",
   "| Aspiration | water-cooled,4 valves, Turbo charged",
   "| Prime power | KW | 55",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*124",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3 : 1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | E",
   "| Start Motor | V | 24V×4.5kW",
   "| 100% load(Prime power) | L/h | 15",
   "| 75% load(Prime power) | L/h | 11.4",
   "| 50% load(Prime power) | L/h | 8.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 210",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2000",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1002,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG68SC-aidlpBpjKopllSRjjorkjqjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 85",
   "| Model | LONGKAI | LK224G",
   "| Rated standard power | kva | 94",
   "| STAMFORD | UCI224G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 123",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 68",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.3",
   "| Bore*Stroke | mm | 105*124",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1002,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG68SC-aidlpBpjKopllSRjjorkjqjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC4H115D2",
   "| SDEC Generator | Prime Power: 68KW/85KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG68SC",
   "Alternator",
   "| Rated prime power | kva | 85",
   "| Model | LONGKAI | LK224G",
   "| Rated standard power | kva | 94",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 123",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC4H115D2",
   "| Frequency | Hz | 50",
   "| Aspiration | water-cooled,4 valves, Turbo charged",
   "| Prime power | KW | 68",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*124",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3 : 1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | E",
   "| Start Motor | V | 24V×4.5kW",
   "| 100% load(Prime power) | L/h | 20.2",
   "| 75% load(Prime power) | L/h | 15.2",
   "| 50% load(Prime power) | L/h | 10.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 210",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2000",
   "Generator",
   "| Max loading weight | kg | 1600"
  ]
 },
 {
  "n": 1003,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG90SC-aidlrBpjKopllSRjjorkjmjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 113",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 124",
   "| STAMFORD | UCI274D",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 162",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 96",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.3",
   "| Bore*Stroke | mm | 105*124",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1003,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG90SC-aidlrBpjKopllSRjjorkjmjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC4H160D2",
   "| SDEC Generator | Prime Power: 90KW/113KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG90SC",
   "Alternator",
   "| Rated prime power | kva | 113",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 124",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 162",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC4H160D2",
   "| Frequency | Hz | 50",
   "| Aspiration | water-cooled,4 valves, Turbo charged",
   "| Prime power | KW | 96",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*124",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | E",
   "| Start Motor | V | 24V×4.5kW",
   "| 100% load(Prime power) | L/h | 25",
   "| 75% load(Prime power) | L/h | 16.7",
   "| 50% load(Prime power) | L/h | 12.8",
   "Control Module Options",
   "| Fuel tank capacity | L | 340",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1580",
   "| Weight | kg | 2170",
   "Generator",
   "| Max loading weight | kg | 1700"
  ]
 },
 {
  "n": 1004,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG100SC-aidliBpjKopllSRjjorkjooiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 125",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 137.5",
   "| STAMFORD | UCI274D",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 180",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 96",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.3",
   "| Bore*Stroke | mm | 105*124",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1004,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG100SC-aidliBpjKopllSRjjorkjooiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC4H180D2",
   "| SDEC Generator | Prime Power: 100KW/125KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG100SC",
   "Alternator",
   "| Rated prime power | kva | 125",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 137.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 180",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC4H180D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, 4 stroke, 4 valves, water cooled, pressurized and intermediate cooled",
   "| Prime power | KW | 96",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*124",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | E",
   "| Start Motor | V | 24V×4.5kW",
   "| 100% load(Prime power) | L/h | 28.6",
   "| 75% load(Prime power) | L/h | 21.4",
   "| 50% load(Prime power) | L/h | 14.4",
   "Control Module Options",
   "| Fuel tank capacity | L | 340",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1580",
   "| Weight | kg | 2170",
   "Generator",
   "| Max loading weight | kg | 1800"
  ]
 },
 {
  "n": 1005,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG128SC-aidljBpjKopllSRjjorkjrkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 160",
   "| Model | LONGKAI | LK274F",
   "| Rated standard power | kva | 176",
   "| STAMFORD | UCI274F",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 231",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 128",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.44",
   "| Bore*Stroke | mm | 105*124",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1005,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG128SC-aidljBpjKopllSRjjorkjrkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC7H220D2",
   "| SDEC Generator | Prime Power: 128KW/160KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG128SC",
   "Alternator",
   "| Rated prime power | kva | 160",
   "| Model | LONGKAI | LK274F",
   "| Rated standard power | kva | 176",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 231",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC7H220D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, | 4 stroke, water cooled, | 4 valves, pressurized and intermediate cooled",
   "| Prime power | KW | 128",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.44",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*124",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | E",
   "| Start Motor | V | 24V×6kW",
   "| 100% load(Prime power) | L/h | 36.5",
   "| 75% load(Prime power) | L/h | 27.3",
   "| 50% load(Prime power) | L/h | 18.2",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2000",
   "Generator",
   "| Max loading weight | kg | 1800"
  ]
 },
 {
  "n": 1006,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG136SC-aidlrBpjKopllSRjjorkjlqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 170",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 187",
   "| STAMFORD | UCI274G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 245",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.44",
   "| Bore*Stroke | mm | 105*124",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1006,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG136SC-aidlrBpjKopllSRjjorkjlqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC7H230D2",
   "| SDEC Generator | Prime Power: 136KW/170KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG136SC",
   "Alternator",
   "| Rated prime power | kva | 170",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 187",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 245",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC7H230D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, 4 stroke,",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.44",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*124",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | E",
   "| Start Motor | V | 24V×6kW",
   "| 100% load(Prime power) | L/h | 36.5",
   "| 75% load(Prime power) | L/h | 27.3",
   "| 50% load(Prime power) | L/h | 18.2",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2000",
   "Generator",
   "| Max loading weight | kg | 1800"
  ]
 },
 {
  "n": 1007,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG150SC-aidllBpjKopllSRjjorkjjkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 187",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 206",
   "| STAMFORD | UCI274G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 271",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Aspiration | In-line,4 | strokes, water-cooled,4 valves, Turbo charged,air-to-air intercooled",
   "| Prime power | KW | 145.6",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.44",
   "| Bore*Stroke | mm | 105*124",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1007,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG150SC-aidllBpjKopllSRjjorkjjkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC7H250D2",
   "| SDEC Generator | Prime Power: 150KW/187KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG150SC",
   "Alternator",
   "| Rated prime power | kva | 187",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 206",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 271",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC7H250D2",
   "| Frequency | Hz | 50",
   "| Aspiration | In-line,4 | strokes, water-cooled,4 valves, Turbo charged,air-to-air intercooled",
   "| Prime power | KW | 145.6",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.44",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*124",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | E",
   "| Start Motor | V | 24V×6kW",
   "| 100% load(Prime power) | L/h | 39.9",
   "| 75% load(Prime power) | L/h | 29.6",
   "| 50% load(Prime power) | L/h | 19.8",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2000",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1008,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG160SC-aidljBpjKopllSRjjorkjoqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 200",
   "| Model | LONGKAI | LK274H",
   "| Rated standard power | kva | 220",
   "| STAMFORD | UCI274H",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 289",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 160",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.27",
   "| Bore*Stroke | mm | 114*135",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1008,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG160SC-aidljBpjKopllSRjjorkjoqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC8D280D2",
   "| SDEC Generator | Prime Power: 160KW/200KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG160SC",
   "Alternator",
   "| Rated prime power | kva | 200",
   "| Model | LONGKAI | LK274H",
   "| Rated standard power | kva | 220",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 289",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC8D280D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, 4 stroke, water cooled, pressurized and medium cooled",
   "| Prime power | KW | 160",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.27",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*135",
   "| Insulation grade | H/H",
   "| Compression ratio | 18:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×7.5kW",
   "| 100% load(Prime power) | L/h | 48.6",
   "| 75% load(Prime power) | L/h | 36.2",
   "| 50% load(Prime power) | L/h | 24.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2000",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1009,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG180SC-aidlkBpjKopllSRjjorkjikio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 225",
   "| Model | LONGKAI | LK274J",
   "| Rated standard power | kva | 248",
   "| STAMFORD | UCDI274J",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 325",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 184",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.82",
   "| Bore*Stroke | mm | 114*114",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1009,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG180SC-aidlkBpjKopllSRjjorkjikio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC9D310D2",
   "| SDEC Generator | Prime Power: 180KW/225KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG180SC",
   "Alternator",
   "| Rated prime power | kva | 225",
   "| Model | LONGKAI | LK274J",
   "| Rated standard power | kva | 248",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 325",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC9D310D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, 4 stroke, water cooled, pressurized and medium cooled",
   "| Prime power | KW | 184",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.82",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*114",
   "| Insulation grade | H/H",
   "| Compression ratio | 18:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×7.5kW",
   "| 100% load(Prime power) | L/h | 50.6",
   "| 75% load(Prime power) | L/h | 38.2",
   "| 50% load(Prime power) | L/h | 26.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2000",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1010,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200SC-aidlnBpjKopllSRjjorkjmqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| STAMFORD | UCDI274K",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, | 4 stroke, 4 valves,",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.82",
   "| Bore*Stroke | mm | 114*144",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1010,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200SC-aidlnBpjKopllSRjjorkjmqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC9D340D2",
   "| SDEC Generator | Prime Power: 200KW/250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG200SC",
   "Alternator",
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC9D340D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, | 4 stroke, 4 valves,",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.82",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*144",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.5 : 1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×7.5kW",
   "| 100% load(Prime power) | L/h | 54.1",
   "| 75% load(Prime power) | L/h | 40.8",
   "| 50% load(Prime power) | L/h | 27.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2200",
   "| Weight | kg | 2600",
   "Generator",
   "| Max loading weight | kg | 3300"
  ]
 },
 {
  "n": 1011,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG220SC-aidlmBpjKopllSRjjorkjpjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 275",
   "| Model | LONGKAI | LK444DS",
   "| Rated standard power | kva | 303",
   "| STAMFORD | HCI444D",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 397",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 220",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 10.8",
   "| Bore*Stroke | mm | 128*135",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1011,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG220SC-aidlmBpjKopllSRjjorkjpjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC10E380D2",
   "| SDEC Generator | Prime Power: 220KW/275KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG220SC",
   "Alternator",
   "| Rated prime power | kva | 275",
   "| Model | LONGKAI | LK444DS",
   "| Rated standard power | kva | 303",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 397",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC10E380D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, four stroke, water cooled, four valves, water cooled, pressurized air cooled",
   "| Prime power | KW | 220",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 10.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 128*135",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | E",
   "| Start Motor | V | 24V×5.5kW",
   "| 100% load(Prime power) | L/h | 60.9",
   "| 75% load(Prime power) | L/h | 49.4",
   "| 50% load(Prime power) | L/h | 32.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 560",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2200",
   "| Weight | kg | 2600"
  ]
 },
 {
  "n": 1012,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG250SC-aidliBpjKopllSRjjorkjnqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 312.5",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 343.75 | STAMFORD HCI444E-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 280",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 11.8",
   "| Bore*Stroke | mm | 128*135",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1012,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG250SC-aidliBpjKopllSRjjorkjnqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC12E420D2",
   "| SDEC Generator | Prime Power: 250KW312.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG250SC",
   "Alternator",
   "| Rated prime power | kva | 312.5",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 343.75 | STAMFORD HCI444E-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC12E420D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, four stroke, water cooled, four valves, water cooled, pressurized air cooled",
   "| Prime power | KW | 280",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 11.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 128*135",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×5.5kW",
   "| 100% load(Prime power) | L/h | 71.6",
   "| 75% load(Prime power) | L/h | 53.4",
   "| 50% load(Prime power) | L/h | 36.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2400",
   "| Weight | kg | 3000"
  ]
 },
 {
  "n": 1013,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG250SCE-aidlkBpjKopllSRjjorkjqqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 312.5",
   "| Model | LONGKAI | LK444ES",
   "| Rated standard power | kva | 343.75 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 260",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 12.88",
   "| Bore*Stroke | mm | 135*150",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1013,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG250SCE-aidlkBpjKopllSRjjorkjqqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC13G420D2",
   "| SDEC Generator | Prime Power: 250KW312.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG250SC",
   "Alternator",
   "| Rated prime power | kva | 312.5",
   "| Model | LONGKAI | LK444ES",
   "| Rated standard power | kva | 343.75 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC13G420D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, four stroke, water cooled, pressurized air cooled",
   "| Prime power | KW | 260",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 12.88",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 135*150",
   "| Insulation grade | H/H",
   "| Compression ratio | 15.55 : 1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×7.5kW",
   "| 100% load(Prime power) | L/h | 65.2",
   "| 75% load(Prime power) | L/h | 47.1",
   "| 50% load(Prime power) | L/h | 31.6",
   "Control Module Options",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2400",
   "| Weight | kg | 3000"
  ]
 },
 {
  "n": 1014,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG280SC-aidllBpjKopllSRjjorkjpqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 350",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 385 | STAMFORD HCI444E-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 505",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 280",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 11.8",
   "| Bore*Stroke | mm | 128*153",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1014,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG280SC-aidllBpjKopllSRjjorkjpqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC12E460D2",
   "| SDEC Generator | Prime Power: 280KW/350KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG280SC",
   "Alternator",
   "| Rated prime power | kva | 350",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 385 | STAMFORD HCI444E-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 505",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC12E460D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, 4 stroke, 4 valves, water cooled, pressurized and intermediate cooled",
   "| Prime power | KW | 280",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 11.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 128*153",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×5.5kW",
   "| 100% load(Prime power) | L/h | 71.6",
   "| 75% load(Prime power) | L/h | 53.4",
   "| 50% load(Prime power) | L/h | 36.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2400",
   "| Weight | kg | 3000"
  ]
 },
 {
  "n": 1015,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG300SC-aidlqBpjKopllSRjjorkjrpio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 375",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 412.5 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 541",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 320",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 14.16",
   "| Bore*Stroke | mm | 135*165",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1015,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG300SC-aidlqBpjKopllSRjjorkjrpio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC15G500D2",
   "| SDEC Generator | Prime Power: 300KW/375KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG300SC",
   "Alternator",
   "| Rated prime power | kva | 375",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 412.5 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 541",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤96",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC15G500D2",
   "| Frequency | Hz | 50",
   "| Aspiration | Inline, four stroke, water cooled, pressurized air cooled",
   "| Prime power | KW | 320",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 14.16",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 135*165",
   "| Insulation grade | H/H",
   "| Compression ratio | 15.55 : 1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×7.5kW",
   "| 100% load(Prime power) | L/h | 81.2",
   "| 75% load(Prime power) | L/h | 59.8",
   "| 50% load(Prime power) | L/h | 41.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 620",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2600",
   "| Weight | kg | 3200"
  ]
 },
 {
  "n": 1016,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG350SC-aidlpBpjKopllSRjjorkjipio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 437.5",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 481.28 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 631",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 320",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 25.8",
   "| Bore*Stroke | mm | 135*150",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1016,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG350SC-aidlpBpjKopllSRjjorkjipio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC25G610D2",
   "| SDEC Generator | Prime Power: 350KW/437.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG350SC",
   "Alternator",
   "| Rated prime power | kva | 437.5",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 481.28 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 631",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC25G610D2",
   "| Frequency | Hz | 50",
   "| Aspiration | V type, four stroke, water cooled, pressurized air cooled",
   "| Prime power | KW | 320",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 12 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 25.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 135*150",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×11kW",
   "| 100% load(Prime power) | L/h | 100.4",
   "| 75% load(Prime power) | L/h | 75.8",
   "| 50% load(Prime power) | L/h | 53.6",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2600",
   "| Weight | kg | 3200"
  ]
 },
 {
  "n": 1017,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG400SC-aidlmBpjKopllSRjjorkjjpio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 722",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 400",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 25.8",
   "| Bore*Stroke | mm | 135*150",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1017,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG400SC-aidlmBpjKopllSRjjorkjjpio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC25G690D2",
   "| SDEC Generator | Prime Power: 400KW/500KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG400SC",
   "Alternator",
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 722",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC25G690D2",
   "| Frequency | Hz | 50",
   "| Aspiration | V type, four stroke, water cooled, pressurized air cooled",
   "| Prime power | KW | 400",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 12 V",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 25.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 135*150",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×11kW",
   "| 100% load(Prime power) | L/h | 105.2",
   "| 75% load(Prime power) | L/h | 79.6",
   "| 50% load(Prime power) | L/h | 55.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2600",
   "| Weight | kg | 4500"
  ]
 },
 {
  "n": 1018,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG450SC-aidljBpjKopllSRjjorkjnpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 562",
   "| Model | LONGKAI | LK544D",
   "| Rated standard power | kva | 618 | STAMFORD HCI544D-S5L1D-D4/S5L1S-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 812",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 440",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 25.8",
   "| Bore*Stroke | mm | 135*155",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1018,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG450SC-aidljBpjKopllSRjjorkjnpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC27G755D2",
   "| SDEC Generator | Prime Power: 450KW/562KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG450SC",
   "Alternator",
   "| Rated prime power | kva | 562",
   "| Model | LONGKAI | LK544D",
   "| Rated standard power | kva | 618 | STAMFORD HCI544D-S5L1D-D4/S5L1S-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 812",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC27G755D2",
   "| Frequency | Hz | 50",
   "| Aspiration | V type, four stroke, water cooled, pressurized air cooled",
   "| Prime power | KW | 440",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 26.6",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 25.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 135*155",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×11kW",
   "| 100% load(Prime power) | L/h | 126.0",
   "| 75% load(Prime power) | L/h | 95.3",
   "| 50% load(Prime power) | L/h | 66.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2600",
   "| Weight | kg | 4500"
  ]
 },
 {
  "n": 1019,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG500SC-aidlkBpjKopllSRjjorkjopiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 625",
   "| Model | LONGKAI | LK544FS",
   "| Rated standard power | kva | 687.5 | S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 902",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 500",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 26.6",
   "| Bore*Stroke | mm | 135*155",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1019,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG500SC-aidlkBpjKopllSRjjorkjopiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC27G830D2",
   "| SDEC Generator | Prime Power: 500KW/625KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG500SC",
   "Alternator",
   "| Rated prime power | kva | 625",
   "| Model | LONGKAI | LK544FS",
   "| Rated standard power | kva | 687.5 | S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 902",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC27G830D2",
   "| Frequency | Hz | 50",
   "| Aspiration | V type, four stroke, water cooled, pressurized air cooled",
   "| Prime power | KW | 500",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 12 V",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 26.6",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 135*155",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×11kW",
   "| 100% load(Prime power) | L/h | 113.9",
   "| 75% load(Prime power) | L/h | 87.5",
   "| 50% load(Prime power) | L/h | 60.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2600",
   "| Weight | kg | 5500"
  ]
 },
 {
  "n": 1020,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG540SC-aidlrBpjKopllSRjjorkjkpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 675",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 742.5 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 947",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 536",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 26.6",
   "| Bore*Stroke | mm | 135*155",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1020,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG540SC-aidlrBpjKopllSRjjorkjkpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC27G900D2",
   "| SDEC Generator | Prime Power: 540KW/675KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG540SC",
   "Alternator",
   "| Rated prime power | kva | 675",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 742.5 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 947",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC27G900D2",
   "| Frequency | Hz | 50",
   "| Aspiration | V type, four stroke, water cooled, pressurized air cooled",
   "| Prime power | KW | 536",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 12 V",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 26.6",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 135*155",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×11kW",
   "| 100% load(Prime power) | L/h | 148.8",
   "| 75% load(Prime power) | L/h | 111.5",
   "| 50% load(Prime power) | L/h | 76.7",
   "Control Module Options",
   "| Fuel tank capacity | L | 1100",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2600",
   "| Weight | kg | 11500"
  ]
 },
 {
  "n": 1021,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG600SC-aidliBpjKopllSRjjorkjlpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK634B",
   "| Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1083",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 600",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 32.8",
   "| Bore*Stroke | mm | 180*215",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1021,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG600SC-aidliBpjKopllSRjjorkjlpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC33W990D2",
   "| SDEC Generator | Prime Power: 600KW/750KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG600SC",
   "Alternator",
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK634B",
   "| Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1083",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC33W990D2",
   "| Frequency | Hz | 50",
   "| Aspiration | V type, four stroke, water cooled, pressurized air cooled",
   "| Prime power | KW | 600",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 32.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 180*215",
   "| Insulation grade | H/H",
   "| Compression ratio | 15",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | E",
   "| Start Motor | V | 24V×13kW",
   "| 100% load(Prime power) | L/h | 142.2",
   "| 75% load(Prime power) | L/h | 104.4",
   "| 50% load(Prime power) | L/h | 73.8",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 7550",
   "| Weight | kg | 12000"
  ]
 },
 {
  "n": 1022,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG700SC-aidlrBpjKopllSRjjorkjnoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 875",
   "| Model | LONGKAI | LK634D",
   "| Rated standard power | kva | 962.5 | STAMFORD LVI634D/HCI634H-S6L1D-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1263",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-SDEC | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 728",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 32.8",
   "| Bore*Stroke | mm | 180*215",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1022,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG700SC-aidlrBpjKopllSRjjorkjnoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC33W1150D2",
   "| SDEC Generator | Prime Power: 700KW/875KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG700SC",
   "Alternator",
   "| Rated prime power | kva | 875",
   "| Model | LONGKAI | LK634D",
   "| Rated standard power | kva | 962.5 | STAMFORD LVI634D/HCI634H-S6L1D-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1263",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-SDEC | Power factor | 0.8",
   "| Model | SC33G1150D2",
   "| Frequency | Hz | 50",
   "| Aspiration | V type, four stroke, water cooled, pressurized air cooled",
   "| Prime power | KW | 728",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 32.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 180*215",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24V×13kW",
   "| 100% load(Prime power) | L/h | 186.4",
   "| 75% load(Prime power) | L/h | 138.1",
   "| 50% load(Prime power) | L/h | 92.6",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 7550",
   "| Weight | kg | 12000"
  ]
 },
 {
  "n": 1023,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG45SD-aidlrBpjKopllSRjjorqnqqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 56.25",
   "| Model | LONGKAI | LK224E",
   "| Rated standard power | kva | 61.88 | STAMFORDUCI224E-S1L2-Y1",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 81",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 48",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1023,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG45SD-aidlrBpjKopllSRjjorqnqqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4HT4.3-G21",
   "| SDEC Generator | Prime Power: 45KW/56.25KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG45SD",
   "Alternator",
   "| Rated prime power | kva | 56.25",
   "| Model | LONGKAI | LK224E",
   "| Rated standard power | kva | 61.88 | STAMFORDUCI224E-S1L2-Y1",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 81",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 4HT4.3-G21",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 48",
   "| No. cylinders | 4 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Protection Grade | IP 23",
   "| Compression ratio | 17.3 : 1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×4.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 12.8",
   "| 75% load(Prime power) | L/h | 9.7",
   "| 50% load(Prime power) | L/h | 7.3",
   "| Fuel tank capacity | L | 120",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 780",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1024,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG55SD-aidlnBpjKopllSRjjorqnjqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 68.75",
   "| Model | LONGKAI | LK224F",
   "| Rated standard power | kva | 75.63",
   "| STAMFORD | UCI224F",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 99",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 58",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1024,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG55SD-aidlnBpjKopllSRjjorqnjqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4HT4.3-G22",
   "| SDEC Generator | Prime Power: 55KW/68.75KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG55SD",
   "Alternator",
   "| Rated prime power | kva | 68.75",
   "| Model | LONGKAI | LK224F",
   "| Rated standard power | kva | 75.63",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 99",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 4HT4.3-G22",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 58",
   "| No. cylinders | 4 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Protection Grade | IP 23",
   "| Compression ratio | 17.3:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×4.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 15.1",
   "| 75% load(Prime power) | L/h | 11.8",
   "| 50% load(Prime power) | L/h | 8.1",
   "| Fuel tank capacity | L | 120",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 780",
   "| Weight | kg | 1150",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1025,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG68SD-aidlnBpjKopllSRjjorqoqiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 85",
   "| Model | LONGKAI | LK224G",
   "| Rated standard power | kva | 93.5",
   "| STAMFORD | UCI224G",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 123",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 68",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1025,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG68SD-aidlnBpjKopllSRjjorqoqiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4HT4.3-G23",
   "| SDEC Generator | Prime Power: 68KW/85KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG68SD",
   "Alternator",
   "| Rated prime power | kva | 85",
   "| Model | LONGKAI | LK224G",
   "| Rated standard power | kva | 93.5",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 123",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 4HT4.3-G23",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 68",
   "| No. cylinders | 4 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Protection Grade | IP 23",
   "| Compression ratio | 17.3 : 1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×4.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 19.5",
   "| 75% load(Prime power) | L/h | 14.3",
   "| 50% load(Prime power) | L/h | 9.9",
   "| Fuel tank capacity | L | 120",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1026,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG80SD-aidlmBpjKopllSRjjorqnpniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 100",
   "| Model | LONGKAI | LK274C",
   "| Rated standard power | kva | 110",
   "| STAMFORD | UCI274C",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 144",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 69",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1026,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG80SD-aidlmBpjKopllSRjjorqnpniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4HTAA4.3-G21",
   "| SDEC Generator | Prime Power: 80KW/100KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG80SD",
   "Alternator",
   "| Rated prime power | kva | 100",
   "| Model | LONGKAI | LK274C",
   "| Rated standard power | kva | 110",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 144",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 69",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 4HTAA4.3-G21",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled",
   "| Frequency | Hz | 50",
   "| No. cylinders | 4 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Protection Grade | IP 23",
   "| Compression ratio | 16:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×4.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 23.0",
   "| 75% load(Prime power) | L/h | 17.1",
   "| 50% load(Prime power) | L/h | 11.8",
   "| Fuel tank capacity | L | 210",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1100",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1027,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG90SD-aidlqBpjKopllSRjjorqnlqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 113",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 124",
   "| STAMFORD | UCI274D",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 162",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 96",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1027,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG90SD-aidlqBpjKopllSRjjorqnlqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4HTAA4.3-G23",
   "| SDEC Generator | Prime Power: 90KW/113KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG90SD",
   "Alternator",
   "| Rated prime power | kva | 113",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 124",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 162",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 4HTAA4.3-G23",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 96",
   "| No. cylinders | 4 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Protection Grade | IP 23",
   "| Compression ratio | 16:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×4.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 24.7",
   "| 75% load(Prime power) | L/h | 18.6",
   "| 50% load(Prime power) | L/h | 12.6",
   "| Fuel tank capacity | L | 340",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1550",
   "| Weight | kg | 1700",
   "Generator",
   "| Max loading weight | kg | 1700"
  ]
 },
 {
  "n": 1028,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG100SD-aidlkBpjKopllSRjjorqnioiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 125",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 137.5",
   "| STAMFORD | UCI274D",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 180",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KVA | 96",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1028,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG100SD-aidlkBpjKopllSRjjorqnioiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4HTAA4.3-G22",
   "| SDEC Generator | Prime Power: 100KW/125KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG100SD",
   "Alternator",
   "| Rated prime power | kva | 125",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 137.5",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 180",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 4HTAA4.3-G22",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KVA | 96",
   "| No. cylinders | 4 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 4.3",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Protection Grade | IP 23",
   "| Compression ratio | 16:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×4.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 28.3",
   "| 75% load(Prime power) | L/h | 21.3",
   "| 50% load(Prime power) | L/h | 14.4",
   "| Fuel tank capacity | L | 340",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1550",
   "| Weight | kg | 1700",
   "Generator",
   "| Max loading weight | kg | 1800"
  ]
 },
 {
  "n": 1029,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG110SD-aidloBpjKopllSRjjorqnkqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 138",
   "| Model | LONGKAI | LK274E",
   "| Rated standard power | kva | 151",
   "| STAMFORD | UCI274E",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 198",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 112",
   "| Displacement | Liquid | 6.5",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1029,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG110SD-aidloBpjKopllSRjjorqnkqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6HTAA6.5-G21",
   "| SDEC Generator | Prime Power: 110KW/138KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG110C",
   "Alternator",
   "| Rated prime power | kva | 138",
   "| Model | LONGKAI | LK274E",
   "| Rated standard power | kva | 151",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 198",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6HTAA6.5-G21",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 112",
   "| No. cylinders | 6 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 6.5",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Protection Grade | IP 23",
   "| Compression ratio | 16:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×6kW",
   "| Aspiration System | Start failure",
   "| Fuel tank capacity | KW | 5",
   "| 100% load(Prime power) | L/h | 30.5",
   "| 75% load(Prime power) | L/h | 23",
   "| 50% load(Prime power) | L/h | 16.2",
   "| Fuel tank capacity | L | 380",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1550",
   "| Weight | kg | 1700",
   "Generator",
   "| Max loading weight | kg | 1800"
  ]
 },
 {
  "n": 1030,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG120SD-aidlmBpjKopllSRjjorqnoqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 150",
   "| Model | LONGKAI | LK274F/S",
   "| Rated standard power | kva | 165",
   "| STAMFORD | UCI274F",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 217",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 120",
   "| Displacement | Liquid | 6.5",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1030,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG120SD-aidlmBpjKopllSRjjorqnoqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6HTAA6.5-G22",
   "| SDEC Generator | Prime Power: 120KW/150KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG120SD",
   "Alternator",
   "| Rated prime power | kva | 150",
   "| Model | LONGKAI | LK274F/S",
   "| Rated standard power | kva | 165",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 217",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6HTAA6.5-G22",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 120",
   "| No. cylinders | 6 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 6.5",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Protection Grade | IP 23",
   "| Compression ratio | 16:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×6kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 33.1",
   "| 75% load(Prime power) | L/h | 25.2",
   "| 50% load(Prime power) | L/h | 17.6",
   "| Fuel tank capacity | L | 380",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1550",
   "| Weight | kg | 1700",
   "Generator",
   "| Max loading weight | kg | 2200"
  ]
 },
 {
  "n": 1031,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG150SD-aidlpBpjKopllSRjjorqnnqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 187.5",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 206.25",
   "| STAMFORD | UCI274G",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 271",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 145.6",
   "| Displacement | Liquid | 6.5",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 105*124",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1032,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG160SD-aidlmBpjKopllSRjjorqnqoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 200",
   "| Model | LONGKAI | LK274H",
   "| Rated standard power | kva | 220",
   "| STAMFORD | UCI274H",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 289",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Prime power | KW | 200",
   "| Displacement | Liquid | 8.82",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 114*144",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1032,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG160SD-aidlmBpjKopllSRjjorqnqoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6DTAA8.9-G21",
   "| SDEC Generator | Prime Power: 160KW/200KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG160SD",
   "Alternator",
   "| Rated prime power | kva | 200",
   "| Model | LONGKAI | LK274H",
   "| Rated standard power | kva | 220",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 289",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6DTAA8.9-G21",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four",
   "| stroke, water cooled, pressurized and medium cooled | Frequency",
   "| Prime power | KW | 200",
   "| No. cylinders | 6 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 8.82",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 114*144",
   "| Protection Grade | IP 23",
   "| Compression ratio | 18:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×7.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 44.1",
   "| 75% load(Prime power) | L/h | 32.8",
   "| 50% load(Prime power) | L/h | 22.8",
   "| Fuel tank capacity | L | 480",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2600",
   "| Weight | kg | 2650",
   "Generator",
   "| Max loading weight | kg | 3300"
  ]
 },
 {
  "n": 1033,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG180SD-aidlqBpjKopllSRjjorqnnoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 225",
   "| Model | LONGKAI | LK274J",
   "| Rated standard power | kva | 248",
   "| STAMFORD | UCDI274J",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 325",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 184",
   "| Displacement | Liquid | 8.82",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 114*144",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1033,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG180SD-aidlqBpjKopllSRjjorqnnoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6DTAA8.9-G24",
   "| SDEC Generator | Prime Power: 180KW/225KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG180SD",
   "Alternator",
   "| Rated prime power | kva | 225",
   "| Model | LONGKAI | LK274J",
   "| Rated standard power | kva | 248",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 325",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6DTAA8.9-G24",
   "| Power factor | 0.8",
   "| Aspiration | In-line,4strokes,4valves,water-cooled,Turbo charged with aftercooler",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 184",
   "| No. cylinders | 6 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 8.82",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 114*144",
   "| Protection Grade | IP 23",
   "| Compression ratio | 18:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×4.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 49.6",
   "| 75% load(Prime power) | L/h | 36.8",
   "| 50% load(Prime power) | L/h | 25.7",
   "| Fuel tank capacity | L | 480",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 2600",
   "| Weight | kg | 2650",
   "Generator",
   "| Max loading weight | kg | 3300"
  ]
 },
 {
  "n": 1034,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200SD-aidllBpjKopllSRjjorqnjoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| STAMFORD | UCDI274K",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 361",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 200",
   "| Displacement | Liquid | 8.82",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 114*144",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1034,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200SD-aidllBpjKopllSRjjorqnjoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6DTAA8.9-G23",
   "| SDEC Generator | Prime Power: 200KW/250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG200C",
   "Alternator",
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 361",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 96",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6DTAA8.9-G23",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 200",
   "| No. cylinders | 6 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 8.82",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 114*144",
   "| Protection Grade | IP 23",
   "| Compression ratio | 16.5 : 1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×7.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 55.1",
   "| 75% load(Prime power) | L/h | 40.7",
   "| 50% load(Prime power) | L/h | 27.7",
   "| Fuel tank capacity | L | 480",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1800",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading weight | kg | 3300"
  ]
 },
 {
  "n": 1035,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG280SD-aidloBpjKopllSRjjorqnnniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 350",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 385",
   "| STAMFORD | HCI444E-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 505",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 280",
   "| Displacement | Liquid | 11.8",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 128*153",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1035,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG280SD-aidloBpjKopllSRjjorqnnniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6ETAA11.8-G21",
   "| SDEC Generator | Prime Power: 280KW/350KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG280SD",
   "Alternator",
   "| Rated prime power | kva | 350",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 385",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 505",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6ETAA11.8-G21",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 280",
   "| No. cylinders | 6 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 11.8",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 128*153",
   "| Protection Grade | IP 23",
   "| Compression ratio | 17:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | E",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×5.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 72.9",
   "| 75% load(Prime power) | L/h | 54.1",
   "| 50% load(Prime power) | L/h | 37",
   "| Fuel tank capacity | L | 520",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3350",
   "| Weight | kg | 4900"
  ]
 },
 {
  "n": 1036,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG300SD-aidliBpjKopllSRjjorqnmoip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 375",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 412.5",
   "| STAMFORD | HCI444E-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 541",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 280",
   "| Displacement | Liquid | 11.8",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 128*153",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1036,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG300SD-aidliBpjKopllSRjjorqnmoip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6ETAA11.8-G31",
   "| SDEC Generator | Prime Power: 300KW/375KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG300SD",
   "Alternator",
   "| Rated prime power | kva | 375",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 412.5",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 541",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6ETAA11.8-G31",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 280",
   "| No. cylinders | 6 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 11.8",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 128*153",
   "| Protection Grade | IP 23",
   "| Compression ratio | 17:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | ECU",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×5.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 79.3",
   "| 75% load(Prime power) | L/h | 59.1",
   "| 50% load(Prime power) | L/h | 37.5",
   "| Fuel tank capacity | L | 520",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3350",
   "| Weight | kg | 4900"
  ]
 },
 {
  "n": 1037,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG320SD-aidljBpjKopllSRjjorqnroiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 400",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 440",
   "| STAMFORD | HCI444F",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 577",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 320",
   "| Displacement | Liquid | 12.8",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 130× 161 mm",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1037,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG320SD-aidljBpjKopllSRjjorqnroiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6ETAA12.8-G32",
   "| SDEC Generator | Prime Power: 320KW/400KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG320SD",
   "Alternator",
   "| Rated prime power | kva | 400",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 440",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 577",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6ETAA12.8-G32",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 320",
   "| No. cylinders | 6in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 12.8",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 130× 161 mm",
   "| Protection Grade | IP 23",
   "| Compression ratio | 17:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | ECU",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×5.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 96.1",
   "| 75% load(Prime power) | L/h | 70.3",
   "| 50% load(Prime power) | L/h | 45.0",
   "| Fuel tank capacity | L | 780",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3350",
   "| Weight | kg | 4900",
   "Generator",
   "| Max loading weight | kg | 3300"
  ]
 },
 {
  "n": 1038,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG360SD-aidllBpjKopllSRjjorqniqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 450",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 495",
   "| STAMFORD | HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 650",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC HDE | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 330",
   "| Displacement | Liquid | 12.8",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 130*161",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000",
   "| Rated net power(with fan) | Kw | 401"
  ]
 },
 {
  "n": 1038,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG360SD-aidllBpjKopllSRjjorqniqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6ETAA12.8-G31",
   "| SDEC Generator | Prime Power: 360KW/450KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG360SD",
   "Alternator",
   "| Rated prime power | kva | 450",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 495",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 650",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC HDE | Bearing | 1",
   "| Model | 6ETAA12.8-G31",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four strokes, four valves, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 330",
   "| No. cylinders | 6 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 12.8",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 130*161",
   "| Protection Grade | IP 23",
   "| Compression ratio | 17:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with fan) | Kw | 401",
   "Controller-DEEPSEA",
   "| Governor type | ECU",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×5.5kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 99.1",
   "| 75% load(Prime power) | L/h | 72.3",
   "| 50% load(Prime power) | L/h | 48.0",
   "| Fuel tank capacity | L | 780",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3250",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1039,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG400SD-aidlnBpjKopllSRjjorjqrjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 550",
   "| STAMFORD | HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 722",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC HDE | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 400",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000",
   "| Rated net power(with fan) | Kw | 460"
  ]
 },
 {
  "n": 1039,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG400SD-aidlnBpjKopllSRjjorjqrjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6KTAA25-G36",
   "| SDEC Generator | Prime Power: 400KW/500KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG400SD",
   "Alternator",
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 550",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 722",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC HDE | Bearing | 1",
   "| Model | 6KTAA25-G36",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four stroke, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 400",
   "| No. cylinders | 6 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Protection Grade | IP 23",
   "| Compression ratio | 14.5:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with fan) | Kw | 460",
   "Controller-DEEPSEA",
   "| Governor type | ECM",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×9kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 111",
   "| 75% load(Prime power) | L/h | 85",
   "| 50% load(Prime power) | L/h | 61",
   "| Fuel tank capacity | L | 950",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3800",
   "| Weight | kg | 4500",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1040,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG460SD-aidlnBpjKopllSRjjorjqkmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 575",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 632.5",
   "| STAMFORD | HCI544E-S5L1D-E4/S5L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 830",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC HDE | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 488",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000",
   "| Rated net power(with fan) | Kw | 520"
  ]
 },
 {
  "n": 1040,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG460SD-aidlnBpjKopllSRjjorjqkmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6KTAA25-G35",
   "| SDEC Generator | Prime Power: 460KW/575KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG460SD",
   "Alternator",
   "| Rated prime power | kva | 575",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 632.5",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 830",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC HDE | Bearing | 1",
   "| Model | 6KTAA25-G35",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four stroke, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 488",
   "| No. cylinders | 6 in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Protection Grade | IP 23",
   "| Compression ratio | 14.5:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with fan) | Kw | 520",
   "Controller-DEEPSEA",
   "| Governor type | ECM",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×9kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 124",
   "| 75% load(Prime power) | L/h | 94",
   "| 50% load(Prime power) | L/h | 68",
   "| Fuel tank capacity | L | 950",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3800",
   "| Weight | kg | 5300",
   "Generator",
   "| Max loading weight | kg | 3300"
  ]
 },
 {
  "n": 1041,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG510SD-aidlnBpjKopllSRjjornqpiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 637.5",
   "| Model | LONGKAI | LK544FS",
   "| Rated standard power | kva | 701.25",
   "| STAMFORD | HCI544FS-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 920",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 500",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1041,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG510SD-aidlnBpjKopllSRjjornqpiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6KTAA25-G34",
   "| SDEC Generator | Prime Power: 510KW/637.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG510SD",
   "Alternator",
   "| Rated prime power | kva | 637.5",
   "| Model | LONGKAI | LK544FS",
   "| Rated standard power | kva | 701.25",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 920",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 100",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6KTAA25-G34",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four stroke, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 500",
   "| No. cylinders | 6in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Protection Grade | IP 23",
   "| Compression ratio | 14.5:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | ECM",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×9kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 136",
   "| 75% load(Prime power) | L/h | 103",
   "| 50% load(Prime power) | L/h | 71",
   "| Fuel tank capacity | L | 1100",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 6300",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1042,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG550SD-aidljBpjKopllSRjjornqqmip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 687.5",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 756.25",
   "| STAMFORD | HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 992",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 102",
   "| Voltage | V | 400/230",
   "| Engine-SDEC HDE | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 536",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000",
   "| Rated net power(with fan) | Kw | 622"
  ]
 },
 {
  "n": 1042,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG550SD-aidljBpjKopllSRjjornqqmip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6KTAA25-G33",
   "| SDEC Generator | Prime Power: 550KW/687.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG550SD",
   "Alternator",
   "| Rated prime power | kva | 687.5",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 756.25",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 992",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 102",
   "| Voltage | V | 400/230",
   "| Engine-SDEC HDE | Bearing | 1",
   "| Model | 6KTAA25-G33",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four stroke, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 536",
   "| No. cylinders | 6in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Protection Grade | IP 23",
   "| Compression ratio | 14.5:01",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with fan) | Kw | 622",
   "Controller-DEEPSEA",
   "| Governor type | ECU",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×9kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 148",
   "| 75% load(Prime power) | L/h | 113",
   "| 50% load(Prime power) | L/h | 77.0",
   "| Fuel tank capacity | L | 1100",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 6300",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1043,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG600SD-aidliBpjKopllSRjjorqnpqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK634B",
   "| Rated standard power | kva | 825",
   "| STAMFORD | LVI634B-S5L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 1083",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 102",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 600",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1043,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG600SD-aidliBpjKopllSRjjorqnpqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6KTAA25-G32",
   "| SDEC Generator | Prime Power: 600KW/750KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG600SD",
   "Alternator",
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK634B",
   "| Rated standard power | kva | 825",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 1083",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 102",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6KTAA25-G32",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four stroke, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 600",
   "| No. cylinders | 6in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Protection Grade | IP 23",
   "| Compression ratio | 14.5:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | ECU",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×9kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 163",
   "| 75% load(Prime power) | L/h | 124",
   "| 50% load(Prime power) | L/h | 84",
   "| Fuel tank capacity | L | 1450",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 6700"
  ]
 },
 {
  "n": 1044,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG650SD-aidlpBpjKopllSRjjorqnqniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 812.5",
   "| Model | LONGKAI | LK634C",
   "| Rated standard power | kva | 893.75",
   "| STAMFORD | LVI634C/HCI634G-S6L1D-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 1173",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 102",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 640",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1044,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG650SD-aidlpBpjKopllSRjjorqnqniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6KTAA25-G31",
   "| SDEC Generator | Prime Power: 650KW/812.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG650SD",
   "Alternator",
   "| Rated prime power | kva | 812.5",
   "| Model | LONGKAI | LK634C",
   "| Rated standard power | kva | 893.75",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 1173",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 102",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6KTAA25-G31",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four stroke, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 640",
   "| No. cylinders | 6in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 25.18",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Protection Grade | IP 23",
   "| Compression ratio | 14.5:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | ECU",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×9kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 163",
   "| 75% load(Prime power) | L/h | 124",
   "| 50% load(Prime power) | L/h | 84",
   "| Fuel tank capacity | L | 1450",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 10000"
  ]
 },
 {
  "n": 1045,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG728SD-aidllBpjKopllSRjjorqnkniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 910",
   "| Model | LONGKAI | LK634D",
   "| Rated standard power | kva | 1001",
   "| STAMFORD | LVI634D/HCI634H-S6L1D-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 1314",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 102",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 728",
   "| Displacement | Liquid | 35.1",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000"
  ]
 },
 {
  "n": 1045,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG728SD-aidllBpjKopllSRjjorqnkniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6WTAA35-G32",
   "| SDEC Generator | Prime Power: 728KW/910KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG728SD",
   "Alternator",
   "| Rated prime power | kva | 910",
   "| Model | LONGKAI | LK634D",
   "| Rated standard power | kva | 1001",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 1314",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 102",
   "| Voltage | V | 400/230",
   "| Engine-SDEC | Bearing | 1",
   "| Model | 6WTAA35-G32",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four stroke, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 728",
   "| No. cylinders | 6in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 35.1",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 170*185",
   "| Protection Grade | IP 23",
   "| Compression ratio | 15:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with | fan)",
   "Controller-DEEPSEA",
   "| Governor type | ECM",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×13kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 192.5",
   "| 75% load(Prime power) | L/h | 142.9",
   "| 50% load(Prime power) | L/h | 96.2",
   "| Fuel tank capacity | L | 1500",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706"
  ]
 },
 {
  "n": 1046,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG800SD-aidlpBpjKopllSRjjorqqpjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [
   "| Rated prime power | kva | 1000",
   "| Model | LONGKAI | LK634E",
   "| Rated standard power | kva | 1100",
   "| STAMFORD | LVI634E/HCI634J-S6L1D-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 1443",
   "| Phase | 3"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 102",
   "| Voltage | V | 400/230",
   "| Engine-SDEC HDE | Bearing | 1",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 800",
   "| Displacement | Liquid | 35.1",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 186*215",
   "| Rated speed | r/min | 1500",
   "| Altitude | m | ≤1000",
   "| Rated net power(with fan) | Kw | 882"
  ]
 },
 {
  "n": 1046,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG800SD-aidlpBpjKopllSRjjorqqpjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | SC13E550D2",
   "| SDEC Generator | Prime Power: 800KW/1000KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG800SD",
   "Alternator",
   "| Rated prime power | kva | 1000",
   "| Model | LONGKAI | LK634E",
   "| Rated standard power | kva | 1100",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 1443",
   "| Phase | 3",
   "| Maximun sound level | dB(@7m) | 102",
   "| Voltage | V | 400/230",
   "| Engine-SDEC HDE | Bearing | 1",
   "| Model | SC13E550D2",
   "| Power factor | 0.8",
   "| Aspiration | Inline, four stroke, water cooled, pressurized air cooled",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 800",
   "| No. cylinders | 6in line",
   "| Exciter Type | Brushless, self-excitation",
   "| Displacement | Liquid | 35.1",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 186*215",
   "| Protection Grade | IP 23",
   "| Compression ratio | 15:1",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "| Rated net power(with fan) | Kw | 882",
   "Controller-DEEPSEA",
   "| Governor type | ECM",
   "| Model | DSE6120MK3",
   "| Start Motor | V | 24V×13kW",
   "| Aspiration System | Start failure",
   "| 100% load(Prime power) | L/h | 207.5",
   "| 75% load(Prime power) | L/h | 154.5",
   "| 50% load(Prime power) | L/h | 103.9",
   "| Fuel tank capacity | L | 1500",
   "Control Module Options",
   "| Cooling System | Control module with\" Three Remote",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706"
  ]
 },
 {
  "n": 1047,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG17C-aidloBpjKopllSRjjirklkqio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 21.25",
   "| Model | LONGKAI | LK184E",
   "| Rated standard power | kva | 23.38 | STAMFORD Pl144D-SOL2-M1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 31",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 18",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1047,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG17C-aidloBpjKopllSRjjirklkqio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4B3.9-G11",
   "| Cummins Generator | Prime Power: 17KW/21.25KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG17C",
   "Alternator",
   "| Rated prime power | kva | 21.25",
   "| Model | LONGKAI | LK184E",
   "| Rated standard power | kva | 23.38 | STAMFORD Pl144D-SOL2-M1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 31",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4B3.9-G11",
   "| Frequency | Hz | 50",
   "| Aspiration | Air natural aspirated",
   "| Prime power | KW | 18",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 18.0:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 20",
   "| Model | DSE6120MK3",
   "| Governor type | Mechanical/Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 5.7",
   "| 75% load(Prime power) | L/h | 4.6",
   "| 50% load(Prime power) | L/h | 3.7",
   "Control Module Options",
   "| Fuel tank capacity | L | 100",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1048,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG22C-aidlnBpjKopllSRjjirplopiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 27.5",
   "| Model | LONGKAI | LK184F",
   "| Rated standard power | kva | 30.25 | STAMFORD Pl144F-SOL2-P1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 40",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 22",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1048,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG22C-aidlnBpjKopllSRjjirplopiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4B3.9-G1",
   "| Cummins Generator | Prime Power: 22KW/27.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG22C",
   "Alternator",
   "| Rated prime power | kva | 27.5",
   "| Model | LONGKAI | LK184F",
   "| Rated standard power | kva | 30.25 | STAMFORD Pl144F-SOL2-P1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 40",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4B3.9-G1",
   "| Frequency | Hz | 50",
   "| Aspiration | normally aspirated",
   "| Prime power | KW | 22",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | Altitude",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 24",
   "| Model | DSE6120MK3",
   "| Governor type | Mmechanical speed governors",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 7.1",
   "| 75% load(Prime power) | L/h | 5.7",
   "| 50% load(Prime power) | L/h | 4.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 100",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1049,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG22C.xls2-aidliBpjKopllSRjjjrnorrio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 27.5",
   "| Model | LONGKAI | LK184F",
   "| Rated standard power | kva | 0.25 | STAMFORD Pl144F-SOL2-P1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 40",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 22",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1049,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG22C.xls2-aidliBpjKopllSRjjjrnorrio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4B3.9-G2",
   "| Cummins Generator | Prime Power: 22KW/27.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG22C",
   "Alternator",
   "| Rated prime power | kva | 27.5",
   "| Model | LONGKAI | LK184F",
   "| Rated standard power | kva | 0.25 | STAMFORD Pl144F-SOL2-P1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 40",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4B3.9-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | normally aspirated",
   "| Prime power | KW | 22",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 18.0:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 24",
   "| Model | DSE6120MK3",
   "| Governor type | Mmechanical speed governors",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 6.7",
   "| 75% load(Prime power) | L/h | 5.2",
   "| 50% load(Prime power) | L/h | 3.9",
   "Control Module Options",
   "| Fuel tank capacity | L | 100",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1050,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG25C-aidloBpjKopllSRjjirplqpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 31.25",
   "| Model | LONGKAI | LK184G",
   "| Rated standard power | kva | 34.38 | STAMFORD Pl144G-SOL2-P1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 45",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1050,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG25C-aidloBpjKopllSRjjirplqpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4B3.9-G12",
   "| Cummins Generator | Prime Power: | 25KW/31.25KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG25C",
   "Alternator",
   "| Rated prime power | kva | 31.25",
   "| Model | LONGKAI | LK184G",
   "| Rated standard power | kva | 34.38 | STAMFORD Pl144G-SOL2-P1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 45",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4B3.9-G12",
   "| Frequency | Hz | 50",
   "| Aspiration | Air",
   "| natural aspirated | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 18.0:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 27",
   "| Model | DSE6120",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 7.4",
   "| 75% load(Prime power) | L/h | 6.1",
   "| 50% load(Prime power) | L/h | 4.5",
   "Control Module Options",
   "| Fuel tank capacity | L | 100",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1051,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG32C-aidlqBpjKopllSRjjirplppiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 40",
   "| Model | LONGKAI | LK184J",
   "| Rated standard power | kva | 44 | STAMFORD Pl144J-S1L2-K1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 58",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 34",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1051,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG32C-aidlqBpjKopllSRjjirplppiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4BT3.9-G1",
   "| Cummins Generator | Prime Power: 32KW/40KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG32C",
   "Alternator",
   "| Rated prime power | kva | 40",
   "| Model | LONGKAI | LK184J",
   "| Rated standard power | kva | 44 | STAMFORD Pl144J-S1L2-K1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 58",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4BT3.9-G1",
   "| Frequency | Hz | 50",
   "| Aspiration | turbo",
   "| Prime power | KW | 34",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.5",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 36",
   "| Model | DSE6120MK3",
   "| Governor type | Mechanical/Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 10",
   "| 75% load(Prime power) | L/h | 7.9",
   "| 50% load(Prime power) | L/h | 5.9",
   "Control Module Options",
   "| Fuel tank capacity | L | 100",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1052,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG32C.xls2-aidlpBpjKopllSRjjirplmpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 40",
   "| Model | LONGKAI | LK184J",
   "| Rated standard power | kva | 44 | STAMFORD Pl144J-S1L2-K1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 58",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 34",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1052,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG32C.xls2-aidlpBpjKopllSRjjirplmpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4BT3.9-G2",
   "| Cummins Generator | Prime Power: 32KW/40KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG32C",
   "Alternator",
   "| Rated prime power | kva | 40",
   "| Model | LONGKAI | LK184J",
   "| Rated standard power | kva | 44 | STAMFORD Pl144J-S1L2-K1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 58",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4BT3.9-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | turbo",
   "| Prime power | KW | 34",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 18:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 36",
   "| Model | DSE6120MK3",
   "| Governor type | Mechanical/Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 9.3",
   "| 75% load(Prime power) | L/h | 7.3",
   "| 50% load(Prime power) | L/h | 5.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 100",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1053,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG48C-aidlmBpjKopllSRjjjroolkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 60",
   "| Model | LONGKAI | LK224E",
   "| Rated standard power | kva | 66 | STAMFORD UCI224E-S1L2-Y1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 87",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 48",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1053,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG48C-aidlmBpjKopllSRjjjroolkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSB3.9-G2",
   "| Cummins Generator | Prime Power: 48KW/60KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG48C",
   "Alternator",
   "| Rated prime power | kva | 60",
   "| Model | LONGKAI | LK224E",
   "| Rated standard power | kva | 66 | STAMFORD UCI224E-S1L2-Y1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 87",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSB3.9-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo charged, air to air cooled",
   "| Prime power | KW | 48",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 96",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 26",
   "| 75% load(Prime power) | L/h | 21",
   "| 50% load(Prime power) | L/h | 15",
   "Control Module Options",
   "| Fuel tank capacity | L | 100",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 900",
   "| Weight | kg | 1300",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1054,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG50C-aidliBpjKopllSRjjirplimiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 65",
   "| Model | LONGKAI | LK224F",
   "| Rated standard power | kva | 71.5",
   "| STAMFORD | UCI224F",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 94",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 58",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1054,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG50C-aidliBpjKopllSRjjirplimiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4BTA3.9-G2-58KW",
   "| Cummins Generator | Prime Power: 52KW/65KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG50C",
   "Alternator",
   "| Rated prime power | kva | 65",
   "| Model | LONGKAI | LK224F",
   "| Rated standard power | kva | 71.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 94",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4BTA3.9-G2-58KW",
   "| Frequency | Hz | 50",
   "| Aspiration | inter-cooling",
   "| Prime power | KW | 58",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 58",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 14.9",
   "| 75% load(Prime power) | L/h | 11.4",
   "| 50% load(Prime power) | L/h | 8.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 100",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1055,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG50C++2-aidljBpjKopllSRjjirpljmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 65",
   "| Model | LONGKAI | LK224F",
   "| Rated standard power | kva | 71.5",
   "| STAMFORD | LK224F",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 94",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 58",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1055,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG50C++2-aidljBpjKopllSRjjirpljmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4BTA3.9-G11",
   "| Cummins Generator | Prime Power: 52KW/65KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG50C",
   "Alternator",
   "| Rated prime power | kva | 65",
   "| Model | LONGKAI | LK224F",
   "| Rated standard power | kva | 71.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 94",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4BTA3.9-G11",
   "| Frequency | Hz | 50",
   "| Aspiration | Pressurized water air cooling",
   "| Prime power | KW | 58",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 70",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 17.6",
   "| 75% load(Prime power) | L/h | 13.2",
   "| 50% load(Prime power) | L/h | 9.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 120",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 900",
   "| Weight | kg | 1300",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1056,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG60C%E5%81%9C%E4%BA%A7-aidlnBpjKopllSRjjirplnmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 72.5",
   "| Model | LONGKAI | LK224G",
   "| Rated standard power | kva | 79.75",
   "| STAMFORD | UCI224G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 105",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 68",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1056,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG60C%E5%81%9C%E4%BA%A7-aidlnBpjKopllSRjjirplnmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4BTA3.9-G11",
   "| Cummins Generator | Prime Power: 58KW/72.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG60C",
   "Alternator",
   "| Rated prime power | kva | 72.5",
   "| Model | LONGKAI | LK224G",
   "| Rated standard power | kva | 79.75",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 105",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4BTA3.9-G11",
   "| Frequency | Hz | 50",
   "| Aspiration | Pressurized water air cooling",
   "| Prime power | KW | 68",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 70",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 17.4",
   "| 75% load(Prime power) | L/h | 13.2",
   "| 50% load(Prime power) | L/h | 9.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 120",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 900",
   "| Weight | kg | 1300",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1057,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG64CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99-aidliBpjKopllSRjjjrpoioiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 80",
   "| Model | LONGKAI | LK224G/S",
   "| Rated standard power | kva | 88",
   "| STAMFORD | UCI224G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 115",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 64",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1057,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG64CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99-aidliBpjKopllSRjjjrpoioiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSB3.9-G3",
   "| Cummins Generator | Prime Power: 64KW/80KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG64C",
   "Alternator",
   "| Rated prime power | kva | 80",
   "| Model | LONGKAI | LK224G/S",
   "| Rated standard power | kva | 88",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 115",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSB3.9-G3",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo charged, air to air cooled",
   "| Prime power | KW | 64",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 79",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 20",
   "| 75% load(Prime power) | L/h | 17",
   "| 50% load(Prime power) | L/h | 12",
   "Control Module Options",
   "| Fuel tank capacity | L | 120",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 900",
   "| Weight | kg | 1300",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1058,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG68C-aidlkBpjKopllSRjjirplkmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 85",
   "| Model | LONGKAI | LK224G",
   "| Rated standard power | kva | 94",
   "| STAMFORD | UCI224G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 123",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 68",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1058,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG68C-aidlkBpjKopllSRjjirplkmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4BTA3.9-G13",
   "| Cummins Generator | Prime Power: 68KW/85KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG68C",
   "Alternator",
   "| Rated prime power | kva | 85",
   "| Model | LONGKAI | LK224G",
   "| Rated standard power | kva | 94",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 123",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4BTA3.9-G13",
   "| Frequency | Hz | 50",
   "| Aspiration | charge inter-cooling",
   "| Prime power | KW | 68",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 18.0：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 87",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 18.8",
   "| 75% load(Prime power) | L/h | 14.1",
   "| 50% load(Prime power) | L/h | 10.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 120",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 900",
   "| Weight | kg | 1300",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1059,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG75C%E6%97%A0-aidlpBpjKopllSRjjirplpmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 93.75",
   "| Model | LONGKAI | LK274C",
   "| Rated standard power | kva | 103.13",
   "| STAMFORD | UCI274C",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 135",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 80",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1059,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG75C%E6%97%A0-aidlpBpjKopllSRjjirplpmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 4BTA3.9-G13",
   "| Cummins Generator | Prime Power: 75KW/93.75KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG75C",
   "Alternator",
   "| Rated prime power | kva | 93.75",
   "| Model | LONGKAI | LK274C",
   "| Rated standard power | kva | 103.13",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 135",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 4BTA3.9-G13",
   "| Frequency | Hz | 50",
   "| Aspiration | charge inter-cooling",
   "| Prime power | KW | 80",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 3.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 18.0：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 87",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 18.8",
   "| 75% load(Prime power) | L/h | 14.1",
   "| 50% load(Prime power) | L/h | 10.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 120",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 900",
   "| Weight | kg | 1300",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1060,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG80C.xls2-aidloBpjKopllSRjjirplomiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 93.75",
   "| Model | LONGKAI | LK274C",
   "| Rated standard power | kva | 103.13",
   "| STAMFORD | UCI274C",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 135.3",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 80",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1060,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG80C.xls2-aidloBpjKopllSRjjirplomiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6BT5.9-G2-86KW",
   "| Cummins Generator | Prime Power: 75KW/93.75KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG80C",
   "Alternator",
   "| Rated prime power | kva | 93.75",
   "| Model | LONGKAI | LK274C",
   "| Rated standard power | kva | 103.13",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 135.3",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6BT5.9-G2-86KW",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo",
   "| Prime power | KW | 80",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 96",
   "| Model | DSE6120MK3",
   "| Governor type | mechanical speed governors",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 22.3",
   "| 75% load(Prime power) | L/h | 16.9",
   "| 50% load(Prime power) | L/h | 11.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 340",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1150",
   "| Weight | kg | 1700",
   "Generator",
   "| Max loading weight | kg | 1700"
  ]
 },
 {
  "n": 1061,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG80C-aidlqBpjKopllSRjjirplqmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 93.75",
   "| Model | LONGKAI | LK274C",
   "| Rated standard power | kva | 103.13",
   "| STAMFORD | UCI274C",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 135",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 80",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1061,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG80C-aidlqBpjKopllSRjjirplqmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6BT5.9-G1",
   "| Cummins Generator | Prime Power: | 75KW/93.75KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG80C",
   "Alternator",
   "| Rated prime power | kva | 93.75",
   "| Model | LONGKAI | LK274C",
   "| Rated standard power | kva | 103.13",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 135",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6BT5.9-G1",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo",
   "| Prime power | KW | 80",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 86",
   "| Model | DSE6120MK3",
   "| Governor type | mechanical speed governors",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 21.7",
   "| 75% load(Prime power) | L/h | 16.3",
   "| 50% load(Prime power) | L/h | 11.5",
   "Control Module Options",
   "| Fuel tank capacity | L | 340",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1150",
   "| Weight | kg | 1700",
   "Generator",
   "| Max loading weight | kg | 1650"
  ]
 },
 {
  "n": 1062,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG84C-aidlmBpjKopllSRjjirplmmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 105",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 115.5",
   "| STAMFORD | UCI274D",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 152",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 96",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1062,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG84C-aidlmBpjKopllSRjjirplmmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6BT5.9-G2-96KW",
   "| Cummins Generator | Prime Power: 84KW/105KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG84C",
   "Alternator",
   "| Rated prime power | kva | 105",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 115.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 152",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6BT5.9-G2-96KW",
   "| Frequency | Hz | 50",
   "| Aspiration | turbo charger",
   "| Prime power | KW | 96",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 96",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 22",
   "| 75% load(Prime power) | L/h | 17",
   "| 50% load(Prime power) | L/h | 11",
   "Control Module Options",
   "| Fuel tank capacity | L | 340",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1150",
   "| Weight | kg | 1700",
   "Generator",
   "| Max loading weight | kg | 1700"
  ]
 },
 {
  "n": 1063,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG90C-1-aidllBpjKopllSRjjirplnpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 115",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 126.5",
   "| STAMFORD | UCI274D",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 166",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 96"
  ]
 },
 {
  "n": 1063,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG90C-1-aidllBpjKopllSRjjirplnpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6BT5.9-G2",
   "| Cummins Generator | Prime Power: 92KW/115KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG90C",
   "Alternator",
   "| Rated prime power | kva | 115",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 126.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 166",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6BT5.9-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo",
   "| Prime power | KW | 96",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 106",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 24.2",
   "| 75% load(Prime power) | L/h | 18.2",
   "| 50% load(Prime power) | L/h | 12.5",
   "Control Module Options",
   "| Fuel tank capacity | L | 340",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1150",
   "| Weight | kg | 1700",
   "Generator",
   "| Max loading Weight | kg | 1700"
  ]
 },
 {
  "n": 1064,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG84C-aidlmBpjKopllSRjjirplmmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 105",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 115.5",
   "| STAMFORD | UCI274D",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 152",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 96",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1064,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG84C-aidlmBpjKopllSRjjirplmmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6BT5.9-G2-96KW",
   "| Cummins Generator | Prime Power: 84KW/105KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG84C",
   "Alternator",
   "| Rated prime power | kva | 105",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 115.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 152",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6BT5.9-G2-96KW",
   "| Frequency | Hz | 50",
   "| Aspiration | turbo charger",
   "| Prime power | KW | 96",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 96",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 22",
   "| 75% load(Prime power) | L/h | 17",
   "| 50% load(Prime power) | L/h | 11",
   "Control Module Options",
   "| Fuel tank capacity | L | 340",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1150",
   "| Weight | kg | 1700",
   "Generator",
   "| Max loading weight | kg | 1700"
  ]
 },
 {
  "n": 1065,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG100C-aidlrBpjKopllSRjjjrjqkpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 125",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 137.5",
   "| STAMFORD | UCI274D",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 180",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 96",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1065,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG100C-aidlrBpjKopllSRjjjrjqkpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6BTAA5.9-G2",
   "| Cummins Generator | Prime Power: 100KW/125KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG100C",
   "Alternator",
   "| Rated prime power | kva | 125",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 137.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 180",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6BTAA5.9-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | An empty heart",
   "| Prime power | KW | 96",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 120",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 30.0",
   "| 75% load(Prime power) | L/h | 23.0",
   "| 50% load(Prime power) | L/h | 16.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 340",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1066,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG100CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99.xls2-aidlqBpjKopllSRjjjrjqrpio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 125",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 137.5",
   "| STAMFORD | UCI274D",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 180",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 96",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1066,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG100CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99.xls2-aidlqBpjKopllSRjjjrjqrpio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSB5.9-G3",
   "| Cummins Generator | Prime Power: 100KW/125KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG100C",
   "Alternator",
   "| Rated prime power | kva | 125",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 137.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 180",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSB5.9-G3",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo charged, air to air cooled",
   "| Prime power | KW | 96",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 120",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 26.0",
   "| 75% load(Prime power) | L/h | 25.0",
   "| 50% load(Prime power) | L/h | 18.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 340",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 1700",
   "Generator",
   "| Max loading weight | kg | 2200"
  ]
 },
 {
  "n": 1067,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG110C-aidlnBpjKopllSRjjjrjqmqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 135",
   "| Model | LONGKAI | LK274E",
   "| Rated standard power | kva | 148.5",
   "| STAMFORD | UCI274E",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 198",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1067,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG110C-aidlnBpjKopllSRjjjrjqmqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6BTAA5.9-G2",
   "| Cummins Generator | Prime Power: 108KW/135KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG110C",
   "Alternator",
   "| Rated prime power | kva | 135",
   "| Model | LONGKAI | LK274E",
   "| Rated standard power | kva | 148.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 198",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummin | s",
   "| Power factor | 0.8",
   "| Model | 6BTAA5.9-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Air/Air Cooling | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 120",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 30.0",
   "| 75% load(Prime power) | L/h | 23.0",
   "| 50% load(Prime power) | L/h | 16.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 340",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading Weight | kg | 2580"
  ]
 },
 {
  "n": 1068,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG120C-aidlpBpjKopllSRjjjrjqipio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 150",
   "| Model | LONGKAI | LK274F/S",
   "| Rated standard power | kva | 165",
   "| STAMFORD | UCI274F",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 217",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 120",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1068,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG120C-aidlpBpjKopllSRjjjrjqipio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6BTAA5.9-G12",
   "| Cummins Generator | Prime Power: 120KW/150KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG120C",
   "Alternator",
   "| Rated prime power | kva | 150",
   "| Model | LONGKAI | LK274F/S",
   "| Rated standard power | kva | 165",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 217",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6BTAA5.9-G12",
   "| Frequency | Hz | 50",
   "| Aspiration | An empty heart",
   "| Prime power | KW | 120",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 140",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 34.0",
   "| 75% load(Prime power) | L/h | 26.0",
   "| 50% load(Prime power) | L/h | 17.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 380",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1069,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG120CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99.xls2-aidloBpjKopllSRjjjrjqmpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 150",
   "| Model | LONGKAI | LK274F/S",
   "| Rated standard power | kva | 165",
   "| STAMFORD | UCI274F",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 217",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 120",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Bore*Stroke | mm | 102*120",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1069,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG120CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99.xls2-aidloBpjKopllSRjjjrjqmpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSB6.7-G3",
   "| Cummins Generator | Prime Power: 120KW/150KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG120C",
   "Alternator",
   "| Rated prime power | kva | 150",
   "| Model | LONGKAI | LK274F/S",
   "| Rated standard power | kva | 165",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 217",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSB6.7-G3",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo charged, air to air cooled",
   "| Prime power | KW | 120",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 5.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 102*120",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 151",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 38.0",
   "| 75% load(Prime power) | L/h | 31.0",
   "| 50% load(Prime power) | L/h | 22.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 380",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1760",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1070,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG144CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99-aidlkBpjKopllSRjjjrjqopiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 180",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 198",
   "| STAMFORD | UCI274G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 260",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 145.6",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.7",
   "| Bore*Stroke | mm | 104*124",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1070,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG144CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99-aidlkBpjKopllSRjjjrjqopiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSB6.7-G4",
   "| Cummins Generator | Prime Power: 144KW/180KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG144C",
   "Alternator",
   "| Rated prime power | kva | 180",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 198",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 260",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSB6.7-G4",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Water/Air Cooling",
   "| Prime power | KW | 145.6",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.7",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 104*124",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 168",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 43",
   "| 75% load(Prime power) | L/h | 34",
   "| 50% load(Prime power) | L/h | 24",
   "Control Module Options",
   "| Fuel tank capacity | L | 380",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading Weight | kg | 2580"
  ]
 },
 {
  "n": 1071,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG145C-aidljBpjKopllSRjjjrjqnpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 181.25",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 211.75",
   "| STAMFORD | UCI274G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 262",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 145.6",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.3",
   "| Bore*Stroke | mm | 114*135",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1071,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG145C-aidljBpjKopllSRjjjrjqnpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6CTA8.3-G1",
   "| Cummins Generator | Prime Power: 145KW/181.25KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG145C",
   "Alternator",
   "| Rated prime power | kva | 181.25",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 211.75",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 262",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6CTA8.3-G1",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging",
   "| Prime power | KW | 145.6",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*135",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 163",
   "| Model | DSE6120MK3",
   "| Governor type | mechanical speed governors",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 42.0",
   "| 75% load(Prime power) | L/h | 31.0",
   "| 50% load(Prime power) | L/h | 21.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 380",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1072,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG145C.xls2-aidliBpjKopllSRjjjrjqlpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 181.25",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 211.75",
   "| STAMFORD | UCI274G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 262",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 145.6",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.3",
   "| Bore*Stroke | mm | 114*135",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1072,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG145C.xls2-aidliBpjKopllSRjjjrjqlpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6CTA8.3-G2",
   "| Cummins Generator | Prime Power: 145KW/181.25KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG145C",
   "Alternator",
   "| Rated prime power | kva | 181.25",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 211.75",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 262",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6CTA8.3-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | charge inter-cooling",
   "| Prime power | KW | 145.6",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*135",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 163",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 42.0",
   "| 75% load(Prime power) | L/h | 31.0",
   "| 50% load(Prime power) | L/h | 21.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 380",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1073,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG160C-aidlnBpjKopllSRjjjrjqppiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 200",
   "| Model | LONGKAI | LK274H",
   "| Rated standard power | kva | 220",
   "| STAMFORD | UCI274H",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 289",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.3",
   "| Bore*Stroke | mm | 114*135",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1073,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG160C-aidlnBpjKopllSRjjjrjqppiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6CTAA8.3-G2",
   "| Cummins Generator | Prime Power: 160KW/200KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG160C",
   "Alternator",
   "| Rated prime power | kva | 200",
   "| Model | LONGKAI | LK274H",
   "| Rated standard power | kva | 220",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 289",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6CTAA8.3-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Air/Air Cooling | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*135",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 183",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 45.0",
   "| 75% load(Prime power) | L/h | 34.0",
   "| 50% load(Prime power) | L/h | 23.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1074,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG160C.xls2-aidllBpjKopllSRjjjrjqqpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 200",
   "| Model | LONGKAI | LK274H",
   "| Rated standard power | kva | 220",
   "| STAMFORD | UCI274H",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 289",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.3",
   "| Bore*Stroke | mm | 114*135",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1074,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG160C.xls2-aidllBpjKopllSRjjjrjqqpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSL8.9-G2",
   "| Cummins Generator | Prime Power: 160KW/200KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG160C",
   "Alternator",
   "| Rated prime power | kva | 200",
   "| Model | LONGKAI | LK274H",
   "| Rated standard power | kva | 220",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 289",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummin | s",
   "| Power factor | 0.8",
   "| Model | QSL8.9-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Air/Air Cooling | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*135",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.3：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 206",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1075,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG180C-aidlmBpjKopllSRjjjrjqjpio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274J",
   "| Rated standard power | kva | 275",
   "| STAMFORD | UCI274J",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.3",
   "| Bore*Stroke | mm | 114*135",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1075,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG180C-aidlmBpjKopllSRjjjrjqjpio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6CTAA8.3-G9",
   "| Cummins Generator | Prime Power: 200KW/250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG180C",
   "Alternator",
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274J",
   "| Rated standard power | kva | 275",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6CTAA8.3-G9",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Air/Air Cooling | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*135",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.7:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 231STB",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 57.0",
   "| 75% load(Prime power) | L/h | 42.0",
   "| 50% load(Prime power) | L/h | 29.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1076,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG200CM-4-aidlnBpjKopllSRjjjrnqjiio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275 | STAMFORD UCI274K-S4L1D-C41/S4L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 200",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 10.8",
   "| Bore*Stroke | mm | 125*147",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1076,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG200CM-4-aidlnBpjKopllSRjjjrnqjiio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | MTA11-G2",
   "| Cummins Generator | Prime Power: 200KW/250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG200C",
   "Alternator",
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275 | STAMFORD UCI274K-S4L1D-C41/S4L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | MTA11-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Six cylinders, four strokes, in line, water cooled",
   "| Prime power | KW | 200",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 10.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 125*147",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.1：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 224",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 43.9",
   "| 75% load(Prime power) | L/h | 33.9",
   "| 50% load(Prime power) | L/h | 24.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3350",
   "| Weight | kg | 4900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1077,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200C-1-aidliBpjKopllSRjjjrnqmriq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| STAMFORD | UCDI274K",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 200",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.9",
   "| Bore*Stroke | mm | 114*145",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1077,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200C-1-aidliBpjKopllSRjjjrnqmriq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6LTAA8.9-G2",
   "| Cummins Generator | Prime Power: 200KW/250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG200C",
   "Alternator",
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6LTAA8.9-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Air/Air Cooling",
   "| Prime power | KW | 200",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*145",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.6：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 220",
   "| Model | DSE6120MK3",
   "| Governor type | GAC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 53.0",
   "| 75% load(Prime power) | L/h | 39.0",
   "| 50% load(Prime power) | L/h | 27.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1078,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG200C-2-aidllBpjKopllSRjjjrnqiiio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| STAMFORD | UCDI274K",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.9",
   "| Bore*Stroke | mm | 114*145",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1078,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG200C-2-aidllBpjKopllSRjjjrnqiiio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6LTAA8.9-G3",
   "| Cummins Generator | Prime Power: 200KW/250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG200C",
   "Alternator",
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6LTAA8.9-G3",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Air/Air Cooling | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*145",
   "| Insulation grade | H/H",
   "| Compression ratio | 16",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 230",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 54.0",
   "| 75% load(Prime power) | L/h | 41.0",
   "| 50% load(Prime power) | L/h | 30.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1079,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG200C-aidllBpjKopllSRjjjrnqkmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| STAMFORD | UCDI274K",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 200",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.9",
   "| Bore*Stroke | mm | 114*145",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1079,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG200C-aidllBpjKopllSRjjjrnqkmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSNT-G6",
   "| Cummins Generator | Prime Power: 200KW/250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG200C",
   "Alternator",
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSNT-G6",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Air/Air Cooling",
   "| Prime power | KW | 200",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 8.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 114*145",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.6：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 243",
   "| Model | DSE6120MK3",
   "| Governor type | GAC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 53.0",
   "| 75% load(Prime power) | L/h | 39.0",
   "| 50% load(Prime power) | L/h | 27.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1080,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG250CQSNT%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99+++4-aidllBpjKopllSRjjjrqqjpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 313",
   "| Model | LONGKAI | LK444ES",
   "| Rated standard power | kva | 350 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 14",
   "| Bore*Stroke | mm | 140*152",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1080,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG250CQSNT%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99+++4-aidllBpjKopllSRjjjrqqjpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSNT-G1",
   "| Cummins Generator | Prime Power: 250KW/313KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG250C",
   "Alternator",
   "| Rated prime power | kva | 313",
   "| Model | LONGKAI | LK444ES",
   "| Rated standard power | kva | 350 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummin | s",
   "| Power factor | 0.8",
   "| Model | QSNT-G1",
   "| Frequency | Hz | 50",
   "| Aspiration | Six cylinders,",
   "| four strokes, inline | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 14",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 140*152",
   "| Insulation grade | H/H",
   "| Compression ratio | 14.0：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 282",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 71.4",
   "| 75% load(Prime power) | L/h | 54.3",
   "| 50% load(Prime power) | L/h | 38.2",
   "Control Module Options",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3350",
   "| Weight | kg | 4900"
  ]
 },
 {
  "n": 1081,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG220C-aidlkBpjKopllSRjjjrqqipiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 270",
   "| Model | LONGKAI | LK444DS",
   "| Rated standard power | kva | 297",
   "| STAMFORD | HCI444D",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 390",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 220",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.5",
   "| Bore*Stroke | mm | 116*148",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1081,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG220C-aidlkBpjKopllSRjjjrqqipiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6LTAA9.5-G3",
   "| Cummins Generator | Prime Power: 216KW/270KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG220C",
   "Alternator",
   "| Rated prime power | kva | 270",
   "| Model | LONGKAI | LK444DS",
   "| Rated standard power | kva | 297",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 390",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6LTAA9.5-G3",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Water/Air cooling",
   "| Prime power | KW | 220",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.5",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 116*148",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 250",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 58.0",
   "| 75% load(Prime power) | L/h | 44.0",
   "| 50% load(Prime power) | L/h | 30.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1082,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG250C-3-aidloBpjKopllSRjjjrqqlpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 313",
   "| Model | LONGKAI | LK444ES",
   "| Rated standard power | kva | 350 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 10.8",
   "| Bore*Stroke | mm | 125*147",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1082,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG250C-3-aidloBpjKopllSRjjjrqqlpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | NTA855-G2",
   "| Cummins Generator | Prime Power: 250KW/313KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG250C",
   "Alternator",
   "| Rated prime power | kva | 313",
   "| Model | LONGKAI | LK444ES",
   "| Rated standard power | kva | 350 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummin | s",
   "| Power factor | 0.8",
   "| Model | NTA855-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Six cylinders,",
   "| four strokes, inline | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 10.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 125*147",
   "| Insulation grade | H/H",
   "| Compression ratio | 14.0：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 282",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 71.4",
   "| 75% load(Prime power) | L/h | 54.3",
   "| 50% load(Prime power) | L/h | 38.2",
   "Control Module Options",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3350",
   "| Weight | kg | 4900"
  ]
 },
 {
  "n": 1083,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG260C-aidlrBpjKopllSRjjjripjmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 320",
   "| Model | LONGKAI | LK444ES",
   "| Rated standard power | kva | 352 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 462",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 260",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.5",
   "| Bore*Stroke | mm | 116*148",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1083,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG260C-aidlrBpjKopllSRjjjripjmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6LTAA9.5-G1",
   "| Cummins Generator | Prime Power: 256KW/320KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG260C",
   "Alternator",
   "| Rated prime power | kva | 320",
   "| Model | LONGKAI | LK444ES",
   "| Rated standard power | kva | 352 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 462",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6LTAA9.5-G1",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Air/Air Cooling",
   "| Prime power | KW | 260",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.5",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 116*148",
   "| Insulation grade | H/H",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 290",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 70.0",
   "| 75% load(Prime power) | L/h | 52.0",
   "| 50% load(Prime power) | L/h | 35.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1084,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG280C-aidlmBpjKopllSRjjjripimio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 350",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 385",
   "| STAMFORD | HCI444E",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 505",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 14",
   "| Bore*Stroke | mm | 140*152",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1084,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG280C-aidlmBpjKopllSRjjjripimio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSNT-G2",
   "| Cummins Generator | Prime Power: 280KW/350KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG280C",
   "Alternator",
   "| Rated prime power | kva | 350",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 385",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 505",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummin | s",
   "| Power factor | 0.8",
   "| Model | QSNT-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Four-stroke,",
   "| in-line, six-cylinder | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 14",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 140*152",
   "| Insulation grade | H/H",
   "| Compression ratio | 14:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 321",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3350",
   "| Weight | kg | 4900"
  ]
 },
 {
  "n": 1085,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG288C%E6%97%A0%E5%9E%8B%E5%8F%B7-aidlrBpjKopllSRjjkrnoqiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 360",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 396 | STAMFORD UCI444E-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 520",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 280",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 10.8",
   "| Bore*Stroke | mm | 125*147",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1085,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG288C%E6%97%A0%E5%9E%8B%E5%8F%B7-aidlrBpjKopllSRjjkrnoqiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSM11-G2",
   "| Cummins Generator | Prime Power: 288KW/360KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG288C",
   "Alternator",
   "| Rated prime power | kva | 360",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 396 | STAMFORD UCI444E-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 520",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSM11-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | 4 stroke, inline, 6 cylinder diesel engin",
   "| Prime power | KW | 280",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 10.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 125*147",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.3 : 1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 292",
   "| Model | DSE6120MK3",
   "| Governor type | Electroni speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 18.3",
   "| 75% load(Prime power) | L/h | 13.8",
   "| 50% load(Prime power) | L/h | 9.1",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3900",
   "| Weight | kg | 4900"
  ]
 },
 {
  "n": 1086,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG288C.xls2-aidliBpjKopllSRjjkrnopiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 360",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 396 | STAMFORD UCI444E-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 520",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 280",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13.0",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1086,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG288C.xls2-aidliBpjKopllSRjjkrnopiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSZ13-G6",
   "| Cummins Generator | Prime Power: 288KW/360KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG288C",
   "Alternator",
   "| Rated prime power | kva | 360",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 396 | STAMFORD UCI444E-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 520",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSZ13-G6",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo - charging & air - to - air cooling",
   "| Prime power | KW | 280",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13.0",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 328",
   "| Model | DSE6120MK3",
   "| Governor type | Electroni speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 81.6",
   "| 75% load(Prime power) | L/h | 64.6",
   "| 50% load(Prime power) | L/h | 46.9",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3900",
   "| Weight | kg | 4900"
  ]
 },
 {
  "n": 1087,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG310C-aidloBpjKopllSRjjkroolmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 387.5",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 426.3 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 559",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 320",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1087,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG310C-aidloBpjKopllSRjjkroolmiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6ZTAA13-G3",
   "| Cummins Generator | Prime Power: 310KW/387.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG310C",
   "Alternator",
   "| Rated prime power | kva | 387.5",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 426.3 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 559",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6ZTAA13-G3",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Water/Air cooling",
   "| Prime power | KW | 320",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 340",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 74.7",
   "| 75% load(Prime power) | L/h | 55.2",
   "| 50% load(Prime power) | L/h | 37.2",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1088,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG320C+NEW-aidloBpjKopllSRjjkroonpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 400",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 440 | STAMFORD UCI444F-S4L1D-F41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 577",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 320",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13.0",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1088,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG320C+NEW-aidloBpjKopllSRjjkroonpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSZ13-G7",
   "| Cummins Generator | Prime Power: 320KW/400KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG320C",
   "Alternator",
   "| Rated prime power | kva | 400",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 440 | STAMFORD UCI444F-S4L1D-F41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 577",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSZ13-G7",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Air/Air cooling",
   "| Prime power | KW | 320",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13.0",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 367",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 89.2",
   "| 75% load(Prime power) | L/h | 72",
   "| 50% load(Prime power) | L/h | 52.9",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3900",
   "| Weight | kg | 4800"
  ]
 },
 {
  "n": 1089,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG320C-aidlkBpjKopllSRjjkrpoqiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 400",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 440 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 649.44",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 320",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 14",
   "| Bore*Stroke | mm | 140*152",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1089,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG320C-aidlkBpjKopllSRjjkrpoqiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSNT-G3",
   "| Cummins Generator | Prime Power: 320KW/400KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG320C",
   "Alternator",
   "| Rated prime power | kva | 400",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 440 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 649.44",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSNT-G3",
   "| Frequency | Hz | 50",
   "| Aspiration | Four-stroke, in-line, six-cylinder",
   "| Prime power | KW | 320",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 14",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 140*152",
   "| Insulation grade | H/H",
   "| Compression ratio | 14",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 358",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3900",
   "| Weight | kg | 4500"
  ]
 },
 {
  "n": 1090,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG360C1-aidliBpjKopllSRjjkrqpmoip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 437.5",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 481.25 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 650",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 330",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13.0",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1090,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG360C1-aidliBpjKopllSRjjkrqpmoip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6ZTAA13-G4",
   "| Cummins Generator | Prime Power: 350KW/437.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG360C",
   "Alternator",
   "| Rated prime power | kva | 437.5",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 481.25 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 650",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | 6ZTAA13-G4",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Water/Air cooling",
   "| Prime power | KW | 330",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13.0",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 400",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 91.4",
   "| 75% load(Prime power) | L/h | 66.9",
   "| 50% load(Prime power) | L/h | 44.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Power | Co.,",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1091,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG360C++++2-aidlqBpjKopllSRjjkrqpnoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 450",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 650",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1091,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG360C++++2-aidlqBpjKopllSRjjkrqpnoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSZ13-G2",
   "| Cummins Generator | Prime Power: 360KW/450KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG360C",
   "Alternator",
   "| Rated prime power | kva | 450",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 650",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSZ13-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Air/Air cooling | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 400",
   "| Model | DSE6120MK3",
   "| Governor type | ECU",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 88.8",
   "| 75% load(Prime power) | L/h | 65.5",
   "| 50% load(Prime power) | L/h | 44.2",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Power | Co.,",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1092,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG360C+1-aidlpBpjKopllSRjjkrimjnio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 437.5",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 481.25 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 650",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 330",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13.0",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1092,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG360C+1-aidlpBpjKopllSRjjkrimjnio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSNT-G4X",
   "| Cummins Generator | Prime Power: 350KW/437.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG360C",
   "Alternator",
   "| Rated prime power | kva | 437.5",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 481.25 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 650",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSNT-G4X",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Water/Air cooling",
   "| Prime power | KW | 330",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13.0",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 407",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Power | Co.,",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1093,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG360C-aidlmBpjKopllSRjjkrqpqoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 450",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 650",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1093,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG360C-aidlmBpjKopllSRjjkrqpqoiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK19-G14",
   "| Cummins Generator | Prime Power: 360KW/450KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG360C",
   "Alternator",
   "| Rated prime power | kva | 450",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 650",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK19-G14",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Air/Air cooling | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 402",
   "| Model | DSE6120MK3",
   "| Governor type | ECU",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Power | Co.,",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1094,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG360C++3-aidlrBpjKopllSRjjkrqppoip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 450",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 650",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 300",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1094,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG360C++3-aidlrBpjKopllSRjjkrqppoip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSZ13-G5",
   "| Cummins Generator | Prime Power: 360KW/450KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG360C",
   "Alternator",
   "| Rated prime power | kva | 450",
   "| Model | LONGKAI | LK544B",
   "| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 650",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSZ13-G5",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Air/Air cooling",
   "| Prime power | KW | 300",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 411",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic Governor",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 93.2",
   "| 75% load(Prime power) | L/h | 69.9",
   "| 50% load(Prime power) | L/h | 49.0",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Power | Co.,",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1095,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG380C++NEW-aidlmBpjKopllSRjjkrjmlkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 475",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 522.5 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 686",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1095,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG380C++NEW-aidlmBpjKopllSRjjkrjmlkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSZ13-G3",
   "| Cummins Generator | Prime Power: 380KW/475KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG380C",
   "Alternator",
   "| Rated prime power | kva | 475",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 522.5 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 686",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSZ13-G3",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Air/Air cooling | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 450",
   "| Model | DSE6120MK3",
   "| Governor type | ECU",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 101.0",
   "| 75% load(Prime power) | L/h | 74.2",
   "| 50% load(Prime power) | L/h | 48.9",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Power | Co.,",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1096,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG400C-1-aidliBpjKopllSRjjkrjmpiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 722",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 400",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1096,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG400C-1-aidliBpjKopllSRjjkrjmpiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSZ13-G10",
   "| Cummins Generator | Prime Power: 400KW/500KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG400C",
   "Alternator",
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 722",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSZ13-G10",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo charging & turbocharged air cooling",
   "| Prime power | KW | 400",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 463",
   "| Model | DSE6120MK3",
   "| Governor type | mechanical",
   "| speed governors | Protective functions:",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 107",
   "| 75% load(Prime power) | L/h | 80",
   "| 50% load(Prime power) | L/h | 54",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1097,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG400C-aidlrBpjKopllSRjjkrjmqiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 722",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 400",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Bore*Stroke | mm | 130*163",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1097,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG400C-aidlrBpjKopllSRjjkrjmqiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK19-G13",
   "| Cummins Generator | Prime Power: 400KW/500KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG400C",
   "Alternator",
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 722",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK19-G13",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo charging & turbocharged air cooling",
   "| Prime power | KW | 400",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 13",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 130*163",
   "| Insulation grade | H/H",
   "| Compression ratio | 17",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 451",
   "| Model | DSE6120MK3",
   "| Governor type | mechanical",
   "| speed governors | Protective functions:",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1098,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG440CK-aidlmBpjKopllSRjjkrjmoiio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 550",
   "| Model | LONGKAI | LK544D",
   "| Rated standard power | kva | 605 | STAMFORD HCI544D-S5L1D-D4/S5L1S-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 794",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 440",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1098,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG440CK-aidlmBpjKopllSRjjkrjmoiio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTAA19-G5",
   "| Cummins Generator | Prime Power: 440KW/550KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG440C",
   "Alternator",
   "| Rated prime power | kva | 550",
   "| Model | LONGKAI | LK544D",
   "| Rated standard power | kva | 605 | STAMFORD HCI544D-S5L1D-D4/S5L1S-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 794",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTAA19-G5",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo, Air/Air cooling",
   "| Prime power | KW | 440",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 13.9：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 470",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | Kg/h | 96",
   "| 75% load(Prime power) | Kg/h | 73",
   "| 50% load(Prime power) | Kg/h | 48",
   "Control Module Options",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 5300"
  ]
 },
 {
  "n": 1099,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG460C-aidlrBpjKopllSRjjkrjmiqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 575",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 633 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 830",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 488",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1099,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG460C-aidlrBpjKopllSRjjkrjmiqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTAA19-G6",
   "| Cummins Generator | Prime Power: 460KW/575KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG460C",
   "Alternator",
   "| Rated prime power | kva | 575",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 633 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 830",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTAA19-G6",
   "| Frequency | Hz | 50",
   "| Aspiration | Four-stroke, in-line, six-cylinder",
   "| Prime power | KW | 488",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 13.9:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 570",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | Kg/h | 112",
   "| 75% load(Prime power) | Kg/h | 83",
   "| 50% load(Prime power) | Kg/h | 56",
   "Control Module Options",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 5300"
  ]
 },
 {
  "n": 1100,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG460C1-aidliBpjKopllSRjjkrjmjqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 575",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 633 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 830",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 488",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1100,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG460C1-aidliBpjKopllSRjjkrjmjqiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK19-G12",
   "| Cummins Generator | Prime Power: 460KW/575KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG460C",
   "Alternator",
   "| Rated prime power | kva | 575",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 633 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 830",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK19-G12",
   "| Frequency | Hz | 50",
   "| Aspiration | Four-stroke, in-line, six-cylinder",
   "| Prime power | KW | 488",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 13.9:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 503",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | Kg/h",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 5300"
  ]
 },
 {
  "n": 1101,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG460C+STB-aidllBpjKopllSRjjkrlmqkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 650",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 715 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 938.08",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Aspiration | 4 stroke, inline, | 6 cylinder diesel engine",
   "| Prime power | KW | 488",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1101,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG460C+STB-aidllBpjKopllSRjjkrlmqkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTA19-G8",
   "| Cummins Generator | Prime Power: 520KW/650KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG460C",
   "Alternator",
   "| Rated prime power | kva | 650",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 715 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 938.08",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTA19-G8",
   "| Frequency | Hz | 50",
   "| Aspiration | 4 stroke, inline, | 6 cylinder diesel engine",
   "| Prime power | KW | 488",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 13.9:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Max power(with fan) | Kw | 575",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 132",
   "| 75% load(Prime power) | L/h | 125",
   "| 50% load(Prime power) | L/h | 118",
   "Control Module Options",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 5200"
  ]
 },
 {
  "n": 1102,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG470CK-aidloBpjKopllSRjjkrkmkrio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 587.5",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 646.25 | STAMFORD HCI544FS-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 848",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 500",
   "| Voltage regulation | % | ±0.5",
   "| Bore*Stroke | mm | 159*159",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1102,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG470CK-aidloBpjKopllSRjjkrkmkrio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK19-G6",
   "| Cummins Generator | Prime Power: 470KW/587.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG470C",
   "Alternator",
   "| Rated prime power | kva | 587.5",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 646.25 | STAMFORD HCI544FS-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 848",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK19-G6",
   "| Frequency | Hz | 50",
   "| Aspiration | 4",
   "| stroke, | 60°V type 12 cylinder",
   "| Prime power | KW | 500",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | Altitude",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 520",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 5300"
  ]
 },
 {
  "n": 1103,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG500C++3-aidlpBpjKopllSRjjkrnmnpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 625",
   "| Model | LONGKAI | LK544FS",
   "| Rated standard power | kva | 650 | STAMFORD HCI544FS-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 902",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 500",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1103,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG500C++3-aidlpBpjKopllSRjjkrnmnpiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KT38-G",
   "| Cummins Generator | Prime Power: 500KW/625KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG500C",
   "Alternator",
   "| Rated prime power | kva | 625",
   "| Model | LONGKAI | LK544FS",
   "| Rated standard power | kva | 650 | STAMFORD HCI544FS-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 902",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KT38-G",
   "| Frequency | Hz | 50",
   "| Aspiration | 4",
   "| stroke, | 60°V type 12 cylinder",
   "| Prime power | KW | 500",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 15.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 560",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa | 3.73-6.23",
   "| 100% load(Prime power) | Kg/h | 119.0",
   "| 75% load(Prime power) | Kg/h | 88",
   "| 50% load(Prime power) | Kg/h | 62",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 11500"
  ]
 },
 {
  "n": 1104,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG520C-aidlpBpjKopllSRjjkrqmmjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 650",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 715 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 938",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 536",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 18.9",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1104,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG520C-aidlpBpjKopllSRjjkrqmmjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK19-G4",
   "| Cummins Generator | Prime Power: 520KW/650KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG520C",
   "Alternator",
   "| Rated prime power | kva | 650",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 715 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 938",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK19-G4",
   "| Frequency | Hz | 50",
   "| Aspiration | 4",
   "| stroke, | 60°V type 12 cylinder",
   "| Prime power | KW | 536",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 18.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 574",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | L/h | 38.4",
   "| 75% load(Prime power) | L/h | 29.2",
   "| 50% load(Prime power) | L/h | 20.8",
   "Control Module Options",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 5200"
  ]
 },
 {
  "n": 1105,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG550C++1-aidllBpjKopllSRjjkrqmioiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 825 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 992.3",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 536",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 18.9",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1105,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG550C++1-aidllBpjKopllSRjjkrqmioiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK19-G11",
   "| Cummins Generator | Prime Power: 600KW/750KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG550C",
   "Alternator",
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 825 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 992.3",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK19-G11",
   "| Frequency | Hz | 50",
   "| Aspiration | 4",
   "| stroke, | 60°V type 12 cylinder",
   "| Prime power | KW | 536",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 18.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 574",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 5200"
  ]
 },
 {
  "n": 1106,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG570C-aidlrBpjKopllSRjjkrpmplip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTA38-G1",
   "| Cummins Generator | Prime Power: 570KW/713KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG570C",
   "Alternator",
   "| Rated prime power | kva | 713",
   "| Model | LONGKAI | LK634B/S",
   "| Rated standard power | kva | 784 | STAMFORD LVI634B-S5L1D-G4",
   "| Rated voltage line to line | V | 400/230",
   "| Rated current | A | 1028",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTA38-G1",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Air/Water cooling | Prime power",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | \"V\" 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 14.5：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 634",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa | 873",
   "| 100% load(Prime power) | Kg/h | 136",
   "| 75% load(Prime power) | Kg/h | 105",
   "| 50% load(Prime power) | Kg/h | 74",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 11500"
  ]
 },
 {
  "n": 1107,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG600C+%E6%97%A02-aidlkBpjKopllSRjjkrpmrniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK634B",
   "| Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1083",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 500",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 37.8",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1107,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG600C+%E6%97%A02-aidlkBpjKopllSRjjkrpmrniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KT38-GA",
   "| Cummins Generator | Prime Power: 600KW/750KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG600C",
   "Alternator",
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK634B",
   "| Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1083",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KT38-GA",
   "| Frequency | Hz | 50",
   "| Aspiration | 4",
   "| stroke, | 60°V type 12 cylinder",
   "| Prime power | KW | 500",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 37.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 15.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 560",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa | 6.23-3.74",
   "| 100% load(Prime power) | L/h | 37",
   "| 75% load(Prime power) | L/h | 27.5",
   "| 50% load(Prime power) | L/h | 19.3",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 11500"
  ]
 },
 {
  "n": 1108,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG600C-aidllBpjKopllSRjjkrpminiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK634B",
   "| Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1083",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Aspiration | 4 stroke, 60°V | type 12 cylinder",
   "| Prime power | KW | 600",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1108,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG600C-aidllBpjKopllSRjjkrpminiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTA38-G2",
   "| Cummins Generator | Prime Power: 600KW/750KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG600C",
   "Alternator",
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK634B",
   "| Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1083",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTA38-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | 4 stroke, 60°V | type 12 cylinder",
   "| Prime power | KW | 600",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 14.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 664",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa | 6.23-3.74",
   "| 100% load(Prime power) | Kg/h | 142",
   "| 75% load(Prime power) | Kg/h | 109",
   "| 50% load(Prime power) | Kg/h | 77",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 11500"
  ]
 },
 {
  "n": 1109,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG600C1-aidllBpjKopllSRjjkrmmliiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK634B",
   "| Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1083",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Aspiration | 4 stroke, 60°V | type 12 cylinder",
   "| Prime power | KW | 600",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1109,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG600C1-aidllBpjKopllSRjjkrmmliiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK38-G8",
   "| Cummins Generator | Prime Power: 600KW/750KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG600C",
   "Alternator",
   "| Rated prime power | kva | 750",
   "| Model | LONGKAI | LK634B",
   "| Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1083",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK38-G8",
   "| Frequency | Hz | 50",
   "| Aspiration | 4 stroke, 60°V | type 12 cylinder",
   "| Prime power | KW | 600",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 14.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 647",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa | 6.23-3.74",
   "| 100% load(Prime power) | Kg/h",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 11500"
  ]
 },
 {
  "n": 1110,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG640C1-aidloBpjKopllSRjjorpikrio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 800",
   "| Model | LONGKAI | LK634C",
   "| Rated standard power | kva | 880 | STAMFORD LVI634C-HCI634G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1155",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 640",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1110,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG640C1-aidloBpjKopllSRjjorpikrio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK38-G7",
   "| Cummins Generator | Prime Power: 640KW/800KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG640C",
   "Alternator",
   "| Rated prime power | kva | 800",
   "| Model | LONGKAI | LK634C",
   "| Rated standard power | kva | 880 | STAMFORD LVI634C-HCI634G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1155",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK38-G7",
   "| Frequency | Hz | 50",
   "| Aspiration | Four stroke, V shape, twelve cylinder",
   "| Prime power | KW | 640",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 14.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 711",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa | 6.23-3.74",
   "| 100% load(Prime power) | Kg/h",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 12000"
  ]
 },
 {
  "n": 1111,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG720C1-aidlkBpjKopllSRjjkrmmmnip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 910",
   "| Model | LONGKAI | LK634D",
   "| Rated standard power | kva | 1001 | STAMFORD LVI634D-HCI634H-S6L1D-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1314",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 728",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1112,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG720C-aidloBpjKopllSRjjkrpmkniq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 910",
   "| Model | LONGKAI | LK634D",
   "| Rated standard power | kva | 1001 | STAMFORD LVI634D-HCI634H-S6L1D-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1314",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 728",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1113,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG800C-aidlqBpjKopllSRjjoroiniio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 1000",
   "| Model | LONGKAI | LK634E",
   "| Rated standard power | kva | 1100 | STAMFORD LVI634E-HCI634J",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1443",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 800",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1113,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG800C-aidlqBpjKopllSRjjoroiniio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTA38-G5",
   "| Cummins Generator | Prime Power: 800KW/1000KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG800C",
   "Alternator",
   "| Rated prime power | kva | 1000",
   "| Model | LONGKAI | LK634E",
   "| Rated standard power | kva | 1100 | STAMFORD LVI634E-HCI634J",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1443",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTA38-G5",
   "| Frequency | Hz | 50",
   "| Aspiration | Four stroke, V shape, twelve cylinder",
   "| Prime power | KW | 800",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 13.9:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 880",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa | 6.23-3.74",
   "| 100% load(Prime power) | Kg/h | 178",
   "| 75% load(Prime power) | Kg/h | 137",
   "| 50% load(Prime power) | Kg/h | 96",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 5300"
  ]
 },
 {
  "n": 1114,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG800C1-aidlpBpjKopllSRjjoroioiio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 1000",
   "| Model | LONGKAI | LK634E",
   "| Rated standard power | kva | 1100 | STAMFORD LVI634E-HCI634J",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1443",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 800",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1114,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG800C1-aidlpBpjKopllSRjjoroioiio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK38-G1",
   "| Cummins Generator | Prime Power: 800KW/1000KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG800C",
   "Alternator",
   "| Rated prime power | kva | 1000",
   "| Model | LONGKAI | LK634E",
   "| Rated standard power | kva | 1100 | STAMFORD LVI634E-HCI634J",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1443",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK38-G1",
   "| Frequency | Hz | 50",
   "| Aspiration | Four stroke, V shape, twelve cylinder",
   "| Prime power | KW | 800",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 13.9:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 880",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa | 6.23-3.74",
   "| 100% load(Prime power) | Kg/h",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 5300"
  ]
 },
 {
  "n": 1115,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG900C+STB-aidlmBpjKopllSRjjoroiqiio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 1250",
   "| Model | LONGKAI | LK634F",
   "| Rated standard power | kva | 1375",
   "| STAMFORD | LVI634F/HCI634K-S6L1D-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1804",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 904",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1115,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG900C+STB-aidlmBpjKopllSRjjoroiqiio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTA38-G9",
   "| Cummins Generator | Prime Power: 1000W/1250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG900C",
   "Alternator",
   "| Rated prime power | kva | 1250",
   "| Model | LONGKAI | LK634F",
   "| Rated standard power | kva | 1375",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1804",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTA38-G9",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Prime power | KW | 904",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 14.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Max power(with fan) | Kw | 1090 Standby",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 256",
   "| 75% load(Prime power) | L/h | 196",
   "| 50% load(Prime power) | L/h | 137",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 7550",
   "| Weight | kg | 13500"
  ]
 },
 {
  "n": 1116,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG900C-aidliBpjKopllSRjjoroimiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 1250",
   "| Model | LONGKAI | LK634F",
   "| Rated standard power | kva | 1375",
   "| STAMFORD | LVI634F/HCI634K-S6L1D-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1804",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 904",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1116,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG900C-aidliBpjKopllSRjjoroimiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK38-G2",
   "| Cummins Generator | Prime Power: 1000W/1250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG900C",
   "Alternator",
   "| Rated prime power | kva | 1250",
   "| Model | LONGKAI | LK634F",
   "| Rated standard power | kva | 1375",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1804",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK38-G2",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbo,",
   "| Prime power | KW | 904",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 38",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 14.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Max power(with fan) | Kw | 1090 Standby",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 1500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 7550",
   "| Weight | kg | 13500"
  ]
 },
 {
  "n": 1117,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1000C+2-aidlrBpjKopllSRjjoroipiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 1250",
   "| Model | LONGKAI | LK634G",
   "| Rated standard power | kva | 1375 | STAMFORD LVI634G-S6L1D-G4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1804",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 904",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1117,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1000C+2-aidlrBpjKopllSRjjoroipiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTA50-G3",
   "| Cummins Generator | Prime Power: 1000W/1250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1000C",
   "Alternator",
   "| Rated prime power | kva | 1250",
   "| Model | LONGKAI | LK634G",
   "| Rated standard power | kva | 1375 | STAMFORD LVI634G-S6L1D-G4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1804",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTA50-G3",
   "| Frequency | Hz | 50",
   "| Aspiration | 4",
   "| stroke, | 60°V type 16 cylinder",
   "| Prime power | KW | 904",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 13.9:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 1097",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 254",
   "| 75% load(Prime power) | L/h | 195",
   "| 50% load(Prime power) | L/h | 138",
   "Control Module Options",
   "| Fuel tank capacity | L | 2500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 9800",
   "| Weight | kg | 18250"
  ]
 },
 {
  "n": 1118,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG1000C-aidloBpjKopllSRjjoroiliio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 1250",
   "| Model | LONGKAI | LK634G",
   "| Rated standard power | kva | 1375 | STAMFORD LVI634G-S6L1D-G4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1804",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 904",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 37.7",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1118,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG1000C-aidloBpjKopllSRjjoroiliio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK38-G5",
   "| Cummins Generator | Prime Power: 1000W/1250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1000C",
   "Alternator",
   "| Rated prime power | kva | 1250",
   "| Model | LONGKAI | LK634G",
   "| Rated standard power | kva | 1375 | STAMFORD LVI634G-S6L1D-G4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1804",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK38-G5",
   "| Frequency | Hz | 50",
   "| Aspiration | 4",
   "| stroke, | 60°V type 16 cylinder",
   "| Prime power | KW | 904",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 37.7",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 1107",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 274",
   "| 75% load(Prime power) | L/h | 206",
   "| 50% load(Prime power) | L/h | 154",
   "Control Module Options",
   "| Fuel tank capacity | L | 2500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 9800",
   "| Weight | kg | 18250"
  ]
 },
 {
  "n": 1119,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1100C1-aidliBpjKopllSRjjorqiokiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 1375",
   "| Model | LONGKAI | LK734B",
   "| Rated standard power | kva | 1512 | STAMFORD PI734B-S6L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1985",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 1120",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50.3",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1119,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1100C1-aidliBpjKopllSRjjorqiokiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | QSK38-G19",
   "| Cummins Generator | Prime Power: 1100W/1375KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1100C",
   "Alternator",
   "| Rated prime power | kva | 1375",
   "| Model | LONGKAI | LK734B",
   "| Rated standard power | kva | 1512 | STAMFORD PI734B-S6L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1985",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | QSK38-G19",
   "| Frequency | Hz | 50",
   "| Aspiration | 4",
   "| stroke, | 60°V type 16 cylinder",
   "| Prime power | KW | 1120",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 14.9:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 1200",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 2500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 10500",
   "| Weight | kg | 18900"
  ]
 },
 {
  "n": 1120,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1100C-aidlrBpjKopllSRjjorqinkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 1375",
   "| Model | LONGKAI | LK734B",
   "| Rated standard power | kva | 1512 | STAMFORD PI734B-S6L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1985",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 1120",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50.3",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1120,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1100C-aidlrBpjKopllSRjjorqinkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTA50-G8",
   "| Cummins Generator | Prime Power: 1100W/1375KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1100C",
   "Alternator",
   "| Rated prime power | kva | 1375",
   "| Model | LONGKAI | LK734B",
   "| Rated standard power | kva | 1512 | STAMFORD PI734B-S6L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1985",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTA50-G8",
   "| Frequency | Hz | 50",
   "| Aspiration | 4",
   "| stroke, | 60°V type 16 cylinder",
   "| Prime power | KW | 1120",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 14.9:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 1200",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 289",
   "| 75% load(Prime power) | L/h | 222",
   "| 50% load(Prime power) | L/h | 155",
   "Control Module Options",
   "| Fuel tank capacity | L | 2500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 10500",
   "| Weight | kg | 18900"
  ]
 },
 {
  "n": 1121,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG1180C-aidlmBpjKopllSRjjorqilkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [
   "| Rated prime power | kva | 1475",
   "| Model | LONGKAI | LK734B",
   "| Rated standard power | kva | 1622.5 | STAMFORD PI734B-S6L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2129",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Aspiration | 4 stroke, | 60°V 16 cylinder",
   "| Prime power | KW | 1120",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1121,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG1180C-aidlmBpjKopllSRjjorqilkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTA50-GS8",
   "| Cummins Generator | Prime Power: 1180W/1475KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1180C",
   "Alternator",
   "| Rated prime power | kva | 1475",
   "| Model | LONGKAI | LK734B",
   "| Rated standard power | kva | 1622.5 | STAMFORD PI734B-S6L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2129",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTA50-GS8",
   "| Frequency | Hz | 50",
   "| Aspiration | 4 stroke, | 60°V 16 cylinder",
   "| Prime power | KW | 1120",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 1200",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 297",
   "| 75% load(Prime power) | L/h | 230",
   "| 50% load(Prime power) | L/h | 163",
   "Control Module Options",
   "| Fuel tank capacity | L | 2500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 10500",
   "| Weight | kg | 18900"
  ]
 },
 {
  "n": 1122,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1350C-aidloBpjKopllSRjjorqiopiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | KTA50-G15",
   "| Cummins Generator | Prime Power: 1340KW/1675KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1350C",
   "Alternator",
   "| Rated prime power | kva | 1675",
   "| Model | LONGKAI | LK734C",
   "| Rated standard power | kva | 1842 | STAMFORD PI734C-S7L1D-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2418",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m)",
   "| Engine-DCEC Cummins | Power factor | 0.8",
   "| Model | KTA50-G15",
   "| Frequency | Hz | 50",
   "| Aspiration | 4 stroke, 60°V 16 cylinder diesel engine",
   "| Prime power | KW | 1120",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 13.9：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 1491",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "Control Module Options",
   "| Fuel tank capacity | L | 3000",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 10600",
   "| Weight | kg | 18900"
  ]
 },
 {
  "n": 1123,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG18WP-aidliBpjKopllSRjjmjjqijiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 22.5",
   "| Model | LONGKAI | LK184E",
   "| Rated standard power | kva | 24.75 | STAMFORD Pl144D-S0L2-M1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 32.5",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 18",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 2.3",
   "| Bore*Stroke | mm | 89*92",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1123,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG18WP-aidliBpjKopllSRjjmjjqijiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP2.3D25E200",
   "| Weichai Generator | Prime Power: 18KW/22.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG18WP",
   "Alternator",
   "| Rated prime power | kva | 22.5",
   "| Model | LONGKAI | LK184E",
   "| Rated standard power | kva | 24.75 | STAMFORD Pl144D-S0L2-M1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 32.5",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP2.3D25E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Air natural aspirated",
   "| Prime power | KW | 18",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 2.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 89*92",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 4.7",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 135",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1124,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG24WP-aidlqBpjKopllSRjjmjjqqjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 32.5",
   "| Model | LONGKAI | LK184E",
   "| Rated standard power | kva | 35.75 | STAMFORD Pl144D-SOL2-M1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 46.9",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 18",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 2.3",
   "| Bore*Stroke | mm | 89*92",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1124,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG24WP-aidlqBpjKopllSRjjmjjqqjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP2.3D33E200",
   "| Weichai Generator | Prime Power: 26KW/32.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG24WP",
   "Alternator",
   "| Rated prime power | kva | 32.5",
   "| Model | LONGKAI | LK184E",
   "| Rated standard power | kva | 35.75 | STAMFORD Pl144D-SOL2-M1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 46.9",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP2.3D33E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Supercharged non-intercooled",
   "| Prime power | KW | 18",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 2.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 89*92",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with fan) | Kw | 30",
   "| Model | DSE6120MK3",
   "| Governor type | Mmechanical speed governors",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 6.4",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 135",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1125,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG30WP-aidllBpjKopllSRjjmjjqljiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 37.5",
   "| Model | LONGKAI | LK184H",
   "| Rated standard power | kva | 41.25 | STAMFORD Pl144J-S1L2-K1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 54.1",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 30",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 2.3",
   "| Bore*Stroke | mm | 89*92",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1125,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG30WP-aidllBpjKopllSRjjmjjqljiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP2.3D40E200",
   "| Weichai Generator | Prime Power: 30KW/37.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG30WP",
   "Alternator",
   "| Rated prime power | kva | 37.5",
   "| Model | LONGKAI | LK184H",
   "| Rated standard power | kva | 41.25 | STAMFORD Pl144J-S1L2-K1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 54.1",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP2.3D40E200",
   "| Frequency | Hz | 50",
   "| Aspiration | turbo",
   "| Prime power | KW | 30",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 2.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 89*92",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Mechanical/Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 7.5",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 135",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1126,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG40WP-aidllBpjKopllSRjjmjjqkkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 45",
   "| Model | LONGKAI | LK224D",
   "| Rated standard power | kva | 49.5 | STAMFORD UCI224D-S1L2-R1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 65",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 40",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 2.3",
   "| Bore*Stroke | mm | 89*92",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1126,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG40WP-aidllBpjKopllSRjjmjjqkkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP2.3D48E200",
   "| Cummins Generator | Prime Power: 36KW/45KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG40WP",
   "Alternator",
   "| Rated prime power | kva | 45",
   "| Model | LONGKAI | LK224D",
   "| Rated standard power | kva | 49.5 | STAMFORD UCI224D-S1L2-R1",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 65",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP2.3D48E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 40",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 2.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 89*92",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 9.2",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 150",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1127,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG50WP-aidlkBpjKopllSRjjmjjqkjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 62.5",
   "| Model | LONGKAI | LK224E",
   "| Rated standard power | kva | 68.75",
   "| STAMFORD | UCI224E",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 90.2",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 48",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.1",
   "| Bore*Stroke | mm | 105*118",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1127,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG50WP-aidlkBpjKopllSRjjmjjqkjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP4.1D66E200",
   "| Weichai Generator | Prime Power: 50KW/62.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG50WP",
   "Alternator",
   "| Rated prime power | kva | 62.5",
   "| Model | LONGKAI | LK224E",
   "| Rated standard power | kva | 68.75",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 90.2",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP4.1D66E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged&No-Intercooling",
   "| Prime power | KW | 48",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.1",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*118",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 13.7",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 150",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg | 1200",
   "Generator",
   "| Max loading weight | kg | 1050"
  ]
 },
 {
  "n": 1128,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG60WP-aidlnBpjKopllSRjjmjjqnjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 80",
   "| Model | LONGKAI | LK224F",
   "| Rated standard power | kva | 88",
   "| STAMFORD | UCI224F",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 115.5",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 58",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.1",
   "| Bore*Stroke | mm | 105*118",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1128,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG60WP-aidlnBpjKopllSRjjmjjqnjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP4.1D80E200",
   "| Weichai Generator | Prime Power: 64KW/80KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG60WP",
   "Alternator",
   "| Rated prime power | kva | 80",
   "| Model | LONGKAI | LK224F",
   "| Rated standard power | kva | 88",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 115.5",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP4.1D80E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged&No-Intercooling",
   "| Prime power | KW | 58",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.1",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*118",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 17.5",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 150",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 900",
   "| Weight | kg | 1300",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1129,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG75WP-aidloBpjKopllSRjjmjjqojiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 100",
   "| Model | LONGKAI | LK274C",
   "| Rated standard power | kva | 110",
   "| STAMFORD | UCI274C",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 144.3",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 80",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.1",
   "| Bore*Stroke | mm | 105*118",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1129,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG75WP-aidloBpjKopllSRjjmjjqojiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP4.1D100E200",
   "| Weichai Generator | Prime Power: 80KW/100KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG75WP",
   "Alternator",
   "| Rated prime power | kva | 100",
   "| Model | LONGKAI | LK274C",
   "| Rated standard power | kva | 110",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 144.3",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP4.1D100E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged&Intercooling",
   "| Prime power | KW | 80",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 4 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 4.1",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*118",
   "| Insulation grade | H/H",
   "| Compression ratio | 17.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 18.7",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 360",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 900",
   "| Weight | kg | 1300",
   "Generator",
   "| Max loading weight | kg | 1300"
  ]
 },
 {
  "n": 1130,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG100WP-aidlnBpjKopllSRjjmjjqlkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 125",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 137.5",
   "| STAMFORD | UCI274D",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 180",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 96",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.75",
   "| Bore*Stroke | mm | 105*130",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1130,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG100WP-aidlnBpjKopllSRjjmjjqlkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP6D132E200",
   "| Weichai Generator | Prime Power: 100KW/125KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG100WP",
   "Alternator",
   "| Rated prime power | kva | 125",
   "| Model | LONGKAI | LK274D",
   "| Rated standard power | kva | 137.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 180",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP6D132E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 96",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.75",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*130",
   "| Insulation grade | H/H",
   "| Compression ratio | 18:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 23.8",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 360",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1131,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG120WP-aidloBpjKopllSRjjmjjqnkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 150",
   "| Model | LONGKAI | LK274F/S",
   "| Rated standard power | kva | 165",
   "| STAMFORD | UCI274F",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 217",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 120",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.75",
   "| Bore*Stroke | mm | 105*130",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1131,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG120WP-aidloBpjKopllSRjjmjjqnkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP6D152E200",
   "| Weichai Generator | Prime Power: 120KW/150KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG120WP",
   "Alternator",
   "| Rated prime power | kva | 150",
   "| Model | LONGKAI | LK274F/S",
   "| Rated standard power | kva | 165",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 217",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP6D152E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 120",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.75",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*130",
   "| Insulation grade | H/H",
   "| Compression ratio | 18:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electronic speed",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 34.0",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 360",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1132,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG136WP-aidlqBpjKopllSRjjmjjqokiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 181.25",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 211.75",
   "| STAMFORD | UCI274G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 245.4",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 145.6",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.75",
   "| Bore*Stroke | mm | 105*130",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1132,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG136WP-aidlqBpjKopllSRjjmjjqokiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP6D167E200",
   "| Weichai Generator | Prime Power: 136KW/170KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG136WP",
   "Alternator",
   "| Rated prime power | kva | 181.25",
   "| Model | LONGKAI | LK274G",
   "| Rated standard power | kva | 211.75",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 245.4",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP6D167E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 145.6",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 6.75",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 105*130",
   "| Insulation grade | H/H",
   "| Compression ratio | 18:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | mechanical",
   "| speed governors | Protective functions:",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 31.8",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 380",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1500",
   "| Weight | kg | 2300",
   "Generator",
   "| Max loading weight | kg | 2580"
  ]
 },
 {
  "n": 1133,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG160WP-aidlmBpjKopllSRjjmjjqpkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 200",
   "| Model | LONGKAI | LK274H",
   "| Rated standard power | kva | 220",
   "| STAMFORD | UCI274H",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 289",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 160",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.7",
   "| Bore*Stroke | mm | 126*130",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1133,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG160WP-aidlmBpjKopllSRjjmjjqpkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP10D200E200",
   "| Weichai Generator | Prime Power: 160KW/200KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG160WP",
   "Alternator",
   "| Rated prime power | kva | 200",
   "| Model | LONGKAI | LK274H",
   "| Rated standard power | kva | 220",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 289",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP10D200E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 160",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.7",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 126*130",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 40.0",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1134,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG180WP-aidlpBpjKopllSRjjmjjqqkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 230",
   "| Model | LONGKAI | LK274J",
   "| Rated standard power | kva | 253",
   "| STAMFORD | UCI274J",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 332",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | 96",
   "| Wiring Type | 3 Phase | 4 wire, Y"
  ]
 },
 {
  "n": 1134,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG180WP-aidlpBpjKopllSRjjmjjqqkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP10D238E200",
   "| Weichai Generator | Prime Power: 184KW/230KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG180WP",
   "Alternator",
   "| Rated prime power | kva | 230",
   "| Model | LONGKAI | LK274J",
   "| Rated standard power | kva | 253",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 332",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | 96",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP10D238E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 184",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.7",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 126*130",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 46.0",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1135,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200WP-aidlrBpjKopllSRjjmjjqmkip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| STAMFORD | UCDI274K",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 200",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.7",
   "| Bore*Stroke | mm | 126*130",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1135,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200WP-aidlrBpjKopllSRjjmjjqmkip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP10D264E200",
   "| Weichai Generator | Prime Power: 200KW/250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG200WP",
   "Alternator",
   "| Rated prime power | kva | 250",
   "| Model | LONGKAI | LK274K",
   "| Rated standard power | kva | 275",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 361",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP10D264E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 200",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.7",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 126*130",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | GAC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 50.0",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 480",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 1850",
   "| Weight | kg | 2900",
   "Generator",
   "| Max loading Weight | kg | 3300"
  ]
 },
 {
  "n": 1136,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG250WP-aidlpBpjKopllSRjjmjjqpjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 313",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 343.75 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 280",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.7",
   "| Bore*Stroke | mm | 126*130",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1136,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG250WP-aidlpBpjKopllSRjjmjjqpjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP10D320E200",
   "| Weichai Generator | Prime Power: 250KW/313KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG250WP",
   "Alternator",
   "| Rated prime power | kva | 313",
   "| Model | LONGKAI | LK444E",
   "| Rated standard power | kva | 343.75 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP10D320E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 280",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 9.7",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 126*130",
   "| Insulation grade | H/H",
   "| Compression ratio | 17:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 61.0",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3350",
   "| Weight | kg | 4900"
  ]
 },
 {
  "n": 1137,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG250WP-1-aidliBpjKopllSRjjmjjqrkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 313",
   "| Model | LONGKAI | LK444D",
   "| Rated standard power | kva | 350 | STAMFOHCRI4D44D-S4L1D-D41/S4L1S-D4/N300G4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 240",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 11.6",
   "| Bore*Stroke | mm | 126*155",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1137,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG250WP-1-aidliBpjKopllSRjjmjjqrkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP12D317E200",
   "| Weichai Generator | Prime Power: 250KW/313KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG250WP",
   "Alternator",
   "| Rated prime power | kva | 313",
   "| Model | LONGKAI | LK444D",
   "| Rated standard power | kva | 350 | STAMFOHCRI4D44D-S4L1D-D41/S4L1S-D4/N300G4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 451",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP12D317E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 240",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 11.6",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 126*155",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 61.0",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 520",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3350",
   "| Weight | kg | 4900"
  ]
 },
 {
  "n": 1138,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG300WP-aidloBpjKopllSRjjjjjjpjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 375",
   "| Model | LONGKAI | LK444FS",
   "| Rated standard power | kva | 413 | STAMFORD HCI444FS-S4L1D-E41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 541",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 300",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 12.5",
   "| Bore*Stroke | mm | 127*165",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1138,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG300WP-aidloBpjKopllSRjjjjjjpjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP13D385E200",
   "| Weichai Generator | Prime Power: 300KW/375KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG300WP",
   "Alternator",
   "| Rated prime power | kva | 375",
   "| Model | LONGKAI | LK444FS",
   "| Rated standard power | kva | 413 | STAMFORD HCI444FS-S4L1D-E41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 541",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP13D385E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 300",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 12.5",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 127*165",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 73.3",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3900",
   "| Weight | kg | 4900"
  ]
 },
 {
  "n": 1139,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG320WP-aidljBpjKopllSRjjmjjqikiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 400",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 440 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 557.4",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 320",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 12.54",
   "| Bore*Stroke | mm | 127*165",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1139,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG320WP-aidljBpjKopllSRjjmjjqikiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP13D405E200",
   "| Weichai Generator | Prime Power: 320KW/400KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG320WP",
   "Alternator",
   "| Rated prime power | kva | 400",
   "| Model | LONGKAI | LK444F",
   "| Rated standard power | kva | 440 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 557.4",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP13D405E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 320",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 12.54",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 127*165",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 78.1",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 3900",
   "| Weight | kg | 4500"
  ]
 },
 {
  "n": 1140,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG350WP-aidlkBpjKopllSRjjmjjqjkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 438",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 480 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 631",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 400",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 12.54",
   "| Bore*Stroke | mm | 127*165",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1140,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG350WP-aidlkBpjKopllSRjjmjjqjkiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP13D440E310",
   "| Weichai Generator | Prime Power: 350KW/438KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG350WP",
   "Alternator",
   "| Rated prime power | kva | 438",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 480 | STAMFORD HCI544C-S4L1D-G41",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 631",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP13D440E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 400",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 12.54",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 127*165",
   "| Insulation grade | H/H",
   "| Compression ratio | 16:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | GAC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 85.5",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1141,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG400WP-aidlpBpjKopllSRjjmjjqmiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544D",
   "| Rated standard power | kva | 550 | STAMFORD HCI544D-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 722",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 440",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 12.54",
   "| Bore*Stroke | mm | 127*165",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1141,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG400WP-aidlpBpjKopllSRjjmjjqmiiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | WP13D490E310",
   "| Weichai Generator | Prime Power: 400KW/500KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG400WP",
   "Alternator",
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544D",
   "| Rated standard power | kva | 550 | STAMFORD HCI544D-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 722",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | WP13D490E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 440",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 12.54",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 127*165",
   "| Insulation grade | H/H",
   "| Compression ratio | 15",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | mechanical",
   "| speed governors | Protective functions:",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 97.7",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1142,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG400WP-aidljBpjKopllSRjjmjoqkqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 722",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 400",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 15.9",
   "| Bore*Stroke | mm | 150*150",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1142,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG400WP-aidljBpjKopllSRjjmjoqkqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6M26D484E200",
   "| Weichai Generator | Prime Power: 400KW/500KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG400WP",
   "Alternator",
   "| Rated prime power | kva | 500",
   "| Model | LONGKAI | LK544C",
   "| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 722",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 6M26D484E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharged and aftercooled",
   "| Prime power | KW | 400",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 15.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*150",
   "| Insulation grade | H/H",
   "| Compression ratio | 15.7：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | mechanical",
   "| speed governors | Protective functions:",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 97.7",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 780",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 2900"
  ]
 },
 {
  "n": 1143,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG450WP-aidliBpjKopllSRjjmjoqipip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 575",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 632.5 | STAMFORD HCI544E-S5L1D-D4/S5L1S-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 830",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 488",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19.6",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1143,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG450WP-aidliBpjKopllSRjjmjoqipip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6M33D572E200",
   "| Weichai Generator | Prime Power: 460KW/575KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG450WP",
   "Alternator",
   "| Rated prime power | kva | 575",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 632.5 | STAMFORD HCI544E-S5L1D-D4/S5L1S-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 830",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 6M33D572E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 488",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19.6",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | Kg/h | 109.9",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 5300"
  ]
 },
 {
  "n": 1144,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG520WP-aidllBpjKopllSRjjmjoqnqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 650",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 715 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 938",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 536",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 18.9",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1144,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG520WP-aidllBpjKopllSRjjmjoqnqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6M33D633E200",
   "| Weichai Generator | Prime Power: 520KW/650KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG520WP",
   "Alternator",
   "| Rated prime power | kva | 650",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 715 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 938",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 6M33D633E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 536",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 18.9",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | L/h | 136.0",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 1200",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 5200"
  ]
 },
 {
  "n": 1145,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG550WP-aidljBpjKopllSRjjmjoqjpip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 675",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 742.5 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 794",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 536",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19.6",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1145,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG550WP-aidljBpjKopllSRjjmjoqjpip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 6M33D670E200",
   "| Weichai Generator | Prime Power: 540KW/675KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG550WP",
   "Alternator",
   "| Rated prime power | kva | 675",
   "| Model | LONGKAI | LK544F",
   "| Rated standard power | kva | 742.5 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 794",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 6M33D670E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 536",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19.6",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Max power(with fan) | Kw | 610",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | L/h | 134.3",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 1200",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg | 5300"
  ]
 },
 {
  "n": 1146,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG640WP-aidlnBpjKopllSRjjmjoqoqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 800",
   "| Model | LONGKAI | LK634C",
   "| Rated standard power | kva | 880 | STAMFORD LVI634C-HCI634G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1155",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 640",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 31.8",
   "| Bore*Stroke | mm | 150*150",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1146,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG640WP-aidlnBpjKopllSRjjmjoqoqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 12M26D792E200",
   "| Weichai Generator | Prime Power: 640KW/800KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG640WP",
   "Alternator",
   "| Rated prime power | kva | 800",
   "| Model | LONGKAI | LK634C",
   "| Rated standard power | kva | 880 | STAMFORD LVI634C-HCI634G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1155",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 12M26D792E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 640",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 31.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*150",
   "| Insulation grade | H/H",
   "| Compression ratio | 15.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | Kg/h | 156.3",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "| Fuel tank capacity | L | 1400",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 12000"
  ]
 },
 {
  "n": 1147,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG640WP-aidlnBpjKopllSRjjmjoqoqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 800",
   "| Model | LONGKAI | LK634C",
   "| Rated standard power | kva | 880 | STAMFORD LVI634C-HCI634G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1155",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 640",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 31.8",
   "| Bore*Stroke | mm | 150*150",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1147,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG640WP-aidlnBpjKopllSRjjmjoqoqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 12M26D792E200",
   "| Weichai Generator | Prime Power: 640KW/800KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG640WP",
   "Alternator",
   "| Rated prime power | kva | 800",
   "| Model | LONGKAI | LK634C",
   "| Rated standard power | kva | 880 | STAMFORD LVI634C-HCI634G",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1155",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 12M26D792E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 640",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 31.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*150",
   "| Insulation grade | H/H",
   "| Compression ratio | 15.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | Kg/h | 156.3",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "| Fuel tank capacity | L | 1400",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 12000"
  ]
 },
 {
  "n": 1148,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG800WP-aidloBpjKopllSRjjmjoqqqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 1000",
   "| Model | LONGKAI | LK634D",
   "| Rated standard power | kva | 1100 | STAMFORD LVI634D-HCI634H",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1443",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 728",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 31.8",
   "| Bore*Stroke | mm | 150*150",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1148,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG800WP-aidloBpjKopllSRjjmjoqqqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 12M26D968E200",
   "| Weichai Generator | Prime Power: 800KW/1000KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG800WP",
   "Alternator",
   "| Rated prime power | kva | 1000",
   "| Model | LONGKAI | LK634D",
   "| Rated standard power | kva | 1100 | STAMFORD LVI634D-HCI634H",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1443",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 12M26D968E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 728",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 31.8",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*150",
   "| Insulation grade | H/H",
   "| Compression ratio | 15.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | Kg/h | 195.3",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "| Fuel tank capacity | L | 1700",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4706",
   "| Weight | kg | 5300"
  ]
 },
 {
  "n": 1149,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG900WP-aidlpBpjKopllSRjjmjoqmqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 1125",
   "| Model | LONGKAI | LK634F",
   "| Rated standard power | kva | 1237.5",
   "| STAMFORD | LVI634F/HCI634K-S6L1D-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1624",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 904",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 39.2",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1149,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG900WP-aidlpBpjKopllSRjjmjoqmqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 12M33D1108E200",
   "| Weichai Generator | Prime Power: 900W/1125KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG900WP",
   "Alternator",
   "| Rated prime power | kva | 1125",
   "| Model | LONGKAI | LK634F",
   "| Rated standard power | kva | 1237.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1624",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 12M33D1108E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 904",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 39.2",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Max power(with fan) | Kw | 1007",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 219.8",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 1900",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 7550",
   "| Weight | kg | 13500"
  ]
 },
 {
  "n": 1150,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1000WP-aidlkBpjKopllSRjjmjoqlqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 1250",
   "| Model | LONGKAI | LK634G",
   "| Rated standard power | kva | 1375 | STAMFORD LVI634G-S6L1D-G4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1804",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 904",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 39.2",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1150,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1000WP-aidlkBpjKopllSRjjmjoqlqip.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 12M33D1210E200",
   "| Weichai Generator | Prime Power: 1000W/1250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1000WP",
   "Alternator",
   "| Rated prime power | kva | 1250",
   "| Model | LONGKAI | LK634G",
   "| Rated standard power | kva | 1375 | STAMFORD LVI634G-S6L1D-G4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1804",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 12M33D1210E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 904",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 39.2",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 244.2",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 2500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 9800",
   "| Weight | kg | 18250"
  ]
 },
 {
  "n": 1151,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1100WP-aidlrBpjKopllSRjjkjipojiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 1375",
   "| Model | LONGKAI | LK734B",
   "| Rated standard power | kva | 1512 | STAMFORD PI734B-S6L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1985",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 1120",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 39.2",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1151,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1100WP-aidlrBpjKopllSRjjkjipojiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 12M33D1320E200",
   "| Weichai Generator | Prime Power: 1100W/1375KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1100WP",
   "Alternator",
   "| Rated prime power | kva | 1375",
   "| Model | LONGKAI | LK734B",
   "| Rated standard power | kva | 1512 | STAMFORD PI734B-S6L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1985",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 12M33D1320E200",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 1120",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 39.2",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 268.6",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 2500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 10500",
   "| Weight | kg | 18900"
  ]
 },
 {
  "n": 1152,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG1200WP-aidlnBpjKopllSRjjkjipijio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 1500",
   "| Model | LONGKAI | LK734B",
   "| Rated standard power | kva | 1650 | STAMFORD PI734B-S6L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2165",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 1120",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 39.2",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1152,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG1200WP-aidlnBpjKopllSRjjkjipijio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 12M33D1450E310",
   "| Weichai Generator | Prime Power: 1200W/1500KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1200WP",
   "Alternator",
   "| Rated prime power | kva | 1500",
   "| Model | LONGKAI | LK734B",
   "| Rated standard power | kva | 1650 | STAMFORD PI734B-S6L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2165",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤103",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 12M33D1450E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 1120",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 39.2",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 404.7",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h | 163",
   "Control Module Options",
   "| Fuel tank capacity | L | 3500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 10500",
   "| Weight | kg"
  ]
 },
 {
  "n": 1153,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1250WP-aidlmBpjKopllSRjjkjipnjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 16M33D1530E310",
   "| Weichai Generator | Prime Power: 1250KW/1562.5KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1250WP",
   "Alternator",
   "| Rated prime power | kva",
   "| Model | LONGKAI | LK734C",
   "| Rated standard power | kva | 1875 | STAMFORD PI734C-S7L1D-C4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2706",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m)",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 16M33D1530E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 1120",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 13.9：1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 297",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 3000",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 10600",
   "| Weight | kg"
  ]
 },
 {
  "n": 1154,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1300WP-aidlqBpjKopllSRjjkjipkjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 1625",
   "| Model | LONGKAI | LK734D",
   "| Rated standard power | kva | 1787.5",
   "| STAMFORD | S7L1D-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2346",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 1320",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 52.3",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1154,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1300WP-aidlqBpjKopllSRjjkjipkjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 16M33D1580E310",
   "| Weichai Generator | Prime Power: 1300KW/1625KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1300WP",
   "Alternator",
   "| Rated prime power | kva | 1625",
   "| Model | LONGKAI | LK734D",
   "| Rated standard power | kva | 1787.5",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2346",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 16M33D1580E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 1320",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 52.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | Kg/h | 295",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "| Fuel tank capacity | L | 2500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 10600",
   "| Weight | kg"
  ]
 },
 {
  "n": 1155,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG1400WP-aidliBpjKopllSRjjkjipqjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 1750",
   "| Model | LONGKAI | LK734D",
   "| Rated standard power | kva | 1925",
   "| STAMFORD | S7L1D-D4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1526",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 1320",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 52.3",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1155,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG1400WP-aidliBpjKopllSRjjkjipqjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 16M33D1680E310",
   "| Weichai Generator | Prime Power: 1400KW/1750KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1400WP",
   "Alternator",
   "| Rated prime power | kva | 1750",
   "| Model | LONGKAI | LK734D",
   "| Rated standard power | kva | 1925",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 1526",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 16M33D1680E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 1320",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 52.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | L/h | 317.4",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 3000",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg"
  ]
 },
 {
  "n": 1156,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1500WP-aidloBpjKopllSRjjkjipjjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 1875",
   "| Model | LONGKAI | LK734E",
   "| Rated standard power | kva | 2063",
   "| STAMFORD | S7L1D-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2706",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 1520",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 52.3",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1156,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1500WP-aidloBpjKopllSRjjkjipjjio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 16M33D1800E310",
   "| Weichai Generator | Prime Power: 1500KW/1875KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1500WP",
   "Alternator",
   "| Rated prime power | kva | 1875",
   "| Model | LONGKAI | LK734E",
   "| Rated standard power | kva | 2063",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2706",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 16M33D1800E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 1520",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 52.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | L/h | 340.1",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 3000",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg"
  ]
 },
 {
  "n": 1157,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1600WP-aidlpBpjKopllSRjjkjipljio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 2000",
   "| Model | LONGKAI | LK734E",
   "| Rated standard power | kva | 2200",
   "| STAMFORD | S7L1D-F4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2887",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 1520",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 52.3",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1157,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1600WP-aidlpBpjKopllSRjjkjipljio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 16M33D1980E310",
   "| Weichai Generator | Prime Power: 1600KW/2000KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1600WP",
   "Alternator",
   "| Rated prime power | kva | 2000",
   "| Model | LONGKAI | LK734E",
   "| Rated standard power | kva | 2200",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2887",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 16M33D1980E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 1520",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V 16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 52.3",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 14:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | Kg/h | 362.8",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "| Fuel tank capacity | L | 3000",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg"
  ]
 },
 {
  "n": 1158,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG1600WP-1-aidlpBpjKopllSRjjkjipniio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 2000",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 2200 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2887",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 488",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1158,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG1600WP-1-aidlpBpjKopllSRjjkjipniio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 20M33D2020E310",
   "| Weichai Generator | Prime Power: 1600KW/2000KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1600WP",
   "Alternator",
   "| Rated prime power | kva | 2000",
   "| Model | LONGKAI | LK544E",
   "| Rated standard power | kva | 2200 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 2887",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤102",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 20M33D2020E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 488",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H/H",
   "| Compression ratio | 13.9:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | Kg/h | 112",
   "| 75% load(Prime power) | Kg/h",
   "| 50% load(Prime power) | Kg/h",
   "| Fuel tank capacity | L | 950",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg"
  ]
 },
 {
  "n": 1159,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1800WP-aidljBpjKopllSRjjkjippjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 2250",
   "| Model | LONGKAI | LK544G",
   "| Rated standard power | kva | 2475",
   "| STAMFORD | S7L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 3248",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 1989",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 65.4",
   "| Bore*Stroke | mm | 150*185",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1159,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1800WP-aidljBpjKopllSRjjkjippjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 20M33D2210E310",
   "| Weichai Generator | Prime Power: 1800KW/2250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1800WP",
   "Alternator",
   "| Rated prime power | kva | 2250",
   "| Model | LONGKAI | LK544G",
   "| Rated standard power | kva | 2475",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 3248",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 20M33D2210E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 1989",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 65.4",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 150*185",
   "| Insulation grade | H/H",
   "| Compression ratio | 15:01",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Max power(with fan) | Kw | 1989",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 408",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 3500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg"
  ]
 },
 {
  "n": 1160,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1800WP-1-aidlkBpjKopllSRjjkjipmjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 2250",
   "| Model | LONGKAI | LK544G",
   "| Rated standard power | kva | 2475",
   "| STAMFORD | S7L1D-H4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 3248",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 1989",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 65.65",
   "| Bore*Stroke | mm | 180*215",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1160,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG1800WP-1-aidlkBpjKopllSRjjkjipmjiq.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 12M55D2210E310",
   "| Weichai Generator | Prime Power: 1800KW/2250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG1800WP",
   "Alternator",
   "| Rated prime power | kva | 2250",
   "| Model | LONGKAI | LK544G",
   "| Rated standard power | kva | 2475",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 3248",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 12M55D2210E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 1989",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 65.65",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 180*215",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | EFC Electrical",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | kg/h | 408",
   "| 75% load(Prime power) | kg/h",
   "| 50% load(Prime power) | kg/h",
   "| Fuel tank capacity | L | 3500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 4100",
   "| Weight | kg"
  ]
 },
 {
  "n": 1161,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG2000WP-aidlnBpjKopllSRjjkjiprkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 2500",
   "| Model | LONGKAI | LK734H",
   "| Rated standard power | kva | 2750",
   "| STAMFORD | S7L1D-J4",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 3608",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 2060",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 65.65",
   "| Bore*Stroke | mm | 180*215",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1161,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG2000WP-aidlnBpjKopllSRjjkjiprkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 12M55D2450E310",
   "| Weichai Generator | Prime Power: 2000KW/2500KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG2000WP",
   "Alternator",
   "| Rated prime power | kva | 2500",
   "| Model | LONGKAI | LK734H",
   "| Rated standard power | kva | 2750",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 3608",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 12M55D2450E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 2060",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 65.65",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 180*215",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | ECU",
   "| Start Motor | V | 24",
   "| Allow intake resistance | kPa",
   "| 100% load(Prime power) | L/h | 454",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 4000",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "| Fuan Longkai Power | Co., Ltd.",
   "| Dimensions(Basic | unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg"
  ]
 },
 {
  "n": 1162,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG2200WP-aidlqBpjKopllSRjjkjipjkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 2750",
   "| Model | LONGKAI | LK734HM",
   "| Rated standard power | kva | 3050",
   "| STAMFORD | /",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 3969",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 2060",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 65.65",
   "| Bore*Stroke | mm | 180*215",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1162,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG2200WP-aidlqBpjKopllSRjjkjipjkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 12M55D2700E310",
   "| Weichai Generator | Prime Power: 2200KW/2750KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG2200WP",
   "Alternator",
   "| Rated prime power | kva | 2750",
   "| Model | LONGKAI | LK734HM",
   "| Rated standard power | kva | 3050",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 3969",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 12M55D2700E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 2060",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V12",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 65.65",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 180*215",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | ECU",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 507",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 4500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg",
   "Generator",
   "| Max loading weight | kg"
  ]
 },
 {
  "n": 1163,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG2400WP-aidloBpjKopllSRjjkjipikio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 3000",
   "| Model | LONGKAI | LK734HG",
   "| Rated standard power | kva | 3300",
   "| STAMFORD | /",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 4330",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 2470",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 87.5",
   "| Bore*Stroke | mm | 180*215",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1163,
  "url": "https://rororwxhjkqjlj5q-static.micyjz.com/LG2400WP-aidloBpjKopllSRjjkjipikio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 16M55D2900E310",
   "| Weichai Generator | Prime Power: 2400KW/3000KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG2400WP",
   "Alternator",
   "| Rated prime power | kva | 3000",
   "| Model | LONGKAI | LK734HG",
   "| Rated standard power | kva | 3300",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 4330",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 16M55D2900E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 2470",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 87.5",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 180*215",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | ECU",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 553",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 4500",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg",
   "Generator",
   "| Max loading weight | kg"
  ]
 },
 {
  "n": 1164,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG2600WP.xls2-aidlpBpjKopllSRjjkjipkkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 3250",
   "| Model | LONGKAI | LK734HG",
   "| Rated standard power | kva | 3575",
   "| STAMFORD | /",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 4691",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 2470",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 87.5",
   "| Bore*Stroke | mm | 180*215",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1500"
  ]
 },
 {
  "n": 1164,
  "url": "https://jprorwxhjkqjlj5q-static.micyjz.com/LG2600WP.xls2-aidlpBpjKopllSRjjkjipkkio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 16M55D3300E310",
   "| Weichai Generator | Prime Power: 2600KW/3250KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG2600WP",
   "Alternator",
   "| Rated prime power | kva | 3250",
   "| Model | LONGKAI | LK734HG",
   "| Rated standard power | kva | 3575",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 4691",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 16M55D3300E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 2470",
   "| Exciter Type | Brushless, self-excitation",
   "| No. cylinders | V16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 87.5",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 180*215",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120MK3",
   "| Governor type | ECU",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 599",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 5000",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg",
   "Generator",
   "| Max loading weight | kg"
  ]
 },
 {
  "n": 1165,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG3000WP-aidlkBpjKopllSRjjkjipriio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [
   "| Rated prime power | kva | 3750",
   "| Model | LONGKAI | LK734HG",
   "| Rated standard power | kva | 4125",
   "| STAMFORD | /",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 5413",
   "| Voltage | V | 400/230"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Wiring Type | 3 Phase | 4 wire, Y type",
   "| Engine-Weichai | Power factor | 0.8",
   "| Frequency | Hz | 50",
   "| Prime power | KW | 2470"
  ]
 },
 {
  "n": 1165,
  "url": "https://iqrorwxhjkqjlj5q-static.micyjz.com/LG3000WP-aidlkBpjKopllSRjjkjipriio.pdf",
  "title": "Datasheet: Download",
  "from": "https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html",
  "header": [],
  "rows": [
   "| POWER YOUR FUTURE | 16M55D3600E310",
   "| Weichai Generator | Prime Power: 3000KW/3750KVA",
   "generator will be ready to run: “peace of",
   "| Model | LG3000WP",
   "Alternator",
   "| Rated prime power | kva | 3750",
   "| Model | LONGKAI | LK734HG",
   "| Rated standard power | kva | 4125",
   "| Rated voltage line to line | V | 400/230",
   "| Phase | 3",
   "| Rated current | A | 5413",
   "| Voltage | V | 400/230",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Weichai | Power factor | 0.8",
   "| Model | 16M55D3600E310",
   "| Frequency | Hz | 50",
   "| Aspiration | Turbocharging and intercooling",
   "| Prime power | KW | 2470",
   "| Exciter Type | Brushless,",
   "| No. cylinders | V16",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 87.5",
   "| Protection Grade | IP 23",
   "| Bore*Stroke | mm | 180*215",
   "| Insulation grade | H/H",
   "| Compression ratio | 16.5:1",
   "| Rated speed | r/min | 1500",
   "Controller-DEEPSEA",
   "| Rated net power(with | fan)",
   "| Model | DSE6120",
   "| Governor type | ECU",
   "| Start Motor | V | 24",
   "| 100% load(Prime power) | L/h | 691",
   "| 75% load(Prime power) | L/h",
   "| 50% load(Prime power) | L/h",
   "| Fuel tank capacity | L | 6000",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(Basic unit)",
   "Alternator: single bearing alternator IP23,",
   "| Weight | kg | 800",
   "| Weight | kg",
   "Generator",
   "| Max loading weight | kg"
  ]
 }
]
