[
 {
  "n": 1001,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_DE_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| Motortyp | TCG 3016 | V08 | V12 | V16 | V16",
   "| Motortyp | TCG 3016 | V08 | V12 | V16",
   "| Bohrung/Hub | mm | 132/160 | 132/160 | 132/160 | 132/160",
   "| Bohrung/Hub | mm | 132/160 | 132/160 | 132/160",
   "| Hubraum | dm3 | 17,5 | 26,3 | 35,0 | 35,0",
   "| Hubraum | dm3 | 17,5 | 26,3 | 35,0",
   "| Drehzahl | min–1 | 1.500 | 1.500 | 1.500 | 1.500",
   "| Drehzahl | min–1 | 1.800 | 1.800 | 1.800",
   "| Mittlere Kolbengeschwindigkeit | m/s | 8,0 | 8,0 | 8,0 | 8,0",
   "| Mittlere Kolbengeschwindigkeit | m/s | 9,6 | 9,6 | 9,6",
   "| Länge 1) | mm | 3.100 | 3.830 | 4.200 | 4.200 | Länge 1)",
   "| mm | 3.100 | 3.830 | 4.200",
   "| Breite 1) | mm | 1.780 | 1.780 | 1.780 | 1.780 | Breite 1)",
   "| mm | 1.780 | 1.780 | 1.780",
   "| Höhe 1) | mm | 2.150 | 2.150 | 2.150 | 2.150 | Höhe 1)",
   "| mm | 2.150 | 2.150 | 2.150",
   "| Leergewicht Aggregat | kg | 5.720 | 7.000 | 8.070 | 8.560",
   "| Leergewicht Aggregat | kg | 5.720 | 7.000 | 7.700",
   "| Motortyp | TCG | 3016 | V08 | V12 | V16 | V16",
   "| Motortyp | TCG | 3016 | V08 | V12 | V16",
   "| Konfiguration | P5) | P5) | P5) | S6)",
   "| Konfiguration | P5) | P5) | P5)",
   "| Elektrische Leistung3) | kW | 400 | 600 | 800 | 1.000 | Elektrische Leistung3)",
   "| kW | 400 | 600 | 800",
   "| Mittlerer effektiver Druck | bar | 18,9 | 18,9 | 18,8 | 23,5",
   "| Mittlerer effektiver Druck | bar | 15,8 | 15,7 | 15,7",
   "| kW | 404 | 617 | 821 | 1.123 | Thermische Leistung4) | ±8 %",
   "| kW | 428 | 644 | 856",
   "| Elektrischer Wirkungsgrad3) | % | 43,1 | 43,4 | 43,6 | 41,5 | Elektrischer Wirkungsgrad3)",
   "| % | 42,1 | 42,4 | 42,6",
   "| Thermischer Wirkungsgrad3) | % | 43,6 | 44,6 | 44,6 | 46,6 | Thermischer Wirkungsgrad3)",
   "| % | 45,0 | 45,7 | 45,5",
   "| Gesamtwirkungsgrad 3) | % | 86,7 | 88,0 | 88,2 | 88,1 | Gesamtwirkungsgrad 3)",
   "| % | 87,1 | 88,1 | 88,1",
   "| Deponiegas (50 % CH4 / 27 % CO2, Rest | N2) | Deponiegas (50 % CH4 / 27 % CO2, Rest | N2)",
   "| Motortyp | TCG | 3016 | V08 | V12 | V16",
   "| Motortyp | TCG | 3016 | V08 | V12 | V16",
   "| Konfiguration | X7) | X7) | X7)",
   "| Konfiguration | X6) | X6) | X6)",
   "| Elektrische Leistung3) | kW | 400 | 600 | 800 | Elektrische Leistung3)",
   "| kW | 400 | 600 | 800",
   "| Mittlerer effektiver Druck | bar | 18,9 | 18,9 | 18,8",
   "| Mittlerer effektiver Druck | bar | 15,8 | 15,7 | 15,7",
   "| kW | 394 | 598 | 790 | Thermische Leistung4) | ±8 %",
   "| kW | 415 | 627 | 827",
   "| Elektrischer Wirkungsgrad3) | % | 42,8 | 42,9 | 43,2 | Elektrischer Wirkungsgrad3)",
   "| % | 41,7 | 41,7 | 41,9",
   "| Thermischer Wirkungsgrad3) | % | 42,2 | 42,8 | 42,7 | Thermischer Wirkungsgrad 3)",
   "| % | 43,3 | 43,6 | 43,3",
   "| Gesamtwirkungsgrad 3) | % | 85,0 | 85,7 | 85,9 | Gesamtwirkungsgrad 3)",
   "| % | 85,0 | 85,3 | 85,2"
  ]
 },
 {
  "n": 1002,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_EN_1_0_RZ_RZ_sm_screen.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| Engine type | TCG 3016 | V08 | V12 | V16 | V16",
   "| Engine type | TCG 3016 | V08 | V12 | V16",
   "| Bore/stroke | mm | 132/160 | 132/160 | 132/160 | 132/160",
   "| Bore/stroke | mm | 132/160 | 132/160 | 132/160",
   "| Displacement | dm3 | 17.5 | 26.3 | 35.0 | 35.0",
   "| Displacement | dm3 | 17.5 | 26.3 | 35.0",
   "| Speed | min-1 | 1,500 | 1,500 | 1,500 | 1,500",
   "| Speed | min-1 | 1,800 | 1,800 | 1,800",
   "| Mean piston speed | m/s | 8.0 | 8.0 | 8.0 | 8.0",
   "| Mean piston speed | m/s | 9.6 | 9.6 | 9.6",
   "| Length 1) | mm | 3,100 | 3,830 | 4,200 | 4,200 | Length 1)",
   "| mm | 3,100 | 3,830 | 4,200",
   "| Width 1) | mm | 1,780 | 1,780 | 1,780 | 1,780 | Width 1)",
   "| mm | 1,780 | 1,780 | 1,780",
   "| Height 1) | mm | 2,150 | 2,150 | 2,150 | 2,150 | Height 1)",
   "| mm | 2,150 | 2,150 | 2,150",
   "| Dry weight genset | kg | 5,720 | 7,000 | 8,070 | 8,560",
   "| Dry weight genset | kg | 5,720 | 7,000 | 7,700",
   "| Engine type | TCG | 3016 | V08 | V12 | V16 | V16",
   "| Engine type | TCG | 3016 | V08 | V12 | V16",
   "| Configuration | P5) | P5) | P5) | S6)",
   "| Configuration | P5) | P5) | P5)",
   "| Electrical power3) | kW | 400 | 600 | 800 | 1,000 | Electrical power3)",
   "| kW | 400 | 600 | 800",
   "| Mean effective pressure | bar | 18.9 | 18.9 | 18.8 | 23.5",
   "| Mean effective pressure | bar | 15.8 | 15.7 | 15.7",
   "| kW | 404 | 617 | 821 | 1,123 | Thermal output4) | ±8 %",
   "| kW | 428 | 644 | 856",
   "| Electrical efficiency3) | % | 43.1 | 43.4 | 43.6 | 41.5 | Electrical efficiency3)",
   "| % | 42.1 | 42.4 | 42.6",
   "| Thermal efficiency3) | % | 43.6 | 44.6 | 44.6 | 46.6 | Thermal efficiency3)",
   "| % | 45.0 | 45.7 | 45.5",
   "| Total efficiency3) | % | 86.7 | 88.0 | 88.2 | 88.1 | Total efficiency3)",
   "| % | 87.1 | 88.1 | 88.1",
   "| Sewage gas (65 % CH4 / 35 % | CO2) | Sewage gas (65 % CH4 / 35 % | CO2)",
   "| Landfill gas (50 % CH4 / 27 % | CO2, Rest | N2) | Landfill gas (50 % CH4 / 27 % | CO2,Rest | N2)",
   "| Engine type | TCG | 3016 | V08 | V12 | V16",
   "| Engine type | TCG | 3016 | V08 | V12 | V16",
   "| Configuration | X7) | X7) | X7)",
   "| Configuration | X6) | X6) | X6)",
   "| Electrical power3) | kW | 400 | 600 | 800 | Electrical power3)",
   "| kW | 400 | 600 | 800",
   "| Mean effective pressure | bar | 18.9 | 18.9 | 18.8",
   "| Mean effective pressure | bar | 15.8 | 15.7 | 15.7",
   "| kW | 394 | 598 | 790 | Thermal output4) | ±8 %",
   "| kW | 415 | 627 | 827",
   "| Electrical efficiency3) | % | 42.8 | 42.9 | 43.2 | Electrical efficiency3)",
   "| % | 41.7 | 41.7 | 41.9",
   "| Thermal efficiency3) | % | 42.2 | 42.8 | 42.7 | Thermal efficiency3)",
   "| % | 43.3 | 43.6 | 43.3",
   "| Total efficiency3) | % | 85.0 | 85.7 | 85.9 | Total efficiency3)",
   "| % | 85.0 | 85.3 | 85.2",
   "| 1) | Transport dimensions for gensets, components | 4) | Exhaust gas cooled to 120 °C for natural gas"
  ]
 },
 {
  "n": 1002,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_EN_1_0_RZ_RZ_sm_screen.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| MWM DIGITALPOWER | www.mwm.net",
   "| \u0007Lowest-in-class lube oil consumption: | 0.1 g/kWhel",
   "| MWM DIGITALPOWER | power switch, and plant control",
   "| and efficiency. | than 0.1 g/kWh is another positive aspect. Compared to the",
   "| Maximum efficiency | MWM TCG 3016 | Go-live: 2016",
   "| Lower gas consumption | Wentorf Biogas Plant",
   "| through improved efficiency | Norbert Hack, plant operator: \"I've been running the TCG 3016",
   "| Reduced maintenance costs | to its output, its biogas consumption is astonishingly low. The",
   "| Lower lube oil consumption | setter. The new development (TPEM) from Mannheim will",
   "| State-of-the-art system: economical, efficient | and",
   "| \u0007Complete power plant control and setup | \u0007Safety chain for cogeneration",
   "| Engine type | TCG 3016 | V08 | V12 | V16 | V16",
   "| Engine type | TCG 3016 | V08 | V12 | V16",
   "| Bore/stroke | mm | 132/160 | 132/160 | 132/160 | 132/160",
   "| Bore/stroke | mm | 132/160 | 132/160 | 132/160",
   "| Displacement | dm3 | 17.5 | 26.3 | 35.0 | 35.0",
   "| Displacement | dm3 | 17.5 | 26.3 | 35.0",
   "| Speed | min-1 | 1,500 | 1,500 | 1,500 | 1,500",
   "| Speed | min-1 | 1,800 | 1,800 | 1,800",
   "| Mean piston speed | m/s | 8.0 | 8.0 | 8.0 | 8.0",
   "| Mean piston speed | m/s | 9.6 | 9.6 | 9.6",
   "| Dry weight genset | kg | 5,720 | 7,000 | 8,070 | 8,560",
   "| Dry weight genset | kg | 5,720 | 7,000 | 7,700",
   "| Engine type | TCG | 3016 | V08 | V12 | V16 | V16",
   "| Engine type | TCG | 3016 | V08 | V12 | V16",
   "| Electrical power3) | kW | 400 | 600 | 800 | 1,000 | Electrical power3)",
   "| Thermal output4) | ±8 %",
   "| Electrical efficiency3) | % | 43.1 | 43.4 | 43.6 | 41.5 | Electrical efficiency3)",
   "| Thermal efficiency3) | % | 43.6 | 44.6 | 44.6 | 46.6 | Thermal efficiency3)",
   "| Total efficiency3) | % | 86.7 | 88.0 | 88.2 | 88.1 | Total efficiency3)",
   "| Electrical power3) | kW | 400 | 600 | 800 | Electrical power3)",
   "| Electrical efficiency3) | % | 42.8 | 42.9 | 43.2 | Electrical efficiency3)",
   "| Thermal efficiency3) | % | 42.2 | 42.8 | 42.7 | Thermal efficiency3)",
   "| Total efficiency3) | % | 85.0 | 85.7 | 85.9 | Total efficiency3)",
   "| Transport dimensions for gensets, components | 4) | Exhaust gas cooled to 120 °C f",
   "| P = High Efficiency. Optimized for high | The values given on these datasheets are for information | 2) | NOx ≤ 500 mg/Nm³; exhaust gas dry at 5 % O2. | 5)",
   "| P = High Efficiency. Optimized | for high",
   "| electrical efficiency. | purposes only and not binding. The information given in the | 3) | According to ISO 3046-1 at U = 0.48 kV, cosphi = 1.0 for 60 Hz,",
   "| electrical efficiency. | purposes only and not binding. The information given in the",
   "| S = High Density. Increased power density. | offer is decisive. | a minimum methane number of MN 70 for natural gas and | 6)"
  ]
 },
 {
  "n": 1003,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_FR_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| Type de moteur | TCG 3016 | V08 | V12 | V16 | V16",
   "| Type de moteur | TCG 3016 | V08 | V12 | V16",
   "| Alésage/course | mm | 132/160 | 132/160 | 132/160 | 132/160",
   "| Alésage/course | mm | 132/160 | 132/160 | 132/160",
   "| Déplacement | dm3 | 17,5 | 26,3 | 35,0 | 35,0",
   "| Déplacement | dm3 | 17,5 | 26,3 | 35,0",
   "| Régime | min–1 | 1 500 | 1 500 | 1 500 | 1 500",
   "| Régime | min–1 | 1 800 | 1 800 | 1 800",
   "| Vitesse moyenne des pistons | m/s | 8,0 | 8,0 | 8,0 | 8,0",
   "| Vitesse moyenne des pistons | m/s | 9,6 | 9,6 | 9,6",
   "| Longueur 1) | mm | 3 100 | 3 830 | 4 200 | 4 200 | Longueur 1)",
   "| mm | 3 100 | 3 830 | 4 200",
   "| Largeur 1) | mm | 1 780 | 1 780 | 1 780 | 1 780 | Largeur 1)",
   "| mm | 1 780 | 1 780 | 1 780",
   "| Hauteur 1) | mm | 2 150 | 2 150 | 2 150 | 2 150 | Hauteur 1)",
   "| mm | 2 150 | 2 150 | 2 150",
   "| vide | kg | 5 720 | 7 000 | 8 070 | 8 560",
   "| vide | kg | 5 720 | 7 000 | 7 700",
   "| Type de moteur | TCG | 3016 | V08 | V12 | V16 | V16",
   "| Type de moteur | TCG | 3016 | V08 | V12 | V16",
   "| Configuration | P5) | P5) | P5) | S6)",
   "| Configuration | P5) | P5) | P5)",
   "| Puissance électrique3) | kW | 400 | 600 | 800 | 1 000 | Puissance électrique3)",
   "| kW | 400 | 600 | 800",
   "| Pression effective moyenne | bar | 18,9 | 18,9 | 18,8 | 23,5",
   "| Pression effective moyenne | bar | 15,8 | 15,7 | 15,7",
   "| kW | 404 | 617 | 821 | 1 123 | Puissance thermique4) | ±8 %",
   "| kW | 428 | 644 | 856",
   "| Rendement électrique3) | % | 43,1 | 43,4 | 43,6 | 41,5 | Rendement électrique3)",
   "| % | 42,1 | 42,4 | 42,6",
   "| Rendement thermique3) | % | 43,6 | 44,6 | 44,6 | 46,6 | Rendement thermique3)",
   "| % | 45,0 | 45,7 | 45,5",
   "| Rendement total3) | % | 86,7 | 88,0 | 88,2 | 88,1 | Rendement total3)",
   "| % | 87,1 | 88,1 | 88,1",
   "| Type de moteur | TCG 3016 | V08 | V12 | V16",
   "| Type de moteur | TCG 3016 | V08 | V12 | V16",
   "| Configuration | X7) | X7) | X7)",
   "| Configuration | X6) | X6) | X6)",
   "| Puissance électrique3) | kW | 400 | 600 | 800 | Puissance électrique3)",
   "| kW | 400 | 600 | 800",
   "| Pression effective moyenne | bar | 18,9 | 18,9 | 18,8",
   "| Pression effective moyenne | bar | 15,8 | 15,7 | 15,7",
   "| kW | 394 | 598 | 790 | Puissance thermique4) | ±8 %",
   "| kW | 415 | 627 | 827",
   "| Rendement électrique3) | % | 42,8 | 42,9 | 43,2 | Rendement électrique3)",
   "| % | 41,7 | 41,7 | 41,9",
   "| Rendement thermique3) | % | 42,2 | 42,8 | 42,7 | Rendement thermique3)",
   "| % | 43,3 | 43,6 | 43,3",
   "| Rendement total3) | % | 85,0 | 85,7 | 85,9 | Rendement total3)",
   "| % | 85,0 | 85,3 | 85,2"
  ]
 },
 {
  "n": 1004,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_ES_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| Tipo de motor | TCG | 3 | 016 | V08 | V12 | V16 | V16",
   "| Tipo de motor | TCG | 3 | 016 | V08 | V12 | V16",
   "| Diámetro/carrera | mm | 132/160 | 132/160 | 132/160 | 132/160",
   "| Diámetro/carrera | mm | 132/160 | 132/160 | 132/160",
   "| Cilindrada | dm3 | 17,5 | 26,3 | 35,0 | 35,0",
   "| Cilindrada | dm3 | 17,5 | 26,3 | 35,0",
   "| Revoluciones | rpm | 1.500 | 1.500 | 1.500 | 1.500",
   "| Revoluciones | rpm | 1.800 | 1.800 | 1.800",
   "| Velocidad media del pistón | m/s | 8,0 | 8,0 | 8,0 | 8,0",
   "| Velocidad media del pistón | m/s | 9,6 | 9,6 | 9,6",
   "| Largo 1) | mm | 3.100 | 3.830 | 4.200 | 4.200 | Largo 1)",
   "| mm | 3.100 | 3.830 | 4.200",
   "| Ancho 1) | mm | 1.780 | 1.780 | 1.780 | 1.780 | Ancho 1)",
   "| mm | 1.780 | 1.780 | 1.780",
   "| Alto 1) | mm | 2.150 | 2.150 | 2.150 | 2.150 | Alto 1)",
   "| mm | 2.150 | 2.150 | 2.150",
   "| Peso en vacío del grupo | kg | 5.720 | 7.000 | 8.070 | 8.560",
   "| Peso en vacío del grupo | kg | 5.720 | 7.000 | 7.700",
   "| Tipo de motor | TCG | 3016 | V08 | V12 | V16 | V16",
   "| Tipo de motor | TCG | 3016 | V08 | V12 | V16",
   "| Configuración | P5) | P5) | P5) | S6)",
   "| Configuración | P5) | P5) | P5)",
   "| Potencia eléctrica3) | kW | 400 | 600 | 800 | 1.000 | Potencia eléctrica3)",
   "| kW | 400 | 600 | 800",
   "| Presión media efectiva | bar | 18,9 | 18,9 | 18,8 | 23,5",
   "| Presión media efectiva | bar | 15,8 | 15,7 | 15,7",
   "| kW | 404 | 617 | 821 | 1.123 | Potencia térmica4) | ±8 %",
   "| kW | 428 | 644 | 856",
   "| Rendimiento eléctrico3) | % | 43,1 | 43,4 | 43,6 | 41,5 | Rendimiento eléctrico3)",
   "| % | 42,1 | 42,4 | 42,6",
   "| Rendimiento térmico3) | % | 43,6 | 44,6 | 44,6 | 46,6 | Rendimiento térmico3)",
   "| % | 45,0 | 45,7 | 45,5",
   "| Rendimiento total3) | % | 86,7 | 88,0 | 88,2 | 88,1 | Rendimiento total3)",
   "| % | 87,1 | 88,1 | 88,1",
   "| Gas de vertedero (50 % CH4 / 27 % CO2, resto | N2) | Gas de vertedero (50 % CH4 / 27 % CO2, resto | N2)",
   "| Tipo de motor | TCG | 3016 | V08 | V12 | V16",
   "| Tipo de motor | TCG | 3016 | V08 | V12 | V16",
   "| Configuración | X7) | X7) | X7)",
   "| Configuración | X6) | X6) | X6)",
   "| Potencia eléctrica3) | kW | 400 | 600 | 800 | Potencia eléctrica3)",
   "| kW | 400 | 600 | 800",
   "| Presión media efectiva | bar | 18,9 | 18,9 | 18,8",
   "| Presión media efectiva | bar | 15,8 | 15,7 | 15,7",
   "| kW | 394 | 598 | 790 | Potencia térmica4) | ±8 %",
   "| kW | 415 | 627 | 827",
   "| Rendimiento eléctrico3) | % | 42,8 | 42,9 | 43,2 | Rendimiento eléctrico3)",
   "| % | 41,7 | 41,7 | 41,9",
   "| Rendimiento térmico3) | % | 42,2 | 42,8 | 42,7 | Rendimiento térmico 3)",
   "| % | 43,3 | 43,6 | 43,3",
   "| Rendimiento total3) | % | 85,0 | 85,7 | 85,9 | Rendimiento total3)",
   "| % | 85,0 | 85,3 | 85,2",
   "| 1) | Dimensiones de transporte para grupos motogeneradores, se han | 4)"
  ]
 },
 {
  "n": 1005,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_CN_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| 燃气机类型 | TCG 3016 | V08 | V12 | V16 | V16",
   "| 燃气机类型 | TCG 3016 | V08 | V12 | V16",
   "| 缸径 / 冲程 | mm | 132/160 | 132/160 | 132/160 | 132/160",
   "| 缸径 / 冲程 | mm | 132/160 | 132/160 | 132/160",
   "| 排量 | dm3 | 17.5 | 26.3 | 35.0 | 35.0",
   "| 排量 | dm3 | 17.5 | 26.3 | 35.0",
   "| 速度 | 分钟-1 | 1,500 | 1,500 | 1,500 | 1,500",
   "| 速度 | 分钟-1 | 1,800 | 1,800 | 1,800",
   "| 平均活塞速度 | m/s | 8.0 | 8.0 | 8.0 | 8.0",
   "| 平均活塞速度 | m/s | 9.6 | 9.6 | 9.6",
   "| 长度 1) | mm | 3,100 | 3,830 | 4,200 | 4,200 | 长度 1)",
   "| mm | 3,100 | 3,830 | 4,200",
   "| 宽度 1) | mm | 1,780 | 1,780 | 1,780 | 1,780 | 宽度 1)",
   "| mm | 1,780 | 1,780 | 1,780",
   "| 高度 1) | mm | 2,150 | 2,150 | 2,150 | 2,150 | 高度 1)",
   "| mm | 2,150 | 2,150 | 2,150",
   "| 机组净重 | kg | 5,720 | 7,000 | 8,070 | 8,560",
   "| 机组净重 | kg | 5,720 | 7,000 | 7,700",
   "| 燃气机类型 | TCG | 3016 | V08 | V12 | V16 | V16",
   "| 燃气机类型 | TCG | 3016 | V08 | V12 | V16",
   "| 型号 | P5) | P5) | P5) | S6)",
   "| 型号 | P5) | P5) | P5)",
   "| 电功率 3) | kW | 400 | 600 | 800 | 1,000 | 电功率 3)",
   "| kW | 400 | 600 | 800",
   "| 平均有效压力 | bar | 18.9 | 18.9 | 18.8 | 23.5",
   "| 平均有效压力 | bar | 15.8 | 15.7 | 15.7",
   "| 热输出 4) | ±8 %",
   "| kW | 404 | 617 | 821 | 1,123 | 热输出 4) | ±8 %",
   "| kW | 428 | 644 | 856",
   "| 电效率 3) | % | 43.1 | 43.4 | 43.6 | 41.5 | 电效率 3)",
   "| % | 42.1 | 42.4 | 42.6",
   "| 热效率 3) | % | 43.6 | 44.6 | 44.6 | 46.6 | 热效率 3)",
   "| % | 45.0 | 45.7 | 45.5",
   "| 总效率 3) | % | 86.7 | 88.0 | 88.2 | 88.1 | 总效率 3)",
   "| % | 87.1 | 88.1 | 88.1",
   "| 垃圾填埋气 (50 % CH4 / 27 % CO2, 其余为 | N2) | 垃圾填埋气 (50 % CH4 / 27 % CO2, 其余为 | N2)",
   "| 燃气机类型 | TCG | 3016 | V08 | V12 | V16",
   "| 燃气机类型 | TCG | 3016 | V08 | V12 | V16",
   "| 型号 | X7) | X7) | X7)",
   "| 型号 | X6) | X6) | X6)",
   "| 电功率 3) | kW | 400 | 600 | 800 | 电功率 3)",
   "| kW | 400 | 600 | 800",
   "| 平均有效压力 | bar | 18.9 | 18.9 | 18.8",
   "| 平均有效压力 | bar | 15.8 | 15.7 | 15.7",
   "| 热输出 4) | ±8 %",
   "| kW | 394 | 598 | 790 | 热输出 4) | ±8 %",
   "| kW | 415 | 627 | 827",
   "| 电效率 3) | % | 42.8 | 42.9 | 43.2 | 电效率 3)",
   "| % | 41.7 | 41.7 | 41.9",
   "| 热效率 3) | % | 42.2 | 42.8 | 42.7 | 热效率 3)",
   "| % | 43.3 | 43.6 | 43.3",
   "| 总效率 3) | % | 85.0 | 85.7 | 85.9 | 总效率 3)",
   "| % | 85.0 | 85.3 | 85.2"
  ]
 },
 {
  "n": 1006,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_NL_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| Motortype | TCG 3016 | V08 | V12 | V16 | V16",
   "| Motortype | TCG 3016 | V08 | V12 | V16",
   "| Boring/Slag | mm | 132/160 | 132/160 | 132/160 | 132/160",
   "| Boring/Slag | mm | 132/160 | 132/160 | 132/160",
   "| Slagvolume | dm3 | 17,5 | 26,3 | 35,0 | 35,0",
   "| Slagvolume | dm3 | 17,5 | 26,3 | 35,0",
   "| Toerental | min-1 | 1.500 | 1.500 | 1.500 | 1.500",
   "| Toerental | min-1 | 1.800 | 1.800 | 1.800",
   "| Gemiddelde zuigersnelheid | m/s | 8,0 | 8,0 | 8,0 | 8,0",
   "| Gemiddelde zuigersnelheid | m/s | 9,6 | 9,6 | 9,6",
   "| Lengte 1) | mm | 3.100 | 3.830 | 4.200 | 4.200 | Lengte 1)",
   "| mm | 3.100 | 3.830 | 4.200",
   "| Breedte 1) | mm | 1.780 | 1.780 | 1.780 | 1.780 | Breedte 1)",
   "| mm | 1.780 | 1.780 | 1.780",
   "| Hoogte 1) | mm | 2.150 | 2.150 | 2.150 | 2.150 | Hoogte 1)",
   "| mm | 2.150 | 2.150 | 2.150",
   "| Drooggewicht generatorset | kg | 5.720 | 7.000 | 8.070 | 8.560",
   "| Drooggewicht generatorset | kg | 5.720 | 7.000 | 7.700",
   "| Motortype | TCG | 3016 | V08 | V12 | V16 | V16",
   "| Motortype | TCG | 3016 | V08 | V12 | V16",
   "| Configuratie | P5) | P5) | P5) | S6)",
   "| Configuratie | P5) | P5) | P5)",
   "| Elektrisch vermogen3) | kW | 400 | 600 | 800 | 1.000 | Elektrisch vermogen3)",
   "| kW | 400 | 600 | 800",
   "| Gemiddelde effectieve druk | bar | 18,9 | 18,9 | 18,8 | 23,5",
   "| Gemiddelde effectieve druk | bar | 15,8 | 15,7 | 15,7",
   "| kW | 404 | 617 | 821 | 1.123 | Thermisch vermogen4) | ±8 %",
   "| kW | 428 | 644 | 856",
   "| Elektrisch rendement3) | % | 43,1 | 43,4 | 43,6 | 41,5 | Elektrisch rendement3)",
   "| % | 42,1 | 42,4 | 42,6",
   "| Thermisch rendement3) | % | 43,6 | 44,6 | 44,6 | 46,6 | Thermisch rendement3)",
   "| % | 45,0 | 45,7 | 45,5",
   "| Totaal rendement3) | % | 86,7 | 88,0 | 88,2 | 88,1 | Totaal rendement3)",
   "| % | 87,1 | 88,1 | 88,1",
   "| Rioolwaterzuiveringsgas (65 % CH4 / 35 % | CO2) | Rioolwaterzuiveringsgas (65 % CH4 / 35 % | CO2)",
   "| Motortype | TCG | 3016 | V08 | V12 | V16",
   "| Motortype | TCG | 3016 | V08 | V12 | V16",
   "| Configuratie | X7) | X7) | X7)",
   "| Configuratie | X6) | X6) | X6)",
   "| Elektrisch vermogen3) | kW | 400 | 600 | 800 | Elektrisch vermogen3)",
   "| kW | 400 | 600 | 800",
   "| Gemiddelde effectieve druk | bar | 18,9 | 18,9 | 18,8",
   "| Gemiddelde effectieve druk | bar | 15,8 | 15,7 | 15,7",
   "| kW | 394 | 598 | 790 | Thermisch vermogen4) | ±8 %",
   "| kW | 415 | 627 | 827",
   "| Elektrisch rendement3) | % | 42,8 | 42,9 | 43,2 | Elektrisch rendement3)",
   "| % | 41,7 | 41,7 | 41,9",
   "| Thermisch rendement3) | % | 42,2 | 42,8 | 42,7 | Thermisch rendement3)",
   "| % | 43,3 | 43,6 | 43,3",
   "| Totaal rendement3) | % | 85,0 | 85,7 | 85,9 | Totaal rendement3)",
   "| % | 85,0 | 85,3 | 85,2"
  ]
 },
 {
  "n": 1007,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/MWM18010-OnePager-MWM-TCG-3016_EN_10_screen_dv.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| due to high electrical efficiency, | lead to lower operating cost",
   "| Low plant investment costs, due to highest | ensures higher reliability and",
   "| power density and space saving design | availability at various site conditions",
   "| \u0007Low investment and service costs while | \u0007Easy human-machine interface",
   "| still sustaining high electrical efficiency | \u0007Fully integrated remote access",
   "| \u0007Fast payback period of power plant | \u0007Expanded scope, e.g. synchronization,",
   "| due to lower investment costs | power switch and plant control",
   "| Optimized lube oil management | Improved turbo charger for a wide field of deployment",
   "| \u0007Lowest-in-class lube oil consumption: | 0.1 g/kWhel",
   "| installation costs and reliable operation | \u0007Lower peak pressure fluctuations",
   "| Greater integrated lube oil volume | \u0007Smoothly running, low-vibrating genset",
   "| Engine type | TCG | 3016 V16",
   "| Bore/stroke | mm | 132/160",
   "| Displacement | dm3 | 35.0",
   "| Speed | min-1 | 1,500 | min-1 | 1,500",
   "| Mean piston speed | m/s | 8.0",
   "| Dry weight genset | kg | 8,560",
   "| Engine type | TCG 3016 V16",
   "| Electrical power3) | kW | 1,000",
   "| Thermal output4) | ±8%",
   "| Electrical efficiency3) | % | 41.0",
   "| Thermal efficiency3) | % | 47.0",
   "| Total efficiency3) | % | 88.0",
   "| 1)\t\u0007Transport dimensions for gensets, components set up | 3) | According to ISO 3046-1 at U = 0.4 kV, cosphi = 1.0 for 50 Hz,"
  ]
 },
 {
  "n": 1008,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/MWM18010-OnePager-MWM-TCG-3016_CN_5_screen_dv.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| 电功率 3) | kW | 1,000",
   "| 平均有效压力 | bar | 23.5",
   "| 热功率 4) | ±8%",
   "| 电效率 3) | % | 41.0",
   "| 热效率 3) | % | 47.0",
   "| 总效率 3) | % | 88.0",
   "| 1)\t\u0007机组运输尺寸；注意散件运输。 | 3) | 根据 ISO 标准 3046-1，U = 0,4 kV 时, 50 Hz 时"
  ]
 },
 {
  "n": 1008,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/MWM18010-OnePager-MWM-TCG-3016_CN_5_screen_dv.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| 发电效率高，投资和维修成本低， | 更低的润滑油消耗实现了更低的运行成本",
   "| 凭借同类最高的功率密度和节省空间的设计， | 改进的耐久性确保了在不同的现场条件下",
   "| 在\u0007 保证高发电效率的同时，投资和维修成本更低 | 简\u0007 洁的人机交互界面",
   "| 集成的日用油箱 | 进气温度范围更广",
   "| 发动机型号 | TCG | 3016 V16",
   "| 缸径/冲程 | mm | 132/160",
   "| 排量 | dm3 | 35.0",
   "| 发动机型号 | TCG 3016 V16",
   "| 电功率 3) | kW | 1,000",
   "| 热功率 4) | ±8%",
   "| 电效率 3) | % | 41.0",
   "| 热效率 3) | % | 47.0",
   "| 总效率 3) | % | 88.0",
   "| 1)\t\u0007机组运输尺寸；注意散件运输。 | 3) | 根据 ISO 标准 3046-1，U = 0,4 kV 时, 50 Hz 时"
  ]
 },
 {
  "n": 1009,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23041-Einleger_25H2-Kit-TCG-3016_EN.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| Engine type | TCG | 3016 | V08 | V08 | V12 | V12 | V16 | V16 | V16",
   "| Configuration | P+4) | P+4) | P+4) | P+4) | P+4) | P+4) | S+5)",
   "| Frequency | Hz | 50 | 60 | 50 | 60 | 50 | 60 | 50",
   "| Electrical power | kW | 400 | 400 | 600 | 600 | 800 | 800 | 1,000",
   "| Thermal output2) | kW | 403 | 423 | 614 | 637 | 816 | 848 | 1,092",
   "| Electrical efficiency3) | % | 42.8 | 41.9 | 43.0 | 42.4 | 43.3 | 42.2 | 41.5",
   "| Thermal efficiency | % | 43.1 | 44.4 | 44.1 | 45.0 | 44.2 | 45.1 | 45.7",
   "| Total efficiency | % | 85.9 | 86.3 | 87.1 | 87.4 | 87.5 | 87.3 | 87.2",
   "| 1) | 5% O2 and dry exhaust gases. | 4) | P+ = High Efficiency plus 25H2-Kit. Optimized for high electrical",
   "| 2) | ± 8%. | efficiency with 25 vol.% hydrogen kit.",
   "| 3) | According to ISO 3046-1 at U = 0.4 kV, cosphi = 1.0 for 50 Hz. | 5) | S+ = High Density plus 25H2-Kit. Increased power density with"
  ]
 },
 {
  "n": 1010,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23041-Einleger_25H2-Kit-TCG-3016_DE.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| Motortyp | TCG | 3016 | V08 | V08 | V12 | V12 | V16 | V16 | V16",
   "| Konfiguration | P+4) | P+4) | P+4) | P+4) | P+4) | P+4) | S+5)",
   "| Frequenz | Hz | 50 | 60 | 50 | 60 | 50 | 60 | 50",
   "| Elektrische Leistung | kW | 400 | 400 | 600 | 600 | 800 | 800 | 1.000",
   "| Thermische Leistung2) | kW | 403 | 423 | 614 | 637 | 816 | 848 | 1.092",
   "| Elektrischer Wirkungsgrad3) | % | 42,8 | 41,9 | 43,0 | 42,4 | 43,3 | 42,2 | 41,5",
   "| Thermischer Wirkungsgrad | % | 43,1 | 44,4 | 44,1 | 45,0 | 44,2 | 45,1 | 45,7",
   "| Gesamtwirkungsgrad | % | 85,9 | 86,3 | 87,1 | 87,4 | 87,5 | 87,3 | 87,2",
   "| 1) | 5 % O2 und trockene Abgase. | 4) | P+ = High Efficiency plus 25H2-Kit. Optimiert für hohen elektrischen",
   "| 2) | ± 8 %. | Wirkungsgrad mit 25 Vol.-% Wasserstoff Ausrüstung.",
   "| 3) | Nach ISO 3046-1 bei U= 0,4 kV, cosphi = 1,0 bei 50 Hz. | 5) | S+ = High Density plus 25H2-Kit. Erhöhte Leistungsdichte mit"
  ]
 },
 {
  "n": 1011,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23041-Einleger_25H2-Kit-TCG-3016_ES.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| Tipo de motor | TCG | 3016 | V08 | V08 | V12 | V12 | V16 | V16 | V16",
   "| Configuración | P+4) | P+4) | P+4) | P+4) | P+4) | P+4) | S+5)",
   "| Frecuencia | Hz | 50 | 60 | 50 | 60 | 50 | 60 | 50",
   "| Potencia eléctrica | kW | 400 | 400 | 600 | 600 | 800 | 800 | 1.000",
   "| Potencia térmica 2) | kW | 403 | 423 | 614 | 637 | 816 | 848 | 1.092",
   "| Rendimiento eléctrico3) | % | 42,8 | 41,9 | 43,0 | 42,4 | 43,3 | 42,2 | 41,5",
   "| Rendimiento térmico | % | 43,1 | 44,4 | 44,1 | 45,0 | 44,2 | 45,1 | 45,7",
   "| Rendimiento total | % | 85,9 | 86,3 | 87,1 | 87,4 | 87,5 | 87,3 | 87,2",
   "| 2) | ± 8%. | alta eficiencia eléctrica con kit de hidrógeno de 25 % vol."
  ]
 },
 {
  "n": 1012,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23041-Einleger_25H2-Kit-TCG-3016_FR.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| Type de moteur | TCG | 3016 | V08 | V08 | V12 | V12 | V16 | V16 | V16",
   "| Configuration | P+4) | P+4) | P+4) | P+4) | P+4) | P+4) | S+5)",
   "| Fréquence | Hz | 50 | 60 | 50 | 60 | 50 | 60 | 50",
   "| Puissance électrique | kW | 400 | 400 | 600 | 600 | 800 | 800 | 1 000",
   "| Puissance thermique 2) | kW | 403 | 423 | 614 | 637 | 816 | 848 | 1 092",
   "| Rendement électrique 3) | % | 42,8 | 41,9 | 43,0 | 42,4 | 43,3 | 42,2 | 41,5",
   "| Rendement thermique | % | 43,1 | 44,4 | 44,1 | 45,0 | 44,2 | 45,1 | 45,7",
   "| Rendement total | % | 85,9 | 86,3 | 87,1 | 87,4 | 87,5 | 87,3 | 87,2",
   "| 1) | 5 % d’O2 et gaz d’échappement secs. | 4) | P+ = Efficience élevée plus 25H2-Kit. Optimisé pour un rendement",
   "| 2) | ± 8%. | électrique élevé avec le kit hydrogène 25 % vol.",
   "| 3) | Selon ISO 3046-1 avec U = 0,4 kV, cosphi = 1,0 pour 50 Hz. | 5) | S+ = Haute densité plus 25H2-Kit. Densité de puissance accrue avec"
  ]
 },
 {
  "n": 1013,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23041-Einleger_25H2-Kit-fuer-TCG-3016_208x297mm_NL_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| Motortype | TCG | 3016 | V08 | V08 | V12 | V12 | V16 | V16 | V16",
   "| Configuratie | P+4) | P+4) | P+4) | P+4) | P+4) | P+4) | S+5)",
   "| Frequentie | Hz | 50 | 60 | 50 | 60 | 50 | 60 | 50",
   "| Elektrisch vermogen | kW | 400 | 400 | 600 | 600 | 800 | 800 | 1.000",
   "| Thermisch vermogen 2) | kW | 403 | 423 | 614 | 637 | 816 | 848 | 1.092",
   "| Elektrisch rendement 3) | % | 42,8 | 41,9 | 43,0 | 42,4 | 43,3 | 42,2 | 41,5",
   "| Thermisch rendement | % | 43,1 | 44,4 | 44,1 | 45,0 | 44,2 | 45,1 | 45,7",
   "| Totaal rendement | % | 85,9 | 86,3 | 87,1 | 87,4 | 87,5 | 87,3 | 87,2",
   "| 1) | 5 % O2 en droge uitlaatgassen. | 4) | P+ = Hoog rendement plus 25H2-Kit. Geoptimaliseerd",
   "| 2) | ± 8%. | voor hoog elektrisch rendement met 25 vol.% waterstofkit.",
   "| 3) | Volgens ISO 3046-1 bij U = 0,4 kV, cosphi = 1,0 voor 50 Hz. | 5) | S+ = Hoge vermogensdichtheid plus 25H2-Kit."
  ]
 },
 {
  "n": 1014,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23041-Einleger_25H2-Kit-TCG-3016_CN.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/",
  "header": [],
  "rows": [
   "| 燃气机类型 | TCG | 3016 | V08 | V08 | V12 | V12 | V16 | V16 | V16",
   "| 型号 | P+4) | P+4) | P+4) | P+4) | P+4) | P+4) | S+5)",
   "| 频率 | Hz | 50 | 60 | 50 | 60 | 50 | 60 | 50",
   "| 电功率 | kW | 400 | 400 | 600 | 600 | 800 | 800 | 1,000",
   "| 热输出2) | kW | 403 | 423 | 614 | 637 | 816 | 848 | 1,092",
   "| 电效率3) | % | 42.8 | 41.9 | 43.0 | 42.4 | 43.3 | 42.2 | 41.5",
   "| 热效率 | % | 43.1 | 44.4 | 44.1 | 45.0 | 44.2 | 45.1 | 45.7",
   "| 总效率 | % | 85.9 | 86.3 | 87.1 | 87.4 | 87.5 | 87.3 | 87.2"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_EN_10_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020 Series | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuration | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| Displacement | dm3 | 53.0 | 53.0 | 71.0 | 71.0 | 89.0 | 89.0 | 89.0 | 89.0",
   "| Engine speed | min-1 | 1,500",
   "| Length 6) | mm | 5,080 | 5,080 | 6,100 | 6,100 | 6,600 | 6,600 | 6,983 | 6,983",
   "| Height 6) | mm | 2,190 | 2,190 | 2,190 | 2,190 | 2,190 | 2,190 | 2,385 | 2,385",
   "| Dry weight genset | kg | 12,900 | 12,900 | 17,400 | 17,400 | 21,400 | 21,400 | 16,965 | 16,965",
   "| Electrical power7) | kW | 1,380 | 1,380 | 1,840 | 1,840 | 2,300 | 2,300 | 2,000 | 2,000",
   "| Mean effective pressure | bar | 21.5 | 21.5 | 21.5 | 21.5 | 21.5 | 21.5 | 18.6 | 18.6",
   "| kW | 1,359 | 1,431 | 1,835 | 1,910 | 2,255 | 2,391 | 2,031 | 2,123",
   "| Electrical efficiency7) | % | 43.9 | 42.9 | 43.6 | 42.9 | 44.0 | 42.9 | 43.4 | 42.6",
   "| Thermal efficiency7) | % | 43.2 | 44.5 | 43.5 | 44.5 | 43.1 | 44.6 | 44.1 | 45.2",
   "| Total efficiency7) | % | 87.1 | 87.4 | 87.1 | 87.4 | 87.1 | 87.5 | 87.5 | 87.8"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_EN_10_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020 Series | V12 | V16 | V20 | V20 | V20",
   "| Configuration | X9) | X9) | X9) | XV10) | Z11)",
   "| Bore/stroke | mm | 170/195 | 170/195",
   "| Displacement | dm3 | 53.0 | 71.0 | 89.0 | 89.0 | 89.0",
   "| Engine speed | min-1 | 1,500 | 1,500",
   "| Mean piston speed | m/s | 9.8 | 9.8",
   "| Length 6) | mm | 5,080 | 6,100 | 6,600 | 6,983 | 6,500",
   "| Width 6) | mm | 1,815 | 1,815",
   "| Height 6) | mm | 2,190 | 2,190 | 2,190 | 2,385 | 2,190",
   "| Dry weight genset | kg | 12,900 | 17,400 | 21,400 | 16,965 | 17,980",
   "| Electrical power7) | kW | 1,380 | 1,840 | 2,300 | 2,000 | 1,88012)",
   "| Mean effective pressure | bar | 21.5 | 21.5 | 21.5 | 18.6 | 17.5",
   "| kW | 1,407 | 1,878 | 2,346 | 2,097 | 2,063",
   "| Electrical efficiency7) | % | 42.6 | 42.6 | 42.7 | 42.2 | 41.8",
   "| Thermal efficiency7) | % | 43.4 | 43.5 | 43.5 | 44.3 | 45.9",
   "| Total efficiency7) | % | 86.0 | 86.1 | 86.2 | 86.5 | 87.7"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_EN_10_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020 Series | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuration | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| Displacement | dm3 | 53.0 | 53.0 | 71.0 | 71.0 | 89.0 | 89.0 | 89.0 | 89.0",
   "| Engine speed | min-1 | 1,500",
   "| Length 6) | mm | 5,080 | 5,080 | 6,100 | 6,100 | 6,600 | 6,600 | 6,983 | 6,983",
   "| Height 6) | mm | 2,190 | 2,190 | 2,190 | 2,190 | 2,190 | 2,190 | 2,385 | 2,385",
   "| Dry weight genset | kg | 12,900 | 12,900 | 17,400 | 17,400 | 21,400 | 21,400 | 16,965 | 16,965",
   "| Electrical power7) | kW | 1,380 | 1,380 | 1,840 | 1,840 | 2,300 | 2,300 | 2,000 | 2,000",
   "| Mean effective pressure | bar | 21.5 | 21.5 | 21.5 | 21.5 | 21.5 | 21.5 | 18.6 | 18.6",
   "| kW | 1,296 | 1,369 | 1,755 | 1,824 | 2,164 | 2,281 | 1,949 | 2,026",
   "| Electrical efficiency7) | % | 45.0 | 44.0 | 44.7 | 44.0 | 45.0 | 44.0 | 44.4 | 43.7",
   "| Thermal efficiency7) | % | 42.3 | 43.6 | 42.6 | 43.6 | 42.3 | 43.6 | 43.3 | 44.2",
   "| Total efficiency7) | % | 87.3 | 87.6 | 87.3 | 87.6 | 87.3 | 87.6 | 87.7 | 87.9"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_EN_10_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020 Series | V12 | V16 | V20 | V20",
   "| Configuration | X9) | X9) | X9) | XV10)",
   "| Displacement | dm3 | 53.0 | 71.0 | 89.0 | 89.0",
   "| Engine speed | min-1 | 1,500",
   "| Length 6) | mm | 5,080 | 6,100 | 6,600 | 6,983",
   "| Height 6) | mm | 2,190 | 2,190 | 2,190 | 2,385",
   "| Dry weight genset | kg | 12,900 | 17,400 | 21,400 | 16,965",
   "| Electrical power7) | kW | 1,380 | 1,840 | 2,300 | 2,000",
   "| Mean effective pressure | bar | 21.5 | 21.5 | 21.5 | 18.6",
   "| kW | 1,351 | 1,802 | 2,254 | 2,015",
   "| Electrical efficiency7) | % | 43.6 | 43.6 | 43.6 | 43.2",
   "| Thermal efficiency7) | % | 42.7 | 42.7 | 42.9 | 43.5",
   "| Total efficiency7) | % | 86.3 | 86.3 | 86.5 | 86.7"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_EN_10_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Natural gas applications | 1) | 1)",
   "| TCG 3020 Series | V20 | V20 | V20 | V20 | V20 | V20 | V20 | V20",
   "| Configuration | P2) | R3) | PV4) | RV5) | P2) | R3) | PV4) | RV5)",
   "| Bore/stroke | mm | 170/195 | 170/195",
   "| Displacement | dm3 | 89 | 89",
   "| Engine speed | min-1 | 1,500 | 1,500",
   "| Mean piston speed | m/s | 9.8 | 9.8",
   "| Length 6) | mm | 7,738 | 7,738",
   "| Width 6) | mm | 1,815 | 1,815",
   "| Height 6) | mm | 2,551 | 2,551",
   "| Dry weight genset | kg | 21,200 | 21,200",
   "| Electrical power7) | kW | 2,300 | 2,300 | 2,000 | 2,000 | 2,300 | 2,300 | 2,000 | 2,000",
   "| Mean effective pressure | bar | 21.5 | 21.5 | 18.7 | 18.7 | 21.5 | 21.5 | 18.7 | 18.7",
   "| kW | 2,201 | 2,292 | 1,982 | 2,038 | 2,294 | 2,403 | 2,065 | 2,136",
   "| Electrical efficiency7) | % | 44.4 | 43.7 | 43.9 | 43.4 | 43.5 | 42.6 | 42.9 | 42.3",
   "| Thermal efficiency7) | % | 42.5 | 43.6 | 43.5 | 44.2 | 43.3 | 44.6 | 44.3 | 45.2",
   "| Total efficiency7) | % | 86.9 | 87.3 | 87.4 | 87.6 | 86.8 | 87.2 | 87.2 | 87.5",
   "| Biogas (50 % CH4 / 50 % CO2) | 1) | 1) | 1)",
   "| TCG 3020 Series | V20 | V20 | V20 | V20 | V20",
   "| Configuration | X9) | XV10) | X9) | XV10) | Z11)",
   "| Bore/stroke | mm | 170/195 | 170/195 | 170/195",
   "| Displacement | dm3 | 89 | 89 | 89",
   "| Engine speed | min-1 | 1,500 | 1,500 | 1,500",
   "| Mean piston speed | m/s | 9.8 | 9.8 | 9.8",
   "| Length 6) | mm | 7,738 | 7,738 | 7,738",
   "| Width 6) | mm | 1,815 | 1,815 | 1,815",
   "| Height 6) | mm | 2,551 | 2,551 | 2,551",
   "| Dry weight genset | kg | 21,200 | 21,200 | 21,200",
   "| Electrical power7) | kW | 2,300 | 2,000 | 2,300 | 2,000 | 1,880",
   "| Mean effective pressure | bar | 21.5 | 18.7 | 21.5 | 18.7 | 17.6",
   "| kW | 2,206 | 1,983 | 2,293 | 2,060 | 2,078",
   "| Electrical efficiency7) | % | 43.1 | 42.7 | 42.2 | 41.7 | 41.5",
   "| Thermal efficiency7) | % | 41.4 | 42.3 | 42 | 43 | 45.8",
   "| Total efficiency7) | % | 84.5 | 85.0 | 84.2 | 84.7 | 87.3",
   "| 1) Exhaust gas dry at 5 % O2. | 6)\t\u0007Transport dimensions for gensets, components set up | 11)\t\u0007\u0007Z = Propane. Optimized for operation"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_DE_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [
   "| Technische Daten 50 | Hz (NOX ≤ | 250 mg/Nm³1)) | Technische Daten 50",
   "| Hz (NOX ≤ | 500 mg/Nm³ 1))",
   "| Erdgas-Anwendungen | Erdgas-Anwendungen"
  ],
  "rows": [
   "| TCG 3020 Baureihe | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20 | TCG 3020 Baureihe | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Konfiguration | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| Konfiguration | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| Hubraum | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0",
   "| Hubraum | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0",
   "| Motordrehzahl | min-1 | 1.500",
   "| Motordrehzahl | min-1 | 1.500",
   "| Länge 6) | mm | 5.080 | 5.080 | 6.100 | 6.100 | 6.600 | 6.600 | 6.983 | 6.983 | Länge 6)",
   "| mm | 5.080 | 5.080 | 6.100 | 6.100 | 6.600 | 6.600 | 6.983 | 6.983",
   "| Höhe 6) | mm | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.385 | 2.385 | Höhe 6)",
   "| mm | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.385 | 2.385",
   "| Leergewicht Aggregat | kg | 12.900 | 12.900 | 17.400 | 17.400 | 21.400 | 21.400 | 16.965 | 16.965",
   "| Leergewicht Aggregat | kg | 12.900 | 12.900 | 17.400 | 17.400 | 21.400 | 21.400 | 16.965 | 16.965",
   "| Elektrische Leistung7) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000 | Elektrische Leistung7)",
   "| kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000",
   "| Mittlerer effektiver Druck | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6",
   "| Mittlerer effektiver Druck | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6",
   "| kW | 1.359 | 1.431 | 1.835 | 1.910 | 2.255 | 2.391 | 2.031 | 2.123 | Thermische Leistung8) | ±8 %",
   "| kW | 1.296 | 1.369 | 1.755 | 1.824 | 2.164 | 2.281 | 1.949 | 2.026",
   "| Elektr. Wirkungsgrad7) | % | 43,9 | 42,9 | 43,6 | 42,9 | 44,0 | 42,9 | 43,4 | 42,6 | Elektr. Wirkungsgrad7)",
   "| % | 45,0 | 44,0 | 44,7 | 44,0 | 45,0 | 44,0 | 44,4 | 43,7",
   "| Therm. Wirkungsgrad7) | % | 43,2 | 44,5 | 43,5 | 44,5 | 43,1 | 44,6 | 44,1 | 45,2 | Therm. Wirkungsgrad7)",
   "| % | 42,3 | 43,6 | 42,6 | 43,6 | 42,3 | 43,6 | 43,3 | 44,2",
   "| Gesamtwirkungsgrad 7) | % | 87,1 | 87,4 | 87,1 | 87,4 | 87,1 | 87,5 | 87,5 | 87,8 | Gesamtwirkungsgrad 7)",
   "| % | 87,3 | 87,6 | 87,3 | 87,6 | 87,3 | 87,6 | 87,7 | 87,9"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_DE_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [
   "| Klärgas (65 % CH4 / 35 % CO2) | Anwendungen | Klärgas (65 % CH4 / 35 % CO2)",
   "| Biogas (50 % CH4 / 50 % CO2) | Biogas (50 % CH4 / 50 % CO2)",
   "| Deponiegas (50 % CH4 / 27 % CO2, Rest N2) | Deponiegas (50 % CH4 / 27 % CO2, Rest N2)"
  ],
  "rows": [
   "| TCG 3020 Baureihe | V12 | V16 | V20 | V20 | V20 | TCG 3020 Baureihe | V12 | V16 | V20 | V20",
   "| Konfiguration | X9) | X9) | X9) | XV10) | Z11)",
   "| Konfiguration | X9) | X9) | X9) | XV10)",
   "| Bohrung/Hub | mm | 170/195 | 170/195",
   "| Hubraum | dm3 | 53,0 | 71,0 | 89,0 | 89,0 | 89,0",
   "| Hubraum | dm3 | 53,0 | 71,0 | 89,0 | 89,0",
   "| Motordrehzahl | min-1 | 1.500 | 1.500",
   "| Motordrehzahl | min-1 | 1.500",
   "| Mittlere Kolbengeschw. | m/s | 9,8 | 9,8",
   "| Länge 6) | mm | 5.080 | 6.100 | 6.600 | 6.983 | 6.500 | Länge 6)",
   "| mm | 5.080 | 6.100 | 6.600 | 6.983",
   "| Breite 6) | mm | 1.815 | 1.815 | Breite 6)",
   "| Höhe 6) | mm | 2.190 | 2.190 | 2.190 | 2.385 | 2.190 | Höhe 6)",
   "| mm | 2.190 | 2.190 | 2.190 | 2.385",
   "| Leergewicht Aggregat | kg | 12.900 | 17.400 | 21.400 | 16.965 | 17.980",
   "| Leergewicht Aggregat | kg | 12.900 | 17.400 | 21.400 | 16.965",
   "| Elektrische Leistung7) | kW | 1.380 | 1.840 | 2.300 | 2.000 | 1.88012) | Elektrische Leistung7)",
   "| kW | 1.380 | 1.840 | 2.300 | 2.000",
   "| Mittlerer effektiver Druck | bar | 21,5 | 21,5 | 21,5 | 18,6 | 17,5",
   "| Mittlerer effektiver Druck | bar | 21,5 | 21,5 | 21,5 | 18,6",
   "| kW | 1.407 | 1.878 | 2.346 | 2.097 | 2.063 | Thermische Leistung8) | ±8 %",
   "| kW | 1.351 | 1.802 | 2.254 | 2.015",
   "| Elektr. Wirkungsgrad7) | % | 42,6 | 42,6 | 42,7 | 42,2 | 41,8 | Elektr. Wirkungsgrad7)",
   "| % | 43,6 | 43,6 | 43,6 | 43,2",
   "| Therm. Wirkungsgrad7) | % | 43,4 | 43,5 | 43,5 | 44,3 | 45,9 | Therm. Wirkungsgrad7)",
   "| % | 42,7 | 42,7 | 42,9 | 43,5",
   "| Gesamtwirkungsgrad 7) | % | 86,0 | 86,1 | 86,2 | 86,5 | 87,7 | Gesamtwirkungsgrad 7)",
   "| % | 86,3 | 86,3 | 86,5 | 86,7"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_DE_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Leergewicht Aggregat | kg | 21.200 | 21.200",
   "| Elektrische Leistung7) | kW | 2.300 | 2.300 | 2.000 | 2.000 | 2.300 | 2.300 | 2.000 | 2.000"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_DE_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Mittlerer effektiver Druck | bar | 21,5 | 21,5 | 18,7 | 18,7 | 21,5 | 21,5 | 18,7 | 18,7",
   "| kW | 2.201 | 2.292 | 1.982 | 2.038 | 2.294 | 2.403 | 2.065 | 2.136",
   "| Elektr. Wirkungsgrad7) | % | 44,4 | 43,7 | 43,9 | 43,4 | 43,5 | 42,6 | 42,9 | 42,3",
   "| Therm. Wirkungsgrad7) | % | 42,5 | 43,6 | 43,5 | 44,2 | 43,3 | 44,6 | 44,3 | 45,2",
   "| Gesamtwirkungsgrad 7) | % | 86,9 | 87,3 | 87,4 | 87,6 | 86,8 | 87,2 | 87,2 | 87,5",
   "| Biogas (50 % CH4 / 50 % CO2) | 1) | 1) | 1)",
   "| TCG 3020 Baureihe | V20 | V20 | V20 | V20 | V20",
   "| Konfiguration | X9) | XV10) | X9) | XV10) | Z11)",
   "| Bohrung/Hub | mm | 170/195 | 170/195 | 170/195",
   "| Hubraum | dm3 | 89 | 89 | 89",
   "| Motordrehzahl | min-1 | 1.500 | 1.500 | 1.500",
   "| Mittlere Kolbengeschw. | m/s | 9,8 | 9,8 | 9,8",
   "| Länge 6) | mm | 7.738 | 7.738 | 7.738",
   "| Breite 6) | mm | 1.815 | 1.815 | 1.815",
   "| Höhe 6) | mm | 2.551 | 2.551 | 2.551",
   "| Leergewicht Aggregat | kg | 21.200 | 21.200 | 21.200",
   "| Elektrische Leistung7) | kW | 2.300 | 2.000 | 2.300 | 2.000 | 1.880"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_DE_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Mittlerer effektiver Druck | bar | 21,5 | 18,7 | 21,5 | 18,7 | 17,6",
   "| kW | 2.206 | 1.983 | 2.293 | 2.060 | 2.078",
   "| Elektr. Wirkungsgrad7) | % | 43,1 | 42,7 | 42,2 | 41,7 | 41,5",
   "| Therm. Wirkungsgrad7) | % | 41,4 | 42,3 | 42 | 43 | 45,8"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_NL_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020-serie | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuratie | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| Slagvolume | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0",
   "| Motortoerental | min-1 | 1.500",
   "| Lengte 6) | mm | 5.080 | 5.080 | 6.100 | 6.100 | 6.600 | 6.600 | 6.983 | 6.983",
   "| Hoogte 6) | mm | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.385 | 2.385",
   "| Drooggewicht genset | kg | 12.900 | 12.900 | 17.400 | 17.400 | 21.400 | 21.400 | 16.965 | 16.965",
   "| Elektrisch vermogen7) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000",
   "| Gem. effectieve druk | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6",
   "| kW | 1.359 | 1.431 | 1.835 | 1.910 | 2.255 | 2.391 | 2.031 | 2.123",
   "| Elektrisch rendement7) | % | 43,9 | 42,9 | 43,6 | 42,9 | 44,0 | 42,9 | 43,4 | 42,6",
   "| Thermisch rendement7) | % | 43,2 | 44,5 | 43,5 | 44,5 | 43,1 | 44,6 | 44,1 | 45,2",
   "| Totaal rendement7) | % | 87,1 | 87,4 | 87,1 | 87,4 | 87,1 | 87,5 | 87,5 | 87,8"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_NL_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020-serie | V12 | V16 | V20 | V20 | V20",
   "| Configuratie | X9) | X9) | X9) | XV10) | Z11)",
   "| Boring/Slag | mm | 170/195 | 170/195",
   "| Slagvolume | dm3 | 53,0 | 71,0 | 89,0 | 89,0 | 89,0",
   "| Motortoerental | min-1 | 1.500 | 1.500",
   "| Gem. zuigersnelheid | m/s | 9,8 | 9,8",
   "| Lengte 6) | mm | 5.080 | 6.100 | 6.600 | 6.983 | 6.500",
   "| Breedte 6) | mm | 1.815 | 1.815",
   "| Hoogte 6) | mm | 2.190 | 2.190 | 2.190 | 2.385 | 2.190",
   "| Drooggewicht genset | kg | 12.900 | 17.400 | 21.400 | 16.965 | 17.980",
   "| Elektrisch vermogen7) | kW | 1.380 | 1.840 | 2.300 | 2.000 | 1.88012)",
   "| Gem. effectieve druk | bar | 21,5 | 21,5 | 21,5 | 18,6 | 17,5",
   "| kW | 1.407 | 1.878 | 2.346 | 2.097 | 2.063",
   "| Elektrisch rendement7) | % | 42,6 | 42,6 | 42,7 | 42,2 | 41,8",
   "| Thermisch rendement7) | % | 43,4 | 43,5 | 43,5 | 44,3 | 45,9",
   "| Totaal rendement7) | % | 86,0 | 86,1 | 86,2 | 86,5 | 87,7"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_NL_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020-serie | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuratie | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| Slagvolume | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0",
   "| Motortoerental | min-1 | 1.500",
   "| Lengte 6) | mm | 5.080 | 5.080 | 6.100 | 6.100 | 6.600 | 6.600 | 6.983 | 6.983",
   "| Hoogte 6) | mm | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.385 | 2.385",
   "| Drooggewicht genset | kg | 12.900 | 12.900 | 17.400 | 17.400 | 21.400 | 21.400 | 16.965 | 16.965",
   "| Elektrisch vermogen7) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000",
   "| Gem. effectieve druk | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6",
   "| kW | 1.296 | 1.369 | 1.755 | 1.824 | 2.164 | 2.281 | 1.949 | 2.026",
   "| Elektrisch rendement7) | % | 45,0 | 44,0 | 44,7 | 44,0 | 45,0 | 44,0 | 44,4 | 43,7",
   "| Thermisch rendement7) | % | 42,3 | 43,6 | 42,6 | 43,6 | 42,3 | 43,6 | 43,3 | 44,2",
   "| Totaal rendement7) | % | 87,3 | 87,6 | 87,3 | 87,6 | 87,3 | 87,6 | 87,7 | 87,9"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_NL_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020-serie | V12 | V16 | V20 | V20",
   "| Configuratie | X9) | X9) | X9) | XV10)",
   "| Slagvolume | dm3 | 53,0 | 71,0 | 89,0 | 89,0",
   "| Motortoerental | min-1 | 1.500",
   "| Lengte 6) | mm | 5.080 | 6.100 | 6.600 | 6.983",
   "| Hoogte 6) | mm | 2.190 | 2.190 | 2.190 | 2.385",
   "| Drooggewicht genset | kg | 12.900 | 17.400 | 21.400 | 16.965",
   "| Elektrisch vermogen7) | kW | 1.380 | 1.840 | 2.300 | 2.000",
   "| Gem. effectieve druk | bar | 21,5 | 21,5 | 21,5 | 18,6",
   "| kW | 1.351 | 1.802 | 2.254 | 2.015",
   "| Elektrisch rendement7) | % | 43,6 | 43,6 | 43,6 | 43,2",
   "| Thermisch rendement7) | % | 42,7 | 42,7 | 42,9 | 43,5",
   "| Totaal rendement7) | % | 86,3 | 86,3 | 86,5 | 86,7"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_NL_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020-serie | V20 | V20 | V20 | V20 | V20 | V20 | V20 | V20",
   "| Configuratie | P2) | R3) | PV4) | RV5) | P2) | R3) | PV4) | RV5)",
   "| Boring/Slag | mm | 170/195 | 170/195",
   "| Slagvolume | dm3 | 89 | 89",
   "| Motortoerental | min-1 | 1.500 | 1.500",
   "| Gem. zuigersnelheid | m/s | 9,8 | 9,8",
   "| Lengte 6) | mm | 7.738 | 7.738",
   "| Breedte 6) | mm | 1.815 | 1.815",
   "| Hoogte 6) | mm | 2.551 | 2.551",
   "| Drooggewicht genset | kg | 21.200 | 21.200",
   "| Elektrisch vermogen7) | kW | 2.300 | 2.300 | 2.000 | 2.000 | 2.300 | 2.300 | 2.000 | 2.000",
   "| Gem. effectieve druk | bar | 21,5 | 21,5 | 18,7 | 18,7 | 21,5 | 21,5 | 18,7 | 18,7",
   "| kW | 2.201 | 2.292 | 1.982 | 2.038 | 2.294 | 2.403 | 2.065 | 2.136",
   "| Elektrisch rendement7) | % | 44,4 | 43,7 | 43,9 | 43,4 | 43,5 | 42,6 | 42,9 | 42,3",
   "| Thermisch rendement7) | % | 42,5 | 43,6 | 43,5 | 44,2 | 43,3 | 44,6 | 44,3 | 45,2",
   "| Totaal rendement7) | % | 86,9 | 87,3 | 87,4 | 87,6 | 86,8 | 87,2 | 87,2 | 87,5"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_NL_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| 1) | 1) | 1)",
   "| TCG 3020-serie | V20 | V20 | V20 | V20 | V20",
   "| Configuratie | X9) | XV10) | X9) | XV10) | Z11)",
   "| Boring/Slag | mm | 170/195 | 170/195 | 170/195",
   "| Slagvolume | dm3 | 89 | 89 | 89",
   "| Motortoerental | min-1 | 1.500 | 1.500 | 1.500",
   "| Gem. zuigersnelheid | m/s | 9,8 | 9,8 | 9,8",
   "| Lengte 6) | mm | 7.738 | 7.738 | 7.738",
   "| Breedte 6) | mm | 1.815 | 1.815 | 1.815",
   "| Hoogte 6) | mm | 2.551 | 2.551 | 2.551",
   "| Drooggewicht genset | kg | 21.200 | 21.200 | 21.200",
   "| Elektrisch vermogen7) | kW | 2.300 | 2.000 | 2.300 | 2.000 | 1.880",
   "| Gem. effectieve druk | bar | 21,5 | 18,7 | 21,5 | 18,7 | 17,6",
   "| kW | 2.206 | 1.983 | 2.293 | 2.060 | 2.078",
   "| Elektrisch rendement7) | % | 43,1 | 42,7 | 42,2 | 41,7 | 41,5",
   "| Thermisch rendement7) | % | 41,4 | 42,3 | 42 | 43 | 45,8",
   "| Totaal rendement7) | % | 84,5 | 85,0 | 84,2 | 84,7 | 87,3",
   "| 1) Uitlaatgas droog bij 5 % O2. | 6)\t\u0007Transportafmetingen voor generatoren, afzonderlijk opgestelde | 11)\t\u0007\u0007Z = propaan. Geoptimaliseerd voor"
  ]
 },
 {
  "n": 1018,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_FR_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Série TCG 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuration | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| Déplacement | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0",
   "| Régime moteur | min-1 | 1 500",
   "| Longueur 6) | mm | 5 080 | 5 080 | 6 100 | 6 100 | 6 600 | 6 600 | 6 983 | 6 983",
   "| Hauteur 6) | mm | 2 190 | 2 190 | 2 190 | 2 190 | 2 190 | 2 190 | 2 385 | 2 385",
   "| Poids du GE à vide | kg | 12 900 | 12 900 | 17 400 | 17 400 | 21 400 | 21 400 | 16 965 | 16 965",
   "| Puissance électrique7) | kW | 1 380 | 1 380 | 1 840 | 1 840 | 2 300 | 2 300 | 2 000 | 2 000",
   "| PME | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6",
   "| kW | 1 359 | 1 431 | 1 835 | 1 910 | 2 255 | 2 391 | 2 031 | 2 123",
   "| Rendement électrique7) | % | 43,9 | 42,9 | 43,6 | 42,9 | 44,0 | 42,9 | 43,4 | 42,6",
   "| Rendement thermique7) | % | 43,2 | 44,5 | 43,5 | 44,5 | 43,1 | 44,6 | 44,1 | 45,2",
   "| Rendement total7) | % | 87,1 | 87,4 | 87,1 | 87,4 | 87,1 | 87,5 | 87,5 | 87,8"
  ]
 },
 {
  "n": 1018,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_FR_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [
   "| Gaz de décharge (50 % CH4 / 27 % CO2, | Reste | N2)"
  ],
  "rows": [
   "| Série TCG 3020 | V12 | V16 | V20 | V20 | V20",
   "| Configuration | X9) | X9) | X9) | XV10) | Z11)",
   "| Alésage/course | mm | 170/195 | 170/195",
   "| Déplacement | dm3 | 53,0 | 71,0 | 89,0 | 89,0 | 89,0",
   "| Régime moteur | min-1 | 1 500 | 1 500",
   "| Vitesse moy. des pistons | m/s | 9,8 | 9,8",
   "| Longueur 6) | mm | 5 080 | 6 100 | 6 600 | 6 983 | 6 500",
   "| Largeur 6) | mm | 1 815 | 1 815",
   "| Hauteur 6) | mm | 2 190 | 2 190 | 2 190 | 2 385 | 2 190",
   "| Poids du GE à vide | kg | 12 900 | 17 400 | 21 400 | 16 965 | 17 980",
   "| Puissance électrique7) | kW | 1 380 | 1 840 | 2 300 | 2 000 | 1 88012)",
   "| PME | bar | 21,5 | 21,5 | 21,5 | 18,6 | 17,5",
   "| kW | 1 407 | 1 878 | 2 346 | 2 097 | 2 063",
   "| Rendement électrique7) | % | 42,6 | 42,6 | 42,7 | 42,2 | 41,8",
   "| Rendement thermique7) | % | 43,4 | 43,5 | 43,5 | 44,3 | 45,9",
   "| Rendement total7) | % | 86,0 | 86,1 | 86,2 | 86,5 | 87,7"
  ]
 },
 {
  "n": 1018,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_FR_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Série TCG 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuration | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| Déplacement | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0",
   "| Régime moteur | min-1 | 1 500",
   "| Longueur 6) | mm | 5 080 | 5 080 | 6 100 | 6 100 | 6 600 | 6 600 | 6 983 | 6 983",
   "| Hauteur 6) | mm | 2 190 | 2 190 | 2 190 | 2 190 | 2 190 | 2 190 | 2 385 | 2 385",
   "| Poids du GE à vide | kg | 12 900 | 12 900 | 17 400 | 17 400 | 21 400 | 21 400 | 16 965 | 16 965",
   "| Puissance électrique7) | kW | 1 380 | 1 380 | 1 840 | 1 840 | 2 300 | 2 300 | 2 000 | 2 000",
   "| PME | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6",
   "| kW | 1 296 | 1 369 | 1 755 | 1 824 | 2 164 | 2 281 | 1 949 | 2 026",
   "| Rendement électrique7) | % | 45,0 | 44,0 | 44,7 | 44,0 | 45,0 | 44,0 | 44,4 | 43,7",
   "| Rendement thermique7) | % | 42,3 | 43,6 | 42,6 | 43,6 | 42,3 | 43,6 | 43,3 | 44,2",
   "| Rendement total7) | % | 87,3 | 87,6 | 87,3 | 87,6 | 87,3 | 87,6 | 87,7 | 87,9"
  ]
 },
 {
  "n": 1018,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_FR_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Série TCG 3020 | V12 | V16 | V20 | V20",
   "| Configuration | X9) | X9) | X9) | XV10)",
   "| Déplacement | dm3 | 53,0 | 71,0 | 89,0 | 89,0",
   "| Régime moteur | min-1 | 1 500",
   "| Longueur 6) | mm | 5 080 | 6 100 | 6 600 | 6 983",
   "| Hauteur 6) | mm | 2 190 | 2 190 | 2 190 | 2 385",
   "| Poids du GE à vide | kg | 12 900 | 17 400 | 21 400 | 16 965",
   "| Puissance électrique7) | kW | 1 380 | 1 840 | 2 300 | 2 000",
   "| PME | bar | 21,5 | 21,5 | 21,5 | 18,6",
   "| kW | 1 351 | 1 802 | 2 254 | 2 015",
   "| Rendement électrique7) | % | 43,6 | 43,6 | 43,6 | 43,2",
   "| Rendement thermique7) | % | 42,7 | 42,7 | 42,9 | 43,5",
   "| Rendement total7) | % | 86,3 | 86,3 | 86,5 | 86,7"
  ]
 },
 {
  "n": 1018,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_FR_2_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Applications gaz naturel | 1) | 1)",
   "| Série TCG 3020 | V20 | V20 | V20 | V20 | V20 | V20 | V20 | V20",
   "| Configuration | P2) | R3) | PV4) | RV5) | P2) | R3) | PV4) | RV5)",
   "| Alésage/course | mm | 170/195 | 170/195",
   "| Déplacement | dm3 | 89 | 89",
   "| Régime moteur | min-1 | 1 500 | 1 500",
   "| Vitesse moy. des pistons | m/s | 9,8 | 9,8",
   "| Longueur 6) | mm | 7 738 | 7 738",
   "| Largeur 6) | mm | 1 815 | 1 815",
   "| Hauteur 6) | mm | 2 551 | 2 551",
   "| Poids du GE à vide | kg | 21 200 | 21 200",
   "| Puissance électrique7) | kW | 2 300 | 2 300 | 2 000 | 2 000 | 2 300 | 2 300 | 2 000 | 2 000",
   "| PME | bar | 21,5 | 21,5 | 18,7 | 18,7 | 21,5 | 21,5 | 18,7 | 18,7",
   "| kW | 2 201 | 2 292 | 1 982 | 2 038 | 2 294 | 2 403 | 2 065 | 2 136",
   "| Rendement électrique7) | % | 44,4 | 43,7 | 43,9 | 43,4 | 43,5 | 42,6 | 42,9 | 42,3",
   "| Rendement thermique7) | % | 42,5 | 43,6 | 43,5 | 44,2 | 43,3 | 44,6 | 44,3 | 45,2",
   "| Rendement total7) | % | 86,9 | 87,3 | 87,4 | 87,6 | 86,8 | 87,2 | 87,2 | 87,5",
   "| Biogaz (50 % CH4 / 50 % CO2) | 1) | 1) | 1)",
   "| Série TCG 3020 | V20 | V20 | V20 | V20 | V20",
   "| Configuration | X9) | XV10) | X9) | XV10) | Z11)",
   "| Alésage/course | mm | 170/195 | 170/195 | 170/195",
   "| Déplacement | dm3 | 89 | 89 | 89",
   "| Régime moteur | min-1 | 1 500 | 1 500 | 1 500",
   "| Vitesse moy. des pistons | m/s | 9,8 | 9,8 | 9,8",
   "| Longueur 6) | mm | 7 738 | 7 738 | 7 738",
   "| Largeur 6) | mm | 1 815 | 1 815 | 1 815",
   "| Hauteur 6) | mm | 2 551 | 2 551 | 2 551",
   "| Poids du GE à vide | kg | 21 200 | 21 200 | 21 200",
   "| Puissance électrique7) | kW | 2 300 | 2 000 | 2 300 | 2 000 | 1 880",
   "| PME | bar | 21,5 | 18,7 | 21,5 | 18,7 | 17,6",
   "| kW | 2 206 | 1 983 | 2 293 | 2 060 | 2 078",
   "| Rendement électrique7) | % | 43,1 | 42,7 | 42,2 | 41,7 | 41,5",
   "| Rendement thermique7) | % | 41,4 | 42,3 | 42 | 43 | 45,8",
   "| Rendement total7) | % | 84,5 | 85,0 | 84,2 | 84,7 | 87,3",
   "| 1) Gaz d'échappement sec avec 5 % O2. | 6)\t\u0007Dimensions de transport pour les groupes, les composants | 11)\t\u0007\u0007Z = Propane. Optimisé pour un fonction-"
  ]
 },
 {
  "n": 1019,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_ES_3_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [
   "| Datos Técnicos 50 | Hz | (NOX ≤ 250 mg/Nm³ 1))",
   "| Aplicaciones con gas | natural"
  ],
  "rows": [
   "| Serie TCG 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuración | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| Cilindrada | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0",
   "| Largo 6) | mm | 5.080 | 5.080 | 6.100 | 6.100 | 6.600 | 6.600 | 6.983 | 6.983",
   "| Alto 6) | mm | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.385 | 2.385",
   "| Peso en vacío del grupo | kg | 12.900 | 12.900 | 17.400 | 17.400 | 21.400 | 21.400 | 16.965 | 16.965",
   "| Potencia eléctrica7) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000",
   "| Presión media efectiva | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6",
   "| kW | 1.359 | 1.431 | 1.835 | 1.910 | 2.255 | 2.391 | 2.031 | 2.123",
   "| Rendimiento eléctrico7) | % | 43,9 | 42,9 | 43,6 | 42,9 | 44.0 | 42,9 | 43,4 | 42,6",
   "| Rendimiento térmico7) | % | 43,2 | 44,5 | 43,5 | 44,5 | 43,1 | 44,6 | 44,1 | 45,2",
   "| Rendimiento total7) | % | 87,1 | 87,4 | 87,1 | 87,4 | 87,1 | 87,5 | 87,5 | 87,8"
  ]
 },
 {
  "n": 1019,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_ES_3_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Serie TCG 3020 | V12 | V16 | V20 | V20 | V20",
   "| Configuración | X9) | X9) | X9) | XV10) | Z11)",
   "| Diámetro/carrera | mm | 170/195 | 170/195",
   "| Cilindrada | dm3 | 53,0 | 71,0 | 89,0 | 89,0 | 89,0",
   "| Revoluciones | rpm | 1.500 | 1.500",
   "| Velocidad media del pistón | m/s | 9,8 | 9,8",
   "| Largo 6) | mm | 5.080 | 6.100 | 6.600 | 6.983 | 6.500",
   "| Ancho 6) | mm | 1.815 | 1.710",
   "| Alto 6) | mm | 2.190 | 2.190 | 2.190 | 2.385 | 2.190",
   "| Peso en vacío del grupo | kg | 12.900 | 17.400 | 21.400 | 16.965 | 17.980",
   "| Potencia eléctrica7) | kW | 1.380 | 1.840 | 2.300 | 2.000 | 1.88012)",
   "| Presión media efectiva | bar | 21,5 | 21,5 | 21,5 | 18,6 | 17,5",
   "| kW | 1.407 | 1.878 | 2.346 | 2.097 | 2.063",
   "| Rendimiento eléctrico7) | % | 42,6 | 42,6 | 42,7 | 42,2 | 41,8",
   "| Rendimiento térmico7) | % | 43,4 | 43,5 | 43,5 | 44,3 | 45,9",
   "| Rendimiento total7) | % | 86,0 | 86,1 | 86,2 | 86,5 | 87,7"
  ]
 },
 {
  "n": 1019,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_ES_3_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [
   "| Datos Técnicos 50 | Hz | (NOX ≤ 500 mg/Nm³ 1))",
   "| Aplicaciones con gas | natural"
  ],
  "rows": [
   "| Serie TCG 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuración | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| Cilindrada | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 890",
   "| Largo 6) | mm | 5.080 | 5.080 | 6.100 | 6.100 | 6.600 | 6.600 | 6.983 | 6.983",
   "| Alto 6) | mm | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.385 | 2.385",
   "| Peso en vacío del grupo | kg | 12.900 | 12.900 | 17.400 | 17.400 | 21.400 | 21.400 | 16.965 | 16.965",
   "| Potencia eléctrica7) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000",
   "| Presión media efectiva | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6",
   "| kW | 1.296 | 1.369 | 1.755 | 1.824 | 2.164 | 2.281 | 1.949 | 2.026",
   "| Rendimiento eléctrico7) | % | 45,0 | 44,0 | 44,7 | 44,0 | 45,0 | 44,0 | 44,4 | 43,7",
   "| Rendimiento térmico7) | % | 42,3 | 43,6 | 42,6 | 43,6 | 42,3 | 43,6 | 43,3 | 44,2",
   "| Rendimiento total7) | % | 87,3 | 87,6 | 87,3 | 87,6 | 87,3 | 87,6 | 87,7 | 87,9"
  ]
 },
 {
  "n": 1019,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_ES_3_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Serie TCG 3020 | V12 | V16 | V20 | V20",
   "| Configuración | X9) | X9) | X9) | XV10)",
   "| Cilindrada | dm3 | 53,0 | 71,0 | 89,0 | 89,0",
   "| Largo 6) | mm | 5.080 | 6.100 | 6.600 | 6.983",
   "| Alto 6) | mm | 2.190 | 2.190 | 2.190 | 2.385",
   "| Peso en vacío del grupo | kg | 12.900 | 17.400 | 21.400 | 16.965",
   "| Potencia eléctrica7) | kW | 1.380 | 1.840 | 2.300 | 2.000",
   "| Presión media efectiva | bar | 21,5 | 21,5 | 21,5 | 18,6",
   "| kW | 1.351 | 1.802 | 2.254 | 2.015",
   "| Rendimiento eléctrico7) | % | 43,6 | 43,6 | 43,6 | 43,2",
   "| Rendimiento térmico7) | % | 42,7 | 42,7 | 42,9 | 43,5",
   "| Rendimiento total7) | % | 86,3 | 86,3 | 86,5 | 86,7"
  ]
 },
 {
  "n": 1019,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_ES_3_0_RZ_sm_screen_einzel.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Aplicaciones con gas | natural | 1) | 1)",
   "| Serie TCG 3020 | V20 | V20 | V20 | V20 | V20 | V20 | V20 | V20",
   "| Configuración | P2) | R3) | PV4) | RV5) | P2) | R3) | PV4) | RV5)",
   "| Diámetro/carrera | mm | 170/195 | 170/195",
   "| Cilindrada | dm3 | 89 | 89",
   "| Revoluciones | rpm | 1.500 | 1.500",
   "| Velocidad media del pistón | m/s | 9,8 | 9,8",
   "| Largo 6) | mm | 7.738 | 7.738",
   "| Ancho 6) | mm | 1.815 | 1.815",
   "| Alto 6) | mm | 2.551 | 2.551",
   "| Peso en vacío del grupo | kg | 21.200 | 21.200",
   "| Potencia eléctrica7) | kW | 2.300 | 2.300 | 2.000 | 2.000 | 2.300 | 2.300 | 2.000 | 2.000",
   "| Presión media efectiva | bar | 21,5 | 21,5 | 18,7 | 18,7 | 21,5 | 21,5 | 18,7 | 18,7",
   "| kW | 2.201 | 2.292 | 1.982 | 2.038 | 2.294 | 2.403 | 2.065 | 2.136",
   "| Rendimiento eléctrico7) | % | 44,4 | 43,7 | 43,9 | 43,4 | 43,5 | 42,6 | 42,9 | 42,3",
   "| Rendimiento térmico7) | % | 42,5 | 43,6 | 43,5 | 44,2 | 43,3 | 44,6 | 44,3 | 45,2",
   "| Rendimiento total7) | % | 86,9 | 87,3 | 87,4 | 87,6 | 86,8 | 87,2 | 87,2 | 87,5",
   "| Biogás (50 % CH4 / 50 % CO2) | 1) | 1) | 1)",
   "| Serie TCG 3020 | V20 | V20 | V20 | V20 | V20",
   "| Configuración | X9) | XV10) | X9) | XV10) | Z11)",
   "| Diámetro/carrera | mm | 170/195 | 170/195 | 170/195",
   "| Cilindrada | dm3 | 89 | 89 | 89",
   "| Revoluciones | rpm | 1.500 | 1.500 | 1.500",
   "| Velocidad media del pistón | m/s | 9,8 | 9,8 | 9,8",
   "| Largo 6) | mm | 7.738 | 7.738 | 7.738",
   "| Ancho 6) | mm | 1.815 | 1.815 | 1.815",
   "| Alto 6) | mm | 2.551 | 2.551 | 2.551",
   "| Peso en vacío del grupo | kg | 21.200 | 21.200 | 21.200",
   "| Potencia eléctrica7) | kW | 2.300 | 2.000 | 2.300 | 2.000 | 1.880",
   "| Presión media efectiva | bar | 21,5 | 18,7 | 21,5 | 18,7 | 17,6",
   "| kW | 2.206 | 1.983 | 2.293 | 2.060 | 2.078",
   "| Rendimiento eléctrico7) | % | 43,1 | 42,7 | 42,2 | 41,7 | 41,5",
   "| Rendimiento térmico7) | % | 41,4 | 42,3 | 42 | 43 | 45,8",
   "| Rendimiento total7) | % | 84,5 | 85,0 | 84,2 | 84,7 | 87,3"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_CN_3_0_RZ_sm_screen_einzeln.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020 系列 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| 型号 | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| 排量 | dm3 | 53.0 | 53.0 | 71.0 | 71.0 | 89.0 | 89.0 | 89.0 | 89.0",
   "| 发动机转速 | 分钟-1 | 1,500",
   "| 长度 6) | mm | 5,080 | 5,080 | 6,100 | 6,100 | 6,600 | 6,600 | 6,983 | 6,983",
   "| 宽度 6) | mm | 1,815",
   "| 高度 6) | mm | 2,190 | 2,190 | 2,190 | 2,190 | 2,190 | 2,190 | 2,385 | 2,385",
   "| 机组净重 | kg | 12,900 | 12,900 | 17,400 | 17,400 | 21,400 | 21,400 | 16,965 | 16,965",
   "| 电功率 7) | kW | 1,380 | 1,380 | 1,840 | 1,840 | 2,300 | 2,300 | 2,000 | 2,000",
   "| 平均有效压力 | bar | 21.5 | 21.5 | 21.5 | 21.5 | 21.5 | 21.5 | 18.6 | 18.6",
   "| 热输出 8) | ±8 %",
   "| kW | 1,359 | 1,431 | 1,835 | 1,910 | 2,255 | 2,391 | 2,031 | 2,123",
   "| 电效率 7) | % | 43.9 | 42.9 | 43.6 | 42.9 | 44.0 | 42.9 | 43.4 | 42.6",
   "| 热效率 7) | % | 43.2 | 44.5 | 43.5 | 44.5 | 43.1 | 44.6 | 44.1 | 45.2",
   "| 总效率 7) | % | 87.1 | 87.4 | 87.1 | 87.4 | 87.1 | 87.5 | 87.5 | 87.8"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_CN_3_0_RZ_sm_screen_einzeln.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [
   "| 垃圾填埋气 (50 % CH4 / 27 % CO2, | 其余为 | N2)"
  ],
  "rows": [
   "| TCG 3020 系列 | V12 | V16 | V20 | V20 | V20",
   "| 型号 | X9) | X9) | X9) | XV10) | Z11)",
   "| 缸径 / 冲程 | mm | 170/195 | 170/195",
   "| 排量 | dm3 | 53.0 | 71.0 | 89.0 | 89.0 | 89.0",
   "| 发动机转速 | 分钟-1 | 1,500 | 1,500",
   "| 平均活塞速度 | m/s | 9.8 | 9.8",
   "| 长度 6) | mm | 5,080 | 6,100 | 6,600 | 6,983 | 6,500",
   "| 宽度 6) | mm | 1,815 | 1,815",
   "| 高度 6) | mm | 2,190 | 2,190 | 2,190 | 2,385 | 2,190",
   "| 机组净重 | kg | 12,900 | 17,400 | 21,400 | 16,965 | 17,980",
   "| 电功率 7) | kW | 1,380 | 1,840 | 2,300 | 2,000 | 1,88012)",
   "| 平均有效压力 | bar | 21.5 | 21.5 | 21.5 | 18.6 | 17.5",
   "| 热输出 8) | ±8 %",
   "| kW | 1,407 | 1,878 | 2,346 | 2,097 | 2,063",
   "| 电效率 7) | % | 42.6 | 42.6 | 42.7 | 42.2 | 41.8",
   "| 热效率 7) | % | 43.4 | 43.5 | 43.5 | 44.3 | 45.9",
   "| 总效率 7) | % | 86.0 | 86.1 | 86.2 | 86.5 | 87.7"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_CN_3_0_RZ_sm_screen_einzeln.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020 系列 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| 型号 | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)",
   "| 排量 | dm3 | 53.0 | 53.0 | 71.0 | 71.0 | 89.0 | 89.0 | 89.0 | 89.0",
   "| 发动机转速 | 分钟-1 | 1,500",
   "| 长度 6) | mm | 5,080 | 5,080 | 6,100 | 6,100 | 6,600 | 6,600 | 6,983 | 6,983",
   "| 宽度 6) | mm | 1,815",
   "| 高度 6) | mm | 2,190 | 2,190 | 2,190 | 2,190 | 2,190 | 2,190 | 2,385 | 2,385",
   "| 机组净重 | kg | 12,900 | 12,900 | 17,400 | 17,400 | 21,400 | 21,400 | 16,965 | 16,965",
   "| 电功率 7) | kW | 1,380 | 1,380 | 1,840 | 1,840 | 2,300 | 2,300 | 2,000 | 2,000",
   "| 平均有效压力 | bar | 21.5 | 21.5 | 21.5 | 21.5 | 21.5 | 21.5 | 18.6 | 18.6",
   "| 热输出 8) | ±8 %",
   "| kW | 1,296 | 1,369 | 1,755 | 1,824 | 2,164 | 2,281 | 1,949 | 2,026",
   "| 电效率 7) | % | 45.0 | 44.0 | 44.7 | 44.0 | 45.0 | 44.0 | 44.4 | 43.7",
   "| 热效率 7) | % | 42.3 | 43.6 | 42.6 | 43.6 | 42.3 | 43.6 | 43.3 | 44.2",
   "| 总效率 7) | % | 87.3 | 87.6 | 87.3 | 87.6 | 87.3 | 87.6 | 87.7 | 87.9"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_CN_3_0_RZ_sm_screen_einzeln.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [
   "| 垃圾填埋气 (50 % CH4 / 27 % CO2, | 其余为 | N2)"
  ],
  "rows": [
   "| TCG 3020 系列 | V12 | V16 | V20 | V20",
   "| 型号 | X9) | X9) | X9) | XV10)",
   "| 排量 | dm3 | 53.0 | 71.0 | 89.0 | 89.0",
   "| 发动机转速 | 分钟-1 | 1,500",
   "| 长度 6) | mm | 5,080 | 6,100 | 6,600 | 6,983",
   "| 宽度 6) | mm | 1,815",
   "| 高度 6) | mm | 2,190 | 2,190 | 2,190 | 2,385",
   "| 机组净重 | kg | 12,900 | 17,400 | 21,400 | 16,965",
   "| 电功率 7) | kW | 1,380 | 1,840 | 2,300 | 2,000",
   "| 平均有效压力 | bar | 21.5 | 21.5 | 21.5 | 18.6",
   "| 热输出 8) | ±8 %",
   "| kW | 1,351 | 1,802 | 2,254 | 2,015",
   "| 电效率 7) | % | 43.6 | 43.6 | 43.6 | 43.2",
   "| 热效率 7) | % | 42.7 | 42.7 | 42.9 | 43.5",
   "| 总效率 7) | % | 86.3 | 86.3 | 86.5 | 86.7"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_CN_3_0_RZ_sm_screen_einzeln.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [
   "| 天然气应用 | (NOX ≤ 500 mg/Nm3 1)) | (NOX ≤ 250 mg/Nm3 1))"
  ],
  "rows": [
   "| TCG 3020 系列 | V20 | V20 | V20 | V20 | V20 | V20 | V20 | V20",
   "| 型号 | P2) | R3) | PV4) | RV5) | P2) | R3) | PV4) | RV5)",
   "| 缸径 / 冲程 | mm | 170/195 | 170/195",
   "| 排量 | dm3 | 89 | 89",
   "| 发动机转速 | min-1 | 1,500 | 1,500",
   "| 平均活塞速度 | m/s | 9.8 | 9.8",
   "| 长度 6) | mm | 7,738 | 7,738",
   "| 宽度 6) | mm | 1,815 | 1,815",
   "| 高度 6) | mm | 2,551 | 2,551",
   "| 机组净重 | kg | 21,200 | 21,200",
   "| 电功率 7) | kW | 2,300 | 2,300 | 2,000 | 2,000 | 2,300 | 2,300 | 2,000 | 2,000",
   "| 平均有效压力 | bar | 21.5 | 21.5 | 18.7 | 18.7 | 21.5 | 21.5 | 18.7 | 18.7",
   "| 热输出 8) | ±8 %",
   "| kW | 2,201 | 2,292 | 1,982 | 2,038 | 2,294 | 2,403 | 2,065 | 2,136",
   "| 电效率 7) | % | 44.4 | 43.7 | 43.9 | 43.4 | 43.5 | 42.6 | 42.9 | 42.3",
   "| 热效率 7) | % | 42.5 | 43.6 | 43.5 | 44.2 | 43.3 | 44.6 | 44.3 | 45.2",
   "| 总效率 7) | % | 86.9 | 87.3 | 87.4 | 87.6 | 86.8 | 87.2 | 87.2 | 87.5"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_CN_3_0_RZ_sm_screen_einzeln.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| TCG 3020 系列 | V20 | V20 | V20 | V20 | V20",
   "| 型号 | X9) | XV10) | X9) | XV10) | Z11)",
   "| 缸径 / 冲程 | mm | 170/195 | 170/195 | 170/195",
   "| 排量 | dm3 | 89 | 89 | 89",
   "| 发动机转速 | min-1 | 1,500 | 1,500 | 1,500",
   "| 平均活塞速度 | m/s | 9.8 | 9.8 | 9.8",
   "| 长度 6) | mm | 7,738 | 7,738 | 7,738",
   "| 宽度 6) | mm | 1,815 | 1,815 | 1,815",
   "| 高度 6) | mm | 2,551 | 2,551 | 2,551",
   "| 机组净重 | kg | 21,200 | 21,200 | 21,200",
   "| 电功率 7) | kW | 2,300 | 2,000 | 2,300 | 2,000 | 1,880",
   "| 平均有效压力 | bar | 21.5 | 18.7 | 21.5 | 18.7 | 17.6",
   "| 热输出 8) | ±8 %",
   "| kW | 2,206 | 1,983 | 2,293 | 2,060 | 2,078",
   "| 电效率 7) | % | 43.1 | 42.7 | 42.2 | 41.7 | 41.5",
   "| 热效率 7) | % | 41.4 | 42.3 | 42 | 43 | 45.8",
   "| 总效率 7) | % | 84.5 | 85.0 | 84.2 | 84.7 | 87.3"
  ]
 },
 {
  "n": 1021,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit-fuer-TCG-3020_208x297mm_DE_2_001_RZ_ue_screen.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Motortyp | TCG | 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Konfiguration | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)",
   "| Elektrische Leistung2) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000",
   "| Elektrischer Wirkungsgrad | % | 44,6 | 43,9 | 44,6 | 43,6 | 44,6 | 43,6 | 44,0 | 43,3",
   "| Thermischer Wirkungsgrad3) | % | 42,5 | 43,6 | 42,6 | 43,9 | 42,6 | 43,9 | 43,6 | 44,6",
   "| Gesamtwirkungsgrad | % | 87,1 | 87,5 | 87,2 | 87,5 | 87,2 | 87,5 | 87,6 | 87,9"
  ]
 },
 {
  "n": 1022,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit-fuer-TCG-3020_208x297mm_EN_3_001_RZ_ue_screen.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Engine type | TCG | 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuration | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)",
   "| Electrical power2) | kW | 1,380 | 1,380 | 1,840 | 1,840 | 2,300 | 2,300 | 2,000 | 2,000",
   "| Electrical efficiency | % | 44.6 | 43.9 | 44.6 | 43.6 | 44.6 | 43.6 | 44.0 | 43.3",
   "| Thermal efficiency3) | % | 42.5 | 43.6 | 42.6 | 43.9 | 42.6 | 43.9 | 43.6 | 44.6",
   "| Total efficiency | % | 87.1 | 87.5 | 87.2 | 87.5 | 87.2 | 87.5 | 87.6 | 87.9"
  ]
 },
 {
  "n": 1023,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit_TCG-3020_208x297mm_CN_2_0_RZ_sm_screen.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| 燃气机类型 | TCG 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| 型号 | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)",
   "| 电功率2) | kW | 1,380 | 1,380 | 1,840 | 1,840 | 2,300 | 2,300 | 2,000 | 2,000",
   "| 电效率 | % | 44.6 | 43.9 | 44.6 | 43.6 | 44.6 | 43.6 | 44.0 | 43.3",
   "| 热效率3) | % | 42.5 | 43.6 | 42.6 | 43.9 | 42.6 | 43.9 | 43.6 | 44.6",
   "| 总效率 | % | 87.1 | 87.5 | 87.2 | 87.5 | 87.2 | 87.5 | 87.6 | 87.9"
  ]
 },
 {
  "n": 1024,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit_TCG-3020_208x297mm_ES_2_0_RZ_sm_screen.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Tipo de motor | TCG | 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuración | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)",
   "| Potencia eléctrica2) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000",
   "| Rendimiento eléctrico | % | 44,6 | 43,9 | 44,6 | 43,6 | 44,6 | 43,6 | 44,0 | 43,3",
   "| Rendimiento térmico3) | % | 42,5 | 43,6 | 42,6 | 43,9 | 42,6 | 43,9 | 43,6 | 44,6",
   "| Rendimiento total | % | 87,1 | 87,5 | 87,2 | 87,5 | 87,2 | 87,5 | 87,6 | 87,9",
   "| 3) | ± 8%. | 6)\t\u0007PV+ = Máximo rendimiento según las condiciones de emplazamiento plus 25H2-Kit. Optimizado para"
  ]
 },
 {
  "n": 1025,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit_TCG-3020_208x297mm_FR_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Type de moteur | TCG | 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuration | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)",
   "| Puissance électrique2) | kW | 1 380 | 1 380 | 1 840 | 1 840 | 2 300 | 2 300 | 2 000 | 2 000",
   "| Rendement électrique | % | 44,6 | 43,9 | 44,6 | 43,6 | 44,6 | 43,6 | 44,0 | 43,3",
   "| Rendement thermique3) | % | 42,5 | 43,6 | 42,6 | 43,9 | 42,6 | 43,9 | 43,6 | 44,6",
   "| Jusqu’à | 80 | 000",
   "| Rendement total | % | 87,1 | 87,5 | 87,2 | 87,5 | 87,2 | 87,5 | 87,6 | 87,9",
   "| 3) | ± 8%. | élevé à la puissance requise avec le kit hydrogène 25 % vol."
  ]
 },
 {
  "n": 1026,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit_TCG-3020_208x297mm_NL_2_0_RZ_sm_screen.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/",
  "header": [],
  "rows": [
   "| Motortype | TCG | 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20",
   "| Configuratie | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)",
   "| Elektrisch vermogen2) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000",
   "| Elektrisch rendement | % | 44,6 | 43,9 | 44,6 | 43,6 | 44,6 | 43,6 | 44,0 | 43,3",
   "| Thermisch rendement3) | % | 42,5 | 43,6 | 42,6 | 43,9 | 42,6 | 43,9 | 43,6 | 44,6",
   "| Totaal rendement | % | 87,1 | 87,5 | 87,2 | 87,5 | 87,2 | 87,5 | 87,6 | 87,9",
   "| 3) | ± 8%. | gevraagd vermogen met 25 vol.% waterstofkit."
  ]
 },
 {
  "n": 1027,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24019-Update-Produktbroschuere-TCG-2032B_210x297mm_DE_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Motortyp | TCG 2032 | V12 | V16",
   "| Motortyp | TCG 2032 | V12 | V16",
   "| Bohrung/Hub | mm | 260/320 | 260/320 | 260/320",
   "| Bohrung/Hub | mm | 260/320 | 260/320 | 260/320",
   "| Hubraum | dm3 | 203,9 | 271,8 | 271,8",
   "| Hubraum | dm3 | 203,9 | 271,8 | 271,8",
   "| Drehzahl | min-1 | 1.000 | 1.000 | 1.000",
   "| Drehzahl | min-1 | 900 | 900 | 900",
   "| Mittlere Kolbengeschwindigkeit | m/s | 10,7 | 10,7 | 10,7",
   "| Mittlere Kolbengeschwindigkeit | m/s | 9,6 | 9,6 | 9,6",
   "| Länge 1) | mm | 7.860 | 9.271 | 9.272 | Länge 1)",
   "| mm | 8.000 | 9.420 | 9.420",
   "| Breite 1) | mm | 2.660 | 2.790 | 2.790 | Breite 1)",
   "| mm | 2.790 | 2.790 | 2.790",
   "| Höhe 1) | mm | 3.390 | 3.390 | 3.390 | Höhe 1)",
   "| mm | 3.390 | 3.390 | 3.390",
   "| Leergewicht Aggregat | kg | 43.100 | 51.200 | 51.400",
   "| Leergewicht Aggregat | kg | 40.650 | 52.400 | 52.400",
   "| Motortyp | TCG | 2032 | V12 | V16",
   "| Motortyp | TCG | 2032 | V12 | V16",
   "| Konfiguration | R5) | R5) | R5)",
   "| Konfiguration | R5) | R5) | R5)",
   "| Elektrische Leistung3) | kW | 3.333 | 4.300 | 4.500 | Elektrische Leistung3)",
   "| kW | 3.000 | 4.000 | 4.050",
   "| Mittlerer effektiver Druck | bar | 20,0 | 19,4 | 20,3",
   "| Mittlerer effektiver Druck | bar | 20,1 | 20,2 | 20,4",
   "| kW | 3.238 | 4.164 | 4.361 | Thermische Leistung4) | ±8 %",
   "| kW | 2.877 | 3.866 | 3.891",
   "| Elektrischer Wirkungsgrad3) | % | 43,9 | 44,1 | 44,6 | Elektrischer Wirkungsgrad3)",
   "| % | 43,9 | 43,8 | 44,3",
   "| Thermischer Wirkungsgrad3) | % | 42,6 | 42,7 | 43,2 | Thermischer Wirkungsgrad 3)",
   "| % | 42,1 | 42,4 | 42,6",
   "| Gesamtwirkungsgrad 3) | % | 86,5 | 86,8 | 87,8 | Gesamtwirkungsgrad 3)",
   "| % | 85,9 | 86,2 | 86,9",
   "| NOX ≤ 500 mg/Nm32) | Mindest-Heizwert Hu = 5,0 kWh/Nm3 | NOX ≤ 500 mg/Nm32) | Mindest-Heizwert Hu = 5,0 kWh/Nm3",
   "| Motortyp | TCG | 2032 | V16",
   "| Motortyp | TCG | 2032 | V16",
   "| Elektrische Leistung3) | kW | 3.770 | Elektrische Leistung3)",
   "| kW | 3.487 | Thermische Leistung4) | ±8 %",
   "| Elektrischer Wirkungsgrad3) | % | 42,9 | Elektrischer Wirkungsgrad3)",
   "| Thermischer Wirkungsgrad3) | % | 39,7 | Thermischer Wirkungsgrad3)",
   "| Gesamtwirkungsgrad 3) | % | 82,7 | Gesamtwirkungsgrad 3)",
   "| 1) | Transportabmessungen für Aggregate; gesondert | 4) | Abkühlung der Abgase bis 120 °C bei Erdgas"
  ]
 },
 {
  "n": 1028,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24019-Update-Produktbroschuere-TCG-2032B_210x297mm_EN_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Engine type | TCG 2032 | V12 | V16",
   "| Engine type | TCG 2032 | V12 | V16",
   "| Bore/stroke | mm | 260/320 | 260/320 | 260/320",
   "| Bore/stroke | mm | 260/320 | 260/320 | 260/320",
   "| Displacement | dm3 | 203.9 | 271.8 | 271.8",
   "| Displacement | dm3 | 203.9 | 271.8 | 271.8",
   "| Speed | min-1 | 1,000 | 1,000 | 1,000",
   "| Speed | min-1 | 900 | 900 | 900",
   "| Mean piston speed | m/s | 10.7 | 10.7 | 10.7",
   "| Mean piston speed | m/s | 9.6 | 9.6 | 9.6",
   "| Length 1) | mm | 7,860 | 9,271 | 9,272 | Length 1)",
   "| mm | 8,000 | 9,420 | 9,420",
   "| Width 1) | mm | 2,660 | 2,790 | 2,790 | Width 1)",
   "| mm | 2,790 | 2,790 | 2,790",
   "| Height 1) | mm | 3,390 | 3,390 | 3,390 | Height 1)",
   "| mm | 3,390 | 3,390 | 3,390",
   "| Dry weight genset | kg | 43,100 | 51,200 | 51,400",
   "| Dry weight genset | kg | 40,650 | 52,400 | 52,400",
   "| Engine type | TCG | 2032 | V12 | V16",
   "| Engine type | TCG | 2032 | V12 | V16",
   "| Configuration | R5) | R5) | R5)",
   "| Configuration | R5) | R5) | R5)",
   "| Electrical power3) | kW | 3,333 | 4,300 | 4,500 | Electrical power3)",
   "| kW | 3,000 | 4,000 | 4,050",
   "| Mean effective pressure | bar | 20.0 | 19.4 | 20.3",
   "| Mean effective pressure | bar | 20.1 | 20.2 | 20.4",
   "| kW | 3,238 | 4,164 | 4,361 | Thermal output4) | ±8 %",
   "| kW | 2,877 | 3,866 | 3,891",
   "| Electrical efficiency3) | % | 43.9 | 44.1 | 44.6 | Electrical efficiency3)",
   "| % | 43.9 | 43.8 | 44.3",
   "| Thermal efficiency3) | % | 42.6 | 42.7 | 43.2 | Thermal efficiency3)",
   "| % | 42.1 | 42.4 | 42.6",
   "| Total efficiency3) | % | 86.5 | 86.8 | 87.8 | Total efficiency3)",
   "| % | 85.9 | 86.2 | 86.9",
   "| Hu | = | 5.0 | kWh/Nm3 | NOX ≤ 500 mg/Nm32)",
   "| = | 5.0 | kWh/Nm3",
   "| Landfill gas (50 % CH4 / 27 % CO2, Rest | N2) | Landfill gas (50 % CH4 / 27 % CO2, Rest | N2)",
   "| Engine type | TCG | 2032 | V16",
   "| Engine type | TCG | 2032 | V16",
   "| Electrical power3) | kW | 3,770 | Electrical power3)",
   "| kW | 3,487 | Thermal output4) | ±8 %",
   "| Electrical efficiency3) | % | 42.9 | Electrical efficiency3)",
   "| Thermal efficiency3) | % | 39.7 | Thermal efficiency3)",
   "| Total efficiency3) | % | 82.7 | Total efficiency3)",
   "| 1) | Transport dimensions for gensets, components | 4) | Exhaust gas cooled to 120 °C for natural gas"
  ]
 },
 {
  "n": 1028,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24019-Update-Produktbroschuere-TCG-2032B_210x297mm_EN_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Engine type | TCG 2032 | V12 | V16",
   "| Bore/stroke | mm | 260/320 | 260/320 | 260/320",
   "| Displacement | dm3 | 203.9 | 271.8 | 271.8",
   "| Speed | min-1 | 1,000 | 1,000 | 1,000",
   "| Speed | min-1 | 900 | 900 | 900",
   "| Mean piston speed | m/s | 10.7 | 10.7 | 10.7",
   "| Mean piston speed | m/s | 9.6 | 9.6 | 9.6",
   "| Dry weight genset | kg | 43,100 | 51,200 | 51,400",
   "| Dry weight genset | kg | 40,650 | 52,400 | 52,400",
   "| Engine type | TCG | 2032 | V12 | V16",
   "| Electrical power3) | kW | 3,333 | 4,300 | 4,500 | Electrical power3)",
   "| Thermal output4) | ±8 %",
   "| Electrical efficiency3) | % | 43.9 | 44.1 | 44.6 | Electrical efficiency3)",
   "| Thermal efficiency3) | % | 42.6 | 42.7 | 43.2 | Thermal efficiency3)",
   "| Total efficiency3) | % | 86.5 | 86.8 | 87.8 | Total efficiency3)",
   "| Engine type | TCG | 2032 | V16",
   "| Electrical power3) | kW | 3,770 | Electrical power3)",
   "| Electrical efficiency3) | % | 42.9 | Electrical efficiency3)",
   "| Thermal efficiency3) | % | 39.7 | Thermal efficiency3)",
   "| Total efficiency3) | % | 82.7 | Total efficiency3)",
   "| Transport dimensions for gensets, components | 4) | Exhaust gas cooled to 120 °C for natural gas",
   "| R = High Response. Optimized for high total efficiency. | The values given on these datasheets are for information | 2) | NOx ≤ 500 mg/Nm³; exhaust gas dry at 5 % O2. | 5)",
   "| R = High Response. Optimized for high total efficiency. | The values given on these datasheets are for information"
  ]
 },
 {
  "n": 1029,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24019-Update-Produktbroschuere-TCG-2032B_210x297mm_FR_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Type de moteur | TCG 2032 | V12 | V16",
   "| Type de moteur | TCG 2032 | V12 | V16",
   "| Alésage/course | mm | 260/320 | 260/320 | 260/320",
   "| Alésage/course | mm | 260/320 | 260/320 | 260/320",
   "| Déplacement | dm3 | 203,9 | 271,8 | 271,8",
   "| Déplacement | dm3 | 203,9 | 271,8 | 271,8",
   "| Régime | min-1 | 1 000 | 1 000 | 1 000",
   "| Régime | min-1 | 900 | 900 | 900",
   "| Vitesse moyenne des pistons | m/s | 10,7 | 10,7 | 10,7",
   "| Vitesse moyenne des pistons | m/s | 9,6 | 9,6 | 9,6",
   "| Longueur 1) | mm | 7 860 | 9 271 | 9 272 | Longueur 1)",
   "| mm | 8 000 | 9 420 | 9 420",
   "| Largeur 1) | mm | 2 660 | 2 790 | 2 790 | Largeur 1)",
   "| mm | 2 790 | 2 790 | 2 790",
   "| Hauteur 1) | mm | 3 390 | 3 390 | 3 390 | Hauteur 1)",
   "| mm | 3 390 | 3 390 | 3 390",
   "| vide | kg | 43 100 | 51 200 | 51 400",
   "| vide | kg | 40 650 | 52 400 | 52 400",
   "| Type de moteur | TCG | 2032 | V12 | V16",
   "| Type de moteur | TCG | 2032 | V12 | V16",
   "| Configuration | R5) | R5) | R5)",
   "| Configuration | R5) | R5) | R5)",
   "| Puissance électrique3) | kW | 3 333 | 4 300 | 4 500 | Puissance électrique3)",
   "| kW | 3 000 | 4 000 | 4 050",
   "| Pression effective moyenne | bar | 20,0 | 19,4 | 20,3",
   "| Pression effective moyenne | bar | 20,1 | 20,2 | 20,4",
   "| kW | 3 238 | 4 164 | 4 361 | Puissance thermique4) | ±8 %",
   "| kW | 2 877 | 3 866 | 3 891",
   "| Rendement électrique3) | % | 43,9 | 44,1 | 44,6 | Rendement électrique3)",
   "| % | 43,9 | 43,8 | 44,3",
   "| Rendement thermique3) | % | 42,6 | 42,7 | 43,2 | Rendement thermique3)",
   "| % | 42,1 | 42,4 | 42,6",
   "| Rendement total3) | % | 86,5 | 86,8 | 87,8 | Rendement total3)",
   "| % | 85,9 | 86,2 | 86,9",
   "| Hu | = | 5,0 | kWh/Nm3 | NOX ≤ 500 mg/Nm32)",
   "| = | 5,0 | kWh/Nm3",
   "| Gaz de décharge (50 % CH4 / 27 % CO2, | Reste N2) | Gaz de décharge (50 % CH4 / 27 % CO2, | Reste N2)",
   "| Type de moteur | TCG 2032 | V16",
   "| Type de moteur | TCG 2032 | V16",
   "| Puissance électrique3) | kW | 3 770 | Puissance électrique3)",
   "| kW | 3 487 | Puissance thermique4) | ±8 %",
   "| Rendement électrique3) | % | 42,9 | Rendement électrique3)",
   "| Rendement thermique3) | % | 39,7 | Rendement thermique3)",
   "| Rendement total3) | % | 82,7 | Rendement total3)",
   "| 1) | Dimensions de transport pour les groupes, les composants | 4)"
  ]
 },
 {
  "n": 1030,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24019-Update-Produktbroschuere-TCG-2032B_210x297mm_ES_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Tipo de motor | TCG | 2 | 0 | 3 | 2 | V12 | V16",
   "| Tipo de motor | TCG | 2 | 0 | 3 | 2 | V12 | V16",
   "| Diámetro/carrera | mm | 260/320 | 260/320 | 260/320",
   "| Diámetro/carrera | mm | 260/320 | 260/320 | 260/320",
   "| Cilindrada | dm3 | 203,9 | 271,8 | 271,8",
   "| Cilindrada | dm3 | 203,9 | 271,8 | 271,8",
   "| Revoluciones | rpm | 1.000 | 1.000 | 1.000",
   "| Revoluciones | rpm | 900 | 900 | 900",
   "| Velocidad media del pistón | m/s | 10,7 | 10,7 | 10,7",
   "| Velocidad media del pistón | m/s | 9,6 | 9,6 | 9,6",
   "| Largo 1) | mm | 7.860 | 9.271 | 9.272 | Largo 1)",
   "| mm | 8.000 | 9.420 | 9.420",
   "| Ancho 1) | mm | 2.660 | 2.790 | 2.790 | Ancho 1)",
   "| mm | 2.790 | 2.790 | 2.790",
   "| Alto 1) | mm | 3.390 | 3.390 | 3.390 | Alto 1)",
   "| mm | 3.390 | 3.390 | 3.390",
   "| Peso en vacío del grupo | kg | 43.100 | 51.200 | 51.400",
   "| Peso en vacío del grupo | kg | 40.650 | 52.400 | 52.400",
   "| Tipo de motor | TCG | 2032 | V12 | V16",
   "| Tipo de motor | TCG | 2032 | V12 | V16",
   "| Configuración | R5) | R5) | R5)",
   "| Configuración | R5) | R5) | R5)",
   "| Potencia eléctrica3) | kW | 3.333 | 4.300 | 4.500 | Potencia eléctrica3)",
   "| kW | 3.000 | 4.000 | 4.050",
   "| Presión media efetiva | bar | 20,0 | 19,4 | 20,3",
   "| Presión media efetiva | bar | 20,1 | 20,2 | 20,4",
   "| kW | 3.238 | 4.164 | 4.361 | Potencia térmica4) | ±8 %",
   "| kW | 2.877 | 3.866 | 3.891",
   "| Rendimiento eléctrico3) | % | 43,9 | 44,1 | 44,6 | Rendimiento eléctrico3)",
   "| % | 43,9 | 43,8 | 44,3",
   "| Rendimiento térmico3) | % | 42,6 | 42,7 | 43,2 | Rendimiento térmico3)",
   "| % | 42,1 | 42,4 | 42,6",
   "| Rendimiento total3) | % | 86,5 | 86,8 | 87,8 | Rendimiento total3)",
   "| % | 85,9 | 86,2 | 86,9",
   "| Hu | = | 5,0 | kWh/Nm3 | NOX ≤ 500 mg/Nm32)",
   "| = | 5,0 | kWh/Nm3",
   "| Tipo de motor | TCG | 2032 | V16",
   "| Tipo de motor | TCG | 2032 | V16",
   "| kW | 3.487 | Potencia térmica4) | ±8 %",
   "| 1) | Dimensiones de transporte para grupos motogeneradores, | 4) | Refrigeración de los gases de escape a 120 °C"
  ]
 },
 {
  "n": 1031,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES20011-Update-Produktbro_TCG-2032B_210x297mm_NL_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Motortype | TCG 2032 | V12 | V16",
   "| Motortype | TCG 2032 | V12 | V16",
   "| Boring/Slag | mm | 260/320 | 260/320 | 260/320",
   "| Boring/Slag | mm | 260/320 | 260/320 | 260/320",
   "| Slagvolume | dm3 | 203,9 | 271,8 | 271,8",
   "| Slagvolume | dm3 | 203,9 | 271,8 | 271,8",
   "| Toerental | min-1 | 1.000 | 1.000 | 1.000",
   "| Toerental | min-1 | 900 | 900 | 900",
   "| Gemiddelde zuigersnelheid | m/s | 10,7 | 10,7 | 10,7",
   "| Gemiddelde zuigersnelheid | m/s | 9,6 | 9,6 | 9,6",
   "| Lengte 1) | mm | 7.860 | 9.271 | 9.272 | Lengte 1)",
   "| mm | 8.000 | 9.420 | 9.420",
   "| Breedte 1) | mm | 2.660 | 2.790 | 2.790 | Breedte 1)",
   "| mm | 2.790 | 2.790 | 2.790",
   "| Hoogte 1) | mm | 3.390 | 3.390 | 3.390 | Hoogte 1)",
   "| mm | 3.390 | 3.390 | 3.390",
   "| Drooggewicht generatorset | kg | 43.100 | 51.200 | 51.400",
   "| Drooggewicht generatorset | kg | 40.650 | 52.400 | 52.400",
   "| Motortype | TCG | 20 | 32 | V12 | V16",
   "| Motortype | TCG | 20 | 32 | V12 | V16",
   "| Configuratie | R5) | R5) | R5)",
   "| Configuratie | R5) | R5) | R5)",
   "| Elektrisch vermogen3) | kW | 3.333 | 4.300 | 4.500 | Elektrisch vermogen3)",
   "| kW | 3.000 | 4.000 | 4.050",
   "| Gemiddelde effectieve druk | bar | 20,0 | 19,4 | 20,3",
   "| Gemiddelde effectieve druk | bar | 20,1 | 20,2 | 20,4",
   "| kW | 2.862 | 3.698 | 3.668 | Thermisch vermogen4) | ±8 %",
   "| kW | 2.539 | 3.411 | 3.252",
   "| Elektrisch rendement3) | % | 43,9 | 44,1 | 44,6 | Elektrisch rendement3)",
   "| % | 43,9 | 43,8 | 44,3",
   "| Thermisch rendement3) | % | 42,6 | 42,7 | 43,1 | Thermisch rendement3)",
   "| % | 42,1 | 42,4 | 42,6",
   "| Totaal rendement3) | % | 86,5 | 86,8 | 87,7 | Totaal rendement3)",
   "| % | 86,0 | 86,2 | 86,9",
   "| NOX ≤ 500 mg/Nm32) | Minimale verwarmingswaarde Hu = 5,0 kWh/Nm3 | NOX ≤ 500 mg/Nm32) | Minimale verwarmingswaarde Hu = 5,0 kWh/Nm3"
  ]
 },
 {
  "n": 1031,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES20011-Update-Produktbro_TCG-2032B_210x297mm_NL_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Motortype | TCG | 2032 | V16",
   "| Motortype | TCG | 2032 | V16",
   "| Elektrisch vermogen3) | kW | 3.770 | Elektrisch vermogen3)",
   "| kW | 3.196 | Thermisch vermogen4) | ±8 %",
   "| Elektrisch rendement3) | % | 43,0 | Elektrisch rendement3)",
   "| Thermisch rendement3) | % | 41,9 | Thermisch rendement3)",
   "| Totaal rendement3) | % | 84,9 | Totaal rendement3)",
   "| 1) | Transportafmetingen voor generatoren, afzonderlijk opgestelde | 4) | Uitlaatgas gekoeld tot 120 °C voor aardgas"
  ]
 },
 {
  "n": 1032,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24019-Update-Produktbroschuere-TCG-2032B_210x297mm_CN_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| 燃气机类型 | TCG 2032 | V12 | V16",
   "| 燃气机类型 | TCG 2032 | V12 | V16",
   "| 缸径/冲程 | mm | 260/320 | 260/320 | 260/320",
   "| 缸径/冲程 | mm | 260/320 | 260/320 | 260/320",
   "| 排量 | dm3 | 203.9 | 271.8 | 271.8",
   "| 排量 | dm3 | 203.9 | 271.8 | 271.8",
   "| 速度 | 分钟-1 | 1,000 | 1,000 | 1,000",
   "| 速度 | 分钟-1 | 900 | 900 | 900",
   "| 平均活塞速度 | m/s | 10.7 | 10.7 | 10.7",
   "| 平均活塞速度 | m/s | 9.6 | 9.6 | 9.6",
   "| 长度 1) | mm | 7,860 | 9,271 | 9,272 | 长度 1)",
   "| mm | 8,000 | 9,420 | 9,420",
   "| 宽度 1) | mm | 2,660 | 2,790 | 2,790 | 宽度 1)",
   "| mm | 2,790 | 2,790 | 2,790",
   "| 高度 1) | mm | 3,390 | 3,390 | 3,390 | 高度 1)",
   "| mm | 3,390 | 3,390 | 3,390",
   "| 机组净重 | kg | 43,100 | 51,200 | 51,400",
   "| 机组净重 | kg | 40,650 | 52,400 | 52,400",
   "| 燃气机类型 | TCG | 2032 | V12 | V16",
   "| 燃气机类型 | TCG | 2032 | V12 | V16",
   "| 型号 | R5) | R5) | R5)",
   "| 型号 | R5) | R5) | R5)",
   "| 电功率 3) | kW | 3,333 | 4,300 | 4,500 | 电功率 3)",
   "| kW | 3,000 | 4,000 | 4,050",
   "| 平均有效压力 | bar | 20.0 | 19.4 | 20.3",
   "| 平均有效压力 | bar | 20.1 | 20.2 | 20.4",
   "| 热输出 4) | ±8 %",
   "| kW | 3,238 | 4,164 | 4,361 | 热输出 4) | ±8 %",
   "| kW | 2,877 | 3,866 | 3,891",
   "| 电效率 3) | % | 43.9 | 44.1 | 44.6 | 电效率 3)",
   "| % | 43.9 | 43.8 | 44.3",
   "| 热效率 3) | % | 42.6 | 42.7 | 43.2 | 热效率 3)",
   "| % | 42.1 | 42.4 | 42.6",
   "| 总效率 3) | % | 86.5 | 86.8 | 87.8 | 总效率 3)",
   "| % | 85.9 | 86.2 | 86.9",
   "| NOX ≤ 500 mg/Nm3 2) | 最低热值 Hu = 5.0 kWh/Nm3 | NOX ≤ 500 mg/Nm3 2) | 最低热值 Hu = 5.0 kWh/Nm3",
   "| 垃圾填埋气 (50 % CH4 / 27 % CO2, 其余为 | N2) | 垃圾填埋气 (50 % CH4 / 27 % CO2, 其余为 | N2)",
   "| 燃气机类型 | TCG | 2032 | V16",
   "| 燃气机类型 | TCG | 2032 | V16",
   "| 电功率 3) | kW | 3,770 | 电功率 3)",
   "| 热输出 4) | ±8 %",
   "| kW | 3,487 | 热输出 4) | ±8 %",
   "| 电效率 3) | % | 42.9 | 电效率 3)",
   "| 热效率 3) | % | 39.7 | 热效率 3)",
   "| 总效率 3) | % | 82.7 | 总效率 3)",
   "| 1) | 此为发电机组的运输尺寸，单独安装的部件也必须考虑在内。 | 4) | 天然气的燃烧排气冷却至 120°C，沼气的燃烧排气"
  ]
 },
 {
  "n": 1033,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24008-Einleger-25H2-Kit_TCG-2032-Broschuere_DE.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Motortyp | TCG | 2032 | V12 | V12 | V16 | V16 | V16 | V16",
   "| Konfiguration | R+5) | R+5) | R+5) | R+5) | R+5) | R+5)",
   "| Frequenz | Hz | 50 | 60 | 50 | 60 | 50 | 60",
   "| Elektrische Leistung 2) | kW | 3.333 | 3.000 | 4.300 | 4.000 | 4.500 | 4.050",
   "| Thermische Leistung 3) | kW | 3.255 | 2.893 | 4.185 | 3.879 | 4.385 | 3.906",
   "| Elektrischer Wirkungsgrad | % | 43,7 | 43,7 | 44,0 | 43,8 | 44,5 | 44,3",
   "| Thermischer Wirkungsgrad 4) | % | 42,7 | 42,2 | 42,8 | 42,5 | 43,3 | 42,7",
   "| Gesamtwirkungsgrad | % | 86,4 | 85,9 | 86,8 | 86,3 | 87,8 | 87,0",
   "| 1) | 5 % O2 und trockene Abgase. | 4) | Abgas heruntergekühlt auf 120 °C für E"
  ]
 },
 {
  "n": 1034,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24008-Einleger-25H2-Kit_TCG-2032-Broschuere_EN.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Engine type | TCG | 2032 | V12 | V12 | V16 | V16 | V16 | V16",
   "| Configuration | R+5) | R+5) | R+5) | R+5) | R+5) | R+5)",
   "| Frequency | Hz | 50 | 60 | 50 | 60 | 50 | 60",
   "| Electrical power 2) | kW | 3,333 | 3,000 | 4,300 | 4,000 | 4,500 | 4,050",
   "| Thermal output 3) | kW | 3,255 | 2,893 | 4,185 | 3,879 | 4,385 | 3,906",
   "| Electrical efficiency | % | 43.7 | 43.7 | 44.0 | 43.8 | 44.5 | 44.3",
   "| Thermal efficiency 4) | % | 42.7 | 42.2 | 42.8 | 42.5 | 43.3 | 42.7",
   "| Total efficiency | % | 86.4 | 85.9 | 86.8 | 86.3 | 87.8 | 87.0",
   "| 1) | 5% O2 and dry exhaust gases. | 4)"
  ]
 },
 {
  "n": 1035,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24008-Einleger_25H2-Kit_TCG-2032-Broschuere_208x297mm_CN_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| 燃气机类型 | TCG | 2032 | V12 | V12 | V16 | V16 | V16 | V16",
   "| 型号 | R+5) | R+5) | R+5) | R+5) | R+5) | R+5)",
   "| 频率 | Hz | 50 | 60 | 50 | 60 | 50 | 60",
   "| 电功率 2) | kW | 3,333 | 3,000 | 4,300 | 4,000 | 4,500 | 4,050",
   "| 热输出 3) | kW | 3,255 | 2,893 | 4,185 | 3,879 | 4,385 | 3,906",
   "| 电效率 | % | 43.7 | 43.7 | 44.0 | 43.8 | 44.5 | 44.3",
   "| 热效率 4) | % | 42.7 | 42.2 | 42.8 | 42.5 | 43.3 | 42.7",
   "| 总效率 | % | 86.4 | 85.9 | 86.8 | 86.3 | 87.8 | 87.0"
  ]
 },
 {
  "n": 1036,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24008-Einleger_25H2-Kit_TCG-2032-Broschuere_208x297mm_ES_5_0_RZ_sm_screen.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Tipo de motor | TCG | 2032 | V12 | V12 | V16 | V16 | V16 | V16",
   "| Configuración | R+5) | R+5) | R+5) | R+5) | R+5) | R+5)",
   "| Frecuencia | Hz | 50 | 60 | 50 | 60 | 50 | 60",
   "| Potencia eléctrica 2) | kW | 3.333 | 3.000 | 4.300 | 4.000 | 4.500 | 4.050",
   "| Potencia térmica 3) | kW | 3.255 | 2.893 | 4.185 | 3.879 | 4.385 | 3.906",
   "| Rendimiento eléctrico | % | 43,7 | 43,7 | 44,0 | 43,8 | 44,5 | 44,3",
   "| Rendimiento térmico 4) | % | 42,7 | 42,2 | 42,8 | 42,5 | 43,3 | 42,7",
   "| Rendimiento total | % | 86,4 | 85,9 | 86,8 | 86,3 | 87,8 | 87,0",
   "| 1) | 5 % de O2 y gases de escape secos. | 4) | Gases de escape enfriados hasta a 120 °C para el gas natural.",
   "| 2) | Según la norma ISO 8528-1 con U = 11 kV (50 Hz) / 4,16 kV (60 Hz), cosphi = 1,0. | 5) | R+ = Mejor respuesta a escalones de carga plus 25H2-Kit. Optimizado",
   "| 3) | ± 8%. | para una alta eficiencia total con kit de hidrógeno de 25 % vol."
  ]
 },
 {
  "n": 1037,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24008-Einleger_25H2-Kit_TCG-2032-Broschuere_208x297mm_FR_4_0_RZ_sm_screen.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Type de moteur | TCG | 2032 | V12 | V12 | V16 | V16 | V16 | V16",
   "| Configuration | R+5) | R+5) | R+5) | R+5) | R+5) | R+5)",
   "| Fréquence | Hz | 50 | 60 | 50 | 60 | 50 | 60",
   "| Puissance électrique 2) | kW | 3 333 | 3 000 | 4 300 | 4 000 | 4 500 | 4 050",
   "| Puissance thermique 3) | kW | 3 255 | 2 893 | 4 185 | 3 879 | 4 385 | 3 906",
   "| Rendement électrique | % | 43,7 | 43,7 | 44,0 | 43,8 | 44,5 | 44,3",
   "| Rendement thermique 4) | % | 42,7 | 42,2 | 42,8 | 42,5 | 43,3 | 42,7",
   "| Rendement total | % | 86,4 | 85,9 | 86,8 | 86,3 | 87,8 | 87,0",
   "| 1) | 5 % d’O2 et gaz d’échappement secs. | 4) | Gaz d’échappement refroidis à 120 °C pour le gaz naturel"
  ]
 },
 {
  "n": 1038,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES24008-Einleger_25H2-Kit_TCG-2032-Broschuere_208x297mm_NL_6_0_RZ_sm_screen.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/",
  "header": [],
  "rows": [
   "| Motortype | TCG | 2032 | V12 | V12 | V16 | V16 | V16 | V16",
   "| Configuratie | R+5) | R+5) | R+5) | R+5) | R+5) | R+5)",
   "| Frequentie | Hz | 50 | 60 | 50 | 60 | 50 | 60",
   "| Elektrisch vermogen 2) | kW | 3.333 | 3.000 | 4.300 | 4.000 | 4.500 | 4.050",
   "| Thermisch vermogen 3) | kW | 3.255 | 2.893 | 4.185 | 3.879 | 4.385 | 3.906",
   "| Elektrisch rendement | % | 43,7 | 43,7 | 44,0 | 43,8 | 44,5 | 44,3",
   "| Thermisch rendement 4) | % | 42,7 | 42,2 | 42,8 | 42,5 | 43,3 | 42,7",
   "| Totaal rendement | % | 86,4 | 85,9 | 86,8 | 86,3 | 87,8 | 87,0",
   "| 1) | 5 % O2 en droge uitlaatgassen. | 4) | Uitlaatgas gekoeld naar 120 °C voor aardgas.",
   "| 2) | Volgens ISO 8528-1 bij U = 11 kV (50 Hz) / 4,16 kV (60 Hz), cosphi = 1,0. | 5) | R+ = Hoge reactiesnelheid plus 25H2-Kit. Geoptimaliseerd voor hoog",
   "| 3) | ± 8%. | totaal rendement met 25 vol.% waterstofkit."
  ]
 },
 {
  "n": 1039,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_DE_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: DE",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/",
  "header": [],
  "rows": [
   "| Motortyp | TCG 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Motortyp | TCG 2020 | V12 K | V12 | V16 K | V16",
   "| Bohrung/Hub | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195",
   "| Bohrung/Hub | mm | 170/195 | 170/195 | 170/195 | 170/195",
   "| Hubraum | dm3 | 53,1 | 53,1 | 53,1 | 53,1 | 70,8 | 70,8",
   "| Hubraum | dm3 | 53,1 | 53,1 | 70,8 | 70,8",
   "| Drehzahl | min-1 | 1.500 | 1.500 | 1.500 | 1.500 | 1.500 | 1.500",
   "| Drehzahl | min-1 | 1.500 | 1.500 | 1.500 | 1.500",
   "| Mittlere Kolbengeschwindigkeit | m/s | 9,8 | 9,8 | 9,8 | 9,8 | 9,8 | 9,8",
   "| Mittlere Kolbengeschwindigkeit | m/s | 9,8 | 9,8 | 9,8 | 9,8",
   "| Länge 1) | mm | 4.660 | 4.660 | 4.790 | 4.790 | 5.430 | 5.430 | Länge 1)",
   "| mm | 5.970 | 5.970 | 6.640 | 6.640",
   "| Breite 1) | mm | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | Breite 1)",
   "| mm | 1.790 | 1.790 | 1.790 | 1.790",
   "| Höhe 1) | mm | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | Höhe 1)",
   "| mm | 2.210 | 2.210 | 2.210 | 2.210",
   "| Leergewicht Aggregat | kg | 11.200 | 11.200 | 11.700 | 11.700 | 13.300 | 13.300",
   "| Leergewicht Aggregat | kg | 13.000 | 13.000 | 14.900 | 14.900",
   "| Motortyp | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Motortyp | TCG | 2020 | V12 K | V12 | V16 K | V16",
   "| Konfiguration | RW5) | KW6) | K7) | R8) | K7) | R8)",
   "| Konfiguration | K5) | R6) | K5) | R6)",
   "| Elektrische Leistung3) | kW | 1.000 | 1.000 | 1.125 | 1.200 | 1.500 | 1.560 | Elektrische Leistung3)",
   "| kW | 1.125 | 1.200 | 1.500 | 1.560",
   "| Mittlerer effektiver Druck | bar | 15,5 | 15,5 | 17,4 | 18,6 | 17,5 | 18,1",
   "| Mittlerer effektiver Druck | bar | 17,4 | 18,7 | 17,6 | 18,3",
   "| kW | 1.056 | 1.191 | 1.267 | 1.189 | 1.688 | 1.576 | Thermische Leistung4) | ±8 %",
   "| kW | 1.274 | 1.196 | 1.703 | 1.589",
   "| Elektrischer Wirkungsgrad 3) | % | 43,0 | 40,0 | 40,7 | 43,7 | 40,8 | 43,3 | Elektrischer Wirkungsgrad 3)",
   "| % | 40,4 | 43,4 | 40,4 | 43,0",
   "| Thermischer Wirkungsgrad3) | % | 45,4 | 47,6 | 45,8 | 43,3 | 45,9 | 43,8 | Thermischer Wirkungsgrad3)",
   "| % | 45,8 | 43,2 | 45,9 | 43,8",
   "| Gesamtwirkungsgrad 3) | % | 88,4 | 87,6 | 86,6 | 87,0 | 86,7 | 87,1 | Gesamtwirkungsgrad 3)",
   "| % | 86,2 | 86,6 | 86,3 | 86,8",
   "| Motortyp | TCG | 2020 | V12 | V12 | V16",
   "| Motortyp | TCG | 2020 | V12 | V16",
   "| Konfiguration | XW9) | X10) | X10)",
   "| Konfiguration | X7) | X7)",
   "| Elektrische Leistung3) | kW | 1.000 | 1.200 | 1.560 | Elektrische Leistung3)",
   "| kW | 1.200 | 1.560",
   "| Mittlerer effektiver Druck | bar | 15,5 | 18,6 | 18,1",
   "| Mittlerer effektiver Druck | bar | 18,7 | 18,3",
   "| kW | 1.035 | 1.192 | 1.566 | Thermische Leistung4) | ±8 %",
   "| kW | 1.201 | 1.580",
   "| Elektrischer Wirkungsgrad 3) | % | 42,6 | 43,0 | 42,7 | Elektrischer Wirkungsgrad 3)",
   "| % | 42,7 | 42,3",
   "| Thermischer Wirkungsgrad3) | % | 44,1 | 42,7 | 42,9 | Thermischer Wirkungsgrad3)",
   "| % | 42,7 | 42,8",
   "| Gesamtwirkungsgrad 3) | % | 86,7 | 85,7 | 85,6 | Gesamtwirkungsgrad 3)",
   "| % | 85,4 | 85,1",
   "| 1) | Transportabmessungen für Aggregate; gesondert | 5)"
  ]
 },
 {
  "n": 1040,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_EN_2_0_RZ_sm_screen.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/",
  "header": [],
  "rows": [
   "| Engine type | TCG 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Engine type | TCG 2020 | V12 K | V12 | V16 K | V16",
   "| Bore/stroke | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195",
   "| Bore/stroke | mm | 170/195 | 170/195 | 170/195 | 170/195",
   "| Displacement | dm3 | 53.1 | 53.1 | 53.1 | 53.1 | 70.8 | 70.8",
   "| Displacement | dm3 | 53.1 | 53.1 | 70.8 | 70.8",
   "| Speed | min-1 | 1,500 | 1,500 | 1,500 | 1,500 | 1,500 | 1,500",
   "| Speed | min-1 | 1,500 | 1,500 | 1,500 | 1,500",
   "| Mean piston speed | m/s | 9.8 | 9.8 | 9.8 | 9.8 | 9.8 | 9.8",
   "| Mean piston speed | m/s | 9.8 | 9.8 | 9.8 | 9.8",
   "| Length 1) | mm | 4,660 | 4,660 | 4,790 | 4,790 | 5,430 | 5,430 | Length 1)",
   "| mm | 5,970 | 5,970 | 6,640 | 6,640",
   "| Width 1) | mm | 1,810 | 1,810 | 1,810 | 1,810 | 1,810 | 1,810 | Width 1)",
   "| mm | 1,790 | 1,790 | 1,790 | 1,790",
   "| Height 1) | mm | 2,210 | 2,210 | 2,210 | 2,210 | 2,210 | 2,210 | Height 1)",
   "| mm | 2,210 | 2,210 | 2,210 | 2,210",
   "| Dry weight genset | kg | 11,200 | 11,200 | 11,700 | 11,700 | 13,300 | 13,300",
   "| Dry weight genset | kg | 13,000 | 13,000 | 14,900 | 14,900",
   "| Engine type | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Engine type | TCG | 2020 | V12 K | V12 | V16 K | V16",
   "| Configuration | RW5) | KW6) | K7) | R8) | K7) | R8)",
   "| Configuration | K5) | R6) | K5) | R6)",
   "| Electrical power3) | kW | 1,000 | 1,000 | 1,125 | 1,200 | 1,500 | 1,560 | Electrical power3)",
   "| kW | 1,125 | 1,200 | 1,500 | 1,560",
   "| Mean effective pressure | bar | 15.5 | 15.5 | 17.4 | 18.6 | 17.5 | 18.1",
   "| Mean effective pressure | bar | 17.4 | 18.7 | 17.6 | 18.3",
   "| kW | 1,056 | 1,191 | 1,267 | 1,189 | 1,688 | 1,576 | Thermal output4) | ±8 %",
   "| kW | 1,274 | 1,196 | 1,703 | 1,589",
   "| Electrical efficiency3) | % | 43.0 | 40.0 | 40.7 | 43.7 | 40.8 | 43.3 | Electrical efficiency3)",
   "| % | 40.4 | 43.4 | 40.4 | 43.0",
   "| Thermal efficiency3) | % | 45.4 | 47.6 | 45.8 | 43.3 | 45.9 | 43.8 | Thermal efficiency3)",
   "| % | 45.8 | 43.2 | 45.9 | 43.8",
   "| Total efficiency3) | % | 88.4 | 87.6 | 86.6 | 87.0 | 86.7 | 87.1 | Total efficiency3)",
   "| % | 86.2 | 86.6 | 86.3 | 86.8",
   "| Engine type | TCG | 2020 | V12 | V12 | V16",
   "| Engine type | TCG | 2020 | V12 | V16",
   "| Configuration | XW9) | X10) | X10)",
   "| Configuration | X7) | X7)",
   "| Electrical power3) | kW | 1,000 | 1,200 | 1,560 | Electrical power3)",
   "| kW | 1,200 | 1,560",
   "| Mean effective pressure | bar | 15.5 | 18.6 | 18.1",
   "| Mean effective pressure | bar | 18.7 | 18.3",
   "| kW | 1,035 | 1,192 | 1,566 | Thermal output4) | ±8 %",
   "| kW | 1,201 | 1,580",
   "| Electrical efficiency3) | % | 42.6 | 43.0 | 42.7 | Electrical efficiency3)",
   "| % | 42.7 | 42.3",
   "| Thermal efficiency3) | % | 44.1 | 42.7 | 42.9 | Thermal efficiency3)",
   "| % | 42.7 | 42.8",
   "| Total efficiency3) | % | 86.7 | 85.7 | 85.6 | Total efficiency3)",
   "| % | 85.4 | 85.1",
   "| 1) | Transport dimensions for gensets, components set up | 5) RW = High Response for Requested Power. Optimized | 10) X = Biogas. Optimized for operation with biogases. | 1)"
  ]
 },
 {
  "n": 1040,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_EN_2_0_RZ_sm_screen.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/",
  "header": [
   "| 2) | NOx ≤ 500 mg/Nm³; exhaust gas dry at 5 % O2. | 6) KW = Robustness for Requested Power. Optimized"
  ],
  "rows": [
   "| Data for special gas and dual gas operation on request. | 2) | NOx ≤ 500 mg/Nm³; exhaust gas dry at 5 % O2. | 5)",
   "| for robustness and low CAPEX at requested power. | The values given on these datasheets are for information | 3) | According to ISO 3046-1 at U = 0.48kV, cosphi = 1.0 for | 6)"
  ]
 },
 {
  "n": 1040,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_EN_2_0_RZ_sm_screen.pdf",
  "title": "Datasheet: EN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/",
  "header": [],
  "rows": [
   "performance from MWM –",
   "| Engine type | TCG 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Engine type | TCG 2020 | V12 K | V12 | V16 K | V16",
   "| Bore/stroke | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195",
   "| Bore/stroke | mm | 170/195 | 170/195 | 170/195 | 170/195",
   "| Displacement | dm3 | 53.1 | 53.1 | 53.1 | 53.1 | 70.8 | 70.8",
   "| Displacement | dm3 | 53.1 | 53.1 | 70.8 | 70.8",
   "| Speed | min-1 | 1,500 | 1,500 | 1,500 | 1,500 | 1,500 | 1,500",
   "| Speed | min-1 | 1,500 | 1,500 | 1,500 | 1,500",
   "| Mean piston speed | m/s | 9.8 | 9.8 | 9.8 | 9.8 | 9.8 | 9.8",
   "| Mean piston speed | m/s | 9.8 | 9.8 | 9.8 | 9.8",
   "| Dry weight genset | kg | 11,200 | 11,200 | 11,700 | 11,700 | 13,300 | 13,300",
   "| Dry weight genset | kg | 13,000 | 13,000 | 14,900 | 14,900",
   "| Engine type | TCG | 2020 | V12 K | V12 | V16 K | V16",
   "| Thermal output4) | ±8 %",
   "| Engine type | TCG | 2020 | V12 | V12 | V16",
   "| Engine type | TCG | 2020 | V12 | V16",
   "| Electrical power3) | kW | 1,000 | 1,200 | 1,560 | Electrical power3)",
   "| Electrical efficiency3) | % | 42.6 | 43.0 | 42.7 | Electrical efficiency3)",
   "| Thermal efficiency3) | % | 44.1 | 42.7 | 42.9 | Thermal efficiency3)",
   "| Total efficiency3) | % | 86.7 | 85.7 | 85.6 | Total efficiency3)",
   "| Transport dimensions for gensets, components set up | 4) | Exhaust gas cooled to 120 °C for natural gas and",
   "| for robustness and low CAPEX at requested power. | The values given on these datasheets are for information | 3) | According to ISO 3046-1 at U = 0.48kV, cosphi = 1.0 for | 6)",
   "| R = High Response. Optimized for high total efficiency. | purposes only and not binding. The information given in the"
  ]
 },
 {
  "n": 1041,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_FR_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: FR",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/",
  "header": [],
  "rows": [
   "| Type de moteur | TCG 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Type de moteur | TCG 2020 | V12 K | V12 | V16 K | V16",
   "| Alésage/course | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195",
   "| Alésage/course | mm | 170/195 | 170/195 | 170/195 | 170/195",
   "| Déplacement | dm3 | 53,1 | 53,1 | 53,1 | 53,1 | 70,8 | 70,8",
   "| Déplacement | dm3 | 53,1 | 53,1 | 70,8 | 70,8",
   "| Régime | min-1 | 1 500 | 1 500 | 1 500 | 1 500 | 1 500 | 1 500",
   "| Régime | min-1 | 1 500 | 1 500 | 1 500 | 1 500",
   "| Vitesse moyenne des pistons | m/s | 9,8 | 9,8 | 9,8 | 9,8 | 9,8 | 9,8",
   "| Vitesse moyenne des pistons | m/s | 9,8 | 9,8 | 9,8 | 9,8",
   "| Longueur 1) | mm | 4 660 | 4 660 | 4 790 | 4 790 | 5 430 | 5 430 | Longueur 1)",
   "| mm | 5 970 | 5 970 | 6 640 | 6 640",
   "| Largeur 1) | mm | 1 810 | 1 810 | 1 810 | 1 810 | 1 810 | 1 810 | Largeur 1)",
   "| mm | 1 790 | 1 790 | 1 790 | 1 790",
   "| Hauteur 1) | mm | 2 210 | 2 210 | 2 210 | 2 210 | 2 210 | 2 210 | Hauteur 1)",
   "| mm | 2 210 | 2 210 | 2 210 | 2 210",
   "| Poids du groupe électrogène à vide | kg | 11 200 | 11 200 | 11 700 | 11 700 | 13 300 | 13 300",
   "| Poids du groupe électrogène à vide | kg | 13 000 | 13 000 | 14 900 | 14 900",
   "| Type de moteur | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Type de moteur | TCG | 2020 | V12 K | V12 | V16 K | V16",
   "| Configuration | RW5) | KW6) | K7) | R8) | K7) | R8)",
   "| Configuration | K5) | R6) | K5) | R6)",
   "| Puissance électrique3) | kW | 1 000 | 1 000 | 1 125 | 1 200 | 1 500 | 1 560 | Puissance électrique3)",
   "| kW | 1 125 | 1 200 | 1 500 | 1 560",
   "| Pression effective moyenne | bar | 15,5 | 15,5 | 17,4 | 18,6 | 17,5 | 18,1",
   "| Pression effective moyenne | bar | 17,4 | 18,7 | 17,6 | 18,3",
   "| kW | 1 056 | 1 191 | 1 267 | 1 189 | 1 688 | 1 576 | Puissance thermique4) | ±8%",
   "| kW | 1 274 | 1 196 | 1 703 | 1 589",
   "| Rendement électrique3) | % | 43,0 | 40,0 | 40,7 | 43,7 | 40,8 | 43,3 | Rendement électrique3)",
   "| % | 40,4 | 43,4 | 40,4 | 43,0",
   "| Rendement thermique3) | % | 45,4 | 47,6 | 45,8 | 43,3 | 45,9 | 43,8 | Rendement thermique3)",
   "| % | 45,8 | 43,2 | 45,9 | 43,8",
   "| Rendement total3) | % | 88,4 | 87,6 | 86,6 | 87,0 | 86,7 | 87,1 | Rendement total3)",
   "| % | 86,2 | 86,6 | 86,3 | 86,8",
   "| Type de moteur | TCG | 2020 | V12 | V12 | V16",
   "| Type de moteur | TCG | 2020 | V12 | V16",
   "| Configuration | XW9) | X10) | X10)",
   "| Configuration | X7) | X7)",
   "| Puissance électrique3) | kW | 1 000 | 1 200 | 1 560 | Puissance électrique3)",
   "| kW | 1 200 | 1 560",
   "| Pression effective moyenne | bar | 15,5 | 18,6 | 18,1",
   "| Pression effective moyenne | bar | 18,7 | 18,3",
   "| kW | 1 035 | 1 192 | 1 566 | Puissance thermique4) | ±8%",
   "| kW | 1 201 | 1 580",
   "| Rendement électrique3) | % | 42,6 | 43,0 | 42,7 | Rendement électrique3)",
   "| % | 42,7 | 42,3",
   "| Rendement thermique3) | % | 44,1 | 42,7 | 42,9 | Rendement thermique3)",
   "| % | 42,7 | 42,8",
   "| Rendement total3) | % | 86,7 | 85,7 | 85,6 | Rendement total3)",
   "| % | 85,4 | 85,1"
  ]
 },
 {
  "n": 1042,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_ES_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: ES",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/",
  "header": [],
  "rows": [
   "| Tipo de motor | TCG | 2 | 0 | 2 | 0 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Tipo de motor | TCG | 2 | 0 | 2 | 0 | V12 K | V12 | V16 K | V16",
   "| Diámetro/carrera | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195",
   "| Diámetro/carrera | mm | 170/195 | 170/195 | 170/195 | 170/195",
   "| Cilindrada | dm3 | 53,1 | 53,1 | 53,1 | 53,1 | 70,8 | 70,8",
   "| Cilindrada | dm3 | 53,1 | 53,1 | 70,8 | 70,8",
   "| Revoluciones | rpm | 1.500 | 1.500 | 1.500 | 1.500 | 1.500 | 1.500",
   "| Revoluciones | rpm | 1.500 | 1.500 | 1.500 | 1.500",
   "| Velocidad media del pistón | m/s | 9,8 | 9,8 | 9,8 | 9,8 | 9,8 | 9,8",
   "| Velocidad media del pistón | m/s | 9,8 | 9,8 | 9,8 | 9,8",
   "| Largo 1) | mm | 4.660 | 4.660 | 4.790 | 4.790 | 5.430 | 5.430 | Largo 1)",
   "| mm | 5.970 | 5.970 | 6.640 | 6.640",
   "| Ancho 1) | mm | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | Ancho 1)",
   "| mm | 1.790 | 1.790 | 1.790 | 1.790",
   "| Alto 1) | mm | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | Alto 1)",
   "| mm | 2.210 | 2.210 | 2.210 | 2.210",
   "| Peso en vacío del grupo | kg | 11.200 | 11.200 | 11.700 | 11.700 | 13.300 | 13.300",
   "| Peso en vacío del grupo | kg | 13.000 | 13.000 | 14.900 | 14.900",
   "| Tipo de motor | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Tipo de motor | TCG | 2020 | V12 K | V12 | V16 K | V16",
   "| Configuración | RW5) | KW6) | K7) | R8) | K7) | R8)",
   "| Configuración | K5) | R6) | K5) | R6)",
   "| Potencia eléctrica3) | kW | 1.000 | 1.000 | 1.125 | 1.200 | 1.500 | 1.560 | Potencia eléctrica3)",
   "| kW | 1.125 | 1.200 | 1.500 | 1.560",
   "| Presión media efetiva | bar | 15,5 | 15,5 | 17,4 | 18,6 | 17,5 | 18,1",
   "| Presión media efetiva | bar | 17,4 | 18,7 | 17,6 | 18,3",
   "| kW | 1.056 | 1.191 | 1.267 | 1.189 | 1.688 | 1.576 | Potencia térmica4) | ±8 %",
   "| kW | 1.274 | 1.196 | 1.703 | 1.589",
   "| Rendimiento eléctrico3) | % | 43,0 | 40,0 | 40,7 | 43,7 | 40,8 | 43,3 | Rendimiento eléctrico3)",
   "| % | 40,4 | 43,4 | 40,4 | 43,0",
   "| Rendimiento térmico3) | % | 45,4 | 47,6 | 45,8 | 43,3 | 45,9 | 43,8 | Rendimiento térmico3)",
   "| % | 45,8 | 43,2 | 45,9 | 43,8",
   "| Rendimiento total3) | % | 88,4 | 87,6 | 86,6 | 87,0 | 86,7 | 87,1 | Rendimiento total3)",
   "| % | 86,2 | 86,6 | 86,3 | 86,8",
   "| Tipo de motor | TCG | 2020 | V12 | V12 | V16",
   "| Tipo de motor | TCG | 2020 | V12 | V16",
   "| Configuración | XW9) | X10) | X10)",
   "| Configuración | X7) | X7)",
   "| Potencia eléctrica3) | kW | 1.000 | 1.200 | 1.560 | Potencia eléctrica3)",
   "| kW | 1.200 | 1.560",
   "| Presión media efetiva | bar | 15,5 | 18,6 | 18,1",
   "| Presión media efetiva | bar | 18,7 | 18,3",
   "| kW | 1.035 | 1.192 | 1.566 | Potencia térmica4) | ±8 %",
   "| kW | 1.201 | 1.580",
   "| Rendimiento eléctrico3) | % | 42,6 | 43,0 | 42,7 | Rendimiento eléctrico3)",
   "| % | 42,7 | 42,3",
   "| Rendimiento térmico3) | % | 44,1 | 42,7 | 42,9 | Rendimiento térmico3)",
   "| % | 42,7 | 42,8",
   "| Rendimiento total3) | % | 86,7 | 85,7 | 85,6 | Rendimiento total3)",
   "| % | 85,4 | 85,1",
   "| 1) | Dimensiones de transporte para grupos motogeneradores, | 5)"
  ]
 },
 {
  "n": 1043,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update%20Produktbroschuere-TCG-2020_210x297mm_NL_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/",
  "header": [],
  "rows": [
   "| Motortype | TCG 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Motortype | TCG 2020 | V12 K | V12 | V16 K | V16",
   "| Boring/Slag | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195",
   "| Boring/Slag | mm | 170/195 | 170/195 | 170/195 | 170/195",
   "| Slagvolume | dm3 | 53,1 | 53,1 | 53,1 | 53,1 | 70,8 | 70,8",
   "| Slagvolume | dm3 | 53,1 | 53,1 | 70,8 | 70,8",
   "| Toerental | min-1 | 1.500 | 1.500 | 1.500 | 1.500 | 1.500 | 1.500",
   "| Toerental | min-1 | 1.500 | 1.500 | 1.500 | 1.500",
   "| Gemiddelde zuigersnelheid | m/s | 9,8 | 9,8 | 9,8 | 9,8 | 9,8 | 9,8",
   "| Gemiddelde zuigersnelheid | m/s | 9,8 | 9,8 | 9,8 | 9,8",
   "| Lengte 1) | mm | 4.660 | 4.660 | 4.790 | 4.790 | 5.430 | 5.430 | Lengte 1)",
   "| mm | 5.970 | 5.970 | 6.640 | 6.640",
   "| Breedte 1) | mm | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | Breedte 1)",
   "| mm | 1.790 | 1.790 | 1.790 | 1.790",
   "| Hoogte 1) | mm | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | Hoogte 1)",
   "| mm | 2.210 | 2.210 | 2.210 | 2.210",
   "| Drooggewicht generatorset | kg | 11.200 | 11.200 | 11.700 | 11.700 | 13.300 | 13.300",
   "| Drooggewicht generatorset | kg | 13.000 | 13.000 | 14.900 | 14.900",
   "| Motortype | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| Motortype | TCG | 2020 | V12 K | V12 | V16 K | V16",
   "| Configuratie | RW5) | KW6) | K7) | R8) | K7) | R8)",
   "| Configuratie | K5) | R6) | K5) | R6)",
   "| Elektrisch vermogen3) | kW | 1.000 | 1.000 | 1.125 | 1.200 | 1.500 | 1.560 | Elektrisch vermogen3)",
   "| kW | 1.125 | 1.200 | 1.500 | 1.560",
   "| Gemiddelde effectieve druk | bar | 15,5 | 15,5 | 17,4 | 18,6 | 17,5 | 18,1",
   "| Gemiddelde effectieve druk | bar | 17,4 | 18,7 | 17,6 | 18,3",
   "| kW | 1.056 | 1.191 | 1.267 | 1.189 | 1.688 | 1.576 | Thermisch vermogen4) | ±8 %",
   "| kW | 1.274 | 1.196 | 1.703 | 1.589",
   "| Elektrisch rendement3) | % | 43,0 | 40,0 | 40,7 | 43,7 | 40,8 | 43,3 | Elektrisch rendement3)",
   "| % | 40,4 | 43,4 | 40,4 | 43,0",
   "| Thermisch rendement3) | % | 45,4 | 47,6 | 45,8 | 43,3 | 45,9 | 43,8 | Thermisch rendement3)",
   "| % | 45,8 | 43,2 | 45,9 | 43,8",
   "| Totaal rendement3) | % | 88,4 | 87,6 | 86,6 | 87,0 | 86,7 | 87,1 | Totaal rendement3)",
   "| % | 86,2 | 86,6 | 86,3 | 86,8"
  ]
 },
 {
  "n": 1043,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update%20Produktbroschuere-TCG-2020_210x297mm_NL_3_0_RZ_sm_screen.pdf",
  "title": "Datasheet: NL",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/",
  "header": [],
  "rows": [
   "| Motortype | TCG | 2020 | V12 | V12 | V16",
   "| Motortype | TCG | 2020 | V12 | V16",
   "| Configuratie | XW9) | X10) | X10)",
   "| Configuratie | X7) | X7)",
   "| Elektrisch vermogen3) | kW | 1.000 | 1.200 | 1.560 | Elektrisch vermogen3)",
   "| kW | 1.200 | 1.560",
   "| Gemiddelde effectieve druk | bar | 15,5 | 18,6 | 18,1",
   "| Gemiddelde effectieve druk | bar | 18,7 | 18,3",
   "| kW | 1.035 | 1.192 | 1.566 | Thermisch vermogen4) | ±8 %",
   "| kW | 1.201 | 1.580",
   "| Elektrisch rendement3) | % | 42,6 | 43,0 | 42,7 | Elektrisch rendement3)",
   "| % | 42,7 | 42,3",
   "| Thermisch rendement3) | % | 44,1 | 42,7 | 42,9 | Thermisch rendement3)",
   "| % | 42,7 | 42,8",
   "| Totaal rendement3) | % | 86,7 | 85,7 | 85,6 | Totaal rendement3)",
   "| % | 85,4 | 85,1",
   "| 1) | Transportafmetingen voor generatoren; afzonderlijk opge- | 5)"
  ]
 },
 {
  "n": 1044,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_CN_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/",
  "header": [],
  "rows": [
   "| 燃气机类型 | TCG 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| 燃气机类型 | TCG 2020 | V12 K | V12 | V16 K | V16",
   "| 缸径/冲程 | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195",
   "| 缸径/冲程 | mm | 170/195 | 170/195 | 170/195 | 170/195",
   "| 排量 | dm3 | 53.1 | 53.1 | 53.1 | 53.1 | 70.8 | 70.8",
   "| 排量 | dm3 | 53.1 | 53.1 | 70.8 | 70.8",
   "| 速度 | 分钟-1 | 1,500 | 1,500 | 1,500 | 1,500 | 1,500 | 1,500",
   "| 速度 | 分钟-1 | 1,500 | 1,500 | 1,500 | 1,500",
   "| 平均活塞速度 | m/s | 9.8 | 9.8 | 9.8 | 9.8 | 9.8 | 9.8",
   "| 平均活塞速度 | m/s | 9.8 | 9.8 | 9.8 | 9.8",
   "| 长度 1) | mm | 4,660 | 4,660 | 4,790 | 4,790 | 5,430 | 5,430 | 长度 1)",
   "| mm | 5,970 | 5,970 | 6,640 | 6,640",
   "| 宽度 1) | mm | 1,810 | 1,810 | 1,810 | 1,810 | 1,810 | 1,810 | 宽度 1)",
   "| mm | 1,790 | 1,790 | 1,790 | 1,790",
   "| 高度 1) | mm | 2,210 | 2,210 | 2,210 | 2,210 | 2,210 | 2,210 | 高度 1)",
   "| mm | 2,210 | 2,210 | 2,210 | 2,210",
   "| 机组净重 | kg | 11,200 | 11,200 | 11,700 | 11,700 | 13,300 | 13,300",
   "| 机组净重 | kg | 13,000 | 13,000 | 14,900 | 14,900",
   "| 燃气机类型 | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16",
   "| 燃气机类型 | TCG | 2020 | V12 K | V12 | V16 K | V16",
   "| 型号 | RW5) | KW6) | K7) | R8) | K7) | R8)",
   "| 型号 | K5) | R6) | K5) | R6)",
   "| 电功率 3) | kW | 1,000 | 1,000 | 1,125 | 1,200 | 1,500 | 1,560 | 电功率 3)",
   "| kW | 1,125 | 1,200 | 1,500 | 1,560",
   "| 平均有效压力 | bar | 15.5 | 15.5 | 17.4 | 18.6 | 17.5 | 18.1",
   "| 平均有效压力 | bar | 17.4 | 18.7 | 17.6 | 18.3",
   "| 热输出 4) | ±8 %",
   "| kW | 1,056 | 1,191 | 1,267 | 1,189 | 1,688 | 1,576 | 热输出 4) | ±8 %",
   "| kW | 1,274 | 1,196 | 1,703 | 1,589",
   "| 电效率 3) | % | 43.0 | 40.0 | 40.7 | 43.7 | 40.8 | 43.3 | 电效率 3)",
   "| % | 40.4 | 43.4 | 40.4 | 43.0",
   "| 热效率 3) | % | 45.4 | 47.6 | 45.8 | 43.3 | 45.9 | 43.8 | 热效率 3)",
   "| % | 45.8 | 43.2 | 45.9 | 43.8",
   "| 总效率 3) | % | 88.4 | 87.6 | 86.6 | 87.0 | 86.7 | 87.1 | 总效率 3)",
   "| % | 86.2 | 86.6 | 86.3 | 86.8",
   "| 垃圾填埋气 (50 % CH4 / 27 % CO2, 其余为 | N2) | 垃圾填埋气 (50 % CH4 / 27 % CO2, 其余为 | N2)",
   "| 燃气机类型 | TCG | 2020 | V12 | V12 | V16",
   "| 燃气机类型 | TCG | 2020 | V12 | V16",
   "| 型号 | XW9) | X10) | X10)",
   "| 型号 | X7) | X7)",
   "| 电功率 3) | kW | 1,000 | 1,200 | 1,560 | 电功率 3)",
   "| kW | 1,200 | 1,560",
   "| 平均有效压力 | bar | 15.5 | 18.6 | 18.1",
   "| 平均有效压力 | bar | 18.7 | 18.3",
   "| 热输出 4) | ±8 %",
   "| kW | 1,035 | 1,192 | 1,566 | 热输出 4) | ±8 %",
   "| kW | 1,201 | 1,580",
   "| 电效率 3) | % | 42.6 | 43.0 | 42.7 | 电效率 3)",
   "| % | 42.7 | 42.3",
   "| 热效率 3) | % | 44.1 | 42.7 | 42.9 | 热效率 3)",
   "| % | 42.7 | 42.8",
   "| 总效率 3) | % | 86.7 | 85.7 | 85.6 | 总效率 3)",
   "| % | 85.4 | 85.1",
   "| 1) | 此为发电机组的运输尺寸；单独安装的部件也必须考虑在内。 | 5) RW = 设定功率下的快速响应机型。专注于设定功率下的高 | 10) X = 沼气机型。专注于沼气运行。 | 1)"
  ]
 },
 {
  "n": 1044,
  "url": "https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_CN_1_0_RZ_sm_screen.pdf",
  "title": "Datasheet: CN",
  "from": "https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/",
  "header": [
   "| 3) | 根据 ISO 3046-1，对于 50Hz 设备，条件为 U = 0.4 kV， | 6) KW = 设定功率下的稳健机型。设定功率下的稳健性高、投"
  ],
  "rows": [
   "| 特殊气体或两种气体混用的运行数据可应要求提供。 | 3) | 根据 ISO 3046-1，对于 60 Hz 设备，条件为 U = 0.48kV， | 6)",
   "| cosphi = 1.0，且天然气的甲烷值为 N 80 (TCG 2020) | 资成本低。 | cosphi = 1.0，且天然气的甲烷值为 N 80 (TCG 2020) 或 | 7)"
  ]
 }
]
