[
 {
  "n": 1001,
  "url": "https://img.waimaoniu.net/1159/500Kw%2060hz%20Gas%20Genset%20Specification.pdf",
  "title": "Datasheet: &#xe785; 500Kw 60hz Gas Genset Specification.pdf",
  "from": "https://www.repowergas.com/product/gas-generator-500kw-with-three-years-warranty",
  "header": [],
  "rows": [
   "Engine model: 12V190ZDT1-1",
   "| Model of genset | 500GF-T7",
   "| Model of engine | 12V190ZDT1-1",
   "| Model of alternator | 1FC6 series",
   "| Rated speed | 1200 r/min",
   "| Rated power | 500/625 kw/kva",
   "| Rated voltage | 440 V",
   "| Rated frequency | 60 Hz",
   "| Rated power factor | 0.8（lagging）",
   "| Voltage regulation | AVR",
   "| Governor | Electrical controller (WOODWARD 2301A)",
   "| Control model | Remote electric control, Hand control",
   "| Starting method | 24V DC motor",
   "| Cooling method | Water cooling",
   "| Overall dimension | 6195×2200×2778 mm",
   "| Net weight | 12800 kg",
   "| Rated power | 660 kw",
   "| No. of cylinder and | layout | 12-cylinder, 60°V type",
   "| Special heat consumption | ≤11000 kJ/kW.h",
   "| Type of lub-oil | KCN 7805 (sulfur content<=200mg/m3)",
   "| Idle speed | 700 r/min",
   "| Bore | 190 mm",
   "| Stroke | 210 mm",
   "| Compression ratio | 10:1",
   "| Total displacement | 71.45 L",
   "| Lubrication method | Pressure and splash lubrication",
   "| Rated power | 500/625 kW/kVA",
   "| Rated current | 820 A",
   "| Power factor | 0.8 (lagging)",
   "| Excitation model | Brushless",
   "| Insulation class | Class F",
   "| Protection class | IP23",
   "| Cooling | Fan cooling",
   "| Stable voltage regulating rate | Single running: ±1%",
   "| Instantaneous voltage regulating rate | -15%~+20% UN"
  ]
 }
]
