[
 {
  "n": 1001,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP10%EF%BC%88S%EF%BC%89%20%20403A-11G1.pdf",
  "title": "Datasheet: SQP10（S）  403A-11G1.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP10（S）",
   "| Standby Power (50Hz) | 10KVA/8KW",
   "| Prime Power(50Hz) | 9KVA/7KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| Mechanically governed cassette | type",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1002,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP10%EF%BC%88S%EF%BC%89%20%20403D-11G.pdf",
  "title": "Datasheet: SQP10（S）  403D-11G.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP10（S）",
   "| Standby Power (50Hz) | 10KVA/8KW",
   "| Prime Power(50Hz) | 9KVA/7KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| Mechanically governed cassette | type",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1003,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP15%EF%BC%88S%EF%BC%89%20%20403A-15G1.pdf",
  "title": "Datasheet: SQP15（S）  403A-15G1.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP15（S）",
   "| Standby Power (50Hz) | 14.5KVA/12KW",
   "| Prime Power(50Hz) | 13.1KVA/10.5KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| Mechanically governed cassette | type",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1004,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP15%EF%BC%88S%EF%BC%89%20%20403D-11G.pdf",
  "title": "Datasheet: SQP15（S）  403D-11G.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP15（S）",
   "| Standby Power (50Hz) | 14.5KVA/12KW",
   "| Prime Power(50Hz) | 13.1KVA/10.5KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| Mechanically governed cassette | type",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1005,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP16%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP16（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP16（S）",
   "| Standby Power (50Hz) | 16KVA/13KW",
   "| Prime Power(50Hz) | 15KVA/12KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1006,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP22%EF%BC%88S%EF%BC%89404A-22G1.pdf",
  "title": "Datasheet: SQP22（S）404A-22G1.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP22（S）",
   "| Standby Power (50Hz) | 22KVA/18KW",
   "| Prime Power(50Hz) | 20KVA/16KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1007,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP22%EF%BC%88S%EF%BC%89404D-22G.pdf",
  "title": "Datasheet: SQP22（S）404D-22G.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP22（S）",
   "| Standby Power (50Hz) | 22KVA/18KW",
   "| Prime Power(50Hz) | 20KVA/16KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1008,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP33%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP33（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP33（S）",
   "| Standby Power (50Hz) | 33KVA/26KW",
   "| Prime Power(50Hz) | 30KVA/24KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1009,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP50%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP50（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP50（S）",
   "| Standby Power (50Hz) | 50KVA/40KW",
   "| Prime Power(50Hz) | 45KVA/36KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1010,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP65%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP65（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP65（S）",
   "| Standby Power (50Hz) | 65KVA/52KW",
   "| Prime Power(50Hz) | 60KVA/48KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1011,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP73%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP73（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP73（S）",
   "| Standby Power (50Hz) | 73KVA/58KW",
   "| Prime Power(50Hz) | 65KVA/52KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1012,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP88%EF%BC%88S%EF%BC%891104A-44TG2.pdf",
  "title": "Datasheet: SQP88（S）1104A-44TG2.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP88（S）",
   "| Standby Power (50Hz) | 88KVA/70KW",
   "| Prime Power(50Hz) | 80KVA/64KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1013,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP88%EF%BC%88S%EF%BC%891104C-44TAG1.pdf",
  "title": "Datasheet: SQP88（S）1104C-44TAG1.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP88（S）",
   "| Standby Power (50Hz) | 88KVA/70KW",
   "| Prime Power(50Hz) | 80KVA/64KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1014,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP110%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP110（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP110（S）",
   "| Standby Power (50Hz) | 110KVA/88KW",
   "| Prime Power(50Hz) | 100KVA/80KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1015,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP150%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP150（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP150（S）",
   "| Standby Power (50Hz) | 150KVA/120KW",
   "| Prime Power(50Hz) | 135KVA/110KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1016,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP160%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP160（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP160（S）",
   "| Standby Power (50Hz) | 165KVA/132KW",
   "| Prime Power(50Hz) | 150KVA/120KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1017,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP200%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP200（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP200（S）",
   "| Standby Power (50Hz) | 200KVA/160KW",
   "| Prime Power(50Hz) | 180KVA/144KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1018,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP220%EF%BC%88S%EF%BC%89%20%201506A-E88TAG1.pdf",
  "title": "Datasheet: SQP220（S）  1506A-E88TAG1.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP220（S）",
   "| Standby Power (50Hz) | 176KVA/220KW",
   "| Prime Power(50Hz) | 160KVA/200KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • 100%(Prime Power) Load | 44.6Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1019,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP220%EF%BC%88S%EF%BC%891106A-70TAG4.pdf",
  "title": "Datasheet: SQP220（S）1106A-70TAG4.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP220（S）",
   "| Standby Power (50Hz) | 220KVA/176KW",
   "| Prime Power(50Hz) | 200KVA/160KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1020,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP250%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP250（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP250（S）",
   "| Standby Power (50Hz) | 200KVA/250KW",
   "| Prime Power(50Hz) | 180KVA/225KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • 100%(Prime Power) Load | 48.6Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1021,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP275%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP275（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP275（S）",
   "| Standby Power (50Hz) | 220KVA/275KW",
   "| Prime Power(50Hz) | 200KVA/250KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • 100%(Prime Power) Load | 55.5Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1022,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP300%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP300（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP300（S）",
   "| Standby Power (50Hz) | 300KVA/240KW",
   "| Prime Power(50Hz) | 275KVA/220KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • 100%(Prime Power) Load | 60.2Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1023,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP330%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP330（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP330（S）",
   "| Standby Power (50Hz) | 330KVA/264KW",
   "| Prime Power(50Hz) | 300KVA/240KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • 100%(Prime Power) Load | 64.9Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1024,
  "url": "http://www.gz-sanqpower.com/Up/day_180115/SQP400%EF%BC%88S%EF%BC%89%20-%20%E5%89%AF%E6%9C%AC.pdf",
  "title": "Datasheet: SQP400（S） - 副本.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP400（S）",
   "| Standby Power (50Hz) | 400KVA/320KW",
   "| Prime Power(50Hz) | 350KVA/280KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • 100%(Prime Power) Load | 75Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1025,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP450%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP450（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP450（S）",
   "| Standby Power (50Hz) | 450KVA/360KW",
   "| Prime Power(50Hz) | 400KVA/320KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • 100%(Prime Power) Load | 85Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1026,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP500%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP500（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP500（S）",
   "| Standby Power (50Hz) | 500KVA/400KW",
   "| Prime Power(50Hz) | 450KVA/360KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1027,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP550%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP550（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP550（S）",
   "| Standby Power (50Hz) | 550KVA/440KW",
   "| Prime Power(50Hz) | 500KVA/400KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1028,
  "url": "http://www.gz-sanqpower.com/Up/day_180118/SQP660%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP660（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP660（S）",
   "| Standby Power (50Hz) | 660KVA/528KW",
   "| Prime Power(50Hz) | 600KVA/480KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1029,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP700%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP700（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP700（S）",
   "| Standby Power (50Hz) | 700KVA/560KW",
   "| Prime Power(50Hz) | 650KVA/520KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1030,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP820%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP820（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP820（S）",
   "| Standby Power (50Hz) | 825KVA/660KW",
   "| Prime Power(50Hz) | 750KVA/600KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1031,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP900%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP900（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP900（S）",
   "| Standby Power (50Hz) | 900KVA/720KW",
   "| Prime Power(50Hz) | 810KVA/648KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1032,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP1000%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP1000（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP1000（S）",
   "| Standby Power (50Hz) | 1000KVA/800KW",
   "| Prime Power(50Hz) | 900KVA/720KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1033,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP1100%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP1100（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP1100（S）",
   "| Standby Power (50Hz) | 1100KVA/880KW",
   "| Prime Power(50Hz) | 990KVA/800KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1034,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP1250%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP1250（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP1250（S）",
   "| Standby Power (50Hz) | 1250KVA/1000KW",
   "| Prime Power(50Hz) | 1125KVA/900KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1035,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP1375%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP1375（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP1375（S）",
   "| Standby Power (50Hz) | 1375KVA/1100KW",
   "| Prime Power(50Hz) | 1250KVA/1000KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1036,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP1500%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP1500（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP1500（S）",
   "| Standby Power (50Hz) | 1500KVA/1200KW",
   "| Prime Power(50Hz) | 1375KVA/1100KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1037,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP1650%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP1650（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP1650（S）",
   "| Standby Power (50Hz) | 1650KVA/1320KW",
   "| Prime Power(50Hz) | 1500KVA/1200KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1038,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP1875%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP1875（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP1875（S）",
   "| Standby Power (50Hz) | 1875KVA/1500KW",
   "| Prime Power(50Hz) | 1700KVA/1360KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1039,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP2000%EF%BC%88S%EF%BC%894016-61TRG1.pdf",
  "title": "Datasheet: SQP2000（S）4016-61TRG1.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP2000（S）",
   "| Standby Power (50Hz) | 2000KVA/1600KW",
   "| Prime Power(50Hz) | 1800KVA/1440KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1040,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP2000%EF%BC%88S%EF%BC%894016TAG1A.pdf",
  "title": "Datasheet: SQP2000（S）4016TAG1A.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP2000（S）",
   "| Standby Power (50Hz) | 2000KVA/1600KW",
   "| Prime Power(50Hz) | 1800KVA/1440KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1041,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP2250%EF%BC%88S%EF%BC%894016-61TRG2.pdf",
  "title": "Datasheet: SQP2250（S）4016-61TRG2.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP2250（S）",
   "| Standby Power (50Hz) | 2250KVA/1800KW",
   "| Prime Power(50Hz) | 2000KVA/1600KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1042,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP2250%EF%BC%88S%EF%BC%894016TAG2A.pdf",
  "title": "Datasheet: SQP2250（S）4016TAG2A.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP2250（S）",
   "| Standby Power (50Hz) | 2250KVA/1800KW",
   "| Prime Power(50Hz) | 2000KVA/1600KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1043,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP2500%EF%BC%88S%EF%BC%894016-61TRG3.pdf",
  "title": "Datasheet: SQP2500（S）4016-61TRG3.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP2500（S）",
   "| Standby Power (50Hz) | 2500KVA/2000KW",
   "| Prime Power(50Hz) | 2250KVA/1800KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1044,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP12-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP12-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP12-6（S）",
   "| Standby Power (60Hz) | 12KVA/10KW",
   "| Prime Power(60Hz) | 11KVA/8.8KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1045,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP17-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP17-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP17-6（S）",
   "| Standby Power (60Hz) | 18KVA/14KW",
   "| Prime Power(60Hz) | 16KVA/13KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1046,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP20-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP20-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP20-6（S）",
   "| Standby Power (60Hz) | 20KVA/16KW",
   "| Prime Power(60Hz) | 18KVA/14KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1047,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP27-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP27-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP27-6（S）",
   "| Standby Power (60Hz) | 27KVA/21KW",
   "| Prime Power(60Hz) | 24KVA/19KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1048,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP36-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP36-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP36-6（S）",
   "| Standby Power (60Hz) | 36KVA/28KW",
   "| Prime Power(60Hz) | 31KVA/25KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1049,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP38-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP38-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP38-6（S）",
   "| Standby Power (60Hz) | 38KVA/30KW",
   "| Prime Power(60Hz) | 34KVA/27KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1050,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP60-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP60-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP60-6（S）",
   "| Standby Power (60Hz) | 60KVA/47KW",
   "| Prime Power(60Hz) | 53KVA/42KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1051,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP75-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP75-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP75-6（S）",
   "| Standby Power (60Hz) | 75KVA/60KW",
   "| Prime Power(60Hz) | 68KVA/54KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1052,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP85-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP85-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP85-6（S）",
   "| Standby Power (60Hz) | 85KVA/68KW",
   "| Prime Power(60Hz) | 77KVA/62KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1053,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP100-6%EF%BC%88S%EF%BC%891104A-44TG2.pdf",
  "title": "Datasheet: SQP100-6（S）1104A-44TG2.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP100-6（S）",
   "| Standby Power (60Hz) | 100KVA/80KW",
   "| Prime Power(60Hz) | 90KVA/72KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1054,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP100-6%EF%BC%88S%EF%BC%891104C-44TAG1.pdf",
  "title": "Datasheet: SQP100-6（S）1104C-44TAG1.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP100-6（S）",
   "| Standby Power (60Hz) | 100KVA/80KW",
   "| Prime Power(60Hz) | 90KVA/72KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1055,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP127-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP127-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP127-6（S）",
   "| Standby Power (60Hz) | 127KVA/100KW",
   "| Prime Power(60Hz) | 112KVA/90KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1056,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP165-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP165-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP165-6（S）",
   "| Standby Power (60Hz) | 169KVA/135KW",
   "| Prime Power(60Hz) | 152KVA/122KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1057,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP188-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP188-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP188-6（S）",
   "| Standby Power (60Hz) | 188KVA/150KW",
   "| Prime Power(60Hz) | 170KVA/136KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1058,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP220-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP220-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP220-6（S）",
   "| Standby Power (60Hz) | 220KVA/176KW",
   "| Prime Power(60Hz) | 200KVA/160KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1059,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP275-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP275-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP275-6（S）",
   "| Standby Power (60Hz) | 275KVA/220KW",
   "| Prime Power(60Hz) | 250KVA/200KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1060,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP313-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP313-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP313-6（S）",
   "| Standby Power (60Hz) | 250KVA/313KW",
   "| Prime Power(60Hz) | 225KVA/282KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • 100%(Prime Power) Load | 63Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1061,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP375-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP375-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP375-6（S）",
   "| Standby Power (60Hz) | 300KVA/375KW",
   "| Prime Power(60Hz) | 270KVA/338KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • 100%(Prime Power) Load | 77Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1062,
  "url": "http://www.gz-sanqpower.com/Up/day_180115/SQP438-6%EF%BC%88S%EF%BC%89%20-%20%E5%89%AF%E6%9C%AC.pdf",
  "title": "Datasheet: SQP438-6（S） - 副本.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP438-6（S）",
   "| Standby Power (60Hz) | 438KVA/352KW",
   "| Prime Power(60Hz) | 400KVA/320KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1063,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP500-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP500-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP500-6（S）",
   "| Standby Power (60Hz) | 500KVA/400KW",
   "| Prime Power(60Hz) | 465KVA/365KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1064,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP575-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP575-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP575-6（S）",
   "| Standby Power (60Hz) | 575KVA/460KW",
   "| Prime Power(60Hz) | 512KVA/410KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1065,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP625-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP625-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP625-6（S）",
   "| Standby Power (60Hz) | 624KVA/500KW",
   "| Prime Power(60Hz) | 560KVA/450KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • 100%(Prime Power) Load | 100Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1066,
  "url": "http://www.gz-sanqpower.com/Up/day_180118/SQP688-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP688-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP688-6（S）",
   "| Standby Power (60Hz) | 688KVA/550KW",
   "| Prime Power(60Hz) | 625KVA/500KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1067,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP750-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP750-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP750-6（S）",
   "| Standby Power (60Hz) | 750KVA/600KW",
   "| Prime Power(60Hz) | 690KVA/552KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1068,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP825-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP825-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP825-6（S）",
   "| Standby Power (60Hz) | 825KVA/660KW",
   "| Prime Power(60Hz) | 725KVA/600KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1069,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP944-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP944-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP944-6（S）",
   "| Standby Power (60Hz) | 944KVA/735KW",
   "| Prime Power(60Hz) | 850KVA/680KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless,",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1070,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP1100-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP1100-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP1100-6（S）",
   "| Standby Power (60Hz) | 1100KVA/880KW",
   "| Prime Power(60Hz) | 1000KVA/800KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1071,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP1675-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP1675-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP1675-6（S）",
   "| Standby Power (60Hz) | 1675KVA/1340KW",
   "| Prime Power(60Hz) | 1500KVA/1200KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1072,
  "url": "http://www.gz-sanqpower.com/Up/day_180105/SQP1880-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQP1880-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "header": [],
  "rows": [
   "Model ：SQP1880-6（S）",
   "| Standby Power (60Hz) | 1880KVA/1500KW",
   "| Prime Power(60Hz) | 1705KVA/1364KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1073,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC27%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC27（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC27（S）",
   "| Standby Power (50Hz) | 27KVA/22KW",
   "| Prime Power(50Hz) | 25KVA/20KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1074,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC30%EF%BC%88S%EF%BC%894B3.9-G1.pdf",
  "title": "Datasheet: SQC30（S）4B3.9-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC30（S）",
   "| Standby Power (50Hz) | 30KVA/24KW",
   "| Prime Power(50Hz) | 27.5KVA/22KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1075,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC33%EF%BC%88S%EF%BC%894BT3.9-G1.pdf",
  "title": "Datasheet: SQC33（S）4BT3.9-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC33（S）",
   "| Standby Power (50Hz) | 33KVA/26.4KW",
   "| Prime Power(50Hz) | 30KVA/24KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1076,
  "url": "http://www.gz-sanqpower.com/Up/day_180118/SQC33%EF%BC%88S%EF%BC%894BT3.9-G2.pdf",
  "title": "Datasheet: SQC33（S）4BT3.9-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC33（S）",
   "| Standby Power (50Hz) | 33KVA/26.4KW",
   "| Prime Power(50Hz) | 30KVA/24KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1077,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC40%EF%BC%88S%EF%BC%894BT3.9-G1.pdf",
  "title": "Datasheet: SQC40（S）4BT3.9-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC40（S）",
   "| Standby Power (50Hz) | 39KVA/31KW",
   "| Prime Power(50Hz) | 35KVA/28KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1078,
  "url": "http://www.gz-sanqpower.com/Up/day_180118/SQC40%EF%BC%88S%EF%BC%894BT3.9-G2.pdf",
  "title": "Datasheet: SQC40（S）4BT3.9-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC40（S）",
   "| Standby Power (50Hz) | 39KVA/31KW",
   "| Prime Power(50Hz) | 35KVA/28KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1079,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC45%EF%BC%88S%EF%BC%894BT3.9-G1.pdf",
  "title": "Datasheet: SQC45（S）4BT3.9-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC45（S）",
   "| Standby Power (50Hz) | 44KVA/35KW",
   "| Prime Power(50Hz) | 40KVA/32KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1080,
  "url": "http://www.gz-sanqpower.com/Up/day_180118/SQC45%EF%BC%88S%EF%BC%894BT3.9-G2.pdf",
  "title": "Datasheet: SQC45（S）4BT3.9-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC45（S）",
   "| Standby Power (50Hz) | 44KVA/35KW",
   "| Prime Power(50Hz) | 40KVA/32KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1081,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC55%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC55（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC55（S）",
   "| Standby Power (50Hz) | 55KVA/44KW",
   "| Prime Power(50Hz) | 50KVA/40KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1082,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC65%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC65（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC65（S）",
   "| Standby Power (50Hz) | 66KVA/53KW",
   "| Prime Power(50Hz) | 60KVA/48KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1083,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC80%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC80（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC80（S）",
   "| Standby Power (50Hz) | 80KVA/64KW",
   "| Prime Power(50Hz) | 72KVA/58KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1084,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC95%EF%BC%88S%EF%BC%89%20%206BT5.9-G1.pdf",
  "title": "Datasheet: SQC95（S）  6BT5.9-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC95（S）",
   "| Standby Power (50Hz) | 93KVA/74KW",
   "| Prime Power(50Hz) | 85KVA/68KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1085,
  "url": "http://www.gz-sanqpower.com/Up/day_180209/SQC95%EF%BC%88S%EF%BC%89%20%206BT5.9-G2.pdf",
  "title": "Datasheet: SQC95（S）  6BT5.9-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC95（S）",
   "| Standby Power (50Hz) | 93KVA/74KW",
   "| Prime Power(50Hz) | 85KVA/68KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1086,
  "url": "http://www.gz-sanqpower.com/Up/day_180301/SQC110%EF%BC%88S%EF%BC%89%20%206BT5.9-G1%20-%20%E5%89%AF%E6%9C%AC.pdf",
  "title": "Datasheet: SQC110（S）  6BT5.9-G1 - 副本.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC110（S）",
   "| Standby Power (50Hz) | 110KVA/88KW",
   "| Prime Power(50Hz) | 100KVA/80KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1087,
  "url": "http://www.gz-sanqpower.com/Up/day_180301/SQC110%EF%BC%88S%EF%BC%89%20%206BT5.9-G2......pdf",
  "title": "Datasheet: SQC110（S）  6BT5.9-G2......pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC110（S）",
   "| Standby Power (50Hz) | 110KVA/88KW",
   "| Prime Power(50Hz) | 100KVA/80KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Engine Data",
   "| • Manufacturer/Model | DCEC Cummins 6BT5.9-G2",
   "| • No.of Cylinders | 6",
   "| • Displacement | 5.9L",
   "| • Bore and Stroke | 102*120(mm)",
   "| • Compression ratio | 17.3:1",
   "| • Rated RPM | 1500rpm",
   "| • Max.standby power at rated 1500RPM | 92KW",
   "| • Aspiration | Turbochanger",
   "| • Governor Type | Electronic",
   "| • Exhaust Gas Flow @Standby Rating | 280L/S",
   "| • Exhaust Temperature @Standby Rating | 565℃",
   "| • Intake Air Flow@Standby Rating | 108liter/s",
   "| • 100%(Prime Power) Load | 22.3Liter/H",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1088,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC125%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC125（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC125（S）",
   "| Standby Power (50Hz) | 125KVA/100KW",
   "| Prime Power(50Hz) | 114KVA/91KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1089,
  "url": "http://www.gz-sanqpower.com/Up/day_180115/SQC138%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC138（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC138（S）",
   "| Standby Power (50Hz) | 138KVA/110KW",
   "| Prime Power(50Hz) | 125KVA/100KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1090,
  "url": "http://www.gz-sanqpower.com/Up/day_180115/SQC150%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC150（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC150（S）",
   "| Standby Power (50Hz) | 150KVA/120KW",
   "| Prime Power(50Hz) | 138KVA/110KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1091,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC175%EF%BC%88S%EF%BC%896CTA8.3-G1.pdf",
  "title": "Datasheet: SQC175（S）6CTA8.3-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC175（S）",
   "| Standby Power (50Hz) | 175KVA/140KW",
   "| Prime Power(50Hz) | 160KVA/128KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1092,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC200%EF%BC%88S%EF%BC%896CTA8.3-G1.pdf",
  "title": "Datasheet: SQC200（S）6CTA8.3-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC200（S）",
   "| Standby Power (50Hz) | 200KVA/160KW",
   "| Prime Power(50Hz) | 182KVA/145KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1093,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC200%EF%BC%88S%EF%BC%896CTA8.3-G2.pdf",
  "title": "Datasheet: SQC200（S）6CTA8.3-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC200（S）",
   "| Standby Power (50Hz) | 200KVA/160KW",
   "| Prime Power(50Hz) | 182KVA/145KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1094,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC220%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC220（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC220（S）",
   "| Standby Power (50Hz) | 220KVA/176KW",
   "| Prime Power(50Hz) | 200KVA/160KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1095,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC250%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC250（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC250（S）",
   "| Standby Power (50Hz) | 250KVA/200KW",
   "| Prime Power(50Hz) | 225KVA/180KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1096,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC275%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC275（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC275（S）",
   "| Standby Power (50Hz) | 275KVA/220KW",
   "| Prime Power(50Hz) | 250KVA/200KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1097,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC288%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC288（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC288（S）",
   "| Standby Power (50Hz) | 288KVA/230KW",
   "| Prime Power(50Hz) | 263KVA/210KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1098,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC415%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC415（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC415（S）",
   "| Standby Power (50Hz) | 413KVA/330KW",
   "| Prime Power(50Hz) | 375KVA/300KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1099,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC460%EF%BC%88S%EF%BC%89%206ZTAA13-G2.pdf",
  "title": "Datasheet: SQC460（S） 6ZTAA13-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC460（S）",
   "| Standby Power (50Hz) | 460KVA/368KW",
   "| Prime Power(50Hz) | 438KVA/350KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1100,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC460%EF%BC%88S%EF%BC%89%206ZTAA13-G4.pdf",
  "title": "Datasheet: SQC460（S） 6ZTAA13-G4.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC460（S）",
   "| Standby Power (50Hz) | 460KVA/368KW",
   "| Prime Power(50Hz) | 450KVA/360KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1101,
  "url": "http://www.gz-sanqpower.com/Up/day_180115/SQC500%EF%BC%88S%EF%BC%89%20-%20%E5%89%AF%E6%9C%AC.pdf",
  "title": "Datasheet: SQC500（S） - 副本.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC500（S）",
   "| Standby Power (50Hz) | 500KVA/400KW",
   "| Prime Power(50Hz) | 450KVA/360KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1102,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC550%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC550（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC550（S）",
   "| Standby Power (50Hz) | 550KVA/440KW",
   "| Prime Power(50Hz) | 500KVA/400KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1103,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC250%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC250（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC250（S）",
   "| Standby Power (50Hz) | 250KVA/200KW",
   "| Prime Power(50Hz) | 225KVA/180KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1104,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC275%EF%BC%88S%EF%BC%89%20MTA11-G2..pdf",
  "title": "Datasheet: SQC275（S） MTA11-G2..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC275（S）",
   "| Standby Power (50Hz) | 275KVA/220KW",
   "| Prime Power(50Hz) | 250KVA/200KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1105,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC275%EF%BC%88S%EF%BC%89%20NT855-GA..pdf",
  "title": "Datasheet: SQC275（S） NT855-GA..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC275（S）",
   "| Standby Power (50Hz) | 275KVA/220KW",
   "| Prime Power(50Hz) | 250KVA/200KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1106,
  "url": "http://www.gz-sanqpower.com/Up/day_180118/SQC315%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC315（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC315(S)",
   "| Standby Power (50Hz) | 315KVA/250KW",
   "| Prime Power(50Hz) | 275KVA/220KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1107,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC350%EF%BC%88S%EF%BC%89%20MTA11-G3..pdf",
  "title": "Datasheet: SQC350（S） MTA11-G3..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC350（S）",
   "| Standby Power (50Hz) | 350KVA/280KW",
   "| Prime Power(50Hz) | 320KVA/256KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1108,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC350%EF%BC%88S%EF%BC%89NTA855-G1B..pdf",
  "title": "Datasheet: SQC350（S）NTA855-G1B..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC350（S）",
   "| Standby Power (50Hz) | 350KVA/280KW",
   "| Prime Power(50Hz) | 320KVA/256KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1109,
  "url": "http://www.gz-sanqpower.com/Up/day_180209/SQC385%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC385（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC385（S）",
   "| Standby Power (50Hz) | 385KVA/308KW",
   "| Prime Power(50Hz) | 350KVA/280KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1110,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC390%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC390（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC390（S）",
   "| Standby Power (50Hz) | 390KVA/312KW",
   "| Prime Power(50Hz) | 354KVA/283KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1111,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC415%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC415（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC415（S）",
   "| Standby Power (50Hz) | 413KVA/330KW",
   "| Prime Power(50Hz) | 375KVA/300KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1112,
  "url": "http://www.gz-sanqpower.com/Up/day_180319/SQC438%EF%BC%88S%EF%BC%89...pdf",
  "title": "Datasheet: SQC438（S）...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC438（S）",
   "| Standby Power (50Hz) | 438KVA/350KW",
   "| Prime Power(50Hz) | 400KVA/320KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1113,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC450%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC450（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC450（S）",
   "| Standby Power (50Hz) | 450KVA/360KW",
   "| Prime Power(50Hz) | 400KVA/320KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1114,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC500%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC500（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC500（S）",
   "| Standby Power (50Hz) | 500KVA/400KW",
   "| Prime Power(50Hz) | 450KVA/360KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1115,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC550%EF%BC%88S%EF%BC%89%20KTA19-G4..pdf",
  "title": "Datasheet: SQC550（S） KTA19-G4..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC550（S）",
   "| Standby Power (50Hz) | 550KVA/440KW",
   "| Prime Power(50Hz) | 500KVA/400KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1116,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC550%EF%BC%88S%EF%BC%89KTA19-G3A..pdf",
  "title": "Datasheet: SQC550（S）KTA19-G3A..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC550（S）",
   "| Standby Power (50Hz) | 550KVA/440KW",
   "| Prime Power(50Hz) | 500KVA/400KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1117,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC600%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC600（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC600（S）",
   "| Standby Power (50Hz) | 600KVA/480KW",
   "| Prime Power(50Hz) | 550KVA/440KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1118,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC660%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC660（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC660（S）",
   "| Standby Power (50Hz) | 660KVA/528KW",
   "| Prime Power(50Hz) | 600KVA/480KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1119,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC688%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC688（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC688（S）",
   "| Standby Power (50Hz) | 688KVA/550KW",
   "| Prime Power(50Hz) | 625KVA/500KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1120,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC700%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC700（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC700（S）",
   "| Standby Power (50Hz) | 700KVA/560KW",
   "| Prime Power(50Hz) | 630KVA/504KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1121,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC715%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC715（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC715（S）",
   "| Standby Power (50Hz) | 715KVA/572KW",
   "| Prime Power(50Hz) | 650KVA/520KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1122,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC800%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC800（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC800（S）",
   "| Standby Power (50Hz) | 800KVA/640KW",
   "| Prime Power(50Hz) | 728KVA/582KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1123,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC825%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC825（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC825（S）",
   "| Standby Power (50Hz) | 825KVA/660KW",
   "| Prime Power(50Hz) | 750KVA/600KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1124,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC880%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC880（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC880（S）",
   "| Standby Power (50Hz) | 880KVA/704KW",
   "| Prime Power(50Hz) | 800KVA/640KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1125,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1000%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC1000（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1000（S）",
   "| Standby Power (50Hz) | 1000KVA/800KW",
   "| Prime Power(50Hz) | 910KVA/728KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1126,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1100%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC1100（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1100（S）",
   "| Standby Power (50Hz) | 1100KVA/880KW",
   "| Prime Power(50Hz) | 1000KVA/800KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1127,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1250%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC1250（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1250（S）",
   "| Standby Power (50Hz) | 1250KVA/1000KW",
   "| Prime Power(50Hz) | 1125KVA/900KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1128,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1375%EF%BC%88S%EF%BC%89%20KTA50-G3..pdf",
  "title": "Datasheet: SQC1375（S） KTA50-G3..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1375（S）",
   "| Standby Power (50Hz) | 1375KVA/1100KW",
   "| Prime Power(50Hz) | 1250KVA/1000KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1129,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1375%EF%BC%88S%EF%BC%89QSK38-G5..pdf",
  "title": "Datasheet: SQC1375（S）QSK38-G5..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1375（S）",
   "| Standby Power (50Hz) | 1375KVA/1100KW",
   "| Prime Power(50Hz) | 1250KVA/1000KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1130,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1540%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC1540（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1540（S）",
   "| Standby Power (50Hz) | 1540KVA/1232KW",
   "| Prime Power(50Hz) | 1400KVA/1120KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1131,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1650%EF%BC%88S%EF%BC%89..pdf",
  "title": "Datasheet: SQC1650（S）..pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1650（S）",
   "| Standby Power (50Hz) | 1650KVA/1320KW",
   "| Prime Power(50Hz) | 1500KVA/1200KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1132,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC25-6%EF%BC%88S%EF%BC%894B3.9-G2.pdf",
  "title": "Datasheet: SQC25-6（S）4B3.9-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC25-6（S）",
   "| Standby Power (60Hz) | 24KVA/19KW",
   "| Prime Power(60Hz) | 21.9KVA/17.5KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1133,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC33-6%EF%BC%88S%EF%BC%894B3.9-G1.pdf",
  "title": "Datasheet: SQC33-6（S）4B3.9-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC33-6（S）",
   "| Standby Power (60Hz) | 33KVA/26.5KW",
   "| Prime Power(60Hz) | 30KVA/24KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1134,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC33-6%EF%BC%88S%EF%BC%894B3.9-G2.pdf",
  "title": "Datasheet: SQC33-6（S）4B3.9-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC33-6（S）",
   "| Standby Power (60Hz) | 33KVA/26.5KW",
   "| Prime Power(60Hz) | 30KVA/24KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1135,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC40-6%EF%BC%88S%EF%BC%894BT3.9-G1.pdf",
  "title": "Datasheet: SQC40-6（S）4BT3.9-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC40-6（S）",
   "| Standby Power (60Hz) | 41KVA/33KW",
   "| Prime Power(60Hz) | 37.5KVA/30KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1136,
  "url": "http://www.gz-sanqpower.com/Up/day_180118/SQC40-6%EF%BC%88S%EF%BC%894BT3.9-G2.pdf",
  "title": "Datasheet: SQC40-6（S）4BT3.9-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC40-6（S）",
   "| Standby Power (60Hz) | 41KVA/33KW",
   "| Prime Power(60Hz) | 37.5KVA/30KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1137,
  "url": "http://www.gz-sanqpower.com/Up/day_180118/SQC45-6%EF%BC%88S%EF%BC%894BT3.9-G2.pdf",
  "title": "Datasheet: SQC45-6（S）4BT3.9-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC45-6（S）",
   "| Standby Power (60Hz) | 45KVA/36KW",
   "| Prime Power(60Hz) | 42KVA/34KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1138,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC60-6%EF%BC%88S%EF%BC%894BT3.9-G2.pdf",
  "title": "Datasheet: SQC60-6（S）4BT3.9-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC60-6（S）",
   "| Standby Power (60Hz) | 60KVA/48KW",
   "| Prime Power(60Hz) | 55KVA/44KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1139,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC70-6%EF%BC%88S%EF%BC%894BT3.9-G2.pdf",
  "title": "Datasheet: SQC70-6（S）4BT3.9-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC70-6（S）",
   "| Standby Power (60Hz) | 70KVA/56KW",
   "| Prime Power(60Hz) | 62KVA/50KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1140,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC85-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC85-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC85-6（S）",
   "| Standby Power (60Hz) | 83KVA/66KW",
   "| Prime Power(60Hz) | 75KVA/60KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1141,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC100-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC100-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC100-6（S）",
   "| Standby Power (60Hz) | 100KVA/80KW",
   "| Prime Power(60Hz) | 90KVA/72KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1142,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC125-6%EF%BC%88S%EF%BC%89%206BT5.9-G1.pdf",
  "title": "Datasheet: SQC125-6（S） 6BT5.9-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC125-6（S）",
   "| Standby Power (60Hz) | 100KVA/125KW",
   "| Prime Power(60Hz) | 91KVA/114KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1143,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC145-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC145-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC145-6（S）",
   "| Standby Power (60Hz) | 145KVA/116KW",
   "| Prime Power(60Hz) | 131KVA/105KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1144,
  "url": "http://www.gz-sanqpower.com/Up/day_180115/SQC165-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC165-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC165-6（S）",
   "| Standby Power (60Hz) | 165KVA/132KW",
   "| Prime Power(60Hz) | 150KVA/120KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1145,
  "url": "http://www.gz-sanqpower.com/Up/day_180209/SQC180-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC180-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC180-6（S）",
   "| Standby Power (60Hz) | 180KVA/143KW",
   "| Prime Power(60Hz) | 163KVA/130KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1146,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC195-6%EF%BC%88S%EF%BC%89%206CTA8.3-G1.pdf",
  "title": "Datasheet: SQC195-6（S） 6CTA8.3-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC195-6（S）",
   "| Standby Power (60Hz) | 195KVA/157KW",
   "| Prime Power(60Hz) | 178KVA/143KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1147,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC195-6%EF%BC%88S%EF%BC%89%206CTA8.3-G2.pdf",
  "title": "Datasheet: SQC195-6（S） 6CTA8.3-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC195-6（S）",
   "| Standby Power (60Hz) | 195KVA/157KW",
   "| Prime Power(60Hz) | 178KVA/143KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1148,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC220-6%EF%BC%88S%EF%BC%89%206CTA8.3-G1.pdf",
  "title": "Datasheet: SQC220-6（S） 6CTA8.3-G1.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC220-6（S）",
   "| Standby Power (60Hz) | 220KVA/176KW",
   "| Prime Power(60Hz) | 200KVA/160KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1149,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC220-6%EF%BC%88S%EF%BC%89%206CTA8.3-G2.pdf",
  "title": "Datasheet: SQC220-6（S） 6CTA8.3-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC220-6（S）",
   "| Standby Power (60Hz) | 220KVA/176KW",
   "| Prime Power(60Hz) | 200KVA/160KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1150,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC240-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC240-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC240-6（S）",
   "| Standby Power (60Hz) | 240KVA/192KW",
   "| Prime Power(60Hz) | 220KVA/175KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1151,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC275-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC275-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC275-6（S）",
   "| Standby Power (60Hz) | 275KVA/220KW",
   "| Prime Power(60Hz) | 250KVA/200KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1152,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC300-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC300-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC300-6（S）",
   "| Standby Power (60Hz) | 300KVA/240KW",
   "| Prime Power(60Hz) | 273KVA/218KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1153,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC325-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC325-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC325-6（S）",
   "| Standby Power (60Hz) | 325KVA/260KW",
   "| Prime Power(60Hz) | 295KVA/236KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1154,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC415-6%EF%BC%88S%EF%BC%89.pdf",
  "title": "Datasheet: SQC415-6（S）.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC415-6（S）",
   "| Standby Power (60Hz) | 413KVA/330KW",
   "| Prime Power(60Hz) | 375KVA/300KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1155,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC460-6%EF%BC%88S%EF%BC%89%206ZTAA13-G2.pdf",
  "title": "Datasheet: SQC460-6（S） 6ZTAA13-G2.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC460-6（S）",
   "| Standby Power (60Hz) | 460KVA/368KW",
   "| Prime Power(60Hz) | 450KVA/360KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1156,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC460-6%EF%BC%88S%EF%BC%89%206ZTAA13-G4.pdf",
  "title": "Datasheet: SQC460-6（S） 6ZTAA13-G4.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC460-6（S）",
   "| Standby Power (60Hz) | 460KVA/368KW",
   "| Prime Power(60Hz) | 450KVA/360KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1157,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC275-6%EF%BC%88S%EF%BC%89...pdf",
  "title": "Datasheet: SQC275-6（S）...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC275-6（S）",
   "| Standby Power (60Hz) | 275KVA/220KW",
   "| Prime Power(60Hz) | 250KVA/200KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1158,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC350-6%EF%BC%88S%EF%BC%89...pdf",
  "title": "Datasheet: SQC350-6（S）...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC350-6（S）",
   "| Standby Power (60Hz) | 350KVA/280KW",
   "| Prime Power(60Hz) | 320KVA/256KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1159,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC440-6%EF%BC%88S%EF%BC%89...pdf",
  "title": "Datasheet: SQC440-6（S）...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC440-6（S）",
   "| Standby Power (60Hz) | 440KVA/352KW",
   "| Prime Power(60Hz) | 400KVA/320KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1160,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC500-6%EF%BC%88S%EF%BC%89...pdf",
  "title": "Datasheet: SQC500-6（S）...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC500-6（S）",
   "| Standby Power (60Hz) | 500KVA/400KW",
   "| Prime Power(60Hz) | 450KVA/360KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1161,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC550-6%EF%BC%88S%EF%BC%89...pdf",
  "title": "Datasheet: SQC550-6（S）...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC550-6（S）",
   "| Standby Power (60Hz) | 550KVA/440KW",
   "| Prime Power(60Hz) | 500KVA/400KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1162,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC565-6%EF%BC%88S%EF%BC%89...pdf",
  "title": "Datasheet: SQC565-6（S）...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC565-6（S）",
   "| Standby Power (60Hz) | 565KVA/450KW",
   "| Prime Power(60Hz) | 513KVA/410KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1163,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC625-6%EF%BC%88S%EF%BC%89%20KTA19-G3A...pdf",
  "title": "Datasheet: SQC625-6（S） KTA19-G3A...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC625-6（S）",
   "| Standby Power (60Hz) | 625KVA/500KW",
   "| Prime Power(60Hz) | 565KVA/450KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1164,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC625-6%EF%BC%88S%EF%BC%89%20KTA19-G4...pdf",
  "title": "Datasheet: SQC625-6（S） KTA19-G4...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC625-6（S）",
   "| Standby Power (60Hz) | 625KVA/500KW",
   "| Prime Power(60Hz) | 565KVA/450KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1165,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC688-6%EF%BC%88S%EF%BC%89...pdf",
  "title": "Datasheet: SQC688-6（S）...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC688-6（S）",
   "| Standby Power (60Hz) | 688KVA/550KW",
   "| Prime Power(60Hz) | 588KVA/470KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1166,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC750-6%EF%BC%88S%EF%BC%89%20KTAA19-G6A...pdf",
  "title": "Datasheet: SQC750-6（S） KTAA19-G6A...pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC750-6（S）",
   "| Standby Power (60Hz) | 750KVA/600KW",
   "| Prime Power(60Hz) | 682KVA/546KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1167,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC750-6%EF%BC%88S%EF%BC%89%20QSK19-G5%20-%20%E5%89%AF%E6%9C%AC.pdf",
  "title": "Datasheet: SQC750-6（S） QSK19-G5 - 副本.pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC750-6（S）",
   "| Standby Power (60Hz) | 750KVA/600KW",
   "| Prime Power(60Hz) | 682KVA/546KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1168,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC850-6%EF%BC%88S%EF%BC%89....pdf",
  "title": "Datasheet: SQC850-6（S）....pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC850-6（S）",
   "| Standby Power (60Hz) | 850KVA/680KW",
   "| Prime Power(60Hz) | 775KVA/620KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1169,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC963-6%EF%BC%88S%EF%BC%89....pdf",
  "title": "Datasheet: SQC963-6（S）....pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC963-6（S）",
   "| Standby Power (60Hz) | 963KVA/770KW",
   "| Prime Power(60Hz) | 875KVA/700KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1170,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1000-6%EF%BC%88S%EF%BC%89....pdf",
  "title": "Datasheet: SQC1000-6（S）....pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1000-6（S）",
   "| Standby Power (60Hz) | 1000KVA/800KW",
   "| Prime Power(60Hz) | 906KVA/725KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1171,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1100-6%EF%BC%88S%EF%BC%89....pdf",
  "title": "Datasheet: SQC1100-6（S）....pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1100-6（S）",
   "| Standby Power (60Hz) | 1100KVA/880KW",
   "| Prime Power(60Hz) | 1000KVA/800KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1172,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1250-6%EF%BC%88S%EF%BC%89....pdf",
  "title": "Datasheet: SQC1250-6（S）....pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1250-6（S）",
   "| Standby Power (60Hz) | 1250KVA/1000KW",
   "| Prime Power(60Hz) | 1125KVA/900KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1173,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1375-6%EF%BC%88S%EF%BC%89....pdf",
  "title": "Datasheet: SQC1375-6（S）....pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1375-6（S）",
   "| Prime Power(60Hz) | 1100KVA/1375KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1174,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1540-6%EF%BC%88S%EF%BC%89%20KTA50-G3....pdf",
  "title": "Datasheet: SQC1540-6（S） KTA50-G3....pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1540-6（S）",
   "| Standby Power (60Hz) | 1540KVA/1232KW",
   "| Prime Power(60Hz) | 1400KVA/1120KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1175,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1730-6%EF%BC%88S%EF%BC%89....pdf",
  "title": "Datasheet: SQC1730-6（S）....pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1730-6（S）",
   "| Standby Power (60Hz) | 1730KVA/1384KW",
   "| Prime Power(60Hz) | 1575KVA/1260KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 },
 {
  "n": 1176,
  "url": "http://www.gz-sanqpower.com/Up/day_171227/SQC1875-6%EF%BC%88S%EF%BC%89....pdf",
  "title": "Datasheet: SQC1875-6（S）....pdf",
  "from": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "header": [],
  "rows": [
   "Model ：SQC1875-6（S）",
   "| Standby Power (60Hz) | 1875KVA/1500KW",
   "| Prime Power(60Hz) | 1575KVA/1260KW",
   "Standard Features",
   "| Weight | And",
   "Weight (KG)",
   "| Voltage | Hz",
   "| Phase | Power Factor",
   "| Standby (KVA/KW) | Prime (KVA/KW)",
   "• Generator sets: GB/T2820-1997, ISO9001：2008",
   "| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359",
   "• Diesel Engine: ISO3046, DIN6271",
   "Alternator Data",
   "| • Number of phase power | 3",
   "| • Exciter Type | Brushless, self-excited",
   "| • Insulation Class | H/H",
   "| • Protection | IP23",
   "control directly.",
   "| Engine | Alternator",
   "| Fuel System | Control System",
   "| • Pre-heater | • Anti Condensation Heater",
   "| • Daily Fuel Tank | • Remote Control Panel"
  ]
 }
]
