[
 {
  "n": 1001,
  "url": "https://www.meccalte.com/downloads/GC600_Datasheet_EN_REV._1.8.pdf",
  "title": "Datasheet: GC600",
  "from": "https://www.meccalte.com/downloads/GC600_Datasheet_EN_REV._1.8.pdf",
  "header": [],
  "rows": [
   "Controller for genset working in parallel",
   "in island mode and/or with the mains",
   "Datasheet_EN_REV_1.8",
   "DESCRIPTION",
   "The highly capable GC600 processor-based genset controller, is extremely well featured for parallel applications, it",
   "includes a large PLC to ensure customers’ onsite application requirements can be fully met.",
   "A large full colour display makes these controllers suitable for a wide range of applications while presenting operating",
   "status in a clear easy to view format.",
   "Available in two versions, It can be interfaced with both CANBUS J1939 electronic engines and traditional engines, with",
   "digital/analogue sensors.",
   "Based on the type of plant, the most convenient version is available:",
   "GC600 is well recommended in case of multiple gensets working in parallel In island mode.",
   "Multiple parallel to the mains is also included.",
   "GC600Mains is the perfect solution for the management of a single genset working in parallel to the mains by the internal",
   "power regulator.",
   "This version is especially recommended in case of CHP plants, where some additional performances are required for the",
   "management of the auxiliary services of the plant.",
   "Soft loading and unloading is automatically performed. In this case, the controller is able to directly control the Mains",
   "Circuit Breaker also in manual mode, through the specific button on the controller.",
   "Both GC600 versions have a PLC with PID blocks. Customized logics are therefore available, avoiding the use of external",
   "traditional PLC.",
   "Based on the load demand, the controller is able to automatically start/stop the genset.",
   "A smart load management is available, in case of a power station composed by gensets of different nominal powers, it",
   "is possible to automatically select the most convenient gensets able to supply the load, avoiding any waste of fuel and",
   "power.",
   "Automatic running hours equalization is also available.",
   "GC600 and GC600Mains have a TFT 4.3’’ high-quality coloured display, for an easy and quick visualization of the genset",
   "measures and statuses.",
   "Comprehensive communications are also available as standard, like USB, RS232, RS485 (insulated) and Ethernet for the",
   "remote monitoring. The adjustable parameters of the controller allow its use for standard and customized tasks.",
   "All the parameters can be set directly by the controller’s keyboard or, alternatively using the free software tool",
   "(BoardPRG3), available from SICES’ website. It is also available a free PLC editor software, for PLC logic setting.",
   "GC600 and GC600Mains provides storage for occurred events and periodical data.",
   "Stored info can be accessed and viewed from the front panel display.",
   "GC600 and GC600Mains include a hardware watchdog able to advise the user in case of the internal microcontroller",
   "failure.",
   "Datasheet_EN",
   "INPUTS - OUTPUTS AND AUXILIARY FUNCTIONS",
   "| 18 Digital inputs | 18 Digital output | 6 Analogue inputs | 2 Analogue outputs",
   "| AND/OR | 537 Event | 16 Calendars",
   "USB port",
   "| Logic control | history log",
   "| RS232 | RS485",
   "| PLC Logic control | Ethernet connection",
   "| • | N. 18 Opto-insulated digital Inputs.",
   "| • | N. 18 Digital outputs.",
   "| • | N. 6 Analogue inputs, if not used con be used to:",
   "- Digital inputs (not insulated),",
   "| PWM output | - Resistive analogue inputs,",
   "- analogue inputs 0...10V,",
   "- Current analogue inputs.",
   "| • | N. 2 Insulated analogue outputs for frequency and voltage regulation.",
   "| • | PWM (500Hz) direct interface with CATERPILLAR and gensets with similar",
   "regulation system.",
   "| • | N. 18 Configurable digital outputs.",
   "| TIER4 final | Communication:",
   "| STAGE V | • | N. 2 MODBUS RTU Serial Ports: RS232 and insulated RS485.",
   "| • | N. 1 Ethernet Port 10/100Mbps.",
   "| • | N. 1 USB FUNCTION for the configuration.",
   "| • | Internal clock with history log.",
   "| • | Direct interface to SIMONE for remote plant supervision.",
   "OPERATION MODE",
   "OFF/RESET",
   "Engine start inhibition.",
   "The load is forced to be supplied from the mains.",
   "| When the engine is running and the operating mode is changed | to",
   "| ‘OFF’ | position,",
   "| the | engine shutdown sequence is",
   "activated.",
   "Reset of all alarms. Enable parameters change (programming).",
   "PROGRAM",
   "Access to all programmable parameters.",
   "Programming access can be controlled by means a three-level password.",
   "Some parameters can be changed even if the engine is running.",
   "MANUAL",
   "Engine manual START and STOP controls are enabled.",
   "The genset protection functions are activated.",
   "The starting command is automatically disabled when the engine is running.",
   "MCB and GCB pushbuttons are enabled when the genset is in operating range.",
   "Their function depend on the operating mode selected.",
   "Manual synchronization can easily accomplished by built in function.",
   "AUTOMATIC",
   "The operating sequence depends on the selected application:",
   "| Single Prime Mover, Stand-by, Stand-by and Short Time Parallel, Single Parallel to Mains, | Multiple Prime Mover, Multiple",
   "Parallel to Mains.",
   "TEST",
   "Automatic start for testing operations with safety protections enabled.",
   "Test can be made unloaded, loaded or in parallel to mains.",
   "Upon mains failure, the load is immediately supplied by the genset.",
   "| MAIN FEATURES | >> | Available in two versions: GC600 and GC600Mains.",
   "| >> | Graphic color display TFT 4.3’’ - 480x272 pixel - Visual area 95 x 54 mm.",
   "| >> | PLC with PID functions included.",
   "| >> | Interfaced with both electronic and traditional engines.",
   "| >> | Measurements: Mains/bus and genset voltages, frequency; genset currents",
   "(.../5A or../1A).",
   "| >> | Active, reactive and apparent power measures.",
   "| >> | Engine speed and battery charge voltage.",
   "MEASURES",
   "| Mains/Bus | voltages: | L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1.",
   "True RMS measure.",
   "Lx-N max. voltage < 300Vac cat. IV.",
   "100/400V Nominal voltage input reading available with auto adjustment.",
   "| Generator | voltages: | L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1.",
   "100/400V Nominal Voltage input reading available with auto adjustment.",
   "| Generator | currents: | L1, L2, L3, N (*).",
   "Nominal max. current: 5Aac and 1Aac.",
   "Integrated CTs.",
   "| (*) Neutral generator current as alternative to | differential protection",
   "| or | to",
   "| be | used",
   "| for measure mains power from CT (Standard) | or Tore (option).",
   "| Generator | and",
   "| mains frequency meter: | Resolution = 0.1 Hz. Accuracy = ±50ppm, ±35ppm/°C (typical).",
   "| Battery voltmeter: | Resolution = 0.1V.",
   "| Oil pressure gauge: | VDO 0-10 Bar, VDO 0-5 Bar, Veglia 0-8 Bar (configurable curve based on sensors",
   "available).",
   "| Coolant or oil thermometer: | VDO, Veglia, BERU (configurable curve based on sensors available).",
   "| Fuel level: | VDO, Veglia, BERU (configurable curve based on sensors available).",
   "| Engine revolution counter: | By pick-up. Programmable teeth number. Same input can be used by W signal.",
   "| D+ | for the measure of the alternator battery charger voltage.",
   "Active and reactive power, power factor, are available as total measure and also for each",
   "single phase. Power and currents maximum reached values are stored with date and time.",
   "Additional analogical measures related to the engine are available in case of engines with",
   "CANBUS J1939 interface.",
   "PROTECTIONS",
   "| Mains | protections",
   "| • | Rate of Change of Frequency (81R ROCOF).",
   "| • | Vector shift.",
   "| • | Undervoltage (27).",
   "| • | Overvoltage (59).",
   "| • | Underfrequency (81U).",
   "| • | Overfrequency (81O).",
   "| • | 27T - Low voltage protection time-dependent.",
   "| • | 27Q - Low voltage protection with directional reactive",
   "| • | (FNN-VDE Q-U-protection).",
   "| Generator | protections",
   "| • | voltage unbalance wrong phases sequence | (47).",
   "| • | Power reverse direction (32).",
   "| • | Loss of excitation (Reverse reactive 40).",
   "| • | Time dependent overcurrent (51) IDMT.",
   "| • | Instantaneous overcurrent (50).",
   "| • | Synchro-check (25).",
   "| • | Negative sequence current (46).",
   "| • | Maximum neutral current (50N).",
   "| • | Earth fault protection (64).",
   "| Engine | protections",
   "| • | Overspeed (12).",
   "| • | Incomplete sequence (48).",
   "| • | Belt-break.",
   "| • | coolant temperature warning and alarm.",
   "| • | Oil pressure warning and alarm.",
   "| • | Oil temperature warning and alarm.",
   "| • | Water level warning and alarm.",
   "| • | Max. power.",
   "| • | Fuel level.",
   "| • | Battery failure (min./max. voltage).",
   "Automatic adjustment of the power output based on the mains frequency value.",
   "This feature allows to actively support the mains in case of over/under production.",
   "| EMBEDDED | >>",
   "Engine diagnostic code.",
   "| FUNCTIONS | >>",
   "Periodical test.",
   "| >> | Real Time Clock with internal rechargeable Lithium battery.",
   "| >> | Fuel pump management.",
   "| >> | Events log.",
   "| >> | Pre-glow and coolant heater management.",
   "| >> | Remote start and stop.",
   "| >> | Override function.",
   "| >> | Hours counter for maintenance schedule.",
   "| >> | Daily counter with embedded calendar for the maintenance.",
   "| >> | Embedded horn alarm.",
   "| >> | Engine speed measurement by pick-up, frequency or W.",
   "| >> | Programmable by PC or using the keyboard of the controller.",
   "| >> | Remote firmware update.",
   "| >> | SMS communication.",
   "| >> | SNMP, NTP (for the automatic clock update), DNS and DHCP support.",
   "| >> | N. 1 Threshold as load shedding. Additional logics available with the PLC",
   "functions.",
   "| >> | Internal active and reactive powers regulation.",
   "| >> | Internal load-sharing.",
   "| >> | Internal synchronizer.",
   "| >> | Powerful load management suitable for plants composed by gensets of different",
   "powers.",
   "| >> | Insulated CAN interface for PMCBUS application (LOAD–SHARING and parallel",
   "management).",
   "| >> | Up to 16 gensets connected together.",
   "| >> | Up to 16 MC100 supported.",
   "| >> | Up to 4 alternative configurations.",
   "| >> | Easy plant configuration.",
   "| >> | N. 3 Levels of power reserve for unexpected changes of load request.",
   "| >> | Ramp modulations for load and unload.",
   "COMMUNICATIONS",
   "| GC600/GC600Mains | •",
   "USB FUNCTION for the configuration.",
   "| • | N. | 1 | RS232 Serial port Modbus RTU (external modems can",
   "| be | connected",
   "here).",
   "| • | N. | 1 | RS485 Insulated serial port Modbus RTU.",
   "| • | N. | 1 | RJ45 Port as Ethernet interface TCP/IP.",
   "| • | N. | 1 | Insulated CANBUS J1939 and MTU MDEC interface.",
   "Insulated CANBUS (PMCBUS) for the load sharing.",
   "| As option | •",
   "REWIND - GPRS/GSM/GPS Device.",
   "| • | PSTN/GSM Modem.",
   "| TECHNICAL DATA | >> | Supply voltage: 7…32 Vdc.",
   "| >> | Power consumption: typical less than 2W.",
   "| >> | (Auto mode, Standby, AMF active, LCD Lamp Saving",
   "active).",
   "| >> | Operating frequency 50Hz or 60Hz.",
   "| >> | LCD with backlight.",
   "| >> | Operating temperature: -25 °C to +65 °C.",
   "| >> | Storage temperature: -30 °C to +80 °C.",
   "| >> | Protection degree: IP65 (gasket included).",
   "| >> | Weight: 600gr.",
   "| >> | Overall dimension: 244 (W) x 178 (H) x 83 (D) mm.",
   "| >> | Panel cut-out: 218 (W) x 159 (H) mm.",
   "| >> | Specific function for French market EJP / EJP-T.",
   "| >> | EMC: conform to EN61326-1.",
   "| >> | Safety: built in conformity to EN61010-1.",
   "| CURRENT INPUTS | GENERATOR",
   "MAINS/BUS",
   "VOLTAGE",
   "| SUPPLY | C.T. 1 ÷ C.T. 3",
   "| JC 2 1 | JD",
   "| JE | 4 | 3 JF 2 | 1 | 4 | 3 JG 2 | 1",
   "| JA RS232 | JB",
   "| SIGNAL | 4 | 321 | 6 | 5 | 43 | 2 | 1",
   "GROUND",
   "ON",
   "POWER",
   "| +BATT. | GND | AUX OUT 4 | AUX OUT 3 | AUX OUT 2 | AUX OUT 1 | (6) C.T. 3 | (5) C.T. 3 | (4) C.T. 2 | (3) C.T. 2 | (2) C.T. 1 | (1) C.T. 1 | (4)N | (3)L1 | (2)L2 | (1)L3 | (4)N | (3)L1 | (2)L2 | (1)L3",
   "TR2",
   "| OFF | 5432 | 1 | 54321 | 321",
   "| COMMON | INPUT 18 | INPUT 17 | INPUT 16 | INPUT 15 | INPUT 14",
   "| COMMON | INPUT 13 | INPUT 12 | INPUT 11 | INPUT 10 | INPUT 9 | S4",
   "| HARDWAREWATCH_DOG | OUTPUT 14 | OUTPUT 13 | OUTPUT 12 | OUTPUT 11 | OUTPUT 10 | 9 | 8 | 7 | 6 | 5",
   "| OUTPUT | OUTPUT | OUTPUT | OUTPUT | OUTPUT | VOUT2- | 0V | VOUT2+",
   "| ON | JS | MAX OUTPUTVOLTAGE 10V",
   "OUTPUT",
   "| COMMON | COMMON | COMMON | COMMON",
   "| NEGATIVE OPEN COLLECTOR | NEGATIVE OPEN COLLECTOR | LEVEL ±1..10V",
   "| NEGATIVE | PLUS",
   "| JO | NEGATIVE",
   "PLUS",
   "JR",
   "| DIGITAL INPUTS | DIGITAL",
   "| JP | JQ",
   "| DIGITAL | AN. OUTPUT 2",
   "DIGITAL",
   "| 14 ÷ 18 | INPUTS 9÷13 | OUTPUTS 10 | ÷ 14 | OUTPUTS 5 ÷ 9",
   "(AVR VOLTAGE)",
   "| 10/100Mb/s | GC600 | 176",
   "AN. OUTPUT 1",
   "(SPEED GOVERNOR)",
   "| JY | ANALOG",
   "JT",
   "| CANBUS 1 | INPUTS 1÷2",
   "| JU | OUTPUT LEVEL",
   "| (RESERVED) P1 | (PMCBUS) | RS485",
   "| SERIAL | AN. INPUT 1 (0..10V) | AN. INPUT 2 (0..10V) | ±1..10V",
   "| MAX OUTPUT | VOLTAGE 10V",
   "| S6 | JX",
   "| JW | +5V (RESERVED) | 0V (RESERVED) | REF. IN 1 (GND) | REF. IN 2 (GND) | VOUT 1+ | VOUT 1-",
   "| OFF | 120R | 0V",
   "| CAN_H | CAN_L | 120R | 1 | 2 | 3",
   "| OFF | ON",
   "| N.C. | RS485",
   "| JNB | 1 | 2 | 3 | 12 | 34 | 12345 | 6",
   "TR1",
   "| USB 2.0 | 120R",
   "| S1OFF | ON | (3) FUEL SOLEN.",
   "| CAN_H | N.C.",
   "| 1 | 2 | 3 | (9) IN W",
   "| USB POWER | SW1",
   "| USB 2.0 | 1 | 2 | 3 | 1 | 2 | 3 | 4 5 | 6 | 7 | 8 | 1 | 2 | 3 | 456 | 7 | 8 | 9 | 12",
   "| JNA | JM",
   "| JL | JK | 1 2 3 4 JJ",
   "| JI | 1234 | 5 | 6",
   "JH",
   "| CANBUS 0 ECU | DIGITAL INPUT 1÷8 | ANALOG INPUTS 3 ÷ 6",
   "| ENGINE COMMANDS | CURRENT",
   "| CIRCUITS | 72",
   "| INTERFACE | and ANALOG INPUTS 7 | INPUT C.T. 4",
   "BREAKERS",
   "sices.eu",
   "S.I.C.E.S. SRL",
   "Società Italiana Costruzione",
   "Elettriche Sumirago",
   "Via Molinello 8B, 21040",
   "Jerago con Orago (VA) Italy",
   "Tel. +39 0331 212941",
   "Fax +39 0331 216102",
   "sales@sices.eu",
   "100% PROUDLY ITALIAN"
  ]
 },
 {
  "n": 1002,
  "url": "https://www.meccalte.com/downloads/MAU7134_GC315_Controller_Datasheet_3_WEB.pdf",
  "title": "Datasheet: GC315 (GC315Plus, GC315Link)",
  "from": "https://www.meccalte.com/downloads/MAU7134_GC315_Controller_Datasheet_3_WEB.pdf",
  "header": [],
  "rows": [
   "DATASHEET",
   "GC315",
   "AUTO START AND AUTOMATIC",
   "MAINS FAILURE CONTROLLER",
   "Mecc Alte GC315 advanced genset controller for",
   "Auto-Start and AMF applications",
   "| SYSTEM DESCRIPTION | MAIN FEATURES",
   "| GC315 is a powerful multi-application controller for non-synchronising | •",
   "AUTO-START application for a prime-mover genset",
   "| genset with built-in communication options for local and remote access. | •",
   "AUTO MAINS FAIL application to back-up the mains with",
   "| GC315 includes the engine, alternator and mains protections that the | a stand-by genset",
   "| application needs, such as oil pressure, coolant temperature, frequency, | •",
   "Engine DRIVE application for engine control, monitoring",
   "| voltage, current, power and fuel level. With configurable inputs, outputs | and protection",
   "| and protections, the GC315 can be easily adapted to suit a wide range | •",
   "Large LCD display with LED backlight and application diagram",
   "| of applications. GC315 offers a wide graphic display, for providing | • | 3 Phase mains (utility) sensing",
   "| alarms and warnings, and for signalling the status of the engine, | • | 3 Phase generator sensing",
   "controller and data logs.",
   "| • | 3 CT inputs",
   "| APPLICATIONS | • | 4th CT input for neutral or ground fault protection (50N + 64)",
   "| • | True RMS measurements: kW, kVA, kVAr, pf, kWh (phase and total)",
   "| The GC315 can be operated in three applications: Auto-Start for | • | 8 Configurable digital inputs",
   "prime-mover supply, Auto-Mains-Fail for grid backup and supply",
   "| failure, and the Drive application for engine control and protection | • | 4 Configurable analogue inputs - convertible into 4 digital inputs",
   "| when used as a drive for non-genset applications. | • | 8 Configurable digital outputs",
   "| In addition to physical inputs, outputs and built-in protections, the | •",
   "Configurable Charge alternator D+ input",
   "| GC315 offers Smart Logic functions, to provide a wide support for | •",
   "Configurable expansion modules for more I/O’s",
   "| customised application controls. | • | Interface for traditional MPU, W and J1939 engines",
   "| The controller can be used for electronic engines with CAN interface | •",
   "Interface for Mecc Alte AVR modules by CAN bus",
   "| J1939 and MTU MDEC protocols or used on traditional | •",
   "USB serial port for configuration and encrypted FW update",
   "| (non-electronic) engines. | • | Data recording: 126 events log, 64 (slow) + 42 (fast)",
   "| The GC315 is available in Plus and Link hardware variants, boasting | periodical recordings",
   "| a variety of communication interfaces, supporting Modbus RT U, | • | GC315 Plus version with RS232 and (insulated) RS485 serial ports",
   "| Modbus TCP, as well as GPRS communication over Ethernet or 2G, | with Modbus RTU and Ethernet port with Modbus TCP",
   "| 5G (LTE Cat-M, Nb-IoT), with GPS compatibility. | • | GC315 LINK version with in-built wireless 2G/5G and GPS",
   "| Users can access the GC315 remotely by the GC315 Remote display, | • | Option of multiple GC315 Remote displays",
   "| the SCADA of SS3 software or by the cloud-based monitoring and | •",
   "Free configuration and SCADA software",
   "| control system of SmartCloud, making the GC315 controller a perfect | •",
   "Free cloud-based remote user interface of SmartCloud",
   "fit for any mobile or rental application.",
   "| 8 Digital | 8 Digital | 4 Analogue",
   "| Inputs | Outputs",
   "Inputs",
   "| 3 apps in | Smart logic | 126 history",
   "| 1 unit | logs",
   "| IP55 Front | Cyber secure",
   "Ethernet or",
   "| Display | SmartCloud | 2G/5G and",
   "GPS",
   "| TECHNICAL DATA | 4 ANALOGUE",
   "INPUTS",
   "| GC315, GC315 Plus: 7-32V DC | Type",
   "Non-insulated",
   "| Supply voltage | GC315 Link: 8-32V DC",
   "| Supported | Resistive, or set to digital inputs",
   "12-bit resolution. 10 kHz sampling rate.",
   "Reverse polarity protection with",
   "| self-resetting fuse | 4 Inputs | 0 - 500 Ohms @ <0.2% meas. error 0 - 2,000",
   "Ohms @ <1% meas. error",
   "| Maximum power | GC315, GC315 Plus: < 9W",
   "| consumption | GC315 Link: < 11W",
   "| GC315, GC315 Plus: 300mA @13.5V; | 170mA | @27V",
   "CHARGE ALTERNATOR",
   "Maximum stand-by",
   "| current | GC315 Link: 650mA @13.5V; 350mA | @27V",
   "| (with internal battery in charge) | 1 excitation input/output for +D charge alternator",
   "| GC315, GC315 Plus: 600mA @7V | D+ or analogue",
   "| Maximum operation | /digital input | Configurable as 0-32VDC analog input or digital",
   "| current | GC315 Link: 1400mA @8V",
   "input activated by +VBatt",
   "| Starting voltage minimum | ≥ 5.0VDC for indefinite time",
   "MAGNETIC PICKUP",
   "| MEASUREMENTS | 60 VAC max.",
   "Mag pickup or “W” input",
   "| Rated genset frequency | 50 or 60Hz | 1 - 10,000 Hz",
   "| Measurement range | 3-99Hz",
   "| Voltage nominal range | 30-520 VAC (Ph-Ph)",
   "COMMUNICATIONS",
   "| Max. applicable voltage | CAT. III: 600 VAC (Ph-Ph) CAT. IV: 520 VAC (Ph-Ph)",
   "| Max. measurable voltage | Max. 613 VAC (Ph-Ph) | 10/100Mbps full-duplex",
   "| Measurement details | True RMS. 12-bit resolution. 10 kHz sampling rate | 1 Ethernet port",
   "Protocols: Modbus/TCP, DHCP, DNS, SNMP, NTP",
   "| Voltage accuracy | ±0.5% of full-scale reading | GC315 Plus | Insulation voltage: 1,500 Vrms",
   "| Current accuracy | ±0.2% of full-scale reading",
   "Secure connection to Mecc Alte SmartCloud",
   "| CT scale | 1A or 5A",
   "Galvanically insulated",
   "| CT burden per phase | < 1 VA | 1 CANBUS port",
   "| GC315 | ECU / AVR",
   "| Measurement range | 5.3 AAC | GC315 Plus | Insulation voltage: 560 VDC (1kVDC <60s)",
   "| GC315 Link | In-built terminating resistor",
   "| 8 DIGITAL INPUTS | RS232",
   "| 2 MODBUS RTU | Modbus RTU Slave, GC315 Remote Display",
   "serial ports",
   "| GC315 Plus | RS485",
   "| Type | Non-insulated | GC315 Link",
   "Galvanic insulated, Modbus Engines, Modbus RTU",
   "| 8 Inputs | Activated to ground",
   "Slave/Master",
   "| 1 USB port | USB",
   "| GC315 | Slave mode for Mecc Alte software connection",
   "| 8 DIGITAL OUTPUTS | GC315 Plus",
   "GC315 Link",
   "LTE Cat. M1",
   "| 2 NO relay Outputs | 3A @ 30VDC each +VBatt output fed from",
   "LTE Cat. NB-IoT",
   "| emergency stop terminal – for fuel and crank | GSM/GPRS/EDGE",
   "| 2 volt-free NO/NC | 10A @ 250VAC each – for AC breaker controls | 2G/5G + GPS interface",
   "GPS, GLONASS, GALILEO, BeiDou",
   "| relay Outputs | GC315 Link | Motion sensor, 3D Accelerometer, 3D Gyroscope",
   "| 4 NO Outputs | 500mA @ 30VDC each or 1A total across all | < 6h back-up internal Li-Ion battery",
   "+VBatt output",
   "Mecc Alte SPA (HQ)",
   "| Via Roma, | T: +39 0444 396111",
   "The information contained in this document is",
   "| 20-36051 Creazzo, | E: controllers@meccalte.com",
   "accurate at the time of publication and may be",
   "subject to change without notice. Please work",
   "| Vicenza - ITALY | W: meccalte.com",
   "with your Mecc Alte contact to confirm details.",
   "| PHYSICAL AND ENVIRONMENTAL | DISPLAY",
   "| Case construction | Polycarbonate",
   "| Display type | LCD, transflective",
   "| graphic | monochrome",
   "with",
   "| GC315: 600g | LED backlight",
   "| Weight | GC315 Plus: 620g",
   "| Active display area | 70 x 39 mm",
   "| GC315 Link: 650g (with internal battery) | Display resolution | 128 x 64 pixel",
   "| Overall dimensions | 244 (W) x 178 (H) x 40 (D) mm",
   "| Pixel size | 0.48 x 0.48 mm",
   "| Panel cut-out | 214 (W) x 156 (H) mm",
   "| Panel mounting | 4 fixing clamps. 1-4mm panel thickness",
   "| Protection grade | IP55 external with panel gasket IP20 internal",
   "COMPLIANCES",
   "| Operating temperature | -25°C to +60°C -25°C to +50°C for GC315 Link",
   "| EMC: | EN 61326-1",
   "with internal battery",
   "| -30°C to +80°C -25°C to +50°C for GC315 Link | Safety: | EN 61010-1",
   "| Storage temperature | with internal battery",
   "| Relative humidity | 5-95% with no condensation",
   "| GC315 PLUS | GC315 LINK",
   "SYSTEM",
   "| AUXILIARY FUNCTIONS | PROTECTION",
   "| • | Engine diagnostic codes",
   "| • | Real time clock with internal rechargeable lithium battery",
   "id voltage protections",
   "| • | Periodical test, Periodical Start/Stop",
   "| • | Undervoltage (27<<)",
   "| • | Remote start and stop",
   "| • | Overvoltage (59>>)",
   "| • | Hours counter for the maintenance schedule",
   "| • | Under frequency (81U<<)",
   "| • | Over frequency (81O>>)",
   "| • | Start time with crank and rest timers",
   "| • | Voltage unbalance (47)",
   "| • | Day counter with embedded calendar for the maintenance",
   "| • | Phase sequence (47)",
   "| • | Smart weekly and monthly calendar for selecting specific",
   "| • | Grid stability after prot. Trip | (2 | 7, | 5 | 9, | 8 | 1U,",
   "81O, Time)",
   "days of the year",
   "| • | Configurable automatic daylight saving",
   "Generator protections",
   "| • | AND/OR logics, configurable TIMERS and COMPARATORS | • Underfrequency (81U<<)",
   "• Over frequency (81O>>)",
   "| • | 16 configurable virtual DIGITAL inputs | • Undervoltage (27<<)",
   "| • | 8 configurable virtual analog inputs | • Overvoltage (59>>)",
   "| • | 4 alternative configurations | • Reverse power (32R)",
   "| • | 16 of independent calendars | • Loss of excitation (reverse reactive 40)",
   "• Time dependent overcurrent (51) IDMT",
   "| • | 126 events log | • Instantaneous overcurrent (50)",
   "| • | Fuel pump management for external fuel tank",
   "| • | Phase overcurrent with voltage restraint/",
   "control (50V/51V)",
   "| • | Pre-heat and coolant heater management | • Phase sequence (47)",
   "| • | Ad-Blue pump management | • Current and voltage unbalance (46/47)",
   "| • | DPF regeneration managements",
   "| • | Ground fault protection (64) as alternative",
   "to neutral protection (50N)",
   "| • | Embedded alarm sounder",
   "| • | Customised front panel with customer branding available",
   "Engine protections",
   "| • | Programmable via PC or controller’s keyboard | • Overspeed (12)",
   "• Incomplete sequence (48)",
   "| • | Remote encrypted firmware update",
   "• Belt-break",
   "| • | SMS communication",
   "• Temperature warnings and alarms",
   "| • | NTP, DHCP and DNS",
   "• Pressures warning and alarms",
   "| • | Load shedding | • Maximum engine power (32)",
   "• Fuel levels",
   "• Emergency stop"
  ]
 },
 {
  "n": 1003,
  "url": "https://www.meccalte.com/downloads/EAAM045629EN.pdf",
  "title": "Datasheet: GC315-GC400",
  "from": "https://www.meccalte.com/downloads/EAAM045629EN.pdf",
  "header": [],
  "rows": [
   "GC315-GC400",
   "CONTROLLER",
   "TECHNICAL MANUAL",
   "| Mecc | Alte",
   "| Full | or",
   "| partial reproduction prohibited, if not | authorised. | 1",
   "GC315 - GC400 Technical Manual",
   "| Code: EAAM045629EN | This Page Intentionally",
   "Left Blank",
   "| Rev. 29 | Date: 05/06/2026 | English",
   "| S.p.A. – Full or partial reproduction | prohibited, if not",
   "| authorised. | 2",
   "Code: EAAM045629EN",
   "| Revision | Date",
   "Notes",
   "| 00 | 28/03/2014 | The first version of the manual, drawn-up for version 01.06 of the controller.",
   "| 01 | 21/05/2014 | Modified section 4.2 and Chapters 3, 8 and 9.",
   "| 02 | 19/09/2014 | GC315Plus added",
   "| 03 | 26/11/2014 | Valid for the 01.11 revision of the controller: a second counter has been added and a",
   "counter for the days left to the maintenance. The following paragraphs have changed:",
   "5.10.1, 5.14, 12.5.4.3, 12.5.4.10, 12.5.5.2, 14 (faults 39,40,50,57 added), 15.8, 15.10,",
   "15.11. Chapters 12.5.2.15 and 12.5.4.10 have been added.",
   "| 04 | 07/04/2015 | Valid for the 01.15 revision of the controller.",
   "The following paragraphs have changed: 8 and 9 to add device option with max 100Vac.",
   "| 05 | 24/06/2015 | Addition of controllers GC315Linkand GC400x. All controller names have been adjusted.",
   "Addition of par. 1.3. Various paragraphs moved and added.",
   "| 06 | 02/09/2015 | Addition of controllers GC400Mains and GC400Mains, GC400Link.",
   "| 07 | 07/11/2017 | Update paragraphs: 5.9.5, 5.11.3, 5.11.4, 5.17.2, 6.5, 6.6, 7.6.5, 7.7.1.3, 7.7.4.4, 7.7.5.2,",
   "Update paragraphs: 5.1, 5.2, 5.3, 10.9.4, 10.9.5, 10.9.6",
   "| 08 | 21/12/2017 | Update paragraph 5.17.2",
   "| 09 | 21/06/2018 | Update paragraphs: 5.8.3, 5.9.4, 5.9.5, 8.1, 8.6.3.2.1, 7.7.3.15, 7.7.3.16, 9.8 (AL_206 e",
   "AL_207), 9, 9.1, 10.5",
   "| 10 | 18/12/2018 | Update Chapters 1 and 3. Update paragraphs 8.6.3.2 and 9.8 (AL_01, AL_03, AL_56 and",
   "AL_58). Modified Chapters 6 for new Link LTE controllers equipped with LTE CAT-M1 and",
   "LTE NB-IoT multimode module.",
   "Valid from the software version 01.43 (GC315)and 2.05 (GC400) controllers.",
   "| 11 | 07/03/2019 | Update paragraphs 5.12.2, 5.17.2, 5.9.4, 6.7, 7.7.4.14, 7.7.4.15, 7.7.6.2, 8.6.3.2, 8.6.3.2.1,",
   "9, 9.4, 9.8 (AL_01, AL_03, AL_24, AL_56 and AL_58), 10.1.",
   "| 12 | 17/06/2019 | Update to version GC315 1.47 and GC400 2.08",
   "Update paragraphs: 7.7.4.14, 7.7.4.15, 9.8 (AL_048)",
   "| 13 | 10/10/2019 | Update to version GC315 1.49 and GC400 2.10",
   "Update paragraphs: 5.9.5, 5.17.4, 7.7.3.9, 7.7.3.10, 7.7.4.3, 7.7.4.10, 8.2.3,",
   "Added paragraph: 5.17.4.1",
   "| 14 | 27/11/2019 | Update to GC400 version 2.11",
   "Update paragraph 5.2",
   "| 15 | 20/12/2019 | Update to GC315 version 1.51",
   "Update paragraphs: 5.8.3, 8.7.9",
   "| 16 | 24/09/2020 | Update to GC315 version 1.54",
   "Update paragraphs: 7.7.3.1, 7.7.3.7, 7.7.3.8",
   "| 17 | 29/03/2021 | Updated to GC315 version 1.57 and GC400 version 2.16",
   "Update paragraphs: 1.12, 3, 5.1, 5.8.3, 5.11.3, 5.11.5, 5.17.4, 5.18.1, 6.6.2, 6.6.3, 6.7,",
   "| 18 | 22/04/2021 | Updated to GC315 version 1.58",
   "Update paragraphs: 5.1.14, 7.6.3, 7.7.3.1 - 7.7.3.10, 8.3, 10.5",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 3",
   "| 19 | 15/07/2021 | Updated to GC315 version 1.59 and GC400 version 2.18",
   "Update paragraphs: 5.1, 5.9.5, 7.5, 7.7.3.1…7.7.3.10, 8.3, 8.6.3.1, 9.8.8, 9.8.24, 9.8.97,",
   "| 20 | 08/09/2021 | Updated to GC400 version 2.19.",
   "Update paragraphs: 5.8.3, 5.9.4, 5.9.5, 5.10.1, 5.11.3, 7.7.2.18, 7.7.3.1, 7.7.3.14, 7.7.6.2,",
   "| 21 | 08/10/2021 | Updated to GC315 version 1.61",
   "Update paragraphs: 5.8.3, 5.9.4, 5.9.5, 5.11.4, 7.7.4.13, 7.7.4.14, 7.7.6.2, 8.6.1, 9.8.95,",
   "| 22 | 07/03/2022 | Updated to GC315 version 1.64",
   "Update paragraphs: 5.8.3, 5.9.5, 5.11.4, 7.7.4.10, 7.7.4.11, 7.7.4.12, 7.7.4.13, 7.7.4.14,",
   "| 23 | 07/09/2022 | Updated to GC315 version 1.70 and GC400 version 2.24",
   "Update paragraph 10.5",
   "| 24 | 14/10/2022 | Updated to GC315 version 1.73",
   "Update paragraphs: 7.4, 7.6.1, 7.7.3.1, 8.6.3.1, 9.8.007",
   "| 25 | 16/01/2023 | Updated to GC315 version 1.74",
   "Update paragraphs: 7.4, 8.1",
   "| 26 | 11/02/2025 | Updated to GC315 version 2.04 and GC400 version 3.04",
   "| 27 | 18/03/2025 | Updated to GC315 version 2.05 and GC400 version 3.05",
   "Update paragraph 5.11.4, 5.17.4",
   "| 28 | 10/10/2025 | Updated to GC315 version 2.10 and GC400 version 3.10",
   "Update paragraphs: 1.1, 1.12, 3, 4, 5.11.3, 5.11.4, 5.14, 5.14.1, 5.15, 5.15.1, 5.17, 5.8.3,",
   "Added paragraphs: 8.5.6, 9.6.3, 9.6.4.1.2",
   "Removed Link controllers with GSM-only module",
   "Updated Safety Instructions and UL Certification Guidelines",
   "Update paragraphs 1.3, 1.5, 5.7, 5.17.2, 5.18.2",
   "Added paragraph: 1.13, 1.4, 3.1, 5.14",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 4",
   "Table of Contents",
   "| 1 | Introduction ...........................................................................................................11",
   "| 1.1 | Nomenclature .....................................................................................................11",
   "| 1.2 | Reference documents.........................................................................................11",
   "| 1.3 | Information of Safety...........................................................................................12",
   "| 1.4 | Safety requirements............................................................................................12",
   "| 1.5 | Maintenance and cleaning..................................................................................14",
   "| 1.6 | Information concerning disposal .........................................................................14",
   "| 1.7 | Switch SW1 ........................................................................................................14",
   "| 1.8 | Notes on the configuration of the device parameters..........................................14",
   "| 1.9 | Definitions ........................................................................................................... 14",
   "| 1.10 | Conventions .................................................................................................. 15",
   "| 1.11 | Terms and Abbreviations..............................................................................15",
   "| 1.12 | Software revisions ........................................................................................16",
   "| 1.13 | Notes for UL certification ..............................................................................16",
   "| 2 | Views of the device ...............................................................................................17",
   "| 3 | Technical feature...................................................................................................21",
   "| 3.1 | Requirements for UL certification........................................................................29",
   "| 3.2 | Measurement resolution .....................................................................................30",
   "| 3.3 | Additional characteristics of LINK LTE series device (GPRS/EDGE/LTE)..........30",
   "| 4 | Installation .............................................................................................................32",
   "| 4.1 | Mounting ............................................................................................................. 32",
   "| 4.1.1 | Fixing clamps .......................................................................................................32",
   "| 4.1.2 | Gasket assembly.................................................................................................33",
   "| 4.1.3 | Panel-cut Dimensions...........................................................................................33",
   "| 4.1.4 | Mounting the device .............................................................................................33",
   "| 4.2 | Wiring .................................................................................................................. 34",
   "| 5 | Connections and IN/OUT configuration ..............................................................35",
   "| 5.1 | GC315xx plant type ............................................................................................36",
   "| 5.2 | GC400x plant type..............................................................................................36",
   "| 5.3 | Basic Diagram (GC315x, GC400x in SPM plants)..............................................38",
   "| 5.4 | Basic Diagram (GC315x, GC400x in SSB or SSB+SSTP plants).......................39",
   "| 5.5 | Basic Diagram (GC400x in MPM plant)..............................................................39",
   "| 5.6 | Functional earth (JC) ..........................................................................................39",
   "| 5.7 | Device (JD) supply..............................................................................................40",
   "| 5.8 | Digital inputs (JN, JM).........................................................................................40",
   "| 5.8.1 | JN – Digital inputs ................................................................................................41",
   "| 5.8.2 | Virtual digital inputs ..............................................................................................42",
   "| 5.8.3 | Configuration of the digital inputs..........................................................................42",
   "| 5.9 | Digital outputs (JL, JI, JE)...................................................................................50",
   "| 5.9.1 | Engine commands (JL).........................................................................................50",
   "| 5.9.2 | Outputs for JI loads change-over command .........................................................53",
   "| 5.9.3 | Auxiliary outputs (JE)............................................................................................54",
   "| 5.9.4 | Digital outputs configuration .................................................................................55",
   "| 5.9.5 | AND/OR logics.....................................................................................................61",
   "| 5.10 | Engine rotational speed measurement (PICK-UP or W) JM-5, JM-6, JM-7..68",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 5",
   "| 5.10.1 | Magnetic pick-up..................................................................................................68",
   "| 5.10.2 | W signal ...............................................................................................................68",
   "| 5.10.3 | Revolutions measurement from frequency ...........................................................69",
   "| 5.11 | Analogue inputs (JM, JL)..............................................................................69",
   "| 5.11.1 | JM – Analogue Inputs...........................................................................................70",
   "| 5.11.2 | JL-4 Analogue Input .............................................................................................71",
   "| 5.11.3 | Configuration of analogue inputs..........................................................................71",
   "| 5.11.4 | Virtual ANALOGUE inputs....................................................................................75",
   "| 5.11.5 | Conversion curves................................................................................................77",
   "| 5.12 | Analogue outputs (JQ, JR) ...........................................................................78",
   "| 5.12.1 | Analogue outputs on the controller (only GC400x) ...............................................78",
   "| 5.12.2 | Configuration of the ANALOGUE outputs.............................................................79",
   "| 5.13 | Optional additional modules .........................................................................80",
   "| 5.14 | Voltage measurement wiring (JH, JG)..........................................................81",
   "| 5.14.1 | Connection Type: Star (Wye), (3-phases, 4-wires) ...............................................81",
   "| 5.14.2 | Connection Type: Delta (Δ), (3-phase, 3-wire)......................................................82",
   "| 5.14.3 | Connection Type: Split Phase (2-phases, 3-wires) ...............................................84",
   "| 5.14.4 | Connection Type: Single phase (1-phase, 2-wires) ..............................................85",
   "| 5.15 | Connection to the public electric mains/parallel bars (JH)............................86",
   "| 5.15.1 | Measurement of the mains neutral .......................................................................87",
   "| 5.16 | Connection to the genset (JG)......................................................................88",
   "| 5.16.1 | Measurement of the generator neutral..................................................................89",
   "| 5.17 | Current transformer connection (JF).............................................................90",
   "| 5.17.1 | Auxiliary current....................................................................................................91",
   "| 5.18 | Communication ............................................................................................. 91",
   "| 5.18.1 | Serial port 1 RS232 (JA) – Not available for GC315.............................................92",
   "| 5.18.2 | Serial port 2 RS485 (JO) – Not available for GC315.............................................93",
   "| 5.18.3 | USB (JB)..............................................................................................................95",
   "| 5.18.4 | Ethernet (JS) – Not available on GC315, GC315Linkand GC400Link.......................95",
   "| 5.19 | CAN-BUS connections .................................................................................99",
   "| 5.19.1 | CAN-BUS (JO) connection – not available for GC315..........................................99",
   "| 5.19.2 | CAN-BUS (JP) connection – only available for GC400x .....................................100",
   "| 6 | Link LTE Controllers...........................................................................................101",
   "| 6.1 | Preface Link LTE ..............................................................................................101",
   "HW Configuration Link LTE ........................................................................................101",
   "| 6.1.1 | The SIM Card (Only Link LTE) ...........................................................................102",
   "| 6.1.2 | SIM Holder (Only Link LTE)................................................................................102",
   "| 6.1.3 | SIM insertion (Only Link LTE).............................................................................103",
   "| 6.1.4 | GSM/LTE and GNSS antenna (Only Link LTE) ..................................................104",
   "| 6.1.5 | LED indicator (Only Link LTE) ............................................................................105",
   "| 6.1.6 | Lithium-Ion internal Battery (Only Link LTE) .......................................................105",
   "| 6.2 | Parameter’s configuration (Link LTE)................................................................106",
   "| 6.2.1 | SMS messages..................................................................................................106",
   "| 6.2.2 | Mobile network configuration and data connection .............................................107",
   "| 6.2.3 | GNSS Receiver..................................................................................................108",
   "| 6.2.4 | Energy saving mode...........................................................................................109",
   "| 7 | Mecc Alte Smart Cloud System..........................................................................111",
   "| 8 | Main functions.....................................................................................................113",
   "| 8.1 | Front panel GC315x..........................................................................................113",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 6",
   "| 8.2 | Front Panel GC400Mains and GC400Mains+Link.....................................................114",
   "| 8.2.1 | Front Panel GC400 and GC400Link .....................................................................115",
   "| 8.3 | Selector (ref. to fig. 1) .......................................................................................115",
   "| 8.4 | Indicators (ref. to fig. 1 and 2)...........................................................................119",
   "| 8.5 | Multifunctional display.......................................................................................121",
   "| 8.5.1 | LCD lighting........................................................................................................121",
   "| 8.5.2 | Contrast adjustment ...........................................................................................121",
   "| 8.5.3 | Mode navigation.................................................................................................121",
   "| 8.5.4 | Display area layout (ref. to fig. 4)........................................................................122",
   "| 8.5.5 | Top status bar (ref. to fig. 5) ...............................................................................122",
   "| 8.5.6 | Configurable measurement units........................................................................123",
   "| 8.6 | Display mode....................................................................................................123",
   "| 8.6.1 | Programming (P.XX) ..........................................................................................123",
   "| 8.6.2 | Status information (S.xx) ....................................................................................130",
   "| 8.6.3 | Electrical measurements (M.XX) ........................................................................135",
   "| 8.6.4 | Engine measurements (E.xx) .............................................................................141",
   "| 8.6.5 | Measures from CAN-BUS PMCB (only for GC400x) (B.xx), ...............................149",
   "| 8.6.6 | History logs (H.xx)..............................................................................................151",
   "| 8.7 | Selection of the language .................................................................................160",
   "| 9 | Working sequence...............................................................................................161",
   "| 9.1 | Operating modes ..............................................................................................161",
   "| 9.1.1 | OFF/MAN/AUTO mode ......................................................................................161",
   "| 9.1.2 | TEST mode........................................................................................................162",
   "| 9.1.3 | REMOTE START mode .....................................................................................163",
   "| 9.1.4 | Operating mode at Power-On.............................................................................163",
   "| 9.1.5 | Communication and events................................................................................163",
   "| 9.2 | Mains ................................................................................................................164",
   "| 9.2.1 | Internal sensor....................................................................................................164",
   "| 9.2.2 | External sensor ..................................................................................................168",
   "| 9.2.3 | Mains global status.............................................................................................168",
   "| 9.2.4 | Communication and events................................................................................169",
   "| 9.3 | Generator .......................................................................................................... 169",
   "| 9.3.1 | Frequency ..........................................................................................................170",
   "| 9.3.2 | Voltages .............................................................................................................171",
   "| 9.3.3 | Overview ............................................................................................................172",
   "| 9.3.4 | Communication and events................................................................................173",
   "| 9.4 | Automatic intervention of the generator inhibited..............................................173",
   "| 9.4.1 | Inhibition from contact ........................................................................................173",
   "| 9.4.2 | Inhibition from clock............................................................................................174",
   "| 9.5 | Differences between Mains Simulation and Inhibition.......................................174",
   "| 9.6 | Engine ............................................................................................................... 174",
   "| 9.6.1 | Engine running/stopped status acknowledgement..............................................174",
   "| 9.6.2 | Engine commands..............................................................................................175",
   "| 9.6.3 | ECU supply ........................................................................................................176",
   "| 9.6.4 | Manual control sequence....................................................................................176",
   "| 9.6.5 | Communication and events................................................................................181",
   "| 9.7 | Breakers management......................................................................................182",
   "| 9.7.1 | Digital outputs.....................................................................................................182",
   "| 9.7.2 | Digital inputs.......................................................................................................183",
   "| 9.7.3 | OFF/RESET management logic .........................................................................184",
   "| 9.7.4 | MAN management logic .....................................................................................184",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 7",
   "| 9.7.5 | Switching logic in AUTO mode ...........................................................................185",
   "| 9.7.6 | Switch................................................................................................................. 185",
   "| 9.7.7 | Switch management...........................................................................................185",
   "| 9.7.8 | Automatic power delivery of the generator inhibited............................................186",
   "| 9.7.9 | MCB closure inhibition........................................................................................186",
   "| 9.7.10 | Communication and events................................................................................186",
   "| 10 | Anomalies ............................................................................................................187",
   "| 10.1 | Silencing the horn.......................................................................................188",
   "| 10.2 | Acknowledging anomaly.............................................................................189",
   "| 10.3 | Acknowledging anomaly.............................................................................189",
   "| 10.4 | Communication and events........................................................................189",
   "| 10.5 | Protection OVERRIDE................................................................................190",
   "| 10.6 | Anomalies related to digital inputs..............................................................191",
   "| 10.7 | Anomalies related to analogue inputs.........................................................192",
   "| 10.8 | Anomalies list .............................................................................................193",
   "01 – Minimum generator voltage......................................................................................193",
   "02 – Maximum generator voltage.....................................................................................193",
   "03 – Minimum generator frequency..................................................................................194",
   "04 – Maximum generator frequency.................................................................................194",
   "05 – Belt break (D+ battery-charger failure) .....................................................................194",
   "06 – Maximum current .....................................................................................................195",
   "07 – Manual stop while in AUTO......................................................................................197",
   "08 – Operating conditions failure......................................................................................197",
   "11 – Power reverse..........................................................................................................198",
   "13 – Mains circuit breaker (MCB) not closed....................................................................198",
   "14 – Genset circuit breaker (GCB) not closed..................................................................199",
   "15 – Overload (from contact)............................................................................................199",
   "16 – Short circuit on the generator...................................................................................199",
   "17 – Overspeed (from contact).........................................................................................200",
   "18 – Overspeed (from engine speed measurement) ........................................................200",
   "19 – Overspeed (from generator frequency) ....................................................................201",
   "21 – Failed stop ...............................................................................................................201",
   "22 – Over crank ...............................................................................................................201",
   "23 – Mains circuit breaker (MCB) not open ......................................................................202",
   "24 – Genset circuit breaker (GCB) not open ....................................................................202",
   "25 – Minimum fuel level (from contact).............................................................................203",
   "26 – Minimum fuel level (from ANALOGUE sensor).........................................................203",
   "27 – Low fuel level (from contact).....................................................................................204",
   "28 – Low fuel level (from ANALOGUE sensor).................................................................204",
   "29 – High fuel level (from contact)....................................................................................204",
   "30 – High fuel level (from ANALOGUE sensor)................................................................205",
   "31 – High coolant temperature (from contact) ..................................................................205",
   "32 – High coolant temperature (from ANALOGUE sensor)...............................................205",
   "33 – Maximum coolant temperature (from contact) ..........................................................206",
   "34 – Maximum coolant temperature (from ANALOGUE sensor).......................................206",
   "35 – Maximum oil temperature (from ANALOGUE sensor) ..............................................206",
   "37 – Starter battery voltage, low.......................................................................................207",
   "38 – Starter battery voltage, high .....................................................................................207",
   "39 – Service required (first counter).................................................................................208",
   "40 – Service required (second counter)............................................................................208",
   "41 – Minimum oil pressure (from contact) ........................................................................209",
   "42 – Minimum oil pressure (from ANALOGUE sensor).....................................................209",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 8",
   "43 – Low oil pressure (from contact) ................................................................................209",
   "44 – Low oil pressure (from ANALOGUE sensor) ............................................................210",
   "45 – Maximum auxiliary current........................................................................................210",
   "48 – Emergency stop.......................................................................................................211",
   "49 – Maximum power.......................................................................................................211",
   "50 – Service required (days counter) ...............................................................................211",
   "52 – Generator voltages asymmetry ................................................................................212",
   "53 – Generator current asymmetry...................................................................................212",
   "54 – High oil temperature (from ANALOGUE sensor) ......................................................213",
   "55 – Wrong phase sequence ...........................................................................................213",
   "56 – Low generator voltage..............................................................................................214",
   "57 – Clock not valid..........................................................................................................214",
   "58 – Low generator frequency..........................................................................................214",
   "59 – High generator voltage.............................................................................................215",
   "60 – High generator frequency.........................................................................................215",
   "61 – Lost Excitation..........................................................................................................216",
   "62 – Faulty engine CAN-BUS 0 link .................................................................................216",
   "64 – Fuel pump failure .....................................................................................................216",
   "65 – Low coolant temperature (from ANALOGUE sensor) ...............................................217",
   "95 – AdBlue fluid pump failure .........................................................................................217",
   "96 – Magnetic pickup failure.............................................................................................217",
   "97 – Communication failure with the AVR ........................................................................218",
   "98 – Communication failure with the ECU........................................................................218",
   "99 – Minimum engine speed (from measure, only for DRIVE applications) ......................218",
   "100 – Maximum differential current..................................................................................219",
   "105 – Battery charger failure (from CAN-BUS).................................................................219",
   "106 – Maximum reactive power exported (only GC400x).................................................219",
   "118 – Maximum speed from CAN BUS............................................................................220",
   "132 – High coolant temperature from CAN-BUS..............................................................220",
   "134 – Maximum coolant temperature from CAN-BUS......................................................220",
   "135 – Minimum coolant level from CAN-BUS...................................................................221",
   "136 – Low coolant level from CAN BUS...........................................................................221",
   "137 – Low battery voltage from CAN BUS .......................................................................221",
   "142 – Minimum oil pressure from CAN BUS ....................................................................222",
   "144 – Low oil pressure from CAN BUS ............................................................................222",
   "158 – High oil temperature from CAN BUS ......................................................................222",
   "159 – Maximum oil temperature from CAN BUS..............................................................222",
   "160 – Water in fuel from CAN BUS ..................................................................................223",
   "198 – Warnings – Yellow lamp (from CAN-BUS)..............................................................223",
   "199 – Alarms cumulative – Red lamp (from CAN-BUS)....................................................223",
   "200 – CAN-BUS connection 1 (PMCB) failed (only GC400x) ...........................................224",
   "201 – Address conflict on CAN-BUS bus 1 (PMCB) (only GC400x) .................................224",
   "202 – Wrong number of generators on CAN-BUS 1 (PMCB) (solo GC400x)....................224",
   "203 – Negative sequence ................................................................................................225",
   "204 – Failed closure of NECB breaker (only GC400x) .....................................................225",
   "205 – Failed opening of NECB breaker (only GC400x)....................................................225",
   "206 – Failure to open NECB switch (only GC400x)..........................................................226",
   "207 – Maximum time in parallel to the grid switch (only GC400x).....................................226",
   "252 – CAN-BUS (EXBUS) expansion modules missing ...................................................227",
   "253 – CAN-BUS (EXBUS) missing measure....................................................................227",
   "254 – CAN-BUS (EXBUS) duplicate address...................................................................227",
   "255 - Connection with CAN-BUS (EXBUS) sensor timed out...........................................228",
   "271 – Direct parallel failed (only GC400x)........................................................................228",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 9",
   "272 – Reverse parallel failed (solo GC400x)....................................................................228",
   "273 – Incoherent parameters (only GC400x)....................................................................229",
   "274 – Sectioned auto production line (only GC400x)........................................................229",
   "275 – Interface device not open (only GC400x) ...............................................................229",
   "276 – Alarm from CAN-BUS master controller 1 (PMCB) (only GC400x).........................229",
   "279 – Bar voltage not coherent (only GC400x).................................................................230",
   "10.8.1 305..432 - Generic anomalies linked to analogue inputs.....................................230",
   "10.8.2 701...774 - Generic anomalies linked to digital inputs.........................................230",
   "| 11 | Other functions....................................................................................................230",
   "| 11.1 | Fuel pump...................................................................................................230",
   "11.1.1 Use with an ANALOGUE level transducer..........................................................231",
   "11.1.2 To use this function requires:..............................................................................232",
   "11.1.3 Level evaluation .................................................................................................232",
   "11.1.4 Automatic pump control......................................................................................232",
   "11.1.5 Manual pump control..........................................................................................232",
   "11.1.6 Protections .........................................................................................................232",
   "| 11.2 | Engine Coolant preheating.........................................................................233",
   "| 11.3 | Loads protection from mains breaker damages..........................................233",
   "| 11.4 | Load thresholds..........................................................................................234",
   "11.4.1 Low load.............................................................................................................234",
   "11.4.2 High load............................................................................................................235",
   "| 11.5 | Alternative parameters configuration..........................................................235",
   "| 11.6 | EJP function ...............................................................................................236",
   "| 11.7 | Maintenance ............................................................................................... 237",
   "11.7.1 Counter for the hours left to maintenance 1........................................................237",
   "11.7.2 Counter for the hours left to maintenance 2........................................................237",
   "11.7.3 Counter for the days left to maintenance............................................................238",
   "| 11.8 | Counters ..................................................................................................... 238",
   "11.8.1 Counters reset....................................................................................................239",
   "| 11.9 | Clock........................................................................................................... 239",
   "11.9.1 Automatic update of the clock.............................................................................240",
   "11.9.2 Engine TEST start-up weekly planning...............................................................240",
   "11.9.3 Weekly scheduling of engine operating time intervals.........................................241",
   "11.9.4 Weekly planning of intervention forcing. .............................................................242",
   "11.9.5 Configurable calendars.......................................................................................242",
   "11.9.6 Configurable timers ............................................................................................246",
   "| 11.10 | Non-volatile memory...................................................................................248",
   "| 11.11 | AdBlue fluid pump ......................................................................................249",
   "11.11.1 Use with an analogue level measurement..........................................................250",
   "11.11.2 Use with a contact level transducer....................................................................250",
   "11.11.3 Evaluation of the level ........................................................................................250",
   "11.11.4 Automatic management of the pump..................................................................250",
   "11.11.5 Manual management of the pump......................................................................250",
   "11.11.6 Protections .........................................................................................................250",
   "11.11.7 Signalling............................................................................................................251",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 10",
   "1 Introduction",
   "1.1 Nomenclature",
   "| This manual is valid for all models | of the controllers GC315 and GC400. The controller models",
   "| are | different in the",
   "| communication options available and | in the presence of ANALOGUE outputs. The following table shows",
   "| the | options available",
   "on each model.",
   "| Controller | USB | RS232 | RS485",
   "| Ethernet | Internal",
   "| CAN | CAN",
   "ANALOGUE",
   "| Modem | engine",
   "| sharing | outputs",
   "| GC315 | Yes | Yes",
   "| GC315Plus | Yes | Yes | Yes | Yes | Yes",
   "| GC315Link | Yes | Yes | Yes | Yes | Yes",
   "| GC400 | Yes | Yes | Yes | Yes | Yes | Yes | Yes",
   "| GC400Link | Yes | Yes | Yes | Yes | Yes | Yes | Yes",
   "| GC400Mains | Yes | Yes | Yes | Yes | Yes | Yes | Yes",
   "| GC400Mains+Link | Yes | Yes | Yes | Yes | Yes | Yes | Yes",
   "In the manual, when referring to the controllers, the model’s name will be used to refer to the specific model. Otherwise:",
   "| • | GC315x: to refer to all models GC315, GC315Link, GC315Plus.",
   "| • | GC400x: to refer to all models GC400, GC400Link, GC400Mains and GC400Mains+Link",
   "| • | LINK LTE to refer to all models GC315Link GC400Link GC400Mains+Link equipped with a module that uses GPRS/EDGE, LTE",
   "Cat M1 and NB‑IoT radio access technology (RAT).",
   "In order to avoid misunderstanding, the basic models GC315 and GC400 will be referred as GC315x and GC400x: they are used",
   "only in the manual, they do not appear on the front panel of the controller.",
   "1.2 Reference documents",
   "[1] Mecc Alte EAAM0458xx Software Manual BoardPrg4.",
   "[2] Mecc Alte EAAS0341xx Serial Communication and SMS Protocol.",
   "[3] Mecc Alte EAAS0449xx Modbus Registers GC315.",
   "[4] Mecc Alte EAAS0505xx Modbus Registers GC400.",
   "[5] Mecc Alte EAAM0136xx User Manual J1939 interfaces.",
   "[6] CAN open – Cabling and Connector Pin Assignment – CiA Draft Recommendation DR-303-1.",
   "[7] BOSCH CAN Specification – Version 2.0 – 1991, Robert Bosch Gmbh.",
   "[8] Mecc Alte EAAM0199xx Parallel Functions Manual DST4602/GC500/GC400x.",
   "[9] Mecc Alte EAAM0867xx Smart Cloud v1.2.0 Manual",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 11",
   "1.3 Information of Safety",
   "Many accidents are caused by poor knowledge and/or by the non-observance of safety regulations, which must be observed",
   "when operating and/or servicing the machine.",
   "To prevent accidents, before using or servicing the machine you should read, understand, and observe the precautions and",
   "warnings in this manual.",
   "Please read this manual carefully before using the device.",
   "This manual contains the following indications:",
   "This shows dangerous situations.",
   "If the guidelines are not followed, these situations could result in death, serious personal injury, and",
   "| DANGER! | equipment damage or destruction.",
   "This shows potentially dangerous situations.",
   "| WARNING! | equipment damage or destruction.",
   "This shows low level risk situation.",
   "| CAUTION! | If the guidelines are not followed, these",
   "| situations | could",
   "| result | in",
   "| minor | or",
   "| moderate | injury.",
   "This shows an important notice",
   "| INFORMATION! | Make sure to read this information.",
   "1.4 Safety requirements",
   "DANGER! For the appropriate use of this manual, it is required knowledge of the use and of the installation of generator",
   "sets.",
   "DANGER! Every intervention must be carried out by skilled personnel. There are dangerous voltages on the terminals of",
   "the device; before carrying out any operation on them, make sure to open the mains and genset circuit breakers or to open",
   "the related fuses.",
   "DANGER! Do not remove or change any connection while the genset is running. Before start working on live parts of",
   "electrical systems and resources, cut the electricity, and ensure it remains off for the duration of the work.",
   "DANGER! Disconnect or disable the breakers BEFORE you connect the controller power supply. Do not enable the",
   "breakers until AFTER the wiring and controller operation are thoroughly tested.",
   "DANGER! Damage to insulation or to specific components can pose a life-threatening hazard. Immediately switch off the",
   "power supply and have it repaired if there is damage to the insulation.",
   "WARNING! The actions initiated by an active alarm must not be overridden through manual controls or switchboard",
   "operations. An alarm can remain active due to a latched condition or because the fault condition continues to exist. Overriding",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 12",
   "the alarm action may compromise the protective measures provided by the alarm and could result in unsafe operating",
   "conditions.",
   "WARNING! The device has been designed and constructed solely for the intended use described in this manual. Any",
   "unauthorized modifications or use of this equipment outside its specified mechanical, electrical, or other operating limits may",
   "cause personal injury and/or property damage, including damage to the equipment.",
   "WARNING! Do not disconnect for any reason the terminals of the current transformers (CT) when the primary circuit is",
   "closed. Open the primary circuit first.",
   "WARNING! The device uses many configurable parameters, and it is therefore impossible to describe all their possible",
   "combinations and effects.",
   "WARNING! The devices are supplied with a generic \"default\" configuration; is the responsibility of the installer to adjust",
   "the operating parameters to his/her specific application.",
   "CAUTION! The disconnection of the cranking battery from a control system that uses an alternator or a battery-charging",
   "device while the charging device is still connected, can cause damage to the control system. Make sure the charging device is",
   "turned off before disconnecting the battery from the system.",
   "CAUTION! Wrong operations on the connections can cause the disconnection of the loads from the mains or from the",
   "genset.",
   "CAUTION! All electronic equipment is sensitive to damage from electrostatic discharge, which can cause the control unit",
   "to malfunction or fail. Mecc Alte recommends handling the device with appropriate precautions. Failure to observe proper",
   "handling and installation procedures can cause damage.",
   "CAUTION! The power management system may start gensets automatically when more power is required. Inexperienced",
   "operators may not be able to predict which gensets will start. Gensets may also start remotely, for example via Ethernet or a",
   "digital input. To avoid personal injury, take this into account in genset design, layout, and maintenance procedures.",
   "CAUTION! Store this product in areas where temperatures are within the product’s specifications. Do not restrict or block",
   "the product’s ventilation slots.",
   "CAUTION! The SELV word refers to a generic secondary circuit that is designed to be protected from excessive voltages",
   "(≥42 Vac or ≥ 60Vdc) during normal operating conditions and single fault conditions. A reinforced isolation is required at the",
   "boundary between the primary and the secondary circuit. See proper SELV-related information along the manual.",
   "INFORMATION! The device includes a lithium backup battery for real time clock. Field replacement of the battery is not",
   "allowed. In case of battery replacement please contact Mecc Alte.",
   "INFORMATION! Mecc Alte makes considerable efforts for a continuous improvement and upgrading of its own products;",
   "therefore, they are subject to modifications both in hardware and software, without prior notice. Some of the features",
   "described in this manual may therefore differ from those present in your device.",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 13",
   "1.5 Maintenance and cleaning",
   "The maintenance of this device must be carried out by qualified personnel, in observance of the law in force, in order to prevent",
   "damage to persons or things.",
   "The cleaning of the front panel can be carried out exclusively with soft cloth. Do not use abrasive products, detergents or",
   "solvents.",
   "1.6 Information concerning disposal",
   "INFORMATION! on the disposal of electrical and electronic equipment (applicable in European countries that have",
   "adopted separate waste collection systems).",
   "Products bearing the barred wheeled waste container symbol cannot be disposed of with normal urban waste.",
   "Electrical and electronic equipment should be recycled in a facility authorized to process these items and dispose",
   "of their components. Contact your local authority for information on where and how to deliver such products to",
   "the authorized site nearest you.",
   "Proper recycle and disposal operation helps conserve resources and prevent detrimental effects for health and the",
   "environment.",
   "1.7 Switch SW1",
   "CAUTION: Both the SW1 switches must remain in OFF position",
   "The SW1 switches are reserved for accessing special features that are not part of the normal operation of the device.",
   "If the device is powered with one of the two switches in ON position, it will not turn on. To restore normal operation, you",
   "need to cut the power to the same, turn the switches OFF and power it again.",
   "In case the device does not turn on when powered, the first thing you must do is to check the position of the switches.",
   "1.8 Notes on the configuration of the device parameters.",
   "Although most of the parameters and features can be accessed and configured by directly operating on the device, some",
   "particular features or configurations, due to their nature, can only be set or changed through the Meccalte Board",
   "Programmer PC Software (hereinafter referred to as “BoardPrg4”) which can be downloaded for free from the Mecc Alte",
   "website www.meccalte.com",
   "It greatly simplifies the configuration of the device and its use is strongly recommended. It also allows you to save the current",
   "configuration of the device on a file and to reuse it on other identical devices,",
   "The program also allows the configuration, saving or loading of the characteristic curves of non-standard ANALOGUE sensors",
   "with resistive or live output.",
   "BoardPrg4 can be used on all the Mecc Alte devices; connection to the PC can be realized both directly, via the RS232 serial",
   "port, USB, or remotely via modem, RS485 serial port or ethernet network. To use the program, refer to document [1] .",
   "1.9 Definitions",
   "In this document, the word “ALARM” is used to indicate a critical fault that opens the breaker and shuts down the genset",
   "immediately without cooling down. The genset then cannot be operated until the problem is resolved and the fault is cleared",
   "on the module.",
   "The word “DEACTIVATION” is used to indicate a fault that opens the breaker immediately then cools down the engine for the",
   "cooling period. Afterwards the genset will not be able to operate until the problem is resolved and the fault is cleared on the",
   "module.",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 14",
   "The word “UNLOAD” (only applicable on the GC400x controllers and when the genset is in parallel with other generators or",
   "mains) is used to indicate a fault that first causes the generator to ramp down its load, once the generator power becomes",
   "zero then it opens thebreaker to cooldown the engine before stopping. Afterwards the genset will not beable tooperate until",
   "the problem is resolved and the fault is cleared on the module. This type of fault is only applicable on the GC400x controllers.",
   "The word “WARNING” is used to indicate a fault that requires the operator’s attention and action but doesn’t cause a",
   "shutdown or interruption of power.",
   "The codes that identify functions for input, output, status or other functions are preceded by the following acronyms:",
   "DIF (“Digital Input Function”): the following is a code for the configuration of the digital inputs.",
   "DOF (“Digital Output Function”): the following is a code for the configuration of the digital outputs.",
   "AIF (“ANALOGUE Input Function”): the following is a code for the configuration of the ANALOGUE inputs.",
   "AOF (“ANALOGUE Output Function”): the following is a code for the configuration of the ANALOGUE outputs.",
   "AVF (“ANALOGUE Virtual Function”): the following is a code for the configuration of the virtual ANALOGUE inputs.",
   "EVT (“Event”): the following is an event code",
   "ST (“Status”): the following code shows the status of a dimension or a condition of the device or of one of its functions.",
   "1.10 Conventions",
   "In this document a vertical bar on the right margin or a grey background indicates that the chapter or the paragraph has been",
   "amended respect to the previous document’s version. Changes in the fields of a table are highlighted with a grey background",
   "colour.",
   "| 1.11 | Terms",
   "and Abbreviations",
   "| EDGE | Enhanced Data rates for GSM Evolution (E)",
   "| GNSS | Global Navigation Satellite System",
   "| GPRS | General Packet Radio Service",
   "| GPS | Global Positioning System",
   "| GSM | Global System for Mobile",
   "| IoT | Internet of Things",
   "| IP | Internet Protocol",
   "| LTE | Long Term Evolution",
   "| LTE-M | Long-Term Evolution Machine Type Communications",
   "| Category | M1",
   "| NB-IoT | Narrowband IoT",
   "| RAT | Radio Access Technology",
   "| RF | Radio Frequency",
   "| SIM | Subscriber Identification Module",
   "| SMS | Short Message Service",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 15",
   "1.12 Software revisions",
   "Several parts of this manual refer to the controller's software revisions. These revisions are marked with the assigned Mecc",
   "Alte code (shown on the rear panel of the controller). Software code version has the following format: EB0250427XXYY, where",
   "\"XX\" is the main revision number and \"YY\" is the secondary revision number. Thus, the code EB02504270100 refers to the",
   "controller's software release \"1.00\". The software revision is also displayed on page “S.03” of the LCD display.",
   "The software codes available at the release date are:",
   "| • | EB0250426xxyy: GC315x with 1Mb Flash memory.",
   "| • | EB0250427xxyy: GC315x with 2Mb Flash memory.",
   "| • | EB0250425xxyy: GC400x",
   "1.13 Notes for UL certification",
   "Please note that the UL 6200 certification applies exclusively to the following products:",
   "| Part number | Model Name",
   "Description",
   "| Yzz6172141130 | GC315",
   "| Controller for | single",
   "gen-set applications",
   "| Yzz6172141131 | GC315Plus",
   "| Yzz6172141530 | GC400",
   "and multiple gen-set applications",
   "| Yzz6172141532 | GC400Mains",
   "| genset mains-parallel applications | and",
   "| multiple | genset",
   "| In the Part Number code, the “zz” characters can be changed by MeccAlte according to the commercial model name | or",
   "other",
   "colors or inscriptions on the front panel according to customer customization.",
   "Additional characters added after the Model Name are for marketing purposes only.",
   "INFORMATION! Not all of the other products described in this manual are covered by UL 6200 certification.",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 16",
   "| 2 Views of the | device",
   "Front GC315",
   "Rear GC315",
   "| Mecc Alte S.p.A. | – Full",
   "| or partial | reproduction prohibited,",
   "| if | not",
   "| authorised. | 17",
   "Rear GC315Plus",
   "Rear GC315Link",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 18",
   "Front GC400Mains",
   "Rear GC400Mains",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 19",
   "Rear GC400Link and GC400Mains+Link",
   "| partial | reproduction",
   "| prohibited, | if",
   "| not | authorised. | 20",
   "| 3 | Technical feature",
   "INFORMATION! GND is referred to the potential of the terminal JD-1",
   "| WARNING! Connect the unit only | to",
   "| a | DC",
   "| power | source",
   "| that | complies",
   "| with | the",
   "| safety | extra-low",
   "| voltage | (",
   "| SE | LV)",
   "| req | u",
   "irements.",
   "Supply power voltage +VBATT (JB):",
   "| Nominal power supply (Vn). | 12 Vdc or 24 Vdc.",
   "| Power supply range (Vn variation) | From 8 to 32 Vdc",
   "The device identifies the rated DC voltage (12 Vdc or 24 Vdc) when powered up and",
   "whenever OFF mode is selected: it is used to signal over/under voltages.",
   "| Starting minimum voltage. | During the engine cranking, the operation is guaranteed up to Vbat ≥ 5 Vdc for",
   "indefinite time.",
   "| Input capacitance. | About 880 μF.",
   "| Sampling rate. | 10 kHz.",
   "| Measurement Resolution. | 12 bits.",
   "| Power consumption in stand-by: | For GC315, GC315Plus:",
   "300mA @ Vbatt =13,5VDC display lamp on",
   "280mA @ Vbatt =13,5VDC display lamp off",
   "170mA @ Vbatt =27 VDC display lamp on",
   "160mA @ Vbatt =27 VDC display lamp off",
   "For GC400. GC400Mains:",
   "400mA @ Vbatt =13.5VDC display lamp on",
   "310mA @ Vbatt =13.5VDC display lamp off",
   "210mA @ Vbatt =27 VDC display lamp on",
   "190mA @ Vbatt =27 VDC display lamp off",
   "On the Link controller the consumption depends on the data exchange activity with the",
   "cellular network, the quality of the connection and the charging status of the optional",
   "internal battery. When the internal battery is low, the maximum power consumption",
   "in stand-by mode is:",
   "GC315 Link, GC400 Link and GC400Mains+Link:",
   "about 650mA @ Vbatt=13.5VDC internal battery in charge",
   "about 350mA @ Vbatt=27 VDC internal battery in charge",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 21",
   "| Maximum | power",
   "| consumption | For GC315, GC315Plus:",
   "| during operation: | Max 600mA @ 7 VDC",
   "| Conditions: | 360mA @ 13,5 VDC",
   "| • | Digital input & outputs active. | 290mA @ 27 VDC",
   "| • | Analogue outputs @ +10V. | 280mA @ 32 VDC",
   "| • | Ethernet",
   "| ports | in | For GC400. GC400Mains:",
   "| communication | Max 810mA @ 7 VDC",
   "| (GC315Plus/GC400 Only) | 480mA @ 13,5 VDC",
   "| • | USB communication active. | 345mA @ 27 VDC",
   "| • | Canbus communication active. | 340mA @ 32 VDC",
   "| • | Lamp LCD on",
   "| • | static outputs and +D not active",
   "GC315 Link and GC400Link:",
   "about 1400mA @ Vbatt=8VDC",
   "INFORMATION! All the current supplied to the four static outputs (Digital",
   "outputs 01…04) and to the +D signal (JL-4) flows through the positive input",
   "+BATT (JB-2). The declared max current consumption does not include the load",
   "drawn by the controller’s digital DC outputs. These additional loads must be",
   "considered to ensure proper sizing of the protection fuse and the wiring cable cross-",
   "section.",
   "| Protection. | Protection against polarity reversal with built-in self-resetting fuse.",
   "Overvoltage protection with integrated TVS: typical tripping voltage 39 Vdc.",
   "Circuit protection against load dump transients and voltage surge (1.2/50 μs):",
   "±1 KV Line-Line.",
   "±2 KV Line-Earth.",
   "| Mains and Genset voltage | inputs",
   "| (JH | and JG)",
   "3-phases voltage measurements (L1/L2/L3/N).",
   "| Type of input. | Measurement of the phase to neutral and phase to phases voltages.",
   "Measurements of the neutral voltages referred to the device supply negative (GND).",
   "External fuse maximum 1 A..",
   "| Nominal range (Vn). | 100 to 480 Vac phase to phase.",
   "Max 354* Vac for measures phase to neutral.",
   "| Measurement range. | Max 613* Vac for measures phase to phase.",
   "*with voltage N-GND = 0 Vac",
   "CAT III (UL/cUL, IEC/EU): max. 346 Vac for measures phase to neutral",
   "max. 600 Vac for measures phase to phase.",
   "| Maximum voltages applicable. * | CAT IV (IEC/EU only): | max. 300 Vac for measures phase to neutral",
   "max. 519 Vac for measures phase to phase.",
   "* Up to 2000 m (6561 ft.)",
   "| Scale | It can be adjusted through the device parameters between 100V and 400V.",
   "| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 22",
   "| Max tension in Common-Mode | from | Max 100 Vac @ 440Vac L-L",
   "GND",
   "| Connection mode | 3 phases 4 wires.",
   "3 phases 3 wires.",
   "2 phases 3 wires.",
   "1 phase 2 wires.",
   "| Aron insertion with | 2",
   "| voltage | transformers.",
   "| Input impedance per path | > 320 KΩ L-L"
  ]
 },
 {
  "n": 1004,
  "url": "https://www.meccalte.com/downloads/DST4602Evolution_Datasheet_EN_REV._1.8.pdf",
  "title": "Datasheet: DST4602Evolution",
  "from": "https://www.meccalte.com/downloads/DST4602Evolution_Datasheet_EN_REV._1.8.pdf",
  "header": [],
  "rows": [
   "DST4602Evolution",
   "Advanced synchro parallel genset controller",
   "| with | internal load sharing, synchronizer and PLC functions",
   "Datasheet_EN_REV_1.8",
   "DESCRIPTION",
   "DST4602Evolution is the top-level device among SICES controllers.",
   "It is an highly configurable genset controller for advanced and complex parallel applications, where a huge",
   "number of settings are required (functions and parameters) for the genset management, and its auxiliary",
   "circuits.",
   "DST4602Evolution allows to connect up to 24 gensets on the same bus, working in island mode and in parallel",
   "with the mains.",
   "Thanks to the controller’s high configurable level and built-in PLC functions (with PID blocks), DST4602Evolution",
   "can be used for CHP power plants equipped with Gas, Diesel, Biofuel and Dual fuel Engine.",
   "The controller also features fully integrated Air-Fuel Ratio (AFR) control, furthering its ability for such",
   "applications.",
   "DST4602Evolution is fully equipped with internal Load Sharing, Synchronizer and W and VAR regulation. This",
   "controller includes a CAN J1939 interface, supporting a wide range of engines (Volvo Penta, Scania, Perkins,",
   "MTU, Deutz, Cummins, John Deere, Caterpillar and others). It can be also used with traditional engines, where",
   "measurements and control are performed by the embedded analogue interfaces.",
   "DST4602Evolution can be used together with all Sices genset controllers (GC600, GC400). In case of multiple",
   "gensets in parallel with the mains where the reverse synchronization is required, DST4602Evolution can be",
   "interfaced with the Sices mains controllers (MC200, MC400), to avoid in this way any further blackouts on the",
   "loads.",
   "The controller’s configurable parameters make standard and customized tasks easy to manage.",
   "| All the parameters can be set directly by the controller’s keyboard or, alternatively using the free | software",
   "tool",
   "(BoardPRG3), available from SICES’ website.",
   "It is also available a free PLC software editor, (SicesPlcEditor) to set the PLC logics.",
   "The enhanced and large 7” graphic colour display with TFT technology, is a user-friendly interface, conceived",
   "for a quick and easy visualization of measures and alarms coming from the genset.",
   "This controller stores events and periodical data in the internal memory, this information can be read from the",
   "front panel display.",
   "DST4602Evolution provides several communications interfaces for local or remote control.",
   "In case of complex applications, like Oil&Gas stations, the inbuilt protections can be expanded by using the",
   "external protection relay D-PRO.",
   "DST4602evo",
   "Datasheet_EN",
   "INPUTS - OUTPUTS AND AUXILIARY FUNCTIONS",
   "| 20 Digital inputs | 16 Digital output | 5 Analogue inputs | 2 Analogue outputs",
   "| AND/OR | Event history log | 16 Calendars",
   "USB port",
   "Logic control",
   "| RS232 | RS485",
   "| PLC Logic control | Ethernet connection",
   "| • | N. 20 opto-insulated digital Inputs.",
   "| • | N. 5 analogue inputs including oil pressure, oil temperature, coolant temperature,",
   "| Air fuel ratio | fuel level (2 voltage inputs, 3 resistive inputs, all can be used as digital).",
   "| • | N. 2 insulated analogue outputs for the regulation of frequency and voltage.",
   "| • | N. 16 digital outputs.",
   "Communication:",
   "N.2 MODBUS RTU Serial Ports: RS232 and insulated RS485.",
   "N.1 Ethernet Port 10/100Mbps.",
   "| TIER4 final | N.1 USB FUNCTION for the configuration.",
   "STAGE V",
   "| • | Internal clock with history log.",
   "| • | Front protection degree: IP65 with gasket always included for free.",
   "OPERATION MODE",
   "OFF/RESET",
   "Engine start not allowed; load is forced to be supplied from the Mains.",
   "When the engine is running and the operating mode is turned to ‘OFF/RESET’, the engine shutdown sequence is activated.",
   "Reset of all alarms.",
   "Parameters change allowed (programming).",
   "PROGRAM",
   "Access to all programmable parameters.",
   "Programming access can be controlled by means of three level passwords.",
   "Some parameters can be changed even if the engine is running.",
   "MANUAL",
   "Engine manual START and STOP controls are enabled.",
   "The genset protections are activated.",
   "The starting command is automatically disabled when the engine is running.",
   "MCB and GCB pushbuttons are enabled when generator is in operating range.",
   "Their function depends on the selected application.",
   "Manual synchronization can be easily accomplished by built-in function.",
   "AUTOMATIC",
   "The operating sequence depends on the selected application:",
   "| Single Prime Mover, Stand-by, Stand-by and Short Time Parallel, Single Parallel to Mains, Multiple Prime Mover, | Multiple",
   "Parallel to Mains.",
   "TEST",
   "Automatic start for testing operations with safety protections enabled.",
   "Test can be made unloaded, loaded or in parallel to mains.",
   "Upon mains failure, the load is immediately supplied by the genset.",
   "PARALLEL APPLICATIONS",
   "Parallel to mains application is allowed by the internal power regulator. Soft loading and unloading is automatically",
   "performed. The most common Loss Of Mains protection are embedded.",
   "Multiple prime mover application is allowed by means of CAN interface that allows load sharing.",
   "Synchronization is done through an internal digital synchronizer, avoiding expensive external synchronizers.",
   "| CONTROLS | >>",
   "Operating mode selection (available in two versions):",
   "• with selector key,",
   "• with two dedicated push buttons.",
   "| >> | Engine START and STOP pushbutton.",
   "| >> | GCB and MCB command using push buttons.",
   "| >> | ACK/MODE (acoustic alarm silencing and other aux. functions).",
   "| >> | Four ARROW keys for LCD display selection mode, window selection,",
   "| parameter | change",
   "and",
   "other.",
   "| >> | EXIT, ENTER and SHIFT keys.",
   "| >> | LCD CONTRAST DECREASE/INCREASE.",
   "| MAIN FEATURES | >>",
   "Digital UP/DOWN commands for speed governor and AVR.",
   "| >> | Mains and Genset circuit breaker management.",
   "| >> | True RMS readings on generator and mains voltages and on generator currents,",
   "with an additional current measurement for neutral or differential protection.",
   "| >> | Active, reactive and apparent power measurements.",
   "| >> | Frequency and power measurements on mains input.",
   "| >> | 20 fully programmable digital inputs with possibility of additional several inputs.",
   "| >> | 16 fully programmable digital outputs with possibility of additional several",
   "outputs.",
   "| >> | Several communication tools (RS232, Insulated RS485, RJ45 Ethernet, USB port).",
   "| >> | Large TFT graphic coloured display 7’’ 800x480 pixel.",
   "| >> | Real Time Clock, events and data recording.",
   "| >> | Remote control systems.",
   "| >> | KEMA Certification - Guideline BDEW (DE).",
   "DYNAMIC SUPPORT OF THE GRID",
   "The dynamic support to the grid is available: automatic adjustment of the active power output based on the mains",
   "frequency value. This feature allows the genset to support the grid in case of over/under production.",
   "MEASURES",
   "| Generator voltages: | L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1.",
   "True RMS measurement.",
   "Lx-N max. voltage < 300Vac cat. IV.",
   "Max. measurable voltage = 50.000V (by external VT).",
   "| Generator currents: | L1, L2, L3, N (*).",
   "Nominal max. current: 5Aac, 1Aac.",
   "Overload measurable current: 4 x 5Aac (sinusoidal).",
   "Internal current transformers.",
   "Max. nominal current = 6000A (by external CT).",
   "| (*) Neutral generator current measure or, in alternative | used",
   "| for | the",
   "| measure | of",
   "the power on the mains.",
   "| Mains voltages: | L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1.",
   "Generator and mains",
   "| frequency meter: | Resolution = 0.1 Hz. Accuracy = ±50ppm, ±35ppm/°C",
   "(typical).",
   "| Battery voltmeter: | Resolution = 0.1V.",
   "| Oil pressure gauge: | Configurable curve based on sensors available.",
   "| Coolant or Oil Thermometer: | Configurable curve based on sensors available.",
   "| Fuel level: | Configurable curve based on sensors available.",
   "| Engine revolution counter: | By pick-up.",
   "Programmable teeth number.",
   "Same input can be used by W signal.",
   "| Derived values: | Active power: total and phase by phase.",
   "Reactive power: total and phase by phase.",
   "Apparent power: total and phase by phase.",
   "Power factor: total and phase by phase.",
   "Active and reactive energy counter.",
   "Hours counter for maintenance/rental.",
   "Start Counter.",
   "Power and currents peak values are stored with date and time.",
   "Additional engine analogue measures are available in case of engines with CANBUS J1939",
   "interface.",
   "PROTECTIONS",
   "| AMF Mains | protections",
   "| • | Undervoltage (27).",
   "| • | Overvoltage (59).",
   "| • | Underfrequency (81U).",
   "| • | Overfrequency (81O) .",
   "| • | Voltage unbalance (47).",
   "| • | Phase sequence (47).",
   "| Loss Of Mains (LOM) | protections",
   "| • | Rate of Change of Frequency | (81R",
   "ROCOF).",
   "| • | Vector shift.",
   "| • | Overfrequency (81O).",
   "| Generator | protections",
   "| • | Max power. Underfrequency (81U).",
   "| • | Power direction (32).",
   "| • | Loss of excitation (Reverse reactive 40).",
   "| • | Time dependent overcurrent (51) IDMT.",
   "| • | Instantaneous overcurrent (50).",
   "| • | Phase overcurrent with voltage restraint/control (50V/51V).",
   "| • | Synchro-check (25).",
   "| • | Current and Voltage unbalance (46/47).",
   "| • | Ground Fault Protection (64) as alternative to neutral protection | (50N).",
   "| • | Negative sequence (I2).",
   "Possibility to extend the protections of the controller using SICES Protection",
   "Relay D-PRO.",
   "| Engine | protections",
   "| • | Overspeed (12).",
   "| • | Incomplete sequence (48).",
   "| • | Belt-break.",
   "| • | Coolant and lube oil temperature warning",
   "| and | alarm.",
   "| • | Lube oil pressure warning and alarm.",
   "| • | Max. power.",
   "| • | Fuel level.",
   "| • | Emergency stop.",
   "GENERAL FUNCTIONS",
   "| Real time clock calendar | >>",
   "Hour, minute, second, day, month, year (leap year), day of week.",
   "| >> | Rechargeable Lithium battery available as standard.",
   "| >> | Genset operation can be enabled based on days of the week and",
   "time.",
   "| >> | Test operation can be enabled based on days of the week.",
   "| >> | Date and time can be remotely adjusted by software.",
   "| Periodical | data recording",
   "| >> | Up to 860 record based on the configuration.",
   "| On event | data recording",
   "| Fuel pump | >>",
   "The controller manages a fuel pump by means an external power relays and",
   "by 5 input level signals, or by the analogue measurement.",
   "| >> | Auto or manual operating modes.",
   "| Maintenance warning | >>",
   "The controller can issue a warning when the running hours for maintenance",
   "are elapsed. Three timers are available for this task.",
   "| Controller temperature warning | >>",
   "| The controller can issue a warning | when",
   "| controller | temperature",
   "is",
   "approaching a specified temperature.",
   "| Internal alarm horn | >>",
   "Internal alarm horn make easier panel assembling.",
   "COMMUNICATIONS",
   "| DST4602Evolution | • | N..1 | Serial port RS232 with MODBUS RTU protocol.",
   "| • | N..1 | Serial port RS232 or insulated RS485 with MODBUS",
   "| RTU | protocol.",
   "USB port for firmware upgrade.",
   "USB port with MODBUS RTU protocol.",
   "Ethernet port with Modbus TCP protocol",
   "| • | Direct GSM and PSTN modem management.",
   "| • | Automatic call or SMS in case of event.",
   "| As option | •",
   "Modem GSM.",
   "| • | REWIND - Module interface for SIMONE using GPRS/GSM and GPS technology.",
   "| • | DANCE - Module interface for SIMONE using Ethernet technology.",
   "| • | Supervision software SicesSupervisor3 and SIMONE.",
   "| LOAD | MANAGEMENT",
   "In case of plants with several gensets connected in parallel on the same bus, it is",
   "possible to set different automatic logics for start/stop gensets, based on the load",
   "request.",
   "| In detail | >>",
   "Manual setting of the master genset by means of selector switch on the control",
   "panel.",
   "| >> | Automatic rotation of the Master genset after a fixed time per day.",
   "| >> | Automatic rotation of the Master genset after an elapsed time.",
   "| >> | Automatic selection of working gensets having a matching power with the",
   "request on load (*).",
   "| >> | Running hours equalizations.",
   "(*) Functions available for a max of 5 gensets.",
   "| Active power modulation | Power regulation is allowed through internal power regulator.",
   "For electronic engines, a CAN line is available for speed regulation.",
   "For traditional engines is available a proper analogue interface.",
   "| Reactive power regulation | DST4602Evolution controls AVR directly in order to manage the reactive power.",
   "DST4602Evolution is a multilanguage device.",
   "| The display languages available are: English, Italian, French, | German,",
   "Spanish,",
   "Russian, Albanian, Greek, Polish and Brazilian Portuguese.",
   "| TECHNICAL DATA | >> | Supply voltage: 8…33 Vdc.",
   "| >> | Power consumption: less than 7W (+5W for display lamp) typically.",
   "| >> | Rated Genset frequency: 50 or 60 Hz.",
   "| >> | Digital Input: opto-insulated.",
   "| >> | Static outputs: 500mA @ 25°C, 360mA @ 50 °C, 20 Apk.",
   "| >> | Relay outputs: 10A nominal.",
   "| DST4602Evolution | >> | Auxiliary relays outputs: 1/2,5/4A 30V.",
   "| Is equipped with a dual | >> | Weight: 1,6kg.",
   "| processor for improved | >> | Overall dimension: 260 (W) x 202 (H) x 86 (D) mm.",
   "| response. | >> | Panel cut-out: 240 (W) x 172 (H) mm.",
   "| One processor is aimed for | >>",
   "Panel mounting: by means of stud-bolt.",
   "| the measures and operation | >> | Protection Grade: IP54 (front panel, by means of additional keylock",
   "protective",
   "| sequences. | cap and gasket).",
   "| The other one is aimed for | >> | EMC: compliant with EN61326-1.",
   "| the human interface(display). | >> | Safety: built in compliance with EN61010-1.",
   "Display Features",
   "| >> DST4602Evolution 800x480 Pixel TFT, 7’’ | Colour",
   "display.",
   ">> Overall dimension: 155(L) x 93(H) mm.",
   ">> Operating temperature: -20 °C to 60 °C.",
   ">> Stock temperature: -30 °C to 80 °C.",
   "FAST PARALLELING SYSTEM",
   "(Dead bus paralleling)",
   "DST4602Evolution has a built-in innovative and automatic start sequence, that allows to achieve a fast paralleling of",
   "several gensets in a maximum time of 9 - 15 sec. (it depends on the alternators and engines features).",
   "The advanced system so called “Fast Paralleling” or “Dead Bus Paralleling”, is an effective solution for those sensitive",
   "stations where any mains failure, even for a few seconds, could cause huge problems to people and data security, by",
   "creating damages during the production processes (banks, hospitals, data centres, etc…).",
   "Using the Fast Paralleling feature, gensets are switched on, synchronized and ready to supply the loads in a few seconds",
   "from the mains failure signal.",
   "HOW IT WORKS",
   "In case of a mains failure, Sices genset control panel gets a signal from the existing ATS (it may be ATS115, MC200 or",
   "MC400) to start the gensets.",
   "The implemented logic in DST4602Evolution controls the gensets status, checking which of them are ready and available",
   "to start taking the load.",
   "The gensets start working together with the relevant circuit breakers (GCB) already closed.",
   "By means of a safety and proper control of speed ramp and excitation range, gensets are simultaneously brought to the",
   "rated conditions.",
   "All gensets are, therefore, ready and in parallel in 9-15 seconds max. (it depends on the engines and alternator types).",
   "The load is supplied by all gensets running in parallel.",
   "If some gensets won’t start at first attempt, the control logic opens the relevant circuit breaker.",
   "The other gensets carry on with the fast-starting operations.",
   "The genset that has reached the rated conditions with delay, can be inserted afterwards, making the usual synchronization",
   "operations.",
   "FURTHER PRODUCT CONFIGURATIONS",
   "Split version",
   "This controller can be provided in two separate devices (Display + Control unit), for particular use and assembly purposes.",
   "In addition, it’s possible to choose between the version with Key selector switch or with Push buttons for the operating",
   "mode selection.",
   "Below, the user interface with display unit, to be mounted on the control panel’s door, and the control unit to be mounted",
   "inside the panel.",
   "| APPLICATION TYPE | Depending on the application, two different single line diagrams on the front panel are",
   "available.",
   "| 1. Including the GCB (not the MCB) | 2. Including MCB + GCB",
   "| For those plants where the genset controller | For those plants where is necessary to directly control the",
   "| do not manage directly the MCB (Mains Circuit Breaker) | MCB (Mains Circuit Breaker): single genset working as",
   "emergency or in parallel to the mains.",
   "| MAINS | BUS",
   "| GENERATOR | DISABLED",
   "| BUS | GENERATOR",
   "| LIVE | LIVE | LIVE",
   "| MAINS LIVE | LIVE | LIVE",
   "| MCB | LOAD",
   "| GCB | G",
   "| LOAD | LOAD",
   "| ON | BUS",
   "| ON | ENGINE",
   "| BUS | BUS",
   "| OFF | OFF",
   "| RUNNUNG | OFF",
   "RUNNUNG",
   "ADDITIONAL REMOTE DISPLAY",
   "For each local DST4602Evolution it is possible to add one or more remote displays, called DST4602Remote.",
   "This solution is usually recommended in case of remote-control room where the genset monitoring is required.",
   "It is possible to connect up to 4 remote displays to a single DST4602Evolution controller.",
   "| Connection between | • | Via RS485 Modbus RTU (max 800mt).",
   "| DST4602Remote and | • | Via ethernet TCP/IP (max. distance 100mt without any hub).",
   "| DST4602Evolution | If via ethernet, it is possible to connect several DST4602Remote",
   "| to | one",
   "local",
   "controller.",
   "| Graphic display | DST4602Remote is equipped with a powerful 7’’ colour",
   "| graphic | display",
   "TFT - 800x480 pixel.",
   "| Key selector controls | •",
   "Command disabled: no operation is allowed.",
   "| • | Command enabled: all operations are allowed.",
   "| • | Remote reset: reset of alarms/warnings.",
   "| Push buttons | REMOTE START: starting is enabled if the operating mode of the local controller is",
   "in AUTO.",
   "REMOTE STOP: used to remotely stop the genset.",
   "| • | If the genset has been started by the DST4602Remote, the “REMOTE STOP”",
   "stops the genset with the cooling operations.",
   "| • | If the genset has been started by the local DST4602, the “REMOTE STOP” stops",
   "the genset immediately without any cooling operations.",
   "GCB: for manual opening/closure of the Genset Circuit Breaker.",
   "| Security | System safety can be increased with a dedicated password, on both local and",
   "remote controller.",
   "| REDUNDANT CONTROLLER | FUNCTION",
   "| DST4602 Compact | DST4602 Compact",
   "(BACK-UP)",
   "MONITORING",
   "SYSTEM",
   "Power generator",
   "In sensitive contests, it is necessary to ensure a safe control of the genset.",
   "Basically, a reliable control is achieved using a “Master unit” which is able to control the genset, combined to a “Back-up",
   "unit”.",
   "The “Master unit” is equipped with a self-diagnostic system (watch dog), able to detect any failure of the controller.",
   "After an elapsed and settable time, the “Back-up unit” automatically switches on, taking responsibility of controlling the",
   "genset.",
   "When the “Master unit” is ON, the “Back-up unit” is OFF and vice-versa.",
   "In this way, there is no command failures risks between the controllers.",
   "| The redundancy available is defined “warm type”, taking consideration that | 6-7",
   "| seconds | are",
   "| required | before",
   "| the | “Back-up",
   "unit” is activated.",
   "It is possible to configure the redundancy of the controllers as follows.",
   "For each genset:",
   "A) 2 x DST4602 compact,",
   "B) 2 x DST4602 SCM + N.1 DST4602 HMI (display).",
   "With the case b) there is one common display (DST4602 HMI) and the backup is done on DST4602 SCM (the internal box).",
   "| DST4602 SCMT | DST4602 Compact | DST4602 SCMT",
   "DST4602Evolution - HMI",
   "| (MASTER) | (BACK-UP) | (BACK-UP)",
   "90mm [3.54”]",
   "76,6mm [3.09”]",
   "| 1GND | 2 +BATT. | 1 C.T.4 | COM2 C.T.4 | L1 | L2 | L3",
   "| SUPPLY | J20",
   "| CURRENT INPUTS | J21",
   "| CURRENT INPUT | J22 | J23 | J24",
   "| GENERATOR VOLTAGE | BUS/MAINS VOLTAGE",
   "| SW5- DISPLAY | 2",
   "ON",
   "| 1 | OFF",
   "| ON | OFF",
   "| OPERATION | NORMAL | USB (J28) FWUPGR.",
   "| RESERVED | J16 | RS 232 INTERFACE",
   "| USB A Female | SW5 | 2 1 ON | 1 | 2 | J17 | 1 | 2 | 3 | 4 | 1 | 2 | 3 | 4",
   "| N | OFF",
   "| ON | 2",
   "AN.",
   "| TOROID INPUT | J18 | J19 | INPUT 4",
   "| J28A/B | 100V INPUT | 100V INPUT",
   "| OFF | ON | 1",
   "INPUT 3",
   "| DST4602 | Evolution",
   "| SPECIAL | STANDARD",
   "| INPUTSANALOG | SW4",
   "| J10 | SW4 | 2 1 ON",
   "| HMI SERIAL | (RS | 422)",
   "| 10/100Mb/s | TR1",
   "| - | TR3",
   "| V | INTERFACE",
   "| RJ45 | +C.L. | 4 -C.L.",
   "SCM VERSION",
   "| ONLY | ECUINTERFACE | J13 CAN_2 | J14 | RS232/485 | J15",
   "| 0..1k | 0..1k | CAN_0 | J12CAN_1",
   "| ISOLATED | (ANALOG",
   "| PMCBUS | EXBUS | COM2",
   "| INTERFACE | INPUTS 1..2)",
   "| 202mm [7.95”] | J25A/B",
   "| ETHERNET | 1+C.L. | 2n.c. | 3n.c. | 4-C.L. | 1+C.L. | 2n.c. | 3n.c. | 4 -C.L. | 1 | 2 | 3 | 4 | 1 | 2 | 3 | 4 | 5",
   "USB 2.0",
   "Slave",
   "184mm [7.24”]",
   "| TR1 | AN. OUTPUT 1SPEED GOVERNOR | TR3 | AN. OUTPUT 2",
   "| 1 | AVR VOLTAGE | 1",
   "| 3 | DIGITAL OUTPUTS 7..14 | 120R | S1 | 120R | S2 | 120R | S3 | S4 | 120R | S5 | 3",
   "| MAX OUTPUT 350mA/40V@50°C | SET CURRENT | 1 | 2",
   "| SET CURRENT | 1 | 2",
   "| ON | OFF | RS232 | RS485",
   "| ANALOG | 4",
   "| LOOP | LOOP",
   "| 4 | + 20mA",
   "| OFF | OFF | TR2 | + 20mA",
   "| OFF | OFF | TR4 | J4",
   "| ANALOG | 5",
   "| ± 20mA | ON",
   "| OFF | ± 20mA",
   "| ON | OFF | J1 | 1 | COM OUT. 15 | OUTPUT 1 | J7 | J10",
   "| HMI SERIAL | 1",
   "| A/RX | J14 | 1 L1",
   "| BUS/MAINS | (100V) J19 | J23 | 1",
   "| OUT. | 7",
   "GND",
   "| 5 | ± 10mA",
   "| ON | ON",
   "| + | - | ± 10mA",
   "| + | - | 2 | NO OUT. 15 | 15..16",
   "| INTERFACE | 2 | COM2 | 2 L2",
   "| VOLTAGE | VOLTAGE (400V) | 2",
   "| OUT. | 8 | 6",
   "| N.A. | OFF",
   "| ON | N.A.",
   "| OFF | ON | 1 | IN 1 | NC OUT. 15",
   "| B/TX | 1 | L1",
   "| GENERATOR | 3 | J26",
   "INPUTS",
   "| 2 | IN 2 | DIGITAL INPUTS 1..9 | 3 | (RS 422) | 3",
   "| GND | (RS232/485 | 3 L3",
   "| OUT. | 9 | 7",
   "| 6 | SW1 | SW1 | SW2 | SW2 | TR4 | 3 | 4",
   "| OUTPUTS | 1+C.L. | 1 +C.L. | 4",
   "| ISOLATED | 4N | 2 | L2 | 4",
   "| OUT. | 10 | DIGITAL STATICOUTPUTS 7..14",
   "| TR2 | OFFSET | OFFSET | IN 3 | COM OUT. 16",
   "| (MCB) | DIGITAL",
   "| DTR | INTERFACE) | 3 | 350mA/40V@50°C | 8",
   "| ON | ON | 4 | IN 4 | 5 | NO OUT. 16",
   "| (OPTIONAL) | 1 | AN. INPUT 1(0..10V)",
   "| SUPPLY | L3 | 5",
   "| OUT. | 11",
   "| 7 | 5 | IN 5 | 6 | NC OUT. 16 | 2 | 2",
   "| V | J11 CAN_0 | 2 REF. IN 1(GND) | J20 | 4",
   "| OUT. | 12",
   "| MAX OUTPUT | J27 | 9",
   "| 6 | IN 6",
   "| - | 3 AN. INPUT 2(0..5V) | 1 GND | 7",
   "| 8 | IN 7 | 1COMMON | 1 CAN_H | 4 REF. IN 2(GND) | J15 | 2+BATTERY | J24",
   "| OUT. | 13",
   "| 8 | IN 8 | 2 OUTPUT 1 | 1..6 | 4 -C.L. | 4 -C.L. | 2 N.C. | 5 REF. OUT 5V | VOLTAGE (400V) | 8 OUT. 14",
   "| 2 1 ON | 9 | IN 9 | 3 OUTPUT 2",
   "| (SPEED GOVERNOR) | 3 CAN_L | J21",
   "| OUTPUTS | ANALOG | AN. INPUTS 1..2 | 1 | C.T.1 | 1 | L1",
   "| BUS/MAINS | 1",
   "| RESERVED | J27",
   "| FW UPGRADE SW3 | 1",
   "| OFF | ON",
   "| OFF | ON | 4 OUTPUT 3 | OUTPUT 2",
   "| (ECU INTERF.) | COMPUTER | J16 | 2 | L2 | 2 | AN. INPUT 3",
   "| ON | ON | 1",
   "| IN | 10 | 5 OUTPUT 4",
   "| - | + | CAN_1",
   "| INTERFACE | 2 | C.T.1",
   "| CURRENT INPUTS | (OIL PRESSURE)",
   "| IN | 11 | INPUTS 10..15 | 1+C.L. | J12 | RS 232 | 3 | L3 | 3 | AN. INPUT 4",
   "| P1 | USB (J9) FW UPGR. | 3 | 6 COMMON",
   "| DIGITAL | 1 +C.L. | 3 | C.T.2 | 4",
   "(COOLANT TEMP.)",
   "| SW3 | IN | 12",
   "| PLUS | 1 CAN_H | C.T.2 | AN. INPUT 5",
   "ANALOG INPUTS",
   "| 4 | (FUEL LEVEL)",
   "| 4 | IN | 13",
   "| DIGITAL | 2",
   "| + | 2 N.C. | CT1..CT3 | 5",
   "| FW UPGRADE | 5",
   "| IN | 14 | 7 OUTPUT 5",
   "ANALOG. REF.",
   "| OPERATION | RS232(J16)",
   "| RESERVED | 6",
   "| IN | 15 | 8 OUTPUT 6 J5 | 3",
   "| - | 3 CAN_L | 1",
   "| IN | J17",
   "| (OPTIONAL) | 10/100Mb/s | 6",
   "| NORMAL | J3 | 4 -C.L. | 4 -C.L.",
   "| (PMCBUS) | 2",
   "| IN RTN | 6 | C.T.3 | 7",
   "PICK-UP IN/W",
   "| 1 EXC. D+ 12V | J13 CAN_2",
   "| TOROID INPUT | J22 | 8",
   "PICK-UP IN RTN",
   "| 1 | IN | 16 | INPUT 16..20 | 2 EXC D+ 24V",
   "| (AVR VOLTAGE) | J8 | 1 CAN_H | 1 | L1 | J18 | 9",
   "GUARD EARTH",
   "| 2 | IN | 17 | 3",
   "| AN. INPUT | 6 | J9",
   "| Function | 1 C.T.4",
   "| ETHERNET | J28A",
   "| 3 | IN | 18",
   "| DIGITAL | 4",
   "| (D+ IN) | USB 2.0 | 2 N.C. | 2 | L2",
   "| GENERATOR | 2 COM C.T.4 | J25A",
   "| 4 | IN | 19 | 5",
   "| RESERVED | J6 | 3 CAN_L | 3 | L3",
   "| VOLTAGE | CURRENT | J25B | J28B",
   "| 5 | IN | 20",
   "| (EX_BUS) | 4",
   "| D+ BATT.CHARG.ALTERN. | USB 2.0",
   "| Host | (OPTIONAL)",
   "| DIGITAL | J2",
   "| DIGITAL | J3",
   "| DIGITAL | DIGITAL OUTPUTS 15..16 | DIGITAL OUTPUTS 1..6",
   "ANALOG",
   "MAX OUTPUT",
   "| J1 | INPUTS 1..9 | J4 | J5 | J6 | INPUTS 6",
   "| INPUTS 10..15 | INPUTS 16..20 | MAX OUTPUT 4A/250VAC | 1A/30V | 4A/30V | 4A/30V",
   "160mm [6.29”]",
   "| 260mm [10.24”] | 78,6mm [3.09”]",
   "sices.eu",
   "S.I.C.E.S. SRL",
   "Società Italiana Costruzione",
   "Elettriche Sumirago",
   "Via Molinello 8B, 21040",
   "Jerago con Orago (VA) Italy",
   "Tel. +39 0331 212941",
   "Fax +39 0331 216102",
   "sales@sices.eu",
   "100% PROUDLY ITALIAN"
  ]
 }
]
