[
 {
  "n": 1001,
  "url": "https://www.smartgen.cn/yun/data/download/HGM6110N_6120N_6110NC_6120NC_6110CAN_6120CAN_en.pdf",
  "title": "Datasheet: HGM6100N SERIES (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)",
  "from": "https://www.smartgen.cn/yun/data/download/HGM6110N_6120N_6110NC_6120NC_6110CAN_6120CAN_en.pdf",
  "header": [],
  "rows": [
   "HGM6100N SERIES",
   "(HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)",
   "GENSET CONTROLLER",
   "USER MANUAL",
   "+86-371-67981000(overseas)",
   "All rights reserved. No part of this publication may be reproduced in any material form (including",
   "photocopying or storing in any medium by electronic means or other) without the written permission of",
   "the copyright holder.",
   "SmartGen reserves the right to change the contents of this document without prior notice.",
   "Table 1 – Software Version",
   "| Date | Version",
   "Note",
   "Original Release",
   "Changed back panel picture of controller;",
   "Modified Insulation Intensity description.",
   "| 2018-08-02 | 1.2 | Configuration parameters were added in table 7;",
   "Modified front panel drawing and keys description.",
   "Fixed HGM6110CAN, HGM6120NC application diagram error;",
   "Added configuration parameters of active power loading",
   "percentage;",
   "Fixed crank disconnect conditions conforming to the controller;",
   "Fixed LCD contrast ratio description;",
   "Fixed Table 5 as Shutdown Alarms;",
   "| 2020-08-18 | 1.6 | Deleted “Table 5” of “7.5 CONDITIONS OF CRANK DISCONNECT",
   "(Table 5)”.",
   "| 2020-09-10 | 1.7 | Modified the terminal number of output port 2 of typical",
   "application diagrams.",
   "Deleted MTU MDEC wiring diagram;",
   "Added partial parameters.",
   "Updated the Logo of SmartGen.",
   "Unified the controller’s name and updated company address",
   "information.",
   "Added configurations of output port.",
   "Modified the description of raise and drop speed and inputs;",
   "Modified the description of remote control input;",
   "| 2023-10-16 | 2.2 | Added the RS485 baud rate setting and new AC system option",
   "(3P4W-ANC) in Table 7;",
   "Added new outputs in Table 8: ECU Running Output and Fuel 1",
   "Output.",
   "CONTENTS",
   "| 1 | OVERVIEW .................................................................................................................................................... 5",
   "| 2 | PERFORMANCE AND CHARACTERISTICS................................................................................................5",
   "| 3 | SPECIFICATION...........................................................................................................................................7",
   "| 4 | OPERATION................................................................................................................................................. 8",
   "4.1 KEYS DESCRIPTION...........................................................................................................................8",
   "4.2 CONTROLLER PANEL........................................................................................................................9",
   "4.3 AUTOMATIC START/STOP OPERATION........................................................................................10",
   "4.4 MANUAL START/STOP OPERATION..............................................................................................10",
   "4.5 EMERGENCY START........................................................................................................................11",
   "| 5 | PROTECTION.............................................................................................................................................11",
   "5.1 WARNINGS.......................................................................................................................................11",
   "5.2 SHUTDOWN ALARMS......................................................................................................................13",
   "| 6 | CONNECTIONS..........................................................................................................................................15",
   "| 7 | PARAMETER RANGE AND DEFINITION...................................................................................................18",
   "7.1 PARAMETER CONTENT AND RANGE TABLE................................................................................18",
   "7.2 DEFINED CONTENTS OF PROGRAMMABLE OUTPUT 1-4............................................................24",
   "7.3 DEFINED CONTENTS OF PROGRAMMABLE INPUT 1-5............................................................... 26",
   "7.4 SENSOR SELECTION....................................................................................................................... 28",
   "7.5 CONDITIONS OF CRANK DISCONNECT SELECTION....................................................................29",
   "| 8 | PARAMETER SETTING..............................................................................................................................29",
   "| 9 | SENSOR SETTING.....................................................................................................................................31",
   "| 10 | COMMISSIONING......................................................................................................................................32",
   "| 11 | TYPICAL APPLICATION............................................................................................................................33",
   "| 12 | INSTALLATION..........................................................................................................................................35",
   "12.1 FIXING CLIPS................................................................................................................................... 35",
   "12.2 OVERALL DIMENSION AND PANEL CUTOUT................................................................................35",
   "| 13 | CONNECTIONS OF CONTROLLER WITH J1939 ENGINE.......................................................................37",
   "13.1 CUMMINS ISB/ISBE.........................................................................................................................37",
   "13.2 CUMMINS QSL9...............................................................................................................................37",
   "13.3 CUMMINS QSM11 (IMPORT)..........................................................................................................37",
   "13.4 CUMMINS QSX15-CM570...............................................................................................................38",
   "13.5 CUMMINS GCS-MODBUS................................................................................................................38",
   "13.6 CUMMINS QSM11........................................................................................................................... 39",
   "13.7 CUMMINS QSZ13............................................................................................................................ 39",
   "13.8 DETROIT DIESEL DDEC III/IV.......................................................................................................... 40",
   "13.9 DEUTZ EMR2....................................................................................................................................40",
   "13.10 JOHN DEERE.................................................................................................................................40",
   "13.11 MTU ADEC (SMART MODULE)....................................................................................................40",
   "13.12 MTU ADEC (SAM MODULE).........................................................................................................41",
   "13.13 PERKINS........................................................................................................................................42",
   "13.14 SCANIA..........................................................................................................................................42",
   "13.15 VOLVO EDC3.................................................................................................................................42",
   "13.16 VOLVO EDC4.................................................................................................................................43",
   "13.17 VOLVO-EMS2................................................................................................................................43",
   "13.18 YUCHAI..........................................................................................................................................44",
   "13.19 WEICHAI........................................................................................................................................44",
   "| 14 | FAULT FINDING.........................................................................................................................................45",
   "| 1 | OVERVIEW",
   "HGM6100N series genset controller, integrating digital, intelligent and network techniques, is used",
   "for automatic control and monitoring system of single genset. It can carry out functions of automatic",
   "start/stop, data measurement, alarm protection and “three remote” (remote control, remote",
   "measurement and remote communication). The controller uses LCD display, optional language",
   "interface including Chinese, English, Spanish, Russian, Portuguese, Turkish, Polish and French with",
   "easy and reliable operation.",
   "HGM6100N series genset controller uses micro-processing technique which can achieve precision",
   "measurement, value adjustment, timing and threshold setting etc. All the parameters can be configured",
   "from front panel or use USB interface (or RS485 interface) to adjust via PC. It can be widely used in all",
   "types of automatic control system for its compact structure, simple connections and high reliability.",
   "| 2 | PERFORMANCE AND CHARACTERISTICS",
   "HGM6100N controller has six variants:",
   "| HGM6110N/6110NC/6110CAN: Automatic Start Module, it controls generator | to start/stop",
   "by",
   "remote start signal;",
   "| HGM6120N/6120NC/6120CAN: Based on HGM6110N/6110NC/6110CAN, it | adds mains",
   "AC",
   "| monitoring and mains/generator automatic switching control (AMF), especially | suitable for",
   "the",
   "automation system composed by mains and genset.",
   "NOTE1: HGM6110NC/6120NC has RS485 port, HGM6110N/6120N without.",
   "HGM6110CAN/6120CAN has CAN port, HGM6110N/6120N and HGM6110NC/6120NC without.",
   "NOTE2: HGM6110/6120 is taken as an example to describe in this manual.",
   "Main characteristics are as following:",
   " 132x64 LCD display with backlight, optional language interface (Chinese, English, Spanish, Russian,",
   "Portuguese, Turkey, Polish and French), push-button operation;",
   " Acrylic screen, improved wearable and scratch resistance property;",
   " Silica-gel panel and keys can well adapt to higher and lower temperature;",
   " RS485 communication port enables “three remote” functions via MODBUS protocol;",
   " CANBUS port which can be connected to ECU with J1939, it not only can monitor frequently-used",
   "data (such as water temperature, oil pressure, speed and fuel consumption, etc.) but also can",
   "control start, stop, high speed and low speed (controller with CANBUS port is needed) via CANBUS",
   "port;",
   " Adapt to 3P4W, 3P3W, 1P2W and 2P3W (120V/240V), 50Hz/60Hz system;",
   " Can measure and display 3 phase voltage, 3 phase current, frequency, power parameter of",
   "mains/gens;",
   "| Mains | Generator",
   "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
   "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
   "| Frequency | Hz",
   "| Phase sequence | Phase sequence",
   "Load",
   "| Current | IA, IB, IC",
   "Each and total active power kW",
   "Reactive power kvar",
   "Apparent power kVA",
   "| Power factor | PF",
   "| Generator accumulated energy | kWh",
   "| Output percentage with load | %",
   "|  | For mains, genset has functions of over/under voltage and loss of phase; For gens, genset has",
   "functions of over/under voltage, over/under frequency, over current and over power;",
   "|  | Precision measure and display of parameters about engine;",
   "| Temp. (WT) | °C/°F",
   "| Oil pressure (OP) | kPa/psi/bar",
   "| Fuel level (FL) | %",
   "| Fuel remains | L",
   "| Speed (SPD) | r/min",
   "| Battery Voltage (VB) | V",
   "| Charger Voltage (VD) | V",
   "Accumulated running hours",
   "Accumulated start times",
   "|  | Control and protection function: Automatic start/stop of genset, load transfer (ATS control) and",
   "perfect fault display and protection;",
   "|  | With ETS, idle control, pre-heat control, speed raise/drop control, all of them are relay outputs;",
   "|  | Parameter setting: Allow user to modify setting and store them in internal FLASH memory. The",
   "parameters cannot be lost even when power off. All of parameters can be set not only from the front",
   "panel, but also adjusted through USB interface (or RS485 interface) via PC;",
   "|  | Multiple sensors of temperature, pressure and fuel level can be used directly, parameters can be",
   "defined by user;",
   "|  | Multiple conditions of crank disconnect (speed, oil pressure, frequency) can be selected;",
   "|  | With emergency start function;",
   "|  | With flywheel teeth numbers automatic identification function;",
   "|  | Power supply range: (8~35)VDC, accommodating to different starting battery voltage environment;",
   "|  | All parameters use digital modulation, instead of analog modulation using conventional",
   "potentiometer, having improved reliability and stability;",
   "|  | With maintenance function. Types (date or running time) can be selected and actions (warning or",
   "alarm shutdown) can be set when maintenance time out;",
   "|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a",
   "day/week/month whether with load or not);",
   "|  | Add rubber gasket between shell and controller screen, the waterproof can reach IP65;",
   "|  | Controller is fixed by metal fixing clips;",
   "|  | Modular design, flame-retardant ABS shell, pluggable terminal, embedded mounting, compact",
   "structure and easy installation.",
   "| 3 | SPECIFICATION",
   "Table 2 – Technical Parameters",
   "| Items | Contents",
   "| Working Voltage | DC8.0V to DC35.0V, continuous",
   "| Power Consumption | <3W (Standby mode: ≤2W)",
   "AC System",
   "| 3P4W | AC15V - AC360V (ph-N)",
   "| 3P3W | AC30V - AC620V (ph-ph)",
   "| 1P2W | AC15V - AC360V (ph-N)",
   "| 2P3W | AC15V - AC360V (ph-N)",
   "| AC Alternator Frequency | 50Hz/60Hz",
   "| Speed Sensor Voltage | 1.0V to 24V (RMS)",
   "| Speed Sensor Frequency | 10,000 Hz (max.)",
   "| Start Relay Output | 16A DC28V at supply voltage",
   "| Fuel Relay Output | 16A DC28V at supply voltage",
   "| Auxiliary Relay Output 1 | 7A DC28V at supply voltage",
   "| Auxiliary Relay Output 2 | 7A AC250V volt-free output",
   "| Auxiliary Relay Output 3 | 16A AC250V volt-free output",
   "| Auxiliary Relay Output 4 | 16A AC250V volt-free output",
   "| Overall Dimensions | 209mm x 166mm x 45mm",
   "| Panel Cutout | 186mm x 141mm",
   "| C.T. Secondary Current | 5A (rated)",
   "| Working Temperature | (-25~+70)ºC",
   "| Working Humidity | (20~93)%RH",
   "| Storage Temperature | (-30~+80)ºC",
   "| Protection Level | IP65: when water-proof gasket installed between control panel and",
   "enclosure.",
   "| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage",
   "terminal. The leakage current is not more than 3mA within 1min.",
   "| Weight | 0.56kg",
   "| 4 | OPERATION",
   "| 4.1 | KEYS DESCRIPTION",
   "Table 3 – Keys Description",
   "| Icon | Key",
   "Description",
   "Can stop generator under Manual/Auto mode;",
   "Can reset shutdown alarm;",
   "| Stop/Reset | Press this key at least 3 seconds to test panel indicators are OK or not",
   "(lamp test);",
   "During stopping process, press this key again can stop generator",
   "immediately.",
   "| Start | Start genset under Manual mode; Press this key during starting process,",
   "genset will jump to next status.",
   "| Manual | Pressing this key will set the module as Manual mode.",
   "| Auto | Pressing this key will set the module as Auto mode.",
   "| Close/Open | Can control gens to switch on or off in Manual mode.",
   "Note: The key is fit for HGM6120 series controllers.",
   "| Close | Can control gens to switch on in Manual mode.",
   "Note: The key is fit for HGM6110 series controllers.",
   "| Open | Can control gens to switch off in Manual mode.",
   "| Set/Confirm | Press this key to enter menu interface;",
   "Shift cursor to confirm in parameters setting menu.",
   "| Up/Increase | Screen scroll;",
   "Up cursor and increase value in setting menu.",
   "| Down/Decrease | Screen scroll;",
   "Down cursor and decrease value in setting menu.",
   "| Home/Return | Return to homepage when in main interface;",
   "Exit when in parameters setting interface.",
   "| 4.2 | CONTROLLER PANEL",
   "Fig.1 – HGM6110 (HGM6110N/NC/CAN) Front Panel Indication",
   "Fig.2 – HGM6120 (HGM6120N/NC/CAN) Front Panel Indication",
   "NOTE: Partial indicator states:",
   "Alarm Indicator: slowly blink when warning alarms; fast blink when shutdown alarms; won’t illuminate when there is no",
   "alarm.",
   "Status Indicator: won’t illuminate when genset stand by; blink 1 time per second in start or stop process and always",
   "illuminate when runs normally; for HGM6100CAN, press start key in auto mode or manual mode, ECU power outputs and",
   "status indicator always illuminates.",
   "| 4.3 | AUTOMATIC START/STOP OPERATION",
   "| Auto mode is activated by pressing the | , LED indicator beside the key is illuminating which",
   "confirms this action.",
   "Starting Sequence",
   "1) HGM6120: When mains is abnormal (over/under voltage, loss of phase), it enters into “Mains",
   "Abnormal Delay” and LCD displays count-down time. When delay is over, “Start Delay” begins.",
   "2) HGM6110: When “remote start” input is active, it enters into “Start Delay”.",
   "3) “Count- down” of start delay is displayed in LCD.",
   "4) When start delay is over, preheat relay is outputting (if configured), “Preheat Delay XX s” is",
   "displayed in LCD.",
   "5) When preheat delay is over, fuel relay is outputting for 1s and then start relay outputs; if genset",
   "failed to start during “Crank Time”, the fuel and start relay stop outputting and enter into “Crank",
   "Rest Time” and wait for next cranking.",
   "6) If genset failed to start within set start times, the fifth line of LCD will turn black and Fail to Start",
   "alarm will be displayed.",
   "7) Any time to start genset successfully, it will enter into “Safety Running”. During this period, alarms",
   "of low oil pressure, high temperature, under speed, failed to charge and Aux. input (be configured)",
   "are disabled. As soon as this delay is over, genset will enter into “Start Idle Delay” (if configured).",
   "8) During start idle delay, alarms of under speed, under frequency, under voltage are disabled. As",
   "soon as this delay is over, genset will enter into “Warming Up Delay” (if configured).",
   "9) When “Warming Up Delay” is over, the indicator is illuminating if gens normal. If voltage and",
   "frequency of genset reach the load requirement, close relay outputs, genset is taking load and",
   "indicator illuminates; if voltage or frequency is abnormal, controller will alarm and shutdown (LCD",
   "displays the alarm information).",
   "Stopping Sequence",
   "1) HGM6120: During normal running, if mains normal, genset will enter into “Mains Normal Delay”,",
   "when mains indicator illuminates, “Stop Delay” begins.",
   "2) HGM6110: Genset enters into “Stop Delay” as soon as “Remote Start” is inactive.",
   "3) When “Stop Delay” is over, genset enters into “Cooling Delay”. Closing relay is disconnected. After",
   "switch “Transfer Delay”, closing relay is outputting, mains is taking load, generator indicator",
   "extinguishes while mains indicator illuminates.",
   "4) When entering “Stop Idle Delay” (if configured), idle relay is energized to output.",
   "5) When entering “ETS Delay”, ETS relay is energized to output, fuel relay output is disconnected.",
   "6) When entering “Genset After Stop Time”, genset will automatically judge if it has stopped.",
   "7) When genset has stopped, it enters into standby mode; if genset failed to stop, controller will send",
   "alarms (“Fail to Stop” alarm will be displayed in LCD).",
   "| 4.4 | MANUAL START/STOP OPERATION",
   "| 1) | HGM6120: Manual Mode is active when press",
   "and its indicator illuminates. Under this mode,",
   "| press | to start genset, it can automatically",
   "detect crank disconnect and accelerate to high",
   "speed running. If there is high temperature, low oil pressure, over speed and abnormal voltage",
   "during genset running, controller can protect genset to stop (detail procedures please refer to",
   "No.4~9 of Auto start operation). Under Manual Mode, switch won’t transfer automatically, it is",
   "| necessary to press | to transfer load.",
   "| 2) | HGM6110: Manual Mode is active when pressing",
   ", and its indicator is illuminating. Then",
   "| detect crank | disconnect and accelerate",
   "to high",
   "| speed | running. If there is high temperature, low",
   "| oil pressure, | over speed and abnormal",
   "voltage",
   "| during | running, controller can protect genset to",
   "| stop quickly | (detail procedures please",
   "refer to",
   "| No.4~9 of Auto start operation). After genset runs well in high speed, press | and gens takes",
   "load.",
   "| 3) | Manual Stop: Pressing",
   "| can | shut",
   "| down | the",
   "| running | genset",
   "| (detail | procedures",
   "| please | refer",
   "to",
   "No.3~7 of Auto stop operation).",
   "| 4.5 | EMERGENCY START",
   "| In manual mode, pressing | and",
   "simultaneously can compel genset to start. The controller",
   "won’t judge whether the controller has started successfully according to disconnect conditions and the",
   "disconnection of starter needs to be controlled by operators. When operators observed the genset has",
   "started successfully, loose the keys and the controller enters safety delay with start no outputting.",
   "| 5 | PROTECTION",
   "| 5.1 | WARNINGS",
   "When controller detects the warning signal, the genset only sends alarm and not stops. The alarms",
   "are displayed in LCD.",
   "Table 4 – Controller Warning Alarms",
   "| No. | Items",
   "| 1 | Loss of Speed Signal | When the speed of genset is 0 and speed loss delay is 0, controller will",
   "send warning alarm signal and it will be displayed in LCD.",
   "When the current of genset is higher than threshold, over current type is",
   "| 2 | Genset Over Current | DMT and delay is 0, controller will send warning alarm signal and it will be",
   "| 3 | Fail to Stop",
   "When genset cannot stop when ETS delay/after stop delay is over,",
   "controller will send warning alarm signal and it will be displayed in LCD.",
   "When the fuel level of genset is lower than threshold or low fuel level",
   "| 4 | Low Fuel Level",
   "warning is active, controller will send warning alarm signal and it will be",
   "| 5 | Fail to Charge",
   "During genset normal running process, when the voltage difference",
   "between B+ and the charger D+ (WL) is above the Failed to Charge voltage",
   "difference for 5s, the controller shall issue “Failed to Charge” warning,",
   "while at the same time LCD displays “Failed to Charge” warning.",
   "| 6 | Battery Under Voltage",
   "When the battery voltage of genset is lower than threshold, controller will",
   "| 7 | Battery Over Voltage",
   "When the battery voltage of genset is higher than threshold, controller will",
   "| 8 | Low Coolant Level",
   "When low coolant level input is active, controller will send warning alarm",
   "signal and it will be displayed in LCD.",
   "| 9 | Temp. Sensor Open",
   "When sensor hasn’t connected to corresponding port, controller will send",
   "warning alarm signal and it will be displayed in LCD.",
   "| 10 | Oil Pressure",
   "| Sensor | When sensor hasn’t connected to corresponding port, controller will send",
   "| Open | warning alarm signal and it will be displayed in LCD.",
   "Maintenance type is running time. When genset running time is longer",
   "| Maintenance | Due",
   "than maintenance time of user setting, or the maintenance type is date,",
   "| 11 | Warning",
   "the current date is over the setting date and the maintenance action is set",
   "as warning, controller sends warning alarm signal and it will be displayed",
   "in LCD.",
   "When the water/cylinder temperature of genset is higher than threshold",
   "| 12 | High Temp.",
   "and Enabled High Temp. Stop Inhibit or Input High Temp. Stop Inhibit is",
   "active, controller will send warning alarm signal and it will be displayed in",
   "LCD.",
   "When the oil pressure of genset is less than threshold and Enabled Low",
   "| 13 | Low Oil Pressure",
   "Oil Pressure Stop Inhibit or Input Low Oil Pressure Stop Inhibit is active,",
   "| 14 | Input Warn",
   "When external input is active, controller will send warning alarm signal and",
   "it will be displayed in LCD.",
   "| 15 | Failed to Charge",
   "When “Failed to Charge” input is active, controller will send warning alarm",
   "If over power detection is enabled, when the controller detects that the",
   "| 16 | Over Power",
   "power value (power is positive) has exceeded the pre-set value and the",
   "action selects “Warn”, it will initiate a warning alarm.",
   "| 17 | ECU Warn | If an error message is received from ECU via J1939, it will initiate a",
   "warning alarm.",
   "| 5.2 | SHUTDOWN ALARMS",
   "| When controller detects | shutdown alarm, it will send signal to open and stop genset. The alarms",
   "| are | displayed in LCD.",
   "Table 5 – Shutdown Alarms",
   "| 1 | Emergency Stop",
   "When controller detects emergency stop signal, it will send shutdown",
   "alarm signal and it will be displayed in LCD.",
   "| 2 | High Temp.",
   "When the temperature of water/cylinder is higher than set threshold,",
   "controller will send shutdown alarm signal and it will be displayed in LCD.",
   "| 3 | Low Oil Pressure",
   "When oil pressure is lower than threshold, controller will send shutdown",
   "| 4 | Over Speed",
   "When genset speed is higher than set threshold, controller will send",
   "shutdown alarm signal and it will be displayed in LCD.",
   "| 5 | Under Speed",
   "When genset speed is lower than set threshold, controller will send",
   "| 6 | Loss of Speed Signal | When the speed is 0 and delay is not 0, controller will send shutdown",
   "| 7 | Gen Over Voltage",
   "When genset voltage is higher than threshold, controller will send",
   "| 8 | Gen Under Voltage",
   "When genset voltage is under set threshold, controller will send",
   "| 9 | Gen Over Current | When genset current is higher than set threshold and delay is not 0, it will",
   "send shutdown alarm signal and it will be displayed in LCD.",
   "| 10 | Fail to Start",
   "If controller fails to start within set start times, it will send shutdown",
   "| 11 | Gen Over Frequency",
   "When genset frequency is higher than set threshold, controller will send",
   "| 12 | Gen Under Frequency",
   "When genset frequency is lower than set threshold, controller will send",
   "| 13 | Genset Failed | When genset frequency is 0, controller will send shutdown alarm signal",
   "and it will be displayed in LCD.",
   "| 14 | Low Fuel Level",
   "When fuel level low input is active, controller will send shutdown alarm",
   "| 15 | Low Coolant Level",
   "When genset coolant level low input is active, controller will send",
   "| 16 | Temp. Sensor Open",
   "| 17 | Oil",
   "| Pressure | Sensor",
   "| Open | shutdown alarm signal and it will be displayed in LCD.",
   "| 18 | Maintenance Due",
   "the current date is over the setting date and the maintenance action is",
   "set as shutdown, controller sends warning alarm signal and it will be",
   "displayed in LCD. Maintenance alarm can be reset by setting parameters",
   "via passwords.",
   "| 19 | Input Shutdown",
   "When external input is active, controller will send shutdown alarm signal",
   "| 20 | Over Power",
   "action selects “Shutdown”, it will initiate shutdown alarm.",
   "| 21 | ECU Shutdown | If an error message is received from ECU via J1939, it will initiate",
   "shutdown alarm.",
   "| 22 | ECU Comm. Failure",
   "If the module does not detect the ECU data, it will initiate shutdown",
   "| 23 | Over Current Fault",
   "When over current fault shutdown input is active, controller will send",
   "| 24 | Over Speed",
   "| Shutdown | When over speed shutdown input is active, controller will send shutdown",
   "| Input Alarm | alarm signal and it will be displayed in LCD.",
   "NOTE: ECU warning and Shutdown alarm explanation: check engine according to detailed alarm contents; otherwise",
   "check engine user manual according to SPN alarm code for gaining information.",
   "| 6 | CONNECTIONS",
   "| Compared with HGM6120, HGM6110 | doesn’t",
   "| have | 3-phase",
   "| input | terminal",
   "| of | mains voltage. The",
   "back panel of HGM6120 is as below.",
   "| Fig.3 – Controller | Rear",
   "| Panel | Drawing",
   "| HGM6100N | Series",
   "| Table | 6 – Terminal Connection Description",
   "| No. | Function",
   "| Cable Size | Description",
   "| 1 | DC input B- | 2.5mm2",
   "Connected to negative of starter battery.",
   "Connected to positive of starter battery. If wire length is",
   "| 2 | DC input B+ | 2.5mm2 | over 30m, better to double wires in parallel. Max. 20A",
   "fuse is recommended.",
   "| 3 | Emergency Stop | 2.5mm2",
   "Connected to B+ via emergency stop button.",
   "| 4 | Fuel Relay Output | 1.5mm2 | B+ is supplied by 3 points, rated 16A.",
   "| 5 | Start Relay Output | 1.5mm2 | B+ is supplied by 3 points, rated 16A Connect to starter",
   "coil.",
   "| 6 | Aux. Relay Output 1 | 1.5mm2 | B+ is supplied by 2 points, rated 7A.",
   "| 7 | Normal close output, 7A rated.",
   "| 8 | Aux. Relay Output 2 | 1.5mm2",
   "Relay common port.",
   "| 9 | Normal open output, 7A rated.",
   "Reference Table",
   "| 10 | Aux. Relay Output 3 | 2.5mm2",
   "| Relay normal open volt-free contact | 8.",
   "| 11 | output.",
   "| 12 | Aux. Relay Output 4 | 2.5mm2 | 16A rated.",
   "| 14 | Charger D+ Input | 1.0mm2",
   "Connect to D+ (WL) terminal. If without, the terminal is",
   "hung up.",
   "| 15 | Speed Sensor Input",
   "| Connected | to",
   "| speed | sensor,",
   "| shielding | line",
   "is",
   "| 16 | Speed Sensor Input",
   "| (B- | 0.5mm2",
   "recommended.",
   "connected inside)",
   "| 17 | Temp. Sensor Input | 1.0mm2",
   "Connect to water/cylinder temp.",
   "resistance type sensor.",
   "| 18 | Oil Pressure Sensor Input | 1.0mm2",
   "| Connect to oil pressure resistance | Reference",
   "Table",
   "| type sensor. | 10.",
   "| 19 | Fuel Level Sensor Input | 1.0mm2",
   "Connect to fuel level resistance type",
   "sensor.",
   "| 20 | Aux. Input 1 | 1.0mm2",
   "Ground connected is active (B-).",
   "| 21 | Aux. Input 2 | 1.0mm2",
   "| Ground connected is active (B-). | Reference | Table 9",
   "| 22 | Aux. Input 3 | 1.0mm2",
   "| 23 | CT A Phase Sensing Input | 1.5mm2 | Connect secondary coil (rated 5A).",
   "| 24 | CT B Phase Sensing Input | 1.5mm2 | Connect secondary coil (rated 5A).",
   "| 25 | CT C Phase Sensing Input | 1.5mm2 | Connect secondary coil (rated 5A).",
   "| 26 | CT Common Port | 1.5mm2",
   "Refer to INSTALLATION description.",
   "| 27 | Gens",
   "| U | phase",
   "| Voltage | 1.0mm2 | Connect to U phase output (2A fuse is recommended).",
   "Sensing Input",
   "| 28 | Gens",
   "| V | phase",
   "| Voltage | 1.0mm2 | Connect to V phase output (2A fuse is recommended).",
   "sensing Input",
   "| 29 | Gens W phase Voltage | 1.0mm2 | Connect to W phase output (2A fuse is recommended).",
   "| 30 | Gens N2 Input | 1.0mm2",
   "Connect to generator N-wire.",
   "| 31 | Mains R phase Voltage | 1.0mm2 | Connect to mains R phase (2A fuse is recommended)",
   "| Sensing Input | HGM6110 without",
   "| 32 | Mains S phase Voltage | 1.0mm2 | Connect to mains S phase (2A fuse is recommended)",
   "| Sensing Input | HGM6110 without.",
   "| 33 | Mains T phase Voltage | 1.0mm2 | Connect to mains T phase, (2A fuse is recommended)",
   "| 34 | Mains N1 Input | 1.0mm2 | Connect to mains N-wire, HGM6110 without.",
   "| 35 | RS485 Common Ground",
   "| / | Impedance-120Ω shielding wire",
   "| is | recommended,",
   "its",
   "| 36 | RS485- | 0.5mm2",
   "single-end connect with ground.",
   "| 37 | RS485+ | 0.5mm2",
   "| 38 | Aux. Input 4 | 1.0mm2",
   "| Ground connected is active (B-). | Reference Table 9",
   "| 39 | Aux. Input 5 | 1.0mm2",
   "| 40 | Sensor Common | 1.0mm2",
   "Sensor common port.",
   "| 41 | CAN COM | 0.5mm2 | Impedance-120Ω shielding wire is recommended, its",
   "| 42 | CAN L | 0.5mm2",
   "single-end connect with ground (the controller without",
   "| 43 | CAN H | 0.5mm2",
   "CANBUS function doesn’t have this terminal).",
   "| 44 | NULL",
   "NOTE: USB ports in controller rear panel are programmable parameter ports; user can directly program via PC.",
   "| 7 | PARAMETER RANGE AND DEFINITION",
   "| 7.1 | PARAMETER CONTENT AND RANGE TABLE",
   "Table 7 – Parameter Content and Range",
   "| Range | Default",
   "| 1 | Mains",
   "| Normal Delay | (0-3600)s | 10",
   "The delay from abnormal to normal or from",
   "| 2 | Mains",
   "| Abnormal | (0-3600)s | 5",
   "normal to abnormal. It is used for ATS",
   "| Delay | (automatic transfer switch) control.",
   "When mains voltage is under the point, mains",
   "| 3 | Mains",
   "| Under Voltage | (30-60000)V | 184 | under voltage active. When the value is 30,",
   "| mains | under",
   "| voltage | disabled.",
   "Return",
   "difference is 10V.",
   "When mains voltage is greater than the point,",
   "| 4 | Mains Over Voltage | (30-60000)V | 276",
   "mains over voltage active. When the point is",
   "60000V, mains over voltage disabled. Return",
   "It’s the delay from mains open to generator",
   "| 5 | Transfer Delay | (0-99.9)s | 1.0",
   "closed or from generator open to mains",
   "closed.",
   "| 6(1) | Start Delay | (0-3600)s | 1",
   "Time from mains abnormal or remote start",
   "signal is active to start genset.",
   "| 7(2) | Stop Delay | (0-3600)s | 1",
   "Time from mains normal or remote start",
   "signal is inactive to stop genset.",
   "When engine start failure, it’s the maximum",
   "| 8(3) | Start Times | (1-10) times | 3",
   "cranking times. When setting crank times out,",
   "controller sends start fail signal.",
   "| 9(4) | Preheat Delay | (0-300)s | 0",
   "Time of pre-powering heat plug before starter",
   "is powered up.",
   "| 10(5) | Cranking Time | (3-60)s | 8",
   "Time of starter power up each time.",
   "| 11(6) | Crank Rest Time | (3-60)s | 10",
   "The second waiting time before power up",
   "when engine start fail.",
   "Alarm for low oil pressure, high temp, under",
   "| 12(7) | Safety On Time | (1-60)s | 10",
   "speed, under frequency/voltage, failed to",
   "charge are all inactive.",
   "| 13(8) | Start Idle Time | (0-3600)s | 0",
   "Idle running time of genset when starting.",
   "| 14(9) | Warming Up Time | (0-3600)s | 10",
   "Warming time between genset switch on and",
   "high speed running.",
   "| 15(10) | Cooling Time | (3-3600)s | 10",
   "Time for cooling before stopping.",
   "| 16(11) | Stop Idle Time | (0-3600)s | 0",
   "Idle running time when genset stop.",
   "| 17(12) | ETS Solenoid Hold | (0-120)s | 20",
   "Stop electromagnet’s power-on time when",
   "genset is stopping.",
   "If “ETS Solenoid Hold” set as 0, it is the time",
   "| 18(13) | Wait for Stop Time | (0-120)s | 0",
   "from end of idle delay to genset at rest; if not",
   "0, it is from end of ETS solenoid delay to",
   "genset at rest.",
   "| 19(14) | Switch Close Delay | (0.0-10.0)s | 5.0",
   "Mains’ or generator’s switch closing pulse",
   "width, when it is 0, output is continuous.",
   "| 20(15) | Flywheel Teeth | (10.0-300.0) | 118",
   "Number of flywheel teeth, it can detect",
   "disconnection conditions and engine speed.",
   "| 21(16) | Gen Abnormal Delay | (0-20.0)s | 10.0",
   "Over or under voltage alarm delay.",
   "When genset voltage is over the point,",
   "| 22(17) | Gen",
   "| Over | Voltage | (30-60000)V | 264",
   "generator over voltage is active. When the",
   "| Shutdown | point is 60000V, generator over voltage is",
   "disabled.",
   "When generator voltage is under the point,",
   "| 23(18) | Gen Under",
   "| Voltage | (30-60000)V | 196",
   "generator under voltage is active. When the",
   "| Shutdown | point is 30V, generator under voltage is",
   "| 24(19) | Under",
   "| Speed | (0-6000)r/min | 1200",
   "When the engine speed is under the point for",
   "| Shutdown | 10s, shutdown alarm signal is sent.",
   "| 25(20) | Over",
   "| Speed | (0-6000)r/min | 1710",
   "When the engine speed is over the point for",
   "| Shutdown | 2s, shutdown alarm signal is sent.",
   "| Gen Under | Frequency",
   "When generator frequency is lower than the",
   "| 26(21) | Shutdown | (0-75.0)Hz | 45.0 | point (not equal to 0) for 10s, shutdown alarm",
   "signal is sent.",
   "| Gen Over | Frequency",
   "When generator’s frequency is over the point",
   "| 27(22) | Shutdown | (0-75.0)Hz | 57.0",
   "| and | continues",
   "| for | 2s,",
   "| generator | over",
   "frequency is active.",
   "When the temperature sensor value is over",
   "this point, it sends out high temp. alarm.",
   "| 28(23) | High",
   "| Temperature | (80-300)ºC | 98 | When the value is 300, warning alarm won’t",
   "| Shutdown | be sent. (only suited for temperature sensor,",
   "except for high temp. pressure alarm signal",
   "inputted by programmable input port.)",
   "When the oil pressure sensor value is under",
   "this point, Low Oil Pressure alarm is sending",
   "| 29(24) | Low",
   "| Oil | Pressure | (0-400)kPa | 103 | out. When the value is 0, warning alarm won’t",
   "| Shutdown | be sent. (only suited for oil pressure sensor,",
   "except for low oil pressure alarm signal",
   "| Low | Fuel",
   "| Level | When fuel level sensor value is under this",
   "| 30(25) | Warning Value | (0-100)% | 10 | point and remains for 10s, genset sends out",
   "warning alarm, only warn but not shutdown.",
   "| 31(26) | Loss of Speed",
   "| Signal | (0-20.0)s | 5.0 | When the delay setting as 0s, it only warn but",
   "| Delay | not shutdown.",
   "During genset normal running, when B+ and",
   "| 32(27) | Charging Failure Volt. | (0-30)V | 6.0",
   "charger D+ (WL) voltage difference is above",
   "| Difference | this value for 5s, the controller issues",
   "“Charging Failure” warning.",
   "When generator battery voltage is over the",
   "| 33(28) | Battery Over Voltage | (12-40)V | 33.0 | point and remains for 20s, battery over",
   "voltage signal is active. it only sends warn but",
   "not shutdown.",
   "When generator battery voltage is under the",
   "| 34(29) | Battery Under Voltage | (4-30)V | 8.0 | point and remains for 20s, battery under",
   "| 35(30) | CT Ratio | (5-6000)/5 | 500",
   "External current transformer ratio.",
   "| 36(31) | Full Load Rating | (5-6000)A | 500",
   "| Rated | current",
   "| of | generator,",
   "| used | for",
   "calculating over load current.",
   "| 37(32) | Over",
   "| Current | (50-130)% | 120",
   "When load current is over the point, the over",
   "| Percentage | current delay is initiated.",
   "When load current is over the point, over",
   "| 38(33) | Over Current Delay | (0-3600)s | 30 | current signal is sent. When the delay is 0,",
   "only warn but not shutdown.",
   "| 39(34) | Fuel Pump On | (0-100)% | 25",
   "When the fuel level lower than the set value",
   "for 10s, it sends a signal to open fuel pump.",
   "| 40(35) | Fuel Pump Off | (0-100)% | 80",
   "When the fuel level higher than the set value",
   "for 10s, it sends a signal to close fuel pump.",
   "| Factory | default:",
   "| 41(36) | Aux. Output 1 | (0-26) | 2",
   "Energized to stop. See",
   "table 8.",
   "| 42(37) | Aux. Output 2 | (0-26) | 3",
   "| Factory | default: | Idle HGM6100N",
   "| control. See table 8. | parameter",
   "range:",
   "| 43(38) | Aux. Output 3 | (0-26) | 5",
   "| Factory | default: | Gens (0-25).",
   "closed. See table 8.",
   "| 44(39) | Aux. Output 4 | (0-26) | 6",
   "Factory default: Mains",
   "| 45(40) | Aux. Input 1 | (0-25) | 1",
   "Factory default: High temperature alarm. See",
   "| 46(41) | Active Type | (0-1) | 0",
   "Factory default: close."
  ]
 },
 {
  "n": 1002,
  "url": "https://www.smartgen.cn/yun/data/download/HGM6110U_6120U_6110UC_6120UC_en.pdf",
  "title": "Datasheet: HGM6100U SERIES (HGM6110U/6110UC/6120U/6120UC)",
  "from": "https://www.smartgen.cn/yun/data/download/HGM6110U_6120U_6110UC_6120UC_en.pdf",
  "header": [],
  "rows": [
   "HGM6100U SERIES",
   "(HGM6110U/6110UC/6120U/6120UC)",
   "GENSET CONTROLLER",
   "USER MANUAL",
   "| SMARTGEN (ZHENGZHOU) TECHNOLOGY CO., | LTD.",
   "Chinese trademark",
   "English trademark",
   "SmartGen — make your generator smart",
   "SmartGen Technology Co., Ltd.",
   "No.28 Jinsuo Road",
   "Zhengzhou",
   "Henan Province",
   "P. R. China",
   "0086-371-67981000(overseas)",
   "http://www.smartgen.cn",
   "All rights reserved. No part of this publication may be reproduced in any material form",
   "(including photocopying or storing in any medium by electronic means or other)",
   "without the written permission of the copyright holder.",
   "Applications for the copyright holder’s written permission to reproduce any part of this",
   "publication should be addressed to Smartgen Technology at the address above.",
   "Any reference to trademarked product names used within this publication is owned by",
   "their respective companies.",
   "Smartgen Technology reserves the right to change the contents of this document",
   "without prior notice.",
   "Software Version",
   "| Date | Version",
   "Content",
   "Original release",
   "| Some parameters are | optimized.",
   "Modify the foil color.",
   "Modify the title.",
   "Modify the Logo.",
   "HGM6100U SERIES GENSET CONTROLLER",
   "Contents",
   "| 1 | SUMMARY .........................................................................................4",
   "| 2 | PERFORMANCE AND CHARACTERISTICS.....................................5",
   "| 3 | SPECIFICATION ................................................................................7",
   "| 4 | OPERATION ....................................................................................... 8",
   "4.1 KEYS DSCRIPTION......................................................................................... 8",
   "4.2 CONTROLLER PANEL .................................................................................... 9",
   "4.3 AUTOMATIC START/STOP OPERATION...................................................... 10",
   "4.4 MANUAL START/STOP OPERATION............................................................ 12",
   "| 5 | PROTECTION .................................................................................. 13",
   "5.1 WARNINGS.................................................................................................... 13",
   "5.2 SHUTDOWN ALARMS................................................................................... 15",
   "| 6 | CONNECTIONS ...............................................................................17",
   "| 7 | PARAMETER RANGE AND DEFINITION.........................................19",
   "7.1 PARAMETER CONTENT AND RANGE TABLE (TABLE 1)............................ 20",
   "7.2 PROGRAMMABLE OUTPUT 1-4 TABLE (TABLE 2) ..................................... 26",
   "7.3 PROGRAMMABLE INPUT 1-5 TABLE (ALL IS ACTIVE WHEN CONNECT TO",
   "GROUND (B-) (TABLE 3) ...................................................................................... 27",
   "7.4 SENSOR SELECTION (TABLE 4) ................................................................. 28",
   "7.5 CONDITIONS OF CRANK DISCONNECT (TABLE 5) ................................... 29",
   "| 8 | PARAMETER SETTING...................................................................30",
   "| 9 | SENSOR SETTING..........................................................................32",
   "10 COMMISSIONING............................................................................33",
   "11 TYPICAL APPLICATION................................................................34",
   "12 INSTALLATION.................................................................................36",
   "12.1FIXING CLIPS................................................................................................ 36",
   "12.2OVERALL DIMENSION AND PANEL CUTOUT............................................. 37",
   "13 FAULT FINDING...............................................................................39",
   "1 SUMMARY",
   "HGM6100U series automatic controller, integrating digital, intelligent and network",
   "techniques, is used for automatic control and monitoring system of genset. It can carry",
   "out functions of automatic start/stop, data measurement, alarm protection and three",
   "“remote” (remote control, remote measure and remote communication). The controller",
   "uses LCD display, optional display interface including Chinese, English, Spanish and",
   "Russian with easy and reliable operation.",
   "HGM6100U series automatic controller uses micro-processing technique which can",
   "achieve precision measurement, value adjustment, timing and threshold setting etc..",
   "All the parameters can be configured from front panel or use programmable interface",
   "(or RS485 interface) to adjust via PC. It can be widely used in all types of automatic",
   "control system for its compact structure, simple connections and high reliability.",
   "2 PERFORMANCE AND CHARACTERISTICS",
   "HGM6100U controller has four variants:",
   "HGM6110U/6110UC: Automatic Start Module, it controls generator to start/stop by",
   "remote start signal;",
   "HGM6120U/6120UC: Based on HGM6110U/6110UC, it adds mains AC monitoring",
   "and mains/generator automatic switching control (AMF), especially suitable for the",
   "automation system composed by mains and genset.",
   "Note1: HGM6110UC/6120UC has RS485 port, HGM6110U/6120U without.",
   "Note2: HGM6110UC/6120UC is taken as an example to describe in this manual.",
   " 132*64 LCD display with backlight, optional language interface (Chinese, English,",
   "Spanish and Russian), push-button operation;",
   " Acrylic screen, improved wearable and scratch resistance property;",
   " Silica-gel panel and keys can well adapt to higher and lower temperature;",
   " With RS485 communication port, can achieve “three remote” functions via",
   "MODBUS protocol;",
   " Adapt to 3P4W, 3P3W, 1P2W and 2P3W (120V/240V), 50Hz/60Hz AC power",
   "system;",
   " Can measure and display 3 phase voltage, 3 phase current, frequency, power",
   "parameter of mains/gens;",
   "| Mains | Generator",
   "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
   "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
   "| Frequency | HZ",
   "Load",
   "| Current | IA, IB, IC",
   "Active power KW",
   "Reactive power KVar",
   "Apparent power KVA",
   "Power factor PF",
   "Generator accumulated energy kWh",
   " Mains have functions of over/under voltage and lack of phase; Gens have functions",
   "of over/under voltage, over/under frequency and over current;",
   " Precision measure and display of parameters about engine,",
   "| Temp. (WT), | °C/ °F both are displayed",
   "| Oil pressure (OP), | kPa/Psi/Bar are all displayed",
   "| Fuel level (FL), | %",
   "| Speed (SPD), | RPM",
   "| Battery Voltage (VB), | V",
   "| Charger Voltage (VD), | V",
   "Hours counter (HC) can accumulate Max. 999999 hours.",
   "Start times can accumulate Max.999999 times.",
   "|  | Control protection: Automatic start/stop of genset, load transfer(ATS control) and",
   "perfect failure display and protection;",
   "|  | With ETS, idle speed control, pre-heat control, speed droop/raising control, all of",
   "them are relay output;",
   "|  | Parameter setting: Allow user to modify setting and store them in internal FLASH",
   "memory. The parameters cannot be lost even when power off. All of parameters can",
   "be set not only from the front panel, but also use programmable interface (or PS485",
   "interface) to adjust them via PC.;",
   "|  | Multi sensors of temperature, pressure and fuel level can be used directly,",
   "parameters can be defined by user;",
   "|  | Multi conditions of crank disconnect (speed sensor, oil pressure, generator) can be",
   "selected;",
   "|  | Power supply range: (8~35)VDC, accommodating to different starting battery volts;",
   "|  | All parameters use digital modulation, instead of analog modulation using",
   "conventional potentiometer, having improved reliability and stability;",
   "|  | Add rubber gasket between shell and controller screen, the waterproof can reach",
   "IP55;",
   "|  | Controller is fixed by metal fixing clips;",
   "|  | Modular design, flame-retardant ABS shell, embedded mounting, compact structure",
   "and easy installation.",
   "3 SPECIFICATION",
   "| Items | Contents",
   "| Working Voltage | DC8.0V to DC35.0V, continuous",
   "| Power Consumption | <3W(Standby mode: ≤2W)",
   "AC System",
   "| 3P4W | AC15V - AC360 V (ph-N)",
   "| 3P3W | AC30V - AC620 V (ph-ph)",
   "| 1P2W | AC15V - AC360 V (ph-N)",
   "| 2P3W | AC15V - AC360 V (ph-N)",
   "| AC Alternator Frequency | 50Hz/60Hz",
   "| Rotate speed sensor Voltage | 1.0V to 24V (RMS)",
   "| Rotate speed sensor Frequency | 10,000 Hz (max.)",
   "| Start Relay Output | 16 A DC28V at supply voltage",
   "| Fuel Relay Output | 16 A DC28V at supply voltage",
   "| Programmable Relay Output 1 | 7 A DC28V at supply voltage",
   "| Programmable Relay Output 2 | 7 A 250VAC volt-free output",
   "| Programmable Relay Output 3 | 16 Amp 250VAC volt-free output",
   "| Programmable Relay Output 4 | 16 A 250VAC volt-free output",
   "| Overall Dimensions | 197 mm x 152 mm x 47mm",
   "| Panel Cutout | 186mm x 141mm",
   "| C.T. Secondary Current | 5A (rated)",
   "| Working Condition | Temperature: (-25~70)ºC; Humidity: | (20~93)%",
   "| Storage Condition | Temperature: (-25~+70)ºC",
   "| Protection Level | IP55 Gasket",
   "Apply AC2.2kV voltage between high voltage",
   "| Insulation Intensity | terminal and low voltage terminal;",
   "| The leakage current is not more than 3mA | within",
   "1min.",
   "| Weight | 0.56kg",
   "4 OPERATION",
   "4.1KEYS DSCRIPTION",
   "Can stop generator under Manual/Auto mode; Can reset",
   "shutdown alarm; Press this key at least 3 seconds to test",
   "| Stop/ Reset | panel indicators are OK or not(lamp test);",
   "During stopping process, press this key again can stop",
   "generator immediately.",
   "| Start | Start genset under Manual or Manual Test mode.",
   "| Manual | Pressing this key will set the module as Manual mode.",
   "| Auto | Pressing this key will set the module as Auto mode.",
   "Controller is under manual testing mode.",
   "| Running with load | Under this mode, gen-set will run automatically with",
   "load",
   "when gens normal. (HGM6110UC without)",
   "| Gens Close/Open | Can control gens to switch on or off in Manual mode.",
   "| Set/ Confirm | Shift cursor to confirm In parameters setting menu.",
   "| Up/Increase | Screen scroll;",
   "Up cursor and increase value in setting menu.",
   "| Down/Decrease | Scroll screen;",
   "Down cursor and decrease value in setting menu.",
   "| Menu | Pressing this key will set menu;",
   "Again pressing this key can return main interface.",
   "| HGM6100U | SERIES",
   "| GENSET | CONTROLLER",
   "| 4.2 CONTROLLER | PANEL",
   "| HGM6110UC | Panel Indicators",
   "HGM6120UC Panel Indicators",
   "4.3AUTOMATIC START/STOP OPERATION",
   "| Auto mode is activated by pressing the | , LED indicator beside the button is",
   "illuminating which confirms this action.",
   "Starting Sequence,",
   "1) HGM6120UC: When mains is abnormal (over/under voltage, lack of phase), enter",
   "into “Mains Abnormal Delay” and LCD displays count-down time. When delay is over,",
   "“Start Delay” begins.",
   "2) HGM6110UC: when “remote start” input is active, enter into “Start Delay”.",
   "3) “Count- down” of start delay is displayed in LCD.",
   "4) When start delay is over, preheat relay is outputting (if configured), “Preheat Delay",
   "XX s” is displayed in LCD.",
   "5) When preheat delay is over, fuel relay is outputting for 1s and then start relay outputs;",
   "if genset failed to start during “Crank Time”, the fuel and start relay stop outputting",
   "and enter into “Crank Rest Time” and wait for next cranking.",
   "6) If genset failed to start within set start times, the fourth line of LED will turn black and",
   "Fail to Start alarm will be displayed.",
   "7) Any time to start genset successfully, it will enter into “Safe Running”. During this",
   "period, alarms of low oil pressure, high temperature, under speed, charge failure and",
   "Aux. input (be configured) are disabled. As soon as this delay is over, genset will",
   "enter into “Start Idle Delay” (if configured).",
   "8) During start idle delay, alarms of under speed, under frequency, under voltage are",
   "disabled. As soon as this delay is over, genset will enter into “Warming up Delay” (if",
   "configured).",
   "9) When “Warming up Delay” is over, the indicator is illuminating if gens normal. If",
   "voltage and frequency of engine reach the load requirement, close relay outputs,",
   "genset is taking load and indicator illuminates; if engine voltage or frequency is",
   "abnormal, controller will alarm and shutdown (LCD displays the alarm information).",
   "Stopping Sequence,",
   "1) HGM6120UC: during normal running, if mains normal, genset will enter into “Mains",
   "Normal Delay”, when mains indicator illuminates, “Stop Delay” begins.",
   "2) HGM6110UC: genset enters into “Stop Delay” as soon as “Remote Start” is inactive.",
   "| 3) | When “Stop Delay” is over, genset enters into “Cooling Delay”. Closing relay is",
   "disconnected. After switch “Transfer Rest Delay”, closing relay is outputting, mains is",
   "taking load, generator indicator eliminates while mains indicator illuminates.",
   "| 4) | When entering “Stop Idle Delay”, idle relay is energized to output. (If configured).",
   "| 5) | When entering “ETS Delay”, ETS relay is energized to output, fuel relay output is",
   "disconnected.",
   "| 6) | When entering “Genset at Rest”, genset will automatically judge if it has stopped.",
   "| 7) | When genset has stopped, enter into standby mode; if genset failed to stop,",
   "controller will alarm (“Fail to Stop” alarm will be displayed in LCD).",
   "4.4MANUAL START/STOP OPERATION",
   "| 1) | HGM6120UC, Auto Mode is active when press",
   "and its indicator illuminates.",
   "| Press | , then controller enters into “Manual Test Mode” and its indicator is",
   "| illuminating. Under both of the modes, press | to start genset, it can automatically",
   "detect crank disconnect and accelerate to high speed running. If there is high",
   "temperature, low oil pressure, over speed and abnormal voltage during genset",
   "running, controller can protect genset to stop (detail procedures please refer to",
   "No.4~9 of Auto start operation). Under Manual Mode, switch won’t transfer",
   "| automatically, it is necessary to press | to transfer load. Under “Manual Test Mode”,",
   "after genset runs well in high speed, no matter mains is normal or not, loading switch",
   "will be transferred to gens.",
   "| 2) | HGM6110UC, Auto Mode is active when pressing",
   ", and its indicator is",
   "| illuminating. Then press | to start genset, it can automatically detect crank",
   "disconnect and accelerate to high speed running. If there is high temperature, low oil",
   "pressure, over speed and abnormal voltage during running, controller can protect",
   "genset to stop quickly (detail procedures please refer to No.4~9 of Auto start",
   "| operation). After genset runs well in high speed, press | and gens take load.",
   "| 3) | Manual stop, pressing",
   "can shut down the running genset (detail procedures",
   "please refer to No.3~7 of Auto stop operation).",
   "5 PROTECTION",
   "5.1 WARNINGS",
   "When controller detects the warning signal, the genset only alarm and not stop. The",
   "alarms are displayed in LCD.",
   "Warnings as following,",
   "| No. | Items",
   "Description",
   "| Loss Of | Speed | When the speed of genset is 0 and speed loss delay is 0,",
   "| 1 | Signal",
   "controller will send warning alarm signal and it will be",
   "displayed in LCD.",
   "| Genset | Over",
   "When the current of genset is higher than threshold and",
   "| 2 | Current | setting over current delay is 0, controller will send warning",
   "alarm signal and it will be displayed in LCD.",
   "When genset cannot stop after the “stop delay” is over,",
   "| 3 | Fail To Stop",
   "When the fuel level of genset is lower than threshold or low",
   "| 4 | Low Fuel Level",
   "fuel level warning is active, controller will send warning",
   "When the voltage of genset charger is lower than threshold,",
   "| 5 | Charge Failure",
   "| Battery | Under",
   "When the battery voltage of genset is lower than threshold,",
   "| 6 | Voltage",
   "| Battery | Over",
   "When the battery voltage of genset is higher than threshold,",
   "| 7 | Voltage",
   "| 8 | Low Water Level",
   "When low water level input is active, controller will send",
   "warning alarm signal and it will be displayed in LCD.",
   "| Temp. | Sensor",
   "When sensor hasn’t connected to corresponding port,",
   "| 9 | Open Circuit",
   "| Oil | Pressure",
   "| 10 | Sensor",
   "| Open | controller will send warning alarm signal and it will be",
   "| Circuit | displayed in LCD.",
   "| Maintenance time | When genset running time is longer than maintenance time",
   "| 11 | out warn",
   "of user setting, and the maintenance action is set as",
   "warning, controller send warning alarm signal and it will be",
   "displayed in LCD. When maintenance action type is set as",
   "“Not used”, maintenance alarm reset.",
   "| HGM6100U | Genset",
   "5.2SHUTDOWN ALARMS",
   "When controller detects shutdown alarm, it will send signal to open switch and stop",
   "genset. The alarms are displayed in LCD.",
   "Shutdown alarms as following,",
   "| 1 | Emergency Stop",
   "When controller detects emergency stop signal, it will send",
   "a stop alarm signal and it will be displayed in LCD.",
   "| High | Temp.",
   "When the temperature of water/cylinder is higher than set",
   "| 2 | Shutdown",
   "threshold, controller will send a stop alarm signal and it will",
   "be displayed in LCD.",
   "| 3 | Low Oil Pressure",
   "When oil pressure is lower than threshold, controller will",
   "| Shutdown | send a stop alarm signal and it will be displayed in LCD.",
   "| 4 | Over",
   "| Speed | When genset speed is higher than set threshold, controller",
   "| Shutdown | will send a stop alarm signal and it will be displayed in LCD.",
   "| 5 | Under",
   "| Speed | When genset speed is lower than set threshold, controller",
   "| 6 | Loss Of Speed | When rotate speed is 0 and delay is not 0, controller will",
   "| Signal Shutdown | send a stop alarm signal and it will be displayed in LCD.",
   "When genset voltage is higher than threshold, controller will",
   "send a stop alarm signal and it will be displayed in LCD.",
   "Shutdown",
   "| Genset | Under",
   "When genset voltage is under set threshold, controller will",
   "| 8 | Voltage",
   "When genset current is higher than set threshold and delay",
   "| 9 | Current | is not 0, it will send a stop alarm signal and it will be",
   "| Shutdown | displayed in LCD.",
   "| 10 | Fail To Start",
   "Within set start times, if failed to start, controller will send a",
   "stop alarm signal and it will be displayed in LCD.",
   "| Over Frequency | When genset frequency is higher than set threshold,",
   "| 11 | Shutdown",
   "controller will send a stop alarm signal and it will be",
   "| Under Frequency | When genset frequency is lower than set threshold,",
   "| 12 | Shutdown",
   "| 13 | Genset Failed | When genset frequency is 0, controller will send a stop",
   "| 14 | Low Fuel Level",
   "When fuel level low input is active, controller will send a",
   "| 15 | Low Water Level",
   "When genset water level low input is active, controller will",
   "| 16 | Open Circuit",
   "controller will send shutdown alarm signal and it will be",
   "| 17 | Sensor",
   "| Open | controller will send shutdown alarm signal and it will be",
   "When genset running is longer than maintenance time of",
   "| Maintenance time | user setting, and maintenance action is set as shutdown,",
   "| 18 | out shutdown",
   "controller send shutdown alarm signal and it will be",
   "6 CONNECTIONS",
   "| Compared with HGM6120UC, | HGM6110UC doesn’t have 3-phase input terminal of",
   "| mains voltage. The back panel | of HGM6110UC and HGM6120UC is as below.",
   "Descriptions of terminal connection as following,",
   "| No. | Function",
   "| Cable Size | Description",
   "| 1 | DC input B- | 2.5mm2",
   "Connected to negative of starter battery",
   "Connected to positive of starter battery.",
   "| 2 | DC input B+ | 2.5mm2 | If wire length is over 30m, better to",
   "double wires in parallel. Max. 20A fuse",
   "is recommended.",
   "| 3 | Emergency Stop | 2.5mm2",
   "Connected to B+ via emergency stop",
   "button.",
   "| 4 | Fuel Relay Output | 1.5mm2 | B+ is supplied by 3 points, rated 16A",
   "| 5 | Start Relay Output | 1.5mm2 | B+ is supplied by 3 points, rated 16A",
   "Connect to starter coil",
   "| 6 | Aux. Relay Output 1 | 1.5mm2",
   "| B+ is supplied | by | 2",
   "points, rated 7A",
   "| 7 | Normal close output, | 7",
   "| A rated. | Reference",
   "| 8 | Aux. Relay Output 2 | 1.5mm2",
   "| Relay common port | table 2",
   "| 9 | Normal open output, 7",
   "A rated.",
   "| 10 | Aux. Relay Output 3 | 2.5mm2",
   "| Relay | normal",
   "open",
   "| 11 | volt-free contact output",
   "| 12 | Aux. Relay Output 4 | 2.5mm2 | 16 A rated",
   "| 14 | Charging Generator D+ | 1.0mm2",
   "Connect to D+ (WL) terminal. If without,",
   "| Input | the terminal is not connected.",
   "| 15 | Speed sensor input",
   "Connected to Speed sensor, shielding",
   "| 16 | Speed sensor input, B- | 0.5mm2",
   "line is recommended.",
   "is connected.",
   "| Connect | to",
   "water",
   "| 17 | Temp. Sensor Input | 1.0mm2",
   "| /cylinder | temp.",
   "| resistance type sensor | Reference",
   "| 18 | Oil",
   "| Pressure | Sensor | 1.0mm2",
   "| Connect to oil pressure | table 4",
   "| Input | resistance type sensor",
   "| 19 | Liquid",
   "| Level | Sensor | 1.0mm2",
   "Connect to liquid level",
   "| 20 | Configurable Input 1 | 1.0mm2",
   "Ground connected is",
   "active (B-)",
   "| 21 | Configurable Input 2 | 1.0mm2",
   "| Ground connected is | Reference",
   "| active (B-) | table 3",
   "| 22 | Configurable Input 3 | 1.0mm2",
   "| 23 | CT A Phase Sensing | 1.5mm2 | Connect secondary coil, rated 5A",
   "Input",
   "| 24 | CT B Phase Sensing | 1.5mm2 | Connect secondary coil, rated 5A",
   "| 25 | CT C Phase Sensing | 1.5mm2 | Connect secondary coil, rated 5A",
   "| 26 | CT Common Port | 1.5mm2",
   "Refer to INSTALLATION description.",
   "| Generator | U",
   "| phase | Connect to U phase output(2A fuse is",
   "| 27 | Voltage | 1.0mm2",
   "recommended)",
   "Sensing Input",
   "| 28 | Generator",
   "| V | phase | 1.0mm2 | Connect to V phase output(2A fuse is",
   "| Voltage sensing Input | recommended)",
   "| 29 | Generator",
   "| W | phase | 1.0mm2 | Connect to W phase output(2A fuse is",
   "| Voltage Sensing Input | recommended)",
   "| 30 | Generator N2 Input | 1.0mm2",
   "Connect to generator N-wire",
   "| 31 | Mains R phase Voltage | 1.0mm2 | Connect to mains R phase(2A fuse is",
   "| Sensing Input | recommended) HGM6110UC without",
   "| 32 | Mains S phase Voltage | 1.0mm2 | Connect to mains S phase (2A fuse is",
   "| Sensing Input | recommended) HGM6110UC without.",
   "| 33 | Mains T phase Voltage | 1.0mm2 | Connect to mains T phase, (2A fuse is",
   "| 34 | Mains N1 Input | 1.0mm2 | Connect to mains N-wire, HGM6110UC",
   "without.",
   "| 35 | RS485",
   "| Common | / | Impedance-120Ω",
   "| shielding | wire",
   "is",
   "| Ground | recommended, its",
   "| single-end | connect",
   "| 36 | RS485 - | 0.5mm2",
   "with ground.",
   "| 37 | RS485+ | 0.5mm2",
   "| 38 | Configurable Input 4 | 1.0mm2",
   "| active (B-) | Reference",
   "| 39 | Configurable Input 5 | 1.0mm2",
   "| Ground connected is | table 3",
   "| 40 | Sensor Common | 1.0mm2",
   "Sensor common port",
   "| Note: LINK ports in controller rear panel | are programmable parameter ports, user",
   "can directly program SG72 via PC.",
   "7 PARAMETER RANGE AND DEFINITION",
   "| 7.1 PARAMETER CONTENT AND | RANGE TABLE (TABLE 1)",
   "| Range | Default",
   "| 1 | Mains",
   "| Normal | (0-3600)s | 10",
   "The delay from abnormal to",
   "| Delay | normal or from normal to",
   "| Mains | Abnormal (0-3600)s",
   "abnormal. It used for ATS",
   "| 2 | Delay | 5",
   "(automatic transfer switch)",
   "control.",
   "When mains voltage is under",
   "| 3 | Mains | Under (30-620)V | 184",
   "the point, mains under voltage",
   "| Voltage | active. When the value is 30,",
   "mains under voltage disabled.",
   "| When | mains",
   "| voltage | is",
   "| Mains | Over (30-620)V",
   "greater than the point, mains",
   "| 4 | Voltage | 276",
   "over voltage active. When the",
   "point is 620V, mains over",
   "voltage disabled.",
   "It’s the delay from mains open",
   "| 5 | Transfer",
   "| Rest | (0-99.9)s | 1.0",
   "to generator closed or from",
   "| Time | generator open to mains",
   "closed.",
   "Time from mains abnormal or",
   "| 6 | Start Delay | (0-3600)s | 1",
   "remote start signal is active to",
   "start genset.",
   "Time from mains normal or",
   "| 7 | Stop Delay | (0-3600)s | 1",
   "remote start signal is inactive",
   "to genset stop.",
   "When engine start failure, it’s",
   "the maximum cranking times.",
   "| 8 | Start Times | (1-10) times | 3",
   "When setting crank times out,",
   "| controller | send",
   "| start | fail",
   "signal.",
   "Time of pre-powering heat",
   "| 9 | Preheat Time | (0-300)s | 0",
   "plug before starter is powered",
   "up.",
   "| 10 | Crank Time | (3-60)s | 8",
   "Time of starter power up each",
   "time.",
   "| The | second",
   "| waiting | time",
   "| 11 | Crank Rest Time | (3-60)s | 10",
   "before power up when engine",
   "start fail.",
   "Alarm for low oil pressure,",
   "| 12 | Safe",
   "| Running | (1-60)s | 10",
   "| high | temp,",
   "| under | speed,",
   "| Time | under",
   "| frequency | /voltage,",
   "charge fail are all inactive.",
   "| 13 | Start Idle Time | (0-3600)s | 0",
   "Idle running time of genset",
   "when starting.",
   "| Warming | time",
   "between",
   "| 14 | Warming Up Time | (0-3600)s | 10",
   "genset switch on and high",
   "speed running.",
   "| 15 | Coolant Time | (3-3600)s | 10",
   "| Time | for",
   "| cooling | before",
   "stopping.",
   "| 16 | Stop Idle Time | (0-3600)s | 0",
   "Idle running time when genset",
   "stop.",
   "Stop electromagnet’s power",
   "| 17 | ETS Time | (0-120)s | 20",
   "on time when genset is",
   "If “ETS output time” set as 0,",
   "it is the time from end of idle",
   "| 18 | Over Stop Delay | (0-120)s | 0",
   "delay to gen-set at rest; if not",
   "0, it is from end of ETS",
   "solenoid delay to gen-set at",
   "rest",
   "| Switch | Close",
   "Mains’ or generator’s switch",
   "| 19 | Delay | (0-10)s | 5.0",
   "closing pulse width, when it is",
   "0, output is continuous.",
   "Number of flywheel teeth, it",
   "| 20 | Flywheel Teeth | (10-300) | 118",
   "| can | detect",
   "disconnection",
   "conditions and engine speed.",
   "| 21 | Genset Abnormal | (0-20.0)s | 10.0",
   "Over or under volt alarm",
   "| Delay | delay",
   "When genset voltage is over",
   "the point, generator over",
   "| 22 | Voltage shutdown | (30-620)V | 264",
   "voltage is active. When the",
   "point is 620V, generator over",
   "voltage is disabled.",
   "When generator voltage is",
   "under the point, generator",
   "| 23 | Voltage | (30-620)V | 196",
   "under voltage is active. When",
   "the point is 30V, generator",
   "under voltage is disabled.",
   "When the engine speed is",
   "| 24 | Under",
   "| Speed | (0-6000)RPM | 1200 | under the point for 10s,",
   "| shutdown | shutdown alarm signal is sent",
   "out.",
   "| Over | Speed",
   "| 25 | shutdown | (0-6000)RPM | 1710",
   "| over | the",
   "| point | for | 2s,",
   "shutdown alarm signal is sent.",
   "When generator frequency is",
   "| 26 | Under Frequency | (0-75.0)Hz | 45.0",
   "lower than the point (not",
   "| shutdown | equal to 0) for 10s, shutdown",
   "alarm signal is sent.",
   "When generator’s frequency",
   "| 27 | Over",
   "| Frequency | (0-75.0)Hz | 57.0",
   "| is | over",
   "| the | point",
   "and",
   "| shutdown | continues for 2s, generator",
   "over frequency is active.",
   "| When | engine",
   "temperature",
   "sensor value is over this",
   "point, it sends out high temp.",
   "alarm. When the value is 140,",
   "| 28 | High Temperature | (80-140)ºC | 98",
   "warning alarm won’t be sent.",
   "| shutdown | (only suited for temperature",
   "sensor, except for high temp.",
   "| pressure | alarm",
   "signal",
   "| inputted | by",
   "programmable",
   "input port )",
   "When engine oil pressure",
   "sensor value is under this",
   "point, Low Oil Pressure alarm",
   "is sending out. When the",
   "| 29 | Low Oil Pressure | (0-400)kPa | 103 | value is 0, warning alarm",
   "| shutdown | won’t be sent. (only suited for",
   "oil pressure sensor, except for",
   "low oil pressure alarm signal",
   "input port)",
   "When fuel level sensor value",
   "under this point and remains",
   "| 30 | Low Fuel Level | (0-100)% | 10 | for 10s, genset send out",
   "warning alarm, only warn but",
   "not shutdown.",
   "| 31 | Loss Of Speed | (0-20.0)s | 5.0 | When the delay setting as 0s,",
   "| Signal Delay | it only warn but not shutdown",
   "During generator is running,",
   "| when | charge",
   "alternator",
   "| 32 | Charge Failure | (0-30)V | 6.0",
   "WL/D+ voltage is under this",
   "point and remain for 5s,",
   "generator will warning alarm",
   "and shutdown.",
   "| When | generator",
   "battery",
   "voltage is over the point and",
   "| 33 | Voltage | (12-40)V | 33.0 | remains for 20s, battery over",
   "voltage signal is active. it only",
   "warn but not shutdown",
   "voltage is under the point and",
   "| 34 | Voltage | (4-30)V | 8.0 | remains for 20s, battery under",
   "| 35 | CT Rate | (5-6000)/5 | 500",
   "Current transformer rate",
   "Rated current of generator,",
   "| 36 | Full Load Current | (5-6000)A | 500",
   "used for calculating over load",
   "current.",
   "| Over | Current",
   "When load current is over the",
   "| 37 | Percentage | (50-130)% | 120",
   "point, the over current delay is",
   "initiated.",
   "| 38 | Over",
   "| Current | (0-3600)s | 1296",
   "point, over current signal is",
   "| Delay | sent. When the delay is 0,",
   "only warn but not shutdown.",
   "When the fuel level lower than",
   "| 39 | Fuel Pump Open | (0-100)% | 25 | the set value for 10s, send a",
   "signal to open fuel pump.",
   "When the fuel level higher",
   "| 40 | Fuel Pump Close | (0-100)% | 80 | than the set value for 10s,",
   "send a signal to close fuel",
   "pump.",
   "| 41 | Aux. Output 1 | (0-17) | 2",
   "Factory default: Energized to",
   "stop",
   "| 42 | Aux. Output 2 | (0-17) | 3",
   "Factory default: Idle control",
   "| 43 | Aux. Output 3 | (0-17) | 5",
   "Factory default: Gens closed",
   "| 44 | Aux. Output 4 | (0-17) | 6",
   "Factory default: Mains closed",
   "| 45 | Aux. Input 1 | (0-15) | 1",
   "| Factory | default:",
   "High",
   "temperature alarm",
   "| 46 | Aux.",
   "| Input | 1 | (0-1) | 0",
   "Factory default: close",
   "Active",
   "| 47 | Aux.",
   "| Input | 1 | (0-20.0)s | 2.0",
   "Delay",
   "| 48 | Aux. Input 2 | (0-15) | 2",
   "| Low | oil",
   "pressure alarm",
   "| 49 | Aux.",
   "| Input | 2 | (0-1) | 0",
   "| 50 | Aux.",
   "| Input | 2 | (0-20.0)s | 2.0",
   "| 51 | Aux. Input 3 | (0-15) | 10",
   "| Factory | default: Remote",
   "start",
   "input",
   "| 52 | Aux.",
   "| Input | 3 | (0-1) | 0",
   "| Factory | default: close",
   "| 53 | Aux.",
   "| Input | 3 | (0-20.0)s | 2.0",
   "| 54 | Aux. Input 4 | (0-15) | 11",
   "| Factory | default: Low fuel",
   "level",
   "warn",
   "| 55 | Aux."
  ]
 },
 {
  "n": 1003,
  "url": "https://www.smartgen.cn/yun/data/download/HGM9510_en.pdf",
  "title": "Datasheet: HGM9510",
  "from": "https://www.smartgen.cn/yun/data/download/HGM9510_en.pdf",
  "header": [],
  "rows": [
   "GENSET PARALLEL (WITH GENSET) CONTROLLER",
   "USER MANUAL",
   "+86-371-67981000 (overseas)",
   "All rights reserved. No part of this publication may be reproduced in any material form (including",
   "photocopying or storing in any medium by electronic means or other) without the written permission of",
   "the copyright holder.",
   "SmartGen reserves the right to change the contents of this document without prior notice.",
   "Table 1 Software Version",
   "| Date | Version",
   "Contents",
   "Original release.",
   "Modify the outside drawing and the main display description;",
   "Modify some parameters’ default value; Add the description of",
   "“Power Management Mode” and “Load Shedding Control”.",
   "| 2016-11-03 | 1.2 | 1. Add timer setting of gas gen-set.",
   "2. Add functions of input ports and output ports.",
   "Fix a translation of characteristic.",
   "Modify the parameter errors and optimize other problems.",
   "| 2021-04-08 | 1.5 | Modify the terminal 34, 35 description in Terminal Connection",
   "Description Table.",
   "1. Modify the description of GOV and AVR voltage range SW2 in",
   "parameter setting contents and scopes table;",
   "2. Modify company logo.",
   "Modify some contents of parameter setting:",
   "1. Change the “Charger Voltage” to “Charger D+ Voltage”;",
   "2. Add settings of fuel output time, ECU GOV gain and ECU",
   "communication address;",
   "3. Add input functions of mains switch not control, mains split to",
   "| island, | aftertreatment",
   "| regeneration | inhibit",
   "| and | manual",
   "aftertreatment regeneration;",
   "4. Change the range of engine type to 0-45.",
   "Modify the working and storage temperature ranges.",
   "| This | manual is suitable for HGM9510 parallel controller only.",
   "Table 2 Notation Clarification",
   "| Sign | Instruction",
   "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
   "| Indicates a procedure or practice, which, if not strictly observed, could | result",
   "in",
   "| CAUTION! | damage or destruction of equipment.",
   "| Indicates a procedure or practice, which could result in injury to personnel | or",
   "| WARNING! | loss of life if not followed correctly.",
   "CONTENTS",
   "| 1 | OVERVIEW ..................................................................................................................................................6",
   "| 2 | MODULE COMPARISON ............................................................................................................................7",
   "| 3 | PERFORMANCE AND CHARACTERISTICS...............................................................................................8",
   "| 4 | SPECIFICATION ...................................................................................................................................... 10",
   "| 5 | OPERATION............................................................................................................................................. 11",
   "5.1 INDICATORS ...................................................................................................................................... 11",
   "5.2 KEY FUNCTION DESCRIPTION ......................................................................................................... 12",
   "5.3 LCD DISPLAY ..................................................................................................................................... 13",
   "| 5.3.1 | MAIN DISPLAY..........................................................................................................................13",
   "| 5.3.2 | USER MENU AND PARAMETERS SETTING MENU.................................................................14",
   "5.4 AUTO START/STOP OPERATION ..................................................................................................... 18",
   "5.5 MANUALSTART/STOP OPERATION................................................................................................19",
   "5.6 SWITCH CONTROL PROCEDURES.................................................................................................... 19",
   "| 5.6.1 | MANUAL CONTROL PROCEDURE ........................................................................................... 19",
   "| 5.6.2 | AUTO CONTROL PROCEDURE.................................................................................................20",
   "| 6 | PROTECTION .......................................................................................................................................... 21",
   "6.1 WARNING...........................................................................................................................................21",
   "6.2 SHUTDOWNALARM..........................................................................................................................23",
   "6.3 TRIP AND STOPALARM....................................................................................................................26",
   "6.4 TRIP ALARM ...................................................................................................................................... 27",
   "| 7 | WIRING CONNECTION............................................................................................................................ 28",
   "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS..................................................... 31",
   "8.1 CONTENTSAND SCOPESOFPARAMETERS...................................................................................31",
   "8.2 ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS ........................................................ 44",
   "| 8.2.1 | DEFINED CONTENTS OF PROGRAMMABLE OUTPUT PORTS .............................................. 44",
   "| 8.2.2 | DEFINED PERIOD OUTPUT.......................................................................................................49",
   "| 8.2.3 | DEFINED COMBINATION OUTPUT..........................................................................................49",
   "8.3 DEFINEDCONTENTSOFPROGRAMMABLEINPUTPORTS (ALLGND(B-)CONNECTED ACTIVE)51",
   "8.4 SELECTION OF SENSORS ................................................................................................................. 54",
   "8.5 CONDITIONSOF CRANKDISCONNECTSELECTION.......................................................................56",
   "| 9 | PARAMETERS SETTING......................................................................................................................... 56",
   "10 SENSORS SETTING................................................................................................................................. 57",
   "11 COMMISSIONING ................................................................................................................................... 58",
   "| 11.1 | STEP 1:SINGLEUNIT DEBUGGING................................................................................................58",
   "| 11.2 | STEP 2:MANUALPARALLEL OPERATIONOFF-LOAD..................................................................58",
   "| 11.3 | STEP 3: MANUAL PARALLEL OPERATION ON-LOAD ................................................................... 58",
   "| 11.4 | STEP 4: AUTOMATIC PARALLEL OPERATION .............................................................................. 59",
   "12 TYPICAL APPLICATION ......................................................................................................................... 60",
   "13 POWER MANAGEMENT MODE.............................................................................................................. 62",
   "14 NEL TRIP ................................................................................................................................................. 63",
   "15 INSTALLATION....................................................................................................................................... 64",
   "16 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE..................................................................... 66",
   "| 16.1 | CUMMINS ISB/ISBE ........................................................................................................................ 66",
   "| 16.2 | CUMMINS QSL9 .............................................................................................................................. 66",
   "| 16.3 | CUMMINS QSM11 (IMPORT) ......................................................................................................... 67",
   "| 16.4 | CUMMINS QSX15-CM570 .............................................................................................................. 67",
   "| 16.5 | CUMMINS GCS-MODBUS ............................................................................................................... 68",
   "| 16.6 | CUMMINS QSM11........................................................................................................................... 68",
   "| 16.7 | CUMMINS QSZ13............................................................................................................................ 69",
   "| 16.8 | DETROIT DIESEL DDEC III/IV .......................................................................................................... 69",
   "| 16.9 | DEUTZ EMR2...................................................................................................................................70",
   "16.10 JOHN DEERE ................................................................................................................................... 70",
   "16.11 MTU MDEC ...................................................................................................................................... 70",
   "16.12 MTU ADEC (SMART MODULE) ....................................................................................................... 71",
   "16.13 MTU ADEC(SAMMODULE)............................................................................................................71",
   "16.14 PERKINS .......................................................................................................................................... 72",
   "16.15 SCANIA............................................................................................................................................72",
   "16.16 VOLVO EDC3 ................................................................................................................................... 73",
   "16.17 VOLVO EDC4 ................................................................................................................................... 73",
   "16.18 VOLVO-EMS2 .................................................................................................................................. 74",
   "16.19 YUCHAI............................................................................................................................................74",
   "16.20 WEICHAI .......................................................................................................................................... 75",
   "17 USB .......................................................................................................................................................... 76",
   "18 FAULT FINDING ...................................................................................................................................... 77",
   "| 1 | OVERVIEW",
   "HGM9510 controller is designed for manual/auto parallel system generators with similar or different",
   "capacity. Additionally, it is suitable for single unit constant power output and mains paralleling. It allows",
   "automatic start/stop, parallel running, data measurement, alarm protection as well as remote control,",
   "remote measurement and remote communication function. It fits with LCD display, optional Chinese,",
   "English and other languages interface, and it is reliable and easy to use.",
   "Utilizing the GOV (Engine Speed Governor) and AVR (Automatic Voltage Regulator) control function, the",
   "controller is able to synchronize and share load automatically; it can be used to parallel with other",
   "HGM9510 controller.",
   "HGM9510 controller also monitors the engine, indicating the operational status and fault conditions",
   "accurately. When abnormal condition occurs, it splits bus and shuts down the genset, simultaneously",
   "the exact failure mode information is indicated by the LCD display on the front panel. SAE J1939",
   "interface enables the controller to communicate with various ECU (ENGINE CONTROL UNIT) which",
   "fitted with J1939 interface.",
   "The powerful 32-bit microprocessor contained within the module allows for precision parameters",
   "measuring, fixed value adjustment, time setting and set value adjusting and etc. Majority parameters",
   "can be configured from front panel, and all parameters can be configured by USB interface (or RS485)",
   "to adjust via PC. It can be widely used in all types of automatic gen-set control system with compact",
   "structure, advanced circuits, simple connections and high reliability.",
   "| 2 | MODULE COMPARISON",
   "Table 3 Module Comparison",
   "| Item | HGM",
   "| HGM | HGM",
   "HGM",
   "| LCD | Dimension | 3.7” | 4.3”",
   "| Pixel | 132 x 64 | 480 x 272",
   "| AMF | ●",
   "| BUS Monitoring | ●",
   "| Parallel Connection | ●",
   "| Expansion Module | ●",
   "| Input Port | 7 | 7 | 7 | 7 | 7 | 7 | 8 | 8 | 7 | 8",
   "| Output Port | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8",
   "| Sensor Number | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5",
   "| Neutral (Earth) | ●",
   "Current",
   "| Schedule Function | ●",
   "| ETHERNET | ●",
   "| RS485 | ●",
   "| GSM | ●",
   "| USB | ●",
   "| LINK | ●",
   "| Real-time Clock | ●",
   "| Event Log | ●",
   "| Micro SD Card | ●",
   "NOTE:",
   "| 1) | Two of the outputs are fixed: start output and fuel",
   "output.",
   "| 2) | HGM9510’s analog sensors are composed by 3",
   "| fixed sensors | (temperature,",
   "| pressure, | level)",
   "| and | 2",
   "configurable",
   "sensors.",
   "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420/HGM9520/HGM9610/",
   "| HGM9620 controllers mentioned in this document may change, please check the corresponding user manual | for",
   "accurate information.",
   "| 3 | PERFORMANCE AND CHARACTERISTICS",
   "|  | With ARM-based 32-bit SCM, high integration of hardware and more reliable;",
   "|  | 480x272 LCD with backlight, multilingual interface (including English, Chinese or other languages)",
   "which can be chosen at the site, making commissioning convenient for factory personnel;",
   "|  | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
   "|  | Silicon panel and pushbuttons for better operation in high/low temperature environment;",
   "|  | RS485 communication port enables remote control, remote measuring, remote communication via",
   "ModBus protocol;",
   "|  | Fitted with CANBUS port and can communicate with J1939 genset. Not only can you monitor",
   "frequently-used data (such as water temperature, oil pressure, engine speed, fuel consumption and",
   "so on) of ECU machine, but also control start, stop, raising speed and speed droop via CANBUS",
   "port;",
   "|  | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
   "voltage 120/240V and frequency 50/60Hz;",
   "|  | Collects and shows 3-phase voltage, current, power parameter and frequency of Bus/Gens;",
   "|  | For Bus, controller has loss of phase and reverse phase sequence detection functions; For",
   "generator, controller has over voltage, under voltage, over frequency, under frequency, over current,",
   "over power, reverse power, loss of phase, reverse phase sequence detection functions;",
   "|  | Synchronization parameters: Voltage Difference Between Bus and Gens, Frequency Difference",
   "Between Bus and Gens, Phase Difference Between Bus and Gens;",
   "|  | Multiple running modes in auto state: with load running, off load running, demand parallel running;",
   "|  | Ramp on and ramp off function;",
   "|  | 3 fixed sensors (temperature, oil pressure and liquid level);",
   "|  | 2 configurable sensors can be set as sensor of temperature, oil pressure or fuel level;",
   "|  | More kinds of curves of temperature, oil pressure, fuel level can be used directly and users can",
   "define the sensor curves by themselves;",
   "|  | Precision measure and display parameters about Engine,",
   "| Temp. (WT) | °C/°F (unit) both be displayed",
   "| Oil pressure (OP) | kPa/psi/bar(unit) all be displayed",
   "| Fuel level (FL) | % (unit)",
   "| Speed (SPD) | r/min (unit)",
   "| Battery Voltage (VB) | V (unit)",
   "| Charger D+ Voltage | V (unit)",
   "| Hour count (HC) can accumulate | Max. 65535 hours",
   "| Start times can accumulate | Max. 65535 times",
   "|  | Protection: automatic start/stop of the gen-set, ATS (Auto Transfer Switch) control with perfect",
   "fault indication and protection function;",
   "|  | All output ports are relay output;",
   "|  | Parameter setting: parameters can be modified and stored in internal EEPROM memory and cannot",
   "be lost even in case of power outage; most of them can be adjusted using front panel of the",
   "controller and all of them can be modified using PC via USB or RS485 ports;",
   "|  | Multiple crank disconnect conditions (speed sensor, oil pressure, generator frequency) are",
   "optional;",
   "|  | Widely power supply range DC(8~35)V, suitable to different starting battery voltage environment;",
   "|  | Event log, real-time clock, scheduled start & stop generator (can be set as start genset once a",
   "day/week/month whether with load or not);",
   "|  | Accumulative total run time and total electric energy of A and B. Users can reset it as 0 and",
   "re-accumulate the value which make convenience to users to count the total value as their wish.",
   "|  | Can control engine heater, cooler and fuel pump.",
   "|  | With maintenance function. Actions (warning, trip and stop, shutdown) can be set when",
   "maintenance time out;",
   "|  | All parameters used digital adjustment, instead of conventional analog modulation with normal",
   "potentiometer, more reliable and stable;",
   "|  | IP55 protection level can be achieved with the help of rubber-ring gasket between shell and control",
   "panel;",
   "|  | Metal fixing clips enable perfect in high temperature environment;",
   "|  | Modular design, self-extinguishing ABS plastic shell, pluggable terminal, built-in mounting，compact",
   "structure with easy installation.",
   "| 4 | SPECIFICATION",
   "Table 4 Technical Parameters",
   "| Parameter | Details",
   "| Working Voltage | DC8. 0V to 35. 0V, uninterruptible power",
   "supply",
   "| Overall Consumption | <4W (Standby mode: ≤2W)",
   "AC Input:",
   "| 3 Phase 4 Wire | AC 15V - 360V (ph-N)",
   "| 3 Phase 3 Wire | AC 30V - 620V (ph- ph)",
   "| Single Phase 2 Wire | AC 15V - 360V (ph-N)",
   "| 2 Phase 3 Wire | AC 15V - 360V (ph-N)",
   "| Alternator Frequency | 50Hz/60Hz",
   "| Speed Sensor Voltage | 1. 0V to 24V (RMS)",
   "| Speed Sensor Frequency | Maximum 10,000Hz",
   "| Start Relay Output | 16A DC28V power supply output",
   "| Fuel Relay Output | 16A DC28V power supply output",
   "| Flexible Relay Output 1 | 7A DC28V power supply output",
   "| Flexible Relay Output 2 | 7A DC28V power supply output",
   "| Flexible Relay Output 3 | 7A DC28V power supply output",
   "| Flexible Relay Output 4 | 7A 250VAC passive output",
   "| Flexible Relay Output 5 | 7A 250VAC passive output",
   "| Flexible Relay Output 6 | 7A 250VAC passive output",
   "| Case Dimensions | 266mm x 182mm x 45mm",
   "| Panel Cutout | 214mm x 160mm",
   "| CT Secondary Current | Rated 5A",
   "| Working Temperature | (-40~+70)°C",
   "| Working Humidity | (20~93)%RH",
   "| Storage Temperature | (-40~+80)°C",
   "| Protection Level | IP55 Gasket",
   "| Apply AC2.2kV voltage between high | voltage terminal and low",
   "| Insulation Intensity | voltage terminal; The leakage current is | not more than 3mA within",
   "1min.",
   "| Weight | 0.95kg",
   "| 5 | OPERATION",
   "| 5.1 | INDICATORS",
   "Fig. 1 Panel Indicator Description",
   "NOTE: Selected light indicators description:",
   "Table 5 Warning and Alarm indicators",
   "| Alarm Type | Warning",
   "| Indicator | Alarm",
   "Indicator",
   "| Warning | Slow",
   "| flashing | Slow flashing",
   "| Trip Alarm | Slow",
   "| Shutdown Alarm | Off",
   "Fast flashing",
   "| Trip and Stop Alarm | Off",
   "Running indicator: illuminated from crank disconnect to ETS while off during other periods.",
   "| Generator normal indicator: It is light on when generator is normal; flashing when generator | state",
   "is",
   "abnormal; off when there is no generator power.",
   "| 5.2 | KEY FUNCTION DESCRIPTION",
   "| Table | 6 Key Function Description",
   "| Icon | Button",
   "Description",
   "Stop running generator in Auto/Manual mode; Lamp test",
   "| Stop | (press at least 3 seconds); Reset alarm in stop mode; During",
   "stopping process, press this button again to stop generator",
   "immediately.",
   "| Start | Start genset in Manual mode.",
   "| Manual Mode | Press this key and controller enters in Manual mode.",
   "| Auto Mode | Press this key and controller enters in Auto mode.",
   "| Mute/Reset Alarm | Alarming sound off; If trip alarm occurs, pressing the button",
   "at least 3 seconds can reset this alarm.",
   "| Close | Close breaker in manual mode.",
   "| Open | Open breaker in manual mode.",
   "| Up/Increase | 1) Screen scroll;",
   "2) Up cursor and increase value in setting menu.",
   "| Down/Decrease | 1) Screen scroll;",
   "2) Down cursor and decrease value in setting menu.",
   "| Left | 1) Page scroll;",
   "2) Left move cursor in setting menu.",
   "| Right | 1) Page scroll;",
   "2) Right move cursor in setting menu.",
   "| Set/Confirm | Select viewing area.",
   "| Exit | 1) Return to main menu;",
   "2) Return to previous menu in setting menu.",
   "| NOTE: Press | and",
   "simultaneously in manual mode will force generator to crank. Successful start",
   "will not be judged according to crank disconnect conditions, operator will have to crank the starter motor manually; when",
   "operator decides that the engine has fired, he/she should release the button and start output will be deactivated, safety",
   "on delay will be initiated.",
   "| CAUTION: Default password is “00318”, user can change it | in case of",
   "others change the advanced parameters",
   "| setting. Please clearly remember the password after changing. If | you forget",
   "it, please contact SmartGen services and",
   "send all information in the controller page of “ABOUT” to us.",
   "5.3 LCD DISPLAY",
   "5.3.1 MAIN DISPLAY",
   "| Main screen show pages; use | to scroll the pages and",
   "to scroll the screen.",
   "★Main Screen, including as below,",
   "Gen: voltage, frequency, current, active power, reactive power;",
   "Bus: voltage, frequency;",
   "Engine: speed, temperature, oil pressure;",
   "Some status.",
   "★Status, including as below,",
   "Status of genset and ATS.",
   "★Engine, including as below,",
   "| Engine speed, engine temperature, engine oil pressure, fuel level, flexible sensor 1, flexible | sensor | 2,",
   "battery voltage, charger voltage, engine accumulated run, accumulated start times.",
   "NOTE: If connected with J1939 engine via CANBUS port, this page also includes: coolant pressure, coolant level, fuel",
   "temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure, total fuel consumption and so on.",
   "(Different engine with different parameters).",
   "★Generator, including as below,",
   "Phase voltage, line voltage, frequency, phase sequence, current, each phase and total active power",
   "(positive and negative), each phase and total reactive power (positive and negative), each phase and",
   "total apparent power, each phase and average power factor (positive and negative), accumulated",
   "energy (kWh, kVarh, kVAh), multi power, earth current, unbalanced current.",
   "NOTE: Power factor shows as following,",
   "Remark:",
   "P stands for active power;",
   "Q stands for reactive power.",
   "Table 7 Power Factor Description",
   "| Power | Conditions",
   "| Active | Reactive",
   "Remark",
   "| Factor | Power",
   "Power",
   "| COS>0L | P>0,Q>0",
   "| Input | Input",
   "Load is inductive resistance.",
   "| COS>0C | P>0,Q<0",
   "| Input | Output",
   "Load is capacitance resistance.",
   "| COS<0L | P<0,Q>0",
   "| Output | Input",
   "Load is equal to one under excitation",
   "generator.",
   "| COS<0C | P<0,Q<0",
   "| Output | Output",
   "| Load is equal | to",
   "| one | over",
   "excitation",
   "| 1. | Input active power, generator sends electricity to load.",
   "| 2. | Output active power, load supplies electricity to generator.",
   "| 3. | Input reactive power, generator sends reactive power to load.",
   "| 4. | Output reactive power, load sends reactive power to generator.",
   "★Bus, including as below,",
   "Phase voltage, line voltage, frequency, phase sequence.",
   "★Sync, including as below,",
   "Volt difference, freq. difference, phase difference, active power percentage, target active power",
   "percentage, reactive power percentage, target reactive power percentage, GOV percentage, AVR",
   "percentage and MSC status.",
   "★Alarm:",
   "NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed, check engine according to it,",
   "otherwise, please check the engine manual according to SPN alarm code.",
   "★Event log",
   "Make records about all start/stop events (shutdown alarm, trip and stop alarm, manual/auto start or",
   "stop) and the real time when alarm occurs.",
   "★Others, including,",
   "Time and date, maintenance due, input/output ports status.",
   "★About, including,",
   "Issue time of software and hardware version, product PD number.",
   "5.3.2 USER MENU AND PARAMETERS SETTING MENU",
   "| Press | key for more than 3s to enter into user manual.",
   "|  | Parameter",
   "| After entering the correct password (factory default password | is | 00318)",
   "| you | can",
   "enter parameter",
   "settings screen.",
   "|  | Language",
   "| Selectable Chinese, English | and",
   "| others | (default:",
   "Espanol)",
   "|  | Commissioning",
   "On load, off load or custom commissioning can be chosen. Custom commissioning can configure on",
   "load or not during commissioning, when to commissioning and select the mode after commissioning",
   "(manual mode, auto mode and stop mode).",
   "|  | Clear users’ accumulation",
   "Can clear total run time A and B, total electric energy A and B.",
   "Parameter setting including as following,",
   "|  | Timer settings",
   "|  | Engine settings",
   "|  | Generator settings",
   "|  | Load settings",
   "|  | Breaker settings",
   "|  | Analog sensor settings",
   "|  | Input port settings",
   "|  | Output port settings",
   "|  | Module settings",
   "|  | Scheduling and maintenance settings",
   "|  | Synchronization settings",
   "|  | Expansion module settings",
   "Example:",
   "| Return | >Start Delay | Interface 1: Use",
   "| to scroll | settings,",
   "| Timers > | >Stop Delay",
   "| Engine | >Preheat Delay",
   "| to enter settings | (interface 2),",
   "| to | exit",
   "| Generator | >Cranking Time",
   "settings menu.",
   "| Load | >Crank Rest Time",
   "| Breaker | >Safety On Time",
   "| Temp. Sensor | >Start Idle Time",
   "| OP Sensor | >Warming Up Time",
   "| Level Sensor | >Cooling Time",
   "| Config Sensor | 1",
   ">Stop Idle Time",
   "| Config Sensor | 2",
   ">ETS Hold Time",
   "| Return | >",
   "| Start Delay | Interface 2: Use",
   "| Timers | >",
   "| > | Stop Delay",
   "| Engine | >",
   "| Preheat Delay | to enter settings (Interface 4),",
   "| to return | to",
   "| Generator | >",
   "| Cranking Time | previous menu. (interface 1)",
   "| Load | >",
   "Crank Rest Time",
   "| Breaker | >",
   "Safety On Time",
   "| Temp. Sensor | >",
   "Start Idle Time",
   "| OP Sensor | >",
   "Warming Up Time",
   "| Level Sensor | >",
   "Cooling Time",
   "| > | Stop Idle Time",
   "| > | ETS Hold Time",
   "| Start Delay | Interface 3: Use",
   "| to | scroll",
   "settings,",
   "| Preheat Delay | to confirm settings (Interface | 4),",
   "| Cranking Time | previous menu. (Interface 1)",
   "| HGM9510 Genset | Parallel",
   "| > | Start Delay | Interface 4: Press",
   "to enter settings (Interface",
   "| > | Stop Delay | 00008",
   "| > | Preheat Delay | 5), | to return to previous menu. (Interface 6).",
   "| > | Cranking Time",
   "| > | Crank Rest Time",
   "| > | Safety On Time",
   "| > | Start Idle Time",
   "| > | Warming Up Time",
   "| > | Cooling Time",
   "| > | Start Delay | Interface 5: Press",
   "to change cursor position,",
   "| > | Preheat Delay",
   "are used for changing cursor value,",
   "| > | Cranking Time | Confirm setting (Interface 4),",
   "exit setting",
   "| > | Safety On Time | (Interface 4).",
   "| > | Start Delay | Interface 6:",
   "are used for changing the",
   "| setting contents. | enter setting (Interface 4),",
   "| > | Cranking Time | to return to previous menu. (Interface 1).",
   "| > | Wait For Stop",
   "| NOTE: Pressing | can exit setting directly during",
   "setting.",
   "5.4 AUTO START/STOP OPERATION",
   "| Auto mode is selected by pressing the | button; a LED beside the button will illuminate to confirm",
   "the operation.",
   "Automatic Start Sequence:",
   "1) When “Remote Start” is active, “Start Delay” timer is initiated;",
   "2) “Start Delay” countdown will be displayed on LCD;",
   "3) When start delay is over, preheat relay energizes (if configured), “preheat delay XX s” information",
   "will be displayed on LCD;",
   "4) After the above delay, the Fuel Relay (if configured) is energized, and then one second later, the",
   "Start Relay is engaged. The engine is cranked for a pre-set time. If the engine fails to fire during this",
   "cranking attempt then the fuel relay and start relay are disengaged for the pre-set rest period;",
   "“crank rest time” begins and wait for the next crank attempt.",
   "5) Should this start sequence continue beyond the set number of attempts, the start sequence will be",
   "terminated, and Fail to Start fault will be displayed on LCD alarm page.",
   "6) In case of successful crank attempt, the “Safety On” timer is activated, Low Oil Pressure, High",
   "Temperature, Under speed and Charge Alternator Failure inputs are all inactive. As soon as this",
   "delay is over, “start idle” delay is initiated (if configured).",
   "7) During “start idle” delay, under speed, under frequency, under voltage alarms are inhibited. When",
   "this delay is over, “warming up” delay is initiated (if configured).",
   "8) In the case of a single generator system, after the “warming up” delay, if generator status is normal,",
   "its indicator will be illuminated. If generator voltage and frequency have reached on-load",
   "requirements, then the generator close relay will be energized; genset will take load; generator",
   "power indicator will illuminate and generator will enter into Normal Running status. If voltage or",
   "frequency is abnormal, the controller will initiate shutdown alarm (alarm information will be",
   "displayed on LCD).",
   "9) In case of running in parallel, after the warming up delay:",
   "a) If bus has no voltage, then the controller will send a closing signal to other waiting parallel gensets",
   "and generator close relay will activate, this prevents other sets in the system from attempting to",
   "close their own breakers at the same time.",
   "b) If bus has voltage or other gensets are already closed, the controller will adjust speed and voltage",
   "through GOV and AVR to synchronize the gensets to the bus; when synchronism requirements has",
   "been achieved, breaker close signal will be initiated and the genset will be paralleled with the bus.",
   "Once they are paralleled, the controller will control the generator to gradually accelerate and share",
   "load with other paralleled gensets.",
   "NOTE: When started via “Remote Start (off Load)” input, same procedures as above but generator close relay",
   "deactivated, moreover, genset off load. When started via “Remote Start (Demand)” input, the genset will start,",
   "synchronize, parallel and share load automatically according to the pre-set priority order.",
   "Automatic Stop Sequence,",
   "| 1) | When the “Remote Start” signal is removed, the Stop Delay is initiated.",
   "| 2) | Once this “stop delay” has expired, the module will ramp the load from the generator to remaining",
   "set. The Generator Breaker will open and the “Cooling Delay” is then initiated. Should the Remote",
   "Start signal be re-activated during the cooling down period, the set will return parallel status. Once",
   "the “Cooling Delay” expires, the “Stop Idle” delay is initiated.",
   "| 3) | During “Stop Idle” Delay (if configured), idle relay is energized.",
   "| 4) | “ETS Solenoid Hold” begins, ETS relay is energized while fuel relay is de-energized, complete stop",
   "is detected automatically.",
   "| 5) | \"Fail to Stop Delay\" begins, complete stop is detected automatically.",
   "| 6) | When generator is stop completely, “After stop” delay will be initiated. Otherwise, fail to stop alarm",
   "is initiated and the corresponding alarm information is displayed on LCD. (If generator stops",
   "successfully after “fail to stop” alarm has initiated, “After stop” delay will be initiated and the alarm",
   "will be removed)",
   "| 7) | Generator is placed into its standby mode after its “After stop” delay.",
   "5.5 MANUAL START/STOP OPERATION",
   "| 1) | Manual mode is selected by pressing the",
   "button; a LED besides the button will illuminate to",
   "| confirm the operation; then press | button to start the gen-set; can detect crank disconnect",
   "condition and generator accelerates to high-speed running automatically. With high temperature,",
   "low oil pressure, over speed and abnormal voltage during generator running, controller can protect",
   "genset to stop quickly (please refer to No.3~9 of Automatic Start Sequence for detail procedures).",
   "| 2) | MANUAL STOP: Press | can shuts down the running generators. (Please refer to No.2~7 of",
   "Automatic Start Sequence for detail procedures).",
   "| NOTE: | In",
   "| “manual | mode”,",
   "| the | procedures",
   "| of | ATS",
   "| please | refer",
   "| to | Switch",
   "| Control | Procedure",
   "| of | generator",
   "| in | this",
   "manual.",
   "5.6 SWITCH CONTROL PROCEDURES",
   "5.6.1 MANUAL CONTROL PROCEDURE",
   "When controller is in Manual mode, the switch control procedures will start through manual transfer",
   "procedures. Users can control the loading transfer of ATS via pressing button to switch on or off.",
   "| Closing Operation: During genset normal running, press | if generator voltage and frequency have",
   "reached on-load requirements",
   "| 1) | In case of single unit running, generator closing relay outputs;",
   "| 2) | In case of running in parallel:",
   "| a) | If bus has no voltage, then the controller will send a closing signal to other waiting parallel gensets",
   "| b) | If bus has voltage or other gensets are already closed, the controller will adjust speed and voltage",
   "been achieved, breaker close signal will be initiated and the genset will be paralleled to the bus.",
   "| Opening operation: Press | ,",
   "1) In case of single unit running, the controller sends open breaker signal.",
   "| 2) | During parallel operation, controller first transfers load to other generators, and then sends",
   "an",
   "opening signal.",
   "5.6.2 AUTO CONTROL PROCEDURE",
   "When controller is in auto mode, the switch control procedure is automatic control procedure.",
   "NOTE: The auxiliary close input should be configured necessarily and make sure the connection is correct.",
   "| 6 | PROTECTION",
   "6.1 WARNING",
   "| When controller detects warning | signals, it only sends warning but not shuts down generator.",
   "Table 8 Warning Alarm",
   "| No. | Type",
   "| 1 | Over Speed",
   "When the controller detects that the genset speed has exceeded",
   "the pre-set value, it will initiate a warning alarm.",
   "| 2 | Under Speed",
   "When the controller detects that the genset speed has fallen below",
   "| 3 | Loss of Speed Signal | When the controller detects that the genset speed is 0 and the",
   "action select “Warn”, it will initiate a warning alarm.",
   "| 4 | Gen Over Frequency",
   "When the controller detects that the genset frequency has",
   "exceeded the pre-set value, it will initiate a warning alarm.",
   "| 5 | Gen Under Frequency",
   "When the controller detects that the genset frequency has fallen",
   "below the pre-set value, it will initiate a warning alarm.",
   "When the controller detects that the generator voltage has",
   "| 6 | Gen Over Voltage",
   "exceeded the pre-set value, the controller will initiate a warning",
   "alarm.",
   "| 7 | Gen Under Voltage",
   "When the controller detects that the genset voltage has fallen",
   "When the controller detects that the genset current has exceeded",
   "| 8 | Gen Over Current",
   "the pre-set value and the action selects “Warn”, it will initiate a",
   "warning alarm.",
   "| 9 | Fail To Stop",
   "After “fail to stop” delay, if gen-set does not stop completely, it will",
   "initiate a warning alarm.",
   "| 10 | Charge Alternator",
   "When the controller detects that charger voltage has fallen below",
   "| Failure | the pre-set value, it will initiate a warning alarm.",
   "| 11 | Battery Under Volt",
   "When the controller detects that start battery voltage has fallen",
   "| 12 | Battery Over Volt",
   "When the controller detects that start battery voltage has exceeded",
   "| 13 | Maintenance Due | When count down time is 0 and the action selects “Warn”, it will",
   "If reverse power detection is enabled, when the controller detects",
   "| 14 | Reverse Power",
   "that the reverse power value (power is negative) has fallen below",
   "If over power detection is enabled, when the controller detects that",
   "| 15 | Over Power",
   "the power value (power is positive) has exceeded the pre-set value",
   "and the action selects “Warn”, it will initiate a warning alarm.",
   "| 16 | ECU Warn | If an error message is received from ECU via J1939, it will initiate a",
   "| 17 | Gen Loss of Phase",
   "If loss of phase detection is enabled, When controller detects the",
   "generator loss phase, it will initiate a warning alarm.",
   "| 18 | Gen Reverse Phase",
   "When the controller detects a phase rotation error, it will initiate a",
   "| Sequence | warning alarm.",
   "When the controller detects that the breaker close or open failure",
   "| 19 | Switch Fail Warn",
   "occurs, and the action selects “Warn”, it will initiate a warning",
   "| 20 | Temperature Sensor",
   "When the controller detects that the temperature sensor is open",
   "| Open Circuit | circuit and the action selects “Warn”, it will initiate a warning alarm.",
   "| 21 | High Temperature",
   "When the controller detects that engine temperature has exceeded",
   "| 22 | Low Temperature",
   "When the controller detects that engine temperature has fallen",
   "| 23 | Oil Pressure Open",
   "When the controller detects that the oil pressure sensor is open",
   "| Circuit | circuit and the action selects “Warn”, it will initiate a warning alarm.",
   "| 24 | Low Oil Pressure",
   "When the controller detects that the oil pressure has fallen below",
   "| 25 | Level Sensor Open",
   "When the controller detects that the level sensor is open circuit and",
   "| Circuit | the action selects “Warn”, it will initiate a warning alarm.",
   "| 26 | Low Fuel Level",
   "When the controller detects that the fuel level has fallen below the",
   "pre-set value, it will initiate a warning alarm.",
   "| 27 | Flexible Sensor 1 Open | When the controller detects that the flexible sensor 1 is open circuit",
   "| Circuit | and the action selects “Warn”, it will initiate a warning alarm.",
   "| 28 | Flexible Sensor 1 High | When the controller detects that the sensor 1 value has exceeded",
   "| 29 | Flexible",
   "| Sensor | 1",
   "| Low | When the controller detects that the sensor 1 value has fallen below",
   "| 30 | Flexible",
   "| Sensor | 2",
   "| Open | When the controller detects that the flexible sensor 2 is open circuit",
   "| 31 | Flexible",
   "| High | When the controller detects that the sensor 2 value has exceeded",
   "| 32 | Flexible Sensor 2 Low | When the controller detects that the sensor 2 value has fallen below",
   "| 33 | Digital Input",
   "When digit input port is set as warning and the alarm is active, it will",
   "If earth fault detection is enabled, when the controller detects that",
   "| 34 | Earth Fault",
   "the earth fault current has exceeded the pre-set value and the",
   "| Negative Sequence | When the controller detects the imbalance current has exceeded",
   "| 35 | Current",
   "the pre-set value and the action selects “Warn” it will initiate a",
   "| 36 | Fail to sync",
   "When the controller does not detect synchronization signal within",
   "the pre-set synchronization time, it will initiate a warning alarm.",
   "When the controller detects fewer modules on the MSC link than",
   "the minimum number configured in the unit, it will initiate a warning",
   "| 37 | MSC Too Few Sets | alarm. There are 2 possible reasons: a) Communication line",
   "| between | the",
   "| controllers | disconnects,",
   "| which | interrupts",
   "communication.",
   "b) Other parallel gen-sets controllers have not been powered on.",
   "| 38 | Loss of Excitation",
   "When the controller detects that the genset negative reactive power",
   "has exceeded the pre-set value, it will initiate a warning alarm.",
   "6.2 SHUTDOWN ALARM",
   "When controller detects shutdown alarm, it will send signal to open breaker and shuts down generator.",
   "Table 9 Shutdown Alarm",
   "| 1 | Emergency Stop",
   "When the controller detects an emergency stop alarm signal, it will",
   "initiate a shutdown alarm.",
   "| 2 | Over Speed",
   "When the controller detects that the generator speed has exceeded",
   "the pre-set value, it will initiate a shutdown alarm.",
   "| 3 | Under Speed",
   "When the controller detects that the generator speed has fallen",
   "below the pre-set value, it will initiate a shutdown alarm.",
   "| 4 | Loss of Speed Signal | When the controller detects that the engine speed is 0 and the",
   "action selects “Shutdown”, it will initiate a shutdown alarm.",
   "| 5 | Gen Over Frequency",
   "exceeded the pre-set value, it will initiate a shutdown alarm.",
   "| 6 | Gen Under Frequency",
   "| 7 | Gen Over Voltage",
   "exceeded the pre-set value, the controller will initiate a shutdown",
   "| 8 | Genset Under Voltage",
   "If the engine does not fire after the pre-set number of attempts, it",
   "will initiate a shutdown alarm.",
   "| 10 | Gen Over Current",
   "the pre-set value and the action selects “Shutdown”, it will initiate a",
   "shutdown alarm.",
   "| 11 | Maintenance Due | When count down time is 0 and the action selects “Shutdown”, it"
  ]
 },
 {
  "n": 1004,
  "url": "https://www.smartgen.cn/yun/data/download/HGM9530_en.pdf",
  "title": "Datasheet: HGM9530",
  "from": "https://www.smartgen.cn/yun/data/download/HGM9530_en.pdf",
  "header": [],
  "rows": [
   "Genset Parallel (With Genset) Unit",
   "USER MANUAL",
   "SMARTGEN (ZHENGZHOU) TECHNOLOGY CO.,LTD.",
   "Chinese trademark",
   "English trademark",
   "SmartGen ―make your generator smart",
   "SmartGen Technology Co., Ltd",
   "No. 28 Jinsuo Road",
   "Zhengzhou City",
   "P. R. China",
   "+86-371-67981000 (overseas)",
   "http://www.smartgen.cn",
   "All rights reserved. No part of this publication may be reproduced in any material form (including",
   "photocopying or storing in any medium by electronic means or other) without the written permission of",
   "the copyright holder.",
   "SmartGen Technology reserves the right to change the contents of this document without prior notice.",
   "Software Version",
   "| Date | Version",
   "Content",
   "Original release",
   "Modify some parameters’ default value;",
   "Add expansion module connection description.",
   "| Add some pictures and modify some description | and",
   "| modules | comparison.",
   "| 2016-11-03 | 1.4 | 1. Add timer settings about gas genset",
   "2. Add input and output ports functions.",
   "| Symbol | Instruction",
   "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
   "| Indicates a procedure or practice, which, if not strictly observed, could result | in",
   "| CAUTION | damage or destruction of equipment.",
   "| Indicates a procedure or practice, which could result in injury to personnel or | loss",
   "| of | life",
   "| WARNING | if not followed correctly.",
   "HGM9530 GENSET PARALLEL UNIT USER MANUAL",
   "CONTENTS",
   "| 1 | OVERVIEW......................................................................................................................................... 5",
   "| 2 | MODULES COMPARISON ................................................................................................................ 6",
   "| 3 | PERFORMANCE AND CHARACTERISTICS ................................................................................... 7",
   "| 4 | SPECIFICATION ................................................................................................................................ 9",
   "| 5 | OPERATION..................................................................................................................................... 10",
   "| 5.1 | INDICATOR LIGHT.................................................................................................................. 10",
   "| 5.2 | PUSHBUTTONS...................................................................................................................... 11",
   "| 5.3 | LCD DISPLAY.......................................................................................................................... 12",
   "| 5.3.1 | MAIN DISPLAY ................................................................................................................... 12",
   "| 5.3.2 | USER MENU AND PARAMETERS SETTING MENU........................................................ 14",
   "| 5.4 | AUTO START/STOP OPERATION......................................................................................... 17",
   "| 5.5 | MANUAL START/STOP OPERATION.................................................................................... 19",
   "| 5.6 | SWITCH CONTROL PROCEDURES...................................................................................... 19",
   "| 5.6.1 | MANUAL TRANSFER PROCEDURES .............................................................................. 19",
   "| 5.6.2 | AUTOMATIC CONTROL PROCEDURE ............................................................................ 19",
   "| 6 | PROTECTIONS ................................................................................................................................ 20",
   "| 6.1 | WARNING ALARMS................................................................................................................ 20",
   "| 6.2 | SHUTDOWN ALARMS............................................................................................................ 22",
   "| 6.3 | TRIP AND STOP ALARMS...................................................................................................... 24",
   "| 6.4 | TRIP ALARM............................................................................................................................ 25",
   "| 7 | WIRING CONNECTION ................................................................................................................... 26",
   "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS......................................... 29",
   "| 8.1 | CONTENTS AND SCOPES OF PARAMETERS..................................................................... 29",
   "| 8.2 | ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS .......................................... 38",
   "| 8.2.1 | DEFINED PERIOD OUTPUT.............................................................................................. 43",
   "| 8.2.2 | DEFINED COMBINATION OUTPUT .................................................................................. 43",
   "| 8.3 | DEFINED CONTENTS OF PROGRAMMABLE INPUT PORTS (ALL ACTIVE WHEN",
   "CONNECT TO GRAND (B~)) ............................................................................................................... 44",
   "| 8.4 | SELECTION OF SENSORS.................................................................................................... 46",
   "| 8.5 | CONDITIONS OF CRANK DINSCONNECT SELECTION...................................................... 47",
   "| 9 | PARAMETERS SETTING ................................................................................................................ 48",
   "10 SENSORS SETTING........................................................................................................................ 48",
   "11 COMMISSIONING ............................................................................................................................ 49",
   "| 11.1 | STEP 1: SINGLE UNIT DEBUGGING ..................................................................................... 49",
   "| 11.2 | STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD....................................................... 49",
   "| 11.3 | STEP 3: MANUAL PARALLEL OPERATION ON-LOAD......................................................... 49",
   "| 11.4 | STEP 4: AUTOMATIC PARALLEL OPERATION.................................................................... 50",
   "12 TYPICAL APPLICATION ................................................................................................................. 51",
   "13 POWER MANAGEMENT MODE ..................................................................................................... 54",
   "14 LOAD SHEDDING............................................................................................................................ 55",
   "15 INSTALLATION................................................................................................................................ 56",
   "| 16 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE........................................................... | 57",
   "| 16.1 | CUMMINS ISB/ISBE................................................................................................................ | 57",
   "| 16.2 | CUMMINS QSL9...................................................................................................................... | 57",
   "| 16.3 | CUMMINS QSM11(IMPORT).................................................................................................. | 57",
   "| 16.4 | CUMMINS QSX15-CM570 ...................................................................................................... | 58",
   "| 16.5 | CUMMINS GCS-MODBUS...................................................................................................... | 58",
   "| 16.6 | CUMMINS QSM11................................................................................................................... | 58",
   "| 16.7 | CUMMINS QSZ13 ................................................................................................................... | 59",
   "| 16.8 | DETROIT DIESEL DDEC III / IV .............................................................................................. | 59",
   "| 16.9 | DEUTZ EMR2 .......................................................................................................................... | 59",
   "| 16.10 JOHN DEERE.......................................................................................................................... | 60",
   "| 16.11 MTU MDEC.............................................................................................................................. | 60",
   "| 16.12 MTU ADEC(SMART MODULE)............................................................................................... | 60",
   "| 16.13 MTU ADEC(SAM MODULE).................................................................................................... | 60",
   "| 16.14 PERKINS ................................................................................................................................. | 61",
   "| 16.15 SCANIA.................................................................................................................................... | 61",
   "| 16.16 VOLVO EDC3.......................................................................................................................... | 61",
   "| 16.17 VOLVO EDC4.......................................................................................................................... | 62",
   "| 16.18 VOLVO-EMS2 ......................................................................................................................... | 62",
   "| 16.19 YUCHAI ................................................................................................................................... | 62",
   "| 16.20 WEICHAI.................................................................................................................................. | 63",
   "| 17 USB................................................................................................................................................... | 64",
   "| 18 FAULT FINDING............................................................................................................................... | 65",
   "| 1 | OVERVIEW",
   "HGM9530 controller is designed for manual/auto parallel system generators with similar or different",
   "capacity. Additionally, it is suitable for single unit constant power output and mains paralleling. It allows",
   "automatic start/stop, parallel running, data measurement, alarm protection as well as remote control,",
   "remote measurement and remote communication function. It fit with LCD display, optional Chinese,",
   "English and other languages interface, and it is reliable and easy to use.",
   "Utilizing the GOV (Engine Speed Governor) and AVR (Automatic Voltage Regulator) control function,",
   "the controller is able to synchronize and share load automatically; it can be used to parallel with other",
   "HGM9530 controller.",
   "HGM9530 controller also monitors the engine, indicating the operational status and fault conditions",
   "accurately. When abnormal condition occurs, it splits bus and shuts down the genset, simultaneously the",
   "exact failure mode information is indicated by the LCD display on the front panel. SAE J1939 interface",
   "enables the controller to communicate with various ECU (ENGINE CONTROL UNIT) which fitted with",
   "J1939 interface.",
   "The powerful 32-bit Microprocessor contained within the module allows for precision parameters",
   "measuring, fixed value adjustment, time setting and set value adjusting and etc..Majority parameters can",
   "be configured from front panel, and all parameters can be configured by USB interface (or RS485) to",
   "adjust via PC. It can be widely used in all types of automatic gen-set control system with compact",
   "structure, advanced circuits, simple connections and high reliability. The controller can monitor genset",
   "cylinder temperature and venting temperature via expansion analog input module (especially suitable for",
   "gas genset automatic parallel system).",
   "| HGM9530 GENSET PARALLEL UNIT | USER MANUAL",
   "| 2 | MODULES COMPARISON",
   "| Item | HGM9510 | HGM9520 | HGM9530 | HGM9540",
   "| LCD | Dimension | 4.3”",
   "| Pixel | 480 x 272",
   "| AMF | ● | ●",
   "| BUS Monitoring | ● | ●",
   "| Parallel connection | ● | ● | ● | ●",
   "| Digital input expansion | ● | ● | ● | ●",
   "| Digital output expansion | ● | ● | ● | ●",
   "| Analog input expansion | ● | ●",
   "| Input Port | 7 | 8 | 7 | 8",
   "| Output Port | 8 | 8 | 8 | 8",
   "| Sensor Number | 5 | 5 | 5 | 5",
   "Neutral (Earth) current",
   "| Schedule function | ● | ● | ● | ●",
   "| RS485 | ● | ● | ● | ●",
   "GSM",
   "| USB | ● | ● | ● | ●",
   "LINK",
   "| Real-time clock | ● | ● | ● | ●",
   "| Event log | ● | ● | ● | ●",
   "NOTE:",
   "(1) Two of the outputs are fixed: start output and fuel output.",
   "| (2)HGM9530’s analog sensors are composed by 3 fixed sensors | (temperature,",
   "| pressure, | level)",
   "| and | 2",
   "configurable sensors.",
   "NOTE: The features of HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/",
   "HGM9420/HGM9520/HGM9610/HGM9620 controllers mentioned in this document may change, please",
   "check the corresponding user manual for accurate information.",
   "| 3 | PERFORMANCE AND CHARACTERISTICS",
   " With ARM-based 32-bit SCM, high integration of hardware and more reliable;",
   " 480x272 LCD with backlight, multilingual interface (including English, Chinese or other languages)",
   "which can be chosen at the site, making commissioning convenient for factory personnel;",
   "|  | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
   "|  | Silicon panel and pushbuttons for better operation in high/low temperature environment;",
   "|  | RS485 communication port enable remote control, remote measuring, remote communication",
   "via",
   "ModBus protocol.",
   "|  | Fitted with ECU CANBUS",
   "| port | and",
   "| can | communicate",
   "| with | J1939",
   "| genset. | Not",
   "| only | can",
   "you",
   "monitoring frequently-used data (such as water temperature, oil pressure, engine speed, fuel",
   "consumption and so on) of ECU machine, but also control start, stop, raising speed and speed",
   "droop via CANBUS port. The genset also can connect to expansion modules: digital input module",
   "DIN16, digital output module DOUT16A and analog input module AIN24 (can monitor genset",
   "cylinder temperature and venting temperature).",
   " Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
   "voltage 120/240V and frequency 50/60Hz;",
   "|  | Collects and shows 3-phase voltage, current, power parameter and frequency of Bus/mains.",
   "|  | For Bus, controller has loss of phase and phase sequence wrong detection functions; For generator,",
   "controller has over voltage, under voltage, over frequency, under frequency, over current, over",
   "power, reverse power, loss of phase, phase sequence wrong detection functions;",
   " Synchronization parameters：Voltage Difference Between Bus and Mains, Frequency Difference",
   "Between Bus and Mains, Phase Difference Between Bus and mains;",
   "|  | Multiple running modes in auto state: with load running, off load running, demand parallel running;",
   "|  | Ramp on and ramp off function;",
   "|  | 3 fixed sensors (temperature, oil pressure and liquid level);",
   "|  | 2 configurable sensors can be set as sensor of temperature, oil pressure or fuel level;",
   "|  | More kinds of curves of temperature, oil pressure, fuel level can be used directly and users can",
   "define the sensor curves by themselves；",
   " Precision measure and display parameters about Engine,",
   "| Temp. (WT) | °C/°F both be displayed",
   "| Oil pressure (OP) | kPa/psi/bar all be displayed",
   "| Fuel level (FL) | %(unit)",
   "| Speed (SPD) | r/min(unit)",
   "| Battery Voltage (VB) | V (unit)",
   "| Charger Voltage (VD) | V (unit)",
   "Hour count (HC) can accumulate Max. 65535 hours.",
   "Start times can accumulate Max. 65535 times",
   "|  | Protection: automatic start/stop of the gen-set, ATS(Auto Transfer Switch) control with perfect fault",
   "indication and protection function;",
   "|  | All output ports are relay output;",
   "|  | Parameter setting: parameters can be modified and stored in internal EEPROM memory and cannot",
   "be lost even in case of power outage; most of them can be adjusted using front panel of the",
   "controller and all of them can be modified using PC via USB or RS485 ports;",
   "|  | Multiple crank disconnect conditions (rotate speed, oil pressure, generator frequency) are optional;",
   "|  | Widely power supply range DC(8~35)V, suitable to different starting battery voltage environment;",
   "|  | Event log, real-time clock, scheduled start & stop generator (can be set as start genset once a",
   "day/week/month whether with load or not);",
   "|  | Accumulative total run time and total electric energy of A and B. Users can reset it as 0 and",
   "re-accumulative the value which make convenience to users to count the total value as their wish.",
   "|  | Can control engine heater, cooler and fuel pump.",
   "|  | With maintenance function. Actions (warning, trip and stop, shutdown) can be set when",
   "maintenance time out;",
   "|  | All parameters used digital adjustment, instead of conventional analog modulation with normal",
   "potentiometer, more reliability and stability;",
   "|  | IP55 waterproofness level can be achieved with the help of rubber-ring gasket between shell and",
   "control panel.",
   "|  | Metal fixing clips enable perfect in high temperature environment；",
   "|  | Modular design, self-extinguishing ABS plastic shell, pluggable terminal, built-in mounting，compact",
   "structure with easy installation；",
   "| 4 | SPECIFICATION",
   "| Parameter | Details",
   "| Working Voltage | DC8. 0V to 35. 0V, uninterruptible power supply",
   "| Overall Consumption | <4W (Standby mode: ≤2W)",
   "AC Input:",
   "| 3 Phase 4 Wire | AC 15V - 360V (ph-N)",
   "| 3 Phase 3 Wire | AC 30V - 620V (ph- ph)",
   "| Single Phase 2 Wire | AC 15V - 360V (ph-N)",
   "| 2 Phase 3 Wire | AC 15V - 360V (ph-N)",
   "| Alternator Frequency | 50Hz/60Hz",
   "| Speed Sensor Voltage | 1. 0 V to 24 V (RMS)",
   "| Speed Sensor Frequency | Maximum 10,000 Hz",
   "| Start Relay Output | 16A DC28V power supply output",
   "| Fuel Relay Output | 16A DC28V power supply output",
   "| Flexible Relay Output 1 | 7A DC28V power supply output",
   "| Flexible Relay Output 2 | 7A DC28V power supply output",
   "| Flexible Relay Output 3 | 7A DC28V power supply output",
   "| Flexible Relay Output 4 | 7A 250VAC passive output",
   "| Flexible Relay Output 5 | 7A 250VAC passive output",
   "| Flexible Relay Output 6 | 7A 250VAC passive output",
   "| Case Dimensions | 266mm x 182mm x 45mm",
   "| Panel Cutout | 214mm x 160mm",
   "| CT Secondary Current | Rated 5A",
   "| Working Conditions | Temperature: (-25~+70)°C | Humidity: (20~93)%RH",
   "| Storage Conditions | Temperature:(-25~+70)°C",
   "| Protection Level | IP55 Gasket",
   "| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage",
   "terminal. The leakage current is not more than 3mA within 1min.",
   "| Weight | 0.93kg",
   "| 5 | OPERATION",
   "| 5.1 | INDICATOR LIGHT",
   "NOTE: Selected light indicators description:",
   "| Warning indicator and | Alarm",
   "indicator:",
   "| Alarm Type | Warning Indicator",
   "Alarm Indicator",
   "| Warning | Slow flashing | Slow flashing",
   "| Trip Alarm | Slow flashing | Slow flashing",
   "| Shutdown Alarm | Off",
   "Fast flashing",
   "| Trip and Stop Alarm | Off",
   "Running indicator: illuminated from crank disconnect to ETS while off during other periods.",
   "| Genenerator normal light：It is light on when generator is normal; flashing when generator | state",
   "is",
   "abnormal; off when there is no generator power.",
   "| 5.2 | PUSHBUTTONS",
   "| Icons | Keys",
   "Description",
   "Stop running generator in Auto/Manual mode; Lamp test (press",
   "| Stop | at least 3 seconds); Reset alarm in stop mode; During stopping",
   "process, press this button again to stop generator immediately.",
   "| Start | Start genset in Manual mode.",
   "| Manual Mode | Press this key and controller enters in Manual mode.",
   "| Auto Mode | Press this key and controller enters in Auto mode.",
   "| Alarming sound off; If trip alarm occurs, pressing | the",
   "| button | at",
   "| Mute/Reset | Alarm",
   "least 3 seconds can reset this alarm.",
   "| Close | Close breaker in manual mode.",
   "| Open | Open breaker in manual mode.",
   "| 1) | Screen scroll;",
   "Up/Increase",
   "| 2) | Up cursor and increase value in setting menu.",
   "Down/Decrease",
   "| 2) | Down cursor and decrease value in setting menu.",
   "1) Screen scroll;",
   "Left",
   "2) Left move cursor in setting menu.",
   "Right",
   "2) Right move cursor in setting menu.",
   "| Set/Confirm | Select viewing area.",
   "1)Return to main menu;",
   "Exit",
   "2) Return to previous menu in setting menu.",
   "| NOTE: Press | and",
   "simultaneously in manual mode will force generator to crank.",
   "Successful start will not be judged according to crank disconnect conditions, operator will have to crank",
   "the starter motor manually; when operator decides that the engine has fired, he/she should release the",
   "button and start output will be deactivated, safety on delay will be initiated.",
   "WARNING: Default password is 00318, user can change it in case of others change the advanced",
   "parameters setting. Please clearly remember the password after changing. If you forget it, please",
   "contact SmartGen services and send all information in the controller page of “ABOUT” to us.",
   "5.3 LCD DISPLAY",
   "| 5.3.1 | MAIN DISPLAY",
   "| Main screen show pages; use | to scroll the pages and",
   "to scroll the screen.",
   " Main Screen, including as below,",
   "Gen: voltage, frequency, current, active power, reactive power",
   "Bus: voltage, frequency",
   "Engine: speed, temperature, oil pressure",
   "Some status",
   " Status, including as below,",
   "Status of genset and ATS",
   " Engine, including as below,",
   "| Engine speed, engine temperature, engine oil pressure, fuel level, flexible sensor 1, flexible | sensor | 2,",
   "battery voltage, charger voltage, engine accumulated run, accumulated start times.",
   "NOTE: If connected with J1939 engine via CANBUS port, this page also includes: coolant pressure,",
   "coolant level, fuel temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure,",
   "total fuel consumption and so on. (Different engine with different parameters)",
   " Generator, including as below,",
   "Phase voltage, line voltage, frequency, phase sequence, current, Active Power(positive and negative),",
   "total active power (positive and negative), Reactive Power(positive and negative), total reactive power",
   "(positive and negative), Apparent Power, total apparent power, Power Factor(positive and negative),",
   "average power factor (positive and negative), accumulated energy (kWh, kVarh, kVAh), multi power,",
   "earth current, negative sequence current.",
   "NOTE: Power factor shows as following,",
   "Remark:",
   "P stands for active power",
   "Q stands for inactive power",
   "| Power | Active",
   "| Conditions | Reactive power",
   "Remark",
   "| factor | power",
   "| COS>0L | P>0,Q>0",
   "| Input | Input",
   "| Load | is",
   "inductive resistance.",
   "| COS>0C | P>0,Q<0",
   "| Input | Output",
   "capacitance resistance.",
   "| COS<0L | P<0,Q>0",
   "| Output | Input",
   "equal to one under excitation generator.",
   "| COS<0C | P<0,Q<0",
   "| Output | Output",
   "equal to one over excitation generator.",
   "Note:",
   "1. Input active power, generator send active power to load.",
   "2. Output active power, load supply electricity to generator.",
   "3. Input reactive power, generator send reactive power to load.",
   "4. Output reactive power, load send reactive power to generator.",
   " Bus, including as below,",
   "Phase voltage, line voltage, frequency, phase sequence",
   " SNYC, including as below,",
   "Volt difference, freq difference, angle difference, active power percentage, target active power",
   "percentage, reactive power percentage, target reactive power percentage, GOV percentage, AVR",
   "percentage and MSC status",
   " Alarm:",
   "| NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed, check | engine",
   "according to it, otherwise, please check the generator manual according to SPN alarm code.",
   " Event log",
   "| Make records about all start/stop events (shutdown alarm, trip and stop alarm, manual /auto start | or stop)",
   "and the real time when alarm occurs.",
   " Others, including,",
   "Time and Date, maintenance due, input/output ports status.",
   " About, including,",
   "Issue time of software and hardware version, product PD number.",
   "| 5.3.2 | USER MENU AND PARAMETERS SETTING MENU",
   "| Press | key for more than 3s to enter into user manual.",
   "|  | Parameter",
   "After entering the correct password (factory default password is 00318) you can enter parameter",
   "settings screen.",
   "|  | Language",
   "Selectable Chinese, English and others (default: Espanol)",
   "|  | Commissioning",
   "On load, off load or custom commissioning can be chosen. Custom commissioning can configure on",
   "load or not during commissioning, when to commissioning and select the mode after commissioning",
   "(manual mode, auto mode and stop mode).",
   "|  | Clear users’ accumulation",
   "Can clear total run time A and B, total electric energy A and B.",
   "Parameter setting including as following,",
   "|  | Timer settings",
   "|  | Engine settings",
   "|  | Generator settings",
   "|  | Load settings",
   "|  | Breaker settings",
   "|  | Analog sensor settings",
   "|  | Switch input port settings",
   "|  | output port settings",
   "|  | Module settings",
   "|  | Scheduling and maintenance settings",
   "|  | Synchronization settings",
   "|  | Expansion module settings",
   "| Return | >Start Delay",
   "| Timers > | >Return Delay | Interface 1: Use",
   "| to | scroll settings,",
   "| Engine | >Preheat Delay",
   "| Generator | >Cranking Time",
   "| to enter settings (Interface | 2),",
   "to exit settings",
   "| Load | >Crank Rest Time",
   "menu.",
   "| Breaker | >Safety On Time",
   "| Temp. Sensor | >Start Idle Time",
   "| OP Sensor | >Warming Up Time",
   "| Level Sensor | >Cooling Time",
   "| Config Sensor | 1",
   ">Stop Idle Time",
   "| Config Sensor | 2",
   ">ETS Hold Time",
   "| Return | >",
   "Start Delay",
   "| Timers | > | >",
   "| Return Delay | Interface 2: Use",
   "| to scroll | settings,",
   "to",
   "| Engine | >",
   "Preheat Delay",
   "| Generator | >",
   "| Cranking Time | enter settings (Interface 4),",
   "| to return | to",
   "| Load | >",
   "| Crank Rest Time | previous menu. (Interface 1)",
   "| Breaker | >",
   "Safety On Time",
   "| Temp. Sensor | >",
   "Start Idle Time",
   "| OP Sensor | >",
   "Warming Up Time",
   "| Level Sensor | >",
   "Cooling Time",
   "| Config | >",
   "Stop Idle Time",
   "| Sensor 2 | >",
   "ETS Hold Time",
   "| Return | > Start Delay",
   "| Timers | >",
   "| > Return Delay | Interface 3: Use",
   "| Engine | > Preheat Delay",
   "| Generator | > Cranking Time | enter settings (Interface 4),",
   "| Load | > Crank Rest Time | previous menu. (Interface 1)",
   "| Breaker | > Safety On Time",
   "| Temp. Sensor | > Start Idle Time",
   "| Level Sensor | > Cooling Time",
   "| Config | > Stop Idle Time",
   "| Sensor 2 | > ETS Hold Time",
   "> Start Delay",
   "| > Return Delay | 00008 | Interface 4：Press",
   "to enter settings (Interface",
   "> Preheat Delay",
   "| > Cranking Time | 5), | to return to previous menu. (Interface 6).",
   ">Crank Rest Time",
   "> Safety On Time",
   "> Start Idle Time",
   "> Warming Up Time",
   "> Cooling Time",
   "> Stop Idle Time",
   "> ETS Hold Time",
   "| > | Start Delay",
   "| > | Return Delay | 00008",
   "| Interface | 5: Press",
   "to change cursor position,",
   "| > | Preheat Delay",
   "| > | Cranking Time",
   "| are used | for",
   "changing cursor value,",
   "| HGM9530 GENSET PARALLEL UNIT | USER",
   "MANUAL",
   "| > | Crank Rest Time",
   "| > | Safety On Time",
   "| Confirm setting | (Interface | 4),",
   "exit setting",
   "| > | Start Idle Time | (Interface 4).",
   "| > | Warming Up Time",
   "| > | Cooling Time",
   "| > | Stop Idle Time",
   "| > | ETS Hold Time",
   "| > Start Delay | Interface 6:",
   "are used for changing the",
   "| > Return Delay | 00008",
   "| > Preheat Delay | setting contents. | Confirm setting (Interface 4),",
   "> Cranking Time",
   "| > Crank Rest Time | to return to previous menu. (Interface 1).",
   ">Wait For Stop",
   "| NOTE: Pressing | can",
   "| exit setting | directly during setting.",
   "5.4 AUTO START/STOP OPERATION",
   "| Auto mode is selected by pressing the | button; a LED besides the button will illuminate to confirm",
   "the operation.",
   "Automatic Start Sequence:",
   "| 1. | When “Remote Start” is active, “Start Delay” timer is initiated;",
   "| 2. | “Start Delay” countdown will be displayed on LCD;",
   "| 3. | When start delay is over, preheat relay energizes (if configured), “preheat delay XX s” information",
   "will be displayed on LCD;",
   "| 4. | After the above delay, the Fuel Relay (if configured) is energized, and then one second later, the",
   "Start Relay is engaged. The engine is cranked for a pre-set time. If the engine fails to fire during this",
   "cranking attempt then the fuel relay and start relay are disengaged for the pre-set rest period; “crank",
   "rest time” begins and wait for the next crank attempt.",
   "| 5. | Should this start sequence continue beyond the set number of attempts, the start sequence will be",
   "terminated, the first line of LCD display will be highlighted with black and Fail to Start fault will be",
   "displayed.",
   "| 6. | In case of successful crank attempt, the “Safety On” timer is activated, allowing Low Oil Pressure,",
   "High Temperature, Under speed and Charge Alternator Failure inputs to stabilise without triggering",
   "the fault. As soon as this delay is over, “start idle” delay is initiated (if configured).",
   "| 7. | During “start idle” delay, under speed, under frequency, under voltage alarms are inhibited. When",
   "this delay is over, “warming up” delay is initiated (if configured).",
   "| 8. | In the case of a single generator system, after the “warming up” delay, if generator status is normal,",
   "its indicator will be illuminated. If generator voltage and frequency have reached on-load",
   "requirements, then the generator close relay will be energized; genset will take load; generator",
   "power indicator will illuminate and generator will enter into Normal Running status. If voltage or",
   "frequency is abnormal, the controller will initiate shutdown alarm (alarm information will be displayed",
   "on LCD).",
   "| 9. | In case of running in parallel, after the warming up delay:",
   "a) If bus has no voltage, then the controller will send a closing signal to other waiting parallel gensets",
   "and generator close relay will activate, this prevents other sets in the system from attempting to",
   "close their own breakers at the same time.",
   "b) If bus has voltage or other gensets are already closed, the controller will adjust speed and voltage",
   "through GOV and AVR to synchronize the gensets to the bus; when synchronism requirements has",
   "been achieved, breaker close signal will be initiated and the genset will be paralleled with the bus.",
   "Once they are paralleled, the controller will control the generator to gradually accelerate and share",
   "load with other paralleled gensets.",
   "Note: When started via “Remote Start (off Load)” input, same procedures as above but generator",
   "close relay deactivated, moreover, genset off load. When started via “Remote Start (Demand)” input，the",
   "genset will start, synchronization, parallel and load sharing automatically according to the pre-set priority",
   "order.",
   "Automatic Stop Sequence,",
   "| 1) | When the “Remote Start” signal is removed, the Stop Delay is initiated.",
   "| 2) | Once this “stop delay” has expired, the module will ramp the load from the generator to remaining",
   "set. The Generator Breaker will open and the “Cooling Delay” is then initiated. Should the Remote",
   "Start signal be re-activated during the cooling down period, the set will return parallel status. Once",
   "the “Cooling Delay” expires, the “Stop Idle” delay is initiated.",
   "| 3) | During “Stop Idle” Delay (if configured), idle relay is energized.",
   "| 4) | “ETS Solenoid Hold” begins, ETS relay is energized while fuel relay is de-energized, complete stop",
   "is detected automatically.",
   "| 5) | \"Fail to Stop Delay\" begins, complete stop is detected automatically.",
   "| 6) | When generator is stop completely, “After stop” delay will be initiated. Otherwise, fail to stop alarm is",
   "initiated and the corresponding alarm information is displayed on LCD. ( If generator is stop",
   "successfully after “fail to stop” alarm has initiated, “After stop” delay will be initiated and the alarm",
   "will be removed)",
   "| 7) | Generator is placed into its standby mode after its “After stop” delay.",
   "5.5 MANUAL START/STOP OPERATION",
   "| 1. | Manual mode is selected by pressing the",
   "button; a LED besides the button will illuminate to",
   "| confirm the operation; then press | button to start the gen-set; can detect crank disconnect",
   "condition and generator accelerates to high-speed running automatically. With high temperature,",
   "low oil pressure, over speed and abnormal voltage during generator running, controller can protect",
   "genset to stop quickly (please refer to No.3~9 of Automatic Start Sequence for detail procedures).",
   "| 2. | MANUAL STOP: Press",
   "| can shuts down the | running generators. (Please refer to No.2~7",
   "of",
   "Automatic Start Sequence for detail procedures).",
   "| NOTE: In “manual mode”, the procedures | of",
   "| ATS | please refer to Switch Control Procedure",
   "generator in this manual.",
   "5.6 SWITCH CONTROL PROCEDURES",
   "| 5.6.1 | MANUAL TRANSFER PROCEDURES",
   "When controller is in Manual mode, the switch control procedures will start through manual transfer",
   "procedures. Users can control the loading transfer of ATS via pressing button to switch on or off.",
   "| Closing Operation：During genset normal running, press | if generator voltage and frequency have",
   "reached on-load requirements",
   "| 1) | In case of single unit running, generator closing relay outputs;",
   "| 2) | In case of running in parallel:",
   "been achieved, breaker close signal will be initiated and the genset will be paralleled to the bus.",
   "| Opening operation：Press | ,",
   "| 1) | In case of single unit running, the controller sends open breaker signal.",
   "| 2) | During parallel operation, if",
   "| button is pressed, first of all, the controller will transfer load | to",
   "other generators, and only then send an opening signal.",
   "| 5.6.2 | AUTOMATIC CONTROL PROCEDURE",
   "When controller is in auto mode, the switch control procedure is automatic control procedure.",
   "| Note： The auxiliary close input should be configured necessarily and make sure the connection | is",
   "correct.",
   "| 6 | PROTECTIONS",
   "6.1 WARNING ALARMS",
   "Warnings are not shutdown alarms and do not affect the operation of the gen-set. Warning alarms does",
   "not lead to shutdown. Warning alarms types are as follows:",
   "| No | Type",
   "| 1 | Over Speed",
   "| When the controller detects that the engine | speed",
   "| has | exceeded",
   "the",
   "pre-set value, it will initiate a warning alarm.",
   "| 2 | Under Speed",
   "When the controller detects that the engine speed has fallen below the",
   "| 3 | Loss of Speed Signal | When the controller detects that the engine speed is 0 and the action",
   "select “Warn”, it will initiate a warning alarm.",
   "| 4 | Gen Over Frequency",
   "When the controller detects that the genset frequency has exceeded the",
   "| 5 | Gen Under Frequency",
   "When the controller detects that the genset frequency has fallen below",
   "the pre-set value, it will initiate a warning alarm.",
   "| 6 | Gen Over Voltage",
   "When the controller detects that the generator voltage has exceeded the",
   "pre-set value, the controller will initiate a warning alarm.",
   "| 7 | Genset Under Voltage",
   "When the controller detects that the genset voltage has fallen below the",
   "When the controller detects that the genset current has exceeded the",
   "| 8 | Gen Over Current",
   "pre-set value and the action select “Warn”, it will initiate a warning",
   "alarm.",
   "| 9 | Fail To Stop",
   "After “fail to stop” delay, if gen-set does not stop completely, it will",
   "initiate a warning alarm.",
   "| 10 | Charge Alternator",
   "When the controller detects that charger voltage has fallen below the",
   "| Failure | pre-set value, it will initiate a warning alarm.",
   "| 11 | Battery Under Volt",
   "When the controller detects that start battery voltage has fallen below",
   "| 12 | Battery Over Volt",
   "When the controller detects that start battery voltage has exceeded the",
   "| 13 | Maintenance Due | When count down time is 0 and the action select “Warn”, it will initiate a",
   "warning alarm.",
   "If reverse power detection is enabled, when the controller detects that",
   "| 14 | Reverse Power",
   "the reverse power value (power is negative) has fallen below the pre-set",
   "value and the action select “Warn”, it will initiate a warning alarm.",
   "If over power detection is enabled, when the controller detects that the",
   "| 15 | Over Power",
   "over power value (power is positive) has exceeded the pre-set value",
   "and the action select “Warn”, it will initiate a warning alarm.",
   "| 16 | ECU Warn | If an error message is received from ECU via J1939, it will initiate a",
   "| 17 | Gen Loss of Phase",
   "If loss of phase detection is enabled, When controller detects the",
   "generator loss phase, it will initiate a warning alarm.",
   "| 18 | Gen Phase Sequence",
   "When the controller detects a phase rotation error, it will initiate a",
   "| Wrong | warning alarm.",
   "| 19 | Switch Fail Warn",
   "When the controller detects that the breaker close or open failure",
   "occurs, and the action select “Warn”, it will initiate a warning alarm.",
   "| 20 | Temperature Sensor",
   "When the controller detects that the temperature sensor is open circuit",
   "| Open Circuit | and the action select “Warn”, it will initiate a warning alarm.",
   "| 21 | High Temperature",
   "When the controller detects that engine temperature has exceeded the",
   "| 22 | Low Temperature",
   "When the controller detects that engine temperature has fallen below",
   "| 23 | Oil Pressure Open",
   "When the controller detects that the oil pressure sensor is open circuit",
   "| Circuit | and the action select “Warn”, it will initiate a warning alarm.",
   "| 24 | Low Oil Pressure",
   "When the controller detects that the oil pressure has fallen below the",
   "| 25 | Level Sensor Open",
   "When the controller detects that the level sensor is open circuit and the",
   "| Circuit | action select “Warn”, it will initiate a warning alarm.",
   "| 26 | Low Fuel Level",
   "When the controller detects that the fuel level has fallen below the",
   "| 27 | Flexible Sensor 1 Open | When the controller detects that the flexible sensor 1 is open circuit and",
   "| Circuit | the action select “Warn”, it will initiate a warning alarm.",
   "| 28 | Flexible Sensor 1 High | When the controller detects that the sensor 1 value has exceeded the",
   "| 29 | Flexible",
   "| Sensor | 1",
   "| Low | When the controller detects that the sensor 1 value has fallen below the",
   "| 30 | Flexible",
   "| Sensor | 2",
   "| Open | When the controller detects that the flexible sensor 2 is open circuit and",
   "| 31 | Flexible",
   "| High | When the controller detects that the sensor 2 value has exceeded the",
   "| 32 | Flexible Sensor 2 Low | When the controller detects that the sensor 2 value has fallen below the",
   "| 33 | Digital Input",
   "When digit input port is set as warning and the alarm is active, it will",
   "If earth fault detection is enabled, when the controller detects that the",
   "| 34 | Earth Fault",
   "earth fault current has exceeded the pre-set value and the action select",
   "“Warn”, it will initiate a warning alarm.",
   "| 35 | Negative Sequence",
   "When the controller detects the imbalance current has exceeded the",
   "| Current | pre-set value and the action select “Warn” it will initiate a warning alarm.",
   "| 36 | Fail to sync",
   "When the controller does not detect synchronization signal within the",
   "pre-set synchronization time, it will initiate a warning alarm.",
   "When the controller detects fewer modules on the MSC link than the",
   "minimum number configured in the unit, it will initiate a warning alarm.",
   "| 37 | MSC Too Few Sets | There are 2 possible reasons: a) Communication line between the",
   "controllers disconnects, which interrupts communication.",
   "b) Other parallel gen-sets controllers have not been powered on.",
   "| 38 | Loss of Excitation",
   "When the controller detects that the genset negative reactive power has",
   "exceeded the pre-set value, it will initiate a warning alarm.",
   "6.2 SHUTDOWN ALARMS",
   "When controller detects shutdown alarm, it will send signal to open breaker and shuts down generator.",
   "Shutdown alarms as following:",
   "| 1 | Emergency Stop",
   "When the controller detects an emergency stop alarm signal, it will",
   "initiate a shutdown alarm.",
   "| 2 | Over Speed",
   "When the controller detects that the generator speed has exceeded the",
   "pre-set value, it will initiate a shutdown alarm.",
   "| 3 | Under Speed",
   "When the controller detects that the generator speed has fallen below",
   "the pre-set value, it will initiate a shutdown alarm.",
   "| 4 | Loss of Speed Signal | When the controller detects that the engine speed is 0 and the action",
   "select “Shutdown”, it will initiate a shutdown alarm.",
   "| 5 | Gen Over Frequency",
   "| 6 | Gen Under",
   "| Frequency | the pre-set value, it will initiate a shutdown alarm.",
   "| 7 | Gen Over Voltage",
   "pre-set value, the controller will initiate a shutdown alarm.",
   "| 8 | Genset Under Voltage",
   "If the engine does not fire after the pre-set number of attempts, it will",
   "| 10 | Gen Over Current",
   "pre-set value and the action select “Shutdown”, it will initiate a shutdown"
  ]
 },
 {
  "n": 1005,
  "url": "https://www.smartgen.cn/yun/data/download/HGM9510N_HGM9530N_en.pdf",
  "title": "Datasheet: HGM9510N/HGM9530N",
  "from": "https://www.smartgen.cn/yun/data/download/HGM9510N_HGM9530N_en.pdf",
  "header": [],
  "rows": [
   "HGM9510N/HGM9530N",
   "PARALLELED GENSET CONTROLLER",
   "USER MANUAL",
   "All rights reserved. No part of this publication may be reproduced in any material form (including",
   "photocopying or storing in any medium by electronic means or other) without the written permission of",
   "the copyright holder.",
   "SmartGen reserves the right to change the contents of this document without prior notice.",
   "Table 1 Software Version",
   "| Date | Version",
   "Note",
   "Original release.",
   "Fixed typical wiring diagram.",
   "| 2019-11-04 | 1.2 | Added HGM9510N model.",
   "Fixed a translation.",
   "Added UL certification parameters; modified part description mistakes.",
   "| 2021-08-04 | 1.5 | Changed the “Power Management Logic Diagram” of Fig.10.",
   "| 2022-04-28 | 1.6 | Updated company logo, change GOV SW2 and AVR SW2 description.",
   "1. Modified the parameter setting of dual 485 module address, stop bit",
   "and baud rate, which can be configured by the controller panel;",
   "2. Added selections of charger voltage, speed, & temperature of",
   "engine, oil pressure, and idle speed, speed-up time of parameters",
   "setting;",
   "| 2023-06-29 | 1.7 | 3. Modified parameter configuration range of GOV SW1, AVR SW1;",
   "4. Added network setting, which includes automatic IP setting and",
   "cloud monitoring communication enabled configuration;",
   "5. Added cloud monitoring setting;",
   "6. Added sensor selection configuration (which can be set as input",
   "port);",
   "7. Added custom weekly set for cycle selection of scheduled run.",
   "1. Added number and contents of event log, data analysis description;",
   "2. Added the fuel output time in timer setting;",
   "| 2024-05-25 | 1.8 | 3. Modified the default value of cloud monitoring communication as",
   "“Disable”;",
   "4. Updated the definable configuration of input ports: 01 “Mains Switch",
   "Not Control”, “55 Mains Split Transfer to Island Mode”;",
   "1. Added alarms related to the AIN8 sensor;",
   "2. Updated the parameter range for active/reactive power adjustment",
   "via analog signals;",
   "3. Added mains power setting option: Mains Voltage Transformer",
   "Enable;",
   "4. Added output port definitions, including configurations such as \"31",
   "Mains Closing Output,\" \"32 Mains Opening Output,\" \"125 No Mains",
   "Power,\" \"126 Mains Overfrequency,\" \"127 Mains Overvoltage,\" \"128",
   "| 2025-06-16 | 1.9 | Mains Underfrequency,\" \"129 Mains Undervoltage,\" \"130 Mains Phase",
   "Sequence Wrong,\" and \"131 Mains Loss of Phase\";",
   "5. Added input port definitions, including descriptions such as \"15",
   "Mains Closing Status Input,\" \"16 Mains Load Inhibit,\" \"23 Non-Parallel",
   "Mode,\" \"25 Power Management (No on-off Control),\" \"32 Remote Start",
   "(Island Mode),\" \"35 Louver Closed,\" \"45 Simulate Mains Normal,\" \"46",
   "Simulate Mains Abnormal,\" \"66 Inhibit Alarm Stop,\" \"67 Louver Open,\"",
   "\"70 M-Breaker None FDBK,\" \"71 Grid-Tied Track,\" and \"72 Island",
   "Parallel Mode.\"",
   "Added installation instructions and diagram for the fixing clips.",
   "| This manual only | suits for HGM9510N/HGM9530N paralleled genset controller.",
   "Table 2 Symbol Instruction",
   "| Symbol | Instruction",
   "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
   "| Indicates a procedure or practice, which, if not strictly observed, could result | in",
   "| CAUTION | damage or destruction of equipment.",
   "| Indicates a procedure or practice, which could result in injury to personnel or loss | of",
   "| WARNING | life if not followed correctly.",
   "CONTENTS",
   "| 1 | OVERVIEW .................................................................................................................................................. 7",
   "| 2 | PERFORMANCE AND CHARACTERISTICS.............................................................................................. 8",
   "| 3 | SPECIFICATION ....................................................................................................................................... 10",
   "| 4 | OPERATION..............................................................................................................................................13",
   "4.1 INDICATORS.......................................................................................................................................13",
   "4.2 PUSHBUTTONS..................................................................................................................................14",
   "4.3 LCD DISPLAY......................................................................................................................................15",
   "| 4.3.1 | MAIN DISPLAY.......................................................................................................................... 15",
   "| 4.3.2 | USER MENU AND PARAMETER SETTING...............................................................................17",
   "4.4 DATA ANALYSIS................................................................................................................................ 17",
   "4.5 AUTO START/STOP OPERATION..................................................................................................... 17",
   "4.6 MANUAL START/STOP OPERATION................................................................................................18",
   "4.7 SWITCH CONTROL PROCEDURES....................................................................................................20",
   "| 4.7.1 | MANUAL CONTROL PROCEDURES..........................................................................................20",
   "| 4.7.2 | AUTOMATIC CONTROL PROCEDURES....................................................................................20",
   "| 5 | PROTECTIONS ......................................................................................................................................... 20",
   "5.1 CONTROLLER ALARM TYPES...........................................................................................................20",
   "5.2 WARNING ALARMS........................................................................................................................... 21",
   "5.3 BLOCK ALARMS.................................................................................................................................27",
   "5.4 SAFETY TRIP ALARMS......................................................................................................................32",
   "5.5 SAFETY TRIP AND STOP ALARMS...................................................................................................36",
   "5.6 TRIP ALARMS.....................................................................................................................................42",
   "5.7 TRIP AND STOP ALARM....................................................................................................................48",
   "5.8 SHUTDOWN ALARMS........................................................................................................................54",
   "| 6 | WIRING CONNECTION............................................................................................................................ 60",
   "| 7 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS......................................................63",
   "7.1 CONTENTS AND SCOPES OF PARAMETERS.................................................................................. 63",
   "7.2 DEFINED CONTENTS OF DIGITAL OUTPUT PORTS........................................................................86",
   "| 7.2.1 | DEFINED CONTENTS OF DIGITAL OUTPUT PORTS...............................................................86",
   "| 7.2.2 | DEFINED PERIOD OUTPUT.......................................................................................................94",
   "| 7.2.3 | DEFINED COMBINATION OUTPUT...........................................................................................94",
   "7.3 DEFINED CONTENTS OF DIGITAL INPUT PORTS............................................................................95",
   "7.4 SELECTION OF SENSORS..................................................................................................................99",
   "7.5 CONDITIONS OF CRANK DISCONNECT SELECTION....................................................................100",
   "| 8 | PARAMETERS SETTING........................................................................................................................100",
   "| 9 | SENSOR SETTING................................................................................................................................. 101",
   "10 COMMISSIONING..................................................................................................................................102",
   "| 10.1 | STEP 1: SINGLE UNIT DEBUGGING............................................................................................102",
   "| 10.2 | STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD............................................................. 102",
   "| 10.3 | STEP 3: MANUAL PARALLEL OPERATION ON-LOAD...............................................................102",
   "| 10.4 | STEP 4: AUTOMATIC PARALLEL OPERATION..........................................................................103",
   "11 TYPICAL APPLICATION........................................................................................................................104",
   "12 POWER MANAGEMENT MODE............................................................................................................ 106",
   "13 NEL TRIP DESCRIPTION....................................................................................................................... 107",
   "14 DUMMY LOAD CONNECTION...............................................................................................................108",
   "15 GROUND BREAKER CONTROL DESCRIPTION.....................................................................................109",
   "16 PRIORITY RUNNING AND BALANCED RUNNING TIME DESCRIPTION.............................................110",
   "17 ECONOMICAL FUEL CONSUMPTION DESCRIPTION..........................................................................111",
   "18 STATIC PARALLEL CONNECTION........................................................................................................112",
   "19 HEAVY LOAD REQUEST........................................................................................................................113",
   "20 CONTROLLER REDUNDANCY...............................................................................................................114",
   "21 INSTALLATION......................................................................................................................................116",
   "| 21.1 | OVERALL DIMENSIONS AND CUTOUT SIZE............................................................................. 116",
   "| 21.2 | FIXING CLIPS...............................................................................................................................116",
   "| 21.3 | ADDITIONAL INSTALLATION NOTES........................................................................................ 117",
   "22 CONNECTIONS OF CONTROLLER AND J1939 ENGINE.....................................................................118",
   "| 22.1 | CUMMINS ISB/ISBE.................................................................................................................... 118",
   "| 22.2 | CUMMINS QSL9...........................................................................................................................118",
   "| 22.3 | CUMMINS QSM11 (IMPORT)........................................................................................................ 119",
   "| 22.4 | CUMMINS QSX15-CM570...........................................................................................................119",
   "| 22.5 | CUMMINS GCS-MODBUS............................................................................................................119",
   "| 22.6 | CUMMINS QSM11.......................................................................................................................120",
   "| 22.7 | CUMMINS QSZ13........................................................................................................................120",
   "| 22.8 | DETROIT DIESEL DDEC III/IV......................................................................................................121",
   "| 22.9 | DEUTZ EMR2................................................................................................................................121",
   "22.10 JOHN DEERE................................................................................................................................121",
   "22.11 MTU ADEC (SMART MODULE)...................................................................................................122",
   "22.12 MTU ADEC (SAM MODULE)...........................................................................................................122",
   "22.13 PERKINS.......................................................................................................................................122",
   "22.14 SCANIA.........................................................................................................................................123",
   "22.15 VOLVO EDC3................................................................................................................................123",
   "22.16 VOLVO EDC4................................................................................................................................124",
   "22.17 VOLVO-EMS2...............................................................................................................................124",
   "22.18 YUCHAI.........................................................................................................................................125",
   "22.19 WEICHAI.......................................................................................................................................125",
   "23 FAULT FINDING.....................................................................................................................................126",
   "| 1 | OVERVIEW",
   "HGM9510N/HGM9530N paralleled genset controller is designed for gensets manual/auto parallel",
   "system with similar or different capacities. Additionally, it is suitable for single unit constant power",
   "output and mains paralleling to realize automatic start/stop, parallel running, data measurement, alarm",
   "protection as well as remote control, remote measurement and remote communication functions. It fits",
   "with large LCD display, optional Chinese, English and other languages interface, and it is reliable and",
   "easy to use.",
   "HGM9510N/HGM9530N paralleled genset controller has GOV and AVR control function, which can",
   "synchronize and share load automatically to parallel with gensets equipped with HGM9510N/9530N",
   "controller. Controller can precisely monitor all running status of gensets, and when abnormal occasions",
   "occur, gensets can parallel off from the bus and stop, in which process, fault status will be displayed on",
   "the LCD. Controller has SAE J1939 port, and can communicate with various ECU (Engine Control Unit)",
   "with J1939.",
   "HGM9510N/HGM9530N paralleled genset controller can handle complex applications due to its",
   "controller redundancy function (not for HGM9510N), MSC redundancy function (not for HGM9510N),",
   "comprehensive fault protection function and flexible scheduled start/stop functions. It can be widely",
   "used in all types of automatic genset control system with compact structure, advanced circuits, simple",
   "connections and high reliability.",
   "| 2 | PERFORMANCE AND CHARACTERISTICS",
   "Main characteristics are as bellow:",
   "| — | With ARM-based 32-bit SCM, high integration of hardware and more reliable;",
   "| — | 240x128 LCD with backlight, multilingual interface (including English, Chinese or other languages)",
   "which can be chosen on site, making commissioning convenient for factory personnel;",
   "| — | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
   "| — | Silicon panel and pushbuttons for better operation in high/low temperature environment;",
   "| — | Two RS485 communication ports enable remote control, remote measuring, remote",
   "communication via MODBUS protocol;",
   "| — | Fitted with CANBUS port and can communicate with ECU equipped with J1939. Not only can you",
   "monitor frequently-used data (such as water temperature, oil pressure, engine speed, fuel consumption",
   "and so on) of ECU machine, but also control start, stop, raising speed and dropping speed via CANBUS",
   "port;",
   "| — | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
   "voltage 120/240V and frequency 50/60Hz;",
   "| — | Collects and shows 3-phase voltage of Bus/Gen, Bus/Gen frequency, Gen 3-phase current, Gen",
   "power and Gen voltage harmonic parameters;",
   "—For Bus, controller has loss of phase and reverse phase sequence detection functions; For generator,",
   "controller has over voltage, under voltage, over frequency, under frequency, high unbalanced voltage,",
   "high total harmonic distortion, over current, earth fault, high unbalanced current, low power factor,",
   "over power, reverse power, loss of excitation, loss of phase, reverse phase sequence detection",
   "functions;",
   "| — | Synchronous parameters: voltage difference between bus and gen, frequency difference between",
   "bus and gen, phase angle difference between bus and gen;",
   "| — | Multiple running modes in auto state: on load running, off load running, demand parallel running;",
   "| — | Ramp on and ramp off function in paralleling/splitting;",
   "| — | 3 fixed analogue sensor inputs (temperature, oil pressure and fuel level);",
   "| — | 2 configurable analogue sensor inputs can be set as sensors of temperature, oil pressure or level;",
   "| — | Oil",
   "| pressure | sensor",
   "| and | configurable",
   "| sensor | input | 1",
   "| can | directly",
   "| connect | with",
   "resistive/current/voltage sensors, while other sensor inputs can directly connect with resistive sensors,",
   "and for connecting voltage/current sensors, please make it clear before the order;",
   "| — | More kinds of curves of temperature, oil pressure, fuel level sensors can be used directly and users",
   "can define the sensor curves by themselves;",
   "| — | Precisely collect various engine parameters, including temperature, engine oil pressure, fuel level,",
   "speed, battery voltage, charger voltage, accumulated running time and accumulated start times etc.;",
   "| — | Control and protection function: automatic start/stop of the diesel genset, ATS (Auto Transfer",
   "Switch) control and perfect 2-class fault indication and protection function etc.;",
   "| — | Parameter setting function: parameters can be modified by users and stored in internal EEPROM",
   "memory, and cannot be lost even in case of power outage; most of them can be adjusted from the front",
   "panel of the controller and all of them can be modified on PC by RS485 ports;",
   "| — | Multiple crank disconnect conditions (speed, engine oil pressure, generator frequency) are",
   "optional;",
   "| — | Wide power supply range DC(8~35)V, suitable for different starting battery voltage environment;",
   "| — | Event log（max.999 items）, real-time clock, scheduled start & stop function (allowing to start the",
   "genset once a day/week/month with load or not);",
   "| — | Alarm data record function, which allows to record the genset data of 5 alarms;",
   "| — | Accumulated run time of A and B and accumulated electric energy of A and B; Users can reset",
   "them and start afresh, providing convenience for users;",
   "| — | Heater, cooler and fuel pump control functions;",
   "| — | Maintenance function; maintenance time due actions can be set;",
   "| — | All parameters apply digital adjustment, getting rid of conventional analogue modulation with",
   "normal potentiometer, and improving genset reliability and stability;",
   "| — | IP65 waterproof level is achieved with the help of rubber-ring gasket between shell and control",
   "panel;",
   "| — | Metal fixing clips employed to fix the controller and make it perform better under high temperature",
   "environment;",
   "| — | Modular structure design, anti-flaming ABS plastic enclosure, pluggable terminal, built-in mounting,",
   "compact structure with easy installation;",
   "| 3 | SPECIFICATION",
   "Table 3 Technical Specification",
   "| Parameter | Details",
   "| Range: DC8V - DC35V continuous, limit voltage DC80V, | DC reverse",
   "connection protection",
   "| Working Voltage | Resolution: 0.1V",
   "Accuracy: 1%",
   "Range: DC12V-DC30V continuous (UL certified product)",
   "| Overall Consumption | <7W (Standby mode: ≤2.5W)",
   "Phase voltage",
   "Range: AC15V - AC360V (ph-N)",
   "Resolution: 0.1V",
   "| AC Voltage | Accuracy: 0.5%",
   "Wire voltage",
   "Range: AC30V - AC620V (ph-ph)",
   "Accuracy: 0.5%",
   "Range: 5Hz -75Hz",
   "| AC Frequency | Resolution: 0.01Hz",
   "Accuracy: 0.1Hz",
   "Rated: 5A",
   "| AC Current | Range: 0A - 10A",
   "Resolution: 0.1A",
   "| Speed Sensor | Voltage Range: 1.0V - 24V (RMS)",
   "Frequency Range: 5Hz - 10,000Hz",
   "Range: DC0V - DC60V continuous",
   "| Charger(D+) Voltage | Resolution: 0.1V",
   "Resistor Input",
   "Range: 0Ω - 6000Ω",
   "Resolution: 0.1",
   "Accuracy: 1Ω (below 300Ω)",
   "Voltage Input",
   "| Analog Sensor | Range: 0V - 5V",
   "Resolution: 0.001V",
   "Current Input",
   "Range: 0mA - 20mA",
   "Resolution: 0.01mA",
   "| HGM9510N/HGM9530N | Paralleled Genset Controller User Manual",
   "| Page | 10 of 126",
   "16A DC24V DC power supply output (relay output)",
   "| Fuel Output | 3A DC12V/30V power supply output (relay output) (UL certified",
   "product)",
   "| Crank Output | 3A DC12V/30V power supply output (relay output) (UL certified",
   "| Digital | Output | 1 | 8A DC30V power supply output (relay output)",
   "5A DC24V power supply output (relay output) (UL certified product)",
   "| Digital | Output | 2 | 8A DC30V power supply output (relay output)",
   "| Digital | Output | 3 | 8A DC30V power supply output (relay output)",
   "| Digital | Output | 4 | 8A AC250V volt-free output (relay output)",
   "5A AC250V volt-free output (relay output) (UL certified product)",
   "| Digital | Output | 5 | 8A AC250V volt-free output (relay output)",
   "5A AC150V volt-free output (relay output) (UL certified product)",
   "| Digital | Output | 6 | 8A AC250V volt-free output (relay output)",
   "1A DC30V power supply output (transistor output)",
   "| Digital Output | 7 | 1A DC30V/12V power supply output (transistor output) (UL certified",
   "| Digital Output 8 | 1A DC30V/12V power supply output (transistor output) (UL certified",
   "| Digital Input 1-10 | Low limit voltage is 1.2V, high limit voltage is 60V",
   "| RS485 | Isolated, half-duplex, 9600 baud rate, maximum communication",
   "length 1000m",
   "| Ethernet | Self-adapting 10/100Mbit",
   "| MSC CAN | Isolated, maximum communication length 250m; applying Belden",
   "9841 cable or the equivalence;",
   "| EMC/CE Certification | EN 61326-1:2013",
   "5 - 8 Hz: ±7.5 mm",
   "| Vibration Test | 8 - 500 Hz: 2g",
   "IEC 60068-2-6",
   "50g, 11ms, half-sine, complete shock test from three directions, and",
   "| Shock Test | 18 times shock for each test",
   "IEC 60068-2-27",
   "| Bump Test | 25g, 16ms, half-sine",
   "IEC 60255-21-2",
   "| Safety Requirements | According to EN 61010-1 installation category (over voltage category)",
   "III, 300V, pollution class 2, altitude 3000m",
   "| Case Dimensions | 242mm x 186mm x 49mm",
   "| Panel Cutout | 214mm x 160mm",
   "| Working Temperature | (-25~+70)°C",
   "| Working Humidity | (20~93)%RH",
   "| Storage Temperature | (-30~+80)°C",
   "Front Enclosure: IP65 when rubber-ring gasket is installed between",
   "| Protection Level | the enclosure and the control panel",
   "Rear Enclosure: IP20",
   "| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage",
   "terminal and the leakage current is not more than 3mA within 1min.",
   "| Weight | 1.1kg",
   "| 4 | OPERATION",
   "| 4.1 | INDICATORS",
   "Fig.1 HGM9510N/HGM9530N Front Panel Indication",
   "NOTE: Description for parts of indicators.",
   "Table 4 Alarm Indicator Description",
   "| Alarm Type | Alarm Indicator",
   "| Warning | Slow flashing (1 time per second)",
   "| Block | Slow flashing (1 time per second)",
   "| Safety Trip | Fast flashing (5 times per second)",
   "| Safety Trip and Stop | Fast flashing (5 times per second)",
   "| Trip | Fast flashing (5 times per second)",
   "| Trip and Stop | Fast flashing (5 times per second)",
   "| Shutdown | Fast flashing (5 times per second)",
   "| No Alarm | Extinguished",
   "| Running indicator: is normally illuminated after crank disconnection and before | ETS",
   "stop and",
   "extinguished for other periods;",
   "| Gen normal indicator: is normally illuminated when the generator is normal; flashing | when",
   "generator",
   "state is abnormal; extinguished when there is no generating power.",
   "| 4.2 | PUSHBUTTONS",
   "Table 5 Button Function Description",
   "| Icons | Buttons",
   "Description",
   "Stop the running generator in Auto/Manual mode;",
   "Reset alarm in stop mode;",
   "| Stop | Lamp test (press at least 3 seconds);",
   "| During stopping process, press this button again | to",
   "| stop | the",
   "generator immediately.",
   "| Start | Start the genset in Manual mode.",
   "| Manual Mode | Press this key and the controller goes in Manual mode.",
   "| Auto Mode | Press this key and controller goes in Auto mode.",
   "| Mute/Reset | Alarm",
   "Remove the alarm sound;",
   "Remove the alarm by pressing for over 3s.",
   "| Fn | Shortcut button by making groups with other buttons; or",
   "other",
   "function button (power button, stop button etc.) by setting.",
   "| Close | Close the breaker in manual mode.",
   "| Open | Open the breaker in manual mode.",
   "| Up/Increase | 1) Screen scroll;",
   "2) Move up the cursor and increase value in setting menu.",
   "| Down/Decrease | 1) Screen scroll;",
   "2) Move down the cursor and decrease value in setting menu.",
   "| Left | 1) Page scroll;",
   "2) Left move the cursor in setting menu.",
   "| Right | 1) Page scroll;",
   "2) Right move the cursor in setting menu.",
   "| Set/Confirm | 1)",
   "Enter setting screen;",
   "| 2) | Return to previous menu",
   "| in | setting",
   "menu.",
   "| Exit | 1)",
   "Return to main menu;",
   "| NOTE: Press | and",
   "simultaneously in manual mode and it can force the generator to crank. At this time",
   "the controller shall not judge whether the genset start is successful or not according to the starting conditions. It is",
   "controlled by the operator. When operator observes that the genset has started, he/she should release the button and the",
   "start output will be deactivated. Safety on delay will be initiated.",
   "| NOTE: Regarding ECU genset, in Stop/Auto mode, Press | button and it shall power on the ECU (fuel output",
   "and ECU power output are active.).",
   "| CAUTION: Factory default password is “00318”, and users can change it in case others change the | advanced",
   "| parameter settings. Please clearly remember the password after changing. If you forget it, please contact | SmartGen",
   "services and send the PD information in the controller page of “ABOUT” to the service personnel.",
   "4.3 LCD DISPLAY",
   "| 4.3.1 | MAIN DISPLAY",
   "| Paging is applied for the main screen; | is used for page scroll and",
   "for screen scroll.",
   "Main Screen includes the following contents:",
   "Gen: voltage, frequency, current, active power, reactive power;",
   "Bus: voltage, frequency;",
   "Engine: speed, temperature, engine oil pressure, battery voltage;",
   "Part of status displays.",
   "Status page includes the following contents:",
   "Genset status, and ATS status.",
   "Engine page includes the following contents:",
   "Engine speed, engine temperature, engine oil pressure, fuel level, configurable analog 1, configurable",
   "analog 2, battery voltage, charger voltage, accumulated running time, accumulated start times.",
   "NOTE: If CAN BUS is connected and engine information is read from J1939, this page also includes: coolant pressure,",
   "coolant level, fuel temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure, fuel consumption,",
   "total fuel consumption and so on. (Different engines have different parameters.)",
   "Generator page includes the following contents:",
   "Phase voltage, wire voltage, frequency, phase sequence, current, active power of different phases, total",
   "active power and percentage, reactive power of different phases, total reactive power and percentage,",
   "apparent power of different phases, total apparent power, power factor of different phases, average",
   "power factor, accumulated electric power, total power of multi-genset; ground current and percentage,",
   "unbalanced current and percentage, unbalanced voltage and percentage, voltage harmonic parameter.",
   "NOTE:",
   "P stands for active power;",
   "Q stands for reactive power.",
   "| Fig. | 2",
   "Power Factor Display Description",
   "Table 6 Power Factor Display Description",
   "| Power | Conditions",
   "| Active | Reactive",
   "Remark",
   "| Factor | Power | Power",
   "| COS>0L | P>0,Q>0",
   "| Input | Input",
   "Load is resistive induction.",
   "| COS>0C | P>0,Q<0",
   "| Input | Output",
   "Load is resistive capacitance.",
   "| COS<0L | P<0,Q>0",
   "| Output | Input",
   "Load equals an under excitation generator.",
   "| COS<0C | P<0,Q<0",
   "| Output | Output",
   "Load equals an over excitation generator.",
   "NOTES:",
   "| 1. | Input active power, and generator sends electricity to load.",
   "| 2. | Output active power, and load supplies electricity to generator.",
   "| 3. | Input reactive power, and generator sends reactive power to load.",
   "| 4. | Output reactive power, and load sends reactive power to generator.",
   "Bus page includes the following contents:",
   "Phase voltage, wire voltage, frequency, phase sequence; available power.",
   "Sync. page includes the following contents:",
   "Voltage difference, frequency difference, phase difference, active power output and target percentage,",
   "reactive power output and target percentage, GOV voltage output percentage, AVR voltage output",
   "percentage and MSC status.",
   "Alarm page:",
   "Current alarm information.",
   "NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed, check the engine according to it.",
   "Otherwise, please check the engine manual according to SPN alarm code.",
   "| Event | log page:",
   "| Make | records about all start/stop",
   "| events (alarm events except | warnings,",
   "| manual | start/stop",
   "| events, | ECU",
   "| alarm | (warning)) and the real time",
   "when events occur;",
   "Table 7 Event Log",
   "| Event Types | Items",
   "Manual Start",
   "Manual Stop",
   "Auto Stop",
   "Remote off-load Start",
   "Remote On-load Start",
   "| Start/Stop | Mains Abnormal Start of Input",
   "Port",
   "Mains Abnormal Start",
   "Scheduled Off-load Start",
   "Scheduled On-load Start",
   "Demand Start",
   "Island Start",
   "| Alarm | Alarm Events Except Warnings",
   "SPN, FMI alarm code for ECU",
   "| ECU Alarm (Warning) | alarm records.",
   "Others page includes the following contents:",
   "| Time and date, maintenance countdown (if configured), | input/output",
   "| port | status,",
   "communication",
   "indication and Ethernet configuration (if configured).",
   "About page includes the following contents:",
   "| Release software version, hardware version, and product PD | number.",
   "| 4.3.2 | USER MENU AND PARAMETER SETTING",
   "| Press | key for more than 1s and it enters user menu.",
   "|  | Parameter Setting",
   "After inputting the correct password (factory default password is 00318) you can enter the parameter",
   "setting screen.",
   "|  | Language",
   "Optional Simplified Chinese, English and others.",
   "|  | Commissioning",
   "On load, off load and users-defined commissioning are optional. Defined commissioning can be",
   "configured regarding load on or load off, commissioning time, and which mode it shall return after",
   "commissioning (manual mode, auto mode and stop mode).",
   "|  | Clear users’ accumulation",
   "It can clear accumulated running time A and B, accumulated electric energy A and B.",
   "|  | Main/Redundancy Controller (Not for HGM9510N)",
   "It is optional as to whether main controller is active or redundancy controller is active.",
   "4.4 DATA ANALYSIS",
   "5 alarms of genset data (except warnings) can be recorded, and the interval of alarm data can be set.",
   "50 items before alarm and 10 items after, a total of 60 real-time data can be recorded and read by PC",
   "data analysis.",
   "Real-time Data:",
   "Bus phase voltage/line voltage, bus frequency, Gen phase voltage/line voltage, Gen frequency, current,",
   "water temperature, oil pressure, fuel level, speed, battery voltage, active power/reactive power.",
   "4.5 AUTO START/STOP OPERATION",
   "| Press the | button and the indicator beside is illuminated, which means the genset is at Auto Start",
   "Mode.",
   "Automatic Start Sequence:",
   "1) When remote start (on-load) is active, “start delay” timer is initiated;",
   "2) “Start Delay” countdown will be displayed on genset status page;",
   "3) When start delay is over, preheating relay is energized (if configured), “preheat delay XX s”",
   "information will be displayed on genset status page;",
   "4) After the above delay, the fuel relay is energized, and then one second later, the starting relay is",
   "engaged. During the “start time”, if the genset does not start, then fuel relay and starting relay stops",
   "outputting, and enter “crank rest time”, waiting for next crank;",
   "5) Should the start beyond the set attempts, the controller issues “start failure” and stops the genset",
   "and at the same time alarm page on LCD displays “start failure alarm”;",
   "| 6) | If it starts during the attempts, it enters “safety on time”, and during this period low oil pressure,",
   "high temperature, under speed and charge alternator failure alarms are all inactive; After “safety on",
   "time”, it enters “start idle delay” (if configured);",
   "| 7) | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When",
   "this delay is over, “warming up delay” is initiated (if configured);",
   "| 8) | When single genset is running and “warming up delay” is over, if generator status is normal, its",
   "indicator will be illuminated. If generator voltage and frequency have reached on-load requirements,",
   "then the generator close relay will be energized; the genset will take load and generator power",
   "indicator will be illuminated, and generator will enter normal running status. If voltage or frequency",
   "is abnormal, the controller will initiate alarm (alarm information will be displayed on LCD);",
   "| 9) | When the gensets is running in parallel and warming up delay is over:",
   "a) If bus has no voltage signal, then the controller will issue a close status signal to other gensets",
   "waiting for combination in parallel. Then generator close relay will output, avoiding to close the",
   "breaker at the same time;",
   "b) If bus has voltage or other gensets are already closed, the controller will adjust speed and",
   "voltage through GOV and AVR to synchronize the gensets to the bus; when synchronization",
   "requirements have been achieved, breaker close signal will be initiated and the genset will be",
   "paralleled with the bus. Once they are paralleled, the controller will control the generator to",
   "gradually accelerate and share load with other paralleled gensets.",
   "NOTE: When remote start is applied to start (off load), the procedure is the same as the above. But generator close",
   "relay is deactivated, and moreover, genset is off load. When remote start is used to start, the genset will start based on",
   "the set priority sequence, and then synchronize, put them in parallel and share the load in the bus automatically.",
   "Automatic Stop Sequence:",
   "| 1) | When the remote start signal is removed, the “stop delay” is initiated;",
   "| 2) | Once this “stop delay” has expired, the controller will ramp the load from the generator to other",
   "sets and issue breaker open signal. The “cooling delay” is then initiated. During this time if the remote",
   "start signal is active again, then the controller enters paralleled status again; When “cooling delay” is",
   "over, it the genset enters “stop idle delay”;",
   "| 3) | During “stop idle delay” (if configured), the idle relay is energized;",
   "| 4) | “ETS solenoid hold” begins, ETS relay is energized while fuel relay is de-energized, and complete",
   "stop is detected automatically;",
   "| 5) | “Fail to stop delay” begins, and complete stop is detected automatically;",
   "| 6) | When generator is stopped completely, “after stop delay” will be initiated. Otherwise, “fail to stop”",
   "alarm is initiated and the corresponding alarm information is displayed on LCD. (If generator stops",
   "successfully after “fail to stop” alarm has initiated, “after stop delay” will be initiated and the alarm will",
   "be removed.);",
   "| 7) | Generator is placed into its standby mode after its “after stop delay”;",
   "4.6 MANUAL START/STOP OPERATION",
   "| 1) MANUAL START: Manual mode is selected by pressing the | button; a LED beside the button",
   "| will be illuminated to confirm the operation; then press | button",
   "to start the genset; it can detect",
   "| crank disconnect condition and generator accelerates to high-speed | running automatically. With high",
   "temperature, low oil pressure, over speed and abnormal voltage during generator running, controller can",
   "protect genset to stop quickly (please refer to No.3~9 of Automatic Start Sequence for detailed",
   "procedures).",
   "| 2) MANUAL STOP: Press | and it can shut down the running generators. (Please refer to No.2~7",
   "| of Automatic Start | Sequence for detailed procedures).",
   "| NOTE: In “manual | mode”, for the procedures of ATS please",
   "| refer | to",
   "| Switch | Control",
   "| Procedures | of",
   "| generator | in",
   "this",
   "manual.",
   "4.7 SWITCH CONTROL PROCEDURES",
   "| 4.7.1 | MANUAL CONTROL PROCEDURES",
   "| When controller is in Manual mode, the switch control procedures will start through | manual transfer",
   "| procedures. Users can control the loading transfer of ATS via pressing button to switch | on or off.",
   "| Breaker Close Operation: During genset normal running, press | if generator voltage and frequency",
   "have reached on-load requirements.",
   "1) When single genset is running, generator closing relay outputs;",
   "2) When gensets are running in parallel,",
   "| Breaker Open Operation: Press the | button,",
   "1) When single genset is running, the controller sends open breaker signal.",
   "| 2) When gensets are running in parallel, the controller shall transfer the load to other gensets | and",
   "then issue open signal.",
   "| 4.7.2 | AUTOMATIC CONTROL PROCEDURES",
   "When controller is in Auto mode, the switch control procedure is automatic control procedure.",
   "NOTE: The auxiliary close input should be configured necessarily and make sure the connection is correct.",
   "| 5 | PROTECTIONS",
   "5.1 CONTROLLER ALARM TYPES",
   "Table 8 Controller Alarm Types",
   "| Alarm | Open Breaker | Open Breaker",
   "| Stop | Directly",
   "| Stop After | Reset Alarm",
   "| Type/Action | Directly",
   "| After Unloading | Cooling",
   "| Warning | - | - | - | -",
   "Auto",
   "| Block | - | - | - | -",
   "Manual",
   "| Safety Trip | -",
   "| Safety Trip and | -",
   "| ● | Manual",
   "Stop",
   "| Trip | ●",
   "| Trip and Stop | ●",
   "| Alarm Shutdown | ●",
   "| - | Manual",
   "5.2 WARNING ALARMS",
   "When controller detects the warning alarm, it only issues warning, and the genset does not open and",
   "shut down. When the warning signal disappears, it is removed automatically.",
   "Table 9 Warning Alarms",
   "| No | Type",
   "When this is enabled, and the controller detects that the genset speed",
   "| 1 | Over Speed",
   "is above the pre-set limit, it will initiate a warning.",
   "It is always detected.",
   "When this is enabled and the controller detects that the genset speed is",
   "| 2 | Under Speed",
   "below the pre-set limit, it will initiate a warning.",
   "It is detected after “warming up” and before “stop idle”.",
   "When the controller detects the genset speed is 0, it shall issue a",
   "| 3 | Loss of Speed Signal",
   "warning.",
   "It is detected after “safety on time” before “ETS solenoid hold”.",
   "When this is enabled, and the controller detects the frequency is above",
   "| 4 | Gen Over Frequency",
   "the preset limit, it shall issue a warning.",
   "When this is enabled, and the controller detects the frequency is below",
   "| 5 | Gen Under Frequency",
   "It is detected after “warming up” before “stop idle”.",
   "When this is enabled, and the controller detects the voltage is above the",
   "| 6 | Gen Over Voltage",
   "preset limit, it shall issue a warning.",
   "When this is enabled, and the controller detects the voltage is below the",
   "| 7 | Gen Under Voltage",
   "When this is enabled, and the controller detects the current is above the",
   "| 8 | Gen Over Current",
   "When this is enabled, and the controller detects the value is above the",
   "| 9 | Unbalanced Current",
   "When this is enabled, and the controller detects the earth current is",
   "| 10 | Earth Fault",
   "above the preset limit, it shall issue a warning.",
   "When this is enabled, and the controller detects the reverse power",
   "| 11 | Reverse Power",
   "(negative) is above the preset limit, it shall issue a warning.",
   "When this is enabled, and the controller detects the genset power",
   "| 12 | Over Power",
   "(positive) is above the preset limit, it shall issue a warning.",
   "| 13 | Loss Excitation Fault",
   "When this is enabled, and the controller detects the genset reactive",
   "power (negative) is above the preset limit, it shall issue a warning.",
   "When the controller receives the engine alarm signal from J1939, it",
   "| 14 | ECU Alarm",
   "shall issue a warning.",
   "When the controller detects the sensor circuit is open, it shall issue a",
   "| 15 | Temp. Sensor Open",
   "When this is enabled, and the controller detects the temp. is above the",
   "| 16 | Engine Temp High",
   "When this is enabled, and the controller detects the temp. is below the",
   "| 17 | Engine Temp Low",
   "| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue a",
   "| 18 | Open",
   "When this is enabled, and the controller detects the pressure is below",
   "| 19 | Oil Pressure Low",
   "When voltage or current input is selected for the curve type of the",
   "| Oil Pressure Sensor | controller, and the controller detects input signal is abnormal, it shall",
   "| 20 | Wrong",
   "issue a warning, and meanwhile the curve is transferred to resistor type",
   "to prevent damaging the controller.",
   "| 21 | Fuel Level Sensor Open",
   "When this is enabled, and the controller detects the level is below the",
   "| 22 | Fuel Level Low",
   "| 23 | Flex. Sensor 1 Open",
   "When over high warning is enabled, and the controller detects the",
   "sensor value is above the preset upper limit, it shall issue a warning.",
   "| 24 | Flex. Sensor 1 High",
   "It is detected after “safety on time” before “ETS solenoid hold” when the",
   "sensor is selected as temperature sensor and pressure sensor;",
   "It is always detected when the sensor is selected as fuel level sensor.",
   "When over low warning is enabled, and the controller detects the",
   "| 25 | Flex. Sensor 1 Low",
   "sensor value is below the preset low limit, it shall issue a warning.",
   "controller, and the controller detects input signal is abnormal, it shall",
   "| 26 | Flex. | Sensor 1",
   "| Wrong | issue a warning, and meanwhile the curve is transferred to resistor type",
   "| 27 | Flex. | Sensor 2",
   "| Open | warning.",
   "| 28 | Flex. | Sensor 2",
   "| High | It is detected after “safety on time” before “ETS solenoid hold” when the",
   "| 29 | Flex. Sensor 2 Low",
   "After \"fail to stop delay\" is over, if the genset does not stop completely,",
   "| 30 | Fail to Stop",
   "it will initiate a warning alarm.",
   "It is detected when the genset is normally running.",
   "| Charge Alternator | When this is enabled and the controller detects that charger voltage is",
   "| 31 | Failure",
   "below the pre-set limit, it will initiate a warning alarm.",
   "When this is enabled, and the controller detects the battery voltage is",
   "| 32 | Battery Over Voltage",
   "above the preset limit, it shall issue a warning signal.",
   "| 33 | Battery Under Voltage",
   "below the preset limit, it shall issue a warning signal.",
   "If the controller doesn’t detect sync. signal within the pre-set time, it will",
   "| 34 | Fail to Sync.",
   "initiate a warning alarm.",
   "It is detected when breaker closes.",
   "When the controller’s GOV output reaches the upper limit or lower limit,",
   "| 35 | GOV Reach Limit",
   "When the controller’s AVR output reaches the high limit or low limit, it",
   "| 36 | AVR Reach Limit",
   "will initiate a warning alarm.",
   "When “Gen Closed Aux” is not set for the controller input port, the",
   "| 37 | Gen Breaker Alarm",
   "controller will initiate a warning alarm.",
   "When the controller detects that the mains frequency is above the",
   "| 38 | Mains Over Freq",
   "pre-set value, it will initiate a warning alarm.",
   "It is detected after “Mains Parallel Mode” is active and after “Gen",
   "closed”.",
   "When the controller detects the mains frequency has fallen below the",
   "| 39 | Mains Under Freq",
   "When the controller detects that the mains voltage has exceeded the",
   "| 40 | Mains Over Voltage",
   "When the controller detects that the mains voltage has fallen below the",
   "| 41 | Mains Under Voltage"
  ]
 },
 {
  "n": 1006,
  "url": "https://www.smartgen.cn/yun/data/download/HGM9600_en.pdf",
  "title": "Datasheet: HGM9600 SERIES (HGM9610/HGM9620)",
  "from": "https://www.smartgen.cn/yun/data/download/HGM9600_en.pdf",
  "header": [],
  "rows": [
   "HGM9600 SERIES",
   "(HGM9610/HGM9620)",
   "GENSET CONTROLLER",
   "USER MANUAL",
   "CONTENTS",
   "1 OVERVIEW....................................................................................................................................................6",
   "2 MODELS COMPARISON..............................................................................................................................7",
   "3 PERFORMANCE AND CHARACTERISTICS ................................................................................................8",
   "4 SPECIFICATION........................................................................................................................................ 11",
   "5 OPERATION .............................................................................................................................................. 12",
   "5.1 INDICATOR LIGHT............................................................................................................................. 12",
   "5.2 KEY FUNCTIONS ............................................................................................................................... 14",
   "5.3 LCDDISPLAY..................................................................................................................................... 15",
   "5.3.1 MAIN DISPLAY........................................................................................................................... 15",
   "5.3.2 USER MENU AND PARAMETERS SETTING ............................................................................. 16",
   "5.4 AUTOSTART/STOP OPERATION..................................................................................................... 19",
   "5.5 MANUAL START/STOP OPERATION ............................................................................................... 21",
   "5.6 SWITCH CONTROL PROCEDURES ................................................................................................... 21",
   "5.6.1 HGM9620 SWITCH CONTROL PROCEDURES ......................................................................... 21",
   "5.6.2 HGM9610 SWITCH CONTROL PROCEDURES ......................................................................... 22",
   "6 PROTECTION ............................................................................................................................................ 24",
   "6.1 WARNINGS ........................................................................................................................................ 24",
   "6.2 SHUTDOWN ALARM ......................................................................................................................... 26",
   "6.3 TRIP AND STOP ALARM ................................................................................................................... 28",
   "6.4 TRIP ALARM ...................................................................................................................................... 28",
   "7 WIRINGS CONNECTION........................................................................................................................... 29",
   "8 SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS....................................................... 32",
   "8.1 CONTENTS AND SCOPES OF PARAMETERS .................................................................................. 32",
   "8.2 ENABLEDEFINITION OF AUXILIARYOUTPUT PORTS.................................................................... 41",
   "8.2.1 DEFINED CONTENTS OF AUXILIARY OUTPUT PORTS........................................................... 41",
   "8.2.2 CUSTOM PERIOD OUTPUT ....................................................................................................... 45",
   "8.2.3 CUSTOM COMBINED OUTPUT ................................................................................................. 45",
   "8.3 DEFINED CONTENTS OF AUXILIARY INPUT PORTS (ALL GND (B-) ACTIVE) ................................ 46",
   "8.4 SELECTIONOFSENSORS................................................................................................................. 49",
   "8.5 CONDITIONS OF CRANK DISCONNECT SELECTION ...................................................................... 50",
   "9 PARAMETERS SETTING........................................................................................................................... 51",
   "10 SENSORS SETTING................................................................................................................................ 52",
   "11 COMMISSIONING................................................................................................................................... 53",
   "12 TYPICAL APPLICATION......................................................................................................................... 54",
   "13 INSTALLATION....................................................................................................................................... 56",
   "14 GSM SHORT MESSAGE ALARM AND REMOTE CONTROL ................................................................. 58",
   "14.1 GSMSHORT MESSAGE ALARM..................................................................................................... 58",
   "14.2 GSMSHORT MESSAGE REMOTE CONTROL................................................................................. 58",
   "14.3 CONTROLLER ANDGSMMODULECONNECTION........................................................................ 59",
   "15 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE .................................................................... 60",
   "15.1 CUMMINSISB/ISBE........................................................................................................................ 60",
   "15.2 CUMMINSQSL9.............................................................................................................................. 60",
   "| 15.3 CUMMINSQSM11(IMPORT).......................................................................................................... | 61",
   "| 15.4 CUMMINS QSX15-CM570 .............................................................................................................. | 61",
   "| 15.5 CUMMINS GCS-MODBUS ............................................................................................................... | 62",
   "| 15.6 CUMMINSQSM11........................................................................................................................... | 62",
   "| 15.7 CUMMINSQSZ13............................................................................................................................ | 63",
   "| 15.8 DETROIT DIESELDDECIII /IV......................................................................................................... | 63",
   "| 15.9 DEUTZ EMR2................................................................................................................................... | 64",
   "| 15.10 JOHN DEERE ................................................................................................................................. | 64",
   "| 15.11 MTUMDEC.................................................................................................................................... | 64",
   "| 15.12 MTU ADEC (SMART MODULE)..................................................................................................... | 65",
   "| 15.13 MTU ADEC (SAMMODULE).......................................................................................................... | 65",
   "| 15.14 PERKINS........................................................................................................................................ | 66",
   "| 15.15 SCANIA.......................................................................................................................................... | 66",
   "| 15.16 VOLVO EDC3 ................................................................................................................................. | 66",
   "| 15.17 VOLVO EDC4 ................................................................................................................................. | 67",
   "| 15.18 VOLVO-EMS2 ................................................................................................................................ | 67",
   "| 15.19 YUCHAI.......................................................................................................................................... | 68",
   "| 15.20 WEICHAI........................................................................................................................................ | 68",
   "| 16 ETHERNET PORT.................................................................................................................................... | 69",
   "| 16.1 ILLUSTRATION................................................................................................................................ | 69",
   "| 16.2 NETWORKCLIENTMODE............................................................................................................... | 69",
   "| 16.3 WEBSERVERMODE........................................................................................................................ | 69",
   "| 16.4 NETWORKCABLECONNECTION................................................................................................... | 70",
   "| 17 MICRO SD ............................................................................................................................................... | 72",
   "| 18 USB.......................................................................................................................................................... | 72",
   "| 19 FAULT FINDING...................................................................................................................................... | 73",
   "+86-371-67981000 (overseas)",
   "All rights reserved. No part of this publication may be reproduced in any material form (including",
   "photocopying or storing in any medium by electronic means or other) without the written permission of",
   "the copyright holder.",
   "Smartgen reserves the right to change the contents of this document without prior notice.",
   "Table 1 Software Version",
   "| Date | Version",
   "Note",
   "Original release.",
   "Modify the external view and the main display description.",
   "Modify the image to be consistent with the indicator.",
   "This manual is suitable for HGM9600 series controller only. (HGM9610/HGM9620)",
   "Clarification of notation used within this publication.",
   "Table 2 Sign Instruction",
   "| Sign | Instruction",
   "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
   "| Indicates a procedure or practice, which, if not strictly observed, could | result in",
   "| CAUTION! | damage or destruction of equipment.",
   "| Indicates error operation may cause death, serious injury and significant | property",
   "| WARNING! | damage.",
   "1 OVERVIEW",
   "HGM9600 series genset controllers are used for genset automation and monitor control system of",
   "single unit to achieve automatic start/stop, data measure, alarm protection and “three remote” (remote",
   "control, remote measuring and remote communication). The controller adopts large liquid crystal",
   "display (LCD) and selectable Chinese, English or other languages interface with easy and reliable",
   "operation.",
   "HGM9600 controller adopts 32-bit micro-processor technology with precision parameters measuring,",
   "fixed value adjustment, time setting and threshold adjusting and etc. The majority of parameters can",
   "be set using front panel and all the parameters can be set using PC (via USB port) and can be adjusted",
   "and monitored with the help of RS485 and ETHERNET ports. Controllers are fitted with Micro SD for",
   "real-time operation data recording for convenient browsing and timely fault detection. It can be widely",
   "used in a number of automatic genset control system with compact structure, simple connections and",
   "high reliability.",
   "2 MODELS COMPARISON",
   "Table 3 Model Comparison",
   "| Item | HGM | HGM | HGM | HGM | HGM | HGM | HGM | HGM | HGM | HGM",
   "| LCD | Dimension | 3.7” | 4.3”",
   "| Pixel | 132 x 64 | 480 x 272",
   "| AMF | ● | ● | ● | ● | ●",
   "| BUS monitoring | ●",
   "| Parallel | ● | ●",
   "connection",
   "| Expansion module | ● | ●",
   "| Input port number | 7 | 7 | 7 | 7 | 7 | 7 | 8 | 8 | 7 | 8",
   "| Output port | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8",
   "number",
   "| Sensor number | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5",
   "| Neutral | (earth)",
   "current",
   "| Schedule function | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
   "| ETHERNET | ● | ●",
   "| RS485 | ● | ● | ● | ● | ● | ● | ● | ●",
   "| GSM | ● | ● | ● | ● | ● | ●",
   "| USB | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
   "| LINK | ● | ●",
   "| Real-time clock | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
   "| Event log | ● | ● | ● | ● | ● | ● | ● | ● | ● | ●",
   "| Micro SD card | ● | ●",
   "NOTE:",
   "(1) Two of the outputs are fixed: start output and fuel output.",
   "(2) HGM96XX’s analog sensors are composed by 3 fixed sensors (temperature, pressure, liquid level) and 2 configurable",
   "sensors.",
   "NOTE: Functions of mentioned herein HGM9210/HGM9220/HGM9310/HGM9320/HGM9410/HGM9420",
   "/HGM9510/HGM9520 controllers can be changed, please check the corresponding user manual for accurate",
   "information.",
   "3 PERFORMANCE AND CHARACTERISTICS",
   "HGM9610, used for single automation systems, auto start/stop of the unit performed with the help of",
   "remote signal.",
   "HGM9620, has all functions of HGM9610 as well as mains electric quantity monitoring and",
   "mains/generator automatic transfer control function (AMF), particularly suits for single automation",
   "systems that include mains and generator.",
   "Key characteristics,",
   "♦ With ARM-based 32-bit SCM, highly integrated hardware, higher reliability;",
   "| ♦ 480x272 LCD with backlight, multilingual interface (including English, Chinese | or",
   "| other | languages)",
   "which can be chosen at the site, making commissioning convenient for factory personnel;",
   "| ♦ | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
   "| ♦ | Silicon panel and pushbuttons for better operation in high-temperature environment;",
   "| ♦ | RS485 communication port enabling remote control, remote measuring, remote communication",
   "via",
   "ModBus protocol;",
   "| ♦ | ETHERNET communication port with multiple monitoring modes;",
   "| ♦ | Micro SD port for recording of real-time operation data;",
   "| ♦ | Equipped with SMS (Short Message Service) function. When genset",
   "| is | alarming,",
   "| controller | can",
   "send",
   "short messages via SMS automatically to setting 5 telephone numbers. Besides, generator status",
   "can be controlled and checked using SMS;",
   "♦ Equipped with CANBUS port and can communicate with J1939 genset. Not only can you monitor",
   "frequently-used data (such as water temperature, oil pressure, speed, fuel consumption and so on)",
   "of ECU machine, but also control starting up, shutdown, speed raise and drop via CANBUS port;",
   "♦ Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
   "voltage 120/240V and frequency 50/60Hz;",
   "♦ Collect and show 3-phase voltage, current, power parameter and frequency of generator or mains.",
   "| Mains | Generator",
   "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
   "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
   "| Phase sequence | Phase sequence",
   "| Frequency Hz | Frequency Hz",
   "Load",
   "| Current | IA, IB, IC",
   "Each phase and total active power kW",
   "Each phase and total reactive power kvar",
   "Each phase and total apparent power KVA",
   "Each phase and average power factor PF",
   "Accumulate total generator power kWh, kvarh, kVAh",
   "| ♦ | For mains, controller has over and under voltage, over and under frequency, loss of phase and phase",
   "sequence wrong detection functions; For generator, controller has over and under voltage, over and",
   "under frequency, loss of phase, phase sequence wrong, over and reverse power, over current",
   "functions;",
   "| ♦ | 3 fixed analog sensors (temperature, oil pressure and level) are fitted;",
   "| ♦ | 2 configurable sensors can be set as sensor of temperature, oil pressure or fuel level;",
   "| ♦ | Precision measure and display parameters about engine,",
   "| Temp. (WT) | °C/°F both be displayed",
   "| Oil pressure (OP) | kPa/Psi/Bar all be displayed",
   "| Fuel level (FL) | % (unit)",
   "| Speed (SPD) | r/min (unit)",
   "| Voltage of Battery (VB) | V (unit)",
   "| Voltage of Charger (VD) | V (unit)",
   "Hour count (HC) can accumulate to max. 65535 hours.",
   "Start times can accumulate to max. 65535 times.",
   "| ♦ | Protection: automatic start/stop of the gen-set, ATS (Auto Transfer Switch) control with perfect fault",
   "indication and protection function;",
   "| ♦ | All output ports are relay-out;",
   "| ♦ | Parameter setting: parameters can be modified and stored in internal EEPROM memory and cannot",
   "be lost even in case of power outage; most of them can be adjusted via front panel of the controller",
   "and all of them can be modified with PC via USB, RS485 or ETHERNET ports.",
   "| ♦ | More kinds of curves of temperature, oil pressure, fuel level can be used directly and users can",
   "define the sensor curves by themselves;",
   "| ♦ | Multiple crank disconnect conditions (speed sensor, oil pressure, generator frequency) are optional;",
   "| ♦ | Widely power supply range DC(8~35)V, suitable for different starting battery voltage environment;",
   "| ♦ | Event log, real-time clock, scheduled start & stop generator (can be set as start genset once a",
   "day/week/month whether with load or not);",
   "| ♦ | Can be used on pumping units and as an indicating instrument (indication and alarm are enabled,",
   "relay is inhibited);",
   "| ♦ | Accumulative total run time and total electric energy of A and B. Users can reset it as 0 and",
   "re-accumulate the value which make convenience to users to count the total value as their wish;",
   "| ♦ | Can control engine heater, cooler and fuel pump;",
   "| ♦ | With maintenance function. Actions (warning, shutdown or trip and stop) can be set when",
   "maintenance time out;",
   "| ♦ | All parameters use digital adjustment, instead of conventional analog modulation with normal",
   "potentiometer, improving reliability and stability;",
   "| ♦ | Waterproof security level IP55 due to rubber seal installed between the controller enclosure and",
   "panel fascia;",
   "| ♦ | Metal fixing clips enable perfect performance in high temperature environment;",
   "| ♦ | Modular design, anti-flaming ABS enclosure, pluggable connection terminals and embedded",
   "installation way; compact structure with easy mounting.",
   "4 SPECIFICATION",
   "Table 4 Technical Parameters",
   "| Items | Contents",
   "| Operating Voltage | DC8.0V to DC35.0V, Continuous Power",
   "Supply",
   "| Power Consumption | <4W (standby ≤2W)",
   "Alternator Input Range",
   "| 3-Phase 4-Wire | AC15V - AC360V (ph-N)",
   "| 3-Phase 3-Wire | AC30V - AC620V (ph-ph)",
   "| Single-Phase 2-Wire | AC15V - AC360V (ph-N)",
   "| 2-Phase 3-Wire | AC15V - AC360V (ph-N)",
   "| Alternator Frequency | 50Hz /60Hz",
   "| Speed Sensor Voltage | 1.0V to 24.0V (RMS)",
   "| Speed Sensor Frequency | 10,000 Hz (max.)",
   "| Start Relay Output | 16A DC28V at supply output",
   "| Fuel Relay Output | 16A DC28V at supply output",
   "| Programmable Relay Output | (1) | 7A DC28V at supply output",
   "| Programmable Relay Output | (2) | 7A DC28V at supply output",
   "| Programmable Relay Output | (3) | 7A DC28V at supply output",
   "| Programmable Relay Output | (4) | 7A AC250V voltage free output",
   "| Programmable Relay Output | (5) | 7A AC250V voltage free output",
   "| Programmable Relay Output | (6) | 7A AC250V voltage free output",
   "| Case Dimension | 266mm x182mm x45mm",
   "| Panel Cutout | 214mm x160mm",
   "| C.T. Secondary | 5A rated",
   "| Working Temperature | (-25~+70)°C",
   "| Working Humidity | (20~93)%RH",
   "| Storage Temperature | (-25~+70)°C",
   "| Protection Level | IP55 Gasket",
   "| Apply AC2.2kV voltage between high voltage | terminal",
   "| and | low",
   "| Insulating Intensity | voltage terminal;",
   "| The leakage current is not more than 3mA within | 1min.",
   "| Weight | 0.95kg",
   "5 OPERATION",
   "| 5.1 | INDICATOR LIGHT",
   "| Fig.1 HGM9610 | Front",
   "Panel",
   "| Fig.2 HGM9620 | Front",
   "| HGM9600 Series Genset | Controller",
   "NOTE: Selected light indicators description:",
   "Table 5 Warning and Alarm Indicator",
   "| Alarm Type | Warning",
   "| Indicator | Alarm",
   "Indicator",
   "| Warning | Slow",
   "| flashing | Slow flashing",
   "| Trip Alarm | Slow",
   "| Shutdown Alarm | Off",
   "Fast flashing",
   "| Trip and Stop Alarm | Off",
   "Running indicator: illuminated from crank disconnect to ETS while off during other periods.",
   "Gen normal indicator: It is light on when generator is normal; flashing when generator state is abnormal;",
   "off when there is no generator power.",
   "Mains normal indicator: It is light on when mains is normal; flashing when mains state is abnormal; off",
   "when there is no mains power.",
   "| 5.2 | KEY",
   "FUNCTIONS",
   "| Table | 6 Key Function Description",
   "| Icon | Key",
   "Function Description",
   "Stop running genset in Auto/Manual mode; Lamp test (press",
   "| Stop | at least 3 seconds); Reset alarm in stop mode; During stopping",
   "process, press it again to stop genset immediately.",
   "| Start | Start genset in Manual mode.",
   "| Manual Mode | Press it and controller enters Manual mode.",
   "| Auto Mode | Press it and controller enters Auto mode.",
   "| Mute/Reset Alarm | Alarming sound off; If there is trip alarm, pressing the button",
   "at least 3 seconds can reset this alarm.",
   "| Gen Close/Open | Control gen close/open in manual mode. (unavailable for",
   "HGM9610)",
   "| Mains Close/Open | Control mains close/open in manual mode. (unavailable for",
   "| Close | Control close",
   "| breaker | in",
   "| manual | mode.",
   "| (unavailable | for",
   "HGM9620)",
   "| Open | Control open",
   "| Up/Increase | 1) Screen scroll;",
   "2) Up cursor and increase value in setting menu.",
   "| Down/Decrease | 1) Screen scroll;",
   "2) Down cursor and decrease value in setting menu.",
   "| Left | 1) Page scroll;",
   "2) Left move cursor in setting menu.",
   "| Right | 1)",
   "Page scroll;",
   "| 2) | Right move cursor in setting menu.",
   "| 1) | Select viewing area;",
   "| Set/Confirm | 2) | Press it over 3s can enter parameter setting;",
   "| 3) | Confirm setting information.",
   "| Exit | 1)",
   "Return to main menu;",
   "| 2) | Return to previous menu in setting menu.",
   "| NOTE: In manual mode, pressing | and",
   "simultaneously will force generator to crank. Successful",
   "start will not be judged according to crank disconnect conditions, operator will have to crank the starter motor manually;",
   "when operator decides that the engine has fired, he/she should release the button and start output will be deactivated,",
   "safety on delay will start.",
   "| CAUTION: Default password is 00318, user can change it in case | of",
   "| others | change the advanced parameters setting.",
   "| Please clearly remember the password after changing. If you forget | it,",
   "| please | contact SmartGen services and send all",
   "information in the controller page of “ABOUT” to us.",
   "| 5.3 | LCD DISPLAY",
   "5.3.1 MAIN DISPLAY",
   "| Main screen show pages; use | to scroll the pages and",
   "to scroll the screen.",
   "★Main Screen, including as below,",
   "Gen: voltage, frequency, current, active power, reactive power",
   "Bus: voltage, frequency",
   "Engine: speed",
   "Some status.",
   "★Status, including as below,",
   "Status of genset, mains, and ATS.",
   "NOTE: HGM9610 has no mains status screen.",
   "★Engine, including as below,",
   "Speed, temperature of engine, engine oil pressure, (fuel) level, configure sensor 1, configure sensor 2,",
   "battery voltage, charger voltage, accumulated run time, accumulated start times.",
   "NOTE: If connected with J1939 engine via CANBUS port, this page also includes: coolant pressure, coolant level, fuel",
   "temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure, total fuel consumption and so on.",
   "(Different engine with different parameters)",
   "★Gen, including as below,",
   "Phase voltage, Line voltage, frequency, phase sequence.",
   "★Mains, including as below,",
   "NOTE: HGM9610 has no this page.",
   "★Load, including as below,",
   "Current, each phase and total active power (positive and negative), each phase and total reactive power",
   "(positive and negative), each phase and total apparent power, each phase and average power factor",
   "(positive and negative), accumulated energy (kWh, kvarh, kVAh) and earth current.",
   "NOTE: When only mains switch on indicator lights, count active and inactive power, apparent power, power factor, but",
   "accumulate electric energy. Counting the generator active and reactive power, apparent power, power factor, and accumulate",
   "electric energy under other conditions.",
   "NOTE: Power factor shows as following,",
   "Remark:",
   "P stands for active power",
   "Q stands for reactive power",
   "Table 7 Power Factor Description",
   "| Power factor | Conditions",
   "| Active | power",
   "| Reactive | power",
   "Remark",
   "| COS>0L | P>0,Q>0",
   "| Input | Input",
   "Load is inductive resistance.",
   "| COS>0C | P>0,Q<0",
   "| Input | Output",
   "Load is capacitance resistance.",
   "| COS<0L | P<0,Q>0",
   "| Output | Input",
   "| Load | equals",
   "| to | one",
   "under",
   "excitation generator",
   "| COS<0C | P<0,Q<0",
   "| Output | Output",
   "over",
   "excitation generator.",
   "| 1. | Input active power, generator or mains supplies electricity to load.",
   "| 2. | Output active power, load supplies electricity to generator or mains.",
   "| 3. | Input reactive power, generator or mains sends reactive power to load.",
   "| 4. | Output reactive power, load sends reactive power to generator or mains.",
   "★Alarm:",
   "NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed, check engine according to it,",
   "| otherwise, please check the manual of engine according | to SPN alarm code.",
   "◙ Event log",
   "| Records all start/stop events (shutdown alarm, | trip and shutdown",
   "| alarm, | manual",
   "| /auto | start",
   "| or | stop)",
   "and",
   "the real time when alarm occurs.",
   "Others, including,",
   "Time and date, count down time for maintenance (if it is enable), input/output ports status, NET status and",
   "SD status.",
   "◙ About, including,",
   "Issue time of software and hardware version, product PD number.",
   "5.3.2 USER MENU AND PARAMETERS SETTING",
   "| Press and hold | for more than 3 seconds to enter",
   "user menu;",
   "★Parameter",
   "| After entering the | correct password (factory default",
   "| password is | 00318)",
   "| you | can",
   "enter parameter",
   "settings screen.",
   "★Language",
   "Selectable Chinese, English and others (default: Espanol)",
   "★Commissioning",
   "On load, off load or custom commissioning can be chosen. Custom commissioning can configure on",
   "load or not during commissioning, when to commissioning and select the mode after commissioning",
   "(manual mode, auto mode and stop mode).",
   "★Clear users’ accumulation",
   "Can clear total run time A and B, total electric energy A and B.",
   "Parameter setting Including as following,",
   "★Mains settings",
   "★Timer settings",
   "★Engine settings",
   "★Generator settings",
   "★Load settings",
   "★Switch settings",
   "★Analog sensor settings",
   "★Input port settings",
   "★output port settings",
   "★Module settings",
   "★Scheduling and maintenance settings",
   "★GSM settings",
   "Example,",
   "| Return | >",
   "| Start Delay | Form 1:",
   "| Mains | >",
   "Return Delay",
   "| Timers | > | >",
   "| Preheat Delay | Use",
   "| to | scroll settings,",
   "| to | enter",
   "| Engine | >",
   "Cranking Time",
   "| Generator | >",
   "| Crank Rest Time | settings",
   "| (form | 2),",
   "to exit settings menu.",
   "| Load | >",
   "Safety On Time",
   "| Switch | >",
   "Start Idle Time",
   "| Temp. Sensor | >",
   "Warming Up Time",
   "| OP Sensor | >",
   "Cooling Time",
   "| Level Sensor | >",
   "Stop Idle Time",
   "| Config. Sensor 1 | >",
   "ETS Hold Time",
   "| Config. Sensor 2 | >",
   "Wait Stop Time",
   "| Start Delay | Form 2:",
   "| to | scroll",
   "| settings, | to",
   "enter",
   "| Crank Rest Time | settings (form | 3),",
   "| to | return to previous",
   "menu.",
   "| Safety On Time | (form 1).",
   "| Config. Sensor | 1",
   "| > | ETS Hold Time",
   "| Config. Sensor | 2",
   "| > | Wait Stop Time",
   "| Start Delay | Form 3:",
   "| Timers > | >",
   "| Crank Rest Time | settings (form | 4),",
   "| > | Start Delay | Form 4:",
   "| > | Return Delay | 00008",
   "| > | Preheat Delay",
   "| Press | to enter settings (form 5),",
   "to return",
   "| > | Cranking Time | to previous menu. (form 6).",
   "| > | Crank Rest Time",
   "| > | Safety On Time",
   "| > | Start Idle Time",
   "| > | Warming Up Time",
   "| > | Cooling Time",
   "| > | Stop Idle Time",
   "| > | Start Delay | Form 5:",
   "| Press | to change cursor position,",
   "| > | Cranking Time",
   "| are used for changing cursor value, | Confirm",
   "| > | Start Idle Time | setting (form 4), | exit setting (form 4).",
   "| > | Start Delay | Form 6:",
   "| are used | for changing",
   "| the | setting",
   "| contents. | Confirm",
   "| setting (form | 4),",
   "to",
   "| return to previous menu. | (form 1).",
   "| > | Wait For Stop",
   "| NOTE: Pressing | can exit setting directly",
   "| during | configuration.",
   "| 5.4 | AUTO START/STOP",
   "OPERATION",
   "| Press | , its indicator lights, and controller enters Auto mode.",
   "Starting Sequence,",
   "| 1. | HGM9620: When mains power is abnormal (over and under voltage, over and under frequency, loss of",
   "phase, phase sequence wrong), it enters mains “abnormal delay” and LCD display count down time.",
   "When mains abnormal delay is over, it enters into “start delay”; it also enters this mode when “remote",
   "start on load” is active.",
   "| 2. | HGM9610: Generator enters “start delay” as soon as “remote start on load” is active.",
   "| 3. | Start Delay timer is shown on Status page of LCD.",
   "| 4. | When start delay is over, preheat relay outputs (if this be configured), “preheat start",
   "delay XX s” is shown at the bottom line of LCD.",
   "| 5. | When preheat delay is over, fuel relay outputs 1s and then start relay output; if engine crank fails",
   "during “cranking time”, the fuel relay and start relay deactivated and enter “crank rest time” to wait for",
   "next crank.",
   "| 6. | If engine crank fails within setting times, the controller sends Fail to Start signal and Fail to Start",
   "message appears on LCD alarm page.",
   "| 7. | In case of successful crank attempt, “safety on timer” starts. During this period, low oil pressure, high",
   "water temperature, under speed, charge failure alarms are disabled. As soon as this delay is over,",
   "“start idle delay” is initiated (if configured).",
   "| 8. | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When this",
   "delay is over, “warming up delay” starts (if configured).",
   "| 9. | When “warming up delay” is over, if generator state is normal, its indicator will be illuminated. If",
   "voltage and frequency has reached on-load requirements, the closing relay will be energized,",
   "generator will accept load, generator power indicator will turn on, and generator will enter Normal",
   "Running state; if voltage and frequency are abnormal, the controller will initiate alarm (alarm type will",
   "be displayed on LCD alarm page).",
   "NOTE: In case of “Remote Start (off Load)”, the procedure is the same, except for step NO. 9: the closing relay will NOT",
   "be energized, generator will NOT accept load.",
   "Stopping Sequence:",
   "| 1. | HGM9620: When mains return normal during gen-set running, it enters mains voltage “normal delay”.",
   "When mains normal delay is over, enter “stop delay”; also can be into this mode when “remote start on",
   "load” is inactive.",
   "| 2. | HGM9610: Generator enters “stop delay” as soon as “remote start on load” is inactive.",
   "| 3. | When stop delay is over, close generator relay is un-energized; generator enters into “cooling down",
   "time”. After “transfer rest time”, close mains relay is energized. Generator indicator extinguish while",
   "mains indicator lights.",
   "| 4. | Idle relay is energized as soon as entering “stop idle delay”.",
   "| 5. | If enter “ETS hold delay”, ETS relay is energized. Fuel relay is deactivated and decides whether",
   "generator is stopped or not automatically.",
   "| 6. | Then enter gen-set “Fail to stop time”, auto decides whether generator is stopped or not",
   "automatically.",
   "| 7. | Enter “after stop time” (if configured) as soon as generator stops. Otherwise, controller will send “Fail",
   "to Stop” alarm. (If gen-set stopped successfully after warning of “Fail to Stop”, it will enter “after stop",
   "time” and remove alarm)",
   "| 8. | Enter “generator at rest” as soon as “after stop time” is over.",
   "| 5.5 | MANUAL START/STOP OPERATION",
   "| 1. | MANUAL START: Press",
   ", controller enters Manual mode and its indicator lights. Press",
   "to start generator, can automatically detect crank disconnected, and generator accelerates to",
   "high-speed running automatically. With high temperature, low oil pressure and abnormal voltage",
   "during generator running, controller can protect genset to stop quickly (please refer to No.4~9 of Auto",
   "start operation for detail procedures).",
   "| 2. | MANUAL STOP: Press | can stop the running gensets. (please refer to No.3~8 of",
   "| Auto | stop",
   "operation for detail procedures).",
   "NOTE: In “manual mode”, the procedures of ATS please refer to ATS procedure of generator in this manual.",
   "| 5.6 | SWITCH CONTROL PROCEDURES",
   "5.6.1 HGM9620 SWITCH CONTROL PROCEDURES",
   "Manual transfer procedures",
   "When controller is in Manual mode, the switch control procedures will start through manual transfer.",
   "Users can control the loading transfer of ATS via pressing button to switch on or off.",
   "A. If “Open breaker detect” is “SELECT Disable”",
   "| Press generator switch on or off key | , if generator has taken load, it will open; if off-load, it will",
   "close; if mains has taken load, mains will open, and after open delay, generator will close.",
   "| Press mains switch on or off key | , if mains has taken load, it will open; if off-load,",
   "| it | will",
   "| close; | if",
   "generator has taken load, generator will open, and after open delay, mains will close.",
   "| B. | If “Open breaker detect” is “SELECT Enable”",
   "| To transfer load from mains to generator need to press mains switch off key | firstly. After switch",
   "| off delay, press generator switch on key | , and generator will close (there is no action when",
   "pressing switch on key directly).",
   "The way to transfer from generator to mains is as same as above.",
   "Auto transfer procedures:",
   "When controller is in AUTO mode, switch control procedures will start through automatic transfer.",
   "1. If input port is configured as Close Mains Auxiliary",
   "A. If “Open breaker detect” is “SELECT Enable”",
   "When transferring load from mains to generator, controller begins to detect “fail to transfer” after",
   "open delay and transfer rest. When detecting time out, if switch off failed, the generator will not close,",
   "otherwise, generator is closed. Detecting transfer failure while generator switch on. When detecting",
   "time out, if switch on failed, it needs to wait for generator to switch on. If transfer failed and warning",
   "“SELECT Enable”, there is warning signal whatever switch on or off failure.",
   "The way to transfer from generator load to mains load is as same as above.",
   "B. If “Open breaker detect” is “SELECT Disable”",
   "Mains load is transferred into generator load, after the delay of switch off and transfer interval,",
   "generator switch on. Detecting transfer fail while generator switch on. After detecting time out, if",
   "switch on fail, then wait for generator switch on. If transfer fail and warning “SELECT Enable”, there is",
   "warning signal.",
   "2. If input port is not configured as Close Mains Auxiliary",
   "Mains load is transferred into generator load, after switch off and transfer interval delay, generator switch",
   "on.",
   "The way to transfer generator load to mains load is as same as above.",
   "5.6.2 HGM9610 SWITCH CONTROL PROCEDURES",
   "Manual control procedures,",
   "When controller is in Manual mode, manual control will be executive.",
   "Users can control switch on or off by pressing key.",
   "| Press generator switch on key | , generator will output close signal. Press generator switch off key",
   "generator will output open signal.",
   "Auto control procedures,",
   "When controller is in auto mode, switch control procedures will start auto transfer.",
   "Generator load is transferred into generator off-load, after the delay of switch off, detecting transfer",
   "failure while switch off outputs. When detecting time out, if switch off failed, it will wait for switch off.",
   "Otherwise, switch off is completed.",
   "Generator unload is transferred into generator load, after the delay of switch on, detecting transfer",
   "failure while switch on outputting. When detecting time out, if switch on failed, it will wait for switch on.",
   "Otherwise, switch on is completed.",
   "If transfer failed and warning “SELECT Enable”, there is warning signal whatever switch on or off",
   "failure.",
   "Generator load is transferred into generator offload, after the delay of switch off, switch off is",
   "completed.",
   "failure while switch on outputting. When detecting time out, if switch on failed, to wait for switch on.",
   "If transfer failure warning is “SELECT Enable”, there is warning signal that “switch on fail”.",
   "Generator off-load is transferred into generator load, close generator outputs.",
   "Generator load is transferred into generator off-load, open generator outputs.",
   "When using ATS of no interposition, switch off detecting should “SELECT Disable”;",
   "| When using ATS of having interposition, switch off “SELECT Disable” or “SELECT Enable” both are OK. If choose | “SELECT",
   "Enable”, switch off output should be configured;",
   "When using AC contactor, switch off “SELECT Enable” is recommended.",
   "6 PROTECTION",
   "| 6.1 | WARNINGS",
   "| When | controller detects the warning signal, alarm only and not stop genset.",
   "Table 8 Warnings",
   "| No. | Warn",
   "Description",
   "| 1 | Over Speed",
   "When controller detects the speed is higher than the set value, it will",
   "send warn signal.",
   "| 2 | Under Speed",
   "When controller detects the speed is lower than the set value, it will",
   "| 3 | Loss of Speed Signal | When controller detects the speed is 0 and the action select “Warn”,",
   "it will send warn signal.",
   "| 4 | Gen Over Frequency",
   "When controller detects the frequency is higher than the set value, it",
   "will send warn signal.",
   "| 5 | Gen Under Frequency",
   "When controller detects the frequency is lower than the set value, it",
   "| 6 | Gen Over Voltage",
   "When controller detects the voltage is higher than the set value, it will",
   "| 7 | Gen Under Voltage",
   "When controller detects the voltage is lower than the set value, it will",
   "| 8 | Gen Over Current",
   "When controller detects the current is higher than the set value, it will",
   "| 9 | Fail to Stop",
   "When generator not stops after the “stop delay” is over.",
   "| 10 | Charge Alt Fail",
   "When controller detects the charger voltage is lower than the set",
   "value, it will send warn signal.",
   "| 11 | Battery Over Voltage",
   "When controller detects the battery voltage is higher than the set",
   "| 12 | Battery Under Voltage",
   "When controller detects the battery voltage is lower than the set",
   "| 13 | Maintenance Due | When count down time is 0 and the action select “Warn”, it will send",
   "warn signal.",
   "| 14 | Reverse Power",
   "When controller detects the reverse power value (power is negative)",
   "is lower than the set value, it will send warn signal.",
   "| 15 | Over Power",
   "When controller detects the reverse power value (power is positive)",
   "is higher than the set value, it will send warn signal.",
   "| 16 | ECU Warn | When controller gets the alarm signal from engine via J1939, it will",
   "| 17 | Gen Loss of Phase",
   "When controller detects the generator loss phase, it will send warn",
   "signal.",
   "| 18 | Gen Phase Sequence",
   "When controller detects the reverse phase, it will send warn signal.",
   "Wrong",
   "| 19 | Switch Fail Warn",
   "When controller detects the switch on and off fail, and the action",
   "select enable, it will send warn signal.",
   "| 20 | Temp. Sensor Open",
   "When controller detects the sensor is open circuit, and the action",
   "select “warn”, it will send warn signal.",
   "| 21 | High Temp.",
   "When controller detects the temperature is higher than the set value,",
   "| 22 | Low Temp.",
   "When controller detects the temperature is lower than the set value, it",
   "| 23 | Oil",
   "| Pressure | Sensor",
   "| Open | select “warn”, it will send warn signal.",
   "| 24 | Low Oil Pressure",
   "When controller detects the oil pressure is lower than the set value, it",
   "| 25 | Level Sensor Open",
   "| 26 | Low Level",
   "When controller detects the oil lever is lower than the set value, it will",
   "| 27 | Flexible Sensor 1 Open",
   "| 28 | Flexible Sensor 1 High",
   "When controller detects the sensor value is higher than the max. set",
   "| 29 | Flexible Sensor 1 Low",
   "When controller detects the sensor value is lower than the min. set",
   "| 30 | Flexible Sensor 2 Open",
   "| 31 | Flexible Sensor 2 High",
   "| 32 | Flexible Sensor 2 Low",
   "| 33 | Digital Input",
   "When digit input port is set as warning and active, controller sends",
   "corresponding warning signal.",
   "| 34 | GSM Comm. Fail",
   "When select GSM enable but the controller couldn’t detect GSM",
   "model, controller sends corresponding warning signal.",
   "When controller detects earth current is greater than value of setting,",
   "| 35 | Earth Fault",
   "and the action “Warning” alarm is set, it will send a “warning” alarm"
  ]
 },
 {
  "n": 1007,
  "url": "https://www.smartgen.cn/yun/data/download/HGM7110N_HGM7120N_en.pdf",
  "title": "Datasheet: HGM7100N SERIES (HGM7110N/7120N)",
  "from": "https://www.smartgen.cn/yun/data/download/HGM7110N_HGM7120N_en.pdf",
  "header": [],
  "rows": [
   "HGM7100N SERIES",
   "(HGM7110N/7120N)",
   "GENSET CONTROLLER",
   "USER MANUAL",
   "+86-371-67981000(overseas)",
   "All rights reserved. No part of this publication may be reproduced in any material form (including",
   "photocopying or storing in any medium by electronic means or other) without the written permission of",
   "the copyright holder.",
   "SmartGen reserves the right to change the contents of this document without prior notice.",
   "| Table | 1 Software Version",
   "| Date | Version",
   "Note",
   "Original release.",
   "Add communication port selection for cycle start.",
   "Modify server URL as www.monitoryun.com;",
   "Modify incorrect server port as 91.",
   "Update company logo and manual format.",
   "CONTENTS",
   "| 1 | OVERVIEW....................................................................................................................................................4",
   "| 2 | PERFORMANCE AND CHARACTERISTICS ................................................................................................4",
   "| 3 | SPECIFICATION ...........................................................................................................................................6",
   "| 4 | OPERATION .................................................................................................................................................7",
   "4.1 KEY FUNCTION DESCRIPTION..........................................................................................................7",
   "4.2 CONTROLLER PANEL ........................................................................................................................8",
   "4.3 AUTO START/STOP OPERATION .....................................................................................................9",
   "4.3.1 ILLUSTRATION............................................................................................................................9",
   "4.3.2 AUTO START SEQUENCE...........................................................................................................9",
   "4.3.3 AUTO STOP SEQUENCE.............................................................................................................9",
   "4.4 MANUAL START/STOP OPERATION............................................................................................. 10",
   "4.5 EMERGENCY START....................................................................................................................... 10",
   "| 5 | BREAKER CONTROL PROCESS OF GENSET CONTROLLER.................................................................. 11",
   "5.1 HGM7120N BREAKER CONTROL PROCESS................................................................................. 11",
   "5.1.1 MANUAL SWITCHING PROCESS............................................................................................ 11",
   "5.1.2 AUTO SWITCHING PROCESS ................................................................................................. 11",
   "5.2 HGM7110N BREAKER CONTROL PROCESS................................................................................. 11",
   "5.2.1 MANUAL SWITCHING PROCESS............................................................................................ 11",
   "5.2.2 AUTO SWITCHING PROCESS ................................................................................................. 12",
   "| 6 | PROTECTION ............................................................................................................................................ 13",
   "| 7 | WIRINGS CONNECTION........................................................................................................................... 18",
   "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS....................................................... 21",
   "8.1 CONTENTS AND SCOPES OF PARAMETERS ............................................................................... 21",
   "8.2 DEFINED CONTENT OF PROGRAMMABLE OUTPUT PORTS 1~6............................................... 30",
   "8.2.1 DEFINED CONTENT OF PROGRAMMABLE OUTPUT PORTS 1~6........................................ 30",
   "8.2.2 CUSTOM PERIOD OUTPUT ..................................................................................................... 34",
   "8.2.3 CUSTOM COMBINED OUTPUT ............................................................................................... 34",
   "8.3 DEFINED CONTENTS OF CONFIGURABLE INPUT PORTS 1~7.................................................... 35",
   "8.4 SELECTION OF SENSORS............................................................................................................... 37",
   "8.5 CONDITIONS OF CRANK DISCONNECT SELECTION ................................................................... 38",
   "| 9 | PARAMETERS SETTING........................................................................................................................... 39",
   "| 10 | GENSETS CYCLE START .......................................................................................................................... 40",
   "| 11 | SENSOR SETTING ..................................................................................................................................... 41",
   "| 12 | COMMISSIONING...................................................................................................................................... 42",
   "| 13 | TYPICAL APPLICATION............................................................................................................................ 43",
   "| 14 | INSTALLATION.......................................................................................................................................... 45",
   "| 15 | TROUBLESHOOTING................................................................................................................................. 47",
   "| 1 | OVERVIEW",
   "HGM7110N/HGM7120N genset controller integrating digital, intelligent and network technology,",
   "are used for genset automation and monitoring control system of single diesel unit to achieve",
   "automatic start/stop of genset, data measurement, alarm protection functions etc. It fits with LCD",
   "graphic display, which can display Chinese, English and other languages. It is easy to operate and",
   "reliable to use.",
   "HGM7110N/HGM7120N genset controller adopts 32-bit micro-processor technology, achieving",
   "precise measuring of many parameters, fixed value adjustment, time setting and limits adjusting and",
   "etc. A majority of parameters can be configured from front panel of controller, and all parameters can",
   "be adjusted through PC via USB port and monitored through PC software via RS485. It can be widely",
   "used in all types of genset automation system with compact structure, simple connections and high",
   "reliability.",
   "| 2 | PERFORMANCE AND CHARACTERISTICS",
   "HGM7110N: used for stand-alone automation, and it controls generator to start/stop by remote start",
   "signal;",
   "HGM7120N: added Mains monitoring and Mains/Gens Automatic Transfer (AMF) function based on",
   "HGM7110N, especially suitable for single unit automation system composed by one way generator and",
   "one way Mains.",
   "Main features are as below:",
   "32-bit ARM SCM, high integration hardware, performance getting higher improved.",
   " 132x64 LCD with backlight, interface operation of optional languages (Chinese, English and other",
   "languages), and languages can be selected in the field, which provides convenience for debugging",
   "personnel commissioning.",
   " Screen protection applies hard-screen acrylic material, with better wear-resisting and",
   "scratch-resisting features.",
   " Silicone panel and pushbuttons, strong adaptability in extreme high/low temperature environments.",
   " RS485 communication port, can realize “three remote functions” (remote control, remote measuring",
   "and remote communication) by MODBUS protocol.",
   " Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
   "voltage 120/240V and frequency 50/60Hz;",
   " Collects and shows 3-phase voltage and current, power parameter and frequency of generator or",
   "mains.",
   "| Mains | Generator",
   "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
   "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
   "| Frequency Hz | Frequency Hz",
   "| Phase sequence | Phase sequence",
   "Load",
   "| Current | Ia, Ib, Ic",
   "A (unit)",
   "| Each phase and total active power P | kW (unit)",
   "| Reactive power Q | kvar (unit)",
   "| Apparent power S | kVA (unit)",
   "Power factor PF",
   "| Accumulate total generator power W | kWh, kvarh, kVAh (unit)",
   "| Output percentage with load | %",
   "For Mains, controller has over and under voltage, over and under frequency, loss of phase, and phase",
   "sequence wrong functions; for generator, controller has over and under voltage, over and under",
   "frequency, over current and over power, reverse power, loss of phase, phase sequence wrong",
   "functions.",
   " Precisely collect parameters about Engine.",
   "| Temp. (WT) | °C/°F",
   "| Oil Pressure (OP) | kPa/psi/Bar",
   "| Fuel Level (FL) | % (unit)",
   "| Speed | r/min (RPM)",
   "| Voltage of Battery | V (unit)",
   "| Voltage of Charger | V (unit)",
   "Total running accumulation maximum 65535 hours can be recorded",
   "| Start times accumulation | maximum 65535 times can be recorded",
   " Control protection function: realize automatic start/stop of the diesel gen-set, breaker close/open",
   "(Auto Transfer Switch) control and perfect fault indication and protection functions etc.",
   " With ETS (energize to stop), idle control, pre-heat control and rise/drop speed control functions,",
   "which are all relay outputs.",
   " Parameter setting function: allow users to modify and set parameters and at the same time",
   "parameters can be stored in internal FLASH memory and won't get lost even in case of power",
   "outage; most of them can be adjusted from front panel of the controller and all parameters ca be",
   "adjusted via USB by PC, or via RS485 or ETHERNET port;",
   " Multiple temperature, pressure, fuel level sensor curves can be used and custom sensor curves are",
   "available.",
   " Multiple crank disconnect conditions (speed, oil pressure, generator frequency) are optional.",
   "Wide power supply range DC(8~35)V, suitabel for different starting battery voltage environments.",
   "|  Event log, real-time clock, scheduled start & stop generator (can be set as start genset once | a",
   "day/week/month whether with load or not). Two gensets cycle start function.",
   "Controller can record data up to 5 pieces include mains voltage, mains frequency, generator voltage,",
   "generator frequency, current, temperature, oil pressure, fuel level, speed and etc. one minute before",
   "shutdown fault.",
   " It can be used for pumping unit, moreover, can be indicating instrument as well (only indicate and no",
   "action for alarm and relay).",
   " Maintenance function, maintenance time or maintenance time due can be user-defined (only",
   "warning/trip shutdown/alarm shutdown).",
   " Cycle start two gensets via RS485 or Internet access (running time of both main unit and standby",
   "unit can be user defined).",
   " Waterproof security level IP65 due to rubber seal installed between the controller enclosure and",
   "panel foil.",
   "Controller uses metal fixing clips.",
   "|  Modular design, pluggable connection | terminals",
   "| and | embedded",
   "| installation | way,",
   "| and | compact",
   "structure with easy mounting.",
   "| 3 | SPECIFICATION",
   "Table 2 Technical Parameters",
   "| Items | Contents",
   "| Operating Voltage | DC8.0V to DC35.0V, Continuous Power",
   "Supply.",
   "| Power Consumption | <4W (standby ≤2W)",
   "Alternator Volt Input Range",
   "| 3Phase 4Wire | 15V AC - 360V AC (ph-N)",
   "| 3Phase 3Wire | 30V AC - 620V AC (ph-ph)",
   "| Single Phase 2Wire | 15V AC - 360V AC (ph-N)",
   "| 2Phase 3Wire | 15V AC - 360V AC (ph-N)",
   "| Alternator Frequency | 50 Hz/60Hz",
   "| Speed sensor voltage | 1.0V to 24.0V (RMS)",
   "| Speed sensor Frequency | 10,000 Hz (max.)",
   "| Starter Relay Output | 16A 28V DC at supply output",
   "| Fuel Relay Output | 16A 28V DC at supply output",
   "| Programmable Relay Output | 1 | 7A 28V DC power supply output",
   "| Programmable Relay Output | 2 | 8A 250V AC volt free output",
   "| Programmable Relay Output | 3 | 16A 250V AC volt free output",
   "| Programmable Relay Output | 4 | 16A 250V AC volt free output",
   "| Programmable Relay Output | 5 | 7A 28V DC power supply output",
   "| Programmable Relay Output | 6 | 7A 28V DC power supply output",
   "| Case Dimension | 209mm x 166mm x 45mm",
   "| Panel Cutout | 186mm x 141mm",
   "| CT Secondary Current | 5A rated",
   "| Working Temperature | (-25~+70)°C",
   "| Working Humidity | (20~93)%RH",
   "| Storage Temperature | (-25~+70)°C",
   "| Protection Level | IP65 Front panel",
   "| Apply AC2.2kV voltage between | high voltage terminal and low",
   "| Insulating Intensity | voltage terminal and the leakage | current is not more than 3mA",
   "within 1min.",
   "| Weight | 0.6kg",
   "| 4 | OPERATION",
   "| 4.1 | KEY FUNCTION DESCRIPTION",
   "Table 3 Key Function Description",
   "| Icon | Function",
   "Description",
   "Stop running generator in Auto/Manual mode;",
   "In stop mode, reset alarms;",
   "| Stop/Reset | Pressing and holding the button for 3 seconds",
   "will test indicator",
   "lights (lamp test);",
   "| During stopping process, press this button again | to stop generator",
   "immediately.",
   "| Start | Under manual mode, press this button and genset",
   "can be started;",
   "| Manual | Pressing this key will set the module into manual mode.",
   "| Auto | Pressing this key will set the module into auto mode.",
   "| C/O | Press this key to control breaker close or open under manual mode.",
   "(only suit for HGM7120N)",
   "| Close | Press this key to control breaker close under manual mode.",
   "(only suit for HGM7110N)",
   "| Open | Press this key to control breaker open under manual mode.",
   "Pressing this key will enter Main Menu;",
   "| Set/Confirm | In setting parameter status, press this key to shift cursor or confirm",
   "setting value.",
   "| Up/Increase | Scrolls the screen up; Shift the cursor up or increase the set value",
   "in parameter setting menu.",
   "| Down/Decrease | Scrolls the screen down; Shift the cursor down or decrease the set",
   "value in parameter setting menu.",
   "| Homepage/Return | Return to homepage in main interface; return to previous interface",
   "in parameter setting screen; press for over 3s to reset trip alarms.",
   "| NOTE: | press",
   "| any | key to mute alarms in",
   "main screen.",
   "4.2 CONTROLLER PANEL",
   "Fig.1 HGM7110N Front Panel Indication",
   "Fig.2 HGM7120N Front Panel Indication",
   "NOTE: Part of indicator lights illustration:",
   "Table 4 Alarm Indicator Description",
   "| Alarm Type | Alarm Indicators",
   "| Warning alarm | slowly flash (once per second)",
   "| Trip alarm | slowly flash (once per second)",
   "| Shutdown alarm | fast flash (5 times per second)",
   "| Trip and stop alarm | fast flash (5 times per second)",
   "NOTE:",
   "| a) | Status Indicators: after crank disconnect, light is always on before ETS; light is off for other periods.",
   "| b) | Gen Normal Indicator: always on when generator is normal; flash when generating is abnormal; light is off when",
   "there is no generating.",
   "| c) | Mains Normal Indicator: always on when mains is normal; flash when mains is abnormal; light is off when there is",
   "no Mains.",
   "4.3 AUTO START/STOP OPERATION",
   "4.3.1 ILLUSTRATION",
   "| Press | , and its indicator is illuminated, which means genset enters Auto Start mode.",
   "4.3.2 AUTO START SEQUENCE",
   "| a) | HGM7120N: When Mains is abnormal (over and under voltage, over and under frequency, loss of",
   "phase and phase sequence wrong), it enters \"mains abnormal delay” and status page of LCD displays",
   "countdown time. When mains abnormal delay is over, it enters “start delay”. Or when remote start",
   "(onload) input is active, it enters “start delay”;",
   "b) HGM7110N: It enters “start delay” as soon as “Remote Start on Load” input is active.",
   "| c) | Start Delay countdown is shown on status page of LCD.",
   "| d) | When",
   "| start | delay",
   "| is | over,",
   "| preheat | relay",
   "| outputs | (if",
   "| configured), | “preheat",
   "start",
   "delay XX s” is shown on status page of LCD.",
   "| e) | When preheat delay is over, fuel relay outputs for1s and then start relay outputs; if engine crank fails",
   "during “cranking time”, the fuel relay and start relay are deactivated and enter into “crank rest time” to",
   "wait for next crank.",
   "| f) | If engine crank fails within setting times, controller will initiate fail to start shutdown signals and fail to",
   "start message appears on LCD display at the same time.",
   "| g) | In case of successful crank attempt, “safety on timer” starts. During this period, low oil pressure, high",
   "water temperature, under speed, and charge failure alarms are disabled. As soon as this delay is over,",
   "“start idle delay” is initiated (if configured).",
   "| h) | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When this",
   "delay is over, “warming up delay” starts (if configured).",
   "| i) | When “warming up delay” is over, if generating state is normal, its indicator will be illuminated. If",
   "voltage and frequency has reached on-load requirements, then the closing relay will be energized,",
   "generator will accept load, generator power indicator will turn on, and generator will enter Normal",
   "Running state; if voltage and frequency are abnormal, the controller will initiate shutdown alarm",
   "(shutdown alarm will be displayed on LCD alarm page).",
   "NOTE: when remote start (off-load) signal input is active, the auto start sequence is the same as above. Only in item i),",
   "generator closing relay will not output, and genset is off-load.",
   "4.3.3 AUTO STOP SEQUENCE",
   "| a) | HGM7120N: when Mains return to normal during gen-set running, controller enters Mains voltage",
   "“Normal delay”. After Mains normal status confirmed, Mains status indicator is illuminated and “stop",
   "delay” initiated. Or when remote start input is inactive, \"stop delay\" starts;",
   "| b) | HGM7110N: generator enters “stop delay” as soon as “Remote Start” input is inactive.",
   "| c) | When stop delay is over, close generator relay is un-energized; generator enters “cooling down time”.",
   "After “switch transfer delay”, Mains close relay is energized. Mains is on load and generator indicator",
   "extinguished while mains indicator lights on.",
   "| d) | Idle relay is energized as soon as entering “stop idle delay” (if configured).",
   "| e) | If enters “ETS hold delay”, ETS relay is energized. Fuel relay is deactivated and whether stop or not is",
   "auto judged.",
   "| f) | Then enters gen-set “wait for stop time”, and whether stop or not is auto judged.",
   "| g) | Enters “after stop time” after gen-set stopped completely. If genset failed to stop, controller will",
   "initiate fail to stop warning (if gen-set stopped after the alarms, it will enter “after stop time” and fail to",
   "stop alarms will be eliminated automatically).",
   "| h) | Enters standby status as soon as “after stop time” is over.",
   "| 4.4 | MANUAL START/STOP OPERATION",
   "| a) | HGM7120N: Manual mode is selected by pressing the",
   "button, and manual mode indicator is",
   "| illuminated; In this mode, press | button to start the genset, it can automatically judge crank",
   "disconnect and accelerate to high speed running automatically. If high temperature, low oil pressure,",
   "over speed and abnormal voltage occur during diesel genset running, controller can effectively protect",
   "genset to stop (for detailed procedures please refer to No. d~i of 4.3.2 Auto start sequence). Under",
   "| Manual Mode, load breaker won’t | transfer",
   "| automatically | and",
   "C/O key should be pushed",
   "manually to enter the C/O interface.",
   "| b) | HGM7110N: Manual mode is selected by pressing the",
   "button and manual mode indicator is",
   "| illuminated; Then press | button to start the generator, it can automatically judge crank",
   "disconnect and accelerate to high speed running. If high temperature, low oil pressure, over speed and",
   "abnormal voltage occur during genset running, controller can effectively protect genset to stop (for",
   "detailed procedures please refer to No. d~i of 4.3.2 Auto start sequence). After genset high speed",
   "| normal running, press the key | manually to close generator and generator is on-load.",
   "| c) | Manual stop: pressing",
   "key can stop the running genset. (For detailed procedures please refer",
   "to No. c~h of 4.3.3 Auto stop sequence.)",
   "| 4.5 | EMERGENCY START",
   "| Simultaneously pressing | and",
   "in manual mode will force generator to crank. Successful",
   "start will not be judged according to crank disconnect conditions, operator will have to crank the starter",
   "motor manually; when operator decides that the engine has started, he/she should release the button",
   "and start output will be deactivated, safety on delay will be initiated.",
   "| 5 | BREAKER CONTROL PROCESS OF GENSET CONTROLLER",
   "5.1 HGM7120N BREAKER CONTROL PROCESS",
   "| 5.1.1 | MANUAL SWITCHING PROCESS",
   "| When controller is in manual mode, switch control process | executes",
   "| manual | transfer",
   "process.",
   "Operators control ATS load transfer by close/open key.",
   "| If open detection is disabled, press Gen close/open key | ; if Gen takes the load, breaker open",
   "outputs; if load is disconnected, then Gen closes; If Mains takes the load, then Mains breaker opens;",
   "| when open delay is over, Gen closes; Press Mains close/open | , if Mains takes the load, then",
   "breaker open outputs; if load is disconnected, then Mains closes; If Gen takes, when open delay is over,",
   "Mains closes.",
   "If open detection is enabled, for Mains onload transferring to Gen onload, first press Mains open",
   "| key | , after open delay, press Gen close key",
   ", Gen close (press Gen close key directly, no",
   "action). For Gen onload transferring to Mains onload, same procedure as above.",
   "| 5.1.2 | AUTO SWITCHING PROCESS",
   "When controller is in auto or stop mode, switch control procedure executes auto transfer process.",
   "a) If input port configured as close status auxiliary input",
   "| • | If breaker open detection is enabled, for Mains onload transferring to Gen onload, after",
   "open delay, and transfer interval delay, at the time when breaker open outputs, transfer",
   "failure starts to detect; when detection time is due, if open fails, then Gen doesn't close,",
   "otherwise Gen closes, at the time of Gen closes, transfer fail starts to detect; when",
   "detection time is due, if close fails, then it waits for Gen close. If transfer failure warning is",
   "enabled, close/open failure will issue warning signal. For Gen onload transferring Mains",
   "onload, the same procedure as above.",
   "| • | If breaker open detection is disabled, for Mains onload transferring to Gen onload, after",
   "open delay and transfer interval delay, Gen breaker closes, at the time of Gen closes,",
   "transfer failure starts to detect; when detection time is due, if close fails, then wait for Gen",
   "closes. If transfer failure warning is enabled, warning signal is issued.",
   "b) If input port not configured as close status auxiliary input",
   "For Mains onload transferring to Gen onload, after open delay and transfer interval delay, Gen",
   "closes; For Gen onload transferring to Mains onload, the same procedure is as above.",
   "5.2 HGM7110N BREAKER CONTROL PROCESS",
   "| 5.2.1 | MANUAL SWITCHING PROCESS",
   "When controller is in manual mode, switch control process executes manual control process.",
   "Operators control switch's close/open by close/open key.",
   "| Press Gen close key | , if Gen is not onload, then Gen close outputs; Press Gen open key",
   ", if",
   "Gen is onload, then Gen open outputs.",
   "| 5.2.2 | AUTO SWITCHING PROCESS",
   "When controller is in auto mode, switch control process executes auto control process.",
   "| a) | If input port configured as close status auxiliary input",
   "| • | If breaker open detection is enabled, for Gen onload transferring to Gen offload, after open",
   "delay, at the time of open output, transfer failure starts to detect; when detection time is due, if",
   "open fails, then it waits for open, otherwise, open is completed. For Gen offload transferring to",
   "Gen onload, after close delay, at the time of close output, transfer failure starts to detect; when",
   "detection time is due, if close fails, then it waits for close, otherwise, close is completed.",
   "| • | If transfer failure warning is enabled, then it will issue warning signals both for close/open.",
   "| • | If open detection is not enabled, for Gen onload transferring to Gen offload, after open delay,",
   "open is completed. For Gen offload transferring to Gen onload, after close delay, at the time of",
   "close output, transfer failure starts to detect; when detection time is up, if close fails, then it",
   "waits for close, otherwise, close is completed. If transfer failure warning is enabled, it will",
   "issue warning signal for close failure.",
   "For Gen offload transferring to Gen onload, Gen close outputs. For Gen onload transferring to Gen",
   "offload, Gen open outputs.",
   "NOTES:",
   "| 1) | If ATS without neutral position is used, breakers open detection should be disabled.",
   "| 2) | If ATS with neutral position is used, breakers open detection can be enabled or disabled (please configured the",
   "breaker open output if enabled).",
   "| 3) | If AC contactors are used, breakers open detection enable will be recommended.",
   "| 6 | PROTECTION",
   "6.1 WARNINGS",
   "When controllers detect the warning signals, it only issues warnings, not stops the genset.",
   "Table 5 Warning Alarms",
   "| No. | Type",
   "| 1 | Gen. Over Speed",
   "When the controller detects that the speed of genset exceeds the",
   "pre-set value, it will initiate a warning alarm.",
   "| 2 | Gen. Under Speed",
   "When the controller detects that the speed of genset falls below the",
   "| 3 | Loss of Speed Signal",
   "When the controller detects that the speed of genset is zero and",
   "action select “Warning”, it will initiate a warning alarm.",
   "| 4 | Gen. Over Frequency",
   "When the controller detects that the frequency of genset exceeds the",
   "| 5 | Gen. Under Frequency",
   "When the controller detects that the frequency of genset falls below",
   "the pre-set value, it will initiate a warning alarm.",
   "| 6 | Gen. Over Voltage",
   "When the controller detects that the voltage of genset exceeds the",
   "| 7 | Gen. Under Voltage",
   "When the controller detects that the voltage of genset falls below the",
   "| 8 | Gen. Over Current",
   "When the controller detects that the current of genset exceeds the",
   "| 9 | Failed to Stop",
   "If engine does not stop completely when fail to stop delay expired, it",
   "will initiate a warning alarm.",
   "| 10 | Charge Alt Fail",
   "When the controller detects that the voltage of charger falls below the",
   "| 11 | Battery High Voltage",
   "When the controller detects that the battery voltage of genset exceeds",
   "| 12 | Battery Low Voltage",
   "When the controller detects that the battery voltage of genset falls",
   "below the pre-set value, it will initiate a warning alarm.",
   "| 13 | Maintenance Time Due",
   "When maintenance countdown is zero and action select “Warning”, it",
   "When controller detects that the reverse power value (power is",
   "| 14 | Reverse Power",
   "negative) of genset exceeds the pre-set value, and action type select",
   "“Warning”, it will initiate a warning alarm.",
   "When controller detects that the power value (power is positive) of",
   "| 15 | Over",
   "| Power | genset exceeds the pre-set value, and action type select “Warning”, it",
   "| 16 | Gen.",
   "| Loss of Phase | When controller detects that the phase of generator is loss, it will",
   "initiate a warning alarm.",
   "| 17 | Gen.",
   "| Reverse Phase | When controller detects that the phase sequence of generator is",
   "wrong, it will initiate a warning alarm.",
   "| 18 | Breaker Switch Fail",
   "When controller detects that the breaker is fail to close/open (when",
   "the warning is enabled), it will initiate a warning alarm.",
   "| 19 | Temp.",
   "| Sensor | Open",
   "When controller detects that the temperature sensor is open circuit",
   "| Circuit | and action select “Warning”, it will initiate a warning alarm.",
   "| 20 | High Temp. Warning",
   "When controller detects that the temperature is higher than the",
   "| 21 | Low Temp. Warning",
   "When controller detects that the temperature is lower than the pre-set",
   "value, it will initiate a warning alarm.",
   "| 22 | Oil",
   "| Pressure | Sensor",
   "When controller detects that sensor is open circuit, and action type",
   "| Open Circuit | select “Warning”, it will initiate a warning alarm.",
   "| 23 | Low",
   "| Oil | Pressure",
   "When controller detects that the oil pressure value falls below the",
   "| Warning | pre-set value, it will initiate a warning alarm.",
   "| 24 | Level",
   "| Circuit | select “Warning”, it will initiate a warning alarm.",
   "| 25 | Low Level Warning",
   "When controller detects that the liquid level value falls below the",
   "| 26 | Config. Sensor 1 Open",
   "When controller detects that sensor is open circuit, and action type is",
   "| 27 | Config. Sensor 1 High",
   "When controller detects that the sensor value exceeds the pre-set",
   "upper limit warning value, it will initiate a warning alarm.",
   "| 28 | Config. | Sensor 1 Low",
   "When controller detects that the sensor value falls below the pre-set",
   "lower limit warning value, it will initiate a warning alarm.",
   "| 29 | Config. | Sensor 2 Open",
   "| 30 | Config. | Sensor 2 High",
   "| 31 | Config. Sensor 2 Low",
   "| 32 | Input Warning",
   "When digital input port configured as “Warning”, and it is active,",
   "controller will initiate a warning alarm.",
   "| 33 | Cycle Start Comm.",
   "| Fail | When two gensets, which during in cycle start status, fail to",
   "| Warning | communicate, controller will initiate a warning alarm.",
   "6.2 SHUTDOWN ALARM",
   "When controller detects shutdown alarms, it immediately opens the breaker and stop the genset, at",
   "the same time it displays alarm type.",
   "Table 6 Shutdown Alarms",
   "| 1 | Emergency Stop",
   "When controller detects emergency stop signals, it will send stop",
   "signals.",
   "| 2 | Over Speed",
   "When controller detects the speed value is higher than the set value,",
   "it will send stop signals.",
   "| 3 | Under Speed",
   "When controller detects the speed value is lower than the set value,",
   "| 4 | Loss of Speed Signal | When controller detects speed value equals to 0, and action select",
   "“Shutdown”, it will send stop signals.",
   "| 5 | Gen Over Frequency",
   "When controller detects the frequency value is higher than the set",
   "value, it will send stop signals.",
   "| 6 | Gen Under Frequency",
   "When controller detects the frequency value is lower than the set",
   "| 7 | Gen. Over Voltage",
   "When controller detects the voltage value of genset is higher than",
   "the set value, it will send stop signals.",
   "| 8 | Gen. Under Voltage",
   "When controller detects the voltage value of genset is lower than the",
   "set value, it will send stop signals.",
   "| 9 | Failed to Start",
   "If genset start failure within setting of start times, controller will send",
   "stop signals.",
   "| 10 | Gen. Over Current",
   "When controller detects the current value is higher than the set value",
   "and action select “Shutdown”, it will send stop signals.",
   "| 11 | Maintenance Time Due | When maintenance time countdown equals to 0, and action select",
   "| 12 | Reverse Power Shutdown",
   "| 13 | Over Power Shutdown",
   "generator-set exceeds the pre-set value, and action type select",
   "| 14 | Temp. Sensor Open",
   "When controller detects sensor is open circuit, and the action select",
   "| Circuit | “shutdown”, it will send stop signals.",
   "| 15 | High Temp. Shutdown",
   "When controller detects temperature of water/cylinder is higher than",
   "| 16 | Oil Pressure Sensor",
   "| Open Circuit | “shutdown”, it will send stop signals.",
   "| 17 | Low Oil Pressure",
   "When controller detects oil pressure is lower than the set value, it will",
   "| Shutdown | send stop signals.",
   "| 18 | Level Sensor Open",
   "| 19 | Low Level Shutdown",
   "When controller detects liquid level is lower than the set value, it will",
   "send stop signals.",
   "| 20 | Config.",
   "| Sensor | 1",
   "| Open | When controller detects that sensor is open circuit, and action type",
   "| Circuit | is select “Shutdown”, it will send stop signals.",
   "| 21 | Config. Sensor 1 High",
   "upper limit shutdown value, it will send stop signals.",
   "| 22 | Config. | Sensor 1",
   "| Low | When controller detects that the sensor value falls below the pre-set",
   "lower limit shutdown value, it will send stop signals.",
   "| 23 | Config.",
   "| Sensor | 2 Open",
   "| 24 | Config. | Sensor 2",
   "| High | When controller detects that the sensor value exceeds the pre-set",
   "| 25 | Config. Sensor 2 Low",
   "| 26 | Input Alarm Shutdown",
   "When digital input port configured as “Shutdown”, and it is active,",
   "controller will send stop signals.",
   "6.3 TRIP AND STOP ALARM",
   "| When controller detects trip | and stop alarms, it will immediately disconnect the generator closing",
   "| signals and engine will shut down | after high-speed cooling.",
   "Table 7 Trip and Stop Alarms",
   "When controller detects the current value of genset is higher than the",
   "| 1 | Over Current",
   "set value and action select “Trip and Stop”, it will send trip and stop",
   "| 2 | Maintenance Time",
   "| Due | When maintenance time countdown equals to 0, and action select",
   "“Trip and Stop”, it will send trip stop signals.",
   "| 3 | Reverse Power",
   "“Trip and Stop”, it will send trip and stop signals.",
   "| 4 | Over Power",
   "genset exceeds the pre-set value, and action type select “Trip and",
   "Stop”, it will send trip and stop signals.",
   "| 5 | Input Trip and Stop",
   "When input port configured as “Trip and Stop”, and it is active,",
   "controller will send trip and stop signals.",
   "6.4 TRIP ALARM",
   "| When controller detects | trip alarms, it will immediately disconnect the generator closing signals and",
   "genset does not shut down.",
   "Table 8 Trip Alarms",
   "When controller detects the current value of genset is higher than the set",
   "value and action select “Trip”, it will send trip signals.",
   "When controller detects that the reverse power value (power is negative)",
   "| 2 | Reverse Power",
   "of genset exceeds the pre-set value, and action type select “Trip”, it will",
   "send trip signals.",
   "| 3 | Over Power",
   "genset exceeds the pre-set value, and action type select “Trip”, it will send",
   "trip signals.",
   "| 4 | Input Trip",
   "When input port configured as “Trip”, and it is active, controller will send",
   "| 7 | WIRINGS CONNECTION",
   "| Compared with HGM7120N, HGM7110N is | missing",
   "| one | mains",
   "| voltage | three-phase",
   "| input | terminal.",
   "HGM7120N controller back panel is as follows:",
   "Fig.3 Back Panel",
   "Table 9 Terminal Wiring Connection",
   "| No. | Function",
   "| Cable Size | Remarks",
   "| 1 | B- | 2.5mm2",
   "Connected with negative of starter battery",
   "Connected with positive of starter battery. If wire length",
   "| 2 | B+ | 2.5mm2 | is over 30m, better to double wires in parallel. Max. 20A",
   "fuse is recommended.",
   "| 3 | Emergency Stop | 2.5mm2",
   "Connect emergency stop button with B+.",
   "| 4 | Fuel (16A) | 1.5mm2 | B+ is supplied by No.3 terminal, rated 16A.",
   "| 5 | Crank (16A) | 1.5mm2 | B+ is supplied by No.3 terminal, rated 16A.",
   "Connect with starting coil of starter.",
   "| 6 | Aux. Output 1(7A) | 1.5mm2 | B+ is supplied by No.2 terminal, rated 7A.",
   "| 7 | Normally close output, rated",
   "| 8 | Aux. Output 2(8A 250VAC) | 1.5 mm2",
   "| Relay common port | Details see Table 11",
   "| 9 | Normally open output, rated",
   "| 10 | Aux.",
   "| Output | 3(16A | 2.5 mm2",
   "| Relay normally open | volt",
   "| 11 | 250VAC) | free contact, rated 16A,",
   "volt",
   "| 12 | Aux.",
   "| Output | 4(16A | 2.5 mm2",
   "free contact output.",
   "| 13 | 250VAC)",
   "| 14 | Charger(D+) | 1.0mm2",
   "Connected with charger starter’s D+ (WL) terminals.",
   "Being hang up If there is no this terminal.",
   "| 15 | Aux. Output 5(7A) | 1.5 mm2",
   "| B+ is supplied | by | No.2 | Details see Table 11",
   "| 16 | Aux. Output 6(7A) | 1.5 mm2 | terminal, rated 7A",
   "| 17 | Speed Sensor Input",
   "| Speed | sensor",
   "input,",
   "| 18 | battery negative electrode",
   "Connect with speed sensor, shielded wire is recommended.",
   "has been connected to the",
   "inside of controller.",
   "| 19 | Engine Temp.",
   "| Connected with temperature sensor | Details to see table",
   "| 20 | Oil Pressure",
   "| Connected with pressure sensor | 13",
   "| 21 | Fuel Level",
   "Connected with fuel level sensor",
   "| 22 | Aux. Input 1 | 1.0mm2",
   "Ground connected is active (B-)",
   "| 23 | Aux. Input 2 | 1.0mm2",
   "| Ground connected is active (B-) | Details",
   "| to | see",
   "table",
   "| 24 | Aux. Input 3 | 1.0mm2",
   "| Ground connected is active (B-) | 12",
   "| 25 | Aux. Input 4 | 1.0mm2",
   "| 26 | Aux. Input 5 | 1.0mm2",
   "| 27 | Sensor Common Port",
   "Sensor common port, battery negative electrode has been",
   "connected to the inside of controller.",
   "| 28 | Aux. Input 6 | 1.0mm2",
   "| Ground connected is active (B-) | Details to see table",
   "| 29 | Aux. Input 7 | 1.0mm2",
   "| 30 | Configurable Sensor 1",
   "| Connected with temp/pressure/fuel level sensor. Details | to",
   "| see | table",
   "| 31 | Configurable Sensor 2 | 13",
   "| 32 | CT",
   "| A-phase | Monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
   "Input",
   "| 33 | CT",
   "| B-phase | Monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
   "| 34 | CT",
   "| C-phase | Monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
   "| 35 | CT Common Port | 1.5mm2",
   "Details to see the following installation description.",
   "| 36 | Gen",
   "| U-phase | Voltage | 1.5mm2 | Connected to U-phase output of genset (2A fuse",
   "| Monitoring Input | recommended).",
   "| 37 | Gen",
   "| V-phase | Voltage | 1.0mm2 | Connected to V-phase output of genset (2A fuse",
   "| 38 | Gen",
   "| W-phase | Voltage | 1.0mm2 | Connected to W-phase output of genset (2A fuse",
   "| 39 | Gen N2-line Input | 1.0mm2",
   "Connected to N-line output of genset.",
   "| 40 | Mains",
   "| R-phase | Voltage | 1.0mm2 | Connected to R-phase of mains (2A fuse recommended).",
   "| Monitoring Input | (HGM7110N without)",
   "| 41 | Mains",
   "| S-phase | voltage | 1.0mm2 | Connected to S-phase of mains (2A fuse recommended).",
   "| monitoring input | (HGM7110N without)",
   "| 42 | Mains",
   "| T-phase | voltage | 1.0mm2 | Connected to T-phase of mains (2A fuse recommended).",
   "| 43 | Mains line N1 Input | 1.0mm2 | Connected to N-line of mains. (HGM7110N without)",
   "| 44 | RS485 Common Ground | 0.5mm2 | 120Ω shielded",
   "| wire | is",
   "| recommended | with",
   "| single | end",
   "| 45 | RS485- | 0.5mm2",
   "ground.",
   "| 46 | RS485+ | 0.5mm2",
   "| 47 | VOUT(+5V) | 0.5mm2 | Output DC +5V.",
   "NOTE: USB ports in controller rear panel are programmable parameter ports, user can directly configure the controller",
   "via PC.",
   "NOTE: ETHERNET port in controller rear panel is network monitoring port, user can directly monitor the controller via",
   "PC.",
   "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS",
   "8.1 CONTENTS AND SCOPES OF PARAMETERS",
   "Table 10 Parameters Settings and Scope",
   "| No. | Items",
   "| Range | Default",
   "Mains",
   "| 1 | AC",
   "| System | (0-3) | 0 | 1: 3P3W",
   "| Mains | Rated",
   "| Provide | standards",
   "| for | judging",
   "| 2 | Voltage | (30-30000)V | 230",
   "over/under voltages; if PT is used, the value",
   "is primary voltage of PT.",
   "| 3 | Mains",
   "| Rated | (10.0-75.0)Hz | 50.0",
   "Provide standards for Mains over/under",
   "| Frequency | frequency.",
   "| 4 | Mains",
   "| Normal | (0-3600)s | 10",
   "The check time from mains abnormal to",
   "| Delay | normal.",
   "| 5 | Mains",
   "| Abnormal | (0-3600)s | 5",
   "The check time from mains normal to",
   "| Time | abnormal.",
   "| 6 | Mains",
   "| Voltage | (0-1) | 0 | 0: Disabled; 1: Enabled",
   "Transformer (PT)",
   "| 7 | Mains Over Voltage | (0-200)% | 120",
   "The set value is Mains rated voltage",
   "| 8 | Mains",
   "| Under | (0-200)% | 80"
  ]
 },
 {
  "n": 1008,
  "url": "https://www.smartgen.cn/yun/data/download/HGM7200_en.pdf",
  "title": "Datasheet: HGM7200 SERIES (HGM7210/7220/7210CAN/7220CAN)",
  "from": "https://www.smartgen.cn/yun/data/download/HGM7200_en.pdf",
  "header": [],
  "rows": [
   "HGM7200 SERIES",
   "GENSET CONTROLLER",
   "USER MANUAL",
   "+86-371-67981000 (overseas)",
   "All rights reserved. No part of this publication may be reproduced in any material form (including",
   "photocopying or storing in any medium by electronic means or other) without the written permission of",
   "the copyright holder.",
   "SmartGen reserves the right to change the contents of this document without prior notice.",
   "Table 1 Software Version",
   "| Date | Version",
   "Note",
   "Original release",
   "Add note about some engine type.",
   "Add functions of inputs.",
   "Change factory default of liquid level sensor; Correct some errors in",
   "selection table of sensors",
   "Add the function of “start inhibit”.",
   "Add input function (Auto Mode Lock and Auto Mode Invalidation).",
   "Add custom start per weekly.",
   "Add selectivity configuration.",
   "Add part of the engine wiring instructions.",
   "Add HGM7100A series controller while delete HGM7100 series",
   "controller;",
   "Modify some functions of HGM7200 series controllers;",
   "Modify some functions of “custom period”.",
   "Modify the contents of “Modules Comparison”",
   "Renew the logo of SmartGen.",
   "1. Update the manual to the latest format;",
   "| 2021-11-15 | 1.8 | 2. Modify some parameters;",
   "3. Delete HGM7100A series controller.",
   "Update company logo and manual format.",
   "Table 2 Notation Clarification",
   "| Sign | Instruction",
   "| NOTE | Implies or indicates operator to operate rightly.",
   "| CAUTION! | Indicates wrong operation may lead to impair apparatus.",
   "| Indicates wrong operation may lead to death, critical personal | harm",
   "| or | serious",
   "| WARNING! | property loss.",
   "CONTENT",
   "| 1 | OVERVIEW ....................................................................................................................................................5",
   "| 2 | NAMING CONVENTION AND MODEL COMPARISON ...............................................................................5",
   "2.1 NAMING CONVENTION .......................................................................................................................5",
   "2.2 MODEL COMPARISON.........................................................................................................................5",
   "2.3 MODEL ABBREVIATION.......................................................................................................................5",
   "| 3 | PERFORMANCE AND CHARACTERISTICS.................................................................................................6",
   "| 4 | SPECIFICATION ...........................................................................................................................................8",
   "| 5 | OPERATION ..................................................................................................................................................9",
   "5.1 INDICATOR LIGHT................................................................................................................................9",
   "5.2 KEY FUNCTIONS ............................................................................................................................... 10",
   "5.3 LCD DISPLAY..................................................................................................................................... 11",
   "5.3.1 MAIN DISPLAY......................................................................................................................... 11",
   "5.3.2 BASIC PARAMETERS SETTING MENU................................................................................... 12",
   "5.3.3 ADVANCED PARAMETERS SETTING MENU.......................................................................... 13",
   "5.4 AUTO START/STOP OPERATION..................................................................................................... 15",
   "5.5 MANUAL START/STOP OPERATION............................................................................................... 15",
   "5.6 SWITCH CONTROL PROCEDURES................................................................................................... 16",
   "5.6.1 HGM7X20 SWITCH CONTROL PROCEDURES ....................................................................... 16",
   "5.6.2 HGM7X10 SWITCH CONTROL PROCEDURES ....................................................................... 17",
   "| 6 | PROTECTION ............................................................................................................................................ 18",
   "6.1 WARNINGS ........................................................................................................................................ 18",
   "6.2 SHUTDOWN ALARM ......................................................................................................................... 20",
   "6.3 TRIP AND STOP ALARM................................................................................................................... 21",
   "6.4 TRIP ALARM...................................................................................................................................... 21",
   "| 7 | WIRINGS CONNECTION ........................................................................................................................... 22",
   "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS....................................................... 24",
   "8.1 CONTENTS AND SCOPES OF PARAMETERS...................................................................24",
   "8.2 DEFINED CONTENTS OF FLEXIBLE OUTPUT PORTS..................................................................... 30",
   "8.2.1 DEFINED CONTENTS OF FLEXIBLE OUTPUT PORTS 1-6...................................................... 30",
   "8.2.2 DEFINED PERIOD OUTPUT...................................................................................................... 33",
   "8.2.3 DEFINED COMBINED OUTPUT................................................................................................ 33",
   "8.3 DEFINED CONTENTS OF FLEXIBLE INPUT PORTS (GND B(-) ACTIVE) ........................................ 34",
   "8.4 SELECTION OF SENSORS................................................................................................................. 36",
   "8.5 CONDITIONS OF CRANK DINSCONNECT SELECTION................................................................... 36",
   "| 9 | PARAMETERS SETTING........................................................................................................................... 37",
   "| 10 | SENSORS SETTING .................................................................................................................................. 37",
   "| 11 | COMMISSIONING ..................................................................................................................................... 38",
   "| 12 | TYPICAL APPLICATION ........................................................................................................................... 39",
   "| 13 | INSTALLATION ......................................................................................................................................... 41",
   "| 14 | GSM SHORT MESSAGE ALARM AND REMOTE CONTROL.................................................................... 42",
   "14.1GSM SHORT MESSAGE ALARM....................................................................................................... 42",
   "14.2 GSM SHORT MESSAGE REMOTE CONTROL .................................................................................. 42",
   "| 15 | CONNECTIONS OF CONTROLLER WITH J1939 ENGINE....................................................................... 43",
   "15.1 CUMMINS ISB/ISBE .......................................................................................................................... 43",
   "15.2CUMMINS QSL9................................................................................................................................ 43",
   "15.3 CUMMINS QSM11 (IMPORT) ........................................................................................................... 43",
   "15.4 CUMMINS QSX15-CM570 ................................................................................................................ 44",
   "15.5 CUMMINS GCS-MODBUS ................................................................................................................. 44",
   "15.6CUMMINS QSM11............................................................................................................................. 44",
   "15.7CUMMINS QSZ13.............................................................................................................................. 45",
   "15.8DETROIT DIESEL DDEC III / IV.......................................................................................45",
   "15.9 DEUTZ EMR2 ..................................................................................................................................... 45",
   "15.10 JOHN DEERE................................................................................................................................... 46",
   "| 15.11 MTU MDEC...................................................................................................................................... | 46",
   "| 15.12 MTU ADEC (SMART MODULE) ...................................................................................................... | 46",
   "| 15.13 MTU ADEC (SAM MODULE)........................................................................................................... | 47",
   "| 15.14 PERKINS.......................................................................................................................................... | 47",
   "| 15.15 SCANIA............................................................................................................................................ | 47",
   "| 15.16 VOLVO EDC3................................................................................................................................... | 48",
   "| 15.17 VOLVO EDC4................................................................................................................................... | 48",
   "| 15.18 VOLVO-EMS2 .................................................................................................................................. | 48",
   "| 15.19 YUCHAI............................................................................................................................................ | 49",
   "| 15.20 WEICHAI.......................................................................................................................................... | 49",
   "| 16 | FAULT FINDING ........................................................................................................................................ | 50",
   "| 1 | OVERVIEW",
   "HGM7200 series genset controllers are used for genset automation and monitor control system of",
   "single unit to achieve automatic start/stop, data measuring, alarm protection and “three remote”",
   "(remote control, remote measuring and remote communication). The controller adopts large liquid",
   "crystal display (LCD) and selectable Chinese, English or other languages interface with easy and",
   "reliable operation.",
   "HGM7200 series genset controller adopts 32-bit micro-processor technology with precision parameters",
   "measuring, fixed value adjustment, time setting and threshold adjusting and etc. The majority of",
   "parameters can be set using front panel and all the parameters can be set using PC (via USB port) and",
   "can be adjusted and monitored with the help of RS485 ports. It can be widely used in a number of",
   "automatic genset control system with compact structure, simple connections and high reliability.",
   "| 2 | NAMING CONVENTION AND MODEL COMPARISON",
   "2.1 NAMING CONVENTION",
   "Fig.1 Naming Convention",
   "NOTE: Please contact with our qualified personnel for more information about the postfix descriptions.",
   "2.2 MODEL COMPARISON",
   "| Table 3 | Model Comparison",
   "| Items | HGM7220 | HGM7210 | HGM7220CAN | HGM7210CAN",
   "| Digital Input Port | 7 | 7 | 7 | 7",
   "| Relay Output port | 8 | 8 | 8 | 8",
   "| Sensor number | 5 | 5 | 5 | 5",
   "| AMF | ● | ●",
   "| RS485 | ● | ● | ● | ●",
   "| GSM | ● | ● | ● | ●",
   "| CAN (J1939) | ● | ●",
   "| USB | ● | ● | ● | ●",
   "| Real-time clock | ● | ● | ● | ●",
   "| Event log | ● | ● | ● | ●",
   "NOTE1: Two of the outputs are fixed: start output and fuel output.",
   "NOTE2: Analog sensors are composed by 3 fixed sensors (temperature, pressure, fuel level) and 2 configurable",
   "sensors.",
   "2.3 MODEL ABBREVIATION",
   "Table 4 Model Abbreviation",
   "| Abbreviation | Description",
   "| HGM72X0 | All HGM7200 series controllers.",
   "| HGM7X20 | All HGM7200 series AMF controllers.",
   "| HGM7X10 | All HGM7200 series ASM controllers.",
   "| 3 | PERFORMANCE AND CHARACTERISTICS",
   "HGM7X10: Auto Start Module, controls genset to start or stop automatically by remote start signal.",
   "HGM7X20: Auto Main Failure, updates based on HGM7X10, especially for automatic system composed",
   "by generator and mains.",
   "Main characteristics:",
   "| ♦ With ARM-based 32-bit SCM, highly integrated hardware, new reliability | level;",
   "♦ 132x64 LCD with backlight, multilingual interface (including English,",
   "| Chinese | or",
   "| other | languages)",
   "| ♦ | which can be chosen at the site, making commissioning convenient for factory personnel;",
   "| ♦ | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;",
   "| ♦ | Silicon panel and pushbuttons for better operation in high-temperature environment;",
   "| RS485 communication port enabling remote control, remote measuring, remote communication | via",
   "ModBus protocol (controller with RS485 port only);",
   "♦ Equipped with SMS (Short Message Service) function. When genset is alarming, controller can send",
   "short messages via SMS automatically to max. 5 telephone numbers. besides, generator status can",
   "be controlled and checked using SMS (controller with GSM port only);",
   "♦ Equipped with CANBUS port and can communicate with J1939 genset. Not only can you monitoring",
   "frequently-used data (such as water temperature, oil pressure, speed, fuel consumption and so on)",
   "of ECU machine, but also control starting up, shutdown, speed raise and speed drop via CANBUS",
   "port (controller with CAN Bus port only);",
   "♦ Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
   "voltage 120/240V and frequency 50/60Hz;",
   "♦ Collects and shows 3-phase voltage, current, power parameter and frequency of generator or mains.",
   "| Mains | Gens",
   "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
   "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
   "| Phase sequence | Phase sequence",
   "| Frequency (Hz) | Frequency (Hz)",
   "Load",
   "Current IA, IB, IC",
   "| Each phase and total active power | kW",
   "Each phase and total reactive power kvar",
   "Each phase and total apparent power kVA",
   "Each phase and average power factor PF",
   "| Accumulated gens power | kWh, kvarh, kVAh",
   "♦ For mains, controller has over and under voltage, over and under frequency, loss of phase and",
   "reverse phase sequence functions; For generator, controller has over and under voltage, over and",
   "under frequency, loss of phase, reverse phase sequence, over and reverse power, over current",
   "| ♦ | functions.",
   "| ♦ | 3 fixed analog sensors (temperature, oil pressure and fuel level);",
   "| ♦ | 2 configurable sensors can be set as sensor of temperature or fuel",
   "level;",
   "Precisely measure and display parameters about engine,",
   "| Temp. (WT) | °C/°F both be display",
   "| Oil pressure (OP) | kPa/Psi/Bar all be displayed",
   "| Fuel level (FL) | % (unit)",
   "| Speed (SPD) | RPM (unit)",
   "| Battery Voltage (VB) | V (unit)",
   "| Charger Voltage (VD) | V (unit)",
   "Hour count (HC) can accumulate Max. 65535 hours.",
   "| ♦ | Start times can accumulate Max. 65535 times",
   "Protection: automatic start/stop of the gen-set, ATS (Auto Transfer Switch) control with perfect fault",
   "| ♦ | indication and protection function;",
   "| ♦ | All output ports are relay-out;",
   "Parameter setting: parameters can be modified and stored in internal FLASH memory and cannot be",
   "lost even in case of power outage; most of them can be adjusted using front panel of the controller",
   "| ♦ | and all of them can be modified using PC via USB or RS485 ports.",
   "More kinds of curves of temperature, oil pressure, fuel level can be used directly and users can",
   "| ♦ | define the sensor curves by themselves;",
   "| ♦ | Multiple crank disconnect conditions (speed sensor, oil pressure, generator frequency) are optional;",
   "| ♦ | Widely power supply range DC(8~35)V, suitable to different starting battery voltage environment;",
   "| ♦ | Event log and real-time clock.",
   "Scheduled start & stop generator, can be set as start genset once a day/week/month whether with",
   "load or not (also can be set as customer weekly in which users can set the start time separately",
   "| ♦ | from Monday to Sunday);",
   "| ♦ | Alternative configuration. Users can choose different configuration by input port.",
   "Can be used on pumping units and as an indicating instrument (indicate and alarm are enable only,",
   "| ♦ | relay is inhibited);",
   "| ♦ | With maintenance function. Actions (warning or shutdown) can be set when maintenance time out;",
   "All parameters used digital adjustment, instead of conventional analog modulation with normal",
   "| ♦ | potentiometer, more reliability and stability;",
   "Waterproof security level IP55 due to rubber seal installed between the controller enclosure and",
   "| ♦ | panel fascia;",
   "| ♦ | Metal fixing clips enable perfect in high temperature environment;",
   "Modular design, self-extinguishing ABS plastic enclosure, pluggable connection terminals and",
   "embedded installation way; compact structure with easy mounting.",
   "| 4 | SPECIFICATION",
   "Table 5 Performance Parameters",
   "| Items | Contents",
   "| Operating Voltage | DC8.0V to 35.0V, Continuous power supply.",
   "| Power Consumption | <3W (standby ≤2W)",
   "Alternator Input Range",
   "| 3-Phase 4-Wire | AC15V - AC360V (ph-N)",
   "| 3-Phase 3-Wire | AC30V - AC620V (ph-ph)",
   "| Single-Phase 2-Wire | AC15V - AC360V (ph-N)",
   "| 2-Phase 3-Wire | AC15V - AC360V (ph-N)",
   "| Alternator Frequency | 50/60Hz",
   "| Speed Sensor Voltage | 1.0V to 24.0V (RMS)",
   "| Speed Sensor Frequency | 10,000 Hz (max.)",
   "| Start Relay Output | 16Amp DC28V at supply output",
   "| Fuel Relay Output | 16Amp DC28V at supply output",
   "| Auxiliary Relay Output (1) | 7Amp DC28V at supply output",
   "| Auxiliary Relay Output (2) | 7Amp AC250V voltage free output",
   "| Auxiliary Relay Output (3) | 16Amp AC250V voltage free output",
   "| Auxiliary Relay Output (4) | 16Amp AC250V voltage free output",
   "| Auxiliary Relay Output (5) | 7Amp DC28V at supply output (HGM72X0)",
   "| Auxiliary Relay Output (6) | 7Amp DC28V at supply output (HGM72X0)",
   "| Case Dimension | 197mm x 152mm x 47mm",
   "| Panel Cutout | 186mm x 141mm",
   "| C.T. Secondary | 5A rated",
   "| Working Temperature | (-25~+70)°C",
   "| Working Humidity | (20~90)%RH",
   "| Storage Temperature | (-30~+80)°C",
   "| IP55 when waterproof rubber ring is installed between | controller",
   "| Protection Level | and control panel;",
   "IP42 without waterproof rubber ring.",
   "Object: Between input/output/power;",
   "| Insulation Intensity | Quote Standard: IEC688－1992",
   "Test Method: AC1.5kV/1min, leakage current 3mA.",
   "| Weight | 0.75kg",
   "| 5 | OPERATION",
   "5.1 INDICATOR LIGHT",
   "Fig.2 HGM7X10 Operation Panel",
   "Fig.3 HGM7X20 Operation Panel",
   "NOTE: Selected light indicators description.",
   "Table 6 Alarm Indicator",
   "| Alarm Type | Status",
   "| Warning | Twinkle slowly. (1 time per sec.)",
   "| Trip and Not Shutdown | Twinkle slowly. (1 time per sec.)",
   "| Shutdown | Twinkle fast. (5 times per sec.)",
   "| Trip and Shutdown | Twinkle fast. (5 times per sec.)",
   "Running Indicator: It is light on from crank disconnect to ETS while extinguishing in other period.",
   "| Gens Normal Indicator: It is light on when gens are normal; It is twinkling when gens are abnormal; | It",
   "| is | extinguishing",
   "when there is no power.",
   "| Mains Normal Indicator: It is light on when mains are normal; It is twinkling when mains are abnormal; | It",
   "| 5.2 | KEY FUNCTIONS",
   "Table 7 Key Function Description",
   "| Icon | Key",
   "Description",
   "Stop running generator in Auto/Manual mode;",
   "| Stop/Reset | Reset alarm in stop mode;",
   "| Lamp test (press at least 3 seconds); During stopping | process,",
   "press this key again to stop generator immediately.",
   "| Start | Start genset in Manual mode or Manual Testing mode.",
   "| Manual Mode | Press this key and controller enters in Manual mode.",
   "| Auto Mode | Press this key and controller enters in Auto mode.",
   "| Running with Load | Press this key and controller enters in Manual Testing",
   "mode.",
   "(HGM7X10 without)",
   "| Mute/Reset Alarm | Alarming sound off; If there is trip alarm, pressing this",
   "key at",
   "least 3 seconds can reset this alarm.",
   "| Gen Closed/Open | Can control generator to switch on or off in Manual mode.",
   "| Mains Closed/Open | Can control mains to switch on or off in Manual mode",
   "(HGM7X10 without).",
   "| Page | Scroll | 1) Page scroll;",
   "| /Confirm | 2) press it at least 3 seconds to enters in basic parameter",
   "setting menu and shift cursor to confirm the set information.",
   "| Up/Increase | 1) Screen scroll;",
   "2) Up cursor and increase value in setting menu.",
   "| Down/Decrease | 1) Screen scroll;",
   "2) Down cursor and decrease value in setting menu.",
   "| NOTE: Press | over 3 seconds, go into basic parameters setting menu.",
   "| NOTE: Press | and",
   "simultaneously, go into advanced parameters setting menu if password is correct.",
   "| simultaneously, increase contrast of LCD while press | and",
   "| simultaneously | will",
   "| decrease it. And the | contrast of LCD will back to default setting when controller have power again after lost.",
   "| CAUTION: default password | is 00318,",
   "| user can change it in | event of",
   "| others change the | senior parameters setting.",
   "| Please closely remember it after | changing.",
   "| If you forget it, please | contact",
   "| SmartGen services | and send all information in",
   "the controller page of “ABOUT”.",
   "5.3 LCD DISPLAY",
   "| 5.3.1 | MAIN DISPLAY",
   "| Main display show pages, use | to scroll the pages and",
   "to scroll the screen.",
   "◙ Status, including as below,",
   "Status of genset, mains, and ATS",
   "◙ Engine, including as below,",
   "| Speed, temperature of engine, | engine oil pressure, liquid (fuel) level, programmable analog 1,",
   "| programmable analog 2, battery | voltage, charger voltage, accumulated run time, accumulated start",
   "times.",
   "NOTE: If connected with J1939 engine via CANBUS port, this page also includes: coolant pressure, coolant level, fuel",
   "temperature, oil pressure, inlet temperature, exhaust temperature, turbo pressure, total fuel consumption and so on.",
   "(different engine with different parameters)",
   "◙ Gen, including as below,",
   "| Phase voltage, Line voltage, frequency, | phase",
   "sequence",
   "◙ Mains, including as below",
   "NOTE: HGM7X10 has no this page.",
   "◙ Load, including as below,",
   "| Current, each phase and total active power (positive and negative), each phase and total reactive | power",
   "| (positive and negative), each phase and total apparent power, each phase and average power | factor",
   "(positive and negative), accumulated energy (kWh, kvarh, kVAh).",
   "NOTE: When only mains switch on indicator lights, count active and reactive power, apparent power, power factor,",
   "but accumulate electric energy. Counting the generator active and reactive power, apparent power, power factor, and",
   "accumulate electric energy under other conditions.",
   "NOTE: Power factor shows as following,",
   "| Fig.4 Power Factor | Display",
   "Remark: P stands for active power; Q stands for reactive power.",
   "Table 8 Power Factor",
   "| Power Factor | Conditions",
   "| Active power | Reactive power",
   "Remark",
   "| COS>0L | P>0,Q>0",
   "| Input | Input",
   "Load is inductive resistance.",
   "| COS>0C | P>0,Q<0",
   "| Input | Output",
   "| Load | is",
   "capacitance",
   "resistance.",
   "| COS<0L | P<0,Q>0",
   "| Output | Input",
   "Load as one under excitation",
   "generator",
   "| COS<0C | P<0,Q<0",
   "| Output | Output",
   "Load as one over excitation",
   "generator.",
   "NOTE:",
   "| 1. | Input active power, generator or mains supply electricity to load.",
   "| 2. | Output active power, load supply electricity to generator or mains.",
   "| 3. | Input reactive power, generator or mains send reactive power to load.",
   "| 4. | Output reactive power, load send reactive power to generator or mains.",
   "| ◙ | Alarm",
   "| NOTE: For ECU alarms | and shutdown alarms, if the alarm information is",
   "| displayed, | check",
   "| engine | according",
   "to it,",
   "| otherwise, please check the | manual of generator according to SPN alarm code.",
   "◙ Event log",
   "| Records all start/stop events (shutdown alarm, trip and stop alarm, manual /auto start or stop) | and",
   "the real time when alarm occurs.",
   "◙ Others, including,",
   "Time and Date, count down time for maintenance (if it is enabled), input/output ports status.",
   "◙ About",
   "Issue time of software and hardware version",
   "Example,",
   "| Engine Speed | Gen Voltage",
   "| 1500 RPM | L1-N | 0V",
   "| 5.3.2 | BASIC PARAMETERS SETTING",
   "MENU",
   "Including as following,",
   "◙ Mains rated voltage",
   "◙ Mains rated frequency",
   "◙ Crank disconnect conditions",
   "◙ Flywheel teeth",
   "◙ Engine rated speed",
   "◙ Gen rated voltage",
   "◙ Gen rated frequency",
   "◙ CT ratio",
   "◙ Rated current",
   "◙ Rated power",
   "◙ Battery voltage",
   "◙ Start delay",
   "◙ Stop delay",
   "◙ Preheat time",
   "◙ Cranking time",
   "◙ Crank Rest Time",
   "| ◙ | Safety on time",
   "| ◙ | Start idle time",
   "| ◙ | Warming up time",
   "| ◙ | Cooling time",
   "| ◙ | Stop idle time",
   "| ◙ | ETS (Energize to Stop)",
   "hold time",
   "| ◙ | Wait stop time",
   "| ◙ | After stop time",
   "| ◙ | Date and time",
   "| Basic Parameters | Interface 1:",
   "Return",
   "| Mains rated voltage | Change the items,",
   "| selects | crank disconnect",
   "conditions,",
   "| Mains rated frequency | for entering setting (interface | 2), and",
   "exits setting.",
   "Crank disconnect",
   "| Crank Disconnect | Interface 2:",
   "| Setting | for entering setting | (Form 3), press",
   "| or | to back",
   "previous",
   "2 frequency + speed",
   "| menu (interface 1), press | back to previous menu (form 1).",
   "| Crank Disconnect | Interface 3:",
   "Setting",
   "| 2 frequency + speed | Change",
   "| items; | confirms setting (form 2),",
   "| exits | setting",
   "(interface 2).",
   "| 5.3.3 | ADVANCED PARAMETERS SETTING MENU",
   "Including,",
   "◙ Mains",
   "◙ Timers",
   "◙ Engine",
   "◙ Generator",
   "◙ Load",
   "◙ ATS",
   "◙ Analog Sensor",
   "◙ Digital Inputs",
   "◙ Digital Outputs",
   "◙ Module",
   "| ◙ Scheduled and | maintenance",
   "◙ GSM",
   "Example:",
   "| Advanced Parameters | Interface 1",
   "| >Mains | Change",
   "| items, | enters setting (interface | 2),",
   "exits",
   "| >Status delay | setting.",
   ">Engine",
   ">Generator",
   "| Generator | Interface 2",
   "| >Return | Change items (interface 3), select",
   "| “return” | and press",
   ">AC system",
   "| >Poles | back to previous menu (interface 1),",
   "| back to | previous menu",
   "| >Rated voltage | (interface 1).",
   "| Generator | Interface 3",
   "| >Under Voltage Shutdown | Change items,",
   "| confirms | setting",
   "| (interface | 4),",
   "back",
   "| >Over Freq Shutdown | to previous menu (interface | 1).",
   ">Under Freq Shutdown",
   ">Over Voltage Warn",
   "| Over Voltage Warn | Interface 4",
   "| Select: Disable | Goes into setting (interface 5), press",
   "| or | back to previous",
   "Setting value: 00110%",
   "| Return value: 00108% | menu (interface 3), | back to previous menu (interface 3).",
   "Delayed time: 00005",
   "| Over Voltage Warn | Interface 5",
   "| Select: Disable | Change | setting items (interface 6),",
   "confirms setting",
   "| Return value: 00108% | (interface 7), | exits setting (interface 4).",
   "| Over Voltage Warn | Interface 6",
   "| Select: Enable | Change | setting items (interface 5),",
   "| Gen over voltage warn | Interface 7",
   "| Select: Enable | Change setting items (interface 5),",
   "confirms setting,",
   "| Setting value, 00110% | exits setting (interface 4).",
   "Return value, 00108%",
   "Delayed time, 00005",
   "| Gen over voltage warn | Interface 8",
   "| Select: Disable | Change setting items, | confirms setting (interface 4),",
   "| NOTE: Long time pressing | can exit setting directly during setting.",
   "5.4 AUTO START/STOP OPERATION",
   "| Press | , its indicator lights, and controller enters Auto mode.",
   "Starting Sequence,",
   "| 1. | HGM7X20: When Mains is abnormal (over and under voltage, over and under frequency, loss of",
   "phase, reverse phase sequence), it enters mains “abnormal delay” and LCD display count down",
   "time. When mains abnormal delay is over, it enters “start delay”; it also enters into this mode when",
   "“remote start on load” is active.",
   "| 2. | HGM7X10: Generator enters “start delay” as soon as “Remote Start on Load” is active.",
   "| 3. | Start Delay timer is shown on Status page of LCD.",
   "| 4. | When start delay is over, preheat relay outputs (if this be configured), “preheat start delay XX s” is",
   "shown in LCD.",
   "| 5. | When preheat delay is over, fuel relay outputs 1s and then start relay output; if engine crank fails",
   "during “cranking time”, the fuel relay and start relay deactivated and enter into “crank rest time” to",
   "wait for next crank.",
   "| 6. | If engine crank fails within setting times, the controller sends Fail to Start signal and Fail to Start",
   "message appears on LCD alarm page.",
   "| 7. | In case of successful crank attempt, “safety on timer” starts. During this period, low oil pressure,",
   "high water temperature, under speed, charge failure alarms are disabled. As soon as this delay is",
   "over, “start idle delay” is initiated (if configured).",
   "| 8. | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When",
   "this delay is over, “warming up delay” starts (if configured).",
   "| 9. | When “warming up delay” is over, if generator state is normal, its indicator will be illuminated. If",
   "voltage and frequency hav reached on-load requirements, the closing relay will be energized,",
   "generator will accept load, generator power indicator will turn on, and generator will enter Normal",
   "Running state; if voltage and frequency are abnormal, the controller will initiate alarm (alarm type",
   "will be displayed on LCD alarm page).",
   "NOTE: In case of “Remote Start (off Load)”, the procedure is the same, except for step NO. 9: the closing relay will",
   "NOT be energized, generator will NOT accept load.",
   "Stopping Sequence,",
   "| 1. | HGM7X20, when mains returns normal during genset running, it enters into mains voltage “Normal",
   "delay”. When mains normal delay is over, enter into “stop delay”; also can be into this mode when",
   "“remote start on load” is inactive.",
   "| 2. | HGM7X10, generator enters “stop delay” as soon as “Remote Start on Load” is inactive.",
   "| 3. | When stop delay is over, close generator relay is un-energized; generator enters “cooling time",
   "delay”. After “transfer rest time”, close mains relay is energized. Generator indicator extinguish",
   "while mains indicator lights.",
   "| 4. | Idle relay is energized as soon as entering “stop idle delay”.",
   "| 5. | If enter “ETS hold delay”, ETS relay is energized. Fuel relay is deactivated and decides whether",
   "generator is stopped or not automatically.",
   "| 6. | Then enter genset “Fail to stop timer”, auto decides whether generator is stopped or not.",
   "| 7. | Enter “after stop time” (if configured) as soon as generator stops. Otherwise, controller will send",
   "“Fail to stop” alarm. (If genset stops successfully after warning of “Failed to Stop”, it will enter",
   "“after stop time” and remove alarm)",
   "| 8. | Enter “generator at rest” as soon as “after stop time” is over.",
   "5.5 MANUAL START/STOP OPERATION",
   "| 1. | HGM7X20: Press",
   "| , controller enters Manual starts mode and its indicator lights. Press | , then",
   "| controller enters “Manual Test Mode” and its indicator lights. In the both modes, press | to start",
   "generator, can automatically detect crank disconnected, and generator accelerates to high-speed",
   "running. With high temperature, low oil pressure and abnormal voltage during generator running,",
   "controller can protect genset to stop quickly (please refer to No.4~9 of Auto start operation for",
   "| detail procedures). In “Manual Test Mode | ”, generator runs well, whether mains normal or not,",
   "| loading switch must be transferred to generator side. In “manual mode | ”, the procedures of ATS",
   "please refer to ATS procedure of generator in this manual.",
   "| 2. | HGM7X10: Press",
   ", controller enters Manual starts mode and its indicator lights. Then press",
   "to start generator, can automatically detect crank disconnected, and generator accelerates to",
   "high-speed running. With high temperature, low oil pressure and abnormal voltage during generator",
   "running, controller can protect genset to stop quickly (please refer to No.4~9 of Auto start",
   "operation for detail procedures). After generator runs well, if remote start signal is active, controller",
   "will send closing gens signal; if the remote signal is inactive, controller won’t send closing signal.",
   "| 3. | Manual stop: press | can stop the running generator (please refer to No.3~8 of Stopping",
   "Sequence for detail procedures).",
   "5.6 SWITCH CONTROL PROCEDURES",
   "| 5.6.1 | HGM7X20 SWITCH CONTROL PROCEDURES",
   "Manual transfer procedures:",
   "When controller is in Manual mode, the switch control procedures will start through manual transfer.",
   "Users can control the loading transfer of ATS via pressing button to switch on or off.",
   "A. If “Open breaker detect” is “SELECT Disable”",
   "| Press generator switch on or off key | , if gens has taken load, it will send unload signal; if taken no",
   "load, generator will send load signal; if mains has taken load, mains will unload, and then generator will",
   "take load.",
   "| Press mains switch on or off key | , if mains has taken load, it will send unload signal; if taken no load,",
   "mains will send load signal; if gens has taken load, generator will unload, and then mains will take load.",
   "B. If “Open breaker detect” is “SELECT Enable”",
   "| To transfer load from mains to generator need to press mains switch off key | firstly. After switch",
   "| off delay, press generator switch on key | , and generator will take load (there is no action when",
   "pressing switch on key directly).",
   "The way to transfer from generator to mains is as the same as above.",
   "Auto transfer procedures:",
   "When controller is in Manual Test, Auto or Stop mode, switch control procedures will start through",
   "automatic transfer.",
   "1. If input port is configured as Close Mains Auxiliary",
   "When transferring load from mains to generator, controller begins detecting “fail to transfer”, then the",
   "open delay and transfer rest delay will begin. When detecting time out, if switch open failed, the",
   "generator will not switch on, otherwise, generator switch on. Detecting transfer failure while gens",
   "switch on. When detecting time up, if switch on fail, it needs to wait for generator to switch on. If",
   "transfer fails and warning “SELECT Enable”, there is alarming signal whatever switch on or off failure.",
   "The way to transfer load from generator to mains is as same as above.",
   "B. If “Open breaker detect” is “SELECT Disable”",
   "Mains load is transferred into generator load, after the delay of switch off and transfer interval,",
   "generator switch on. Detecting transfer fail while generator switch on. After detecting time up, if switch",
   "on fail, then wait for generator switch on. If transfer fails and warning “SELECT Enable”, there is",
   "alarming signal.",
   "2. If input port is not configured as Close Mains Auxiliary",
   "| Mains load be transferred into gens load, after switch off and transfer | interval",
   "| delay, | gens",
   "| switch | on.",
   "The way to transfer gens load to mains load is as same as above.",
   "| 5.6.2 | HGM7X10 SWITCH CONTROL PROCEDURES",
   "When controller is in Manual mode, manual transfer will be executive.",
   "Users can control switch on or off by pressing key.",
   "| Press generator switch on or off key | , if generator have taken load, it will output unload signal; if",
   "taken no load, generator will output load signal.",
   "Auto control procedures:",
   "When controller is in manual test, auto or stop mode, switch control procedures will start auto transfer.",
   "| 1. | If input port is configured as Close Mains Auxiliary",
   "Gens load is transferred into generator un-load, after the delay of switch off, detecting transfer failure",
   "while switch off output. When detecting time up, if switch off failed, to wait for switch off. Otherwise,",
   "switch off is completed.",
   "Gens unload is transferred into gens load, after the delay of switch on, detecting transfer failure while",
   "switch on outputting. When detecting time up, if switch on failed, to wait for switch on. Otherwise,",
   "switch on is completed.",
   "If transfer fails and warning “SELECT Enable”, there is alarming signal whatever switch on or off failure.",
   "Gens load is transferred into gens unload, after the delay of switch off, switch off is completed.",
   "If transfer failure warning is “SELECT Enable”, there is warning signal that “switch on fail”.",
   "| 2. | If input port is not configured as Close Mains Auxiliary",
   "Gens un-load is transferred into gens load, gens switch on and output.",
   "Gens load is transferred into gens un-load, gens switch off and output.",
   "| 1. | When using ATS of no interposition, switch off detecting is “SELECT Disable”;",
   "| 2. | When using ATS of having interposition, switch off “SELECT Disable” or “SELECT",
   "| Enable” | both",
   "| are | OK.",
   "| If | choose",
   "“SELECT Enable”, switch off output should be configured;",
   "| 3. | When using AC contactor, switch off “SELECT Disable” recommended.",
   "| 6 | PROTECTION",
   "6.1 WARNINGS",
   "| When controller detects the warning | signal, alarm only and not stop genset.",
   "Table 9 Warnings",
   "| No. | Type",
   "| 1 | Over Speed Warn",
   "When controller detects the speed is higher than the set value, it",
   "will send warn signal.",
   "| 2 | Under Speed Warn",
   "When controller detects the speed is lower than the set value, it",
   "| 3 | Loss of Speed Signal | When controller detects the speed is 0 and the action selects",
   "| Warn | “Warn”, it will send warn signal.",
   "| 4 | Over Frequency Warn",
   "When controller detects the frequency is higher than the set",
   "value, it will send warn signal.",
   "| 5 | Under Frequency Warn",
   "When controller detects the frequency is lower than the set value,",
   "it will send warn signal.",
   "| 6 | Over Voltage Wan",
   "When controller detects the voltage is higher than the set value, it",
   "| 7 | Under Voltage Warn",
   "When controller detects the voltage is lower than the set value, it",
   "| 8 | Over Current Warn",
   "When controller detects the current is higher than the set value, it",
   "| 9 | Fail to Stop",
   "When generator not stops after the “stop delay” is over.",
   "| 10 | Charge Alt Fail",
   "When controller detects the charger voltage is lower than the set",
   "| 11 | Battery Over Voltage",
   "When controller detects the battery voltage is higher than the set",
   "| 12 | Battery Under Voltage",
   "When controller detects the battery voltage is lower than the set",
   "| 13 | Maintenance Due | When count down time is 0 and the action selects “Warn”, it will",
   "send warn signal.",
   "| 14 | Reverse Power",
   "When controller detects the reverse power value (power is",
   "negative) is lower than the set value, it will send warn signal.",
   "| 15 | Over Power",
   "positive) is higher than the set value, it will send warn signal.",
   "| 16 | ECU Warn | When controller gets the alarm signal from engine via J1939, it",
   "| 17 | Gen Loss of Phase",
   "When controller detects the generator loss phase, it will send",
   "warn signal.",
   "| 18 | Gen Reverse Phase",
   "When controller detects the reverse phase, it will send warn",
   "| Sequence | signal.",
   "| 19 | Transfer Fail Warn",
   "When controller detects the switch on and off fail, and the action",
   "select enable, it will send warn signal.",
   "| 20 | Temp. Sensor Open",
   "When controller detects the sensor is open circuit, and the action",
   "selects “warn”, it will send warn signal.",
   "| 21 | High Temp. Warn",
   "When controller detects the temperature is higher than the set",
   "| 22 | Low Temp. Warn",
   "When controller detects the temperature is lower than the set",
   "| 23 | Pressure Sensor Open",
   "| 24 | Low OP Warn",
   "When controller detects the oil pressure is lower than the set",
   "| 25 | Level Sensor Open",
   "| 26 | Low Level Warn",
   "When controller detects the oil lever is lower than the set value, it",
   "| 27 | Flexible Sensor 1 Open",
   "| 28 | Flexible Sensor 1 High",
   "When controller detects the sensor value is higher than the max.",
   "set value, it will send warn signal.",
   "| 29 | Flexible Sensor 1 Low",
   "When controller detects the sensor value is lower than the min.",
   "| 30 | Flexible Sensor 2 Open",
   "| 31 | Flexible Sensor 2 High",
   "| 32 | Flexible Sensor 2 Low",
   "| 33 | Digital Input Warn",
   "When digit input port is set as warning and active, controller",
   "sends corresponding warning signal.",
   "| 34 | GSM Comm. Fail",
   "When select GSM enable but the controller couldn’t detect GSM",
   "model, controller sends corresponding warning signal.",
   "6.2 SHUTDOWN ALARM",
   "When controller detects shutdown alarm, it will send signal to stop the generator.",
   "Table 10 Shutdown Alarm",
   "| 1 | Emergency Stop",
   "When controller detects emergency stop signal, it will send a stop",
   "signal.",
   "| 2 | Over Speed",
   "When controller detects the speed value is higher than the set value,",
   "it will send a stop signal.",
   "| 3 | Under Speed",
   "When controller detects the speed value is lower than the set value,",
   "| 4 | Loss of Speed Signal | When controller detects speed value equals to 0, and the action",
   "selects “Shutdown”, it will send a stop alarm signal",
   "| 5 | Over Frequency"
  ]
 },
 {
  "n": 1009,
  "url": "https://www.smartgen.cn/yun/data/download/HGM4020T_en.pdf",
  "title": "Datasheet: HGM4020T",
  "from": "https://www.smartgen.cn/yun/data/download/HGM4020T_en.pdf",
  "header": [],
  "rows": [
   "HGM4020T",
   "GENSET CONTROLLER",
   "(Communication base station dedicated)",
   "USER MANUAL",
   "+86-371-67981000(overseas)",
   "All rights reserved. No part of this publication may be reproduced in any material form (including",
   "photocopying or storing in any medium by electronic means or other) without the written permission of",
   "the copyright holder.",
   "SmartGen reserves the right to change the contents of this document without prior notice.",
   "Table 1 Software Version",
   "| Date | Version",
   "Note",
   "Original Release",
   "Adding input port functions: “Emergency Stop”, “Low Oil Level Warn”;",
   "Adding output port function: “Tele. Open Door”;",
   "Adding frequency of generator configuration items and mains",
   "abnormal trip configuration items;",
   "Adding “Stop Conditions Selection” after mains abnormal and pile low",
   "volt start, and also adding stop description;",
   "Adding “Load Current Protection” delay.",
   "Adding relay outputs to 50 pieces;",
   "Adding “Advance Oil Output” and “Pre-Oil” relay output functions;",
   "Adding “Louver Hold Open” time and changing the logic of “Louver",
   "Control” relay output;",
   "Adding decimal place setting in power configuration;",
   "Adding “Reset Maintenance Time” input port function.",
   "Updating company logo and manual format.",
   "Modifying the mains abnormal description of Aux. output port.",
   "CONTENT",
   "| 1 | OVERVIEW ....................................................................................................................................................4",
   "| 2 | PERFORMANCE AND CHARACTERISTICS.................................................................................................4",
   "| 3 | SPECIFICATION ...........................................................................................................................................6",
   "| 4 | OPERATION ..................................................................................................................................................7",
   "| 4.1 | KEY FUNCTION.................................................................................................................................7",
   "| 4.2 | CONTROLLER PANEL ......................................................................................................................8",
   "| 4.3 | AUTO START/STOP OPERATION....................................................................................................8",
   "4.3.1 ILLUSTRATION.......................................................................................................................8",
   "4.3.2 AUTO START SEQUENCE......................................................................................................8",
   "4.3.3 AUTO STOP SEQUENCE........................................................................................................9",
   "| 4.4 | MANUAL START/STOP OPERATION ..............................................................................................9",
   "| 4.5 | EMERGENCY START ........................................................................................................................9",
   "| 4.6 | GENERATOR AUTO START CONDITIONS.................................................................................... 10",
   "| 4.7 | STOP CONDITIONS SELECTION .................................................................................................. 10",
   "| 4.8 | MAINS HAVE RULES ..................................................................................................................... 10",
   "| 4.9 | ATS CONTROL............................................................................................................................... 10",
   "4.9.1 MANUAL CONTROL.............................................................................................................10",
   "4.9.2 AUTO CONTROL..................................................................................................................11",
   "4.9.3 SWITCH CONTROL DESCRIPTION .....................................................................................11",
   "| 5 | PROTECTION ............................................................................................................................................ 13",
   "| 5.1 | WARNINGS .................................................................................................................................... 13",
   "| 5.2 | SHUTDOWN ALARMS................................................................................................................... 16",
   "| 5.3 | TRIP AND STOP ALARMS............................................................................................................. 18",
   "| 6 | WIREING CONNECTION ........................................................................................................................... 19",
   "| 7 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS....................................................... 21",
   "| 7.1 | CONTENTS AND SCOPES OF PARAMETERS.............................................................................. 21",
   "| 7.2 | ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS.................................................... 29",
   "| 7.3 | ENABLE DEFINITION OF PROGRAMMABLE INPUT PORTS ....................................................... 31",
   "| 7.4 | SELECTION OF SENSORS............................................................................................................. 33",
   "| 7.5 | CONDITIONS OF CRANK DISCONNECT SELECTION.................................................................. 34",
   "| 8 | PARAMETERS SETTING........................................................................................................................... 35",
   "| 8.1 | CONTROLLER PARAMETER SETTING ......................................................................................... 35",
   "| 8.2 | CONTROLLER INFORMATION...................................................................................................... 35",
   "| 8.3 | LANGUAGE SELECTION................................................................................................................ 35",
   "| 8.4 | EVENT LOG.................................................................................................................................... 35",
   "| 8.5 | MAINTENANCE ............................................................................................................................. 35",
   "| 9 | SENSOR SETTING..................................................................................................................................... 36",
   "| 10 | COMMISSIONING ..................................................................................................................................... 37",
   "| 11 | TYPICAL APPLICATION ........................................................................................................................... 38",
   "| 12 | INSTALLATION ......................................................................................................................................... 39",
   "12.1 FIXING CLIPS................................................................................................................................. 39",
   "12.2 OVERALL DIMENSION .................................................................................................................. 39",
   "| 1 | OVERVIEW",
   "HGM4020T genset controller is specially designed for mobile communication base station, and its",
   "functions are completely followed by the actual situation of the mobile station. It not only fits with auto",
   "start/stop genset function in multiple boot conditions, data measurement function, alarm protection",
   "function and etc, but also can monitor machine room temperature and voltage of battery packs to",
   "realize dual power ATS function between mains and load or mains and air conditioner.",
   "HGM4020T genset controller adopts micro-processor technology with precision parameters",
   "measuring, fixed value adjustment, time setting and set value adjusting and etc functions. All",
   "parameters can be configured from front panel or through programmable interface (USB or RS485",
   "interface) via PC. It can be widely used in all types of automatic genset control system with compact",
   "structure, advanced circuits, simple connections and high reliability.",
   "| 2 | PERFORMANCE AND CHARACTERISTICS",
   "| — | 132x64 LCD with backlight, selectable language interface (Chinese and English), push-button",
   "operation;",
   "| — | Hard-screen acrylic material been used to protect screen with great wear-resisting and",
   "scratch-resisting functions;",
   "| — | Silicone panel and pushbuttons can be used in extreme temperature environment;",
   "| — | RS485 communication interface enable “Three remote functions” (remote control, remote",
   "measuring and remote communication) according to MODBUS protocol;",
   "| — | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
   "voltage 120/240V and frequency 50/60Hz;",
   "| — | Collects and shows mains 3-phase voltage/frequency, generator 3-phase voltage/frequency,",
   "generator 3-phase current, and generator 3-phase power parameters;",
   "| Mains | Generator",
   "| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)",
   "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
   "| Frequency Hz | Frequency Hz",
   "| Phase sequence | Phase sequence",
   "Gen",
   "| Current | Ia, Ib, Ic",
   "A (unit)",
   "| Each phase and total active power P | kW (unit)",
   "| Reactive power Q | kvar (unit)",
   "| Apparent power S | kVA (unit)",
   "Power factor PF",
   "| Accumulate total generator power W | kWh (unit)",
   "| Output percentage with load | %",
   "| — | For Mains, controller has over and under voltage and loss of phase detection functions, and mains",
   "have rules can be selected; for generator, controller has over/ under voltage, over/under frequency,",
   "over current and over power protection functions;",
   "| — | Precision measure and display parameters about engine;",
   "| Oil Pressure (OP) | kPa/psi/bar all be displayed",
   "| Fuel Level (FL) | % (unit)",
   "Fuel Quantity Left L (unit)",
   "| Speed (RPM) | r/min (RPM)",
   "| Voltage of Battery | V (unit)",
   "| Voltage of Charger | V (unit)",
   "Hour count accumulation",
   "Start times accumulation",
   "| — | Machine room temperature can be collected, if temperature is too high, air conditioner in the",
   "machine will be started;",
   "| — | Battery pack voltage(48V) can be collected, if battery pack is under voltage, generator will be started",
   "to charge the battery;",
   "| — | 6 start conditions can be grouped at random: mains abnormal signal, remote start signal, mains",
   "abnormal and temperature of machine room is high, mains abnormal and battery pack voltage is",
   "low, scheduled start, and cycle start/stop;",
   "| — | 6 relay output ports, including 1 start output, 1 fuel output (programmable), 4 programmable outputs,",
   "in which programmable output port 4 shares the same port with input port 5 (can be set);",
   "| — | 7 digital input ports, in which input port 6 and input port 7 can be multiplexed as flexible sensor 1",
   "and flexible sensor 2;",
   "| — | 2 flexible sensors, which can be selected as temperature sensor, pressure sensor or fuel level",
   "sensor; flexible sensor 1 also can be configured as machine room temperature sensor;",
   "| — | Multiple temperature, pressure and fuel level sensors can be used directly and its parameter can be",
   "user-defined;",
   "| — | Able to control 2 ATS;",
   "| — | Multiple crank disconnect conditions (speed sensor, gen frequency and oil pressure) can be",
   "selected;",
   "| — | Access monitoring function, which can provide security for the machine room;",
   "| — | With emergency start function;",
   "| — | With scheduled not run function (monthly, weekly, daily, duration time can be set);",
   "| — | With flywheel tooth number automatic recognition function;",
   "| — | With event log and real-time clock. Maximum 99 event logs can be memorized (loop save);",
   "| — | Parameter setting function: users can configure parameters and user-defined parameters will be",
   "stored in the internal FLASH to avoid lose parameters in case of power dropout. All parameters can",
   "be configured from front panel or through programmable interface (USB or RS485 interface) via PC;",
   "| — | Widely power supply range DC(8~35)V, suitable for different starting battery voltage environment;",
   "| — | Waterproof security level IP65 due to rubber seal installed between the controller enclosure and",
   "panel fascia;",
   "| — | With metal fixing clips;",
   "| — | Modular design, anti-flaming ABS plastic enclosure, pluggable connection terminals and embedded",
   "installation way; compact structure with easy mounting.",
   "| 3 | SPECIFICATION",
   "Table 2 Technical Parameters",
   "| Items | Content",
   "| Operating Voltage | DC8.0V to DC35.0V, continuous power supply.",
   "| Power Consumption | <3W (standby ≤2W)",
   "Alternator Volt Input Range",
   "| 3Phase 4Wire | 15V AC - 360V AC (ph-N)",
   "| 3Phase 3Wire | 30V AC - 620V AC (ph-ph)",
   "| Single Phase 2Wire | 15V AC - 360V AC (ph-N)",
   "| 2Phase 3Wire | 15V AC - 360V AC (ph-N)",
   "| Alternator Frequency | 50Hz/60Hz",
   "| Speed sensor voltage | 1.0V to 24.0V (RMS)",
   "| Speed sensor Frequency | 10,000 Hz (max.)",
   "| Start Relay Output | 5A DC28V B+ power supply output",
   "| Fuel Relay Output | 5A DC28V B+ power supply output",
   "| Programmable Relay Output | 1 | 1A DC28V B+ power supply output",
   "| Programmable Relay Output | 2 | 1A DC28V B+ power supply output",
   "| Programmable Relay Output | 3 | 1A DC28V B+ power supply output",
   "| Programmable Relay Output | 4 | 1A DC28V B+ power supply output",
   "| Battery Pack Volt Input | 0V DC - 100V DC",
   "| RS485 Interface | Baud rate 9600bps; 1 stop bit; no parity check",
   "Communication protocol MODBUS",
   "| Case Dimension | 135mm x 110mm x 44mm",
   "| Panel Cutout | 116mm x 90mm",
   "| CT Secondary Current | Rated 5A",
   "| Working Temperature | (-25~+70)°C",
   "| Working Humidity | (20~93)%RH",
   "| Storage Temperature | (-25~+70)°C",
   "| Protection Level | Front panel: IP65",
   "| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage",
   "terminal; The leakage current is not more than 3mA within 1min.",
   "| Weight | 0.32kg",
   "| 4 | OPERATION",
   "| 4.1 | KEY FUNCTION",
   "Table 3 Key Function Description",
   "| Icon | Function",
   "Description",
   "Stop running generator in Auto/Manual mode;",
   "In case of alarm condition, pressing the button will reset alarms;",
   "| Stop/Reset | In stop mode, pressing and holding the button for 3 seconds will test",
   "indicator lights (lamp test);",
   "During stopping process, press this button again to stop generator",
   "immediately.",
   "Under manual mode, press this button will start genset; press this",
   "| Start | button during genset start up, genset will jump to next status and",
   "genset can fast-boot.",
   "| Manual | Pressing this key will set the module into manual mode.",
   "| Auto | Pressing this key will set the module into auto mode.",
   "Pressing this key causes the controller to switch the display",
   "| Close/Open | between C/O page and the main page. Press Up or Down key to",
   "control switch close or open in C/O page under manual mode and",
   "| confirm the action by pressing | .",
   "Pressing this key will enter into Main Menu;",
   "| Set/Confirm | In setting parameter status, press this key will shift cursor or confirm",
   "setting value.",
   "| Up/Increase | Scrolls the screen up; Shift the cursor up or increase the set value",
   "in parameter setting menu.",
   "| Down/Decrease | Scrolls the screen down; Shift the cursor down or decrease the set",
   "value in parameter setting menu.",
   "4.2 CONTROLLER PANEL",
   "Fig.1 HGM4020T Front Panel Indication",
   "NOTE: Part of indicator lights illustration:",
   "| Alarm Indicators: Slowly flash when warn alarms; fast flash when shutdown alarms; light is off when no | alarms.",
   "| Status Indicators: Light is off when genset is standby; flash once per second during start up or shut | down; always",
   "on",
   "when normal operation.",
   "4.3 AUTO START/STOP OPERATION",
   "| 4.3.1 | ILLUSTRATION",
   "| Press | , its indicator lights up, and controller enters Auto Start mode.",
   "| 4.3.2 | AUTO START SEQUENCE",
   "| a) | When meet with pre-set start conditions, auto mode indicator flashes and meanwhile “start delay”",
   "displayed on LCD starts countdown;",
   "| b) | When start delay is over, preheat relay outputs (if this be configured), “preheat start",
   "delay XX s” is shown on LCD.",
   "| c) | When preheat delay is over, fuel relay outputs 1s and then start relay output; if engine crank fails",
   "during “cranking time”, the fuel relay and start relay deactivated and enter into “crank rest time” to wait",
   "for next crank.",
   "| d) | If engine crank fails within setting times, the fifth line of LCD turn black and “Failed to Start” message",
   "appears on fifth line of LCD display at the same time.",
   "| e) | In case of successful crank attempt, “safety on timer” starts. During this period, low oil pressure, under",
   "speed, charge failure alarms and auxiliary inputs (if configured) are disabled. As soon as this delay is",
   "over, “start idle delay” is initiated (if configured).",
   "| f) | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When this",
   "delay is over, “warming up delay” starts (if configured).",
   "| g) | When “warming up delay” is over, if generator state is normal, its indicator will be illuminated. If",
   "voltage and frequency has reached on-load requirements, the closing relay will be energized, generator",
   "will take on load, generator power indicator will turn on, and generator will enter “Normal Running”",
   "state; if voltage and frequency are abnormal, the controller will initiate shutdown alarm (shutdown",
   "alarm will be displayed on LCD alarm page).",
   "| 4.3.3 | AUTO STOP SEQUENCE",
   "| a) | If pre-set start conditions cannot be satisfied, “stop delay” will be started.",
   "| b) | When stop delay is over, close generator relay is un-energized; generator enters into “cooling down",
   "time”. After “transfer rest time”, close mains relay is energized. Mains on load and generator indicator",
   "extinguished while mains indicator lights.",
   "| c) | Idle relay is energized as soon as entering “stop idle delay” (if configured).",
   "| d) | If enter “ETS hold delay”, ETS relay is energized. Fuel relay is deactivated.",
   "| e) | Then enter gen-set “Fail to stop time”, auto decides whether generator is stopped or not automatically.",
   "| f) | Enter “generator at rest” as soon as “after stop time” is over. If genset fail to stop, controller will initiate",
   "alarms (fail to stop warning shown on LCD).",
   "4.4 MANUAL START/STOP OPERATION",
   "| a) | Manual Start: Manual mode is selected by pressing the",
   "button; a LED besides the button will",
   "| illuminate to confirm the operation; press | button to start the genset, it can automatically judge",
   "crank success and accelerate to high speed running. If low oil pressure, over speed and abnormal",
   "voltage occur during genset running, controller can effectively protect genset to stop (detail procedures",
   "please refer to No.b~g of Auto start sequence). Under Manual Mode, load breaker won’t transfer",
   "| automatically and | C/O key should be pushed to enter into the C/O interface. Through",
   "key",
   "| and | key to select 1#ATS close/open mains and 2#ATS close/open generator, and then press",
   "to execute corresponding actions.",
   "| b) | Manual stop: pressing",
   "key can stop the running genset. (Detailed procedures please refer to",
   "No.b~f of Auto stop sequence).",
   "| 4.5 | EMERGENCY START",
   "| Simultaneously press | and",
   "in manual mode will force generator to crank. Successful",
   "start will not be judged according to crank disconnect conditions, operator will have to crank the starter",
   "motor manually; when operator decides that the engine has fired, he/she should release the button and",
   "start output will be deactivated, safety on delay will be initiated.",
   "4.6 GENERATOR AUTO START CONDITIONS",
   "There are 6 generator auto start conditions. Genset will startup in case any one condition is",
   "satisfied; after genset is started automatically, if corresponding stop condition is reached, genset will",
   "stop.",
   "Table 4 Start Conditions",
   "| No. | Conditions",
   "| Description | Corresponding Stop Conditions",
   "| 1 | Mains Abnormal Start",
   "| Genset will start when mains is | Genset will stop when mains is",
   "| abnormal | normal",
   "| 2 | Remote Start",
   "| Genset will start when remote | Genset will stop when remote start",
   "| start signal is active | signal is deactivated",
   "| Genset will start when cycle | Genset will stop when cycle running",
   "| 3 | Cycle Run Start",
   "| running start timer is due | stop timer is due (single cycle)",
   "(single cycle)",
   "| 4 | Scheduled Run",
   "| Genset | will",
   "| start | when",
   "Genset will stop when scheduling",
   "| scheduling start timer is due | running timer is due",
   "| Genset will start when mains is | If mains is normal, battery pack",
   "| Mains Abnormal and Pile | abnormal and battery voltage",
   "charging time reaches to charge",
   "| 5 | Low Volt Start",
   "| is lower than the pre-set limit | complete time or complied with",
   "| of battery pack | selected stop conditions, genset will",
   "stop",
   "| 6 | Mains",
   "| Abnormal | and",
   "| abnormal and machine room | normal",
   "| and | machine",
   "room",
   "| Room Temp High Start | temperature is higher than the",
   "temperature is under the setting",
   "| setting temperature upper limit | temperature lower limit",
   "4.7 STOP CONDITIONS SELECTION",
   "| After mains is abnormal and pile low voltage | start",
   "| the genset, If mains is back to normal and | battery",
   "| pack charging time reaches to charge complete | time",
   "| or complied with selected stop conditions, | genset",
   "will stop.",
   "Stop contions can be selected are as below,",
   "0: Pile Volt Normal and Current Low",
   "1: Pile volt Normal",
   "2: Current Low",
   "3: Pile Volt Normal or Current Low",
   "NOTE: Load current lower limit detection is active only while genset is normal running and meanwhile ATS1 gen",
   "closed and ATS2 gen opened. And genset will stop when load current detection time is reached.",
   "4.8 MAINS HAVE RULES",
   "Mains have rules suit for 3P4W/3P3W AC system.",
   "Table 5 Mains Have Rules",
   "| No. | Rules Description",
   "| 1 | phase A must be",
   "phase B/C phase cannot be missing",
   "| 2 | electrified",
   "phase B/C can be missing one phase",
   "| 3 | phase B/C can be missing two phases",
   "| 4 | phase A cannot",
   "Three phases can be missing one phase",
   "| 5 | be electrified",
   "Three phases can be missing two phases",
   "4.9 ATS CONTROL",
   "| 4.9.1 | MANUAL CONTROL",
   "When controller is in manual mode, both switches execute manual control process.",
   "| Press | to enter into C/O page, and then select",
   "| or | to control its breaker to open",
   "| or close. When “[ ]” selects the related object, press | to execute corresponding actions. For",
   "example, transfer 1#ATS transfer from open to close, operation process is as below,",
   "| Table | 6 ATS",
   "Manual Control Operation",
   "| No. | Display",
   "| Contents | Operation",
   "| 1 | Press",
   "| to enter | into C/O page,",
   "| as | showing",
   "in",
   "the left picture.",
   "| 2 | Press | twice and select 1#ATS GCB open icon;",
   "| Press | to execute 1#ATS GCB close action.",
   "| 3 | 1#ATS close GCB completely;",
   "| Press | again to exit C/O page.",
   "| 4.9.2 | AUTO CONTROL",
   "In auto mode, ATS will execute auto control process.",
   "a) Allowing 1#ATS and 2#ATS close GCB simultaneously.",
   "It suits for gensets with big power, allowing two ATSs to be loaded at the same time.",
   "|  | When two ATSs need to transferred from mains on-load to gen on-load, firstly, 1#ATS will",
   "execute close GCB action after opening MCB and transfer delay expired; secondly, 2s later",
   "after 1#ATS close GCB completely delay, 2#ATS will execute close GCB action.",
   "|  | When two ATSs need to transferred from gen on-load to mains on-load, firstly, 2#ATS will",
   "execute close MCB action after opening GCB and transfer delay expired; secondly, 2s later",
   "after 2#ATS close MCB completely delay, 1#ATS will execute close MCB action.",
   "b) Not allowing 1#ATS and 2#ATS close GCB simultaneously.",
   "It suits for gensets with small power, only one ATS is allowed to be loaded at the same time.",
   "|  | If genset start up because mains is abnormal and voltage of battery pack is low, 1#ATS",
   "will execute close GCB action after opening MCB and transfer delay expired, but 2#ATS",
   "will not close GCB;",
   "|  | If genset start up because mains is abnormal and temeprature of machine room is high,",
   "when battery pack charging time reaches mininum charge time or current of switch power",
   "is below load current lower limit, 1#ATS will execute close GCB action(or close MCB",
   "action), and 2s after delay 2#ATS close GCB.",
   "|  | For other situations, it should be followed by the ATS close GCB configuration in current",
   "power-on condition, act on the principle of 1#ATS priority close GCB.",
   "| 4.9.3 | SWITCH CONTROL DESCRIPTION",
   "| a) | If input port is configured as Close Status Auxiliary",
   "|  | If “Open breaker detect” is select “Enable”",
   "Load is transferred from mains to generator, when detecting time out, if open failed, it will",
   "wait for breaker opened. Otherwise, breaker open is completed. While close signal is",
   "outputting, when detecting time out (NOTE1), if close failed, it will wait for breaker closed.",
   "Otherwise, breaker close is completed. If transfer failed and warning select “Enable”, there is",
   "alarming signal whatever breaker open or close failure.",
   "|  | If “Open breaker detect” is select “Disable”",
   "While open signal is outputting, when detecting time out, breaker open is completed. While",
   "close signal is outputting, when detecting time out (NOTE1), if close failed, it will wait for",
   "breaker closed. Otherwise, breaker close is completed. If transfer failed and warning select",
   "“Enable”, there is alarming signal whatever breaker open or close failure.",
   "| b) | If input port is not configured as Close Mains Auxiliary",
   "Load transferred from mains to gen, after open MCB delay and transfer delay, GCB is closed.",
   "Load transferred from gen to mains, after open GCB delay and transfer delay, MCB is closed.",
   "NOTE1: For the impulse type signals, close breaker detecting time is “Close Breaker Time”; for the constant close",
   "signals, breaker close detecting time is “Close Check Time”.",
   "NOTE2: In manual mode, failed to transfer warning is deactivated.",
   "NOTE3: When using ATS of no interposition, “Open breaker detect” should “Disable”.",
   "NOTE4: When using AC contactor, “Open breaker detect” should select “Enable”.",
   "| 5 | PROTECTION",
   "5.1 WARNINGS",
   "When controller detects the warning signals, alarm only and not stop the genset, besides, the LCD",
   "displays the warning information.",
   "Table 7 Warning Alarms Types",
   "| No. | Type",
   "| Low Oil Pressure | When the controller detects that the oil pressure has fallen below the",
   "| 1 | Warn",
   "pre-set value, it will initiate a warning alarm and the corresponding alarm",
   "information will be displayed on LCD.",
   "After “Wait for Stop” delay/ ETS delay has expired, if gen-set does not stop",
   "| 2 | Failed to Stop Warn",
   "completely, it will initiate a warning alarm and the corresponding alarm",
   "When the controller detects that the fuel level has fallen below the pre-set",
   "| 3 | Low Fuel Level Warn",
   "value, or detects that the low fuel level warning input is active, it will",
   "initiate a warning alarm and the corresponding alarm information will be",
   "displayed on LCD.",
   "When the controller detects that charger voltage has fallen below the",
   "| 4 | Failed to Charge",
   "battery voltage and the difference value exceed pre-set charging voltage",
   "| Warn | difference value, it will initiate a warning alarm and the corresponding",
   "alarm information will be displayed on LCD.",
   "| Battery Under Volt | When the controller detects that battery voltage has fallen below the",
   "| 5 | Warn",
   "| Battery Over Volt | When the controller detects that battery voltage has exceeded the pre-set",
   "| 6 | Warn",
   "value, it will initiate a warning alarm and the corresponding alarm",
   "When the controller detects that the auxiliary input warning signals, it will",
   "| 7 | Input Warn",
   "| Loss Of Speed | When the controller detects that the engine speed is 0 and the delay is 0, it",
   "| 8 | Signal Warn",
   "will initiate a warning alarm and the corresponding alarm information will",
   "be displayed on LCD.",
   "When the controller detects that the temperature of machine room has",
   "| 9 | Room Temp. High",
   "exceeded pre-set temp. value (including sensor open circuit), it will initiate",
   "| Warn | a warning alarm and the corresponding alarm information will be",
   "| Oil Pressure Sensor | When the controller detects that the oil pressure sensor is open circuit",
   "| 10 | Open Warn",
   "and the action select “Warn”, it will initiate a warning alarm and the",
   "corresponding alarm information will be displayed on LCD.",
   "| Fuel Level Sensor | When the controller detects that the fuel level sensor is open circuit and",
   "| 11 | Open Warn",
   "the action select “Warn”, it will initiate a warning alarm and the",
   "| Gen Over Voltage | When controller detects the genset voltage is higher than the set value, it",
   "| 12 | Warn",
   "will send warning signals and the corresponding alarm information will be",
   "| Gen Under Voltage | When controller detects the voltage is lower than the set value, it will send",
   "| 13 | Warn",
   "warning signals and the corresponding alarm information will be",
   "| Gen Over Frequency | When controller detects the frequency is higher than the set value, it will",
   "| 14 | Warn",
   "send warning signals and the corresponding alarm information will be",
   "| Gen Under | When controller detects the frequency is lower than the set value, it will",
   "| 15 | Frequency Warn",
   "| Gen Over Current | When controller detects the genset current is higher than the set value, it",
   "| 16 | Warn",
   "When controller detects the genset power (positive) is higher than the set",
   "| 17 | Over Power Warn",
   "value, and action select “Warn”, it will send warning signals and the",
   "When genset running time has exceeded the user setting maintenance",
   "| 18 | Maintenance Time",
   "time and the action select “Warn”, it will initiate a warning alarm and the",
   "| Warn | corresponding alarm information will be displayed on LCD. The",
   "maintenance alarm will reset if the action selects “Inactive”.",
   "When the controller detects that external battery failed to charge input is",
   "| 19 | Failed to Charge IN",
   "active, it will initiate a warning alarm and the corresponding alarm",
   "| Pile Under Voltage | When the controller detects that battery pack voltage has fallen below the",
   "| 20 | Warn",
   "pre-set lower limit value, it will initiate a warning alarm and the",
   "When the controller detects that door inhibit input is active, it will initiate a",
   "| 21 | Door Inhibit Warn",
   "warning alarm and the corresponding alarm information will be displayed",
   "on LCD.",
   "When the controller detects that 1#ATS failed to close and ATS transfer",
   "| 22 | 1#ATS Fail Warn",
   "fail warning is enabled, it will initiate a warning alarm and the",
   "When the controller detects that 2#ATS failed to close and ATS transfer",
   "| 23 | 2#ATS Fail Warn",
   "If the config. sensor 1 set as temperature sensor, when the controller",
   "| 24 | Temp. Sensor 1 | detects that the temperature sensor 1 is open circuit and the action select",
   "| Open Warn | “Warn”, it will initiate a warning alarm and the corresponding alarm",
   "If the config. Sensor 1 set as oil pressure sensor, when the controller",
   "| 25 | Oil Pressure Sensor",
   "detects that the oil pressure sensor is open circuit and the action select",
   "| 2 Open Warn | “Warn”, it will initiate a warning alarm and the corresponding alarm",
   "If the config. sensor 1 set as level sensor, when the controller detects that",
   "| 26 | Fuel Level Sensor 2",
   "the level sensor is open circuit and the action select “Warn”, it will initiate",
   "| Open Warn | a warning alarm and the corresponding alarm information will be",
   "If the config. sensor 2 set as temperature sensor, when the controller",
   "| 27 | Temp. Sensor 2",
   "detects that the temperature sensor is open circuit and the action select",
   "If the config. sensor 2 set as oil pressure sensor, when the controller",
   "| 28 | Oil Pressure Sensor",
   "| 3 Open Warn | “Warn”, it will initiate a warning alarm and the corresponding alarm",
   "If the config. sensor 2 set as level sensor, when the controller detects that",
   "| 29 | Fuel Level Sensor 3",
   "When the controller detects that config. Sensor 1 temperature (sensor",
   "| 30 | High Temp.1 Warn",
   "type: temperature sensor) has exceeded the pre-set value, it will initiate a",
   "When the controller detects that config. sensor 1 oil pressure (sensor",
   "| 31 | Low Oil Pressure | 2",
   "type: oil pressure sensor) has fallen below the pre-set value, it will initiate",
   "| Low Fuel Level 2 | When the controller detects that config. Sensor 1 fuel level (sensor type:",
   "| 32 | Warn",
   "level sensor) has fallen below the pre-set value, it will initiate a warning",
   "alarm and the corresponding alarm information will be displayed on LCD.",
   "When the controller detects that config. Sensor 2 temperature (sensor",
   "| 33 | High",
   "| Temp.2 Warn | warning alarm and the corresponding alarm information will be displayed",
   "When the controller detects that config. sensor 2 oil pressure (sensor",
   "| 34 | Low Oil Pressure 3",
   "| Low Fuel Level 3 | When the controller detects that config. Sensor 2 fuel level (sensor type:",
   "| 35 | Warn",
   "When any one input configured as “Low Oil Level Warn”, and input port is",
   "| 36 | Low Oil Level Warn",
   "active, controller will initiate a warning alarm and the corresponding alarm",
   "5.2 SHUTDOWN ALARMS",
   "| When controller detects shutdown alarm, it will send | signals",
   "| to | stop",
   "| the | generator",
   "| and | the",
   "Table 8 Shutdown Alarms",
   "| Emergency Stop | When controller detects emergency stop input is active, it will send stop",
   "| 1 | Shutdown",
   "signals and the corresponding alarm information will be displayed on",
   "LCD.",
   "When controller detects the engine speed value is higher than the set",
   "| 2 | Over Speed Shutdown",
   "value, it will send stop signals and the corresponding alarm information",
   "will be displayed on LCD.",
   "| Under Speed | When controller detects the speed value is lower than the set value, it",
   "| 3 | Shutdown",
   "will send stop signals and the corresponding alarm information will be",
   "| Loss of Speed Signal | When controller detects speed value equals to 0, and delay value isn’t 0,",
   "| 4 | Shutdown",
   "it will send stop signals and the corresponding alarm information will be",
   "| Gen Over Frequency | When controller detects the generator frequency value is higher than the",
   "| 5 | Shutdown",
   "set value, it will send stop signals and the corresponding alarm",
   "| Gen Under Frequency | When controller detects the generator frequency value is lower than the",
   "| 6 | Shutdown",
   "| Gen Over Voltage | When controller detects the generator voltage value is higher than the",
   "| 7 | Shutdown",
   "| Gen Under Voltage | When controller detects the voltage value is lower than the set value, it",
   "| 8 | Shutdown",
   "When controller detects the current value is higher than the set value",
   "| 9 | Gen Over Current",
   "and duration time is over than over current delay, it will send stop",
   "| Shutdown | signals and the corresponding alarm information will be displayed on",
   "If genset started failure within setting of start times, controller will send",
   "| 10 | Failed to Start",
   "stop signals and the corresponding alarm information will be displayed",
   "When controller detects temperature of water/cylinder is higher than the",
   "| 11 | High Temp. Shutdown",
   "| Low Oil Pressure | When controller detects oil pressure is lower than the set value, it will",
   "| 12 | Shutdown",
   "send stop signals and the corresponding alarm information will",
   "| No Gen Frequency | When controller detects frequency of genset is 0, it will send stop",
   "| 13 | Shutdown",
   "When controller detects external active shutdown alarm signals, it will",
   "| 14 | Input Shutdown",
   "send stop signals and the corresponding alarm information will be",
   "When controller detects the sample value, which adopted by the",
   "| 15 | Low Fuel Level",
   "programmable fuel level sensor, is lower than the pre-set value, it will",
   "| Shutdown | send stop signals and the corresponding alarm information will be",
   "| 16 | Oil Pressure Sensor",
   "When controller detects sensor，which connected to oil pressure sensor,",
   "| Open Shutdown | is open circuit, and the action select “shutdown”, it will send stop signals",
   "and the corresponding alarm information will be displayed on LCD.",
   "| Fuel Level Sensor | When controller detects sensor，which connected to fuel level sensor, is",
   "| 17 | Open Shutdown",
   "open circuit, and the action select “shutdown”, it will send stop signals",
   "When controller detects the power value (power is positive) is higher",
   "| 18 | Over Power Shutdown",
   "than the max. set value and the action select “shutdown”, it will send",
   "| Maintenance Time | When genset operation time exceeds maintenance time that user",
   "| 19 | Shutdown",
   "pre-set and the action select “shutdown”, it will send stop signals and",
   "the corresponding alarm information will be displayed on LCD.",
   "| When | controller",
   "| detects | temp.",
   "| sensor, | which",
   "| connected | to",
   "| 20 | Temp. Sensor 1 Open | programmable sensor 1, is open circuit, and the action select",
   "| Shutdown | “shutdown”, it will send stop signals and the corresponding alarm",
   "When controller detects pressure sensor, which connected to",
   "| 21 | Pressure Sensor 2 | programmable sensor 1, is open circuit, and the action select",
   "| Open Shutdown | “shutdown”, it will send stop signals and the corresponding alarm",
   "When controller detects fuel level sensor, which connected to",
   "| 22 | Fuel Level Sensor 2 | programmable sensor 1, is open circuit, and the action select",
   "| 23 | Temp. Sensor 2 Open | programmable sensor 2, is open circuit, and the action select",
   "| 24 | Pressure Sensor 3 | programmable sensor 2, is open circuit, and the action select",
   "| 25 | Fuel Level Sensor 3 | programmable sensor 2, is open circuit, and the action select",
   "| 26 | High Temp. 1 | programmable sensor 1(sensor type is temp. sensor), is higher than the",
   "| Shutdown | pre-set value, it will send stop signals and the corresponding alarm",
   "| 27 | Low Pressure 2 | programmable sensor 1 (sensor type is pressure sensor), is lower than",
   "| Shutdown | the pre-set value, it will send stop signals and the corresponding alarm",
   "| 28 | Low Fuel Level 2 | programmable sensor 1 (sensor type is level sensor), is lower than the",
   "| 29 | High Temp. 2 | programmable sensor 2 (sensor type is temp. sensor), is higher than the",
   "| 30 | Low Pressure 3 | programmable sensor 2 (sensor type is pressure sensor), is lower than",
   "| 31 | Low Fuel Level 3 | programmable sensor 2 (sensor type is level sensor), is lower than the",
   "5.3 TRIP AND STOP ALARMS",
   "When controller detects trip and stop alarms, it will send signals to stop the generator after hi-speed",
   "cooling, and then the corresponding alarm information will be displayed on LCD.",
   "Table 9 Trip and Stop Alarms",
   "| 1 | Over Power",
   "than the set value and the action select “trip and stop”, it will send alarm",
   "When controller detects the genset current is over than the pre-set value",
   "| 2 | Gen Over Current",
   "(delay time is expired) and the action select “trip and stop”, it will send",
   "alarm signals and the corresponding alarm information will be displayed",
   "| 6 | WIREING CONNECTION",
   "Fig.2 Rear Panel Drawing",
   "Table 10 Terminal Wire Connection",
   "| No. | Function",
   "| Cable Size | Remark",
   "| 1 | B- | 2.5mm2",
   "Connected with negative of starter battery.",
   "Connected with positive of starter battery. If wire",
   "| 2 | B+ | 2.5mm2 | length is over 30m, better to double wires in parallel.",
   "Max. 20A fuse is recommended.",
   "| 3 | Fuel relay output | 1.5mm2 | B+ is supplied by 2 terminal, rated 5A",
   "Parameter set as “programmable relay output 5”.",
   "| 4 | Start relay output | 1.5mm2 | B+ is supplied by No.2 terminal, rated 5A.",
   "| 5 | Charger(D+) input | 1.0mm2",
   "Connected with charger starter’s D+ (WL) terminals.",
   "Being hang up If there is no this terminal.",
   "| 6 | Aux. output 1 | 1.0mm2 | B+ is supplied by No.2 terminal,",
   "rated 1A.",
   "| 7 | Aux. output 2 | 1.0mm2 | B+ is supplied by No.2 terminal,",
   "| 8 | Aux. output 3 | 1.0mm2 | B+ is supplied by No.2 terminal,",
   "| rated 1A. | Setting",
   "items",
   "Output: B+ is supplied by No.2 please to see",
   "| terminal, rated 1A. | Table 12.",
   "Input: active when grounded (B-).",
   "| 9 | Aux. output 4/Aux. input | 5 | 1.0mm2",
   "| According | to | “T9",
   "Output/Input",
   "Select”, users can be defined this",
   "port as input port or output port",
   "(default as Aux. output 4).",
   "| 10 | Fuel level sensor input | 1.0mm2",
   "Connected with fuel level resistor",
   "| type sensor. | Setting",
   "| It | is",
   "| can | be",
   "| configured | as",
   "please to see",
   "| 11 | Aux. sensor 1 input | 1.0mm2",
   "| configurable | sensor 1 or Aux. input | Table 14.",
   "| 12 | Aux. sensor 2 input | 1.0mm2",
   "configurable sensor 2 or Aux. input",
   "| 13 | Oil pressure sensor input | 1.0mm2",
   "Connected with oil pressure resistor",
   "type sensor.",
   "| 14 | MP1 | 0.5mm2",
   "| Connected with speed sensor; shielding | wire is",
   "| 15 | MP2 | 0.5mm2 | recommended. MP2 internal has connected",
   "with B-.",
   "| 16 | Battery voltage input | 1.0mm2 | Connected with positive of 48V battery pack.",
   "(VIN+)",
   "| 17 | Battery voltage input | 1.0mm2 | Connected with negative of 48V battery pack.",
   "(VIN-)",
   "| 18 | RS485+ | 0.5mm2 | 120Ω shielding wire is recommended with single end",
   "| 19 | RS485- | 0.5mm2",
   "earthed.",
   "| 20 | PE | 1.0mm2",
   "Lightning ground terminal.",
   "| 21 | Aux. input 1 | 1.0mm2",
   "Ground connected is active (B-).",
   "| 22 | Aux. input 2 | 1.0mm2",
   "| Ground connected is active (B-). | Setting items please",
   "| 23 | Aux. input 3 | 1.0mm2",
   "| Ground connected is active (B-). | to see Table 13.",
   "| 24 | Aux. input 4 | 1.0mm2",
   "| 25 | Genset U-phase voltage | 1.0mm2 | Connected to U-phase output of genset (2A fuse",
   "| monitoring input | recommended).",
   "| 26 | Genset V-phase voltage | 1.0mm2 | Connected to V-phase output of genset (2A fuse",
   "| 27 | Genset W-phase voltage | 1.0mm2 | Connected to W-phase output of genset (2A fuse",
   "| 28 | Genset line N2 input | 1.0mm2",
   "Connected to N-line output of genset.",
   "| 29 | Mains R-phase voltage | 1.0mm2",
   "| Connected | to",
   "| R-phase | of",
   "| mains | (2A",
   "fuse",
   "| 30 | Mains S-phase voltage | 1.0mm2",
   "| S-phase | of",
   "| 31 | Mains T-phase voltage | 1.0mm2",
   "| T-phase | of",
   "| 32 | Mains line N1 Input | 1.0mm2",
   "Connected to line N of mains.",
   "| 33 | CT A-phase monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
   "input",
   "| 34 | CT B-phase monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
   "| 35 | CT C-phase monitoring | 1.5mm2 | Outside connected to secondary coil of CT (5A rated).",
   "| 36 | CT COM | 1.5mm2",
   "| 7 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS"
  ]
 },
 {
  "n": 1010,
  "url": "https://www.smartgen.cn/yun/data/download/HGM410_HGM420_en.pdf",
  "title": "Datasheet: HGM400 Series Genset Controller (HGM410/HGM420)",
  "from": "https://www.smartgen.cn/yun/data/download/HGM410_HGM420_en.pdf",
  "header": [],
  "rows": [
   "HGM400 Series Genset Controller",
   "(HGM410/HGM420)",
   "USER MANUAL",
   "ZHENGZHOU SMARTGEN TECHNOLOGY CO.,LTD",
   "Chinese trademark",
   "English trademark",
   "SmartGen — make your generator smart",
   "Smartgen Technology Co., Ltd.",
   "No. 28 Jinsuo Road",
   "Zhengzhou",
   "Henan Province",
   "P. R. China",
   "+86-371-67981000(overseas)",
   "http://www.smartgen.cn",
   "All rights reserved. No part of this publication may be reproduced in any material form",
   "(including photocopying or storing in any medium by electronic means or other) without",
   "the written permission of the copyright holder.",
   "Smartgen Technology reserves the right to change the contents of this document",
   "without prior notice.",
   "Version",
   "| Date | Version",
   "Note",
   "Original release.",
   "Modify typical application.",
   "Modify some details.",
   "Change input port 3 and 4 to multiplex input port, that is",
   "| 2013-08-08 | 1.3 | to say, the input port 3 and input port 4 can be used as",
   "auxiliary input port or analog input port.",
   "Change “External Shutdown” input to “Emergency",
   "Shutdown” input.",
   "Some functions are added.",
   "Modify the description of output raise/drop speed.",
   "This manual is suitable for HGM400 series controller only.",
   "Clarification of notation used within this publication.",
   "| SYMBOL | INSTRUCTION",
   "Highlights an essential element of a procedure to ensure",
   "| NOTE | correctness.",
   "Indicates a procedure or practice, which, if not strictly observed,",
   "| CAUTION! | could result in damage or destruction of equipment.",
   "Indicates a procedure or practice, which could result in injury to",
   "| WARNING! | personnel or loss of life if not followed correctly.",
   "CONTENTS",
   "| 1 | OVERVIEW........................................................................................ 5",
   "| 2 | PERFORMANCE AND CHARACTERISTICS .................................... 6",
   "| 3 | SPECIFICATION................................................................................ 8",
   "| 4 | OPERATION ...................................................................................... 9",
   "4.1 PUSHBUTTONS...............................................................................................9",
   "4.2 INDICATOR LIGHT.........................................................................................10",
   "4.3 AUTOMATIC START/STOP OPERATION ...................................................... 11",
   "4.4 MANUAL START/STOP OPERATION............................................................12",
   "| 5 | PROTECTION ................................................................................. 13",
   "5.1 WARNINGS....................................................................................................13",
   "5.2 SHUTDOWN ALARM .....................................................................................16",
   "| 6 | CONNECTIONS .............................................................................. 19",
   "| 7 | DEFINITION AND RANGE OF PARAMETERS................................22",
   "7.1 PARAMETER CONTENTS AND RANGE (TABLE 1)......................................23",
   "7.2 PROGRAMMABLE OUTPUT 1-5 (TABLE 2)..................................................31",
   "7.3 PROGRAMMABLE INPUT 1-4 TABLE (ACTIVE WHEN CONNECT GND (B-)",
   "(TABLE 3)...............................................................................................................32",
   "7.4 SENSOR SELECT (TABLE 4) ........................................................................34",
   "7.5 CONDITIONS OF CRANK DISCONNECT (TABLE 5)....................................35",
   "| 8 | PARAMETERS SETTING ................................................................ 36",
   "| 9 | SENSOR SETTING ......................................................................... 37",
   "10 COMMISSIONING ........................................................................... 38",
   "11 TYPICALAPPLICATION..................................................................39",
   "12 INSTALLATION................................................................................41",
   "12.1FIXING CLIPS ................................................................................................41",
   "12.2OVERALL DIMENSION AND PANEL CUTOUT..............................................42",
   "13 FAULT FINDING .............................................................................. 44",
   "HGM400 Series Genset Controller User Manual",
   "1 OVERVIEW",
   "HGM400 series genset controllers integrate digitization, intelligentization and network",
   "technology which are used for genset automation and monitor control system of single",
   "unit to achieve automatic start/stop, data measurement, alarm protection and “three",
   "remote” (remote control, remote measuring and remote communication; SG485",
   "module must be fitted). It fit with LCD display, optional languages interface (Chinese,",
   "English, Spanish, Turkish and Russian), and it is reliable and easy to use.",
   "HGM400 series genset controllers adopt micro-processor technology with precision",
   "parameters measuring, fixed value adjustment, time setting and set value adjusting",
   "and etc. All parameters can be configured from front panel or through programmable",
   "interface (USB to LINK, SG72 adaptor produced by Smartgen is recommended) via",
   "PC. It can be widely used in all types of automatic genset control system with compact",
   "structure, advanced circuits, simple connections and high reliability.",
   "2 PERFORMANCE AND CHARACTERISTICS",
   "|  | HGM400 series controller has two types:",
   "HGM410: ASM (Automatic Start Module)，it controls generator to start/stop by",
   "remote signal;",
   "HGM420: AMF (Auto Mains Failure), updates based on HGM410, moreover, has",
   "mains electric quantity monitoring and mains/generator automatic transfer control",
   "function, especially for automatic system composed by generator and mains.",
   "|  | 132x64 LCD with backlight, selectable language interface (Chinese, English,",
   "Spanish, Turkish and Russian), push-button operation;",
   "|  | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase",
   "3-wire systems with voltage 120/240V and frequency 50/60Hz;",
   "|  | Collects and shows 3-phase voltage, current, power parameter and frequency of",
   "generator or mains.",
   "| Mains | Generator",
   "| Line Voltage (Uab, Ubc, Uca) | Line Voltage (Uab, Ubc, Uca)",
   "| Phase Voltage (Ua, Ub, Uc) | Phase Voltage (Ua, Ub, Uc)",
   "| Frequency (HZ) | Frequency (HZ)",
   "Load",
   "Current (IA, IB, IC)",
   "Active Power (KW)",
   "Reactive Power (KVar)",
   "Apparent Power (KVA)",
   "Power Factor (PF)",
   "Accumulated Energy (kWh)",
   " For Mains, controller has over voltage, under voltage and loss of phase detection",
   "functions; For generator, controller has over voltage, under voltage, over frequency,",
   "under frequency and over current detection functions;",
   " Precision collect and display parameters about Engine,",
   "| Temp. (WT) | °C/°F both be displayed",
   "| Oil pressure (OP) | kPa/Psi/Bar all be displayed",
   "| Fuel Level (FL) | % (Unit)",
   "| Engine Speed (RP) | RPM (Unit)",
   "| Battery Voltage (VB) | V (unit)",
   "| Charger Voltage (VD) | V (unit)",
   "Hours Counter (HC): Max. 999999 hours",
   "Start times: Max.999999 times",
   " Control & Protection: automatic start/stop of the genset, ATS(Auto Transfer Switch)",
   "control with perfect fault indication and protection function;",
   " With ETS(Energize To Stop), idle control, pre-heat control, speed raise control and",
   "speed drop control function, All output ports are relay-out;",
   " Parameter setting: parameters can be modified and cannot be lost even in case of",
   "power outage; all the controller parameters can be adjusted using front panel of the",
   "controller or via PC using an SG72 adaptor.",
   " Multiplex input port 3 and 4 can be used in various fields: input 3 can be used as",
   "auxiliary input port or fuel level sensor while input 4 can be used as auxiliary input",
   "port or configurable sensor.",
   " More kinds of curves of temperature, oil pressure, fuel level can be used directly",
   "and users can define the sensor curves by themselves;",
   " Configurable sensor: can be set as temperature sensor, oil pressure sensor or fuel",
   "level sensor, enable the detection of double temperature, double oil-pressure and",
   "double fuel level.",
   " Multiple crank disconnect conditions (magnetic pickup, oil pressure, generator",
   "frequency) are optional;",
   " Widely Power supply range: DC(8~35)V, suitable to different start battery voltage",
   "environment.",
   " All parameters used digital adjustment, instead of conventional analog modulation",
   "with normal potentiometer, more reliability and stability;",
   " Modular design, self-extinguished ABS plastic enclosure, pluggable connection",
   "terminals and embedded installation way; compact structure with easy mounting.",
   "3 SPECIFICATION",
   "| Items | Contents",
   "| Working Voltage | DC8. 0V to 35. 0V, Continuous Power Supply.",
   "| Overall Consumption | <3W(Standby mode: ≤2W)",
   "AC voltage Input:",
   "| 3 Phase 4 Wire | AC15V - AC360V (ph-N)",
   "| 2 Phase 3 Wire | AC15V - AC360V (ph-N)",
   "| Single phase 2 Wire | AC15V - AC360V (ph-N)",
   "| 3 Phase 3 Wire | AC30V - AC620V (ph-ph)",
   "| Alternator Frequency | 50Hz/60 Hz",
   "| Speed Sensor Voltage | 1.0V to 24V (RMS)",
   "| Speed Sensor Frequency | 10,000 Hz (max)",
   "| Start Relay Output | 5A DC28V power supply",
   "| Auxiliary Relay Output 1 | 5A DC28V power supply",
   "| Auxiliary Relay Output 2 | 5A DC28V power supply",
   "| Auxiliary Relay Output 3 | 5A DC28V power supply",
   "| Auxiliary Relay Output 4 | 5A AC250V voltage-free output",
   "| Auxiliary Relay Output 5 | 5A AC250V voltage-free output",
   "| Overall Dimensions | 130mm x 112mm x 39mm",
   "| Panel Cutout | 110mm x 90mm",
   "| CT Secondary Current | 5A (rated)",
   "| Working Condition | Temperature: (-25~70)ºC;",
   "Humidity: (20~93)%RH",
   "| Storage Condition | Temperature: (-25~70)ºC",
   "| Protection Level | IP55 Gasket",
   "Apply AC2.2kV voltage between high voltage",
   "| Insulation Intensity | terminal and low voltage terminal;",
   "The leakage current is not more than 3mA within",
   "1min.",
   "| Weight | 0.26kg",
   "| 4 | OPERATION",
   "4.1 PUSHBUTTONS",
   "Stop running generator in Auto/Manual mode;",
   "In case of alarm condition, pressing the button will reset",
   "alarm;",
   "| Stop/ Reset | In stop mode, pressing and holding the button for 3",
   "seconds will test indicator lights (lamp test);",
   "During stopping process, press this button again to stop",
   "generator immediately.",
   "| Start | Start genset in Manual/Test mode.",
   "Pressing this key will set the module into manual mode.",
   "| Manual | Pressing",
   "| and | (or",
   ") simultaneously can",
   "adjust LCD contrast.",
   "| Auto | Pressing this key will set the module into auto mode.",
   "Pressing this key will enter into Main Menu;",
   "| Set/Confirm | In setting parameter status, press this key will shift cursor",
   "or confirm setting value.",
   "Scrolls the screen up;",
   "| Up/Increase | Shift the cursor up or increase the set value in",
   "parameter setting menu.",
   "Scrolls the screen down;",
   "| Down/Decrease | Shift the cursor down or decrease the set value in",
   "| HGM400 Series | Genset",
   "| Controller | User Manual",
   "| 4.2 | INDICATOR",
   "LIGHT",
   "| HGM410 | Panel Indicators",
   "HGM420 Panel Indicators",
   "| HGM400 | Series",
   "| Genset | Controller | ISSUE 2015-05-27",
   "| Version | 1.6",
   "| Page | 10 of 44",
   "4.3 AUTOMATIC START/STOP OPERATION",
   "| Auto mode is selected by pressing the | button; a LED besides the button will",
   "illuminate to confirm the operation.",
   "Auto Start Sequence,",
   "1) HGM420: when mains is abnormal (over/under voltage, loss of phase), enter into",
   "“Mains Abnormal Delay” and LCD displays count down time. “Start Delay” timer is",
   "initiated after the delay has expired.",
   "2) HGM410: When “Remote Start” is active, “Start Delay” timer is initiated;",
   "3) “Start Delay” countdown will be displayed on LCD;",
   "4) When start delay is over, preheat relay energizes (if configured), “preheat delay XXs”",
   "information will be displayed on LCD;",
   "5) After the above delay, the Fuel Relay is energized, and then one second later, the",
   "Start Relay is engaged. The engine is cranked for a pre-set time. If the engine fails to",
   "fire during this cranking attempt then the fuel relay and start relay are disengaged for",
   "the pre-set rest period; “crank rest time” begins and wait for the next crank attempt.",
   "6) Should this start sequence continue beyond the set number of attempts, the start",
   "sequence will be terminated, the fourth line of LCD display will be highlighted with",
   "black and Fail to Start fault will be displayed.",
   "7) In case of successful crank attempt, the “Safety On” timer is activated, allowing Low",
   "Oil Pressure, High Temperature, Under speed, Charge Alternator Failure and",
   "Auxiliary inputs (configured) to stabilise without triggering the fault. As soon as this",
   "delay is over, “start idle” delay is initiated (if configured).",
   "8) During “start idle” delay, under speed, under frequency, under voltage alarms are",
   "inhibited. When this delay is over, “warming up” delay is initiated (if configured).",
   "9) After the “warming up” delay, if generator status is normal, its indicator will be",
   "illuminated. If generator voltage and frequency have reached on-load requirements,",
   "then the generator close relay will be energized; genset will take load; generator",
   "power indicator will illuminate and generator will enter into Normal Running status. If",
   "voltage or frequency is abnormal, the controller will initiate shutdown alarm (alarm",
   "information will be displayed on LCD).",
   "Auto Stop Sequence,",
   "1) HGM420: During normal running process, if mains normal, enters into “Mains",
   "Normal Delay”. When mains indicator illuminates, “Stop Delay” is initiated.",
   "2) HGM410: When the “Remote Start” signal is removed, the Stop Delay is initiated.",
   "3) Once this “stop delay” has expired, the Generator Breaker will open and the “Cooling",
   "Delay” is then initiated. After “Transfer Delay”, the mains close relay will be",
   "energized; mains will take load; generator power indicator will extinguish while mains",
   "power indicator will illuminate.",
   "4) During “Stop Idle” Delay (if configured), idle relay is energized.",
   "5) “ETS Solenoid Hold” begins, ETS relay is energized while fuel relay is de-energized.",
   "6) \"Fail to Stop Delay\" begins, complete stop is detected automatically.",
   "7) Generator is placed into its standby mode after its complete stop. Otherwise, fail to",
   "stop alarm is initiated and the corresponding alarm information is displayed on LCD.",
   "4.4 MANUAL START/STOP OPERATION",
   "| 1) | HGM420: Manual mode is selected by pressing the",
   "button; a LED besides the",
   "| button will illuminate to confirm the operation; Press | key, select “Mode Select”,",
   "| then choose “Test Mode”. Under the two modes, press | button to start the genset,",
   "it can automatically judge crank success and accelerate to high speed running. If high",
   "temperature, low oil pressure, over speed and abnormal voltage occur during genset",
   "running, controller can effectively protect genset to stop (detail procedures please",
   "| refer to No.4~9 of Auto start sequence). Under Manual Mode | , if mains normal,",
   "load breaker won’t transfer; if mains abnormal, load breaker will transfer to generator.",
   "Under Test Mode, after genset high speed normal running, no matter mains normal",
   "or not, load will be transferred to generator.",
   "| 2) | HGM410: Manual mode is selected by pressing the",
   "| button will illuminate to confirm the operation; Then press | button to start the",
   "generator, it can automatically judge crank success and accelerate to high speed",
   "running. If high temperature, low oil pressure, over speed and abnormal voltage",
   "occur during genset running, controller can effectively protect genset to stop (detail",
   "procedures please refer to No.4~9 of Auto start sequence). After genset high speed",
   "normal running, controller will send Gen Closed signal.",
   "| 3) | Manual stop: pressing",
   "key can stop the running genset. (detail procedures please",
   "refer to No.3~7 of Auto stop sequence)",
   "5 PROTECTION",
   "5.1 WARNINGS",
   "Warnings are not shutdown alarms and do not affect the operation of the gen-set.",
   "Warning alarms does not lead to shutdown. The alarm information will be displayed on",
   "LCD.",
   "Warning alarms types are as follows:",
   "| No. | Items",
   "Description",
   "When the controller detects that engine temperature has",
   "| High | exceeded the pre-set value while shutdown is prohibited, or",
   "| 1 | Temperature",
   "detects that the Aux. input high temperature while shutdown",
   "is prohibited, it will initiate a warning alarm and the",
   "corresponding alarm information will be displayed on LCD.",
   "When the controller detects that the oil pressure has fallen",
   "| Low | Oil",
   "below the pre-set value while shutdown is prohibited, or",
   "| 2 | Pressure",
   "detects that the Aux. input low oil pressure while shutdown is",
   "prohibited, it will initiate a warning alarm and the",
   "When the controller detects that the genset current has",
   "| 3 | Gen",
   "| Over | exceeded the pre-set value and the over current delay has",
   "| Current | expired, it will initiate a warning alarm and the corresponding",
   "alarm information will be displayed on LCD.",
   "After “fail to stop” delay/ ETS delay has expired, if gen-set",
   "| 4 | Fail To Stop",
   "does not stop completely, it will initiate a warning alarm and",
   "the corresponding alarm information will be displayed on",
   "When the controller detects that the fuel level has fallen",
   "| 5 | Low Fuel Level",
   "detects that the Aux. input low fuel level while shutdown is",
   "When the controller detects that charger voltage has fallen",
   "| 6 | Charge",
   "| Alt | below the pre-set value, it will initiate a warning alarm and",
   "| Failure | the corresponding alarm information will be displayed on",
   "When the controller detects that battery voltage has fallen",
   "| 7 | Battery",
   "| Under | below the pre-set value, it will initiate a warning alarm and",
   "| Volt | the corresponding alarm information will be displayed on",
   "When the controller detects that battery voltage has",
   "| 8 | Battery Over",
   "exceeded the pre-set value, it will initiate a warning alarm",
   "| Volt | and the corresponding alarm information will be displayed on",
   "When the controller detects that the auxiliary input warning",
   "| 9 | Auxiliary Input",
   "signals, it will initiate a warning alarm and the corresponding",
   "| Loss Of Speed | When the controller detects that the engine speed is 0 and",
   "| 10 | Signal | the delay is 0, it will initiate a warning alarm and the",
   "| Low | Coolant",
   "When the controller detects the low coolant level input is",
   "| 11 | Level",
   "active, it will initiate a warning alarm and the corresponding",
   "When the controller detects that the temperature sensor is",
   "| 12 | Temp.",
   "| Sensor | open circuit and the action select “Warn”, it will initiate a",
   "| Open | warning alarm and the corresponding alarm information will",
   "be displayed on LCD.",
   "When the controller detects that the oil pressure sensor is",
   "| 13 | Oil",
   "| Pressure | open circuit and the action select “Warn”, it will initiate a",
   "| Sensor Open | warning alarm and the corresponding alarm information will",
   "When the controller detects that the level sensor is open",
   "| 14 | Level",
   "| Sensor | circuit and the action select “Warn”, it will initiate a warning",
   "| Open | alarm and the corresponding alarm information will be",
   "displayed on LCD.",
   "If the config. sensor set as temperature sensor, When the",
   "| Temp. Sensor | controller detects that the temperature sensor is open circuit",
   "| 15 | 2 Open",
   "and the action select “Warn”, it will initiate a warning alarm",
   "and the corresponding alarm information will be displayed on",
   "If the config. sensor set as oil pressure sensor, When the",
   "| Oil | Pressure",
   "controller detects that the oil pressure sensor is open circuit",
   "| 16 | Sensor | 2",
   "| Open | and the corresponding alarm information will be displayed on",
   "If the config. sensor set as level sensor, When the controller",
   "| 17 | Level Sensor 2",
   "detects that the level sensor is open circuit and the action",
   "| Open | select “Warn”, it will initiate a warning alarm and the",
   "When the controller detects that config. sensor temperature",
   "| High | (sensor type: temperature sensor) has exceeded the pre-set",
   "| 18 | Temperature 2",
   "value while shutdown is prohibited, it will initiate a warning",
   "alarm and the corresponding alarm information will be",
   "When the controller detects that config. sensor oil pressure",
   "(sensor type: oil pressure sensor) has fallen below the",
   "| 19 | Pressure 2",
   "pre-set value while shutdown is prohibited, it will initiate a",
   "warning alarm and the corresponding alarm information will",
   "When the controller detects that config. sensor fuel level",
   "| Low Fuel Level | (sensor type: level sensor) has fallen below the pre-set value",
   "while shutdown is prohibited, it will initiate a warning alarm",
   "When genset running time has exceeded the user setting",
   "| Maintenance | maintenance time and the action select “Warn”, it will initiate",
   "| 21 | Due",
   "a warning alarm and the corresponding alarm information will",
   "be displayed on LCD. The maintenance alarm will reset if the",
   "action select “Inactive”.",
   "5.2 SHUTDOWN ALARM",
   "When controller detects shutdown alarm, it will send signal to open breaker and shuts",
   "down generator. The alarm information will be displayed on LCD.",
   "Shutdown alarms as following:",
   "| No | Items",
   "| Emergency | When the controller detects that the emergency shutdown",
   "| 1 | Shutdown",
   "signal, it will initiate a shutdown alarm and the corresponding",
   "When controller detects that the water/cylinder temperature",
   "| 2 | High",
   "has exceeded the pre-set value, it will initiate a shutdown",
   "| Temperature | alarm and the corresponding alarm information will be",
   "| 3 | Low",
   "| Oil | below the pre-set value, it will initiate a shutdown alarm and",
   "| Pressure | the corresponding alarm information will be displayed on",
   "When the controller detects that the generator speed has",
   "| 4 | Over Speed",
   "exceeded the pre-set value, it will initiate a shutdown alarm",
   "| 5 | Under Speed",
   "fallen below the pre-set value, it will initiate a shutdown alarm",
   "| Loss Of | Speed | When the controller detects that the engine speed is 0 and",
   "| 6 | Signal | the delay is NOT 0, it will initiate a shutdown alarm and the",
   "When the controller detects that the genset voltage has",
   "| 7 | Gen",
   "| Over | exceeded the pre-set value, it will initiate a shutdown alarm",
   "| Voltage | and the corresponding alarm information will be displayed on",
   "| 8 | Gen",
   "| Under | fallen below the pre-set value, it will initiate a shutdown alarm",
   "| 9 | Gen",
   "| Over | exceeded the pre-set value and delay is not 0, it will initiate a",
   "| Current | shutdown alarm and the corresponding alarm information will",
   "If the engine does not fire after the pre-set number of",
   "| 10 | Fail To Start",
   "attempts, it will initiate a shutdown alarm and the",
   "When the controller detects that the genset frequency has",
   "| 11 | Gen",
   "| Frequency | and the corresponding alarm information will be displayed on",
   "| 12 | Gen",
   "| No | Gens | When the controller detects that the genset frequency is 0, it",
   "| 13 | Frequency",
   "will initiate a shutdown alarm and the corresponding alarm",
   "information will be displayed on LCD.",
   "| 14 | Low Fuel Level",
   "below the pre-set value or detects that the low fuel level input",
   "is active, it will initiate a shutdown alarm and the",
   "| 15 | Level",
   "active, it will initiate a shutdown alarm and the corresponding",
   "| 16 | Temp.",
   "| Sensor | When the controller detects that the temperature sensor is",
   "| Open | open circuit and the action select “Shutdown”, it will initiate a",
   "shutdown alarm and the corresponding alarm information will",
   "| 17 | Oil",
   "| Pressure | open circuit and the action select “Shutdown”, it will initiate a",
   "| Sensor Open | shutdown alarm and the corresponding alarm information will",
   "| 18 | Level",
   "| Sensor | circuit and the action select “Shutdown”, it will initiate a",
   "| Open | shutdown alarm and the corresponding alarm information will",
   "| 19 | 2 Open",
   "and the action select “Shutdown”, it will initiate a shutdown",
   "| 20 | Sensor 2 Open",
   "| 21 | Level Sensor 2",
   "| Open | select “Shutdown”, it will initiate a shutdown alarm and the",
   "| 22 | High",
   "(sensor type: temperature sensor) has exceeded the pre-set",
   "| Temperature 2 | value, it will initiate a shutdown alarm and the corresponding",
   "| 23 | Low",
   "| Oil | (sensor type: oil pressure sensor) has fallen below the",
   "| Pressure 2 | pre-set value, it will initiate a shutdown alarm and the",
   "| 24 | Low Fuel Level",
   "(sensor type: level sensor) has fallen below the pre-set",
   "| 2 | value, it will initiate a shutdown alarm and the corresponding",
   "| Maintenance | maintenance time and the action select “Shutdown”, it will",
   "| 25 | Due",
   "initiate a shutdown alarm and the corresponding alarm",
   "information will be displayed on LCD. The maintenance",
   "alarm will reset if the action select “Inactive”.",
   "| HGM400 | Series Genset Controller User Manual",
   "6 CONNECTIONS",
   "| Compared with HGM420, HGM410 has no Mains AC | Voltage input",
   "terminals. The rear",
   "panel of HGM410 and HGM420 is as below.",
   "| Description | of",
   "terminal connections:",
   "| Pin | Function",
   "| Cable | Description",
   "Size",
   "| 1 | B- | 1.5mm2",
   "Connected with negative of starter",
   "battery.",
   "| DC | power",
   "| supply. | Connected",
   "with",
   "| 2 | B+ | 1.5mm2",
   "positive of starter battery. If wire length is",
   "over 30m, better to double wires in",
   "parallel. Max. 20A fuse is recommended.",
   "| 3 | Aux. Output | 1 | 1.0mm2 | B+ is supplied by 2 point, rated 5A.",
   "| 4 | Crank | 1.0mm2",
   "| Crank Relay Output; B+ is supplied by | 2",
   "point, rated 5A. Connect to starter coil.",
   "| 5 | Aux. Output | 2 | 1.0mm2 | B+ is supplied by 2 point, rated 5A.",
   "| 6 | Aux. Output | 3 | 1.0mm2 | B+ is supplied by 2 point, rated 5A.",
   "| 7 | Aux. Input 1 | 1.0mm2",
   "| Ground | connected",
   "is",
   "active (B-)",
   "| 8 | Aux. Input 2 | 1.0mm2",
   "Ground connected is",
   "| active (B-) | is See Table 3",
   "| 9 | Aux. Input 3 | 1.0mm2",
   "active (B-); Can be used",
   "as Level Sensor.",
   "| 10 | Aux. Input 4 | 1.0mm2",
   "as Config. Sensor.",
   "| Engine | Temperature",
   "| Connect | to",
   "| 11 | Sensor | 1.0mm2",
   "temperature/cylinder",
   "| resistance sensor. | See Table 4",
   "| 12 | Oil Press Sensor | 1.0mm2",
   "Connect to oil pressure",
   "resistance sensor.",
   "| 13 | Current IA | 1.5mm2",
   "Outside connected to secondary coil of",
   "current transformer(rated 5A)",
   "| 14 | Current IB | 1.5mm2",
   "| 15 | Current IC | 1.5mm2",
   "| 16 | Current COM | 1.5mm2",
   "See INSTALLATION in this manual.",
   "Connect to speed sensor;",
   "| 17 | Magnetic Pickup | 0.5mm2",
   "Shielded wire is recommended.",
   "| The other end of speed sensor | connects",
   "to B-.",
   "| charging | starter’s",
   "| 18 | Charger D+ | 1.0mm2",
   "terminal. If there is no this terminal, then",
   "be hang up.",
   "The combination of terminal 19 and 21 is",
   "| 19 | Aux. Output 4 | 1.0mm2 | relay normally open contact; rated 5A;",
   "Voltage free.",
   "The combination of terminal 20 and 21 is",
   "| 20 | Aux. Output 5 | 1.0mm2 | relay normally open contact; rated 5A;",
   "| 21 | Aux. Output COM | 1.5mm2 | Common terminal of auxiliary output 4",
   "and 5.",
   "| 22 | Gen AC Voltage U | 1.0mm2 | Connected to U-phase of generator (2A",
   "fuse is recommended)",
   "| 23 | Gen AC Voltage V | 1.0mm2 | Connected to V-phase of generator (2A",
   "| 24 | Gen AC Voltage W | 1.0mm2 | Connected to W-phase of generator (2A",
   "| 25 | Gen AC Voltage N2 | 1.0mm2",
   "Connected to N-wire of generator.",
   "| 26 | Mains AC Voltage R | 1.0mm2 | Connected to R-phase of mains (2A fuse",
   "is recommended) (HGM410 without)",
   "| 27 | Mains AC Voltage S | 1.0mm2 | Connected to S-phase of mains (2A fuse",
   "| 28 | Mains AC Voltage T | 1.0mm2 | Connected to T-phase of mains (2A fuse",
   "| 29 | Mains AC Voltage N1 | 1.0mm2 | Connected to N-wire of mains (HGM410",
   "without)",
   "| NOTE: LINK interface is parameters programmable interface that can | be",
   "| programmed by PC using an SG72 adapter. If there is need to remote control | the",
   "genset, please use the SG485 module produced by our company.",
   "7 DEFINITION AND RANGE OF PARAMETERS",
   "| 7.1 PARAMETER | CONTENTS | AND RANGE (TABLE 1)",
   "| Range | Default",
   "| 1 | Mains",
   "| Normal | (0-3600)s | 10",
   "| Delay | The time from mains abnormal to",
   "| normal | or",
   "| from | normal",
   "to",
   "| Mains | Abnormal",
   "| abnormal; | suitable",
   "| for | ATS",
   "| 2 | Delay | (0-3600)s | 5",
   "(automatic transfer switch).",
   "When mains voltage has fallen",
   "below the set value, Mains Under",
   "| 3 | Mains",
   "| Under | (30-620)V | 184",
   "Voltage is active. When set the",
   "| Voltage | value as 30V, the controller does",
   "not detect under voltage signal.",
   "Back lash: 10V",
   "| When | mains",
   "| voltage | has",
   "exceeded the set value, Mains",
   "| 4 | Mains",
   "| Over | (30-620)V | 276",
   "Over Voltage is active. When set",
   "| Voltage | the value as 620V, the controller",
   "does not detect over voltage",
   "signal. Back lash: 10V",
   "Interval time from mains switch",
   "| 5 | Transfer",
   "| Rest | (0-99.9)s | 1.0",
   "off to generator switch on; or",
   "| Delay | from generator switch off to",
   "mains switch on.",
   "Time from mains abnormal or",
   "| 6 | Start Delay | (0-3600)s | 1",
   "remote start signal is active to",
   "start genset.",
   "Time from mains normal or",
   "| 7 | Stop Delay | (0-3600)s | 1",
   "remote start signal is deactivated",
   "to genset stop.",
   "Maximum crank times of crank",
   "| 8 | Start Attempts | (1-10)times | 3",
   "| attempts. | When",
   "| reach | this",
   "number, controller will send start",
   "failure signal.",
   "| 9 | Preheat Time | (0-300)s | 0",
   "Power-on time of heater plug",
   "before starter is powered up.",
   "| 10 | Cranking Time | (3-60)s | 8",
   "Power-on time of starter",
   "| 11 | Crank Rest Time | (3-60)s | 10",
   "The waiting time before second",
   "power up when engine start fail.",
   "Alarms for low oil pressure, high",
   "| 12 | Safety On Delay | (1-60)s | 10",
   "temperature, under speed, under",
   "| frequency/voltage, | charge",
   "alt",
   "failure are inactive.",
   "| 13 | Start Idle Time | (0-3600)s | 0",
   "Idle running time of genset when",
   "starting.",
   "Warming time between genset",
   "| 14 | Warming Up Time | (0-3600)s | 10",
   "| switch | on",
   "| and | high",
   "speed",
   "running.",
   "| 15 | Cooling Time | (3-3600)s | 10",
   "Radiating time before genset",
   "stop, after it unloads.",
   "| 16 | Stop Idle | (0-3600)s | 0",
   "Idle running time when genset",
   "stop.",
   "| 17 | ETS",
   "| Solenoid | (0-120)s | 20",
   "Stop electromagnet’s power on",
   "| Hold | time when genset is stopping.",
   "Time between ending of genset",
   "idle delay and stopped when",
   "| 18 | Fail to Stop Delay | (0-120)s | 0 | “ETS time” is set as 0;",
   "Time between ending of ETS",
   "hold delay and stopped when",
   "“ETS time” is not 0.",
   "| Breaker | Close",
   "Pulse width of mains/generator",
   "| 19 | Time | (0-10)s | 5.0 | switch on. When it is 0, means",
   "output constantly.",
   "Tooth number of the engine, for",
   "| judging | of",
   "| starter | crank",
   "| 20 | Flywheel Teeth | (10-300) | 118",
   "| disconnect | conditions",
   "and",
   "inspecting of engine speed. See",
   "the installation instructions.",
   "| 21 | Gen",
   "| Abnormal | (0-20.0)s | 10.0",
   "The alarm delay of generator",
   "| Delay | over voltage and under voltage.",
   "When generator voltage has",
   "exceeded the set value and the",
   "| “Gen | abnormal",
   "| delay” | has",
   "| 22 | Gen Over Voltage | (30-620)V | 264",
   "expired, Gen Over Voltage is",
   "active. When set the value as",
   "620V, the controller does not",
   "detect over voltage signal.",
   "fallen below the set value and the",
   "| Generator | Under",
   "| 23 | Voltage | (30-620)V | 196",
   "expired, Gen Under Voltage is",
   "30V, the controller does not",
   "detect under voltage signal.",
   "When engine speed has fallen",
   "| 24 | Under Speed | (0-6000)RPM | 1200 | below the set value for 10s,",
   "Under Speed is active. It will",
   "initiate a shutdown alarm signal.",
   "| When | engine",
   "| speed | has",
   "| 25 | Over Speed | (0-6000)RPM | 1710 | exceeded the set value for 2s,",
   "Over Speed is active. It will",
   "When generator frequency has",
   "fallen below the set value but Not",
   "| 26 | Under Frequency | (0-75.0)Hz | 45.0 | equal to 0 for 10s, Under",
   "Frequency is active. It will initiate",
   "a shutdown alarm signal.",
   "| 27 | Over Frequency | (0-75.0)Hz | 57.0 | exceeded the set value for 2s,",
   "Over Frequency is active. It will",
   "When the temperature value of",
   "the external temperature sensor",
   "exceeds the set value, “High",
   "Temperature” timer is initiated.",
   "Detecting only after safety on",
   "| 28 | High Temperature | (80-140)ºC | 98",
   "delay has expired. If the set value",
   "is 140, high temperature signal",
   "will not be sent (this only",
   "concerns external temperature",
   "sensor, not high temperature",
   "signal via config. input port).",
   "When the external pressure",
   "sensor value falls below this set",
   "value, “Low Oil Pressure” timer is",
   "initiated. Detecting only after",
   "safety on delay has expired. If",
   "| 29 | Low",
   "| Oil Pressure | (0-400)kPa | 103 | the set value is 0, low oil",
   "pressure signal will not be sent",
   "(this only concerns pressure",
   "sensor and does not concern low",
   "oil pressure warning signal via",
   "configurable input port)",
   "When the liquid level of the",
   "external sensor falls below the",
   "set value, “Low Fuel Level” timer",
   "| 30 | Low Fuel Level | (0-100)% | 10",
   "is initiated. (this only concerns",
   "fuel level sensor and does not",
   "concern low fuel level warning",
   "signal via configurable input port)",
   "Each value correspond to above"
  ]
 },
 {
  "n": 1011,
  "url": "https://www.smartgen.cn/yun/data/download/HGM9420N_HGM9420LT_en.pdf",
  "title": "Datasheet: HGM9420N_HGM9420LT",
  "from": "https://www.smartgen.cn/yun/data/download/HGM9420N_HGM9420LT_en.pdf",
  "header": [],
  "rows": [
   "HGM9420N_HGM9420LT",
   "GENSET CONTROLLER",
   "USER MANUAL",
   "+86-371-67981000 (overseas)",
   "All rights reserved. No part of this publication may be reproduced in any material form (including",
   "photocopying or storing in any medium by electronic means or other) without the written permission of",
   "the copyright holder.",
   "SmartGen reserves the right to change the contents of this document without prior notice.",
   "Table 1 Software Version",
   "| Date | Version",
   "Note",
   "Original release.",
   "Optimize some details.",
   "| 2021-12-16 | 1.2 | Modify “Table 50 Order Model” in appendix.",
   "Update company logo and address information.",
   "| 2023-05-19 | 1.4 | Add HGM9420N-G and HGM9420LT-G.",
   "| 2023-12-01 | 1.5 | Modify description error of Flex Sensor 3 in the Table 14.",
   "1. Modify the description of connecting to the cloud server in",
   "overview section;",
   "2. Modify the descriptions of USB drive record/cloud server",
   "connection in performance and characteristics section;",
   "3. Modify the descriptions on record page and other pages;",
   "| 2025-04-29 | 1.6 | 4. Modify the descriptions of “Module Settings” and “Engine",
   "Settings” in parameter settings;",
   "5. Add the following digital input ports:”12 Idle Mode (No load)”,",
   "“32 Remote Control Mode Input”, “63 Aftertreatment Inhibit",
   "Regeneration”, “64 Aftertreatment Manual Regeneration”;",
   "6. Modify the description of the Host USB port.",
   "Table 2 Symbol Instruction",
   "| Symbol | Instruction",
   "| NOTE | Highlights an essential element of a procedure to ensure correctness.",
   "| Indicates a procedure or practice, which, if not strictly observed, | could",
   "| result | in",
   "| CAUTION | damage or destruction of equipment.",
   "CONTENTS",
   "| 1 | OVERVIEW ..................................................................................................................................................6",
   "| 2 | PERFORMANCE AND CHARACTERISTICS...............................................................................................7",
   "| 3 | SPECIFICATION ...................................................................................................................................... 10",
   "| 4 | OPERATION............................................................................................................................................. 12",
   "4.1 INDICATOR LAMP ............................................................................................................................. 12",
   "4.2 KEYSFUNCTION................................................................................................................................13",
   "4.3 LCD DISPLAY ..................................................................................................................................... 14",
   "| 4.3.1 | MAIN DISPLAY..........................................................................................................................14",
   "| 4.3.2 | USER MENU AND PARAMETER SETTING...............................................................................16",
   "4.4 AUTO START/STOP OPERATION ..................................................................................................... 18",
   "| 4.4.1 | ILLUSTRATION.......................................................................................................................... 18",
   "| 4.4.2 | AUTO START SEQUENCE.........................................................................................................18",
   "| 4.4.3 | AUTO STOP SEQUENCE...........................................................................................................19",
   "4.5 MANUALSTART/STOP OPERATION................................................................................................19",
   "| 5 | CONTROLLER ATS CONTROL PROCEDURES ....................................................................................... 20",
   "5.1 ATS CONTROLPROCEDURE FORSYNCTRANSFERDISABLED.....................................................20",
   "| 5.1.1 | MANUAL TRANSFER PROCEDURE..........................................................................................20",
   "| 5.1.2 | AUTO TRANSFER PROCEDURE ............................................................................................... 20",
   "5.2 ATS CONTROLPROCEDURE FORSYNCTRANSFERENABLED......................................................21",
   "| 5.2.1 | MANUAL TRANSFER PROCEDURE..........................................................................................21",
   "| 5.2.2 | AUTO TRANSFER PROCEDURE ............................................................................................... 22",
   "| 6 | PROTECTIONS ........................................................................................................................................ 26",
   "6.1 WARNINGALARMS...........................................................................................................................26",
   "6.2 BLOCK ALARMS ................................................................................................................................ 33",
   "6.3 TRIP ALARMS .................................................................................................................................... 39",
   "6.4 TRIPAND STOP ALARMS..................................................................................................................45",
   "6.5 SHUTDOWN ALARMS ....................................................................................................................... 51",
   "| 7 | WIRING CONNECTION............................................................................................................................ 57",
   "| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS..................................................... 60",
   "8.1 CONTENTSAND SCOPESOFPARAMETERS...................................................................................60",
   "8.2 ENABLEDEFINITION OFDIGITALOUTPUT PORTS 1-10.................................................................78",
   "| 8.2.1 | DEFINITION OF DIGITAL OUTPUT PORTS 1-10......................................................................78",
   "| 8.2.2 | DEFINED PERIOD OUTPUT.......................................................................................................86",
   "| 8.2.3 | DEFINED COMBINATION OUTPUT..........................................................................................86",
   "8.3 DEFINEDCONTENTSOFDIGITAL INPUTPORTS 1-10....................................................................87",
   "8.4 SELECTION OF SENSORS ................................................................................................................. 90",
   "8.5 CONDITIONSOF CRANKDISCONNECTSELECTION.......................................................................91",
   "| 9 | PARAMETERS SETTING......................................................................................................................... 92",
   "10 CYCLE START ......................................................................................................................................... 92",
   "11 SENSOR SETTING................................................................................................................................... 93",
   "12 COMMISSIONING ................................................................................................................................... 94",
   "13 TYPICAL APPLICATION ......................................................................................................................... 95",
   "14 NEL TRIP DESCRIPTION......................................................................................................................... 97",
   "15 DUMMY LOAD CONNECTION ................................................................................................................ 98",
   "16 FUEL CONSUMPTION ILLUSTRATION .................................................................................................. 99",
   "17 ETHERNET PORT..................................................................................................................................100",
   "18 HOST USB PORT...................................................................................................................................101",
   "19 INSTALLATION ..................................................................................................................................... 102",
   "19.1 SGE02 EXPANSION MODULE ....................................................................................................... 102",
   "19.1.1 4G ANTENNA PORT ............................................................................................................... 102",
   "19.1.2 GPS ANTENNA PORT.............................................................................................................102",
   "19.1.3 SIM CARD INSTALLATION.....................................................................................................102",
   "19.2 FIXING CLIPS ................................................................................................................................. 103",
   "19.3 CASE DIMENSIONSAND CUTOUT SIZE.......................................................................................103",
   "20 SMS MESSAGE ALARM AND REMOTE CONTROL ............................................................................. 105",
   "20.1 SMSMESSAGE ALARM.................................................................................................................105",
   "20.2 SMSMESSAGE REMOTECONTROL.............................................................................................105",
   "21 CONNECTIONS OF CONTROLLER AND J1939 ENGINE.....................................................................107",
   "| 21.1 | CUMMINS ISB/ISBE ...................................................................................................................... 107",
   "| 21.2 | CUMMINS QSL9 ............................................................................................................................ 107",
   "| 21.3 | CUMMINS QSM11 (IMPORT) ....................................................................................................... 108",
   "| 21.4 | CUMMINS QSX15-CM570 ............................................................................................................ 108",
   "| 21.5 | CUMMINS GCS-MODBUS ............................................................................................................. 109",
   "| 21.6 | CUMMINS QSM11......................................................................................................................... 109",
   "| 21.7 | CUMMINS QSZ13.......................................................................................................................... 110",
   "| 21.8 | DETROIT DIESEL DDEC III/IV ........................................................................................................ 110",
   "| 21.9 | DEUTZ EMR2.................................................................................................................................111",
   "21.10 JOHNDEERE................................................................................................................................111",
   "21.11 MTUMDEC...................................................................................................................................111",
   "21.12 MTU ADEC (SMART MODULE) ................................................................................................... 112",
   "21.13 MTU ADEC (SAM MODULE) ........................................................................................................ 112",
   "21.14 PERKINS ...................................................................................................................................... 113",
   "21.15 SCANIA ........................................................................................................................................ 113",
   "21.16 VOLVO EDC3 ............................................................................................................................... 113",
   "21.17 VOLVO EDC4 ............................................................................................................................... 114",
   "21.18 VOLVO-EMS2...............................................................................................................................114",
   "21.19 YUCHAI ........................................................................................................................................ 115",
   "21.20 WEICHAI ...................................................................................................................................... 115",
   "22 FAULT FINDING .................................................................................................................................... 116",
   "23 APPENDIX ............................................................................................................................................. 117",
   "| 1 | OVERVIEW",
   "HGM9420N_HGM9420LT genset controller is used for automatic control of single genset to realize",
   "automatic start/AMF/synchronous transfer/cloud monitoring. This series of controller integrates digital,",
   "intelligent, and network technology. It fits with LCD graphic display, optional Chinese, English and other",
   "languages interface, and it is reliable and easy to use.",
   "HGM9420N_HGM9420LT genset controller applies 32-bit microprocessor technology, realizing",
   "precise measuring of many parameters, value adjusting, and timing, threshold adjusting etc. functions.",
   "A majority of parameters can be adjusted from the front panel. All parameters can be adjusted via USB",
   "or RS485 port or Ethernet on PC. Controller fits with SAE J1939 port, which can communicate with",
   "multiple ECU (ENGINE CONTROL UNIT) units with J1939. With compact structure, simple wiring, and",
   "high reliability, it can be used in various genset automation systems.",
   "HGM9420N_HGM9420LT genset controller can connect with SGE02-4G network communication",
   "expansion module or RJ45 Ethernet port, which can make genset connected with Internet. After",
   "controller is logged in cloud server, it can upload the data information (includes: GPS positioning site,",
   "altitude etc.) at real time to the corresponding cloud server. Users can monitor and check genset",
   "running status and event log at real time by mobile APP (IOS or Android), or PC similar terminal device.",
   "Network communication module has SMS message function.",
   "| 2 | PERFORMANCE AND CHARACTERISTICS",
   "HGM9420N_HGM9420LT: fits Mains-Gen power monitoring for Mains/Gen automatic transfer",
   "control (AMF). It is used for single unit automation system formed by one Mains and one Genset. Mains",
   "can be disabled by setting mains option parameters for single unit automation. By remote start signal",
   "genset auto start and stop can be controlled. Mains parameter display only can be realized by setting",
   "mains option parameters; by remote start signal genset auto start and stop can be controlled.",
   "Synchronous transfer function can be enabled to realize Gen and Mains synchronous transfer function.",
   "Main characteristics are as below:",
   "| — | 240x128 LCD with backlight, multilingual interface (including English, Chinese or other languages)",
   "which can be chosen at the site, making commissioning convenient for factory personnel; For other",
   "languages, language package needs to be written by PC software;",
   "| — | Language packages include: Simplified Chinese, Traditional Chinese, English, Spanish, Portuguese,",
   "Russian, Arabic, Turkish, Thai, French, Polish, German, Italian, Dutch, Japanese, Korean;",
   "| — | 2 RS485 and 1 RJ45 Ethernet communication port, “4 remotes” (remote control, remote measuring,",
   "remote communication, and remote adjusting) can be realized by MODBUS protocol;",
   "| — | 1 Fn key, can be set to other key function on the panel, or Fn key function;",
   "| — | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with",
   "voltage 120/240V and frequency 50/60Hz;",
   "| — | Collects and shows 3-phase voltage of Mains/Gen, 3-phase current, frequency, load power and Gen",
   "voltage harmonic parameters;",
   "Mains",
   "| Wire voltage | Uab, Ubc, Uca",
   "| Phase voltage | Ua, Ub, Uc",
   "| Frequency | Hz",
   "Phase sequence",
   "Gen",
   "| Harmonic wave | 1st -21st harmonic content",
   "| waveform | distortion",
   "Load",
   "| Current | Ia, Ib, Ic",
   "Each phase and total active power P",
   "| Reactive power | Q",
   "| Apparent power | S",
   "| Power factor | PF",
   "| Gen total energy | kWh, kvarh,",
   "kVAh",
   "| Earth current | A",
   "| Unbalanced current | A",
   "| Load output percentage | (active",
   "| power/rated | power)x100%",
   "| Average load of current run | kW",
   "| Total energy of current run | kWh",
   "| Average load of last run | kW",
   "| Historical max average load | kW",
   "| — | Mains has over voltage, under voltage, over frequency, under frequency, loss of phase, reverse",
   "phase sequence function; Gen has over voltage, under voltage, over frequency, under frequency, over",
   "current, over power, reverse power, loss of phase, reverse phase sequence, unbalanced voltage high,",
   "waveform distortion high, earth fault, unbalanced current high, power factor low, loss of excitation",
   "detection function;",
   "| — | Synchronous transfer enabled parameters: voltage difference of Gen and Mains, frequency",
   "difference of Gen and Mains, phase angle difference of Gen and Mains;",
   "—Collect precisely various parameters of engine:",
   "| Temperature | Unit: °C/°F",
   "| Oil pressure | Unit: kPa/psi/bar",
   "| Fuel Level | Unit: %",
   "| Speed | Unit: r/min (RPM)",
   "| Battery voltage | Unit: V",
   "| Charger D+ voltage | Unit: V",
   "| Total run time | max 65535 hours",
   "| Total start times | max 65535 times",
   "| — | Control and protection function: automatic start/stop of the diesel genset, ATS (Auto Transfer",
   "Switch) control and perfect fault indication and protection function etc.;",
   "| — | Parameter setting function: parameters can be modified by users and cannot be lost even in case",
   "of power outage; most of them can be adjusted from the front panel of the controller and all of them",
   "can be modified on PC by USB, RS485 port, or RJ45 Ethernet port;",
   "| — | 3 fixed analog sensor inputs (temp., oil pressure, fuel level);",
   "| — | 3 configurable sensors can be set to temp., pressure, or level sensor;",
   "| — | Oil pressure sensor, level sensor, flexible sensor 1, flexible sensor 2 inputs can directly connect",
   "resistance, voltage, or current sensor; other sensor inputs only can connect resistance sensor; if need",
   "to connect voltage or current type sensors, please notify us before order;",
   "| — | Multiple temp., pressure, and fuel level sensor curves can be used directly, and custom sensor",
   "curve can be done;",
   "| — | Multiple crank disconnect conditions (speed, engine oil pressure, gen frequency) are optional;",
   "| — | Wide power supply range DC (8~35)V, suitable for different starting battery voltage environment;",
   "| — | Event log, real-time clock, scheduled start (start the genset once a day/week/month with load or",
   "not), scheduled stop (stop the genset at the set period per day/week/month) functions; cyclic start",
   "function of two gensets is fitted;",
   "| — | Alarm data record function, which allows to record the genset data of 5 alarms;",
   "| — | A USB Host port, where U flash of FAT32 format can be inserted, can put controller configured",
   "parameters to the controller, or save controller parameters to the U flash; Historical data/records can",
   "be saved;",
   "| — | Accumulated run time of A and B and accumulated electric energy of A and B; Users can reset it as",
   "0 and re-accumulate the value, making convenience for users to count the total value as they wish;",
   "| — | Heater, cooler and fuel pump control functions;",
   "| — | Applicable for water pump unit; it can also be used as an indicating instrument (only indication,",
   "alarm, no action for relays);",
   "| — | Maintenance function; 3 groups of maintenance parameters, maintenance time, pre-alarm A time,",
   "pre-alarm B time, pre-alarm time due action, and maintenance time due action can be set;",
   "| — | By judging DC voltage, auto charging start function can be realized;",
   "| — | Through CAN (2) port or RS485 (2) port cycle start function of two gensets can be realized; master",
   "run time and backup run time can be set;",
   "| — | Through CAN port, AIN24, AIN26-M02, AIN8, DIN16A and DOUT16B expansion module and",
   "BAC150CAN charger can be connected;",
   "| — | By setting oil tank volume and oil consumption curve, residue fuel, residue run time and real-time",
   "oil consumption can be displayed;",
   "| — | Monitoring data communication protocol address is customized by users;",
   "| — | PLC function is fitted;",
   "| — | By connecting SGE02-4G module, wireless network can connect with cloud server;",
   "| — | Connection to the cloud server can be realized via the RJ45 Ethernet port;",
   "| — | By connecting SGE02-4G module, SMS function can be realized; when alarms occur, it can",
   "automatically send alarm information to the pre-set 5 phone numbers and also control genset and",
   "check genset status by messages;",
   "| — | By connecting SGE02-4G module, GPS positioning function can be realized to obtain genset",
   "location;",
   "| — | Genset data can be uploaded at changing by applying network data communication protocol of",
   "JSON format; at the same time network flow are extremely reduced by using compression algorithm;",
   "when alarms occur, it can immediately upload data to the server;",
   "| — | IP65 waterproof level is achieved with the help of rubber-ring gasket between shell and control",
   "fascia;",
   "| — | Metal fixing clips employed to fix the controller and make it perform better under high temperature",
   "environment;",
   "| — | Modular structure design, flame-retardant ABS shell, pluggable terminal, built-in mounting,",
   "compact structure with easy installation.",
   "| 3 | SPECIFICATION",
   "Table 3 Technical Specification",
   "| Item | Content",
   "| Range: DC8V - DC35V continuous, DC reverse connection | protection",
   "| Working Voltage | Resolution: 0.1V",
   "Accuracy: 1%",
   "| Overall Consumption | <7W (Standby mode: ≤2.5W)",
   "Phase voltage",
   "Range: AC15V - AC360V (ph-N)",
   "Resolution: 0.1V",
   "| AC Voltage | Accuracy: 0.5%",
   "Wire voltage",
   "Range: AC30V - AC620V (ph-ph)",
   "Accuracy: 0.5%",
   "Range: 5Hz - 75Hz",
   "| AC Frequency | Resolution: 0.01Hz",
   "Accuracy: 0.1Hz",
   "Rated: 5A",
   "| AC Current | Range: 0A - 10A",
   "Resolution: 0.1A",
   "| Speed Sensor Voltage | Voltage Range: 1.0V - 24V (RMS)",
   "Frequency Range: 5Hz - 10000Hz",
   "Range: DC0V - DC60V continuous",
   "| Charger(D+) Voltage | Resolution: 0.1V",
   "Range: DC0V - DC100V",
   "| DC Voltage | Resolution: 0.1V",
   "Resistor Input",
   "Range: 0Ω - 6000Ω",
   "Resolution: 0.1",
   "Accuracy: 1Ω (below 300Ω)",
   "Voltage Input",
   "| Analog Sensor | Range: 0V - 10V",
   "Resolution: 0.001V",
   "Current Input",
   "Range: 0mA - 20mA",
   "Resolution: 0.01mA",
   "| Crank Relay Output | 16A 24V DC power supply output (relay output)",
   "| Fuel Relay Output | 16A 24V DC power supply output (relay output)",
   "| Aux. Relay Output 1 | 16A 24V DC power supply output (relay output)",
   "| HGM9420N_HGM9420LT | Genset",
   "| Aux. Relay Output | 2 | 8A 24V DC power supply output (relay output)",
   "| Aux. Relay Output | 3 | 8A 24V DC power supply output (relay output)",
   "| Aux. Relay Output | 4 | 16A 250V AC volt-free output",
   "| Aux. Relay Output | 5 | 16A 250V AC volt-free output",
   "| Aux. Relay Output | 6 | 16A 250V AC volt-free output",
   "| Aux. Output 7-10 | 1A DC30V transistor B- output",
   "| Digital Input 1-10 | Low threshold voltage 1.2V; high limit voltage is 60V;",
   "| RS485 port | Isolated, half-duplex, 9600 baud rate, maximum communication",
   "length 1000m",
   "| Internet Access | Self-adapting 10/100Mbit",
   "| CAN Port | Isolated, maximum communication length 250m, Belden 9841 cable",
   "or equivalent",
   "| EMC/CE Certification | EN 61326-1: 2013",
   "5 - 8 Hz: 17 mm",
   "| Vibration Test | 8 - 100 Hz: acceleration 4g",
   "100 - 500Hz: acceleration 2g",
   "IEC 60068-2-6",
   "50g, 11ms, half-sine, complete shock test from three directions, and",
   "| Shock Test | 18 times shock for each test",
   "IEC 60068-2-27",
   "| Bump Test | 25g, 16ms, half-sine",
   "IEC 60255-21-2",
   "| Production Compliance | According to EN 61010-1 installation category (over voltage category)",
   "III, 300V, pollution class 2, altitude 3000m",
   "| Case Dimensions | 242mm x 186mm x 49mm",
   "| Panel Cutout | 214mm x 160mm",
   "| Working Temperature | HGM9420N: (-25~+70)°C",
   "HGM9420LT: (-40~+70)°C",
   "| Working Humidity | (20~93)%RH",
   "Under the temperature of -40°C, after power on for 20s it can display",
   "| LCD Display (HGM9420LT) | normally; after power on for 2min, dynamic display responses",
   "normally.",
   "| Storage Temperature | HGM9420N: (-30~+80)°C",
   "HGM9420LT: (-45~+80)°C",
   "Front Enclosure: IP65 when rubber-ring gasket is installed between",
   "| Protection Level | the enclosure and the control screen",
   "Rear Enclosure: IP20",
   "| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage",
   "terminal and the leakage current is not more than 3mA within 1min.",
   "| Weight | 0.91kg",
   "| 4 | OPERATION",
   "| 4.1 | INDICATOR LAMP",
   "Fig.1 HGM9420N_HGM9420LT Panel Indication",
   "NOTE: Description for parts of indicators.",
   "Table 4 Alarm Indicator Description",
   "| Alarm Type | Alarm Indicator",
   "| Warning | Slow flashing (1 time per second)",
   "| Block | Slow flashing (1 time per second)",
   "| Trip | Fast flashing (5 times per second)",
   "| Trip and Stop | Fast flashing (5 times per second)",
   "| Shutdown | Fast flashing (5 times per second)",
   "| No Alarm | Extinguished",
   "NOTE 1: Running indicator: is normally illuminated after crank disconnection and before ETS stop and extinguished for",
   "other periods;",
   "NOTE 2: Gen normal indicator: is normally illuminated when the generator is normal; flashing when generator state is",
   "abnormal; extinguished when there is no generating power.",
   "NOTE 3: Mains normal indicator: is always illuminated when mains is normal, flashing when mains is abnormal,",
   "extinguished when there is no mains.",
   "NOTE 4: Fn function key indicator: is illuminated when Fn function key is pressed, extinguished when group keys are",
   "pressed.",
   "NOTE 5: When mains disabled, mains normal indicator is extinguished, meanwhile mains close/open key won't work.",
   "| 4.2 | KEYS",
   "FUNCTION",
   "Table 5 Keys Function Description",
   "| Icons | Keys",
   "Description",
   "Stop the running generator in Auto/Manual mode;",
   "Reset alarm in stop mode;",
   "| Stop | Key | Press for over 3s, panel indicators can be tested (lamp test);",
   "During stop process, press this key again to stop the generator",
   "immediately.",
   "Start the static genset in Manual mode;",
   "| Start Key | During start process, press this key again can enter the next",
   "phase quickly.",
   "| Manual Key | Press this key and the controller goes in Manual mode.",
   "| Auto Key | Press this key and controller goes in Auto mode.",
   "| Mute/ | Remove the alarm sound;",
   "| Reset Alarm Key | Remove the alarm by pressing for over 3s.",
   "| Fn Key | Combine with other key to make shortcut setting;",
   "| It | can",
   "| also | be",
   "set to other function key (start key, stop key etc.).",
   "| Close/Open Key | Close/open Gen or Mains breaker in manual mode.",
   "| Up/Increase Key | 1)",
   "Screen scroll;",
   "| 2) | Move up the cursor and increase value in setting menu.",
   "| Down/Decrease | 1)",
   "| Key | 2)",
   "Move down the cursor and decrease value in setting menu.",
   "| Left Key | 1)",
   "Page scroll;",
   "| 2) | Left move the cursor in setting menu.",
   "| Right Key | 1) Page scroll;",
   "2) Right move the cursor in setting menu.",
   "| Set/Confirm Key | 1)",
   "Enter setting screen;",
   "| 2) | Enter next menu in setting or confirm",
   "| the | settings.",
   "| Exit Key | 1)",
   "Return to main menu;",
   "| 2) | Return to previous menu in setting.",
   "| NOTE: Press | and",
   "simultaneously in manual mode and it can force the generator to crank. At this time",
   "| the | controller shall",
   "not judge whether the genset start is successful or not according to the starting conditions. It is",
   "controlled by the operator. When operator observes that the genset has started, he/she should release the key and the",
   "start output will be deactivated. Safety on delay will be initiated.",
   "| NOTE: Regarding ECU genset, in Stop/Auto mode, Press | key and it shall power on the ECU (fuel output and",
   "ECU power output are active.).",
   "| NOTE: Fn key and other keys combination function. When engien type is NTSC1, press | and",
   "| simultaneously, engine target speed will increase 50 turns; press | and",
   "simultaneously, engine target speed",
   "will decrease 50 turns.",
   "| CAUTION: Factory default password is “00318”, and users can change it in case others change the | advanced",
   "| parameter settings. Please clearly remember the password after changing. If you forget it, please contact | SmartGen",
   "services and send the PD information in the controller page of “ABOUT” to the service personnel.",
   "4.3 LCD DISPLAY",
   "| 4.3.1 | MAIN DISPLAY",
   "| Paging is applied for the main screen; | is used for page scroll and",
   "for screen scroll.",
   "Main Screen includes the following contents:",
   "Gen: voltage, frequency, current, active power, reactive power;",
   "Mains: voltage;",
   "Engine: speed, temperature, engine oil pressure, liquid level, battery voltage;",
   "Part of status displays.",
   "Status page includes the following contents:",
   "SGE02-4G status, genset status, Mains status, and breaker status.",
   "Engine page includes the following contents:",
   "| Engine speed, engine temperature, engine oil pressure, fuel level, battery | voltage,",
   "| charger | voltage,",
   "accumulated running time, accumulated start times, DC voltage.",
   "NOTE: If CAN BUS is connected and engine information is from J1939, this page also includes: coolant pressure,",
   "coolant level, fuel temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure, fuel consumption,",
   "total fuel consumption and so on. (Different engines have different parameters.)",
   "NOTE: If AIN24 expansion module, or AIN16-M02 expansion module, or BAC150CAN expansion module is enabled,",
   "engine page also displays related monitoring data of expansion module.",
   "NOTE: If oil tank volume and oil consumption setting are enabled, engine page also displays residue fuel, residue",
   "running time of fuel, and oil consumption parameters.",
   "| NOTE: If flexible sensor 1, flexible sensor 2, and flexible sensor | 3",
   "| are | enabled,",
   "| engine | page",
   "| also | displays",
   "| the | data",
   "of",
   "flexible sensor 1, flexible sensor 2, and flexible sensor 3.",
   "Gen page includes the following contents:",
   "Phase voltage, wire voltage, frequency, phase sequence.",
   "NOTE: If harmonic display is enabled, gen page also displays harmonic content, voltage unbalance percentage.",
   "Load page includes the following contents:",
   "Load current, active power of different phases, total active power and percentage, reactive power of",
   "different phases, total reactive power, apparent power of different phases, total apparent power, power",
   "factor of different phases, average power factor, accumulated active electric energy, accumulated",
   "| reactive electric energy, accumulated apparent electric | energy, earth",
   "| current | and",
   "percentage,",
   "| unbalanced current and percentage, average load of this run, | historical max",
   "| average | load,",
   "average load",
   "of last run, accumulated electric energy of this run.",
   "NOTE: P stands for active power; Q stands for reactive power;",
   "| Table | 6",
   "| Power Factor | Display Description",
   "| Power | Conditions",
   "| Active | Reactive",
   "Remark",
   "| Factor | Power | Power",
   "| COS>0L | P>0, Q>0",
   "| Input | Input",
   "| Load | is resistive induction.",
   "| COS>0C | P>0, Q<0",
   "| Input | Output",
   "| Load | is resistive capacitance.",
   "| COS<0L | P<0, Q>0",
   "| Output | Input",
   "| Load | equals an under excitation generator.",
   "| COS<0C | P<0, Q<0",
   "| Output | Output",
   "| Load | equals an over excitation generator.",
   "NOTES:",
   "| 1. | Input active power, and generator sends electricity to load.",
   "| 2. | Output active power, and load supplies electricity to generator.",
   "| 3. | Input reactive power, and generator sends reactive power to load.",
   "| 4. | Output reactive power, and load sends reactive power to generator.",
   "Mains page includes the following contents:",
   "Sync. page includes the following contents:",
   "NOTE: This displays when Sync. Transfer is enabled.",
   "Voltage difference, frequency difference, phase difference.",
   "Alarm page includes the following contents:",
   "NOTE: For ECU alarms and shutdown alarms, if the detailed alarm information is displayed, check the engine",
   "according to it. Otherwise, please check the engine manual according to SPN alarm code.",
   "Event log page includes the following contents:",
   "Records about all start/stop events (manual/auto/remote start/stop), close/open events",
   "(mains/generator manual/auto/remote close/open), modes switching events (mode changes/socket",
   "connection/disconnection, hardware fault interruption), alarm events except warnings, and the real time",
   "when events occur.",
   "Maintenance Countdown page includes the following contents:",
   "3 maintenance countdowns display.",
   "NOTE: If 3 maintenance countdowns are not enabled, they are not displayed.",
   "Others page includes the following:",
   "| Module date and time, input and output port status, communication indication, | RS485",
   "configuration,",
   "Ethernet configuration (if enabled), LCD temperature, MCU temperature.",
   "NOTE: HGM9420N controller LCD temperature is +++°C.",
   "NOTE: The total and available capacity of the USB drive will be displayed if it is inserted.",
   "| NOTE: The last record fault code, PSP address and MSP address will be displayed if a | hardware",
   "| fault | interrupt",
   "has",
   "occurred.",
   "About page includes the following contents:",
   "Release software version, hardware version, and product PD number.",
   "| 4.3.2 | USER MENU AND PARAMETER SETTING",
   "| Press | key for more than 1s and it enters user menu.",
   "|  | Parameter Setting",
   "After inputting the correct password (factory default is 00318) you can enter the parameter setting",
   "screen.",
   "|  | Language",
   "Optional Simplified Chinese, English and others.",
   "|  | Commissioning",
   "On load, off load and users-defined commissioning are optional. Defined commissioning can be",
   "configured regarding load on or load off, commissioning time, and which mode it shall return after",
   "commissioning (manual mode, auto mode and stop mode).",
   "|  | U Flash Configurations Writing and Reading",
   "Configuration files in U flash can be checked; loading configuration files, saving configuration files,",
   "saving new configuration files, configuration files can also be saved and loaded on PC; configuration",
   "file suffix name is “.lgm”.",
   "|  | Clear users’ accumulation",
   "It can clear accumulated running time A and B, accumulated electric energy A and B.",
   "Parameter settings include following contents:",
   " Module setting",
   " Mains setting",
   " Timers setting",
   " Engine setting",
   " Generator setting",
   " Load setting",
   " ATS setting",
   " Analog sensor setting",
   " Digital input setting",
   " Digital output setting",
   " Scheduled run setting",
   " Scheduled not run setting",
   " Maintenance setting",
   " Alt. config setting",
   " Master-slave cycle start setting",
   " Sync. setting",
   " Expansion setting",
   "For example:",
   "| Return | Start Delay | Set Menu 1:",
   "| Module | Stop Delay",
   "| Mains | Pre-heat Delay",
   "is used to change the contents needed to",
   "| Timers | Fuel Delay",
   "| Engine | Cranking Time",
   "| set; | is used to enter the setting",
   "| (Set | Menu | 2);",
   "| Generator | Crank Rest Time",
   "| Load | Safety On Time",
   "| is | used to exit from setting.",
   "| Switch | Start Idle Time",
   "| Analog Sensor | Warming Up Time",
   "| Digital Input | Cooling Time",
   "| Start Delay | Set Menu 2:",
   "| Stop Delay | 00030s",
   "Pre-heat Delay",
   "Fuel Delay",
   "| Cranking Time | set; | is used to confirm the setting (Set Menu 3),",
   "Crank Rest Time",
   "| Safety On Time | returns to previous menu (Set Menu 1).",
   "Start Idle Time",
   "Warming Up Time",
   "Cooling Time",
   "| Start Delay | Set Menu 3:",
   "| Pre-heat Delay | is used to enter the setting (Set Menu 4),",
   "is",
   "| Fuel Delay | used to return to previous menu (Set Menu 2).",
   "Cranking Time",
   "Safety On Time",
   "| Start Delay | Set | Menu 4:",
   "| Pre-heat Delay | is used to change cursor position;",
   "| Fuel Delay | is used to change the value where the cursor",
   "is;",
   "| Crank Rest Time | is used to confirm the setting (Set Menu 3),",
   "| Start Idle Time | is used to exit the setting (Set Menu 3).",
   "| NOTE: At configuration, | press",
   "| and it can | directly",
   "exit from the setting.",
   "4.4 AUTO START/STOP OPERATION",
   "| 4.4.1 | ILLUSTRATION",
   "| Press | key and the indicator beside is illuminated, which means the genset is at Auto Start Mode.",
   "| 4.4.2 | AUTO START SEQUENCE",
   "a) HGM9420N_HGM9420LT start conditions:",
   "Mains enabled: when Mains is abnormal (over voltage, under voltage, over frequency, under frequency,",
   "loss of phase, reverse phase sequence), controller enters “Mains abnormal delay”, LCD mains status",
   "line displays countdown. When Mains abnormal delay is over, it enters “start delay”; or when remote",
   "start (on load) input is active, it enters “start delay”.",
   "Mains disabled or Mains only displayed: when remote start (on load) input is active, it enters “start",
   "delay”.",
   "b) “Start delay” countdown will be displayed on genset status line;",
   "| c) | When start delay is over, preheating relay is energized (if configured), “preheat delay XX s”",
   "information will be displayed on status line;",
   "d) After the above delay, the fuel relay is energized, and then the starting relay is engaged. During the",
   "“start time”, if the genset does not start, then fuel relay and starting relay stop outputting, and",
   "enters “crank rest time”, waiting for next crank;",
   "| e) | Should the start continue beyond the set attempts, the controller issues “start failure” and stops",
   "the genset and at the same time alarm page on LCD displays “start failure alarm”;",
   "| f) | If it starts during the attempts, it enters “safety on time”, and during this period Low Oil Pressure,",
   "High Temperature, Under speed and Charge Alternator Failure alarms are all inactive; After “safety",
   "on time”, it enters “start idle delay” (if configured);",
   "g) During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When",
   "this delay is over, “warming up delay” is initiated (if configured);",
   "h) When synchronous transfer is disabled, mains abnormal start or remote start (on load) input is",
   "active, and when warming up delay is over, if gen is normal, gen status indicator is illuminated; if",
   "gens voltage, frequency meet the on-load requirements, gen close relay outputs and genset takes",
   "the load. Gen supply indicator is illuminated, and genset enters normal running status; if genset",
   "voltage or frequency is abnormal, controller issues alarm and shutdowns (LCD alarm page displays",
   "gen alarm type);",
   "| i) | When synchronous transfer is enabled, mains is normal and remote start (on load) input is active,",
   "when warming up delay is over, if gen is normal, then gen status indicator is illuminated. Controller",
   "issues close signal after waiting for genset and mains meeting the sync. requirement; after",
   "controller detects gen close feedback, it immediately issues mains open signal, and genset takes",
   "the load;",
   "| j) | When synchronous transfer is enabled, mains abnormal start, and warming up delay is over, if gen",
   "is normal, gen status indicator is illuminated; if genset voltage, frequency is up to the load",
   "requirement, then gen close relay outputs, and genset takes the load. Gen supply indicator is",
   "illuminated and genset enters normal running status.",
   "NOTE: When Remote Start is applied to start (Off Load), the procedure is the same as above. Only when it is in",
   "procedure h) or i), generator close relay is deactivated, and moreover, genset is off load.",
   "| 4.4.3 | AUTO STOP SEQUENCE",
   "| a) | In the process of genset normal running, if mains recovers, genset enters “Mains voltage normal",
   "delay”. When Mains normal is confirmed, Mains status indicator is illuminated and “stop delay” is",
   "initiated. Or when remote start input is inactive, “stop delay” is initiated;",
   "| b) | After stop delay is over:",
   "| 1) | Synchronous Transfer Disabled: Cooling Time is initiated, and at the same time gen close relay",
   "is disconnected; after “switch transfer delay”, Mains close relay outputs and Mains takes the load;",
   "Gen supply indicator is extinguished and Mains supply indicator is illuminated;",
   "| 2) | Synchronous Transfer Enabled: Controller issues Mains close signal after waiting for genset",
   "and Mains meeting sync. requirement; when Mains close feedback signal is detected, it",
   "immediately issues Gen open signal; Gen supply indicator is extinguished, and Mains takes the",
   "load; Mains supply indicator is illuminated and Cooling Time is initiated;",
   "| c) | At entering “stop idle delay” (if configured), the idling speed relay is energized;",
   "d) “ETS solenoid hold” begins, ETS relay is energized while fuel relay is de-energized, and complete",
   "stop is detected automatically;",
   "| e) | “Fail to stop delay” begins, and complete stop is detected automatically;",
   "| f) | When generator stops completely, “after stop delay” will be initiated. Otherwise, controller enters",
   "“fail to stop” period, and issues failed to stop alarm (If generator stops successfully after “fail to stop”",
   "alarm has initiated, “after stop delay” will be initiated and the alarm will automatically be removed.);",
   "| g) | Generator is placed into its standby mode after its “after stop delay”;",
   "4.5 MANUAL START/STOP OPERATION",
   "| a) HGM9420N_HGM9420LT: Manual mode is selected by pressing the | key; a LED beside it will",
   "| be illuminated to confirm the operation; then press | key to start the gen-set; it can detect crank",
   "disconnect condition and generator accelerates to high-speed running automatically. With high",
   "temperature, low oil pressure, over speed and abnormal voltage during generator running, controller can",
   "protect genset to stop quickly (please refer to c-i of 4.4.2 Automatic Start Sequence for detailed",
   "procedures). Load breaker can’t transfer automatically in manual mode, load breaker close/open can be",
   "| realized by manually pressing | key.",
   "| b) MANUAL STOP: Press | and it can shut down the running generators. (Please refer to b-g of",
   "4.4.3 Automatic Start Sequence for detailed procedures).",
   "| 5 | CONTROLLER ATS CONTROL PROCEDURES",
   "5.1 ATS CONTROL PROCEDURE FOR SYNC TRANSFER DISABLED",
   "| 5.1.1 | MANUAL TRANSFER PROCEDURE",
   "When controller is in Manual mode, the switch control procedures will start through manual transfer",
   "procedures. Users can control the loading transfer of ATS via pressing breaker close/open keys.",
   "| Mains Enabled: If open detection is disabled, press gen close/open key | ; if gen takes the load,",
   "then switch open outputs; if load is disconnected, then gen closes; if Mains takes the load, then mains",
   "| opens; when open delay is over, gen closes. Press mains close/open key | , if mains takes the load,",
   "then switch open outputs; if load is disconnected, then Mains closes; if Gen takes the load, then gen",
   "opens; when open delay is over, Mains closes.",
   "If open detection is enabled and Mains taking load transfers to Gen taking load, first press Mains open",
   "| key | , after open delay, press Gen close key, and Gen closes (directly press Gen close key, no",
   "action). If Gen loading transfers to Mains loading, the same procedure as above;",
   "| Mains Disabled: Press Gen close/open key | , if Gen doesn't take the load, then Gen close outputs.",
   "| Press Gen close/open key | , if Gen takes the load, then Gen open outputs.",
   "| 5.1.2 | AUTO TRANSFER PROCEDURE",
   "When controller is in Auto or Stop mode, the switch control procedure is automatic control procedure.",
   "a) If input configuration is close status auxiliary input:",
   "Mains Enabled:",
   "| • | If open detection is enabled and Mains loading transfers to Gen loading, after open delay and",
   "transfer interval delay, failed to transfer starts to detect at the same time of open output. After",
   "detection time is due, if it fails to open, then Gen won't close; otherwise Gen closes. At the same",
   "time of Gen close, failed to transfer starts to detect. After detection time is due, if it fails to close,",
   "then wait for gen close. If failed to transfer warning is enabled, close/open failure will issue",
   "warning signal. About Gen loading transfering to Mains loading, the same is as above.",
   "| • | If open detection is disabled and Mains loading transfers to Gen loading, after open delay and",
   "transfer interval delay, Gen closes. At the same time of gen close, failed to transfer starts to detect.",
   "After detection time is due, if it fails to close, then wait for gen close; if failed to transfer warning is",
   "enabled, warning signal will be issued. About Gen loading transfering to Mains loading, the same is",
   "as above.",
   "Mains Disabled",
   "| • | When open detection is enabled, gen on-load changes to gen off-load. After open delay in the",
   "process of open output, transfer failure is detected. When the detection time is due, if open fails,",
   "then open is waited for, otherwise open is completed. For generator off-load changing to generator",
   "on-load, after close delay, in the process of close output, transfer failure is detected. When the",
   "detection time is due, if close fails, then close is waited for, otherwise close is completed.",
   "| • | If transfer failure warning is enabled, then open/close failures shall issue warning signals.",
   "| • | When open detection is disabled, generator on-load changes to generator off-load. After open delay,",
   "open is completed. For generator off-load changing to generator on-load, after close delay, in the",
   "process of close output, transfer failure is detected. When the detection time is due, if close fails,",
   "then close is waited for, otherwise close is completed. If transfer failure warning is enabled, then",
   "close failure shall issue warning signal.",
   "b) In case input port is not configured as close status auxiliary input:",
   "For mains on-load changing to generator on-load, after open delay and transfer rest delay, generator",
   "close occurs. For generator on-load changing to mains on-load, it is the same as above.",
   "Mains Disabled:",
   "For generator off-load changing to generator on-load, generator close outputs. For generator on-load",
   "changing to generator off-load, generator open outputs.",
   "NOTE 1: In case of applying ATS without neutral breaking, open detection shall be disabled.",
   "NOTE 2: In case of applying ATS with neutral breaking, open detection can be enabled and disabled. If it is enabled,",
   "please configure open output.",
   "NOTE 3: In case of applying AC contactor, open detection is recommended to be enabled.",
   "5.2 ATS CONTROL PROCEDURE FOR SYNCHRONOUS TRANSFER ENABLED",
   "| 5.2.1 | MANUAL TRANSFER PROCEDURE",
   "Breaker is switched by manual control if controller is in manual mode.",
   "Operator controls ATS load transfer via C/O key.",
   "| Press Gen close/open key | :",
   "| 1. | In case of generator on-load, then generator open outputs;",
   "| 2. | In case of generator&mains off-load, then generator close occurs;"
  ]
 }
]
