[
 {
  "n": 1001,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf",
  "title": "Datasheet: UCI224F - Winding 14",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf",
  "header": [],
  "rows": [
   "UCI224F - Winding 14",
   "| VOLTAGE REGULATION | ± 1% | ± 0.5 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 %",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 337 kg | 350 kg",
   "| WEIGHT WOUND STATOR | 120 kg | 120 kg",
   "| WEIGHT WOUND ROTOR | 110.69 kg | 102.32 kg",
   "| SHIPPING WEIGHTS in a crate | 360 kg | 371 kg",
   "| PACKING CRATE SIZE | 105 x 57 x 96(cm) | 105 x 57 x 96(cm)",
   "| VOLTAGE STAR | 380/220 | 400/230 | 416/240",
   "| 3-phase | 2-phase L-L | 1-phase L-N",
   "| Efficiency (%) | 91.0 | 91.2 | 91.3 | 90.6 | 90.9 | 91.0 | 90.4 | 90.7 | 90.9 | 90.3 | 90.7 | 90.8"
  ]
 },
 {
  "n": 1002,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf",
  "title": "Datasheet: UCI274C - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf",
  "header": [],
  "rows": [
   "UCI274C - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 406 kg | 420 kg",
   "| WEIGHT WOUND STATOR | 131 kg | 131 kg",
   "| WEIGHT WOUND ROTOR | 133.78 kg | 122.82 kg",
   "| SHIPPING WEIGHTS in a crate | 439 kg | 452 kg",
   "| PACKING CRATE SIZE | 105 x 67 x 103(cm) | 105 x 67 x 103(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 90.7 | 91.1 | 91.3",
   "| Efficiency (%) | 90.9 | 91.0 | 91.4 | 91.5 | 90.2 | 90.6 | 91.0 | 91.1 | 90.0 | 90.2 | 90.7 | 90.8 | 89.8 | 90.1 | 90.6 | 90.6"
  ]
 },
 {
  "n": 1003,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf",
  "title": "Datasheet: UCI274D - Winding 14",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf",
  "header": [],
  "rows": [
   "UCI274D - Winding 14",
   "| VOLTAGE REGULATION | ± 1% | ± 0.5 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.5 % | ± 1.0 % | With 4%",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 431 kg | 450 kg",
   "| WEIGHT WOUND STATOR | 141 kg | 141 kg",
   "| WEIGHT WOUND ROTOR | 149.37 kg | 138.41 kg",
   "| SHIPPING WEIGHTS in a crate | 458 kg | 476 kg",
   "| PACKING CRATE SIZE | 105 x 67 x 103(cm) | 105 x 67 x 103(cm)",
   "| VOLTAGE STAR | 380 | 400 | 416",
   "| 3-phase | 2-phase L-L | 1-phase L-N",
   "| Efficiency (%) | 91.6 | 92.0 | 92.2 | 91.4 | 91.7 | 92.0 | 91.2 | 91.6 | 91.8 | 91.1 | 91.5 | 91.7"
  ]
 },
 {
  "n": 1004,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf",
  "title": "Datasheet: UCI274F - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf",
  "header": [],
  "rows": [
   "UCI274F - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 530 kg | 545 kg",
   "| WEIGHT WOUND STATOR | 200 kg | 200 kg",
   "| WEIGHT WOUND ROTOR | 188.67 kg | 177.71 kg",
   "| SHIPPING WEIGHTS in a crate | 563 kg | 577 kg",
   "| PACKING CRATE SIZE | 123 x 67 x 103(cm) | 123 x 67 x 103(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 92.3 | 92.6 | 92.8",
   "| Efficiency (%) | 92.5 | 92.7 | 92.9 | 92.9 | 92.1 | 92.4 | 92.7 | 92.7 | 92.0 | 92.2 | 92.5 | 92.6 | 91.9 | 92.1 | 92.4 | 92.5"
  ]
 },
 {
  "n": 1005,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf",
  "title": "Datasheet: UCI274G - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf",
  "header": [],
  "rows": [
   "UCI274G - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 580 kg | 598 kg",
   "| WEIGHT WOUND STATOR | 225 kg | 225 kg",
   "| WEIGHT WOUND ROTOR | 210.35 kg | 199.39 kg",
   "| SHIPPING WEIGHTS in a crate | 613 kg | 630 kg",
   "| PACKING CRATE SIZE | 123 x 67 x 103 (cm) | 123 x 67 x 103 (cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 92.3 | 92.6 | 92.8",
   "| Efficiency (%) | 92.4 | 92.7 | 92.9 | 93.0 | 92.2 | 92.4 | 92.7 | 92.7 | 92.0 | 92.2 | 92.5 | 92.5 | 91.9 | 92.1 | 92.4 | 92.5"
  ]
 },
 {
  "n": 1006,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf",
  "title": "Datasheet: PI044F - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf",
  "header": [],
  "rows": [
   "PI044F - Winding 311",
   "| VOLTAGE REGULATION | ± 1.0 %",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 89 kg | 87.3 kg | 92 kg | 90.3 kg",
   "| WEIGHT WOUND STATOR | 33 kg | 33 kg | 33 kg | 33 kg",
   "| WEIGHT WOUND ROTOR | 31.62 kg | 29.92 kg | 32.62 kg | 30.92 kg",
   "| SHIPPING WEIGHTS in a crate | 106 kg | 104.3 kg | 115 kg | 113.3 kg",
   "| PACKING CRATE SIZE | 71 x 51 x 67 (cm) | 71 x 51 x 67 (cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 82.5 | 82.8 | 82.9 | 83.3 | 81.7 | 82.1 | 82.3 | 82.9 | 80.9 | 81.3 | 81.6 | 82.4 | 80.6 | 81.1 | 81.4 | 82.2",
   "| Efficiency (%) | 83.3 | 83.3 | 83.4 | 83.4 | 82.7 | 82.7 | 82.8 | 82.8 | 82.1 | 82.0 | 82.1 | 82.2 | 82.0 | 81.9 | 82.0 | 82.0"
  ]
 },
 {
  "n": 1007,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf",
  "title": "Datasheet: PI044G - Winding 14",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf",
  "header": [],
  "rows": [
   "PI044G - Winding 14",
   "| VOLTAGE REGULATION | ± 1.0 %",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 96 kg | 94.3 kg | 99 kg | 97.3 kg",
   "| WEIGHT WOUND STATOR | 36 kg | 36 kg | 36 kg | 36 kg",
   "| WEIGHT WOUND ROTOR | 34.94 kg | 33.24 kg | 35.94 kg | 34.24 kg",
   "| SHIPPING WEIGHTS in a crate | 112 kg | 110.3 kg | 121 kg | 119.3 kg",
   "| PACKING CRATE SIZE | 71 x 51 x 67 (cm) | 71 x 51 x 67 (cm)",
   "| VOLTAGE SERIES STAR | 380 / 220 | 400 / 230 | 416 / 240",
   "| 3-phase | 2-phase L-L | 1-phase L-N",
   "| Efficiency (%) | 84.4 | 84.8 | 85.0 | 83.4 | 83.9 | 84.2 | 82.9 | 83.4 | 83.8 | 82.4 | 83.0 | 83.4"
  ]
 },
 {
  "n": 1008,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf",
  "title": "Datasheet: PI144H - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf",
  "header": [],
  "rows": [
   "PI144H - Winding 311",
   "| VOLTAGE REGULATION | ± 1.0 %",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 172.5 kg | 170.8 kg | 175.5 kg | 173.8 kg",
   "| WEIGHT WOUND STATOR | 75 kg | 75 kg | 75 kg | 75 kg",
   "| WEIGHT WOUND ROTOR | 65.63 kg | 63.93 kg | 67.34 kg | 65.64 kg",
   "| SHIPPING WEIGHTS in a crate | 191 kg | 189.3 kg | 200 kg | 198.3 kg",
   "| PACKING CRATE SIZE | 85 x 51 x 67 (cm) | 85 x 51 x 67 (cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 87.7 | 87.9 | 88.0 | 88.2 | 87.1 | 87.4 | 87.6 | 87.9 | 86.6 | 87.0 | 87.2 | 87.7 | 86.4 | 86.8 | 87.0 | 87.5",
   "| Efficiency (%) | 88.0 | 88.0 | 88.1 | 88.1 | 87.5 | 87.5 | 87.6 | 87.7 | 87.1 | 87.1 | 87.2 | 87.3 | 86.9 | 86.9 | 87.0 | 87.1"
  ]
 },
 {
  "n": 1009,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf",
  "title": "Datasheet: HCI 534D/544D - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf",
  "header": [],
  "rows": [
   "HCI 534D/544D - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 1393 kg | 1395 kg",
   "| WEIGHT WOUND STATOR | 657 kg | 657 kg",
   "| WEIGHT WOUND ROTOR | 563 kg | 535 kg",
   "| SHIPPING WEIGHTS in a crate | 1485 kg | 1485 kg",
   "| PACKING CRATE SIZE | 166 x 87 x 124(cm) | 166 x 87 x 124(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 94.8 | 94.7 | 95.0 | 95.1 | 94.5 | 94.3 | 94.8 | 94.9 | 94.4 | 94.1 | 94.7 | 94.9 | 94.1 | 94.0 | 94.5 | 94.8",
   "| Efficiency (%) | 94.7 | 94.8 | 94.9 | 94.9 | 94.5 | 94.6 | 94.6 | 94.7 | 94.4 | 94.4 | 94.5 | 94.5 | 94.3 | 94.3 | 94.4 | 94.4"
  ]
 },
 {
  "n": 1010,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf",
  "title": "Datasheet: HCI 534E/544E - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf",
  "header": [],
  "rows": [
   "HCI 534E/544E - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 1543 kg | 1535 kg",
   "| WEIGHT WOUND STATOR | 722 kg | 722 kg",
   "| WEIGHT WOUND ROTOR | 617 kg | 588 kg",
   "| SHIPPING WEIGHTS in a crate | 1635 kg | 1625 kg",
   "| PACKING CRATE SIZE | 166 x 87 x 124(cm) | 166 x 87 x 124(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 95.0 | 95.1 | 95.2 | 95.3 | 94.7 | 94.9 | 95.0 | 95.2 | 94.5 | 94.7 | 94.8 | 95.0 | 94.3 | 94.5 | 94.7 | 94.9",
   "| Efficiency (%) | 95.0 | 95.1 | 95.2 | 95.3 | 94.8 | 94.9 | 95.0 | 95.0 | 94.6 | 94.7 | 94.8 | 94.8 | 94.5 | 94.6 | 94.7 | 94.8"
  ]
 },
 {
  "n": 1011,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf",
  "title": "Datasheet: UCI274E - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf",
  "header": [],
  "rows": [
   "UCI274E - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 492 kg | 511 kg",
   "| WEIGHT WOUND STATOR | 180 kg | 180 kg",
   "| WEIGHT WOUND ROTOR | 167.51 kg | 156.55 kg",
   "| SHIPPING WEIGHTS in a crate | 525 kg | 539 kg",
   "| PACKING CRATE SIZE | 123 x 67 x 103(cm) | 123 x 67 x 103(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 91.7 | 92.1 | 92.3",
   "| Efficiency (%) | 91.9 | 92.2 | 92.5 | 92.5 | 91.4 | 91.7 | 92.1 | 92.1 | 91.2 | 91.5 | 91.9 | 92.0 | 91.0 | 91.4 | 91.8 | 91.9"
  ]
 },
 {
  "n": 1012,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf",
  "title": "Datasheet: UCI274H - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf",
  "header": [],
  "rows": [
   "UCI274H - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 626 kg | 641 kg",
   "| WEIGHT WOUND STATOR | 253 kg | 253 kg",
   "| WEIGHT WOUND ROTOR | 227.53 kg | 216.57 kg",
   "| SHIPPING WEIGHTS in a crate | 659 kg | 673 kg",
   "| PACKING CRATE SIZE | 123 x 67 x 103 (cm) | 123 x 67 x 103 (cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 93.3 | 93.5 | 93.6",
   "| Efficiency (%) | 93.2 | 93.4 | 93.6 | 93.7 | 93.0 | 93.2 | 93.5 | 93.6 | 92.8 | 93.1 | 93.3 | 93.4 | 92.7 | 93.0 | 93.3 | 93.3"
  ]
 },
 {
  "n": 1013,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf",
  "title": "Datasheet: UCDI274J - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf",
  "header": [],
  "rows": [
   "UCDI274J - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 727 kg",
   "| WEIGHT WOUND STATOR | 304 kg",
   "| WEIGHT WOUND ROTOR | 271.9 kg",
   "| SHIPPING WEIGHTS in a crate | 740 kg",
   "| PACKING CRATE SIZE | 123 x 67 x 103 (cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 92.8 | 92.8 | 92.9",
   "| Efficiency (%) | 93.0 | 93.0 | 93.0 | 93.0 | 92.8 | 92.8 | 92.7 | 92.8 | 92.5 | 92.5 | 92.5 | 92.5 | 92.4 | 92.4 | 92.4 | 92.4"
  ]
 },
 {
  "n": 1014,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf",
  "title": "Datasheet: UCDI274K - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf",
  "header": [],
  "rows": [
   "UCDI274K - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 727 kg",
   "| WEIGHT WOUND STATOR | 304 kg",
   "| WEIGHT WOUND ROTOR | 272.6 kg",
   "| SHIPPING WEIGHTS in a crate | 740 kg",
   "| PACKING CRATE SIZE | 123 x 67 x 103 (cm)",
   "| VOLTAGE SERIES STAR (Y) | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR (Y) | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 92.8 | 93.0 | 93.1",
   "| Efficiency (%) | 92.9 | 93.0 | 93.1 | 93.2 | 92.6 | 92.7 | 92.8 | 92.9 | 92.4 | 92.6 | 92.5 | 92.7 | 92.2 | 92.4 | 92.3 | 92.5"
  ]
 },
 {
  "n": 1015,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf",
  "title": "Datasheet: UCI224G - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf",
  "header": [],
  "rows": [
   "UCI224G - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| MAXIMUM OVERSPEED | 2250 Rev/Min",
   "| WEIGHT COMP. GENERATOR | 383 kg | 400 kg",
   "| WEIGHT WOUND STATOR | 139 kg | 139 kg",
   "| WEIGHT WOUND ROTOR | 126.75 kg | 118.38 kg",
   "| SHIPPING WEIGHTS in a crate | 404 kg | 420 kg",
   "| PACKING CRATE SIZE | 105 x 57 x 96(cm) | 105 x 57 x 96(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 90.3 | 90.6 | 90.7 | 91.0 | 89.8 | 90.2 | 90.4 | 90.9 | 89.7 | 90.1 | 90.3 | 90.8 | 89.6 | 89.9 | 90.1 | 90.7",
   "| Efficiency (%) | 90.8 | 91.0 | 91.1 | 91.3 | 90.5 | 90.8 | 90.9 | 91.0 | 90.3 | 90.6 | 90.9 | 90.9 | 90.2 | 90.4 | 90.7 | 90.8"
  ]
 },
 {
  "n": 1016,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf",
  "title": "Datasheet: S4L1D-D41 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf",
  "header": [],
  "rows": [
   "S4L1D-D41 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4% Engine",
   "| Excitation Type | Self-Excited PMG",
   "| Insulation System | Class H",
   "| Voltage Star | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 415 kg",
   "| Weight Wound Rotor | 361 kg",
   "| Weight Complete Alternator | 940 kg",
   "| Shipping weight in a Crate | 1010 kg",
   "| Packing Crate Size | 155 x 87 x 107(cm)",
   "| Maximum Over Speed | 2250",
   "| Efficiency (%) | 92.1 | 92.3 | 92.6 | 93.2 | 92.3 92.5 | 92.7 | 93.3 | 92.7 | 92.9 | 93.1 | 93.6 | 93.1 | 93.3 | 93.4 | 93.8",
   "| Efficiency (%) | 92.4 | 92.2 | 92.5 | 92.6 | 92.5 | 92.4 | 92.7 | 92.8 | 92.8 | 92.9 | 93.1 | 93.1 | 93.2 | 93.2 | 93.4 | 93.5"
  ]
 },
 {
  "n": 1017,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf",
  "title": "Datasheet: S4L1D-E41 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf",
  "header": [],
  "rows": [
   "S4L1D-E41 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4% Engine",
   "| Excitation Type | Self-Excited PMG",
   "| Insulation System | Class H",
   "| Voltage Star | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 470kg",
   "| Weight Wound Rotor | 400kg",
   "| Weight Complete Alternator | 1024kg",
   "| Shipping weight in a Crate | 1095kg",
   "| Packing Crate Size | 155 | x 87 x 107 (cm)",
   "| Maximum Over Speed | 2250",
   "| Efficiency (%) | 92.7 | 92.5 | 93.0 | 93.5 | 92.9 | 93.0 | 93.2 | 93.6 | 93.2 | 93.3 | 93.5 | 93.8 | 93.6 | 93.8 | 93.9 | 94.1",
   "| Efficiency (%) | 92.9 | 92.9 | 93.1 | 93.2 | 93.1 | 93.0 | 93.3 | 93.3 | 93.4 | 93.3 | 93.5 | 93.5 | 93.7 | 93.7 | 93.9 | 93.9"
  ]
 },
 {
  "n": 1018,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf",
  "title": "Datasheet: S5L1D-H4 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf",
  "header": [],
  "rows": [
   "S5L1D-H4 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 921kg",
   "| Weight Wound Rotor | 698kg",
   "| Weight Complete Alternator | 1800kg",
   "| Shipping weight in a Crate | 1840kg",
   "| Packing Crate Size | 160 x 90 x 115(cm)",
   "| Maximum Over Speed | 2250 RPM for two minutes",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 94.2 | 94.2 | 94.4 | 94.8 | 94.4 | 94.4 | 94.5 | 94.9 | 94.6 | 94.6 | 94.7 | 95.0 | 94.9 | 94.9 | 95.0 | 95.2",
   "| Efficiency (%) | 94.3 | 94.4 | 94.5 | 94.5 | 94.5 | 94.6 | 94.6 | 94.6 | 94.6 | 94.7 | 94.8 | 94.8 | 94.8 | 94.9 | 94.9 | 95.0"
  ]
 },
 {
  "n": 1019,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf",
  "title": "Datasheet: S4L1D-C41 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf",
  "header": [],
  "rows": [
   "S4L1D-C41 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4% Engine",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 370kg",
   "| Weight Wound Rotor | 324kg",
   "| Weight Complete Alternator | 850kg",
   "| Shipping weight in a Crate | 920kg",
   "| Packing Crate Size | 155 x 87 x 107 (cm)",
   "| Maximum Over Speed | 2250",
   "| Efficiency (%) | 91.3 | 91.4 | 91.7 | 92.1 | 91.5 | 91.5 | 91.8 | 92.2 | 91.9 | 92.0 | 92.2 | 92.5 | 92.3 | 92.4 | 92.6 | 92.8",
   "| Efficiency (%) | 91.7 | 91.4 | 91.7 | 91.8 | 91.9 | 91.7 | 91.9 | 91.9 | 92.1 | 92.1 | 92.2 | 92.3 | 92.5 | 92.5 | 92.6 | 92.7"
  ]
 },
 {
  "n": 1020,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf",
  "title": "Datasheet: S4L1D-G4 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf",
  "header": [],
  "rows": [
   "S4L1D-G4 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 1% | ± 0.5% | ± 0.5%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 561kg",
   "| Weight Wound Rotor | 482kg",
   "| Weight Complete Alternator | 1190kg",
   "| Shipping weight in a Crate | 1260kg",
   "| Packing Crate Size | 155 x 87 x 107(cm)",
   "| Maximum Over Speed | 2250 RPM for two minutes",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 92.8 | 92.8 | 93.0 | 93.4 | 93.1 | 93.0 | 93.2 | 93.6 | 93.3 | 93.3 | 93.5 | 93.7 | 93.7 | 93.7 | 93.8 | 94.0",
   "| Efficiency (%) | 92.9 | 92.9 | 93.1 | 93.2 | 93.2 | 93.1 | 93.3 | 93.3 | 93.4 | 93.4 | 93.6 | 93.6 | 93.7 | 93.8 | 93.9 | 93.9"
  ]
 },
 {
  "n": 1021,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA059B535_S6L1D-C4-D-W311_312.pdf",
  "title": "Datasheet: S6L1D-C4 Wdg.311/312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA059B535_S6L1D-C4-D-W311_312.pdf",
  "header": [],
  "rows": [
   "S6L1D-C4 Wdg.311/312 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25% | ± 0.25% | with 4%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 803kg | 803kg",
   "| Weight Wound Rotor | 721kg | 679kg",
   "| Weight Complete Alternator | 1897kg | 1970kg",
   "| Shipping weight in a Crate | 1940kg | 2013kg",
   "| Packing Crate Size | 160x105x153(cm) | 160x105x153(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 94.1 | 94.2 | 94.3 | 94.5 | 94.2 | 94.3 | 94.4 | 94.6 | 94.3 | 94.4 | 94.5 | 94.6 | 94.5 | 94.6 | 94.6 | 94.8",
   "| Efficiency (%) | 94.3 | 94.4 | 94.4 | 94.4 | 94.4 | 94.4 | 94.5 | 94.5 | 94.5 | 94.6 | 94.6 | 94.6 | 94.6 | 94.7 | 94.7 | 94.8"
  ]
 },
 {
  "n": 1022,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA059B536_S6L1D-D4-D-W311_312.pdf",
  "title": "Datasheet: S6L1D-D4 Wdg.311/312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA059B536_S6L1D-D4-D-W311_312.pdf",
  "header": [],
  "rows": [
   "S6L1D-D4 Wdg.311/312 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25% | ± 0.25% | with 4%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V)* | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 924kg | 924kg",
   "| Weight Wound Rotor | 800kg | 758kg",
   "| Weight Complete Alternator | 1953kg | 2030kg",
   "| Shipping weight in a Crate | 1996kg | 2073kg",
   "| Packing Crate Size | 160x105x153(cm) | 160x105x153(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 94.7 | 94.8 | 94.9 | 95.0 | 94.9 | 94.9 | 95.0 | 95.1 | 95.0 | 95.0 | 95.0 | 95.2 | 95.1 | 95.1 | 95.2 | 95.2",
   "| Efficiency (%) | 94.9 | 95.0 | 95.0 | 95.0 | 95.0 | 95.0 | 95.1 | 95.1 | 95.1 | 95.1 | 95.2 | 95.2 | 95.2 | 95.2 | 95.2 | 95.2"
  ]
 },
 {
  "n": 1023,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A059B537-S6L1D-E4-C-W311_312.pdf",
  "title": "Datasheet: S6L1D-E4 Wdg.311/312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/A059B537-S6L1D-E4-C-W311_312.pdf",
  "header": [],
  "rows": [
   "S6L1D-E4 Wdg.311/312 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25% | ± 0.25% | with 4%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V)* | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 999kg | 999kg",
   "| Weight Wound Rotor | 853kg | 811kg",
   "| Weight Complete Alternator | 2020kg | 2102kg",
   "| Shipping weight in a Crate | 2063kg | 2145kg",
   "| Packing Crate Size | 170x90x153(cm) | 170x90x153(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 94.8 | 94.9 | 95.0 | 95.2 | 94.9 | 95.0 | 95.1 | 95.3 | 95.1 | 95.1 | 95.2 | 95.4 | 95.3 | 95.3 | 95.4 | 95.5",
   "| Efficiency (%) | 95.0 | 95.1 | 95.1 | 95.1 | 95.1 | 95.2 | 95.2 | 95.2 | 95.2 | 95.2 | 95.3 | 95.3 | 95.3 | 95.4 | 95.4 | 95.4"
  ]
 },
 {
  "n": 1024,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA059B538_S6L1D-F4-D-W311_312.pdf",
  "title": "Datasheet: S6L1D-F4 Wdg.311/312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA059B538_S6L1D-F4-D-W311_312.pdf",
  "header": [],
  "rows": [
   "S6L1D-F4 Wdg.311/312 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25% | ± 0.25% | with 4%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V)* | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 1098kg | 1098kg",
   "| Weight Wound Rotor | 966kg | 924kg",
   "| Weight Complete Alternator | 2326kg | 2269kg",
   "| Shipping weight in a Crate | 2369kg | 2312kg",
   "| Packing Crate Size | 170x90x153(cm) | 170x90x153(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 95.2 | 95.3 | 95.4 | 95.5 | 95.3 | 95.4 | 95.5 | 95.6 | 95.5 | 95.5 | 95.6 | 95.7 | 95.7 | 95.7 | 95.8 | 95.9",
   "| Efficiency (%) | 95.3 | 95.4 | 95.4 | 95.4 | 95.4 | 95.5 | 95.5 | 95.5 | 95.5 | 95.6 | 95.6 | 95.6 | 95.6 | 95.7 | 95.7 | 95.8"
  ]
 },
 {
  "n": 1025,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A059B539_S6L1D-G4_20180124.pdf",
  "title": "Datasheet: S6L1D-G4 Wdg.312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/A059B539_S6L1D-G4_20180124.pdf",
  "header": [],
  "rows": [
   "S6L1D-G4 Wdg.312 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25%",
   "| Insulation System | H",
   "| Voltage Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Weight Wound Stator | 1297kg | 1297kg",
   "| Weight Wound Rotor | 1049kg | 1006kg",
   "| Weight Complete Alternator | 2732kg | 2858kg",
   "| Shipping weight in a Crate | 2777kg | 2903kg",
   "| Packing Crate Size | 180x105x153(cm) | 180x105x153(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 94.5 | 94.6 | 94.7 | 95.0 | 94.6 | 94.7 | 94.8 | 95.0 | 94.8 | 94.8 | 94.9 | 95.1 | 95.0 | 95.1 | 95.2 | 95.3",
   "| Efficiency (%) | 94.7 | 94.6 | 94.8 | 94.8 | 94.8 | 94.7 | 94.9 | 94.9 | 94.9 | 94.9 | 95.0 | 95.0 | 95.0 | 95.0 | 95.1 | 95.2"
  ]
 },
 {
  "n": 1026,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A059B540_S6L1D-H4_20171206.pdf",
  "title": "Datasheet: S6L1D-H4 Wdg.312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/A059B540_S6L1D-H4_20171206.pdf",
  "header": [],
  "rows": [
   "S6L1D-H4 Wdg.312 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25%",
   "| Insulation System | H",
   "| Voltage Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Weight Wound Stator | 1361kg | 1361kg",
   "| Weight Wound Rotor | 1116kg | 1073kg",
   "| Weight Complete Alternator | 2836kg | 2962kg",
   "| Shipping weight in a Crate | 2881kg | 3007kg",
   "| Packing Crate Size | 180x105x153(cm) | 180x105x153(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 94.8 | 94.8 | 94.9 | 95.1 | 94.9 | 94.9 | 95.0 | 95.1 | 95.0 | 95.0 | 95.0 | 95.2 | 95.1 | 95.1 | 95.2 | 95.3",
   "| Efficiency (%) | 94.8 | 94.9 | 94.9 | 94.9 | 94.9 | 94.9 | 95.0 | 95.0 | 94.9 | 95.0 | 95.0 | 95.1 | 95.0 | 95.1 | 95.1 | 95.2"
  ]
 },
 {
  "n": 1027,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A062L868_Rev_A.pdf",
  "title": "Datasheet: S7L1D-C4 Wdg.312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/A062L868_Rev_A.pdf",
  "header": [],
  "rows": [
   "S7L1D-C4 Wdg.312 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25%",
   "| Insulation System | H",
   "| Voltage Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Weight Wound Stator | 990kg | 990kg",
   "| Weight Wound Rotor | 1153kg | 1107kg",
   "| Weight Complete Alternator | 2910kg | 2884kg",
   "| Shipping weight in a Crate | 2959kg | 2933kg",
   "| Packing Crate Size | 200 | x 105 x 155 (cm) | 200 | x 105 x 155 (cm)",
   "| Efficiency (%) | 95.1 | 95.2 | 95.3 | 95.5 | 95.2 | 95.3 | 95.4 | 95.5 | 95.3 | 95.4 | 95.5 | 95.6 | 95.5 | 95.6 | 95.6 | 95.7",
   "| Efficiency (%) | 95.1 | 95.1 | 95.2 | 95.3 | 95.2 | 95.2 | 95.3 | 95.4 | 95.2 | 95.3 | 95.4 | 95.4 | 95.4 | 95.4 | 95.5 | 95.6"
  ]
 },
 {
  "n": 1028,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A062L869_Rev_A.pdf",
  "title": "Datasheet: S7L1D-D4 Wdg.312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/A062L869_Rev_A.pdf",
  "header": [],
  "rows": [
   "S7L1D-D4 Wdg.312 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25%",
   "| Insulation System | H",
   "| Voltage Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Weight Wound Stator | 1079kg | 1079kg",
   "| Weight Wound Rotor | 1255kg | 1203kg",
   "| Weight Complete Alternator | 3066kg | 3043kg",
   "| Shipping weight in a Crate | 3115kg | 3092kg",
   "| Packing Crate Size | 200 | x 105 x 155",
   "| Efficiency (%) | 95.2 | 95.3 | 95.4 | 95.6 | 95.3 | 95.4 | 95.5 | 95.7 | 95.4 | 95.5 | 95.6 | 95.8 | 95.6 | 95.7 | 95.7 | 95.9",
   "| Efficiency (%) | 95.2 | 95.3 | 95.3 | 95.4 | 95.3 | 95.3 | 95.4 | 95.5 | 95.4 | 95.4 | 95.5 | 95.6 | 95.5 | 95.6 | 95.7 | 95.7"
  ]
 },
 {
  "n": 1029,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA062L870_S7L1D-E4-G-W312.pdf",
  "title": "Datasheet: S7L1D-E4 Wdg.312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA062L870_S7L1D-E4-G-W312.pdf",
  "header": [],
  "rows": [
   "S7L1D-E4 Wdg.312 - Technical Data Sheet",
   "| Voltage Regulation | ± 0.25% | ± 0.25% | with 4%",
   "| Insulation System | H",
   "| Voltage Series (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Weight Wound Stator | 1518kg | 1518kg",
   "| Weight Wound Rotor | 1353kg | 1300kg",
   "| Weight Complete Alternator | 3350kg | 3264kg",
   "| Shipping weight in a Crate | 3399kg | 3313kg",
   "| Packing Crate Size | 200x105x155(cm) | 200x105x155(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 95.8 | 95.8 | 95.9 | 96.1 | 95.9 | 95.9 | 96.0 | 96.1 | 95.9 | 96.0 | 96.1 | 96.2 | 96.1 | 96.1 | 96.2 | 96.3",
   "| Efficiency (%) | 95.9 | 95.9 | 96.0 | 96.0 | 95.9 | 96.0 | 96.0 | 96.0 | 96.0 | 96.0 | 96.1 | 96.1 | 96.1 | 96.1 | 96.2 | 96.2"
  ]
 },
 {
  "n": 1030,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA062L871_S7L1D-F4-F-W312.pdf",
  "title": "Datasheet: S7L1D-F4 Wdg.312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA062L871_S7L1D-F4-F-W312.pdf",
  "header": [],
  "rows": [
   "S7L1D-F4 Wdg.312 - Technical Data Sheet",
   "| Voltage Regulation | ± 0.25% | ± 0.25%",
   "| Insulation System | H",
   "| Voltage Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Weight Wound Stator | 1518kg | 1518kg",
   "| Weight Wound Rotor | 1353kg | 1300kg",
   "| Weight Complete Alternator | 3350kg | 3264kg",
   "| Shipping weight in a Crate | 3399kg | 3313kg",
   "| Packing Crate Size | 200 | X 105 X 155(cm) | 200 | X 105 X155(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 95.6 | 95.6 | 95.7 | 95.9 | 95.6 | 95.7 | 95.8 | 95.9 | 95.7 | 95.8 | 95.9 | 96.0 | 95.9 | 95.9 | 96.0 | 96.1",
   "| Efficiency (%) | 95.6 | 95.6 | 95.7 | 95.8 | 95.7 | 95.7 | 95.8 | 95.8 | 95.7 | 95.8 | 95.8 | 95.9 | 95.8 | 95.9 | 96.0 | 96.0"
  ]
 },
 {
  "n": 1031,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A062L872_Rev_A.pdf",
  "title": "Datasheet: S7L1D-G4 Wdg.312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/A062L872_Rev_A.pdf",
  "header": [],
  "rows": [
   "S7L1D-G4 Wdg.312 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25%",
   "| Insulation System | H",
   "| Voltage Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Weight Wound Stator | 1350kg | 1350kg",
   "| Weight Wound Rotor | 1488kg | 1445kg",
   "| Weight Complete Alternator | 3637kg | 3604kg",
   "| Shipping weight in a Crate | 3689kg | 3656kg",
   "| Packing Crate Size | 220 | x 105 x 155 (cm) | 220 | x 105 x 155 (cm)",
   "| Efficiency (%) | 95.8 | 95.8 | 95.9 | 96.1 | 95.9 | 95.9 | 96.0 | 96.1 | 96.0 | 96.0 | 96.1 | 96.2 | 96.1 | 96.1 | 96.2 | 96.2",
   "| Efficiency (%) | 95.8 | 95.8 | 95.9 | 96.0 | 95.9 | 95.9 | 96.0 | 96.0 | 96.0 | 96.0 | 96.1 | 96.1 | 96.1 | 96.1 | 96.2 | 96.2"
  ]
 },
 {
  "n": 1032,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A062L873_Rev_A.pdf",
  "title": "Datasheet: S7L1D-H4 Wdg.312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/A062L873_Rev_A.pdf",
  "header": [],
  "rows": [
   "S7L1D-H4 Wdg.312 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25%",
   "| Insulation System | H",
   "| Voltage Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Weight Wound Stator | 1541kg | 1541kg",
   "| Weight Wound Rotor | 1693kg | 1651kg",
   "| Weight Complete Alternator | 4083kg | 4054kg",
   "| Shipping weight in a Crate | 4135kg | 4106kg",
   "| Packing Crate Size | 220 | x 105 x 155 (cm) | 220 | x 105 x 155 (cm)",
   "| Efficiency (%) | 95.9 | 95.9 | 95.9 | 96.1 | 95.9 | 95.9 | 96.0 | 96.1 | 96.0 | 96.0 | 96.1 | 96.2 | 96.1 | 96.1 | 96.2 | 96.2",
   "| Efficiency (%) | 95.9 | 95.9 | 96.0 | 96.0 | 95.9 | 96.0 | 96.0 | 96.0 | 96.0 | 96.0 | 96.1 | 96.1 | 96.1 | 96.1 | 96.1 | 96.2"
  ]
 },
 {
  "n": 1033,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10459201_S7L1D-K4-B-W312.pdf",
  "title": "Datasheet: S7L1D-K4 Wdg.312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10459201_S7L1D-K4-B-W312.pdf",
  "header": [],
  "rows": [
   "S7L1D-K4 Wdg.312 - Technical Data Sheet",
   "| Voltage Regulation | ± 0.5% | ± 0.25% | ± 0.25%",
   "| Insulation System | H",
   "| Voltage Star (V) | 380 | 400 | 415",
   "| Weight Wound Stator | 2292kg | 2292kg",
   "| Weight Wound Rotor | 2069kg | 1961kg",
   "| Weight Complete Alternator | 5000kg | 4980kg",
   "| Shipping weight in a Crate | 5250kg | 5230kg",
   "| Packing Crate Size | 230 | x 115 x 155(cm) | 230 | x 115 x 155(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 96.0 | 96.1 | 96.2",
   "| Efficiency (%) | 96.1 | 96.2 | 96.2 | 96.2 | 96.1 | 96.2 | 96.2 | 96.3 | 96.2 | 96.2 | 96.3 | 96.3 | 96.2 | 96.3 | 96.3 | 96.4"
  ]
 },
 {
  "n": 1034,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA057E451_S4L1S-E4-D-W311.pdf",
  "title": "Datasheet: S4L1S-E4 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA057E451_S4L1S-E4-D-W311.pdf",
  "header": [],
  "rows": [
   "S4L1S-E4 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4% Engine",
   "| Excitation Type | Self-Excited PMG",
   "| Insulation System | Class H",
   "| Voltage Star | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 470kg | 470kg",
   "| Weight Wound Rotor | 400kg | 377kg",
   "| Weight Complete Alternator | 1024kg | 1030kg",
   "| Shipping weight in a Crate | 1095kg | 1100kg",
   "| Packing Crate Size | 155 x 87 x 107 (cm) | 155 x 87 x 107 (cm)",
   "| Page | 8 | S4L1S-E4_ESA057E451_ | Rev.D_09.09.2025",
   "| Efficiency (%) | 92.7 | 92.7 | 93.2 | 93.5 | 92.9 | 93.2 | 93.4 | 93.6 | 93.2 | 93.5 | 93.6 | 93.8 | 93.6 | 93.8 | 94.0 | 94.1",
   "| Efficiency (%) | 92.9 | 93.0 | 93.1 | 93.3 | 93.1 | 93.2 | 93.2 | 93.5 | 93.4 | 93.5 | 93.5 | 93.7 | 93.8 | 93.8 | 93.9 | 94.0"
  ]
 },
 {
  "n": 1035,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461982_S5L1D-G4-B-W311.pdf",
  "title": "Datasheet: S5L1D-G4 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461982_S5L1D-G4-B-W311.pdf",
  "header": [],
  "rows": [
   "S5L1D-G4 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 860kg",
   "| Weight Wound Rotor | 670kg",
   "| Weight Complete Alternator | 1750kg",
   "| Shipping weight in a Crate | 1790kg",
   "| Packing Crate Size | 160 x 90 x 115(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 94.4 | 94.5 | 94.6 | 94.9 | 94.5 | 94.6 | 94.7 | 95.0 | 94.7 | 94.8 | 94.9 | 95.1 | 95.0 | 95.0 | 95.1 | 95.3",
   "| Efficiency (%) | 94.5 | 94.6 | 94.6 | 94.7 | 94.7 | 94.7 | 94.8 | 94.8 | 94.8 | 94.9 | 94.9 | 94.9 | 94.9 | 95.0 | 95.1 | 95.1"
  ]
 },
 {
  "n": 1036,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461946_S5L1D-C4-B-W311.pdf",
  "title": "Datasheet: S5L1D-C4 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461946_S5L1D-C4-B-W311.pdf",
  "header": [],
  "rows": [
   "S5L1D-C4 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 584kg",
   "| Weight Wound Rotor | 480kg",
   "| Weight Complete Alternator | 1283kg",
   "| Shipping weight in a Crate | 1375kg",
   "| Packing Crate Size | 166 x 87 x 124(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 93.5 | 93.6 | 94.0 | 94.3 | 93.8 | 93.7 | 94.2 | 94.4 | 94.0 | 93.8 | 94.4 | 94.6 | 94.5 | 94.3 | 94.8 | 94.9",
   "| Efficiency (%) | 93.6 | 93.7 | 93.7 | 93.9 | 93.8 | 93.9 | 93.9 | 94.0 | 93.9 | 94.1 | 94.1 | 94.2 | 94.2 | 94.4 | 94.4 | 94.5"
  ]
 },
 {
  "n": 1037,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461979_S5L1D-D4-B-W311.pdf",
  "title": "Datasheet: S5L1D-D4 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461979_S5L1D-D4-B-W311.pdf",
  "header": [],
  "rows": [
   "S5L1D-D4 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 657kg",
   "| Weight Wound Rotor | 527kg",
   "| Weight Complete Alternator | 1413kg",
   "| Shipping weight in a Crate | 1505kg",
   "| Packing Crate Size | 166 x 87 x 124(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 94.1 | 94.0 | 94.5 | 94.8 | 94.4 | 94.1 | 94.7 | 94.9 | 94.5 | 94.3 | 94.8 | 94.9 | 94.8 | 94.7 | 95.0 | 95.1",
   "| Efficiency (%) | 94.3 | 94.3 | 94.4 | 94.4 | 94.4 | 94.4 | 94.5 | 94.5 | 94.4 | 94.6 | 94.6 | 94.7 | 94.7 | 94.8 | 94.9 | 94.9"
  ]
 },
 {
  "n": 1038,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461980_S5L1D-E4-B-W311.pdf",
  "title": "Datasheet: S5L1D-E4 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461980_S5L1D-E4-B-W311.pdf",
  "header": [],
  "rows": [
   "S5L1D-E4 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 722kg",
   "| Weight Wound Rotor | 582kg",
   "| Weight Complete Alternator | 1563kg",
   "| Shipping weight in a Crate | 1655kg",
   "| Packing Crate Size | 166 x 87 x 124(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 94.3 | 94.5 | 94.7 | 94.9 | 94.5 | 94.7 | 94.8 | 95.0 | 94.7 | 94.9 | 95.0 | 95.2 | 95.0 | 95.1 | 95.2 | 95.3",
   "| Efficiency (%) | 94.5 | 94.6 | 94.7 | 94.8 | 94.6 | 94.7 | 94.8 | 94.8 | 94.8 | 94.9 | 95.0 | 95.0 | 95.0 | 95.1 | 95.2 | 95.2"
  ]
 },
 {
  "n": 1039,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461981_S5L1D-F4-B-W311.pdf",
  "title": "Datasheet: S5L1D-F4 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461981_S5L1D-F4-B-W311.pdf",
  "header": [],
  "rows": [
   "S5L1D-F4 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation | ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4%",
   "| Insulation System | H",
   "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 805kg",
   "| Weight Wound Rotor | 624kg",
   "| Weight Complete Alternator | 1705kg",
   "| Shipping weight in a Crate | 1795kg",
   "| Packing Crate Size | 166 x 87 x 124(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 94.4 | 94.6 | 94.8 | 95.1 | 94.6 | 94.8 | 94.9 | 95.1 | 94.8 | 95.0 | 95.1 | 95.3 | 95.0 | 95.2 | 95.3 | 95.4",
   "| Efficiency (%) | 94.7 | 94.8 | 94.8 | 94.9 | 94.8 | 94.9 | 94.9 | 95.0 | 95.0 | 95.0 | 95.1 | 95.1 | 95.1 | 95.2 | 95.3 | 95.3"
  ]
 },
 {
  "n": 1040,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESUCI224D-311-TD-EN_Rev_D.pdf",
  "title": "Datasheet: UCI224D - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESUCI224D-311-TD-EN_Rev_D.pdf",
  "header": [],
  "rows": [
   "UCI224D - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | With 4%",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| RATED POWER FACTOR | 0.8",
   "| WEIGHT COMP. GENERATOR | 285 kg | 290 kg",
   "| WEIGHT WOUND STATOR | 86 kg | 86 kg",
   "| WEIGHT WOUND ROTOR | 86.28 kg | 77.9 kg",
   "| SHIPPING WEIGHTS in a crate | 307 kg | 311 kg",
   "| PACKING CRATE SIZE | 97 x 57 x 96(cm) | 97 x 57 x 96(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 88.3 | 88.6 | 88.9 | 89.7 | 87.7 | 88.2 | 88.5 | 89.6 | 87.4 | 87.9 | 88.2 | 89.5 | 87.2 | 87.7 | 88.0 | 89.4",
   "| Efficiency (%) | 88.7 | 89.0 | 89.2 | 89.4 | 88.0 | 88.4 | 88.8 | 89.0 | 87.8 | 88.2 | 88.6 | 88.7 | 87.5 | 88.1 | 88.5 | 88.5"
  ]
 },
 {
  "n": 1041,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESUCI224E-311-TD-EN_Rev_D.pdf",
  "title": "Datasheet: UCI224E - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESUCI224E-311-TD-EN_Rev_D.pdf",
  "header": [],
  "rows": [
   "UCI224E - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | With 4%",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| RATED POWER FACTOR | 0.8",
   "| WEIGHT COMP. GENERATOR | 311 kg | 330 kg",
   "| WEIGHT WOUND STATOR | 103 kg | 103 kg",
   "| WEIGHT WOUND ROTOR | 95.89 kg | 87.52 kg",
   "| SHIPPING WEIGHTS in a crate | 334 kg | 351 kg",
   "| PACKING CRATE SIZE | 105 x 57 x 96(cm) | 105 x 57 x 96(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 88.9 | 89.3 | 89.5 | 90.3 | 88.3 | 88.8 | 89.1 | 90.2 | 88.2 | 88.7 | 89.0 | 90.2 | 88.0 | 88.5 | 88.8 | 90.1",
   "| Efficiency (%) | 89.2 | 89.5 | 89.9 | 90.0 | 88.8 | 89.2 | 89.4 | 89.6 | 88.6 | 88.9 | 89.3 | 89.4 | 88.4 | 88.8 | 89.3 | 89.3"
  ]
 },
 {
  "n": 1042,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R762_S0L1-H-D-W311.pdf",
  "title": "Datasheet: S0L1-H Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R762_S0L1-H-D-W311.pdf",
  "header": [],
  "rows": [
   "S0L1-H Winding 311",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 1%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Weight Complete Alternator | 76 kg | 88 kg",
   "| Weight Wound Stator | 27.8 kg | 27.8 kg",
   "| Weight Wound Rotor | 23.123 kg | 24.242 kg",
   "| Shipping weight in a Crate | 114 kg | 126 kg",
   "| Packing Crate Size | 930X590X760 mm | 930X590X760 mm",
   "| Efficiency (%) | 80.0 | 79.5 | 79.8",
   "| Efficiency (%) | 80.5 | 80.5"
  ]
 },
 {
  "n": 1043,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R763_S0L1-L-D-W311.pdf",
  "title": "Datasheet: S0L1-L Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R763_S0L1-L-D-W311.pdf",
  "header": [],
  "rows": [
   "S0L1-L Winding 311",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138",
   "| Weight Complete Alternator | 86 kg | 98 kg",
   "| Weight Wound Stator | 32.5 kg | 32.5 kg",
   "| Weight Wound Rotor | 26.9 kg | 28 kg",
   "| Shipping weight in a Crate | 124 kg | 136 kg",
   "| Packing Crate Size | 930X590X760 mm | 930X590X760 mm",
   "| Efficiency (%) | 80.9 | 80.3 | 80.7",
   "| Efficiency (%) | 82.3 | 82.3"
  ]
 },
 {
  "n": 1044,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R764_S0L1-P-D-W311.pdf",
  "title": "Datasheet: S0L1-P Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R764_S0L1-P-D-W311.pdf",
  "header": [],
  "rows": [
   "S0L1-P Winding 311",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Weight Complete Alternator | 91 kg | 103 kg",
   "| Weight Wound Stator | 35.5 kg | 35.5 kg",
   "| Weight Wound Rotor | 29.033 kg | 30.153 kg",
   "| Shipping weight in a Crate | 129 kg | 141 kg",
   "| Packing Crate Size | 930X590X760 mm | 930X590X760 mm",
   "| Efficiency (%) | 82.1 | 81.6 | 81.9",
   "| Efficiency (%) | 82.7 | 82.6"
  ]
 },
 {
  "n": 1045,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055B797_S0L2-P-G-W311_711.pdf",
  "title": "Datasheet: S0L2-P Winding 311 / 711",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055B797_S0L2-P-G-W311_711.pdf",
  "header": [],
  "rows": [
   "S0L2-P Winding 311 / 711",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138",
   "| Weight Complete Alternator | 132 kg | 143 kg",
   "| Weight Wound Stator | 56.7 kg | 56.7 kg",
   "| Weight Wound Rotor | 46.619 kg | 47.626 kg",
   "| Shipping weight in a Crate | 170 kg | 182 kg",
   "| Packing Crate Size | 930X590X760 mm | 930X590X760 mm",
   "| S0L2-P Winding 311 | / 711",
   "| Efficiency (%) | 86.0 | 85.5 | 85.6",
   "| Efficiency (%) | 85.9 | 85.8"
  ]
 },
 {
  "n": 1046,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055B795_S0L2-M-F-W311_711.pdf",
  "title": "Datasheet: S0L2-M Winding 311 / 711",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055B795_S0L2-M-F-W311_711.pdf",
  "header": [],
  "rows": [
   "S0L2-M Winding 311 / 711",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Weight Complete Alternator | 124 kg | 135 kg",
   "| Weight Wound Stator | 49.0 kg | 49.0 kg",
   "| Weight Wound Rotor | 42.947 kg | 43.945 kg",
   "| Shipping weight in a Crate | 159 kg | 174 kg",
   "| Packing Crate Size | 930X590X760 mm | 930X590X760 mm",
   "| S0L2-M Winding 311 | / 711",
   "| Efficiency (%) | 86.3 | 85.8 | 86.0",
   "| Efficiency (%) | 87.5 | 87.4"
  ]
 },
 {
  "n": 1047,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055B791_S0L2-F-G-W311_711.pdf",
  "title": "Datasheet: S0L2-F Winding 311 / 711",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055B791_S0L2-F-G-W311_711.pdf",
  "header": [],
  "rows": [
   "S0L2-F Winding 311 / 711",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Weight Complete Alternator | 101 kg | 112 kg",
   "| Weight Wound Stator | 38.8 kg | 38.8 kg",
   "| Weight Wound Rotor | 34.557 kg | 35.551 kg",
   "| Shipping weight in a Crate | 139 kg | 151 kg",
   "| Packing Crate Size | 930X590X760 mm | 930X590X760 mm",
   "| Efficiency (%) | 82.5 | 81.9 | 82.1",
   "| Efficiency (%) | 82.9 | 82.8"
  ]
 },
 {
  "n": 1048,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055B793_S0L2-G-F-W311_711.pdf",
  "title": "Datasheet: S0L2-G Winding 311 / 711",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055B793_S0L2-G-F-W311_711.pdf",
  "header": [],
  "rows": [
   "S0L2-G Winding 311 / 711",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138",
   "| Weight Complete Alternator | 107 kg | 118 kg",
   "| Weight Wound Stator | 42.3 kg | 42.3 kg",
   "| Weight Wound Rotor | 36.534 kg | 37.531 kg",
   "| Shipping weight in a Crate | 145 kg | 157 kg",
   "| Packing Crate Size | 930X590X760 mm | 930X590X760 mm",
   "| Efficiency (%) | 84.3 | 83.7 | 84.0",
   "| Efficiency (%) | 85.3 | 85.2"
  ]
 },
 {
  "n": 1049,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI5C-311-TD-EN_Rev_A.pdf",
  "title": "Datasheet: HCI 534C/544C - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI5C-311-TD-EN_Rev_A.pdf",
  "header": [],
  "rows": [
   "HCI 534C/544C - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| RATED POWER FACTOR | 0.8",
   "| WEIGHT COMP. GENERATOR | 1263 kg | 1275 kg",
   "| WEIGHT WOUND STATOR | 584 kg | 584 kg",
   "| WEIGHT WOUND ROTOR | 502 kg | 473 kg",
   "| SHIPPING WEIGHTS in a crate | 1355 kg | 1395 kg",
   "| PACKING CRATE SIZE | 166 x 87 x 124(cm) | 166 x 87 x 124(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 94.5 | 94.3 | 94.8 | 94.9 | 94.0 | 93.8 | 94.4 | 94.6 | 93.8 | 93.7 | 94.2 | 94.4 | 93.5 | 93.6 | 94.0 | 94.3",
   "| Efficiency (%) | 94.3 | 94.4 | 94.4 | 94.5 | 94.0 | 94.1 | 94.1 | 94.2 | 93.8 | 93.9 | 93.9 | 94.0 | 93.6 | 93.7 | 93.7 | 93.9"
  ]
 },
 {
  "n": 1050,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI5F-311-TD-EN_Rev_A.pdf",
  "title": "Datasheet: HCI 534F/544F - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI5F-311-TD-EN_Rev_A.pdf",
  "header": [],
  "rows": [
   "HCI 534F/544F - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| RATED POWER FACTOR | 0.8",
   "| WEIGHT COMP. GENERATOR | 1685 kg | 1694 kg",
   "| WEIGHT WOUND STATOR | 805 kg | 805 kg",
   "| WEIGHT WOUND ROTOR | 684 kg | 655 kg",
   "| SHIPPING WEIGHTS in a crate | 1775 kg | 1780kg",
   "| PACKING CRATE SIZE | 166 x 87 x 124(cm) | 166 x 87 x 124(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 95.0 | 95.2 | 95.3 | 95.4 | 94.8 | 95.0 | 95.1 | 95.3 | 94.6 | 94.8 | 94.9 | 95.1 | 94.4 | 94.6 | 94.8 | 95.1",
   "| Efficiency (%) | 95.1 | 95.2 | 95.3 | 95.3 | 95.0 | 95.0 | 95.1 | 95.1 | 94.8 | 94.9 | 94.9 | 95.0 | 94.7 | 94.8 | 94.8 | 94.9"
  ]
 },
 {
  "n": 1051,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R777_S1L2-Y-F-W311_711.pdf",
  "title": "Datasheet: S1L2-Y Winding 311 / 711",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R777_S1L2-Y-F-W311_711.pdf",
  "header": [],
  "rows": [
   "S1L2-Y Winding 311 / 711",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138",
   "| Weight Complete Alternator | 241 kg | 263 kg",
   "| Weight Wound Stator | 109.5 kg | 109.5 kg",
   "| Weight Wound Rotor | 89.11 kg | 91.14 kg",
   "| Shipping weight in a Crate | 289 kg | 310 kg",
   "| Packing Crate Size | 1050X570X960 mm | 1050X570X960 mm",
   "| Efficiency (%) | 89.2 | 88.8 | 88.9",
   "| Efficiency (%) | 90.2 | 90.2"
  ]
 },
 {
  "n": 1052,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R776_S1L2-R-F-W311_711.pdf",
  "title": "Datasheet: S1L2-R Winding 311 / 711",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R776_S1L2-R-F-W311_711.pdf",
  "header": [],
  "rows": [
   "S1L2-R Winding 311 / 711",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138",
   "| Weight Complete Alternator | 205 kg | 233 kg",
   "| Weight Wound Stator | 89.8 kg | 89.8 kg",
   "| Weight Wound Rotor | 74.05 kg | 76.08 kg",
   "| Shipping weight in a Crate | 252 kg | 280 kg",
   "| Packing Crate Size | 1050X570X960 mm | 1050X570X960 mm",
   "| Efficiency (%) | 88.5 | 88.0 | 88.7",
   "| Efficiency (%) | 89.8 | 89.7"
  ]
 },
 {
  "n": 1053,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R772_S1L2-N-E-W311_711.pdf",
  "title": "Datasheet: S1L2-N Winding 311 / 711",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R772_S1L2-N-E-W311_711.pdf",
  "header": [],
  "rows": [
   "S1L2-N Winding 311 / 711",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138",
   "| Weight Complete Alternator | 194 kg | 216 kg",
   "| Weight Wound Stator | 83.6 kg | 83.6 kg",
   "| Weight Wound Rotor | 69.48 kg | 71.52 kg",
   "| Shipping weight in a Crate | 240 kg | 263 kg",
   "| Packing Crate Size | 1050X570X960 mm | 1050X570X960 mm",
   "| Efficiency (%) | 87.9 | 87.3 | 87.5",
   "| Efficiency (%) | 89.6 | 89.5"
  ]
 },
 {
  "n": 1054,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R771_S1L2-K-E-W311_711.pdf",
  "title": "Datasheet: S1L2-K Winding 311 / 711",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R771_S1L2-K-E-W311_711.pdf",
  "header": [],
  "rows": [
   "S1L2-K Winding 311 / 711",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138",
   "| Weight Complete Alternator | 178 kg | 200 kg",
   "| Weight Wound Stator | 75 kg | 75 kg",
   "| Weight Wound Rotor | 62.78 kg | 64.81 kg",
   "| Shipping weight in a Crate | 224 kg | 247 kg",
   "| Packing Crate Size | 1050X570X960 mm | 1050X570X960 mm",
   "| Efficiency (%) | 87.1 | 86.6 | 86.8",
   "| Efficiency (%) | 88.3 | 88.3"
  ]
 },
 {
  "n": 1055,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R769_S1L2-J-E-W311_711.pdf",
  "title": "Datasheet: S1L2-J Winding 311 / 711",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R769_S1L2-J-E-W311_711.pdf",
  "header": [],
  "rows": [
   "S1L2-J Winding 311 / 711",
   "| AVR Type | AVR Power",
   "| Voltage Regulation | ± 0.5%",
   "| Insulation System | Class H",
   "| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277",
   "| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138",
   "| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138",
   "| Weight Complete Alternator | 169 kg | 191 kg",
   "| Weight Wound Stator | 69.5 kg | 69.5 kg",
   "| Weight Wound Rotor | 59.15 kg | 61.20 kg",
   "| Shipping weight in a Crate | 216 kg | 238 kg",
   "| Packing Crate Size | 1050X570X960 mm | 1050X570X960 mm",
   "| Efficiency (%) | 87.3 | 86.9 | 87.1",
   "| Efficiency (%) | 88.3 | 88.2"
  ]
 },
 {
  "n": 1056,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI4E-311-TD-EN_Rev_A.pdf",
  "title": "Datasheet: HCI 434E/444E - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI4E-311-TD-EN_Rev_A.pdf",
  "header": [],
  "rows": [
   "HCI 434E/444E - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| RATED POWER FACTOR | 0.8",
   "| WEIGHT COMP. GENERATOR | 1024 kg | 1030 kg",
   "| WEIGHT WOUND STATOR | 470 kg | 470 kg",
   "| WEIGHT WOUND ROTOR | 400 kg | 377 kg",
   "| SHIPPING WEIGHTS in a crate | 1095 kg | 1100 kg",
   "| PACKING CRATE SIZE | 155 x 87 x 107(cm) | 155 x 87 x 107(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 93.6 | 93.8 | 94.0 | 94.1 | 93.2 | 93.5 | 93.6 | 93.8 | 92.9 | 93.2 | 93.4 | 93.6 | 92.7 | 92.7 | 93.2 | 93.5",
   "| Efficiency (%) | 93.8 | 93.8 | 93.9 | 94.0 | 93.4 | 93.5 | 93.5 | 93.7 | 93.1 | 93.2 | 93.2 | 93.5 | 92.9 | 93.0 | 93.1 | 93.3"
  ]
 },
 {
  "n": 1057,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI4F-311-TD-EN_Rev_A.pdf",
  "title": "Datasheet: HCI 434F/444F - Winding 311",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI4F-311-TD-EN_Rev_A.pdf",
  "header": [],
  "rows": [
   "HCI 434F/444F - Winding 311",
   "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| VOLTAGE REGULATION | ± 1.0 % | With 4% ENGINE GOVERNING",
   "| INSULATION SYSTEM | CLASS H",
   "| PROTECTION | IP23",
   "| RATED POWER FACTOR | 0.8",
   "| WEIGHT COMP. GENERATOR | 1160 kg | 1160 kg",
   "| WEIGHT WOUND STATOR | 535 kg | 535 kg",
   "| WEIGHT WOUND ROTOR | 463 kg | 440 kg",
   "| SHIPPING WEIGHTS in a crate | 1230 kg | 1230 kg",
   "| PACKING CRATE SIZE | 155 x 87 x 107(cm) | 155 x 87 x 107(cm)",
   "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
   "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
   "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
   "| Efficiency (%) | 93.5 | 93.8 | 93.9 | 94.0 | 93.2 | 93.4 | 93.6 | 93.8 | 92.9 | 93.0 | 93.2 | 93.5 | 92.8 | 92.8 | 93.1 | 93.4",
   "| Efficiency (%) | 93.7 | 93.8 | 93.8 | 94.0 | 93.4 | 93.4 | 93.5 | 93.7 | 93.1 | 93.1 | 93.1 | 93.4 | 92.9 | 92.9 | 93.0 | 93.2"
  ]
 },
 {
  "n": 1058,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA062L874_S7L1D-J4-G-W312.pdf",
  "title": "Datasheet: S7L1D-J4 Wdg.312 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA062L874_S7L1D-J4-G-W312.pdf",
  "header": [],
  "rows": [
   "S7L1D-J4 Wdg.312 - Technical Data Sheet",
   "| Voltage Regulation | ± 0.25% | ± 0.25%",
   "| Insulation System | H",
   "| Voltage Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Weight Wound Stator | 2131kg | 2131kg",
   "| Weight Wound Rotor | 1826kg | 1767kg",
   "| Weight Complete Alternator | 4515kg | 4480kg",
   "| Shipping weight in a Crate | 4574kg | 4539kg",
   "| Packing Crate Size | 220 | X 115 X 155(cm) | 220 | X 115 X 155(cm)",
   "| 3-phase | 2-phase L-L 1-phase L-N",
   "| Efficiency (%) | 96.1 | 96.1 | 96.2 | 96.5 | 96.2 | 96.2 | 96.3 | 96.5 | 96.2 | 96.3 | 96.4 | 96.6 | 96.4 | 96.5 | 96.5 | 96.6",
   "| Efficiency (%) | 96.1 | 96.1 | 96.2 | 96.2 | 96.1 | 96.2 | 96.2 | 96.2 | 96.2 | 96.2 | 96.3 | 96.3 | 96.2 | 96.3 | 96.4 | 96.4"
  ]
 },
 {
  "n": 1059,
  "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E880-S4L1D-F4-G-W311.pdf",
  "title": "Datasheet: S4L1D-F41 Wdg.311 - Technical Data Sheet",
  "from": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E880-S4L1D-F4-G-W311.pdf",
  "header": [],
  "rows": [
   "S4L1D-F41 Wdg.311 - Technical Data Sheet",
   "| Voltage Regulation ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4% Engine",
   "| Excitation Type | Self-Excited PMG",
   "| Insulation System | Class H",
   "| Voltage Star | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
   "| Voltage Parallel Star | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
   "| Voltage Series Delta | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
   "| Weight Wound Stator | 535kg",
   "| Weight Wound Rotor | 463kg",
   "| Weight Complete Alternator | 1160kg",
   "| Shipping weight in a Crate | 1230kg",
   "| Packing Crate Size | 155 | x 87 x 107 (cm)",
   "| Efficiency (%) | 92.8 | 92.6 | 92.9 | 93.4 | 92.9 | 92.9 | 93.1 | 93.5 | 93.1 | 93.2 | 93.4 | 93.8 | 93.5 | 93.6 | 93.8 | 94.0",
   "| Efficiency (%) | 92.9 | 92.7 | 93.0 | 93.0 | 93.0 | 92.9 | 93.2 | 93.2 | 93.4 | 93.2 | 93.5 | 93.5 | 93.7 | 93.6 | 93.8 | 93.8"
  ]
 }
]
