[
 {
  "n": 1001,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb1be0be3.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 28",
   "| Standby Power (kW) | 22",
   "| Prime Power (kVA) | 25 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 20",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSB3.9-G31",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 102 × 120 mm",
   "| Engine model | QSB3.9-G31",
   "| Displacement | 3.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 17.3 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 3.22",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 10.9 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1002,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb2c657ef.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 40",
   "| Standby Power (kW) | 33",
   "| Prime Power (kVA) | 37 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 30",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSB3.9-G33",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 102 × 120 mm",
   "| Engine model | QSB3.9-G33",
   "| Displacement | 3.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 17.3 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 4.07",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 10.9 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1003,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb38088f3.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 68",
   "| Standby Power (kW) | 55",
   "| Prime Power (kVA) | 62 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 50",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSB3.9-G33",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby current (68",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 102 × 120 mm",
   "| Engine model | QSB3.9-G33",
   "| Displacement | 3.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 17.3 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 4.07",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 10.9 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1004,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb459ec41.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 88",
   "| Standby Power (kW) | 70",
   "| Prime Power (kVA) | 80 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 64",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSB3.9-G37",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby current (88",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 102 × 120 mm",
   "| Engine model | QSB3.9-G37",
   "| Displacement | 3.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 17.3 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 5.34 m³/min",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 10.9 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1005,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb509daaf.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 110",
   "| Standby Power (kW) | 88",
   "| Prime Power (kVA) | 100 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 80",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSB3.9-G39",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (110",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 102 × 120 mm",
   "| Engine model | QSB3.9-G39",
   "| Displacement | 3.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 17.3 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 6.19 m³/min",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 11 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1006,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb5b87810.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 125",
   "| Standby Power (kW) | 100",
   "| Prime Power (kVA) | 113 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 90",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSB5.9-G30",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (125",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 102 × 120 mm",
   "| Engine model | QSB5.9-G30",
   "| Displacement | 5.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 17.3 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 8.31 m³/min",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 16.4 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1007,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb654bbb3.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 138",
   "| Standby Power (kW) | 110",
   "| Prime Power (kVA) | 125 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 100",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSB5.9-G31",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (138",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 102 × 120 mm",
   "| Engine model | QSB5.9-G31",
   "| Displacement | 5.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 17.3 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 9.24 m³/min",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 16.4 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1008,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb6fb676c.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 165",
   "| Standby Power (kW) | 132",
   "| Prime Power (kVA) | 150 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 120",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSB5.9-G33",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (165",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 102 × 120 mm",
   "| Engine model | QSB5.9-G33",
   "| Displacement | 5.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 17.3 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 10.51 m³/min",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 16.4 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1009,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb7ca5b29.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 200",
   "| Standby Power (kW) | 165",
   "| Prime Power (kVA) | 188 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 150",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSB6.7-G32",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (200",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 107 × 124 mm",
   "| Engine model | QSB6.7-G32",
   "| Displacement | 6.7 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 18.5 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 11.59 m³/min",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 19.5 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1010,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb866e006.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 250",
   "| Standby Power (kW) | 200",
   "| Prime Power (kVA) | 225 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 180",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSB6.7-G31",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (250",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 107 × 124 mm",
   "| Engine model | QSB6.7-G31",
   "| Displacement | 6.7 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 18.5 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 14.19 m³/min",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 19.5 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1011,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb9173a53.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 275",
   "| Standby Power (kW) | 220",
   "| Prime Power (kVA) | 250 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 200",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSL8.9-G34",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (275",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 116.5 × 144.5 mm",
   "| Engine model | QSL8.9-G34",
   "| Displacement | 8.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 16.8 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 14.22m³/min",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 28 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1012,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb9f082e0.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 313",
   "| Standby Power (kW) | 250",
   "| Prime Power (kVA) | 288 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 230",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSL8.9-G33",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (313",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 116.5 × 144.5 mm",
   "| Engine model | QSL8.9-G33",
   "| Displacement | 8.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 16.8 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 234.5",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 28 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1013,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fbaac7712.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 340",
   "| Standby Power (kW) | 275",
   "| Prime Power (kVA) | 313 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 250",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSL8.9-G30",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (340",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 116.5 × 144.5 mm",
   "| Engine model | QSL8.9-G30",
   "| Displacement | 8.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 16.8 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 16.95 m³/min",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 28 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1014,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fbb4e1fb3.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 375",
   "| Standby Power (kW) | 300",
   "| Prime Power (kVA) | 338 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 270",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSM11-G3",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (375",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 116.5 × 144.5 mm",
   "| Engine model | QSL8.9-G30",
   "| Displacement | 8.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 16.8 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 16.95 m³/min",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 28 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1015,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fbcc9ca1a.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 388",
   "| Standby Power (kW) | 310",
   "| Prime Power (kVA) | 350 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 280",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSM11-G4",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (388",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 125 × 147 mm",
   "| Engine model | QSM11-G4",
   "| Displacement | 10.8 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 16.2 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 340",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 16.4 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1016,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fbdeaf71c.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 413",
   "| Standby Power (kW) | 330",
   "| Prime Power (kVA) | 375 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 300",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSM11-G6",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (413",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 125 × 147 mm",
   "| Engine model | QSM11-G6",
   "| Displacement | 10.8 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 16.2 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 183",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 36.7 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1017,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fbf6d1d07.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 440",
   "| Standby Power (kW) | 352",
   "| Prime Power (kVA) | 400 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 320",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSNT-G3",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (440",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 140 × 152 mm",
   "| Engine model | QSNT-G3",
   "| Displacement | 14 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 16.3 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 474",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 36 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1018,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc079e909.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 625",
   "| Standby Power (kW) | 500",
   "| Prime Power (kVA) | 560 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 450",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA19-G8E",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby | current (625",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA19-G8E",
   "| Displacement | 19 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.7 ： 1",
   "| Aspiration type | Aftercooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 2447.0",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 38 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1019,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc10ef145.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 660",
   "| Standby Power (kW) | 528",
   "| Prime Power (kVA) | 600 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 480",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA19-G8 A",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby current (660",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA19-G8A",
   "| Displacement | 19 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 13 ： 1",
   "| Aspiration type | Aftercooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 635.0",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 38 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1020,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc1f46715.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 688",
   "| Standby Power (kW) | 550",
   "| Prime Power (kVA) | 625 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 500",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA19-G8 A",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby current (688",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA19-G8A",
   "| Displacement | 19 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 13 ： 1",
   "| Aspiration type | Aftercooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 635.0",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 38 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1021,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc2c2deae.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 750",
   "| Standby Power (kW) | 600",
   "| Prime Power (kVA) | 688 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 550",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA19-G9 A",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby current (750",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA19-G9A",
   "| Displacement | 19 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.7:1",
   "| Aspiration type | Aftercooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 708.0",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 38 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1022,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc34bc778.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 825",
   "| Standby Power (kW) | 660",
   "| Prime Power (kVA) | 750 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 600",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSK19-G20",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby current (825",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | QSK19-G20",
   "| Displacement | 18.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.2 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 770",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 72 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1023,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc3f95a57.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 880",
   "| Standby Power (kW) | 704",
   "| Prime Power (kVA) | 800 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 640",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSK19-G21",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby current | (880",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | QSK19-G21",
   "| Displacement | 18.9 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.2 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 6-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 777",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 72 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1024,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc496dd5d.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 1000",
   "| Standby Power (kW) | 800",
   "| Prime Power (kVA) | 938 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 750",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA38-G5E",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA38-G5E",
   "| Displacement | 38 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.7 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 12-V",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 1169.9",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 114 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1025,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc5012dae.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 1170",
   "| Standby Power (kW) | 935",
   "| Prime Power (kVA) | 1063 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 850",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA38-G7E",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA38-G7E",
   "| Displacement | 38 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.7 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 12-V",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 1237.5",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 135.1 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1026,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc54c6784.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 1250",
   "| Standby Power (kW) | 1000",
   "| Prime Power (kVA) | 1125 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 900",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA38-G9E",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA38-G9E",
   "| Displacement | 38 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.7 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 12-V",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 1298.4",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 114 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1027,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc5a550c5.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 1375",
   "| Standby Power (kW) | 1100",
   "| Prime Power (kVA) | 1250 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 1000",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA38-G9 A",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA38-G9A",
   "| Displacement | 38 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.7 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 12-V",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 1331.0",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 151 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1028,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc601b4f8.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 1500",
   "| Standby Power (kW) | 1200",
   "| Prime Power (kVA) | 1350 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 1080",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA50-G7E",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA50-G7E",
   "| Displacement | 50 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.7 ： 1",
   "| Aspiration type | Aftercooled",
   "| Cylinders and arrangement | 16-V",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 1691.0",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 151 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1029,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc6610a71.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 1675",
   "| Standby Power (kW) | 1320",
   "| Prime Power (kVA) | 1500 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 1200",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSK38-G31",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | QSK38-G31",
   "| Displacement | 37.7 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.2 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 12-V",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 1597.0",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 114 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1030,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc6f49195.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 1760",
   "| Standby Power (kW) | 1408",
   "| Prime Power (kVA) | 1600 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 1280",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | QSK38-G32",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | QSK38-G32",
   "| Displacement | 37.7 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.2 ： 1",
   "| Aspiration type | Charge Air Cooled",
   "| Cylinders and arrangement | 12-V",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 1597.0",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 121 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1031,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc75a622b.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 1800",
   "| Standby Power (kW) | 1440",
   "| Prime Power (kVA) | 1638 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 1310",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA50-G15A",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA50-G15A",
   "| Displacement | 50 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.7 ： 1",
   "| Aspiration type | LTA",
   "| Cylinders and arrangement | 16-V",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 1760.0",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 205.2 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1032,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc7f5822a.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 2000",
   "| Standby Power (kW) | 1600",
   "| Prime Power (kVA) | 1850 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 1480",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | KTA50-G16A",
   "| Frequency (Hz) | 50 | with ISO 8528-1.",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Cummins",
   "| Bore × stroke | 159 × 159 mm",
   "| Engine model | KTA50-G16A",
   "| Displacement | 50 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Water cooled",
   "| Governor type | ECU",
   "| Lube oil consumption at full | 0.5%-1% of fuel",
   "| Compression ratio | 14.7 ： 1",
   "| Aspiration type | LTA",
   "| Cylinders and arrangement | 16-V",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 2069.0",
   "| Auxiliary voltage | 24 VDC",
   "| Engine oil capacity | 205.2 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| generator power | counter",
   "| controller setup | support field signals",
   "| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN",
   "| CAN ENGINE VERSION · | MPU",
   "| / ALTERNATOR | VERSION",
   "| Engine sensing and output configuration | depend",
   "| on the selected controller | variant."
  ]
 },
 {
  "n": 1033,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc8725ec9.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 20",
   "| Standby Power (kW) | 16",
   "| Prime Power (kVA) | 18 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 14",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | 4M08G2D3/5",
   "| Frequency (Hz) | 50",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Baudouin",
   "| Bore × stroke | 98 × 105 mm",
   "| Engine model | 4M08G2D3/5",
   "| Displacement | 3.17 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Liquid (water +",
   "| Governor type | ECU",
   "| Lube oil consumption | at",
   "| Compression ratio | 17.2 ： 1",
   "| Aspiration type | Natural",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 2.12 m³/min",
   "| Auxiliary voltage | 12 VDC",
   "| Engine oil capacity | 9 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Power factor (Cos Phi) | 0.8",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1034,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc954a658.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 23",
   "| Standby Power (kW) | 18",
   "| Prime Power (kVA) | 20 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 16",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | 4M08G4D3/5",
   "| Frequency (Hz) | 50",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Baudouin",
   "| Bore × stroke | 98 × 105 mm",
   "| Engine model | 4M08G4D3/5",
   "| Displacement | 3.17 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Liquid (water +",
   "| Governor type | ECU",
   "| Lube oil consumption | at",
   "| Compression ratio | 17.2 ： 1",
   "| Aspiration type | Natural",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 2.08 m³/min",
   "| Auxiliary voltage | 12 VDC",
   "| Engine oil capacity | 9 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Power factor (Cos Phi) | 0.8",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1035,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fca0b0aca.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 38",
   "| Standby Power (kW) | 30",
   "| Prime Power (kVA) | 30 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 24",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | 4M08G8D3/5",
   "| Frequency (Hz) | 50",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Baudouin",
   "| Bore × stroke | 98 × 105 mm",
   "| Engine model | 4M08G8D3/5",
   "| Displacement | 3.17 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Liquid (water +",
   "| Governor type | ECU",
   "| Lube oil consumption | at",
   "| Compression ratio | 17.2 ： 1",
   "| Aspiration type | Natural",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 2.03 m³/min",
   "| Auxiliary voltage | 12 VDC",
   "| Engine oil capacity | 9 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Power factor (Cos Phi) | 0.8",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1036,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fcae6b5bf.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 45",
   "| Standby Power (kW) | 36",
   "| Prime Power (kVA) | 38 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 30",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | 4M08G10D3/5",
   "| Frequency (Hz) | 50",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Baudouin",
   "| Bore × stroke | 98 × 105 mm",
   "| Engine model | 4M08G10D3/5",
   "| Displacement | 3.17 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Liquid (water +",
   "| Governor type | ECU",
   "| Lube oil consumption | at",
   "| Compression ratio | 18 ： 1",
   "| Aspiration type | Turbocharged",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 3.01 m³/min",
   "| Auxiliary voltage | 12 VDC",
   "| Engine oil capacity | 9 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Power factor (Cos Phi) | 0.8",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1037,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fcb66d21f.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 69",
   "| Standby Power (kW) | 55",
   "| Prime Power (kVA) | 63 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 50",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | 4M10G2D3/5",
   "| Frequency (Hz) | 50",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby current (69",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Baudouin",
   "| Bore × stroke | 105 × 118 mm",
   "| Engine model | 4M10G2D3/5",
   "| Displacement | 4.088 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Liquid (water +",
   "| Governor type | ECU",
   "| Lube oil consumption | at",
   "| Compression ratio | 17.5 ： 1",
   "| Aspiration type | Turbocharged and",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 4.455 m³/min",
   "| Auxiliary voltage | 12 VDC",
   "| Engine oil capacity | 14 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Power factor (Cos Phi) | 0.8",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 },
 {
  "n": 1038,
  "url": "https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fcbfdfbd8.pdf",
  "title": "Datasheet: [EN]",
  "from": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "header": [],
  "rows": [
   "| STANDBY POWER | PRIME POWER",
   "| FREQUENCY | VOLTAGE",
   "| Dry weight | Fuel tank",
   "| RATED PERFORMANCE | POWER DEFINITIONS",
   "| Standby Power (kVA) | 88",
   "| Standby Power (kW) | 70",
   "| Prime Power (kVA) | 80 | utility interruption. The stated rating follows ISO 8528-",
   "| Prime Power (kW) | 64",
   "| Power Factor (Cos Phi) | 0.8",
   "| Diesel Engine | 4M10G4D3/5",
   "| Frequency (Hz) | 50",
   "| Rated Speed (rpm) | 1500",
   "| Phase | 3",
   "| Standard Voltage (V) | 400/230",
   "| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air",
   "| RATED OUTPUT | CURRENT",
   "| Rated voltage | Standby current (88",
   "ENGINE DATA",
   "| GENERAL ENGINE DATA | GENERAL ENGINE DATA",
   "| Engine brand | Baudouin",
   "| Bore × stroke | 105 × 118 mm",
   "| Engine model | 4M10G4D3/5",
   "| Displacement | 4.088 L",
   "| Engine type | 4-stroke diesel",
   "| Cooling system | Liquid (water +",
   "| Governor type | ECU",
   "| Lube oil consumption | at",
   "| Compression ratio | 17.5 ： 1",
   "| Aspiration type | Turbocharged and",
   "| Cylinders and arrangement | 4-L",
   "| FUEL CONSUMPTION | EXHAUST SYSTEM",
   "| Intake air flow | 5.096 m³/min",
   "| Auxiliary voltage | 12 VDC",
   "| Engine oil capacity | 12 L",
   "| ALTERNATOR | DATA",
   "GENERAL ALTERNATOR DATA",
   "| Number of phases | 3",
   "| Power factor (Cos Phi) | 0.8",
   "| Insulation | H class",
   "| Excitation system | Self-excited, brushless",
   "| Voltage regulator | AVR (Electronic)",
   "| remote start/stop | for fault analysis",
   "| measurement, plus 3-phase generator | emergency-stop functionality",
   "| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module",
   "| communication with compatible engine ECUs | dual-port RS232/RS485 module"
  ]
 }
]
