[
 {
  "n": 1001,
  "url": "https://vpower.com/media/1543/ppu4500ng.pdf",
  "title": "Datasheet: PPU4500NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 4500 | 3375 | 2250",
   "| Fuel consumption: | [kW+5%] | 10165 | 7861 | 5548",
   "| Thermal efficiency: | [%] | 43.9 | 45.7 | 48.4",
   "| Electrical : | [%] | 44.3 | 42.9 | 40.6",
   "| Total efficiency: | [%] | 88.2 | 88.6 | 89.0"
  ]
 },
 {
  "n": 1001,
  "url": "https://vpower.com/media/1543/ppu4500ng.pdf",
  "title": "Datasheet: PPU4500NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 10165 | 7861 | 5548",
   "| Thermal efficiency: | [%] | 43.9 | 45.7 | 48.4",
   "| Total efficiency: | [%] | 88.2 | 88.6 | 89.0",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 16V",
   "| Engine speed | 1500 r/min",
   "| Bore | 260 mm",
   "| Insulation | Class F",
   "| Stroke | 320 mm",
   "| Protection | IP23",
   "| Displacement | 272 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1002,
  "url": "https://vpower.com/media/1542/ppu3300ng.pdf",
  "title": "Datasheet: PPU3300NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 3,360 | 2,516 | 1,669",
   "| Fuel consumption: | [kW+5%] | 7507 | 5758 | 4008",
   "| Thermal efficiency: | [%] | 27.2 | 24 | 23.8",
   "| Electrical : | [%] | 44.8 | 43.7 | 41.6",
   "| Total efficiency: | [%] | 71.9 | 67.7 | 65.5"
  ]
 },
 {
  "n": 1002,
  "url": "https://vpower.com/media/1542/ppu3300ng.pdf",
  "title": "Datasheet: PPU3300NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 7507 | 5758 | 4008",
   "| Thermal efficiency: | [%] | 27.2 | 24 | 23.8",
   "| Total efficiency: | [%] | 71.9 | 67.7 | 65.5",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 20V",
   "| Engine speed | 1500 r/min",
   "| Bore | 190 mm",
   "| Insulation | Class F",
   "| Stroke | 220 mm",
   "| Protection | IP23",
   "| Displacement | 124.75 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1003,
  "url": "https://vpower.com/media/1541/ppu2535ng.pdf",
  "title": "Datasheet: PPU2535NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 2535 | 1901 | 1268",
   "| Fuel consumption: | [kW+5%] | 5781 | 4410 | 3053",
   "| Thermal efficiency: | [%] | 46.4 | 47.7 | 49.0",
   "| Electrical : | [%] | 43.9 | 43.1 | 41.5",
   "| Total efficiency: | [%] | 90.3 | 90.8 | 90.5",
   "| Lube oil Capacity | 450 L | Efficiency (Cont. 100%) | 0.954"
  ]
 },
 {
  "n": 1003,
  "url": "https://vpower.com/media/1541/ppu2535ng.pdf",
  "title": "Datasheet: PPU2535NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 5781 | 4410 | 3053",
   "| Thermal efficiency: | [%] | 46.4 | 47.7 | 49.0",
   "| Total efficiency: | [%] | 90.3 | 90.8 | 90.5",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 20V",
   "| Engine speed | 1500 r/min",
   "| Bore | 170 mm",
   "| Insulation | Class H",
   "| Stroke | 210 mm",
   "| Protection | IP23",
   "| Displacement | 95.3 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1004,
  "url": "https://vpower.com/media/1540/ppu2300ng.pdf",
  "title": "Datasheet: PPU2300NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 2300 | 1725 | 1150",
   "| Fuel consumption: | [kW+5%] | 5116 | 3953 | 2796",
   "| Thermal efficiency: | [%] | 42.3 | 43.4 | 45.6",
   "| Electrical : | [%] | 45.0 | 43.6 | 41.1",
   "| Total efficiency: | [%] | 87.3 | 87.0 | 86.7"
  ]
 },
 {
  "n": 1004,
  "url": "https://vpower.com/media/1540/ppu2300ng.pdf",
  "title": "Datasheet: PPU2300NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 5116 | 3953 | 2796",
   "| Thermal efficiency: | [%] | 42.3 | 43.4 | 45.6",
   "| Total efficiency: | [%] | 87.3 | 87.0 | 86.7",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 20V",
   "| Engine speed | 1500 r/min",
   "| Bore | 170 mm",
   "| Insulation | Class F",
   "| Stroke | 195 mm",
   "| Protection | IP23",
   "| Displacement | 89 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1005,
  "url": "https://vpower.com/media/1539/ppu2028ng.pdf",
  "title": "Datasheet: PPU2028NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 2026 | 1520 | 1013",
   "| Fuel consumption: | [kW+5%] | 4622 | 3524 | 2444",
   "| Thermal efficiency: | [%] | 46.5 | 47.6 | 49.5",
   "| Electrical : | [%] | 43.8 | 43.1 | 41.4",
   "| Total efficiency: | [%] | 90.3 | 90.7 | 90.9",
   "| Lube oil Capacity | 330 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1005,
  "url": "https://vpower.com/media/1539/ppu2028ng.pdf",
  "title": "Datasheet: PPU2028NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 4622 | 3524 | 2444",
   "| Thermal efficiency: | [%] | 46.5 | 47.6 | 49.5",
   "| Total efficiency: | [%] | 90.3 | 90.7 | 90.9",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 16V",
   "| Engine speed | 1500 r/min",
   "| Bore | 170 mm",
   "| Insulation | Class H",
   "| Stroke | 210 mm",
   "| Protection | IP23",
   "| Displacement | 76.3 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1006,
  "url": "https://vpower.com/media/1538/ppu1500ng.pdf",
  "title": "Datasheet: PPU1500NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 1516 | 1137 | 758",
   "| Fuel consumption: | [kW+5%] | 3428 | 2620 | 1826",
   "| Thermal efficiency: | [%] | 45.7 | 46.8 | 48.0",
   "| Electrical : | [%] | 44.2 | 43.4 | 41.5",
   "| Total efficiency: | [%] | 89.9 | 90.2 | 89.5",
   "| Lube oil Capacity | 280 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1006,
  "url": "https://vpower.com/media/1538/ppu1500ng.pdf",
  "title": "Datasheet: PPU1500NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 3428 | 2620 | 1826",
   "| Thermal efficiency: | [%] | 45.7 | 46.8 | 48.0",
   "| Total efficiency: | [%] | 89.9 | 90.2 | 89.5",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 12V",
   "| Engine speed | 1500 r/min",
   "| Bore | 170 mm",
   "| Insulation | Class H",
   "| Stroke | 210 mm",
   "| Protection | IP23",
   "| Displacement | 57.2 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1007,
  "url": "https://vpower.com/media/1537/ppu1000ng.pdf",
  "title": "Datasheet: PPU1000NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 1013 | 760 | 507",
   "| Fuel consumption: | [kW+5%] | 2329 | 1789 | 1253",
   "| Thermal efficiency: | [%] | 46.5 | 47.3 | 48.5",
   "| Electrical : | [%] | 43.5 | 42.5 | 40.5",
   "| Total efficiency: | [%] | 90.0 | 89.8 | 89.0",
   "| Lube oil Capacity | 200 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1007,
  "url": "https://vpower.com/media/1537/ppu1000ng.pdf",
  "title": "Datasheet: PPU1000NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 2329 | 1789 | 1253",
   "| Thermal efficiency: | [%] | 46.5 | 47.3 | 48.5",
   "| Total efficiency: | [%] | 90.0 | 89.8 | 89.0",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 8V",
   "| Engine speed | 1500 r/min",
   "| Bore | 170 mm",
   "| Insulation | Class H",
   "| Stroke | 210 mm",
   "| Protection | IP23",
   "| Displacement | 38.1 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1008,
  "url": "https://vpower.com/media/1536/ppu900ng.pdf",
  "title": "Datasheet: PPU900NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 901 | 675 | 448",
   "| Fuel consumption: | [kW+5%] | 2098 | 1616 | 1135",
   "| Thermal efficiency: | [%] | 26.2 | 25.6 | 25.7",
   "| Electrical : | [%] | 42.9 | 41.8 | 39.5",
   "| Total efficiency: | [%] | 69.1 | 67.4 | 65.1"
  ]
 },
 {
  "n": 1008,
  "url": "https://vpower.com/media/1536/ppu900ng.pdf",
  "title": "Datasheet: PPU900NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 2098 | 1616 | 1135",
   "| Thermal efficiency: | [%] | 26.2 | 25.6 | 25.7",
   "| Total efficiency: | [%] | 69.1 | 67.4 | 65.1",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 12V",
   "| Engine speed | 1500 r/min",
   "| Bore | 145 mm",
   "| Insulation | Class F",
   "| Stroke | 185 mm",
   "| Protection | IP23",
   "| Displacement | 36.66 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1009,
  "url": "https://vpower.com/media/1535/ppu800ng.pdf",
  "title": "Datasheet: PPU800NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [
   "| Load: | [%] | 100",
   "| Electrical power COP | acc.",
   "| ISO | 8528-1:",
   "| [kW] | 800"
  ],
  "rows": [
   "| Fuel consumption: | [kW+5%] | 908",
   "| Thermal efficiency: | [%] | 44.6",
   "| Electrical : | [%] | 43.5",
   "| Total efficiency: | [%] | 88.1",
   "| c | onfiguration | 16V"
  ]
 },
 {
  "n": 1009,
  "url": "https://vpower.com/media/1535/ppu800ng.pdf",
  "title": "Datasheet: PPU800NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 908",
   "| Thermal efficiency: | [%] | 44.6",
   "| Total efficiency: | [%] | 88.1",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 16V",
   "| Engine speed | rotating-field type",
   "| 1500 r/min | Control System",
   "| Bore | 132 mm",
   "| Insulation | Class F",
   "| Stroke | 160 mm",
   "| Protection | IP23",
   "| Displacement | 35 L",
   "| Rated Power Factor | 0.8",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1010,
  "url": "https://vpower.com/media/1534/ppu600ng.pdf",
  "title": "Datasheet: PPU600NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [
   "| Load: | [%] | 100",
   "| Electrical power COP | acc.",
   "| ISO | 8528-1:",
   "| [kW] | 800"
  ],
  "rows": [
   "| Fuel consumption: | [kW+5%] | 682.5",
   "| Thermal efficiency: | [%] | 44.6",
   "| Electrical : | [%] | 43.3",
   "| Total efficiency: | [%] | 87.9",
   "| c | onfiguration | 12V"
  ]
 },
 {
  "n": 1010,
  "url": "https://vpower.com/media/1534/ppu600ng.pdf",
  "title": "Datasheet: PPU600NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 682.5",
   "| Thermal efficiency: | [%] | 44.6",
   "| Total efficiency: | [%] | 87.9",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 12V",
   "| Engine speed | rotating-field type",
   "| 1500 r/min | Control System",
   "| Bore | 132 mm",
   "| Insulation | Class F",
   "| Stroke | 160 mm",
   "| Protection | IP23",
   "| Displacement | 26.3 L",
   "| Rated Power Factor | 0.8",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1011,
  "url": "https://vpower.com/media/1533/ppu550ng.pdf",
  "title": "Datasheet: PPU550NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 550 | 413 | 275",
   "| Fuel consumption: | [kW+5%] | 1290 | 1002 | 694",
   "| Thermal efficiency: | [%] | 44.8 | 45.5 | 46.5",
   "| Electrical : | [%] | 42.6 | 41.2 | 39.6",
   "| Total efficiency: | [%] | 87.4 | 86.7 | 86.1",
   "| Lube oil Capacity | 280 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1011,
  "url": "https://vpower.com/media/1533/ppu550ng.pdf",
  "title": "Datasheet: PPU550NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 1290 | 1002 | 694",
   "| Thermal efficiency: | [%] | 44.8 | 45.5 | 46.5",
   "| Total efficiency: | [%] | 87.4 | 86.7 | 86.1",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 12V",
   "| Engine speed | 1500 r/min",
   "| Bore | 130 mm",
   "| Insulation | Class H",
   "| Stroke | 157 mm",
   "| Protection | IP23",
   "| Displacement | 25 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1012,
  "url": "https://vpower.com/media/1532/ppu420ng.pdf",
  "title": "Datasheet: PPU420NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 420 | 315 | 210",
   "| Fuel consumption: | [kW+5%] | 1064 | 821 | 580",
   "| Thermal efficiency: | [%] | 47.3 | 48.3 | 49.7",
   "| Electrical : | [%] | 39.5 | 38.4 | 36.2",
   "| Total efficiency: | [%] | 86.8 | 86.7 | 85.9",
   "| Lube oil Capacity | 34 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1012,
  "url": "https://vpower.com/media/1532/ppu420ng.pdf",
  "title": "Datasheet: PPU420NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 1064 | 821 | 580",
   "| Thermal efficiency: | [%] | 47.3 | 48.3 | 49.7",
   "| Total efficiency: | [%] | 86.8 | 86.7 | 85.9",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 12V",
   "| Engine speed | 1500 r/min",
   "| Bore | 130 mm",
   "| Insulation | Class H",
   "| Stroke | 142 mm",
   "| Protection | IP23",
   "| Displacement | 22.6 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1013,
  "url": "https://vpower.com/media/1531/ppu360ng.pdf",
  "title": "Datasheet: PPU360NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 360 | 270 | 180",
   "| Fuel consumption: | [kW+5%] | 846 | 653 | 457",
   "| Thermal efficiency: | [%] | 45.0 | 46.4 | 47.1",
   "| Electrical : | [%] | 42.6 | 41.4 | 39.3",
   "| Total efficiency: | [%] | 87.6 | 87.8 | 86.4",
   "| Lube oil Capacity | 200 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1013,
  "url": "https://vpower.com/media/1531/ppu360ng.pdf",
  "title": "Datasheet: PPU360NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 846 | 653 | 457",
   "| Thermal efficiency: | [%] | 45.0 | 46.4 | 47.1",
   "| Total efficiency: | [%] | 87.6 | 87.8 | 86.4",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 8V",
   "| Engine speed | 1500 r/min",
   "| Bore | 130 mm",
   "| Insulation | Class H",
   "| Stroke | 157 mm",
   "| Protection | IP23",
   "| Displacement | 17 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1014,
  "url": "https://vpower.com/media/1530/ppu250ng.pdf",
  "title": "Datasheet: PPU250NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 221 | 166 | 111",
   "| Fuel consumption: | [kW+5%] | 558 | 436 | 315",
   "| Thermal efficiency: | [%] | 45.5 | 46.1 | 48.3",
   "| Electrical : | [%] | 39.6 | 38.1 | 35.2",
   "| Total efficiency: | [%] | 85.1 | 84.2 | 83.5",
   "| Lube oil Capacity | 34 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1014,
  "url": "https://vpower.com/media/1530/ppu250ng.pdf",
  "title": "Datasheet: PPU250NG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 558 | 436 | 315",
   "| Thermal efficiency: | [%] | 45.5 | 46.1 | 48.3",
   "| Total efficiency: | [%] | 85.1 | 84.2 | 83.5",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 6R",
   "| Engine speed | 1500 r/min",
   "| Bore | 130 mm",
   "| Insulation | Class H",
   "| Stroke | 155 mm",
   "| Protection | IP23",
   "| Displacement | 12.3 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1015,
  "url": "https://vpower.com/media/1552/ppu2300bg.pdf",
  "title": "Datasheet: PPU2300BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 2300 | 1725 | 1150",
   "| Fuel consumption: | [kW+5%] | 5272 | 4071 | 2891",
   "| Thermal efficiency: | [%] | 40.6 | 41.7 | 44.0",
   "| Electrical : | [%] | 43.6 | 42.4 | 39.8",
   "| Total efficiency: | [%] | 84.2 | 84.1 | 83.8",
   "| Lube oil Capacity | 300/685 L | Efficiency (Cont. 100%) | 0.954"
  ]
 },
 {
  "n": 1015,
  "url": "https://vpower.com/media/1552/ppu2300bg.pdf",
  "title": "Datasheet: PPU2300BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 5272 | 4071 | 2891",
   "| Thermal efficiency: | [%] | 40.6 | 41.7 | 44.0",
   "| Total efficiency: | [%] | 84.2 | 84.1 | 83.8",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 20V",
   "| Engine speed | 1500 r/min",
   "| Bore | 170 mm",
   "| Insulation | Class H",
   "| Stroke | 195 mm",
   "| Protection | IP23",
   "| Displacement | 89 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1016,
  "url": "https://vpower.com/media/1551/ppu2000bg.pdf",
  "title": "Datasheet: PPU2000BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 1948 | 1461 | 974",
   "| Fuel consumption: | [kW+5%] | 4576 | 3501 | 2493",
   "| Thermal efficiency: | [%] | 45.1 | 45.7 | 47.5",
   "| Electrical : | [%] | 42.6 | 41.7 | 39.1",
   "| Total efficiency: | [%] | 87.7 | 87.4 | 86.6",
   "| Lube oil Capacity | 450 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1016,
  "url": "https://vpower.com/media/1551/ppu2000bg.pdf",
  "title": "Datasheet: PPU2000BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 4576 | 3501 | 2493",
   "| Thermal efficiency: | [%] | 45.1 | 45.7 | 47.5",
   "| Total efficiency: | [%] | 87.7 | 87.4 | 86.6",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 20V",
   "| Engine speed | 1500 r/min",
   "| Bore | 170 mm",
   "| Insulation | Class H",
   "| Stroke | 210 mm",
   "| Protection | IP23",
   "| Displacement | 95.3 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1017,
  "url": "https://vpower.com/media/1550/ppu1500bg.pdf",
  "title": "Datasheet: PPU1500BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 1560 | 1170 | 780",
   "| Fuel consumption: | [kW+5%] | 3663 | 2828 | 2000",
   "| Thermal efficiency: | [%] | 40.8 | 41.9 | 44.4",
   "| Electrical : | [%] | 42.6 | 41.4 | 39",
   "| Total efficiency: | [%] | 83.4 | 83.3 | 83.1",
   "| Lube oil Capacity | 265/685 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1017,
  "url": "https://vpower.com/media/1550/ppu1500bg.pdf",
  "title": "Datasheet: PPU1500BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 3663 | 2828 | 2000",
   "| Thermal efficiency: | [%] | 40.8 | 41.9 | 44.4",
   "| Total efficiency: | [%] | 83.4 | 83.3 | 83.1",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 16V",
   "| Engine speed | 1500 r/min",
   "| Bore | 170 mm",
   "| Insulation | Class H",
   "| Stroke | 195 mm",
   "| Protection | IP23",
   "| Displacement | 71 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1018,
  "url": "https://vpower.com/media/1549/ppu1000bg.pdf",
  "title": "Datasheet: PPU1000BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 1165 | 874 | 583",
   "| Fuel consumption: | [kW+5%] | 2755 | 2120 | 1521",
   "| Thermal efficiency: | [%] | 41.9 | 43.2 | 45.7",
   "| Electrical : | [%] | 42.3 | 41.2 | 38.3",
   "| Total efficiency: | [%] | 84.2 | 84.4 | 84.0",
   "| Lube oil Capacity | 280 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1018,
  "url": "https://vpower.com/media/1549/ppu1000bg.pdf",
  "title": "Datasheet: PPU1000BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 2755 | 2120 | 1521",
   "| Thermal efficiency: | [%] | 41.9 | 43.2 | 45.7",
   "| Total efficiency: | [%] | 84.2 | 84.4 | 84.0",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 12V",
   "| Engine speed | 1500 r/min",
   "| Bore | 170 mm",
   "| Insulation | Class H",
   "| Stroke | 210 mm",
   "| Protection | IP23",
   "| Displacement | 57.2 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1019,
  "url": "https://vpower.com/media/1548/ppu900bg.pdf",
  "title": "Datasheet: PPU900BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 901 | 675 | 448",
   "| Fuel consumption: | [kW+5%] | 2132 | 1643 | 1153",
   "| Thermal efficiency: | [%] | 25.9 | 25.5 | 25.1",
   "| Electrical : | [%] | 42.3 | 41.1 | 38.9",
   "| Total efficiency: | [%] | 68.1 | 66.6 | 64.0"
  ]
 },
 {
  "n": 1019,
  "url": "https://vpower.com/media/1548/ppu900bg.pdf",
  "title": "Datasheet: PPU900BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 2132 | 1643 | 1153",
   "| Thermal efficiency: | [%] | 25.9 | 25.5 | 25.1",
   "| Total efficiency: | [%] | 68.1 | 66.6 | 64.0",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 12V",
   "| Engine speed | 1500 r/min",
   "| Bore | 145 mm",
   "| Insulation | Class H",
   "| Stroke | 185 mm",
   "| Protection | IP23",
   "| Displacement | 36.66 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "| Exhaust gas emissions | Acoustic",
   "| Sound pressure level | 95dB(A)",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1020,
  "url": "https://vpower.com/media/1547/ppu800bg.pdf",
  "title": "Datasheet: PPU800BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 776 | 582 | 388",
   "| Fuel consumption: | [kW+5%] | 1845 | 1431 | 1016",
   "| Thermal efficiency: | [%] | 42.0 | 44.1 | 46.9",
   "| Electrical : | [%] | 41.9 | 40.7 | 38.2",
   "| Total efficiency: | [%] | 83.9 | 84.8 | 85.1",
   "| Lube oil Capacity | 200 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1020,
  "url": "https://vpower.com/media/1547/ppu800bg.pdf",
  "title": "Datasheet: PPU800BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 1845 | 1431 | 1016",
   "| Thermal efficiency: | [%] | 42.0 | 44.1 | 46.9",
   "| Total efficiency: | [%] | 83.9 | 84.8 | 85.1",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 8V",
   "| Engine speed | 1500 r/min",
   "| Bore | 170 mm",
   "| Insulation | Class H",
   "| Stroke | 210 mm",
   "| Protection | IP23",
   "| Displacement | 38.1 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1021,
  "url": "https://vpower.com/media/1546/ppu600bg.pdf",
  "title": "Datasheet: PPU600BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [
   "| Load: | [%] | 100",
   "| Electrical power COP | acc.",
   "| ISO | 8528-1:",
   "| [kW] | 600"
  ],
  "rows": [
   "| Fuel consumption: | [kW+5%] | 1400",
   "| Thermal efficiency: | [%] | 40.7",
   "| Electrical : | [%] | 42.9",
   "| Total efficiency: | [%] | 83.6",
   "| c | onfiguration | 12V",
   "| Lube oil Capacity | 420 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1021,
  "url": "https://vpower.com/media/1546/ppu600bg.pdf",
  "title": "Datasheet: PPU600BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 1400",
   "| Thermal efficiency: | [%] | 40.7",
   "| Total efficiency: | [%] | 83.6",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 12V",
   "| Engine speed | 1500 r/min",
   "| Bore | 132 mm",
   "| Insulation | Class H",
   "| Stroke | 160 mm",
   "| Protection | IP23",
   "| Displacement | 26 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 },
 {
  "n": 1022,
  "url": "https://vpower.com/media/1545/ppu400bg.pdf",
  "title": "Datasheet: PPU400BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Load: | [%] | 100 | 75 | 50",
   "| [kW] | 400 | 300 | 200",
   "| Fuel consumption: | [kW+5%] | 1015 | 787 | 559",
   "| Thermal efficiency: | [%] | 50.0 | 51.0 | 52.8",
   "| Electrical : | [%] | 39.4 | 38.1 | 35.8",
   "| Total efficiency: | [%] | 89.4 | 89.1 | 88.6",
   "| Lube oil Capacity | 34 L | Efficiency (Cont. 100%) | 0.96"
  ]
 },
 {
  "n": 1022,
  "url": "https://vpower.com/media/1545/ppu400bg.pdf",
  "title": "Datasheet: PPU400BG",
  "from": "https://vpower.com/cn/our-business/gas-gen-sets/biogas-series",
  "header": [],
  "rows": [
   "| Electrical power COP | acc.",
   "| Fuel consumption: | [kW+5%] | 1015 | 787 | 559",
   "| Thermal efficiency: | [%] | 50.0 | 51.0 | 52.8",
   "| Total efficiency: | [%] | 89.4 | 89.1 | 88.6",
   "| Engine | Alternator",
   "| Number of cylinders | /",
   "| c | onfiguration | 12V",
   "| Engine speed | 1500 r/min",
   "| Bore | 130 mm",
   "| Insulation | Class H",
   "| Stroke | 142 mm",
   "| Protection | IP23",
   "| Displacement | 22.6 L",
   "| Rated Power Factor | 0.8",
   "| No of Pole and Phase | 4 Poles 3 Phase 4 Wire",
   "Generator Set layout, Dimensions and Weight",
   "| GensetModel | DryWeight (kg）",
   "Dimensions（L×W×H）mm",
   "| VPower Holdings (Singapore) | PT VPower Operation",
   "| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,",
   "| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608"
  ]
 }
]
