[
 {
  "n": 1001,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP2500/TP2500T.pdf",
  "title": "Datasheet: TP2500T",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP2500T",
   "| Power(ESP) | kVA/kw | 2500/2000",
   "| Power(PRP) | kVA/kw | 2250/1800",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 3609",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 470",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: STAMFORD, S7L1D-J41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4016-61TRG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4016-61TRG3",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 /60° V",
   "| Displacement | 61.123L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13: 1",
   "| Max. stand by power at rated RPM | 2183KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 470L",
   "| Fuel consumption75% (of the Prime Power) | 344L",
   "| Fuel consumption50% (of the Prime Power) | 234L",
   "| Fuel consumption110% (of the Prime Power) | 529L",
   "| Engine air flow | 175L/min",
   "| Radiator & engine capacity | 260L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX322",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1002,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP2500/TP2500L.pdf",
  "title": "Datasheet: TP2500L",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP2500L",
   "| Power(ESP) | kVA/kw | 2500/2000",
   "| Power(PRP) | kVA/kw | 2250/1800",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 3609",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 470",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: LEROY SOMER, LSA52.3 L9 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4016-61TRG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4016-61TRG3",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 /60° V",
   "| Displacement | 61.123L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13: 1",
   "| Max. stand by power at rated RPM | 2183KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 470L",
   "| Fuel consumption75% (of the Prime Power) | 344L",
   "| Fuel consumption50% (of the Prime Power) | 234L",
   "| Fuel consumption110% (of the Prime Power) | 529L",
   "| Engine air flow | 175L/min",
   "| Radiator & engine capacity | 260L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer：LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP+PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1003,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX2750/TX2750T.pdf",
  "title": "Datasheet: TX2750T",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX2750T",
   "| Power(ESP) | kVA/kw | 2750/2200",
   "| Power(PRP) | kVA/kw | 2500/2000",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3969",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 192g/kWh",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m",
   "Weight",
   "| Alternator: STAMFORD , S7L1D-J41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 20V4000G14F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 20V4000G14F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 20/ 90°V",
   "| Displacement | 95.4 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4 ：1",
   "| Max. stand by power at rated RPM | 2420Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 195g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 211g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 240g/kWh",
   "| Engine air flow | 2.6 m3/s",
   "| Radiator & engine capacity | 205 L",
   "| Coolant flow | 80m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX322",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1004,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX2750/TX2750L.pdf",
  "title": "Datasheet: TX2750L",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX2750L",
   "| Power(ESP) | kVA/kw | 2750/2200",
   "| Power(PRP) | kVA/kw | 2500/2000",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3969",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 192",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: LEROY SOMER , LSA52.3 L12 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 20V4000G14F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 20V4000G14F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 20/ 90°V",
   "| Displacement | 95.4 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4 ：1",
   "| Max. stand by power at rated RPM | 2420Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 195g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 211g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 240g/kWh",
   "| Engine air flow | 2.6 m3/s",
   "| Radiator & engine capacity | 205 L",
   "| Coolant flow | 80m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP + PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1005,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX3000/TX3000T.pdf",
  "title": "Datasheet: TX3000T",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX3000T",
   "| Power(ESP) | kVA/kw | 3070/2456",
   "| Power(PRP) | kVA/kw | 2790/2232",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 4431",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 190g/kWh",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m",
   "Weight",
   "| Alternator: STAMFORD , LVSI 804S | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 20V4000G24F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 20V4000G24F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 20 / 90°V",
   "| Displacement | 95.4 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4 ：1",
   "| Max. stand by power at rated RPM | 2662Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 190g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 193g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 202g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 227g/kWh",
   "| Engine air flow | 3.0 m3/s",
   "| Radiator & engine capacity | 205 L",
   "| Coolant flow | 80m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MA330",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1006,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX3000/TX3000L.pdf",
  "title": "Datasheet: TX3000L",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX3000L",
   "| Power(ESP) | kVA/kw | 3025/2420",
   "| Power(PRP) | kVA/kw | 2750/2200",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 4366",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 190",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: LEROY SOMER , LSA 52.3UL16 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 20V4000G24F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 20V4000G24F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 20 / 90°V",
   "| Displacement | 95.4 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4 ：1",
   "| Max. stand by power at rated RPM | 2662Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 190g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 193g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 202g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 227g/kWh",
   "| Engine air flow | 3.0 m3/s",
   "| Radiator & engine capacity | 205 L",
   "| Coolant flow | 80m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP + PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1007,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX3300/TX3300T.pdf",
  "title": "Datasheet: TX3300T",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX3300T",
   "| Power(ESP) | kVA/kw | 3300/2640",
   "| Power(PRP) | kVA/kw | 3000/2400",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 4763",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 192g/kWh",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m",
   "Weight",
   "| Alternator: STAMFORD , LVSI 804T | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 20V4000G34F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 20V4000G34F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 20 / 90°V",
   "| Displacement | 95.4 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4 ：1",
   "| Max. stand by power at rated RPM | 2849Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 200g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 224g/kWh",
   "| Engine air flow | 3.2m3/s",
   "| Radiator & engine capacity | 205 L",
   "| Coolant flow | 80m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MA330",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1008,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX3300/TX3300L.pdf",
  "title": "Datasheet: TX3300L",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX3300L",
   "| Power(ESP) | kVA/kw | 3300/2640",
   "| Power(PRP) | kVA/kw | 3000/2400",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 4763",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 192",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: LEROY SOMER , LSA 53.2 M9 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 20V4000G34F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 20V4000G34F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 20 / 90°V",
   "| Displacement | 95.4 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4 ：1",
   "| Max. stand by power at rated RPM | 2849Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 200g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 224g/kWh",
   "| Engine air flow | 3.2m3/s",
   "| Radiator & engine capacity | 205 L",
   "| Coolant flow | 80m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP + PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1009,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB2500/TB2500T.pdf",
  "title": "Datasheet: TB2500T",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB2500T",
   "| Power(ESP) | kVA/kw | 2500/2000",
   "| Power(PRP) | kVA/kw | 2250/1800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3609",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption 110% | L / h | 537.8L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: STAMFORD , S7L1D-J42 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 20M33G2500/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 20M33G2500/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 20/V",
   "| Displacement | 65.4L",
   "| Bore and Stroke | 150mm×185mm",
   "| Compression ratio | 15 : 1",
   "| Max. stand by power at rated RPM | 2210KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption110% (of the Prime Power) | 537.8L",
   "| Engine air flow | 157m³/min",
   "| Engine capacity | 140 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX322",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1010,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB2500/TB2500L.pdf",
  "title": "Datasheet: TB2500L",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB2500L",
   "| Power(ESP) | kVA/kw | 2500/2000",
   "| Power(PRP) | kVA/kw | 2250/1800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3609",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption 110% | L / h | 537.8L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: LEROYSOMER , LSA52.3 L9 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 20M33G2500/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 20M33G2500/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 20/V",
   "| Displacement | 65.4L",
   "| Bore and Stroke | 150mm×185mm",
   "| Compression ratio | 15 : 1",
   "| Max. stand by power at rated RPM | 2210KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption110% (of the Prime Power) | 537.8L",
   "| Engine air flow | 157m³/min",
   "| Engine capacity | 140 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP+PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1011,
  "url": "https://power-gensets.com/pdf/60Hz/TX/TX2500(220%20380V)/TX2500TS.pdf",
  "title": "Datasheet: TX2500TS",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX2500TS",
   "| Power(ESP) | kVA/kw | 2544/2035",
   "| Power(PRP) | kVA/kw | 2313/1850",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3865",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 200g/kWh",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m",
   "Weight",
   "| Alternator: STAMFORD , PI 734F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V4000G14S | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V4000G14S",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 16 / 90°V",
   "| Displacement | 76.3 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4：1",
   "| Max. stand by power at rated RPM | 2222KW",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 200g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 203g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 215g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 253g/kWh",
   "| Engine air flow | 3.1m³/s",
   "| Radiator & engine capacity | 175 L",
   "| Coolant flow | 81m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1012,
  "url": "https://power-gensets.com/pdf/60Hz/TX/TX2500(220%20380V)/TX2500LS.pdf",
  "title": "Datasheet: TX2500LS",
  "from": "https://power-gensets.com/1-7-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX2500LS",
   "| Power(ESP) | kVA/kw | 2544/2035",
   "| Power(PRP) | kVA/kw | 2313/1850",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3865",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 200g/kWh",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m",
   "Weight",
   "| Alternator: LEROY SOMER , LSA52.3 L9 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V4000G14S | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V4000G14S",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 16 / 90°V",
   "| Displacement | 76.3 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4：1",
   "| Max. stand by power at rated RPM | 2222KW",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 200g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 203g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 215g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 253g/kWh",
   "| Engine air flow | 3.1m³/s",
   "| Radiator & engine capacity | 175 L",
   "| Coolant flow | 81m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP+PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1013,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP1375/TP1375L.pdf",
  "title": "Datasheet: TP1375L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1375L",
   "| Power(ESP) | kVA/kw | 1375/1100",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1985",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 258",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator:LEROY SOMER, LSA50.2 M6 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine:PERKINS , 4012-46TWG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TWG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.0: 1",
   "| Max. stand by power at rated RPM | 1217KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 258L",
   "| Fuel consumption75% (of the Prime Power) | 196L",
   "| Fuel consumption50% (of the Prime Power) | 141L",
   "| Fuel consumption110% (of the Prime Power) | 287L",
   "| Engine air flow | 109L/min",
   "| Radiator & engine capacity | 196 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer：LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1014,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP1375/TP1375T.pdf",
  "title": "Datasheet: TP1375T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1375T",
   "| Power(ESP) | kVA/kw | 1345/1076",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1942",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 258",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: STAMFORD,S6L1D-G41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine:PERKINS , 4012-46TWG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TWG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.0: 1",
   "| Max. stand by power at rated RPM | 1217KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 258L",
   "| Fuel consumption75% (of the Prime Power) | 196L",
   "| Fuel consumption50% (of the Prime Power) | 141L",
   "| Fuel consumption110% (of the Prime Power) | 287L",
   "| Engine air flow | 109L/min",
   "| Radiator & engine capacity | 196 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1015,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP1375/TP1375Z.pdf",
  "title": "Datasheet: TP1375Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1375Z",
   "| Power(ESP) | kVA/kw | 1350/1080",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1985",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 258",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: SINOCOX, SMF450B | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine:PERKINS , 4012-46TWG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TWG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.0: 1",
   "| Max. stand by power at rated RPM | 1217KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 258L",
   "| Fuel consumption75% (of the Prime Power) | 196L",
   "| Fuel consumption50% (of the Prime Power) | 141L",
   "| Fuel consumption110% (of the Prime Power) | 287L",
   "| Engine air flow | 109L/min",
   "| Radiator & engine capacity | 196 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1016,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP1650/TP1650L.pdf",
  "title": "Datasheet: TP1650L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1650L",
   "| Power(ESP) | kVA/kw | 1650/1320",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2382",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 301",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: LEROY SOMER, LSA50.2 L8 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4012-46TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TAG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.0: 1",
   "| Max. stand by power at rated RPM | 1459KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 301L",
   "| Fuel consumption75% (of the Prime Power) | 234L",
   "| Fuel consumption50% (of the Prime Power) | 157L",
   "| Fuel consumption110% (of the Prime Power) | 341L",
   "| Engine air flow | 120L/min",
   "| Radiator & engine capacity | 207 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer：LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1017,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP1650/TP1650T.pdf",
  "title": "Datasheet: TP1650T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1650T",
   "| Power(ESP) | kVA/kw | 1650/1320",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2382",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 301",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: STAMFORD, S7L1D-C41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4012-46TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TAG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.0: 1",
   "| Max. stand by power at rated RPM | 1459KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 301L",
   "| Fuel consumption75% (of the Prime Power) | 234L",
   "| Fuel consumption50% (of the Prime Power) | 157L",
   "| Fuel consumption110% (of the Prime Power) | 341L",
   "| Engine air flow | 120L/min",
   "| Radiator & engine capacity | 207 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX322",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1018,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP1650/TP1650Z.pdf",
  "title": "Datasheet: TP1650Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1650Z",
   "| Power(ESP) | kVA/kw | 1650/1320",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2382",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 301",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: SINOCOX, SMF450D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4012-46TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TAG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.0: 1",
   "| Max. stand by power at rated RPM | 1459KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 301L",
   "| Fuel consumption75% (of the Prime Power) | 234L",
   "| Fuel consumption50% (of the Prime Power) | 157L",
   "| Fuel consumption110% (of the Prime Power) | 341L",
   "| Engine air flow | 120L/min",
   "| Radiator & engine capacity | 207 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1019,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP2250/TP2250T.pdf",
  "title": "Datasheet: TP2250T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP2250T",
   "| Power(ESP) | kVA/kw | 2250/1800",
   "| Power(PRP) | kVA/kw | 2000/1600",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 3248",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 434",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: STAMFORD, S7L1D-G41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4016TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4016TAG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 /60° V",
   "| Displacement | 61.123L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 1937KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 434L",
   "| Fuel consumption75% (of the Prime Power) | 316L",
   "| Fuel consumption50% (of the Prime Power) | 210L",
   "| Fuel consumption110% (of the Prime Power) | 483L",
   "| Engine air flow | 145L/min",
   "| Radiator & engine capacity | 316 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1020,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP2250/TP2250L.pdf",
  "title": "Datasheet: TP2250L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP2250L",
   "| Power(ESP) | kVA/kw | 2200/1760",
   "| Power(PRP) | kVA/kw | 2000/1600",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 3176",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 434",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: LEROY SOMER, LSA52.3 S6 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4016TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4016TAG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 /60° V",
   "| Displacement | 61.123L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 1937KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 434L",
   "| Fuel consumption75% (of the Prime Power) | 316L",
   "| Fuel consumption50% (of the Prime Power) | 210L",
   "| Fuel consumption110% (of the Prime Power) | 483L",
   "| Engine air flow | 145L/min",
   "| Radiator & engine capacity | 316 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer：LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP+PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1021,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP2250/TP2250Z.pdf",
  "title": "Datasheet: TP2250Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP2250Z",
   "| Power(ESP) | kVA/kw | 2250/1800",
   "| Power(PRP) | kVA/kw | 2000/1600",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 3248",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 434",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: SINOCOX, SMF450G | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4016TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4016TAG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 /60° V",
   "| Displacement | 61.123L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 1937KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 434L",
   "| Fuel consumption75% (of the Prime Power) | 316L",
   "| Fuel consumption50% (of the Prime Power) | 210L",
   "| Fuel consumption110% (of the Prime Power) | 483L",
   "| Engine air flow | 145L/min",
   "| Radiator & engine capacity | 316 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1022,
  "url": "https://power-gensets.com/pdf/50Hz/TY/TY1375Z.pdf",
  "title": "Datasheet: TY1375Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TY1375Z",
   "| Power(ESP) | kVA/kw | 1350/1080",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1949",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 276.8",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: SINOCOX, SMF450B | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: YUCHAI , YC6C1660-D30 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer：YUCHAI",
   "| Model | YC6C1660-D30",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 39.58 L",
   "| Bore and Stroke | 152mm×180 mm",
   "| Compression ratio | 13.5 : 1",
   "| Max. stand by power at rated RPM | 1221KW",
   "| Frequency regulation , steady state | ≤0.5%",
   "| Governor : type | Electronically-control high pressure common",
   "| Aspiration and Cooling | Turbocharged & Intercooled",
   "| Fuel consumption100% (of the Prime Power) | 276.8 L / h",
   "| Fuel consumption75% (of the Prime Power) | 222.7 L / h",
   "| Fuel consumption50% (of the Prime Power) | 156.9 L / h",
   "| Fuel consumption110% (of the Prime Power) | 311.9 L / h",
   "| Engine air flow | 97.2m³/min",
   "| Radiator & engine capacity | 230 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1023,
  "url": "https://power-gensets.com/pdf/50Hz/TY/TY1650Z.pdf",
  "title": "Datasheet: TY1650Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TY1650Z",
   "| Power(ESP) | kVA/kw | 1670/1336",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2411",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 339.2",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m",
   "Weight",
   "| Alternator: SINOCOX, SMF450D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: YUCHAI , YC12VC2070-D31 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer：YUCHAI",
   "| Model | YC12VC2070-D31",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/ V",
   "| Displacement | 79.17 L",
   "| Bore and Stroke | 200mm×210 mm",
   "| Compression ratio | 13.5 : 1",
   "| Max. stand by power at rated RPM | 1520KW",
   "| Frequency regulation , steady state | ≤0.5%",
   "| Governor : type | Electronic unit pump",
   "| Aspiration and Cooling | Turbocharged & Intercooled",
   "| Fuel consumption100% (of the Prime Power) | 339.2L / h",
   "| Fuel consumption75% (of the Prime Power) | 266.6L / h",
   "| Fuel consumption50% (of the Prime Power) | 186.9 L / h",
   "| Fuel consumption110% (of the Prime Power) | 373.9 L / h",
   "| Engine air flow | 138m³/min",
   "| Radiator & engine capacity | 608 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1024,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC1650/TMC1650T.pdf",
  "title": "Datasheet: TMC1650T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC1650T",
   "| Power(ESP) | kVA/kw | 1650/1320",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2382",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 340",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤88",
   "Weight",
   "| Alternator: STAMFORD , S7L1D-C41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S12R-PTAA2-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S12R-PTAA2-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12 / 60°V",
   "| Displacement | 49.03 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 13.5 ：1",
   "| Max. stand by power at rated RPM | 1404 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , Air to Air",
   "| Fuel consumption100% (of the Prime Power) | 340 L / h",
   "| Fuel consumption110% (of the Prime Power) | 374 L / h",
   "| Engine air flow | 126 m³/min",
   "| Engine capacity | 125 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX322",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1025,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC1650/TMC1650L.pdf",
  "title": "Datasheet: TMC1650L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC1650L",
   "| Power(ESP) | kVA/kw | 1650/1320",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2382",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 340",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤88",
   "Weight",
   "| Alternator: LEROY SOMER , LSA 50.2 L8 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S12R-PTAA2-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S12R-PTAA2-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12 / 60°V",
   "| Displacement | 49.03 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 13.5 ：1",
   "| Max. stand by power at rated RPM | 1404 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , Air to Air",
   "| Fuel consumption100% (of the Prime Power) | 340 L / h",
   "| Fuel consumption110% (of the Prime Power) | 374 L / h",
   "| Engine air flow | 126 m³/min",
   "| Engine capacity | 125 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1026,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC1650/TMC1650Z.pdf",
  "title": "Datasheet: TMC1650Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC1650Z",
   "| Power(ESP) | kVA/kw | 1650/1320",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2382",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 340",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤88",
   "Weight",
   "| Alternator: SINOCOX, SMF450D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S12R-PTAA2-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S12R-PTAA2-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12 / 60°V",
   "| Displacement | 49.03 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 13.5：1",
   "| Max. stand by power at rated RPM | 1404 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , Air to Air",
   "| Fuel consumption100% (of the Prime Power) | 340 L / h",
   "| Fuel consumption110% (of the Prime Power) | 374 L / h",
   "| Engine air flow | 126 m³/min",
   "| Engine capacity | 125 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1027,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC1900/TMC1900T.pdf",
  "title": "Datasheet: TMC1900T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC1900T",
   "| Power(ESP) | kVA/kw | 1873/1498",
   "| Power(PRP) | kVA/kw | 1710/1370",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2704",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 374",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤88",
   "Weight",
   "| Alternator: STAMFORD , S7L1D-E41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R-PTA-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R-PTA-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 60°V",
   "| Displacement | 65.37 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 14.0 ：1",
   "| Max. stand by power at rated RPM | 1590 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , After cooler",
   "| Fuel consumption100% (of the Prime Power) | 374",
   "| Fuel consumption75% (of the Prime Power) | 288",
   "| Fuel consumption50% (of the Prime Power) | 192",
   "| Fuel consumption110% (of the Prime Power) | 414",
   "| Engine air flow | 142 m³/min",
   "| Engine capacity | 170 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1028,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC1900/TMC1900L.pdf",
  "title": "Datasheet: TMC1900L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC1900L",
   "| Power(ESP) | kVA/kw | 1875/1500",
   "| Power(PRP) | kVA/kw | 1710/1370",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2707",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 374",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤88",
   "Weight",
   "| Alternator: LEROY SOMER , LSA 52.3 S5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R-PTA-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R-PTA-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 60°V",
   "| Displacement | 65.37 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 14.0 ：1",
   "| Max. stand by power at rated RPM | 1590 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , After cooler",
   "| Fuel consumption100% (of the Prime Power) | 374 L / h",
   "| Fuel consumption110% (of the Prime Power) | 414 L / h",
   "| Engine air flow | 142 m³/min",
   "| Engine capacity | 170 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP + PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1029,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC1900/TMC1900Z.pdf",
  "title": "Datasheet: TMC1900Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC1900Z",
   "| Power(ESP) | kVA/kw | 1875/1520",
   "| Power(PRP) | kVA/kw | 1710/1370",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2743",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 374",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤88",
   "Weight",
   "| Alternator: SINOCOX, SMF450F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R-PTA-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R-PTA-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 60°V",
   "| Displacement | 65.37 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 14.0 ：1",
   "| Max. stand by power at rated RPM | 1590 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , After cooler",
   "| Fuel consumption100% (of the Prime Power) | 374 L / h",
   "| Fuel consumption110% (of the Prime Power) | 414 L / h",
   "| Engine air flow | 142 m³/min",
   "| Engine capacity | 170 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1030,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC2000/TMC2000T.pdf",
  "title": "Datasheet: TMC2000T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC2000T",
   "| Power(ESP) | kVA/kw | 2000/1600",
   "| Power(PRP) | kVA/kw | 1875/1500",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2887",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 416",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤88",
   "Weight",
   "| Alternator: STAMFORD , S7L1D-F41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R-PTA2-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R-PTA2-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 60°V",
   "| Displacement | 65.37 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 13.5 ：1",
   "| Max. stand by power at rated RPM | 1760 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , After cooler",
   "| Fuel consumption100% (of the Prime Power) | 416 L / h",
   "| Fuel consumption110% (of the Prime Power) | 458 L / h",
   "| Engine air flow | 157 m³/min",
   "| Engine capacity | 170 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1031,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC2000/TMC2000L.pdf",
  "title": "Datasheet: TMC2000L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC2000L",
   "| Power(ESP) | kVA/kw | 2000/1600",
   "| Power(PRP) | kVA/kw | 1860/1488",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2887",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 416",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: LEROY SOMER , LSA 52.3 S5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R-PTA2-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R-PTA2-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 60°V",
   "| Displacement | 65.37 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 13.5 ：1",
   "| Max. stand by power at rated RPM | 1760 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , After cooler",
   "| Fuel consumption100% (of the Prime Power) | 416 L / h",
   "| Fuel consumption110% (of the Prime Power) | 458 L / h",
   "| Engine air flow | 157 m³/min",
   "| Engine capacity | 170 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP + PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1032,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC2000/TMC2000Z.pdf",
  "title": "Datasheet: TMC2000Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC2000Z",
   "| Power(ESP) | kVA/kw | 2000/1600",
   "| Power(PRP) | kVA/kw | 1875/1500",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 2887",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 416",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: SINOCOX, SMF450F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R-PTA2-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R-PTA2-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 60°V",
   "| Displacement | 65.37 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 13.5 ：1",
   "| Max. stand by power at rated RPM | 1760 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , After cooler",
   "| Fuel consumption100% (of the Prime Power) | 416 L / h",
   "| Fuel consumption110% (of the Prime Power) | 458 L / h",
   "| Engine air flow | 157 m³/min",
   "| Engine capacity | 170 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420",
   "DIMENSIONS",
   "| voltage, over and under frequency, | the genset, ATS (Auto Transfer",
   "| Line voltage (UAB, UBC, and UCA) | loss of phase and phase sequence",
   "| Line voltage (UAB, UBC, and UCA) | wrong detection functions",
   "| Phase voltage (UA, UB, and UC) |  | 3 fixed analog sensors: Engine",
   "| Phase voltage (UA, UB, and UC | temperature, oil pressure, and fuel",
   "| controller enclosure and front panel | the genset, ATS (Auto Transfer"
  ]
 },
 {
  "n": 1033,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC2250/TMC2250T.pdf",
  "title": "Datasheet: TMC2250T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC2250T",
   "| Power(ESP) | kVA/kw | 2250/1800",
   "| Power(PRP) | kVA/kw | 2000/1600",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 3248",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 440",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤88",
   "Weight",
   "| Alternator: STAMFORD , S7L1D-G41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R-PTAA2-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R-PTAA2-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 60°V",
   "| Displacement | 65.37 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 14：1",
   "| Max. stand by power at rated RPM | 1895 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , Air to Air",
   "| Fuel consumption100% (of the Prime Power) | 440 L / h",
   "| Fuel consumption110% (of the Prime Power) | 495 L / h",
   "| Engine air flow | 171 m³/min",
   "| Engine capacity | 170 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1034,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC2250/TMC2250L.pdf",
  "title": "Datasheet: TMC2250L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC2250L",
   "| Power(ESP) | kVA/kw | 2200/1760",
   "| Power(PRP) | kVA/kw | 2000/1600",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 3176",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 440",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: LEROY SOMER , LSA 52.3 S6 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R-PTAA2-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R-PTAA2-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 60°V",
   "| Displacement | 65.37 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 14：1",
   "| Max. stand by power at rated RPM | 1895 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , Air to Air",
   "| Fuel consumption100% (of the Prime Power) | 440 L / h",
   "| Fuel consumption110% (of the Prime Power) | 495 L / h",
   "| Engine air flow | 171 m³/min",
   "| Engine capacity | 170 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP + PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1035,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC2250/TMC2250Z.pdf",
  "title": "Datasheet: TMC2250Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC2250Z",
   "| Power(ESP) | kVA/kw | 2250/1800",
   "| Power(PRP) | kVA/kw | 2000/1600",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 3248",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 440",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: SINOCOX, SMF450G | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R-PTAA2-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R-PTAA2-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 60°V",
   "| Displacement | 65.37 L",
   "| Bore and Stroke | 170 mm×180 mm",
   "| Compression ratio | 14：1",
   "| Max. stand by power at rated RPM | 1895 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , Air to Air",
   "| Fuel consumption100% (of the Prime Power) | 440 L / h",
   "| Fuel consumption110% (of the Prime Power) | 495 L / h",
   "| Engine air flow | 171 m³/min",
   "| Engine capacity | 170 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1036,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC2500/TMC2500T.pdf",
  "title": "Datasheet: TMC2500T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC2500T",
   "| Power(ESP) | kVA/kw | 2500/2000",
   "| Power(PRP) | kVA/kw | 2273/1818",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 3609",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 547 L / h",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤88",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: STAMFORD , S7L1D-J41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R2-PTAW-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R2-PTAW-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16/60°V",
   "| Displacement | 79.9 L",
   "| Bore and Stroke | 170 mm×220 mm",
   "| Compression ratio | 14.1 ：1",
   "| Max. stand by power at rated RPM | 2176 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , After cooler",
   "| Fuel consumption100% (of the Prime Power) | 547",
   "| Fuel consumption75% (of the Prime Power) | 395",
   "| Fuel consumption50% (of the Prime Power) | 272",
   "| Fuel consumption25% (of the Prime Power) | 151",
   "| Engine air flow | 191 m³/min",
   "| Engine capacity | 190 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX322",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1037,
  "url": "https://power-gensets.com/pdf/50Hz/TMC/TMC2500/TMC2500L.pdf",
  "title": "Datasheet: TMC2500L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TMC2500L",
   "| Power(ESP) | kVA/kw | 2500/2000",
   "| Power(PRP) | kVA/kw | 2273/1818",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 3609",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 547 L / h",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: LEROY SOMER , LSA 52.3 L9 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SME , S16R2-PTAW-C | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SME",
   "| Model | S16R2-PTAW-C",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16/60°V",
   "| Displacement | 79.9 L",
   "| Bore and Stroke | 170 mm×220 mm",
   "| Compression ratio | 14.1 ：1",
   "| Max. stand by power at rated RPM | 2176 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbo-charged , After cooler",
   "| Fuel consumption100% (of the Prime Power) | 547",
   "| Fuel consumption75% (of the Prime Power) | 395",
   "| Fuel consumption50% (of the Prime Power) | 272",
   "| Fuel consumption25% (of the Prime Power) | 151",
   "| Engine air flow | 191 m³/min",
   "| Engine capacity | 190 L",
   "| Coolant flow | 1650L/min",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP + PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1038,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1375/TX1375L.pdf",
  "title": "Datasheet: TX1375L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1375L",
   "| Power(ESP) | kVA/kw | 1375/1100",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1985",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 189",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: LEROY SOMER , LSA50.2M6 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 18V2000G26F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 18V2000G26F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 18 / 90°V",
   "| Displacement | 40.2 L",
   "| Bore and Stroke | 135 mm×156 mm",
   "| Compression ratio | 17.5 ：1",
   "| Max. stand by power at rated RPM | 1212 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 189g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 189g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 196g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 220g/kWh",
   "| Engine air flow | 1.47 m³/s",
   "| Engine capacity | 73 L",
   "| Coolant flow | 46.3m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1039,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1375/TX1375T.pdf",
  "title": "Datasheet: TX1375T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1375T",
   "| Power(ESP) | kVA/kw | 1345/1076",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1941",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 189",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: STAMFORD , S6L1D-G41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 18V2000G26F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 18V2000G26F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 18 / 90°V",
   "| Displacement | 40.2 L",
   "| Bore and Stroke | 135 mm×156 mm",
   "| Compression ratio | 17.5 ：1",
   "| Max. stand by power at rated RPM | 1212 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 189g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 189g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 196g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 220g/kWh",
   "| Engine air flow | 1.47 m³/s",
   "| Engine capacity | 73 L",
   "| Coolant flow | 46.3m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1040,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1375/TX1375Z.pdf",
  "title": "Datasheet: TX1375Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1375Z",
   "| Power(ESP) | kVA/kw | 1350/1080",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1949",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 189",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: SINOCOX, SMF450B | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 18V2000G26F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 18V2000G26F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 18 / 90°V",
   "| Displacement | 40.2 L",
   "| Bore and Stroke | 135 mm×156 mm",
   "| Compression ratio | 17.5 ：1",
   "| Max. stand by power at rated RPM | 1212 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 189g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 189g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 196g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 220g/kWh",
   "| Engine air flow | 1.47 m³/s",
   "| Engine capacity | 73 L",
   "| Coolant flow | 46.3m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1041,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1500/TX1500T.pdf",
  "title": "Datasheet: TX1500T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1500T",
   "| Power(ESP) | kVA/kw | 1500/1200",
   "| Power(PRP) | kVA/kw | 1365/1092",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2165",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 192",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: STAMFORD , S6L1D-H41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 12V4000G14RF | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 12V4000G14RF",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12 / 90°V",
   "| Displacement | 57.2L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16 .4：1",
   "| Max. stand by power at rated RPM | 1325Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 197g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 209g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 237g/kWh",
   "| Engine air flow | 1.",
   "| Radiator & engine capacity | 160 L",
   "| Coolant flow | 56m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1042,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1500/TX1500L.pdf",
  "title": "Datasheet: TX1500L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1500L",
   "| Power(ESP) | kVA/kw | 1485/1188",
   "| Power(PRP) | kVA/kw | 1350/1080",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2143",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 192",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: LEROY SOMER , LSA50.2 L7 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 12V4000G14RF | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 12V4000G14RF",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12 / 90°V",
   "| Displacement | 57.2L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16 .4：1",
   "| Max. stand by power at rated RPM | 1325Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 197g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 209g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 237g/kWh",
   "| Engine air flow | 1.",
   "| Radiator & engine capacity | 160 L",
   "| Coolant flow | 56m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1043,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1500/TX1500Z.pdf",
  "title": "Datasheet: TX1500Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1500Z",
   "| Power(ESP) | kVA/kw | 1502/1201",
   "| Power(PRP) | kVA/kw | 1365/1092",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2167",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 192",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: SINOCOX, SMF450C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 12V4000G14RF | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 12V4000G14RF",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12 / 90°V",
   "| Displacement | 57.2L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16 .4：1",
   "| Max. stand by power at rated RPM | 1325Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 197g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 209g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 237g/kWh",
   "| Engine air flow | 1.",
   "| Radiator & engine capacity | 160 L",
   "| Coolant flow | 56m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1044,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX2000/TX2000T.pdf",
  "title": "Datasheet: TX2000T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX2000T",
   "| Power(ESP) | kVA/kw | 1980/1584",
   "| Power(PRP) | kVA/kw | 1800/1440",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2858",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 192",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: STAMFORD , S7L1D-F41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 12V4000G24F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 12V4000G24F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12 / 90°V",
   "| Displacement | 57.2L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16 .4：1",
   "| Max. stand by power at rated RPM | 1733Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 193g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 200g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 227g/kWh",
   "| Engine air flow | 2.0m3/s",
   "| Radiator & engine capacity | 160 L",
   "| Coolant flow | 56m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1045,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX2000/TX2000L.pdf",
  "title": "Datasheet: TX2000L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX2000L",
   "| Power(ESP) | kVA/kw | 1980/1584",
   "| Power(PRP) | kVA/kw | 1800/1440",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2858",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 192",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: LEROY SOMER , LSA52.3 S5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 12V4000G24F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 12V4000G24F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12 / 90°V",
   "| Displacement | 57.2L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16 .4：1",
   "| Max. stand by power at rated RPM | 1733Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 193g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 200g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 227g/kWh",
   "| Engine air flow | 2.0m3/s",
   "| Radiator & engine capacity | 160 L",
   "| Coolant flow | 56m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP + PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1046,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX2000/TX2000Z.pdf",
  "title": "Datasheet: TX2000Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX2000Z",
   "| Power(ESP) | kVA/kw | 1980/1584",
   "| Power(PRP) | kVA/kw | 1800/1440",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2858",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 192",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: SINOCOX , SMF450F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 12V4000G63F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 12V4000G63F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12 / 90°V",
   "| Displacement | 57.2 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4 ：1",
   "| Max. stand by power at rated RPM | 1733 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 192g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 193g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 200g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 227g/kWh",
   "| Engine air flow | 2m³/s",
   "| Radiator & engine capacity | 160 L",
   "| Coolant flow | 56m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1047,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX2250/TX2250T.pdf",
  "title": "Datasheet: TX2250T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX2250T",
   "| Power(ESP) | kVA/kw | 2250/1800",
   "| Power(PRP) | kVA/kw | 2080/1664",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3248",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 188",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: STAMFORD , S7L1D-G41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V4000G14F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V4000G14F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16/ 90°V",
   "| Displacement | 76.3 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4 ：1",
   "| Max. stand by power at rated RPM | 1978Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 188g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 191g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 201g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 228g/kWh",
   "| Engine air flow | 2.3 m3/s",
   "| Radiator & engine capacity | 175 L",
   "| Coolant flow | 68.5m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1048,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX2250/TX2250L.pdf",
  "title": "Datasheet: TX2250L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX2250L",
   "| Power(ESP) | kVA/kw | 2310/1848",
   "| Power(PRP) | kVA/kw | 2100/1680",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3334",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 188",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤87",
   "Weight",
   "| Alternator: LEROY SOMER , LSA52.3 S7 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V4000G14F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V4000G14F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16/ 90°V",
   "| Displacement | 76.3 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4 ：1",
   "| Max. stand by power at rated RPM | 1978Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 188g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 191g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 201g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 228g/kWh",
   "| Engine air flow | 2.3 m3/s",
   "| Radiator & engine capacity | 175 L",
   "| Coolant flow | 68.5m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP + PMI",
   "| Degree of protection | IP23",
   "| AVR model | R449",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1049,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX2250/TX2250Z.pdf",
  "title": "Datasheet: TX2250Z",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX2250Z",
   "| Power(ESP) | kVA/kw | 2260/1808",
   "| Power(PRP) | kVA/kw | 2100/1680",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3262",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 188",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: SINOCOX , SMF450G | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V4000G14F | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V4000G14F",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16/ 90°V",
   "| Displacement | 76.3 L",
   "| Bore and Stroke | 170 mm×210 mm",
   "| Compression ratio | 16.4 ：1",
   "| Max. stand by power at rated RPM | 1978Kw",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 188g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 191g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 201g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 228g/kWh",
   "| Engine air flow | 2.3 m3/s",
   "| Radiator & engine capacity | 175 L",
   "| Coolant flow | 68.5m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1050,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB1650/TB1650T.pdf",
  "title": "Datasheet: TB1650T",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB1650T",
   "| Power(ESP) | kVA/kw | 1650/1320",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2382",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 324L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: STAMFORD , S7L1D-C41 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 12M33G1650/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 12M33G1650/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/V",
   "| Displacement | 39.2L",
   "| Bore and Stroke | 150mm×185mm",
   "| Compression ratio | 15 : 1",
   "| Max. stand by power at rated RPM | 1450KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 324L / h",
   "| Fuel consumption75% (of the Prime Power) | 234.2L / h",
   "| Fuel consumption50% (of the Prime Power) | 156.1L / h",
   "| Fuel consumption110% (of the Prime Power) | 354.2L / h",
   "| Engine air flow | 101.1m³/min",
   "| Engine capacity | 83 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1051,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB1650/TB1650L.pdf",
  "title": "Datasheet: TB1650L",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB1650L",
   "| Power(ESP) | kVA/kw | 1650/1320",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2382",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 324L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: LEROYSOMER , LSA50.2 L8 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 12M33G1650/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 12M33G1650/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/V",
   "| Displacement | 39.2L",
   "| Bore and Stroke | 150mm×185mm",
   "| Compression ratio | 15 : 1",
   "| Max. stand by power at rated RPM | 1450KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 324L / h",
   "| Fuel consumption75% (of the Prime Power) | 234.2L / h",
   "| Fuel consumption50% (of the Prime Power) | 156.1L / h",
   "| Fuel consumption110% (of the Prime Power) | 354.2L / h",
   "| Engine air flow | 101.1m³/min",
   "| Engine capacity | 83 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1052,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1375(127%20220V)/TP1375TS.pdf",
  "title": "Datasheet: TP1375TS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1375TS",
   "| Power(ESP) | kVA/kw | 1375/1100",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3609",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L/h | 266L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: STAMFORD, HCI 634K | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine:PERKINS , 4012-46TWG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TWG2A",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13 : 1",
   "| Max. stand by power at rated RPM | 1217KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 266L",
   "| Fuel consumption75% (of the Prime Power) | 199L",
   "| Fuel consumption50% (of the Prime Power) | 145L",
   "| Fuel consumption110% (of the Prime Power) | 298L",
   "| Engine air flow | 116L/min",
   "| Radiator & engine capacity | 196 L(temperate)",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1053,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1375(127%20220V)/TP1375LS.pdf",
  "title": "Datasheet: TP1375LS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1375LS",
   "| Power(ESP) | kVA/kw | 1375/1100",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3609",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 266L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: LEROY SOMER, LSA 50.2 M6 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4012-46TWG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TWG2A",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13 : 1",
   "| Max. stand by power at rated RPM | 1217KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 266L",
   "| Fuel consumption75% (of the Prime Power) | 199L",
   "| Fuel consumption50% (of the Prime Power) | 145L",
   "| Fuel consumption110% (of the Prime Power) | 298L",
   "| Engine air flow | 116L/min",
   "| Radiator & engine capacity | 196 L(temperate)",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1054,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1650(127%20220V)/TP1650LS.pdf",
  "title": "Datasheet: TP1650LS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1650LS",
   "| Power(ESP) | kVA/kw | 1675/1330",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 4396",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 315L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: LEROY SOMER, LSA 50.2 L8 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4012-46TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TAG2A",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13 : 1",
   "| Max. stand by power at rated RPM | 1459KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 315L",
   "| Fuel consumption75% (of the Prime Power) | 246L",
   "| Fuel consumption50% (of the Prime Power) | 169L",
   "| Fuel consumption110% (of the Prime Power) | 344L",
   "| Engine air flow | 133L/min",
   "| Radiator & engine capacity | 207L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1055,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1375(220%20380V)/TP1375TS.pdf",
  "title": "Datasheet: TP1375TS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1375TS",
   "| Power(ESP) | kVA/kw | 1350/1080",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2051",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L/h | 266L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: STAMFORD, HCI 634J | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4012-46TWG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TWG2A",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13 : 1",
   "| Max. stand by power at rated RPM | 1217KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 266L",
   "| Fuel consumption75% (of the Prime Power) | 199L",
   "| Fuel consumption50% (of the Prime Power) | 145L",
   "| Fuel consumption110% (of the Prime Power) | 298L",
   "| Engine air flow | 116L/min",
   "| Radiator & engine capacity | 196 L(temperate)",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1056,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1375(220%20380V)/TP1375LS.pdf",
  "title": "Datasheet: TP1375LS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1375LS",
   "| Power(ESP) | kVA/kw | 1375/1100",
   "| Power(PRP) | kVA/kw | 1250/1000",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2089",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 266L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: LEROY SOMER, LSA 50.2 M6 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4012-46TWG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TWG2A",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13 : 1",
   "| Max. stand by power at rated RPM | 1217KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 266L",
   "| Fuel consumption75% (of the Prime Power) | 199L",
   "| Fuel consumption50% (of the Prime Power) | 145L",
   "| Fuel consumption110% (of the Prime Power) | 298L",
   "| Engine air flow | 116L/min",
   "| Radiator & engine capacity | 196 L(temperate)",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer：LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1057,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1650(220%20380V)/TP1650TS.pdf",
  "title": "Datasheet: TP1650TS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1650TS",
   "| Power(ESP) | kVA/kw | 1670/1330",
   "| Power(PRP) | kVA/kw | 1500/1200",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2537",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L/h | 315L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: STAMFORD, S6L1D-H41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4012-46TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TAG2A",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13 : 1",
   "| Max. stand by power at rated RPM | 1459KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 315L",
   "| Fuel consumption75% (of the Prime Power) | 246L",
   "| Fuel consumption50% (of the Prime Power) | 169L",
   "| Fuel consumption110% (of the Prime Power) | 344L",
   "| Engine air flow | 133L/min",
   "| Radiator & engine capacity | 207L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1058,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1650(220%20380V)/TP1650LS.pdf",
  "title": "Datasheet: TP1650LS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1650LS",
   "| Power(ESP) | kVA/kw | 1630/1304",
   "| Power(PRP) | kVA/kw | 1485/1188",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2477",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 315L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: LEROY SOMER, LSA50.2 L8 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4012-46TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4012-46TAG2A",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 12/60° V",
   "| Displacement | 45.842L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13 : 1",
   "| Max. stand by power at rated RPM | 1459KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 315L",
   "| Fuel consumption75% (of the Prime Power) | 246L",
   "| Fuel consumption50% (of the Prime Power) | 169L",
   "| Fuel consumption110% (of the Prime Power) | 344L",
   "| Engine air flow | 133L/min",
   "| Radiator & engine capacity | 207L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer：LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1059,
  "url": "https://power-gensets.com/pdf/60Hz/TX/TX1500(127%20220V)/TX1500TS.pdf",
  "title": "Datasheet: TX1500TS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1500TS",
   "| Power(ESP) | kVA/kw | 1513/1210",
   "| Power(PRP) | kVA/kw | 1375/1100",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 3971",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 204g/kWh",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤92",
   "Weight",
   "| Alternator: STAMFORD , S6L1D-G41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 18V2000G85 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 18V2000G85",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 18 / 90°V",
   "| Displacement | 35.82 L",
   "| Bore and Stroke | 130 mm×150 mm",
   "| Compression ratio | 16：1",
   "| Max. stand by power at rated RPM | 1310KW",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 204g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 209g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 213g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 230g/kWh",
   "| Engine air flow | NA",
   "| engine capacity | 120 L",
   "| Coolant flow | 52m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1060,
  "url": "https://power-gensets.com/pdf/60Hz/TX/TX1500(127%20220V)/TX1150LS.pdf",
  "title": "Datasheet: TX1150LS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1150LS",
   "| Power(ESP) | kVA/kw | 1142/913",
   "| Power(PRP) | kVA/kw | 1038/830",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2997",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 206g/kWh",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤88",
   "Weight",
   "| Alternator: LEROY SOMER , TAL-A49-D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V2000G45 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V2000G45",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 16 / 90°V",
   "| Displacement | 31.84 L",
   "| Bore and Stroke | 130 mm×150 mm",
   "| Compression ratio | 16：1",
   "| Max. stand by power at rated RPM | 1007KW",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 206g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 210g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 215g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 242g/kWh",
   "| Engine air flow | NA",
   "| Radiator & engine capacity | 110 L",
   "| Coolant flow | 50m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1061,
  "url": "https://power-gensets.com/pdf/60Hz/TX/TX1500(220%20380V)/TX1500TS.pdf",
  "title": "Datasheet: TX1500TS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1500TS",
   "| Power(ESP) | kVA/kw | 1500/1200",
   "| Power(PRP) | kVA/kw | 1375/1100",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2279",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 204g/kWh",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤92",
   "Weight",
   "| Alternator: STAMFORD , S6L1D-F41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 18V2000G85 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 18V2000G85",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 18 / 90°V",
   "| Displacement | 35.82 L",
   "| Bore and Stroke | 130 mm×150 mm",
   "| Compression ratio | 16：1",
   "| Max. stand by power at rated RPM | 1310KW",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 204g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 209g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 213g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 230g/kWh",
   "| Engine air flow | NA",
   "| Radiator & engine capacity | 120 L",
   "| Coolant flow | 52m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1062,
  "url": "https://power-gensets.com/pdf/60Hz/TX/TX1500(220%20380V)/TX1500LS.pdf",
  "title": "Datasheet: TX1500LS",
  "from": "https://power-gensets.com/1-6-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1500LS",
   "| Power(ESP) | kVA/kw | 1510/1208",
   "| Power(PRP) | kVA/kw | 1375/1100",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2294",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 204g/kWh",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤92",
   "Weight",
   "| Alternator: LEROY SOMER , LSA50.2 L7 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 18V2000G85 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 18V2000G85",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 18 / 90°V",
   "| Displacement | 35.82 L",
   "| Bore and Stroke | 130 mm×150 mm",
   "| Compression ratio | 16：1",
   "| Max. stand by power at rated RPM | 1310KW",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 204g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 209g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 213g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 230g/kWh",
   "| Engine air flow | NA",
   "| Radiator & engine capacity | 120 L",
   "| Coolant flow | 52m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | AREP",
   "| Degree of protection | IP23",
   "| AVR model | D350",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1063,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP880/TP880T.pdf",
  "title": "Datasheet: TP880T",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP880T",
   "| Power(ESP) | kVA/kw | 880/704",
   "| Power(PRP) | kVA/kw | 800/640",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1270",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 172",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 88±2",
   "Weight",
   "| Alternator: STAMFORD, S6L1D-C41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS ,4006-23TAG3A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4006-23TAG3A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 22.921L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 786KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 172L / h",
   "| Fuel consumption75% (of the Prime Power) | 130L / h",
   "| Fuel consumption50% (of the Prime Power) | 90L / h",
   "| Fuel consumption110% (of the Prime Power) | 194L / h",
   "| Engine air flow | 71L/min",
   "| Radiator & engine capacity | 120L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1064,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP880/TP880L.pdf",
  "title": "Datasheet: TP880L",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP880L",
   "| Power(ESP) | kVA/kw | 900/718",
   "| Power(PRP) | kVA/kw | 800/641",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1299",
   "| Rated rotation speed | r/min | 1191",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 172",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 88±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A49-C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS ,4006-23TAG3A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4006-23TAG3A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 22.921L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 786KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 172L / h",
   "| Fuel consumption75% (of the Prime Power) | 130L / h",
   "| Fuel consumption50% (of the Prime Power) | 90L / h",
   "| Fuel consumption110% (of the Prime Power) | 194L / h",
   "| Engine air flow | 71L/min",
   "| Radiator & engine capacity | 120L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1065,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP880/TP880Z.pdf",
  "title": "Datasheet: TP880Z",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP880Z",
   "| Power(ESP) | kVA/kw | 900/718",
   "| Power(PRP) | kVA/kw | 800/641",
   "| Rated Voltage | V | 24",
   "| Rated Current | A | 1299",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 172",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 88±2",
   "Weight",
   "| Alternator: SINOCOX, SMF400D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS ,4006-23TAG3A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4006-23TAG3A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 22.921L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 786KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 172L / h",
   "| Fuel consumption75% (of the Prime Power) | 130L / h",
   "| Fuel consumption50% (of the Prime Power) | 90L / h",
   "| Fuel consumption110% (of the Prime Power) | 194L / h",
   "| Engine air flow | 71L/min",
   "| Radiator & engine capacity | 120L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1066,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP1100/TP1100T.pdf",
  "title": "Datasheet: TP1100T",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1100T",
   "| Power(ESP) | kVA/kw | 1100/880",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1588",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 215",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: STAMFORD, S6L1D-E41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine:PERKINS , 4008TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4008TAG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 8/ L",
   "| Displacement | 30.5L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 985KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 215L / h",
   "| Fuel consumption75% (of the Prime Power) | 162L / h",
   "| Fuel consumption50% (of the Prime Power) | 111L / h",
   "| Fuel consumption110% (of the Prime Power) | 240 L / h",
   "| Engine air flow | 80.5L/min",
   "| Radiator & engine capacity | 143 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1067,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP1100/TP1100L.pdf",
  "title": "Datasheet: TP1100L",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1100L",
   "| Power(ESP) | kVA/kw | 1100/880",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1588",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 215",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 85±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A49-E | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine:PERKINS , 4008TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4008TAG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 8/ L",
   "| Displacement | 30.5L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 985KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 215L / h",
   "| Fuel consumption75% (of the Prime Power) | 162L / h",
   "| Fuel consumption50% (of the Prime Power) | 111L / h",
   "| Fuel consumption110% (of the Prime Power) | 240 L / h",
   "| Engine air flow | 80.5L/min",
   "| Radiator & engine capacity | 143 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1068,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP1100/TP1100Z.pdf",
  "title": "Datasheet: TP1100Z",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1100Z",
   "| Power(ESP) | kVA/kw | 1100/880",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1588",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 215",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 88±2",
   "Weight",
   "| Alternator: SINOCOX, SMF400F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine:PERKINS , 4008TAG2A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4008TAG2A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 8/ L",
   "| Displacement | 30.5L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 985KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 215L / h",
   "| Fuel consumption75% (of the Prime Power) | 162L / h",
   "| Fuel consumption50% (of the Prime Power) | 111L / h",
   "| Fuel consumption110% (of the Prime Power) | 240 L / h",
   "| Engine air flow | 80.5L/min",
   "| Radiator & engine capacity | 143 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1069,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1000/TX1000T.pdf",
  "title": "Datasheet: TX1000T",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1000T",
   "| Power(ESP) | kVA/kw | 1001/801",
   "| Power(PRP) | kVA/kw | 910/728",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1445",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 198",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: STAMFORD , S6L1D-D41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V2000G25 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V2000G25",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 90°V",
   "| Displacement | 31.84 L",
   "| Bore and Stroke | 130 mm×150 mm",
   "| Compression ratio | 16 ：1",
   "| Max. stand by power at rated RPM | 891 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 198g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 198g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 203g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 226g/kWh",
   "| Engine air flow | 1.1 m³/s",
   "| Radiator & engine capacity | 110 L",
   "| Coolant flow | 40m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1070,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1000/TX1000L.pdf",
  "title": "Datasheet: TX1000L",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1000L",
   "| Power(ESP) | kVA/kw | 1001/801",
   "| Power(PRP) | kVA/kw | 910/728",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1445",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 198",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤86",
   "Weight",
   "| Alternator: LEROY SOMER , TAL-A49-D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V2000G25 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V2000G25",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 90°V",
   "| Displacement | 31.84 L",
   "| Bore and Stroke | 130 mm×150 mm",
   "| Compression ratio | 16 ：1",
   "| Max. stand by power at rated RPM | 891 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 198g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 198g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 203g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 226g/kWh",
   "| Engine air flow | 1.1 m³/s",
   "| Radiator & engine capacity | 110 L",
   "| Coolant flow | 40m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1071,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1000/TX1000Z.pdf",
  "title": "Datasheet: TX1000Z",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1000Z",
   "| Power(ESP) | kVA/kw | 1001/801",
   "| Power(PRP) | kVA/kw | 910/728",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1445",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 198",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤86",
   "Weight",
   "| Alternator: SINOCOX , SMF400E | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V2000G25 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V2000G25",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 90°V",
   "| Displacement | 31.84 L",
   "| Bore and Stroke | 130 mm×150 mm",
   "| Compression ratio | 16 ：1",
   "| Max. stand by power at rated RPM | 891 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 198g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 198g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 203g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 226g/kWh",
   "| Engine air flow | 1.1 m³/s",
   "| Radiator & engine capacity | 110 L",
   "| Coolant flow | 40m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1072,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1100/TX1100T.pdf",
  "title": "Datasheet: TX1100T",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1100T",
   "| Power(ESP) | kVA/kw | 1100/880",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1588",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 201",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: STAMFORD , S6L1D-E41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V2000G65 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V2000G65",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 90°V",
   "| Displacement | 31.84 L",
   "| Bore and Stroke | 130 mm×150 mm",
   "| Compression ratio | 16 ：1",
   "| Max. stand by power at rated RPM | 979 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 201g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 196g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 201g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 222g/kWh",
   "| Engine air flow | 1.2 m³/s",
   "| Radiator & engine capacity | 110 L",
   "| Coolant flow | 40m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1073,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1100/TX1100L.pdf",
  "title": "Datasheet: TX1100L",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1100L",
   "| Power(ESP) | kVA/kw | 1100/880",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1588",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 201",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤86",
   "Weight",
   "| Alternator: LEROY SOMER , TAL-A49-E | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V2000G65 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V2000G65",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 90°V",
   "| Displacement | 31.84 L",
   "| Bore and Stroke | 130 mm×150 mm",
   "| Compression ratio | 16 ：1",
   "| Max. stand by power at rated RPM | 979 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 201g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 196g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 201g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 222g/kWh",
   "| Engine air flow | 1.2 m³/s",
   "| Radiator & engine capacity | 110 L",
   "| Coolant flow | 40m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1074,
  "url": "https://power-gensets.com/pdf/50Hz/TX/TX1100/TX1100Z.pdf",
  "title": "Datasheet: TX1100Z",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TX1100Z",
   "| Power(ESP) | kVA/kw | 1100/880",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1588",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | g/kWh | 201",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | ≤86",
   "Weight",
   "| Alternator: SINOCOX , SMF400F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: MTU , 16V2000G65 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： MTU",
   "| Model | 16V2000G65",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 16 / 90°V",
   "| Displacement | 31.84 L",
   "| Bore and Stroke | 130 mm×150 mm",
   "| Compression ratio | 16 ：1",
   "| Max. stand by power at rated RPM | 979 KW",
   "| Frequency regulation , steady state | ±0.25 %",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged & Air-to-air",
   "| Fuel consumption100% (of the Prime Power) | 201g/kWh",
   "| Fuel consumption75% (of the Prime Power) | 196g/kWh",
   "| Fuel consumption50% (of the Prime Power) | 201g/kWh",
   "| Fuel consumption25% (of the Prime Power) | 222g/kWh",
   "| Engine air flow | 1.2 m³/s",
   "| Radiator & engine capacity | 110 L",
   "| Coolant flow | 40m³/h",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1075,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB1000/TB1000T.pdf",
  "title": "Datasheet: TB1000T",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB1000T",
   "| Power(ESP) | kVA/kw | 1000/800",
   "| Power(PRP) | kVA/kw | 900/720",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1443",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 195.5L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: STAMFORD , S6L1D-D41 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 12M26G1000/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 12M26G1000/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/V",
   "| Displacement | 31.8L",
   "| Bore and Stroke | 150mm×150mm",
   "| Compression ratio | 15.7 : 1",
   "| Max. stand by power at rated RPM | 902KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 195.5L",
   "| Fuel consumption75% (of the Prime Power) | 146.5L",
   "| Fuel consumption50% (of the Prime Power) | 100.8L",
   "| Fuel consumption110% (of the Prime Power) | 218.9L",
   "| Engine air flow | 66.2m³/min",
   "| Engine capacity | 83 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1076,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB1000/TB1000L.pdf",
  "title": "Datasheet: TB1000L",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB1000L",
   "| Power(ESP) | kVA/kw | 1000/800",
   "| Power(PRP) | kVA/kw | 900/720",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1443",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 195.5L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: LEROYSOMER , TAL-A49-D | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 12M26G1000/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 12M26G1000/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/V",
   "| Displacement | 31.8L",
   "| Bore and Stroke | 150mm×150mm",
   "| Compression ratio | 15.7 : 1",
   "| Max. stand by power at rated RPM | 902KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 195.5L",
   "| Fuel consumption75% (of the Prime Power) | 146.5L",
   "| Fuel consumption50% (of the Prime Power) | 100.8L",
   "| Fuel consumption110% (of the Prime Power) | 218.9L",
   "| Engine air flow | 66.2m³/min",
   "| Engine capacity | 83 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1077,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB1120/TB1120T.pdf",
  "title": "Datasheet: TB1120T",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB1120T",
   "| Power(ESP) | kVA/kw | 1120/898",
   "| Power(PRP) | kVA/kw | 1020/816",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1617",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 207.1L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: STAMFORD , S6L1D-E41 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 12M26G1100/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 12M26G1100/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/V",
   "| Displacement | 31.8L",
   "| Bore and Stroke | 150mm×150mm",
   "| Compression ratio | 15.7 : 1",
   "| Max. stand by power at rated RPM | 973KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 207.1L",
   "| Fuel consumption75% (of the Prime Power) | 155.3L",
   "| Fuel consumption50% (of the Prime Power) | 106.6L",
   "| Fuel consumption110% (of the Prime Power) | 228.1L",
   "| Engine air flow | 75.8m³/min",
   "| Engine capacity | 83 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1078,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB1120/TB1120L.pdf",
  "title": "Datasheet: TB1120L",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB1120L",
   "| Power(ESP) | kVA/kw | 1100/880",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1588",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 207.1L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: LEROYSOMER , TAL-A49-E | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 12M26G1100/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 12M26G1100/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/V",
   "| Displacement | 31.8L",
   "| Bore and Stroke | 150mm×150mm",
   "| Compression ratio | 15.7 : 1",
   "| Max. stand by power at rated RPM | 973KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 207.1L",
   "| Fuel consumption75% (of the Prime Power) | 155.3L",
   "| Fuel consumption50% (of the Prime Power) | 106.6L",
   "| Fuel consumption110% (of the Prime Power) | 228.1L",
   "| Engine air flow | 75.8m³/min",
   "| Engine capacity | 83 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1079,
  "url": "https://power-gensets.com/pdf/50Hz/TY/TY1100Z.pdf",
  "title": "Datasheet: TY1100Z",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TY1100Z",
   "| Power(ESP) | kVA/kw | 1125/900",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1624",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 225.3",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: SINOCOX, SMF400F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: YUCHAI , YC12VTD1350-D30 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer：YUCHAI",
   "| Model | YC12VTD1350-D30",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 12/V",
   "| Displacement | 39.2 L",
   "| Bore and Stroke | 152mm×180 mm",
   "| Compression ratio | 14 : 1",
   "| Max. stand by power at rated RPM | 990KW",
   "| Frequency regulation , steady state | ≤0.5%",
   "| Governor : type | Electronically-control high pressure common",
   "| Aspiration and Cooling | Turbocharged & Intercooled",
   "| Fuel consumption100% (of the Prime Power) | 225.3 L / h",
   "| Fuel consumption75% (of the Prime Power) | 168.3 L / h",
   "| Fuel consumption50% (of the Prime Power) | 116.9 L / h",
   "| Fuel consumption110% (of the Prime Power) | 250.8 L / h",
   "| Engine air flow | 118m³/min",
   "| Radiator & engine capacity | 740 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1080,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1100(127%20220V)/TP1100TS.pdf",
  "title": "Datasheet: TP1100TS",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1100TS",
   "| Power(ESP) | kVA/kw | 1100/875",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2887",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L/h | 224L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: STAMFORD, S6L1D-D41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine:PERKINS , 4008TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4008TAG2",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 8/ L",
   "| Displacement | 30.561 L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 1004KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 224L",
   "| Fuel consumption75% (of the Prime Power) | 162L",
   "| Fuel consumption50% (of the Prime Power) | 108L",
   "| Fuel consumption110% (of the Prime Power) | 250L",
   "| Engine air flow | 77L/min",
   "| Radiator & engine capacity | 162 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1081,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1100(127%20220V)/TP1100LS.pdf",
  "title": "Datasheet: TP1100LS",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1100LS",
   "| Power(ESP) | kVA/kw | 1100/875",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2887",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 224L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: LEROY SOMER, TAL-A49-D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4008TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4008TAG2",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 8/ L",
   "| Displacement | 30.561 L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 1004KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 224L",
   "| Fuel consumption75% (of the Prime Power) | 162L",
   "| Fuel consumption50% (of the Prime Power) | 108L",
   "| Fuel consumption110% (of the Prime Power) | 250L",
   "| Engine air flow | 77L/min",
   "| Radiator & engine capacity | 162 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1082,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1100(127%20220V)/TP1100ZS.pdf",
  "title": "Datasheet: TP1100ZS",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1100ZS",
   "| Power(ESP) | kVA/kw | 1090/872",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 2861",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 224L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: SINOCOX, SMF400D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4008TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4008TAG2",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 8/ L",
   "| Displacement | 30.561 L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 1004KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 224L",
   "| Fuel consumption75% (of the Prime Power) | 162L",
   "| Fuel consumption50% (of the Prime Power) | 108L",
   "| Fuel consumption110% (of the Prime Power) | 250L",
   "| Engine air flow | 77L/min",
   "| Radiator & engine capacity | 162 L",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420",
   "DIMENSIONS",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China"
  ]
 },
 {
  "n": 1083,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1100(220%20380V)/TP1100TS.pdf",
  "title": "Datasheet: TP1100TS",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1100TS",
   "| Power(ESP) | kVA/kw | 1080/864",
   "| Power(PRP) | kVA/kw | 1000/800",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1641",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L/h | 224L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: STAMFORD, S6L1D-D41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine:PERKINS , 4008TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4008TAG2",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 8/ L",
   "| Displacement | 30.561 L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 1004KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 224L",
   "| Fuel consumption75% (of the Prime Power) | 162L",
   "| Fuel consumption50% (of the Prime Power) | 108L",
   "| Fuel consumption110% (of the Prime Power) | 250L",
   "| Engine air flow | 77L/min",
   "| Radiator & engine capacity | 162 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "| AVR model | MX321",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1084,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP1100(220%20380V)/TP1100LS.pdf",
  "title": "Datasheet: TP1100LS",
  "from": "https://power-gensets.com/1-5-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP1100LS",
   "| Power(ESP) | kVA/kw | 1089/871",
   "| Power(PRP) | kVA/kw | 990/792",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1655",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 224L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m | ≤85",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A49-E | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 4008TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 4008TAG2",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 8/ L",
   "| Displacement | 30.561 L",
   "| Bore and Stroke | 160mm ×190mm",
   "| Compression ratio | 13.6: 1",
   "| Max. stand by power at rated RPM | 1004KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 224L",
   "| Fuel consumption75% (of the Prime Power) | 162L",
   "| Fuel consumption50% (of the Prime Power) | 108L",
   "| Fuel consumption110% (of the Prime Power) | 250L",
   "| Engine air flow | 77L/min",
   "| Radiator & engine capacity | 162 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer：LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1085,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP500/TP500T.pdf",
  "title": "Datasheet: TP500T",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP500T",
   "| Power(ESP) | kVA/kw | 500/400",
   "| Power(PRP) | kVA/kw | 450/360",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 722",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 99",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 79±2",
   "Weight",
   "| Alternator: STAMFORD, S4L1D-G41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 2506C-E15TAG1 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2506C-E15TAG1",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 15L",
   "| Bore and Stroke | 137 mm ×171 mm",
   "| Compression ratio | 16: 1",
   "| Max. stand by power at rated RPM | 451KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 99L / h",
   "| Fuel consumption75% (of the Prime Power) | 73L / h",
   "| Fuel consumption50% (of the Prime Power) | 51L / h",
   "| Fuel consumption110% (of the Prime Power) | 109L / h",
   "| Engine air flow | 35.8L/min",
   "| Radiator & engine capacity | 58 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1086,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP500/TP500L.pdf",
  "title": "Datasheet: TP500L",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP500L",
   "| Power(ESP) | kVA/kw | 500/400",
   "| Power(PRP) | kVA/kw | 455/364",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 722",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 99",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 79±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A47-B | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 2506C-E15TAG1 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2506C-E15TAG1",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 15L",
   "| Bore and Stroke | 137 mm ×171 mm",
   "| Compression ratio | 16: 1",
   "| Max. stand by power at rated RPM | 451KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 99L / h",
   "| Fuel consumption75% (of the Prime Power) | 73L / h",
   "| Fuel consumption50% (of the Prime Power) | 51L / h",
   "| Fuel consumption110% (of the Prime Power) | 109L / h",
   "| Engine air flow | 35.8L/min",
   "| Radiator & engine capacity | 58 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1087,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP500/TP500Z.pdf",
  "title": "Datasheet: TP500Z",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP500Z",
   "| Power(ESP) | kVA/kw | 500/400",
   "| Power(PRP) | kVA/kw | 455/364",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 722",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 99",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 79±2",
   "Weight",
   "| Alternator: SINOCOX, SMF355B | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 2506C-E15TAG1 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2506C-E15TAG1",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 15L",
   "| Bore and Stroke | 137 mm ×171 mm",
   "| Compression ratio | 16: 1",
   "| Max. stand by power at rated RPM | 451KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 99L / h",
   "| Fuel consumption75% (of the Prime Power) | 73L / h",
   "| Fuel consumption50% (of the Prime Power) | 51L / h",
   "| Fuel consumption110% (of the Prime Power) | 109L / h",
   "| Engine air flow | 35.8L/min",
   "| Radiator & engine capacity | 58 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1088,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP550/TP550T.pdf",
  "title": "Datasheet: TP550T",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP550T",
   "| Power(ESP) | kVA/kw | 550/440",
   "| Power(PRP) | kVA/kw | 500/400",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 794",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 106",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 79±2",
   "Weight",
   "| Alternator: STAMFORD, S5L1D-D41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 2506C-E15TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2506C-E15TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 15L",
   "| Bore and Stroke | 137 mm ×171 mm",
   "| Compression ratio | 16: 1",
   "| Max. stand by power at rated RPM | 495KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 106L / h",
   "| Fuel consumption75% (of the Prime Power) | 81L / h",
   "| Fuel consumption50% (of the Prime Power) | 55L / h",
   "| Fuel consumption110% (of the Prime Power) | 114L / h",
   "| Engine air flow | 36.6L/min",
   "| Radiator & engine capacity | 58 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1089,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP550/TP550L.pdf",
  "title": "Datasheet: TP550L",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP550L",
   "| Power(ESP) | kVA/kw | 550/440",
   "| Power(PRP) | kVA/kw | 500/400",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 794",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 106",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 79±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A47-C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 2506C-E15TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2506C-E15TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 15L",
   "| Bore and Stroke | 137 mm ×171 mm",
   "| Compression ratio | 16: 1",
   "| Max. stand by power at rated RPM | 495KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 106L / h",
   "| Fuel consumption75% (of the Prime Power) | 81L / h",
   "| Fuel consumption50% (of the Prime Power) | 55L / h",
   "| Fuel consumption110% (of the Prime Power) | 114L / h",
   "| Engine air flow | 36.6L/min",
   "| Radiator & engine capacity | 58 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1090,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP550/TP550Z.pdf",
  "title": "Datasheet: TP550Z",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP550Z",
   "| Power(ESP) | kVA/kw | 550/440",
   "| Power(PRP) | kVA/kw | 500/400",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 794",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 106",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 79±2",
   "Weight",
   "| Alternator: SINOCOX, SMF355C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 2506C-E15TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2506C-E15TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 15L",
   "| Bore and Stroke | 137 mm ×171 mm",
   "| Compression ratio | 16: 1",
   "| Max. stand by power at rated RPM | 495KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 106L / h",
   "| Fuel consumption75% (of the Prime Power) | 81L / h",
   "| Fuel consumption50% (of the Prime Power) | 55L / h",
   "| Fuel consumption110% (of the Prime Power) | 114L / h",
   "| Engine air flow | 36.6L/min",
   "| Radiator & engine capacity | 58 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1091,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP660/TP660L.pdf",
  "title": "Datasheet: TP660L",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP660L",
   "| Power(ESP) | kVA/kw | 650/520",
   "| Power(PRP) | kVA/kw | 591/473",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 939",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 129",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 87±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A47-E | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS ,2806C-E18TAG1A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2806C-E18TAG1A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 18.13L",
   "| Bore and Stroke | 145 mm ×183mm",
   "| Compression ratio | 14.5: 1",
   "| Max. stand by power at rated RPM | 583.8KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 129L / h",
   "| Fuel consumption75% (of the Prime Power) | 96L / h",
   "| Fuel consumption50% (of the Prime Power) | 63L / h",
   "| Fuel consumption110% (of the Prime Power) | 134L / h",
   "| Engine air flow | 41L/min",
   "| Radiator & engine capacity | 61 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1092,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP660/TP660T.pdf",
  "title": "Datasheet: TP660T",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP660T",
   "| Power(ESP) | kVA/kw | 650/520",
   "| Power(PRP) | kVA/kw | 591/473",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 939",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 129",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 87±2",
   "Weight",
   "| Alternator: STAMFORD, S5L1D-E41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 2806C-E18TAG1A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2806C-E18TAG1A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 18.13L",
   "| Bore and Stroke | 145 mm ×183mm",
   "| Compression ratio | 14.5: 1",
   "| Max. stand by power at rated RPM | 583.8KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 129L / h",
   "| Fuel consumption75% (of the Prime Power) | 96L / h",
   "| Fuel consumption50% (of the Prime Power) | 63L / h",
   "| Fuel consumption110% (of the Prime Power) | 134L / h",
   "| Engine air flow | 41L/min",
   "| Radiator & engine capacity | 61 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1093,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP660/TP660Z.pdf",
  "title": "Datasheet: TP660Z",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP660Z",
   "| Power(ESP) | kVA/kw | 650/520",
   "| Power(PRP) | kVA/kw | 591/473",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 939",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 129",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 87±2",
   "Weight",
   "| Alternator: SINOCOX, SMF355D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS ,2806C-E18TAG1A | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2806C-E18TAG1A",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 18.13L",
   "| Bore and Stroke | 145 mm ×183mm",
   "| Compression ratio | 14.5: 1",
   "| Max. stand by power at rated RPM | 583.8KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 129L / h",
   "| Fuel consumption75% (of the Prime Power) | 96L / h",
   "| Fuel consumption50% (of the Prime Power) | 63L / h",
   "| Fuel consumption110% (of the Prime Power) | 134L / h",
   "| Engine air flow | 41L/min",
   "| Radiator & engine capacity | 61 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1094,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP700/TP700L.pdf",
  "title": "Datasheet: TP700L",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP700L",
   "| Power(ESP) | kVA/kw | 700/560",
   "| Power(PRP) | kVA/kw | 650/520",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1011",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 132",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 87±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A47-F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS ,2806A-E18TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2806A-E18TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 18.13L",
   "| Bore and Stroke | 145 mm ×183mm",
   "| Compression ratio | 14.5: 1",
   "| Max. stand by power at rated RPM | 628KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 132L / h",
   "| Fuel consumption75% (of the Prime Power) | 97L / h",
   "| Fuel consumption50% (of the Prime Power) | 66L / h",
   "| Fuel consumption110% (of the Prime Power) | 143L / h",
   "| Engine air flow | 36L/min",
   "| Radiator & engine capacity | 61 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1095,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP700/TP700T.pdf",
  "title": "Datasheet: TP700T",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP700T",
   "| Power(ESP) | kVA/kw | 700/560",
   "| Power(PRP) | kVA/kw | 650/520",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1011",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 132",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 87±2",
   "Weight",
   "| Alternator: STAMFORD, S5L1D-F4 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 2806A-E18TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2806A-E18TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 18.13L",
   "| Bore and Stroke | 145 mm ×183mm",
   "| Compression ratio | 14.5: 1",
   "| Max. stand by power at rated RPM | 628KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 132L / h",
   "| Fuel consumption75% (of the Prime Power) | 97L / h",
   "| Fuel consumption50% (of the Prime Power) | 66L / h",
   "| Fuel consumption110% (of the Prime Power) | 143L / h",
   "| Engine air flow | 36L/min",
   "| Radiator & engine capacity | 61 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1096,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP700/TP700Z.pdf",
  "title": "Datasheet: TP700Z",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP700Z",
   "| Power(ESP) | kVA/kw | 700/560",
   "| Power(PRP) | kVA/kw | 650/520",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 1011",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 132",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@1m | Silent Type: 87±2",
   "Weight",
   "| Alternator: SINOCOX, SMF355E | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS ,2806A-E18TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 2806A-E18TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 18.13L",
   "| Bore and Stroke | 145 mm ×183mm",
   "| Compression ratio | 14.5: 1",
   "| Max. stand by power at rated RPM | 628KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 132L / h",
   "| Fuel consumption75% (of the Prime Power) | 97L / h",
   "| Fuel consumption50% (of the Prime Power) | 66L / h",
   "| Fuel consumption110% (of the Prime Power) | 143L / h",
   "| Engine air flow | 36L/min",
   "| Radiator & engine capacity | 61 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1097,
  "url": "https://power-gensets.com/pdf/50Hz/TY/TY825Z-1.pdf",
  "title": "Datasheet: TY825Z",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TY825Z-1",
   "| Power(ESP) | kVA/kw | 825/660",
   "| Power(PRP) | kVA/kw | 750/600",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1191",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 172.5L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: SINOCOX, SMF400C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: YUCHAI , YC6C1020-D31 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer：YUCHAI",
   "| Model | YC6C1020-D31",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 39.584 L",
   "| Bore and Stroke | 200mm×210mm",
   "| Compression ratio | 14.5 : 1",
   "| Max. stand by power at rated RPM | 748KW",
   "| Frequency regulation , steady state | ≤0.5%",
   "| Governor : type | Electronically controlled unit pump",
   "| Aspiration and Cooling | Turbocharged & air-air intercooled",
   "| Fuel consumption100% (of the Prime Power) | 172.5L / h",
   "| Fuel consumption75% (of the Prime Power) | 137.1L / h",
   "| Fuel consumption50% (of the Prime Power) | 97.4 L / h",
   "| Fuel consumption110% (of the Prime Power) | 189.1 L / h",
   "| Engine air flow | 67m³/min",
   "| Radiator & engine capacity | 230 L",
   "fuel consumption",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | PMG",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1098,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB550/TB550T.pdf",
  "title": "Datasheet: TB550T",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB550T",
   "| Power(ESP) | kVA/kw | 550/440",
   "| Power(PRP) | kVA/kw | 500/400",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 794",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 109.5L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: STAMFORD , S5L1D-D41 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 6M21G550/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 6M21G550/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/L",
   "| Displacement | 12.54L",
   "| Bore and Stroke | 127mm×165mm",
   "| Compression ratio | 15.2 : 1",
   "| Max. stand by power at rated RPM | 490KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 109.5L / h",
   "| Fuel consumption75% (of the Prime Power) | 75.3L / h",
   "| Fuel consumption50% (of the Prime Power) | 51L / h",
   "| Fuel consumption110% (of the Prime Power) | 123.1L / h",
   "| Engine air flow | 34.8m³/min",
   "| Engine capacity | 25 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1099,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB550/TB550L.pdf",
  "title": "Datasheet: TB550L",
  "from": "https://power-gensets.com/1-4-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB550L",
   "| Power(ESP) | kVA/kw | 550/440",
   "| Power(PRP) | kVA/kw | 500/400",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 794",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 109.5L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: LEROYSOMER , TAL-A473-C | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 6M21G550/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 6M21G550/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/L",
   "| Displacement | 12.54L",
   "| Bore and Stroke | 127mm×165mm",
   "| Compression ratio | 15.2 : 1",
   "| Max. stand by power at rated RPM | 490KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electronic",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 109.5L / h",
   "| Fuel consumption75% (of the Prime Power) | 75.3L / h",
   "| Fuel consumption50% (of the Prime Power) | 51L / h",
   "| Fuel consumption110% (of the Prime Power) | 123.1L / h",
   "| Engine air flow | 34.8m³/min",
   "| Engine capacity | 25 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1100,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP275/TP275T.pdf",
  "title": "Datasheet: TP275T",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP275T",
   "| Power(ESP) | kVA/kw | 275/220",
   "| Power(PRP) | kVA/kw | 250/200",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 397",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 56.9",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: STAMFORD, UCDI 274K | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1206A-E70TTAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1206A-E70TTAG3",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 15.8: 1",
   "| Max. stand by power at rated RPM | 248.6KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electronic ECM",
   "| Fuel consumption100% (of the Prime Power) | 56.9L",
   "| Fuel consumption75% (of the Prime Power) | 41.5L",
   "| Fuel consumption50% (of the Prime Power) | 28.1L",
   "| Fuel consumption110% (of the Prime Power) | 64.5L",
   "| Engine air flow | 15.7L/min",
   "| Radiator & engine capacity | 25 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1101,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP275/TP275L.pdf",
  "title": "Datasheet: TP275L",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP275L",
   "| Power(ESP) | kVA/kw | 275/220",
   "| Power(PRP) | kVA/kw | 250/200",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 397",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 56.9",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A46-D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1206A-E70TTAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1206A-E70TTAG3",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 15.8: 1",
   "| Max. stand by power at rated RPM | 248.6KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electronic ECM",
   "| Fuel consumption100% (of the Prime Power) | 56.9L",
   "| Fuel consumption75% (of the Prime Power) | 41.5L",
   "| Fuel consumption50% (of the Prime Power) | 28.1L",
   "| Fuel consumption110% (of the Prime Power) | 64.5L",
   "| Engine air flow | 15.7L/min",
   "| Radiator & engine capacity | 25 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1102,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP275/TP275Z.pdf",
  "title": "Datasheet: TP275Z",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP275Z",
   "| Power(ESP) | kVA/kw | 275/220",
   "| Power(PRP) | kVA/kw | 250/200",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 397",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 56.9",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: SINOCOX, SMF270J | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1206A-E70TTAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1206A-E70TTAG3",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 15.8: 1",
   "| Max. stand by power at rated RPM | 248.6KW",
   "| Frequency regulation , steady state | ≤0.25%",
   "| Governor : type | Electronic ECM",
   "| Fuel consumption100% (of the Prime Power) | 56.9L",
   "| Fuel consumption75% (of the Prime Power) | 41.5L",
   "| Fuel consumption50% (of the Prime Power) | 28.1L",
   "| Fuel consumption110% (of the Prime Power) | 64.5L",
   "| Engine air flow | 15.7L/min",
   "| Radiator & engine capacity | 25 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1103,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP385/TP385T.pdf",
  "title": "Datasheet: TP385T",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP385T",
   "| Power(ESP) | kVA/kw | 384/307",
   "| Power(PRP) | kVA/kw | 348/278",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 555",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 78.4L / h",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: STAMFORD, S4L1D-E41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1706A-E93TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1706A-E93TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 9.29L",
   "| Bore and Stroke | 115 mm ×149 mm",
   "| Compression ratio | 16.5: 1",
   "| Max. stand by power at rated RPM | 342.5KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 78.4L",
   "| Fuel consumption75% (of the Prime Power) | 79.2L",
   "| Fuel consumption50% (of the Prime Power) | 82.1L",
   "| Fuel consumption110% (of the Prime Power) | 78.4L",
   "| Engine air flow | 18.53m³/min",
   "| Radiator & engine capacity | 35.8 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1104,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP385/TP385L.pdf",
  "title": "Datasheet: TP385L",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP385L",
   "| Power(ESP) | kVA/kw | 384/307",
   "| Power(PRP) | kVA/kw | 348/278",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 555",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 78.4L / h",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: LEROY SOMER, TAL-A46-H | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1706A-E93TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1706A-E93TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 9.29L",
   "| Bore and Stroke | 115 mm ×149 mm",
   "| Compression ratio | 16.5: 1",
   "| Max. stand by power at rated RPM | 342.5KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 78.4L",
   "| Fuel consumption75% (of the Prime Power) | 79.2L",
   "| Fuel consumption50% (of the Prime Power) | 82.1L",
   "| Fuel consumption110% (of the Prime Power) | 78.4L",
   "| Engine air flow | 18.53m³/min",
   "| Radiator & engine capacity | 35.8 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1105,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP385/TP385Z.pdf",
  "title": "Datasheet: TP385Z",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP385Z",
   "| Power(ESP) | kVA/kw | 384/307",
   "| Power(PRP) | kVA/kw | 348/278",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 555",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 78.4",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 78±2",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: SINOCOX, SMF315E | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1706A-E93TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1706A-E93TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 9.29L",
   "| Bore and Stroke | 115 mm ×149 mm",
   "| Compression ratio | 16.5: 1",
   "| Max. stand by power at rated RPM | 342.5KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 78.4L",
   "| Fuel consumption75% (of the Prime Power) | 79.2L",
   "| Fuel consumption50% (of the Prime Power) | 82.1L",
   "| Fuel consumption110% (of the Prime Power) | 78.4L",
   "| Engine air flow | 18.53m³/min",
   "| Radiator & engine capacity | 35.8 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1106,
  "url": "https://power-gensets.com/pdf/50Hz/TY/TY275Z.pdf",
  "title": "Datasheet: TY275Z",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TY275Z",
   "| Power(ESP) | kVA/kw | 275/220",
   "| Power(PRP) | kVA/kw | 250/200",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 397",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 57.5",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m",
   "WEIGHT AND DIMENSIONS",
   "| Alternator: SINOCOX, SMF270J | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: YUCHAI , YC6MK350-D30 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer：YUCHAI",
   "| Model | YC6MK350-D30",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 10.34 L",
   "| Bore and Stroke | 123mm×145 mm",
   "| Compression ratio | 16.8 : 1",
   "| Max. stand by power at rated RPM | 259KW",
   "| Frequency regulation , steady state | ≤0.5%",
   "| Governor : type | Electronically-control high pressure common",
   "| Aspiration and Cooling | Turbocharged & Intercooled",
   "| Fuel consumption100% (of the Prime Power) | 57.5L / h",
   "| Fuel consumption75% (of the Prime Power) | 45.1L / h",
   "| Fuel consumption50% (of the Prime Power) | 32.5 L / h",
   "| Fuel consumption110% (of the Prime Power) | 62.4 L / h",
   "| Engine air flow | 15.8m³/min",
   "| Radiator & engine capacity | 65 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1107,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB275/TB275T.pdf",
  "title": "Datasheet: TB275T",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB275T",
   "| Power(ESP) | kVA/kw | 275/220",
   "| Power(PRP) | kVA/kw | 250/200",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 397",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 56.9L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: STAMFORD , UCDI 274K | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 6M16G275/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 6M16G275/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/L",
   "| Displacement | 9.726L",
   "| Bore and Stroke | 126mm×130mm",
   "| Compression ratio | 17 : 1",
   "| Max. stand by power at rated RPM | 264KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 56.9L / h",
   "| Fuel consumption75% (of the Prime Power) | 42.2L / h",
   "| Fuel consumption50% (of the Prime Power) | 28.3L / h",
   "| Fuel consumption110% (of the Prime Power) | 63.4 L / h",
   "| Engine air flow | 18m³/min",
   "| Engine capacity | 22 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1108,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB275/TB275L.pdf",
  "title": "Datasheet: TB275L",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB275L",
   "| Power(ESP) | kVA/kw | 275/220",
   "| Power(PRP) | kVA/kw | 250/200",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 397",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 56.9L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: LEROYSOMER , TAL-A46-D | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 6M16G275/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 6M16G275/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/L",
   "| Displacement | 9.726L",
   "| Bore and Stroke | 126mm×130mm",
   "| Compression ratio | 17 : 1",
   "| Max. stand by power at rated RPM | 264KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 56.9L / h",
   "| Fuel consumption75% (of the Prime Power) | 42.2L / h",
   "| Fuel consumption50% (of the Prime Power) | 28.3L / h",
   "| Fuel consumption110% (of the Prime Power) | 63.4 L / h",
   "| Engine air flow | 18m³/min",
   "| Engine capacity | 22 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1109,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP385(127%20220V)/TP385TS.pdf",
  "title": "Datasheet: TP385TS",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP385TS",
   "| Power(ESP) | kVA/kw | 390/310",
   "| Power(PRP) | kVA/kw | 350/280",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1024",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L/h | 77.1L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤80",
   "Weight",
   "| Alternator: STAMFORD, S4L1D-D41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1506A-E88TAG5 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1506A-E88TAG5",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 8.8L",
   "| Bore and Stroke | 112 mm ×149 mm",
   "| Compression ratio | 16.1: 1",
   "| Max. stand by power at rated RPM | 358KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 77.1L",
   "| Fuel consumption75% (of the Prime Power) | 56.8L",
   "| Fuel consumption50% (of the Prime Power) | 38.9L",
   "| Fuel consumption110% (of the Prime Power) | 85.7L",
   "| Engine air flow | 23.6L/min",
   "| Radiator & engine capacity | 33.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1110,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP385(127%20220V)/TP385LS.pdf",
  "title": "Datasheet: TP385LS",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP385LS",
   "| Power(ESP) | kVA/kw | 390/310",
   "| Power(PRP) | kVA/kw | 350/280",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1024",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 77.1L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤80",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A46-G | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1506A-E88TAG5 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1506A-E88TAG5",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 8.8L",
   "| Bore and Stroke | 112 mm ×149 mm",
   "| Compression ratio | 16.1: 1",
   "| Max. stand by power at rated RPM | 358KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 77.1L",
   "| Fuel consumption75% (of the Prime Power) | 56.8L",
   "| Fuel consumption50% (of the Prime Power) | 38.9L",
   "| Fuel consumption110% (of the Prime Power) | 85.7L",
   "| Engine air flow | 23.6L/min",
   "| Radiator & engine capacity | 33.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1111,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP385(127%20220V)/TP385ZS.pdf",
  "title": "Datasheet: TP385ZS",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP385ZS",
   "| Power(ESP) | kVA/kw | 390/310",
   "| Power(PRP) | kVA/kw | 350/280",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 1024",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 77.1L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤80",
   "Weight",
   "| Alternator: SINOCOX, SMF315C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1506A-E88TAG5 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1506A-E88TAG5",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 8.8L",
   "| Bore and Stroke | 112 mm ×149 mm",
   "| Compression ratio | 16.1: 1",
   "| Max. stand by power at rated RPM | 358KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 77.1L",
   "| Fuel consumption75% (of the Prime Power) | 56.8L",
   "| Fuel consumption50% (of the Prime Power) | 38.9L",
   "| Fuel consumption110% (of the Prime Power) | 85.7L",
   "| Engine air flow | 23.6L/min",
   "| Radiator & engine capacity | 33.2 L",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420",
   "DIMENSIONS",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China"
  ]
 },
 {
  "n": 1112,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP385(220%20380V)/TP385TS.pdf",
  "title": "Datasheet: TP385TS",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP385TS",
   "| Power(ESP) | kVA/kw | 385/308",
   "| Power(PRP) | kVA/kw | 350/280",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 585",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L/h | 77.1L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤80",
   "Weight",
   "| Alternator: STAMFORD, S4L1S-D41 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1506A-E88TAG5 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1506A-E88TAG5",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 8.8L",
   "| Bore and Stroke | 112 mm ×149 mm",
   "| Compression ratio | 16.1: 1",
   "| Max. stand by power at rated RPM | 358KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 77.1L",
   "| Fuel consumption75% (of the Prime Power) | 56.8L",
   "| Fuel consumption50% (of the Prime Power) | 38.9L",
   "| Fuel consumption110% (of the Prime Power) | 85.7L",
   "| Engine air flow | 23.6L/min",
   "| Radiator & engine capacity | 33.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1113,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP385(220%20380V)/TP385LS.pdf",
  "title": "Datasheet: TP385LS",
  "from": "https://power-gensets.com/1-3-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP385LS",
   "| Power(ESP) | kVA/kw | 380/304",
   "| Power(PRP) | kVA/kw | 345/276",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 577",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 77.1L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤80",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A46-H | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1506A-E88TAG5 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1506A-E88TAG5",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 8.8L",
   "| Bore and Stroke | 112 mm ×149 mm",
   "| Compression ratio | 16.1: 1",
   "| Max. stand by power at rated RPM | 358KW",
   "| Frequency regulation , steady state | ± 0.25%",
   "| Governor : type | Electronic",
   "| Fuel consumption100% (of the Prime Power) | 77.1L",
   "| Fuel consumption75% (of the Prime Power) | 56.8L",
   "| Fuel consumption50% (of the Prime Power) | 38.9L",
   "| Fuel consumption110% (of the Prime Power) | 85.7L",
   "| Engine air flow | 23.6L/min",
   "| Radiator & engine capacity | 33.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R150",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1114,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP165/TP165T.pdf",
  "title": "Datasheet: TP165T",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP165T",
   "| Power(ESP) | kVA/kw | 165/132",
   "| Power(PRP) | kVA/kw | 150/120",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 239",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 33.4",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: STAMFORD, UCI274F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 17 : 1",
   "| Max. stand by power at rated RPM | 149.1KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 33.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 24.7 L / h",
   "| Fuel consumption50% (of the Prime Power) | 16.4 L / h",
   "| Fuel consumption110% (of the Prime Power) | 36.1L / h",
   "| Engine air flow | 10.67L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1115,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP165/TP165L.pdf",
  "title": "Datasheet: TP165L",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP165L",
   "| Power(ESP) | kVA/kw | 165/132",
   "| Power(PRP) | kVA/kw | 150/120",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 239",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 33.4",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A44-J | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 17 : 1",
   "| Max. stand by power at rated RPM | 149.1KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 33.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 24.7 L / h",
   "| Fuel consumption50% (of the Prime Power) | 16.4 L / h",
   "| Fuel consumption110% (of the Prime Power) | 36.1L / h",
   "| Engine air flow | 10.67L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1116,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP165/TP165Z.pdf",
  "title": "Datasheet: TP165Z",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP165Z",
   "| Power(ESP) | kVA/kw | 161/129",
   "| Power(PRP) | kVA/kw | 150/120",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 233",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 33.4",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: SINOCOX, SMF270ES | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 17 : 1",
   "| Max. stand by power at rated RPM | 149.1KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 33.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 24.7 L / h",
   "| Fuel consumption50% (of the Prime Power) | 16.4 L / h",
   "| Fuel consumption110% (of the Prime Power) | 36.1L / h",
   "| Engine air flow | 10.67L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1117,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP220/TP220T.pdf",
  "title": "Datasheet: TP220T",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220T",
   "| Power(ESP) | kVA/kw | 220/176",
   "| Power(PRP) | kVA/kw | 200/160",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 318",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 45.8",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: STAMFORD, UCI274H | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A－70TAG4 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A－70TAG4",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16.0 : 1",
   "| Max. stand by power at rated RPM | 196.3KW",
   "| Frequency regulation , steady state | ≤5%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 45.8L",
   "| Fuel consumption75% (of the Prime Power) | 34.7L",
   "| Fuel consumption50% (of the Prime Power) | 23.1L",
   "| Fuel consumption110% (of the Prime Power) | 49.4L",
   "| Engine air flow | 13.2L/min",
   "| Radiator & engine capacity | 20.5L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1118,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP220/TP220TS.pdf",
  "title": "Datasheet: TP220TS",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220TS",
   "| Power(ESP) | kVA/kw | 219/175",
   "| Power(PRP) | kVA/kw | 197/158",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 263",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 46.4 L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤79",
   "Weight",
   "| Alternator: STAMFORD, UCI 274F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG3",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16 : 1",
   "| Max. stand by power at rated RPM | 199.7KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 46.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 35.3 L / h",
   "| Fuel consumption50% (of the Prime Power) | 22.7L / h",
   "| Fuel consumption110% (of the Prime Power) | 50.5L / h",
   "| Engine air flow | 16.37L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1119,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP220/TP220L.pdf",
  "title": "Datasheet: TP220L",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220L",
   "| Power(ESP) | kVA/kw | 220/176",
   "| Power(PRP) | kVA/kw | 200/160",
   "| Rated Voltage | V | 4",
   "| Rated Current | A | 318",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 45.8L / h",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A44-M | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A－70TAG4 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A－70TAG4",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16.0 : 1",
   "| Max. stand by power at rated RPM | 196.3KW",
   "| Frequency regulation , steady state | ≤5%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 45.8L",
   "| Fuel consumption75% (of the Prime Power) | 34.7L",
   "| Fuel consumption50% (of the Prime Power) | 23.1L",
   "| Fuel consumption110% (of the Prime Power) | 49.4L",
   "| Engine air flow | 13.2L/min",
   "| Radiator & engine capacity | 20.5L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1120,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP220/TP220LS.pdf",
  "title": "Datasheet: TP220LS",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220LS",
   "| Power(ESP) | kVA/kw | 219/175",
   "| Power(PRP) | kVA/kw | 197/158",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 333",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 46.4 L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤79",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A44-M | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG3",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16 : 1",
   "| Max. stand by power at rated RPM | 199.7KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 46.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 35.3 L / h",
   "| Fuel consumption50% (of the Prime Power) | 22.7L / h",
   "| Fuel consumption110% (of the Prime Power) | 50.5L / h",
   "| Engine air flow | 16.37L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer：LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1121,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP220/TP220Z.pdf",
  "title": "Datasheet: TP220Z",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220Z",
   "| Power(ESP) | kVA/kw | 220/176",
   "| Power(PRP) | kVA/kw | 200/160",
   "| Rated Voltage | V | 4",
   "| Rated Current | A | 318",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 45.8",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: SINOCOX, SMF270G | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A－70TAG4 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A－70TAG4",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16.0 : 1",
   "| Max. stand by power at rated RPM | 196.3KW",
   "| Frequency regulation , steady state | ≤5%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 45.8L",
   "| Fuel consumption75% (of the Prime Power) | 34.7L",
   "| Fuel consumption50% (of the Prime Power) | 23.1L",
   "| Fuel consumption110% (of the Prime Power) | 49.4L",
   "| Engine air flow | 13.2L/min",
   "| Radiator & engine capacity | 20.5L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1122,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP220/TP220ZS.pdf",
  "title": "Datasheet: TP220ZS",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220ZS",
   "| Power(ESP) | kVA/kw | 219/175",
   "| Power(PRP) | kVA/kw | 197/158",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 575",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 46.4 L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤79",
   "Weight",
   "| Alternator: SINOCOX, SMF270F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG3",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16 : 1",
   "| Max. stand by power at rated RPM | 199.7KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 46.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 35.3 L / h",
   "| Fuel consumption50% (of the Prime Power) | 22.7L / h",
   "| Fuel consumption110% (of the Prime Power) | 50.5L / h",
   "| Engine air flow | 16.37L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1123,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB110/TB110T.pdf",
  "title": "Datasheet: TB110T",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB110T",
   "| Power(ESP) | kVA/kw | 110/88",
   "| Power(PRP) | kVA/kw | 100/80",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 159",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 21.3L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: STAMFORD , UCI 274C | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 4M10G110/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 4M10G110/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4/L",
   "| Displacement | 4.087L",
   "| Bore and Stroke | 105mm×118mm",
   "| Compression ratio | 17.5 : 1",
   "| Max. stand by power at rated RPM | 100KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 21.3L / h",
   "| Fuel consumption75% (of the Prime Power) | 16L / h",
   "| Fuel consumption50% (of the Prime Power) | 11L / h",
   "| Fuel consumption110% (of the Prime Power) | 24.4 L / h",
   "| Engine air flow | 6.34m³/min",
   "| Engine capacity | 9.4 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1124,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB110/TB110L.pdf",
  "title": "Datasheet: TB110L",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB110L",
   "| Power(ESP) | kVA/kw | 110/88",
   "| Power(PRP) | kVA/kw | 100/80",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 159",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 21.3L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: LEROYSOMER , TAL-A44-D | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 4M10G110/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 4M10G110/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4/L",
   "| Displacement | 4.087L",
   "| Bore and Stroke | 105mm×118mm",
   "| Compression ratio | 17.5 : 1",
   "| Max. stand by power at rated RPM | 100KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbocharged and Aftercooled",
   "| Fuel consumption100% (of the Prime Power) | 21.3L / h",
   "| Fuel consumption75% (of the Prime Power) | 16L / h",
   "| Fuel consumption50% (of the Prime Power) | 11L / h",
   "| Fuel consumption110% (of the Prime Power) | 24.4 L / h",
   "| Engine air flow | 6.34m³/min",
   "| Engine capacity | 9.4 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1125,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP220(127%20220V)/TP220TS.pdf",
  "title": "Datasheet: TP220TS",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220TS",
   "| Power(ESP) | kVA/kw | 219/175",
   "| Power(PRP) | kVA/kw | 197/158",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 575",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L/h | 46.4 L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤79",
   "Weight",
   "| Alternator: STAMFORD, UCI 274G | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG3",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16 : 1",
   "| Max. stand by power at rated RPM | 199.7KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 46.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 35.3 L / h",
   "| Fuel consumption50% (of the Prime Power) | 22.7L / h",
   "| Fuel consumption110% (of the Prime Power) | 50.5L / h",
   "| Engine air flow | 16.37L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1126,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP220(127%20220V)/TP220LS.pdf",
  "title": "Datasheet: TP220LS",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220LS",
   "| Power(ESP) | kVA/kw | 219/175",
   "| Power(PRP) | kVA/kw | 197/158",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 575",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 46.4 L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤79",
   "Weight",
   "| Alternator: LEROY SOMER STAMFORD, TAL-A44-L | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG3",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16 : 1",
   "| Max. stand by power at rated RPM | 199.7KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 46.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 35.3 L / h",
   "| Fuel consumption50% (of the Prime Power) | 22.7L / h",
   "| Fuel consumption110% (of the Prime Power) | 50.5L / h",
   "| Engine air flow | 16.37L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1127,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP220(127%20220V)/TP220ZS.pdf",
  "title": "Datasheet: TP220ZS",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220ZS",
   "| Power(ESP) | kVA/kw | 219/175",
   "| Power(PRP) | kVA/kw | 197/158",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 575",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 46.4 L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤79",
   "Weight",
   "| Alternator: SINOCOX, SMF270F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG3",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16 : 1",
   "| Max. stand by power at rated RPM | 199.7KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 46.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 35.3 L / h",
   "| Fuel consumption50% (of the Prime Power) | 22.7L / h",
   "| Fuel consumption110% (of the Prime Power) | 50.5L / h",
   "| Engine air flow | 16.37L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1128,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP220(220%20380V)/TP220TS.pdf",
  "title": "Datasheet: TP220TS",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220TS",
   "| Power(ESP) | kVA/kw | 212.5/170",
   "| Power(PRP) | kVA/kw | 197/158",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 323",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L/h | 46.4 L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤79",
   "Weight",
   "| Alternator: STAMFORD, UCI 274G | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG3",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16 : 1",
   "| Max. stand by power at rated RPM | 199.7KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 46.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 35.3 L / h",
   "| Fuel consumption50% (of the Prime Power) | 22.7L / h",
   "| Fuel consumption110% (of the Prime Power) | 50.5L / h",
   "| Engine air flow | 16.37L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1129,
  "url": "https://power-gensets.com/pdf/60Hz/TP/TP220(220%20380V)/TP220LS.pdf",
  "title": "Datasheet: TP220LS",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP220LS",
   "| Power(ESP) | kVA/kw | 219/175",
   "| Power(PRP) | kVA/kw | 197/158",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 333",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 46.4 L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@7m | ≤79",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A44-M | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1106A-70TAG3 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1106A-70TAG3",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6/ L",
   "| Displacement | 7.01L",
   "| Bore and Stroke | 105 mm ×135 mm",
   "| Compression ratio | 16 : 1",
   "| Max. stand by power at rated RPM | 199.7KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 46.4 L / h",
   "| Fuel consumption75% (of the Prime Power) | 35.3 L / h",
   "| Fuel consumption50% (of the Prime Power) | 22.7L / h",
   "| Fuel consumption110% (of the Prime Power) | 50.5L / h",
   "| Engine air flow | 16.37L/min",
   "| Radiator & engine capacity | 21L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer：LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1130,
  "url": "https://power-gensets.com/pdf/60Hz/TS0/TS0165(127%20220V)/TSO165ZS.pdf",
  "title": "Datasheet: TSO165ZS",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TSO165ZS",
   "| Power(ESP) | kVA/kw | 165/132",
   "| Power(PRP) | kVA/kw | 150/120",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 433",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 33.1 L / h",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m",
   "Weight",
   "| Alternator: SINOCOX , SMF270D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SDEC , 6HTAA6.5-G21 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SDEC",
   "| Model | 6HTAA6.5-G21",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6 / L",
   "| Displacement | 6.5 L",
   "| Bore and Stroke | 105 mm×124 mm",
   "| Compression ratio | 16 : 1",
   "| Max. stand by power at rated RPM | 150KW",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Tu",
   "| Fuel consumption100% (of the Prime Power) | 33.1 L / h",
   "| Fuel consumption75% (of the Prime Power) | 25.2 L/h",
   "| Fuel consumption50% (of the Prime Power) | 17.9 L/h",
   "| Fuel consumption110% (of the Prime Power) | 36.7 L/h",
   "| Engine air flow | 12.3m³/min",
   "| Radiator & engine capacity | 9.6 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1131,
  "url": "https://power-gensets.com/pdf/60Hz/TS0/TS0165(220%20380V)/TSO165ZS.pdf",
  "title": "Datasheet: TSO165ZS",
  "from": "https://power-gensets.com/1-2-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TSO165ZS",
   "| Power(ESP) | kVA/kw | 165/132",
   "| Power(PRP) | kVA/kw | 150/120",
   "| Starter Voltage | V | 24",
   "| Rated Current | A | 251",
   "| Rated rotation speed | r/min | 1800",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 33.1 L / h",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m",
   "Weight",
   "| Alternator: SINOCOX , SMF270D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: SDEC , 6HTAA6.5-G21 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： SDEC",
   "| Model | 6HTAA6.5-G21",
   "| Engine speed Rated | 1800 RPM",
   "| Cylinder /Arrangement | 6 / L",
   "| Displacement | 6.5 L",
   "| Bore and Stroke | 105 mm×124 mm",
   "| Compression ratio | 16 : 1",
   "| Max. stand by power at rated RPM | 150KW",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Tu",
   "| Fuel consumption100% (of the Prime Power) | 33.1 L / h",
   "| Fuel consumption75% (of the Prime Power) | 25.2 L/h",
   "| Fuel consumption50% (of the Prime Power) | 17.9 L/h",
   "| Fuel consumption110% (of the Prime Power) | 36.7 L/h",
   "| Engine air flow | 12.3m³/min",
   "| Radiator & engine capacity | 9.6 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1132,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP22/TP22T-404A-22G1.pdf",
  "title": "Datasheet: TP22T-404A-22G1",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP22T",
   "| Power(ESP) | kVA/kw | 22/18",
   "| Power(PRP) | kVA/kw | 20/16",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 32",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 5.3",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 66±2",
   "Weight",
   "| Alternator: STAMFORD, S0L2-G1 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 404A-22G1 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 404A-22G1",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4 / L",
   "| Displacement | 2.216 L",
   "| Bore and Stroke | 84 mm ×100 mm",
   "| Compression ratio | 23.3 : 1",
   "| Max. stand by power at rated RPM | 20.6KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 5.3",
   "| Fuel consumption75% (of the Prime Power) | 4.0",
   "| Fuel consumption50% (of the Prime Power) | 2.9",
   "| Fuel consumption110% (of the Prime Power) | 6.1",
   "| Engine air flow | 1.45L/min",
   "| Radiator & engine capacity | 7.0 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS540",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1133,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP22/TP22T-404D-22G.pdf",
  "title": "Datasheet: TP22T-404D-22G",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP22T-1",
   "| Power(ESP) | kVA/kw | 22/18",
   "| Power(PRP) | kVA/kw | 20/16",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 32",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 5.3",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 66±2",
   "Weight",
   "| Alternator: STAMFORD, S0L2-G1 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 404D-22G | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 404D-22G",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4 / L",
   "| Displacement | 2.216 L",
   "| Bore and Stroke | 84 | mm ×100 mm",
   "| Compression ratio | 23.3 : 1",
   "| Max. stand by power at rated RPM | 20.6KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 5.3",
   "| Fuel consumption75% (of the Prime Power) | 4.0",
   "| Fuel consumption50% (of the Prime Power) | 2.9",
   "| Fuel consumption25% (of the Prime Power) | 6.1",
   "| Engine air flow | 1.45L/min",
   "| Radiator & engine capacity | 7.0 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS540",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1134,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP22/TP22L-404A-22G1.pdf",
  "title": "Datasheet: TP22L-404A-22G1",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP22L",
   "| Power(ESP) | kVA/kw | 22/18",
   "| Power(PRP) | kVA/kw | 20/16",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 32",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 5.3",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 66±2",
   "Weight",
   "| Alternator: LEROY-SOMER, TAL-A40-F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 404A-22G1 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 404A-22G1",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4 / L",
   "| Displacement | 2.216 L",
   "| Bore and Stroke | 84 mm ×100 mm",
   "| Compression ratio | 23.3 : 1",
   "| Max. stand by power at rated RPM | 20.6KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 5.3",
   "| Fuel consumption75% (of the Prime Power) | 4.0",
   "| Fuel consumption50% (of the Prime Power) | 2.9",
   "| Fuel consumption110% (of the Prime Power) | 6.1",
   "| Engine air flow | 1.45L/min",
   "| Radiator & engine capacity | 7.0 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1135,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP22/TP22L-404D-22G.pdf",
  "title": "Datasheet: TP22L-404D-22G",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP22L-1",
   "| Power(ESP) | kVA/kw | 22/18",
   "| Power(PRP) | kVA/kw | 20/16",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 32",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 5.3",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 66±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A40-F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 404D-22G | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 404D-22G",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4 / L",
   "| Displacement | 2.216 L",
   "| Bore and Stroke | 84 | mm ×100 mm",
   "| Compression ratio | 23.3 : 1",
   "| Max. stand by power at rated RPM | 20.6KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 5.3",
   "| Fuel consumption75% (of the Prime Power) | 4.0",
   "| Fuel consumption50% (of the Prime Power) | 2.9",
   "| Fuel consumption25% (of the Prime Power) | 6.1",
   "| Engine air flow | 1.45L/min",
   "| Radiator & engine capacity | 7.0 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1136,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP22/TP22Z-404A-22G1.pdf",
  "title": "Datasheet: TP22Z-404A-22G1",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP22Z",
   "| Power(ESP) | kVA/kw | 22/18",
   "| Power(PRP) | kVA/kw | 20/16",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 32",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 5.3",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 66±2",
   "Weight",
   "| Alternator: SINOCOX, SMF180C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 404A-22G1 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 404A-22G1",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4 / L",
   "| Displacement | 2.216 L",
   "| Bore and Stroke | 84 mm ×100 mm",
   "| Compression ratio | 23.3 : 1",
   "| Max. stand by power at rated RPM | 20.6KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 5.3",
   "| Fuel consumption75% (of the Prime Power) | 4.0",
   "| Fuel consumption50% (of the Prime Power) | 2.9",
   "| Fuel consumption110% (of the Prime Power) | 6.1",
   "| Engine air flow | 1.45L/min",
   "| Radiator & engine capacity | 7.0 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1137,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP22/TP22Z-404D-22G.pdf",
  "title": "Datasheet: TP22Z-404D-22G",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP22Z-1",
   "| Power(ESP) | kVA/kw | 22/18",
   "| Power(PRP) | kVA/kw | 20/16",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 32",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 5.3",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 66±2",
   "Weight",
   "| Alternator: SINOCOX, SMF180C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 404D-22G | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 404D-22G",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4 / L",
   "| Displacement | 2.216 L",
   "| Bore and Stroke | 84 | mm ×100 mm",
   "| Compression ratio | 23.3 : 1",
   "| Max. stand by power at rated RPM | 20.6KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 5.3",
   "| Fuel consumption75% (of the Prime Power) | 4.0",
   "| Fuel consumption50% (of the Prime Power) | 2.9",
   "| Fuel consumption25% (of the Prime Power) | 6.1",
   "| Engine air flow | 1.45L/min",
   "| Radiator & engine capacity | 7.0 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1138,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP33/TP33T.pdf",
  "title": "Datasheet: TP33T",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP33T",
   "| Power(ESP) | kVA/kw | 33/26",
   "| Power(PRP) | kVA/kw | 30/24",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 48",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 7.1",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 72±2",
   "Weight",
   "| Alternator: STAMFORD, S0L2-P1 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1103A-33G | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1103A-33G",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 3 / L",
   "| Displacement | 3.3L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 19.25 : 1",
   "| Max. stand by power at rated RPM | 31KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | mechanical",
   "| Fuel consumption100% (of the Prime Power) | 7.1L / h",
   "| Fuel consumption75% (of the Prime Power) | 5.61 L / h",
   "| Fuel consumption50% (of the Prime Power) | 4.06 L / h",
   "| Fuel consumption110% (of the Prime Power) | 8.1 L / h",
   "| Engine air flow | 2.15L/min",
   "| Radiator & engine capacity | 10.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS540",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1139,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP33/TP33L.pdf",
  "title": "Datasheet: TP33L",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP33L",
   "| Power(ESP) | kVA/kw | 33/26",
   "| Power(PRP) | kVA/kw | 30/24",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 48",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 7.1",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 72±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A42-C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1103A-33G | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1103A-33G",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 3 / L",
   "| Displacement | 3.3L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 19.25 : 1",
   "| Max. stand by power at rated RPM | 31KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | mechanical",
   "| Fuel consumption100% (of the Prime Power) | 7.1L / h",
   "| Fuel consumption75% (of the Prime Power) | 5.61 L / h",
   "| Fuel consumption50% (of the Prime Power) | 4.06 L / h",
   "| Fuel consumption110% (of the Prime Power) | 8.1 L / h",
   "| Engine air flow | 2.15L/min",
   "| Radiator & engine capacity | 10.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1140,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP33/TP33Z.pdf",
  "title": "Datasheet: TP33Z",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP33Z",
   "| Power(ESP) | kVA/kw | 33/26",
   "| Power(PRP) | kVA/kw | 30/24",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 48",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 7.1",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 72±2",
   "Weight",
   "| Alternator: SINOCOX, SMF180E | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1103A-33G | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1103A-33G",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 3 / L",
   "| Displacement | 3.3L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 19.25 : 1",
   "| Max. stand by power at rated RPM | 31KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | mechanical",
   "| Fuel consumption100% (of the Prime Power) | 7.1L / h",
   "| Fuel consumption75% (of the Prime Power) | 5.61 L / h",
   "| Fuel consumption50% (of the Prime Power) | 4.06 L / h",
   "| Fuel consumption110% (of the Prime Power) | 8.1 L / h",
   "| Engine air flow | 2.15L/min",
   "| Radiator & engine capacity | 10.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1141,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP50/TP50T.pdf",
  "title": "Datasheet: TP50T",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP50T",
   "| Power(ESP) | kVA/kw | 49.5/40",
   "| Power(PRP) | kVA/kw | 45/36",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 72",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 7.2",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 72±2",
   "Weight",
   "| Alternator: STAMFORD, S1L2-N1 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1103A-33TG1 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1103A-33TG1",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 3 / L",
   "| Displacement | 3.3L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 17.25 : 1",
   "| Max. stand by power at rated RPM | 46.5KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Electronic/mechanical",
   "| Fuel consumption100% (of the Prime Power) | 7.2 L / h",
   "| Fuel consumption75% (of the Prime Power) | 5.61 L / h",
   "| Fuel consumption50% (of the Prime Power) | 4.06 L / h",
   "| Fuel consumption110% (of the Prime Power) | 8.1 L / h",
   "| Engine air flow | 3.1L/min",
   "| Radiator & engine capacity | 10.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS540",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1142,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP50/TP50L.pdf",
  "title": "Datasheet: TP50L",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP50L",
   "| Power(ESP) | kVA/kw | 50/40",
   "| Power(PRP) | kVA/kw | 45/36",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 73",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 7.2",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 72±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A42-F | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1103A-33TG1 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1103A-33TG1",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 3 / L",
   "| Displacement | 3.3L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 17.25 : 1",
   "| Max. stand by power at rated RPM | 46.5KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Electronic/mechanical",
   "| Fuel consumption100% (of the Prime Power) | 7.2 L / h",
   "| Fuel consumption75% (of the Prime Power) | 5.61 L / h",
   "| Fuel consumption50% (of the Prime Power) | 4.06 L / h",
   "| Fuel consumption110% (of the Prime Power) | 8.1 L / h",
   "| Engine air flow | 3.1L/min",
   "| Radiator & engine capacity | 10.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1143,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP50/TP50Z.pdf",
  "title": "Datasheet: TP50Z",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP50Z",
   "| Power(ESP) | kVA/kw | 50/40",
   "| Power(PRP) | kVA/kw | 45/36",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 73",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 7.2",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 72±2",
   "Weight",
   "| Alternator: SINOCOX, SMF225C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1103A-33TG1 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1103A-33TG1",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 3 / L",
   "| Displacement | 3.3L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 17.25 : 1",
   "| Max. stand by power at rated RPM | 46.5KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Electronic/mechanical",
   "| Fuel consumption100% (of the Prime Power) | 7.2 L / h",
   "| Fuel consumption75% (of the Prime Power) | 5.61 L / h",
   "| Fuel consumption50% (of the Prime Power) | 4.06 L / h",
   "| Fuel consumption110% (of the Prime Power) | 8.1 L / h",
   "| Engine air flow | 3.1L/min",
   "| Radiator & engine capacity | 10.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1144,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP66/TP66T.pdf",
  "title": "Datasheet: TP66T",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP66T",
   "| Power(ESP) | kVA/kw | 66/53",
   "| Power(PRP) | kVA/kw | 60/48",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 96",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 14.6",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 72±2",
   "Weight",
   "| Alternator: STAMFORD, S1L2-Y1 | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1103A-33TG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1103A-33TG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 3 / L",
   "| Displacement | 3.3L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 17.25 : 1",
   "| Max. stand by power at rated RPM | 60.5KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 14.6L / h",
   "| Fuel consumption75% (of the Prime Power) | 10.8 L / h",
   "| Fuel consumption50% (of the Prime Power) | 7.56L / h",
   "| Fuel consumption25% (of the Prime Power) | 4.2 L / h",
   "| Engine air flow | 3.9L/min",
   "| Radiator & engine capacity | 10.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS540",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1145,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP66/TP66L.pdf",
  "title": "Datasheet: TP66L",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP66L",
   "| Power(ESP) | kVA/kw | 66/53",
   "| Power(PRP) | kVA/kw | 60/48",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 96",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 14.6",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 72±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A42-H | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1103A-33TG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1103A-33TG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 3 / L",
   "| Displacement | 3.3L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 17.25 : 1",
   "| Max. stand by power at rated RPM | 60.5KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 14.6L / h",
   "| Fuel consumption75% (of the Prime Power) | 10.8 L / h",
   "| Fuel consumption50% (of the Prime Power) | 7.56L / h",
   "| Fuel consumption25% (of the Prime Power) | 4.2 L / h",
   "| Engine air flow | 3.9L/min",
   "| Radiator & engine capacity | 10.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1146,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP66/TP66Z.pdf",
  "title": "Datasheet: TP66Z",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP66Z",
   "| Power(ESP) | kVA/kw | 66/53",
   "| Power(PRP) | kVA/kw | 60/48",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 96",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 14.6",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 72±2",
   "Weight",
   "| Alternator: SINOCOX, SMF225E | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1103A-33TG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1103A-33TG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 3 / L",
   "| Displacement | 3.3L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 17.25 : 1",
   "| Max. stand by power at rated RPM | 60.5KW",
   "| Frequency regulation , steady state | ± 0.75%",
   "| Governor : type | Mechanical",
   "| Fuel consumption100% (of the Prime Power) | 14.6L / h",
   "| Fuel consumption75% (of the Prime Power) | 10.8 L / h",
   "| Fuel consumption50% (of the Prime Power) | 7.56L / h",
   "| Fuel consumption25% (of the Prime Power) | 4.2 L / h",
   "| Engine air flow | 3.9L/min",
   "| Radiator & engine capacity | 10.2 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1147,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP110/TP110T.pdf",
  "title": "Datasheet: TP110T",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP110T",
   "| Power(ESP) | kVA/kw | 110/88",
   "| Power(PRP) | kVA/kw | 100/80",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 159",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 22.6",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: STAMFORD, UCI274C | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1104C-44TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1104C-44TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4/ L",
   "| Displacement | 4.4L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 18.2 : 1",
   "| Max. stand by power at rated RPM | 103KW",
   "| Frequency regulation , steady state | ± 0.5%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 22.6",
   "| Fuel consumption75% (of the Prime Power) | 17.1",
   "| Fuel consumption50% (of the Prime Power) | 11.2",
   "| Fuel consumption110% (of the Prime Power) | 24.9",
   "| Engine air flow | 6.27L/min",
   "| Radiator & engine capacity | 12.6 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS440",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1148,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP110/TP110L.pdf",
  "title": "Datasheet: TP110L",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP110L",
   "| Power(ESP) | kVA/kw | 110/88",
   "| Power(PRP) | kVA/kw | 100/80",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 159",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 22.6",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: LEROY SOMER, TAL-A44-D | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1104C-44TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1104C-44TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4/ L",
   "| Displacement | 4.4L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 18.2 : 1",
   "| Max. stand by power at rated RPM | 103KW",
   "| Frequency regulation , steady state | ± 0.5%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 22.6",
   "| Fuel consumption75% (of the Prime Power) | 17.1",
   "| Fuel consumption50% (of the Prime Power) | 11.2",
   "| Fuel consumption110% (of the Prime Power) | 24.9",
   "| Engine air flow | 6.27L/min",
   "| Radiator & engine capacity | 12.6 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "| Manufacturer： LEROY | SOMER",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | R120",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1149,
  "url": "https://power-gensets.com/pdf/50Hz/TP/TP110/TP110Z.pdf",
  "title": "Datasheet: TP110Z",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TP110Z",
   "| Power(ESP) | kVA/kw | 112/90",
   "| Power(PRP) | kVA/kw | 100/80",
   "| Rated Voltage | V | 400",
   "| Rated Current | A | 162",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | Litre/hour | 22.6",
   "| Fuel Tank Capacity | Litre",
   "| Noise level | dB(A)@7m | Silent Type: 76±2",
   "Weight",
   "| Alternator: SINOCOX, SMF270B | tank), shock absorber, air inlet system, control box (including mains floating",
   "| Diesel Engine: PERKINS , 1104C-44TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： PERKINS",
   "| Model | 1104C-44TAG2",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4/ L",
   "| Displacement | 4.4L",
   "| Bore and Stroke | 105 mm ×127 mm",
   "| Compression ratio | 18.2 : 1",
   "| Max. stand by power at rated RPM | 103KW",
   "| Frequency regulation , steady state | ± 0.5%",
   "| Governor : type | Electrical",
   "| Fuel consumption100% (of the Prime Power) | 22.6",
   "| Fuel consumption75% (of the Prime Power) | 17.1",
   "| Fuel consumption50% (of the Prime Power) | 11.2",
   "| Fuel consumption110% (of the Prime Power) | 24.9",
   "| Engine air flow | 6.27L/min",
   "| Radiator & engine capacity | 12.6 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "| ALTERNATOR | Specification",
   "Manufacturer：SINOCOX",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "Control Panel",
   "Model: SGC 420"
  ]
 },
 {
  "n": 1150,
  "url": "https://power-gensets.com/pdf/50Hz/TB/TB44/TB44T.pdf",
  "title": "Datasheet: TB44T",
  "from": "https://power-gensets.com/1-1-diesel-generators.html",
  "header": [],
  "rows": [
   "| Model | TB44T",
   "| Power(ESP) | kVA/kw | 44/35",
   "| Power(PRP) | kVA/kw | 40/32",
   "| Starter Voltage | V | 12",
   "| Rated Current | A | 64",
   "| Rated rotation speed | r/min | 1500",
   "| Power Factor | 0.8",
   "| Fuel Consumption | L / h | 9.5L / h",
   "| Fuel Tank Capacity | L",
   "| Noise level | dB(A)@1m",
   "STANDARDS:",
   "| Alternator: STAMFORD , S1L2-K1 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel",
   "| Diesel Engine: BAUDOUIN , 4M06G44/5 | tank), shock absorber, air inlet system, control box (including mains floating",
   "GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ENGINE Specification",
   "Manufacturer： BAUDOUIN",
   "| Model | 4M06G44/5",
   "| Engine speed Rated | 1500 RPM",
   "| Cylinder /Arrangement | 4/L",
   "| Displacement | 2.3L",
   "| Bore and Stroke | 89mm×92 mm",
   "| Compression ratio | 17.5 : 1",
   "| Max. stand by power at rated RPM | 41KW",
   "| Frequency regulation , steady state | ≤±0.5%",
   "| Governor : type | Electrical",
   "| Aspiration and Cooling | Turbocharged",
   "| Fuel consumption100% (of the Prime Power) | 9.5L / h",
   "| Fuel consumption75% (of the Prime Power) | 7L / h",
   "| Fuel consumption50% (of the Prime Power) | 4.7L / h",
   "| Fuel consumption110% (of the Prime Power) | 10.8 L / h",
   "| Engine air flow | 2.22m³/min",
   "| Engine capacity | 5 L",
   "GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China",
   "ALTERNATOR Specification",
   "Manufacturer： STAMFORD",
   "| Number of phase power | 3",
   "| Factor (Cos Phi) | 0.8",
   "| Exciter type | Brushless SHUNT",
   "| Degree of protection | IP23",
   "| AVR model | AS540",
   "Control Panel",
   "Model: SGC 420"
  ]
 }
]
