[
 {
  "n": 1001,
  "url": "https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/B37686A_H.pdf",
  "title": "Datasheet: Woodward easYgen-1400 / easYgen-1600 / easYgen-1700 / easYgen-1800",
  "from": "https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/B37686A_H.pdf",
  "header": [],
  "rows": [
   "Released",
   "Product Specification",
   "B37686A Revision H",
   "| easYgen-1400 / easYgen-1600 / easYgen-1700 | easYgen-1800 | easYgen-1800 Unique Features",
   "✓ Large LCD display for",
   "enhanced user experience",
   "| ✓ | Built-in Ethernet for remote",
   "control, browser based visuali-",
   "zation, and service tool con-",
   "nectivity",
   "✓ SD card slot for life long data",
   "log",
   "| • | Standard break-before-",
   "make application in",
   "| Automatic Mains Failure Control | • Stand-by operation",
   "| Do you package gensets, build switchgears or integrate systems? With several decades of experience in | • AMF (Automatic Mains",
   "| genset control technology, Woodward's easYgen family offers a one-stop-shop solution for all of your genset | Failure) operation",
   "control needs. easYgen family genset controls cover the full range of generator system applications, ranging",
   "| from simple functions, such as start/stop of a genset to complex ones, like synchronizing and power manage- | • ATS (Automatic Transfer",
   "| ment of large fleet of gensets. | Switch) operation",
   "| DESCRIPTION | • Rental power operation",
   "• Peak shaving operation",
   "The Woodward easYgen-1000 series is designed for a single-generator set used in critical stand-by or prime",
   "| power applications with automatic changeover capability. The controllers include purpose-built algorithms and | •",
   "Easy to set up and",
   "logic to start, stop, control, and protect the genset, open/close circuit breakers and mains supply monitoring",
   "| with automatic changeover. Equipped with state-of-the-art communication interfaces, Woodward's easYgen- | commission",
   "1000 Series of AMF genset controllers provides exceptional versatility and value for OEM genset packagers.",
   "| The easYgen-1000 Series is available in four versions: | •",
   "Best in class large liquid",
   "| easYgen-1800, advanced AMF controller comes with a large liquid crystal display (LCD), I/O expan- | crystal display",
   "| sion capability, Ethernet and SD card connectivity | •",
   "Comprehensive engine,",
   "| • | easYgen-1700, based on easYgen-1800 platform, easYgen-1700 offers all the capabilities except",
   "generator and utility",
   "| Ethernet and SD card connectivity and a 240x128 pixels Monochrome LCD in same size. | protection",
   "| • | easYgen-1600, compact AMF controller offers a state of the art LCD, adequate on-board I/Os and",
   "| common industrial connectivity | •",
   "Engine ECU interface to",
   "| • | easYgen-1400, small AMF controller contains a big liquid crystal display (LCD), configurable I/Os",
   "electronic engines",
   "and electronic engine support.",
   "| ToolKit-SC is a single service tool for configuring easYgen-100 and –1000 series controllers. The module's | •",
   "Programmable I/Os",
   "password-protected integral front panel lets you adjust various parameters on-site.",
   "| FEATURES | •",
   "Six communication",
   "ports: Ethernet TCP/IP,",
   "| • Three-phase true RMS power sensing | CAN J1939, RS-485,",
   "| • Operation modes: AUTO, STOP, and MANUAL modes accessible through front panel, discrete inputs or | RS232, USB,",
   "| via interfaces | SD card slot",
   "• Remote control via multiple interfaces and discrete inputs",
   "| • Direct support of several ECUs, such as Bosch, Cummins, John Deere, MTU, Perkins, Scania, Volvo, Woodward | •",
   "Dedicated relays for",
   "| • Dedicated relay outputs for cranking and fuel solenoid | engine and breaker",
   "| • Event and data logging capabilities with real time clock | interface",
   "• Maintenance scheduler with multipurpose flexible timers",
   "| • Operating hours, start, maintenance counters and monitoring | •",
   "Switchable parameter",
   "• Three switchable parameter sets of AC system winding, Rated Voltage, Rated Frequency, Rated Current,",
   "| Rated Power, Rated Speed | sets for mobile genset",
   "| • Can be configured from computer via USB or from front panel with password protection | applications",
   "• Manual breaker operation with tactile buttons on front panel",
   "| • Custom boot-up logo with adjustable screen display time | •",
   "Event log and event-",
   "| • Multilingual customizable user interface | triggered data log",
   "SPECIFICATIONS",
   "| Power Supply | Excitation current D+ | 110 mA (12 V); 230 mA (24 V)",
   "| Operating Voltage | 8.0 VDC to 35.0 VDC, Continuous Power | (easYgen-1600, -1700",
   "| and | -",
   "| (Reverse polarity protected) | Supply. | 1800)",
   "| Maximum supply voltage | Short Time 80 V (5-10 s); Long T. 50 V",
   "| Start Relay and | Rated 10Adc, 24Vdc running stand-",
   "| Minimum supply voltage | 6.5 V",
   "| Fuel Relay Outputs | alone. Rated 5Adc, 24Vdc when running",
   "| Maximum operating current | (All relays closed, LCD bright) | together. (easYgen-1600/1700/1800",
   "| (easYgen-1800) | 450 mA (12 V); 220 mA (24 V)",
   "only)",
   "| Maximum standby current | (All relays closed, LCD dimmed)",
   "Rated",
   "| (easYgen-1800) | 420 mA (12 V); 200 mA (24 V) | 2Adc at 24Vdc (acc. to UL 6200)",
   "| Power Consumption | <4 W (standby ≤ 2 W)",
   "Housing",
   "| Alternator Input Range | 50 Hz/60 Hz",
   "| Case Dimensions | easYgen-1700/1800: 237 x 172 x 45 mm",
   "| 3-Phase 4-Wire | AC15V – AC173V (ph-N) (according to | easYgen-1600: 209 x 166 x 45 mm",
   "| 3-Phase 3-Wire | UL6200) | easYgen-1400: 135 x 110 x 44 mm",
   "| Single-Phase 2-Wire | AC15V - AC360V (ph-N) (according to",
   "| Panel Cutout | easYgen-1700/1800: 214.5 x 160.5 mm",
   "| 2-Phase 3-Wire | EN61010) | easYgen-1600: 187.5 x 142.5 mm",
   "easYgen-1400: 116.5 x 90.5 mm",
   "| AC-Measurement | 1% when V > AC100V",
   "| Operating Conditions | Temperature: (-25 to +70) °C;",
   "| Voltage Accuracy | Humidity: max. 93%, noncondensing",
   "| Storage Condition | Temperature: (-25 to +70) °C",
   "| Minimum frequency | Generator: 10 Hz; Mains: 27 Hz | Humidity: max. 93%, noncondensing",
   "| Maximum frequency | Generator: 99.5 Hz; Mains: 99.5",
   "| Hz | Protection Level | IP65 in the front, mounted with kit",
   "| Frequency resolution | 0.1 Hz (10…99 Hz) | IP20 on rear side",
   "| Net Weight | easYgen-1400: 0.3 kg",
   "| Frequency accuracy | ±0.1 Hz | easYgen-1600: 0.56 kg",
   "| Nominal CT secondary rating | 5 A | easYgen-1700/-1800: 0.85 kg",
   "| Overload Measurement | Max.: 10 A",
   "| Current Accuracy | 1 %",
   "APPLICATION",
   "EG-1400*/-1600/-1700/-1800",
   "EG-1600/-1700/-1800",
   "EG-1700/-1800",
   "EG-1800",
   "Voltage (3Ph)",
   "DI",
   "Relay",
   "| Load | Ethernet",
   "RS 485",
   "| Load Current (3ph) | Outputs",
   "Earth Current (1ph)",
   "| DI | RS232",
   "| Relay | GSM Support",
   "easYgen-1000",
   "SD Card",
   "| Voltage | (3Ph)",
   "| Fuel Solenoid | &",
   "Crank Relay",
   "MPU and AI",
   "| CAN J1939 | I/O Expansion",
   "Module",
   "| * | Only",
   "| D+ | monitoring in | easYgen-1400",
   "| E-STOP | FUEL/GAS",
   "| STARTER | RELAY 01 | RELAY 02 | RELAY 03",
   "| D+ | DI01 | DI02 | DI03 | DI04 | DI05 | DI06",
   "| SHIELD | MPU−",
   "| MPU+ | DI07",
   "| SHIELD | CAN H",
   "| CAN L | NC",
   "| SHIELD | A(+ )",
   "| SUPPLY | RELAY | 04",
   "| POWER | CAN | RS485",
   "| easYgen-1600 | easYgen-1800",
   "USB",
   "ETHERNET",
   "| TXD | 62 63 64",
   "| INNER DIAGRAM | RS232",
   "RXD",
   "GND",
   "MICRO SD",
   "| AI03 OIL PRESSURE | AI02 ENGINE TEMP. | DEY18d",
   "| GROUND | AI01 FUEL LEVEL",
   "| MAINS | GENERATOR",
   "GENERATOR CURRENT",
   "| VOLTAGE AC | VOLTAGE AC",
   "| CURRENT AC | AC",
   "COMMON",
   "| RELAY 05 | RELAY 06 | L1 | L2 | L3",
   "| N | L1 L2 L3 GND L1 GND",
   "| DI08 | AI05 | AI04",
   "| DIAGRAM | easYgen-1400 | easYgen-1700",
   "TERMINAL",
   "FEATURES OVERVIEW",
   "| CONTACT | easYgen-1000 Series",
   "| North & Central America | Model | easYgen-1400 | easYgen-1600 | easYgen-1700 | easYgen-1800",
   "| Tel.: +1 (208) 278 3370 | Measuring",
   "| Tel.: +1 (970) 962-7272 | Generator voltage (3-phase/4-wire)",
   "|  SalesPGD_NAandCA@woodward.com | Load current (3x true r.m.s.)",
   "Mains voltage (3-phase/4-wire)",
   "| South America | Earth current (1x true r.m.s.)",
   "| Tel.: +55 19 3708 4760 | Control",
   "|  SalesPGD_SA@woodward.com | Mains supply monitoring and automatic changeover",
   "GCB and MCB control",
   "| Europe | Start/stop sequence for diesel and gas engines",
   "| Diesel | Diesel",
   "| Diesel/Gas | Diesel/Gas",
   "Isolated single unit operation",
   "| Tel. Stuttgart: +49 711 78954 510 | AMF (Automatic Mains Failure operation)",
   "| Tel. Kempen: +49 2152 145 331 | Stand-by operation",
   "|  SalesPGD_EMEA@woodward.com | Open transition (break-before-make)",
   "ATS (Automatic Transfer Switching)",
   "| Middle East & Africa | Protection",
   "| Tel.: +971 (2) 678 4424 | Generator",
   "Voltage / # of level",
   "|  SalesPGD_EMEA@woodward.com | Frequency / # of level",
   "| Russia | Voltage asymmetry",
   "| Tel.: +49 711 78954-515 | Rotation field",
   "|  SalesPGD_EMEA@woodward.com | Current",
   "| Overload | ✓ | ✓ | ✓ | ✓",
   "| China | Reverse Power",
   "| Tel.: +86 512 8818 5515 | Earth fault (measured)",
   "|  SalesPGD_CHINA@woodward.com | Mains",
   "| Voltage | ✓ | ✓ | ✓ | ✓",
   "| Frequency | — | —",
   "| India | Voltage asymmetry",
   "| Tel.: +91 124 4399 500 | Rotation field",
   "|  Sales_India@woodward.com | Engine",
   "| Over speed / # of level | ✓ / | 1 | ✓ / 2",
   "Under speed / # of level",
   "| ASEAN & Oceania | Speed signal",
   "| Tel.: +49 711 78954 510 | Crank disconnect",
   "|  SalesPGD_ASEAN@woodward.com | Battery voltage",
   "HMI, Counters, and Event Log",
   "| Monochrome LCD | Monochrome LCD | Monochrome LCD",
   "TFT LCD",
   "| Subject to alterations, errors excepted. | Customizable power-up text and image",
   "| Subject to technical modifications. | Front panel configuration with PIN protection",
   "| Flush mounting | ✓ | ✓ | ✓ | ✓",
   "| This document is distributed for informa- | Operating hours/start/maintenance counters",
   "| tional purposes only. It is not to be con- | 99 internal; extended",
   "| strued as creating or becoming part of any | Event recorder with real time clock | 50 | 50 | 99",
   "data log using SD",
   "| Woodward Company contractual or war- | card",
   "| ranty obligation unless expressly stated in a | kWh, kvarh",
   "| written sales contract. | Switchable parameter sets",
   "| We appreciate your comments about the | I/Os and Interfaces",
   "| content of our publications. Please send | Discrete inputs | 3 (+2 switchable as | 1x E-Stop, 5x | 1x E-Stop, 8x | 1x E-Stop, 8x",
   "| comments including the document number | AI/DI)",
   "| configurable | configurable | configurable",
   "| below to | Relay outputs | 6 | 6 | 8 | 8",
   "stgt-doc@woodward.com",
   "| Analog inputs | 4x resistive (2 | 4x resistive, 1x",
   "| © Woodward | switchable as AI/DI) | 3x resistive",
   "| resistive/current/v | 5x resistive",
   "| All Rights Reserved | olt",
   "| Speed input (MPU) | 1 | 1 | 1 | 1",
   "| Aux. excitation (D+) | 1 | 1 | 1 | 1",
   "| Ethernet (TCP/IP) | — | — | — | 1",
   "| For more information contact: | CAN (J1939) | 1 | 1 | 1 | 1",
   "| External DI/DO via CAN | bus",
   "| USB service port | 1 | 1 | 1 | 1",
   "| RS485 | — | 1 | 1 | 1",
   "| RS232 | — | — | 1 | 1",
   "| Micro SD card support | — | — | — | 1",
   "Listings/Approvals",
   "| CE Marked, EAC | ✓",
   "| UL / cUL Listing | ✓ | ✓ | ✓ | ✓",
   "Part Numbers",
   "| Control with connectors and fastening | kit | 8440-2251 | 8440-2253 | 8440-2256 | 8440-2255",
   "| Spare connector kit | 10-009-352 | 10-004-674 | 10-004-675 | 10-004-675",
   "RELATED PRODUCTS",
   "| B37686A – 2022/04/Stuttgart | • | Configuration tool ToolKit-SC (Product Specification # 37695): P/N 9927-2684",
   "| • | I/O Expansion Board IKD1 (Product Specification # 37171): P/N 8440-2116",
   "| • | Small Engine Control Module SECM-70 (Product Specification # 36363)"
  ]
 },
 {
  "n": 1002,
  "url": "https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/B37896A_A.pdf",
  "title": "Datasheet: Woodward easYgen-3400XT / easYgen-3500XT",
  "from": "https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/B37896A_A.pdf",
  "header": [],
  "rows": [
   "Released",
   "Product Specification",
   "| easYgen | | | GC-3400XT",
   "Salient Features",
   "|  Command up to 248 gensets sorted into | 8 groups of",
   "31 gensets each",
   " Cascaded control architecture with",
   "| o | Peer-to-peer communication",
   "| o | Load share line redundancy at each",
   "level",
   "|  PC based emulation tool for testing load | dependent",
   "start/stop sequence",
   " Direct Connect up to 690 VAC",
   " Applications",
   " Prime Power",
   " Peak shaving",
   " Emergency standby",
   " Import-Export",
   "| Group Controller for large fleet of gensets |  Island parallel",
   "| DESCRIPTION |  Mains parallel",
   "|  | Redundant CAN-Ethernet",
   "| Woodward’s group controller, GC-3400XT is designed to manage virtually any large scale power generation | communication between",
   "| system you can imagine. It enables you to command up to 248 gensets, with complete genset management, | GC-3400XT and easYgen",
   "synchronization, dead bus prioritization, load share, and load dependent start/stop capabilities, in combination",
   "| with Woodward’s easYgen-3400XT/3500XT equipped genset controllers. These controllers come with stand- | ",
   "Redundant Ethernet-",
   "| ardized software that is simple to configure, yet easily customizable for individual applications. Peer-to-peer | Ethernet communication",
   "communication between the controls and load share line redundancy at each level ensures single-fail-safe op-",
   "| eration of your power generation control system. | among GC-3400XT",
   "| The GC-3400XT is based on a scalable multi-master control concept to combine up to 31x easYgen-3000XT | ",
   "Generator Group Breaker",
   "| equipped gensets with one group controller in a group. The groups are scaled up to x8, i.e. a total up to 248 | (GGB) synchronization",
   "gensets can be managed in an application. The data flow within the group is handled by CAN or Ethernet or",
   "| CAN & Ethernet bus. The group controller collects and sorts the data of its group and acts like a “Big Genset” | and busbar arbitration",
   "control to the other GCs. The data flow among the group controllers is handled by second communication bus",
   "| Ethernet B or Ethernet C or Ethernet B & C. Through the decoupling of the overall data flow, the bus bandwidth | ",
   "Mains Circuit Breaker",
   "| is kept low and the single genset operation is kept safe, should a group controller become the point of failure. | (MCB) synchronization",
   "Furthermore, the group controller may handle a group breaker, to synchronize or prioritize dead busbar closing.",
   "| Additionally, the group controller supports the synchronization and soft loading/unloading of a tie- or mains | and soft loading /",
   "| breaker. Comprehensive diagnostics, monitoring and system update function are implemented to help fast com- | unloading",
   "missioning of the system.",
   "| Woodward’s easYgen-3400XT/3500XT K51 is an exceptionally versatile genset control with complete engine- | ",
   "Load dependent start /",
   "| generator control and protection, genset breaker synchronization, dead bus arbitration and isochronous/droop | stop (LDSS) for the entire",
   "| load share capabilities. The easYgen-3500XT is available in two packages, P1 and P2, both are compatible to | fleet",
   "work with GC-3400XT. Both the packages are available without a display in a rugged metal housing suitable for",
   "| back panel installations. A sophisticated touch screen remote panel (RP-3000XT) complements them as an op- | ",
   "Comprehensive",
   "erator control panel.",
   "diagnostics, monitoring",
   "| FEATURES | and system update",
   "function",
   "|  | Full connectivity of up to 248 gensets sorted into 8 groups of 31 gensets each. One GC-3400XT per group",
   " LDSS Emulation tool",
   "|  | Redundant or single load share communication over CAN/Ethernet between easYgen and group controller",
   "|  | Redundant or single load share communication over Ethernet among group controllers",
   " Emulate generator",
   "|  | Dedicated Ethernet Modbus TCP communication line to external Modbus master (PLC, SCADA etc.)",
   "|  | Active and reactive load sharing and load dependent start/stop (LDSS) management of the whole fleet",
   "sequencing on a PC",
   "|  | LDSS algorithm is emulated with a PC software and the final settings are transferred directly to the GC",
   " Transfer the final settings",
   "|  | Supports synchronization and soft loading/unloading of a tie- or mains breaker",
   "|  | Phase angle compensation (Vector group adjustment) in case transformers are used in the application | directly to the GC-3400XT",
   "|  | Comprehensive monitoring of all interfaces, loss of redundancy and breaker feedback plausibility check |  UL 61010, UL 6200, CSA,",
   "|  | “System Update” function for troubleshooting and fast commissioning",
   "|  | Time / Date synchronization over Simple Network Time Protocol (SNTP)",
   "and CE compliance",
   "|  | Woodward ToolKit™ software for flexible setup from a single connection to the network. The ToolKit can be",
   "accessed either via USB, or via Ethernet, or via CAN ports.",
   "SPECIFICATIONS",
   "| Power supply..........................................................12/24 VDC (8 to 40 VDC) | Discrete inputs..............................................................................isolated",
   "| Intrinsic consumption ............................................................... max. 22 W | Input range............................................................12/24 VDC (8 to 40 VDC)",
   "| Ambient temperature (operation)....................-40 to 70 °C / -40 to 158 °F | Input resistance.............................................................approx. 20 kOhms",
   "| Ambient temperature (storage)......................-30 to 80 °C / -22 to 176 °F | Relay outputs .................................................................................... isolated",
   "| Ambient humidity.....................................................95%, non-condensing | Contact material.................................................................................AgCdO",
   "| Voltage (software configurable).....................................................( /) | Load (GP) ....................................................................... 2.00 AAC@250 VAC",
   "| 100 VAC | Rated (Vrated)............................................69/120 VAC | 2.00 ADC@24 VDC / 0.36 ADC@125 VDC / 0.18 ADC@250 VDC",
   "| Max. value (Vmax)............................................86/150 VAC | Analog inputs (isolated).........................................................freely scalable",
   "| and 400 /600 VAC Rated (Vrated)*..........................................400/690 VAC | Type 1..............................................0 to 1 V / 0 to 2000 Ohms / 0 to 20 mA",
   "| Max. value (Vmax)..........................................520/897 VAC | Resolution...........................................................................................16 Bit",
   "| Rated surge volt. (Vsurge)....................................................6.0 kV | Maximum permissible voltage against genset Ground...........................9 V",
   "| Accuracy .....................................................................................Class 0.5 | Maximum permissible voltage between genset Ground & PE ...........100 V",
   "| Measurable alternator windings.3p-3w, 3p-4w, 3p-4w OD, 1p-2w, 1p-3w | Housing Back panel mounting.............Powder Coated Sheet metal housing",
   "| Setting range...................primary.................................50 to 650,000 VAC | Dimensions | WxHxD P1:...................................250 × 228 × 50 mm",
   "| Linear measuring range............................................................1.25×Vrated | Connection..................................................... screw/plug terminals 2.5 mm²",
   "| Measuring frequency ............................................ 50/60 Hz (30 to 85 Hz) | Protection system ................................................................................. IP 20",
   "| High Impedance Input; Resistance per path................................. 2.5 M | Weight.................................................................................. approx. 1,750 g",
   "| Max. power consumption per path..............................................< 0.15 W | Disturbance test (CE)............tested according to applicable IEC standards",
   "Listings ...................................................................CE, UL, cUL, EAC, CSA",
   "| A* | 3 phase 3 wire  constellations are limited to 600 VAC system",
   "APPLICATION",
   "DIMENSIONS",
   "| Metal | housing for cabinet",
   "mounting",
   "TERMINAL DIAGRAM",
   "RELATED PRODUCTS",
   "|  | Genset Controller easYgen-3500XT-P1- K51 & easYgen-3500XT-P2- | K51",
   "| (Product | Specification",
   "|  | ToolKit (Product Specification # 03366)",
   "|  | LDSS Emulation Tool (Product Specification #37897)",
   "TOOLKIT CONFIGURATION & VISUALIZATION SOFTWARE",
   "| CONTACT | Woodward’s ToolKit provides user-friendly configuration, commissioning assistance, visualization",
   "and the overview pages show what other controls the GC is communicating with. The GC-3400XT",
   "| North & Central America | Home Page is shown below.",
   "| Tel.: | +1 970 962 7331",
   " SalesPGD_NAandCA@woodward.com",
   "South America",
   "| Tel.: | +55 19 3708 4800",
   " SalesPGD_SA@woodward.com",
   "Europe",
   "Tel. Stuttgart: +49 711 78954 510",
   "| Tel. Kempen: | +49 2152 145 331",
   " SalesPGD_EUROPE@woodward.com",
   "Middle East & Africa",
   "| Tel.: | +971 2 678 4424",
   " SalesPGD_MEA@woodward.com",
   "Russia",
   "| Tel.: | +7 812 319 3007",
   " SalesPGD_RUSSIA@woodward.com",
   "China",
   "| Tel.: | +86 512 8818 5515",
   " SalesPGD_CHINA@woodward.com",
   "| India | LDSS EMULATION TOOL OVERVIEW",
   "| Tel.: | +91 124 4399 500",
   "|  | SalesPGD_INDIA@woodward.com | LDSS Emulation Tool allows emulating a number of easYgen-3000XT, GC-3000XT, loads and",
   "| ASEAN & Oceania | mains connections and their load dependent start/stop behavior. The tool allows access by Mod-",
   "| Tel.: | +49 711 78954 510",
   "bus/TCP master to r/w the parameter set. The final settings file can be directly transferred to the",
   "|  | SalesPGD_ASEAN@woodward.com | GC-3400XT or can be used offline by ToolKit.",
   "Subject to alterations, errors excepted.",
   "Subject to technical modifications.",
   "This document is distributed for informa-",
   "tional purposes only. It is not to be con-",
   "strued as creating or becoming part of",
   "any Woodward Company contractual or",
   "warranty obligation unless expressly",
   "stated in a written sales contract.",
   "We appreciate your comments about the",
   "content of our publications. Please send",
   "comments including the document num-",
   "ber below to",
   "stgt-doc@woodward.com",
   "© Woodward",
   "All Rights Reserved",
   "| For more information contact: | PART",
   "NUMBERS",
   "| Description | Order Code",
   "| GC-3400XT-P1 | 8440-2228",
   "| easYgen-3500XT-P1-K51 | 8440-2230",
   "| easYgen-3500XT-P2-K51 | 8440-2238",
   "37896 - 2019/02/Stuttgart"
  ]
 },
 {
  "n": 1003,
  "url": "https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37620_NEW.pdf",
  "title": "Datasheet: Woodward easYgen-3100XT / easYgen-3200XT-P1(-LT)",
  "from": "https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37620_NEW.pdf",
  "header": [],
  "rows": [
   "easYgen-3100XT/3200XT-P1(-LT)",
   "GUIDEFORM SPECIFICATION",
   "This document contains easy formatted text that you can copy/paste for writing offers or specifying Woodward",
   "power management products for your project.",
   "| Product(s) described: | easYgen-3100XT/3200XT-P1(-LT) Genset Controllers",
   "Table of Contents",
   "General .................................................................................................................................................................. 2",
   "Automatic Unit Sequencing...................................................................................................................................3",
   "Synchronizing ........................................................................................................................................................ 3",
   "Real KW Load Control...........................................................................................................................................3",
   "Reactive KVAR Control.........................................................................................................................................4",
   "Engine-Control/Protection ..................................................................................................................................... 4",
   "Generator Protection.............................................................................................................................................4",
   "Mains Protection (Generator Decoupling).............................................................................................................4",
   "Measurement......................................................................................................................................................... 5",
   "Communications.................................................................................................................................................... 5",
   "Diagnostic Features ..............................................................................................................................................5",
   "Mounting Styles.....................................................................................................................................................5",
   "We appreciate your comments about the content of our publications.",
   "Please send comments to: stgt-doc@woodward.com",
   "Please reference to the publication number on upper right: #37620.",
   "Homepage",
   "Contact",
   "http://www.woodward.com/Directory.aspx",
   "| Copyright Woodward © 2016 | All Rights Reserved | 2016-03-14",
   "THE INFORMATION CONTAINED IN GUIDEFORM SPECIFICATION IS INTENDED TO EASE SPECIFYING WOODWARD POWER",
   "MANAGEMENT PRODUCTS. WOODWARD RESERVES THE RIGHT TO UPDATE THIS PUBLICATION. INFORMATION PROVIDED BY",
   "WOODWARD IS BELIEVED TO BE CORRECT AND RELIABLE. HOWEVER, NO RESPONSIBILITY IS ASSUMED BY WOODWARD UNLESS",
   "OTHERWISE EXPRESSLY UNDERTAKEN.",
   "| Copyright © 2016 | www.woodward.com | Guideform Specification #37620, | 03/2016",
   "| All Rights Reserved | 2 (5)",
   "General",
   "The power generation system shall be controlled by a microprocessor based power management system consisting of",
   "Woodward easYgen-3100XT/3200XT-P1 series controller on each generator source. The generator controllers shall operate in",
   "a peer-to-peer system with up to 32 synchronous or asynchronous generators. This system will provide automatic sequencing",
   "of multiple units, synchronization, generator and utility breaker control, soft loading and unloading for bumpless transfers, real",
   "KW load control, reactive KVAR or power factor control, metering, communications and diagnostic features. The generator",
   "controller shall be a commercially available control and not PLC based, and shall be configured for operation without the need",
   "for customized, proprietary programming or software. The system shall be able to be configured either in a simple island",
   "arrangement or in a system with up to one utility intertie and multiple generators. Specific requirements are as follows:",
   "Automatic Unit Sequencing",
   "|  | Automatically starts and stops generator sets upon utility failure or utility restoration.",
   "|  | Automatically starts and stops generator sets based on plant load to maintain the power interchange at the utility intertie",
   "within predetermined limits.",
   "|  | Automatic generator set loading and unloading for soft transfer",
   "|  | Automatic load dependent start/stop for improved generator system efficiency with configurable generator priority",
   "sequencing based on generator size, service hours, fuel efficiency or fixed sequence.",
   "|  | Applications with up to 32 generator sets and one utility tie in the system.",
   "Synchronizing",
   "|  | Independent phase match or slip frequency synchronization with voltage matching for control of generator and",
   "mains",
   "circuit breakers.",
   "|  | Adjustable phase and voltage window.",
   "|  | Dead bus closing logic internal to the controller to ensure multiple units close safely within the synchronization",
   "parameters.",
   "|  | Breaker or contactor control for generators.",
   "| Real | KW Load Control",
   "|  | RMS measurement of voltage and current for reduced susceptibility to harmonics.",
   "|  | Speed bias signal to prime mover speed control freely configurable in the range of +/- 20 ma, +/- 10 volts, or 0-10 VDC,",
   "500 Hz PWM, and discrete raise/lower to control prime movers of different types (diesel engine, gaseous or bio-fueled",
   "engine, gas turbine, micro-turbine, etc.).",
   "|  | Configurable load and unload ramp rates for generators or the entire system at the utility tie.",
   "|  | Proportional load sharing (isochronous or droop) of up to 32 generators, regardless of KW rating.",
   "|  | Base load control.",
   "|  | Process control.",
   "|  | Import/export control at the utility mains breaker.",
   "|  | Externally adjustable load or process references using analog inputs, Ethernet or Serial Modbus RTU (slave), CAN",
   "open.",
   "|  | Digital load sharing integral to the controller without external load sharing control modules.",
   "| Copyright © 2016 | www.woodward.com | Guideform Specification #37620, 03/2016",
   "| All Rights Reserved | 3 (5)",
   "Reactive KVAR Control",
   "|  | Voltage bias signal to AVR freely configurable in the range of +/- 20 mA, +/- 10 V, or 0..10 VDC, 500 Hz PWM, and",
   "discrete raise/lower.",
   "|  | VAR sharing on isolated buses using percentage base reactive load sharing",
   "|  | Configurable load and unload ramp rates for generators, or the entire system at the utility ties.",
   "|  | VAR/PF control in process, base load, or import/export control.",
   "|  | Externally adjustable VAR or PF references using analog inputs, Ethernet or Serial Modbus RTU (slave), CAN open.",
   "Engine-Control/Protection",
   "|  | Configurable start and stop logic for diesel and gas engines with",
   "| fully | programmable",
   "settings.",
   "|  | CAN SAE J1939 network communication/control to engine ECU.",
   "|  | Engine overspeed and underspeed (ANSI 12 & 14).",
   "|  | Engine speed/frequency mismatch detection.",
   "|  | Cool down timer.",
   "|  | Customizable protection based upon J1939 or analog inputs.",
   "Generator Protection",
   "|  | Directional power (ANSI 32) and reverse",
   "| power (ANSI | 32R)",
   "|  | Unbalanced load (ANSI 46)",
   "|  | Phase rotation (ANSI 47)",
   "|  | Phase over current instantaneous (ANSI | 50) and time",
   "| (ANSI | 51)",
   "|  | Phase over current with voltage restraint | (ANSI 51V)",
   "|  | Power Factor (ANSI 55)",
   "|  | Loss of Excitation (40Q)",
   "|  | Over/under voltage (ANSI 27/59)",
   "|  | Over/under frequency (ANSI 81 O/U)",
   "|  | Synch check (ANSI 25)",
   "Mains Protection (Generator Decoupling)",
   "|  | Phase shift (ANSI 78)",
   "|  | Phase Sequence (ANSI 47)",
   "|  | Over/under frequency (ANSI 81O/U)",
   "|  | Rate of change of frequency (ANSI 81",
   "ROCOF)",
   "| All Rights Reserved | 4 (5)",
   "Measurement",
   "|  | Voltage RMS 0.5% accuracy—L-N, L-L, average; 1-phase or 3-phase generator and mains, 1-phase load bus.",
   "|  | Current RMS 0.5% accuracy—Line current and average; 1-phase or 3-phase generator, 1-phase mains",
   "|  | Frequency RMS 0.1% accuracy",
   "|  | Power RMS 1.0% accuracy—kVA, kVAR and kW per phase and total; PF per phase and average; total generator",
   "kWhr",
   "and kVARhr",
   "Communications",
   "|  | The generator controller shall be able to select either CAN bus or Ethernet communication interface which allows",
   "control and operation of the complete system.",
   "|  | CAN SAE J1939 network communications to engine ECU.",
   "|  | Ethernet and Serial Modbus RTU (slave) communication for SCADA annunciation and external control.",
   "|  | Connectivity with the Remote Panel for complete annunciation, control and configuration of the generator controllers,",
   "over Ethernet protocol.",
   "|  | Configuration via USB or Ethernet to PC/laptop with Woodward Toolkit service tool.",
   "|  | Multi-level password protection",
   "Diagnostic Features",
   "|  | Design allows operation with one or more system node failures. Controller will provide a missing member alarm, which",
   "will allow the system, if programmed accordingly, to go from isochronous to droop load sharing for continued operation.",
   "|  | Configuration Check in Load Dependent Start/Stop",
   "|  | Phase rotation mismatch",
   "|  | Network communications error alarm",
   "|  | Breaker/Contactor synchronization time out and reclose alarms",
   "|  | Speed/frequency mismatch",
   "|  | Analog input out of range alarms",
   "|  | Sequence of events recorder—300 events FIFO with real time clock.",
   "|  | Graphical overview of generators and mains on easYgen-3200XT and RP-3000XT Remote Panel.",
   "Mounting Styles",
   "|  | The door mounted generator controller shall have sealed soft keys and a large, easy-to-read backlit color LCD, with a",
   "graphical display and text that can configured in 14 languages.",
   "|  | The back panel mounted generator controller shall be encased in a rugged aluminum chassis. Back panel mounting",
   "decreases wiring to the door, and may eliminate the need for voltage transformers to keep dangerous voltages away",
   "from the door.",
   "|  | The door mounted remote control and annunciation panel can be used with either the back panel mounted generator",
   "controller or the door mounted generator controller. The remote panel provides control from the front panel (door),",
   "reduces wiring to the door, and keeps high voltage connections on the back panel if used with the back panel mounted",
   "controller. Each remote panel can communicate with one or more generator controllers.",
   "| All Rights Reserved | 5 (5)"
  ]
 }
]
