[
 {
  "n": 1001,
  "url": "https://imrorwxhrjrklk5o.ldycdn.com/KTA19-G4++GF-C500-aidpkBpoKpmRljSroimoqlol.pdf",
  "title": "Datasheet: &nbsp;GF-C500.pdf",
  "from": "https://www.hensingpower.com/cummins-genset-60hz.html",
  "header": [
   "| Rated prime power | kva | 562",
   "| Model | 544D",
   "| Rated standby power | kva | 625",
   "| STAMFORD | HCI544D",
   "| Rated voltage line to line | V | 220",
   "| Phase | 3",
   "| Rated current | A | 1473",
   "| Voltage | V | 220"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Cummins | Power factor | 0.8",
   "| Model | CCEC | KTA19-G4",
   "| Frequency | HZ | 60",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19L",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1800"
  ]
 },
 {
  "n": 1001,
  "url": "https://imrorwxhrjrklk5o.ldycdn.com/KTA19-G4++GF-C500-aidpkBpoKpmRljSroimoqlol.pdf",
  "title": "Datasheet: &nbsp;GF-C500.pdf",
  "from": "https://www.hensingpower.com/cummins-genset-60hz.html",
  "header": [],
  "rows": [
   "| Cummins Generator | Prime Power : | 450KW/562KVA",
   "generator will be ready to run:“peace",
   "| Model | GF-C500",
   "Alternator",
   "| Rated prime power | kva | 562",
   "| Model | 544D",
   "| Rated standby power | kva | 625",
   "| Rated voltage line to line | V | 220",
   "| Phase | 3",
   "| Rated current | A | 1473",
   "| Voltage | V | 220",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Cummins | Power factor | 0.8",
   "| Model | CCEC | KTA19-G4",
   "| Frequency | HZ | 60",
   "| Air intake system | Turbo",
   "| Exciter Type | Brushless,self-excitation",
   "| No.Cylinders | 6 in line",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 19L",
   "| Protection Grade | IP23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H",
   "| Compression ratio | 13.9:1",
   "| Rated speed | r/min | 1800",
   "Controller-Smartgen",
   "| Rated net power(with | fan)",
   "| Model | 6110",
   "| Governor type | EFC electrical",
   "| Start Motor | v | 24",
   "| Max intake restriction | kPa | 6.23",
   "| 100% load(Prime power) | L/h | 113.6",
   "| 75% load(Prime power) | L/h | 85",
   "Controller Module Options",
   "| 50% load(Prime power) | L/h | 56",
   "| Fuel tank capacity | L | 880",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(basic unit)",
   "Alternator:single bearing alternator IP23",
   "| Weight | kg | 4120",
   "| engine heater | O",
   "| Alternator heater | O",
   "| Daily Fuel tank | O",
   "| kg | 5230"
  ]
 },
 {
  "n": 1002,
  "url": "https://jrrorwxhrjrklk5q.ldycdn.com/GF-C600%283%29-aidpjBpoKpmRljSlojnqllol.pdf",
  "title": "Datasheet: GF-C600.pdf",
  "from": "https://www.hensingpower.com/cummins-genset-60hz.html",
  "header": [],
  "rows": [
   "| MODEL: C750-60 | 440V | | 1800rpm",
   "| @ | 100% (Standby Power) Load | 214g/kWh | 163L/h"
  ]
 },
 {
  "n": 1002,
  "url": "https://jrrorwxhrjrklk5q.ldycdn.com/GF-C600%283%29-aidpjBpoKpmRljSlojnqllol.pdf",
  "title": "Datasheet: GF-C600.pdf",
  "from": "https://www.hensingpower.com/cummins-genset-60hz.html",
  "header": [],
  "rows": [
   "| MODEL: 750-60 | 440V | 1800rpm | 60Hz",
   "| Standby Power | Prime Power",
   "| ENGINE | CCEC Cummins",
   "| ALTERNATOR | STAMFORD",
   "GENERAL FEATURES",
   "| Engine: CCEC Cummins KTAA19-G6A | Alternator: single bearing, IP23, insulation",
   "| 24V charging alternator | Exhaust bellows, elbows, flange & muffler",
   "GENERATOR SET ∣TECHNICAL SHEETS",
   "| MODEL: C750-60 | 440V | 1800rpm | 60Hz",
   "| GENERATOR | RATINGS",
   "| Voltage | Hz",
   "| Phase | PF",
   "| Standby | Standby Ratings",
   "| （COSΦ） | Amps",
   "Prime Power (PRP): Prime power is available for an unlimited number of annual hours in variable load application,",
   "Standby Power Rating (ESP): The standby power rating is applicable for supplying emergency power for the",
   "GENERATOR SET ∣TECHNICAL SHEETS",
   "| MODEL: C750-60 | 440V | 1800rpm",
   "ENGINE SPECIFICATION",
   "| Manufacturer / Model | CCEC Cummins KTAA19-G6A",
   "| Air intake system | Turbocharged, Air/Air Cooling",
   "| Cylinder arrangement | 6 in line",
   "| Displacement | 19L",
   "| Bore and stroke | 159×159 mm",
   "| Compression ratio | 13.9",
   "| Rated speed | 1800rpm",
   "| Max. Standby power at rated speed | 664kW",
   "| Governor type | Electronic",
   "| Max intake restriction | 6.2kPa",
   "GENERATOR SET ∣TECHNICAL SHEETS",
   "| MODEL: C750-60 | 440V | | 1800rpm",
   "ALTERNATOR SPECIFICATION",
   "| Industrial alternators meet the requirements | of",
   "Alternator Data",
   "| Number of Phase | 3",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Exciter Type | Brushless exciting",
   "| Insulation Class/Temperature Rise | H/H",
   "| Alternator Capacity | 713kVA",
   "| Alternator Efficiency | 94.9%",
   "GENERATOR SET ∣TECHNICAL SHEETS",
   "| Related range of voltage setting | ≥±5%",
   "| Steady-state voltage deviation | ≤±1%",
   "| power | ≤+25%",
   "| (sudden power | ≤-20%",
   "| Voltage recovery time (100 % sudden power decrease) | ≤6S",
   "| Voltage recovery time (sudden power increase) | ≤6S",
   "| Related range of frequency setting | 0-5% adjustable",
   "| Steady-state frequency band | ≤1.5%",
   "| Transient frequency deviation (100 % sudden power | ≤+12%",
   "| Transient frequency deviation (sudden power increase) | ≤-10%",
   "| Frequency recovery time (100 % sudden power | ≤5S",
   "| Frequency recovery time (sudden power increase) | ≤5S",
   "STANDARD FEATURES",
   "| GENERATOR SET ∣TECHNICAL | SHEETS",
   "| Daily fuel tank | Rainproof type",
   "| Alternator heater | Soundproof type",
   "Standard Configuration (open type)",
   "| Overall Dimensions: 3720×1450×2200 | mm",
   "Weight: 4550 kg",
   "| Overall Dimensions: | 5030×1860×2550",
   "Weight: 6500 kg",
   "CONTROLLER PANEL",
   "| -Auto start | -Stanndar metering"
  ]
 },
 {
  "n": 1003,
  "url": "https://rprorwxhrjrklk5o.ldycdn.com/KTA50-G3++GF-C1250-aidpjBpoKpmRljSroimoqlnl.pdf",
  "title": "Datasheet: GF-C1250 .pdf",
  "from": "https://www.hensingpower.com/cummins-genset-60hz.html",
  "header": [
   "| Rated prime power | kva | 1420",
   "| Model | 734A",
   "| Rated standby power | kva | 1562",
   "| STAMFORD | PI734A",
   "| Rated voltage line to line | V | 220",
   "| Phase | 3",
   "| Rated current | A | 3720",
   "| Voltage | V | 220"
  ],
  "rows": [
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Cummins | Power factor | 0.8",
   "| Model | CCEC | KTA50-G3",
   "| Frequency | HZ | 60",
   "| Prime power | KVA | 1630",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50.3L",
   "| Bore*Stroke | mm | 159*159",
   "| Altitude | m | ≤1000",
   "| Rated speed | r/min | 1800"
  ]
 },
 {
  "n": 1003,
  "url": "https://rprorwxhrjrklk5o.ldycdn.com/KTA50-G3++GF-C1250-aidpjBpoKpmRljSroimoqlnl.pdf",
  "title": "Datasheet: GF-C1250 .pdf",
  "from": "https://www.hensingpower.com/cummins-genset-60hz.html",
  "header": [],
  "rows": [
   "| Cummins Generator | Prime Power : | 1136KW/1420KVA",
   "generator will be ready to run:“peace",
   "| Model | GF-C1250",
   "Alternator",
   "| Rated prime power | kva | 1420",
   "| Model | 734A",
   "| Rated standby power | kva | 1562",
   "| Rated voltage line to line | V | 220",
   "| Phase | 3",
   "| Rated current | A | 3720",
   "| Voltage | V | 220",
   "| Maximun sound level | dB(@7m) | ≤100",
   "| Engine-Cummins | Power factor | 0.8",
   "| Model | CCEC | KTA50-G3",
   "| Frequency | HZ | 60",
   "| Air intake system | Turbo，Air/Water cooling",
   "| Prime power | KVA | 1630",
   "| Exciter Type | Brushless,self-excitation",
   "| No.Cylinders | 16in \"V\"",
   "| Voltage regulation | % | ±0.5",
   "| Displacement | Liquid | 50.3L",
   "| Protection Grade | IP23",
   "| Bore*Stroke | mm | 159*159",
   "| Insulation grade | H",
   "| Compression ratio | 13.9:1",
   "| Rated speed | r/min | 1800",
   "Controller-Smartgen",
   "| Rated net power(with | fan)",
   "| Model | 6110",
   "| Governor type | EFC electrical",
   "| Start Motor | v | 48",
   "| Max intake restriction | kPa | 6.35",
   "| 100% load(Prime power) | L/h | 269",
   "| 75% load(Prime power) | L/h | 201",
   "Controller Module Options",
   "| 50% load(Prime power) | L/h | 134",
   "| Fuel tank capacity | L",
   "| (continuous operation) | Auto generator control module",
   "| Cooling System | ATS auto load transfer screen",
   "Dimensions(basic unit)",
   "Alternator:single bearing alternator IP23",
   "| Weight | kg | 9600",
   "| engine heater | O",
   "| Alternator heater | O",
   "| Daily Fuel tank | O",
   "| kg | 11500"
  ]
 },
 {
  "n": 1004,
  "url": "https://jrrorwxhrjrklk5q.ldycdn.com/400kva-aidpkBpoKpmRljSojopnrlpl.pdf",
  "title": "Datasheet: XHX-D320",
  "from": "https://www.hensingpower.com/doosan-series-genset.html",
  "header": [],
  "rows": [
   "GENERATOR SET ∣TECHNICAL SHEETS",
   "| MODEL: XHX-D320 | 380V | 1500rpm | 50Hz",
   "| Standby Power | Prime Power",
   "| ENGINE | DOOSAN",
   "| ALTERNATOR | LEROY SOMER",
   "GENERAL FEATURES",
   "| Engine: DOOSAN P158LE | Alternator: single | bearing, IP23, insulation",
   "| 24V charging alternator | Exhaust bellows,",
   "GENERATOR SET ∣TECHNICAL SHEETS",
   "| GENERATOR | RATINGS",
   "| Voltage | Hz",
   "| Phase | PF",
   "| Standby | Standby Ratings",
   "| （COSΦ） | Amps",
   "Prime Power (PRP): Prime power is available for an unlimited number of annual hours in variable load application,",
   "Standby Power Rating (ESP): The standby power rating is applicable for supplying emergency power for the",
   "| GENERATOR SET ∣TECHNICAL | SHEETS",
   "| MODEL: XHX-D320 | 380V",
   "ENGINE SPECIFICATION",
   "| Manufacturer / Model | DOOSAN P158LE",
   "| Air intake system | turbocharged",
   "| Cylinder arrangement | 8 V Type",
   "| Displacement | 14.618L",
   "| Bore and stroke | 128×142（mm）",
   "| Compression ratio | 15:1",
   "| Rated speed | 1500rpm",
   "| Max. Standby power at rated speed | 320KW",
   "| Governor type | electronic",
   "| Fuel consumption @ 100% (Prime | Power)",
   "| GENERATOR | SET",
   "| MODEL: XHX-D320 | 380V | 1500rpm",
   "Alternator Data",
   "| Number of Phase | 3",
   "| Power Factor | 0.8",
   "| Protection Class | IP23",
   "| Exciter Type | Brushless exciting",
   "| Insulation Class/Temperature Rise | H/H",
   "| AVR | R150",
   "| Alternator Capacity | 390kVA",
   "| Alternator Efficiency | 93.4%",
   "GENERATOR SET ∣TECHNICAL SHEETS",
   "| Related range of voltage setting | ≥±5%",
   "| Steady-state voltage deviation | ≤±1%",
   "| power | ≤+25%",
   "| (sudden power | ≤-20%",
   "| Voltage recovery time (100 % sudden power decrease) | ≤6S",
   "| Voltage recovery time (sudden power increase) | ≤6S",
   "| Related range of frequency setting | 0-5% adjustable",
   "| Steady-state frequency band | ≤1.5%",
   "| Transient frequency deviation (100 % sudden power | ≤+12%",
   "| Transient frequency deviation (sudden power increase) | ≤-10%",
   "| Frequency recovery time (100 % sudden power | ≤5S",
   "| Frequency recovery time (sudden power increase) | ≤5S",
   "STANDARD FEATURES",
   "| Base fuel tank | Deep sea 6020 controller",
   "| Daily fuel tank | Rainproof type",
   "| Alternator heater | Soundproof type",
   "Standard Configuration (open type)",
   "| Overall Dimensions: 2900×1180×1550 | mm",
   "Weight: 3100 kg",
   "| Overall Dimensions: | 3600*1480*1750mm",
   "Weight: 3500 kg"
  ]
 }
]
