[
 {
  "id": "acepow-fuan",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": "AMF20"
   },
   {
    "brand": "ComAp",
    "model": "AMF25"
   },
   {
    "brand": "ComAp",
    "model": "MRS10"
   },
   {
    "brand": "ComAp",
    "model": "MRS16"
   },
   {
    "brand": "Datakom",
    "model": "DKG-116"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE3110"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   },
   {
    "brand": "Harsen",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": "HGM6110"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120N"
   }
  ],
  "specTables": [
   {
    "n": 104,
    "title": "250KW 313KVA 20A Electric Start Diesel Generator",
    "header": [
     "| Model | 50Hz | | Engine | Engine | Connector | Emission | Governor",
     "| Generating Sets | Acepow | Prime",
     "| Prime Power (KW) | Standby Power (KW) | Alternator | KW | KVA"
    ],
    "rows": [
     "| APW-220 | 200 | 220 | HC434CS | WP10D264E200 | 240 | 300 | 1#11.5/14-136 | T2 | Mechanically",
     "| APW-220 | 200 | 220 | HC434CS | WP10D264E200 | 240 | 300 | 1#11.5/14-136 | T2 | Electronic"
    ]
   }
  ]
 },
 {
  "id": "agestar",
  "country": "CN",
  "role": "alternator_maker",
  "confidence": "medium",
  "specTables": [
   {
    "n": 103,
    "title": "WEICHAI generator set",
    "header": [
     "| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight (kg)",
     "| ESP | PRP | Engine type | Consumption 100% | Gov",
     "| KVA | KW | KVA | KW | L/H",
     "| WEICHAI GROUP DEUTZ | | |"
    ],
    "rows": [
     "| GW275(S) | 275 | 220 | 250 | 200 | WP10D264E200 | 47.4 | Electrical | ASG274K | 3900*1250*2300 | 2780"
    ]
   },
   {
    "n": 107,
    "title": "50KVA generator set",
    "header": [
     "| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight (kg)",
     "| ESP | PRP | Engine type | Consumption 100% | Gov",
     "| KVA | KW | KVA | KW | L/H",
     "| WEICHAI GROUP DEUTZ | | |"
    ],
    "rows": [
     "| GW275 | 275 | 220 | 250 | 200 | WP10D264E200 | 47.4 | Electrical | ASG274K | 3800*1160*2160 | 2650"
    ]
   },
   {
    "n": 109,
    "title": "SDEC generator set",
    "header": [
     "| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight",
     "| ESP | PRP | Engine type | Consumption 100% | Gov | MODEL",
     "| KVA | KW | KVA | KW | L/H | mm | kg"
    ],
    "rows": [
     "| GS206(S) | 206 | 165 | 188 | 150 | SC8D280D2 | 35.1 | Electrical | ASG274D | 2700*924*1582 | 1860"
    ]
   },
   {
    "n": 113,
    "title": "SDEC generator set",
    "header": [
     "| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight",
     "| ESP | PRP | Engine type | Consumption 100% | Gov | MODEL",
     "| KVA | KW | KVA | KW | L/H | mm | kg"
    ],
    "rows": [
     "| GS206 | 206 | 165 | 188 | 150 | SC8D280D2 | 35.1 | Electrical | ASG274D | 2600*824*1482 | 1760"
    ]
   }
  ]
 },
 {
  "id": "agg-fuzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 101,
    "title": "大型：801-4375 kVA-德塔",
    "header": [
     "| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号 | 品牌"
    ],
    "rows": [
     "| H880E5 | 880/704 | 800/640 | DP222CB | Hyundai",
     "| H1000E6 | 1000/800 | 910/728 | DP222CB | Hyundai"
    ]
   },
   {
    "n": 106,
    "title": "帕金斯-德塔",
    "header": [
     "| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号"
    ],
    "rows": [
     "| P17D6 | 17/14 | 15/12 | 403D-15G",
     "| P13D6-1P | 13/13 | 12/12 | 403D-15G"
    ]
   },
   {
    "n": 109,
    "title": "潍柴-德塔",
    "header": [
     "| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号"
    ],
    "rows": [
     "| WP275D5 | 275/220 | 250/200 | WP10D264E200"
    ]
   },
   {
    "n": 111,
    "title": "现代-德塔",
    "header": [
     "| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号"
    ],
    "rows": [
     "| H880E5 | 880/704 | 800/640 | DP222CB",
     "| H1000E6 | 1000/800 | 910/728 | DP222CB"
    ]
   }
  ]
 },
 {
  "id": "aj-power",
  "country": "GB",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 101,
    "title": "3 Series Diesel Generators | AJ Power",
    "header": [
     "| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet"
    ],
    "rows": [
     "| AJ14 | 50hz | Three Phase | 1500 | 13.0 | 14.3 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Three Phase 50Hz",
     "| AJ14 | 60hz | Three Phase | 1800 | 11.7 | 13.0 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Three Phase 60Hz",
     "| AJ14 | 50hz | Single Phase | 1500 | 9.5 | 10.6 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Single Phase 50Hz",
     "| AJ14 | 60hz | Single Phase | 1800 | 11.7 | 13.0 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Single Phase 60Hz"
    ]
   },
   {
    "n": 104,
    "title": "9 Series Diesel Generators | AJ Power",
    "header": [
     "| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet"
    ],
    "rows": [
     "| AJ900 | 50hz | Three Phase | 1500 | 810.0 | 900.0 | | DP222CB | MA6014A | AJ900 Hyundai 50Hz"
    ]
   }
  ]
 },
 {
  "id": "aoke-yangzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 155,
    "title": "奥克发电10kw发电机组生产厂家 - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
    "header": [
     "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
    ],
    "rows": [
     "| AOKE-P11 | 10KW | 12KW | 珀金斯 | 403D-15G | 3 | 1.5 | 6 | 200 | 1320*552*1180 | 387 | | 详细参数"
    ]
   }
  ]
 },
 {
  "id": "aosif",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   }
  ],
  "specTables": [
   {
    "n": 104,
    "title": "‌‌Hyundai Series(50HZ)-Xiamen Aosif Engineering Ltd.",
    "header": [
     "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
     "| KVA/KW | KVA/KW | | L/h"
    ],
    "rows": [
     "| AD894 | 813/650 | 900/720 | DP222CB | 127 | 12V | 21.9 |"
    ]
   },
   {
    "n": 115,
    "title": "‌‌Hyundai Series(60HZ)-Xiamen Aosif Engineering Ltd.",
    "header": [
     "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
     "| KVA/KW | KVA/KW | | L/h"
    ],
    "rows": [
     "| AD1008 | 913/730 | 1008/806 | DP222CB | 204 | 12V | 21.9 |"
    ]
   }
  ]
 },
 {
  "id": "app-power-anpu",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 5001,
    "title": "Catalog app-power-anpu-catalog — trang 5 phải",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| APP-185GF | 160 | 200 | 180 | 225 | SC8D280D2 |"
    ]
   },
   {
    "n": 5001,
    "title": "Catalog app-power-anpu-catalog — trang 8 phải",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| APP-200GF | 200 | 250 | 220 | 275 | WP10D264E200 |"
    ]
   }
  ]
 },
 {
  "id": "astra-fuan",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "Mebay",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 134,
    "title": "ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.",
    "header": [],
    "rows": [
     "| Model | AS275W",
     "| Rated Power (kW/kVA) | 200/250",
     "| Standby Power (kW/kVA) | 220/275",
     "| Voltage | 380V",
     "| Frequency | 50Hz",
     "| Fuel consumption (g/kW·h) | 199",
     "| Power factor | 0.8",
     "| Model | WP10D264E200",
     "| Bore × Stroke (mm) | 126*130",
     "| Speed | 1500RPM",
     "| Displacement | 9.7L",
     "Powerby:www.300.cn Tags Business License"
    ]
   }
  ]
 },
 {
  "id": "bdadl-shanghai",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 118,
    "title": "250KW-上海博杜安动力科技有限公司",
    "header": [
     "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| BDA-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤202 | 2900*850*1720 | 2500"
    ]
   },
   {
    "n": 120,
    "title": "180KW-上海博杜安动力科技有限公司",
    "header": [
     "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| BDA-S180 | 180/225 | 上柴股份 | SC8D280D2 | 6 | 8.27 | 19 | ≤206 | 2520*980*1500 | 1500"
    ]
   },
   {
    "n": 127,
    "title": "上柴系列-上海博杜安动力科技有限公司",
    "header": [
     "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| BDA-S160 | 160/180 | 上柴动力 | SC8D280D2 | 6 | 8.8 | 20 | ≤205 | 2450*980*1500 | 1520"
    ]
   },
   {
    "n": 127,
    "title": "上柴系列-上海博杜安动力科技有限公司",
    "header": [
     "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| BDA-S220 | 220/250 | 上柴动力 | 6DTAA8.9-G34 | 6 | 8.8 | 27 | ≤192 | 3150*1230*1650 | 2850"
    ]
   },
   {
    "n": 128,
    "title": "潍柴系列-上海博杜安动力科技有限公司",
    "header": [
     "| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| BDA-W200 | 200/220 | 潍柴动力 | WP10D264E200 | 6 | 9.7 | 22 | ≤210 | 2800*1160*1800 | 2072"
    ]
   }
  ]
 },
 {
  "id": "bobig-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": "AMF20"
   },
   {
    "brand": "ComAp",
    "model": "AMF25"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE4520"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6020"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120 MKII"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Harsen",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": "HGM6110"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120U"
   }
  ],
  "specTables": [
   {
    "n": 113,
    "title": "ISO8528 Standard 20KW To 400KW Weichai Diesel Generator For Home Canopy",
    "header": [
     "| Gensets | | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator(50hz/1500rpm) | Size",
     "| Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | BOBIG | Open type (MM) | sounproof type (MM)",
     "| Prime | Standby | Prime"
    ],
    "rows": [
     "| BWC275 | 200 | 250 | 220 | 275 | WP10D264E200 | 240 | BW-274K | 2900*1120*1450 | 3800*1290*1900"
    ]
   },
   {
    "n": 170,
    "title": "Open Type SDEC Diesel Generator Home 50KW To 300 Kw Emergency Generator",
    "header": [
     "| Gensets | | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator(50hz/1500rpm) | Size",
     "| Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | BOBIG | Open type (MM) | sounproof type (MM)",
     "| Prime | Standby | Prime"
    ],
    "rows": [
     "| BSD220 | 160 | 200 | 176 | 220 | SC8D280D2 | 185 | BW-274H | 2370*950*1760 | 3200*1200*1660",
     "| BSD303 | 220 | 275 | 242 | 303 | 6DTAA8.9-G34 | 255 | BW-314D | 2600*1000*1850 | 3550*1220*1950"
    ]
   }
  ]
 },
 {
  "id": "camda-generator",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6020"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   }
  ],
  "specTables": [
   {
    "n": 157,
    "title": "Perkins Engine Silent Diesel Generator for Reliable Backup Power - Camda New Energy Equipment Co., Ltd",
    "header": [
     "| Silent Canopy | kVA | kW | kVA | kW"
    ],
    "rows": [
     "| KDGP11S | 14 | 11 | 13 | 10 | 403D-15G | 2200×1033×1304 | 956"
    ]
   },
   {
    "n": 157,
    "title": "Perkins Engine Silent Diesel Generator for Reliable Backup Power - Camda New Energy Equipment Co., Ltd",
    "header": [
     "| Silent Canopy | kVA | kW | kVA | kW"
    ],
    "rows": [
     "| KDGP13S1 | 17 | 13 | 15 | 12 | 403D-15G | 2200×1033×1304 | 1006"
    ]
   },
   {
    "n": 158,
    "title": "Perkins Powered Open Diesel Generator for Industrial Power Applications - Camda New Energy Equipment Co., Ltd",
    "header": [
     "| Open Type | kVA | kW | kVA | kW"
    ],
    "rows": [
     "| KDGP11S | 14 | 11 | 13 | 10 | 403D-15G | 1500×650×1225 | 496"
    ]
   },
   {
    "n": 158,
    "title": "Perkins Powered Open Diesel Generator for Industrial Power Applications - Camda New Energy Equipment Co., Ltd",
    "header": [
     "| Open Type | kVA | kW | kVA | kW"
    ],
    "rows": [
     "| KDGP13S1 | 17 | 13 | 15 | 12 | 403D-15G | 1500×650×1225 | 500"
    ]
   }
  ]
 },
 {
  "id": "cgm-italia",
  "country": "IT",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 101,
    "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
    "header": [
     "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
     "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
    ],
    "rows": [
     "| 800DS | | 800 | 640 | 900 | 720 | DP222CB | E | 0 | 12 | 916.9/684 | 127 | 400 | B750 | 5505 | 3450x1550x2300 | C800 | 7270 | 5450x2200x2650 | 70 | QM1000 | QA1000"
    ]
   },
   {
    "n": 1001,
    "title": "Datasheet: DOWNLOAD PDF",
    "header": [
     "| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge",
     "| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt",
     "| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique",
     "| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours",
     "| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge",
     "| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt",
     "| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique",
     "| modellomodelmodèle | motoreenginemoteur",
     "| modellomodelmodèle | motoreenginemoteur",
     "| [kVA] | [kW]",
     "| [kVA] | [kW]",
     "| lt/hr | lt",
     "| Model | kg",
     "| LxLWxH [mm] | Model",
     "| kg | LxLWxH [mm]",
     "| dB(A) | Model",
     "| Model | [kVA]",
     "| [kW] | [kVA]",
     "| [kW] | lt/hr",
     "| lt | Model",
     "| kg | LxLWxH [mm]",
     "| Model | kg",
     "| LxLWxH [mm] | dB(A)",
     "| Model | Model"
    ],
    "rows": [
     "| 800DS | 800 | 640 | 900 | 720 | DP222 CB"
    ]
   }
  ]
 },
 {
  "id": "chuangyuan-zhongshan",
  "country": "CN",
  "role": "distributor",
  "confidence": "medium",
  "specTables": [
   {
    "n": 102,
    "title": "开架型发电机组",
    "header": [
     "| | 上柴国二系列机组参数 | 发动机技术参数",
     "| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)"
    ],
    "rows": [
     "| 20 | 160 | 400 | 1500 | 0.8 | 50 | 2550*1250*1500 | 2000 | SC8D280D2 | 6/114/135 | 8.3"
    ]
   },
   {
    "n": 102,
    "title": "开架型发电机组",
    "header": [
     "| | 上柴国三系列机组参数 | 发动机技术参数",
     "| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)"
    ],
    "rows": [
     "| 28 | 220 | 400 | 1500 | 0.8 | 50 | 2700*1250*1500 | 2350 | 6DTAA8.9-G34 | 6/128/153 | 8.9"
    ]
   },
   {
    "n": 103,
    "title": "开架型发电机组",
    "header": [
     "| | 潍柴国二系列机组参数 | 发动机技术参数",
     "| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)"
    ],
    "rows": [
     "| 12 | 200 | 400 | 1500 | 0.8 | 50 | 2900*1250*1450 | 1950 | WP10D264E200 | 6/126/130 | 9.726"
    ]
   }
  ]
 },
 {
  "id": "cldj-fujian",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 101,
    "title": "上柴股份 发电机组批发,上柴股份 发电机组供应,上柴股份 发电机组生产厂家详细介绍_昌隆电机",
    "header": [
     "| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"
    ],
    "rows": [
     "| CLS-225 | 180/225 | 324 | CLG-274H | SC8D280D2 | 114*144 | 6 | 22 | 195 | 8.82 | 2200 | 3000*1300*1900"
    ]
   }
  ]
 },
 {
  "id": "comappower",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": "InteliGen"
   }
  ],
  "specTables": [
   {
    "n": 103,
    "title": "PERKINS GENERATOR SET - Comappower",
    "header": [
     "| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data"
    ],
    "rows": [
     "| COM14PE | 14kVA | 11kW | 13kVA | 10kW | 403D-15G | 3 | COM14PE"
    ]
   },
   {
    "n": 103,
    "title": "PERKINS GENERATOR SET - Comappower",
    "header": [
     "| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data"
    ],
    "rows": [
     "| COM17PE | 17kVA | 14kW | 16kVA | 13kW | 403D-15G | 3 | COM17PE",
     "| COM14PE | 14kVA | 11kW | 13kVA | 10kW | 403D-15G | 3 | COM14PE"
    ]
   },
   {
    "n": 110,
    "title": "DOOSAN GENERATOR SET - Comappower",
    "header": [
     "| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data"
    ],
    "rows": [
     "| COM888DS | 888kVA | 710kW | 800kVA | 640kW | DP222CB | 12 | COM888DS"
    ]
   },
   {
    "n": 110,
    "title": "DOOSAN GENERATOR SET - Comappower",
    "header": [
     "| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data"
    ],
    "rows": [
     "| COM1000DS | 1000kVA | 800kW | 938kVA | 720kW | DP222CB | 12 | COM1000DS",
     "| COM888DS | 888kVA | 710kW | 800kVA | 640kW | DP222CB | 12 | COM888DS"
    ]
   }
  ]
 },
 {
  "id": "comler-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 104,
    "title": "上柴发电机组_",
    "header": [
     "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率 (HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)"
    ],
    "rows": [
     "| COMLER230KW | 康姆勒 | 6DTAA8.9-G34 | 255 | 高压共轨 | 上柴 | 400/230 | 415 | 0.8 | 50 | 1500 | 2600*960*1650 | 2800"
    ]
   }
  ]
 },
 {
  "id": "depco-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 2005,
    "title": "Custom SDEC Ranges 220kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
    "header": [],
    "rows": [
     "Item NO.:",
     "DPK-DSE-220",
     "Frequency(Hz):",
     "50",
     "Phase:",
     "3",
     "Voltage(V):",
     "400/230",
     "Engine:",
     "SDEC",
     "Engine Model:",
     "SC8D280D2",
     "PRP (kW):",
     "160",
     "PRP (kVA):",
     "200",
     "ESP (kW):",
     "176",
     "ESP (kVA):",
     "220",
     "Arrangement:",
     "6L",
     "Governor:",
     "Electrical"
    ]
   },
   {
    "n": 2084,
    "title": "Custom Weichai Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
    "header": [],
    "rows": [
     "Item NO.:",
     "DPK-DW-275",
     "Frequency(Hz):",
     "50",
     "Phase:",
     "3",
     "Voltage(V):",
     "380",
     "Engine:",
     "Weichai",
     "Engine Model:",
     "WP10D264E200",
     "PRP (kW):",
     "200",
     "PRP (kVA):",
     "250",
     "ESP (kW):",
     "220",
     "ESP (kVA):",
     "275",
     "Arrangement:",
     "6L",
     "Governor:",
     "Electrical",
     "| Details Generator Set | GenSet Model | DPK-DW-275 | Type | Silent",
     "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
     "| Phase | 3 | Rated voltage | 380V",
     "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
     "| Cylinder | 6 | Cooling system | Water",
     "| N.W (kg) | 2600 | Size (L*W*H)mm | 3550*1200*1800",
     "| Fuel Con.(L/H) | 47.81 | Fuel capacity tank | 375 L",
     "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
     "| Details Engine | Brand | Weichai",
     "| Model | WP10D264E200 | Fuel | Diesel",
     "| Cylinder | 6 | Cooling system | Water-cooling",
     "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
     "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
     "| Governor | Electrical | Displacement(L) | 9.726",
     "| Details Alternator | Brand | Depco, Leroy Somer",
     "| Model | DPC274K/TAL-A46-D",
     "| No.of bearings | 1 | Insulation class | H",
     "| Wires | 12 | Ingress protection | IP23",
     "| Excitation system | Shunt | Volrage | ±1%"
    ]
   },
   {
    "n": 2092,
    "title": "Custom Hyundai Ranges 60Hz 1025 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
    "header": [],
    "rows": [
     "Item NO.:",
     "DPK-DD-1025",
     "Frequency(Hz):",
     "60",
     "Phase:",
     "3",
     "Voltage(V):",
     "440",
     "Engine:",
     "Hyundai",
     "Engine Model:",
     "DP222CB",
     "PRP (kW):",
     "750",
     "PRP (kVA):",
     "938",
     "ESP (kW):",
     "820",
     "ESP (kVA):",
     "1025",
     "Arrangement:",
     "V12",
     "Governor:",
     "Electrical",
     "| Details Generator Set | GenSet Model | DPK-DD-1025 | Type | Silent",
     "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
     "| Phase | 3 | Rated voltage | 440V",
     "| Prime output | 750kW/938kVA | Standby output | 820kW/1025kVA",
     "| Cylinder | 12 | Cooling system | Water",
     "| N.W (kg) | 6560 | Size (L*W*H)mm | 4800*1800*2520",
     "| Fuel Con.(L/H) | 185.2 | Fuel capacity tank | 950 L",
     "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
     "| Details Engine | Brand | Hyundai",
     "| Model | DP222CB | Fuel | Diesel",
     "| Cylinder | 12 | Cooling system | Water-cooling",
     "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
     "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
     "| Governor | Electrical | Displacement(L) | 21.927",
     "| Details Alternator | Brand | Leroy Somer, Mecc Alte",
     "| Model | LSA 49.3 M65/ ECP43 1S4A",
     "| No.of bearings | 1 | Insulation class | H",
     "| Wires | 12 | Ingress protection | IP23",
     "| Excitation system | Shunt | Volrage | ±1%"
    ]
   },
   {
    "n": 2174,
    "title": "Custom Hyundai Ranges 900 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
    "header": [],
    "rows": [
     "Item NO.:",
     "DPK-DD-900",
     "Frequency(Hz):",
     "50",
     "Phase:",
     "3",
     "Voltage(V):",
     "380",
     "Engine:",
     "Hyundai",
     "Engine Model:",
     "DP222CB",
     "PRP (kW):",
     "650",
     "PRP (kVA):",
     "813",
     "ESP (kW):",
     "720",
     "ESP (kVA):",
     "900",
     "Arrangement:",
     "V12",
     "Governor:",
     "Electrical",
     "| Details Generator Set | GenSet Model | DPK-DD-900 | Type | Silent",
     "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
     "| Phase | 3 | Rated voltage | 380V",
     "| Prime output | 650kW/813kVA | Standby output | 720kW/900kVA",
     "| Cylinder | 12 | Cooling system | Water",
     "| N.W (kg) | 6560 | Size (L*W*H)mm | 4800*1800*2520",
     "| Fuel Con.(L/H) | | Fuel capacity tank | 950 L",
     "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
     "| Details Engine | Brand | Hyundai",
     "| Model | DP222CB | Fuel | Diesel",
     "| Cylinder | 12 | Cooling system | Water-cooling",
     "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
     "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
     "| Governor | Electrical | Displacement(L) | 21.927",
     "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
     "| Model | DPC-730/ TAL-A49-C/ LSA 49.3 M8/ S6L1D-C4/ ECO43 2S4A",
     "| No.of bearings | 1 | Insulation class | H",
     "| Wires | 12 | Ingress protection | IP23",
     "| Excitation system | Shunt | Volrage | ±1%"
    ]
   },
   {
    "n": 2440,
    "title": "Custom Perkins Ranges 18 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
    "header": [],
    "rows": [
     "Item NO.:",
     "DPK-DP-18",
     "Frequency(Hz):",
     "60",
     "Phase:",
     "3",
     "Voltage(V):",
     "440",
     "Engine:",
     "Perkins",
     "Engine Model:",
     "403D-15G",
     "PRP (kW):",
     "12",
     "PRP (kVA):",
     "15",
     "ESP (kW):",
     "14",
     "ESP (kVA):",
     "18",
     "Arrangement:",
     "4L",
     "Governor:",
     "Mechanical",
     "| Details Generator Set | GenSet Model | DPK-DP-18 | Type | Silent",
     "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
     "| Phase | 3 | Rated voltage | 440V",
     "| Prime output | 12kW/15kVA | Standby output | 14kW/18kVA",
     "| Cylinder | 4 | Cooling system | Water",
     "| N.W (kg) | 485 | Size (L*W*H)mm | 1500*740*960",
     "| Fuel Con.(L/H) | 3.53 | Fuel capacity tank | 40 L",
     "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
     "| Details Engine | Brand | Perkins",
     "| Model | 403D-15G | Fuel | Diesel",
     "| Cylinder | 4 | Cooling system | Water-cooling",
     "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 90",
     "| Cyle | 4 Staoke | Compression ratio | 22.5:1",
     "| Governor | Mechanical | Displacement(L) | 1.496",
     "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
     "| Model | DPC164D/PI 044F/TAL-A40-D/ LSA 40 S3",
     "| No.of bearings | 1 | Insulation class | H",
     "| Wires | 12 | Ingress protection | IP23",
     "| Excitation system | Shunt | Volrage | ±1%"
    ]
   },
   {
    "n": 2561,
    "title": "Custom Yangdong Ranges 25kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
    "header": [],
    "rows": [
     "Item NO.:",
     "DPK-DYD-25",
     "Frequency(Hz):",
     "50",
     "Phase:",
     "3",
     "Voltage(V):",
     "380",
     "Engine:",
     "Yangdong",
     "Engine Model:",
     "Y490D",
     "PRP (kW):",
     "18",
     "PRP (kVA):",
     "22.5",
     "ESP (kW):",
     "20",
     "ESP (kVA):",
     "25",
     "Arrangement:",
     "4L",
     "Governor:",
     "Mechanical",
     "| Details Generator Set | GenSet Model | DPK-DYD-25 | Type | Silent",
     "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
     "| Phase | 3 | Rated voltage | 380V",
     "| Prime output | 18kW/22.5kVA | Standby output | 20kW/25kVA",
     "| Cylinder | 4 | Cooling system | Water",
     "| N.W (kg) | 710 | Size (L*W*H)mm | 1900*820*1000",
     "| Fuel Con.(L/H) | 6.94 | Fuel capacity tank | 76.2 L",
     "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
     "| Details Engine | Brand | Yangdong",
     "| Model | Y490D | Fuel | Diesel",
     "| Cylinder | 4 | Cooling system | Water-cooling",
     "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 105",
     "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
     "| Governor | Mechanical | Displacement(L) | 2.67",
     "| Details Alternator | Brand | Depco",
     "| Model | DPC184F",
     "| No.of bearings | 1 | Insulation class | H",
     "| Wires | 12 | Ingress protection | IP23",
     "| Excitation system | Shunt | Volrage | ±1%"
    ]
   },
   {
    "n": 2641,
    "title": "Custom Perkins Ranges 11 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
    "header": [],
    "rows": [
     "Item NO.:",
     "DPK-DP-14",
     "Frequency(Hz):",
     "50",
     "Phase:",
     "3",
     "Voltage(V):",
     "380",
     "Engine:",
     "Perkins",
     "Engine Model:",
     "403D-15G",
     "PRP (kW):",
     "10",
     "PRP (kVA):",
     "13",
     "ESP (kW):",
     "11",
     "ESP (kVA):",
     "14",
     "Arrangement:",
     "4L",
     "Governor:",
     "Mechanical",
     "| Details Generator Set | GenSet Model | DPK-DP-14 | Type | Silent",
     "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
     "| Phase | 3 | Rated voltage | 380V",
     "| Prime output | 10kW/13kVA | Standby output | 11kW/14kVA",
     "| Cylinder | 4 | Cooling system | Water",
     "| N.W (kg) | 450 | Size (L*W*H)mm | 1600*740*1010",
     "| Fuel Con.(L/H) | 3.67 | Fuel capacity tank | 39 L",
     "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
     "| Details Engine | Brand | Perkins",
     "| Model | 403D-15G | Fuel | Diesel",
     "| Cylinder | 4 | Cooling system | Water-cooling",
     "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 90",
     "| Cyle | 4 Staoke | Compression ratio | 22.5:1",
     "| Governor | Mechanical | Displacement(L) | 1.496",
     "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
     "| Model | DPC164C/PI 044F/TAL-A40-C",
     "| No.of bearings | 1 | Insulation class | H",
     "| Wires | 12 | Ingress protection | IP23",
     "| Excitation system | Shunt | Volrage | ±1%"
    ]
   }
  ]
 },
 {
  "id": "dingbo",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": "HGM6110"
   }
  ],
  "specTables": [
   {
    "n": 108,
    "title": "Diesel Genset Generator Price | Starlight Generator",
    "header": [
     "| Generator Model | PRP KW/KVA | EPS KW/KVA | Engine Model | Alternator Model | Dimension (mm) | Weight (kg)"
    ],
    "rows": [
     "| XG-180GF | 180/225 | 198/247.5 | SC8D280D2 | 1FC2 283-4 | 2500x900x1630 | 1600"
    ]
   }
  ]
 },
 {
  "id": "eastern-lion-fuan",
  "country": "CN",
  "role": "alternator_maker",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Mebay",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120"
   }
  ],
  "specTables": [
   {
    "n": 111,
    "title": "Engine By Perkins Series | EASTERNLION",
    "header": [
     "| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet",
     "| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"
    ],
    "rows": [
     "| GFS-P14 | 10.4 | 13 | 12 | 14 | 403D-15G | 20362 | El 164C | 10.8 | Smartgen 6120 | Detail"
    ]
   },
   {
    "n": 121,
    "title": "Engine By Perkins Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd",
    "header": [
     "| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"
    ],
    "rows": [
     "| GFS-P14 | 10.4 | 13 | 12 | 14 | 403D-15G | 20362 | El 164C | 10.8 | Smartgen 6120"
    ]
   },
   {
    "n": 122,
    "title": "60HZ Engine By Yangdong Series | EASTERNLION",
    "header": [
     "| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet",
     "| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"
    ],
    "rows": [
     "| GF/GFS-YD29 | 22 | 26 | 24 | 29 | Y490D | 28 | ELS 184F | 24.2 | RUIFEN6120 | Detail"
    ]
   },
   {
    "n": 141,
    "title": "Engine By Yangdong Series | EASTERNLION",
    "header": [
     "| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet",
     "| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"
    ],
    "rows": [
     "| GF/GFS-YD19 | 19kw | 24kva | 21kw | 27kva | Y490D | 24KW | EL 184F | 22KW | RUIFEN6120 | Detail"
    ]
   },
   {
    "n": 146,
    "title": "Engine By Yangdong Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd",
    "header": [
     "| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"
    ],
    "rows": [
     "| GF/GFS-YD19 | 19kw | 24kva | 21kw | 27kva | Y490D | 24KW | EL 184F | 22KW | RUIFEN6120"
    ]
   },
   {
    "n": 151,
    "title": "60HZ Engine By Yangdong Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd",
    "header": [
     "| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"
    ],
    "rows": [
     "| GF/GFS-YD29 | 22 | 26 | 24 | 29 | Y490D | 28 | ELS 184F | 24.2 | RUIFEN6120"
    ]
   }
  ]
 },
 {
  "id": "elitech-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 1001,
    "title": "Industrial Diesel Generator TDS & Technical Specs | Elitech Power",
    "header": [
     "| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID"
    ],
    "rows": [
     "| EPS11PA-3 | PERKINS | 11kVA | 12kVA | 403D-15G | 50Hz | 3-Phase | DOWNLOAD PDF | eps11pa-3-perkins-11kva-diesel-generator-specs",
     "| EPS13PA-3 | PERKINS | 13kVA | 15kVA | 403D-15G | 50Hz | 3-Phase | DOWNLOAD PDF | eps13pa-3-perkins-13kva-diesel-generator-specs",
     "| EPS15PA-3 | PERKINS | 15kVA | 17kVA | 403D-15G | 50Hz | 3-Phase | DOWNLOAD PDF | eps15pa-3-perkins-15kva-diesel-generator-specs"
    ]
   },
   {
    "n": 1001,
    "title": "Industrial Diesel Generator TDS & Technical Specs | Elitech Power",
    "header": [
     "| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID"
    ],
    "rows": [
     "| EPS200SDA-3 | SDEC | 400KVA | 440KVA | SC8D280D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200sda-3-sdec-200kva-diesel-generator-specs"
    ]
   },
   {
    "n": 1001,
    "title": "Industrial Diesel Generator TDS & Technical Specs | Elitech Power",
    "header": [
     "| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID"
    ],
    "rows": [
     "| EPS28YDA-3 | Yangdong | 28KVA | 30KVA | Y490D | 50Hz | 3-Phase | DOWNLOAD PDF | eps28yda-3-yangdong-28kva-diesel-generator-specs"
    ]
   }
  ]
 },
 {
  "id": "excel-power-ningde",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 109,
    "title": "Weichai-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems",
    "header": [
     "| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download",
     "| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"
    ],
    "rows": [
     "| EP-WC250 | 200 | 250 | 220 | 275 | WP10D264E200 | 43.32 | 2960*1050*1850 | 4000*1300*2000 |"
    ]
   },
   {
    "n": 110,
    "title": "SDEC-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems",
    "header": [
     "| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download",
     "| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"
    ],
    "rows": [
     "| EP-SC200 | 165 | 206.25 | 181.5 | 227 | SC8D280D2 | 36.68 | 3000*1300*1900 | 3500*1500*2000 |"
    ]
   },
   {
    "n": 112,
    "title": "Perkins-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems",
    "header": [
     "| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download",
     "| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"
    ],
    "rows": [
     "| EP-PE13 | 10 | 13 | 11 | 14 | 403D-15G | 3.01 | 1150*740*990 | 1800*840*1100 |",
     "| EP-PE15.6 | 12.5 | 15.6 | 13.75 | 17 | 403D-15G | 3.91 | 1150*740*990 | 1800*840*1100 |"
    ]
   }
  ]
 },
 {
  "id": "fdk-energy",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": "InteliGen"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE3110"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6110N"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6110NC"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120CAN"
   },
   {
    "brand": "SmartGen",
    "model": "HGM9510"
   }
  ],
  "specTables": [
   {
    "n": 103,
    "title": "Diesel Generator Set (9-3250KVA) - FDK Energy",
    "header": [
     "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF",
     "| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download",
     "| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download",
     "| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download",
     "| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download",
     "| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download",
     "| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download",
     "| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download",
     "| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download",
     "| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download",
     "| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download",
     "| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download",
     "| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download",
     "| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download",
     "| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download",
     "| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download",
     "| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download",
     "| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download",
     "| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download",
     "| CG1500N-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |",
     "| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download",
     "| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download",
     "| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download",
     "| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download",
     "| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download",
     "| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download",
     "| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download",
     "| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download",
     "| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download",
     "| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download",
     "| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download",
     "| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download",
     "| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download",
     "| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download",
     "| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
     "| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
     "| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
     "| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
     "| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
     "| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
     "| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
     "| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download",
     "| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |",
     "| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download",
     "| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download",
     "| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download",
     "| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download",
     "| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
     "| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
     "| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
     "| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |",
     "| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |",
     "| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download",
     "| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download",
     "| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download",
     "| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download",
     "| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download",
     "| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download",
     "| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download",
     "| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download",
     "| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |",
     "| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |",
     "| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download",
     "| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |",
     "| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |",
     "| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download",
     "| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
     "| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
     "| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
     "| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |",
     "| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |",
     "| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
     "| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
     "| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
     "| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |",
     "| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |",
     "| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |",
     "| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |",
     "| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |"
    ],
    "rows": [
     "| SC220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | SC8D280D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download",
     "| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NFS274-K | Click Here | Download"
    ]
   },
   {
    "n": 108,
    "title": "Diesel Generator Set (50Hz) - FDK Energy",
    "header": [
     "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF",
     "| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download",
     "| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download",
     "| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download",
     "| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download",
     "| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download",
     "| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download",
     "| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download",
     "| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download",
     "| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download",
     "| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download",
     "| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download",
     "| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download",
     "| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download",
     "| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download",
     "| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download",
     "| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download",
     "| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download",
     "| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download",
     "| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download",
     "| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download",
     "| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download",
     "| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download",
     "| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download",
     "| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download",
     "| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download",
     "| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download",
     "| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download",
     "| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download",
     "| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download",
     "| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download",
     "| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download",
     "| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download",
     "| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
     "| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
     "| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download",
     "| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
     "| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
     "| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
     "| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download",
     "| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download",
     "| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |",
     "| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download",
     "| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download",
     "| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download",
     "| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download",
     "| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
     "| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
     "| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download",
     "| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |",
     "| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |",
     "| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download",
     "| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download",
     "| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download",
     "| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download",
     "| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download",
     "| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download",
     "| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download",
     "| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download",
     "| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |",
     "| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |",
     "| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download",
     "| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |",
     "| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |",
     "| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download",
     "| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
     "| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
     "| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |",
     "| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |",
     "| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |",
     "| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
     "| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
     "| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |",
     "| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |",
     "| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |",
     "| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |",
     "| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |",
     "| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |"
    ],
    "rows": [
     "| SC220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | SC8D280D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download",
     "| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NF274K | Click Here | Download"
    ]
   }
  ]
 },
 {
  "id": "fengmao-weifang",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "low",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 101,
    "title": "Smartgen Control Diesel Engine Electric Generator cummins bakckup generator 100KW",
    "header": [
     "| model | power KW KVA | electricity A | Diesel engine model | number of cylinders | Cylinder diameter mm | lubricating oil capacity L | oil wear g/kw.g | The unit size L×W×H | The unit weight kg"
    ],
    "rows": [
     "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400"
    ]
   },
   {
    "n": 107,
    "title": "20kw-1000kW otwarty typ generatora oleju napędowego 50Hz/60Hz z sterownikiem Smartgen",
    "header": [
     "| model | moc KW KVA | energia elektryczna A | Model silnika wysokoprężnego | Numer z butle | Średnica cylindru mm | smarowanie olej pojemność L | olej noszenie g/kw.g | Wielkość jednostki L×W×H | Masę jednostkową kg"
    ],
    "rows": [
     "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400"
    ]
   }
  ]
 },
 {
  "id": "frs-shenyang",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 106,
    "title": "上柴新动力系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网",
    "header": [
     "| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级",
     "| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）",
     "| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0",
     "| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承",
     "| 机组技术参数 | 发动机技术参数",
     "| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径x行程 （mm） | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）",
     "| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | |"
    ],
    "rows": [
     "| FRS-160S | 160 | 176 | 2400*800*1500 | 3300*1500*1870 | 1600 | 2800 | SC8D280D2 | 6/L | 114*135 | 8.27 | 206.3 | 24 | 45"
    ]
   }
  ]
 },
 {
  "id": "fukangsi-yangzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 2003,
    "title": "三、上柴柴油发电机组技术参数 1、排放标准：国II",
    "header": [
     "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| FKS-S180 | 180/225 | 上柴动力 | SC8D280D2 | 6 | 6.5 | 20 | ≤205 | 2520*980*1500 | 1520"
    ]
   },
   {
    "n": 2003,
    "title": "三、上柴柴油发电机组技术参数 2、排放标准：国III",
    "header": [
     "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| FKS-S250 | 250/312.5 | 上柴动力 | 6DTAA8.9-G34 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1750"
    ]
   },
   {
    "n": 2004,
    "title": "三、潍柴柴油发电机组技术参数 1、排放标准：国II",
    "header": [
     "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| FKS-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.7 | 22 | ≤210 | 2900*850*1720 | 2500"
    ]
   }
  ]
 },
 {
  "id": "gb-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 101,
    "title": "SILENT TYPE POWER BY PERKINS (60HZ）-GB Power",
    "header": [
     "| | Frequency 50HZ | PERKINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
     "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
    ],
    "rows": [
     "| GB-P12.5 | 14/11 | 12.5/10 | 403D-15G | 140*55*110 | 185*100*120 |"
    ]
   },
   {
    "n": 102,
    "title": "SILENT TYPE POWER BY PERKINS (50HZ）-GB Power",
    "header": [
     "| | Frequency 50HZ | PERKINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
     "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
    ],
    "rows": [
     "| GB-P12.5 | 14/11 | 12.5/10 | 403D-15G | 140*55*110 | 185*100*120 |"
    ]
   },
   {
    "n": 116,
    "title": "SUPER SILENT POWER BY PERKINS (50HZ) -GB Power",
    "header": [
     "| | Frequency 50HZ | PERKINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
     "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
    ],
    "rows": [
     "| GB-P12.5 | 14/11 | 12.5/10 | 403D-15G | 140*55*110 | 228*100*120 |"
    ]
   },
   {
    "n": 117,
    "title": "SUPER SILENT POWER BY PERKINS (60HZ)-GB Power",
    "header": [
     "| | Frequency 60HZ | PERKINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
     "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
    ],
    "rows": [
     "| GB-P15 | 16.5/14 | 15/12 | 403D-15G | 140*65*110 | 208*90*120 |"
    ]
   },
   {
    "n": 1002,
    "title": "Datasheet: GB-P12.5.doc-1.pdf",
    "header": [],
    "rows": [
     "Standard Features",
     "| MODEL | GB-P15",
     "| Standby Power(50Hz) | 11KW/14KVA",
     "| Prime Power(50Hz) | 10KW/12.5KVA",
     "| Engine | PERKINS 403D-15G",
     "| Alternator | STAMFORD PI044F",
     "| Generator | Set",
     "| Voltage | Frequency",
     "| Phase | P.F",
     "| Standby | Standby",
     "| (COS￠) | Amps",
     "Prime Power(PRP):Prime power is available for an unlimited number of annual hours in",
     "| Copyright By GB POWER | 1/4",
     "| Dimension | Of",
     "Generator Set",
     "| Dimension(L*W*H)/CM For Open Type | 139×50×119 CM",
     "| Net Weight/KG For Open Type | 390KGS",
     "| Dimension(L*W*H)/CM For Sound Proof Type | 205×100×126 CM",
     "| Net Weight/KG For Sound Proof Type | 800KGS",
     "Dimension (L*W*H)/MM For Trailer Type",
     "| Engine Model | 403D-15G",
     "| Manufacturer | PERKINS UK",
     "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )",
     "| Prime Power | 12KW/16HP",
     "| Standby Power | 13.3KW/17.8HP",
     "| Engine Configuration | 3Cylinder In Line, 4Stroke,Direct Injection",
     "| Gas Feeding Model | Natural Aspiration",
     "| Engine | Bore×Stroke | 84×90(MM)",
     "| Displacement | 1.496L",
     "| Rated Speed | 1500RPM",
     "| Speed Governor | Mechanical",
     "| Starter Model | 12V DC Start",
     "| Prime | 4.1L/H",
     "| Cooling System | Water Cool",
     "| Compression Ratio | 22.5:1",
     "| Alternator Model | PI044F",
     "| Manufacturer | STAMFORD company",
     "| GB POWER | 2/4",
     "| Prime Output | 10KW/12.5KVA",
     "| Standby Output | 11KW/14KVA",
     "| Excitation Model | Brushless, Self-Exciting",
     "| Cooling Method | Air Cooling",
     "| Power Factor | 0.8",
     "| Protection Class | IP22",
     "| Insulation Class | H",
     "| Voltage Regulation, | ≤±1%",
     "| Alternator | Influence Factor",
     "| Frequency Reduce | 0-5% adjustable",
     "| Frequency Regulation, | ≤1.5%",
     "| Frequency Waving | ≤0.8%",
     "| Sudden Frequency Warp | ≤+12%",
     "| Sudden Frequency Warp | ≤-10%",
     "| Frequency Recovery Time | ≤5S",
     "Control Panel System",
     "| GB POWER | 3/4",
     "| DEEPSEA6020 CONTROL MODEL/ | MANUAL",
     "| Copyright By GB POWER | 4/4"
    ]
   }
  ]
 },
 {
  "id": "generatordieselchina",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "low",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": "DSE4520"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE4620"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 125,
    "title": "Perkins Diesel Generator | 7-1,800kW R-P Series | H&C",
    "header": [
     "| | Model | Standby kW / kVA | Prime kW / kVA | Engine Model | Fuel L/h @75% / @100% | View"
    ],
    "rows": [
     "| R-P13D5/S | 11 / 13 | 10 / 12 | 403D-15G | 2.4 / 3.1 | Details →"
    ]
   }
  ]
 },
 {
  "id": "genlitec",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 108,
    "title": "50Hz 10kW 12.5kVA Perkins 403D-15G Diesel Generator",
    "header": [],
    "rows": [
     "| Frequency | 50Hz",
     "| Phase & Wires | 3 Phase, 4 Wires",
     "| Power Factor | 0.8",
     "| Prime Power | 10KW/12.5KVA",
     "| Standby Power | 11KW/14KVA",
     "| Rated Voltage | 220/380V; 230/400V; 240/415V",
     "| Rated Speed | 1500 RPM",
     "| Fuel Tank Capacity | 50L",
     "| Engine Model | Perkins 403D-15G",
     "| Cylinder Number | 3",
     "| Bore x Stroke | 84 x 90 mm",
     "| Displacement | 1.496L",
     "| Rated Power | 12.2KW",
     "| Standby Power | 13.5KW",
     "| Rated Power | 10.8KW/13.5KVA"
    ]
   },
   {
    "n": 109,
    "title": "60Hz 12kW 15kVA Perkins 403D-15G Diesel Generator",
    "header": [],
    "rows": [
     "| Frequency | 60Hz",
     "| Phase & Wires | 3 Phase, 4 Wires",
     "| Power Factor | 0.8",
     "| Prime Power | 12kW/15kVA",
     "| Standby Power | 13.2kW/16.5kVA",
     "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
     "| Rated Speed | 1800 RPM",
     "| Fuel Tank Capacity | 50L",
     "| Engine Model | Perkins 403D-15G",
     "| Cylinder Number | 3",
     "| Engine Type | 4-Stroke Diesel",
     "| Bore x Stroke | 84 x 90 mm",
     "| Displacement | 1.5L",
     "| Prime Power (Engine) | 14.7kWm @ 1800 RPM",
     "| Standby Power (Engine) | 16.2kWm @ 1800 RPM",
     "| Rated Power | 13.5kW/16.9kVA"
    ]
   },
   {
    "n": 1005,
    "title": "Datasheet: Download as PDF",
    "header": [],
    "rows": [
     "| n Generator | Specification",
     "Performance Data",
     "| Power (KVA) | 12.5 | 14",
     "| Model | GPP13S5-II | GPP13D5-II",
     "| Power (KW) | 10 | 11",
     "| Engine brand | PERKINS",
     "| Rated speed | 1500RPM",
     "| Engine model | 403D-15G",
     "| Standard voltage | 220/380V",
     "| Speed control type | Mechanical",
     "| Power factor | 0.8",
     "| Alternator brand | GENLITEC",
     "| Phase | 3",
     "| Alternator model | S164G10.8",
     "| Starter motor voltage | 12V",
     "| Frequency | 50Hz",
     "| Fuel tank volume | 50 Liters",
     "Standard Reference Conditions",
     "| (1) PRP (Prime Power) | diesel fuel with specific gravity of 0.85 and conforming to BS 2869:",
     "| Voltage | ESP",
     "| Net Weight | 480kg | 780kg",
     "| n Engine Specification | n Alternator Specification",
     "| MODEL: PERKINS 403D-15G | MODEL: GENLITEC S164G10.8",
     "| Cylinder number | 3",
     "| Number of phase | 3",
     "| Aspiration system | Naturally Aspirated",
     "| Rated power (KW/KVA) | 10.8/13.5",
     "| Cooling method | Water cooled",
     "| Frequency (Hz) | 50",
     "| Governor type | Mechanical",
     "| Power factor (Cos Phi) | 0.8",
     "| Bore x Stroke (mm) | 84 x 90",
     "| Compression ratio | 22.5:1",
     "| Rated speed (RPM) | 1500",
     "| Displacement (L) | 1.496",
     "| Insulation type | H class",
     "| Rated power (KW) | 12.2",
     "| Standby power (KW) | 13.5",
     "| Excitation system | Self-excited",
     "| Voltage regulator | A.V.R",
     "Standard Supply Scope",
     "| Engine | Alternator",
     "| Generator Sets | Control Panel",
     "| ¡ | Water jacket pre-heater",
     "Control Module Model: DEEPSEA DSE6120 MKII",
     "| Generator & Mains (Utility) | 15 V to 415 V AC (Ph to N)",
     "| Voltage Range | 26 V to 719 V AC (Ph to Ph)",
     "| Frequency range | 3.5 Hz to 75 Hz",
     "| Alternator frequency | 50/60Hz"
    ]
   },
   {
    "n": 1006,
    "title": "Datasheet: Download as PDF",
    "header": [],
    "rows": [
     "| n Generator | Specification",
     "Performance Data",
     "| Power (KVA) | 15 | 16.5",
     "| Model | GPP15S6 | GPP15D6",
     "| Power (KW) | 12 | 13.2",
     "| Engine brand | PERKINS",
     "| Rated speed | 1800RPM",
     "| Engine model | 403D-15G",
     "| Standard voltage | 127/220V",
     "| Speed control type | Mechanical",
     "| Power factor | 0.8",
     "| Alternator brand | GENLITEC",
     "| Phase | 3",
     "| Alternator model | S164G10.8",
     "| Starter motor voltage | 12V",
     "| Frequency | 60Hz",
     "| GENLITEC Power gensets are compliant with ISO | 9001 and CE | 100% Prime Load | 4.4 L/hrs",
     "| Consumption | 50% Prime Load | 2.5 L/hrs",
     "| Fuel tank volume | 50 Liters",
     "Standard Reference Conditions",
     "| (1) PRP (Prime Power) | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2",
     "| Voltage | ESP",
     "| Net Weight | 480kg | 780kg",
     "| n Engine Specification | n Alternator Specification",
     "| MODEL: PERKINS 403D-15G | MODEL: GENLITEC S164G10.8",
     "| Cylinder number | 3",
     "| Number of phase | 3",
     "| Aspiration system | Naturally Aspirated",
     "| Rated power (KW/KVA) | 13.5/16.9",
     "| Cooling method | Water cooled",
     "| Frequency (Hz) | 60",
     "| Governor type | Mechanical",
     "| Power factor (Cos Phi) | 0.8",
     "| Bore x Stroke (mm) | 84x 90",
     "| Compression ratio | 22.5:1",
     "| Rated speed (RPM) | 1800",
     "| Displacement (L) | 1.5",
     "| Insulation type | H class",
     "| Rated power (KW) | 14.7",
     "| Standby power (KW) | 16.2",
     "| Excitation system | Self-excited",
     "| Voltage regulator | A.V.R",
     "Standard Supply Scope",
     "| Engine | Alternator",
     "| Generator Sets | Control Panel",
     "| ¡ | Water jacket pre-heater",
     "Control Module Model: DEEPSEA DSE6120 MKII",
     "| Generator & Mains (Utility) | 15 V to 415 V AC (Ph to N)",
     "| Voltage Range | 26 V to 719 V AC (Ph to Ph)",
     "| Frequency range | 3.5 Hz to 75 Hz",
     "| Alternator frequency | 50/60Hz"
    ]
   }
  ]
 },
 {
  "id": "genmac",
  "country": "IT",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": "DSE4510"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE G4500"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   },
   {
    "brand": "ComAp",
    "model": "AMF5"
   },
   {
    "brand": "ComAp",
    "model": "AMF25"
   },
   {
    "brand": "ComAp",
    "model": "IG500"
   }
  ],
  "specTables": [
   {
    "n": 2134,
    "title": "GENMAC EXPERT G800DSO - Doosan DP222CB - 800 kVA PRP (catalogue Industrial 50Hz 01-2026)",
    "header": [
     "MODEL                                                 ENGINE                                                                           CONTROL"
    ],
    "rows": [
     "EXPERT G800DSO              860          800          DP222CB     1500 diesel                12         21927     900        7      QTVA-7320          3640    1700    2440          4900",
     "PLATINUM G800DSS 860                     800          DP222CB     1500               diesel  12         21927        400        3      QTVA-7320       5800    1940    2550      6700"
    ]
   },
   {
    "n": 2137,
    "title": "GENMAC DUPLEX G13PO-E3 - Perkins 403D-15G - 13 kVA PRP (catalogue Industrial 50Hz 01-2026)",
    "header": [
     "MODEL                                                 ENGINE                                                                     CONTROL"
    ],
    "rows": [
     "DUPLEX G13PO-E3             14           13           403D-15G       1500 diesel              3          1496     100     36     QFIA-G4500   1400      660  1360          424",
     "INFINITY G13PS-E3           14           13           403D-15G       1500             diesel  3          1490     50      18     QFIA-G4500   1802      752  1130          571"
    ]
   }
  ]
 },
 {
  "id": "gordon-power",
  "country": "CN",
  "role": "alternator_maker",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": "InteliLite NT AMF20"
   },
   {
    "brand": "Datakom",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120 MKII"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320 MKII"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610 MKII"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8620"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8660 MKII"
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 108,
    "title": "PERKINS from China manufacturer - GORDON",
    "header": [
     "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
     "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
     "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
    ],
    "rows": [
     "| GD-P17 | 12 | 15 | 13.2 | 16.5 | 403D-15G | 1800 | 14.7 | 4.27 | 3L-84×90 | 1.496 | 115×74×99 | 180×84×110"
    ]
   },
   {
    "n": 116,
    "title": "BAUDOUIN from China manufacturer - GORDON",
    "header": [
     "| Genset Perfomance | Engine Performance | Dimension(L×W×H)",
     "| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type",
     "| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm"
    ],
    "rows": [
     "| GD-WP275 | 200 | 250 | 220 | 275 | WP10D264E200 | 1500 | 240 | 51.6 | L6-126×130 | 9.726 | 291×105×185 | 395×130×200",
     "| GD-WP300 | 220 | 275 | 240 | 300 | WP10D264E200 | 1500 | 240 | 55.1 | L6-126×130 | 9.726 | 296×105×185 | 400×130×200"
    ]
   }
  ]
 },
 {
  "id": "green-power-generators",
  "country": "IT",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 108,
    "title": "Gruppi elettrogeni Stazionari Hyundai - Green Power Generators",
    "header": [
     "| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD",
     "| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD",
     "| PRP | ESP | N. | L/h | L | mm | mm | mm | kg"
    ],
    "rows": [
     "| GP880 A/H | O | 800 | 880 | DP222CB | E | 12 | 127 | 400 | 4000 | 1800 | 2350 | 5950 | | | |",
     "| GP900 A/H | O | 810 | 900 | DP222CB | E | 12 | 127 | 400 | 4000 | 1800 | 2350 | 6200 | | | |"
    ]
   }
  ]
 },
 {
  "id": "gtl-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 109,
    "title": "Best High Performance Generator Diesel 10kva - 50HZ Perkins Diesel Generator Set – GTL Manufacturer and Factory | GTL",
    "header": [
     "| Model | 1500 rpm, 400V/50Hz/3P, 0.8PF | Perkins",
     "| Prime Power | Standby Power",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| PW-13T5 | 13 | 10 | 15 | 12 | 403D-15G"
    ]
   },
   {
    "n": 126,
    "title": "Best Short Lead Time for Silent Genset 10 Kva - GTL 60HZ Diesel Power Generator With Perkins Engine – GTL Manufacturer and Factory | GTL",
    "header": [
     "| Model | 1800 rpm, 380V/60Hz/3P, 0.8PF | Perkins",
     "| Prime Power | Standby Power",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| PW-16T6 | 16 | 13 | 18 | 14 | 403D-15G"
    ]
   }
  ]
 },
 {
  "id": "haifeng-taizhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 2003,
    "title": "帕金斯柴油发电机组 主要参数（海锋官网）",
    "header": [
     "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 燃油消耗量 (L/h) | 外形尺寸 (L×W×H)(mm) | 重量",
     "| KVA | KW"
    ],
    "rows": [
     "| HF-10GF | 12.5 | 10 | 403D-15G | 3L | 84/90 | 3.2 | 1200×500×1000 | 380"
    ]
   },
   {
    "n": 2007,
    "title": "上柴柴油发电机组 主要参数（海锋官网）",
    "header": [
     "| 机组型号 | 输出功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)",
     "| KVA | KW"
    ],
    "rows": [
     "| HF-160GF | 200 | 160 | SC8D280D2 | 6L | 114/135 | 8.28 | 200 | 2700×1000×1500 | 2250"
    ]
   }
  ]
 },
 {
  "id": "hanyang-weifang",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 101,
    "title": "625-1250KVA Perkins Generator Set-Hanyang Diesel Power Equipment",
    "header": [
     "| Set type | Engine model | Primary（KW） | Standby（KW） | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards"
    ],
    "rows": [
     "| HY-10 | 403D-15G | 12 | 13 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3"
    ]
   },
   {
    "n": 113,
    "title": "375–1250 kVA Weichai generator sets-Hanyang Diesel Power Equipment",
    "header": [
     "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
    ],
    "rows": [
     "| HY-200 | WP10D264E200 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 2300 | T2"
    ]
   },
   {
    "n": 125,
    "title": "Shangchai generator set-Hanyang Diesel Power Equipment",
    "header": [
     "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
     "| Rated Power (kW) | Standby Power (kW)"
    ],
    "rows": [
     "| HY-160 | SC8D280D2 | 185 | 204 | 6 | 114*144 | 8.8 | 195 | 2500*800*1250 | 1600 | T2"
    ]
   },
   {
    "n": 125,
    "title": "Shangchai generator set-Hanyang Diesel Power Equipment",
    "header": [
     "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
     "| Rated Power (kW) | Standby Power (kW)"
    ],
    "rows": [
     "| HY-250 | 6DTAA8.9-G34 | 255 | 280 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2300 | T3"
    ]
   }
  ]
 },
 {
  "id": "honto-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 101,
    "title": "Perkins Diesel Generator Set 8-2250kVA - Reliable Genset for Industrial & Prime Power | Shandong Honto",
    "header": [
     "| | Model | Output Power | Current (A) | Engine Model | Cyl. | Bore×Stroke (mm) | Displ. (L) | Fuel Cons. (g/kW·h) | Dimensions L×W×H (mm) | Weight (kg)",
     "| | kW | kVA | | | | | | | |"
    ],
    "rows": [
     "| BC-11GF | 11 | 13.75 | 19.8 | 403D-15G | 3 | 84×90 | 1.49 | 247 | 1250×700×1100 | 350"
    ]
   }
  ]
 },
 {
  "id": "hosem-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": "AMF25"
   },
   {
    "brand": "ComAp",
    "model": "AMF8"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6020"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320 MKII"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7420"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6110"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6110N"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120N"
   },
   {
    "brand": "SmartGen",
    "model": "HGM7110"
   },
   {
    "brand": "SmartGen",
    "model": "HGM7210"
   }
  ],
  "specTables": [
   {
    "n": 113,
    "title": "Stamford Alternator 500kVA Perkins Diesel Power Generator",
    "header": [
     "| Model(50Hz) | Standby Power | Prime Power | Engine Model | Dimension | Weight | Datasheet",
     "| kVA | kW | kVA | kW | LXWXH(MM) | KG"
    ],
    "rows": [
     "| A-P14-2 | 14 | 11 | 13 | 10 | 403D-15G | 1950×800×1215 | 700 | Download",
     "| A-P16H | 16 | 13 | 15 | 12 | 403D-15G | 1950×800×1215 | 700 | Download"
    ]
   },
   {
    "n": 118,
    "title": "Buy 250kva diesel generator, Good quality 250kva diesel generator manufacturer",
    "header": [],
    "rows": [
     "| Standby Output | 275kVA",
     "| Voltage | 400/230V (380/220V, 415/240V For Optional)",
     "| Current | 360A At 400V",
     "| Frequency | 50Hz (60Hz For Optional)",
     "| Voltage | 415/240V",
     "| Current | 347.8A",
     "| Frequency | 50Hz",
     "| Voltage | 230V/400V",
     "| Prime Output | 250kVA",
     "| Standby Power | 275kVA",
     "| Prime Power | 250kVA",
     "| Engine Model | 6LTAA8.9G2",
     "| Standby Output | 250kVA",
     "| Prime Output | 225kVA",
     "| Frequency | 400Hz",
     "| Noise Level | 70dB",
     "| Model | A-W275S",
     "| Engine Model | WP10D264E200",
     "| Model | A-C275S",
     "| Engine Model | 6LTAA8.9-G2",
     "| Rated Power | 225kVA / 180kW",
     "| Voltage | 400V",
     "| Current | 324.7A",
     "| Controller | Smartgen HGM6120N",
     "| Engine | SDEC SC9D310D2",
     "| Speed | 1500R.P.M."
    ]
   }
  ]
 },
 {
  "id": "huatai-yangzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 106,
    "title": "上柴股份系列柴油发电机组-扬州华泰电气有限公司",
    "header": [
     "| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT (kg) | 长×宽×高 L X B X H(mm)"
    ],
    "rows": [
     "| 180GF | 180 | SC8D280D2 | 6L | 114/135 | 8.27 | 22 | 1700 | 2700*880*1450"
    ]
   }
  ]
 },
 {
  "id": "huipu-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 104,
    "title": "WEICHAI Generator | Huipu Power",
    "header": [
     "| Type | Set power | Diesel engine model | Cylinder number(mm) | Bore*stroke | Swept volume(L) | Fuel consumption rate(L/h) | Set coolant | Engine oil ststem capacity | DimensionL*W*H(mm*mm*mm) | Weight(kg)",
     "| Master | Standby"
    ],
    "rows": [
     "| HP-W220 | 200 | 220 | WP10D264E200 | 6 | 126*130 | 9.72 | 57.4 | 210 | 23 | 2858*1167*1800 | 2072"
    ]
   }
  ]
 },
 {
  "id": "jet-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6020"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120N"
   }
  ],
  "specTables": [
   {
    "n": 107,
    "title": "60Hz 73KVA to 1125KVA HYUNDAI Doosan Diesel Generator Set | Jet Power Generator",
    "header": [
     "| Model | 440V / 60Hz / 1800rpm | HYUNDAI Diesel Engine | Emission | Alternator",
     "| Standby output | Prime Output | Model | No. of Cylinder | Displacement | Bore×Stroke | Fuel cons. | Leroy Somer",
     "| KVA | KW | KVA | KW | (L) | (MM) | （ L/h ） | level"
    ],
    "rows": [
     "| HD-1025 | 1025 | 820 | 937.5 | 750 | DP222CB | 12V | 21.9 | 128 x 142 | 216 | N/A | TAL-A49-C"
    ]
   },
   {
    "n": 113,
    "title": "50HZ Weichai Diesel Generator Set | Jet Power Generator",
    "header": [
     "| Model | 400V / 50Hz / 1500RPM | WEICHAI Diesel Engine | Brushless Alternator",
     "| Standby output | Prime Output | Model | No. of Cylinder | Governor | Bore×Stroke | Displacement | Fuel cons.",
     "| KVA | KW | KVA | KW |",
     "| (MM) | (L) | （ L/h ）"
    ],
    "rows": [
     "| WP-275 | 275 | 220 | 250 | 200 | WP10D264E200 | 6L | Electronic | 126*130 | 9.73 | 60.7 | JET274K"
    ]
   },
   {
    "n": 135,
    "title": "WEICHAI Water Cooled Diesel Generator Wholesale | Jet Power",
    "header": [
     "| Model | 400V / 50Hz / 1500RPM | WEICHAI Diesel Engine | Alternator",
     "| Standby output | Prime Output | Model | No. of Cylinder | Governor | Bore×Stroke | Displacement | Fuel consumption @100% Load（L/h） | Brushless",
     "| KVA | KW | KVA | KW | (MM) | (L)"
    ],
    "rows": [
     "| WP-275 | 275 | 220 | 250 | 200 | WP10D264E200 | 6L | Mechanical | 126×130 | 9.726 | 59.3 | JET274K"
    ]
   },
   {
    "n": 136,
    "title": "SDEC Electrical Water Cooled Diesel Generator Set | Jet Power",
    "header": [
     "| Model | 400V / 50Hz / 1500RPM | SDEC Diesel Engine | Alternator",
     "| Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Brushless",
     "| KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM)"
    ],
    "rows": [
     "| SD-220 | 220 | 176 | 200 | 160 | SC8D280D2 | L6 | Electric | 8.27 | 114x135 | JET274H"
    ]
   }
  ]
 },
 {
  "id": "jiangchai-xuzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 105,
    "title": "帕金斯_发电机组厂家_江柴控股集团有限公司",
    "header": [
     "| 机组型号 | 主用功率（KW） | 备用功率（KW） | 发动机品牌 | 发动机型号 | 电流（A） | 油耗（L/H） | 机组尺寸（M） | 重量（kg） | 详情参数"
    ],
    "rows": [
     "| J20P11M | 10 | 11 | 帕金斯 | 403D-15G | 18 | 2.2 | 1.32*0.552*1.18 | 387 | 详细"
    ]
   },
   {
    "n": 107,
    "title": "潍柴_发电机组厂家_江柴控股集团有限公司",
    "header": [
     "| 机组型号 | 主用功率（KW） | 备用功率（KW） | 发动机品牌 | 发动机型号 | 电流（A） | 油耗（L/H） | 机组尺寸（M） | 重量（kg） | 详情参数"
    ],
    "rows": [
     "| J20W220M | 200 | 220 | 潍柴集团 | WP10D264E200 | 360 | 44 | 2.858*1.167*1.763 | 2250 | 详细"
    ]
   },
   {
    "n": 108,
    "title": "上柴_发电机组厂家_江柴控股集团有限公司",
    "header": [
     "| 机组型号 | 主用功率（KW） | 备用功率（KW） | 发动机品牌 | 发动机型号 | 电流（A） | 油耗（L/H） | 机组尺寸（M） | 重量（kg） | 详情参数"
    ],
    "rows": [
     "| J20S185M | 165 | 185 | 上柴 | SC8D280D2 | 302 | 36 | 2.7*1*1.5 | 2400 | 详细"
    ]
   }
  ]
 },
 {
  "id": "jianghao-genset",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 101,
    "title": "Perkins Diesel Generator-Jiangsu Jianghao Generator Co.,Ltd.",
    "header": [
     "| Type | Output Power | Current (A) | Engine model | Cylinder | Bore*Stroke (mm) | FuelCon. (L) | Dis. g/kw.h | Dimension(mm ) L*W*H | Weight (kg) | Detail",
     "| KW | KVA"
    ],
    "rows": [
     "| JHP-11GF | 11 | 13.75 | 19.8 | 403D-15G | 3 | 84*90 | 1.49 | 247 | 1250*700*1100 | 350 | Click"
    ]
   },
   {
    "n": 101,
    "title": "Perkins Diesel Generator-Jiangsu Jianghao Generator Co.,Ltd.",
    "header": [
     "| Model | Output KVA | Power KW | Engine model | Cylinder NO. | Bore*Stroke mm | displace - ment (L) | Lubricating Capacity (L) | Fuel Consumption g/kw.h | Dimension (L×W×H) mm | Weight (kg)"
    ],
    "rows": [
     "| JHP-12GF | 15 | 12 | 403D-15G | 3 | 84*90 | 1.5 | 6 | 247 | 1250*700*1100 | 350"
    ]
   },
   {
    "n": 105,
    "title": "Shangchai（SDEC) Diesel Generator-Jiangsu Jianghao Generator Co.,Ltd.",
    "header": [
     "| Type | Output Power | Current (A) | Engine model | Cylinder | Bore*Stroke (mm) | FuelCon. (L) | Dis. g/kw.h | Dimension(mm ) L*W*H | Weight(kg) | Detail",
     "| KW | KVA"
    ],
    "rows": [
     "| JHS-180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*135 | 8.27 | 200 | 2800*900*1800 | 2400 | Click"
    ]
   }
  ]
 },
 {
  "id": "jinjia-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": "DSE7310"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   }
  ],
  "specTables": [
   {
    "n": 104,
    "title": "SDEC Generator 40kW-2400kW | Jinjia Power",
    "header": [],
    "rows": [
     "| | Model | Prime Power (kW) | Standby (kW) | kVA | Engine | Cyl. | Displacement (L) | Fuel (g/kW·h) | Weight (kg) | Dimensions (mm) | JJS-40GF | 40 | 44 | 50 | 4ZT3.5-G21 | 4 | 3.5 | 210 | 915 | 1700×600×1200",
     "| JJS-50GF | 50 | 55 | 62.5 | SC4H95D2 | 4 | 4.3 | 204 | 950 | 1900×893×1170",
     "| JJS-64GF | 64 | 70 | 80 | SC4H115D2 | 4 | 4.3 | 204 | 1020 | 1950×893×1170",
     "| JJS-80GF | 80 | 88 | 100 | SC4H140D2 | 4 | 4.3 | 195 | 1080 | 1983×973×1185",
     "| JJS-90GF | 90 | 99 | 112.5 | SC4H160D2 | 4 | 4.3 | 198 | 1100 | 1983×973×1185",
     "| JJS-100GF | 100 | 110 | 125 | SC4H180D2 | 4 | 4.3 | 198 | 1123 | 1983×973×1185",
     "| JJS-120GF | 120 | 132 | 150 | SC7H205D2 | 6 | 6.5 | 198 | 1357 | 2413×940×1376",
     "| JJS-130GF | 130 | 143 | 162.5 | SC7H220D2 | 6 | 6.5 | 152 | 1412 | 2413×940×1376",
     "| JJS-136GF | 136 | 150 | 170 | SC7H230D2 | 6 | 6.5 | 165 | 1437 | 2413×940×1376",
     "| JJS-150GF | 150 | 165 | 187.5 | SC7H250D2 | 6 | 6.5 | 170 | 1437 | 2413×940×1376",
     "| JJS-160GF | 160 | 176 | 200 | SC8D280D2 | 6 | 8.3 | 185 | 1770 | 2490×1080×1630",
     "| JJS-180GF | 180 | 198 | 225 | SC9D310D2 | 6 | 8.9 | 200 | 1670 | 2505×980×1500",
     "| JJS-200GF | 200 | 220 | 250 | SC9D340D2 | 6 | 8.9 | 200 | 1835 | 2540×1000×1486",
     "| JJS-220GF | 220 | 242 | 275 | SC10E380D2 | 6 | 10.4 | 198 | 1526 | 3065×1105×1626",
     "| JJS-240GF | 240 | 264 | 300 | SC10E420D2 | 6 | 10.4 | 192 | 1526 | 3065×1105×1626",
     "| JJS-280GF | 280 | 308 | 350 | SC12E460D2 | 6 | 11.8 | 192 | 1640 | 3065×1105×1626",
     "| JJS-300GF | 300 | 330 | 375 | SC13E500D2 | 6 | 12.8 | 192 | 2760 | 3080×1230×1670",
     "| JJS-320GF | 320 | 352 | 400 | 6ETAA11.8-G31 | 6 | 11.8 | 192 | 1640 | 3065×1105×1626",
     "| JJS-350GF | 350 | 385 | 437.5 | 6ETAA12.8-G32 | 6 | 12.8 | 190 | 2970 | 3147×1230×1670",
     "| JJS-400GF | 400 | 440 | 500 | SC25G610D2 | 12 | 25.8 | 190 | 2700 | 3300×1105×1626",
     "| JJS-450GF | 450 | 495 | 562.5 | SC25G690D2 | 12 | 25.8 | 205 | 2700 | 3300×1105×1626",
     "| JJS-500GF | 500 | 550 | 625 | SC27G755D2 | 12 | 26.6 | 205 | 4195 | 3449×1400×1992",
     "| JJS-550GF | 550 | 605 | 687.5 | SC27G830D2 | 12 | 26.6 | 205 | 4300 | 3548×1400×1992",
     "| JJS-600GF | 600 | 660 | 750 | SC27G900D2 | 12 | 26.6 | 205 | 4370 | 3548×1400×1992",
     "| JJS-650GF | 650 | 715 | 812.5 | 6KTAA25-G32 | 6 | 25.2 | 205 | 4510 | 3548×1400×1992",
     "| JJS-700GF | 700 | 770 | 875 | SC33W1150D2 | 6 | 32.8 | 192 | 4605 | 3624×1400×1992",
     "| JJS-720GF | 720 | 792 | 900 | 6KTAA25-G320 | 6 | 25.2 | 205 | 5260 | 3900×1608×2109",
     "| JJS-800GF | 800 | 880 | 1000 | 6WTAA35-G31 | 6 | 35.1 | 195 | 5400 | 4191×1608×2109",
     "| JJS-900GF | 900 | 990 | 1125 | 6WTAA35-G310 | 6 | 35.1 | 195 | 6400 | 4433×1700×2025",
     "| JJS-1000GF | 1000 | 1100 | 1250 | 6WTAA35-G311 | 6 | 35.1 | 195 | 8090 | 4440×1855×2477",
     "| JJS-1200GF | 1200 | 1320 | 1500 | 12KTA58-G35 | 12 | 57.2 | 188 | 8300 | 4471×1975×2477",
     "| JJS-1500GF | 1500 | 1650 | 1875 | 12KTA58-G34 | 12 | 57.2 | 190 | 11500 | 4850×1850×2650",
     "| JJS-1600GF | 1600 | 1760 | 2000 | 12KTA58-G32 | 12 | 57.2 | 190 | 12500 | 5000×1900×2700",
     "| JJS-1800GF | 1800 | 1980 | 2250 | 12KTA58-G31 | 12 | 57.2 | 188 | 14000 | 5200×2000×2800",
     "| JJS-2000GF | 2000 | 2200 | 2500 | S16R-PTA2-C | 16 | 65.3 | 188 | 15500 | 5500×2100×2900",
     "| JJS-2200GF | 2200 | 2420 | 2750 | S16R2-PTAW-C | 16 | 65.3 | 186 | 17000 | 5700×2200×3000",
     "| JJS-2400GF | 2400 | 2640 | 3000 | S16R2-PTAA2-C | 16 | 65.3 | 185 | 18500 | 6000×2300×3100"
    ]
   },
   {
    "n": 113,
    "title": "上柴柴油发电机组参数_50-800kW上海柴油发动机 | 锦佳动力",
    "header": [],
    "rows": [
     "| | 型号 | 常用功率 (kW) | 备用功率 (kW) | kVA | 发动机 | 缸数 | 排量 (L) | 油耗 (g/kW·h) | 重量 (kg) | 尺寸 (mm) | JJS-40GF | 40 | 44 | 50 | 4ZT3.5-G21 | 4 | 3.5 | 210 | 915 | 1700×600×1200",
     "| JJS-50GF | 50 | 55 | 62.5 | SC4H95D2 | 4 | 4.3 | 204 | 950 | 1900×893×1170",
     "| JJS-64GF | 64 | 70 | 80 | SC4H115D2 | 4 | 4.3 | 204 | 1020 | 1950×893×1170",
     "| JJS-80GF | 80 | 88 | 100 | SC4H140D2 | 4 | 4.3 | 195 | 1080 | 1983×973×1185",
     "| JJS-90GF | 90 | 99 | 112.5 | SC4H160D2 | 4 | 4.3 | 198 | 1100 | 1983×973×1185",
     "| JJS-100GF | 100 | 110 | 125 | SC4H180D2 | 4 | 4.3 | 198 | 1123 | 1983×973×1185",
     "| JJS-120GF | 120 | 132 | 150 | SC7H205D2 | 6 | 6.5 | 198 | 1357 | 2413×940×1376",
     "| JJS-130GF | 130 | 143 | 162.5 | SC7H220D2 | 6 | 6.5 | 152 | 1412 | 2413×940×1376",
     "| JJS-136GF | 136 | 150 | 170 | SC7H230D2 | 6 | 6.5 | 165 | 1437 | 2413×940×1376",
     "| JJS-150GF | 150 | 165 | 187.5 | SC7H250D2 | 6 | 6.5 | 170 | 1437 | 2413×940×1376",
     "| JJS-160GF | 160 | 176 | 200 | SC8D280D2 | 6 | 8.3 | 185 | 1770 | 2490×1080×1630",
     "| JJS-180GF | 180 | 198 | 225 | SC9D310D2 | 6 | 8.9 | 200 | 1670 | 2505×980×1500",
     "| JJS-200GF | 200 | 220 | 250 | SC9D340D2 | 6 | 8.9 | 200 | 1835 | 2540×1000×1486",
     "| JJS-220GF | 220 | 242 | 275 | SC10E380D2 | 6 | 10.4 | 198 | 1526 | 3065×1105×1626",
     "| JJS-240GF | 240 | 264 | 300 | SC10E420D2 | 6 | 10.4 | 192 | 1526 | 3065×1105×1626",
     "| JJS-280GF | 280 | 308 | 350 | SC12E460D2 | 6 | 11.8 | 192 | 1640 | 3065×1105×1626",
     "| JJS-300GF | 300 | 330 | 375 | SC13E500D2 | 6 | 12.8 | 192 | 2760 | 3080×1230×1670",
     "| JJS-320GF | 320 | 352 | 400 | 6ETAA11.8-G31 | 6 | 11.8 | 192 | 1640 | 3065×1105×1626",
     "| JJS-350GF | 350 | 385 | 437.5 | 6ETAA12.8-G32 | 6 | 12.8 | 190 | 2970 | 3147×1230×1670",
     "| JJS-400GF | 400 | 440 | 500 | SC25G610D2 | 12 | 25.8 | 190 | 2700 | 3300×1105×1626",
     "| JJS-450GF | 450 | 495 | 562.5 | SC25G690D2 | 12 | 25.8 | 205 | 2700 | 3300×1105×1626",
     "| JJS-500GF | 500 | 550 | 625 | SC27G755D2 | 12 | 26.6 | 205 | 4195 | 3449×1400×1992",
     "| JJS-550GF | 550 | 605 | 687.5 | SC27G830D2 | 12 | 26.6 | 205 | 4300 | 3548×1400×1992",
     "| JJS-600GF | 600 | 660 | 750 | SC27G900D2 | 12 | 26.6 | 205 | 4370 | 3548×1400×1992",
     "| JJS-650GF | 650 | 715 | 812.5 | 6KTAA25-G32 | 6 | 25.2 | 205 | 4510 | 3548×1400×1992",
     "| JJS-700GF | 700 | 770 | 875 | SC33W1150D2 | 6 | 32.8 | 192 | 4605 | 3624×1400×1992",
     "| JJS-720GF | 720 | 792 | 900 | 6KTAA25-G320 | 6 | 25.2 | 205 | 5260 | 3900×1608×2109",
     "| JJS-800GF | 800 | 880 | 1000 | 6WTAA35-G31 | 6 | 35.1 | 195 | 5400 | 4191×1608×2109",
     "| JJS-900GF | 900 | 990 | 1125 | 6WTAA35-G310 | 6 | 35.1 | 195 | 6400 | 4433×1700×2025",
     "| JJS-1000GF | 1000 | 1100 | 1250 | 6WTAA35-G311 | 6 | 35.1 | 195 | 8090 | 4440×1855×2477",
     "| JJS-1200GF | 1200 | 1320 | 1500 | 12KTA58-G35 | 12 | 57.2 | 188 | 8300 | 4471×1975×2477",
     "| JJS-1500GF | 1500 | 1650 | 1875 | 12KTA58-G34 | 12 | 57.2 | 190 | 11500 | 4850×1850×2650",
     "| JJS-1600GF | 1600 | 1760 | 2000 | 12KTA58-G32 | 12 | 57.2 | 190 | 12500 | 5000×1900×2700",
     "| JJS-1800GF | 1800 | 1980 | 2250 | 12KTA58-G31 | 12 | 57.2 | 188 | 14000 | 5200×2000×2800",
     "| JJS-2000GF | 2000 | 2200 | 2500 | S16R-PTA2-C | 16 | 65.3 | 188 | 15500 | 5500×2100×2900",
     "| JJS-2200GF | 2200 | 2420 | 2750 | S16R2-PTAW-C | 16 | 65.3 | 186 | 17000 | 5700×2200×3000",
     "| JJS-2400GF | 2400 | 2640 | 3000 | S16R2-PTAA2-C | 16 | 65.3 | 185 | 18500 | 6000×2300×3100"
    ]
   }
  ]
 },
 {
  "id": "jlmech-wuhan",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 102,
    "title": "China Customized wholesale Discount shangchai diesel generator 100KW Manufacturers Suppliers Factory - Jlmech",
    "header": [
     "| Model | Power | Power | Curren | Engine model | Cylinder | Bore*Stroke | Displacement | Lube oil | Consumption | Size | Weight",
     "| KW | KVA | A | mm | L | L | g/kw.h | mm | KG"
    ],
    "rows": [
     "| JL-180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*135 | 8.3 | 19 | 200 | 2600*1050*1500 | 1800"
    ]
   },
   {
    "n": 103,
    "title": "China Customized wholesale Discount 220v 50hz super silent diesel generator set Manufacturers Suppliers Factory - Jlmech",
    "header": [
     "| Model | Power (KW) | Power (KVA) | Current( A) | Engine model | Cylinder | Bore×Stroke（mm） | Displacement (L) | Lube oil (L) | Consumption (g/kw.h) | Size (mm) | Weight (Kg)"
    ],
    "rows": [
     "| JL-10GF | 10 | 2.5 | 18 | 403D-15G | 3 | 84*90 | 149 | 6 | 248 | 1250*700*1100 | 350"
    ]
   }
  ]
 },
 {
  "id": "kachai-hangzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 2009,
    "title": "SDEC T2+Genlent brushless alternator(50HZ;400V,3 phase,P.F=0.8)",
    "header": [
     "| SDEC T2+Genlent brushless alternator(50HZ;400V,3 phase,P.F=0.8)",
     "| Genset | Engine | Alternator | Controller cabinet",
     "| Model | Prime power | Standby power | Silent type | Model | Power( KW ) | Genlent | Max | Output",
     "| KW | KVA | KW | KVA | dimension mm | Prime/Standby | Model | Current (A) | Breaker"
    ],
    "rows": [
     "| S200D5 | 160 | 200 | 176 | 220 | 3600*1350*1750 | SC8D280D2 | 185/204 | SG274H | 289 | 315A"
    ]
   },
   {
    "n": 2009,
    "title": "SDEC T2+ MARATHON alternator(50HZ;400V,3 phase,P.F=0.8)",
    "header": [
     "| SDEC T2+ MARATHON alternator(50HZ;400V,3 phase,P.F=0.8)",
     "| Genset | Engine | Alternator | Controller cabinet",
     "| Model | Prime power | Standby power | Silent type | Model | Power( KW ) | MARATHON | Max | Output",
     "| KW | KVA | KW | KVA | dimension mm | Prime/Standby | Model | Current (A) | Breaker"
    ],
    "rows": [
     "| S200D5 | 160 | 200 | 176 | 220 | 3600*1350*1750 | SC8D280D2 | 185/204 | MP-160-4A | 289 | 315A"
    ]
   },
   {
    "n": 2009,
    "title": "SDEC T3+ Genlent brushless alternator(50HZ;400V,3 phase,P.F=0.8)",
    "header": [
     "| SDEC T3+ Genlent brushless alternator(50HZ;400V,3 phase,P.F=0.8)",
     "| Genset | Engine | Alternator | Controller cabinet",
     "| Model | Prime power | Standby power | Silent type | Model | Power( KW ) | Genlent | Max | Output",
     "| KW | KVA | KW | KVA | dimension mm | Prime/Standby | Model | Current (A) | Breaker"
    ],
    "rows": [
     "| S275E5-T3 | 220 | 275 | 240 | 300 | 3600*1350*1850 | 6DTAA8.9-G34 | 255/280 | SG314CL | 396.9 | 400A"
    ]
   },
   {
    "n": 2009,
    "title": "SDEC T3+ MARATHON alternator(50HZ;400V,3 phase,P.F=0.8)",
    "header": [
     "| SDEC T3+ MARATHON alternator(50HZ;400V,3 phase,P.F=0.8)",
     "| Genset | Engine | Alternator | Controller cabinet",
     "| Model | Prime power | Standby power | Silent type | Model | Power( KW ) | MARATHON | Max | Output",
     "| KW | KVA | KW | KVA | dimension mm | Prime/Standby | Model | Current (A) | Breaker"
    ],
    "rows": [
     "| S275E5-T3 | 220 | 275 | 240 | 300 | 3600*1350*1850 | 6DTAA8.9-G34 | 255/280 | MP-220-4A | 396.9 | 400A"
    ]
   }
  ]
 },
 {
  "id": "kaichen-jiangsu",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "SmartGen",
    "model": "HGM6110"
   }
  ],
  "specTables": [
   {
    "n": 106,
    "title": "370KW Perkins Generator Set | Industrial Backup Power Solution",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Type | Dimension Open type L*W*H(mm) | Weight",
     "| KVA | KW | KVA | KW | (kg)"
    ],
    "rows": [
     "| KCP-15GF* | 14 | 11 | 13 | 10 | 403D-15G | 1430*500*1150 | 415"
    ]
   },
   {
    "n": 5001,
    "title": "Catalog kaichen-jiangsu-catalog — trang 9 trái (50Hz)",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| KCW-250GF | 200 | 250 | 220 | 275 | WP10D264E200 |"
    ]
   },
   {
    "n": 5001,
    "title": "Catalog kaichen-jiangsu-catalog — trang 10 phải",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| KCS-206GF | 165 | 206 | 182 | 227 | SC8D280D2 |"
    ]
   }
  ]
 },
 {
  "id": "kaihua-genset",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": "InteliGen"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6020"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120 MKII"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120UC"
   },
   {
    "brand": "SmartGen",
    "model": "HGM7120UC"
   },
   {
    "brand": "SmartGen",
    "model": "HGM9510"
   }
  ],
  "specTables": [
   {
    "n": 105,
    "title": "Perkins Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
    "header": [
     "| Gerset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight (KG)",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| KH-10GF | 13.75 | 11 | 12.5 | 10 | 403D-15G | 1200x500x1000 | 380"
    ]
   },
   {
    "n": 108,
    "title": "Hyundai Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
    "header": [
     "| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| KH-640GF | 880 | 704 | 800 | 640 | DP222CB | 3700x1500x1800 | 4260"
    ]
   },
   {
    "n": 113,
    "title": "Shangchai Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)",
     "| KVA | KVA"
    ],
    "rows": [
     "| KH-160GF | 220 | 200 | SC8D280D2 | 2520*980*1500 | 1560"
    ]
   }
  ]
 },
 {
  "id": "kangwo-guangdong",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 102,
    "title": "上柴柴油发电机组",
    "header": [
     "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
     "| KW | KVA"
    ],
    "rows": [
     "| GKW-180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 8.27 | 200 | 2600*1050*1600 | 2400 | 获取"
    ]
   },
   {
    "n": 103,
    "title": "潍柴柴油发电机组",
    "header": [
     "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
     "| KW | KVA"
    ],
    "rows": [
     "| GKW-220GF | 220 | 275 | 396 | WP10D264E200 | 6 | 126*130 | 9.726 | 215 | 2900*1100*1550 | 2200 | 获取"
    ]
   },
   {
    "n": 104,
    "title": "帕金斯柴油发电机组",
    "header": [
     "| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数",
     "| KW | KVA"
    ],
    "rows": [
     "| GKW-10GF | 10 | 12.5 | 18 | 403D-15G | 3 | 84*90 | 1.49 | 248 | 1250*700*1100 | 350 | 获取"
    ]
   }
  ]
 },
 {
  "id": "kente-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 102,
    "title": "China KT-SDEC Series Diesel Generator Manufacture and Factory | KENT",
    "header": [
     "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | Bore | Storke | displacement | Governor | Open Type Dimension",
     "| Standby Power | Prime Power | Cons 100%（L/H）",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Weight KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 108,
    "title": "China KT-SDEC Series Diesel Generator Manufacture kunye Factory |KENT",
    "header": [
     "| Umzekelo weGenset | 50HZ PF=0.8 400/230V 3Phase 4Wire | Imodeli yeNjini | cyl | Bore | IStorke | ukufuduswa | Irhuluneli | Vula Uhlobo loMda",
     "| Amandla okulinda | Prime Power | I-Cons 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | Ubunzima KG"
    ],
    "rows": [
     "| I-KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 118,
    "title": "Tsieina KT-SDEC Cyfres Diesel Generator Gweithgynhyrchu a Ffatri |CENT",
    "header": [
     "| Model Genset | 50HZ PF=0.8 400/230V 3Cyfnod 4Wire | Model Injan | cyl | Bore | Strôc | dadleoli | Llywodraethwr | Dimensiwn Math Agored",
     "| Pŵer Wrth Gefn | Prif Bwer | Anfanteision 100% （L/H）",
     "| KVA/KW | KVA/KW | MM | MM | L | | L × W × H （MM） | Pwysau KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Trydan. | 2490*1080*1800 | 1770. llarieidd-dra eg"
    ]
   },
   {
    "n": 128,
    "title": "Shiinaha KT-SDEC Taxanaha Naaftada wax soo saarka iyo Warshada |KENT",
    "header": [
     "| Nooca Genset | 50HZ PF=0.8 400/230V 3 Wajiga 4 Wire | Qaabka Matoorka | cyl | Bore | Storke | barakac | Gudoomiye | Fur nooca cabbirka",
     "| Awoodda Joogtada | Awoodda Koowaad | Qasaarooyinka 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H(MM) | Miisaanka KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770kii"
    ]
   },
   {
    "n": 130,
    "title": "Čína Výroba a továreň dieselových generátorov radu KT-SDEC |KENT",
    "header": [
     "| Model generátora | 50HZ PF=0,8 400/230V 3fázový 4dr. | Model motora | cyl | Bore | Storke | posunutie | guvernér | Otvorený rozmer typu",
     "| Pohotovostný režim | Prime Power | Nevýhody 100 % (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | D×Š×V（MM） | Hmotnosť KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 135,
    "title": "Haina KT-SDEC Series Diesel Generator Hangaia me te wheketere |KENT",
    "header": [
     "| Tauira Genset | 50HZ PF=0.8 400/230V Waea 3Waea 4 | Tauira Miihini | cyl | Poaka | Taaka | whakanekehanga | Kawana | Tuwhera Momo Ahu",
     "| Mana Tatari | Te Mana Pirimia | He kino 100%（L/H）",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Taumaha KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Ko te Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 137,
    "title": "Ċina KT-SDEC Serje Diżil Ġeneratur Manifattura u Fabbrika |KENT",
    "header": [
     "| Mudell Genset | 50HZ PF=0.8 400/230V 3Phase 4Wire | Mudell tal-Magna | cil | Bore | Storke | spostament | Gvernatur | Dimensjoni tat-Tip Miftuħ",
     "| Qawwa Standby | Qawwa Prim | Żvantaġġi 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Piż KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elett. | 2490 * 1080 * 1800 | 1770"
    ]
   },
   {
    "n": 159,
    "title": "China KT-SDEC Serie Diesel Generator Fabrikatioun a Fabréck |KENT",
    "header": [
     "| Genset Modell | 50HZ PF=0.8 400/230V 3-Phase 4 Wire | Motor Modell | cyl | Bore | Storke | Verlagerung | Gouverneur | Open Typ Dimensioun",
     "| Standby Power | Prime Power | Cons 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Gewiicht KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 160,
    "title": "Kinijos KT-SDEC serijos dyzelinių generatorių gamyba ir gamykla |KENT",
    "header": [
     "| Genset modelis | 50 HZ PF = 0,8 400/230 V 3 fazių 4 laidų | Variklio modelis | cil | Gręžimas | Gandras | poslinkis | gubernatorius | Atidarykite tipo matmenis",
     "| Maitinimas budėjimo režimu | Pirminė galia | Minusai 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | P × P × A (MM) | Svoris KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | El. | 2490*1080*1800 | 1770 m"
    ]
   },
   {
    "n": 161,
    "title": "Ķīnas KT-SDEC sērijas dīzeļa ģeneratoru ražošana un rūpnīca |KENT",
    "header": [
     "| Genset modelis | 50 HZ PF=0,8 400/230 V 3 fāzu 4 vadu | Dzinēja modelis | cil | Urbums | Stārķis | pārvietošanās | gubernators | Atveriet tipa izmēru",
     "| Gaidstāves barošana | Galvenā jauda | Mīnusi 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | G × P × A (MM) | Svars KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elektr. | 2490*1080*1800 | 1770. gads"
    ]
   },
   {
    "n": 164,
    "title": "Çîn KT-SDEC Series Çêkirin û Fabrîkaya Generatorê Mazotê |KENT",
    "header": [
     "| Modela Genset | 50HZ PF=0,8 400/230V 3Phase 4Wire | Modela motorê | cyl | Kolîn | Storke | jicîhûwarkirin | Walî | Pîvana Tîpa Vekirî",
     "| Standby Power | Hêza Serokwezîr | Kêmasî 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Giraniya KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 167,
    "title": "Kína KT-SDEC Series Diesel Generator Framleiðsla og verksmiðja |KENT",
    "header": [
     "| Genset líkan | 50HZ PF=0,8 400/230V 3fasa 4víra | Vélargerð | cyl | Bore | Storke | tilfærslu | ríkisstjóri | Opna tegundarvídd",
     "| Standby Power | Prime Power | Gallar 100%（L/H）",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×B×H（MM） | Þyngd KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 168,
    "title": "Tuam Tshoj KT-SDEC Series Diesel Generator Chaw tsim tshuaj paus thiab Hoobkas |KENT",
    "header": [
     "| Genset Qauv | 50HZ PF = 0.8 400/230V 3phase 4Wire | Cav Qauv | cil | Npog | Storke | hloov chaw | Tus tswv xeev | Qhib Hom Dimension",
     "| Standby Fais Fab | Prime hwj chim | Cons 100% (L / H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | L × W × H (MM) | Nyhav KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 ib | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 ib | Elec. | 2490 * 1080 * 1800 hli | 1770 ib"
    ]
   },
   {
    "n": 170,
    "title": "Kina KT-SDEC Series Diesel Generator Manufacture and Factory |KENT",
    "header": [
     "| Ke Ana Hoʻohālike Genset | 50HZ PF=0.8 400/230V 3Phase 4Uea | Hoʻohālike ʻenekini | cyl | ʻAha | Storke | ka hoʻoneʻe ʻana | Kiaaina | Wehe ʻAno Ana",
     "| Mana Kū | Mana Nui | He 100%（L/H）",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Kaumaha KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ʻO Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 171,
    "title": "Lachin KT-SDEC Seri Diesel dèlko fabrikasyon ak faktori |KENT",
    "header": [
     "| Genset Modèl | 50HZ PF = 0.8 400/230V 3Phase 4Wire | Modèl motè | sil | raz | Storke | deplasman | Gouvènè | Louvri Kalite Dimansyon",
     "| Sispansyon pouvwa | Premye pouvwa | Dezavantaj 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Pwa KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elekt. | 2490 * 1080 * 1800 | 1770"
    ]
   },
   {
    "n": 173,
    "title": "ჩინეთის KT-SDEC სერიის დიზელის გენერატორის წარმოება და ქარხანა |კენტ",
    "header": [
     "| გენსეტი მოდელი | 50HZ PF=0.8 400/230V 3ფაზიანი 4მავთული | ძრავის მოდელი | ცილი | მოწყენილი | სტორკი | გადაადგილება | გუბერნატორი | ღია ტიპის განზომილება",
     "| ლოდინის სიმძლავრე | Prime Power | მინუსები 100% (L/H)",
     "| კვა/კვტ | კვა/კვტ | MM | MM | L | | L×W×H(MM) | წონა კგ"
    ],
    "rows": [
     "| KT-SC220 | 220/176 წ | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ელექ. | 2490*1080*1800 | 1770 წ"
    ]
   },
   {
    "n": 174,
    "title": "China KT-SDEC serie xerador diésel fabricación e fábrica |KENT",
    "header": [
     "| Modelo de grupo electrógeno | 50 HZ PF = 0,8 400/230 V trifásico 4 cables | Modelo de motor | cil | Aborrecer | Cegoña | desprazamento | Gobernador | Dimensión de tipo aberto",
     "| Alimentación en espera | Poder Primeiro | Contras 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | Peso KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 175,
    "title": "China KT-SDEC Series Diesel Generator Manufacturing en fabryk |KENT",
    "header": [
     "| Genset Model | 50HZ PF=0.8 400/230V 3-faze 4draad | Motor Model | cyl | Bore | Storke | ferpleatsing | Gûverneur | Iepen Type Dimension",
     "| Standby Power | Prime Power | Neidielen 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Gewicht KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 176,
    "title": "Hiina KT-SDEC seeria diiselgeneraatorite tootmine ja tehas |KENT",
    "header": [
     "| Genseti mudel | 50 HZ PF=0,8 400/230 V 3-faasiline 4-juhtmeline | Mootori mudel | tsyl | Puur | toonekurg | nihe | kuberner | Ava Tüüp Dimensioon",
     "| Ooterežiim | Peamine jõud | Miinused 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | P × L × K (MM) | Kaal KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 179,
    "title": "Kina KT-SDEC serija diesel generatora Proizvodnja i tvornica |KENT",
    "header": [
     "| Model generatora | 50HZ PF=0.8 400/230V 3fazna 4žica | Model motora | cyl | Dosadno | Štorke | pomak | Guverner | Otvorena dimenzija tipa",
     "| Napajanje u stanju pripravnosti | Prime Power | Nedostaci 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | D×Š×V (MM) | Težina KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770. godine"
    ]
   },
   {
    "n": 180,
    "title": "China KT-SDEC Series Generatore Diesel Fabricazione è Fabbrica |KENT",
    "header": [
     "| Modellu Genset | 50HZ PF = 0.8 400/230V 3Phase 4Wire | Mudellu di mutore | cil | Bore | Cicogna | spustamentu | guvernatore | Dimensione di tipu aperta",
     "| Power Standby | Primu Power | Cons 100% (L/H)",
     "| KVA/KW | KVA/KW | MM | MM | L | | L × L × H (MM) | Pesu KG"
    ],
    "rows": [
     "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490 * 1080 * 1800 | 1770"
    ]
   }
  ]
 },
 {
  "id": "koten-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": "HGM6110N"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120N"
   }
  ],
  "specTables": [
   {
    "n": 4003,
    "title": "400V / 50Hz 3 PHASE the field of diesel generator sets to provide diesel generator",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| KW250D5 | 200 | 250 | 220 | 275 | WP10D264E200 |"
    ]
   },
   {
    "n": 4011,
    "title": "world’ s generator sets for over 30 years , providing vital power",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| KY23D5 | 18 | 23 | 20 | 25 | Y490D |"
    ]
   },
   {
    "n": 4012,
    "title": "world\" s generator sets for over 30 years , providing vital power",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| KY26D6 | 21 | 26 | 23 | 29 | Y490D |"
    ]
   }
  ]
 },
 {
  "id": "landtop-fuzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 104,
    "title": "WEICHAI Diesel Generator - LANDTOP",
    "header": [
     "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| LTP275W | 275 | 220 | 250 | 200 | Electronic | T2 | WP10D264E200 | LTP274-200"
    ]
   },
   {
    "n": 119,
    "title": "YANGDONG Diesel Generator - LANDTOP",
    "header": [
     "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| LTP28YD | 28 | 22 | 25 | 20 | Y490D | LTP184S-20"
    ]
   },
   {
    "n": 119,
    "title": "YANGDONG Diesel Generator - LANDTOP",
    "header": [
     "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| LTP30YD | 30 | 24 | 28 | 22 | Y490D | LTP184S-22"
    ]
   },
   {
    "n": 121,
    "title": "SDEC Diesel Generator - LANDTOP",
    "header": [
     "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| LTP220SD | 220 | 176 | 200 | 160 | Electronic | G2 | SC8D280D2 | LTP274S-160"
    ]
   }
  ]
 },
 {
  "id": "lees-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 105,
    "title": "- Buy Product on Wuxi Lees Power Company Limited - Generator Expert!",
    "header": [
     "| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications"
    ],
    "rows": [
     "| LSDS900S3 | 900 | 818 | 720 | 655 | DP222CB | PDF"
    ]
   },
   {
    "n": 111,
    "title": "- Buy Product on Wuxi Lees Power Company Limited - Generator Expert!",
    "header": [
     "| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications"
    ],
    "rows": [
     "| LSP17S3-6 | 17 | 16 | 14 | 13 | 403D-15G | PDF"
    ]
   },
   {
    "n": 129,
    "title": "Doosan Series - Buy Diesel generator, generator set, whole house generator Product on Wuxi Lees Power Company Limited - Generator Expert!",
    "header": [
     "| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications"
    ],
    "rows": [
     "| LSDS1025S3-6 | 1025 | 940 | 820 | 752 | DP222CB | PDF"
    ]
   },
   {
    "n": 131,
    "title": "Perkins Series - Buy generator set, Perkins generator, Perkins genset Product on Wuxi Lees Power Company Limited - Generator Expert!",
    "header": [
     "| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications"
    ],
    "rows": [
     "| LSP17S3-6 | 17 | 16 | 14 | 13 | 403D-15G | PDF"
    ]
   },
   {
    "n": 1123,
    "title": "Datasheet: PDF",
    "header": [],
    "rows": [
     "| MODEL | LSDS1025S3-6",
     "Standard Features",
     "| Standby | system and accessories.",
     "| Power | Prime",
     "| Frequency | Hz | 60 | ØThe generator set complies with ISO 8528-5, Class G3",
     "| Voltage | V | 208/120; 220/127; 416/240;",
     "| Rated speed | rpm | 1800 | ØThe 60Hz generator set engine is certified by the Environmental",
     "| LEES generator sets meet the standards of ISO9001, CE， | systems in today’s generator market.",
     "Standard reference Conditions:",
     "AS 2789, and DIN 6271. Prime power ratings:Prime power ratings apply to installations where utility power is unavailable or unreliable. At varying load, the number of",
     "| Doosan engine Model: | DP222CB",
     "| Engine Brand | DOOSAN",
     "| Engine Model | DP222CB",
     "| Cylinder No.& Configuration | 12 cylinder Diesel.VEE type",
     "| Bore x Stroke | mm | 128*142",
     "| Displacement | L | 21.9",
     "| Compression Ratio | 17.3:1",
     "| Rated Power | kW | 810",
     "| Rated Speed | 1800",
     "| Lubrication System | Splash Lubrication",
     "| Lube Oil | Conforms above CF class or SAE10W-30,15w-40",
     "| Fuel Consumption 25% load | L/H | 15",
     "| Fuel Consumption 50% load | L/H | 60",
     "| Fuel Consumption 75% load | L/H | 120",
     "| Fuel Consumption 100% load | L/H | 160",
     "Alternator",
     "| Exciter type | Brushless, Permanent-Magnet,",
     "| Pilot Exciter | Ø | Sustained short-circuit current of up to 300% of the",
     "| Voltage regulator | Solid-State, Volts/Hz | rated current for up to 10 seconds.",
     "| Insulation | NEMA MG1, Class H",
     "| Voltage regulation, no-load to | with±0.25% no-load to full-load regulation.",
     "Standard and Optional Features",
     "| Engine | Overview Dimension & Weight"
    ]
   },
   {
    "n": 1198,
    "title": "Datasheet: PDF",
    "header": [],
    "rows": [
     "| MODEL | LSDS900S3",
     "Standard Features",
     "| Standby | kW | 720",
     "| Prime | kVA | 812",
     "| Power | kW | 649.6 | ØThe 50Hz generator set offers a AUS 2012 listing and CE 2015",
     "| Voltage | V | 230/400 | ØThe generator set complies with ISO 8528-5, Class G3",
     "| Rated speed | rpm | 1500",
     "| LEES generator sets meet the standards of ISO9001, CE， | ØElectronic engine controls and a generator microprocessor",
     "Standard reference Conditions:",
     "AS 2789, and DIN 6271. Prime power ratings:Prime power ratings apply to installations where utility power is unavailable or unreliable. At varying load, the number of",
     "| Doosan engine Model: | DP222CB",
     "| Engine Brand | Doosan",
     "| Engine Model | DP222CB",
     "| Cylinder No.& Configuration | 12 cylinder Diesel.VEE type",
     "| Bore x Stroke | mm | 128*142",
     "| Displacement | L | 21.927",
     "| Compression Ratio | 15：1",
     "| Rated Power | kW | 705",
     "| Rated Speed | 1500",
     "| Lubrication System | Splash Lubrication",
     "| Lube Oil | CH15W-40",
     "| Fuel Consumption 25% load | L/H | 23.7",
     "| Fuel Consumption 50% load | L/H | 43.9",
     "| Fuel Consumption 75% load | L/H | 65.1",
     "| Fuel Consumption 100% load | L/H | 145",
     "Alternator",
     "| Exciter type | Brushless, Permanent-Magnet,",
     "| Pilot Exciter | Ø | Sustained short-circuit current of up to 300% of the",
     "| Voltage regulator | Solid-State, Volts/Hz | rated current for up to 10 seconds.",
     "| Insulation | NEMA MG1, Class H",
     "| Voltage regulation, no-load to | with±0.25% no-load to full-load regulation.",
     "Standard and Optional Features",
     "| Engine | Overview Dimension & Weight"
    ]
   }
  ]
 },
 {
  "id": "legapower",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 107,
    "title": "Perkins Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
    "header": [
     "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
     "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
     "| ESP | PRP"
    ],
    "rows": [
     "| LG13.8P | 13.8 | 12.5 | 6.8 | 403D-15G | 3L | M | 1.496 | LG13.8P 403D-15G.pdf"
    ]
   },
   {
    "n": 107,
    "title": "Perkins Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
    "header": [
     "| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet",
     "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
     "| ESP | PRP"
    ],
    "rows": [
     "| LG16P | 16 | 15 | 4.4 | 403D-15G | 3L | M | 1.496 | LG16P 403D-15G.pdf"
    ]
   },
   {
    "n": 108,
    "title": "SDEC Series-Fujian Everstrong Lega Power Equipments Co., Ltd.",
    "header": [
     "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet",
     "| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)",
     "| ESP | PRP"
    ],
    "rows": [
     "| LG220SC | 220 | 200 | 45 | SC8D280D2 | 6L | Electronic | 8.3 |"
    ]
   }
  ]
 },
 {
  "id": "lei-shing-hong",
  "country": "CN",
  "role": "distributor",
  "confidence": "medium",
  "specTables": [
   {
    "n": 2005,
    "title": "403D-15G",
    "header": [
     "403D-15G"
    ],
    "rows": [
     "| 机组功率主用 | 10KW/13 KVA",
     "| Engine Power主用 | 12Kw",
     "| 转速 | 1500/1800rpm",
     "| 控制模式 | mech",
     "| Emission Standard | N/A<19KW, Tier3"
    ]
   }
  ]
 },
 {
  "id": "liangzi-yangzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 116,
    "title": "机组功率 > 250KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
    "header": [
     "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
    ],
    "rows": [
     "| LZ-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤218 | 2900*850*1720 | 2500 | 详细参数"
    ]
   },
   {
    "n": 118,
    "title": "机组功率 > 180KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
    "header": [
     "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
    ],
    "rows": [
     "| LZ- S180 | 180/225 | 上柴股份 | SC8D280D2 | 6 | 8.27 | 19 | ≤205 | 2520*980*1500 | 1520 | 详细参数"
    ]
   },
   {
    "n": 143,
    "title": "250KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
    "header": [
     "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
    ],
    "rows": [
     "| LZ-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤218 | 2900*850*1720 | 2500 | 详细参数"
    ]
   }
  ]
 },
 {
  "id": "long-gen",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 102,
    "title": "China ECONOMICAL AND DURABLE LONGEN DIESEL GENERATOR 8KW-1000KW factory and suppliers | LONGEN",
    "header": [
     "| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight",
     "| | KW | kVA | KW | kVA | Longen | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"
    ],
    "rows": [
     "| LGSL-225 | 160 | 200 | 176 | 220 | SC8D280D2 | WHI274H | 2600*1000*1750 | 1960 | 3400*1180*2000 | 2700 | download"
    ]
   },
   {
    "n": 108,
    "title": "China EFFICIENT AND DURABLE DOOSAN DIESEL GENERATOR 50KW-730KW factory and suppliers | LONGEN",
    "header": [
     "| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight",
     "| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"
    ],
    "rows": [
     "| LGDO-880 | 640 | 800 | 704 | 880 | DP222CB | WHI6C | TAL-A49-C | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download"
    ]
   },
   {
    "n": 108,
    "title": "China EFFICIENT AND DURABLE DOOSAN DIESEL GENERATOR 50KW-730KW factory and suppliers | LONGEN",
    "header": [
     "| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight",
     "| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"
    ],
    "rows": [
     "| LGDO-1030 | 750 | 937.5 | 825 | 1030 | DP222CB | WHI6D | TAL-A49-D | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download"
    ]
   },
   {
    "n": 109,
    "title": "China POPULAR PERKINS DIESEL GENERATOR 7KW-1800KW factory and suppliers | LONGEN",
    "header": [
     "| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight",
     "| | KW | kVA | KW | kVA | Perkins | LSA | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"
    ],
    "rows": [
     "| LGPL-13 | 10 | 12.5 | 11 | 13.8 | 403D-15G | LSA 40 VS2 | WHI164C | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download"
    ]
   },
   {
    "n": 109,
    "title": "China POPULAR PERKINS DIESEL GENERATOR 7KW-1800KW factory and suppliers | LONGEN",
    "header": [
     "| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight",
     "| | KW | kVA | KW | kVA | Perkins | LSA | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"
    ],
    "rows": [
     "| LGPL-18 | 13 | 16 | 14 | 18 | 403D-15G | LSA40 S3 | WHI164C | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download"
    ]
   }
  ]
 },
 {
  "id": "longhong-foshan",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "LONGHONG",
    "model": "6110K"
   },
   {
    "brand": "SmartGen",
    "model": "6110K"
   }
  ],
  "specTables": [
   {
    "n": 2003,
    "title": "200KW(250KVA)潍柴动力柴油发电机组技术参数 WP10D264E200",
    "header": [
     "| 发电机组参数(Generator parameters)："
    ],
    "rows": [
     "| 200KW(250KVA)潍柴动力柴油发电机组技术参数 WP10D264E200",
     "| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.",
     "| 发电机组型号： Generator set model: | LHGF-200",
     "| 机组额定功率: Rated power unit: | 200KW",
     "| 机组额定容量: Rated capacity: | 250KVA",
     "| 机组额定电流: Rated current | 360A",
     "| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）",
     "| 额定频率: Rated frequency: | 50Hz",
     "| 额定转速： Rated speed: | 1500rpm",
     "| 功率因素： Power factor： | 0.8 滞后 0.8 lagging",
     "| 燃油消耗率： The rate of fuel consumption： | ≤197g/kW·h",
     "| 调试方式： Debug mode: | 电子调速 electronic speed governor",
     "| 机组尺寸： The unit size: | 2900×1150×1750(mm)",
     "| 机组重量: Rated power unit:83 | 2290KG",
     "| 发动机参数(Theengineparameters)：",
     "| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd",
     "| 发动机型号: Enginemodel: | WP10D264E200",
     "| 发动机功率: Thepoweroftheengine | 264KW",
     "| 气缸型式: Cylindertype | 6缸L列、4冲程 6cylinder, 4 stroke L",
     "| 缸径*行程: Bore*stroke: | 126*130(mm)",
     "| 吸气方式: Aspiration | 涡轮增压带中冷 Turbocharged with intercooling",
     "| 调试方式: Debugmode | 电子调速 electronic speed governor",
     "| 额定转速 Ratedspeed | 1500rpm",
     "| 燃油消耗率： Fuelconsumptionrate: | ≤197g/kW·h",
     "| 排量: Displacement: | 9.726L",
     "| 冷却方式: Coolingmode | 强制水冷 Forced water cooling",
     "| 调试稳定性: Debuggingstability | ≤5％",
     "| 启动方式: Startup mode: | DC24V",
     "| 发电机参数（Electric machine parameters）：",
     "| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan",
     "| 发电机型号： Generator model： | HTW-200",
     "| 额定功率： Rated power | 200KW",
     "| 额定电压： Rated voltage： | 400V/230V 220V/380V",
     "| 额定电流： Rated current: | 360A",
     "| 额定频率： Rated frequency： | 50Hz",
     "| 额定转速： Rated speed： | 1500rpm",
     "| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation",
     "| 电压调整范围： Voltage regulation range | ≥5％",
     "| 电压波动范围： Voltage fluctuation range: | ≤±5％",
     "| 绝缘等级： Insulation grade: | H",
     "| 防护等级： Protection level: | IP21",
     "| 4、LONGHONG控制系统6110K"
    ]
   }
  ]
 },
 {
  "id": "longkai-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   }
  ],
  "specTables": [
   {
    "n": 103,
    "title": "from China manufacturer - Longkai",
    "header": [
     "| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet",
     "| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"
    ],
    "rows": [
     "| LG160SC | 220 | 176 | 200 | 160 | SC8D280D2 | OP2650*1000*1600 | AT3588*1180*2150 | Download"
    ]
   },
   {
    "n": 120,
    "title": "LG-P Serial Powered by PERKINS from China manufacturer - Longkai",
    "header": [
     "| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet",
     "| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"
    ],
    "rows": [
     "| LG10P | 14 | 11 | 13 | 10 | 403D-15G | OP1500*750*1030 | AT1808*850*1130 |",
     "| LG12P | 17 | 13 | 15 | 12 | 403D-15G | OP1500*750*1050 | AT1808*850*1130 |",
     "| LG12P | 17 | 13 | 15 | 12 | 403D-15G | OP1500*750*1050 | AT1808*850*1130 |"
    ]
   },
   {
    "n": 126,
    "title": "LG-WP Serial Powered by WEICHAI ENGINE from China manufacturer - Longkai",
    "header": [
     "| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet",
     "| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"
    ],
    "rows": [
     "| LG200WP | 275 | 220 | 250 | 200 | WP10D264E200 | OP2850*1040*1580 | AT3888*1350*1950 | Download"
    ]
   },
   {
    "n": 127,
    "title": "LG-YD Serial Powered by YANGDONG from China manufacturer - Longkai",
    "header": [
     "| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet",
     "| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"
    ],
    "rows": [
     "| LG19YD | 26 | 21 | 24 | 19 | Y490D | OP1500*750*1030 | AT2008*900*1130 |",
     "| LG21YD | 30 | 23 | 26 | 21 | Y490D | OP1500*750*1050 | AT2008*900*1130 |"
    ]
   },
   {
    "n": 1008,
    "title": "Datasheet: Download",
    "header": [],
    "rows": [
     "| POWER YOUR FUTURE | SC8D280D2",
     "| SDEC Generator | Prime Power: 160KW/200KVA",
     "generator will be ready to run: “peace of",
     "| Model | LG160SC",
     "Alternator",
     "| Rated prime power | kva | 200",
     "| Model | LONGKAI | LK274H",
     "| Rated standard power | kva | 220",
     "| Rated voltage line to line | V | 400/230",
     "| Phase | 3",
     "| Rated current | A | 289",
     "| Voltage | V | 400/230",
     "| Maximun sound level | dB(@7m) | ≤96",
     "| Engine-SDEC | Power factor | 0.8",
     "| Model | SC8D280D2",
     "| Frequency | Hz | 50",
     "| Aspiration | Inline, 4 stroke, water cooled, pressurized and medium cooled",
     "| Prime power | KW | 160",
     "| Exciter Type | Brushless, self-excitation",
     "| No. cylinders | 6 in line",
     "| Voltage regulation | % | ±0.5",
     "| Displacement | Liquid | 8.27",
     "| Protection Grade | IP 23",
     "| Bore*Stroke | mm | 114*135",
     "| Insulation grade | H/H",
     "| Compression ratio | 18:1",
     "| Rated speed | r/min | 1500",
     "Controller-DEEPSEA",
     "| Rated net power(with | fan)",
     "| Model | DSE6120MK3",
     "| Governor type | Electrical",
     "| Start Motor | V | 24V×7.5kW",
     "| 100% load(Prime power) | L/h | 48.6",
     "| 75% load(Prime power) | L/h | 36.2",
     "| 50% load(Prime power) | L/h | 24.3",
     "Control Module Options",
     "| Fuel tank capacity | L | 480",
     "| (continuous operation) | Auto generator control module",
     "| Cooling System | ATS auto load transfer screen",
     "Dimensions(Basic unit)",
     "Alternator: single bearing alternator IP23,",
     "| Weight | kg | 1500",
     "| Weight | kg | 2000",
     "Generator",
     "| Max loading weight | kg | 2580"
    ]
   },
   {
    "n": 1135,
    "title": "Datasheet: Download",
    "header": [],
    "rows": [
     "| POWER YOUR FUTURE | WP10D264E200",
     "| Weichai Generator | Prime Power: 200KW/250KVA",
     "generator will be ready to run: “peace of",
     "| Model | LG200WP",
     "Alternator",
     "| Rated prime power | kva | 250",
     "| Model | LONGKAI | LK274K",
     "| Rated standard power | kva | 275",
     "| Rated voltage line to line | V | 400/230",
     "| Phase | 3",
     "| Rated current | A | 361",
     "| Voltage | V | 400/230",
     "| Maximun sound level | dB(@7m) | ≤100",
     "| Engine-Weichai | Power factor | 0.8",
     "| Model | WP10D264E200",
     "| Frequency | Hz | 50",
     "| Aspiration | Turbocharged and aftercooled",
     "| Prime power | KW | 200",
     "| Exciter Type | Brushless, self-excitation",
     "| No. cylinders | 6 in line",
     "| Voltage regulation | % | ±0.5",
     "| Displacement | Liquid | 9.7",
     "| Protection Grade | IP 23",
     "| Bore*Stroke | mm | 126*130",
     "| Insulation grade | H/H",
     "| Compression ratio | 17:01",
     "| Rated speed | r/min | 1500",
     "Controller-DEEPSEA",
     "| Rated net power(with | fan)",
     "| Model | DSE6120MK3",
     "| Governor type | GAC Electrical",
     "| Start Motor | V | 24",
     "| 100% load(Prime power) | L/h | 50.0",
     "| 75% load(Prime power) | L/h",
     "| 50% load(Prime power) | L/h",
     "| Fuel tank capacity | L | 480",
     "| (continuous operation) | Auto generator control module",
     "| Cooling System | ATS auto load transfer screen",
     "| Fuan Longkai Power | Co., Ltd.",
     "| Dimensions(Basic | unit)",
     "Alternator: single bearing alternator IP23,",
     "| Weight | kg | 1850",
     "| Weight | kg | 2900",
     "Generator",
     "| Max loading Weight | kg | 3300"
    ]
   }
  ]
 },
 {
  "id": "mamo-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 102,
    "title": "China Yangdong Series Diesel Generator factory and manufacturers | Mamo Power",
    "header": [
     "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
    ],
    "rows": [
     "| TYD26 | 19 | 24 | 20.9 | 26 | Y490D | 24 | O | O | O",
     "| TYD29 | 21 | 26 | 23 | 29 | Y490D | 28 | O | O | O"
    ]
   },
   {
    "n": 105,
    "title": "China Perkins Series Diesel Generator factory and manufacturers | Mamo Power",
    "header": [
     "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
    ],
    "rows": [
     "| TP14 | 10 | 13 | 11 | 14 | 403D-15G | 14 | O | O | O",
     "| TP16 | 12 | 15 | 13 | 16 | 403D-15G | 16 | O | O | O"
    ]
   }
  ]
 },
 {
  "id": "meao-jiangsu",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 103,
    "title": "珀金斯发电机组_江苏美奥动力科技有限公司",
    "header": [
     "| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量",
     "| kVA | kWe | kVA | kWe | mm | KG"
    ],
    "rows": [
     "| MP-10GF | 14 | 11 | 13 | 10 | 403D-15G | PI044F | 1200x500x1000 | 380"
    ]
   }
  ]
 },
 {
  "id": "mecca-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "DEIF",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 104,
    "title": "10KVA-100KVA 6 Cylinder Water Cooled Perkins Diesel Genset from China manufacturer - Mecca Power",
    "header": [
     "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
     "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
    ],
    "rows": [
     "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
     "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550"
    ]
   },
   {
    "n": 129,
    "title": "900 Kva Open Type Doosan Diesel Generator for Shopping Mall from China manufacturer - Mecca Power",
    "header": [
     "| Model | STANDBY POWER | PRIME POWER | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Emission | Dimention | Weight",
     "| KVA/KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
    ],
    "rows": [
     "| MC900D | 894 | 715 | 813 | 650 | DP222CB | Korea | 171 | 12V | 21.9 | ECU | / | 3800*1700*2200 | 4900"
    ]
   },
   {
    "n": 129,
    "title": "900 Kva Open Type Doosan Diesel Generator for Shopping Mall from China manufacturer - Mecca Power",
    "header": [
     "| Model | STANDBY POWER | PRIME POWER | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Emission | Dimention | Weight",
     "| KVA/KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
    ],
    "rows": [
     "| MC1050D | 1031 | 825 | 938 | 750 | DP222CB | Korea | 200 | 12V | 21.9 | E | / | 3800*1700*2200 | 4900"
    ]
   },
   {
    "n": 151,
    "title": "50KW-200KW Industrial Silent Type SDEC Chinese Diesel Generator from China manufacturer - Mecca Power",
    "header": [
     "| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov.",
     "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L"
    ],
    "rows": [
     "| MC220SC | 220 | 176 | 200 | 160 | SC8D280D2 | CN | 45 | 6L | 8.3 | E"
    ]
   },
   {
    "n": 5001,
    "title": "Catalog mecca-power-catalog-2026 — trang 11 trái (50Hz)",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| MC14P | 10 | 13 | 11 | 14 | 403D-15G |"
    ]
   },
   {
    "n": 5001,
    "title": "Catalog mecca-power-catalog-2026 — trang 16 trái (50Hz)",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| MC275WC | 200 | 250 | 220 | 275 | WP10D264E200 |"
    ]
   },
   {
    "n": 5001,
    "title": "Catalog mecca-power-catalog-2026 — trang 18 trái (50Hz)",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| MC220SD | 160 | 200 | 176 | 220 | SC8D280D2 |"
    ]
   }
  ]
 },
 {
  "id": "mingbang-mbkl",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 126,
    "title": "China PERKINS Silent Power Generator Set Manufacturers, Suppliers, Factory - PERKINS Silent Power Generator Set Quotation - Mingbang",
    "header": [
     "| No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption | Dimension",
     "| KVA | KW | KVA | KW | PERKINS | (nos) | (L) | (mm) | (g/kw.h) | mm"
    ],
    "rows": [
     "| 2 | MB-P10 | 13 | 10 | 14 | 11 | 403D-15G | 3 | 1.5 | 84*90 | 248 | 2200×1000×1530"
    ]
   }
  ]
 },
 {
  "id": "minsun-motor",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 108,
    "title": "WEICHAI from China manufacturer - MINSUN",
    "header": [
     "| MODEL | Rated Power | Weichai Engine | Brushless Alternator",
     "| KVA | KW"
    ],
    "rows": [
     "| GF-W250 | 250 | 200 | WP10D264E200 | SY-A 274K"
    ]
   },
   {
    "n": 112,
    "title": "PERKINS from China manufacturer - MINSUN",
    "header": [
     "| MODEL | Rated Power | Perkins Engine | Minsun Alternator",
     "| KW | KVA"
    ],
    "rows": [
     "| GF-P10 | 10 | 12.5 | 403D-15G | SY-A 164B",
     "| GF-P12 | 12 | 15 | 403D-15G | SY-A 164C"
    ]
   },
   {
    "n": 118,
    "title": "YANGDONG from China manufacturer - MINSUN",
    "header": [
     "| Model | Rated Power | Yangdong Engine | Brushless Alternator",
     "| KVA | KW"
    ],
    "rows": [
     "| GF-Y25 | 25 | 20 | Y490D | SY-A 184EL"
    ]
   }
  ]
 },
 {
  "id": "nenjo-generator",
  "country": "CN",
  "role": "alternator_maker",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "DEIF",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 119,
    "title": "10-2500KVA Perkins Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
    "header": [
     "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission"
    ],
    "rows": [
     "| HJ12.7P | 帕金斯 PERKINS | 403D-15G | 12.7 | 15.8 | 16.2 | N | mech | Tier 3"
    ]
   },
   {
    "n": 146,
    "title": "50-650KVA Doosan Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
    "header": [
     "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW"
    ],
    "rows": [
     "| HJ650DS | 斗山 Doosan | DP222CB | 650.0 | 705.0",
     "| HJ750DS | 斗山 Doosan | DP222CB | 750.0 | 810.0"
    ]
   },
   {
    "n": 154,
    "title": "10-1200KVA Diesel Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
    "header": [
     "| 型号 Model | 柴油机型号 Engine model | 柴油机额定功率/转速 Engine prime power （KW/rpm) | 柴油机最大功率/转速 Engine standby power （KW/rpm) | 发电机组常用功率 Gen-set prime power | 发电机组备用功率 Gen-set standby power | 调速方式 Governor | 排放 Emission level"
    ],
    "rows": [
     "| HJ168SC | SC8D280D2 | 185/1500 | 204/1500 | 168 | 184 | 电子调速E | 国二 T2",
     "| HJ231SC | 6DTAA8.9-G34 | 255/1500 | 280/1500 | 231 | 254 | 高压共轨CRDI | 国三 T3"
    ]
   }
  ]
 },
 {
  "id": "pauway-tianjin",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 101,
    "title": "PAUWAY-上柴系列 8-2200kW",
    "header": [
     "| 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载"
    ],
    "rows": [
     "| PWSC225 | 160/200 | 180/225 | SC8D280D2 | VIEW PDF",
     "| PWSC313E | 220/275 | 250/313 | 6DTAA8.9-G34 | VIEW PDF"
    ]
   }
  ]
 },
 {
  "id": "pengpai-yangzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 117,
    "title": "250KW-功率段分类-柴油发电机组厂家|移动静音发电机组|船用发电机组-扬州澎湃动力设备有限公司",
    "header": [
     "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| PPDL-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤202 | 2900*850*1720 | 2500"
    ]
   },
   {
    "n": 119,
    "title": "180KW-功率段分类-柴油发电机组厂家|移动静音发电机组|船用发电机组-扬州澎湃动力设备有限公司",
    "header": [
     "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| PPDL-S180 | 180/225 | 上柴股份 | SC8D280D2 | 6 | 8.27 | 19 | ≤206 | 2520*980*1500 | 1500"
    ]
   },
   {
    "n": 130,
    "title": "上柴系列发电机组-品牌分类-柴油发电机组厂家|移动静音发电机组|船用发电机组-扬州澎湃动力设备有限公司",
    "header": [
     "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| PPDL-S180 | 180/225 | 上柴动力 | SC8D280D2 | 6 | 6.5 | 20 | ≤205 | 2520*980*1500 | 1520"
    ]
   },
   {
    "n": 130,
    "title": "上柴系列发电机组-品牌分类-柴油发电机组厂家|移动静音发电机组|船用发电机组-扬州澎湃动力设备有限公司",
    "header": [
     "| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)"
    ],
    "rows": [
     "| PPDL-S250 | 250/312.5 | 上柴动力 | 6DTAA8.9-G34 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1750"
    ]
   }
  ]
 },
 {
  "id": "penlucky",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "Woodward",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 103,
    "title": "Weichai Generator | Penlucky",
    "header": [
     "| | Penlucky Model | Standby kVA | Prime kVA | Engine Model | Alternator Leroy-Somer | Dimension mm Open Type | Soundproof Type | Data PDF"
    ],
    "rows": [
     "| PLW275/B8 | 275 | 250 | WP10D264E200 | TAL-A46-D | 2980*1170*1780 | 3890*1460*2150 | view"
    ]
   }
  ]
 },
 {
  "id": "perkins-wuxi",
  "country": "CN",
  "role": "engine_maker",
  "confidence": "high",
  "specTables": [
   {
    "n": 2002,
    "title": "Perkins 403D-15G Electric Power – Product Specifications",
    "header": [
     "| Gross Mechanical Output | 12.2-16.2 kWm 12.2-16.2 kWm"
    ],
    "rows": [
     "| Typical Electrical Output | 13.1-17.5 kVA (10.4-14 kWe) 13.1-17.5 kVA (10.4-14 kWe)",
     "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
     "| Emissions | UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine",
     "| Prime | 13.1 kVA 13.1 kVA",
     "| Standby | 14.5 kVA 14.5 kVA",
     "| Prime | 12.7 kWe 12.7 kWe",
     "| Standby | 14 kWe 14 kWe",
     "| Number of Cylinders | 3 inline 3 inline",
     "| Bore | 3.3 in 84 mm",
     "| Stroke | 3.5 in 90 mm",
     "| Displacement | 91.3 in³ 1.5 l",
     "| Compression Ratio | 22.5:1 22.5:1",
     "| Aspiration | Naturally aspirated Naturally aspirated",
     "| Combustion System | Indirect injection Indirect injection",
     "| Rotation from Flywheel End | Anti-clockwise Anti-clockwise",
     "| Cooling System | Liquid Liquid",
     "| Aftertreatment | - -",
     "| Typical Alternator Efficiency | 87-88% 87-88%",
     "| Switchable | No No",
     "| Length | 32.3 in 820 mm",
     "| Width | 18.7 in 476 mm",
     "| Height | 31.1 in 791 mm",
     "| Dry Weight | 434 lb 197 kg"
    ]
   }
  ]
 },
 {
  "id": "perkins",
  "country": "GB",
  "role": "engine_maker",
  "confidence": "high",
  "specTables": [
   {
    "n": 5001,
    "title": "Catalog perkins-power-selector — trang 11 — Less regulated (60Hz)",
    "header": [
     "| Engine model | Prime kWm | Standby kWm | Prime kWe | Prime kVA | Standby kWe | Standby kVA"
    ],
    "rows": [
     "| 403D-15G | 14 | 16 | 13 | 16 | 14 | 18"
    ]
   },
   {
    "n": 5001,
    "title": "Catalog perkins-power-selector — trang 14 — ESE (60Hz)",
    "header": [
     "| Engine model | Prime kWm | ESP kWm | Prime kWe | Prime kVA | ESP kWe | ESP kVA"
    ],
    "rows": [
     "| 403D-15G | 14 | 16 | 13 | 16 | 14 | 18"
    ]
   }
  ]
 },
 {
  "id": "power-hf",
  "country": "CN",
  "role": "engine_maker",
  "confidence": "medium",
  "specTables": [
   {
    "n": 112,
    "title": "华丰—潍柴系列 - 燃油发电机组 - 华丰动力股份有限公司--官网",
    "header": [
     "| 序号 | 机组型号 | 常用功率（kW） | 备用功率（kW） | 额定电流（A） | 额定电压 （V） | 额定频率 （Hz） | 柴油机型号 | 敞开型 | 静音型 | 拖车型"
    ],
    "rows": [
     "| 14 | PHF-200WX | 200 | 220 | 360 | WP10D264E200 | ● | ● | ●"
    ]
   }
  ]
 },
 {
  "id": "previa-ningde",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "low",
  "specTables": [
   {
    "n": 103,
    "title": "from China manufacturer - PR POWER",
    "header": [
     "| GENSET MODEL | ESP | PRP | Engine type | Dimension",
     "| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"
    ],
    "rows": [
     "| PR10P | 14 | 11 | 13 | 10 | 403D-15G | OP1500*750*1030 | AT1808*850*1130",
     "| PR12P | 17 | 13 | 15 | 12 | 403D-15G | OP1500*750*1050 | AT1808*850*1130",
     "| PR12P | 17 | 13 | 15 | 12 | 403D-15G | OP1500*750*1050 | AT1808*850*1130"
    ]
   },
   {
    "n": 106,
    "title": "from China manufacturer - PR POWER",
    "header": [
     "| GENSET MODEL | ESP | PRP | Engine type | Dimension",
     "| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"
    ],
    "rows": [
     "| PR650DS | 895 | 715 | 813 | 650 | DP222CB | OP3700*1700*2200 | 20FT",
     "| PR740DS/I | 1018 | 814 | 925 | 740 | DP222CB | OP3700*1700*2200 | AT4888*1800*2500"
    ]
   },
   {
    "n": 109,
    "title": "PR-SD Serial Powered by SDEC",
    "header": [
     "| GENSET MODEL | ESP | PRP | Engine type | Dimension",
     "| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"
    ],
    "rows": [
     "| PR160SC | 220 | 176 | 200 | 160 | SC8D280D2 | OP2650*1000*1600 | AT3588*1180*2150"
    ]
   },
   {
    "n": 110,
    "title": "PR-WP Serial Powered by WEICHAI",
    "header": [
     "| GENSET MODEL | ESP | PRP | Engine type | Dimension",
     "| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"
    ],
    "rows": [
     "| PR200WP | 275 | 220 | 250 | 200 | WP10D264E200 | OP2850*1040*1580 | AT3888*1350*1950"
    ]
   },
   {
    "n": 112,
    "title": "PR-YD Serial Powered by YANGDONG",
    "header": [
     "| GENSET MODEL | ESP | PRP | Engine type | Dimension",
     "| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"
    ],
    "rows": [
     "| PR19YD | 26 | 21 | 24 | 19 | Y490D | OP1500*750*1030 | AT2008*900*1130",
     "| PR21YD | 30 | 23 | 26 | 21 | Y490D | OP1500*750*1050 | AT2008*900*1130"
    ]
   }
  ]
 },
 {
  "id": "rcg-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   },
   {
    "brand": "DEIF",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 104,
    "title": "R-P Series (Perkins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
    "header": [
     "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
    ],
    "rows": [
     "| R-P13D5-S | 13 kVA / 10 kW | 14 kVA / 11 kW | 403D-15G | TAL-A40-C | PDF",
     "| R-P13D5-S | 13 kVA / 10 kW | 14 kVA / 11 kW | 403D-15G | S0L1-L1 | PDF"
    ]
   },
   {
    "n": 108,
    "title": "R-SC Series (SDEC)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
    "header": [
     "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
    ],
    "rows": [
     "| R-SC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | SC8D280D2 | WR274H | PDF",
     "| R-SC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | 6DTAA8.9-G34 | WR444D | PDF"
    ]
   },
   {
    "n": 113,
    "title": "R-H Series (Hyundai)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
    "header": [
     "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
    ],
    "rows": [
     "| R-HD810D5-S | 810 kVA / 648 kW | 891 kVA / 713 kW | DP222CB | TAL-A49-C | PDF",
     "| R-HD810D5-S | 810 kVA / 648 kW | 891 kVA / 713 kW | DP222CB | S6L1D-C4 | PDF"
    ]
   }
  ]
 },
 {
  "id": "rise-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": "DSE6110"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   }
  ],
  "specTables": [
   {
    "n": 107,
    "title": "SDEC Diesel Engine Powered SDEC Diesel Generator | RISE Power",
    "header": [
     "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Oil Consumption(g/kWh) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions",
     "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg)"
    ],
    "rows": [
     "| RSM160 | 200 | 160 | 220 | 176 | SC8D280D2 | 6L | 8.27 | < 44.4 | ≦0.3 | 22 | 8.2 | 2515*980*1500 | 1520"
    ]
   },
   {
    "n": 112,
    "title": "Perkins Diesel Generator | Industrial Diesel Generator | RISE Power",
    "header": [
     "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Lube Capacity(L) | Open Version | Soundproofed Version",
     "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg) | L*W*H(mm) | Weight (kg)"
    ],
    "rows": [
     "| RPM10 | 13 | 10 | 14 | 11 | 403D-15G | 3L | 1.5 | < 3.6 | 6 | 1500*650*1225 | 495 | 2200*1030*1300 | 955"
    ]
   },
   {
    "n": 112,
    "title": "Perkins Diesel Generator | Industrial Diesel Generator | RISE Power",
    "header": [
     "| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Lube Capacity(L) | Open Version | Soundproofed Version",
     "| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg) | L*W*H(mm) | Weight (kg)"
    ],
    "rows": [
     "| RPM12 | 15 | 12 | 17 | 14 | 403D-15G | 3L | 1.5 | < 4.3 | 6 | 1500*650*1225 | 500 | 2200*1030*1300 | 1000"
    ]
   },
   {
    "n": 131,
    "title": "SDEC Diesel Engine | Diesel Engine | RISE Power",
    "header": [
     "| Model | Standby Power(kW) | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Oil Consumption(g/kWh) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions",
     "| L*W*H(mm) | Weight (kg)"
    ],
    "rows": [
     "| SC8D280D2 | 204 | 6L | 8.27 | < 44.4 | ≦0.3 | 22 | 8.2 | 1472*762*1240 | 740"
    ]
   }
  ]
 },
 {
  "id": "runda-fujian",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Datakom",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "Mebay",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 4010,
    "title": "M-YD SERIES /A Diesel Generator Sets Powered By YANGDONG Engine",
    "header": [
     "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
    ],
    "rows": [
     "| M-YD26 | 19 | 24 | 21 | 26 | Y490D |"
    ]
   }
  ]
 },
 {
  "id": "sanq-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610 MKII"
   }
  ],
  "specTables": [
   {
    "n": 101,
    "title": "珀金斯柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
    "header": [
     "| kW/kVa | kW/kVa | 珀金斯 | 斯坦福 | 开放式 | 静音式 | 开放式 | 静音式"
    ],
    "rows": [
     "| SQP15 | 12/14.5 | 10.5/13.1 | 403D-15G | PI044F | Wuxi | 496 | 956 | 1500×650×1225 | 2200×1033×1304"
    ]
   },
   {
    "n": 106,
    "title": "Powered by Perkins -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | C/O of engine | Genset Weight (Kg) | Genset overall LxWxH (MM) | Click for Detail Data",
     "| kW/kVa | kW/kVa | Perkins | Stamford | Open type | Silent type | Open Type | Silent type"
    ],
    "rows": [
     "| SQP15 | 12/14.5 | 10.5/13.1 | 403D-15G | PI044F | Wuxi | 496 | 956 | 1500×650×1225 | 2200×1033×1304 |"
    ]
   },
   {
    "n": 106,
    "title": "Powered by Perkins -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Fuel Consumption | Genset Weight (Kg) | Genset overall LxWxH (MM) | Click for Detail Data",
     "| kW/kVa | kW/kVa | Perkins | Stamford | L/H | Open type | Silent type | Open Type | Silent type"
    ],
    "rows": [
     "| SQP17-6 | 14/18 | 13/16 | 403D-15G | PI044F | Wuxi | 510 | 1010 | 1500x650x1225 | 2200x1033x1306 |"
    ]
   },
   {
    "n": 115,
    "title": "powered by SDEC -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
    "header": [
     "| Standby Power | Prime power | Electric current | Engine Model | Alternator Model | Cyli-nders | Exhaust | Fuel Consumption",
     "| Genset Weight | Genset over rall L×W×H",
     "| KW/KVA | KW/KVA | A | 　SDEC | 　Leateak | 　 | L | g/kw.h | kg | mm"
    ],
    "rows": [
     "| SQS225 | 200/225 | 162/180 | 324 | SC8D280D2 | LTG-180 | 6 | 8.27 | 200 | 2400 | 2800*900*1800"
    ]
   },
   {
    "n": 121,
    "title": "上柴柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
    "header": [
     "| 机组型号 | 备用功率 | 主用功率 | 电流 | 发动机型号 | 发电机型号 | 气缸 | 排量 | 机组重量 | 机组尺寸 L×W×H",
     "| KW/KVA | KW/KVA | A | 上柴 | V | L | kg | mm"
    ],
    "rows": [
     "| SQS225 | 200/225 | 162/180 | 324 | SC8D280D2 | LTG-180 | 6 | 8.27 | 2400 | 2800*900*1800"
    ]
   }
  ]
 },
 {
  "id": "senci-jiangsu",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 102,
    "title": "扬动小型柴油发电机组-扬动小型发电机组 - 江苏神驰发电机",
    "header": [
     "| 机组型号Set Type | 机组输出功率（KW） （主用/备用） | 柴油机型号 Engine model | 柴油机功率（KW） 主用/备用 Prime/Standby | 缸径X行程（mm） Bore-stroke ratio | 缸数 Number of vat | 机油容量（L）Machine oil capacity | 燃油消耗 Fuel consumption g/kw·h | 排放 Discharge | 开架机组 Open Type",
     "| 外形尺寸Overall Size (LXWXH)(mm) | 机组重量 Welght (kg)"
    ],
    "rows": [
     "| | | Y490D | | 90/105 | 4 | | | 国Ⅱ | |"
    ]
   },
   {
    "n": 104,
    "title": "上柴柴油发电机组-上柴发电机组- 江苏神驰发电机",
    "header": [
     "| 机组型号Set Type | 机组输出功率（KW） （主用/备用） | 柴油机型号 Engine model | 柴油机功率（KW） 主用/备用 Prime/Standby | 缸径×行程（mm） Bore-stroke ratio | 缸数 Number of vat | 机油容量（L）Machine oil capacity | 燃油消耗 Fuel consumption g/kw·h | 排放 Discharge | 开架机组 Open Type",
     "| 外形尺寸Overall Size (L×W×H)(mm) | 机组重量 Welght (kg)"
    ],
    "rows": [
     "| SC175SC | 160/175 | SC8D280D2 | 185/204 | 114×135 | 6 | 19 | 200 | 国Ⅱ | 2600×1000×1500 |"
    ]
   },
   {
    "n": 105,
    "title": "潍柴柴油发电机组-潍柴发电机组 - 江苏神驰发电机",
    "header": [
     "| 机组型号Set Type | 机组输出功率（KW） （主用/备用） | 柴油机型号 Engine model | 柴油机功率（KW） 主用/备用 Prime/Standby | 缸径X行程（mm） Bore-stroke ratio | 缸数 Number of vat | 机油容量（L）Machine oil capacity | 燃油消耗 Fuel consumption g/kw·h | 排放 Discharge | 开架机组 Open Type",
     "| 外形尺寸Overall Size (LXWXH)(mm) | 机组重量 Welght (kg)"
    ],
    "rows": [
     "| | | WP10D264E200 | 240/264 | 126X130 | 6 | 24 | ≤215 | 国Ⅱ | 2900X1200X1800 | 2200",
     "| | | WP10D264E200 | 240/264 | 126X130 | 6 | 24 | ≤215 | 国Ⅲ | |"
    ]
   }
  ]
 },
 {
  "id": "senci",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "SmartGen",
    "model": "HGM420"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120"
   },
   {
    "brand": "DEIF",
    "model": "AGC150"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   },
   {
    "brand": "SmartGen",
    "model": "HGM9530"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   }
  ],
  "specTables": [
   {
    "n": 2002,
    "title": "潍柴系列 WEICHAI SERIES (国Ⅱ排放 STAGEⅡ EMISSION )",
    "header": [
     "| 潍柴系列 WEICHAI SERIES (国Ⅱ排放 STAGEⅡ EMISSION )",
     "| 机组型号Set Type | 机组输出功率（KW） （主用/备用） | 柴油机型号 Engine model | 柴油机功率（KW） 主用/备用 Prime/Standby | 缸径X行程（mm） Bore-stroke ratio | 缸数 Number of vat | 机油容量（L）Machine oil capacity | 燃油消耗 Fuel consumption g/kw·h | 排放 Discharge | 开架机组 Open Type",
     "| 外形尺寸Overall Size (LXWXH)(mm) | 机组重量 Welght (kg)"
    ],
    "rows": [
     "| | | WP10D264E200 | 240/264 | 126X130 | 6 | 24 | ≤215 | 国Ⅱ | 2900X1200X1800 | 2200",
     "| | | WP10D264E200 | 240/264 | 126X130 | 6 | 24 | ≤215 | 国Ⅲ | |"
    ]
   },
   {
    "n": 2003,
    "title": "上柴系列 SHANGCHAI SERIES (国Ⅱ排放 STAGEⅡ EMISSION )",
    "header": [
     "| 上柴系列 SHANGCHAI SERIES (国Ⅱ排放 STAGEⅡ EMISSION )",
     "| 机组型号Set Type | 机组输出功率（KW） （主用/备用） | 柴油机型号 Engine model | 柴油机功率（KW） 主用/备用 Prime/Standby | 缸径×行程（mm） Bore-stroke ratio | 缸数 Number of vat | 机油容量（L）Machine oil capacity | 燃油消耗 Fuel consumption g/kw·h | 排放 Discharge | 开架机组 Open Type",
     "| 外形尺寸Overall Size (L×W×H)(mm) | 机组重量 Welght (kg)"
    ],
    "rows": [
     "| SC175SC | 160/175 | SC8D280D2 | 185/204 | 114×135 | 6 | 19 | 200 | 国Ⅱ | 2600×1000×1500 |"
    ]
   }
  ]
 },
 {
  "id": "shanhua",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": "DSE7320 MKII"
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 1025,
    "title": "Datasheet: View Details",
    "header": [],
    "rows": [
     "| 机组型号 | HL200GF",
     "| Manufacturer | SHANDONG HUALI ELECTROMECHANICAL CO.;LTD",
     "Genset Model",
     "| 频率 Frequency | 转速 Speed",
     "| 电压 Voltage | 功率 Power",
     "| 备用功率 Standby Power | 220 | 275",
     "| 主用功率 Prime Power | 200 | 250",
     "| 净 重, Weight（net）kg | 1700",
     "| Genset Dimensions and Weights | 静音型",
     "| 尺 寸 Overall Size L×W×H，mm | 4220*2040*2760",
     "| Voltage regulation | (电压整定范围)： | ≥±5%",
     "| Voltage Regulation, Stead State | (稳定电压调整率)： | ≤±1%",
     "| Frequency Regulation， Stead State （稳态频率调整率）： | ≤5%",
     "| Frequency Waving （频率波动率）： | ≤1.5%",
     "Sudden Frequency Warp （100%Sudden Reduce） （瞬态频率偏差（100%突减功率））：≤+12%",
     "| Sudden Frequency Warp （Sudden Increase） | （瞬态频率偏差（突加功率））： | ≤-10%",
     "| Frequency Recovery Time （Sudden Increase） （频率恢复时间（突减功率））： | ≤5S",
     "| 发动机 | 参",
     "| 发动机型号 Engine Model | WP10D264E200",
     "| 制造商 Manufacturer | 潍柴动力股份有限公司 WEICHAI POWER CO., LTD.",
     "| 缸数 Number of cylinders | 6",
     "| 进气方式 Air intake way | 涡轮增压 Turbo",
     "| 缸径 Bore(mm) | 126",
     "| 冲程 Stroke (mm) | 130",
     "| 压缩比 Compression ratio | 17：1",
     "| 排量 | Displacement, total (L) | 9.726",
     "| 发动机转速 Engine speed (rpm) | 1500",
     "| 常用功率 Base Output Power (kW) | 240",
     "| 备用功率 Standby Power (kW) | 264",
     "| 启动方式 Starter Mode | Electric （电启动）",
     "| 机油消耗率 Oil Consumption | ≤0.2%",
     "| Weight （kgs） | 825±50",
     "| Manufacturer | SHANHUA",
     "| Alternator Model | HLF-200",
     "| 频率 Frequency | 50 HZ",
     "| 额定转速 Rated Speed （RPM） | 1500",
     "| 电压调节 Voltage Regulation | ±5%",
     "| 额定电压 Prime Voltage （V） | 400",
     "| 相数 Number of Phase | 3",
     "| 功率因数 Power Factor | 0.8",
     "| 防护等级 Protection Grade | IP21",
     "| 励磁方式 Exciter Type | 无刷自励磁",
     "| 绝缘等级 Insulation Class | H",
     "| 电话谐波系数 THF | ＜2%",
     "| 降速显示 Loss of Speed Signal | 发电机欠压/过压",
     "| 发电机欠压/过压 | Alternator Under / Over Voltage",
     "| Alternator Under / Over Voltage | 发电机低频/超频",
     "| 发动机控制 Engine Control | 发电机低频/超频",
     "| 发电机组监测 | Alternator Under/ Over Frequency",
     "| Generator Monitoring | 市电欠压/过压 Mains Under / Over Voltage",
     "| Generator Protection | Mains Under/ Over Frequency",
     "| 发动机监测 Engine Monitoring | 低速/超速 Under / Over Speed",
     "| 发动机高温 High Engine Temperature | 发动机高温预警",
     "| Phase Sequence Electrical (Option) | 电池电压过高/过低"
    ]
   }
  ]
 },
 {
  "id": "shengfeng-fuan",
  "country": "CN",
  "role": "alternator_maker",
  "confidence": "medium",
  "specTables": [
   {
    "n": 108,
    "title": "UK-ENGINE Series Diesel Generator Sets-Fuan shengfeng electric machinery Co,Ltd.",
    "header": [
     "| Genset moodel | Genset Power(Kw/Kva) | PERKINS | STAMFORD | Governor",
     "| Prime | | Prime | Standby | Model | Model | M/E"
    ],
    "rows": [
     "| YH-P10.4KW | 50HZ | 10.4/13 | 11.2/14 | 403D-15G | PT044F | Mech."
    ]
   }
  ]
 },
 {
  "id": "shunfeng-changzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": "DSE3110"
   }
  ],
  "specTables": [
   {
    "n": 104,
    "title": "顺风牌帕金斯系列柴油发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】",
    "header": [
     "| 机组型号 | 柴油机型号 | 主用功率 KW/KVA | 备用功率 KW/KVA | 额定电压 (V) | 稳态电压 调整率 | 稳态频率 调整率 | 开架机组尺寸(mm×mm) 重量 (kg) | 静音机组尺寸 (mm×mm) 重量(kg)"
    ],
    "rows": [
     "| SP-10 | 403D-15G | 10/12.5 | 11/13.75 | 400/230 | ≤±1% | ≤5% | 1230×500×940 | 313 | 1850×740×1760 | 603"
    ]
   }
  ]
 },
 {
  "id": "simpson-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 101,
    "title": "10kW-100kW",
    "header": [
     "| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 品 牌 | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长 × 宽 × 高 ) | 机 组 数 据"
    ],
    "rows": [
     "| SP0011D-P | 11/14 | Perkins | 403D-15G | 1100×550×1030 | SP0011D-P.pdf"
    ]
   },
   {
    "n": 110,
    "title": "辛普森·珀金斯柴油发电机组",
    "header": [
     "| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长×宽×高) | 机 组 数 据"
    ],
    "rows": [
     "| SP0011D-P | 11/14 | 403D-15G | 1100×550×1030 | SP0011D-P.pdf"
    ]
   },
   {
    "n": 114,
    "title": "10kW-300kW",
    "header": [
     "| 机组型号 | 备用功率 ( kW/kVA) | 发动机品牌 | 发动机型号 | 机组尺寸 (mm) ( 长 × 宽 × 高 ) | 机组数据"
    ],
    "rows": [
     "| SP0011D-P | 11/14 | 珀金斯 Perkins | 403D-15G | 1100×550×1030 | SP0011D-P.pdf"
    ]
   }
  ]
 },
 {
  "id": "sr-genset",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "ComAp",
    "model": "IG200"
   }
  ],
  "specTables": [
   {
    "n": 2003,
    "title": "Weichai series – bảng 1",
    "header": [
     "| Standby（KW） | Engine Model | Motor-Nianfeng | Silent Model"
    ],
    "rows": [
     "| 200 | WP10D264E200 | 274L-K | Slience"
    ]
   },
   {
    "n": 2010,
    "title": "Hyundai series – bảng 1",
    "header": [
     "| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension",
     "| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"
    ],
    "rows": [
     "| 906.25 | 725 | 807.5 | 646 | DP222CB | ECM | TAL-A49-C | SAV6-640 | S6L1D-C4 | 3960*1600*2250 | 5060*1912*2500"
    ]
   },
   {
    "n": 2010,
    "title": "Hyundai series – bảng 2",
    "header": [
     "| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension",
     "| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"
    ],
    "rows": [
     "| 818.4 | 741.4 | 744 | 674 | DP222CB | ECM | TAL-A49-B | SA354-672 | S5L1D-G4 | 3960*1600*2250 | 5060*1912*2500"
    ]
   }
  ]
 },
 {
  "id": "stone-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6020"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Harsen",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": "HGM6110"
   }
  ],
  "specTables": [
   {
    "n": 126,
    "title": "Anti Vibration Mounted Weichai Power Generator 200kw 250kva WP10D264E200",
    "header": [
     "| Weichai Engine:: | WP10D264E200 | Wattek Alternator: | WHI 274K"
    ],
    "rows": [
     "| Prime Power: | 250KVA/200KW | Standby Power: | 275KVA/220KW",
     "| Control System: | Smartgen 6110 | Frequency: | 50HZ/1500rpm",
     "| Cylinders: | 4 | Keyword: | Chint Circuit Breaker",
     "| Features: | Anti-Vibration Mounted System | Product Name: | Open Diesel Generator"
    ]
   },
   {
    "n": 126,
    "title": "Anti Vibration Mounted Weichai Power Generator 200kw 250kva WP10D264E200",
    "header": [
     "| Gensets Model | Prime Power | Standby Power",
     "| kW | kVA | kW | kVA"
    ],
    "rows": [
     "| SW250M5 | 200 | 250 | 220 | 275"
    ]
   }
  ]
 },
 {
  "id": "superwatt-swt",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6020"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8620"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8660"
   },
   {
    "brand": "DEIF",
    "model": "AGC-150"
   },
   {
    "brand": "SmartGen",
    "model": "HGM1790"
   }
  ],
  "specTables": [
   {
    "n": 129,
    "title": "Perkins Diesel Generator Sets, 7.2–203kW Range | SWT",
    "header": [
     "| Model | Frequency | Prime Power | Standby Power | Rated Voltage | Phase | Matched Engine Model"
    ],
    "rows": [
     "| SP17X-1P | 60Hz | 12.5kW / 16kVA | 14kW / 17kVA | 220/230/240V | 1-phase | 403D-15G"
    ]
   },
   {
    "n": 130,
    "title": "SWT Perkins Series Diesel Generator Sets 8kw-203kw | SWT",
    "header": [
     "| Model | Engine Match | Frequency | Prime Power | Standby Power | Speed | Voltage | Phase"
    ],
    "rows": [
     "| SP17X-1P | 403D-15G | 60Hz | 12.5kW / 16kVA | 14kW / 17kVA | 1800r/min | 220/230/240V | 1-phase"
    ]
   }
  ]
 },
 {
  "id": "taihai-taizhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 106,
    "title": "100KW-300KW发电机组-产品展示_泰州泰海机电设备有限公司",
    "header": [],
    "rows": [
     "| TH-200GF | 250 | 200 | NT855-GA | 6L | 140/152 | 14 | 206 | 2980×1000×1700 | 2320 |",
     "| | | | MTA11-G2A | 6L | 125/147 | 10.8 | 200 | 2980×1000×1700 | 2320 |",
     "| TH-250GF | 312.5 | 250 | NTA855-G1B | 6L | 140/152 | 14 | 207 | 2980×1000×1700 | 2450 |",
     "| | | | MTAA11-G3 | 6L | 125/147 | 10.8 | 188 | 3150×1050×1700 | 2450 |",
     "| TH-275GF | 343.7 | 275 | NTA855-G2A | 6L | 140/152 | 14 | 206 | 3100×1000×1700 | 2600 |",
     "| TH-300GF | 375 | 300 | NTAA855-G7 | 6L | 140/152 | 14 | 204 | 3400×1280×1800 | 3050 |",
     "| | KVA | KW | | | | | | | |",
     "| TH-120GF | 150 | 120 | TAD731GE | 6L | 108/130 | 7.15 | 215 | 2400×870×1450 | 1560 |",
     "| TH-150GF | 188 | 150 | TAD732GE | 6L | 108/130 | 7.15 | 213 | 2600×1050×1500 | 1600 |",
     "| TH-180GF | 225 | 180 | TAD733GE | 6L | 108/130 | 7.15 | 216 | 2600×1050×1770 | 1800 |",
     "| TH-200GF | 250 | 200 | TAD734GE | 6L | 108/130 | 7.15 | 204 | 2600×1120×1670 | 2700 |",
     "| TH-250GF | 312.5 | 250 | TAD1341GE | 6L | 131/158 | 12.78 | 191 | 2950×1120×1595 | 2700 |",
     "| TH-280GF | 350 | 280 | TAD1342GE | 6L | 131/158 | 12.78 | 191 | 2950×1120×1595 | 2700 |",
     "| TH-300GF | 375 | 300 | TAD1343GE | 6L | 131/158 | 12.78 | 192 | 3130×1115×1800 | 3000 |",
     "| TH-100GF | 125 | 100 | 1106A-70TAG1 | 6L | 105/135 | 7.01 | 24.1 | 2565×730×1575 | 1376 |",
     "| | | | 1006TAG | 6L | 100/127 | 5.99 | 24.1 | 2565×730×1575 | 1376 |",
     "| TH-120GF | 150 | 120 | 1006TAG2 | 6L | 100/127 | 5.99 | 31 | 2565×730×1575 | 1416 |",
     "| | | | 1106A-70TAG2 | 6L | 105/135 | 7.01 | 31 | 2565×730×1575 | 1416 |",
     "| TH-140GF | 175 | 140 | 1106A-70TAG3 | 6L | 105/135 | 7.01 | 31 | 2645×730×1630 | 1644 |",
     "| | | | 1106C-E66TAG4 | 6L | 105/127 | 6.6 | 31 | 2645×730×1630 | 1644 |",
     "| TH-150GF | 187.5 | 150 | 1106A-70TAG4 | 6L | 105/135 | 7.01 | 31 | 2645×730×1630 | 1644 |",
     "| TH-160GF | 200 | 160 | 1306C-E87TAG3 | 6L | 116.6/135.9 | 8.7 | 36.8 | 3035×900×1525 | 1695 |",
     "| TH-180GF | 225 | 180 | 1306C-E87TAG4 | 6L | 116.6/135.9 | 8.7 | 39.7 | 3035×900×1525 | 1695 |",
     "| TH-200GF | 250 | 200 | 1306C-E87TAG6 | 6L | 116.6/135.9 | 8.7 | 42.6 | 3035×900×1525 | 2035 |",
     "| TH-280GF | 350 | 280 | 2206A-E13TAG2 | 6L | 130/157 | 12.5 | 54 | 3500×1105×1960 | 3385 |",
     "| | KVA | KW | | | | | | | |",
     "| TH-224GF | 280 | 224 | 6R1600G10F | 6 | 122/150 | 10.5 | 201 | 3000×1335×1880 | 2795 |",
     "| TH-250GF | 312.5 | 250 | 6R1600G20F | 6 | 122/150 | 10.5 | 199 | 3000×1335×1880 | 2795 |",
     "| TH-300GF | 375 | 300 | 8V1600G10F | 8 | 122/150 | 14.0 | 191 | 3000×1590×1940 | 3570 |",
     "| TH-120GF | 150 | 120 | P086TI-1 | 6L | 111/139 | 8.071 | 35.4 | 2650×950×1400 | 1800",
     "| TH-150GF | 187.5 | 150 | P086TI | 6L | 111/139 | 8.071 | 43.1 | 2650×950×1400 | 1800",
     "| TH-200GF | 250 | 200 | P126TI | 6L | 123/155 | 11.051 | 58.1 | 2960×1030×1500 | 2315",
     "| TH-250GF | 312.5 | 250 | P126TI-II | 6L | 123/155 | 11.051 | 63.1 | 2960×1030×1500 | 2315",
     "| TH-280GF | 350 | 280 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2715",
     "| TH-300GF | 375 | 300 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2885",
     "| | KVA | KW | | | | | | | |",
     "| TH-120GF | 150 | 120 | SC8D220D2 | 6L | 114/135 | 8.28 | 200 | 2700×1000×1500 | 2200 |",
     "| TH-150GF | 187.5 | 150 | SC7H250D2 | 6L | 105/124 | 6.5 | 193 | 2700×1000×1500 | 2250 |",
     "| TH-160GF | 200 | 160 | SC8D280D2 | 6L | 114/135 | 8.28 | 200 | 2700×1000×1500 | 2250 |",
     "| TH-180GF | 225 | 180 | SC13G310D2 | 6L | 135/150 | 12.88 | 200 | 2700×1000×1500 | 2250 |",
     "| TH-200GF | 250 | 200 | SC9D340D2 | 6L | 114/144 | 8.82 | 195 | 3000×1080×1700 | 2350 |",
     "| TH-250GF | 312.5 | 250 | SC13G420D2 | 6L | 135/150 | 12.88 | 200 | 3150×1240×1750 | 2500 |",
     "| TH-270GF | 337.5 | 270 | SC12E460D2 | 6L | 128/153 | 11.8 | 192 | 3160×1400×1750 | 2500 |",
     "| TH-300GF | 375 | 300 | SC15G500D2 | 6L | 135/165 | 14.16 | 200 | 3300×1340×1900 | 3390 |",
     "| TH-120GF | 150 | 120 | YC6A200L-D20 | 6L | 108/132 | 7.252 | 192 | 2600×1000×1700 | 1700",
     "| TH-150GF | 187.5 | 150 | YC6A230L-D20 | 6L | 108/132 | 7.252 | 192 | 2700×1000×1700 | 1770",
     "| TH-160GF | 200 | 160 | YC6G245L-D20 | 6L | 112/132 | 7.8 | 195 | 2700×1000×1700 | 1770",
     "| TH-180GF | 225 | 180 | YC6M350L-D20 | 6L | 120/145 | 9.839 | 197 | 3010×1040×1820 | 2450",
     "| TH-200GF | 250 | 200 | YC6M350L-D20 | 6L | 120/145 | 9.839 | 197 | 3010×1040×1820 | 2450",
     "| TH-250GF | 312.5 | 250 | YC6MK420L-D20 | 6L | 123/145 | 10.338 | 195 | 3010×1040×1820 | 2450",
     "| TH-300GF | 375 | 300 | YC6MJ480L-D20 | 6L | 131/145 | 11.726 | 195 | 3010×1040×1820 | 2450",
     "| TH-120GF | 150 | 120 | WD150D15 | 6 | 140/160 | 14.8 | 198 | 2650×900×1400 | 2200",
     "| TH-150GF | 187.5 | 150 | WD129TD16 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2200",
     "| TH-160GF | 200 | 160 | WD129TD17 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2200",
     "| TH-180GF | 225 | 180 | WD135TD19 | 6 | 135/150 | 13.5 | 198 | 2650×900×1400 | 2200",
     "| TH-200GF | 250 | 200 | WD129TAD23 | 6 | 135/150 | 12.9 | 198 | 3000×1250×1900 | 2600",
     "| TH-250GF | 312.5 | 250 | WD135TAD28 | 6 | 138/150 | 13.5 | 198 | 3000×1250×1900 | 3000",
     "| TH-280GF | 350 | 280 | WD145TAD30 | 6 | 138/160 | 14.5 | 198 | 3000×1250×1900 | 3200",
     "| TH-300GF | 375 | 300 | WD145TAD33L | 6 | 138/160 | 14.5 | 198 | 3000×1250×1900 | 3200"
    ]
   },
   {
    "n": 107,
    "title": "10KW-100KW发电机组-产品展示_泰州泰海机电设备有限公司",
    "header": [],
    "rows": [
     "| TH-15GF | 18.75 | 15 | 4B3.9-G2 | 4L | 102/120 | 3.9 | 209 | 1660×750×1200 | 800 |",
     "| TH-20GF | 25 | 20 | 4B3.9-G2 | 4L | 102/120 | 3.9 | 209 | 1660×750×1200 | 800 |",
     "| TH-24GF | 30 | 24 | 4B3.9-G2 | 4L | 102/120 | 3.9 | 209 | 1660×750×1200 | 800 |",
     "| TH-32GF | 40 | 32 | 4BT3.9-G2 | 4L | 102/120 | 3.9 | 210 | 1660×750×1200 | 810 |",
     "| TH-48GF | 60 | 48 | 4BTA3.9-G2 | 4L | 102/120 | 3.9 | 210 | 1860×750×1200 | 850 |",
     "| TH-64GF | 80 | 64 | 6BT5.9-G2 | 6L | 102/120 | 5.9 | 206 | 2160×800×1300 | 1040 |",
     "| TH-75GF | 93.75 | 75 | 6BT5.9-G2 | 6L | 102/120 | 5.9 | 206 | 2160×800×1300 | 1056 |",
     "| TH-92GF | 115 | 92 | 6BTA5.9-G2 | 6L | 102/120 | 5.9 | 206 | 2160×800×1300 | 1096 |",
     "| TH-104GF | 130 | 104 | 6BTAA5.9-G2 | 6L | 102/120 | 5.9 | 209 | 2300×850×1300 | 1400 |",
     "| | KVA | KW | | | | | | | |",
     "| TH-68GF | 85 | 68 | TAD530GE | 4L | 108/130 | 4.76 | 213 | 2080×720×1450 | 1090 |",
     "| TH-75GF | 93.75 | 75 | TAD531GE | 4L | 108/130 | 4.76 | 218 | 2080×750×1450 | 1150 |",
     "| TH-80GF | 100 | 80 | TAD531GE | 4L | 108/130 | 4.76 | 218 | 2080×750×1450 | 1150 |",
     "| TH-90GF | 112.5 | 90 | TAD532GE | 4L | 108/130 | 4.76 | 214 | 2280×900×1450 | 1250 |",
     "| TH-100GF | 125 | 100 | TAD532GE | 4L | 108/130 | 4.76 | 214 | 2280×900×1450 | 1250 |",
     "| | KVA | KW | | | | | | | |",
     "| TH-8GF | 10 | 8 | 403D-11G | 3L | 77/81 | 1.131 | 2.0 | 1100×450×940 | 290 |",
     "| TH-10GF | 12.5 | 10 | 403D-15G | 3L | 84/90 | 1.496 | 3.2 | 1200×500×1000 | 380 |",
     "| TH-16GF | 20 | 16 | 404D-22G | 4L | 84/100 | 2.216 | 4.0 | 1350×530×1000 | 456 |",
     "| TH-20GF | 25 | 20 | 404D-22TG | 4L | 84/100 | 2.216 | 5.0 | 1350×530×1000 | 480 |",
     "| TH-24GF | 30 | 24 | 1103A-33G | 3L | 105/127 | 3.3 | 5.4 | 1740×730×1565 | 762 |",
     "| TH-36GF | 45 | 36 | 1103A-33TG1 | 3L | 105/127 | 3.3 | 8.2 | 2030×730×1565 | 870 |",
     "| TH-50GF | 62.5 | 50 | 1104A-44TG1 | 4L | 105/127 | 4.4 | 11.2 | 2135×730×1595 | 978 |",
     "| TH-64GF | 80 | 64 | 1104A-44TG2 | 4L | 105/127 | 4.4 | 14.0 | 2135×730×1595 | 1018 |",
     "| TH-75GF | 93.7 | 75 | 1006TG1A | 6L | 100/127 | 5.99 | 16.5 | 2235×730×1595 | 1050 |",
     "| TH-80GF | 100 | 80 | 1006TG2A | 6L | 100/127 | 5.99 | 16.5 | 2235×730×1595 | 1050 |",
     "| | | | 1104C-44TAG2 | 4L | 105/127 | 4.4 | 17.1 | 2235×730×1595 | 1090 |",
     "| TH-100GF | 125 | 100 | 1106A-70TAG1 | 6L | 105/135 | 7.01 | 24.1 | 2565×730×1575 | 1376 |",
     "| | | | 1006TAG | 6L | 100/127 | 5.99 | 24.1 | 2565×730×1575 | 1376 |"
    ]
   },
   {
    "n": 112,
    "title": "珀金斯柴油发电机组-产品展示_泰州泰海机电设备有限公司",
    "header": [
     "| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(L/h) | 外形尺寸(L×W×H)(mm) | 重量 | 技术文档",
     "| | KVA | KW | | | | | | | |"
    ],
    "rows": [
     "| THP-10GF | 12.5 | 10 | 403D-15G | 3L | 84/90 | 1.496 | 3.2 | 1200×500×1000 | 380 |"
    ]
   }
  ]
 },
 {
  "id": "tecgen-fujian",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": "AMF20"
   },
   {
    "brand": "ComAp",
    "model": "AMF25"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6020"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "DEIF",
    "model": "SGC-420"
   },
   {
    "brand": "Harsen",
    "model": null
   },
   {
    "brand": "Mebay",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120N"
   }
  ],
  "specTables": [
   {
    "n": 128,
    "title": "Standby 25kVA Chinese Diesel Engine Yangdong Genset For Back Up Power Market",
    "header": [
     "| Product | Yangdong Generator Set | Prime Output | 23kVA / 18kW"
    ],
    "rows": [
     "| Standby Output | 25kVA / 20kW | Engine Model | Y490D"
    ]
   },
   {
    "n": 129,
    "title": "10kVA 15kVA Yangdong Genset 20kVA 25kVA 30kVA 40KVA 50kVA 60kVA 75kVA",
    "header": [
     "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| TG25YD | 25 | 20 | 23 | 18 | Y490D | TG184S-18"
    ]
   }
  ]
 },
 {
  "id": "tecnogen",
  "country": "IT",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 2001,
    "title": "Tecnogen Enermax (Perkins): model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
    "header": [
     "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
     "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"
    ],
    "rows": [
     "| PK15MSX** | 14,3 | 13 | 17 | 15,5 | 403D-15G | M | 3 | 1496 | 12 | 14,4 | 2,6 | 3,0 | N | AUS7310-17 | ACP7320 | 65 | 75 | 150 | 80 | 125 | 585",
     "| PK15TSX** | 14,3 | 13 | 17 | 15,5 | 403D-15G | M | 3 | 1496 | 12 | 14,4 | 2,5 | 3,0 | N | AUS7310-15 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 585"
    ]
   }
  ]
 },
 {
  "id": "teksan",
  "country": "TR",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 122,
    "title": "TJ15PE6",
    "header": [],
    "rows": [
     "| Output Power | 480 VAC | 440 VAC | 416 VAC | 380 VAC | 220 VAC | 208 VAC",
     "| Standby (ESP) | kVA | 16",
     "| Prime (PRP) | kVA | 15",
     "| Model | 403D-15G",
     "| Displacement | 1,496 lt",
     "| Bore | 84 mm",
     "| Speed / Frequency 60 Hz | 1800 rpm / 60 Hz Hz",
     "| Engine Gross Power (Standby 60 Hz) | 16,2 kW",
     "| Fuel Consumption %110 ESP 60 Hz | 4,8 lt/h",
     "| Fuel Consumption %100 PRP 60 Hz | 4,3 lt/h",
     "| Fuel Consumption %75 PRP 60 Hz | 3,3 lt/h",
     "| Fuel Consumption %50 PRP 60 Hz | 2,4 lt/h",
     "| Cooling Air Flow 60 Hz | 49,8 m3/min",
     "| Power Factor | 0,8"
    ]
   },
   {
    "n": 123,
    "title": "TJ17PE6",
    "header": [],
    "rows": [
     "| Output Power | 480 VAC | 440 VAC | 416 VAC | 380 VAC | 220 VAC | 208 VAC",
     "| Standby (ESP) | kVA | 17",
     "| Prime (PRP) | kVA | 16",
     "| Model | 403D-15G",
     "| Displacement | 1,496 lt",
     "| Bore | 84 mm",
     "| Speed / Frequency 60 Hz | 1800 rpm / 60 Hz Hz",
     "| Engine Gross Power (Standby 60 Hz) | 16,2 kW",
     "| Fuel Consumption %110 ESP 60 Hz | 4,8 lt/h",
     "| Fuel Consumption %100 PRP 60 Hz | 4,3 lt/h",
     "| Fuel Consumption %75 PRP 60 Hz | 3,3 lt/h",
     "| Fuel Consumption %50 PRP 60 Hz | 2,4 lt/h",
     "| Cooling Air Flow 60 Hz | 49,8 m3/min",
     "| Power Factor | 0,8"
    ]
   }
  ]
 },
 {
  "id": "uleengen",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6020"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7420"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   },
   {
    "brand": "DEIF",
    "model": null
   },
   {
    "brand": "Harsen",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": "HGM6110"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120"
   },
   {
    "brand": "SmartGen",
    "model": "HGM9510"
   }
  ],
  "specTables": [
   {
    "n": 101,
    "title": "China Weichai Diesel Generator",
    "header": [
     "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
     "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
    ],
    "rows": [
     "| UW250GF | 200 | 250 | WP10D264E200 | 240 | 6.L | 126×130 | 9.726 | 46.7 | UCI274K | 2800x1100x1600 | 2000"
    ]
   },
   {
    "n": 105,
    "title": "CE approved 200kva to 500kva diesel generator set",
    "header": [
     "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
     "| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Fuel Consumption (L/h) | Model"
    ],
    "rows": [
     "| UW250GF | 200 | 250 | WP10D264E200 | Weichai | 240 | 6.L | 126×130 | 9.726 | 46.7 | UCI274K | 2800x1100x1600 | 2000"
    ]
   },
   {
    "n": 107,
    "title": "10-50KVA Diesel Generator set",
    "header": [
     "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size (mm) | Gross Weight(kg)",
     "| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
    ],
    "rows": [
     "| UP12GF | 10 | 12 | 403D-15G | Perkins | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560",
     "| UP15GF | 12 | 15 | 403D-15G | Perkins | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580"
    ]
   },
   {
    "n": 108,
    "title": "10-50KVA柴油发电机组",
    "header": [
     "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
     "| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
    ],
    "rows": [
     "| 高达12gf | 10 | 12 | 403D-15G | 帕金斯 | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560",
     "| 高达15 gf | 12 | 15 | 403D-15G | 帕金斯 | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580"
    ]
   },
   {
    "n": 109,
    "title": "CE认证的200kva至500kva柴油发电机组",
    "header": [
     "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
     "| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 燃油消耗 （L/h） | 模型"
    ],
    "rows": [
     "| UW250GF | 200 | 250 | WP10D264E200 | 潍柴 | 240 | 6.L | 126×130 | 9.726 | 46.7 | UCI274K | 2800x1100x1600 | 2000"
    ]
   },
   {
    "n": 121,
    "title": "中国潍柴柴油发电机",
    "header": [
     "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
     "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
    ],
    "rows": [
     "| UW250GF | 200 | 250 | WP10D264E200 | 240 | 6.L | 126×130 | 9.726 | 46.7 | UCI274K | 2800x1100x1600 | 2000"
    ]
   },
   {
    "n": 122,
    "title": "silent Perkins diesel generator 30kva 50kva 60kva 100kva 250kva",
    "header": [
     "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
     "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
    ],
    "rows": [
     "| UP12GF | 10 | 12 | 403D-15G | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560",
     "| UP15GF | 12 | 15 | 403D-15G | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580"
    ]
   },
   {
    "n": 127,
    "title": "静音珀金斯柴油发电机30kva 50kva 60kva 100kva 250kva",
    "header": [
     "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
     "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
    ],
    "rows": [
     "| 高达12gf | 10 | 12 | 403D-15G | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560",
     "| 高达15 gf | 12 | 15 | 403D-15G | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580"
    ]
   },
   {
    "n": 129,
    "title": "10- 60KVA super silent diesel generators YTO Yangdong genset",
    "header": [
     "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size silent type(mm) | Gross Weight(kg)",
     "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
    ],
    "rows": [
     "| UY25GFS | 20 | 25 | Y490D | 24 | 4 | 90*105 | 2.67 | 4.7 | 184EF | 2200x950x1200 | 800"
    ]
   },
   {
    "n": 129,
    "title": "10- 60KVA super silent diesel generators YTO Yangdong genset",
    "header": [
     "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size silent type(mm) | Gross Weight(kg)",
     "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
    ],
    "rows": [
     "| UY30GFS | 24 | 30 | Y490D | 28 | 4 | 90*105 | 2.64 | 5.6 | 184E | 2200x950x1250 | 850"
    ]
   },
   {
    "n": 5001,
    "title": "Catalog uleen-generator-catalog-2026 — trang 27 (50Hz)",
    "header": [
     "| Genset model | Power kW | Power kVA | Engine model | Alternator"
    ],
    "rows": [
     "| UY25GFS | 20 | 25 | Y490D |"
    ]
   },
   {
    "n": 5001,
    "title": "Catalog uleen-generator-catalog-2026 — trang 28 (60Hz)",
    "header": [
     "| Genset model | Power kW | Power kVA | Engine model | Alternator"
    ],
    "rows": [
     "| UY30GFS | 24 | 30 | Y490D | 184E"
    ]
   }
  ]
 },
 {
  "id": "vantek-jiangsu",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 104,
    "title": "上柴发电机组-陆用发电机组-江苏万泰动力设备有限公司",
    "header": [
     "| | 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 | 燃油消耗量 | 外形尺寸 | 重量",
     "| KVA | KW | (mm) | (g/kw.h) | (L×W×H) (mm) | (kg)"
    ],
    "rows": [
     "| TPD160GF | 200 | 160 | SC8D280D2 | 6L | 114/135 | 200 | 2700×1000×1500 | 2250"
    ]
   },
   {
    "n": 107,
    "title": "帕金斯发电机组-陆用发电机组-江苏万泰动力设备有限公司",
    "header": [
     "| 型号 | 额定功率 (KVA/KW) | 备用功率 (KVA/KW) | 柴油机型号 | 机组尺寸 (MM) | 重量 (KG)"
    ],
    "rows": [
     "| TPD13P5-2 | 13 | 10 | 14 | 11 | 403D-15G | 1435×500×1150 | 415"
    ]
   }
  ]
 },
 {
  "id": "victory-generator",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": "AMF20"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6020"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120"
   }
  ],
  "specTables": [
   {
    "n": 108,
    "title": "63KVA~975KVA SDEC Diesel Generator Set",
    "header": [
     "| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Cylinder | Displacement (L) | Dimensions (mm) | Weight (kg)",
     "| KW | KVA | KW | KVA"
    ],
    "rows": [
     "| V176SC | 50 | 160 | 200 | 176 | 220 | SC8D280D2 | 6L | 8.27 | 2490*1080*1800 | 1654"
    ]
   },
   {
    "n": 112,
    "title": "7KVA~2500KVA Perkins Diesel Generator Set",
    "header": [
     "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel Consumption @Prime Power (L/H) | CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Open Generator Set",
     "| KW | KVA | KW | KVA | DIMENSION (mm) | WEIGHT (kg)"
    ],
    "rows": [
     "| V13P | 60 | 12 | 15 | 13 | 16 | 403D-15G | 3 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469"
    ]
   },
   {
    "n": 114,
    "title": "25KVA~438KVA Weichai Diesel Generator Set",
    "header": [
     "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption (g/kw.h ) | No. of cylinder | Bore (mm) | Stroke (mm) | Displacement (L) | Lub-oil pan capacity (L) | Coolant capacity (L) | Volt. For start(DC) | Measurement L X W X H (mm) | Weight (kg)",
     "| KW | KVA | KW | KVA"
    ],
    "rows": [
     "| V240F | 50 | 220 | 275 | 240 | 300 | WP10D264E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2800 x 1100 x 1800 | 2400"
    ]
   }
  ]
 },
 {
  "id": "voltgent",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7410"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7420"
   }
  ],
  "specTables": [
   {
    "n": 101,
    "title": "Diesel Backup Power Generator",
    "header": [
     "| Model | Prime Power (Kva) | Prime Power (kWe) | Standby Power (kVA) | Standby Power (kWe) | Engine Model | Alternator Model | Control Panel"
    ],
    "rows": [
     "| P13.5-6 | 12.5 | 10 | 13.5 | 10.8 | 403D-15G | FGL10020 | FG100"
    ]
   },
   {
    "n": 102,
    "title": "Low Emission Diesel Generator Sets | Stage V & Tier 4 | Voltgent",
    "header": [
     "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
    ],
    "rows": [
     "| VSC313-5-S3 | 313 | 250 | 275 | 220 | SDEC | 6DTAA8.9-G34 | [EN] [RU] [ES] [PT]"
    ]
   },
   {
    "n": 104,
    "title": "Perkins Diesel Generator Sets 10–2500 kVA | Voltgent",
    "header": [
     "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
    ],
    "rows": [
     "| VP17-6 | 17 | 14 | 15 | 12 | Perkins | 403D-15G | [EN] [RU] [ES] [PT]"
    ]
   }
  ]
 },
 {
  "id": "waeta-fujian",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 101,
    "title": "Sdec Series from China manufacturer - WAETA POWER",
    "header": [
     "| Model | Standby Power | Prime Power | Engine | Read More",
     "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
    ],
    "rows": [
     "| WTA-SC220 | 220 | 176 | 200 | 160 | SC8D280D2 | 6 L | 8.3 | Sdec Series.xlsx"
    ]
   },
   {
    "n": 104,
    "title": "Perkins Series from China manufacturer - WAETA POWER",
    "header": [
     "| Model | Standby Power | Prime Power | Engine | Read More",
     "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
    ],
    "rows": [
     "| WTA-P15 | 15 | 12 | 14 | 10.4 | 403D-15G | 3 L | 1.5 | Perkins Series.xlsx"
    ]
   },
   {
    "n": 104,
    "title": "Perkins Series from China manufacturer - WAETA POWER",
    "header": [
     "| Model | Standby Power | Prime Power | Engine | Read More",
     "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
    ],
    "rows": [
     "| WTA-P18 | 17.5 | 14 | 15.8 | 12.7 | 403D-15G | 3 L | 1.5 | Perkins Series.xlsx"
    ]
   },
   {
    "n": 106,
    "title": "Doosan Series from China manufacturer - WAETA POWER",
    "header": [
     "| Model | Standby Power | Prime Power | Engine | Read More",
     "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
    ],
    "rows": [
     "| WTA-DS900 | 900 | 720 | 813 | 650 | DP222CB | 12V | 21.9 | Doosan Series.xlsx"
    ]
   },
   {
    "n": 106,
    "title": "Doosan Series from China manufacturer - WAETA POWER",
    "header": [
     "| Model | Standby Power | Prime Power | Engine | Read More",
     "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
    ],
    "rows": [
     "| WTA-DS1025 | 1025 | 820 | 938 | 750 | DP222CB | 12V | 21.9 | Doosan Series.xlsx"
    ]
   },
   {
    "n": 107,
    "title": "Wechai Series from China manufacturer - WAETA POWER",
    "header": [
     "| Model | Standby Power | Prime Power | Engine | Read More",
     "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
    ],
    "rows": [
     "| WTA-W275 | 275 | 220 | 250 | 200 | WP10D264E200 | 6 L | 9.73 | Wechai Series.xlsx"
    ]
   },
   {
    "n": 109,
    "title": "Yangdong Series from China manufacturer - WAETA POWER",
    "header": [
     "| Model | Standby Power | Prime Power | Engine | Read More",
     "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
    ],
    "rows": [
     "| WTA-YD25 | 25 | 20 | 23 | 18 | Y490D | 4 L | 2.67 | Yangdong Series.xlsx"
    ]
   },
   {
    "n": 109,
    "title": "Yangdong Series from China manufacturer - WAETA POWER",
    "header": [
     "| Model | Standby Power | Prime Power | Engine | Read More",
     "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
    ],
    "rows": [
     "| WTA-YD28 | 28 | 22 | 25 | 20 | Y490D | 4 L | 2.67 | Yangdong Series.xlsx"
    ]
   }
  ]
 },
 {
  "id": "walter-yangzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 105,
    "title": "10-200KVA-10-200KVA-Generation System, Diesel Generator Set-Walter",
    "header": [
     "| GensetModel | Power（kVA） | EngineBrand | Engine Model | Dimension(MM)L*W*H",
     "| Standby | Prime"
    ],
    "rows": [
     "| WET-P14B | 14 | 13 | Perkins | 403D-15G | 1435*500*1150"
    ]
   },
   {
    "n": 105,
    "title": "10-200KVA-10-200KVA-Generation System, Diesel Generator Set-Walter",
    "header": [
     "| GensetModel | Power（kVA） | EngineBrand | Engine Model | Dimension(MM)L*W*H",
     "| Standby | Prime"
    ],
    "rows": [
     "| WET-P16 | 16 | 15 | Perkins | 403D-15G | 1435*500*1150"
    ]
   },
   {
    "n": 107,
    "title": "Perkins Series-Perkins Series-Generation System, Diesel Generator Set-Walter",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(MM)L*W*H",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| WET-11B | 14 | 11 | 13 | 10 | 403D-15G | 1435*500*1150"
    ]
   },
   {
    "n": 107,
    "title": "Perkins Series-Perkins Series-Generation System, Diesel Generator Set-Walter",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(MM)L*W*H",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| WET-13 | 16 | 13 | 15 | 12 | 403D-15G | 1435*500*1150"
    ]
   },
   {
    "n": 108,
    "title": "Weichai Series-Weichai Series-Generation System, Diesel Generator Set-Walter",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(MM)L*W*H",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| WET-250 | 312.5 | 250 | 275 | 220 | WP10D264E200 | 3050*1100*1800"
    ]
   },
   {
    "n": 110,
    "title": "SDEC Series-SDEC Series-Generation System, Diesel Generator Set-Walter",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | L*W*H (mm)",
     "| KVA | KW | KVA | KW"
    ],
    "rows": [
     "| WET-180 | 225 | 180 | 203.75 | 163 | SC8D280D2 | 2600*1000*1750"
    ]
   },
   {
    "n": 2003,
    "title": "Weichai Series",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(MM)L*W*H"
    ],
    "rows": [
     "| WET-250 | 312.5 | 250 | 275 | 220 | WP10D264E200 | 3050*1100*1800"
    ]
   }
  ]
 },
 {
  "id": "weichai-heavy-machinery",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "high",
  "specTables": [
   {
    "n": 108,
    "title": "200 kVA-375 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
    "header": [
     "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
    ],
    "rows": [
     "| WPG275*8 | 1500 | 275/220 | 250/200 | WP10D264E200 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt"
    ]
   }
  ]
 },
 {
  "id": "weichai-power",
  "country": "CN",
  "role": "engine_maker",
  "confidence": "high",
  "specTables": [
   {
    "n": 113,
    "title": "200 kVA-375 kVA Standard Land-based Generator Set Series-Weichai Power official website",
    "header": [
     "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
    ],
    "rows": [
     "| WPG275*8 | 1500 | 275/220 | 250/200 | WP10D264E200 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt"
    ]
   }
  ]
 },
 {
  "id": "weiman-fujian",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 111,
    "title": "WT-PERKINS – WEIMAN",
    "header": [
     "| Gensets | Technical Data of Diesel Engine(50hz/1500rpm) |",
     "| Model | Gensets power(KW/KVA) | Engine model | Engine power/kw | Fuel consumption | Cylinder *Bore*Stroke (Qty*mm*mm) | Displacement (L) | Compression Ratio | Asp. | DOWNLOAD",
     "| Prime | Standby | Prime | Standby | g/kw.h | L/h"
    ],
    "rows": [
     "| WT-P15 | 10 | 12.5 | 11 | 14 | 403D-15G | 12 | 13 | 248 | 3.6 | 3×84×90 | 1.496 | 22.5:1 | N/A | More data"
    ]
   },
   {
    "n": 111,
    "title": "WT-PERKINS – WEIMAN",
    "header": [
     "| Gensets | Technical Data of Diesel Engine(60hz/1800rpm) |",
     "| Model | Gensets power(KW/KVA) | Engine model | Engine power/kw | Fuel consumption | Cylinder *Bore*Stroke (Qty*mm*mm) | Displacement (L) | Compression Ratio | Asp. | DOWNLOAD",
     "| Prime | Standby | Prime | Standby | g/kw.h | L/h |"
    ],
    "rows": [
     "| WT-P17 | 12 | 15 | 13.2 | 17 | 403D-15G | 14 | 16 | 247 | 4.07 | 3×84×90 | 1.496 | 22.5:1 | N/A | More data"
    ]
   },
   {
    "n": 113,
    "title": "WT-YANGDONG – WEIMAN",
    "header": [
     "| Gensets | Technical Data of Diesel Engine(50hz/1500rpm) | Download",
     "| Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | Fuel consumption | Cylinder *Bore*Stroke (Qty*mm*mm) | Displacement (L) | Compression Ratio | Asp.",
     "| Prime | Standby | Prime | Standby | g/kw.h | L/h"
    ],
    "rows": [
     "| WT-YD28 | 20 | 25 | 22 | 28 | Y490D | 24 | 27 | 247.5 | 6.99 | 4×90×105 | 2.672 | 18:1 | N/A | More data"
    ]
   }
  ]
 },
 {
  "id": "westinpower",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": "DSE8004"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE8610"
   },
   {
    "brand": "DEIF",
    "model": null
   },
   {
    "brand": "Woodward",
    "model": "easYgen-1800"
   }
  ],
  "specTables": [
   {
    "n": 110,
    "title": "Diesel Generator Sets with SDEC Engines | Westinpower",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |",
     "| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)"
    ],
    "rows": [
     "| TS225 | 227 | 182 | 206 | 165 | SC8D280D2 | 8.27 | 44.9 | 2604*1015*1718 | 3686*1256*2068"
    ]
   },
   {
    "n": 111,
    "title": "Diesel Generator Sets with Perkins Engines | Westinpower",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |",
     "| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)"
    ],
    "rows": [
     "| TP14 | 14 | 11 | 13 | 10 | 403D-15G | 1.5 | 3.7 | 1402*715*1155 | 1856*826*1415"
    ]
   },
   {
    "n": 111,
    "title": "Diesel Generator Sets with Perkins Engines | Westinpower",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |",
     "| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)"
    ],
    "rows": [
     "| TP17 | 17 | 14 | 16 | 13 | 403D-15G | 1.496 | 4.3 | 1402*715*1155 | 1856*826*1415"
    ]
   },
   {
    "n": 111,
    "title": "Diesel Generator Sets with Perkins Engines | Westinpower",
    "header": [
     "| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |",
     "| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)"
    ],
    "rows": [
     "| TP17 | 17 | 14 | 16 | 13 | 403D-15G | 1.496 | 4.3 | 1320*700*1160 | 1856*826*1415"
    ]
   }
  ]
 },
 {
  "id": "wintpower",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": "AMF25"
   },
   {
    "brand": "Datakom",
    "model": "DKG-309"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE4620"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE7320"
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 109,
    "title": "China Perkins Diesel Power Generator D G Genset Manufacture and Factory | WINTPOWER",
    "header": [
     "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension",
     "| Standby Power | Prime Power | Cons 100% ( L/H )",
     "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
    ],
    "rows": [
     "| WT-P15 | 14.5/11.6 | 13/10.4 | 3.7 | 403D-15G | 3L | 1.5 | 12 | 13.5 | Mech. | 1480*750*1300 | 469"
    ]
   },
   {
    "n": 109,
    "title": "China Perkins Diesel Power Generator D G Genset Manufacture and Factory | WINTPOWER",
    "header": [
     "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
     "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
     "| KVA/KW | KVA/KW"
    ],
    "rows": [
     "| WT-P16 | 16/13 | 15/12 | 4.25 | 403D-15G | 3L | M | 1.496 | 1900*730*1130 | 648 | 1480*750*1300 | 469"
    ]
   },
   {
    "n": 145,
    "title": "China Diesel Power Generator Set Sdec Shanghai Engine Dg genset Manufacture and Factory | WINTPOWER",
    "header": [
     "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Exhaust Gas Temp. | Battery Vol. | Max power | Governor | Open Type Dimension",
     "| Standby Power | Prime Power | Cons 100% ( L/H )",
     "| KVA/KW | KVA/KW | L | ºC | V | KW | | L×W×H ( MM ) | Weight KG"
    ],
    "rows": [
     "| WT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 8.27 | 600 | 24 | 204 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 145,
    "title": "China Diesel Power Generator Set Sdec Shanghai Engine Dg genset Manufacture and Factory | WINTPOWER",
    "header": [
     "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine Model | cyl | displacement | Exhaust Gas Temp. | Battery Vol. | Max power | Governor | Open Type Dimension",
     "| Standby Power | Prime Power | Cons 100% ( L/H )",
     "| KVA/KW | KVA/KW | L | ºC | V | KW | | L×W×H ( MM ) | Weight KG"
    ],
    "rows": [
     "| WT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 8.27 | 600 | 24 | 204 | Elec. | 2490*1080*1800 | 1770"
    ]
   },
   {
    "n": 152,
    "title": "China Diesel Power Generator Yangdong Generating Set Manufacture and Factory | WINTPOWER",
    "header": [
     "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | gov | displacement ( L ) | Genset canopy data | Genset open data",
     "| Standby Power | Prime Power | Cons 100% ( L/H ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
     "| KVA/KW | KVA/KW"
    ],
    "rows": [
     "| WT-YD25 | 25/20 | 22/18 | 7.3 | Y490D | 4L | M | 2.67 | 2250*850*1140 | 835 | 1760*760*1250 | 570"
    ]
   },
   {
    "n": 152,
    "title": "China Diesel Power Generator Yangdong Generating Set Manufacture and Factory | WINTPOWER",
    "header": [
     "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
     "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
     "| KVA/KW | KVA/KW"
    ],
    "rows": [
     "| WT-YD30 | 30/24 | 27/22 | 7.3 | Y490D | 4L | M | 2.67 | 2250*850*1140 | 835 | 1760*760*1250 | 570"
    ]
   }
  ]
 },
 {
  "id": "wiseke-taizhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 106,
    "title": "Weichai Power Diesel Generator 18-3300kW | WP Series",
    "header": [
     "| | Genset Model | Genset Power (kVA / kW) | Engine Model | Engine Power (kW) | Cyl. | Bore x Stroke (mm) | Dimension (mm) | Weight (kg)",
     "| Prime | Standby | Prime | Standby"
    ],
    "rows": [
     "| WDL-220W1 | 250 / 200 | 275 / 220 | WP10D264E200 | 240 | 264 | 6 | 126*130 | 2900*1100*1800 | 2200"
    ]
   }
  ]
 },
 {
  "id": "world-power-fuzhou",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 101,
    "title": "Power Range - FUZHOU WORLD POWER GENERATION CO.,LTD",
    "header": [
     "| MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD"
    ],
    "rows": [
     "| WDPG-P13 | 10 | 13 | 11 | 14 | 403D-15G | 3 | M |",
     "| WDPG-P13 | 10 | 13 | 11 | 14 | 403D-15G | 3 | M |"
    ]
   },
   {
    "n": 103,
    "title": "Power Engine - FUZHOU WORLD POWER GENERATION CO.,LTD",
    "header": [
     "| MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD"
    ],
    "rows": [
     "| WDPG-P13 | 10 | 13 | 11 | 14 | 403D-15G | 3 | M |"
    ]
   }
  ]
 },
 {
  "id": "xingguang-jiangsu",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 103,
    "title": "帕金斯柴油发电机组系列 - 江苏星光动力集团",
    "header": [
     "| 帕金斯 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
    ],
    "rows": [
     "| XG-11GF | 10/11 | 403D-15G | 14/15 | 3 | 6.0 | ≤ 245 | 国 II | 1200×600×920 | 430"
    ]
   },
   {
    "n": 104,
    "title": "道依茨柴油发电机组系列 - 江苏星光动力集团",
    "header": [
     "| 华柴 道依茨 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机功率（ KW ） 主 / 备用 | 柴油机 型号 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)"
    ],
    "rows": [
     "| XG-220GF | 200/250 | 220/275 | WP10D264E200 | 6 | 22 | 202 | 国 II | 2720×1370×2130 | 2300"
    ]
   },
   {
    "n": 105,
    "title": "上柴柴油发电机组系列 - 江苏星光动力集团",
    "header": [
     "| 机组 型号 | 机组输出功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主用 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 开架机组 外形尺寸 L × W × H(mm) | 开架机组 重量 (kg)"
    ],
    "rows": [
     "| XG-198GF | 180/198 | SC8D280D2 | 185/204 | 6 | 19 | 200 | 2500 ×900 ×1630 | 1600",
     "| XG-242GF | 220/242 | 6DTAA8.9-G34 | 245/253 | 6 | 25 | 192 | 3100 ×1020×1780 | 1950"
    ]
   },
   {
    "n": 120,
    "title": "1000-4000kVA-Jiangsu Starlight Electricity Equipment Co., Ltd",
    "header": [
     "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications",
     "| Standby | Prime"
    ],
    "rows": [
     "| XG1025S3-6 | 1025 | 940 | Doosan | DP222CB | PDF"
    ]
   },
   {
    "n": 121,
    "title": "300-1000kVA-Jiangsu Starlight Electricity Equipment Co., Ltd",
    "header": [
     "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications",
     "| Standby | Prime"
    ],
    "rows": [
     "| XG900S3 | 900 | 818 | Doosan | DP222CB | PDF"
    ]
   },
   {
    "n": 123,
    "title": "8-100kVA-Jiangsu Starlight Electricity Equipment Co., Ltd",
    "header": [
     "| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications",
     "| Standby | Prime"
    ],
    "rows": [
     "| XG14S | 13.75 | 12.5 | Perkins | 403D-15G | PDF",
     "| XG14S3-E | 14 | 13 | Perkins | 403D-15G | PDF"
    ]
   }
  ]
 },
 {
  "id": "xinhengxin-fujian",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 107,
    "title": "Perkins Series Diesel Generator Set - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
    "header": [
     "| Generator Set Performance | Generator Set Performance | Dimension",
     "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
     "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
     "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
    ],
    "rows": [
     "| XHX-P12 | 12/15 | 13.2/16.5 | 50 | 403D-15G | 12 | 6.8 | 3 | 1350x750x10501469 | 1850x850x1100/680"
    ]
   }
  ]
 },
 {
  "id": "yanan-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 102,
    "title": "PERKINS GENERATOR SET - Buy PERKINS, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd",
    "header": [
     "| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"
    ],
    "rows": [
     "| YN14PE | 14kVA | 11kW | 13kVA | 10kW | 403D-15G | 3 | YN14PE",
     "| YN17PE | 17kVA | 14kW | 16kVA | 13kW | 403D-15G | 3 | YN17PE"
    ]
   }
  ]
 },
 {
  "id": "yangdong",
  "country": "CN",
  "role": "engine_maker",
  "confidence": "medium",
  "specTables": [
   {
    "n": 110,
    "title": "China Yangdong Generator Diesel Engine Manufacturers, Suppliers - YANGDONG",
    "header": [],
    "rows": [
     "| Model | YD380D | YD385D | YD480D | YND485D | YSD490D | Y490D | Y495D | Y4100D | Y4102D | Y4105D | Y4110D | Y4102ZLD | Y4105ZLD | YD4EZLD | Y4110ZLD",
     "| Number of cylinders | 3 | 4",
     "| Bore(mm) | 80 | 85 | 80 | 85 | 90 | 90 | 95 | 100 | 102 | 105 | 110 | 102 | 105 | 105 | 110",
     "| Stoke(mm) | 90 | 95 | 100 | 105 | 105 | 118 | 118 | 118 | 118 | 118 | 118 | 118 | 118",
     "| Total displacement(L) | 1.357 | 1.532 | 1.809 | 2.156 | 2.54 | 2.67 | 2.977 | 3.707 | 3.875 | 4.1 | 4.4 | 3.875 | 4.1 | 4.1 | 4.4",
     "| Firing order | 1-3-2 | 1-3-4-2",
     "| Rated power (KW) | 10/1500 12/1800 | 11/1500 13/1800 | 14/1500 16/1800 | 17/1500 20/1800 | 21/1500 25/1800 | 24/1500 28/1800 | 27/1500 30/1800 | 30/1500 36/1800 | 33/1500 39/1800 | 38/1500 45/1800 | 43/1500 50/1800 | 48/1500 53/1800 | 55/1500 60/1800 | 63/1500 70/1800 | 80/1500 90/1800",
     "| Min.specific fuel consumption at full load (g/kW.h) | ≤260 | ≤255 | ≤250.5 | ≤247 | ≤247.5 | ≤243 | ≤240 | ≤237 | ≤235 | ≤235 | ≤230 | ≤225 | ≤222 | ≤218 | ≤216"
    ]
   },
   {
    "n": 119,
    "title": "China GENERATOR DIESEL ENGINE Manufacturers, Suppliers - YANGDONG",
    "header": [],
    "rows": [
     "| Model | YD380D | YD385D | YD480D | YND485D | YSD490D | Y490D | Y495D | Y4100D | Y4102D | Y4105D | Y4110D | Y4102ZLD | Y4105ZLD | YD4EZLD | Y4110ZLD",
     "| Number of cylinders | 3 | 4",
     "| Bore(mm) | 80 | 85 | 80 | 85 | 90 | 90 | 95 | 100 | 102 | 105 | 110 | 102 | 105 | 105 | 110",
     "| Stoke(mm) | 90 | 95 | 100 | 105 | 105 | 118 | 118 | 118 | 118 | 118 | 118 | 118 | 118",
     "| Total displacement(L) | 1.357 | 1.532 | 1.809 | 2.156 | 2.54 | 2.67 | 2.977 | 3.707 | 3.875 | 4.1 | 4.4 | 3.875 | 4.1 | 4.1 | 4.4",
     "| Firing order | 1-3-2 | 1-3-4-2 | | |",
     "| Rated power (KW) | 10/1500 12/1800 | 11/1500 13/1800 | 14/1500 16/1800 | 17/1500 20/1800 | 21/1500 25/1800 | 24/1500 28/1800 | 27/1500 30/1800 | 30/1500 36/1800 | 33/1500 39/1800 | 38/1500 45/1800 | 43/1500 50/1800 | 48/1500 53/1800 | 55/1500 60/1800 | 63/1500 70/1800 | 80/1500 90/1800",
     "| Min.specific fuel consumption at full load (g/kW.h) | ≤260 | ≤255 | ≤250.5 | ≤247 | ≤247.5 | ≤243 | ≤240 | ≤237 | ≤235 | ≤235 | ≤230 | ≤225 | ≤222 | ≤218 | ≤216"
    ]
   },
   {
    "n": 121,
    "title": "China 1500rpm 50hz Diesel Engine Manufacturers, Suppliers - YANGDONG",
    "header": [],
    "rows": [
     "| Model | YD380D | YD385D | YD480D | YND485D | YSD490D | Y490D | Y495D | Y4100D | Y4102D | Y4105D | Y4110D | Y4102ZLD | Y4105ZLD | YD4EZLD | Y4110ZLD",
     "| Number of cylinders | 3 | 4",
     "| Bore(mm) | 80 | 85 | 80 | 85 | 90 | 90 | 95 | 100 | 102 | 105 | 110 | 102 | 105 | 105 | 110",
     "| Stoke(mm) | 90 | 95 | 100 | 105 | 105 | 118 | 118 | 118 | 118 | 118 | 118 | 118 | 118",
     "| Total displacement(L) | 1.357 | 1.532 | 1.809 | 2.156 | 2.54 | 2.67 | 2.977 | 3.707 | 3.875 | 4.1 | 4.4 | 3.875 | 4.1 | 4.1 | 4.4",
     "| Firing order | 1-3-2 | 1-3-4-2",
     "| Rated power (KW) | 10/1500 | 11/1500 | 14/1500 | 17/1500 | 21/1500 | 24/1500 | 27/1500 | 30/1500 | 33/1500 | 38/1500 | 43/1500 | 48/1500 | 55/1500 | 63/1500 | 80/1500",
     "| Min.specific fuel consumption at full load (g/kW.h) | ≤260 | ≤255 | ≤250.5 | ≤247 | ≤247.5 | ≤243 | ≤240 | ≤237 | ≤235 | ≤235 | ≤230 | ≤225 | ≤222 | ≤218 | ≤216",
     "| flywheel size | SAE7.5″ | SAE10″or SAE11.5″ | | | | | | | | | | | | |"
    ]
   },
   {
    "n": 125,
    "title": "China 1800rpm 60hz Diesel Engine Manufacturers, Suppliers - YANGDONG",
    "header": [],
    "rows": [
     "| Model | YD380D | YD385D | YD480D | YND485D | YSD490D | Y490D | Y495D | Y4100D | Y4102D | Y4105D | Y4110D | Y4102ZLD | Y4105ZLD | YD4EZLD | Y4110ZLD",
     "| Number of cylinders | 3 | 4",
     "| Bore(mm) | 80 | 85 | 80 | 85 | 90 | 90 | 95 | 100 | 102 | 105 | 110 | 102 | 105 | 105 | 110",
     "| Stoke(mm) | 90 | 95 | 100 | 105 | 105 | 118 | 118 | 118 | 118 | 118 | 118 | 118 | 118",
     "| Total displacement(L) | 1.357 | 1.532 | 1.809 | 2.156 | 2.54 | 2.67 | 2.977 | 3.707 | 3.875 | 4.1 | 4.4 | 3.875 | 4.1 | 4.1 | 4.4",
     "| Firing order | 1-3-2 | 1-3-4-2",
     "| Rated power (KW) | 12/1800 | 13/1800 | 16/1800 | 20/1800 | 25/1800 | 28/1800 | 30/1800 | 36/1800 | 39/1800 | 45/1800 | 50/1800 | 53/1800 | 60/1800 | 70/1800 | 90/1800",
     "| Min.specific fuel consumption at full load (g/kW.h) | ≤260 | ≤255 | ≤250.5 | ≤247 | ≤247.5 | ≤243 | ≤240 | ≤237 | ≤235 | ≤235 | ≤230 | ≤225 | ≤222 | ≤218 | ≤216"
    ]
   }
  ]
 },
 {
  "id": "yingtai-jiangsu",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 105,
    "title": "上柴菱重发电机组-泰集团有限公司",
    "header": [
     "| 发动机 型号 Engine Type | 功率( 主用) Power (KW) | 功率( 备用) Power (KW) | 缸数 No Of Cylin ders | 缸径*行程 Bore /Strokse (MM) | 排气量 Exhau st Cs pa city (L) | 压缩比 Compre ssion Ratio | 机油容量 Lubri cating Cap acity (L) | 燃油耗 Fuel Consu mptio (G/ KW.H) | 燃油耗 Fuel Consum ptio (L /H) | 调速方式 Type Of Gover nor | 冷却液容量 Liquid coolind capa city | 排放 等级 Emiss ion leveis"
    ],
    "rows": [
     "| SC8D280D2 | 185 | 204 | 6 | 114x135 | 8.27 | 18:1 | 19 | 200 | 44.3 | 电调 | 24 | 国II",
     "| 6DTAA8.9-G34 | 245 | 253 | 6 | 114x144 | 8.9 | 16:1 | 25 | 192 | 56.3 | 电控 | 24 | 国III"
    ]
   },
   {
    "n": 2009,
    "title": "Yingtai / SDEC",
    "header": [
     "| 发动机 型号 Engine Type | 功率( 主用) Power (KW) | 功率( 备用) Power (KW) | 缸数 No Of Cylin ders | 缸径*行程 Bore /Strokse (MM) | 排气量 Exhau st Cs pa city (L) | 压缩比 Compre ssion Ratio | 机油容量 Lubri cating Cap acity (L) | 燃油耗 Fuel Consu mptio (G/ KW.H) | 燃油耗 Fuel Consum ptio (L /H) | 调速方式 Type Of Gover nor | 冷却液容量 Liquid coolind capa city | 排放 等级 Emiss ion leveis"
    ],
    "rows": [
     "| SC8D280D2 | 185 | 204 | 6 | 114x135 | 8.27 | 18:1 | 19 | 200 | 44.3 | 电调 | 24 | 国II",
     "| 6DTAA8.9-G34 | 245 | 253 | 6 | 114x144 | 8.9 | 16:1 | 25 | 192 | 56.3 | 电控 | 24 | 国III"
    ]
   }
  ]
 },
 {
  "id": "yongcai-elecmama",
  "country": "CN",
  "role": "distributor",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": "DSE6120"
   },
   {
    "brand": "Deep Sea",
    "model": "DSE6120 MKII"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120N"
   },
   {
    "brand": "SmartGen",
    "model": "HGM6120U"
   }
  ],
  "specTables": [
   {
    "n": 171,
    "title": "Yangdong Diesel Engine | Yangzhou Yongcai Machinery Co., Ltd.",
    "header": [],
    "rows": [
     "Engine model : YD380D",
     "Rated power ( KW/rpm ) : 10/1500 12/1800",
     "Engine model : YD385D",
     "Rated power ( KW/rpm ) : 11/1500 13/1800",
     "Engine model : YD480D",
     "Rated power ( KW/rpm ) : 14/1500 16/1800",
     "Engine model : YD4KD",
     "Rated power ( KW/rpm ) : 15/1500 18/1800",
     "Engine model : YND485D",
     "Rated power ( KW/rpm ) : 17/1500 20/1800",
     "Engine model : YSD490D",
     "Rated power ( KW/rpm ) : 21/1500 25/1800",
     "Engine model : Y490D",
     "Rated power ( KW/rpm ) : 24/1500 28/1800",
     "Engine model : Y495D",
     "Rated power ( KW/rpm ) : 27/1500 30/1800",
     "Engine model : Y4100D",
     "Rated power ( KW/rpm ) : 30/1500 33/1800",
     "Engine model : Y4102D",
     "Rated power ( KW/rpm ) : 33/1500 36/1800",
     "Engine model : Y4105D",
     "Rated power ( KW/rpm ) : 38/1500 45/1800",
     "Engine model : Y4102ZLD",
     "Rated power ( KW/rpm ) : 48/1500 53/1800",
     "Engine model : Y4105ZLD",
     "Rated power ( KW/rpm ) : 55/1500 60/1800",
     "Engine model : YD4EZLD",
     "Rated power ( KW/rpm ) : 63/1500 70/1800",
     "Engine model : Y4110ZLD",
     "Rated power ( KW/rpm ) : 80/1500 85/1800",
     "Engine model : YD380D, YD385D, YD480D, YD4KD, YND485D, YSD490D, Y490D, Y495D, Y4100D, Y4102D, Y4105D, Y4110D, Y4102ZLD, Y4105ZLD, YD4EZLD, Y4110ZLD, YD480DE, YND485DE, YND490DE",
     "Engine speed : 1500rpm or 1800rpm",
     "Engine model : YD480DE",
     "Rated power ( KW/rpm ) : 14/1500",
     "Engine model : YND485DE",
     "Rated power ( KW/rpm ) : 17/1500",
     "Engine model : YND490DE",
     "Rated power ( KW/rpm ) : 18.9/1500",
     "Engine model : Y380T",
     "Rated power ( KW/rpm ) : 14.7/2400",
     "Engine model : Y385T",
     "Rated power ( KW/rpm ) : 18.5/2350",
     "Engine model : YD480T",
     "Engine model : YD480Q",
     "Rated power ( KW/rpm ) : 29/3000",
     "Engine Models : YD380G YD385G YD480G YND485G YSD490G Y4100G Y4102G"
    ]
   }
  ]
 },
 {
  "id": "yunding-jiangsu",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "controllers": [
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   },
   {
    "brand": "Mebay",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   },
   {
    "brand": "Mebay",
    "model": null
   },
   {
    "brand": "Deep Sea",
    "model": null
   },
   {
    "brand": "ComAp",
    "model": null
   },
   {
    "brand": "SmartGen",
    "model": null
   },
   {
    "brand": "Mebay",
    "model": null
   }
  ],
  "specTables": [
   {
    "n": 2007,
    "title": "上柴动力发电机组 上柴股份SC系列",
    "header": [
     "| 机组型号 Model | 功率Power | 电流A Current | 发动机型号 Engine model | 缸数 Cylinder | 缸 径 * 行 程 Bore*Stroke | 排 气 量 L Displacement | 机油容量L Lube oil | 油耗g/kw.h Consumption | 尺寸mm Size | 重量Kg Weight",
     "| KW | KVA",
     "| 上柴股份SC系列"
    ],
    "rows": [
     "| YDS-180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*135 | 8.27 | 19 | 200 | 2600*1050*1420 | 1800"
    ]
   },
   {
    "n": 2007,
    "title": "上柴动力发电机组 上柴股份国三系列",
    "header": [
     "| 机组型号 Model | 功率Power | 电流A Current | 发动机型号 Engine model | 缸数 Cylinder | 缸 径 * 行 程 Bore*Stroke | 排 气 量 L Displacement | 机油容量L Lube oil | 油耗g/kw.h Consumption | 尺寸mm Size | 重量Kg Weight",
     "| KW | KVA",
     "| 上柴股份国三系列"
    ],
    "rows": [
     "| YDS-250GF | 250 | 312.5 | 450 | 6DTAA8.9-G34 | 6 | 114*144 | 8.82 | 25 | 192 | 2600*1090*1500 | 2500"
    ]
   },
   {
    "n": 2008,
    "title": "潍柴动力发电机组 潍柴动力国二系列",
    "header": [
     "| 机组型号 Model | 功率Power | 电流A Current | 发动机型号 Engine model | 缸数 Cylinder | 缸 径 * 行 程 Bore*Stroke | 排 气 量 L Displacement | 机油容量L Lube oil | 油耗g/kw.h Consumption | 尺寸mm Size | 重量Kg Weight",
     "| KW | KVA",
     "| 潍柴动力国二系列"
    ],
    "rows": [
     "| YDW-240GF | 240 | 300 | 432 | WP10D264E200 | 6 | 126*130 | 9.726 | 24 | 215 | 2900*1100*1550 | 2200"
    ]
   }
  ]
 },
 {
  "id": "zhengchi-power",
  "country": "CN",
  "role": "genset_oem",
  "confidence": "medium",
  "specTables": [
   {
    "n": 134,
    "title": "正驰动力220kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
    "header": [
     "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
    ],
    "rows": [
     "| 230KW | 255KW | 上柴 | ZCDL-S255 | 6DTAA8.9-G34 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 3200×1300×1800 | 2800 | 更多"
    ]
   },
   {
    "n": 136,
    "title": "180kw柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
    "header": [
     "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
    ],
    "rows": [
     "| 170KW | 185KW | 上柴 | ZCDL-S185 | SC8D280D2 | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 2000×750×1100 | 1900 | 更多"
    ]
   },
   {
    "n": 160,
    "title": "正驰动力10kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
    "header": [
     "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
    ],
    "rows": [
     "| 10KW | 12KW | 珀金斯：进口 | ZCDL-P11 | 403D-15G | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 3 | 1.5 | 1320×552×1180 | 387 | 更多"
    ]
   },
   {
    "n": 161,
    "title": "上柴发电机 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
    "header": [
     "| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数",
     "| 主用 | 备用"
    ],
    "rows": [
     "| ZCDL-S185 | 165 | 185 | 302.4A | SC8D280D2 | 6 | 114 * 135 | 8.28L | 200g/kw.h | 2700 *1000 * 1500 | 2400kg | 220/380 | 50Hz | 三相四线 | 详细参数"
    ]
   },
   {
    "n": 162,
    "title": "潍柴系列 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
    "header": [
     "| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数",
     "| 主用 | 备用"
    ],
    "rows": [
     "| ZCDL-W220 | 200 | 220 | 361A | WP10D264E200 | 6 | 126*130 | L | g/kw.h | 3900*1320*2148 | 2672kg | 220/380 | 50Hz | 三相四线 | 详细参数"
    ]
   }
  ]
 }
]