[
 {
  "supplierId": "astra-fuan",
  "n": 102,
  "title": "ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.",
  "header": [],
  "rows": [
   "| Model | AS165W",
   "| Rated Power (kW/kVA) | 120/150",
   "| Standby Power (kW/kVA) | 132/165",
   "| Voltage | 380V",
   "| Frequency | 50Hz",
   "| Fuel consumption (g/kW·h) | 199",
   "| Power factor | 0.8",
   "| Model | WP6D152E200",
   "| Bore × Stroke (mm) | 105*130",
   "| Speed | 1500RPM",
   "| Displacement | 6.75L",
   "Powerby:www.300.cn Tags Business License"
  ]
 },
 {
  "supplierId": "kubota-japan",
  "n": 104,
  "title": "SQ-3200 | SQ Series | 50Hz | Products | Kubota Generator",
  "header": [],
  "rows": [
   "| MODEL | Unit | SQ-3200",
   "| Frequency | Hz | 50",
   "| Standby Output | kVA (kW) | 22.0 (17.6)",
   "| Prime Output | kVA (kW) | 20.0 (16.0)",
   "| Voltage - Single Phase | V | 220",
   "| Voltage - Three Phase | V | 380",
   "| Phase / Wire | - | 3/12",
   "| Power Factor | - | 0.8",
   "| Voltage Regulation | % | 1.5 (No load to full load)",
   "| Model | - | V2203",
   "| Bore x Stroke | mm (in.) | 87.0 x 92.4 (3.43 x 3.64)",
   "| Displacement | L (cu. in.) | 2.197 (134.1)",
   "| Engine Speed | rpm | 1500",
   "| Continuous Rated Output | kW (HP) | 18.4 (24.7)",
   "| Starting System | - | Electric - 12 volt DC",
   "| Fuel | - | Diesel fuel No.2 (ASTM D975)",
   "| Fuel Consumption | at Full Load | L/h (gal./h) | 5.3 (1.4)",
   "| Fuel Tank Capacity | L (gal.) | 62.0 (16.3)",
   "| Continuous Operation Hours | at Full Load | h | 11.7",
   "| Dimensions L x W x H | mm (in.) | 1675 x 780 x 970 (65.9 x 30.7 x 38.2)"
  ]
 },
 {
  "supplierId": "dingbo",
  "n": 102,
  "title": "Volvo 329KW Diesel Generator for Sale| Volvo Engine TAD1344GE-B",
  "header": [],
  "rows": [
   "Genset Model: DB-329GF",
   "Rated Power:329kW/411kVA",
   "Rated Current: 592A",
   "Rated Frequency: 50(Hz)",
   "Power Factor: 0.8(Lag)",
   "Rated Voltage: 400/230V(customizable)",
   "| Model: | TAD1344GE-B",
   "| Prime Power: | 354kW",
   "| Standby Power: | 389kW",
   "| Rated Speed: | 1500（r/min）",
   "| Cylinder Arrangement: | 6 in-line",
   "| Displacement: | 12.78L",
   "| Bore and Stroke: | 131*158（mm）",
   "| Alternator Capacity: | 329kW/411kVA",
   "| Alternator Efficiencies: | 95％",
   "| Protection Level: | IP22-IP23",
   "| Voltage Regulation, Steady State: | ≤±1%",
   "| Voltage Regulation: | ≥±5%",
   "| Voltage Regulation, Stead State: | ≤±1%",
   "| Voltage Stable Time (100% Sudden Reduce): | ≤6S",
   "| Voltage Stable Time (Sudden Increase): | ≤6S",
   "| Frequency Regulation, Stead State: | ≤5%",
   "| Frequency Waving: | ≤1.5%",
   "| Frequency Recovery Time (100% Sudden Reduce): | ≤5S",
   "| Frequency Recovery Time (Sudden Increase): | ≤5S"
  ]
 },
 {
  "supplierId": "kubota-japan",
  "n": 106,
  "title": "GL-6000 | GL Series | 50Hz | Products | Kubota Generator",
  "header": [],
  "rows": [
   "| MODEL | Unit | GL-6000",
   "| Frequency | Hz | 50",
   "| Standby Output | kVA (kW) | 6.0 (6.0)",
   "| Prime Output | kVA (kW) | 5.5 (5.5)",
   "| Voltage - Single Phase | V | 220",
   "| Phase / Wire | - | 1/2",
   "| Power Factor | - | 1.0",
   "| Model | - | Z482",
   "| Bore x Stroke | mm (in.) | 67.0 x 68.0 (2.6 x 2.7)",
   "| Displacement | L (cu. in.) | 0.479 (29.2)",
   "| Engine Speed | rpm | 3000",
   "| Continuous Rated Output | kW (HP) | 6.9 (9.3)",
   "| Starting System | - | Electric - 12 volt DC",
   "| Fuel | - | Diesel fuel No.2 (ASTM D975)",
   "| Fuel Consumption | at Full Load | L/h (gal./h) | 2.2 (0.58)",
   "| Fuel Tank Capacity | L (gal.) | 28.0 (7.4)",
   "| Continuous Operation Hours | at Full Load | h | 12.0",
   "| Dimensions L x W x H | mm (in.) | 1066 x 618 x 698 (42.0 x 24.3 x 27.5)"
  ]
 }
]
